@!IC, SBASE,REV,XFRRAT,NXFRAT,BASFRQ
0,   100.00, 34,     0,     1, 60.00     / PSS(R)E-34.9    FRI, OCT 31 2025  17:02


GENERAL, THRSHZ=0.0001, PQBRAK=0.7, BLOWUP=5.0
GAUSS, ITMX=100, ACCP=1.6, ACCQ=1.6, ACCM=1.0, TOL=0.0001
NEWTON, ITMXN=20, ACCN=1.0, TOLN=0.1, VCTOLQ=0.1, VCTOLV=0.00001, DVLIM=0.99, NDVFCT=0.99
ADJUST, ADJTHR=0.005, ACCTAP=1.0, TAPLIM=0.05, SWVBND=100.0, MXTPSS=99, MXSWIM=10
TYSL, ITMXTY=20, ACCTY=1.0, TOLTY=0.00001
SOLVER, FNSL, ACTAPS=0, AREAIN=0, PHSHFT=0, DCTAPS=1, SWSHNT=0, FLATST=0, VARLIM=0, NONDIV=0
RATING, 1, "RATE1 ", "RATING SET 1                    "
RATING, 2, "RATE2 ", "RATING SET 2                    "
RATING, 3, "RATE3 ", "RATING SET 3                    "
RATING, 4, "RATE4 ", "RATING SET 4                    "
RATING, 5, "RATE5 ", "RATING SET 5                    "
RATING, 6, "RATE6 ", "RATING SET 6                    "
RATING, 7, "RATE7 ", "RATING SET 7                    "
RATING, 8, "RATE8 ", "RATING SET 8                    "
RATING, 9, "RATE9 ", "RATING SET 9                    "
RATING,10, "RATE10", "RATING SET 10                   "
RATING,11, "RATE11", "RATING SET 11                   "
RATING,12, "RATE12", "RATING SET 12                   "
0 / END OF SYSTEM-WIDE DATA, BEGIN BUS DATA
@!   I,'NAME        ', BASKV, IDE,AREA,ZONE,OWNER, VM,        VA,    NVHI,   NVLO,   EVHI,   EVLO
 57109,'48339690900 ', 138.0000,1,  34,   1,   1,0.98220,  -9.0026,1.10000,0.90000,1.10000,0.90000
 57110,'48339691000 ', 138.0000,1,  34,   1,   1,0.98132,  -9.0837,1.10000,0.90000,1.10000,0.90000
 57111,'48339691100 ', 138.0000,1,  34,   1,   1,0.98068,  -9.1407,1.10000,0.90000,1.10000,0.90000
 57112,'48339691200 ', 138.0000,1,  34,   1,   1,0.98049,  -9.1827,1.10000,0.90000,1.10000,0.90000
 57113,'48339691301 ', 138.0000,1,  34,   1,   1,0.97990,  -9.1958,1.10000,0.90000,1.10000,0.90000
 57114,'48339691302 ', 138.0000,1,  34,   1,   1,0.97942,  -9.2824,1.10000,0.90000,1.10000,0.90000
 57115,'48339691400 ', 138.0000,1,  34,   1,   1,0.97939,  -9.3111,1.10000,0.90000,1.10000,0.90000
 57116,'48339691500 ', 138.0000,1,  34,   1,   1,0.97925,  -9.3103,1.10000,0.90000,1.10000,0.90000
 57117,'48339691601 ', 138.0000,1,  34,   1,   1,0.97927,  -9.3654,1.10000,0.90000,1.10000,0.90000
 57118,'48339691602 ', 138.0000,1,  34,   1,   1,0.97819,  -9.4791,1.10000,0.90000,1.10000,0.90000
 57119,'48339691700 ', 230.0000,1,  34,   1,   1,0.98480,  -8.6781,1.10000,0.90000,1.10000,0.90000
 57120,'48339691800 ',  69.0000,1,  34,   1,   1,0.97759,  -9.3718,1.10000,0.90000,1.10000,0.90000
 57121,'48339691900 ', 138.0000,1,  34,   1,   1,0.97635,  -9.6742,1.10000,0.90000,1.10000,0.90000
 57122,'48339692001 ', 138.0000,1,  34,   1,   1,0.97501,  -9.8131,1.10000,0.90000,1.10000,0.90000
 57123,'48339692002 ',  69.0000,1,  34,   1,   1,0.96096, -11.4730,1.10000,0.90000,1.10000,0.90000
 57124,'48339692100 ', 138.0000,1,  34,   1,   1,0.97769,  -9.4898,1.10000,0.90000,1.10000,0.90000
 57125,'48339692200 ',  69.0000,1,  34,   1,   1,0.97118, -10.1041,1.10000,0.90000,1.10000,0.90000
 57126,'48339692300 ', 138.0000,1,  34,   1,   1,0.97055, -10.6780,1.10000,0.90000,1.10000,0.90000
 57127,'48339692400 ', 138.0000,1,  34,   1,   1,0.96962, -11.0257,1.10000,0.90000,1.10000,0.90000
 57128,'48339692500 ', 138.0000,1,  34,   1,   1,0.97330, -10.6144,1.10000,0.90000,1.10000,0.90000
 57129,'48339692601 ',  69.0000,1,  34,   1,   1,0.96685, -10.5895,1.10000,0.90000,1.10000,0.90000
 57130,'48339692602 ',  69.0000,1,  34,   1,   1,0.96518, -10.8857,1.10000,0.90000,1.10000,0.90000
 57131,'48339692700 ',  69.0000,1,  34,   1,   1,0.96974, -10.2026,1.10000,0.90000,1.10000,0.90000
 57132,'48339692801 ', 138.0000,1,  34,   1,   1,0.98093,  -9.6432,1.10000,0.90000,1.10000,0.90000
 57133,'48339692802 ', 138.0000,1,  34,   1,   1,0.97737, -10.0885,1.10000,0.90000,1.10000,0.90000
 57134,'48339692900 ', 138.0000,1,  34,   1,   1,0.98544,  -8.9918,1.10000,0.90000,1.10000,0.90000
 57135,'48339693000 ', 345.0000,1,  34,   1,   1,0.99690,  -5.8399,1.10000,0.90000,1.10000,0.90000
 57136,'48339693101 ', 138.0000,1,  34,   1,   1,0.98818,  -8.4182,1.10000,0.90000,1.10000,0.90000
 57137,'48339693102 ', 138.0000,1,  34,   1,   1,0.98670,  -8.4659,1.10000,0.90000,1.10000,0.90000
 57138,'48339693200 ',  69.0000,1,  34,   1,   1,0.96484, -10.6008,1.10000,0.90000,1.10000,0.90000
 57139,'48339693300 ', 138.0000,1,  34,   1,   1,0.98866,  -8.5403,1.10000,0.90000,1.10000,0.90000
 57140,'48339693400 ', 138.0000,1,  34,   1,   1,0.98963,  -8.3595,1.10000,0.90000,1.10000,0.90000
 57141,'48339693500 ', 138.0000,1,  34,   1,   1,0.99242,  -8.2668,1.10000,0.90000,1.10000,0.90000
 57142,'48339693600 ', 138.0000,1,  34,   1,   1,0.99231,  -8.2728,1.10000,0.90000,1.10000,0.90000
 57143,'48339693700 ', 138.0000,1,  34,   1,   1,0.99974,  -7.8225,1.10000,0.90000,1.10000,0.90000
 57144,'48339693800 ',  69.0000,1,  34,   1,   1,0.98016,  -9.8011,1.10000,0.90000,1.10000,0.90000
 57145,'48339693900 ', 138.0000,1,  34,   1,   1,0.99801,  -8.0074,1.10000,0.90000,1.10000,0.90000
 57146,'48339694000 ', 138.0000,1,  34,   1,   1,0.98366,  -8.3256,1.10000,0.90000,1.10000,0.90000
 57147,'48339694101 ',  69.0000,1,  34,   1,   1,0.96603, -10.8014,1.10000,0.90000,1.10000,0.90000
 57148,'48339694102 ',  69.0000,1,  34,   1,   1,0.96308, -11.0123,1.10000,0.90000,1.10000,0.90000
 57149,'48339694201 ', 138.0000,1,  34,   1,   1,1.01737,  -6.4609,1.10000,0.90000,1.10000,0.90000
 57150,'48339694202 ', 138.0000,1,  34,   1,   1,1.01134,  -7.0403,1.10000,0.90000,1.10000,0.90000
 57151,'48339694301 ', 138.0000,1,  34,   1,   1,1.00663,  -6.7424,1.10000,0.90000,1.10000,0.90000
 57152,'48339694302 ',  69.0000,1,  34,   1,   1,0.98536,  -8.3983,1.10000,0.90000,1.10000,0.90000
 57153,'48339694400 ', 138.0000,1,  34,   1,   1,0.99644,  -7.5224,1.10000,0.90000,1.10000,0.90000
 57154,'48339694500 ', 138.0000,1,  34,   1,   1,0.99114,  -7.9202,1.10000,0.90000,1.10000,0.90000
 57155,'48339694600 ', 138.0000,1,  34,   1,   1,0.99017,  -7.7108,1.10000,0.90000,1.10000,0.90000
 57156,'48339694700 ', 138.0000,1,  34,   1,   1,1.00850,  -6.1108,1.10000,0.90000,1.10000,0.90000
 57157,'48341950100 ',  69.0000,1,  34,   1,   1,0.99199,  10.4938,1.10000,0.90000,1.10000,0.90000
 57158,'48341950200 ', 345.0000,1,  34,   1,   1,1.01603,  11.6945,1.10000,0.90000,1.10000,0.90000
 57159,'48341950300 ', 345.0000,1,  34,   1,   1,1.01564,  11.5944,1.10000,0.90000,1.10000,0.90000
 57160,'48341950400 ',  69.0000,1,  34,   1,   1,1.00327,  10.5883,1.10000,0.90000,1.10000,0.90000
 57161,'48343950100 ', 138.0000,1,  34,   1,   1,0.99617,   3.2422,1.10000,0.90000,1.10000,0.90000
 57162,'48343950200 ', 345.0000,1,  34,   1,   1,1.01931,   6.2399,1.10000,0.90000,1.10000,0.90000
 57163,'48343950300 ',  69.0000,1,  34,   1,   1,1.00358,   4.2504,1.10000,0.90000,1.10000,0.90000
 57164,'48345950100 ', 138.0000,1,  34,   1,   1,1.01411,  11.1540,1.10000,0.90000,1.10000,0.90000
 57165,'48347950100 ', 138.0000,1,  34,   1,   1,0.98910,  -0.5479,1.10000,0.90000,1.10000,0.90000
 57166,'48347950200 ',  69.0000,1,  34,   1,   1,0.97201,  -3.4162,1.10000,0.90000,1.10000,0.90000
 57167,'48347950301 ', 138.0000,1,  34,   1,   1,0.96958,  -4.6307,1.10000,0.90000,1.10000,0.90000
 57168,'48347950302 ', 138.0000,1,  34,   1,   1,0.96674,  -5.3797,1.10000,0.90000,1.10000,0.90000
 57169,'48347950400 ', 138.0000,1,  34,   1,   1,0.97962,  -2.2358,1.10000,0.90000,1.10000,0.90000
 57170,'48347950501 ',  69.0000,1,  34,   1,   1,0.95909,  -6.3552,1.10000,0.90000,1.10000,0.90000
 57171,'48347950502 ',  69.0000,1,  34,   1,   1,0.96832,  -4.4796,1.10000,0.90000,1.10000,0.90000
 57172,'48347950600 ', 138.0000,1,  34,   1,   1,0.97381,  -3.5896,1.10000,0.90000,1.10000,0.90000
 57173,'48347950700 ', 138.0000,1,  34,   1,   1,0.97298,  -3.8164,1.10000,0.90000,1.10000,0.90000
 57174,'48347950800 ',  69.0000,1,  34,   1,   1,0.96001,  -5.7345,1.10000,0.90000,1.10000,0.90000
 57175,'48347950900 ', 138.0000,1,  34,   1,   1,0.96968,  -4.5223,1.10000,0.90000,1.10000,0.90000
 57176,'48347951000 ',  69.0000,1,  34,   1,   1,0.96789,  -4.5621,1.10000,0.90000,1.10000,0.90000
 57177,'48347951100 ',  69.0000,1,  34,   1,   1,0.95034,  -7.4261,1.10000,0.90000,1.10000,0.90000
 57178,'48349970100 ', 138.0000,1,  34,   1,   1,0.99039,  -8.5407,1.10000,0.90000,1.10000,0.90000
 57179,'48349970200 ', 138.0000,1,  34,   1,   1,0.99031,  -8.0363,1.10000,0.90000,1.10000,0.90000
 57180,'48349970300 ', 138.0000,1,  34,   1,   1,0.98712,  -8.6933,1.10000,0.90000,1.10000,0.90000
 57181,'48349970400 ',  69.0000,1,  34,   1,   1,0.97022,  -8.4553,1.10000,0.90000,1.10000,0.90000
 57182,'48349970500 ',  69.0000,1,  34,   1,   1,0.97447,  -8.9811,1.10000,0.90000,1.10000,0.90000
 57183,'48349970600 ', 138.0000,1,  34,   1,   1,1.01726,  -3.8973,1.10000,0.90000,1.10000,0.90000
 57184,'48349970700 ', 230.0000,1,  34,   1,   1,1.00576,  -4.8801,1.10000,0.90000,1.10000,0.90000
 57185,'48349970800 ',  69.0000,1,  34,   1,   1,0.97368,  -8.9824,1.10000,0.90000,1.10000,0.90000
 57186,'48349970900 ', 138.0000,1,  34,   1,   1,0.98968,  -7.3545,1.10000,0.90000,1.10000,0.90000
 57187,'48349971000 ', 138.0000,1,  34,   1,   1,0.99150,  -6.4609,1.10000,0.90000,1.10000,0.90000
 57188,'48351950100 ',  69.0000,1,  34,   1,   1,1.00621,   0.6230,1.10000,0.90000,1.10000,0.90000
 57189,'48351950200 ', 138.0000,1,  34,   1,   1,1.00142,  -0.8395,1.10000,0.90000,1.10000,0.90000
 57190,'48351950300 ',  69.0000,1,  34,   1,   1,0.99704,  -4.9110,1.10000,0.90000,1.10000,0.90000
 57191,'48351950400 ', 345.0000,1,  34,   1,   1,1.01845,  -2.9072,1.10000,0.90000,1.10000,0.90000
 57192,'48353950100 ', 345.0000,1,  34,   1,   1,1.02010,  20.4776,1.10000,0.90000,1.10000,0.90000
 57193,'48353950200 ', 138.0000,1,  34,   1,   1,1.01912,  21.3683,1.10000,0.90000,1.10000,0.90000
 57194,'48353950300 ', 138.0000,1,  34,   1,   1,1.01893,  21.2823,1.10000,0.90000,1.10000,0.90000
 57195,'48353950400 ', 138.0000,1,  34,   1,   1,1.01886,  21.3710,1.10000,0.90000,1.10000,0.90000
 57196,'48353950500 ', 138.0000,1,  34,   1,   1,1.01932,  23.0790,1.10000,0.90000,1.10000,0.90000
 57197,'48355000500 ', 138.0000,1,  34,   1,   1,1.00821,  11.3303,1.10000,0.90000,1.10000,0.90000
 57198,'48355000600 ', 345.0000,1,  34,   1,   1,1.01943,  12.5516,1.10000,0.90000,1.10000,0.90000
 57199,'48355000700 ', 345.0000,1,  34,   1,   1,1.01641,  11.7564,1.10000,0.90000,1.10000,0.90000
 57200,'48355000800 ', 138.0000,1,  34,   1,   1,1.00266,  10.7046,1.10000,0.90000,1.10000,0.90000
 57201,'48355000900 ', 138.0000,1,  34,   1,   1,1.00593,  11.1419,1.10000,0.90000,1.10000,0.90000
 57202,'48355001000 ', 138.0000,1,  34,   1,   1,1.00623,  11.2103,1.10000,0.90000,1.10000,0.90000
 57203,'48355001100 ', 138.0000,1,  34,   1,   1,1.00718,  11.2672,1.10000,0.90000,1.10000,0.90000
 57204,'48355001200 ', 138.0000,1,  34,   1,   1,1.00579,  11.3015,1.10000,0.90000,1.10000,0.90000
 57205,'48355001300 ', 138.0000,1,  34,   1,   1,1.00544,  11.1983,1.10000,0.90000,1.10000,0.90000
 57206,'48355001400 ', 230.0000,1,  34,   1,   1,1.01316,  11.8997,1.10000,0.90000,1.10000,0.90000
 57207,'48355001500 ', 138.0000,1,  34,   1,   1,1.00259,  11.0722,1.10000,0.90000,1.10000,0.90000
 57208,'48355001601 ',  69.0000,1,  34,   1,   1,0.99313,  10.0380,1.10000,0.90000,1.10000,0.90000
 57209,'48355001602 ',  69.0000,1,  34,   1,   1,0.98920,   9.7674,1.10000,0.90000,1.10000,0.90000
 57210,'48355001701 ',  69.0000,1,  34,   1,   1,0.98569,   9.5292,1.10000,0.90000,1.10000,0.90000
 57211,'48355001702 ',  69.0000,1,  34,   1,   1,0.98343,   9.4400,1.10000,0.90000,1.10000,0.90000
 57212,'48355001801 ',  69.0000,1,  34,   1,   1,0.98679,   9.5967,1.10000,0.90000,1.10000,0.90000
 57213,'48355001802 ',  69.0000,1,  34,   1,   1,0.98231,   9.4498,1.10000,0.90000,1.10000,0.90000
 57214,'48355001902 ',  69.0000,1,  34,   1,   1,0.98343,   9.4912,1.10000,0.90000,1.10000,0.90000
 57215,'48355001903 ',  69.0000,1,  34,   1,   1,0.98568,   9.5865,1.10000,0.90000,1.10000,0.90000
 57216,'48355001904 ',  69.0000,1,  34,   1,   1,0.98685,   9.6549,1.10000,0.90000,1.10000,0.90000
 57217,'48355002001 ', 138.0000,1,  34,   1,   1,1.00343,  11.1229,1.10000,0.90000,1.10000,0.90000
 57218,'48355002002 ',  69.0000,1,  34,   1,   1,0.98801,   9.7206,1.10000,0.90000,1.10000,0.90000
 57219,'48355002101 ', 138.0000,1,  34,   1,   1,1.00115,  10.9468,1.10000,0.90000,1.10000,0.90000
 57220,'48355002102 ',  69.0000,1,  34,   1,   1,0.99358,  10.3069,1.10000,0.90000,1.10000,0.90000
 57221,'48355002200 ', 138.0000,1,  34,   1,   1,0.99915,  10.8071,1.10000,0.90000,1.10000,0.90000
 57222,'48355002301 ',  69.0000,1,  34,   1,   1,0.98563,   9.5901,1.10000,0.90000,1.10000,0.90000
 57223,'48355002303 ',  69.0000,1,  34,   1,   1,0.98416,   9.5231,1.10000,0.90000,1.10000,0.90000
 57224,'48355002304 ',  69.0000,1,  34,   1,   1,0.98312,   9.4875,1.10000,0.90000,1.10000,0.90000
 57225,'48355002400 ', 138.0000,1,  34,   1,   1,0.99654,  10.6777,1.10000,0.90000,1.10000,0.90000
 57226,'48355002500 ', 138.0000,1,  34,   1,   1,0.99835,  10.7670,1.10000,0.90000,1.10000,0.90000
 57227,'48355002601 ',  69.0000,1,  34,   1,   1,0.98312,   9.5334,1.10000,0.90000,1.10000,0.90000
 57228,'48355002602 ',  69.0000,1,  34,   1,   1,0.98140,   9.5348,1.10000,0.90000,1.10000,0.90000
 57229,'48355002603 ',  69.0000,1,  34,   1,   1,0.98241,   9.5207,1.10000,0.90000,1.10000,0.90000
 57230,'48355002703 ',  69.0000,1,  34,   1,   1,0.98153,   9.5833,1.10000,0.90000,1.10000,0.90000
 57231,'48355002704 ',  69.0000,1,  34,   1,   1,0.98226,   9.6796,1.10000,0.90000,1.10000,0.90000
 57232,'48355002705 ',  69.0000,1,  34,   1,   1,0.98042,   9.5299,1.10000,0.90000,1.10000,0.90000
 57233,'48355002706 ',  69.0000,1,  34,   1,   1,0.98072,   9.6008,1.10000,0.90000,1.10000,0.90000
 57234,'48355002900 ', 138.0000,1,  34,   1,   1,0.99300,  10.7204,1.10000,0.90000,1.10000,0.90000
 57235,'48355003001 ',  69.0000,1,  34,   1,   1,0.98788,  10.0185,1.10000,0.90000,1.10000,0.90000
 57236,'48355003002 ', 138.0000,1,  34,   1,   1,0.99572,  10.8898,1.10000,0.90000,1.10000,0.90000
 57237,'48355003101 ', 138.0000,1,  34,   1,   1,0.99883,  11.0877,1.10000,0.90000,1.10000,0.90000
 57238,'48355003102 ',  69.0000,1,  34,   1,   1,0.98634,   9.9151,1.10000,0.90000,1.10000,0.90000
 57239,'48355003202 ',  69.0000,1,  34,   1,   1,0.98198,   9.7038,1.10000,0.90000,1.10000,0.90000
 57240,'48355003203 ',  69.0000,1,  34,   1,   1,0.98227,   9.6371,1.10000,0.90000,1.10000,0.90000
 57241,'48355003204 ', 138.0000,1,  34,   1,   1,0.99545,  10.9326,1.10000,0.90000,1.10000,0.90000
 57242,'48355003303 ',  69.0000,1,  34,   1,   1,0.98229,   9.5064,1.10000,0.90000,1.10000,0.90000
 57243,'48355003304 ',  69.0000,1,  34,   1,   1,0.98102,   9.4890,1.10000,0.90000,1.10000,0.90000
 57244,'48355003305 ',  69.0000,1,  34,   1,   1,0.98058,   9.5266,1.10000,0.90000,1.10000,0.90000
 57245,'48355003306 ',  69.0000,1,  34,   1,   1,0.98126,   9.5358,1.10000,0.90000,1.10000,0.90000
 57246,'48355003401 ',  69.0000,1,  34,   1,   1,0.98374,   9.5377,1.10000,0.90000,1.10000,0.90000
 57247,'48355003402 ',  69.0000,1,  34,   1,   1,0.98280,   9.4886,1.10000,0.90000,1.10000,0.90000
 57248,'48355003500 ',  69.0000,1,  34,   1,   1,0.99844,   9.1134,1.10000,0.90000,1.10000,0.90000
 57249,'48355003601 ', 138.0000,1,  34,   1,   1,1.01784,   8.4849,1.10000,0.90000,1.10000,0.90000
 57250,'48355003602 ', 138.0000,1,  34,   1,   1,1.01598,   8.5577,1.10000,0.90000,1.10000,0.90000
 57251,'48355003603 ', 138.0000,1,  34,   1,   1,1.00090,   9.8651,1.10000,0.90000,1.10000,0.90000
 57252,'48355003700 ', 138.0000,1,  34,   1,   1,1.01633,   8.2387,1.10000,0.90000,1.10000,0.90000
 57253,'48355005102 ',  69.0000,1,  34,   1,   1,0.98709,  10.2742,1.10000,0.90000,1.10000,0.90000
 57254,'48355005404 ',  69.0000,1,  34,   1,   1,0.97904,   9.5064,1.10000,0.90000,1.10000,0.90000
 57255,'48355005406 ', 138.0000,1,  34,   1,   1,0.99361,  10.2930,1.10000,0.90000,1.10000,0.90000
 57256,'48355005407 ',  69.0000,1,  34,   1,   1,0.98215,   9.4750,1.10000,0.90000,1.10000,0.90000
 57257,'48355005408 ', 138.0000,1,  34,   1,   1,0.99444,  10.4811,1.10000,0.90000,1.10000,0.90000
 57258,'48355005409 ', 138.0000,1,  34,   1,   1,0.99421,  10.4405,1.10000,0.90000,1.10000,0.90000
 57259,'48355005410 ',  69.0000,1,  34,   1,   1,0.98009,   9.4739,1.10000,0.90000,1.10000,0.90000
 57260,'48355005411 ',  69.0000,1,  34,   1,   1,0.98074,   9.4785,1.10000,0.90000,1.10000,0.90000
 57261,'48355005412 ',  69.0000,1,  34,   1,   1,0.97742,   9.4211,1.10000,0.90000,1.10000,0.90000
 57262,'48355005413 ',  69.0000,1,  34,   1,   1,0.98063,   9.5346,1.10000,0.90000,1.10000,0.90000
 57263,'48355005414 ',  69.0000,1,  34,   1,   1,0.97915,   9.4701,1.10000,0.90000,1.10000,0.90000
 57264,'48355005415 ',  69.0000,1,  34,   1,   1,0.97892,   9.4481,1.10000,0.90000,1.10000,0.90000
 57265,'48355005416 ',  69.0000,1,  34,   1,   1,0.97854,   9.4925,1.10000,0.90000,1.10000,0.90000
 57266,'48355005417 ',  69.0000,1,  34,   1,   1,0.98011,   9.5140,1.10000,0.90000,1.10000,0.90000
 57267,'48355005601 ',  69.0000,1,  34,   1,   1,0.99155,   7.3300,1.10000,0.90000,1.10000,0.90000
 57268,'48355005602 ', 138.0000,1,  34,   1,   1,1.00542,   8.5244,1.10000,0.90000,1.10000,0.90000
 57269,'48355005801 ', 138.0000,1,  34,   1,   1,1.00893,   7.8371,1.10000,0.90000,1.10000,0.90000
 57270,'48355005802 ', 138.0000,1,  34,   1,   1,0.99301,   6.9573,1.10000,0.90000,1.10000,0.90000
 57271,'48355005900 ', 138.0000,1,  34,   1,   1,0.98525,   7.6086,1.10000,0.90000,1.10000,0.90000
 57272,'48355006000 ', 138.0000,1,  34,   1,   1,0.99279,   9.0008,1.10000,0.90000,1.10000,0.90000
 57273,'48355006100 ', 230.0000,1,  34,   1,   1,1.00415,  10.4978,1.10000,0.90000,1.10000,0.90000
 57274,'48355006200 ', 138.0000,1,  34,   1,   1,0.99425,  10.7561,1.10000,0.90000,1.10000,0.90000
 57275,'48355006300 ', 345.0000,1,  34,   1,   1,1.01636,  11.7437,1.10000,0.90000,1.10000,0.90000
 57276,'48355006400 ',  69.0000,1,  34,   1,   1,1.00888,  11.5164,1.10000,0.90000,1.10000,0.90000
 57277,'48355980000 ',  69.0000,1,  34,   1,   1,0.98442,   9.4771,1.10000,0.90000,1.10000,0.90000
 57278,'48357950100 ', 138.0000,1,  34,   1,   1,0.95446,   7.8338,1.10000,0.90000,1.10000,0.90000
 57279,'48357950300 ',  69.0000,1,  34,   1,   1,0.93370,   5.3626,1.10000,0.90000,1.10000,0.90000
 57280,'48357950400 ',  69.0000,1,  34,   1,   1,0.93527,   5.4724,1.10000,0.90000,1.10000,0.90000
 57281,'48359950100 ',  69.0000,1,  34,   1,   1,0.99155,  11.3868,1.10000,0.90000,1.10000,0.90000
 57282,'48361020200 ', 138.0000,1,  34,   1,   1,1.01256,  -4.4128,1.10000,0.90000,1.10000,0.90000
 57283,'48361020300 ', 345.0000,1,  34,   1,   1,1.01969,  -3.6293,1.10000,0.90000,1.10000,0.90000
 57284,'48361020500 ', 138.0000,1,  34,   1,   1,1.01283,  -4.5355,1.10000,0.90000,1.10000,0.90000
 57285,'48361020700 ',  69.0000,1,  34,   1,   1,0.98027,  -7.1445,1.10000,0.90000,1.10000,0.90000
 57286,'48361020800 ', 138.0000,1,  34,   1,   1,1.01311,  -4.4531,1.10000,0.90000,1.10000,0.90000
 57287,'48361020900 ', 138.0000,1,  34,   1,   1,1.01275,  -4.4637,1.10000,0.90000,1.10000,0.90000
 57288,'48361021000 ', 138.0000,1,  34,   1,   1,1.01315,  -4.2575,1.10000,0.90000,1.10000,0.90000
 57289,'48361021100 ',  69.0000,1,  34,   1,   1,1.01217,  -3.7244,1.10000,0.90000,1.10000,0.90000
 57290,'48361021200 ', 138.0000,1,  34,   1,   1,1.01057,  -4.6260,1.10000,0.90000,1.10000,0.90000
 57291,'48361021300 ', 138.0000,1,  34,   1,   1,1.01222,  -4.3949,1.10000,0.90000,1.10000,0.90000
 57292,'48361021400 ', 138.0000,1,  34,   1,   1,1.00840,  -5.1625,1.10000,0.90000,1.10000,0.90000
 57293,'48361021501 ',  69.0000,1,  34,   1,   1,0.99211,  -6.5528,1.10000,0.90000,1.10000,0.90000
 57294,'48361021502 ',  69.0000,1,  34,   1,   1,0.98609,  -6.8456,1.10000,0.90000,1.10000,0.90000
 57295,'48361021600 ', 138.0000,1,  34,   1,   1,1.00746,  -6.0070,1.10000,0.90000,1.10000,0.90000
 57296,'48361021700 ', 138.0000,1,  34,   1,   1,1.00584,  -5.9588,1.10000,0.90000,1.10000,0.90000
 57297,'48361021800 ', 138.0000,1,  34,   1,   1,1.00747,  -5.4092,1.10000,0.90000,1.10000,0.90000
 57298,'48361021900 ', 138.0000,1,  34,   1,   1,1.00699,  -5.5541,1.10000,0.90000,1.10000,0.90000
 57299,'48361022000 ', 138.0000,1,  34,   1,   1,1.00613,  -5.8983,1.10000,0.90000,1.10000,0.90000
 57300,'48361022200 ', 138.0000,1,  34,   1,   1,1.00899,  -5.3600,1.10000,0.90000,1.10000,0.90000
 57301,'48361022300 ', 138.0000,1,  34,   1,   1,1.01337,  -4.9391,1.10000,0.90000,1.10000,0.90000
 57302,'48361022400 ', 345.0000,1,  34,   1,   1,1.01961,  -3.7430,1.10000,0.90000,1.10000,0.90000
 57303,'48363000100 ',  69.0000,1,  34,   1,   1,1.00321,   1.6573,1.10000,0.90000,1.10000,0.90000
 57304,'48363000200 ', 345.0000,1,  34,   1,   1,1.01869,   3.6291,1.10000,0.90000,1.10000,0.90000
 57305,'48363000300 ', 345.0000,1,  34,   1,   1,1.01721,   1.9529,1.10000,0.90000,1.10000,0.90000
 57306,'48363000400 ', 345.0000,1,  34,   1,   1,1.01395,   0.7157,1.10000,0.90000,1.10000,0.90000
 57307,'48363000500 ',  69.0000,1,  34,   1,   1,1.00567,  -0.1642,1.10000,0.90000,1.10000,0.90000
 57308,'48363000600 ', 230.0000,1,  34,   1,   1,1.01168,  -0.0794,1.10000,0.90000,1.10000,0.90000
 57309,'48363000700 ', 345.0000,1,  34,   1,   1,1.01305,   0.3251,1.10000,0.90000,1.10000,0.90000
 57310,'48363000800 ', 138.0000,1,  34,   1,   1,1.01167,   0.3036,1.10000,0.90000,1.10000,0.90000
 57311,'48363000900 ', 138.0000,1,  34,   1,   1,1.01200,   0.4416,1.10000,0.90000,1.10000,0.90000
 57312,'48365950100 ',  69.0000,1,  34,   1,   1,0.94987,  -3.6765,1.10000,0.90000,1.10000,0.90000
 57313,'48365950200 ',  69.0000,1,  34,   1,   1,1.00562,   4.1109,1.10000,0.90000,1.10000,0.90000
 57314,'48365950300 ', 138.0000,1,  34,   1,   1,0.97758,  -0.6575,1.10000,0.90000,1.10000,0.90000
 57315,'48365950400 ', 230.0000,1,  34,   1,   1,1.00062,   2.5802,1.10000,0.90000,1.10000,0.90000
 57316,'48365950500 ',  69.0000,1,  34,   1,   1,1.00304,   2.2802,1.10000,0.90000,1.10000,0.90000
 57317,'48365950600 ',  69.0000,1,  34,   1,   1,0.98146,   0.7932,1.10000,0.90000,1.10000,0.90000
 57318,'48367140101 ', 345.0000,1,  34,   1,   1,1.00183,  -3.6974,1.10000,0.90000,1.10000,0.90000
 57319,'48367140102 ',  69.0000,1,  34,   1,   1,0.99342,  -4.5439,1.10000,0.90000,1.10000,0.90000
 57320,'48367140200 ', 345.0000,1,  34,   1,   1,1.00303,  -3.0164,1.10000,0.90000,1.10000,0.90000
 57321,'48367140300 ', 345.0000,1,  34,   1,   1,1.00450,  -2.3007,1.10000,0.90000,1.10000,0.90000
 57322,'48367140403 ', 138.0000,1,  34,   1,   1,0.99992,  -5.8902,1.10000,0.90000,1.10000,0.90000
 57323,'48367140405 ', 138.0000,1,  34,   1,   1,0.99424,  -7.1661,1.10000,0.90000,1.10000,0.90000
 57324,'48367140407 ', 345.0000,1,  34,   1,   1,0.99980,  -5.8807,1.10000,0.90000,1.10000,0.90000
 57325,'48367140408 ', 138.0000,1,  34,   1,   1,0.99533,  -6.9286,1.10000,0.90000,1.10000,0.90000
 57326,'48367140409 ', 138.0000,1,  34,   1,   1,0.99752,  -6.2880,1.10000,0.90000,1.10000,0.90000
 57327,'48367140410 ', 230.0000,1,  34,   1,   1,1.00998,  -3.8846,1.10000,0.90000,1.10000,0.90000
 57328,'48367140411 ', 138.0000,1,  34,   1,   1,1.00241,  -5.3796,1.10000,0.90000,1.10000,0.90000
 57329,'48367140501 ', 230.0000,1,  34,   1,   1,1.00957,  -2.8065,1.10000,0.90000,1.10000,0.90000
 57330,'48367140502 ', 230.0000,1,  34,   1,   1,1.00997,  -1.3216,1.10000,0.90000,1.10000,0.90000
 57331,'48367140601 ', 345.0000,1,  34,   1,   1,1.00908,  -0.9250,1.10000,0.90000,1.10000,0.90000
 57332,'48367140602 ', 138.0000,1,  34,   1,   1,1.00437,  -1.4650,1.10000,0.90000,1.10000,0.90000
 57333,'48367140703 ', 345.0000,1,  34,   1,   1,0.99899,  -5.0845,1.10000,0.90000,1.10000,0.90000
 57334,'48367140704 ', 345.0000,1,  34,   1,   1,0.99678,  -5.7259,1.10000,0.90000,1.10000,0.90000
 57335,'48367140705 ', 345.0000,1,  34,   1,   1,1.00045,  -4.6868,1.10000,0.90000,1.10000,0.90000
 57336,'48367140706 ', 345.0000,1,  34,   1,   1,0.99429,  -6.4828,1.10000,0.90000,1.10000,0.90000
 57337,'48369950200 ', 345.0000,1,  34,   1,   1,1.01465,  13.9548,1.10000,0.90000,1.10000,0.90000
 57338,'48369950300 ',  69.0000,1,  34,   1,   1,0.99239,  12.0660,1.10000,0.90000,1.10000,0.90000
 57339,'48371950100 ', 345.0000,1,  34,   1,   1,1.02081,   9.1727,1.10000,0.90000,1.10000,0.90000
 57340,'48371950300 ',  69.0000,1,  34,   1,   1,0.94916,   1.1276,1.10000,0.90000,1.10000,0.90000
 57341,'48371950400 ',  69.0000,1,  34,   1,   1,0.95037,   1.1976,1.10000,0.90000,1.10000,0.90000
 57342,'48371950500 ', 138.0000,1,  34,   1,   1,0.97616,   3.7757,1.10000,0.90000,1.10000,0.90000
 57343,'48373210101 ',  69.0000,1,  34,   1,   1,0.96608, -10.0573,1.10000,0.90000,1.10000,0.90000
 57344,'48373210102 ', 138.0000,1,  34,   1,   1,0.98821,  -7.1313,1.10000,0.90000,1.10000,0.90000
 57345,'48373210203 ', 138.0000,1,  34,   1,   1,0.98126,  -7.9070,1.10000,0.90000,1.10000,0.90000
 57346,'48373210204 ', 138.0000,1,  34,   1,   1,0.98280,  -8.3504,1.10000,0.90000,1.10000,0.90000
 57347,'48373210205 ', 138.0000,1,  34,   1,   1,0.98051,  -7.6485,1.10000,0.90000,1.10000,0.90000
 57348,'48373210206 ', 138.0000,1,  34,   1,   1,0.98082,  -7.4937,1.10000,0.90000,1.10000,0.90000
 57349,'48373210301 ', 138.0000,1,  34,   1,   1,0.97998,  -7.1816,1.10000,0.90000,1.10000,0.90000
 57350,'48373210302 ', 138.0000,1,  34,   1,   1,0.98205,  -6.8140,1.10000,0.90000,1.10000,0.90000
 57351,'48373210400 ', 345.0000,1,  34,   1,   1,0.99589,  -3.5675,1.10000,0.90000,1.10000,0.90000
 57352,'48373210500 ', 138.0000,1,  34,   1,   1,0.98757,  -6.5054,1.10000,0.90000,1.10000,0.90000
 57353,'48375010100 ',  69.0000,1,  34,   1,   1,0.97618,   8.7873,1.10000,0.90000,1.10000,0.90000
 57354,'48375010200 ',  69.0000,1,  34,   1,   1,0.97608,   8.7891,1.10000,0.90000,1.10000,0.90000
 57355,'48375010300 ',  69.0000,1,  34,   1,   1,0.97611,   8.7949,1.10000,0.90000,1.10000,0.90000
 57356,'48375010400 ',  69.0000,1,  34,   1,   1,0.97689,   8.8279,1.10000,0.90000,1.10000,0.90000
 57357,'48375010600 ',  69.0000,1,  34,   1,   1,0.98029,   9.0637,1.10000,0.90000,1.10000,0.90000
 57358,'48375010700 ',  69.0000,1,  34,   1,   1,0.98199,   9.2049,1.10000,0.90000,1.10000,0.90000
 57359,'48375011000 ',  69.0000,1,  34,   1,   1,0.98226,   9.2090,1.10000,0.90000,1.10000,0.90000
 57360,'48375011500 ',  69.0000,1,  34,   1,   1,0.97940,   8.9774,1.10000,0.90000,1.10000,0.90000
 57361,'48375011600 ',  69.0000,1,  34,   1,   1,0.97598,   8.7879,1.10000,0.90000,1.10000,0.90000
 57362,'48375011700 ', 138.0000,1,  34,   1,   1,0.98307,   9.4669,1.10000,0.90000,1.10000,0.90000
 57363,'48375011800 ',  69.0000,1,  34,   1,   1,0.97663,   8.8186,1.10000,0.90000,1.10000,0.90000
 57364,'48375011900 ',  69.0000,1,  34,   1,   1,0.97519,   8.7797,1.10000,0.90000,1.10000,0.90000
 57365,'48375012000 ',  69.0000,1,  34,   1,   1,0.98058,   9.0500,1.10000,0.90000,1.10000,0.90000
 57366,'48375012200 ',  69.0000,1,  34,   1,   1,0.98150,   9.0855,1.10000,0.90000,1.10000,0.90000
 57367,'48375012600 ', 138.0000,1,  34,   1,   1,0.99686,  10.5128,1.10000,0.90000,1.10000,0.90000
 57368,'48375012800 ', 138.0000,1,  34,   1,   1,0.99317,  10.2347,1.10000,0.90000,1.10000,0.90000
 57369,'48375013000 ', 138.0000,1,  34,   1,   1,0.99254,  10.1914,1.10000,0.90000,1.10000,0.90000
 57370,'48375013200 ',  69.0000,1,  34,   1,   1,0.97835,   8.9100,1.10000,0.90000,1.10000,0.90000
 57371,'48375013300 ',  69.0000,1,  34,   1,   1,0.97777,   8.9506,1.10000,0.90000,1.10000,0.90000
 57372,'48375013400 ', 138.0000,1,  34,   1,   1,0.99100,  10.0019,1.10000,0.90000,1.10000,0.90000
 57373,'48375013900 ', 138.0000,1,  34,   1,   1,0.99382,  10.2659,1.10000,0.90000,1.10000,0.90000
 57374,'48375014100 ', 138.0000,1,  34,   1,   1,1.00006,  10.7722,1.10000,0.90000,1.10000,0.90000
 57375,'48375014300 ',  69.0000,1,  34,   1,   1,0.96709,   7.6683,1.10000,0.90000,1.10000,0.90000
 57376,'48375014401 ', 138.0000,1,  34,   1,   1,0.99098,   9.9642,1.10000,0.90000,1.10000,0.90000
 57377,'48375014500 ', 138.0000,1,  34,   1,   1,0.99328,  10.2455,1.10000,0.90000,1.10000,0.90000
 57378,'48375014700 ',  69.0000,1,  34,   1,   1,0.97856,   8.9284,1.10000,0.90000,1.10000,0.90000
 57379,'48375014800 ', 138.0000,1,  34,   1,   1,0.99165,  10.1380,1.10000,0.90000,1.10000,0.90000
 57380,'48375014900 ', 138.0000,1,  34,   1,   1,0.99566,  10.4145,1.10000,0.90000,1.10000,0.90000
 57381,'48375015000 ', 138.0000,1,  34,   1,   1,0.99481,  10.3432,1.10000,0.90000,1.10000,0.90000
 57382,'48375015100 ', 230.0000,1,  34,   1,   1,1.00698,  11.6046,1.10000,0.90000,1.10000,0.90000
 57383,'48375015200 ', 230.0000,1,  34,   1,   1,1.00445,  11.3866,1.10000,0.90000,1.10000,0.90000
 57384,'48375015300 ', 138.0000,1,  34,   1,   1,0.99130,  10.1199,1.10000,0.90000,1.10000,0.90000
 57385,'48375015400 ', 138.0000,1,  34,   1,   1,0.99136,  10.1248,1.10000,0.90000,1.10000,0.90000
 57386,'48375980000 ', 138.0000,1,  34,   1,   1,0.99142,  10.0399,1.10000,0.90000,1.10000,0.90000
 57387,'48377950100 ',  69.0000,1,  34,   1,   1,0.96184,  -0.5221,1.10000,0.90000,1.10000,0.90000
 57388,'48377950200 ', 138.0000,1,  34,   1,   1,0.95560,  -1.0453,1.10000,0.90000,1.10000,0.90000
 57389,'48379950100 ', 345.0000,1,  34,   1,   1,1.00224,  -1.4755,1.10000,0.90000,1.10000,0.90000
 57390,'48379950200 ', 345.0000,1,  34,   1,   1,1.00071,  -2.7572,1.10000,0.90000,1.10000,0.90000
 57391,'48381020100 ', 138.0000,1,  34,   1,   1,0.98220,   9.4166,1.10000,0.90000,1.10000,0.90000
 57392,'48381020200 ',  69.0000,1,  34,   1,   1,0.97596,   8.7844,1.10000,0.90000,1.10000,0.90000
 57393,'48381020300 ',  69.0000,1,  34,   1,   1,0.97609,   8.7958,1.10000,0.90000,1.10000,0.90000
 57394,'48381020400 ',  69.0000,1,  34,   1,   1,0.97808,   8.9342,1.10000,0.90000,1.10000,0.90000
 57395,'48381020500 ',  69.0000,1,  34,   1,   1,0.97882,   8.9544,1.10000,0.90000,1.10000,0.90000
 57396,'48381020600 ',  69.0000,1,  34,   1,   1,0.98233,   9.2073,1.10000,0.90000,1.10000,0.90000
 57397,'48381020800 ', 138.0000,1,  34,   1,   1,0.98421,   9.5209,1.10000,0.90000,1.10000,0.90000
 57398,'48381020900 ', 138.0000,1,  34,   1,   1,0.98206,   9.4005,1.10000,0.90000,1.10000,0.90000
 57399,'48381021000 ',  69.0000,1,  34,   1,   1,0.97682,   8.8297,1.10000,0.90000,1.10000,0.90000
 57400,'48381021101 ', 138.0000,1,  34,   1,   1,0.98249,   9.4279,1.10000,0.90000,1.10000,0.90000
 57401,'48381021102 ',  69.0000,1,  34,   1,   1,0.97624,   8.8121,1.10000,0.90000,1.10000,0.90000
 57402,'48381021200 ', 138.0000,1,  34,   1,   1,0.98211,   9.4087,1.10000,0.90000,1.10000,0.90000
 57403,'48381021300 ',  69.0000,1,  34,   1,   1,0.97617,   8.8007,1.10000,0.90000,1.10000,0.90000
 57404,'48381021500 ', 138.0000,1,  34,   1,   1,0.98232,   9.3745,1.10000,0.90000,1.10000,0.90000
 57405,'48381021602 ', 138.0000,1,  34,   1,   1,0.98203,   9.4066,1.10000,0.90000,1.10000,0.90000
 57406,'48381021603 ',  69.0000,1,  34,   1,   1,0.97551,   8.7667,1.10000,0.90000,1.10000,0.90000
 57407,'48381021604 ', 138.0000,1,  34,   1,   1,0.98250,   9.4251,1.10000,0.90000,1.10000,0.90000
 57408,'48381021605 ',  69.0000,1,  34,   1,   1,0.97683,   8.8474,1.10000,0.90000,1.10000,0.90000
 57409,'48381021606 ', 138.0000,1,  34,   1,   1,0.98211,   9.3765,1.10000,0.90000,1.10000,0.90000
 57410,'48381021608 ', 138.0000,1,  34,   1,   1,0.98245,   9.4156,1.10000,0.90000,1.10000,0.90000
 57411,'48381021609 ', 138.0000,1,  34,   1,   1,0.98215,   9.3920,1.10000,0.90000,1.10000,0.90000
 57412,'48381021702 ',  69.0000,1,  34,   1,   1,0.97764,   8.5414,1.10000,0.90000,1.10000,0.90000
 57413,'48381021703 ', 138.0000,1,  34,   1,   1,0.98168,   9.2557,1.10000,0.90000,1.10000,0.90000
 57414,'48381021704 ', 138.0000,1,  34,   1,   1,0.98615,   9.7468,1.10000,0.90000,1.10000,0.90000
 57415,'48381021801 ',  69.0000,1,  34,   1,   1,0.97520,   8.6561,1.10000,0.90000,1.10000,0.90000
 57416,'48381021802 ',  69.0000,1,  34,   1,   1,0.97574,   8.6564,1.10000,0.90000,1.10000,0.90000
 57417,'48381021900 ', 138.0000,1,  34,   1,   1,0.98351,   9.3098,1.10000,0.90000,1.10000,0.90000
 57418,'48381022001 ', 138.0000,1,  34,   1,   1,0.98300,   9.4256,1.10000,0.90000,1.10000,0.90000
 57419,'48381022002 ', 345.0000,1,  34,   1,   1,1.01580,  12.6740,1.10000,0.90000,1.10000,0.90000
 57420,'48383950100 ', 138.0000,1,  34,   1,   1,0.99866,  10.5896,1.10000,0.90000,1.10000,0.90000
 57421,'48385950100 ',  69.0000,1,  34,   1,   1,0.95318,  -4.8482,1.10000,0.90000,1.10000,0.90000
 57422,'48387950100 ',  69.0000,1,  34,   1,   1,0.97375,   1.5678,1.10000,0.90000,1.10000,0.90000
 57423,'48387950500 ', 138.0000,1,  34,   1,   1,0.99251,   2.9559,1.10000,0.90000,1.10000,0.90000
 57424,'48387950600 ',  69.0000,1,  34,   1,   1,0.98707,   2.3121,1.10000,0.90000,1.10000,0.90000
 57425,'48387950700 ',  69.0000,1,  34,   1,   1,0.98327,   1.9758,1.10000,0.90000,1.10000,0.90000
 57426,'48389950100 ',  69.0000,1,  34,   1,   1,0.97156,   1.2002,1.10000,0.90000,1.10000,0.90000
 57427,'48389950200 ',  69.0000,1,  34,   1,   1,0.96987,   1.5657,1.10000,0.90000,1.10000,0.90000
 57428,'48389950300 ',  69.0000,1,  34,   1,   1,0.96933,   1.5255,1.10000,0.90000,1.10000,0.90000
 57429,'48389950400 ',  69.0000,1,  34,   1,   1,0.96917,   1.4947,1.10000,0.90000,1.10000,0.90000
 57430,'48389950500 ',  69.0000,1,  34,   1,   1,0.97154,   0.7684,1.10000,0.90000,1.10000,0.90000
 57431,'48391950200 ', 138.0000,1,  34,   1,   1,0.99670,   8.0247,1.10000,0.90000,1.10000,0.90000
 57432,'48391950400 ', 138.0000,1,  34,   1,   1,0.99277,   8.3393,1.10000,0.90000,1.10000,0.90000
 57433,'48393950100 ',  69.0000,1,  34,   1,   1,0.95179,   8.9348,1.10000,0.90000,1.10000,0.90000
 57434,'48395960100 ', 138.0000,1,  34,   1,   1,1.01925,  -1.7107,1.10000,0.90000,1.10000,0.90000
 57435,'48395960200 ',  69.0000,1,  34,   1,   1,1.01511,  -1.7697,1.10000,0.90000,1.10000,0.90000
 57436,'48395960300 ', 138.0000,1,  34,   1,   1,1.01534,  -2.5493,1.10000,0.90000,1.10000,0.90000
 57437,'48395960400 ',  69.0000,1,  34,   1,   1,0.98734,  -4.1722,1.10000,0.90000,1.10000,0.90000
 57438,'48395960500 ', 138.0000,1,  34,   1,   1,1.00021,  -3.8138,1.10000,0.90000,1.10000,0.90000
 57439,'48397040101 ', 138.0000,1,  34,   1,   1,0.99298,  -9.8975,1.10000,0.90000,1.10000,0.90000
 57440,'48397040102 ', 138.0000,1,  34,   1,   1,0.99222, -10.0461,1.10000,0.90000,1.10000,0.90000
 57441,'48397040200 ', 138.0000,1,  34,   1,   1,0.99410,  -9.4992,1.10000,0.90000,1.10000,0.90000
 57442,'48397040301 ', 138.0000,1,  34,   1,   1,0.99339, -10.5015,1.10000,0.90000,1.10000,0.90000
 57443,'48397040302 ', 345.0000,1,  34,   1,   1,0.99918,  -8.2959,1.10000,0.90000,1.10000,0.90000
 57444,'48397040401 ', 345.0000,1,  34,   1,   1,0.99788,  -7.1515,1.10000,0.90000,1.10000,0.90000
 57445,'48397040402 ', 138.0000,1,  34,   1,   1,0.99461,  -8.7470,1.10000,0.90000,1.10000,0.90000
 57446,'48397040503 ', 138.0000,1,  34,   1,   1,0.99544,  -9.8801,1.10000,0.90000,1.10000,0.90000
 57447,'48397040504 ', 138.0000,1,  34,   1,   1,0.99622, -10.3594,1.10000,0.90000,1.10000,0.90000
 57448,'48397040505 ',  69.0000,1,  34,   1,   1,0.99092, -10.5060,1.10000,0.90000,1.10000,0.90000
 57449,'48397040506 ',  69.0000,1,  34,   1,   1,0.99246, -11.1228,1.10000,0.90000,1.10000,0.90000
 57450,'48399950100 ',  69.0000,1,  34,   1,   1,0.97414,  13.0466,1.10000,0.90000,1.10000,0.90000
 57451,'48399950200 ',  69.0000,1,  34,   1,   1,0.97336,  13.0343,1.10000,0.90000,1.10000,0.90000
 57452,'48399950500 ',  69.0000,1,  34,   1,   1,0.96395,  13.5263,1.10000,0.90000,1.10000,0.90000
 57453,'48399950600 ', 138.0000,1,  34,   1,   1,0.98565,  15.0131,1.10000,0.90000,1.10000,0.90000
 57454,'48401950100 ', 138.0000,1,  34,   1,   1,1.01564,   4.4707,1.10000,0.90000,1.10000,0.90000
 57455,'48401950200 ',  69.0000,1,  34,   1,   1,0.99095,   2.4942,1.10000,0.90000,1.10000,0.90000
 57456,'48401950300 ',  69.0000,1,  34,   1,   1,0.98551,   1.1232,1.10000,0.90000,1.10000,0.90000
 57457,'48401950400 ',  69.0000,1,  34,   1,   1,0.98882,   1.4461,1.10000,0.90000,1.10000,0.90000
 57458,'48401950501 ', 138.0000,1,  34,   1,   1,1.00660,   2.3828,1.10000,0.90000,1.10000,0.90000
 57459,'48401950502 ',  69.0000,1,  34,   1,   1,0.99776,   1.9274,1.10000,0.90000,1.10000,0.90000
 57460,'48401950600 ', 345.0000,1,  34,   1,   1,1.01883,   4.2861,1.10000,0.90000,1.10000,0.90000
 57461,'48401950700 ', 230.0000,1,  34,   1,   1,1.00400,   2.1529,1.10000,0.90000,1.10000,0.90000
 57462,'48401950800 ', 230.0000,1,  34,   1,   1,1.00405,   2.1376,1.10000,0.90000,1.10000,0.90000
 57463,'48401950900 ',  69.0000,1,  34,   1,   1,0.99886,   1.8284,1.10000,0.90000,1.10000,0.90000
 57464,'48401951000 ', 230.0000,1,  34,   1,   1,1.00276,   1.7242,1.10000,0.90000,1.10000,0.90000
 57465,'48401951100 ',  69.0000,1,  34,   1,   1,0.98761,  -0.2276,1.10000,0.90000,1.10000,0.90000
 57466,'48401951200 ', 138.0000,1,  34,   1,   1,0.99998,   0.9225,1.10000,0.90000,1.10000,0.90000
 57467,'48403950100 ',  69.0000,1,  34,   1,   1,0.96439,  -4.2831,1.10000,0.90000,1.10000,0.90000
 57468,'48403950200 ',  69.0000,1,  34,   1,   1,0.97475,  -4.0972,1.10000,0.90000,1.10000,0.90000
 57469,'48403950300 ',  69.0000,1,  34,   1,   1,0.96567,  -4.5677,1.10000,0.90000,1.10000,0.90000
 57470,'48405950100 ', 138.0000,1,  34,   1,   1,0.97509,  -3.3782,1.10000,0.90000,1.10000,0.90000
 57471,'48405950200 ',  69.0000,1,  34,   1,   1,0.97321,  -3.1908,1.10000,0.90000,1.10000,0.90000
 57472,'48405950300 ', 138.0000,1,  34,   1,   1,0.97926,  -4.2721,1.10000,0.90000,1.10000,0.90000
 57473,'48407200101 ',  69.0000,1,  34,   1,   1,0.97213,  -9.9395,1.10000,0.90000,1.10000,0.90000
 57474,'48407200102 ', 138.0000,1,  34,   1,   1,0.98145,  -8.1513,1.10000,0.90000,1.10000,0.90000
 57475,'48407200200 ', 138.0000,1,  34,   1,   1,0.98047,  -7.9781,1.10000,0.90000,1.10000,0.90000
 57476,'48407200300 ',  69.0000,1,  34,   1,   1,0.97520,  -8.0077,1.10000,0.90000,1.10000,0.90000
 57477,'48409010201 ',  69.0000,1,  34,   1,   1,0.99995,  11.2679,1.10000,0.90000,1.10000,0.90000
 57478,'48409010202 ',  69.0000,1,  34,   1,   1,1.00168,  11.3122,1.10000,0.90000,1.10000,0.90000
 57479,'48409010301 ',  69.0000,1,  34,   1,   1,1.00905,  11.8264,1.10000,0.90000,1.10000,0.90000
 57480,'48409010302 ', 138.0000,1,  34,   1,   1,1.00236,  11.1275,1.10000,0.90000,1.10000,0.90000
 57481,'48409010500 ', 138.0000,1,  34,   1,   1,1.01865,  12.3338,1.10000,0.90000,1.10000,0.90000
 57482,'48409010601 ',  69.0000,1,  34,   1,   1,1.01247,  12.0920,1.10000,0.90000,1.10000,0.90000
 57483,'48409010602 ',  69.0000,1,  34,   1,   1,1.01109,  12.0444,1.10000,0.90000,1.10000,0.90000
 57484,'48409010603 ', 138.0000,1,  34,   1,   1,1.01465,  12.1041,1.10000,0.90000,1.10000,0.90000
 57485,'48409010604 ', 230.0000,1,  34,   1,   1,1.01765,  12.3693,1.10000,0.90000,1.10000,0.90000
 57486,'48409010700 ', 138.0000,1,  34,   1,   1,1.01285,  10.8084,1.10000,0.90000,1.10000,0.90000
 57487,'48409010800 ', 138.0000,1,  34,   1,   1,1.01117,  10.5421,1.10000,0.90000,1.10000,0.90000
 57488,'48409010900 ',  69.0000,1,  34,   1,   1,0.98541,   6.1048,1.10000,0.90000,1.10000,0.90000
 57489,'48409011000 ', 138.0000,1,  34,   1,   1,1.00644,   9.5669,1.10000,0.90000,1.10000,0.90000
 57490,'48409011100 ',  69.0000,1,  34,   1,   1,0.99206,   6.4065,1.10000,0.90000,1.10000,0.90000
 57491,'48409011200 ',  69.0000,1,  34,   1,   1,0.95418,   3.4518,1.10000,0.90000,1.10000,0.90000
 57492,'48409011300 ',  69.0000,1,  34,   1,   1,0.95859,   3.5806,1.10000,0.90000,1.10000,0.90000
 57493,'48411950100 ',  69.0000,1,  34,   1,   1,0.96971,   2.0451,1.10000,0.90000,1.10000,0.90000
 57494,'48411950200 ', 138.0000,1,  34,   1,   1,0.97499,   1.9553,1.10000,0.90000,1.10000,0.90000
 57495,'48413950300 ',  69.0000,1,  34,   1,   1,0.98371,   7.9916,1.10000,0.90000,1.10000,0.90000
 57496,'48415950100 ', 138.0000,1,  34,   1,   1,1.01230,  17.0422,1.10000,0.90000,1.10000,0.90000
 57497,'48415950200 ', 138.0000,1,  34,   1,   1,1.01985,  18.1222,1.10000,0.90000,1.10000,0.90000
 57498,'48415950300 ', 138.0000,1,  34,   1,   1,1.01897,  18.9140,1.10000,0.90000,1.10000,0.90000
 57499,'48415950600 ', 138.0000,1,  34,   1,   1,1.01584,  19.2696,1.10000,0.90000,1.10000,0.90000
 57500,'48417950300 ', 345.0000,1,  34,   1,   1,1.01979,  11.7196,1.10000,0.90000,1.10000,0.90000
 57501,'48419950100 ', 138.0000,1,  34,   1,   1,0.97171,  -1.8867,1.10000,0.90000,1.10000,0.90000
 57502,'48419950200 ', 138.0000,1,  34,   1,   1,0.99310,   0.1705,1.10000,0.90000,1.10000,0.90000
 57503,'48419950300 ', 138.0000,1,  34,   1,   1,0.97186,  -2.1844,1.10000,0.90000,1.10000,0.90000
 57504,'48419950400 ', 138.0000,1,  34,   1,   1,0.97229,  -2.2688,1.10000,0.90000,1.10000,0.90000
 57505,'48419950500 ',  69.0000,1,  34,   1,   1,0.97803,  -2.0750,1.10000,0.90000,1.10000,0.90000
 57506,'48419950600 ',  69.0000,1,  34,   1,   1,0.96563,  -3.5887,1.10000,0.90000,1.10000,0.90000
 57507,'48421950200 ',  69.0000,1,  34,   1,   1,1.00269,  10.8272,1.10000,0.90000,1.10000,0.90000
 57508,'48423000100 ',  69.0000,1,  34,   1,   1,0.96953,  -4.2909,1.10000,0.90000,1.10000,0.90000
 57509,'48423000201 ',  69.0000,1,  34,   1,   1,0.96765,  -4.3312,1.10000,0.90000,1.10000,0.90000
 57510,'48423000202 ',  69.0000,1,  34,   1,   1,0.97650,  -3.2179,1.10000,0.90000,1.10000,0.90000
 57511,'48423000300 ', 138.0000,1,  34,   1,   1,0.98084,  -2.5795,1.10000,0.90000,1.10000,0.90000
 57512,'48423000400 ',  69.0000,1,  34,   1,   1,0.96837,  -4.3723,1.10000,0.90000,1.10000,0.90000
 57513,'48423000500 ',  69.0000,1,  34,   1,   1,0.97730,  -3.2124,1.10000,0.90000,1.10000,0.90000
 57514,'48423000600 ', 230.0000,1,  34,   1,   1,0.98881,  -1.5852,1.10000,0.90000,1.10000,0.90000
 57515,'48423000700 ',  69.0000,1,  34,   1,   1,0.96694,  -4.5144,1.10000,0.90000,1.10000,0.90000
 57516,'48423000800 ',  69.0000,1,  34,   1,   1,0.97424,  -3.6930,1.10000,0.90000,1.10000,0.90000
 57517,'48423000900 ',  69.0000,1,  34,   1,   1,0.97789,  -3.1709,1.10000,0.90000,1.10000,0.90000
 57518,'48423001000 ',  69.0000,1,  34,   1,   1,0.97295,  -3.7654,1.10000,0.90000,1.10000,0.90000
 57519,'48423001101 ',  69.0000,1,  34,   1,   1,0.97198,  -3.9017,1.10000,0.90000,1.10000,0.90000
 57520,'48423001102 ',  69.0000,1,  34,   1,   1,0.97086,  -3.9873,1.10000,0.90000,1.10000,0.90000
 57521,'48423001200 ',  69.0000,1,  34,   1,   1,0.97397,  -3.7473,1.10000,0.90000,1.10000,0.90000
 57522,'48423001300 ',  69.0000,1,  34,   1,   1,0.97276,  -3.7807,1.10000,0.90000,1.10000,0.90000
 57523,'48423001401 ', 138.0000,1,  34,   1,   1,0.97953,  -3.6671,1.10000,0.90000,1.10000,0.90000
 57524,'48423001403 ', 138.0000,1,  34,   1,   1,0.97931,  -3.2146,1.10000,0.90000,1.10000,0.90000
 57525,'48423001404 ',  69.0000,1,  34,   1,   1,0.97700,  -2.3807,1.10000,0.90000,1.10000,0.90000
 57526,'48423001500 ', 138.0000,1,  34,   1,   1,0.97951,  -1.5897,1.10000,0.90000,1.10000,0.90000
 57527,'48423001601 ', 138.0000,1,  34,   1,   1,0.97911,  -3.0327,1.10000,0.90000,1.10000,0.90000
 57528,'48423001602 ', 138.0000,1,  34,   1,   1,0.97985,  -2.8050,1.10000,0.90000,1.10000,0.90000
 57529,'48423001604 ',  69.0000,1,  34,   1,   1,0.96749,  -4.4272,1.10000,0.90000,1.10000,0.90000
 57530,'48423001700 ', 138.0000,1,  34,   1,   1,0.97779,  -2.2952,1.10000,0.90000,1.10000,0.90000
 57531,'48423001801 ', 138.0000,1,  34,   1,   1,0.98787,  -0.8287,1.10000,0.90000,1.10000,0.90000
 57532,'48423001802 ', 138.0000,1,  34,   1,   1,0.98274,  -2.1367,1.10000,0.90000,1.10000,0.90000
 57533,'48423001803 ',  69.0000,1,  34,   1,   1,0.97222,  -3.8091,1.10000,0.90000,1.10000,0.90000
 57534,'48423001901 ',  69.0000,1,  34,   1,   1,0.96916,  -4.1459,1.10000,0.90000,1.10000,0.90000
 57535,'48423001905 ',  69.0000,1,  34,   1,   1,0.96932,  -4.3535,1.10000,0.90000,1.10000,0.90000
 57536,'48423001906 ',  69.0000,1,  34,   1,   1,0.96930,  -4.5299,1.10000,0.90000,1.10000,0.90000
 57537,'48423001907 ',  69.0000,1,  34,   1,   1,0.97095,  -4.6048,1.10000,0.90000,1.10000,0.90000
 57538,'48423001908 ',  69.0000,1,  34,   1,   1,0.96702,  -4.2955,1.10000,0.90000,1.10000,0.90000
 57539,'48423002003 ',  69.0000,1,  34,   1,   1,0.97128,  -3.9337,1.10000,0.90000,1.10000,0.90000
 57540,'48423002004 ',  69.0000,1,  34,   1,   1,0.97029,  -4.0722,1.10000,0.90000,1.10000,0.90000
 57541,'48423002006 ',  69.0000,1,  34,   1,   1,0.96963,  -4.2274,1.10000,0.90000,1.10000,0.90000
 57542,'48423002007 ', 138.0000,1,  34,   1,   1,0.98294,  -2.1491,1.10000,0.90000,1.10000,0.90000
 57543,'48423002008 ',  69.0000,1,  34,   1,   1,0.96837,  -4.6078,1.10000,0.90000,1.10000,0.90000
 57544,'48423002009 ', 138.0000,1,  34,   1,   1,0.98418,  -1.7403,1.10000,0.90000,1.10000,0.90000
 57545,'48423002101 ', 138.0000,1,  34,   1,   1,0.98974,  -0.6909,1.10000,0.90000,1.10000,0.90000
 57546,'48423002102 ', 138.0000,1,  34,   1,   1,0.98656,  -1.1227,1.10000,0.90000,1.10000,0.90000
 57547,'48423002200 ', 138.0000,1,  34,   1,   1,0.98484,  -1.6032,1.10000,0.90000,1.10000,0.90000
 57548,'48423980000 ',  69.0000,1,  34,   1,   1,0.96711,  -4.4386,1.10000,0.90000,1.10000,0.90000
 57549,'48425000100 ', 138.0000,1,  34,   1,   1,1.01301,  -0.5752,1.10000,0.90000,1.10000,0.90000
 57550,'48425000200 ',  69.0000,1,  34,   1,   1,1.00299,  -1.5250,1.10000,0.90000,1.10000,0.90000
 57551,'48427950101 ',  69.0000,1,  34,   1,   1,0.98522,   4.4671,1.10000,0.90000,1.10000,0.90000
 57552,'48427950104 ',  69.0000,1,  34,   1,   1,0.96717,   1.2690,1.10000,0.90000,1.10000,0.90000
 57553,'48427950105 ',  69.0000,1,  34,   1,   1,0.96918,   1.6524,1.10000,0.90000,1.10000,0.90000
 57554,'48427950106 ',  69.0000,1,  34,   1,   1,0.97145,   2.8125,1.10000,0.90000,1.10000,0.90000
 57555,'48427950107 ',  69.0000,1,  34,   1,   1,0.97337,   2.8289,1.10000,0.90000,1.10000,0.90000
 57556,'48427950108 ',  69.0000,1,  34,   1,   1,0.96340,   2.2384,1.10000,0.90000,1.10000,0.90000
 57557,'48427950202 ',  69.0000,1,  34,   1,   1,0.99403,   1.6802,1.10000,0.90000,1.10000,0.90000
 57558,'48427950203 ',  69.0000,1,  34,   1,   1,0.96532,   0.4261,1.10000,0.90000,1.10000,0.90000
 57559,'48427950204 ',  69.0000,1,  34,   1,   1,0.97039,   1.0094,1.10000,0.90000,1.10000,0.90000
 57560,'48427950401 ',  69.0000,1,  34,   1,   1,0.98180,   4.3373,1.10000,0.90000,1.10000,0.90000
 57561,'48427950402 ',  69.0000,1,  34,   1,   1,0.98470,   4.7282,1.10000,0.90000,1.10000,0.90000
 57562,'48427950500 ',  69.0000,1,  34,   1,   1,0.97194,   2.4658,1.10000,0.90000,1.10000,0.90000
 57563,'48427950600 ',  69.0000,1,  34,   1,   1,0.97139,   2.1740,1.10000,0.90000,1.10000,0.90000
 57564,'48427950701 ',  69.0000,1,  34,   1,   1,0.96720,   0.5150,1.10000,0.90000,1.10000,0.90000
 57565,'48427950702 ',  69.0000,1,  34,   1,   1,0.96621,   0.4770,1.10000,0.90000,1.10000,0.90000
 57566,'48429950200 ',  69.0000,1,  34,   1,   1,0.99752,   5.9123,1.10000,0.90000,1.10000,0.90000
 57567,'48429950300 ',  69.0000,1,  34,   1,   1,1.00255,   6.0634,1.10000,0.90000,1.10000,0.90000
 57568,'48429950500 ', 345.0000,1,  34,   1,   1,1.01761,   7.1658,1.10000,0.90000,1.10000,0.90000
 57569,'48431950100 ', 345.0000,1,  34,   1,   1,1.02044,  17.7552,1.10000,0.90000,1.10000,0.90000
 57570,'48433950300 ', 138.0000,1,  34,   1,   1,1.01233,  12.8069,1.10000,0.90000,1.10000,0.90000
 57571,'48435950300 ', 345.0000,1,  34,   1,   1,1.01269,   8.1174,1.10000,0.90000,1.10000,0.90000
 57572,'48437950200 ', 138.0000,1,  34,   1,   1,0.99504,  10.1528,1.10000,0.90000,1.10000,0.90000
 57573,'48437950300 ', 138.0000,1,  34,   1,   1,0.99839,  10.4220,1.10000,0.90000,1.10000,0.90000
 57574,'48437950400 ', 138.0000,1,  34,   1,   1,1.00192,  10.6550,1.10000,0.90000,1.10000,0.90000
 57575,'48439100101 ', 138.0000,1,  34,   1,   1,0.97881, -10.9860,1.10000,0.90000,1.10000,0.90000
 57576,'48439100102 ', 138.0000,1,  34,   1,   1,0.97919, -10.8296,1.10000,0.90000,1.10000,0.90000
 57577,'48439100201 ',  69.0000,1,  34,   1,   1,0.98062,  -9.9961,1.10000,0.90000,1.10000,0.90000
 57578,'48439100202 ', 345.0000,1,  34,   1,   1,0.98914,  -8.5530,1.10000,0.90000,1.10000,0.90000
 57579,'48439100300 ', 138.0000,1,  34,   1,   1,0.97900, -10.5863,1.10000,0.90000,1.10000,0.90000
 57580,'48439100400 ', 138.0000,1,  34,   1,   1,0.98272,  -9.7272,1.10000,0.90000,1.10000,0.90000
 57581,'48439100501 ', 138.0000,1,  34,   1,   1,0.97997, -10.3077,1.10000,0.90000,1.10000,0.90000
 57582,'48439100502 ', 138.0000,1,  34,   1,   1,0.98245,  -9.7482,1.10000,0.90000,1.10000,0.90000
 57583,'48439100601 ',  69.0000,1,  34,   1,   1,0.97515, -10.9591,1.10000,0.90000,1.10000,0.90000
 57584,'48439100602 ', 345.0000,1,  34,   1,   1,0.99551,  -7.1350,1.10000,0.90000,1.10000,0.90000
 57585,'48439100700 ', 345.0000,1,  34,   1,   1,0.99248,  -7.7869,1.10000,0.90000,1.10000,0.90000
 57586,'48439100800 ', 345.0000,1,  34,   1,   1,0.99060,  -8.1980,1.10000,0.90000,1.10000,0.90000
 57587,'48439100900 ', 345.0000,1,  34,   1,   1,0.98991,  -8.3510,1.10000,0.90000,1.10000,0.90000
 57588,'48439101201 ', 138.0000,1,  34,   1,   1,0.98038, -11.7233,1.10000,0.90000,1.10000,0.90000
 57589,'48439101202 ',  69.0000,1,  34,   1,   1,0.96721, -12.5383,1.10000,0.90000,1.10000,0.90000
 57590,'48439101301 ', 138.0000,1,  34,   1,   1,0.98508, -11.8663,1.10000,0.90000,1.10000,0.90000
 57591,'48439101302 ', 138.0000,1,  34,   1,   1,0.98644, -11.6973,1.10000,0.90000,1.10000,0.90000
 57592,'48439101401 ', 138.0000,1,  34,   1,   1,0.98262, -11.7291,1.10000,0.90000,1.10000,0.90000
 57593,'48439101402 ',  69.0000,1,  34,   1,   1,0.97909, -12.5698,1.10000,0.90000,1.10000,0.90000
 57594,'48439101403 ', 138.0000,1,  34,   1,   1,0.98404, -11.7171,1.10000,0.90000,1.10000,0.90000
 57595,'48439101500 ',  69.0000,1,  34,   1,   1,0.97592, -12.9016,1.10000,0.90000,1.10000,0.90000
 57596,'48439101700 ',  69.0000,1,  34,   1,   1,0.96775, -12.4927,1.10000,0.90000,1.10000,0.90000
 57597,'48439102000 ', 138.0000,1,  34,   1,   1,0.97912, -10.4918,1.10000,0.90000,1.10000,0.90000
 57598,'48439102100 ', 345.0000,1,  34,   1,   1,0.99155,  -7.9867,1.10000,0.90000,1.10000,0.90000
 57599,'48439102201 ',  69.0000,1,  34,   1,   1,0.97540, -10.4053,1.10000,0.90000,1.10000,0.90000
 57600,'48439102202 ', 138.0000,1,  34,   1,   1,0.98007, -10.0399,1.10000,0.90000,1.10000,0.90000
 57601,'48439102301 ',  69.0000,1,  34,   1,   1,0.97549, -10.4375,1.10000,0.90000,1.10000,0.90000
 57602,'48439102302 ', 138.0000,1,  34,   1,   1,0.98410,  -9.3561,1.10000,0.90000,1.10000,0.90000
 57603,'48439102401 ', 138.0000,1,  34,   1,   1,0.98125,  -9.7596,1.10000,0.90000,1.10000,0.90000
 57604,'48439102402 ',  69.0000,1,  34,   1,   1,0.97554, -10.7611,1.10000,0.90000,1.10000,0.90000
 57605,'48439102500 ', 138.0000,1,  34,   1,   1,0.98105,  -9.8221,1.10000,0.90000,1.10000,0.90000
 57606,'48439102601 ',  69.0000,1,  34,   1,   1,0.97629, -10.3760,1.10000,0.90000,1.10000,0.90000
 57607,'48439102602 ', 138.0000,1,  34,   1,   1,0.97955, -10.2328,1.10000,0.90000,1.10000,0.90000
 57608,'48439102700 ', 138.0000,1,  34,   1,   1,0.97934, -10.3349,1.10000,0.90000,1.10000,0.90000
 57609,'48439102800 ',  69.0000,1,  34,   1,   1,0.97209, -11.7266,1.10000,0.90000,1.10000,0.90000
 57610,'48439103500 ', 138.0000,1,  34,   1,   1,0.98328, -11.5184,1.10000,0.90000,1.10000,0.90000
 57611,'48439103601 ', 138.0000,1,  34,   1,   1,0.98478, -11.5713,1.10000,0.90000,1.10000,0.90000
 57612,'48439103602 ', 138.0000,1,  34,   1,   1,0.98586, -11.6169,1.10000,0.90000,1.10000,0.90000
 57613,'48439103701 ', 138.0000,1,  34,   1,   1,0.98293, -11.4632,1.10000,0.90000,1.10000,0.90000
 57614,'48439103702 ', 138.0000,1,  34,   1,   1,0.98382, -11.5208,1.10000,0.90000,1.10000,0.90000
 57615,'48439103800 ', 138.0000,1,  34,   1,   1,0.98045, -11.1873,1.10000,0.90000,1.10000,0.90000
 57616,'48439104100 ',  69.0000,1,  34,   1,   1,0.97012, -11.8056,1.10000,0.90000,1.10000,0.90000
 57617,'48439104201 ', 138.0000,1,  34,   1,   1,0.97834, -10.4532,1.10000,0.90000,1.10000,0.90000
 57618,'48439104202 ',  69.0000,1,  34,   1,   1,0.96973, -11.6612,1.10000,0.90000,1.10000,0.90000
 57619,'48439104300 ', 138.0000,1,  34,   1,   1,0.97782, -10.5764,1.10000,0.90000,1.10000,0.90000
 57620,'48439104400 ', 138.0000,1,  34,   1,   1,0.97733, -10.7018,1.10000,0.90000,1.10000,0.90000
 57621,'48439104502 ', 138.0000,1,  34,   1,   1,0.97654, -10.7759,1.10000,0.90000,1.10000,0.90000
 57622,'48439104503 ', 138.0000,1,  34,   1,   1,0.97582, -10.8312,1.10000,0.90000,1.10000,0.90000
 57623,'48439104504 ',  69.0000,1,  34,   1,   1,0.97013, -11.7666,1.10000,0.90000,1.10000,0.90000
 57624,'48439104505 ',  69.0000,1,  34,   1,   1,0.96768, -12.5435,1.10000,0.90000,1.10000,0.90000
 57625,'48439104601 ',  69.0000,1,  34,   1,   1,0.97934, -11.6662,1.10000,0.90000,1.10000,0.90000
 57626,'48439104602 ', 138.0000,1,  34,   1,   1,0.98059, -11.0806,1.10000,0.90000,1.10000,0.90000
 57627,'48439104603 ', 138.0000,1,  34,   1,   1,0.98078, -11.0495,1.10000,0.90000,1.10000,0.90000
 57628,'48439104604 ', 138.0000,1,  34,   1,   1,0.98168, -11.3450,1.10000,0.90000,1.10000,0.90000
 57629,'48439104605 ',  69.0000,1,  34,   1,   1,0.96886, -11.7988,1.10000,0.90000,1.10000,0.90000
 57630,'48439104701 ',  69.0000,1,  34,   1,   1,0.97021, -11.7071,1.10000,0.90000,1.10000,0.90000
 57631,'48439104702 ',  69.0000,1,  34,   1,   1,0.96976, -11.8456,1.10000,0.90000,1.10000,0.90000
 57632,'48439104802 ',  69.0000,1,  34,   1,   1,0.97154, -11.4383,1.10000,0.90000,1.10000,0.90000
 57633,'48439104803 ',  69.0000,1,  34,   1,   1,0.97018, -11.6972,1.10000,0.90000,1.10000,0.90000
 57634,'48439104804 ',  69.0000,1,  34,   1,   1,0.97055, -11.6390,1.10000,0.90000,1.10000,0.90000
 57635,'48439104900 ', 138.0000,1,  34,   1,   1,0.97846, -11.1995,1.10000,0.90000,1.10000,0.90000
 57636,'48439105001 ', 138.0000,1,  34,   1,   1,0.97838, -10.9514,1.10000,0.90000,1.10000,0.90000
 57637,'48439105006 ', 345.0000,1,  34,   1,   1,0.98813,  -8.9254,1.10000,0.90000,1.10000,0.90000
 57638,'48439105007 ', 138.0000,1,  34,   1,   1,0.97636, -11.7419,1.10000,0.90000,1.10000,0.90000
 57639,'48439105008 ',  69.0000,1,  34,   1,   1,0.96957, -13.0992,1.10000,0.90000,1.10000,0.90000
 57640,'48439105201 ', 138.0000,1,  34,   1,   1,0.98301,  -9.3989,1.10000,0.90000,1.10000,0.90000
 57641,'48439105203 ',  69.0000,1,  34,   1,   1,0.97318, -10.1731,1.10000,0.90000,1.10000,0.90000
 57642,'48439105204 ', 138.0000,1,  34,   1,   1,0.98344,  -9.2863,1.10000,0.90000,1.10000,0.90000
 57643,'48439105205 ', 138.0000,1,  34,   1,   1,0.98321,  -9.3325,1.10000,0.90000,1.10000,0.90000
 57644,'48439105403 ', 138.0000,1,  34,   1,   1,0.97913, -10.2928,1.10000,0.90000,1.10000,0.90000
 57645,'48439105404 ',  69.0000,1,  34,   1,   1,0.97353, -11.1637,1.10000,0.90000,1.10000,0.90000
 57646,'48439105405 ', 138.0000,1,  34,   1,   1,0.98084,  -9.9199,1.10000,0.90000,1.10000,0.90000
 57647,'48439105406 ', 138.0000,1,  34,   1,   1,0.98261,  -9.6592,1.10000,0.90000,1.10000,0.90000
 57648,'48439105502 ', 138.0000,1,  34,   1,   1,0.97854,  -9.7957,1.10000,0.90000,1.10000,0.90000
 57649,'48439105503 ',  69.0000,1,  34,   1,   1,0.96835, -10.9287,1.10000,0.90000,1.10000,0.90000
 57650,'48439105505 ', 138.0000,1,  34,   1,   1,0.97895,  -9.8030,1.10000,0.90000,1.10000,0.90000
 57651,'48439105507 ', 138.0000,1,  34,   1,   1,0.98221,  -9.7581,1.10000,0.90000,1.10000,0.90000
 57652,'48439105508 ', 138.0000,1,  34,   1,   1,0.98108,  -9.7472,1.10000,0.90000,1.10000,0.90000
 57653,'48439105510 ',  69.0000,1,  34,   1,   1,0.96994, -10.7914,1.10000,0.90000,1.10000,0.90000
 57654,'48439105511 ',  69.0000,1,  34,   1,   1,0.97160, -10.9629,1.10000,0.90000,1.10000,0.90000
 57655,'48439105512 ',  69.0000,1,  34,   1,   1,0.96744, -10.9802,1.10000,0.90000,1.10000,0.90000
 57656,'48439105513 ', 138.0000,1,  34,   1,   1,0.98014,  -9.7772,1.10000,0.90000,1.10000,0.90000
 57657,'48439105514 ', 138.0000,1,  34,   1,   1,0.97948,  -9.7969,1.10000,0.90000,1.10000,0.90000
 57658,'48439105600 ', 138.0000,1,  34,   1,   1,0.97664,  -9.9684,1.10000,0.90000,1.10000,0.90000
 57659,'48439105701 ', 138.0000,1,  34,   1,   1,0.97727,  -9.8920,1.10000,0.90000,1.10000,0.90000
 57660,'48439105703 ', 138.0000,1,  34,   1,   1,0.97768,  -9.8444,1.10000,0.90000,1.10000,0.90000
 57661,'48439105704 ', 138.0000,1,  34,   1,   1,0.97847,  -9.7521,1.10000,0.90000,1.10000,0.90000
 57662,'48439105800 ',  69.0000,1,  34,   1,   1,0.96996, -11.8365,1.10000,0.90000,1.10000,0.90000
 57663,'48439105901 ',  69.0000,1,  34,   1,   1,0.97019, -11.7953,1.10000,0.90000,1.10000,0.90000
 57664,'48439105902 ',  69.0000,1,  34,   1,   1,0.97438, -12.0054,1.10000,0.90000,1.10000,0.90000
 57665,'48439106001 ',  69.0000,1,  34,   1,   1,0.96975, -11.8635,1.10000,0.90000,1.10000,0.90000
 57666,'48439106002 ', 345.0000,1,  34,   1,   1,0.99113,  -7.2558,1.10000,0.90000,1.10000,0.90000
 57667,'48439106004 ',  69.0000,1,  34,   1,   1,0.97164, -11.4570,1.10000,0.90000,1.10000,0.90000
 57668,'48439106101 ', 138.0000,1,  34,   1,   1,0.98124, -11.2059,1.10000,0.90000,1.10000,0.90000
 57669,'48439106102 ', 138.0000,1,  34,   1,   1,0.98061, -11.0339,1.10000,0.90000,1.10000,0.90000
 57670,'48439106201 ',  69.0000,1,  34,   1,   1,0.97905, -11.7061,1.10000,0.90000,1.10000,0.90000
 57671,'48439106202 ', 138.0000,1,  34,   1,   1,0.98303, -11.3666,1.10000,0.90000,1.10000,0.90000
 57672,'48439106300 ', 138.0000,1,  34,   1,   1,0.98421, -11.4645,1.10000,0.90000,1.10000,0.90000
 57673,'48439106400 ', 138.0000,1,  34,   1,   1,0.98138, -11.4677,1.10000,0.90000,1.10000,0.90000
 57674,'48439106502 ',  69.0000,1,  34,   1,   1,0.97624, -13.1602,1.10000,0.90000,1.10000,0.90000
 57675,'48439106503 ', 138.0000,1,  34,   1,   1,0.98376, -12.0409,1.10000,0.90000,1.10000,0.90000
 57676,'48439106507 ', 138.0000,1,  34,   1,   1,0.98149, -11.7296,1.10000,0.90000,1.10000,0.90000
 57677,'48439106509 ', 138.0000,1,  34,   1,   1,0.97875, -12.5921,1.10000,0.90000,1.10000,0.90000
 57678,'48439106510 ', 138.0000,1,  34,   1,   1,0.97927, -12.4013,1.10000,0.90000,1.10000,0.90000
 57679,'48439106511 ', 138.0000,1,  34,   1,   1,0.98153, -12.2797,1.10000,0.90000,1.10000,0.90000
 57680,'48439106512 ', 138.0000,1,  34,   1,   1,0.98234, -12.2343,1.10000,0.90000,1.10000,0.90000
 57681,'48439106513 ', 230.0000,1,  34,   1,   1,1.00063, -10.7221,1.10000,0.90000,1.10000,0.90000
 57682,'48439106514 ', 138.0000,1,  34,   1,   1,0.98166, -12.3753,1.10000,0.90000,1.10000,0.90000
 57683,'48439106515 ',  69.0000,1,  34,   1,   1,0.97654, -13.1647,1.10000,0.90000,1.10000,0.90000
 57684,'48439106516 ',  69.0000,1,  34,   1,   1,0.97695, -13.1423,1.10000,0.90000,1.10000,0.90000
 57685,'48439106517 ', 345.0000,1,  34,   1,   1,0.98981, -10.5645,1.10000,0.90000,1.10000,0.90000
 57686,'48439106518 ', 138.0000,1,  34,   1,   1,0.97241, -13.2849,1.10000,0.90000,1.10000,0.90000
 57687,'48439106600 ',  69.0000,1,  34,   1,   1,0.97562, -10.9453,1.10000,0.90000,1.10000,0.90000
 57688,'48439106700 ',  69.0000,1,  34,   1,   1,0.97365, -11.3580,1.10000,0.90000,1.10000,0.90000
 57689,'48439110101 ', 345.0000,1,  34,   1,   1,0.98699,  -9.8307,1.10000,0.90000,1.10000,0.90000
 57690,'48439110102 ', 138.0000,1,  34,   1,   1,0.97949, -11.5062,1.10000,0.90000,1.10000,0.90000
 57691,'48439110202 ', 138.0000,1,  34,   1,   1,0.97893, -11.3526,1.10000,0.90000,1.10000,0.90000
 57692,'48439110203 ',  69.0000,1,  34,   1,   1,0.97696, -11.8027,1.10000,0.90000,1.10000,0.90000
 57693,'48439110204 ', 345.0000,1,  34,   1,   1,0.98733,  -9.5144,1.10000,0.90000,1.10000,0.90000
 57694,'48439110301 ', 138.0000,1,  34,   1,   1,0.97926, -11.6878,1.10000,0.90000,1.10000,0.90000
 57695,'48439110302 ',  69.0000,1,  34,   1,   1,0.97055, -12.6772,1.10000,0.90000,1.10000,0.90000
 57696,'48439110401 ', 138.0000,1,  34,   1,   1,0.98199,  -9.7466,1.10000,0.90000,1.10000,0.90000
 57697,'48439110402 ', 138.0000,1,  34,   1,   1,0.98104,  -9.9585,1.10000,0.90000,1.10000,0.90000
 57698,'48439110500 ',  69.0000,1,  34,   1,   1,0.97919,  -9.8658,1.10000,0.90000,1.10000,0.90000
 57699,'48439110600 ', 138.0000,1,  34,   1,   1,0.98211,  -9.5419,1.10000,0.90000,1.10000,0.90000
 57700,'48439110701 ',  69.0000,1,  34,   1,   1,0.97930,  -9.6344,1.10000,0.90000,1.10000,0.90000
 57701,'48439110703 ',  69.0000,1,  34,   1,   1,0.97555, -10.4122,1.10000,0.90000,1.10000,0.90000
 57702,'48439110704 ', 138.0000,1,  34,   1,   1,0.98212,  -9.5259,1.10000,0.90000,1.10000,0.90000
 57703,'48439110805 ', 138.0000,1,  34,   1,   1,0.98436,  -9.1183,1.10000,0.90000,1.10000,0.90000
 57704,'48439110806 ', 138.0000,1,  34,   1,   1,0.98590,  -8.8507,1.10000,0.90000,1.10000,0.90000
 57705,'48439110807 ', 138.0000,1,  34,   1,   1,0.98409,  -9.1147,1.10000,0.90000,1.10000,0.90000
 57706,'48439110808 ', 138.0000,1,  34,   1,   1,0.99028,  -8.1325,1.10000,0.90000,1.10000,0.90000
 57707,'48439110809 ', 138.0000,1,  34,   1,   1,0.98961,  -8.3557,1.10000,0.90000,1.10000,0.90000
 57708,'48439110901 ',  69.0000,1,  34,   1,   1,0.97622, -10.3384,1.10000,0.90000,1.10000,0.90000
 57709,'48439110903 ', 138.0000,1,  34,   1,   1,0.98300,  -9.6914,1.10000,0.90000,1.10000,0.90000
 57710,'48439110905 ', 230.0000,1,  34,   1,   1,0.99431,  -9.5755,1.10000,0.90000,1.10000,0.90000
 57711,'48439110906 ', 138.0000,1,  34,   1,   1,0.98953,  -8.3872,1.10000,0.90000,1.10000,0.90000
 57712,'48439110907 ', 230.0000,1,  34,   1,   1,0.99367,  -9.4330,1.10000,0.90000,1.10000,0.90000
 57713,'48439111003 ',  69.0000,1,  34,   1,   1,0.97067, -11.7866,1.10000,0.90000,1.10000,0.90000
 57714,'48439111005 ', 138.0000,1,  34,   1,   1,0.97868,  -9.8601,1.10000,0.90000,1.10000,0.90000
 57715,'48439111008 ', 138.0000,1,  34,   1,   1,0.98149,  -8.2823,1.10000,0.90000,1.10000,0.90000
 57716,'48439111010 ',  69.0000,1,  34,   1,   1,0.98089,  -6.6221,1.10000,0.90000,1.10000,0.90000
 57717,'48439111011 ', 138.0000,1,  34,   1,   1,0.97943,  -9.3708,1.10000,0.90000,1.10000,0.90000
 57718,'48439111012 ', 138.0000,1,  34,   1,   1,0.97898,  -9.5914,1.10000,0.90000,1.10000,0.90000
 57719,'48439111013 ',  69.0000,1,  34,   1,   1,0.97157,  -9.5568,1.10000,0.90000,1.10000,0.90000
 57720,'48439111015 ', 138.0000,1,  34,   1,   1,0.98223,  -8.0929,1.10000,0.90000,1.10000,0.90000
 57721,'48439111016 ', 138.0000,1,  34,   1,   1,0.98129,  -8.2515,1.10000,0.90000,1.10000,0.90000
 57722,'48439111017 ', 138.0000,1,  34,   1,   1,0.98462,  -7.7565,1.10000,0.90000,1.10000,0.90000
 57723,'48439111018 ', 138.0000,1,  34,   1,   1,0.98805,  -7.0511,1.10000,0.90000,1.10000,0.90000
 57724,'48439111102 ', 138.0000,1,  34,   1,   1,0.98023, -10.8736,1.10000,0.90000,1.10000,0.90000
 57725,'48439111103 ', 138.0000,1,  34,   1,   1,0.98046, -10.8849,1.10000,0.90000,1.10000,0.90000
 57726,'48439111104 ', 138.0000,1,  34,   1,   1,0.98062, -10.8612,1.10000,0.90000,1.10000,0.90000
 57727,'48439111202 ',  69.0000,1,  34,   1,   1,0.97115, -11.4911,1.10000,0.90000,1.10000,0.90000
 57728,'48439111203 ',  69.0000,1,  34,   1,   1,0.96831, -11.2063,1.10000,0.90000,1.10000,0.90000
 57729,'48439111204 ', 138.0000,1,  34,   1,   1,0.97516,  -9.9932,1.10000,0.90000,1.10000,0.90000
 57730,'48439111301 ', 138.0000,1,  34,   1,   1,0.97222, -11.1494,1.10000,0.90000,1.10000,0.90000
 57731,'48439111304 ', 138.0000,1,  34,   1,   1,0.97213, -11.9552,1.10000,0.90000,1.10000,0.90000
 57732,'48439111306 ', 138.0000,1,  34,   1,   1,0.97144, -11.5110,1.10000,0.90000,1.10000,0.90000
 57733,'48439111307 ',  69.0000,1,  34,   1,   1,0.95947, -13.1700,1.10000,0.90000,1.10000,0.90000
 57734,'48439111308 ',  69.0000,1,  34,   1,   1,0.96572, -12.9115,1.10000,0.90000,1.10000,0.90000
 57735,'48439111309 ', 138.0000,1,  34,   1,   1,0.97089, -11.5413,1.10000,0.90000,1.10000,0.90000
 57736,'48439111310 ',  69.0000,1,  34,   1,   1,0.95961, -14.1940,1.10000,0.90000,1.10000,0.90000
 57737,'48439111311 ',  69.0000,1,  34,   1,   1,0.95868, -14.2609,1.10000,0.90000,1.10000,0.90000
 57738,'48439111312 ', 138.0000,1,  34,   1,   1,0.97054, -11.7551,1.10000,0.90000,1.10000,0.90000
 57739,'48439111313 ',  69.0000,1,  34,   1,   1,0.95795, -14.5426,1.10000,0.90000,1.10000,0.90000
 57740,'48439111314 ',  69.0000,1,  34,   1,   1,0.95947, -14.3599,1.10000,0.90000,1.10000,0.90000
 57741,'48439111402 ', 138.0000,1,  34,   1,   1,0.97243, -11.8397,1.10000,0.90000,1.10000,0.90000
 57742,'48439111404 ', 138.0000,1,  34,   1,   1,0.97349, -11.7718,1.10000,0.90000,1.10000,0.90000
 57743,'48439111405 ', 138.0000,1,  34,   1,   1,0.97472, -11.5314,1.10000,0.90000,1.10000,0.90000
 57744,'48439111406 ', 138.0000,1,  34,   1,   1,0.97220, -11.6769,1.10000,0.90000,1.10000,0.90000
 57745,'48439111407 ', 138.0000,1,  34,   1,   1,0.97164, -12.0786,1.10000,0.90000,1.10000,0.90000
 57746,'48439111408 ',  69.0000,1,  34,   1,   1,0.97090, -12.5603,1.10000,0.90000,1.10000,0.90000
 57747,'48439111409 ', 138.0000,1,  34,   1,   1,0.97198, -11.9691,1.10000,0.90000,1.10000,0.90000
 57748,'48439111505 ',  69.0000,1,  34,   1,   1,0.97376, -13.6460,1.10000,0.90000,1.10000,0.90000
 57749,'48439111506 ', 138.0000,1,  34,   1,   1,0.98083, -12.3527,1.10000,0.90000,1.10000,0.90000
 57750,'48439111513 ',  69.0000,1,  34,   1,   1,0.96265, -14.7955,1.10000,0.90000,1.10000,0.90000
 57751,'48439111514 ',  69.0000,1,  34,   1,   1,0.96352, -14.7669,1.10000,0.90000,1.10000,0.90000
 57752,'48439111516 ', 138.0000,1,  34,   1,   1,0.97100, -12.5320,1.10000,0.90000,1.10000,0.90000
 57753,'48439111521 ',  69.0000,1,  34,   1,   1,0.96669, -14.6386,1.10000,0.90000,1.10000,0.90000
 57754,'48439111522 ', 138.0000,1,  34,   1,   1,0.97412, -12.7452,1.10000,0.90000,1.10000,0.90000
 57755,'48439111523 ', 138.0000,1,  34,   1,   1,0.97236, -12.7825,1.10000,0.90000,1.10000,0.90000
 57756,'48439111524 ', 138.0000,1,  34,   1,   1,0.97531, -12.7037,1.10000,0.90000,1.10000,0.90000
 57757,'48439111525 ',  69.0000,1,  34,   1,   1,0.96228, -14.3449,1.10000,0.90000,1.10000,0.90000
 57758,'48439111526 ', 138.0000,1,  34,   1,   1,0.97719, -12.5944,1.10000,0.90000,1.10000,0.90000
 57759,'48439111529 ', 138.0000,1,  34,   1,   1,0.97999, -12.2656,1.10000,0.90000,1.10000,0.90000
 57760,'48439111530 ',  69.0000,1,  34,   1,   1,0.96475, -13.9020,1.10000,0.90000,1.10000,0.90000
 57761,'48439111531 ',  69.0000,1,  34,   1,   1,0.97021, -13.9466,1.10000,0.90000,1.10000,0.90000
 57762,'48439111532 ',  69.0000,1,  34,   1,   1,0.97196, -12.7203,1.10000,0.90000,1.10000,0.90000
 57763,'48439111533 ',  69.0000,1,  34,   1,   1,0.96392, -13.9471,1.10000,0.90000,1.10000,0.90000
 57764,'48439111534 ',  69.0000,1,  34,   1,   1,0.97171, -12.5753,1.10000,0.90000,1.10000,0.90000
 57765,'48439111536 ',  69.0000,1,  34,   1,   1,0.96378, -14.9068,1.10000,0.90000,1.10000,0.90000
 57766,'48439111537 ',  69.0000,1,  34,   1,   1,0.96114, -15.1138,1.10000,0.90000,1.10000,0.90000
 57767,'48439111538 ',  69.0000,1,  34,   1,   1,0.96031, -15.1632,1.10000,0.90000,1.10000,0.90000
 57768,'48439111539 ',  69.0000,1,  34,   1,   1,0.95864, -15.2978,1.10000,0.90000,1.10000,0.90000
 57769,'48439111540 ',  69.0000,1,  34,   1,   1,0.95989, -14.5541,1.10000,0.90000,1.10000,0.90000
 57770,'48439111541 ',  69.0000,1,  34,   1,   1,0.95894, -14.6094,1.10000,0.90000,1.10000,0.90000
 57771,'48439111542 ',  69.0000,1,  34,   1,   1,0.96684, -13.6917,1.10000,0.90000,1.10000,0.90000
 57772,'48439111543 ', 138.0000,1,  34,   1,   1,0.97100, -12.3698,1.10000,0.90000,1.10000,0.90000
 57773,'48439111544 ', 138.0000,1,  34,   1,   1,0.97123, -12.2128,1.10000,0.90000,1.10000,0.90000
 57774,'48439111545 ', 138.0000,1,  34,   1,   1,0.97888, -12.4073,1.10000,0.90000,1.10000,0.90000
 57775,'48439111546 ',  69.0000,1,  34,   1,   1,0.97122, -13.9055,1.10000,0.90000,1.10000,0.90000
 57776,'48439111547 ',  69.0000,1,  34,   1,   1,0.95779, -14.6224,1.10000,0.90000,1.10000,0.90000
 57777,'48439111548 ',  69.0000,1,  34,   1,   1,0.95698, -14.8453,1.10000,0.90000,1.10000,0.90000
 57778,'48439111549 ',  69.0000,1,  34,   1,   1,0.95741, -14.8911,1.10000,0.90000,1.10000,0.90000
 57779,'48439111550 ', 138.0000,1,  34,   1,   1,0.97131, -12.0824,1.10000,0.90000,1.10000,0.90000
 57780,'48439111551 ',  69.0000,1,  34,   1,   1,0.96546, -13.2499,1.10000,0.90000,1.10000,0.90000
 57781,'48439111552 ', 138.0000,1,  34,   1,   1,0.97768, -12.5460,1.10000,0.90000,1.10000,0.90000
 57782,'48439111553 ',  69.0000,1,  34,   1,   1,0.97074, -13.6295,1.10000,0.90000,1.10000,0.90000
 57783,'48439113001 ', 345.0000,1,  34,   1,   1,0.98840,  -8.6650,1.10000,0.90000,1.10000,0.90000
 57784,'48439113002 ', 345.0000,1,  34,   1,   1,0.98839,  -8.7064,1.10000,0.90000,1.10000,0.90000
 57785,'48439113102 ', 138.0000,1,  34,   1,   1,0.97677, -12.7563,1.10000,0.90000,1.10000,0.90000
 57786,'48439113104 ',  69.0000,1,  34,   1,   1,0.97211, -14.0360,1.10000,0.90000,1.10000,0.90000
 57787,'48439113107 ', 138.0000,1,  34,   1,   1,0.97766, -12.7514,1.10000,0.90000,1.10000,0.90000
 57788,'48439113108 ', 138.0000,1,  34,   1,   1,0.97848, -12.6550,1.10000,0.90000,1.10000,0.90000
 57789,'48439113109 ',  69.0000,1,  34,   1,   1,0.96948, -14.1147,1.10000,0.90000,1.10000,0.90000
 57790,'48439113110 ', 138.0000,1,  34,   1,   1,0.97663, -12.8845,1.10000,0.90000,1.10000,0.90000
 57791,'48439113111 ', 138.0000,1,  34,   1,   1,0.97692, -12.8419,1.10000,0.90000,1.10000,0.90000
 57792,'48439113112 ',  69.0000,1,  34,   1,   1,0.97336, -13.5265,1.10000,0.90000,1.10000,0.90000
 57793,'48439113113 ',  69.0000,1,  34,   1,   1,0.97064, -14.0864,1.10000,0.90000,1.10000,0.90000
 57794,'48439113114 ',  69.0000,1,  34,   1,   1,0.97029, -14.1514,1.10000,0.90000,1.10000,0.90000
 57795,'48439113115 ',  69.0000,1,  34,   1,   1,0.96990, -14.1092,1.10000,0.90000,1.10000,0.90000
 57796,'48439113116 ',  69.0000,1,  34,   1,   1,0.96929, -14.1300,1.10000,0.90000,1.10000,0.90000
 57797,'48439113206 ',  69.0000,1,  34,   1,   1,0.97803, -11.8991,1.10000,0.90000,1.10000,0.90000
 57798,'48439113207 ',  69.0000,1,  34,   1,   1,0.96730, -13.4759,1.10000,0.90000,1.10000,0.90000
 57799,'48439113210 ', 138.0000,1,  34,   1,   1,0.97266, -12.7994,1.10000,0.90000,1.10000,0.90000
 57800,'48439113212 ',  69.0000,1,  34,   1,   1,0.97786, -11.8849,1.10000,0.90000,1.10000,0.90000
 57801,'48439113213 ', 138.0000,1,  34,   1,   1,0.97732, -12.3864,1.10000,0.90000,1.10000,0.90000
 57802,'48439113214 ', 138.0000,1,  34,   1,   1,0.97452, -12.5197,1.10000,0.90000,1.10000,0.90000
 57803,'48439113215 ', 138.0000,1,  34,   1,   1,0.97416, -12.5875,1.10000,0.90000,1.10000,0.90000
 57804,'48439113216 ', 138.0000,1,  34,   1,   1,0.97662, -12.2739,1.10000,0.90000,1.10000,0.90000
 57805,'48439113217 ', 138.0000,1,  34,   1,   1,0.97631, -12.3479,1.10000,0.90000,1.10000,0.90000
 57806,'48439113218 ', 138.0000,1,  34,   1,   1,0.97352, -12.7073,1.10000,0.90000,1.10000,0.90000
 57807,'48439113220 ', 138.0000,1,  34,   1,   1,0.97604, -12.4425,1.10000,0.90000,1.10000,0.90000
 57808,'48439113221 ',  69.0000,1,  34,   1,   1,0.97098, -13.3078,1.10000,0.90000,1.10000,0.90000
 57809,'48439113301 ', 138.0000,1,  34,   1,   1,0.97832, -12.2482,1.10000,0.90000,1.10000,0.90000
 57810,'48439113302 ',  69.0000,1,  34,   1,   1,0.97533, -13.1896,1.10000,0.90000,1.10000,0.90000
 57811,'48439113403 ', 138.0000,1,  34,   1,   1,0.97609, -12.5748,1.10000,0.90000,1.10000,0.90000
 57812,'48439113404 ', 138.0000,1,  34,   1,   1,0.97582, -12.6176,1.10000,0.90000,1.10000,0.90000
 57813,'48439113405 ', 138.0000,1,  34,   1,   1,0.97730, -12.4680,1.10000,0.90000,1.10000,0.90000
 57814,'48439113407 ',  69.0000,1,  34,   1,   1,0.96822, -14.0277,1.10000,0.90000,1.10000,0.90000
 57815,'48439113408 ', 138.0000,1,  34,   1,   1,0.97590, -12.5938,1.10000,0.90000,1.10000,0.90000
 57816,'48439113509 ',  69.0000,1,  34,   1,   1,0.96161, -15.4469,1.10000,0.90000,1.10000,0.90000
 57817,'48439113510 ',  69.0000,1,  34,   1,   1,0.95966, -15.6262,1.10000,0.90000,1.10000,0.90000
 57818,'48439113511 ', 138.0000,1,  34,   1,   1,0.97427, -12.8490,1.10000,0.90000,1.10000,0.90000
 57819,'48439113512 ', 138.0000,1,  34,   1,   1,0.97442, -12.8266,1.10000,0.90000,1.10000,0.90000
 57820,'48439113513 ',  69.0000,1,  34,   1,   1,0.96293, -15.1802,1.10000,0.90000,1.10000,0.90000
 57821,'48439113514 ', 138.0000,1,  34,   1,   1,0.97343, -13.0517,1.10000,0.90000,1.10000,0.90000
 57822,'48439113516 ',  69.0000,1,  34,   1,   1,0.96025, -15.5616,1.10000,0.90000,1.10000,0.90000
 57823,'48439113517 ',  69.0000,1,  34,   1,   1,0.95963, -15.6163,1.10000,0.90000,1.10000,0.90000
 57824,'48439113518 ',  69.0000,1,  34,   1,   1,0.95946, -15.6356,1.10000,0.90000,1.10000,0.90000
 57825,'48439113519 ',  69.0000,1,  34,   1,   1,0.95753, -15.7854,1.10000,0.90000,1.10000,0.90000
 57826,'48439113520 ',  69.0000,1,  34,   1,   1,0.95666, -15.8395,1.10000,0.90000,1.10000,0.90000
 57827,'48439113607 ',  69.0000,1,  34,   1,   1,0.96930, -13.8560,1.10000,0.90000,1.10000,0.90000
 57828,'48439113610 ',  69.0000,1,  34,   1,   1,0.96625, -14.1665,1.10000,0.90000,1.10000,0.90000
 57829,'48439113611 ', 138.0000,1,  34,   1,   1,0.97323, -12.7704,1.10000,0.90000,1.10000,0.90000
 57830,'48439113612 ', 138.0000,1,  34,   1,   1,0.97307, -12.8151,1.10000,0.90000,1.10000,0.90000
 57831,'48439113613 ', 138.0000,1,  34,   1,   1,0.97537, -12.6610,1.10000,0.90000,1.10000,0.90000
 57832,'48439113618 ', 138.0000,1,  34,   1,   1,0.97419, -12.8218,1.10000,0.90000,1.10000,0.90000
 57833,'48439113619 ',  69.0000,1,  34,   1,   1,0.96849, -14.0103,1.10000,0.90000,1.10000,0.90000
 57834,'48439113622 ',  69.0000,1,  34,   1,   1,0.96650, -14.0514,1.10000,0.90000,1.10000,0.90000
 57835,'48439113623 ',  69.0000,1,  34,   1,   1,0.96784, -13.9024,1.10000,0.90000,1.10000,0.90000
 57836,'48439113624 ',  69.0000,1,  34,   1,   1,0.96840, -13.8869,1.10000,0.90000,1.10000,0.90000
 57837,'48439113625 ',  69.0000,1,  34,   1,   1,0.96556, -14.4051,1.10000,0.90000,1.10000,0.90000
 57838,'48439113626 ',  69.0000,1,  34,   1,   1,0.96608, -14.3905,1.10000,0.90000,1.10000,0.90000
 57839,'48439113627 ',  69.0000,1,  34,   1,   1,0.96998, -13.5851,1.10000,0.90000,1.10000,0.90000
 57840,'48439113628 ', 138.0000,1,  34,   1,   1,0.97340, -12.8957,1.10000,0.90000,1.10000,0.90000
 57841,'48439113629 ', 138.0000,1,  34,   1,   1,0.97447, -12.7706,1.10000,0.90000,1.10000,0.90000
 57842,'48439113630 ',  69.0000,1,  34,   1,   1,0.96629, -14.3533,1.10000,0.90000,1.10000,0.90000
 57843,'48439113631 ',  69.0000,1,  34,   1,   1,0.96547, -14.3419,1.10000,0.90000,1.10000,0.90000
 57844,'48439113632 ',  69.0000,1,  34,   1,   1,0.96488, -14.3440,1.10000,0.90000,1.10000,0.90000
 57845,'48439113633 ',  69.0000,1,  34,   1,   1,0.96497, -14.1087,1.10000,0.90000,1.10000,0.90000
 57846,'48439113634 ',  69.0000,1,  34,   1,   1,0.96487, -14.2657,1.10000,0.90000,1.10000,0.90000
 57847,'48439113703 ', 138.0000,1,  34,   1,   1,0.96620, -14.2943,1.10000,0.90000,1.10000,0.90000
 57848,'48439113705 ', 345.0000,1,  34,   1,   1,0.98429, -10.9154,1.10000,0.90000,1.10000,0.90000
 57849,'48439113707 ',  69.0000,1,  34,   1,   1,0.96384, -14.4697,1.10000,0.90000,1.10000,0.90000
 57850,'48439113709 ',  69.0000,1,  34,   1,   1,0.95634, -15.8555,1.10000,0.90000,1.10000,0.90000
 57851,'48439113710 ',  69.0000,1,  34,   1,   1,0.96457, -14.4348,1.10000,0.90000,1.10000,0.90000
 57852,'48439113711 ',  69.0000,1,  34,   1,   1,0.96535, -14.4127,1.10000,0.90000,1.10000,0.90000
 57853,'48439113803 ',  69.0000,1,  34,   1,   1,0.97431, -12.4168,1.10000,0.90000,1.10000,0.90000
 57854,'48439113808 ', 138.0000,1,  34,   1,   1,0.97530, -12.4072,1.10000,0.90000,1.10000,0.90000
 57855,'48439113809 ', 138.0000,1,  34,   1,   1,0.97600, -12.2340,1.10000,0.90000,1.10000,0.90000
 57856,'48439113810 ', 138.0000,1,  34,   1,   1,0.97720, -12.1260,1.10000,0.90000,1.10000,0.90000
 57857,'48439113811 ', 138.0000,1,  34,   1,   1,0.97832, -11.9137,1.10000,0.90000,1.10000,0.90000
 57858,'48439113812 ',  69.0000,1,  34,   1,   1,0.96683, -13.4495,1.10000,0.90000,1.10000,0.90000
 57859,'48439113813 ',  69.0000,1,  34,   1,   1,0.96651, -13.4886,1.10000,0.90000,1.10000,0.90000
 57860,'48439113814 ', 138.0000,1,  34,   1,   1,0.97154, -12.9443,1.10000,0.90000,1.10000,0.90000
 57861,'48439113815 ',  69.0000,1,  34,   1,   1,0.96681, -13.9205,1.10000,0.90000,1.10000,0.90000
 57862,'48439113816 ',  69.0000,1,  34,   1,   1,0.96601, -13.5011,1.10000,0.90000,1.10000,0.90000
 57863,'48439113906 ',  69.0000,1,  34,   1,   1,0.96424, -14.2723,1.10000,0.90000,1.10000,0.90000
 57864,'48439113907 ',  69.0000,1,  34,   1,   1,0.96182, -14.4129,1.10000,0.90000,1.10000,0.90000
 57865,'48439113908 ', 138.0000,1,  34,   1,   1,0.97058, -13.1159,1.10000,0.90000,1.10000,0.90000
 57866,'48439113909 ', 138.0000,1,  34,   1,   1,0.97068, -13.3655,1.10000,0.90000,1.10000,0.90000
 57867,'48439113910 ',  69.0000,1,  34,   1,   1,0.96366, -13.6940,1.10000,0.90000,1.10000,0.90000
 57868,'48439113911 ', 138.0000,1,  34,   1,   1,0.97042, -12.7061,1.10000,0.90000,1.10000,0.90000
 57869,'48439113912 ', 138.0000,1,  34,   1,   1,0.97041, -12.9683,1.10000,0.90000,1.10000,0.90000
 57870,'48439113916 ', 138.0000,1,  34,   1,   1,0.97605, -11.9167,1.10000,0.90000,1.10000,0.90000
 57871,'48439113917 ', 138.0000,1,  34,   1,   1,0.97590, -12.1056,1.10000,0.90000,1.10000,0.90000
 57872,'48439113918 ', 138.0000,1,  34,   1,   1,0.97587, -12.0251,1.10000,0.90000,1.10000,0.90000
 57873,'48439113919 ', 138.0000,1,  34,   1,   1,0.97437, -11.9329,1.10000,0.90000,1.10000,0.90000
 57874,'48439113920 ',  69.0000,1,  34,   1,   1,0.96859, -13.2218,1.10000,0.90000,1.10000,0.90000
 57875,'48439113921 ', 138.0000,1,  34,   1,   1,0.97140, -12.2633,1.10000,0.90000,1.10000,0.90000
 57876,'48439113922 ', 138.0000,1,  34,   1,   1,0.97354, -11.6573,1.10000,0.90000,1.10000,0.90000
 57877,'48439113923 ',  69.0000,1,  34,   1,   1,0.97005, -12.8986,1.10000,0.90000,1.10000,0.90000
 57878,'48439113924 ',  69.0000,1,  34,   1,   1,0.97090, -12.8752,1.10000,0.90000,1.10000,0.90000
 57879,'48439113925 ',  69.0000,1,  34,   1,   1,0.97025, -12.8933,1.10000,0.90000,1.10000,0.90000
 57880,'48439113926 ', 138.0000,1,  34,   1,   1,0.97576, -11.1399,1.10000,0.90000,1.10000,0.90000
 57881,'48439113927 ',  69.0000,1,  34,   1,   1,0.95774, -14.1405,1.10000,0.90000,1.10000,0.90000
 57882,'48439113928 ', 138.0000,1,  34,   1,   1,0.96918, -12.5472,1.10000,0.90000,1.10000,0.90000
 57883,'48439113929 ',  69.0000,1,  34,   1,   1,0.96092, -13.8630,1.10000,0.90000,1.10000,0.90000
 57884,'48439114003 ', 138.0000,1,  34,   1,   1,0.97705, -11.1175,1.10000,0.90000,1.10000,0.90000
 57885,'48439114005 ',  69.0000,1,  34,   1,   1,0.97494, -10.8588,1.10000,0.90000,1.10000,0.90000
 57886,'48439114006 ', 138.0000,1,  34,   1,   1,0.97831, -10.7044,1.10000,0.90000,1.10000,0.90000
 57887,'48439114007 ', 138.0000,1,  34,   1,   1,0.98148,  -9.9343,1.10000,0.90000,1.10000,0.90000
 57888,'48439114008 ', 138.0000,1,  34,   1,   1,0.97935, -10.4063,1.10000,0.90000,1.10000,0.90000
 57889,'48439114102 ', 138.0000,1,  34,   1,   1,0.98814,  -9.0743,1.10000,0.90000,1.10000,0.90000
 57890,'48439114103 ', 138.0000,1,  34,   1,   1,0.98114, -10.0725,1.10000,0.90000,1.10000,0.90000
 57891,'48439114104 ', 345.0000,1,  34,   1,   1,1.00405,  -6.9542,1.10000,0.90000,1.10000,0.90000
 57892,'48439114203 ', 138.0000,1,  34,   1,   1,0.99183,  -7.8428,1.10000,0.90000,1.10000,0.90000
 57893,'48439114204 ', 138.0000,1,  34,   1,   1,0.99276,  -7.9485,1.10000,0.90000,1.10000,0.90000
 57894,'48439114205 ', 138.0000,1,  34,   1,   1,0.99314,  -7.6790,1.10000,0.90000,1.10000,0.90000
 57895,'48439114206 ',  69.0000,1,  34,   1,   1,0.98353,  -9.0239,1.10000,0.90000,1.10000,0.90000
 57896,'48439114207 ',  69.0000,1,  34,   1,   1,0.98071,  -9.3467,1.10000,0.90000,1.10000,0.90000
 57897,'48439121601 ', 138.0000,1,  34,   1,   1,0.98090, -12.4913,1.10000,0.90000,1.10000,0.90000
 57898,'48439121604 ', 138.0000,1,  34,   1,   1,0.97966, -12.6132,1.10000,0.90000,1.10000,0.90000
 57899,'48439121605 ', 138.0000,1,  34,   1,   1,0.97900, -12.6785,1.10000,0.90000,1.10000,0.90000
 57900,'48439121606 ', 138.0000,1,  34,   1,   1,0.98169, -12.2504,1.10000,0.90000,1.10000,0.90000
 57901,'48439121608 ', 138.0000,1,  34,   1,   1,0.98090, -12.1578,1.10000,0.90000,1.10000,0.90000
 57902,'48439121609 ', 138.0000,1,  34,   1,   1,0.98174, -11.7529,1.10000,0.90000,1.10000,0.90000
 57903,'48439121610 ',  69.0000,1,  34,   1,   1,0.97480, -12.5382,1.10000,0.90000,1.10000,0.90000
 57904,'48439121611 ',  69.0000,1,  34,   1,   1,0.97440, -12.6128,1.10000,0.90000,1.10000,0.90000
 57905,'48439121702 ', 138.0000,1,  34,   1,   1,0.97722, -12.8371,1.10000,0.90000,1.10000,0.90000
 57906,'48439121703 ', 138.0000,1,  34,   1,   1,0.97825, -12.7492,1.10000,0.90000,1.10000,0.90000
 57907,'48439121704 ', 138.0000,1,  34,   1,   1,0.97783, -12.7834,1.10000,0.90000,1.10000,0.90000
 57908,'48439121903 ',  69.0000,1,  34,   1,   1,0.97014, -14.3081,1.10000,0.90000,1.10000,0.90000
 57909,'48439121904 ',  69.0000,1,  34,   1,   1,0.96933, -14.3757,1.10000,0.90000,1.10000,0.90000
 57910,'48439121905 ',  69.0000,1,  34,   1,   1,0.96862, -14.4213,1.10000,0.90000,1.10000,0.90000
 57911,'48439121906 ',  69.0000,1,  34,   1,   1,0.96979, -14.2596,1.10000,0.90000,1.10000,0.90000
 57912,'48439122001 ',  69.0000,1,  34,   1,   1,0.97104, -14.0814,1.10000,0.90000,1.10000,0.90000
 57913,'48439122002 ',  69.0000,1,  34,   1,   1,0.97225, -13.8853,1.10000,0.90000,1.10000,0.90000
 57914,'48439122100 ', 230.0000,1,  34,   1,   1,0.98929, -11.1226,1.10000,0.90000,1.10000,0.90000
 57915,'48439122200 ',  69.0000,1,  34,   1,   1,0.97140, -13.7490,1.10000,0.90000,1.10000,0.90000
 57916,'48439122300 ',  69.0000,1,  34,   1,   1,0.97201, -13.7243,1.10000,0.90000,1.10000,0.90000
 57917,'48439122400 ', 138.0000,1,  34,   1,   1,0.97647, -12.6256,1.10000,0.90000,1.10000,0.90000
 57918,'48439122500 ',  69.0000,1,  34,   1,   1,0.97394, -13.2706,1.10000,0.90000,1.10000,0.90000
 57919,'48439122600 ', 138.0000,1,  34,   1,   1,0.97831, -12.5458,1.10000,0.90000,1.10000,0.90000
 57920,'48439122700 ', 138.0000,1,  34,   1,   1,0.97692, -12.6184,1.10000,0.90000,1.10000,0.90000
 57921,'48439122801 ', 138.0000,1,  34,   1,   1,0.97635, -12.6487,1.10000,0.90000,1.10000,0.90000
 57922,'48439122802 ', 138.0000,1,  34,   1,   1,0.97576, -12.6851,1.10000,0.90000,1.10000,0.90000
 57923,'48439122900 ', 138.0000,1,  34,   1,   1,0.97490, -12.7318,1.10000,0.90000,1.10000,0.90000
 57924,'48439123000 ', 138.0000,1,  34,   1,   1,0.98117,  -9.6916,1.10000,0.90000,1.10000,0.90000
 57925,'48439123100 ', 138.0000,1,  34,   1,   1,0.97923, -10.9839,1.10000,0.90000,1.10000,0.90000
 57926,'48439123200 ', 138.0000,1,  34,   1,   1,0.97979, -10.4960,1.10000,0.90000,1.10000,0.90000
 57927,'48439123300 ', 138.0000,1,  34,   1,   1,0.97905, -10.5292,1.10000,0.90000,1.10000,0.90000
 57928,'48439123400 ', 138.0000,1,  34,   1,   1,0.97836, -10.6986,1.10000,0.90000,1.10000,0.90000
 57929,'48439123500 ',  69.0000,1,  34,   1,   1,0.96964, -12.4071,1.10000,0.90000,1.10000,0.90000
 57930,'48439123600 ', 138.0000,1,  34,   1,   1,0.97818, -10.7687,1.10000,0.90000,1.10000,0.90000
 57931,'48439980000 ',  69.0000,1,  34,   1,   1,0.95891, -14.9275,1.10000,0.90000,1.10000,0.90000
 57932,'48441010100 ', 345.0000,1,  34,   1,   1,1.01624,  16.3034,1.10000,0.90000,1.10000,0.90000
 57933,'48441010200 ', 345.0000,1,  34,   1,   1,1.01595,  16.5142,1.10000,0.90000,1.10000,0.90000
 57934,'48441010300 ', 345.0000,1,  34,   1,   1,1.01584,  16.6543,1.10000,0.90000,1.10000,0.90000
 57935,'48441010400 ',  69.0000,1,  34,   1,   1,1.01065,  16.2101,1.10000,0.90000,1.10000,0.90000
 57936,'48441010500 ', 345.0000,1,  34,   1,   1,1.01575,  16.7711,1.10000,0.90000,1.10000,0.90000
 57937,'48441010600 ', 345.0000,1,  34,   1,   1,1.01571,  16.8359,1.10000,0.90000,1.10000,0.90000
 57938,'48441010700 ', 138.0000,1,  34,   1,   1,1.01225,  16.6098,1.10000,0.90000,1.10000,0.90000
 57939,'48441010800 ',  69.0000,1,  34,   1,   1,1.00917,  16.1692,1.10000,0.90000,1.10000,0.90000
 57940,'48441010900 ', 345.0000,1,  34,   1,   1,1.01597,  16.3551,1.10000,0.90000,1.10000,0.90000
 57941,'48441011000 ', 345.0000,1,  34,   1,   1,1.01581,  16.5673,1.10000,0.90000,1.10000,0.90000
 57942,'48441011200 ', 138.0000,1,  34,   1,   1,1.01235,  16.7192,1.10000,0.90000,1.10000,0.90000
 57943,'48441011300 ',  69.0000,1,  34,   1,   1,1.00425,  15.9592,1.10000,0.90000,1.10000,0.90000
 57944,'48441011400 ', 345.0000,1,  34,   1,   1,1.01565,  17.0353,1.10000,0.90000,1.10000,0.90000
 57945,'48441011500 ', 138.0000,1,  34,   1,   1,1.01278,  16.9446,1.10000,0.90000,1.10000,0.90000
 57946,'48441011600 ', 345.0000,1,  34,   1,   1,1.01577,  16.8099,1.10000,0.90000,1.10000,0.90000
 57947,'48441011700 ',  69.0000,1,  34,   1,   1,1.00895,  16.1634,1.10000,0.90000,1.10000,0.90000
 57948,'48441011900 ',  69.0000,1,  34,   1,   1,1.00829,  16.1550,1.10000,0.90000,1.10000,0.90000
 57949,'48441012000 ', 138.0000,1,  34,   1,   1,1.00992,  16.2519,1.10000,0.90000,1.10000,0.90000
 57950,'48441012100 ', 138.0000,1,  34,   1,   1,1.00986,  16.3070,1.10000,0.90000,1.10000,0.90000
 57951,'48441012200 ', 138.0000,1,  34,   1,   1,1.00968,  16.4689,1.10000,0.90000,1.10000,0.90000
 57952,'48441012300 ', 345.0000,1,  34,   1,   1,1.01574,  16.9495,1.10000,0.90000,1.10000,0.90000
 57953,'48441012400 ', 138.0000,1,  34,   1,   1,1.00959,  16.6376,1.10000,0.90000,1.10000,0.90000
 57954,'48441012500 ', 345.0000,1,  34,   1,   1,1.01572,  17.0747,1.10000,0.90000,1.10000,0.90000
 57955,'48441012600 ', 345.0000,1,  34,   1,   1,1.01577,  17.1784,1.10000,0.90000,1.10000,0.90000
 57956,'48441012700 ', 138.0000,1,  34,   1,   1,1.01021,  16.8025,1.10000,0.90000,1.10000,0.90000
 57957,'48441012801 ', 138.0000,1,  34,   1,   1,1.01107,  16.9588,1.10000,0.90000,1.10000,0.90000
 57958,'48441012802 ', 138.0000,1,  34,   1,   1,1.01125,  17.1043,1.10000,0.90000,1.10000,0.90000
 57959,'48441012900 ', 345.0000,1,  34,   1,   1,1.01615,  17.7155,1.10000,0.90000,1.10000,0.90000
 57960,'48441013000 ', 345.0000,1,  34,   1,   1,1.01642,  17.8939,1.10000,0.90000,1.10000,0.90000
 57961,'48441013100 ', 138.0000,1,  34,   1,   1,1.01221,  17.3845,1.10000,0.90000,1.10000,0.90000
 57962,'48441013200 ',  69.0000,1,  34,   1,   1,0.99479,  15.5339,1.10000,0.90000,1.10000,0.90000
 57963,'48441013300 ', 345.0000,1,  34,   1,   1,1.01659,  16.0521,1.10000,0.90000,1.10000,0.90000
 57964,'48441013401 ', 345.0000,1,  34,   1,   1,1.01590,  17.5498,1.10000,0.90000,1.10000,0.90000
 57965,'48441013402 ',  69.0000,1,  34,   1,   1,1.00212,  17.0034,1.10000,0.90000,1.10000,0.90000
 57966,'48441013404 ', 138.0000,1,  34,   1,   1,1.00880,  15.6608,1.10000,0.90000,1.10000,0.90000
 57967,'48441013500 ',  69.0000,1,  34,   1,   1,1.00042,  19.9156,1.10000,0.90000,1.10000,0.90000
 57968,'48441013600 ', 345.0000,1,  34,   1,   1,1.01864,  19.0831,1.10000,0.90000,1.10000,0.90000
 57969,'48441980000 ', 138.0000,1,  34,   1,   1,1.00939,  16.0069,1.10000,0.90000,1.10000,0.90000
 57970,'48443950100 ', 138.0000,1,  34,   1,   1,1.01512,   7.8901,1.10000,0.90000,1.10000,0.90000
 57971,'48445950100 ',  69.0000,1,  34,   1,   1,0.95308,   8.5617,1.10000,0.90000,1.10000,0.90000
 57972,'48445950300 ',  69.0000,1,  34,   1,   1,0.95576,   8.7245,1.10000,0.90000,1.10000,0.90000
 57973,'48445950400 ',  69.0000,1,  34,   1,   1,0.95739,   8.9438,1.10000,0.90000,1.10000,0.90000
 57974,'48447950300 ',  69.0000,1,  34,   1,   1,0.98498,   9.9210,1.10000,0.90000,1.10000,0.90000
 57975,'48449950100 ',  69.0000,1,  34,   1,   1,0.98994,   2.6345,1.10000,0.90000,1.10000,0.90000
 57976,'48449950200 ',  69.0000,1,  34,   1,   1,1.00935,   4.6449,1.10000,0.90000,1.10000,0.90000
 57977,'48449950300 ', 138.0000,1,  34,   1,   1,1.00542,   4.2378,1.10000,0.90000,1.10000,0.90000
 57978,'48449950400 ', 138.0000,1,  34,   1,   1,1.01035,   4.9677,1.10000,0.90000,1.10000,0.90000
 57979,'48449950500 ', 138.0000,1,  34,   1,   1,1.00767,   4.4733,1.10000,0.90000,1.10000,0.90000
 57980,'48449950600 ',  69.0000,1,  34,   1,   1,0.99200,   3.0360,1.10000,0.90000,1.10000,0.90000
 57981,'48449950700 ',  69.0000,1,  34,   1,   1,0.99225,   3.1235,1.10000,0.90000,1.10000,0.90000
 57982,'48449950800 ',  69.0000,1,  34,   1,   1,0.99300,   3.1253,1.10000,0.90000,1.10000,0.90000
 57983,'48451000100 ', 138.0000,1,  34,   1,   1,0.97222,   8.7121,1.10000,0.90000,1.10000,0.90000
 57984,'48451000200 ',  69.0000,1,  34,   1,   1,0.97048,   8.4277,1.10000,0.90000,1.10000,0.90000
 57985,'48451000300 ', 138.0000,1,  34,   1,   1,0.97141,   8.4505,1.10000,0.90000,1.10000,0.90000
 57986,'48451000400 ', 138.0000,1,  34,   1,   1,0.97082,   8.4411,1.10000,0.90000,1.10000,0.90000
 57987,'48451000700 ', 138.0000,1,  34,   1,   1,0.96987,   7.9995,1.10000,0.90000,1.10000,0.90000
 57988,'48451000801 ',  69.0000,1,  34,   1,   1,0.95821,   6.4370,1.10000,0.90000,1.10000,0.90000
 57989,'48451000802 ',  69.0000,1,  34,   1,   1,0.96156,   6.7127,1.10000,0.90000,1.10000,0.90000
 57990,'48451000900 ',  69.0000,1,  34,   1,   1,0.96289,   6.9205,1.10000,0.90000,1.10000,0.90000
 57991,'48451001000 ', 138.0000,1,  34,   1,   1,0.96954,   8.3269,1.10000,0.90000,1.10000,0.90000
 57992,'48451001101 ',  69.0000,1,  34,   1,   1,0.96150,   7.3660,1.10000,0.90000,1.10000,0.90000
 57993,'48451001102 ',  69.0000,1,  34,   1,   1,0.96568,   7.5406,1.10000,0.90000,1.10000,0.90000
 57994,'48451001200 ',  69.0000,1,  34,   1,   1,0.96535,   7.6033,1.10000,0.90000,1.10000,0.90000
 57995,'48451001301 ', 138.0000,1,  34,   1,   1,0.96883,   8.2699,1.10000,0.90000,1.10000,0.90000
 57996,'48451001303 ',  69.0000,1,  34,   1,   1,0.96211,   7.3301,1.10000,0.90000,1.10000,0.90000
 57997,'48451001304 ', 138.0000,1,  34,   1,   1,0.96881,   8.2681,1.10000,0.90000,1.10000,0.90000
 57998,'48451001400 ',  69.0000,1,  34,   1,   1,0.96351,   7.1498,1.10000,0.90000,1.10000,0.90000
 57999,'48451001500 ',  69.0000,1,  34,   1,   1,0.95960,   6.5062,1.10000,0.90000,1.10000,0.90000
 58000,'48451001600 ', 138.0000,1,  34,   1,   1,0.96905,   6.9373,1.10000,0.90000,1.10000,0.90000
 58001,'48451001702 ', 138.0000,1,  34,   1,   1,0.97815,   9.8247,1.10000,0.90000,1.10000,0.90000
 58002,'48451001704 ', 138.0000,1,  34,   1,   1,0.97396,   8.7530,1.10000,0.90000,1.10000,0.90000
 58003,'48451001706 ', 138.0000,1,  34,   1,   1,0.96897,   8.2831,1.10000,0.90000,1.10000,0.90000
 58004,'48451001707 ', 138.0000,1,  34,   1,   1,0.96949,   8.3320,1.10000,0.90000,1.10000,0.90000
 58005,'48451001708 ',  69.0000,1,  34,   1,   1,0.95961,   7.1849,1.10000,0.90000,1.10000,0.90000
 58006,'48451001800 ', 138.0000,1,  34,   1,   1,0.97014,   8.3740,1.10000,0.90000,1.10000,0.90000
 58007,'48451980000 ',  69.0000,1,  34,   1,   1,0.96000,   7.2377,1.10000,0.90000,1.10000,0.90000
 58008,'48453000101 ', 138.0000,1,  34,   1,   1,0.98707,  -3.3175,1.10000,0.90000,1.10000,0.90000
 58009,'48453000102 ',  69.0000,1,  34,   1,   1,0.98156,  -3.7244,1.10000,0.90000,1.10000,0.90000
 58010,'48453000203 ', 138.0000,1,  34,   1,   1,0.98904,  -3.1961,1.10000,0.90000,1.10000,0.90000
 58011,'48453000204 ', 138.0000,1,  34,   1,   1,0.98874,  -3.2413,1.10000,0.90000,1.10000,0.90000
 58012,'48453000205 ', 138.0000,1,  34,   1,   1,0.98889,  -3.0766,1.10000,0.90000,1.10000,0.90000
 58013,'48453000206 ',  69.0000,1,  34,   1,   1,0.98321,  -3.6597,1.10000,0.90000,1.10000,0.90000
 58014,'48453000302 ', 138.0000,1,  34,   1,   1,0.99074,  -3.1256,1.10000,0.90000,1.10000,0.90000
 58015,'48453000304 ',  69.0000,1,  34,   1,   1,0.99240,  -2.6297,1.10000,0.90000,1.10000,0.90000
 58016,'48453000305 ', 138.0000,1,  34,   1,   1,0.98949,  -3.1409,1.10000,0.90000,1.10000,0.90000
 58017,'48453000306 ', 138.0000,1,  34,   1,   1,0.99362,  -2.6029,1.10000,0.90000,1.10000,0.90000
 58018,'48453000307 ',  69.0000,1,  34,   1,   1,0.98792,  -3.1696,1.10000,0.90000,1.10000,0.90000
 58019,'48453000401 ', 138.0000,1,  34,   1,   1,0.99198,  -3.1172,1.10000,0.90000,1.10000,0.90000
 58020,'48453000402 ', 138.0000,1,  34,   1,   1,0.99162,  -3.0812,1.10000,0.90000,1.10000,0.90000
 58021,'48453000500 ', 138.0000,1,  34,   1,   1,0.99174,  -3.1296,1.10000,0.90000,1.10000,0.90000
 58022,'48453000601 ', 138.0000,1,  34,   1,   1,0.99213,  -3.1582,1.10000,0.90000,1.10000,0.90000
 58023,'48453000603 ', 138.0000,1,  34,   1,   1,0.98977,  -3.2405,1.10000,0.90000,1.10000,0.90000
 58024,'48453000604 ',  69.0000,1,  34,   1,   1,0.97457,  -4.6057,1.10000,0.90000,1.10000,0.90000
 58025,'48453000700 ',  69.0000,1,  34,   1,   1,0.98462,  -3.9472,1.10000,0.90000,1.10000,0.90000
 58026,'48453000801 ', 138.0000,1,  34,   1,   1,0.99314,  -2.6916,1.10000,0.90000,1.10000,0.90000
 58027,'48453000802 ',  69.0000,1,  34,   1,   1,0.98987,  -2.9241,1.10000,0.90000,1.10000,0.90000
 58028,'48453000803 ', 138.0000,1,  34,   1,   1,0.99145,  -3.1442,1.10000,0.90000,1.10000,0.90000
 58029,'48453000804 ', 138.0000,1,  34,   1,   1,0.99123,  -3.1556,1.10000,0.90000,1.10000,0.90000
 58030,'48453000901 ', 138.0000,1,  34,   1,   1,0.99110,  -3.1618,1.10000,0.90000,1.10000,0.90000
 58031,'48453000902 ', 138.0000,1,  34,   1,   1,0.99094,  -2.9635,1.10000,0.90000,1.10000,0.90000
 58032,'48453001000 ',  69.0000,1,  34,   1,   1,0.98121,  -3.9528,1.10000,0.90000,1.10000,0.90000
 58033,'48453001100 ',  69.0000,1,  34,   1,   1,0.98091,  -4.2908,1.10000,0.90000,1.10000,0.90000
 58034,'48453001200 ', 138.0000,1,  34,   1,   1,0.98683,  -3.3446,1.10000,0.90000,1.10000,0.90000
 58035,'48453001303 ', 138.0000,1,  34,   1,   1,0.98551,  -3.3466,1.10000,0.90000,1.10000,0.90000
 58036,'48453001304 ',  69.0000,1,  34,   1,   1,0.96539,  -4.8087,1.10000,0.90000,1.10000,0.90000
 58037,'48453001305 ', 138.0000,1,  34,   1,   1,0.98630,  -3.2882,1.10000,0.90000,1.10000,0.90000
 58038,'48453001307 ',  69.0000,1,  34,   1,   1,0.96774,  -4.6798,1.10000,0.90000,1.10000,0.90000
 58039,'48453001308 ',  69.0000,1,  34,   1,   1,0.97039,  -4.5062,1.10000,0.90000,1.10000,0.90000
 58040,'48453001401 ',  69.0000,1,  34,   1,   1,0.97505,  -4.2280,1.10000,0.90000,1.10000,0.90000
 58041,'48453001402 ',  69.0000,1,  34,   1,   1,0.97570,  -4.1887,1.10000,0.90000,1.10000,0.90000
 58042,'48453001403 ',  69.0000,1,  34,   1,   1,0.97646,  -4.1082,1.10000,0.90000,1.10000,0.90000
 58043,'48453001501 ', 138.0000,1,  34,   1,   1,0.98537,  -3.3907,1.10000,0.90000,1.10000,0.90000
 58044,'48453001503 ', 138.0000,1,  34,   1,   1,0.99080,  -2.9044,1.10000,0.90000,1.10000,0.90000
 58045,'48453001504 ', 138.0000,1,  34,   1,   1,0.98601,  -3.1775,1.10000,0.90000,1.10000,0.90000
 58046,'48453001505 ', 138.0000,1,  34,   1,   1,0.98740,  -3.1307,1.10000,0.90000,1.10000,0.90000
 58047,'48453001602 ',  69.0000,1,  34,   1,   1,0.96892,  -4.9581,1.10000,0.90000,1.10000,0.90000
 58048,'48453001603 ',  69.0000,1,  34,   1,   1,0.97465,  -4.6557,1.10000,0.90000,1.10000,0.90000
 58049,'48453001604 ',  69.0000,1,  34,   1,   1,0.97079,  -4.8774,1.10000,0.90000,1.10000,0.90000
 58050,'48453001605 ',  69.0000,1,  34,   1,   1,0.97538,  -4.5290,1.10000,0.90000,1.10000,0.90000
 58051,'48453001606 ',  69.0000,1,  34,   1,   1,0.97289,  -4.7556,1.10000,0.90000,1.10000,0.90000
 58052,'48453001705 ',  69.0000,1,  34,   1,   1,0.96020,  -5.0762,1.10000,0.90000,1.10000,0.90000
 58053,'48453001706 ',  69.0000,1,  34,   1,   1,0.96301,  -4.9600,1.10000,0.90000,1.10000,0.90000
 58054,'48453001707 ',  69.0000,1,  34,   1,   1,0.96260,  -5.0340,1.10000,0.90000,1.10000,0.90000
 58055,'48453001712 ',  69.0000,1,  34,   1,   1,0.96370,  -4.8577,1.10000,0.90000,1.10000,0.90000
 58056,'48453001713 ',  69.0000,1,  34,   1,   1,0.96232,  -4.9075,1.10000,0.90000,1.10000,0.90000
 58057,'48453001714 ', 138.0000,1,  34,   1,   1,0.96697,  -4.5668,1.10000,0.90000,1.10000,0.90000
 58058,'48453001716 ',  69.0000,1,  34,   1,   1,0.95878,  -4.9083,1.10000,0.90000,1.10000,0.90000
 58059,'48453001718 ',  69.0000,1,  34,   1,   1,0.96478,  -5.0327,1.10000,0.90000,1.10000,0.90000
 58060,'48453001719 ',  69.0000,1,  34,   1,   1,0.97895,  -3.7457,1.10000,0.90000,1.10000,0.90000
 58061,'48453001722 ',  69.0000,1,  34,   1,   1,0.96232,  -4.8866,1.10000,0.90000,1.10000,0.90000
 58062,'48453001728 ',  69.0000,1,  34,   1,   1,0.95967,  -4.9641,1.10000,0.90000,1.10000,0.90000
 58063,'48453001729 ',  69.0000,1,  34,   1,   1,0.95840,  -5.0483,1.10000,0.90000,1.10000,0.90000
 58064,'48453001733 ',  69.0000,1,  34,   1,   1,0.96051,  -4.6949,1.10000,0.90000,1.10000,0.90000
 58065,'48453001737 ', 138.0000,1,  34,   1,   1,0.96985,  -3.7523,1.10000,0.90000,1.10000,0.90000
 58066,'48453001738 ',  69.0000,1,  34,   1,   1,0.95948,  -5.0063,1.10000,0.90000,1.10000,0.90000
 58067,'48453001740 ',  69.0000,1,  34,   1,   1,0.95590,  -5.1341,1.10000,0.90000,1.10000,0.90000
 58068,'48453001741 ',  69.0000,1,  34,   1,   1,0.94979,  -7.1938,1.10000,0.90000,1.10000,0.90000
 58069,'48453001742 ',  69.0000,1,  34,   1,   1,0.95123,  -7.0633,1.10000,0.90000,1.10000,0.90000
 58070,'48453001745 ', 345.0000,1,  34,   1,   1,1.00053,  -0.8005,1.10000,0.90000,1.10000,0.90000
 58071,'48453001746 ',  69.0000,1,  34,   1,   1,0.95761,  -5.0387,1.10000,0.90000,1.10000,0.90000
 58072,'48453001747 ',  69.0000,1,  34,   1,   1,0.95916,  -4.9640,1.10000,0.90000,1.10000,0.90000
 58073,'48453001748 ',  69.0000,1,  34,   1,   1,0.95602,  -5.0981,1.10000,0.90000,1.10000,0.90000
 58074,'48453001749 ',  69.0000,1,  34,   1,   1,0.95971,  -5.0611,1.10000,0.90000,1.10000,0.90000
 58075,'48453001750 ', 138.0000,1,  34,   1,   1,0.97699,  -3.6970,1.10000,0.90000,1.10000,0.90000
 58076,'48453001751 ',  69.0000,1,  34,   1,   1,0.96480,  -5.0464,1.10000,0.90000,1.10000,0.90000
 58077,'48453001752 ',  69.0000,1,  34,   1,   1,0.96543,  -5.0401,1.10000,0.90000,1.10000,0.90000
 58078,'48453001753 ',  69.0000,1,  34,   1,   1,0.96417,  -4.8302,1.10000,0.90000,1.10000,0.90000
 58079,'48453001754 ', 345.0000,1,  34,   1,   1,1.00187,  -0.7331,1.10000,0.90000,1.10000,0.90000
 58080,'48453001755 ',  69.0000,1,  34,   1,   1,0.96116,  -4.8634,1.10000,0.90000,1.10000,0.90000
 58081,'48453001756 ',  69.0000,1,  34,   1,   1,0.95999,  -4.8848,1.10000,0.90000,1.10000,0.90000
 58082,'48453001757 ',  69.0000,1,  34,   1,   1,0.96179,  -4.8848,1.10000,0.90000,1.10000,0.90000
 58083,'48453001760 ', 138.0000,1,  34,   1,   1,0.96253,  -5.0051,1.10000,0.90000,1.10000,0.90000
 58084,'48453001761 ',  69.0000,1,  34,   1,   1,0.95937,  -5.7076,1.10000,0.90000,1.10000,0.90000
 58085,'48453001764 ',  69.0000,1,  34,   1,   1,0.94972,  -7.1324,1.10000,0.90000,1.10000,0.90000
 58086,'48453001765 ',  69.0000,1,  34,   1,   1,0.95248,  -6.5063,1.10000,0.90000,1.10000,0.90000
 58087,'48453001766 ', 138.0000,1,  34,   1,   1,0.97584,  -3.5132,1.10000,0.90000,1.10000,0.90000
 58088,'48453001768 ',  69.0000,1,  34,   1,   1,0.94487,  -7.3510,1.10000,0.90000,1.10000,0.90000
 58089,'48453001769 ',  69.0000,1,  34,   1,   1,0.96079,  -4.8597,1.10000,0.90000,1.10000,0.90000
 58090,'48453001770 ', 138.0000,1,  34,   1,   1,0.97139,  -3.6435,1.10000,0.90000,1.10000,0.90000
 58091,'48453001771 ',  69.0000,1,  34,   1,   1,0.94749,  -7.2550,1.10000,0.90000,1.10000,0.90000
 58092,'48453001772 ',  69.0000,1,  34,   1,   1,0.95663,  -5.0495,1.10000,0.90000,1.10000,0.90000
 58093,'48453001773 ',  69.0000,1,  34,   1,   1,0.94826,  -7.1312,1.10000,0.90000,1.10000,0.90000
 58094,'48453001774 ',  69.0000,1,  34,   1,   1,0.95700,  -5.0958,1.10000,0.90000,1.10000,0.90000
 58095,'48453001775 ',  69.0000,1,  34,   1,   1,0.96334,  -4.6497,1.10000,0.90000,1.10000,0.90000
 58096,'48453001776 ',  69.0000,1,  34,   1,   1,0.95716,  -5.0836,1.10000,0.90000,1.10000,0.90000
 58097,'48453001777 ',  69.0000,1,  34,   1,   1,0.95716,  -5.0970,1.10000,0.90000,1.10000,0.90000
 58098,'48453001778 ',  69.0000,1,  34,   1,   1,0.94916,  -7.2062,1.10000,0.90000,1.10000,0.90000
 58099,'48453001779 ',  69.0000,1,  34,   1,   1,0.95350,  -6.9490,1.10000,0.90000,1.10000,0.90000
 58100,'48453001780 ',  69.0000,1,  34,   1,   1,0.95075,  -7.1714,1.10000,0.90000,1.10000,0.90000
 58101,'48453001781 ',  69.0000,1,  34,   1,   1,0.96353,  -4.6248,1.10000,0.90000,1.10000,0.90000
 58102,'48453001782 ',  69.0000,1,  34,   1,   1,0.96240,  -4.7034,1.10000,0.90000,1.10000,0.90000
 58103,'48453001783 ',  69.0000,1,  34,   1,   1,0.95876,  -6.1285,1.10000,0.90000,1.10000,0.90000
 58104,'48453001784 ',  69.0000,1,  34,   1,   1,0.95808,  -6.1680,1.10000,0.90000,1.10000,0.90000
 58105,'48453001785 ', 345.0000,1,  34,   1,   1,0.99953,  -0.8285,1.10000,0.90000,1.10000,0.90000
 58106,'48453001786 ', 138.0000,1,  34,   1,   1,0.97909,  -3.4137,1.10000,0.90000,1.10000,0.90000
 58107,'48453001804 ', 138.0000,1,  34,   1,   1,0.98791,  -2.9324,1.10000,0.90000,1.10000,0.90000
 58108,'48453001805 ', 138.0000,1,  34,   1,   1,0.98604,  -3.0560,1.10000,0.90000,1.10000,0.90000
 58109,'48453001806 ',  69.0000,1,  34,   1,   1,0.96805,  -4.8289,1.10000,0.90000,1.10000,0.90000
 58110,'48453001811 ', 138.0000,1,  34,   1,   1,0.99283,  -2.5410,1.10000,0.90000,1.10000,0.90000
 58111,'48453001812 ', 138.0000,1,  34,   1,   1,0.99076,  -2.7754,1.10000,0.90000,1.10000,0.90000
 58112,'48453001813 ', 138.0000,1,  34,   1,   1,0.98695,  -2.9476,1.10000,0.90000,1.10000,0.90000
 58113,'48453001817 ',  69.0000,1,  34,   1,   1,0.96421,  -5.0014,1.10000,0.90000,1.10000,0.90000
 58114,'48453001818 ', 138.0000,1,  34,   1,   1,0.98477,  -3.1386,1.10000,0.90000,1.10000,0.90000
 58115,'48453001819 ',  69.0000,1,  34,   1,   1,0.96761,  -4.8334,1.10000,0.90000,1.10000,0.90000
 58116,'48453001820 ', 138.0000,1,  34,   1,   1,0.98342,  -3.2239,1.10000,0.90000,1.10000,0.90000
 58117,'48453001821 ',  69.0000,1,  34,   1,   1,0.96705,  -4.8543,1.10000,0.90000,1.10000,0.90000
 58118,'48453001822 ',  69.0000,1,  34,   1,   1,0.96535,  -4.6892,1.10000,0.90000,1.10000,0.90000
 58119,'48453001823 ',  69.0000,1,  34,   1,   1,0.96606,  -4.6753,1.10000,0.90000,1.10000,0.90000
 58120,'48453001824 ',  69.0000,1,  34,   1,   1,0.96846,  -4.5382,1.10000,0.90000,1.10000,0.90000
 58121,'48453001826 ',  69.0000,1,  34,   1,   1,0.96666,  -4.5960,1.10000,0.90000,1.10000,0.90000
 58122,'48453001828 ',  69.0000,1,  34,   1,   1,0.97129,  -4.1800,1.10000,0.90000,1.10000,0.90000
 58123,'48453001829 ',  69.0000,1,  34,   1,   1,0.96955,  -4.3413,1.10000,0.90000,1.10000,0.90000
 58124,'48453001832 ',  69.0000,1,  34,   1,   1,0.96888,  -4.5347,1.10000,0.90000,1.10000,0.90000
 58125,'48453001833 ', 138.0000,1,  34,   1,   1,0.98378,  -3.0858,1.10000,0.90000,1.10000,0.90000
 58126,'48453001834 ', 138.0000,1,  34,   1,   1,0.98720,  -2.8851,1.10000,0.90000,1.10000,0.90000
 58127,'48453001835 ', 138.0000,1,  34,   1,   1,0.97994,  -3.2889,1.10000,0.90000,1.10000,0.90000
 58128,'48453001839 ', 138.0000,1,  34,   1,   1,0.97791,  -3.3833,1.10000,0.90000,1.10000,0.90000
 58129,'48453001840 ',  69.0000,1,  34,   1,   1,0.96573,  -4.5430,1.10000,0.90000,1.10000,0.90000
 58130,'48453001841 ', 138.0000,1,  34,   1,   1,0.97648,  -3.3590,1.10000,0.90000,1.10000,0.90000
 58131,'48453001842 ', 138.0000,1,  34,   1,   1,0.97913,  -3.1772,1.10000,0.90000,1.10000,0.90000
 58132,'48453001843 ',  69.0000,1,  34,   1,   1,0.96586,  -4.6641,1.10000,0.90000,1.10000,0.90000
 58133,'48453001844 ',  69.0000,1,  34,   1,   1,0.96635,  -4.6376,1.10000,0.90000,1.10000,0.90000
 58134,'48453001845 ',  69.0000,1,  34,   1,   1,0.96599,  -4.6335,1.10000,0.90000,1.10000,0.90000
 58135,'48453001846 ',  69.0000,1,  34,   1,   1,0.96723,  -4.4352,1.10000,0.90000,1.10000,0.90000
 58136,'48453001847 ',  69.0000,1,  34,   1,   1,0.96683,  -4.5397,1.10000,0.90000,1.10000,0.90000
 58137,'48453001848 ', 138.0000,1,  34,   1,   1,0.97764,  -3.4061,1.10000,0.90000,1.10000,0.90000
 58138,'48453001849 ', 345.0000,1,  34,   1,   1,1.00328,  -0.6616,1.10000,0.90000,1.10000,0.90000
 58139,'48453001850 ',  69.0000,1,  34,   1,   1,0.96835,  -4.4670,1.10000,0.90000,1.10000,0.90000
 58140,'48453001851 ', 138.0000,1,  34,   1,   1,0.97562,  -3.4096,1.10000,0.90000,1.10000,0.90000
 58141,'48453001853 ', 138.0000,1,  34,   1,   1,0.97612,  -3.4256,1.10000,0.90000,1.10000,0.90000
 58142,'48453001854 ', 138.0000,1,  34,   1,   1,0.97887,  -2.8820,1.10000,0.90000,1.10000,0.90000
 58143,'48453001855 ',  69.0000,1,  34,   1,   1,0.96003,  -4.7430,1.10000,0.90000,1.10000,0.90000
 58144,'48453001856 ', 138.0000,1,  34,   1,   1,0.98405,  -2.8392,1.10000,0.90000,1.10000,0.90000
 58145,'48453001857 ',  69.0000,1,  34,   1,   1,0.96348,  -4.6217,1.10000,0.90000,1.10000,0.90000
 58146,'48453001858 ',  69.0000,1,  34,   1,   1,0.95936,  -4.8026,1.10000,0.90000,1.10000,0.90000
 58147,'48453001859 ', 138.0000,1,  34,   1,   1,0.97494,  -3.1899,1.10000,0.90000,1.10000,0.90000
 58148,'48453001860 ',  69.0000,1,  34,   1,   1,0.96616,  -4.4941,1.10000,0.90000,1.10000,0.90000
 58149,'48453001861 ', 138.0000,1,  34,   1,   1,0.97429,  -3.4382,1.10000,0.90000,1.10000,0.90000
 58150,'48453001862 ', 138.0000,1,  34,   1,   1,0.97455,  -3.4239,1.10000,0.90000,1.10000,0.90000
 58151,'48453001863 ', 138.0000,1,  34,   1,   1,0.97659,  -3.4315,1.10000,0.90000,1.10000,0.90000
 58152,'48453001864 ',  69.0000,1,  34,   1,   1,0.96384,  -4.6304,1.10000,0.90000,1.10000,0.90000
 58153,'48453001901 ',  69.0000,1,  34,   1,   1,0.96649,  -4.7900,1.10000,0.90000,1.10000,0.90000
 58154,'48453001908 ', 138.0000,1,  34,   1,   1,0.96996,  -4.1195,1.10000,0.90000,1.10000,0.90000
 58155,'48453001910 ',  69.0000,1,  34,   1,   1,0.96856,  -4.7943,1.10000,0.90000,1.10000,0.90000
 58156,'48453001911 ',  69.0000,1,  34,   1,   1,0.96683,  -4.7952,1.10000,0.90000,1.10000,0.90000
 58157,'48453001912 ',  69.0000,1,  34,   1,   1,0.96281,  -5.4285,1.10000,0.90000,1.10000,0.90000
 58158,'48453001913 ',  69.0000,1,  34,   1,   1,0.96839,  -4.9256,1.10000,0.90000,1.10000,0.90000
 58159,'48453001914 ',  69.0000,1,  34,   1,   1,0.95861,  -5.1807,1.10000,0.90000,1.10000,0.90000
 58160,'48453001915 ',  69.0000,1,  34,   1,   1,0.95882,  -5.1322,1.10000,0.90000,1.10000,0.90000
 58161,'48453001916 ', 138.0000,1,  34,   1,   1,0.96964,  -4.1888,1.10000,0.90000,1.10000,0.90000
 58162,'48453001917 ',  69.0000,1,  34,   1,   1,0.96088,  -5.2088,1.10000,0.90000,1.10000,0.90000
 58163,'48453001918 ',  69.0000,1,  34,   1,   1,0.96420,  -5.1244,1.10000,0.90000,1.10000,0.90000
 58164,'48453001919 ',  69.0000,1,  34,   1,   1,0.96963,  -4.7523,1.10000,0.90000,1.10000,0.90000
 58165,'48453002002 ',  69.0000,1,  34,   1,   1,0.96496,  -4.8251,1.10000,0.90000,1.10000,0.90000
 58166,'48453002003 ',  69.0000,1,  34,   1,   1,0.96529,  -4.8102,1.10000,0.90000,1.10000,0.90000
 58167,'48453002004 ',  69.0000,1,  34,   1,   1,0.96579,  -4.7908,1.10000,0.90000,1.10000,0.90000
 58168,'48453002005 ',  69.0000,1,  34,   1,   1,0.96613,  -4.7752,1.10000,0.90000,1.10000,0.90000
 58169,'48453002104 ',  69.0000,1,  34,   1,   1,0.99558,  -2.3739,1.10000,0.90000,1.10000,0.90000
 58170,'48453002105 ', 138.0000,1,  34,   1,   1,0.99216,  -2.7614,1.10000,0.90000,1.10000,0.90000
 58171,'48453002106 ', 345.0000,1,  34,   1,   1,1.01417,  -0.0343,1.10000,0.90000,1.10000,0.90000
 58172,'48453002107 ', 345.0000,1,  34,   1,   1,1.01435,  -0.0159,1.10000,0.90000,1.10000,0.90000
 58173,'48453002108 ', 230.0000,1,  34,   1,   1,1.01059,  -0.6893,1.10000,0.90000,1.10000,0.90000
 58174,'48453002109 ',  69.0000,1,  34,   1,   1,0.99052,  -2.8950,1.10000,0.90000,1.10000,0.90000
 58175,'48453002110 ', 138.0000,1,  34,   1,   1,0.99680,  -2.2906,1.10000,0.90000,1.10000,0.90000
 58176,'48453002111 ', 138.0000,1,  34,   1,   1,0.99574,  -2.3539,1.10000,0.90000,1.10000,0.90000
 58177,'48453002112 ', 230.0000,1,  34,   1,   1,1.00756,  -0.8484,1.10000,0.90000,1.10000,0.90000
 58178,'48453002113 ', 138.0000,1,  34,   1,   1,0.99521,  -2.2659,1.10000,0.90000,1.10000,0.90000
 58179,'48453002201 ', 138.0000,1,  34,   1,   1,0.99545,  -2.2270,1.10000,0.90000,1.10000,0.90000
 58180,'48453002202 ', 345.0000,1,  34,   1,   1,1.01721,   0.3201,1.10000,0.90000,1.10000,0.90000
 58181,'48453002207 ', 138.0000,1,  34,   1,   1,1.00551,  -1.5788,1.10000,0.90000,1.10000,0.90000
 58182,'48453002208 ', 345.0000,1,  34,   1,   1,1.01572,   0.1422,1.10000,0.90000,1.10000,0.90000
 58183,'48453002209 ',  69.0000,1,  34,   1,   1,0.97448,  -3.7856,1.10000,0.90000,1.10000,0.90000
 58184,'48453002210 ',  69.0000,1,  34,   1,   1,0.98064,  -3.5631,1.10000,0.90000,1.10000,0.90000
 58185,'48453002211 ', 345.0000,1,  34,   1,   1,1.01807,   0.4232,1.10000,0.90000,1.10000,0.90000
 58186,'48453002212 ',  69.0000,1,  34,   1,   1,1.01813,   0.4140,1.10000,0.90000,1.10000,0.90000
 58187,'48453002304 ',  69.0000,1,  34,   1,   1,0.97899,  -4.0248,1.10000,0.90000,1.10000,0.90000
 58188,'48453002307 ',  69.0000,1,  34,   1,   1,0.97390,  -4.2722,1.10000,0.90000,1.10000,0.90000
 58189,'48453002308 ',  69.0000,1,  34,   1,   1,0.97094,  -4.4988,1.10000,0.90000,1.10000,0.90000
 58190,'48453002310 ', 138.0000,1,  34,   1,   1,0.99998,  -2.0444,1.10000,0.90000,1.10000,0.90000
 58191,'48453002312 ', 138.0000,1,  34,   1,   1,0.99917,  -1.9908,1.10000,0.90000,1.10000,0.90000
 58192,'48453002313 ', 138.0000,1,  34,   1,   1,0.99066,  -2.6465,1.10000,0.90000,1.10000,0.90000
 58193,'48453002314 ',  69.0000,1,  34,   1,   1,0.97951,  -3.8984,1.10000,0.90000,1.10000,0.90000
 58194,'48453002315 ',  69.0000,1,  34,   1,   1,0.97680,  -4.1053,1.10000,0.90000,1.10000,0.90000
 58195,'48453002316 ',  69.0000,1,  34,   1,   1,0.97735,  -4.0538,1.10000,0.90000,1.10000,0.90000
 58196,'48453002317 ',  69.0000,1,  34,   1,   1,0.98261,  -3.6356,1.10000,0.90000,1.10000,0.90000
 58197,'48453002318 ',  69.0000,1,  34,   1,   1,0.98093,  -3.7940,1.10000,0.90000,1.10000,0.90000
 58198,'48453002319 ',  69.0000,1,  34,   1,   1,1.00955,  -1.2743,1.10000,0.90000,1.10000,0.90000
 58199,'48453002402 ',  69.0000,1,  34,   1,   1,0.96345,  -4.8889,1.10000,0.90000,1.10000,0.90000
 58200,'48453002403 ',  69.0000,1,  34,   1,   1,0.96630,  -4.7555,1.10000,0.90000,1.10000,0.90000
 58201,'48453002407 ',  69.0000,1,  34,   1,   1,0.95872,  -4.9605,1.10000,0.90000,1.10000,0.90000
 58202,'48453002409 ',  69.0000,1,  34,   1,   1,0.96232,  -4.9071,1.10000,0.90000,1.10000,0.90000
 58203,'48453002410 ',  69.0000,1,  34,   1,   1,0.96245,  -4.9056,1.10000,0.90000,1.10000,0.90000
 58204,'48453002411 ', 138.0000,1,  34,   1,   1,0.98842,  -2.7759,1.10000,0.90000,1.10000,0.90000
 58205,'48453002412 ',  69.0000,1,  34,   1,   1,0.97230,  -4.3145,1.10000,0.90000,1.10000,0.90000
 58206,'48453002413 ',  69.0000,1,  34,   1,   1,0.97728,  -3.9310,1.10000,0.90000,1.10000,0.90000
 58207,'48453002419 ',  69.0000,1,  34,   1,   1,0.96966,  -4.4141,1.10000,0.90000,1.10000,0.90000
 58208,'48453002421 ',  69.0000,1,  34,   1,   1,0.96261,  -4.7322,1.10000,0.90000,1.10000,0.90000
 58209,'48453002422 ',  69.0000,1,  34,   1,   1,0.96338,  -4.7062,1.10000,0.90000,1.10000,0.90000
 58210,'48453002423 ',  69.0000,1,  34,   1,   1,0.96114,  -4.7951,1.10000,0.90000,1.10000,0.90000
 58211,'48453002424 ',  69.0000,1,  34,   1,   1,0.96158,  -4.8361,1.10000,0.90000,1.10000,0.90000
 58212,'48453002425 ',  69.0000,1,  34,   1,   1,0.96494,  -4.5154,1.10000,0.90000,1.10000,0.90000
 58213,'48453002426 ',  69.0000,1,  34,   1,   1,0.96846,  -4.1744,1.10000,0.90000,1.10000,0.90000
 58214,'48453002427 ',  69.0000,1,  34,   1,   1,0.96657,  -4.5343,1.10000,0.90000,1.10000,0.90000
 58215,'48453002428 ', 138.0000,1,  34,   1,   1,0.97316,  -2.9509,1.10000,0.90000,1.10000,0.90000
 58216,'48453002429 ',  69.0000,1,  34,   1,   1,0.96536,  -4.5432,1.10000,0.90000,1.10000,0.90000
 58217,'48453002430 ',  69.0000,1,  34,   1,   1,0.96674,  -4.4414,1.10000,0.90000,1.10000,0.90000
 58218,'48453002431 ', 230.0000,1,  34,   1,   1,1.00787,  -0.9811,1.10000,0.90000,1.10000,0.90000
 58219,'48453002432 ',  69.0000,1,  34,   1,   1,0.97775,  -3.8629,1.10000,0.90000,1.10000,0.90000
 58220,'48453002433 ', 138.0000,1,  34,   1,   1,1.00904,  -1.2053,1.10000,0.90000,1.10000,0.90000
 58221,'48453002434 ', 138.0000,1,  34,   1,   1,0.97616,  -2.6444,1.10000,0.90000,1.10000,0.90000
 58222,'48453002435 ',  69.0000,1,  34,   1,   1,0.99393,  -2.4634,1.10000,0.90000,1.10000,0.90000
 58223,'48453002436 ',  69.0000,1,  34,   1,   1,0.98724,  -2.9928,1.10000,0.90000,1.10000,0.90000
 58224,'48453002500 ',  69.0000,1,  34,   1,   1,0.96165,  -4.8646,1.10000,0.90000,1.10000,0.90000
 58225,'48453980000 ', 138.0000,1,  34,   1,   1,1.00282,  -1.7752,1.10000,0.90000,1.10000,0.90000
 58226,'48455950100 ',  69.0000,1,  34,   1,   1,0.96194,  -6.8583,1.10000,0.90000,1.10000,0.90000
 58227,'48455950200 ', 138.0000,1,  34,   1,   1,0.97946,  -6.4614,1.10000,0.90000,1.10000,0.90000
 58228,'48455950300 ',  69.0000,1,  34,   1,   1,0.97046,  -7.1825,1.10000,0.90000,1.10000,0.90000
 58229,'48455950400 ',  69.0000,1,  34,   1,   1,0.97021,  -7.5097,1.10000,0.90000,1.10000,0.90000
 58230,'48455950500 ',  69.0000,1,  34,   1,   1,0.96931,  -7.4662,1.10000,0.90000,1.10000,0.90000
 58231,'48457950100 ', 138.0000,1,  34,   1,   1,0.97433,  -7.4016,1.10000,0.90000,1.10000,0.90000
 58232,'48457950200 ', 138.0000,1,  34,   1,   1,0.98178,  -7.2099,1.10000,0.90000,1.10000,0.90000
 58233,'48457950300 ', 138.0000,1,  34,   1,   1,0.98007,  -7.2742,1.10000,0.90000,1.10000,0.90000
 58234,'48457950400 ', 138.0000,1,  34,   1,   1,0.99612,  -6.2284,1.10000,0.90000,1.10000,0.90000
 58235,'48457950500 ', 138.0000,1,  34,   1,   1,0.99005,  -6.8257,1.10000,0.90000,1.10000,0.90000
 58236,'48459950100 ', 345.0000,1,  34,   1,   1,1.01812,   5.1555,1.10000,0.90000,1.10000,0.90000
 58237,'48459950200 ', 138.0000,1,  34,   1,   1,1.00580,   3.4531,1.10000,0.90000,1.10000,0.90000
 58238,'48459950300 ', 138.0000,1,  34,   1,   1,1.00108,   2.7226,1.10000,0.90000,1.10000,0.90000
 58239,'48459950400 ', 138.0000,1,  34,   1,   1,1.00240,   2.9256,1.10000,0.90000,1.10000,0.90000
 58240,'48459950500 ', 138.0000,1,  34,   1,   1,0.99366,   1.3421,1.10000,0.90000,1.10000,0.90000
 58241,'48459950600 ', 138.0000,1,  34,   1,   1,0.99458,   1.9496,1.10000,0.90000,1.10000,0.90000
 58242,'48459950700 ', 138.0000,1,  34,   1,   1,1.00425,   3.1132,1.10000,0.90000,1.10000,0.90000
 58243,'48461950100 ',  69.0000,1,  34,   1,   1,0.96780,   5.1651,1.10000,0.90000,1.10000,0.90000
 58244,'48461950200 ',  69.0000,1,  34,   1,   1,0.99782,   8.1809,1.10000,0.90000,1.10000,0.90000
 58245,'48463950100 ', 138.0000,1,  34,   1,   1,0.97558,  -2.7018,1.10000,0.90000,1.10000,0.90000
 58246,'48463950200 ', 138.0000,1,  34,   1,   1,0.97384,  -2.7724,1.10000,0.90000,1.10000,0.90000
 58247,'48463950300 ',  69.0000,1,  34,   1,   1,0.95191,  -5.1180,1.10000,0.90000,1.10000,0.90000
 58248,'48463950400 ',  69.0000,1,  34,   1,   1,0.95036,  -5.1529,1.10000,0.90000,1.10000,0.90000
 58249,'48463950500 ',  69.0000,1,  34,   1,   1,0.95462,  -4.8758,1.10000,0.90000,1.10000,0.90000
 58250,'48465950201 ',  69.0000,1,  34,   1,   1,0.99298,   0.1391,1.10000,0.90000,1.10000,0.90000
 58251,'48465950301 ', 345.0000,1,  34,   1,   1,1.01553,   2.4947,1.10000,0.90000,1.10000,0.90000
 58252,'48465950302 ',  69.0000,1,  34,   1,   1,0.99629,   0.2824,1.10000,0.90000,1.10000,0.90000
 58253,'48465950400 ', 138.0000,1,  34,   1,   1,1.00662,   1.1787,1.10000,0.90000,1.10000,0.90000
 58254,'48465950500 ', 345.0000,1,  34,   1,   1,1.01606,   2.5024,1.10000,0.90000,1.10000,0.90000
 58255,'48465950601 ', 138.0000,1,  34,   1,   1,1.00641,   1.1535,1.10000,0.90000,1.10000,0.90000
 58256,'48465950602 ',  69.0000,1,  34,   1,   1,0.99818,   0.3417,1.10000,0.90000,1.10000,0.90000
 58257,'48465950700 ',  69.0000,1,  34,   1,   1,0.99379,   0.1505,1.10000,0.90000,1.10000,0.90000
 58258,'48465950800 ', 138.0000,1,  34,   1,   1,1.01462,   4.3647,1.10000,0.90000,1.10000,0.90000
 58259,'48465980000 ',  69.0000,1,  34,   1,   1,0.99714,   0.3122,1.10000,0.90000,1.10000,0.90000
 58260,'48467950100 ', 138.0000,1,  34,   1,   1,0.98292,  -3.7559,1.10000,0.90000,1.10000,0.90000
 58261,'48467950200 ',  69.0000,1,  34,   1,   1,0.98037,  -3.7632,1.10000,0.90000,1.10000,0.90000
 58262,'48467950300 ', 138.0000,1,  34,   1,   1,0.98560,  -5.9104,1.10000,0.90000,1.10000,0.90000
 58263,'48467950400 ', 138.0000,1,  34,   1,   1,0.98665,  -6.9221,1.10000,0.90000,1.10000,0.90000
 58264,'48467950500 ', 138.0000,1,  34,   1,   1,0.98591,  -6.6130,1.10000,0.90000,1.10000,0.90000
 58265,'48467950600 ',  69.0000,1,  34,   1,   1,0.96993,  -4.9569,1.10000,0.90000,1.10000,0.90000
 58266,'48467950700 ',  69.0000,1,  34,   1,   1,0.96611,  -5.1754,1.10000,0.90000,1.10000,0.90000
 58267,'48467950800 ', 138.0000,1,  34,   1,   1,0.97986,  -4.2102,1.10000,0.90000,1.10000,0.90000
 58268,'48467950900 ',  69.0000,1,  34,   1,   1,0.96778,  -5.4867,1.10000,0.90000,1.10000,0.90000
 58269,'48467951000 ',  69.0000,1,  34,   1,   1,0.96987,  -7.6195,1.10000,0.90000,1.10000,0.90000
 58270,'48469000100 ',  69.0000,1,  34,   1,   1,1.01466,   7.8301,1.10000,0.90000,1.10000,0.90000
 58271,'48469000201 ',  69.0000,1,  34,   1,   1,1.01301,   7.7155,1.10000,0.90000,1.10000,0.90000
 58272,'48469000202 ',  69.0000,1,  34,   1,   1,1.01177,   7.7706,1.10000,0.90000,1.10000,0.90000
 58273,'48469000301 ', 138.0000,1,  34,   1,   1,1.01956,   8.4305,1.10000,0.90000,1.10000,0.90000
 58274,'48469000302 ',  69.0000,1,  34,   1,   1,1.01239,   7.7831,1.10000,0.90000,1.10000,0.90000
 58275,'48469000400 ',  69.0000,1,  34,   1,   1,1.00941,   7.6380,1.10000,0.90000,1.10000,0.90000
 58276,'48469000501 ',  69.0000,1,  34,   1,   1,1.00978,   7.5616,1.10000,0.90000,1.10000,0.90000
 58277,'48469000502 ',  69.0000,1,  34,   1,   1,1.00980,   7.5885,1.10000,0.90000,1.10000,0.90000
 58278,'48469000601 ', 138.0000,1,  34,   1,   1,1.01808,   8.2181,1.10000,0.90000,1.10000,0.90000
 58279,'48469000602 ', 138.0000,1,  34,   1,   1,1.01728,   8.1142,1.10000,0.90000,1.10000,0.90000
 58280,'48469000700 ', 138.0000,1,  34,   1,   1,1.01144,   7.2019,1.10000,0.90000,1.10000,0.90000
 58281,'48469000800 ',  69.0000,1,  34,   1,   1,0.99970,   6.2543,1.10000,0.90000,1.10000,0.90000
 58282,'48469001300 ', 138.0000,1,  34,   1,   1,1.01884,   7.5947,1.10000,0.90000,1.10000,0.90000
 58283,'48469001400 ',  69.0000,1,  34,   1,   1,1.01107,   7.4298,1.10000,0.90000,1.10000,0.90000
 58284,'48469001501 ',  69.0000,1,  34,   1,   1,1.01220,   7.6440,1.10000,0.90000,1.10000,0.90000
 58285,'48469001503 ',  69.0000,1,  34,   1,   1,1.00703,   7.4757,1.10000,0.90000,1.10000,0.90000
 58286,'48469001504 ',  69.0000,1,  34,   1,   1,1.00896,   7.3682,1.10000,0.90000,1.10000,0.90000
 58287,'48469001601 ',  69.0000,1,  34,   1,   1,1.00722,   7.4108,1.10000,0.90000,1.10000,0.90000
 58288,'48469001604 ',  69.0000,1,  34,   1,   1,1.00827,   7.4680,1.10000,0.90000,1.10000,0.90000
 58289,'48469001605 ', 138.0000,1,  34,   1,   1,1.01519,   7.8160,1.10000,0.90000,1.10000,0.90000
 58290,'48469001606 ', 138.0000,1,  34,   1,   1,1.00928,   7.0271,1.10000,0.90000,1.10000,0.90000
 58291,'48469001700 ', 138.0000,1,  34,   1,   1,1.01428,   6.5717,1.10000,0.90000,1.10000,0.90000
 58292,'48469980000 ', 138.0000,1,  34,   1,   1,1.01304,   7.4694,1.10000,0.90000,1.10000,0.90000
 58293,'48471790101 ', 138.0000,1,  34,   1,   1,0.98559,  -6.4913,1.10000,0.90000,1.10000,0.90000
 58294,'48471790102 ',  69.0000,1,  34,   1,   1,0.97586,  -7.7006,1.10000,0.90000,1.10000,0.90000
 58295,'48471790103 ', 138.0000,1,  34,   1,   1,0.98760,  -6.9947,1.10000,0.90000,1.10000,0.90000
 58296,'48471790200 ', 138.0000,1,  34,   1,   1,0.98599,  -7.7813,1.10000,0.90000,1.10000,0.90000
 58297,'48471790300 ', 138.0000,1,  34,   1,   1,1.00507,  -6.3156,1.10000,0.90000,1.10000,0.90000
 58298,'48471790400 ', 138.0000,1,  34,   1,   1,1.00110,  -5.5190,1.10000,0.90000,1.10000,0.90000
 58299,'48471790500 ', 138.0000,1,  34,   1,   1,0.99497,  -6.5345,1.10000,0.90000,1.10000,0.90000
 58300,'48471790600 ',  69.0000,1,  34,   1,   1,0.97629,  -7.9111,1.10000,0.90000,1.10000,0.90000
 58301,'48471790700 ',  69.0000,1,  34,   1,   1,0.97343,  -7.9973,1.10000,0.90000,1.10000,0.90000
 58302,'48471790800 ',  69.0000,1,  34,   1,   1,0.97765,  -7.8448,1.10000,0.90000,1.10000,0.90000
 58303,'48473680100 ', 230.0000,1,  34,   1,   1,0.98082,  -6.8090,1.10000,0.90000,1.10000,0.90000
 58304,'48473680200 ', 345.0000,1,  34,   1,   1,0.99328,  -4.4422,1.10000,0.90000,1.10000,0.90000
 58305,'48473680300 ', 138.0000,1,  34,   1,   1,0.97550,  -7.3193,1.10000,0.90000,1.10000,0.90000
 58306,'48473680400 ', 138.0000,1,  34,   1,   1,0.97777,  -6.9443,1.10000,0.90000,1.10000,0.90000
 58307,'48473680500 ', 138.0000,1,  34,   1,   1,0.98323,  -6.2282,1.10000,0.90000,1.10000,0.90000
 58308,'48473680600 ',  69.0000,1,  34,   1,   1,0.96758,  -8.8994,1.10000,0.90000,1.10000,0.90000
 58309,'48475950100 ',  69.0000,1,  34,   1,   1,0.98912,   5.2086,1.10000,0.90000,1.10000,0.90000
 58310,'48475950200 ', 230.0000,1,  34,   1,   1,1.01731,  10.0349,1.10000,0.90000,1.10000,0.90000
 58311,'48475950300 ', 345.0000,1,  34,   1,   1,1.01987,   9.7114,1.10000,0.90000,1.10000,0.90000
 58312,'48477170100 ',  69.0000,1,  34,   1,   1,0.97746,  -4.3000,1.10000,0.90000,1.10000,0.90000
 58313,'48477170200 ', 138.0000,1,  34,   1,   1,0.99389,  -3.6499,1.10000,0.90000,1.10000,0.90000
 58314,'48477170300 ', 138.0000,1,  34,   1,   1,0.99088,  -4.4904,1.10000,0.90000,1.10000,0.90000
 58315,'48477170400 ', 138.0000,1,  34,   1,   1,0.99279,  -3.9763,1.10000,0.90000,1.10000,0.90000
 58316,'48477170500 ',  69.0000,1,  34,   1,   1,0.98820,  -3.8568,1.10000,0.90000,1.10000,0.90000
 58317,'48477170600 ', 138.0000,1,  34,   1,   1,0.98917,  -5.4369,1.10000,0.90000,1.10000,0.90000
 58318,'48479000101 ',  69.0000,1,  34,   1,   1,0.99515,  -0.5096,1.10000,0.90000,1.10000,0.90000
 58319,'48479000105 ',  69.0000,1,  34,   1,   1,0.99327,  -0.6420,1.10000,0.90000,1.10000,0.90000
 58320,'48479000106 ',  69.0000,1,  34,   1,   1,0.99361,  -0.6331,1.10000,0.90000,1.10000,0.90000
 58321,'48479000107 ',  69.0000,1,  34,   1,   1,0.99287,  -0.6872,1.10000,0.90000,1.10000,0.90000
 58322,'48479000108 ',  69.0000,1,  34,   1,   1,0.99232,  -0.7371,1.10000,0.90000,1.10000,0.90000
 58323,'48479000109 ',  69.0000,1,  34,   1,   1,0.99240,  -0.6996,1.10000,0.90000,1.10000,0.90000
 58324,'48479000200 ',  69.0000,1,  34,   1,   1,0.99568,  -0.4207,1.10000,0.90000,1.10000,0.90000
 58325,'48479000300 ',  69.0000,1,  34,   1,   1,0.99631,  -0.3314,1.10000,0.90000,1.10000,0.90000
 58326,'48479000601 ',  69.0000,1,  34,   1,   1,0.99687,  -0.1646,1.10000,0.90000,1.10000,0.90000
 58327,'48479000602 ',  69.0000,1,  34,   1,   1,0.99797,  -0.0345,1.10000,0.90000,1.10000,0.90000
 58328,'48479000700 ',  69.0000,1,  34,   1,   1,0.99740,  -0.1604,1.10000,0.90000,1.10000,0.90000
 58329,'48479000800 ',  69.0000,1,  34,   1,   1,0.99693,  -0.2415,1.10000,0.90000,1.10000,0.90000
 58330,'48479000901 ',  69.0000,1,  34,   1,   1,0.99718,  -0.3054,1.10000,0.90000,1.10000,0.90000
 58331,'48479000903 ',  69.0000,1,  34,   1,   1,0.99904,  -0.1381,1.10000,0.90000,1.10000,0.90000
 58332,'48479000904 ',  69.0000,1,  34,   1,   1,0.99672,  -0.3410,1.10000,0.90000,1.10000,0.90000
 58333,'48479001001 ',  69.0000,1,  34,   1,   1,0.99578,  -0.4709,1.10000,0.90000,1.10000,0.90000
 58334,'48479001003 ',  69.0000,1,  34,   1,   1,0.99425,  -0.5416,1.10000,0.90000,1.10000,0.90000
 58335,'48479001004 ',  69.0000,1,  34,   1,   1,0.99463,  -0.5341,1.10000,0.90000,1.10000,0.90000
 58336,'48479001101 ',  69.0000,1,  34,   1,   1,0.99718,  -0.3608,1.10000,0.90000,1.10000,0.90000
 58337,'48479001103 ',  69.0000,1,  34,   1,   1,0.99605,  -0.4016,1.10000,0.90000,1.10000,0.90000
 58338,'48479001104 ',  69.0000,1,  34,   1,   1,0.99644,  -0.4198,1.10000,0.90000,1.10000,0.90000
 58339,'48479001105 ',  69.0000,1,  34,   1,   1,0.99622,  -0.3982,1.10000,0.90000,1.10000,0.90000
 58340,'48479001201 ',  69.0000,1,  34,   1,   1,0.99798,  -0.2004,1.10000,0.90000,1.10000,0.90000
 58341,'48479001202 ',  69.0000,1,  34,   1,   1,0.99735,  -0.2253,1.10000,0.90000,1.10000,0.90000
 58342,'48479001300 ',  69.0000,1,  34,   1,   1,0.99868,  -0.0254,1.10000,0.90000,1.10000,0.90000
 58343,'48479001401 ',  69.0000,1,  34,   1,   1,1.00027,   0.1478,1.10000,0.90000,1.10000,0.90000
 58344,'48479001402 ',  69.0000,1,  34,   1,   1,0.99954,   0.1430,1.10000,0.90000,1.10000,0.90000
 58345,'48479001501 ',  69.0000,1,  34,   1,   1,1.00617,   0.9301,1.10000,0.90000,1.10000,0.90000
 58346,'48479001502 ', 138.0000,1,  34,   1,   1,1.01529,   1.6327,1.10000,0.90000,1.10000,0.90000
 58347,'48479001601 ', 138.0000,1,  34,   1,   1,1.00997,   1.4078,1.10000,0.90000,1.10000,0.90000
 58348,'48479001602 ',  69.0000,1,  34,   1,   1,0.99432,  -0.3487,1.10000,0.90000,1.10000,0.90000
 58349,'48479001706 ', 138.0000,1,  34,   1,   1,1.01631,   1.7005,1.10000,0.90000,1.10000,0.90000
 58350,'48479001709 ',  69.0000,1,  34,   1,   1,1.00396,   0.6186,1.10000,0.90000,1.10000,0.90000
 58351,'48479001710 ', 138.0000,1,  34,   1,   1,0.99372,   0.7881,1.10000,0.90000,1.10000,0.90000
 58352,'48479001711 ', 230.0000,1,  34,   1,   1,1.01049,   1.7862,1.10000,0.90000,1.10000,0.90000
 58353,'48479001712 ', 138.0000,1,  34,   1,   1,1.00562,   1.3110,1.10000,0.90000,1.10000,0.90000
 58354,'48479001713 ',  69.0000,1,  34,   1,   1,0.99153,  -0.5547,1.10000,0.90000,1.10000,0.90000
 58355,'48479001714 ',  69.0000,1,  34,   1,   1,0.99254,  -0.3718,1.10000,0.90000,1.10000,0.90000
 58356,'48479001715 ',  69.0000,1,  34,   1,   1,1.00276,   0.5931,1.10000,0.90000,1.10000,0.90000
 58357,'48479001716 ',  69.0000,1,  34,   1,   1,1.00428,   0.5809,1.10000,0.90000,1.10000,0.90000
 58358,'48479001717 ',  69.0000,1,  34,   1,   1,1.00633,   0.6519,1.10000,0.90000,1.10000,0.90000
 58359,'48479001718 ', 138.0000,1,  34,   1,   1,1.01512,   1.6738,1.10000,0.90000,1.10000,0.90000
 58360,'48479001719 ', 138.0000,1,  34,   1,   1,1.00763,   1.3246,1.10000,0.90000,1.10000,0.90000
 58361,'48479001720 ',  69.0000,1,  34,   1,   1,1.00470,   0.6220,1.10000,0.90000,1.10000,0.90000
 58362,'48479001721 ',  69.0000,1,  34,   1,   1,1.00209,   0.6450,1.10000,0.90000,1.10000,0.90000
 58363,'48479001722 ',  69.0000,1,  34,   1,   1,0.99264,  -0.4672,1.10000,0.90000,1.10000,0.90000
 58364,'48479001806 ',  69.0000,1,  34,   1,   1,0.99191,  -0.7733,1.10000,0.90000,1.10000,0.90000
 58365,'48479001807 ',  69.0000,1,  34,   1,   1,0.98908,  -1.0652,1.10000,0.90000,1.10000,0.90000
 58366,'48479001808 ',  69.0000,1,  34,   1,   1,0.99085,  -0.8754,1.10000,0.90000,1.10000,0.90000
 58367,'48479001809 ',  69.0000,1,  34,   1,   1,0.98780,  -1.1458,1.10000,0.90000,1.10000,0.90000
 58368,'48479001810 ',  69.0000,1,  34,   1,   1,0.99032,  -0.0760,1.10000,0.90000,1.10000,0.90000
 58369,'48479001811 ',  69.0000,1,  34,   1,   1,0.99412,  -0.5779,1.10000,0.90000,1.10000,0.90000
 58370,'48479001812 ', 138.0000,1,  34,   1,   1,1.00193,   1.0105,1.10000,0.90000,1.10000,0.90000
 58371,'48479001813 ',  69.0000,1,  34,   1,   1,1.00514,   3.8313,1.10000,0.90000,1.10000,0.90000
 58372,'48479001814 ', 138.0000,1,  34,   1,   1,1.00092,   1.1580,1.10000,0.90000,1.10000,0.90000
 58373,'48479001815 ',  69.0000,1,  34,   1,   1,1.01337,   3.9629,1.10000,0.90000,1.10000,0.90000
 58374,'48479001816 ',  69.0000,1,  34,   1,   1,0.99013,  -0.2561,1.10000,0.90000,1.10000,0.90000
 58375,'48479001817 ',  69.0000,1,  34,   1,   1,0.98521,  -1.6346,1.10000,0.90000,1.10000,0.90000
 58376,'48479001818 ',  69.0000,1,  34,   1,   1,0.98365,  -1.8952,1.10000,0.90000,1.10000,0.90000
 58377,'48479001900 ',  69.0000,1,  34,   1,   1,0.99565,  -0.3506,1.10000,0.90000,1.10000,0.90000
 58378,'48479980000 ',  69.0000,1,  34,   1,   1,0.99959,  -0.0384,1.10000,0.90000,1.10000,0.90000
 58379,'48481740100 ',  69.0000,1,  34,   1,   1,0.96920,  -2.2133,1.10000,0.90000,1.10000,0.90000
 58380,'48481740200 ', 138.0000,1,  34,   1,   1,0.99306,  -0.4117,1.10000,0.90000,1.10000,0.90000
 58381,'48481740300 ', 138.0000,1,  34,   1,   1,0.99362,   0.5706,1.10000,0.90000,1.10000,0.90000
 58382,'48481740400 ', 138.0000,1,  34,   1,   1,0.99515,   0.2144,1.10000,0.90000,1.10000,0.90000
 58383,'48481740500 ', 138.0000,1,  34,   1,   1,0.99198,  -0.9755,1.10000,0.90000,1.10000,0.90000
 58384,'48481740600 ',  69.0000,1,  34,   1,   1,0.99513,  -1.0174,1.10000,0.90000,1.10000,0.90000
 58385,'48481740700 ', 138.0000,1,  34,   1,   1,0.99141,   0.7445,1.10000,0.90000,1.10000,0.90000
 58386,'48481740800 ', 138.0000,1,  34,   1,   1,0.99362,   1.1063,1.10000,0.90000,1.10000,0.90000
 58387,'48481740900 ',  69.0000,1,  34,   1,   1,0.95758,  -1.9826,1.10000,0.90000,1.10000,0.90000
 58388,'48481741000 ', 138.0000,1,  34,   1,   1,0.99079,   1.2914,1.10000,0.90000,1.10000,0.90000
 58389,'48481741100 ', 138.0000,1,  34,   1,   1,0.99431,   2.6714,1.10000,0.90000,1.10000,0.90000
 58390,'48483950100 ', 138.0000,1,  34,   1,   1,0.95704,   6.1944,1.10000,0.90000,1.10000,0.90000
 58391,'48483950300 ',  69.0000,1,  34,   1,   1,0.93677,   3.8932,1.10000,0.90000,1.10000,0.90000
 58392,'48485010100 ',  69.0000,1,  34,   1,   1,0.95714,  -4.4457,1.10000,0.90000,1.10000,0.90000
 58393,'48485010200 ',  69.0000,1,  34,   1,   1,0.96085,  -4.2100,1.10000,0.90000,1.10000,0.90000
 58394,'48485010400 ',  69.0000,1,  34,   1,   1,0.96105,  -3.9854,1.10000,0.90000,1.10000,0.90000
 58395,'48485010600 ',  69.0000,1,  34,   1,   1,0.95568,  -4.4637,1.10000,0.90000,1.10000,0.90000
 58396,'48485010700 ',  69.0000,1,  34,   1,   1,0.96271,  -4.1764,1.10000,0.90000,1.10000,0.90000
 58397,'48485010800 ',  69.0000,1,  34,   1,   1,0.96316,  -4.1714,1.10000,0.90000,1.10000,0.90000
 58398,'48485010900 ',  69.0000,1,  34,   1,   1,0.97025,  -1.6061,1.10000,0.90000,1.10000,0.90000
 58399,'48485011000 ',  69.0000,1,  34,   1,   1,0.96195,  -4.1919,1.10000,0.90000,1.10000,0.90000
 58400,'48485011100 ', 138.0000,1,  34,   1,   1,0.97157,  -2.0376,1.10000,0.90000,1.10000,0.90000
 58401,'48485011200 ', 138.0000,1,  34,   1,   1,0.97786,  -1.4915,1.10000,0.90000,1.10000,0.90000
 58402,'48485011300 ',  69.0000,1,  34,   1,   1,0.95074,  -5.0021,1.10000,0.90000,1.10000,0.90000
 58403,'48485011400 ',  69.0000,1,  34,   1,   1,0.95561,  -4.4626,1.10000,0.90000,1.10000,0.90000
 58404,'48485011500 ',  69.0000,1,  34,   1,   1,0.94662,  -5.3246,1.10000,0.90000,1.10000,0.90000
 58405,'48485011600 ',  69.0000,1,  34,   1,   1,0.95414,  -4.7642,1.10000,0.90000,1.10000,0.90000
 58406,'48485011700 ',  69.0000,1,  34,   1,   1,0.95560,  -4.6912,1.10000,0.90000,1.10000,0.90000
 58407,'48485011800 ',  69.0000,1,  34,   1,   1,0.95330,  -4.7839,1.10000,0.90000,1.10000,0.90000
 58408,'48485011900 ',  69.0000,1,  34,   1,   1,0.95767,  -4.5708,1.10000,0.90000,1.10000,0.90000
 58409,'48485012000 ', 138.0000,1,  34,   1,   1,0.97475,  -3.3012,1.10000,0.90000,1.10000,0.90000
 58410,'48485012100 ',  69.0000,1,  34,   1,   1,0.95962,  -4.3873,1.10000,0.90000,1.10000,0.90000
 58411,'48485012200 ',  69.0000,1,  34,   1,   1,0.95241,  -4.8848,1.10000,0.90000,1.10000,0.90000
 58412,'48485012300 ',  69.0000,1,  34,   1,   1,0.97648,  -2.8811,1.10000,0.90000,1.10000,0.90000
 58413,'48485012400 ', 138.0000,1,  34,   1,   1,0.98129,  -2.8113,1.10000,0.90000,1.10000,0.90000
 58414,'48485012600 ', 138.0000,1,  34,   1,   1,0.97644,  -3.2191,1.10000,0.90000,1.10000,0.90000
 58415,'48485012700 ',  69.0000,1,  34,   1,   1,0.96465,  -4.1055,1.10000,0.90000,1.10000,0.90000
 58416,'48485012800 ', 138.0000,1,  34,   1,   1,0.98259,  -2.4205,1.10000,0.90000,1.10000,0.90000
 58417,'48485012900 ',  69.0000,1,  34,   1,   1,0.98326,  -1.8610,1.10000,0.90000,1.10000,0.90000
 58418,'48485013000 ',  69.0000,1,  34,   1,   1,0.97177,  -1.5994,1.10000,0.90000,1.10000,0.90000
 58419,'48485013100 ', 138.0000,1,  34,   1,   1,0.98021,  -1.5933,1.10000,0.90000,1.10000,0.90000
 58420,'48485013200 ',  69.0000,1,  34,   1,   1,0.97228,  -1.7107,1.10000,0.90000,1.10000,0.90000
 58421,'48485013300 ',  69.0000,1,  34,   1,   1,0.97589,  -1.5101,1.10000,0.90000,1.10000,0.90000
 58422,'48485013401 ', 345.0000,1,  34,   1,   1,0.99110,   1.0720,1.10000,0.90000,1.10000,0.90000
 58423,'48485013501 ', 138.0000,1,  34,   1,   1,0.98350,  -0.4253,1.10000,0.90000,1.10000,0.90000
 58424,'48485013502 ', 138.0000,1,  34,   1,   1,0.98166,  -0.7386,1.10000,0.90000,1.10000,0.90000
 58425,'48485013600 ', 230.0000,1,  34,   1,   1,0.99849,   0.3441,1.10000,0.90000,1.10000,0.90000
 58426,'48485013700 ', 138.0000,1,  34,   1,   1,1.00172,   2.9644,1.10000,0.90000,1.10000,0.90000
 58427,'48485013800 ', 230.0000,1,  34,   1,   1,1.00228,   1.4785,1.10000,0.90000,1.10000,0.90000
 58428,'48485980000 ',  69.0000,1,  34,   1,   1,0.97619,  -1.5058,1.10000,0.90000,1.10000,0.90000
 58429,'48487950300 ',  69.0000,1,  34,   1,   1,1.00622,   3.9733,1.10000,0.90000,1.10000,0.90000
 58430,'48487950500 ', 138.0000,1,  34,   1,   1,0.99300,   5.1258,1.10000,0.90000,1.10000,0.90000
 58431,'48487950600 ',  69.0000,1,  34,   1,   1,0.99048,   3.9321,1.10000,0.90000,1.10000,0.90000
 58432,'48487950700 ',  69.0000,1,  34,   1,   1,1.00012,   3.8994,1.10000,0.90000,1.10000,0.90000
 58433,'48489950300 ', 138.0000,1,  34,   1,   1,0.99352,   8.0061,1.10000,0.90000,1.10000,0.90000
 58434,'48489950400 ', 138.0000,1,  34,   1,   1,0.99566,   8.4481,1.10000,0.90000,1.10000,0.90000
 58435,'48489950500 ',  69.0000,1,  34,   1,   1,0.97650,   6.9694,1.10000,0.90000,1.10000,0.90000
 58436,'48489950600 ',  69.0000,1,  34,   1,   1,0.97247,   6.9380,1.10000,0.90000,1.10000,0.90000
 58437,'48489950700 ', 138.0000,1,  34,   1,   1,0.99706,   8.7595,1.10000,0.90000,1.10000,0.90000
 58438,'48491020105 ',  69.0000,1,  34,   1,   1,0.97343,  -2.1655,1.10000,0.90000,1.10000,0.90000
 58439,'48491020106 ', 230.0000,1,  34,   1,   1,0.99004,  -1.0565,1.10000,0.90000,1.10000,0.90000
 58440,'48491020107 ',  69.0000,1,  34,   1,   1,0.97833,  -1.8649,1.10000,0.90000,1.10000,0.90000
 58441,'48491020108 ', 345.0000,1,  34,   1,   1,0.99366,  -0.3348,1.10000,0.90000,1.10000,0.90000
 58442,'48491020109 ',  69.0000,1,  34,   1,   1,0.95323,  -5.2908,1.10000,0.90000,1.10000,0.90000
 58443,'48491020110 ',  69.0000,1,  34,   1,   1,0.95392,  -5.4202,1.10000,0.90000,1.10000,0.90000
 58444,'48491020111 ',  69.0000,1,  34,   1,   1,0.97903,  -1.9311,1.10000,0.90000,1.10000,0.90000
 58445,'48491020112 ',  69.0000,1,  34,   1,   1,0.95633,  -5.1825,1.10000,0.90000,1.10000,0.90000
 58446,'48491020113 ', 345.0000,1,  34,   1,   1,0.99446,  -0.2819,1.10000,0.90000,1.10000,0.90000
 58447,'48491020114 ',  69.0000,1,  34,   1,   1,0.98089,  -1.7980,1.10000,0.90000,1.10000,0.90000
 58448,'48491020115 ',  69.0000,1,  34,   1,   1,0.97981,  -1.8978,1.10000,0.90000,1.10000,0.90000
 58449,'48491020201 ', 230.0000,1,  34,   1,   1,0.98616,  -1.4216,1.10000,0.90000,1.10000,0.90000
 58450,'48491020202 ', 138.0000,1,  34,   1,   1,0.97146,  -2.5540,1.10000,0.90000,1.10000,0.90000
 58451,'48491020203 ',  69.0000,1,  34,   1,   1,0.97095,  -2.1979,1.10000,0.90000,1.10000,0.90000
 58452,'48491020204 ',  69.0000,1,  34,   1,   1,0.96771,  -3.7536,1.10000,0.90000,1.10000,0.90000
 58453,'48491020301 ',  69.0000,1,  34,   1,   1,0.96360,  -4.3671,1.10000,0.90000,1.10000,0.90000
 58454,'48491020302 ',  69.0000,1,  34,   1,   1,0.95521,  -5.4496,1.10000,0.90000,1.10000,0.90000
 58455,'48491020310 ',  69.0000,1,  34,   1,   1,0.96003,  -5.1862,1.10000,0.90000,1.10000,0.90000
 58456,'48491020311 ',  69.0000,1,  34,   1,   1,0.96553,  -4.5271,1.10000,0.90000,1.10000,0.90000
 58457,'48491020312 ',  69.0000,1,  34,   1,   1,0.96128,  -5.1083,1.10000,0.90000,1.10000,0.90000
 58458,'48491020313 ',  69.0000,1,  34,   1,   1,0.96265,  -5.0677,1.10000,0.90000,1.10000,0.90000
 58459,'48491020314 ', 138.0000,1,  34,   1,   1,0.97003,  -3.9010,1.10000,0.90000,1.10000,0.90000
 58460,'48491020315 ',  69.0000,1,  34,   1,   1,0.96162,  -5.1259,1.10000,0.90000,1.10000,0.90000
 58461,'48491020316 ',  69.0000,1,  34,   1,   1,0.96148,  -4.8308,1.10000,0.90000,1.10000,0.90000
 58462,'48491020317 ',  69.0000,1,  34,   1,   1,0.96171,  -5.1297,1.10000,0.90000,1.10000,0.90000
 58463,'48491020318 ',  69.0000,1,  34,   1,   1,0.96130,  -4.7962,1.10000,0.90000,1.10000,0.90000
 58464,'48491020319 ',  69.0000,1,  34,   1,   1,0.95911,  -5.2531,1.10000,0.90000,1.10000,0.90000
 58465,'48491020320 ',  69.0000,1,  34,   1,   1,0.96034,  -5.2033,1.10000,0.90000,1.10000,0.90000
 58466,'48491020321 ',  69.0000,1,  34,   1,   1,0.95635,  -5.3776,1.10000,0.90000,1.10000,0.90000
 58467,'48491020322 ', 138.0000,1,  34,   1,   1,0.96461,  -4.7282,1.10000,0.90000,1.10000,0.90000
 58468,'48491020323 ',  69.0000,1,  34,   1,   1,0.95735,  -5.3599,1.10000,0.90000,1.10000,0.90000
 58469,'48491020324 ',  69.0000,1,  34,   1,   1,0.95684,  -5.4569,1.10000,0.90000,1.10000,0.90000
 58470,'48491020325 ',  69.0000,1,  34,   1,   1,0.95700,  -5.3379,1.10000,0.90000,1.10000,0.90000
 58471,'48491020326 ',  69.0000,1,  34,   1,   1,0.95992,  -5.3223,1.10000,0.90000,1.10000,0.90000
 58472,'48491020327 ',  69.0000,1,  34,   1,   1,0.95835,  -5.2050,1.10000,0.90000,1.10000,0.90000
 58473,'48491020328 ',  69.0000,1,  34,   1,   1,0.95870,  -5.3665,1.10000,0.90000,1.10000,0.90000
 58474,'48491020403 ',  69.0000,1,  34,   1,   1,0.96388,  -4.5355,1.10000,0.90000,1.10000,0.90000
 58475,'48491020404 ',  69.0000,1,  34,   1,   1,0.96231,  -4.5457,1.10000,0.90000,1.10000,0.90000
 58476,'48491020405 ',  69.0000,1,  34,   1,   1,0.96475,  -4.5444,1.10000,0.90000,1.10000,0.90000
 58477,'48491020406 ',  69.0000,1,  34,   1,   1,0.96601,  -4.4720,1.10000,0.90000,1.10000,0.90000
 58478,'48491020408 ',  69.0000,1,  34,   1,   1,0.96486,  -4.5204,1.10000,0.90000,1.10000,0.90000
 58479,'48491020409 ',  69.0000,1,  34,   1,   1,0.96314,  -4.5645,1.10000,0.90000,1.10000,0.90000
 58480,'48491020410 ',  69.0000,1,  34,   1,   1,0.97285,  -3.9784,1.10000,0.90000,1.10000,0.90000
 58481,'48491020411 ', 345.0000,1,  34,   1,   1,0.99871,  -0.8513,1.10000,0.90000,1.10000,0.90000
 58482,'48491020503 ',  69.0000,1,  34,   1,   1,0.96622,  -4.3352,1.10000,0.90000,1.10000,0.90000
 58483,'48491020504 ',  69.0000,1,  34,   1,   1,0.96391,  -4.5498,1.10000,0.90000,1.10000,0.90000
 58484,'48491020505 ',  69.0000,1,  34,   1,   1,0.96625,  -4.1468,1.10000,0.90000,1.10000,0.90000
 58485,'48491020506 ',  69.0000,1,  34,   1,   1,0.96863,  -4.1190,1.10000,0.90000,1.10000,0.90000
 58486,'48491020507 ',  69.0000,1,  34,   1,   1,0.97030,  -4.0582,1.10000,0.90000,1.10000,0.90000
 58487,'48491020508 ',  69.0000,1,  34,   1,   1,0.96931,  -4.2746,1.10000,0.90000,1.10000,0.90000
 58488,'48491020509 ',  69.0000,1,  34,   1,   1,0.97490,  -3.7067,1.10000,0.90000,1.10000,0.90000
 58489,'48491020510 ', 345.0000,1,  34,   1,   1,0.99834,  -0.8880,1.10000,0.90000,1.10000,0.90000
 58490,'48491020602 ',  69.0000,1,  34,   1,   1,0.96741,  -4.1250,1.10000,0.90000,1.10000,0.90000
 58491,'48491020603 ', 138.0000,1,  34,   1,   1,0.97587,  -3.0670,1.10000,0.90000,1.10000,0.90000
 58492,'48491020604 ',  69.0000,1,  34,   1,   1,0.95663,  -5.3291,1.10000,0.90000,1.10000,0.90000
 58493,'48491020605 ',  69.0000,1,  34,   1,   1,0.96231,  -4.8391,1.10000,0.90000,1.10000,0.90000
 58494,'48491020701 ',  69.0000,1,  34,   1,   1,0.96831,  -4.0011,1.10000,0.90000,1.10000,0.90000
 58495,'48491020703 ', 138.0000,1,  34,   1,   1,0.97496,  -3.3666,1.10000,0.90000,1.10000,0.90000
 58496,'48491020704 ',  69.0000,1,  34,   1,   1,0.96854,  -3.9789,1.10000,0.90000,1.10000,0.90000
 58497,'48491020706 ',  69.0000,1,  34,   1,   1,0.96283,  -4.2617,1.10000,0.90000,1.10000,0.90000
 58498,'48491020707 ', 138.0000,1,  34,   1,   1,0.97562,  -3.2793,1.10000,0.90000,1.10000,0.90000
 58499,'48491020708 ',  69.0000,1,  34,   1,   1,0.96320,  -4.2981,1.10000,0.90000,1.10000,0.90000
 58500,'48491020803 ',  69.0000,1,  34,   1,   1,0.97380,  -2.5961,1.10000,0.90000,1.10000,0.90000
 58501,'48491020804 ',  69.0000,1,  34,   1,   1,0.96372,  -4.1611,1.10000,0.90000,1.10000,0.90000
 58502,'48491020805 ',  69.0000,1,  34,   1,   1,0.96529,  -3.8293,1.10000,0.90000,1.10000,0.90000
 58503,'48491020806 ',  69.0000,1,  34,   1,   1,0.96119,  -4.2902,1.10000,0.90000,1.10000,0.90000
 58504,'48491020807 ',  69.0000,1,  34,   1,   1,0.96344,  -4.1310,1.10000,0.90000,1.10000,0.90000
 58505,'48491020808 ', 138.0000,1,  34,   1,   1,0.97765,  -2.7895,1.10000,0.90000,1.10000,0.90000
 58506,'48491020809 ', 138.0000,1,  34,   1,   1,0.97545,  -3.0452,1.10000,0.90000,1.10000,0.90000
 58507,'48491020900 ', 138.0000,1,  34,   1,   1,0.98726,  -1.7443,1.10000,0.90000,1.10000,0.90000
 58508,'48491021000 ', 138.0000,1,  34,   1,   1,0.98007,  -2.5746,1.10000,0.90000,1.10000,0.90000
 58509,'48491021100 ', 138.0000,1,  34,   1,   1,0.97848,  -2.7051,1.10000,0.90000,1.10000,0.90000
 58510,'48491021201 ',  69.0000,1,  34,   1,   1,0.96314,  -4.1952,1.10000,0.90000,1.10000,0.90000
 58511,'48491021202 ',  69.0000,1,  34,   1,   1,0.96383,  -4.1897,1.10000,0.90000,1.10000,0.90000
 58512,'48491021203 ',  69.0000,1,  34,   1,   1,0.96291,  -4.2356,1.10000,0.90000,1.10000,0.90000
 58513,'48491021300 ',  69.0000,1,  34,   1,   1,0.95492,  -4.4081,1.10000,0.90000,1.10000,0.90000
 58514,'48491021401 ',  69.0000,1,  34,   1,   1,0.97749,  -2.3114,1.10000,0.90000,1.10000,0.90000
 58515,'48491021402 ', 345.0000,1,  34,   1,   1,0.99403,  -0.3482,1.10000,0.90000,1.10000,0.90000
 58516,'48491021403 ', 345.0000,1,  34,   1,   1,0.99466,  -0.5817,1.10000,0.90000,1.10000,0.90000
 58517,'48491021502 ',  69.0000,1,  34,   1,   1,0.96526,  -4.2127,1.10000,0.90000,1.10000,0.90000
 58518,'48491021503 ', 138.0000,1,  34,   1,   1,0.97818,  -2.8682,1.10000,0.90000,1.10000,0.90000
 58519,'48491021504 ',  69.0000,1,  34,   1,   1,0.97439,  -3.2596,1.10000,0.90000,1.10000,0.90000
 58520,'48491021505 ', 138.0000,1,  34,   1,   1,0.97749,  -3.0342,1.10000,0.90000,1.10000,0.90000
 58521,'48491021506 ',  69.0000,1,  34,   1,   1,0.97479,  -3.1951,1.10000,0.90000,1.10000,0.90000
 58522,'48491021507 ', 345.0000,1,  34,   1,   1,0.99518,  -0.7513,1.10000,0.90000,1.10000,0.90000
 58523,'48491021508 ',  69.0000,1,  34,   1,   1,0.96411,  -4.2642,1.10000,0.90000,1.10000,0.90000
 58524,'48491021601 ', 138.0000,1,  34,   1,   1,0.97688,  -3.1944,1.10000,0.90000,1.10000,0.90000
 58525,'48491021602 ',  69.0000,1,  34,   1,   1,0.97148,  -2.9650,1.10000,0.90000,1.10000,0.90000
 58526,'48491021603 ', 230.0000,1,  34,   1,   1,0.98733,  -1.3610,1.10000,0.90000,1.10000,0.90000
 58527,'48493000102 ',  69.0000,1,  34,   1,   1,0.97867,  -1.0809,1.10000,0.90000,1.10000,0.90000
 58528,'48493000103 ',  69.0000,1,  34,   1,   1,0.97802,  -1.2387,1.10000,0.90000,1.10000,0.90000
 58529,'48493000104 ',  69.0000,1,  34,   1,   1,0.98338,  -0.7732,1.10000,0.90000,1.10000,0.90000
 58530,'48493000201 ',  69.0000,1,  34,   1,   1,0.99229,  -0.0853,1.10000,0.90000,1.10000,0.90000
 58531,'48493000202 ',  69.0000,1,  34,   1,   1,0.98091,   0.5408,1.10000,0.90000,1.10000,0.90000
 58532,'48493000300 ', 138.0000,1,  34,   1,   1,0.99446,   1.3268,1.10000,0.90000,1.10000,0.90000
 58533,'48493000402 ', 138.0000,1,  34,   1,   1,0.99349,   1.4799,1.10000,0.90000,1.10000,0.90000
 58534,'48493000403 ', 138.0000,1,  34,   1,   1,1.00173,   1.3987,1.10000,0.90000,1.10000,0.90000
 58535,'48493000404 ', 138.0000,1,  34,   1,   1,0.99681,   1.3641,1.10000,0.90000,1.10000,0.90000
 58536,'48493000500 ',  69.0000,1,  34,   1,   1,0.96058,  -1.3199,1.10000,0.90000,1.10000,0.90000
 58537,'48493000600 ', 138.0000,1,  34,   1,   1,0.98883,   1.2091,1.10000,0.90000,1.10000,0.90000
 58538,'48495950200 ',  69.0000,1,  34,   1,   1,1.00045,   8.3051,1.10000,0.90000,1.10000,0.90000
 58539,'48495950300 ',  69.0000,1,  34,   1,   1,1.00142,   8.4326,1.10000,0.90000,1.10000,0.90000
 58540,'48495950400 ', 345.0000,1,  34,   1,   1,1.01926,  11.3813,1.10000,0.90000,1.10000,0.90000
 58541,'48497150101 ',  69.0000,1,  34,   1,   1,0.96662, -11.3034,1.10000,0.90000,1.10000,0.90000
 58542,'48497150102 ', 138.0000,1,  34,   1,   1,0.97664,  -9.4110,1.10000,0.90000,1.10000,0.90000
 58543,'48497150200 ', 138.0000,1,  34,   1,   1,0.98011,  -8.5438,1.10000,0.90000,1.10000,0.90000
 58544,'48497150300 ',  69.0000,1,  34,   1,   1,0.96608,  -9.9257,1.10000,0.90000,1.10000,0.90000
 58545,'48497150401 ', 138.0000,1,  34,   1,   1,0.98617,  -5.6178,1.10000,0.90000,1.10000,0.90000
 58546,'48497150402 ', 138.0000,1,  34,   1,   1,1.00740,  -3.9615,1.10000,0.90000,1.10000,0.90000
 58547,'48497150403 ',  69.0000,1,  34,   1,   1,0.96858,  -8.0875,1.10000,0.90000,1.10000,0.90000
 58548,'48497150500 ', 138.0000,1,  34,   1,   1,0.99021,  -6.5754,1.10000,0.90000,1.10000,0.90000
 58549,'48497150601 ',  69.0000,1,  34,   1,   1,0.97284,  -8.0321,1.10000,0.90000,1.10000,0.90000
 58550,'48497150602 ', 138.0000,1,  34,   1,   1,0.97442, -10.3985,1.10000,0.90000,1.10000,0.90000
 58551,'48497150603 ',  69.0000,1,  34,   1,   1,0.97505, -10.2604,1.10000,0.90000,1.10000,0.90000
 58552,'48499950100 ',  69.0000,1,  34,   1,   1,0.99705,   1.8102,1.10000,0.90000,1.10000,0.90000
 58553,'48499950200 ', 345.0000,1,  34,   1,   1,1.01097,   2.9249,1.10000,0.90000,1.10000,0.90000
 58554,'48499950301 ', 138.0000,1,  34,   1,   1,0.99552,   0.2203,1.10000,0.90000,1.10000,0.90000
 58555,'48499950302 ', 345.0000,1,  34,   1,   1,1.00536,   0.5187,1.10000,0.90000,1.10000,0.90000
 58556,'48499950400 ',  69.0000,1,  34,   1,   1,0.98570,  -2.1208,1.10000,0.90000,1.10000,0.90000
 58557,'48499950500 ',  69.0000,1,  34,   1,   1,0.98427,  -0.4849,1.10000,0.90000,1.10000,0.90000
 58558,'48499950601 ', 138.0000,1,  34,   1,   1,0.98918,  -0.0997,1.10000,0.90000,1.10000,0.90000
 58559,'48499950602 ', 138.0000,1,  34,   1,   1,0.99149,   0.3328,1.10000,0.90000,1.10000,0.90000
 58560,'48499950700 ', 138.0000,1,  34,   1,   1,0.98726,  -1.5044,1.10000,0.90000,1.10000,0.90000
 58561,'48499950800 ', 138.0000,1,  34,   1,   1,0.98618,  -1.7844,1.10000,0.90000,1.10000,0.90000
 58562,'48501950100 ',  69.0000,1,  34,   1,   1,1.00483,  13.2418,1.10000,0.90000,1.10000,0.90000
 58563,'48501950200 ', 138.0000,1,  34,   1,   1,1.01451,  13.8977,1.10000,0.90000,1.10000,0.90000
 58564,'48503950200 ',  69.0000,1,  34,   1,   1,0.97476,   2.8340,1.10000,0.90000,1.10000,0.90000
 58565,'48503950400 ', 345.0000,1,  34,   1,   1,1.01966,   5.7836,1.10000,0.90000,1.10000,0.90000
 58566,'48503950500 ',  69.0000,1,  34,   1,   1,0.99694,   2.8236,1.10000,0.90000,1.10000,0.90000
 58567,'48503950600 ', 345.0000,1,  34,   1,   1,1.01959,   5.0827,1.10000,0.90000,1.10000,0.90000
 58568,'48505950301 ',  69.0000,1,  34,   1,   1,0.96954,  -3.8109,1.10000,0.90000,1.10000,0.90000
 58569,'48505950302 ',  69.0000,1,  34,   1,   1,0.97107,  -3.7412,1.10000,0.90000,1.10000,0.90000
 58570,'48505950400 ',  69.0000,1,  34,   1,   1,0.97869,  -2.7968,1.10000,0.90000,1.10000,0.90000
 58571,'48507950100 ', 138.0000,1,  34,   1,   1,0.99783,  -0.3382,1.10000,0.90000,1.10000,0.90000
 58572,'48507950200 ',  69.0000,1,  34,   1,   1,0.96574,  -3.6407,1.10000,0.90000,1.10000,0.90000
 58573,'48507950301 ', 138.0000,1,  34,   1,   1,0.98916,  -1.3191,1.10000,0.90000,1.10000,0.90000
 58574,'48507950302 ',  69.0000,1,  34,   1,   1,0.97810,  -2.3482,1.10000,0.90000,1.10000,0.90000
 92581,'SOUTH TEXA~1', 138.0000,1,  34,   1,   1,1.01202,   6.4797,1.10000,0.90000,1.10000,0.90000
 92582,'SOUTH TEXA~1',  69.0000,1,  34,   1,   1,1.00991,   6.2760,1.10000,0.90000,1.10000,0.90000
 92583,'COMANCHE P~1', 138.0000,1,  34,   1,   1,1.01702,  -0.2699,1.10000,0.90000,1.10000,0.90000
 92584,'OAK GROVE ~1', 230.0000,1,  34,   1,   1,1.01805,  -2.2460,1.10000,0.90000,1.10000,0.90000
 92585,'OAK GROVE ~1', 138.0000,1,  34,   1,   1,1.01753,  -2.2354,1.10000,0.90000,1.10000,0.90000
 92586,'OAK GROVE ~1',  69.0000,1,  34,   1,   1,1.01749,  -2.1943,1.10000,0.90000,1.10000,0.90000
 92587,'LIMESTONE   ', 230.0000,1,  34,   1,   1,1.01843,  -0.5690,1.10000,0.90000,1.10000,0.90000
 92588,'LIMESTONE   ', 138.0000,1,  34,   1,   1,1.01512,  -1.6191,1.10000,0.90000,1.10000,0.90000
 92589,'LIMESTONE   ',  69.0000,1,  34,   1,   1,1.01411,  -1.9204,1.10000,0.90000,1.10000,0.90000
 92590,'MARTIN LAKE ', 138.0000,1,  34,   1,   1,1.01652,   4.5827,1.10000,0.90000,1.10000,0.90000
 92591,'MARTIN LAKE ',  69.0000,1,  34,   1,   1,1.01565,   4.4952,1.10000,0.90000,1.10000,0.90000
 92592,'CEDAR BAYOU ',  69.0000,1,  34,   1,   1,1.01102,  -8.1667,1.10000,0.90000,1.10000,0.90000
 92593,'PIRKEY      ', 138.0000,1,  34,   1,   1,1.01545,   4.9276,1.10000,0.90000,1.10000,0.90000
 92594,'PIRKEY      ',  69.0000,1,  34,   1,   1,1.01551,   4.9233,1.10000,0.90000,1.10000,0.90000
 92595,'OKLAUNION   ', 138.0000,1,  34,   1,   1,1.01446,   4.2630,1.10000,0.90000,1.10000,0.90000
 92596,'OKLAUNION   ',  69.0000,1,  34,   1,   1,1.01166,   4.2454,1.10000,0.90000,1.10000,0.90000
 92597,'SANDOW NO 5 ', 230.0000,1,  34,   1,   1,1.01602,   1.9130,1.10000,0.90000,1.10000,0.90000
 92598,'SANDOW NO 5 ', 138.0000,1,  34,   1,   1,1.01032,   0.7098,1.10000,0.90000,1.10000,0.90000
 92599,'SANDOW NO 5 ',  69.0000,1,  34,   1,   1,1.00732,   0.2183,1.10000,0.90000,1.10000,0.90000
 92600,'COLETO CREEK', 138.0000,1,  34,   1,   1,1.01887,   8.5985,1.10000,0.90000,1.10000,0.90000
 92601,'COLETO CREEK',  69.0000,1,  34,   1,   1,1.01884,   8.4750,1.10000,0.90000,1.10000,0.90000
 92602,'W A PARISH  ', 230.0000,1,  34,   1,   1,1.00926,  -1.5825,1.10000,0.90000,1.10000,0.90000
 92603,'W A PARISH  ', 138.0000,1,  34,   1,   1,1.00672,  -2.1092,1.10000,0.90000,1.10000,0.90000
 92604,'W A PARISH  ',  69.0000,1,  34,   1,   1,1.00590,  -2.2459,1.10000,0.90000,1.10000,0.90000
 92605,'SABINE RIV~1', 230.0000,1,  34,   1,   1,1.01760,  -3.9975,1.10000,0.90000,1.10000,0.90000
 92606,'BIG BROWN   ', 230.0000,1,  34,   1,   1,1.01609,  -2.2859,1.10000,0.90000,1.10000,0.90000
 92607,'BIG BROWN   ', 138.0000,1,  34,   1,   1,1.01291,  -2.7160,1.10000,0.90000,1.10000,0.90000
 92608,'BIG BROWN   ',  69.0000,1,  34,   1,   1,1.01253,  -2.8131,1.10000,0.90000,1.10000,0.90000
 92609,'MONTICELLO  ', 138.0000,1,  34,   1,   1,1.01418,   4.7319,1.10000,0.90000,1.10000,0.90000
 92610,'MONTICELLO  ',  69.0000,1,  34,   1,   1,1.01399,   4.7078,1.10000,0.90000,1.10000,0.90000
 92611,'SANDOW NO 4 ', 230.0000,1,  34,   1,   1,1.01421,   2.0097,1.10000,0.90000,1.10000,0.90000
 92612,'SANDOW NO 4 ', 138.0000,1,  34,   1,   1,1.01023,   0.7272,1.10000,0.90000,1.10000,0.90000
 92613,'SANDOW NO 4 ',  69.0000,1,  34,   1,   1,1.00841,   0.2842,1.10000,0.90000,1.10000,0.90000
 92614,'TOLK        ', 138.0000,1,  34,   1,   1,1.01550,  13.9879,1.10000,0.90000,1.10000,0.90000
 92615,'TOLK        ',  69.0000,1,  34,   1,   1,1.01389,  13.7625,1.10000,0.90000,1.10000,0.90000
 92616,'J K SPRUCE  ', 138.0000,1,  34,   1,   1,1.00981,   1.7389,1.10000,0.90000,1.10000,0.90000
 92617,'WELSH       ', 138.0000,1,  34,   1,   1,1.01434,   5.6301,1.10000,0.90000,1.10000,0.90000
 92618,'FAYETTE PO~1', 230.0000,1,  34,   1,   1,1.01583,  -1.3044,1.10000,0.90000,1.10000,0.90000
 92619,'FAYETTE PO~1', 138.0000,1,  34,   1,   1,1.01249,  -1.6797,1.10000,0.90000,1.10000,0.90000
 92620,'FAYETTE PO~1',  69.0000,1,  34,   1,   1,1.01204,  -1.7316,1.10000,0.90000,1.10000,0.90000
 92621,'GIBBONS CR~1', 230.0000,1,  34,   1,   1,1.01507,  -3.5674,1.10000,0.90000,1.10000,0.90000
 92622,'CLEAR LAKE~1', 230.0000,1,  34,   1,   1,0.99578, -10.0377,1.10000,0.90000,1.10000,0.90000
 92623,'CLEAR LAKE~1', 138.0000,1,  34,   1,   1,0.97661, -13.4406,1.10000,0.90000,1.10000,0.90000
 92624,'O W SOMMERS ', 138.0000,1,  34,   1,   1,1.00929,   1.6637,1.10000,0.90000,1.10000,0.90000
 92625,'THOMAS C F~1', 138.0000,1,  34,   1,   1,1.01207,  -0.1423,1.10000,0.90000,1.10000,0.90000
 92626,'THOMAS C F~1',  69.0000,1,  34,   1,   1,1.01500,   0.2165,1.10000,0.90000,1.10000,0.90000
 92627,'SAN MIGUEL  ', 138.0000,1,  34,   1,   1,1.00970,   3.0571,1.10000,0.90000,1.10000,0.90000
 92628,'SAN MIGUEL  ',  69.0000,1,  34,   1,   1,1.00892,   2.8961,1.10000,0.90000,1.10000,0.90000
 92629,'HANDLEY     ', 138.0000,1,  34,   1,   1,0.98679, -11.6471,1.10000,0.90000,1.10000,0.90000
 92630,'LAKE HUBBARD', 138.0000,1,  34,   1,   1,0.99722, -10.7473,1.10000,0.90000,1.10000,0.90000
 92631,'LAKE HUBBARD',  69.0000,1,  34,   1,   1,0.99714, -10.7640,1.10000,0.90000,1.10000,0.90000
 92632,'HARRINGTON  ', 230.0000,1,  34,   1,   1,1.00952,  11.8460,1.10000,0.90000,1.10000,0.90000
 92633,'HARRINGTON  ', 138.0000,1,  34,   1,   1,1.00080,  10.8094,1.10000,0.90000,1.10000,0.90000
 92634,'HARRINGTON  ',  69.0000,1,  34,   1,   1,0.99830,  10.4396,1.10000,0.90000,1.10000,0.90000
 92635,'ENNIS POWE~1',  69.0000,1,  34,   1,   1,0.99290, -11.6979,1.10000,0.90000,1.10000,0.90000
 92636,'PATTERN GU~1', 230.0000,1,  34,   1,   1,1.02012,  12.5032,1.10000,0.90000,1.10000,0.90000
 92637,'PATTERN GU~1', 138.0000,1,  34,   1,   1,1.01913,  12.8121,1.10000,0.90000,1.10000,0.90000
 92638,'KING MOUNT~1', 138.0000,1,  34,   1,   1,1.01324,   9.0961,1.10000,0.90000,1.10000,0.90000
 92639,'KING MOUNT~1',  69.0000,1,  34,   1,   1,1.01004,   8.6060,1.10000,0.90000,1.10000,0.90000
 92640,'MAGIC VALL~1', 230.0000,1,  34,   1,   1,1.01819,   8.9546,1.10000,0.90000,1.10000,0.90000
 92641,'MAGIC VALL~1', 138.0000,1,  34,   1,   1,1.00734,   7.8847,1.10000,0.90000,1.10000,0.90000
 92642,'MAGIC VALL~1',  69.0000,1,  34,   1,   1,1.00637,   7.7897,1.10000,0.90000,1.10000,0.90000
 92643,'PYRON WIND~1', 138.0000,1,  34,   1,   1,1.02125,  20.5302,1.10000,0.90000,1.10000,0.90000
 92644,'GRAHAM      ',  69.0000,1,  34,   1,   1,1.00491,   4.0299,1.10000,0.90000,1.10000,0.90000
 92645,'JONES       ', 138.0000,1,  34,   1,   1,1.01560,  11.9649,1.10000,0.90000,1.10000,0.90000
 92646,'WOLF HOLLO~1',  69.0000,1,  34,   1,   1,1.01411,  -1.3314,1.10000,0.90000,1.10000,0.90000
 92647,'WISE COUNT~1', 138.0000,1,  34,   1,   1,1.01190,  -3.8520,1.10000,0.90000,1.10000,0.90000
 92648,'WISE COUNT~1',  69.0000,1,  34,   1,   1,1.01353,  -3.5428,1.10000,0.90000,1.10000,0.90000
 92649,'HAYS ENERG~1', 230.0000,1,  34,   1,   1,1.00533,   0.7709,1.10000,0.90000,1.10000,0.90000
 92650,'HAYS ENERG~1', 138.0000,1,  34,   1,   1,0.99062,  -1.2118,1.10000,0.90000,1.10000,0.90000
 92651,'HAYS ENERG~1',  69.0000,1,  34,   1,   1,0.98765,  -1.6638,1.10000,0.90000,1.10000,0.90000
 92652,'SABINE      ', 230.0000,1,  34,   1,   1,1.01557,  -4.5207,1.10000,0.90000,1.10000,0.90000
 92653,'SABINE      ', 138.0000,1,  34,   1,   1,1.01357,  -4.9291,1.10000,0.90000,1.10000,0.90000
 92654,'TRINIDAD (~1',  69.0000,1,  34,   1,   1,1.01425,  -4.8733,1.10000,0.90000,1.10000,0.90000
 92655,'BUFFALO GA~1', 138.0000,2,  34,   1,   1,1.02000,  22.1758,1.10000,0.90000,1.10000,0.90000
 92656,'CHANNEL EN~1', 138.0000,1,  34,   1,   1,0.97814, -11.1228,1.10000,0.90000,1.10000,0.90000
 92657,'HORSE HOLL~1', 230.0000,1,  34,   1,   1,1.01906,  20.2762,1.10000,0.90000,1.10000,0.90000
 92658,'HORSE HOLL~1', 138.0000,1,  34,   1,   1,1.01694,  20.6677,1.10000,0.90000,1.10000,0.90000
 92659,'HORSE HOLL~1',  69.0000,1,  34,   1,   1,1.01606,  20.5716,1.10000,0.90000,1.10000,0.90000
 92660,'BAYTOWN EN~1', 230.0000,1,  34,   1,   1,1.01585,  -8.0159,1.10000,0.90000,1.10000,0.90000
 92661,'BAYTOWN EN~1', 138.0000,1,  34,   1,   1,1.01534,  -8.1121,1.10000,0.90000,1.10000,0.90000
 92662,'ROSCOE WIN~1', 138.0000,1,  34,   1,   1,1.01969,  20.8385,1.10000,0.90000,1.10000,0.90000
 92663,'PEARSALL    ',  69.0000,1,  34,   1,   1,1.01314,   1.1822,1.10000,0.90000,1.10000,0.90000
 92664,'PENASCAL I~1', 138.0000,2,  34,   1,   1,1.02000,  13.6524,1.10000,0.90000,1.10000,0.90000
 92665,'BRAZOS VAL~1', 138.0000,1,  34,   1,   1,1.00866,  -1.9374,1.10000,0.90000,1.10000,0.90000
 92666,'MESQUITE W~1', 138.0000,1,  34,   1,   1,1.01806,  13.3884,1.10000,0.90000,1.10000,0.90000
 92667,'POST OAK W~1',  69.0000,1,  34,   1,   1,1.01292,  15.0756,1.10000,0.90000,1.10000,0.90000
 92668,'EC&R PANTH~3', 230.0000,1,  34,   1,   1,1.01992,  17.7070,1.10000,0.90000,1.10000,0.90000
 92669,'EC&R PANTH~3', 138.0000,1,  34,   1,   1,1.02075,  17.1246,1.10000,0.90000,1.10000,0.90000
 92670,'VALLEY (TX) ', 230.0000,1,  34,   1,   1,1.00699,  -4.6122,1.10000,0.90000,1.10000,0.90000
 92671,'VALLEY (TX) ', 138.0000,1,  34,   1,   1,1.00274,  -4.8646,1.10000,0.90000,1.10000,0.90000
 92672,'CORPUS CHR~2', 138.0000,1,  34,   1,   1,1.00953,  11.4134,1.10000,0.90000,1.10000,0.90000
 92673,'COTTONWOOD~1', 138.0000,1,  34,   1,   1,1.01637,  -3.6123,1.10000,0.90000,1.10000,0.90000
 92674,'COTTONWOOD~1',  69.0000,1,  34,   1,   1,1.01606,  -3.6552,1.10000,0.90000,1.10000,0.90000
 92675,'SAND HILL   ', 138.0000,1,  34,   1,   1,1.00776,  -1.4600,1.10000,0.90000,1.10000,0.90000
 92676,'SAND HILL   ',  69.0000,1,  34,   1,   1,1.01084,  -1.2690,1.10000,0.90000,1.10000,0.90000
 92677,'VICTORIA    ',  69.0000,1,  34,   1,   1,1.01599,   7.8878,1.10000,0.90000,1.10000,0.90000
 92678,'LOST PINES~1', 230.0000,1,  34,   1,   1,1.01454,   0.3833,1.10000,0.90000,1.10000,0.90000
 92679,'LOST PINES~1', 138.0000,1,  34,   1,   1,1.00898,  -0.4680,1.10000,0.90000,1.10000,0.90000
 92680,'LOST PINES~1',  69.0000,1,  34,   1,   1,1.00688,  -0.6832,1.10000,0.90000,1.10000,0.90000
 92681,'CHANNELVIE~1', 230.0000,1,  34,   1,   1,1.01127,  -8.7516,1.10000,0.90000,1.10000,0.90000
 92682,'CHANNELVIE~1', 138.0000,1,  34,   1,   1,1.00921,  -8.9954,1.10000,0.90000,1.10000,0.90000
 92683,'NUECES BAY  ', 230.0000,1,  34,   1,   1,1.01663,  12.1241,1.10000,0.90000,1.10000,0.90000
 92684,'NUECES BAY  ',  69.0000,1,  34,   1,   1,1.01543,  11.8550,1.10000,0.90000,1.10000,0.90000
 92685,'BARNEY M D~1', 138.0000,1,  34,   1,   1,1.00237,  11.3569,1.10000,0.90000,1.10000,0.90000
 92686,'RIO NOGALE~1', 138.0000,1,  34,   1,   1,1.00675,   0.7924,1.10000,0.90000,1.10000,0.90000
 92687,'RIO NOGALE~1',  69.0000,1,  34,   1,   1,1.00375,   0.5316,1.10000,0.90000,1.10000,0.90000
 92688,'BASTROP EN~1', 138.0000,1,  34,   1,   1,1.01124,  -0.8469,1.10000,0.90000,1.10000,0.90000
 92689,'BASTROP EN~1',  69.0000,1,  34,   1,   1,1.00583,  -1.4660,1.10000,0.90000,1.10000,0.90000
 92690,'SAM BERTRON ', 230.0000,1,  34,   1,   1,1.00692,  -9.1015,1.10000,0.90000,1.10000,0.90000
 92691,'SAM BERTRON ', 138.0000,1,  34,   1,   1,1.01068,  -8.8428,1.10000,0.90000,1.10000,0.90000
 92692,'TENASKA FR~1', 138.0000,1,  34,   1,   1,1.01204,  -5.1611,1.10000,0.90000,1.10000,0.90000
 92693,'TENASKA FR~1',  69.0000,1,  34,   1,   1,1.01168,  -5.2040,1.10000,0.90000,1.10000,0.90000
 92694,'TENASKA GA~1', 138.0000,1,  34,   1,   1,1.00960,   2.3379,1.10000,0.90000,1.10000,0.90000
 92695,'TENASKA GA~1',  69.0000,1,  34,   1,   1,1.00938,   2.3166,1.10000,0.90000,1.10000,0.90000
 92696,'WILKES      ', 230.0000,1,  34,   1,   1,1.01695,   5.5377,1.10000,0.90000,1.10000,0.90000
 92697,'WILKES      ', 138.0000,1,  34,   1,   1,1.01130,   4.6407,1.10000,0.90000,1.10000,0.90000
 92698,'DEER PARK ~1', 230.0000,1,  34,   1,   1,1.00271,  -9.1089,1.10000,0.90000,1.10000,0.90000
 92699,'DEER PARK ~1', 138.0000,1,  34,   1,   1,0.99665,  -9.9219,1.10000,0.90000,1.10000,0.90000
 92700,'FREEPORT E~2', 138.0000,1,  34,   1,   1,1.00783,  -2.0267,1.10000,0.90000,1.10000,0.90000
 92701,'BULL CREEK~1', 138.0000,2,  34,   1,   1,1.02000,  12.2892,1.10000,0.90000,1.10000,0.90000
 92702,'BULL CREEK~1',  69.0000,1,  34,   1,   1,1.01754,  12.0529,1.10000,0.90000,1.10000,0.90000
 92703,'JOHNSON CO~1', 138.0000,1,  34,   1,   1,0.99451,  -5.5513,1.10000,0.90000,1.10000,0.90000
 92704,'JOHNSON CO~1',  69.0000,1,  34,   1,   1,0.99113,  -6.3127,1.10000,0.90000,1.10000,0.90000
 92705,'STRYKER CR~1', 230.0000,1,  34,   1,   1,1.00911,   2.4142,1.10000,0.90000,1.10000,0.90000
 92706,'STRYKER CR~1', 138.0000,1,  34,   1,   1,0.99994,   0.4192,1.10000,0.90000,1.10000,0.90000
 92707,'STRYKER CR~1',  69.0000,1,  34,   1,   1,0.99777,  -0.0120,1.10000,0.90000,1.10000,0.90000
 92708,'HIDALGO EN~1', 138.0000,1,  34,   1,   1,1.00850,   7.8451,1.10000,0.90000,1.10000,0.90000
 92709,'ODESSA ECT~1', 138.0000,1,  34,   1,   1,1.01336,  11.6793,1.10000,0.90000,1.10000,0.90000
 92710,'ARTHUR VON~1', 138.0000,1,  34,   1,   1,1.01218,   1.7263,1.10000,0.90000,1.10000,0.90000
 92711,'ARTHUR VON~1',  69.0000,1,  34,   1,   1,1.00934,   1.2888,1.10000,0.90000,1.10000,0.90000
 92712,'MAJOR OAK ~1',  69.0000,1,  34,   1,   1,1.01965,  -1.7269,1.10000,0.90000,1.10000,0.90000
 92713,'MUSTANG ST~1', 138.0000,1,  34,   1,   1,1.01986,  14.5403,1.10000,0.90000,1.10000,0.90000
 92714,'MUSTANG ST~1',  69.0000,1,  34,   1,   1,1.01745,  14.0897,1.10000,0.90000,1.10000,0.90000
 92715,'FRONTERA E~1',  69.0000,1,  34,   1,   1,1.01338,   8.4305,1.10000,0.90000,1.10000,0.90000
 92716,'LAMAR POWE~1', 138.0000,1,  34,   1,   1,1.01712,   5.0121,1.10000,0.90000,1.10000,0.90000
 92717,'LAMAR POWE~1',  69.0000,1,  34,   1,   1,1.01717,   5.5497,1.10000,0.90000,1.10000,0.90000
 92718,'GUADALUPE ~1', 230.0000,1,  34,   1,   1,1.00648,   0.9275,1.10000,0.90000,1.10000,0.90000
 92719,'GUADALUPE ~1', 138.0000,1,  34,   1,   1,0.99906,   0.1039,1.10000,0.90000,1.10000,0.90000
 92720,'GUADALUPE ~1',  69.0000,1,  34,   1,   1,0.99627,  -0.2451,1.10000,0.90000,1.10000,0.90000
 92721,'INGLESIDE ~1', 138.0000,1,  34,   1,   1,1.01055,  11.7592,1.10000,0.90000,1.10000,0.90000
 92722,'INGLESIDE ~1',  69.0000,1,  34,   1,   1,1.01204,  11.9295,1.10000,0.90000,1.10000,0.90000
 92723,'EASTMAN CO~1', 230.0000,1,  34,   1,   1,1.01414,   4.1988,1.10000,0.90000,1.10000,0.90000
 92724,'EASTMAN CO~1', 138.0000,1,  34,   1,   1,1.01198,   3.9417,1.10000,0.90000,1.10000,0.90000
 92725,'JACK COUNTY ', 230.0000,1,  34,   1,   1,1.01889,  -2.1726,1.10000,0.90000,1.10000,0.90000
 92726,'JACK COUNTY ', 138.0000,1,  34,   1,   1,1.01612,  -2.2589,1.10000,0.90000,1.10000,0.90000
 92727,'HARRISON C~1', 230.0000,1,  34,   1,   1,1.01520,   4.6423,1.10000,0.90000,1.10000,0.90000
 92728,'HARRISON C~1', 138.0000,1,  34,   1,   1,1.01351,   4.4735,1.10000,0.90000,1.10000,0.90000
 92729,'FORNEY ENE~1', 138.0000,1,  34,   1,   1,1.00072, -11.1437,1.10000,0.90000,1.10000,0.90000
 92730,'FORNEY ENE~1',  69.0000,1,  34,   1,   1,0.99923, -11.2087,1.10000,0.90000,1.10000,0.90000
 92731,'TURKEY TRA~1',  69.0000,1,  34,   1,   1,1.02188,  22.6158,1.10000,0.90000,1.10000,0.90000
 92732,'UNION CARB~1', 230.0000,1,  34,   1,   1,1.01758,   8.0332,1.10000,0.90000,1.10000,0.90000
 92733,'UNION CARB~1', 138.0000,2,  34,   1,   1,1.02000,   7.9518,1.10000,0.90000,1.10000,0.90000
 92734,'FREESTONE ~1', 230.0000,1,  34,   1,   1,1.01560,  -2.9508,1.10000,0.90000,1.10000,0.90000
 92735,'FREESTONE ~1', 138.0000,1,  34,   1,   1,1.01723,  -2.8645,1.10000,0.90000,1.10000,0.90000
 92736,'GREGORY PO~1', 230.0000,1,  34,   1,   1,1.01961,  12.6394,1.10000,0.90000,1.10000,0.90000
 92737,'GREGORY PO~1', 138.0000,1,  34,   1,   1,1.01913,  12.5145,1.10000,0.90000,1.10000,0.90000
 92738,'HACKBERRY ~1', 138.0000,1,  34,   1,   1,1.01867,  10.7856,1.10000,0.90000,1.10000,0.90000
 92739,'WILDORADO ~1', 138.0000,1,  34,   1,   1,1.01055,  11.8516,1.10000,0.90000,1.10000,0.90000
 92740,'WILDORADO ~1',  69.0000,1,  34,   1,   1,1.00839,  11.5434,1.10000,0.90000,1.10000,0.90000
 92741,'BRAZOS WIN~1',  69.0000,1,  34,   1,   1,1.02093,  16.2467,1.10000,0.90000,1.10000,0.90000
 92742,'BOSQUE COU~1', 138.0000,1,  34,   1,   1,1.01008,  -2.4098,1.10000,0.90000,1.10000,0.90000
 92743,'BOSQUE COU~1',  69.0000,1,  34,   1,   1,1.01272,  -1.9174,1.10000,0.90000,1.10000,0.90000
 92744,'HAL C WEAV~1',  69.0000,1,  34,   1,   1,0.98575,  -3.8986,1.10000,0.90000,1.10000,0.90000
 92745,'TRENT WIND~1', 138.0000,2,  34,   1,   1,1.02000,  22.0706,1.10000,0.90000,1.10000,0.90000
 92746,'MCADOO WIN~1', 138.0000,2,  34,   1,   1,1.02000,  12.3415,1.10000,0.90000,1.10000,0.90000
 92747,'MCADOO WIN~1',  69.0000,1,  34,   1,   1,1.01915,  12.2335,1.10000,0.90000,1.10000,0.90000
 92748,'SHERBINO I~1', 138.0000,2,  34,   1,   1,1.02000,   8.3993,1.10000,0.90000,1.10000,0.90000
 92749,'LANGFORD W~1',  69.0000,1,  34,   1,   1,1.00990,   9.0369,1.10000,0.90000,1.10000,0.90000
 92750,'CEDRO HILL~1',  69.0000,1,  34,   1,   1,1.01697,   3.9963,1.10000,0.90000,1.10000,0.90000
 92751,'SWEENY COG~1', 138.0000,1,  34,   1,   1,1.01495,   1.7539,1.10000,0.90000,1.10000,0.90000
 92752,'SIM GIDEON  ', 138.0000,1,  34,   1,   1,1.00922,  -0.4306,1.10000,0.90000,1.10000,0.90000
 92753,'MOUNTAIN C~1', 230.0000,1,  34,   1,   1,0.98910, -11.4462,1.10000,0.90000,1.10000,0.90000
 92754,'MOUNTAIN C~1', 138.0000,1,  34,   1,   1,0.98349, -12.6898,1.10000,0.90000,1.10000,0.90000
 92755,'MOUNTAIN C~1',  69.0000,1,  34,   1,   1,0.98338, -12.7145,1.10000,0.90000,1.10000,0.90000
 92756,'LAREDO      ',  69.0000,1,  34,   1,   1,1.00680,   0.6849,1.10000,0.90000,1.10000,0.90000
 92757,'EAGLE MOUN~1', 138.0000,1,  34,   1,   1,0.99293,  -8.3405,1.10000,0.90000,1.10000,0.90000
 92758,'STANTON WI~1', 138.0000,2,  34,   1,   1,1.01394,  12.6861,1.10000,0.90000,1.10000,0.90000
 92759,'STANTON WI~1',  69.0000,1,  34,   1,   1,1.00831,  12.4207,1.10000,0.90000,1.10000,0.90000
 92760,'BARTON CHA~1', 138.0000,1,  34,   1,   1,1.01705,   1.8728,1.10000,0.90000,1.10000,0.90000
 92761,'BARTON CHA~1',  69.0000,1,  34,   1,   1,1.01655,   1.8139,1.10000,0.90000,1.10000,0.90000
 92762,'NICHOLS     ', 138.0000,1,  34,   1,   1,1.00417,  11.1733,1.10000,0.90000,1.10000,0.90000
 92763,'MOTIVA ENT~1', 138.0000,1,  34,   1,   1,1.00981,  -5.5705,1.10000,0.90000,1.10000,0.90000
 92764,'TEXAS CITY~2', 138.0000,1,  34,   1,   1,0.99936,  -8.5528,1.10000,0.90000,1.10000,0.90000
 92765,'VICTORIA T~1',  69.0000,1,  34,   1,   1,1.01839,   7.2276,1.10000,0.90000,1.10000,0.90000
 92766,'NEWGULF CO~1',  69.0000,1,  34,   1,   1,1.00522,  -0.5324,1.10000,0.90000,1.10000,0.90000
 92767,'AIR PRODUC~1', 230.0000,2,  34,   1,   1,1.02000,  -4.6807,1.10000,0.90000,1.10000,0.90000
 92768,'SOUTH TREN~1', 138.0000,2,  34,   1,   1,1.02000,  20.0518,1.10000,0.90000,1.10000,0.90000
 92769,'OYSTER CRE~1', 230.0000,1,  34,   1,   1,0.99404,  -3.2976,1.10000,0.90000,1.10000,0.90000
 92770,'OYSTER CRE~1', 138.0000,1,  34,   1,   1,0.99577,  -2.8330,1.10000,0.90000,1.10000,0.90000
 92771,'FREEPORT E~1', 138.0000,1,  34,   1,   1,1.00804,  -2.0160,1.10000,0.90000,1.10000,0.90000
 92772,'SWEETWATER~2',  69.0000,1,  34,   1,   1,1.01848,  22.1438,1.10000,0.90000,1.10000,0.90000
 92773,'MORGAN CREEK', 230.0000,1,  34,   1,   1,1.02236,  21.6545,1.10000,0.90000,1.10000,0.90000
 92774,'MORGAN CREEK', 138.0000,1,  34,   1,   1,1.02430,  20.8988,1.10000,0.90000,1.10000,0.90000
 92775,'MORGAN CREEK',  69.0000,1,  34,   1,   1,1.02548,  20.7822,1.10000,0.90000,1.10000,0.90000
 92776,'PERMIAN BA~1',  69.0000,1,  34,   1,   1,1.00760,   7.1661,1.10000,0.90000,1.10000,0.90000
 92777,'DECORDOVA ~1', 138.0000,1,  34,   1,   1,1.01279,  -1.6048,1.10000,0.90000,1.10000,0.90000
 92778,'PARIS ENER~1',  69.0000,1,  34,   1,   1,1.01310,   3.5725,1.10000,0.90000,1.10000,0.90000
 92779,'HARDIN COU~1',  69.0000,1,  34,   1,   1,1.01254,  -6.2620,1.10000,0.90000,1.10000,0.90000
 92780,'NEWMAN      ',  69.0000,1,  34,   1,   1,1.02065, -15.7289,1.10000,0.90000,1.10000,0.90000
 92781,'SAN JACINT~1',  69.0000,1,  34,   1,   1,0.98865,  -9.3289,1.10000,0.90000,1.10000,0.90000
 92782,'HOUSTON CH~1', 138.0000,1,  34,   1,   1,1.00772,  -9.4937,1.10000,0.90000,1.10000,0.90000
 92783,'OPTIM ENER~1', 230.0000,1,  34,   1,   1,1.01145,  -8.7388,1.10000,0.90000,1.10000,0.90000
 92784,'OPTIM ENER~1', 138.0000,1,  34,   1,   1,1.00530,  -9.4972,1.10000,0.90000,1.10000,0.90000
 92785,'RAY OLINGER ',  69.0000,1,  34,   1,   1,0.99158,  -9.1721,1.10000,0.90000,1.10000,0.90000
 92786,'BASF FREEP~1', 230.0000,1,  34,   1,   1,1.00711,  -1.7846,1.10000,0.90000,1.10000,0.90000
 92787,'BASF FREEP~1', 138.0000,2,  34,   1,   1,1.00492,  -2.1081,1.10000,0.90000,1.10000,0.90000
 92788,'BASF FREEP~1',  69.0000,1,  34,   1,   1,1.00347,  -2.2893,1.10000,0.90000,1.10000,0.90000
 92789,'COPPER      ',  69.0000,2,  34,   1,   1,1.02000, -18.6895,1.10000,0.90000,1.10000,0.90000
 92790,'LLANO ESTA~1',  69.0000,2,  34,   1,   1,1.01283,  11.1713,1.10000,0.90000,1.10000,0.90000
 92791,'EXC WIND 4~1',  69.0000,1,  34,   1,   1,1.01632,  19.9498,1.10000,0.90000,1.10000,0.90000
 92792,'LAKE CREEK  ', 138.0000,1,  34,   1,   1,1.00848,  -4.3418,1.10000,0.90000,1.10000,0.90000
 92793,'POWER STAT~1',  69.0000,1,  34,   1,   1,1.01576,  -7.6009,1.10000,0.90000,1.10000,0.90000
 92794,'BAYOU COGE~1', 138.0000,1,  34,   1,   1,0.98063, -11.8003,1.10000,0.90000,1.10000,0.90000
 92795,'BAYOU COGE~1',  69.0000,1,  34,   1,   1,0.98758, -10.9315,1.10000,0.90000,1.10000,0.90000
 92796,'QUAIL RUN ~1', 230.0000,1,  34,   1,   1,1.01240,  11.8789,1.10000,0.90000,1.10000,0.90000
 92797,'QUAIL RUN ~1', 138.0000,1,  34,   1,   1,1.01208,  11.6454,1.10000,0.90000,1.10000,0.90000
 92798,'GREENS BAYOU', 230.0000,1,  34,   1,   1,1.00078,  -9.4372,1.10000,0.90000,1.10000,0.90000
 92799,'GREENS BAYOU', 138.0000,1,  34,   1,   1,0.98695, -10.7179,1.10000,0.90000,1.10000,0.90000
 92800,'GOAT WIND LP', 138.0000,2,  34,   1,   1,1.01803,  17.7316,1.10000,0.90000,1.10000,0.90000
 92801,'POINT COMF~1', 230.0000,2,  34,   1,   1,1.00260,   6.1024,1.10000,0.90000,1.10000,0.90000
 92802,'SPENCER     ',  69.0000,2,  34,   1,   1,1.00435, -12.2755,1.10000,0.90000,1.10000,0.90000
 92803,'V H BRAUNIG ', 138.0000,1,  34,   1,   1,1.01225,   1.7361,1.10000,0.90000,1.10000,0.90000
 92804,'WINCHESTER~1', 138.0000,2,  34,   1,   1,1.02000,  -0.5351,1.10000,0.90000,1.10000,0.90000
 92805,'WHIRLWIND ~1',  69.0000,2,  34,   1,   1,1.02000,   9.0540,1.10000,0.90000,1.10000,0.90000
 92806,'EXELON LAP~1', 230.0000,2,  34,   1,   1,1.00387,  -9.3372,1.10000,0.90000,1.10000,0.90000
 92807,'EXELON LAP~1', 138.0000,1,  34,   1,   1,0.95027, -15.4270,1.10000,0.90000,1.10000,0.90000
 92808,'LEON CREEK  ',  69.0000,1,  34,   1,   1,0.99069,  -2.0564,1.10000,0.90000,1.10000,0.90000
 92809,'TEXAS CITY~1',  69.0000,1,  34,   1,   1,0.98882,  -9.6380,1.10000,0.90000,1.10000,0.90000
 92810,'BUCHANAN D~1',  69.0000,1,  34,   1,   1,0.98729,  -0.4961,1.10000,0.90000,1.10000,0.90000
 92811,'T H WHARTON ', 230.0000,1,  34,   1,   1,0.99009,  -8.0883,1.10000,0.90000,1.10000,0.90000
 92812,'T H WHARTON ', 138.0000,1,  34,   1,   1,0.98239,  -9.1846,1.10000,0.90000,1.10000,0.90000
 92813,'TY COOKE    ',  69.0000,2,  34,   1,   1,1.00210,   9.9554,1.10000,0.90000,1.10000,0.90000
 92814,'DECKER CREEK',  69.0000,1,  34,   1,   1,1.01870,   0.4165,1.10000,0.90000,1.10000,0.90000
 92815,'SILAS RAY   ',  69.0000,1,  34,   1,   1,1.00694,  -0.3868,1.10000,0.90000,1.10000,0.90000
 92816,'SUNRAY WIN~1',  69.0000,2,  34,   1,   1,1.01817,  11.8964,1.10000,0.90000,1.10000,0.90000
 92817,'PLANT X     ', 138.0000,1,  34,   1,   1,1.01315,  13.0282,1.10000,0.90000,1.10000,0.90000
 92818,'PLANT X     ',  69.0000,1,  34,   1,   1,1.01243,  12.8736,1.10000,0.90000,1.10000,0.90000
 92819,'CORPUS REF~1',  69.0000,2,  34,   1,   1,1.00181,   9.1766,1.10000,0.90000,1.10000,0.90000
 92820,'ASCEND PER~1', 138.0000,2,  34,   1,   1,1.00152,  -6.2322,1.10000,0.90000,1.10000,0.90000
 92821,'TICONA POL~1', 138.0000,2,  34,   1,   1,1.00006,   9.4506,1.10000,0.90000,1.10000,0.90000
 92822,'TOLEDO BEND ',  69.0000,1,  34,   1,   1,1.01464,   0.7475,1.10000,0.90000,1.10000,0.90000
 92823,'LONE STAR   ', 230.0000,2,  34,   1,   1,1.01832,   5.3963,1.10000,0.90000,1.10000,0.90000
 92824,'EXXONMOBIL~2', 138.0000,1,  34,   1,   1,1.01350,  -8.8370,1.10000,0.90000,1.10000,0.90000
 92825,'EXXONMOBIL~2',  69.0000,1,  34,   1,   1,1.01390,  -8.8198,1.10000,0.90000,1.10000,0.90000
 92826,'EXXONMOBIL~3', 230.0000,1,  34,   1,   1,1.00800,  -5.7927,1.10000,0.90000,1.10000,0.90000
 92827,'EXXONMOBIL~3', 138.0000,1,  34,   1,   1,1.00554,  -6.0780,1.10000,0.90000,1.10000,0.90000
 92828,'EXXONMOBIL~3',  69.0000,1,  34,   1,   1,1.00403,  -6.3116,1.10000,0.90000,1.10000,0.90000
 92829,'KNOX LEE    ', 230.0000,1,  34,   1,   1,1.01700,   4.7483,1.10000,0.90000,1.10000,0.90000
 92830,'KNOX LEE    ', 138.0000,1,  34,   1,   1,1.01573,   4.4264,1.10000,0.90000,1.10000,0.90000
 92831,'PORT NECHE~1', 138.0000,2,  34,   1,   1,1.01042,  -5.6224,1.10000,0.90000,1.10000,0.90000
 92832,'SWEETWATER~1', 138.0000,1,  34,   1,   1,1.01959,  21.6541,1.10000,0.90000,1.10000,0.90000
 92833,'NORTH TEXAS ', 138.0000,2,  34,   1,   1,1.00133,  -5.1407,1.10000,0.90000,1.10000,0.90000
 92834,'AMISTAD DA~1', 138.0000,2,  34,   1,   1,1.02000,   4.2807,1.10000,0.90000,1.10000,0.90000
 92835,'VALERO REF~2',  69.0000,1,  34,   1,   1,1.00661,   9.9567,1.10000,0.90000,1.10000,0.90000
 92836,'EXXONMOBIL~1',  69.0000,1,  34,   1,   1,1.00862,  -9.0202,1.10000,0.90000,1.10000,0.90000
 92837,'SHERWIN AL~1', 230.0000,1,  34,   1,   1,1.01948,  12.6890,1.10000,0.90000,1.10000,0.90000
 92838,'SHERWIN AL~1', 138.0000,1,  34,   1,   1,1.01879,  12.4756,1.10000,0.90000,1.10000,0.90000
 92839,'SHERWIN AL~1',  69.0000,2,  34,   1,   1,1.02000,  12.4912,1.10000,0.90000,1.10000,0.90000
 92840,'WHITNEY     ',  69.0000,2,  34,   1,   1,1.01952,  -2.1327,1.10000,0.90000,1.10000,0.90000
 92841,'GOODYEAR B~1',  69.0000,2,  34,   1,   1,1.01186,  -6.6870,1.10000,0.90000,1.10000,0.90000
 92842,'VALERO REF~1', 230.0000,2,  34,   1,   1,1.01473,  11.8883,1.10000,0.90000,1.10000,0.90000
 92843,'CCI SIGNAL~1',  69.0000,1,  34,   1,   1,0.97764,  -2.8282,1.10000,0.90000,1.10000,0.90000
 93752,'48001950402 ',  69.0000,1,  34,   1,   1,0.99367,  -4.4719,1.10000,0.90000,1.10000,0.90000
 93753,'48001950800 ',  69.0000,1,  34,   1,   1,0.96872,  -5.2386,1.10000,0.90000,1.10000,0.90000
 93754,'48001951100 ',  69.0000,1,  34,   1,   1,0.98164,  -4.5697,1.10000,0.90000,1.10000,0.90000
 93755,'48003950100 ', 230.0000,1,  34,   1,   1,1.01663,  12.1440,1.10000,0.90000,1.10000,0.90000
 93756,'48003950100 ', 138.0000,1,  34,   1,   1,1.01283,  11.8816,1.10000,0.90000,1.10000,0.90000
 93757,'48003950200 ',  69.0000,1,  34,   1,   1,1.00233,  10.9962,1.10000,0.90000,1.10000,0.90000
 93758,'48005000101 ',  69.0000,1,  34,   1,   1,0.96099,  -6.9608,1.10000,0.90000,1.10000,0.90000
 93759,'48005000400 ',  69.0000,1,  34,   1,   1,0.94824, -10.0232,1.10000,0.90000,1.10000,0.90000
 93760,'48005001001 ', 138.0000,1,  34,   1,   1,0.97680,  -5.7080,1.10000,0.90000,1.10000,0.90000
 93761,'48005001001 ',  69.0000,1,  34,   1,   1,0.97319,  -6.5185,1.10000,0.90000,1.10000,0.90000
 93762,'48007950300 ',  69.0000,1,  34,   1,   1,0.98189,   8.5898,1.10000,0.90000,1.10000,0.90000
 93763,'48013960202 ',  69.0000,1,  34,   1,   1,0.98357,  -0.9426,1.10000,0.90000,1.10000,0.90000
 93764,'48013960402 ',  69.0000,1,  34,   1,   1,0.98388,  -0.0821,1.10000,0.90000,1.10000,0.90000
 93765,'48015760300 ', 138.0000,1,  34,   1,   1,0.99938,  -2.9670,1.10000,0.90000,1.10000,0.90000
 93766,'48015760300 ',  69.0000,1,  34,   1,   1,0.99515,  -3.4090,1.10000,0.90000,1.10000,0.90000
 93767,'48015760502 ',  69.0000,1,  34,   1,   1,0.98078,  -6.4486,1.10000,0.90000,1.10000,0.90000
 93768,'48021950200 ',  69.0000,1,  34,   1,   1,0.97693,  -3.5127,1.10000,0.90000,1.10000,0.90000
 93769,'48021950300 ',  69.0000,1,  34,   1,   1,0.98310,  -2.7905,1.10000,0.90000,1.10000,0.90000
 93770,'48021950400 ',  69.0000,1,  34,   1,   1,0.99894,  -1.5514,1.10000,0.90000,1.10000,0.90000
 93771,'48023950300 ',  69.0000,1,  34,   1,   1,0.99340,   5.5922,1.10000,0.90000,1.10000,0.90000
 93772,'48025950201 ',  69.0000,1,  34,   1,   1,0.96998,   4.7053,1.10000,0.90000,1.10000,0.90000
 93773,'48027020300 ',  69.0000,1,  34,   1,   1,0.95305,  -8.3882,1.10000,0.90000,1.10000,0.90000
 93774,'48027020401 ',  69.0000,1,  34,   1,   1,0.95421,  -8.4134,1.10000,0.90000,1.10000,0.90000
 93775,'48027020600 ',  69.0000,1,  34,   1,   1,0.95089,  -8.6547,1.10000,0.90000,1.10000,0.90000
 93776,'48027020702 ',  69.0000,1,  34,   1,   1,0.95204,  -8.9797,1.10000,0.90000,1.10000,0.90000
 93777,'48027021202 ',  69.0000,1,  34,   1,   1,0.95329,  -8.7115,1.10000,0.90000,1.10000,0.90000
 93778,'48027021500 ',  69.0000,1,  34,   1,   1,0.95686,  -7.6513,1.10000,0.90000,1.10000,0.90000
 93779,'48027021800 ',  69.0000,1,  34,   1,   1,0.95666,  -6.3892,1.10000,0.90000,1.10000,0.90000
 93780,'48027021903 ',  69.0000,1,  34,   1,   1,0.96395,  -4.5600,1.10000,0.90000,1.10000,0.90000
 93781,'48027022401 ',  69.0000,1,  34,   1,   1,0.96408,  -4.2497,1.10000,0.90000,1.10000,0.90000
 93782,'48027022900 ',  69.0000,1,  34,   1,   1,0.96569,  -3.9782,1.10000,0.90000,1.10000,0.90000
 93783,'48027023105 ',  69.0000,1,  34,   1,   1,0.97334,  -2.4688,1.10000,0.90000,1.10000,0.90000
 93784,'48027023108 ', 230.0000,1,  34,   1,   1,0.98343,  -1.3024,1.10000,0.90000,1.10000,0.90000
 93785,'48027023108 ', 138.0000,1,  34,   1,   1,0.97607,  -2.3341,1.10000,0.90000,1.10000,0.90000
 93786,'48027023108 ',  69.0000,1,  34,   1,   1,0.97098,  -2.8498,1.10000,0.90000,1.10000,0.90000
 93787,'48027023202 ', 138.0000,1,  34,   1,   1,0.97373,  -2.3624,1.10000,0.90000,1.10000,0.90000
 93788,'48027023202 ',  69.0000,1,  34,   1,   1,0.96875,  -3.4623,1.10000,0.90000,1.10000,0.90000
 93789,'48027023203 ',  69.0000,1,  34,   1,   1,0.97023,  -2.8902,1.10000,0.90000,1.10000,0.90000
 93790,'48029110500 ',  69.0000,1,  34,   1,   1,0.96451,  -4.0107,1.10000,0.90000,1.10000,0.90000
 93791,'48029110900 ',  69.0000,1,  34,   1,   1,0.96851,  -3.3130,1.10000,0.90000,1.10000,0.90000
 93792,'48029111000 ',  69.0000,1,  34,   1,   1,0.96266,  -4.2414,1.10000,0.90000,1.10000,0.90000
 93793,'48029120100 ', 138.0000,1,  34,   1,   1,0.97477,  -2.6007,1.10000,0.90000,1.10000,0.90000
 93794,'48029120100 ',  69.0000,1,  34,   1,   1,0.97013,  -3.3642,1.10000,0.90000,1.10000,0.90000
 93795,'48029120501 ',  69.0000,1,  34,   1,   1,0.96327,  -3.8386,1.10000,0.90000,1.10000,0.90000
 93796,'48029121112 ',  69.0000,1,  34,   1,   1,0.95905,  -4.7079,1.10000,0.90000,1.10000,0.90000
 93797,'48029121300 ',  69.0000,1,  34,   1,   1,0.96424,  -4.2532,1.10000,0.90000,1.10000,0.90000
 93798,'48029121403 ',  69.0000,1,  34,   1,   1,0.97902,  -1.8709,1.10000,0.90000,1.10000,0.90000
 93799,'48029121404 ', 230.0000,1,  34,   1,   1,0.99360,  -0.0571,1.10000,0.90000,1.10000,0.90000
 93800,'48029121404 ', 138.0000,1,  34,   1,   1,0.99063,  -0.6578,1.10000,0.90000,1.10000,0.90000
 93801,'48029121501 ',  69.0000,1,  34,   1,   1,0.96822,  -3.4804,1.10000,0.90000,1.10000,0.90000
 93802,'48029121504 ',  69.0000,1,  34,   1,   1,0.97442,  -2.2061,1.10000,0.90000,1.10000,0.90000
 93803,'48029121601 ',  69.0000,1,  34,   1,   1,0.97530,  -2.3447,1.10000,0.90000,1.10000,0.90000
 93804,'48029121910 ',  69.0000,1,  34,   1,   1,0.96099,  -4.7425,1.10000,0.90000,1.10000,0.90000
 93805,'48029130300 ',  69.0000,1,  34,   1,   1,0.97899,  -1.9758,1.10000,0.90000,1.10000,0.90000
 93806,'48029130700 ',  69.0000,1,  34,   1,   1,0.97169,  -3.0358,1.10000,0.90000,1.10000,0.90000
 93807,'48029130800 ', 230.0000,1,  34,   1,   1,0.99317,  -0.0626,1.10000,0.90000,1.10000,0.90000
 93808,'48029130800 ', 138.0000,1,  34,   1,   1,0.98126,  -1.7057,1.10000,0.90000,1.10000,0.90000
 93809,'48029130800 ',  69.0000,1,  34,   1,   1,0.97403,  -2.7712,1.10000,0.90000,1.10000,0.90000
 93810,'48029130900 ',  69.0000,1,  34,   1,   1,0.98787,  -0.7974,1.10000,0.90000,1.10000,0.90000
 93811,'48029131200 ', 138.0000,1,  34,   1,   1,0.99607,   0.0242,1.10000,0.90000,1.10000,0.90000
 93812,'48029131300 ', 138.0000,1,  34,   1,   1,0.99772,   0.1712,1.10000,0.90000,1.10000,0.90000
 93813,'48029131401 ',  69.0000,1,  34,   1,   1,0.96573,  -1.8986,1.10000,0.90000,1.10000,0.90000
 93814,'48029131700 ', 138.0000,1,  34,   1,   1,0.98677,  -1.0656,1.10000,0.90000,1.10000,0.90000
 93815,'48029131700 ',  69.0000,1,  34,   1,   1,0.97803,  -2.1113,1.10000,0.90000,1.10000,0.90000
 93816,'48029140100 ',  69.0000,1,  34,   1,   1,0.97456,  -2.6509,1.10000,0.90000,1.10000,0.90000
 93817,'48029140500 ',  69.0000,1,  34,   1,   1,0.98112,  -1.6554,1.10000,0.90000,1.10000,0.90000
 93818,'48029141102 ',  69.0000,1,  34,   1,   1,0.98586,  -1.5123,1.10000,0.90000,1.10000,0.90000
 93819,'48029141402 ',  69.0000,1,  34,   1,   1,0.99021,  -0.6333,1.10000,0.90000,1.10000,0.90000
 93820,'48029150100 ',  69.0000,1,  34,   1,   1,0.96734,  -3.7555,1.10000,0.90000,1.10000,0.90000
 93821,'48029150600 ',  69.0000,1,  34,   1,   1,0.97731,  -2.4319,1.10000,0.90000,1.10000,0.90000
 93822,'48029151200 ',  69.0000,1,  34,   1,   1,0.98131,  -2.2099,1.10000,0.90000,1.10000,0.90000
 93823,'48029151400 ',  69.0000,1,  34,   1,   1,0.98212,  -2.0957,1.10000,0.90000,1.10000,0.90000
 93824,'48029151700 ',  69.0000,1,  34,   1,   1,0.98534,  -1.8995,1.10000,0.90000,1.10000,0.90000
 93825,'48029152201 ',  69.0000,1,  34,   1,   1,0.99152,  -0.1182,1.10000,0.90000,1.10000,0.90000
 93826,'48029152202 ',  69.0000,1,  34,   1,   1,0.99634,  -0.0516,1.10000,0.90000,1.10000,0.90000
 93827,'48029160100 ',  69.0000,1,  34,   1,   1,0.96897,  -3.4436,1.10000,0.90000,1.10000,0.90000
 93828,'48029160300 ',  69.0000,1,  34,   1,   1,0.96672,  -3.5561,1.10000,0.90000,1.10000,0.90000
 93829,'48029160701 ',  69.0000,1,  34,   1,   1,0.96729,  -4.1335,1.10000,0.90000,1.10000,0.90000
 93830,'48029160901 ',  69.0000,1,  34,   1,   1,0.97328,  -2.9384,1.10000,0.90000,1.10000,0.90000
 93831,'48029161100 ',  69.0000,1,  34,   1,   1,0.97283,  -2.5724,1.10000,0.90000,1.10000,0.90000
 93832,'48029161400 ',  69.0000,1,  34,   1,   1,0.96707,  -3.7624,1.10000,0.90000,1.10000,0.90000
 93833,'48029161504 ',  69.0000,1,  34,   1,   1,0.97930,  -2.7398,1.10000,0.90000,1.10000,0.90000
 93834,'48029161801 ',  69.0000,1,  34,   1,   1,0.96858,  -4.3406,1.10000,0.90000,1.10000,0.90000
 93835,'48029161802 ',  69.0000,1,  34,   1,   1,0.96950,  -4.0079,1.10000,0.90000,1.10000,0.90000
 93836,'48029170300 ',  69.0000,1,  34,   1,   1,0.96957,  -3.6452,1.10000,0.90000,1.10000,0.90000
 93837,'48029171000 ',  69.0000,1,  34,   1,   1,0.96674,  -3.7184,1.10000,0.90000,1.10000,0.90000
 93838,'48029171301 ',  69.0000,1,  34,   1,   1,0.96770,  -3.9178,1.10000,0.90000,1.10000,0.90000
 93839,'48029171402 ',  69.0000,1,  34,   1,   1,0.96619,  -4.0919,1.10000,0.90000,1.10000,0.90000
 93840,'48029171700 ', 138.0000,1,  34,   1,   1,0.97157,  -3.6020,1.10000,0.90000,1.10000,0.90000
 93841,'48029171700 ',  69.0000,1,  34,   1,   1,0.96366,  -5.3262,1.10000,0.90000,1.10000,0.90000
 93842,'48029171902 ',  69.0000,1,  34,   1,   1,0.95789,  -5.8524,1.10000,0.90000,1.10000,0.90000
 93843,'48029171912 ',  69.0000,1,  34,   1,   1,0.95482,  -6.2688,1.10000,0.90000,1.10000,0.90000
 93844,'48029180400 ',  69.0000,1,  34,   1,   1,0.95999,  -5.4877,1.10000,0.90000,1.10000,0.90000
 93845,'48029180602 ',  69.0000,1,  34,   1,   1,0.96279,  -4.4977,1.10000,0.90000,1.10000,0.90000
 93846,'48029180901 ',  69.0000,1,  34,   1,   1,0.95563,  -5.9662,1.10000,0.90000,1.10000,0.90000
 93847,'48029180902 ',  69.0000,1,  34,   1,   1,0.96129,  -4.4010,1.10000,0.90000,1.10000,0.90000
 93848,'48029181402 ',  69.0000,1,  34,   1,   1,0.95556,  -6.0752,1.10000,0.90000,1.10000,0.90000
 93849,'48029181404 ',  69.0000,1,  34,   1,   1,0.95628,  -6.0285,1.10000,0.90000,1.10000,0.90000
 93850,'48029181505 ',  69.0000,1,  34,   1,   1,0.95623,  -6.0612,1.10000,0.90000,1.10000,0.90000
 93851,'48029181601 ',  69.0000,1,  34,   1,   1,0.96160,  -4.7353,1.10000,0.90000,1.10000,0.90000
 93852,'48029181704 ',  69.0000,1,  34,   1,   1,0.95370,  -6.4759,1.10000,0.90000,1.10000,0.90000
 93853,'48029181808 ',  69.0000,1,  34,   1,   1,0.95567,  -6.0709,1.10000,0.90000,1.10000,0.90000
 93854,'48029181816 ',  69.0000,1,  34,   1,   1,0.95531,  -6.0781,1.10000,0.90000,1.10000,0.90000
 93855,'48029181819 ',  69.0000,1,  34,   1,   1,0.95577,  -6.1653,1.10000,0.90000,1.10000,0.90000
 93856,'48029181820 ', 138.0000,1,  34,   1,   1,0.96318,  -4.6972,1.10000,0.90000,1.10000,0.90000
 93857,'48029181820 ',  69.0000,1,  34,   1,   1,0.95753,  -5.9670,1.10000,0.90000,1.10000,0.90000
 93858,'48029190100 ',  69.0000,1,  34,   1,   1,0.96773,  -3.3742,1.10000,0.90000,1.10000,0.90000
 93859,'48029190504 ',  69.0000,1,  34,   1,   1,0.96155,  -4.2545,1.10000,0.90000,1.10000,0.90000
 93860,'48029191813 ',  69.0000,1,  34,   1,   1,0.95035,  -5.9986,1.10000,0.90000,1.10000,0.90000
 93861,'48029192100 ',  69.0000,1,  34,   1,   1,0.96371,  -4.4298,1.10000,0.90000,1.10000,0.90000
 93862,'48029192200 ',  69.0000,1,  34,   1,   1,0.98013,  -1.8223,1.10000,0.90000,1.10000,0.90000
 93863,'48029192300 ',  69.0000,1,  34,   1,   1,0.95483,  -5.9381,1.10000,0.90000,1.10000,0.90000
 93864,'48029980001 ', 230.0000,1,  34,   1,   1,0.97750,  -2.4250,1.10000,0.90000,1.10000,0.90000
 93865,'48029980001 ', 138.0000,1,  34,   1,   1,0.95963,  -5.2535,1.10000,0.90000,1.10000,0.90000
 93866,'48029980001 ',  69.0000,1,  34,   1,   1,0.95801,  -7.0473,1.10000,0.90000,1.10000,0.90000
 93867,'48029980003 ',  69.0000,1,  34,   1,   1,0.97252,  -4.0667,1.10000,0.90000,1.10000,0.90000
 93868,'48029980004 ', 138.0000,1,  34,   1,   1,0.96812,  -3.4212,1.10000,0.90000,1.10000,0.90000
 93869,'48029980004 ',  69.0000,1,  34,   1,   1,0.96237,  -4.6382,1.10000,0.90000,1.10000,0.90000
 93870,'48029980100 ', 138.0000,1,  34,   1,   1,0.98121,  -2.2787,1.10000,0.90000,1.10000,0.90000
 93871,'48031950100 ',  69.0000,1,  34,   1,   1,0.98713,  -2.6924,1.10000,0.90000,1.10000,0.90000
 93872,'48035950400 ',  69.0000,1,  34,   1,   1,0.99271,  -2.2067,1.10000,0.90000,1.10000,0.90000
 93873,'48037010902 ',  69.0000,1,  34,   1,   1,0.92524,  -7.2428,1.10000,0.90000,1.10000,0.90000
 93874,'48037011300 ', 138.0000,1,  34,   1,   1,0.94547,  -2.8284,1.10000,0.90000,1.10000,0.90000
 93875,'48037011502 ', 138.0000,1,  34,   1,   1,0.95152,  -1.7201,1.10000,0.90000,1.10000,0.90000
 93876,'48037011600 ', 138.0000,1,  34,   1,   1,0.95380,  -1.6656,1.10000,0.90000,1.10000,0.90000
 93877,'48037011700 ',  69.0000,1,  34,   1,   1,0.97268,   1.0790,1.10000,0.90000,1.10000,0.90000
 93878,'48039660200 ',  69.0000,1,  34,   1,   1,0.95047, -11.8852,1.10000,0.90000,1.10000,0.90000
 93879,'48039660300 ',  69.0000,1,  34,   1,   1,0.95108, -11.0365,1.10000,0.90000,1.10000,0.90000
 93880,'48039660400 ',  69.0000,1,  34,   1,   1,0.94819, -12.7375,1.10000,0.90000,1.10000,0.90000
 93881,'48039660500 ',  69.0000,1,  34,   1,   1,0.95362, -10.8401,1.10000,0.90000,1.10000,0.90000
 93882,'48039660602 ',  69.0000,1,  34,   1,   1,0.96573,  -7.8273,1.10000,0.90000,1.10000,0.90000
 93883,'48039660900 ',  69.0000,1,  34,   1,   1,0.94824, -11.1168,1.10000,0.90000,1.10000,0.90000
 93884,'48039661400 ',  69.0000,1,  34,   1,   1,0.96995,  -8.2056,1.10000,0.90000,1.10000,0.90000
 93885,'48039661501 ',  69.0000,1,  34,   1,   1,0.96127,  -8.7281,1.10000,0.90000,1.10000,0.90000
 93886,'48039661601 ', 138.0000,1,  34,   1,   1,0.97881,  -8.0848,1.10000,0.90000,1.10000,0.90000
 93887,'48039661700 ', 138.0000,1,  34,   1,   1,0.99866,  -6.1864,1.10000,0.90000,1.10000,0.90000
 93888,'48039661700 ',  69.0000,1,  34,   1,   1,0.99906,  -6.2594,1.10000,0.90000,1.10000,0.90000
 93889,'48039662000 ',  69.0000,1,  34,   1,   1,1.00847,   0.4259,1.10000,0.90000,1.10000,0.90000
 93890,'48039662100 ',  69.0000,1,  34,   1,   1,0.99787,  -1.6616,1.10000,0.90000,1.10000,0.90000
 93891,'48039662700 ', 138.0000,1,  34,   1,   1,1.01153,   1.5002,1.10000,0.90000,1.10000,0.90000
 93892,'48039662900 ',  69.0000,1,  34,   1,   1,0.99856,  -0.6083,1.10000,0.90000,1.10000,0.90000
 93893,'48039663000 ', 138.0000,1,  34,   1,   1,1.00598,  -1.7682,1.10000,0.90000,1.10000,0.90000
 93894,'48039663200 ', 138.0000,1,  34,   1,   1,1.00384,  -2.2119,1.10000,0.90000,1.10000,0.90000
 93895,'48039663200 ',  69.0000,1,  34,   1,   1,1.00121,  -2.3651,1.10000,0.90000,1.10000,0.90000
 93896,'48039663300 ', 230.0000,1,  34,   1,   1,1.00669,  -1.6839,1.10000,0.90000,1.10000,0.90000
 93897,'48039663500 ', 138.0000,1,  34,   1,   1,1.00560,  -2.1362,1.10000,0.90000,1.10000,0.90000
 93898,'48039663900 ', 138.0000,1,  34,   1,   1,1.00648,  -2.1811,1.10000,0.90000,1.10000,0.90000
 93899,'48039664200 ', 230.0000,1,  34,   1,   1,0.99003,  -3.7259,1.10000,0.90000,1.10000,0.90000
 93900,'48039664200 ',  69.0000,1,  34,   1,   1,0.94193, -11.6387,1.10000,0.90000,1.10000,0.90000
 93901,'48039664300 ', 138.0000,1,  34,   1,   1,0.99490,  -2.8089,1.10000,0.90000,1.10000,0.90000
 93902,'48039664501 ', 138.0000,1,  34,   1,   1,1.00039,  -0.3701,1.10000,0.90000,1.10000,0.90000
 93903,'48041000101 ', 138.0000,1,  34,   1,   1,1.01006,  -3.5625,1.10000,0.90000,1.10000,0.90000
 93904,'48041000102 ', 138.0000,1,  34,   1,   1,1.01071,  -3.6945,1.10000,0.90000,1.10000,0.90000
 93905,'48041000300 ', 138.0000,1,  34,   1,   1,1.01228,  -3.8420,1.10000,0.90000,1.10000,0.90000
 93906,'48041000604 ',  69.0000,1,  34,   1,   1,1.00508,  -4.6832,1.10000,0.90000,1.10000,0.90000
 93907,'48041001000 ',  69.0000,1,  34,   1,   1,0.99363,  -5.5538,1.10000,0.90000,1.10000,0.90000
 93908,'48041001303 ',  69.0000,1,  34,   1,   1,0.99992,  -4.9058,1.10000,0.90000,1.10000,0.90000
 93909,'48041001604 ',  69.0000,1,  34,   1,   1,0.99890,  -4.9850,1.10000,0.90000,1.10000,0.90000
 93910,'48041001801 ',  69.0000,1,  34,   1,   1,0.99939,  -4.8466,1.10000,0.90000,1.10000,0.90000
 93911,'48041002006 ',  69.0000,1,  34,   1,   1,0.99876,  -4.8329,1.10000,0.90000,1.10000,0.90000
 93912,'48041002007 ',  69.0000,1,  34,   1,   1,0.99967,  -4.4909,1.10000,0.90000,1.10000,0.90000
 93913,'48041002009 ', 138.0000,1,  34,   1,   1,1.00894,  -4.1577,1.10000,0.90000,1.10000,0.90000
 93914,'48041002009 ',  69.0000,1,  34,   1,   1,1.00744,  -4.3238,1.10000,0.90000,1.10000,0.90000
 93915,'48041002012 ',  69.0000,1,  34,   1,   1,1.00046,  -4.9389,1.10000,0.90000,1.10000,0.90000
 93916,'48041002015 ',  69.0000,1,  34,   1,   1,1.00076,  -4.9207,1.10000,0.90000,1.10000,0.90000
 93917,'48043950300 ',  69.0000,1,  34,   1,   1,0.97009,   0.7475,1.10000,0.90000,1.10000,0.90000
 93918,'48049950200 ', 138.0000,1,  34,   1,   1,1.00948,  11.1524,1.10000,0.90000,1.10000,0.90000
 93919,'48049950200 ',  69.0000,1,  34,   1,   1,1.00830,  11.0205,1.10000,0.90000,1.10000,0.90000
 93920,'48049950700 ', 230.0000,1,  34,   1,   1,1.00955,  10.8395,1.10000,0.90000,1.10000,0.90000
 93921,'48049950700 ', 138.0000,1,  34,   1,   1,1.00860,  10.7233,1.10000,0.90000,1.10000,0.90000
 93922,'48049950800 ', 138.0000,1,  34,   1,   1,1.00771,  10.6658,1.10000,0.90000,1.10000,0.90000
 93923,'48049950800 ',  69.0000,1,  34,   1,   1,1.00677,  10.5669,1.10000,0.90000,1.10000,0.90000
 93924,'48049951100 ', 138.0000,1,  34,   1,   1,1.00725,  10.6037,1.10000,0.90000,1.10000,0.90000
 93925,'48049951100 ',  69.0000,1,  34,   1,   1,1.00648,  10.3351,1.10000,0.90000,1.10000,0.90000
 93926,'48049951200 ', 138.0000,1,  34,   1,   1,1.00727,  10.5334,1.10000,0.90000,1.10000,0.90000
 93927,'48051970300 ',  69.0000,1,  34,   1,   1,0.99762,  -3.4476,1.10000,0.90000,1.10000,0.90000
 93928,'48051970500 ', 138.0000,1,  34,   1,   1,1.00392,  -2.1609,1.10000,0.90000,1.10000,0.90000
 93929,'48051970500 ',  69.0000,1,  34,   1,   1,1.00172,  -2.4304,1.10000,0.90000,1.10000,0.90000
 93930,'48053960500 ', 138.0000,1,  34,   1,   1,1.00636,   0.1789,1.10000,0.90000,1.10000,0.90000
 93931,'48053960500 ',  69.0000,1,  34,   1,   1,1.00769,   0.0988,1.10000,0.90000,1.10000,0.90000
 93932,'48057000400 ', 230.0000,1,  34,   1,   1,1.01412,   7.3102,1.10000,0.90000,1.10000,0.90000
 93933,'48057000400 ', 138.0000,1,  34,   1,   1,1.01462,   7.3922,1.10000,0.90000,1.10000,0.90000
 93934,'48059030101 ', 138.0000,1,  34,   1,   1,1.01381,  13.9087,1.10000,0.90000,1.10000,0.90000
 93935,'48059030200 ', 138.0000,1,  34,   1,   1,1.01471,  12.4178,1.10000,0.90000,1.10000,0.90000
 93936,'48061010301 ',  69.0000,1,  34,   1,   1,0.98775,   3.6965,1.10000,0.90000,1.10000,0.90000
 93937,'48061010500 ',  69.0000,1,  34,   1,   1,0.96229,   2.0429,1.10000,0.90000,1.10000,0.90000
 93938,'48061010800 ', 138.0000,1,  34,   1,   1,0.99136,   4.8779,1.10000,0.90000,1.10000,0.90000
 93939,'48061010800 ',  69.0000,1,  34,   1,   1,0.98978,   4.4093,1.10000,0.90000,1.10000,0.90000
 93940,'48061010900 ',  69.0000,1,  34,   1,   1,0.96218,   1.9848,1.10000,0.90000,1.10000,0.90000
 93941,'48061011301 ',  69.0000,1,  34,   1,   1,0.98275,   3.9244,1.10000,0.90000,1.10000,0.90000
 93942,'48061011700 ',  69.0000,1,  34,   1,   1,0.97809,   3.1387,1.10000,0.90000,1.10000,0.90000
 93943,'48061011901 ',  69.0000,1,  34,   1,   1,0.96594,   2.4081,1.10000,0.90000,1.10000,0.90000
 93944,'48061011902 ',  69.0000,1,  34,   1,   1,0.96830,   3.3443,1.10000,0.90000,1.10000,0.90000
 93945,'48061012506 ',  69.0000,1,  34,   1,   1,0.99831,   0.6432,1.10000,0.90000,1.10000,0.90000
 93946,'48061012607 ',  69.0000,1,  34,   1,   1,0.99410,  -1.3125,1.10000,0.90000,1.10000,0.90000
 93947,'48061012700 ',  69.0000,1,  34,   1,   1,0.98421,  -0.1373,1.10000,0.90000,1.10000,0.90000
 93948,'48061013700 ',  69.0000,1,  34,   1,   1,1.00519,  -0.8809,1.10000,0.90000,1.10000,0.90000
 93949,'48061980001 ',  69.0000,1,  34,   1,   1,0.98490,   4.2840,1.10000,0.90000,1.10000,0.90000
 93950,'48063950200 ', 138.0000,1,  34,   1,   1,1.01306,   4.5151,1.10000,0.90000,1.10000,0.90000
 93951,'48065950100 ',  69.0000,1,  34,   1,   1,0.99668,  10.0906,1.10000,0.90000,1.10000,0.90000
 93952,'48067950100 ',  69.0000,1,  34,   1,   1,0.95891,  -1.1194,1.10000,0.90000,1.10000,0.90000
 93953,'48067950400 ',  69.0000,1,  34,   1,   1,0.95807,  -0.9354,1.10000,0.90000,1.10000,0.90000
 93954,'48069950200 ',  69.0000,1,  34,   1,   1,0.98381,  10.2585,1.10000,0.90000,1.10000,0.90000
 93955,'48071710100 ', 138.0000,1,  34,   1,   1,0.99755,  -9.7875,1.10000,0.90000,1.10000,0.90000
 93956,'48071710100 ',  69.0000,1,  34,   1,   1,1.00128,  -9.1900,1.10000,0.90000,1.10000,0.90000
 93957,'48071710200 ', 230.0000,1,  34,   1,   1,1.01140,  -8.3272,1.10000,0.90000,1.10000,0.90000
 93958,'48071710500 ', 138.0000,1,  34,   1,   1,1.00146,  -8.2775,1.10000,0.90000,1.10000,0.90000
 93959,'48073950100 ',  69.0000,1,  34,   1,   1,0.99432,   0.4324,1.10000,0.90000,1.10000,0.90000
 93960,'48073950200 ',  69.0000,1,  34,   1,   1,0.97028,  -3.6859,1.10000,0.90000,1.10000,0.90000
 93961,'48073950500 ',  69.0000,1,  34,   1,   1,0.97354,  -3.0369,1.10000,0.90000,1.10000,0.90000
 93962,'48077030301 ',  69.0000,1,  34,   1,   1,0.97372,  -2.6883,1.10000,0.90000,1.10000,0.90000
 93963,'48079950100 ',  69.0000,1,  34,   1,   1,0.99793,  12.6383,1.10000,0.90000,1.10000,0.90000
 93964,'48081950200 ',  69.0000,1,  34,   1,   1,0.99896,  14.0483,1.10000,0.90000,1.10000,0.90000
 93965,'48083950300 ',  69.0000,1,  34,   1,   1,0.99590,  12.2374,1.10000,0.90000,1.10000,0.90000
 93966,'48085030100 ',  69.0000,1,  34,   1,   1,0.97960,  -9.3070,1.10000,0.90000,1.10000,0.90000
 93967,'48085030201 ',  69.0000,1,  34,   1,   1,0.97707, -11.3155,1.10000,0.90000,1.10000,0.90000
 93968,'48085030303 ',  69.0000,1,  34,   1,   1,0.96319, -15.0009,1.10000,0.90000,1.10000,0.90000
 93969,'48085030305 ',  69.0000,1,  34,   1,   1,0.96773, -13.9200,1.10000,0.90000,1.10000,0.90000
 93970,'48085030403 ',  69.0000,1,  34,   1,   1,0.96204, -15.3314,1.10000,0.90000,1.10000,0.90000
 93971,'48085030408 ',  69.0000,1,  34,   1,   1,0.96108, -16.2143,1.10000,0.90000,1.10000,0.90000
 93972,'48085030603 ',  69.0000,1,  34,   1,   1,0.96691, -14.5458,1.10000,0.90000,1.10000,0.90000
 93973,'48085030900 ',  69.0000,1,  34,   1,   1,0.97073, -13.2966,1.10000,0.90000,1.10000,0.90000
 93974,'48085031001 ',  69.0000,1,  34,   1,   1,0.98545, -10.6791,1.10000,0.90000,1.10000,0.90000
 93975,'48085031201 ',  69.0000,1,  34,   1,   1,0.99445,  -9.0909,1.10000,0.90000,1.10000,0.90000
 93976,'48085031309 ', 230.0000,1,  34,   1,   1,0.98733, -11.2103,1.10000,0.90000,1.10000,0.90000
 93977,'48085031309 ', 138.0000,1,  34,   1,   1,0.98647, -11.2437,1.10000,0.90000,1.10000,0.90000
 93978,'48085031309 ',  69.0000,1,  34,   1,   1,0.98270, -12.2474,1.10000,0.90000,1.10000,0.90000
 93979,'48085031310 ', 138.0000,1,  34,   1,   1,0.99059, -10.3787,1.10000,0.90000,1.10000,0.90000
 93980,'48085031310 ',  69.0000,1,  34,   1,   1,0.98848, -10.9606,1.10000,0.90000,1.10000,0.90000
 93981,'48085031316 ', 138.0000,1,  34,   1,   1,0.98313, -12.0093,1.10000,0.90000,1.10000,0.90000
 93982,'48085031317 ', 138.0000,1,  34,   1,   1,0.98390, -11.9563,1.10000,0.90000,1.10000,0.90000
 93983,'48085031317 ',  69.0000,1,  34,   1,   1,0.98364, -12.1168,1.10000,0.90000,1.10000,0.90000
 93984,'48085031407 ', 138.0000,1,  34,   1,   1,0.98203, -11.3023,1.10000,0.90000,1.10000,0.90000
 93985,'48085031408 ', 138.0000,1,  34,   1,   1,0.98345, -11.5819,1.10000,0.90000,1.10000,0.90000
 93986,'48085031410 ', 138.0000,1,  34,   1,   1,0.98232, -11.8322,1.10000,0.90000,1.10000,0.90000
 93987,'48085031504 ',  69.0000,1,  34,   1,   1,0.97878, -12.4864,1.10000,0.90000,1.10000,0.90000
 93988,'48085031506 ', 138.0000,1,  34,   1,   1,0.97813, -12.7631,1.10000,0.90000,1.10000,0.90000
 93989,'48085031506 ',  69.0000,1,  34,   1,   1,0.97503, -13.7602,1.10000,0.90000,1.10000,0.90000
 93990,'48085031630 ',  69.0000,1,  34,   1,   1,0.96886, -15.0274,1.10000,0.90000,1.10000,0.90000
 93991,'48085031632 ',  69.0000,1,  34,   1,   1,0.97156, -14.6832,1.10000,0.90000,1.10000,0.90000
 93992,'48085031638 ',  69.0000,1,  34,   1,   1,0.96775, -15.5564,1.10000,0.90000,1.10000,0.90000
 93993,'48085031640 ',  69.0000,1,  34,   1,   1,0.96436, -16.1344,1.10000,0.90000,1.10000,0.90000
 93994,'48085031649 ',  69.0000,1,  34,   1,   1,0.96016, -17.5821,1.10000,0.90000,1.10000,0.90000
 93995,'48085031662 ',  69.0000,1,  34,   1,   1,0.96169, -16.9386,1.10000,0.90000,1.10000,0.90000
 93996,'48085031802 ',  69.0000,1,  34,   1,   1,0.96721, -15.5041,1.10000,0.90000,1.10000,0.90000
 93997,'48085031900 ',  69.0000,1,  34,   1,   1,0.97172, -14.6495,1.10000,0.90000,1.10000,0.90000
 93998,'48085032004 ',  69.0000,1,  34,   1,   1,0.97428, -13.7281,1.10000,0.90000,1.10000,0.90000
 93999,'48085032009 ',  69.0000,1,  34,   1,   1,0.97683, -13.4616,1.10000,0.90000,1.10000,0.90000
 94000,'48085032011 ', 138.0000,1,  34,   1,   1,0.98068, -12.5129,1.10000,0.90000,1.10000,0.90000
 94001,'48085032011 ',  69.0000,1,  34,   1,   1,0.98208, -12.3572,1.10000,0.90000,1.10000,0.90000
 94002,'48085032013 ',  69.0000,1,  34,   1,   1,0.97014, -14.7080,1.10000,0.90000,1.10000,0.90000
 94003,'48091310300 ',  69.0000,1,  34,   1,   1,0.99042,  -0.6289,1.10000,0.90000,1.10000,0.90000
 94004,'48091310401 ', 138.0000,1,  34,   1,   1,0.99922,   0.1262,1.10000,0.90000,1.10000,0.90000
 94005,'48091310401 ',  69.0000,1,  34,   1,   1,0.99760,  -0.1739,1.10000,0.90000,1.10000,0.90000
 94006,'48091310502 ',  69.0000,1,  34,   1,   1,0.99505,  -0.4595,1.10000,0.90000,1.10000,0.90000
 94007,'48091310802 ', 138.0000,1,  34,   1,   1,0.98851,  -1.3816,1.10000,0.90000,1.10000,0.90000
 94008,'48091310802 ',  69.0000,1,  34,   1,   1,0.98594,  -1.7501,1.10000,0.90000,1.10000,0.90000
 94009,'48091310902 ', 230.0000,1,  34,   1,   1,1.00636,   0.7112,1.10000,0.90000,1.10000,0.90000
 94010,'48091310902 ',  69.0000,1,  34,   1,   1,0.99709,  -0.4874,1.10000,0.90000,1.10000,0.90000
 94011,'48093950100 ',  69.0000,1,  34,   1,   1,1.00726,   5.8258,1.10000,0.90000,1.10000,0.90000
 94012,'48093950300 ',  69.0000,1,  34,   1,   1,0.98976,   5.8927,1.10000,0.90000,1.10000,0.90000
 94013,'48097000400 ',  69.0000,1,  34,   1,   1,0.93884, -15.1946,1.10000,0.90000,1.10000,0.90000
 94014,'48099010101 ',  69.0000,1,  34,   1,   1,0.97108,  -4.4085,1.10000,0.90000,1.10000,0.90000
 94015,'48099010102 ',  69.0000,1,  34,   1,   1,0.97371,  -2.6793,1.10000,0.90000,1.10000,0.90000
 94016,'48099010202 ',  69.0000,1,  34,   1,   1,0.96227,  -5.6754,1.10000,0.90000,1.10000,0.90000
 94017,'48099010702 ',  69.0000,1,  34,   1,   1,0.96672,  -3.4829,1.10000,0.90000,1.10000,0.90000
 94018,'48113000100 ',  69.0000,1,  34,   1,   1,0.97493, -14.0692,1.10000,0.90000,1.10000,0.90000
 94019,'48113000300 ',  69.0000,1,  34,   1,   1,0.96853, -14.9633,1.10000,0.90000,1.10000,0.90000
 94020,'48113000401 ',  69.0000,1,  34,   1,   1,0.96357, -15.4505,1.10000,0.90000,1.10000,0.90000
 94021,'48113000406 ', 230.0000,1,  34,   1,   1,0.98222, -12.1671,1.10000,0.90000,1.10000,0.90000
 94022,'48113000406 ', 138.0000,1,  34,   1,   1,0.98024, -12.8094,1.10000,0.90000,1.10000,0.90000
 94023,'48113000701 ',  69.0000,1,  34,   1,   1,0.96702, -15.2404,1.10000,0.90000,1.10000,0.90000
 94024,'48113000702 ',  69.0000,1,  34,   1,   1,0.96606, -15.2940,1.10000,0.90000,1.10000,0.90000
 94025,'48113000800 ',  69.0000,1,  34,   1,   1,0.96978, -14.7336,1.10000,0.90000,1.10000,0.90000
 94026,'48113001002 ',  69.0000,1,  34,   1,   1,0.96990, -14.7251,1.10000,0.90000,1.10000,0.90000
 94027,'48113001102 ',  69.0000,1,  34,   1,   1,0.97059, -14.9458,1.10000,0.90000,1.10000,0.90000
 94028,'48113001202 ',  69.0000,1,  34,   1,   1,0.97514, -14.0467,1.10000,0.90000,1.10000,0.90000
 94029,'48113001204 ',  69.0000,1,  34,   1,   1,0.97364, -14.2000,1.10000,0.90000,1.10000,0.90000
 94030,'48113001400 ',  69.0000,1,  34,   1,   1,0.96892, -15.0016,1.10000,0.90000,1.10000,0.90000
 94031,'48113001503 ',  69.0000,1,  34,   1,   1,0.96628, -15.2826,1.10000,0.90000,1.10000,0.90000
 94032,'48113002400 ',  69.0000,1,  34,   1,   1,0.97345, -14.2056,1.10000,0.90000,1.10000,0.90000
 94033,'48113002500 ',  69.0000,1,  34,   1,   1,0.97167, -14.6635,1.10000,0.90000,1.10000,0.90000
 94034,'48113002701 ',  69.0000,1,  34,   1,   1,0.97447, -14.1387,1.10000,0.90000,1.10000,0.90000
 94035,'48113003700 ',  69.0000,1,  34,   1,   1,0.97102, -14.7123,1.10000,0.90000,1.10000,0.90000
 94036,'48113005901 ',  69.0000,1,  34,   1,   1,0.96471, -15.7416,1.10000,0.90000,1.10000,0.90000
 94037,'48113006002 ',  69.0000,1,  34,   1,   1,0.96439, -15.8079,1.10000,0.90000,1.10000,0.90000
 94038,'48113006501 ',  69.0000,1,  34,   1,   1,0.97057, -14.9090,1.10000,0.90000,1.10000,0.90000
 94039,'48113006502 ',  69.0000,1,  34,   1,   1,0.97165, -15.0871,1.10000,0.90000,1.10000,0.90000
 94040,'48113006700 ',  69.0000,1,  34,   1,   1,0.97108, -14.6006,1.10000,0.90000,1.10000,0.90000
 94041,'48113007102 ',  69.0000,1,  34,   1,   1,0.97040, -14.9257,1.10000,0.90000,1.10000,0.90000
 94042,'48113007809 ',  69.0000,1,  34,   1,   1,0.97116, -14.7231,1.10000,0.90000,1.10000,0.90000
 94043,'48113007811 ',  69.0000,1,  34,   1,   1,0.97132, -14.6455,1.10000,0.90000,1.10000,0.90000
 94044,'48113007913 ',  69.0000,1,  34,   1,   1,0.96964, -14.8717,1.10000,0.90000,1.10000,0.90000
 94045,'48113008400 ',  69.0000,1,  34,   1,   1,0.97625, -14.0474,1.10000,0.90000,1.10000,0.90000
 94046,'48113008603 ',  69.0000,1,  34,   1,   1,0.96659, -15.5058,1.10000,0.90000,1.10000,0.90000
 94047,'48113008704 ',  69.0000,1,  34,   1,   1,0.96587, -15.6485,1.10000,0.90000,1.10000,0.90000
 94048,'48113009000 ',  69.0000,1,  34,   1,   1,0.97721, -13.9753,1.10000,0.90000,1.10000,0.90000
 94049,'48113009202 ',  69.0000,1,  34,   1,   1,0.97937, -13.5328,1.10000,0.90000,1.10000,0.90000
 94050,'48113009301 ',  69.0000,1,  34,   1,   1,0.97753, -13.8727,1.10000,0.90000,1.10000,0.90000
 94051,'48113009304 ',  69.0000,1,  34,   1,   1,0.97721, -13.8983,1.10000,0.90000,1.10000,0.90000
 94052,'48113009401 ',  69.0000,1,  34,   1,   1,0.97182, -14.9768,1.10000,0.90000,1.10000,0.90000
 94053,'48113009604 ',  69.0000,1,  34,   1,   1,0.96494, -15.6139,1.10000,0.90000,1.10000,0.90000
 94054,'48113009608 ',  69.0000,1,  34,   1,   1,0.96678, -16.1507,1.10000,0.90000,1.10000,0.90000
 94055,'48113009609 ',  69.0000,1,  34,   1,   1,0.96935, -15.2574,1.10000,0.90000,1.10000,0.90000
 94056,'48113009610 ',  69.0000,1,  34,   1,   1,0.96499, -16.0571,1.10000,0.90000,1.10000,0.90000
 94057,'48113009803 ',  69.0000,1,  34,   1,   1,0.96567, -15.6236,1.10000,0.90000,1.10000,0.90000
 94058,'48113009804 ',  69.0000,1,  34,   1,   1,0.97084, -14.4338,1.10000,0.90000,1.10000,0.90000
 94059,'48113009900 ', 138.0000,1,  34,   1,   1,0.97222, -14.1946,1.10000,0.90000,1.10000,0.90000
 94060,'48113009900 ',  69.0000,1,  34,   1,   1,0.96979, -14.7985,1.10000,0.90000,1.10000,0.90000
 94061,'48113010000 ', 230.0000,1,  34,   1,   1,0.98135, -12.1400,1.10000,0.90000,1.10000,0.90000
 94062,'48113010000 ', 138.0000,1,  34,   1,   1,0.97144, -14.2182,1.10000,0.90000,1.10000,0.90000
 94063,'48113010000 ',  69.0000,1,  34,   1,   1,0.97065, -14.5255,1.10000,0.90000,1.10000,0.90000
 94064,'48113010500 ', 138.0000,1,  34,   1,   1,0.97411, -13.7685,1.10000,0.90000,1.10000,0.90000
 94065,'48113010500 ',  69.0000,1,  34,   1,   1,0.97109, -14.6668,1.10000,0.90000,1.10000,0.90000
 94066,'48113010801 ',  69.0000,1,  34,   1,   1,0.97322, -14.4932,1.10000,0.90000,1.10000,0.90000
 94067,'48113010804 ',  69.0000,1,  34,   1,   1,0.96810, -15.3624,1.10000,0.90000,1.10000,0.90000
 94068,'48113010903 ',  69.0000,1,  34,   1,   1,0.96477, -16.2356,1.10000,0.90000,1.10000,0.90000
 94069,'48113010904 ',  69.0000,1,  34,   1,   1,0.96127, -16.4077,1.10000,0.90000,1.10000,0.90000
 94070,'48113011601 ',  69.0000,1,  34,   1,   1,0.97498, -14.3008,1.10000,0.90000,1.10000,0.90000
 94071,'48113012100 ', 230.0000,1,  34,   1,   1,0.98774, -12.1059,1.10000,0.90000,1.10000,0.90000
 94072,'48113012100 ', 138.0000,1,  34,   1,   1,0.98325, -12.8932,1.10000,0.90000,1.10000,0.90000
 94073,'48113012100 ',  69.0000,1,  34,   1,   1,0.98079, -13.4864,1.10000,0.90000,1.10000,0.90000
 94074,'48113012207 ', 138.0000,1,  34,   1,   1,0.98224, -13.0327,1.10000,0.90000,1.10000,0.90000
 94075,'48113012207 ',  69.0000,1,  34,   1,   1,0.98272, -12.9724,1.10000,0.90000,1.10000,0.90000
 94076,'48113012211 ',  69.0000,1,  34,   1,   1,0.97596, -14.0452,1.10000,0.90000,1.10000,0.90000
 94077,'48113012500 ',  69.0000,1,  34,   1,   1,0.98057, -13.1870,1.10000,0.90000,1.10000,0.90000
 94078,'48113012604 ',  69.0000,1,  34,   1,   1,0.98403, -12.7510,1.10000,0.90000,1.10000,0.90000
 94079,'48113012701 ',  69.0000,1,  34,   1,   1,0.98482, -12.3979,1.10000,0.90000,1.10000,0.90000
 94080,'48113012800 ',  69.0000,1,  34,   1,   1,0.97737, -13.8697,1.10000,0.90000,1.10000,0.90000
 94081,'48113013610 ',  69.0000,1,  34,   1,   1,0.96565, -15.7819,1.10000,0.90000,1.10000,0.90000
 94082,'48113013713 ',  69.0000,1,  34,   1,   1,0.96253, -17.0895,1.10000,0.90000,1.10000,0.90000
 94083,'48113013719 ',  69.0000,1,  34,   1,   1,0.95830, -17.6508,1.10000,0.90000,1.10000,0.90000
 94084,'48113013725 ',  69.0000,1,  34,   1,   1,0.96004, -17.6341,1.10000,0.90000,1.10000,0.90000
 94085,'48113013806 ',  69.0000,1,  34,   1,   1,0.96589, -16.3314,1.10000,0.90000,1.10000,0.90000
 94086,'48113014002 ', 138.0000,1,  34,   1,   1,0.96465, -15.5603,1.10000,0.90000,1.10000,0.90000
 94087,'48113014002 ',  69.0000,1,  34,   1,   1,0.96349, -16.8973,1.10000,0.90000,1.10000,0.90000
 94088,'48113014103 ',  69.0000,1,  34,   1,   1,0.95934, -17.3006,1.10000,0.90000,1.10000,0.90000
 94089,'48113014407 ',  69.0000,1,  34,   1,   1,0.96180, -15.9770,1.10000,0.90000,1.10000,0.90000
 94090,'48113015100 ',  69.0000,1,  34,   1,   1,0.96711, -15.1575,1.10000,0.90000,1.10000,0.90000
 94091,'48113015204 ',  69.0000,1,  34,   1,   1,0.96550, -15.4619,1.10000,0.90000,1.10000,0.90000
 94092,'48113015304 ',  69.0000,1,  34,   1,   1,0.96551, -15.0345,1.10000,0.90000,1.10000,0.90000
 94093,'48113015800 ', 138.0000,1,  34,   1,   1,0.97682, -13.4483,1.10000,0.90000,1.10000,0.90000
 94094,'48113015800 ',  69.0000,1,  34,   1,   1,0.97785, -13.4749,1.10000,0.90000,1.10000,0.90000
 94095,'48113016100 ',  69.0000,1,  34,   1,   1,0.96907, -14.6694,1.10000,0.90000,1.10000,0.90000
 94096,'48113016511 ',  69.0000,1,  34,   1,   1,0.96267, -15.3997,1.10000,0.90000,1.10000,0.90000
 94097,'48113016513 ',  69.0000,1,  34,   1,   1,0.96258, -15.8012,1.10000,0.90000,1.10000,0.90000
 94098,'48113016520 ', 138.0000,1,  34,   1,   1,0.97211, -14.9347,1.10000,0.90000,1.10000,0.90000
 94099,'48113016520 ',  69.0000,1,  34,   1,   1,0.96966, -15.2732,1.10000,0.90000,1.10000,0.90000
 94100,'48113016605 ',  69.0000,1,  34,   1,   1,0.96215, -16.9101,1.10000,0.90000,1.10000,0.90000
 94101,'48113016616 ',  69.0000,1,  34,   1,   1,0.96040, -14.7301,1.10000,0.90000,1.10000,0.90000
 94102,'48113016620 ',  69.0000,1,  34,   1,   1,0.96226, -16.8128,1.10000,0.90000,1.10000,0.90000
 94103,'48113016626 ',  69.0000,1,  34,   1,   1,0.96018, -14.7828,1.10000,0.90000,1.10000,0.90000
 94104,'48113016701 ',  69.0000,1,  34,   1,   1,0.96482, -16.2751,1.10000,0.90000,1.10000,0.90000
 94105,'48113016705 ',  69.0000,1,  34,   1,   1,0.96454, -16.2576,1.10000,0.90000,1.10000,0.90000
 94106,'48113016803 ',  69.0000,1,  34,   1,   1,0.96412, -15.9950,1.10000,0.90000,1.10000,0.90000
 94107,'48113016804 ',  69.0000,1,  34,   1,   1,0.96412, -16.6023,1.10000,0.90000,1.10000,0.90000
 94108,'48113016902 ',  69.0000,1,  34,   1,   1,0.96120, -16.9082,1.10000,0.90000,1.10000,0.90000
 94109,'48113017102 ',  69.0000,1,  34,   1,   1,0.98099, -13.7227,1.10000,0.90000,1.10000,0.90000
 94110,'48113017202 ',  69.0000,1,  34,   1,   1,0.98100, -13.7466,1.10000,0.90000,1.10000,0.90000
 94111,'48113017303 ',  69.0000,1,  34,   1,   1,0.98896, -12.4955,1.10000,0.90000,1.10000,0.90000
 94112,'48113017306 ',  69.0000,1,  34,   1,   1,0.98611, -13.0260,1.10000,0.90000,1.10000,0.90000
 94113,'48113017500 ',  69.0000,1,  34,   1,   1,0.98723, -12.6796,1.10000,0.90000,1.10000,0.90000
 94114,'48113017602 ', 138.0000,1,  34,   1,   1,0.98664, -12.5223,1.10000,0.90000,1.10000,0.90000
 94115,'48113017602 ',  69.0000,1,  34,   1,   1,0.98511, -12.9027,1.10000,0.90000,1.10000,0.90000
 94116,'48113017702 ',  69.0000,1,  34,   1,   1,0.98777, -12.5825,1.10000,0.90000,1.10000,0.90000
 94117,'48113017804 ',  69.0000,1,  34,   1,   1,0.98047, -13.4652,1.10000,0.90000,1.10000,0.90000
 94118,'48113017808 ',  69.0000,1,  34,   1,   1,0.98812, -12.2324,1.10000,0.90000,1.10000,0.90000
 94119,'48113017811 ',  69.0000,1,  34,   1,   1,0.98643, -12.5838,1.10000,0.90000,1.10000,0.90000
 94120,'48113017813 ',  69.0000,1,  34,   1,   1,0.98581, -12.7763,1.10000,0.90000,1.10000,0.90000
 94121,'48113018001 ',  69.0000,1,  34,   1,   1,0.98145, -13.3829,1.10000,0.90000,1.10000,0.90000
 94122,'48113018105 ',  69.0000,1,  34,   1,   1,0.99628, -12.6989,1.10000,0.90000,1.10000,0.90000
 94123,'48113018111 ',  69.0000,1,  34,   1,   1,0.99400, -11.2171,1.10000,0.90000,1.10000,0.90000
 94124,'48113018118 ', 138.0000,1,  34,   1,   1,0.99779, -10.5652,1.10000,0.90000,1.10000,0.90000
 94125,'48113018126 ',  69.0000,1,  34,   1,   1,0.99217, -11.4160,1.10000,0.90000,1.10000,0.90000
 94126,'48113018130 ',  69.0000,1,  34,   1,   1,0.98743, -12.2920,1.10000,0.90000,1.10000,0.90000
 94127,'48113018132 ',  69.0000,1,  34,   1,   1,0.98945, -12.0565,1.10000,0.90000,1.10000,0.90000
 94128,'48113018133 ',  69.0000,1,  34,   1,   1,0.98520, -11.9798,1.10000,0.90000,1.10000,0.90000
 94129,'48113018134 ',  69.0000,1,  34,   1,   1,0.98919, -11.3218,1.10000,0.90000,1.10000,0.90000
 94130,'48113018137 ',  69.0000,1,  34,   1,   1,0.99191, -11.5723,1.10000,0.90000,1.10000,0.90000
 94131,'48113018140 ',  69.0000,1,  34,   1,   1,0.98382, -12.1864,1.10000,0.90000,1.10000,0.90000
 94132,'48113018203 ',  69.0000,1,  34,   1,   1,0.98797, -11.8220,1.10000,0.90000,1.10000,0.90000
 94133,'48113018206 ',  69.0000,1,  34,   1,   1,0.99166, -11.4948,1.10000,0.90000,1.10000,0.90000
 94134,'48113018401 ',  69.0000,1,  34,   1,   1,0.99013, -11.8405,1.10000,0.90000,1.10000,0.90000
 94135,'48113018501 ', 138.0000,1,  34,   1,   1,0.98252, -12.7738,1.10000,0.90000,1.10000,0.90000
 94136,'48113018501 ',  69.0000,1,  34,   1,   1,0.97831, -13.7299,1.10000,0.90000,1.10000,0.90000
 94137,'48113018506 ', 138.0000,1,  34,   1,   1,0.98112, -13.0337,1.10000,0.90000,1.10000,0.90000
 94138,'48113018506 ',  69.0000,1,  34,   1,   1,0.97792, -13.8644,1.10000,0.90000,1.10000,0.90000
 94139,'48113018801 ',  69.0000,1,  34,   1,   1,0.97988, -12.8837,1.10000,0.90000,1.10000,0.90000
 94140,'48113019031 ',  69.0000,1,  34,   1,   1,0.97286, -14.0779,1.10000,0.90000,1.10000,0.90000
 94141,'48113019039 ',  69.0000,1,  34,   1,   1,0.96876, -14.8094,1.10000,0.90000,1.10000,0.90000
 94142,'48113019040 ', 138.0000,1,  34,   1,   1,0.97467, -13.8698,1.10000,0.90000,1.10000,0.90000
 94143,'48113019040 ',  69.0000,1,  34,   1,   1,0.97255, -14.6405,1.10000,0.90000,1.10000,0.90000
 94144,'48113019100 ',  69.0000,1,  34,   1,   1,0.96775, -15.3206,1.10000,0.90000,1.10000,0.90000
 94145,'48113019204 ',  69.0000,1,  34,   1,   1,0.96592, -16.0337,1.10000,0.90000,1.10000,0.90000
 94146,'48113019208 ',  69.0000,1,  34,   1,   1,0.97189, -14.6649,1.10000,0.90000,1.10000,0.90000
 94147,'48113019302 ',  69.0000,1,  34,   1,   1,0.96906, -15.0265,1.10000,0.90000,1.10000,0.90000
 94148,'48113020100 ',  69.0000,1,  34,   1,   1,0.96298, -15.6658,1.10000,0.90000,1.10000,0.90000
 94149,'48113020200 ',  69.0000,1,  34,   1,   1,0.97435, -14.3651,1.10000,0.90000,1.10000,0.90000
 94150,'48113020400 ',  69.0000,1,  34,   1,   1,0.96424, -15.4992,1.10000,0.90000,1.10000,0.90000
 94151,'48113020700 ',  69.0000,1,  34,   1,   1,0.96078, -17.4039,1.10000,0.90000,1.10000,0.90000
 94152,'48113980100 ', 138.0000,1,  34,   1,   1,0.97563, -13.6413,1.10000,0.90000,1.10000,0.90000
 94153,'48113980100 ',  69.0000,1,  34,   1,   1,0.97634, -13.7841,1.10000,0.90000,1.10000,0.90000
 94154,'48117950500 ',  69.0000,1,  34,   1,   1,0.98217,  10.0864,1.10000,0.90000,1.10000,0.90000
 94155,'48121020106 ',  69.0000,1,  34,   1,   1,0.95543, -15.0122,1.10000,0.90000,1.10000,0.90000
 94156,'48121020110 ',  69.0000,1,  34,   1,   1,0.95903, -15.9203,1.10000,0.90000,1.10000,0.90000
 94157,'48121020114 ',  69.0000,1,  34,   1,   1,0.95758, -16.3485,1.10000,0.90000,1.10000,0.90000
 94158,'48121020305 ',  69.0000,1,  34,   1,   1,0.96223, -14.4023,1.10000,0.90000,1.10000,0.90000
 94159,'48121020306 ',  69.0000,1,  34,   1,   1,0.96381, -13.6442,1.10000,0.90000,1.10000,0.90000
 94160,'48121020308 ',  69.0000,1,  34,   1,   1,0.97811, -12.5025,1.10000,0.90000,1.10000,0.90000
 94161,'48121020309 ',  69.0000,1,  34,   1,   1,0.95862, -14.1314,1.10000,0.90000,1.10000,0.90000
 94162,'48121020403 ',  69.0000,1,  34,   1,   1,0.95378, -15.3140,1.10000,0.90000,1.10000,0.90000
 94163,'48121020506 ', 138.0000,1,  34,   1,   1,0.96116, -13.7567,1.10000,0.90000,1.10000,0.90000
 94164,'48121020506 ',  69.0000,1,  34,   1,   1,0.95999, -14.1593,1.10000,0.90000,1.10000,0.90000
 94165,'48121020602 ',  69.0000,1,  34,   1,   1,0.95445, -15.3271,1.10000,0.90000,1.10000,0.90000
 94166,'48121020800 ',  69.0000,1,  34,   1,   1,0.95177, -15.3130,1.10000,0.90000,1.10000,0.90000
 94167,'48121020900 ',  69.0000,1,  34,   1,   1,0.95436, -15.2757,1.10000,0.90000,1.10000,0.90000
 94168,'48121021201 ',  69.0000,1,  34,   1,   1,0.95747, -15.1952,1.10000,0.90000,1.10000,0.90000
 94169,'48121021202 ',  69.0000,1,  34,   1,   1,0.95801, -15.1426,1.10000,0.90000,1.10000,0.90000
 94170,'48121021403 ',  69.0000,1,  34,   1,   1,0.95910, -16.6003,1.10000,0.90000,1.10000,0.90000
 94171,'48121021404 ',  69.0000,1,  34,   1,   1,0.95627, -15.3328,1.10000,0.90000,1.10000,0.90000
 94172,'48121021407 ',  69.0000,1,  34,   1,   1,0.95569, -15.5411,1.10000,0.90000,1.10000,0.90000
 94173,'48121021409 ',  69.0000,1,  34,   1,   1,0.95908, -16.0086,1.10000,0.90000,1.10000,0.90000
 94174,'48121021505 ',  69.0000,1,  34,   1,   1,0.95979, -16.7207,1.10000,0.90000,1.10000,0.90000
 94175,'48121021513 ',  69.0000,1,  34,   1,   1,0.95860, -15.4106,1.10000,0.90000,1.10000,0.90000
 94176,'48121021514 ',  69.0000,1,  34,   1,   1,0.95885, -15.3748,1.10000,0.90000,1.10000,0.90000
 94177,'48121021526 ',  69.0000,1,  34,   1,   1,0.96143, -15.8852,1.10000,0.90000,1.10000,0.90000
 94178,'48121021624 ',  69.0000,1,  34,   1,   1,0.95787, -17.3564,1.10000,0.90000,1.10000,0.90000
 94179,'48121021715 ',  69.0000,1,  34,   1,   1,0.95986, -16.5929,1.10000,0.90000,1.10000,0.90000
 94180,'48121021721 ',  69.0000,1,  34,   1,   1,0.96028, -16.4478,1.10000,0.90000,1.10000,0.90000
 94181,'48121021727 ',  69.0000,1,  34,   1,   1,0.96073, -16.5774,1.10000,0.90000,1.10000,0.90000
 94182,'48121021733 ',  69.0000,1,  34,   1,   1,0.95969, -16.9733,1.10000,0.90000,1.10000,0.90000
 94183,'48121021735 ',  69.0000,1,  34,   1,   1,0.96052, -17.1043,1.10000,0.90000,1.10000,0.90000
 94184,'48121021750 ',  69.0000,1,  34,   1,   1,0.96181, -16.2724,1.10000,0.90000,1.10000,0.90000
 94185,'48123970400 ', 138.0000,1,  34,   1,   1,1.00696,   5.6685,1.10000,0.90000,1.10000,0.90000
 94186,'48123970400 ',  69.0000,1,  34,   1,   1,1.00491,   5.3589,1.10000,0.90000,1.10000,0.90000
 94187,'48127950200 ',  69.0000,1,  34,   1,   1,0.98251,  -1.9276,1.10000,0.90000,1.10000,0.90000
 94188,'48133950200 ', 138.0000,1,  34,   1,   1,1.01586,   6.4156,1.10000,0.90000,1.10000,0.90000
 94189,'48133950200 ',  69.0000,1,  34,   1,   1,1.01470,   6.2579,1.10000,0.90000,1.10000,0.90000
 94190,'48133950400 ', 138.0000,1,  34,   1,   1,1.01009,   9.4153,1.10000,0.90000,1.10000,0.90000
 94191,'48135000100 ', 230.0000,1,  34,   1,   1,1.01441,  11.7228,1.10000,0.90000,1.10000,0.90000
 94192,'48135000100 ', 138.0000,1,  34,   1,   1,1.00818,  11.1474,1.10000,0.90000,1.10000,0.90000
 94193,'48135000100 ',  69.0000,1,  34,   1,   1,1.00927,  10.9247,1.10000,0.90000,1.10000,0.90000
 94194,'48135000700 ', 138.0000,1,  34,   1,   1,1.00850,  11.2340,1.10000,0.90000,1.10000,0.90000
 94195,'48135001300 ', 230.0000,1,  34,   1,   1,1.01391,  11.6877,1.10000,0.90000,1.10000,0.90000
 94196,'48135001300 ',  69.0000,1,  34,   1,   1,1.01029,  11.1387,1.10000,0.90000,1.10000,0.90000
 94197,'48135001600 ',  69.0000,1,  34,   1,   1,1.00497,  10.9656,1.10000,0.90000,1.10000,0.90000
 94198,'48135002000 ', 138.0000,1,  34,   1,   1,1.01223,  11.4706,1.10000,0.90000,1.10000,0.90000
 94199,'48135002200 ', 138.0000,1,  34,   1,   1,1.01393,  10.8951,1.10000,0.90000,1.10000,0.90000
 94200,'48135002801 ', 138.0000,1,  34,   1,   1,1.01283,  11.1124,1.10000,0.90000,1.10000,0.90000
 94201,'48135003000 ', 138.0000,1,  34,   1,   1,0.99134,  10.1779,1.10000,0.90000,1.10000,0.90000
 94202,'48135003100 ', 138.0000,1,  34,   1,   1,1.01264,  11.4982,1.10000,0.90000,1.10000,0.90000
 94203,'48135003100 ',  69.0000,1,  34,   1,   1,1.00983,  11.1725,1.10000,0.90000,1.10000,0.90000
 94204,'48139060204 ',  69.0000,1,  34,   1,   1,0.96310, -15.8539,1.10000,0.90000,1.10000,0.90000
 94205,'48139060207 ',  69.0000,1,  34,   1,   1,0.96525, -15.7203,1.10000,0.90000,1.10000,0.90000
 94206,'48139060212 ',  69.0000,1,  34,   1,   1,0.96909, -14.4670,1.10000,0.90000,1.10000,0.90000
 94207,'48139060300 ',  69.0000,1,  34,   1,   1,0.96786, -13.8382,1.10000,0.90000,1.10000,0.90000
 94208,'48139060400 ',  69.0000,1,  34,   1,   1,0.96866, -13.4226,1.10000,0.90000,1.10000,0.90000
 94209,'48139060600 ',  69.0000,1,  34,   1,   1,0.96559, -13.5703,1.10000,0.90000,1.10000,0.90000
 94210,'48139060702 ',  69.0000,1,  34,   1,   1,0.96393, -14.9209,1.10000,0.90000,1.10000,0.90000
 94211,'48139060802 ',  69.0000,1,  34,   1,   1,0.96858, -12.5932,1.10000,0.90000,1.10000,0.90000
 94212,'48141000106 ',  69.0000,1,  34,   1,   1,1.01773, -17.1639,1.10000,0.90000,1.10000,0.90000
 94213,'48141000204 ',  69.0000,1,  34,   1,   1,1.01690, -17.5437,1.10000,0.90000,1.10000,0.90000
 94214,'48141000205 ',  69.0000,1,  34,   1,   1,1.01711, -17.4887,1.10000,0.90000,1.10000,0.90000
 94215,'48141000301 ',  69.0000,1,  34,   1,   1,1.01599, -18.0097,1.10000,0.90000,1.10000,0.90000
 94216,'48141000401 ',  69.0000,1,  34,   1,   1,1.01536, -18.5530,1.10000,0.90000,1.10000,0.90000
 94217,'48141000404 ',  69.0000,1,  34,   1,   1,1.01617, -17.8955,1.10000,0.90000,1.10000,0.90000
 94218,'48141000900 ',  69.0000,1,  34,   1,   1,1.01453, -18.8460,1.10000,0.90000,1.10000,0.90000
 94219,'48141001107 ',  69.0000,1,  34,   1,   1,1.01242, -19.4196,1.10000,0.90000,1.10000,0.90000
 94220,'48141001110 ',  69.0000,1,  34,   1,   1,1.01197, -19.6199,1.10000,0.90000,1.10000,0.90000
 94221,'48141002900 ',  69.0000,1,  34,   1,   1,1.01306, -19.5183,1.10000,0.90000,1.10000,0.90000
 94222,'48141003402 ', 138.0000,1,  34,   1,   1,1.01701, -17.7068,1.10000,0.90000,1.10000,0.90000
 94223,'48141003402 ',  69.0000,1,  34,   1,   1,1.01616, -18.6869,1.10000,0.90000,1.10000,0.90000
 94224,'48141003403 ',  69.0000,1,  34,   1,   1,1.01702, -18.9244,1.10000,0.90000,1.10000,0.90000
 94225,'48141003501 ', 138.0000,1,  34,   1,   1,1.01754, -17.9599,1.10000,0.90000,1.10000,0.90000
 94226,'48141003501 ',  69.0000,1,  34,   1,   1,1.01747, -18.4661,1.10000,0.90000,1.10000,0.90000
 94227,'48141003701 ',  69.0000,1,  34,   1,   1,1.01879, -18.6306,1.10000,0.90000,1.10000,0.90000
 94228,'48141004002 ',  69.0000,1,  34,   1,   1,1.01187, -20.1969,1.10000,0.90000,1.10000,0.90000
 94229,'48141004103 ',  69.0000,1,  34,   1,   1,1.01385, -19.2905,1.10000,0.90000,1.10000,0.90000
 94230,'48141004104 ',  69.0000,1,  34,   1,   1,1.01387, -19.3022,1.10000,0.90000,1.10000,0.90000
 94231,'48141004310 ',  69.0000,1,  34,   1,   1,1.01525, -19.4097,1.10000,0.90000,1.10000,0.90000
 94232,'48141004312 ',  69.0000,1,  34,   1,   1,1.01573, -19.2552,1.10000,0.90000,1.10000,0.90000
 94233,'48141004313 ',  69.0000,1,  34,   1,   1,1.01307, -19.9488,1.10000,0.90000,1.10000,0.90000
 94234,'48141004319 ',  69.0000,1,  34,   1,   1,1.01394, -19.8453,1.10000,0.90000,1.10000,0.90000
 94235,'48141010101 ',  69.0000,1,  34,   1,   1,1.01510, -17.4391,1.10000,0.90000,1.10000,0.90000
 94236,'48141010210 ',  69.0000,1,  34,   1,   1,1.01994, -16.5802,1.10000,0.90000,1.10000,0.90000
 94237,'48141010221 ',  69.0000,1,  34,   1,   1,1.01515, -18.0412,1.10000,0.90000,1.10000,0.90000
 94238,'48141010322 ',  69.0000,1,  34,   1,   1,1.01324, -20.0153,1.10000,0.90000,1.10000,0.90000
 94239,'48141010324 ',  69.0000,1,  34,   1,   1,1.01225, -20.1442,1.10000,0.90000,1.10000,0.90000
 94240,'48141010338 ', 138.0000,1,  34,   1,   1,1.01552, -18.3413,1.10000,0.90000,1.10000,0.90000
 94241,'48141010338 ',  69.0000,1,  34,   1,   1,1.01468, -18.8954,1.10000,0.90000,1.10000,0.90000
 94242,'48141010339 ',  69.0000,1,  34,   1,   1,1.01277, -18.4892,1.10000,0.90000,1.10000,0.90000
 94243,'48141010341 ',  69.0000,1,  34,   1,   1,1.00846, -20.5868,1.10000,0.90000,1.10000,0.90000
 94244,'48141010342 ',  69.0000,1,  34,   1,   1,1.01610, -17.9592,1.10000,0.90000,1.10000,0.90000
 94245,'48141010408 ',  69.0000,1,  34,   1,   1,1.00951, -21.0736,1.10000,0.90000,1.10000,0.90000
 94246,'48143950400 ', 138.0000,1,  34,   1,   1,1.01346,   3.4278,1.10000,0.90000,1.10000,0.90000
 94247,'48143950400 ',  69.0000,1,  34,   1,   1,1.00995,   3.0251,1.10000,0.90000,1.10000,0.90000
 94248,'48143950600 ', 138.0000,1,  34,   1,   1,1.01200,   3.1031,1.10000,0.90000,1.10000,0.90000
 94249,'48147950401 ',  69.0000,1,  34,   1,   1,0.99252,  -4.2963,1.10000,0.90000,1.10000,0.90000
 94250,'48147950402 ',  69.0000,1,  34,   1,   1,0.98826,  -4.6003,1.10000,0.90000,1.10000,0.90000
 94251,'48147950600 ',  69.0000,1,  34,   1,   1,0.98867,  -4.2460,1.10000,0.90000,1.10000,0.90000
 94252,'48149970300 ',  69.0000,1,  34,   1,   1,1.00165,  -2.3495,1.10000,0.90000,1.10000,0.90000
 94253,'48149970500 ',  69.0000,1,  34,   1,   1,0.99009,  -2.1905,1.10000,0.90000,1.10000,0.90000
 94254,'48149970600 ',  69.0000,1,  34,   1,   1,0.98988,  -3.3422,1.10000,0.90000,1.10000,0.90000
 94255,'48153950500 ',  69.0000,1,  34,   1,   1,1.00595,   9.0217,1.10000,0.90000,1.10000,0.90000
 94256,'48157670101 ',  69.0000,1,  34,   1,   1,0.97763,  -6.0434,1.10000,0.90000,1.10000,0.90000
 94257,'48157670200 ',  69.0000,1,  34,   1,   1,0.97510,  -5.9281,1.10000,0.90000,1.10000,0.90000
 94258,'48157670300 ',  69.0000,1,  34,   1,   1,0.97836,  -5.6465,1.10000,0.90000,1.10000,0.90000
 94259,'48157670601 ',  69.0000,1,  34,   1,   1,0.97319,  -5.9783,1.10000,0.90000,1.10000,0.90000
 94260,'48157670700 ', 138.0000,1,  34,   1,   1,0.98958,  -4.6916,1.10000,0.90000,1.10000,0.90000
 94261,'48157670700 ',  69.0000,1,  34,   1,   1,0.98924,  -4.8893,1.10000,0.90000,1.10000,0.90000
 94262,'48157670901 ',  69.0000,1,  34,   1,   1,0.98245,  -4.8022,1.10000,0.90000,1.10000,0.90000
 94263,'48157671601 ', 138.0000,1,  34,   1,   1,0.98810,  -4.7771,1.10000,0.90000,1.10000,0.90000
 94264,'48157671800 ',  69.0000,1,  34,   1,   1,0.97106,  -7.1300,1.10000,0.90000,1.10000,0.90000
 94265,'48157672001 ',  69.0000,1,  34,   1,   1,0.96821,  -8.6103,1.10000,0.90000,1.10000,0.90000
 94266,'48157672702 ',  69.0000,1,  34,   1,   1,0.97349,  -7.1827,1.10000,0.90000,1.10000,0.90000
 94267,'48157672900 ',  69.0000,1,  34,   1,   1,0.96404,  -7.5943,1.10000,0.90000,1.10000,0.90000
 94268,'48157673101 ',  69.0000,1,  34,   1,   1,0.96465,  -9.1107,1.10000,0.90000,1.10000,0.90000
 94269,'48157673102 ',  69.0000,1,  34,   1,   1,0.96008,  -7.9042,1.10000,0.90000,1.10000,0.90000
 94270,'48157673200 ',  69.0000,1,  34,   1,   1,0.96571,  -8.2179,1.10000,0.90000,1.10000,0.90000
 94271,'48157673600 ',  69.0000,1,  34,   1,   1,0.97832,  -5.4025,1.10000,0.90000,1.10000,0.90000
 94272,'48157673901 ',  69.0000,1,  34,   1,   1,0.98276,  -4.6565,1.10000,0.90000,1.10000,0.90000
 94273,'48157674000 ', 138.0000,1,  34,   1,   1,0.99242,  -4.0404,1.10000,0.90000,1.10000,0.90000
 94274,'48157674000 ',  69.0000,1,  34,   1,   1,0.98905,  -4.4192,1.10000,0.90000,1.10000,0.90000
 94275,'48157674300 ', 138.0000,1,  34,   1,   1,0.99034,  -4.2868,1.10000,0.90000,1.10000,0.90000
 94276,'48157674300 ',  69.0000,1,  34,   1,   1,0.99077,  -4.1055,1.10000,0.90000,1.10000,0.90000
 94277,'48157674602 ', 138.0000,1,  34,   1,   1,0.99968,  -2.9358,1.10000,0.90000,1.10000,0.90000
 94278,'48157674602 ',  69.0000,1,  34,   1,   1,0.99913,  -3.0350,1.10000,0.90000,1.10000,0.90000
 94279,'48157674700 ', 138.0000,1,  34,   1,   1,0.99364,  -3.5700,1.10000,0.90000,1.10000,0.90000
 94280,'48157674700 ',  69.0000,1,  34,   1,   1,0.98711,  -4.1442,1.10000,0.90000,1.10000,0.90000
 94281,'48157674800 ',  69.0000,1,  34,   1,   1,0.98869,  -3.0505,1.10000,0.90000,1.10000,0.90000
 94282,'48157674900 ',  69.0000,1,  34,   1,   1,0.97945,  -4.6638,1.10000,0.90000,1.10000,0.90000
 94283,'48157675100 ',  69.0000,1,  34,   1,   1,0.98676,  -3.1638,1.10000,0.90000,1.10000,0.90000
 94284,'48157675200 ', 138.0000,1,  34,   1,   1,0.99698,  -2.7555,1.10000,0.90000,1.10000,0.90000
 94285,'48157675200 ',  69.0000,1,  34,   1,   1,0.99549,  -2.7019,1.10000,0.90000,1.10000,0.90000
 94286,'48157675300 ', 138.0000,1,  34,   1,   1,0.99386,  -2.2233,1.10000,0.90000,1.10000,0.90000
 94287,'48157675400 ',  69.0000,1,  34,   1,   1,0.97214,  -3.9857,1.10000,0.90000,1.10000,0.90000
 94288,'48159950100 ',  69.0000,1,  34,   1,   1,1.00167,   3.0104,1.10000,0.90000,1.10000,0.90000
 94289,'48159950300 ', 138.0000,1,  34,   1,   1,1.01013,   3.2998,1.10000,0.90000,1.10000,0.90000
 94290,'48161000100 ', 138.0000,1,  34,   1,   1,1.01434,  -2.7136,1.10000,0.90000,1.10000,0.90000
 94291,'48161000100 ',  69.0000,1,  34,   1,   1,1.00758,  -3.3950,1.10000,0.90000,1.10000,0.90000
 94292,'48161000600 ',  69.0000,1,  34,   1,   1,1.00397,  -3.0102,1.10000,0.90000,1.10000,0.90000
 94293,'48163950200 ',  69.0000,1,  34,   1,   1,0.99711,  -0.2487,1.10000,0.90000,1.10000,0.90000
 94294,'48165950200 ',  69.0000,1,  34,   1,   1,0.99718,  11.9852,1.10000,0.90000,1.10000,0.90000
 94295,'48167720501 ',  69.0000,1,  34,   1,   1,0.95368, -12.6526,1.10000,0.90000,1.10000,0.90000
 94296,'48167720503 ',  69.0000,1,  34,   1,   1,0.95080, -12.4493,1.10000,0.90000,1.10000,0.90000
 94297,'48167720600 ',  69.0000,1,  34,   1,   1,0.94874, -11.7402,1.10000,0.90000,1.10000,0.90000
 94298,'48167720700 ',  69.0000,1,  34,   1,   1,0.94995, -12.7508,1.10000,0.90000,1.10000,0.90000
 94299,'48167721000 ',  69.0000,1,  34,   1,   1,0.97012, -12.0903,1.10000,0.90000,1.10000,0.90000
 94300,'48167721201 ',  69.0000,1,  34,   1,   1,0.95321, -13.3450,1.10000,0.90000,1.10000,0.90000
 94301,'48167721600 ',  69.0000,1,  34,   1,   1,0.97108, -12.4313,1.10000,0.90000,1.10000,0.90000
 94302,'48167721900 ',  69.0000,1,  34,   1,   1,0.97578, -11.3379,1.10000,0.90000,1.10000,0.90000
 94303,'48167722300 ',  69.0000,1,  34,   1,   1,1.00219,  -8.8829,1.10000,0.90000,1.10000,0.90000
 94304,'48167722700 ',  69.0000,1,  34,   1,   1,0.98633,  -9.8000,1.10000,0.90000,1.10000,0.90000
 94305,'48167723400 ',  69.0000,1,  34,   1,   1,0.96347, -11.2749,1.10000,0.90000,1.10000,0.90000
 94306,'48167723600 ',  69.0000,1,  34,   1,   1,0.98439,  -8.2317,1.10000,0.90000,1.10000,0.90000
 94307,'48167723800 ', 230.0000,1,  34,   1,   1,1.00173,  -9.2908,1.10000,0.90000,1.10000,0.90000
 94308,'48167724000 ', 138.0000,1,  34,   1,   1,1.00089,  -8.7593,1.10000,0.90000,1.10000,0.90000
 94309,'48167724000 ',  69.0000,1,  34,   1,   1,0.99787,  -9.1261,1.10000,0.90000,1.10000,0.90000
 94310,'48167724300 ',  69.0000,1,  34,   1,   1,0.99284,  -9.3364,1.10000,0.90000,1.10000,0.90000
 94311,'48167725400 ',  69.0000,1,  34,   1,   1,0.98830,  -9.9355,1.10000,0.90000,1.10000,0.90000
 94312,'48167725900 ', 138.0000,1,  34,   1,   1,1.00178,  -8.6913,1.10000,0.90000,1.10000,0.90000
 94313,'48167725900 ',  69.0000,1,  34,   1,   1,0.99803,  -9.0348,1.10000,0.90000,1.10000,0.90000
 94314,'48167726200 ', 230.0000,1,  34,   1,   1,0.99876,  -9.6546,1.10000,0.90000,1.10000,0.90000
 94315,'48171950400 ',  69.0000,1,  34,   1,   1,0.95630,  -5.9402,1.10000,0.90000,1.10000,0.90000
 94316,'48179950700 ',  69.0000,1,  34,   1,   1,0.98377,   9.6383,1.10000,0.90000,1.10000,0.90000
 94317,'48181000101 ', 230.0000,1,  34,   1,   1,1.00287,  -4.9450,1.10000,0.90000,1.10000,0.90000
 94318,'48181000200 ',  69.0000,1,  34,   1,   1,0.98845,  -6.2687,1.10000,0.90000,1.10000,0.90000
 94319,'48181000302 ',  69.0000,1,  34,   1,   1,0.97385,  -7.4171,1.10000,0.90000,1.10000,0.90000
 94320,'48181000501 ',  69.0000,1,  34,   1,   1,0.97658,  -7.2767,1.10000,0.90000,1.10000,0.90000
 94321,'48181000600 ', 138.0000,1,  34,   1,   1,0.99082,  -6.0319,1.10000,0.90000,1.10000,0.90000
 94322,'48181000901 ',  69.0000,1,  34,   1,   1,0.97628,  -7.3302,1.10000,0.90000,1.10000,0.90000
 94323,'48181000902 ',  69.0000,1,  34,   1,   1,0.97368,  -7.4874,1.10000,0.90000,1.10000,0.90000
 94324,'48181001400 ',  69.0000,1,  34,   1,   1,0.97947,  -7.2316,1.10000,0.90000,1.10000,0.90000
 94325,'48181001500 ',  69.0000,1,  34,   1,   1,0.97495,  -7.7151,1.10000,0.90000,1.10000,0.90000
 94326,'48181001801 ', 138.0000,1,  34,   1,   1,0.98696,  -7.8830,1.10000,0.90000,1.10000,0.90000
 94327,'48181001801 ',  69.0000,1,  34,   1,   1,0.98872,  -7.7473,1.10000,0.90000,1.10000,0.90000
 94328,'48181001802 ',  69.0000,1,  34,   1,   1,0.99032,  -7.5091,1.10000,0.90000,1.10000,0.90000
 94329,'48183000200 ',  69.0000,1,  34,   1,   1,0.99760,   2.8612,1.10000,0.90000,1.10000,0.90000
 94330,'48183000600 ',  69.0000,1,  34,   1,   1,0.98474,   1.4292,1.10000,0.90000,1.10000,0.90000
 94331,'48183000900 ',  69.0000,1,  34,   1,   1,0.99127,   1.7319,1.10000,0.90000,1.10000,0.90000
 94332,'48183001100 ',  69.0000,1,  34,   1,   1,1.00171,   2.9266,1.10000,0.90000,1.10000,0.90000
 94333,'48183001400 ', 138.0000,1,  34,   1,   1,1.00510,   3.1689,1.10000,0.90000,1.10000,0.90000
 94334,'48183001500 ', 138.0000,1,  34,   1,   1,1.00727,   3.4570,1.10000,0.90000,1.10000,0.90000
 94335,'48183001500 ',  69.0000,1,  34,   1,   1,1.00699,   3.4705,1.10000,0.90000,1.10000,0.90000
 94336,'48183010100 ',  69.0000,1,  34,   1,   1,0.99280,   2.3486,1.10000,0.90000,1.10000,0.90000
 94337,'48183010500 ',  69.0000,1,  34,   1,   1,0.99896,   2.6711,1.10000,0.90000,1.10000,0.90000
 94338,'48183010700 ', 230.0000,1,  34,   1,   1,1.00778,   3.0093,1.10000,0.90000,1.10000,0.90000
 94339,'48183010700 ', 138.0000,1,  34,   1,   1,1.00138,   2.1935,1.10000,0.90000,1.10000,0.90000
 94340,'48183010700 ',  69.0000,1,  34,   1,   1,0.99773,   1.8131,1.10000,0.90000,1.10000,0.90000
 94341,'48185180101 ', 138.0000,1,  34,   1,   1,0.99542,  -5.4814,1.10000,0.90000,1.10000,0.90000
 94342,'48185180200 ',  69.0000,1,  34,   1,   1,0.99035,  -7.4332,1.10000,0.90000,1.10000,0.90000
 94343,'48187210200 ',  69.0000,1,  34,   1,   1,0.98973,  -0.8814,1.10000,0.90000,1.10000,0.90000
 94344,'48187210504 ',  69.0000,1,  34,   1,   1,0.99611,  -0.6858,1.10000,0.90000,1.10000,0.90000
 94345,'48187210505 ',  69.0000,1,  34,   1,   1,0.97580,  -3.0731,1.10000,0.90000,1.10000,0.90000
 94346,'48187210507 ',  69.0000,1,  34,   1,   1,0.99488,  -0.3064,1.10000,0.90000,1.10000,0.90000
 94347,'48187210607 ',  69.0000,1,  34,   1,   1,0.98798,  -0.7561,1.10000,0.90000,1.10000,0.90000
 94348,'48187210706 ',  69.0000,1,  34,   1,   1,0.98103,  -1.5502,1.10000,0.90000,1.10000,0.90000
 94349,'48187210709 ',  69.0000,1,  34,   1,   1,0.97559,  -2.4950,1.10000,0.90000,1.10000,0.90000
 94350,'48187210711 ',  69.0000,1,  34,   1,   1,0.98258,  -1.4880,1.10000,0.90000,1.10000,0.90000
 94351,'48187210714 ',  69.0000,1,  34,   1,   1,0.98237,  -1.4904,1.10000,0.90000,1.10000,0.90000
 94352,'48187210901 ',  69.0000,1,  34,   1,   1,0.99322,  -0.3661,1.10000,0.90000,1.10000,0.90000
 94353,'48189950100 ',  69.0000,1,  34,   1,   1,1.00325,  10.2830,1.10000,0.90000,1.10000,0.90000
 94354,'48189950200 ',  69.0000,1,  34,   1,   1,1.00292,  10.2762,1.10000,0.90000,1.10000,0.90000
 94355,'48189950300 ',  69.0000,1,  34,   1,   1,0.99846,   9.9148,1.10000,0.90000,1.10000,0.90000
 94356,'48189950600 ', 138.0000,1,  34,   1,   1,1.00949,  11.2547,1.10000,0.90000,1.10000,0.90000
 94357,'48189950900 ',  69.0000,1,  34,   1,   1,0.99170,   9.8124,1.10000,0.90000,1.10000,0.90000
 94358,'48191950500 ',  69.0000,1,  34,   1,   1,0.99574,   6.9583,1.10000,0.90000,1.10000,0.90000
 94359,'48195950100 ',  69.0000,1,  34,   1,   1,1.01048,  19.7011,1.10000,0.90000,1.10000,0.90000
 94360,'48197950100 ',  69.0000,1,  34,   1,   1,0.97960,   5.0757,1.10000,0.90000,1.10000,0.90000
 94361,'48199030200 ',  69.0000,1,  34,   1,   1,0.98565,  -8.8765,1.10000,0.90000,1.10000,0.90000
 94362,'48199030300 ',  69.0000,1,  34,   1,   1,0.99326,  -8.1356,1.10000,0.90000,1.10000,0.90000
 94363,'48199031000 ',  69.0000,1,  34,   1,   1,1.00159,  -6.6693,1.10000,0.90000,1.10000,0.90000
 94364,'48201100000 ', 138.0000,1,  34,   1,   1,0.96326, -11.4895,1.10000,0.90000,1.10000,0.90000
 94365,'48201100000 ',  69.0000,1,  34,   1,   1,0.96319, -11.5177,1.10000,0.90000,1.10000,0.90000
 94366,'48201210500 ',  69.0000,1,  34,   1,   1,0.95789, -12.1785,1.10000,0.90000,1.10000,0.90000
 94367,'48201210800 ',  69.0000,1,  34,   1,   1,0.95999, -12.0828,1.10000,0.90000,1.10000,0.90000
 94368,'48201210900 ',  69.0000,1,  34,   1,   1,0.96186, -12.0632,1.10000,0.90000,1.10000,0.90000
 94369,'48201211100 ',  69.0000,1,  34,   1,   1,0.95959, -12.1105,1.10000,0.90000,1.10000,0.90000
 94370,'48201211300 ',  69.0000,1,  34,   1,   1,0.95378, -12.8431,1.10000,0.90000,1.10000,0.90000
 94371,'48201211600 ',  69.0000,1,  34,   1,   1,0.95668, -12.8362,1.10000,0.90000,1.10000,0.90000
 94372,'48201211900 ',  69.0000,1,  34,   1,   1,0.95864, -12.7499,1.10000,0.90000,1.10000,0.90000
 94373,'48201212500 ', 230.0000,1,  34,   1,   1,0.98420,  -9.1710,1.10000,0.90000,1.10000,0.90000
 94374,'48201212500 ', 138.0000,1,  34,   1,   1,0.96577, -11.9097,1.10000,0.90000,1.10000,0.90000
 94375,'48201212500 ',  69.0000,1,  34,   1,   1,0.95673, -12.7406,1.10000,0.90000,1.10000,0.90000
 94376,'48201220300 ',  69.0000,1,  34,   1,   1,0.96077, -11.9960,1.10000,0.90000,1.10000,0.90000
 94377,'48201220500 ',  69.0000,1,  34,   1,   1,0.96171, -11.8829,1.10000,0.90000,1.10000,0.90000
 94378,'48201221200 ',  69.0000,1,  34,   1,   1,0.96338, -11.7132,1.10000,0.90000,1.10000,0.90000
 94379,'48201221500 ',  69.0000,1,  34,   1,   1,0.96313, -11.5190,1.10000,0.90000,1.10000,0.90000
 94380,'48201221600 ',  69.0000,1,  34,   1,   1,0.96159, -11.7731,1.10000,0.90000,1.10000,0.90000
 94381,'48201221700 ',  69.0000,1,  34,   1,   1,0.96162, -11.6703,1.10000,0.90000,1.10000,0.90000
 94382,'48201222401 ',  69.0000,1,  34,   1,   1,0.96714, -11.1183,1.10000,0.90000,1.10000,0.90000
 94383,'48201222600 ',  69.0000,1,  34,   1,   1,0.96807, -10.9905,1.10000,0.90000,1.10000,0.90000
 94384,'48201222800 ', 230.0000,1,  34,   1,   1,0.98691,  -9.1779,1.10000,0.90000,1.10000,0.90000
 94385,'48201222800 ', 138.0000,1,  34,   1,   1,0.97744, -10.1662,1.10000,0.90000,1.10000,0.90000
 94386,'48201222800 ',  69.0000,1,  34,   1,   1,0.97111, -10.9378,1.10000,0.90000,1.10000,0.90000
 94387,'48201222900 ',  69.0000,1,  34,   1,   1,0.96883, -11.3651,1.10000,0.90000,1.10000,0.90000
 94388,'48201230200 ', 138.0000,1,  34,   1,   1,0.97286, -11.4068,1.10000,0.90000,1.10000,0.90000
 94389,'48201230600 ', 138.0000,1,  34,   1,   1,0.97622, -11.0134,1.10000,0.90000,1.10000,0.90000
 94390,'48201230600 ',  69.0000,1,  34,   1,   1,0.97397, -11.2593,1.10000,0.90000,1.10000,0.90000
 94391,'48201230700 ',  69.0000,1,  34,   1,   1,0.97430, -11.2131,1.10000,0.90000,1.10000,0.90000
 94392,'48201231100 ', 138.0000,1,  34,   1,   1,0.97781, -11.1671,1.10000,0.90000,1.10000,0.90000
 94393,'48201231100 ',  69.0000,1,  34,   1,   1,0.97276, -11.7012,1.10000,0.90000,1.10000,0.90000
 94394,'48201231300 ',  69.0000,1,  34,   1,   1,0.97260, -11.3487,1.10000,0.90000,1.10000,0.90000
 94395,'48201231700 ',  69.0000,1,  34,   1,   1,0.97285, -11.3079,1.10000,0.90000,1.10000,0.90000
 94396,'48201232401 ', 138.0000,1,  34,   1,   1,0.99468, -10.1894,1.10000,0.90000,1.10000,0.90000
 94397,'48201232401 ',  69.0000,1,  34,   1,   1,0.99257, -10.3456,1.10000,0.90000,1.10000,0.90000
 94398,'48201232402 ',  69.0000,1,  34,   1,   1,0.98210, -10.9492,1.10000,0.90000,1.10000,0.90000
 94399,'48201232500 ',  69.0000,1,  34,   1,   1,0.97487, -11.7641,1.10000,0.90000,1.10000,0.90000
 94400,'48201232600 ',  69.0000,1,  34,   1,   1,0.97269, -11.8925,1.10000,0.90000,1.10000,0.90000
 94401,'48201232702 ',  69.0000,1,  34,   1,   1,0.97360, -11.9234,1.10000,0.90000,1.10000,0.90000
 94402,'48201233101 ',  69.0000,1,  34,   1,   1,0.98823, -10.6163,1.10000,0.90000,1.10000,0.90000
 94403,'48201233300 ', 138.0000,1,  34,   1,   1,0.98052, -11.1480,1.10000,0.90000,1.10000,0.90000
 94404,'48201233701 ',  69.0000,1,  34,   1,   1,0.96470, -12.2133,1.10000,0.90000,1.10000,0.90000
 94405,'48201233702 ', 138.0000,1,  34,   1,   1,0.97382, -11.4741,1.10000,0.90000,1.10000,0.90000
 94406,'48201233702 ',  69.0000,1,  34,   1,   1,0.97481, -11.5365,1.10000,0.90000,1.10000,0.90000
 94407,'48201240100 ',  69.0000,1,  34,   1,   1,0.96853, -10.9262,1.10000,0.90000,1.10000,0.90000
 94408,'48201240400 ', 230.0000,1,  34,   1,   1,0.98787,  -8.7525,1.10000,0.90000,1.10000,0.90000
 94409,'48201240400 ', 138.0000,1,  34,   1,   1,0.97940,  -9.7952,1.10000,0.90000,1.10000,0.90000
 94410,'48201240400 ',  69.0000,1,  34,   1,   1,0.97796, -10.0596,1.10000,0.90000,1.10000,0.90000
 94411,'48201240501 ',  69.0000,1,  34,   1,   1,0.96855, -10.9391,1.10000,0.90000,1.10000,0.90000
 94412,'48201240600 ',  69.0000,1,  34,   1,   1,0.97022, -10.6168,1.10000,0.90000,1.10000,0.90000
 94413,'48201240702 ',  69.0000,1,  34,   1,   1,0.96906, -10.7193,1.10000,0.90000,1.10000,0.90000
 94414,'48201241101 ',  69.0000,1,  34,   1,   1,0.96452, -11.0331,1.10000,0.90000,1.10000,0.90000
 94415,'48201241300 ',  69.0000,1,  34,   1,   1,0.95962, -12.7402,1.10000,0.90000,1.10000,0.90000
 94416,'48201250100 ',  69.0000,1,  34,   1,   1,0.96089, -12.7996,1.10000,0.90000,1.10000,0.90000
 94417,'48201250500 ',  69.0000,1,  34,   1,   1,0.96491, -12.4036,1.10000,0.90000,1.10000,0.90000
 94418,'48201250600 ',  69.0000,1,  34,   1,   1,0.96158, -12.7459,1.10000,0.90000,1.10000,0.90000
 94419,'48201250900 ',  69.0000,1,  34,   1,   1,0.96652, -12.0804,1.10000,0.90000,1.10000,0.90000
 94420,'48201251502 ',  69.0000,1,  34,   1,   1,0.96606, -12.0278,1.10000,0.90000,1.10000,0.90000
 94421,'48201251503 ',  69.0000,1,  34,   1,   1,0.96768, -11.7761,1.10000,0.90000,1.10000,0.90000
 94422,'48201251700 ',  69.0000,1,  34,   1,   1,0.97721, -10.8033,1.10000,0.90000,1.10000,0.90000
 94423,'48201251800 ', 138.0000,1,  34,   1,   1,0.98861, -10.1605,1.10000,0.90000,1.10000,0.90000
 94424,'48201251800 ',  69.0000,1,  34,   1,   1,0.99158,  -9.8362,1.10000,0.90000,1.10000,0.90000
 94425,'48201252200 ', 138.0000,1,  34,   1,   1,0.99773,  -9.9996,1.10000,0.90000,1.10000,0.90000
 94426,'48201252400 ', 230.0000,1,  34,   1,   1,1.01068,  -8.8248,1.10000,0.90000,1.10000,0.90000
 94427,'48201252400 ',  69.0000,1,  34,   1,   1,1.00234,  -9.7768,1.10000,0.90000,1.10000,0.90000
 94428,'48201252500 ', 138.0000,1,  34,   1,   1,0.98874, -11.1798,1.10000,0.90000,1.10000,0.90000
 94429,'48201252600 ', 138.0000,1,  34,   1,   1,1.00271,  -9.6935,1.10000,0.90000,1.10000,0.90000
 94430,'48201252900 ',  69.0000,1,  34,   1,   1,0.99598,  -9.8647,1.10000,0.90000,1.10000,0.90000
 94431,'48201253100 ',  69.0000,1,  34,   1,   1,1.01140,  -9.0282,1.10000,0.90000,1.10000,0.90000
 94432,'48201253400 ', 138.0000,1,  34,   1,   1,1.01101,  -9.2476,1.10000,0.90000,1.10000,0.90000
 94433,'48201253800 ', 138.0000,1,  34,   1,   1,1.01552,  -8.2262,1.10000,0.90000,1.10000,0.90000
 94434,'48201253800 ',  69.0000,1,  34,   1,   1,1.01063,  -8.7303,1.10000,0.90000,1.10000,0.90000
 94435,'48201253900 ', 230.0000,1,  34,   1,   1,1.01677,  -7.9709,1.10000,0.90000,1.10000,0.90000
 94436,'48201253900 ', 138.0000,1,  34,   1,   1,1.01599,  -8.1698,1.10000,0.90000,1.10000,0.90000
 94437,'48201253900 ',  69.0000,1,  34,   1,   1,1.01527,  -8.3075,1.10000,0.90000,1.10000,0.90000
 94438,'48201254100 ', 138.0000,1,  34,   1,   1,1.01591,  -8.2436,1.10000,0.90000,1.10000,0.90000
 94439,'48201254100 ',  69.0000,1,  34,   1,   1,1.01397,  -8.4447,1.10000,0.90000,1.10000,0.90000
 94440,'48201254500 ', 138.0000,1,  34,   1,   1,1.01574,  -8.4967,1.10000,0.90000,1.10000,0.90000
 94441,'48201254500 ',  69.0000,1,  34,   1,   1,1.01342,  -8.6663,1.10000,0.90000,1.10000,0.90000
 94442,'48201310100 ',  69.0000,1,  34,   1,   1,0.95316, -12.7618,1.10000,0.90000,1.10000,0.90000
 94443,'48201311400 ',  69.0000,1,  34,   1,   1,0.95538, -12.6859,1.10000,0.90000,1.10000,0.90000
 94444,'48201311900 ',  69.0000,1,  34,   1,   1,0.95262, -12.6293,1.10000,0.90000,1.10000,0.90000
 94445,'48201312000 ',  69.0000,1,  34,   1,   1,0.95512, -12.2902,1.10000,0.90000,1.10000,0.90000
 94446,'48201312900 ',  69.0000,1,  34,   1,   1,0.95699, -11.0730,1.10000,0.90000,1.10000,0.90000
 94447,'48201313100 ', 230.0000,1,  34,   1,   1,0.97818,  -7.7427,1.10000,0.90000,1.10000,0.90000
 94448,'48201313100 ', 138.0000,1,  34,   1,   1,0.96152, -10.1482,1.10000,0.90000,1.10000,0.90000
 94449,'48201313100 ',  69.0000,1,  34,   1,   1,0.96008, -11.0496,1.10000,0.90000,1.10000,0.90000
 94450,'48201313400 ',  69.0000,1,  34,   1,   1,0.95157, -12.4151,1.10000,0.90000,1.10000,0.90000
 94451,'48201313900 ',  69.0000,1,  34,   1,   1,0.95721, -11.6509,1.10000,0.90000,1.10000,0.90000
 94452,'48201320200 ',  69.0000,1,  34,   1,   1,0.95501, -12.7074,1.10000,0.90000,1.10000,0.90000
 94453,'48201320500 ',  69.0000,1,  34,   1,   1,0.96837, -12.3082,1.10000,0.90000,1.10000,0.90000
 94454,'48201320800 ',  69.0000,1,  34,   1,   1,0.95460, -12.5421,1.10000,0.90000,1.10000,0.90000
 94455,'48201321200 ',  69.0000,1,  34,   1,   1,0.96082, -12.2001,1.10000,0.90000,1.10000,0.90000
 94456,'48201322000 ',  69.0000,1,  34,   1,   1,0.97090, -12.0875,1.10000,0.90000,1.10000,0.90000
 94457,'48201322100 ',  69.0000,1,  34,   1,   1,0.95880, -12.5440,1.10000,0.90000,1.10000,0.90000
 94458,'48201322200 ',  69.0000,1,  34,   1,   1,0.97831, -11.2330,1.10000,0.90000,1.10000,0.90000
 94459,'48201322600 ',  69.0000,1,  34,   1,   1,0.97928, -11.1988,1.10000,0.90000,1.10000,0.90000
 94460,'48201322700 ', 138.0000,1,  34,   1,   1,0.98862, -10.3353,1.10000,0.90000,1.10000,0.90000
 94461,'48201322800 ',  69.0000,1,  34,   1,   1,0.97783, -11.2714,1.10000,0.90000,1.10000,0.90000
 94462,'48201322900 ',  69.0000,1,  34,   1,   1,0.97863, -11.2019,1.10000,0.90000,1.10000,0.90000
 94463,'48201323000 ',  69.0000,1,  34,   1,   1,0.97794, -11.2546,1.10000,0.90000,1.10000,0.90000
 94464,'48201323600 ',  69.0000,1,  34,   1,   1,0.96466, -12.5638,1.10000,0.90000,1.10000,0.90000
 94465,'48201323701 ',  69.0000,1,  34,   1,   1,0.96565, -12.5390,1.10000,0.90000,1.10000,0.90000
 94466,'48201323900 ',  69.0000,1,  34,   1,   1,0.96296, -12.5449,1.10000,0.90000,1.10000,0.90000
 94467,'48201324000 ',  69.0000,1,  34,   1,   1,0.96217, -12.6200,1.10000,0.90000,1.10000,0.90000
 94468,'48201324100 ', 138.0000,1,  34,   1,   1,0.97662, -11.2408,1.10000,0.90000,1.10000,0.90000
 94469,'48201324200 ', 138.0000,1,  34,   1,   1,0.96961, -11.8631,1.10000,0.90000,1.10000,0.90000
 94470,'48201330100 ',  69.0000,1,  34,   1,   1,0.97987,  -6.5691,1.10000,0.90000,1.10000,0.90000
 94471,'48201330600 ',  69.0000,1,  34,   1,   1,0.98441,  -5.2064,1.10000,0.90000,1.10000,0.90000
 94472,'48201330800 ',  69.0000,1,  34,   1,   1,0.95861,  -9.3056,1.10000,0.90000,1.10000,0.90000
 94473,'48201331300 ',  69.0000,1,  34,   1,   1,0.95887, -11.3028,1.10000,0.90000,1.10000,0.90000
 94474,'48201333300 ', 230.0000,1,  34,   1,   1,0.98555,  -9.2590,1.10000,0.90000,1.10000,0.90000
 94475,'48201333300 ', 138.0000,1,  34,   1,   1,0.96625, -10.7127,1.10000,0.90000,1.10000,0.90000
 94476,'48201333300 ',  69.0000,1,  34,   1,   1,0.96362, -11.7280,1.10000,0.90000,1.10000,0.90000
 94477,'48201333700 ', 138.0000,1,  34,   1,   1,0.96817,  -9.8824,1.10000,0.90000,1.10000,0.90000
 94478,'48201333700 ',  69.0000,1,  34,   1,   1,0.96133, -11.2904,1.10000,0.90000,1.10000,0.90000
 94479,'48201333800 ',  69.0000,1,  34,   1,   1,0.94729, -12.2074,1.10000,0.90000,1.10000,0.90000
 94480,'48201333902 ',  69.0000,1,  34,   1,   1,0.94799, -12.3075,1.10000,0.90000,1.10000,0.90000
 94481,'48201334001 ',  69.0000,1,  34,   1,   1,0.95211, -12.6703,1.10000,0.90000,1.10000,0.90000
 94482,'48201334100 ', 138.0000,1,  34,   1,   1,0.97236,  -8.2106,1.10000,0.90000,1.10000,0.90000
 94483,'48201334100 ',  69.0000,1,  34,   1,   1,0.96919,  -9.2249,1.10000,0.90000,1.10000,0.90000
 94484,'48201340201 ', 138.0000,1,  34,   1,   1,0.97571, -11.6381,1.10000,0.90000,1.10000,0.90000
 94485,'48201340201 ',  69.0000,1,  34,   1,   1,0.96887, -12.0782,1.10000,0.90000,1.10000,0.90000
 94486,'48201340302 ',  69.0000,1,  34,   1,   1,0.96358, -12.6313,1.10000,0.90000,1.10000,0.90000
 94487,'48201340700 ',  69.0000,1,  34,   1,   1,0.96144, -12.5636,1.10000,0.90000,1.10000,0.90000
 94488,'48201341100 ',  69.0000,1,  34,   1,   1,0.95877, -12.7765,1.10000,0.90000,1.10000,0.90000
 94489,'48201341202 ',  69.0000,1,  34,   1,   1,0.95794, -13.0708,1.10000,0.90000,1.10000,0.90000
 94490,'48201341301 ',  69.0000,1,  34,   1,   1,0.97266, -11.9147,1.10000,0.90000,1.10000,0.90000
 94491,'48201341302 ',  69.0000,1,  34,   1,   1,0.96067, -12.8259,1.10000,0.90000,1.10000,0.90000
 94492,'48201341400 ', 138.0000,1,  34,   1,   1,0.97217, -12.1431,1.10000,0.90000,1.10000,0.90000
 94493,'48201341400 ',  69.0000,1,  34,   1,   1,0.97699, -11.6512,1.10000,0.90000,1.10000,0.90000
 94494,'48201341600 ',  69.0000,1,  34,   1,   1,0.97016, -12.6193,1.10000,0.90000,1.10000,0.90000
 94495,'48201342500 ', 138.0000,1,  34,   1,   1,0.99580,  -9.9547,1.10000,0.90000,1.10000,0.90000
 94496,'48201342500 ',  69.0000,1,  34,   1,   1,0.99168, -10.4537,1.10000,0.90000,1.10000,0.90000
 94497,'48201342800 ', 138.0000,1,  34,   1,   1,0.99699,  -9.9117,1.10000,0.90000,1.10000,0.90000
 94498,'48201342900 ',  69.0000,1,  34,   1,   1,0.98706, -12.6527,1.10000,0.90000,1.10000,0.90000
 94499,'48201343000 ',  69.0000,1,  34,   1,   1,0.98403, -10.8989,1.10000,0.90000,1.10000,0.90000
 94500,'48201343301 ', 230.0000,1,  34,   1,   1,1.00570,  -9.0888,1.10000,0.90000,1.10000,0.90000
 94501,'48201343600 ', 230.0000,1,  34,   1,   1,1.01347,  -8.5830,1.10000,0.90000,1.10000,0.90000
 94502,'48201343700 ', 230.0000,1,  34,   1,   1,0.99561,  -9.6568,1.10000,0.90000,1.10000,0.90000
 94503,'48201343700 ', 138.0000,1,  34,   1,   1,0.97644, -13.7391,1.10000,0.90000,1.10000,0.90000
 94504,'48201343700 ',  69.0000,1,  34,   1,   1,0.97398, -13.5556,1.10000,0.90000,1.10000,0.90000
 94505,'48201350602 ',  69.0000,1,  34,   1,   1,0.95231, -12.7822,1.10000,0.90000,1.10000,0.90000
 94506,'48201350801 ',  69.0000,1,  34,   1,   1,0.94837, -12.3255,1.10000,0.90000,1.10000,0.90000
 94507,'48201410200 ',  69.0000,1,  34,   1,   1,0.95610, -12.1244,1.10000,0.90000,1.10000,0.90000
 94508,'48201411501 ',  69.0000,1,  34,   1,   1,0.95630, -11.7491,1.10000,0.90000,1.10000,0.90000
 94509,'48201412100 ',  69.0000,1,  34,   1,   1,0.95609, -11.7462,1.10000,0.90000,1.10000,0.90000
 94510,'48201412200 ',  69.0000,1,  34,   1,   1,0.95846, -11.5740,1.10000,0.90000,1.10000,0.90000
 94511,'48201412400 ',  69.0000,1,  34,   1,   1,0.95981, -10.5450,1.10000,0.90000,1.10000,0.90000
 94512,'48201412800 ',  69.0000,1,  34,   1,   1,0.96067, -10.1276,1.10000,0.90000,1.10000,0.90000
 94513,'48201413100 ',  69.0000,1,  34,   1,   1,0.96109, -10.5046,1.10000,0.90000,1.10000,0.90000
 94514,'48201413202 ',  69.0000,1,  34,   1,   1,0.95714, -10.8689,1.10000,0.90000,1.10000,0.90000
 94515,'48201420200 ',  69.0000,1,  34,   1,   1,0.96255,  -9.5060,1.10000,0.90000,1.10000,0.90000
 94516,'48201420300 ',  69.0000,1,  34,   1,   1,0.96222,  -9.9798,1.10000,0.90000,1.10000,0.90000
 94517,'48201420500 ',  69.0000,1,  34,   1,   1,0.96777,  -7.5038,1.10000,0.90000,1.10000,0.90000
 94518,'48201420600 ',  69.0000,1,  34,   1,   1,0.96423,  -9.4574,1.10000,0.90000,1.10000,0.90000
 94519,'48201420900 ',  69.0000,1,  34,   1,   1,0.95943, -10.2558,1.10000,0.90000,1.10000,0.90000
 94520,'48201421000 ',  69.0000,1,  34,   1,   1,0.95671, -10.9392,1.10000,0.90000,1.10000,0.90000
 94521,'48201421300 ',  69.0000,1,  34,   1,   1,0.95759, -10.9188,1.10000,0.90000,1.10000,0.90000
 94522,'48201421500 ',  69.0000,1,  34,   1,   1,0.95628, -11.0950,1.10000,0.90000,1.10000,0.90000
 94523,'48201421600 ',  69.0000,1,  34,   1,   1,0.95644, -11.0824,1.10000,0.90000,1.10000,0.90000
 94524,'48201422301 ',  69.0000,1,  34,   1,   1,0.96258,  -9.5469,1.10000,0.90000,1.10000,0.90000
 94525,'48201422500 ',  69.0000,1,  34,   1,   1,0.96322,  -9.7691,1.10000,0.90000,1.10000,0.90000
 94526,'48201422702 ',  69.0000,1,  34,   1,   1,0.95951, -10.4586,1.10000,0.90000,1.10000,0.90000
 94527,'48201422800 ',  69.0000,1,  34,   1,   1,0.96240,  -9.7569,1.10000,0.90000,1.10000,0.90000
 94528,'48201422900 ',  69.0000,1,  34,   1,   1,0.96160,  -9.7249,1.10000,0.90000,1.10000,0.90000
 94529,'48201423100 ', 230.0000,1,  34,   1,   1,0.98264,  -6.1015,1.10000,0.90000,1.10000,0.90000
 94530,'48201423100 ', 138.0000,1,  34,   1,   1,0.96730,  -8.6431,1.10000,0.90000,1.10000,0.90000
 94531,'48201423100 ',  69.0000,1,  34,   1,   1,0.96629,  -8.9731,1.10000,0.90000,1.10000,0.90000
 94532,'48201423202 ', 138.0000,1,  34,   1,   1,0.96998,  -8.4651,1.10000,0.90000,1.10000,0.90000
 94533,'48201423302 ',  69.0000,1,  34,   1,   1,0.96273,  -9.5189,1.10000,0.90000,1.10000,0.90000
 94534,'48201430300 ',  69.0000,1,  34,   1,   1,0.95684, -11.0787,1.10000,0.90000,1.10000,0.90000
 94535,'48201431000 ',  69.0000,1,  34,   1,   1,0.96012, -10.2007,1.10000,0.90000,1.10000,0.90000
 94536,'48201431101 ',  69.0000,1,  34,   1,   1,0.96043, -10.2144,1.10000,0.90000,1.10000,0.90000
 94537,'48201431102 ',  69.0000,1,  34,   1,   1,0.95932, -10.7298,1.10000,0.90000,1.10000,0.90000
 94538,'48201431202 ',  69.0000,1,  34,   1,   1,0.95928, -10.7363,1.10000,0.90000,1.10000,0.90000
 94539,'48201431301 ',  69.0000,1,  34,   1,   1,0.95594, -11.1306,1.10000,0.90000,1.10000,0.90000
 94540,'48201431402 ',  69.0000,1,  34,   1,   1,0.95724, -11.0727,1.10000,0.90000,1.10000,0.90000
 94541,'48201431802 ',  69.0000,1,  34,   1,   1,0.95527, -11.2922,1.10000,0.90000,1.10000,0.90000
 94542,'48201432100 ',  69.0000,1,  34,   1,   1,0.95775, -10.8854,1.10000,0.90000,1.10000,0.90000
 94543,'48201432500 ',  69.0000,1,  34,   1,   1,0.95760, -10.6109,1.10000,0.90000,1.10000,0.90000
 94544,'48201433400 ',  69.0000,1,  34,   1,   1,0.96199,  -9.8222,1.10000,0.90000,1.10000,0.90000
 94545,'48201433501 ',  69.0000,1,  34,   1,   1,0.96213,  -9.7833,1.10000,0.90000,1.10000,0.90000
 94546,'48201433600 ',  69.0000,1,  34,   1,   1,0.96311,  -9.7044,1.10000,0.90000,1.10000,0.90000
 94547,'48201450200 ', 138.0000,1,  34,   1,   1,0.96640,  -9.3495,1.10000,0.90000,1.10000,0.90000
 94548,'48201450200 ',  69.0000,1,  34,   1,   1,0.96424,  -9.9284,1.10000,0.90000,1.10000,0.90000
 94549,'48201450802 ',  69.0000,1,  34,   1,   1,0.95813, -10.2186,1.10000,0.90000,1.10000,0.90000
 94550,'48201451602 ',  69.0000,1,  34,   1,   1,0.96342,  -9.7540,1.10000,0.90000,1.10000,0.90000
 94551,'48201452000 ',  69.0000,1,  34,   1,   1,0.96120,  -9.9052,1.10000,0.90000,1.10000,0.90000
 94552,'48201452500 ',  69.0000,1,  34,   1,   1,0.95887,  -9.9541,1.10000,0.90000,1.10000,0.90000
 94553,'48201452600 ',  69.0000,1,  34,   1,   1,0.96466,  -9.0422,1.10000,0.90000,1.10000,0.90000
 94554,'48201453200 ',  69.0000,1,  34,   1,   1,0.96250,  -9.7354,1.10000,0.90000,1.10000,0.90000
 94555,'48201453402 ',  69.0000,1,  34,   1,   1,0.95588, -10.3231,1.10000,0.90000,1.10000,0.90000
 94556,'48201453602 ',  69.0000,1,  34,   1,   1,0.95685, -10.0601,1.10000,0.90000,1.10000,0.90000
 94557,'48201454301 ', 138.0000,1,  34,   1,   1,0.97164,  -7.6839,1.10000,0.90000,1.10000,0.90000
 94558,'48201454301 ',  69.0000,1,  34,   1,   1,0.96803,  -8.6737,1.10000,0.90000,1.10000,0.90000
 94559,'48201454800 ',  69.0000,1,  34,   1,   1,0.96054,  -9.7547,1.10000,0.90000,1.10000,0.90000
 94560,'48201455101 ',  69.0000,1,  34,   1,   1,0.96272,  -9.5850,1.10000,0.90000,1.10000,0.90000
 94561,'48201455300 ',  69.0000,1,  34,   1,   1,0.96449,  -9.4295,1.10000,0.90000,1.10000,0.90000
 94562,'48201510400 ',  69.0000,1,  34,   1,   1,0.95598, -12.1761,1.10000,0.90000,1.10000,0.90000
 94563,'48201510700 ',  69.0000,1,  34,   1,   1,0.95607, -12.1325,1.10000,0.90000,1.10000,0.90000
 94564,'48201510900 ',  69.0000,1,  34,   1,   1,0.95792, -11.9994,1.10000,0.90000,1.10000,0.90000
 94565,'48201511001 ',  69.0000,1,  34,   1,   1,0.95763, -11.9984,1.10000,0.90000,1.10000,0.90000
 94566,'48201511100 ',  69.0000,1,  34,   1,   1,0.95821, -11.9776,1.10000,0.90000,1.10000,0.90000
 94567,'48201511301 ',  69.0000,1,  34,   1,   1,0.95795, -12.0781,1.10000,0.90000,1.10000,0.90000
 94568,'48201520400 ',  69.0000,1,  34,   1,   1,0.95597, -11.5995,1.10000,0.90000,1.10000,0.90000
 94569,'48201520500 ',  69.0000,1,  34,   1,   1,0.96105, -11.4922,1.10000,0.90000,1.10000,0.90000
 94570,'48201520601 ',  69.0000,1,  34,   1,   1,0.95587, -11.4138,1.10000,0.90000,1.10000,0.90000
 94571,'48201521200 ',  69.0000,1,  34,   1,   1,0.96147, -10.7856,1.10000,0.90000,1.10000,0.90000
 94572,'48201521500 ',  69.0000,1,  34,   1,   1,0.96230, -10.7754,1.10000,0.90000,1.10000,0.90000
 94573,'48201521600 ', 138.0000,1,  34,   1,   1,0.96851,  -9.9258,1.10000,0.90000,1.10000,0.90000
 94574,'48201521600 ',  69.0000,1,  34,   1,   1,0.96821, -10.2552,1.10000,0.90000,1.10000,0.90000
 94575,'48201522100 ',  69.0000,1,  34,   1,   1,0.96204, -10.7650,1.10000,0.90000,1.10000,0.90000
 94576,'48201522201 ',  69.0000,1,  34,   1,   1,0.96035, -10.8246,1.10000,0.90000,1.10000,0.90000
 94577,'48201522500 ',  69.0000,1,  34,   1,   1,0.95605, -11.4219,1.10000,0.90000,1.10000,0.90000
 94578,'48201530100 ',  69.0000,1,  34,   1,   1,0.95779, -11.8110,1.10000,0.90000,1.10000,0.90000
 94579,'48201530200 ',  69.0000,1,  34,   1,   1,0.95851, -11.7234,1.10000,0.90000,1.10000,0.90000
 94580,'48201530600 ',  69.0000,1,  34,   1,   1,0.95917, -12.0221,1.10000,0.90000,1.10000,0.90000
 94581,'48201530800 ',  69.0000,1,  34,   1,   1,0.96181, -11.5567,1.10000,0.90000,1.10000,0.90000
 94582,'48201530900 ',  69.0000,1,  34,   1,   1,0.96107, -11.5886,1.10000,0.90000,1.10000,0.90000
 94583,'48201532001 ',  69.0000,1,  34,   1,   1,0.96232, -11.4344,1.10000,0.90000,1.10000,0.90000
 94584,'48201532200 ',  69.0000,1,  34,   1,   1,0.96183, -11.4044,1.10000,0.90000,1.10000,0.90000
 94585,'48201532501 ',  69.0000,1,  34,   1,   1,0.96431, -11.1409,1.10000,0.90000,1.10000,0.90000
 94586,'48201532600 ',  69.0000,1,  34,   1,   1,0.96605, -11.0740,1.10000,0.90000,1.10000,0.90000
 94587,'48201533400 ',  69.0000,1,  34,   1,   1,0.96503, -11.2198,1.10000,0.90000,1.10000,0.90000
 94588,'48201533500 ',  69.0000,1,  34,   1,   1,0.96441, -11.2461,1.10000,0.90000,1.10000,0.90000
 94589,'48201533600 ',  69.0000,1,  34,   1,   1,0.96845, -10.8650,1.10000,0.90000,1.10000,0.90000
 94590,'48201533701 ',  69.0000,1,  34,   1,   1,0.96783, -10.8501,1.10000,0.90000,1.10000,0.90000
 94591,'48201533702 ',  69.0000,1,  34,   1,   1,0.96911, -10.8282,1.10000,0.90000,1.10000,0.90000
 94592,'48201533901 ',  69.0000,1,  34,   1,   1,0.97473, -10.0024,1.10000,0.90000,1.10000,0.90000
 94593,'48201533902 ',  69.0000,1,  34,   1,   1,0.97532,  -9.9657,1.10000,0.90000,1.10000,0.90000
 94594,'48201534002 ', 138.0000,1,  34,   1,   1,0.97891,  -9.5896,1.10000,0.90000,1.10000,0.90000
 94595,'48201534100 ',  69.0000,1,  34,   1,   1,0.96803, -10.9105,1.10000,0.90000,1.10000,0.90000
 94596,'48201540100 ', 138.0000,1,  34,   1,   1,0.96739,  -9.8732,1.10000,0.90000,1.10000,0.90000
 94597,'48201540100 ',  69.0000,1,  34,   1,   1,0.96627, -10.1642,1.10000,0.90000,1.10000,0.90000
 94598,'48201540501 ',  69.0000,1,  34,   1,   1,0.95638, -11.9479,1.10000,0.90000,1.10000,0.90000
 94599,'48201540700 ',  69.0000,1,  34,   1,   1,0.95322, -12.0930,1.10000,0.90000,1.10000,0.90000
 94600,'48201540800 ',  69.0000,1,  34,   1,   1,0.96097, -11.4524,1.10000,0.90000,1.10000,0.90000
 94601,'48201540902 ',  69.0000,1,  34,   1,   1,0.95737, -11.5686,1.10000,0.90000,1.10000,0.90000
 94602,'48201541001 ',  69.0000,1,  34,   1,   1,0.95837, -11.4631,1.10000,0.90000,1.10000,0.90000
 94603,'48201541002 ',  69.0000,1,  34,   1,   1,0.96045, -11.0313,1.10000,0.90000,1.10000,0.90000
 94604,'48201541202 ',  69.0000,1,  34,   1,   1,0.95567, -11.6390,1.10000,0.90000,1.10000,0.90000
 94605,'48201541400 ',  69.0000,1,  34,   1,   1,0.95648, -11.6188,1.10000,0.90000,1.10000,0.90000
 94606,'48201542000 ',  69.0000,1,  34,   1,   1,0.95965, -10.7817,1.10000,0.90000,1.10000,0.90000
 94607,'48201542101 ',  69.0000,1,  34,   1,   1,0.96101, -10.7274,1.10000,0.90000,1.10000,0.90000
 94608,'48201542400 ',  69.0000,1,  34,   1,   1,0.95616, -10.0696,1.10000,0.90000,1.10000,0.90000
 94609,'48201543100 ', 230.0000,1,  34,   1,   1,0.99221,  -5.7255,1.10000,0.90000,1.10000,0.90000
 94610,'48201543100 ', 138.0000,1,  34,   1,   1,0.97727,  -7.9875,1.10000,0.90000,1.10000,0.90000
 94611,'48201543100 ',  69.0000,1,  34,   1,   1,0.97534,  -8.3668,1.10000,0.90000,1.10000,0.90000
 94612,'48201543200 ', 230.0000,1,  34,   1,   1,0.97852,  -8.1146,1.10000,0.90000,1.10000,0.90000
 94613,'48201543200 ', 138.0000,1,  34,   1,   1,0.96911,  -9.1931,1.10000,0.90000,1.10000,0.90000
 94614,'48201543200 ',  69.0000,1,  34,   1,   1,0.96378, -10.1271,1.10000,0.90000,1.10000,0.90000
 94615,'48201550100 ',  69.0000,1,  34,   1,   1,0.96929, -10.6252,1.10000,0.90000,1.10000,0.90000
 94616,'48201550200 ',  69.0000,1,  34,   1,   1,0.97024, -10.5696,1.10000,0.90000,1.10000,0.90000
 94617,'48201550301 ',  69.0000,1,  34,   1,   1,0.96668, -10.9256,1.10000,0.90000,1.10000,0.90000
 94618,'48201550302 ',  69.0000,1,  34,   1,   1,0.96610, -11.7417,1.10000,0.90000,1.10000,0.90000
 94619,'48201550500 ',  69.0000,1,  34,   1,   1,0.96573, -11.0542,1.10000,0.90000,1.10000,0.90000
 94620,'48201550601 ',  69.0000,1,  34,   1,   1,0.96858, -10.6601,1.10000,0.90000,1.10000,0.90000
 94621,'48201550603 ',  69.0000,1,  34,   1,   1,0.96816, -10.7000,1.10000,0.90000,1.10000,0.90000
 94622,'48201550700 ',  69.0000,1,  34,   1,   1,0.97499,  -9.9885,1.10000,0.90000,1.10000,0.90000
 94623,'48201550900 ', 138.0000,1,  34,   1,   1,0.97854,  -9.6244,1.10000,0.90000,1.10000,0.90000
 94624,'48201550900 ',  69.0000,1,  34,   1,   1,0.97926,  -9.4723,1.10000,0.90000,1.10000,0.90000
 94625,'48201551100 ',  69.0000,1,  34,   1,   1,0.96638, -11.7358,1.10000,0.90000,1.10000,0.90000
 94626,'48201551400 ',  69.0000,1,  34,   1,   1,0.96738, -11.1743,1.10000,0.90000,1.10000,0.90000
 94627,'48201551500 ',  69.0000,1,  34,   1,   1,0.96786, -11.0176,1.10000,0.90000,1.10000,0.90000
 94628,'48201551800 ',  69.0000,1,  34,   1,   1,0.96467, -11.0332,1.10000,0.90000,1.10000,0.90000
 94629,'48201552500 ',  69.0000,1,  34,   1,   1,0.96450, -11.0748,1.10000,0.90000,1.10000,0.90000
 94630,'48201553200 ',  69.0000,1,  34,   1,   1,0.96580, -11.1986,1.10000,0.90000,1.10000,0.90000
 94631,'48201553401 ',  69.0000,1,  34,   1,   1,0.96775, -10.6845,1.10000,0.90000,1.10000,0.90000
 94632,'48201553600 ',  69.0000,1,  34,   1,   1,0.96740, -11.0299,1.10000,0.90000,1.10000,0.90000
 94633,'48201553802 ',  69.0000,1,  34,   1,   1,0.96776, -10.9771,1.10000,0.90000,1.10000,0.90000
 94634,'48201554200 ',  69.0000,1,  34,   1,   1,0.96583, -10.9458,1.10000,0.90000,1.10000,0.90000
 94635,'48201554302 ',  69.0000,1,  34,   1,   1,0.96511, -10.9497,1.10000,0.90000,1.10000,0.90000
 94636,'48201554402 ',  69.0000,1,  34,   1,   1,0.96394, -10.1395,1.10000,0.90000,1.10000,0.90000
 94637,'48201554502 ',  69.0000,1,  34,   1,   1,0.96460, -10.2290,1.10000,0.90000,1.10000,0.90000
 94638,'48201554600 ',  69.0000,1,  34,   1,   1,0.96487, -10.2184,1.10000,0.90000,1.10000,0.90000
 94639,'48201554700 ',  69.0000,1,  34,   1,   1,0.96343, -11.2273,1.10000,0.90000,1.10000,0.90000
 94640,'48201554903 ',  69.0000,1,  34,   1,   1,0.96460, -11.3907,1.10000,0.90000,1.10000,0.90000
 94641,'48201555000 ', 138.0000,1,  34,   1,   1,0.97331, -10.1462,1.10000,0.90000,1.10000,0.90000
 94642,'48201555200 ', 138.0000,1,  34,   1,   1,0.97945,  -9.3143,1.10000,0.90000,1.10000,0.90000
 94643,'48201555502 ',  69.0000,1,  34,   1,   1,0.96357, -11.0674,1.10000,0.90000,1.10000,0.90000
 94644,'48201555702 ',  69.0000,1,  34,   1,   1,0.96486,  -9.2995,1.10000,0.90000,1.10000,0.90000
 94645,'48201556000 ',  69.0000,1,  34,   1,   1,0.96597,  -8.9042,1.10000,0.90000,1.10000,0.90000
 94646,'48201980000 ',  69.0000,1,  34,   1,   1,0.95379, -12.2506,1.10000,0.90000,1.10000,0.90000
 94647,'48201980100 ', 138.0000,1,  34,   1,   1,0.97170, -11.1525,1.10000,0.90000,1.10000,0.90000
 94648,'48201980100 ',  69.0000,1,  34,   1,   1,0.96730, -12.0605,1.10000,0.90000,1.10000,0.90000
 94649,'48203020102 ',  69.0000,1,  34,   1,   1,0.95930,  -3.0611,1.10000,0.90000,1.10000,0.90000
 94650,'48203020402 ',  69.0000,1,  34,   1,   1,0.99652,   2.9529,1.10000,0.90000,1.10000,0.90000
 94651,'48203020502 ',  69.0000,1,  34,   1,   1,0.99190,   2.7818,1.10000,0.90000,1.10000,0.90000
 94652,'48203020603 ',  69.0000,1,  34,   1,   1,1.00673,   3.6656,1.10000,0.90000,1.10000,0.90000
 94653,'48203020604 ', 230.0000,1,  34,   1,   1,1.01866,   5.3888,1.10000,0.90000,1.10000,0.90000
 94654,'48205950200 ', 138.0000,1,  34,   1,   1,1.01212,  11.2220,1.10000,0.90000,1.10000,0.90000
 94655,'48205950200 ',  69.0000,1,  34,   1,   1,1.00715,  10.6807,1.10000,0.90000,1.10000,0.90000
 94656,'48207950300 ',  69.0000,1,  34,   1,   1,1.00916,  10.3612,1.10000,0.90000,1.10000,0.90000
 94657,'48209010200 ',  69.0000,1,  34,   1,   1,0.96617,  -3.6719,1.10000,0.90000,1.10000,0.90000
 94658,'48209010304 ',  69.0000,1,  34,   1,   1,0.96899,  -3.6480,1.10000,0.90000,1.10000,0.90000
 94659,'48209010400 ',  69.0000,1,  34,   1,   1,0.97840,  -2.7682,1.10000,0.90000,1.10000,0.90000
 94660,'48209010600 ',  69.0000,1,  34,   1,   1,0.97422,  -3.4541,1.10000,0.90000,1.10000,0.90000
 94661,'48209010901 ',  69.0000,1,  34,   1,   1,0.96566,  -4.6711,1.10000,0.90000,1.10000,0.90000
 94662,'48209010902 ', 138.0000,1,  34,   1,   1,0.98407,  -2.6846,1.10000,0.90000,1.10000,0.90000
 94663,'48209010902 ',  69.0000,1,  34,   1,   1,0.98704,  -2.3660,1.10000,0.90000,1.10000,0.90000
 94664,'48209010906 ',  69.0000,1,  34,   1,   1,0.96675,  -3.5912,1.10000,0.90000,1.10000,0.90000
 94665,'48209010908 ',  69.0000,1,  34,   1,   1,0.96888,  -2.9074,1.10000,0.90000,1.10000,0.90000
 94666,'48211950300 ',  69.0000,1,  34,   1,   1,0.92741,   4.3581,1.10000,0.90000,1.10000,0.90000
 94667,'48213950100 ',  69.0000,1,  34,   1,   1,0.97671,  -3.9516,1.10000,0.90000,1.10000,0.90000
 94668,'48213950300 ',  69.0000,1,  34,   1,   1,0.98127,  -5.3230,1.10000,0.90000,1.10000,0.90000
 94669,'48213950400 ',  69.0000,1,  34,   1,   1,0.98700,  -6.3903,1.10000,0.90000,1.10000,0.90000
 94670,'48213950800 ',  69.0000,1,  34,   1,   1,0.99914,  -6.5950,1.10000,0.90000,1.10000,0.90000
 94671,'48213950901 ',  69.0000,1,  34,   1,   1,0.99385,  -6.6834,1.10000,0.90000,1.10000,0.90000
 94672,'48213951300 ',  69.0000,1,  34,   1,   1,0.98781,  -5.6870,1.10000,0.90000,1.10000,0.90000
 94673,'48215020202 ',  69.0000,1,  34,   1,   1,1.00251,   7.7298,1.10000,0.90000,1.10000,0.90000
 94674,'48215020301 ',  69.0000,1,  34,   1,   1,0.99798,   7.4777,1.10000,0.90000,1.10000,0.90000
 94675,'48215020302 ',  69.0000,1,  34,   1,   1,1.00049,   7.6348,1.10000,0.90000,1.10000,0.90000
 94676,'48215020402 ',  69.0000,1,  34,   1,   1,0.99854,   7.4314,1.10000,0.90000,1.10000,0.90000
 94677,'48215020503 ',  69.0000,1,  34,   1,   1,0.98017,   5.8653,1.10000,0.90000,1.10000,0.90000
 94678,'48215020504 ',  69.0000,1,  34,   1,   1,0.98769,   6.4148,1.10000,0.90000,1.10000,0.90000
 94679,'48215020724 ',  69.0000,1,  34,   1,   1,0.99768,   7.4272,1.10000,0.90000,1.10000,0.90000
 94680,'48215020803 ',  69.0000,1,  34,   1,   1,0.99147,   6.7871,1.10000,0.90000,1.10000,0.90000
 94681,'48215020804 ',  69.0000,1,  34,   1,   1,0.98492,   6.1516,1.10000,0.90000,1.10000,0.90000
 94682,'48215020903 ', 138.0000,1,  34,   1,   1,0.99523,   7.3524,1.10000,0.90000,1.10000,0.90000
 94683,'48215020903 ',  69.0000,1,  34,   1,   1,0.98132,   5.9923,1.10000,0.90000,1.10000,0.90000
 94684,'48215021000 ',  69.0000,1,  34,   1,   1,0.98089,   5.8896,1.10000,0.90000,1.10000,0.90000
 94685,'48215022201 ',  69.0000,1,  34,   1,   1,0.96693,   2.4545,1.10000,0.90000,1.10000,0.90000
 94686,'48215022502 ',  69.0000,1,  34,   1,   1,0.96582,   2.2924,1.10000,0.90000,1.10000,0.90000
 94687,'48215023102 ',  69.0000,1,  34,   1,   1,0.96550,   2.3879,1.10000,0.90000,1.10000,0.90000
 94688,'48215023510 ',  69.0000,1,  34,   1,   1,0.98926,   6.6903,1.10000,0.90000,1.10000,0.90000
 94689,'48215023511 ',  69.0000,1,  34,   1,   1,0.98249,   6.0724,1.10000,0.90000,1.10000,0.90000
 94690,'48215023513 ',  69.0000,1,  34,   1,   1,0.98379,   5.9163,1.10000,0.90000,1.10000,0.90000
 94691,'48215023600 ',  69.0000,1,  34,   1,   1,0.97692,   5.5087,1.10000,0.90000,1.10000,0.90000
 94692,'48215023801 ',  69.0000,1,  34,   1,   1,0.97340,   5.3316,1.10000,0.90000,1.10000,0.90000
 94693,'48215023802 ',  69.0000,1,  34,   1,   1,0.98394,   6.0941,1.10000,0.90000,1.10000,0.90000
 94694,'48215023902 ',  69.0000,1,  34,   1,   1,0.98889,   6.4139,1.10000,0.90000,1.10000,0.90000
 94695,'48215023904 ',  69.0000,1,  34,   1,   1,0.99257,   6.6253,1.10000,0.90000,1.10000,0.90000
 94696,'48215024000 ', 230.0000,1,  34,   1,   1,1.01838,   9.0416,1.10000,0.90000,1.10000,0.90000
 94697,'48215024000 ', 138.0000,1,  34,   1,   1,1.00615,   7.9303,1.10000,0.90000,1.10000,0.90000
 94698,'48215024110 ',  69.0000,1,  34,   1,   1,0.99369,   7.0326,1.10000,0.90000,1.10000,0.90000
 94699,'48215024201 ',  69.0000,1,  34,   1,   1,0.99747,   6.4955,1.10000,0.90000,1.10000,0.90000
 94700,'48215024205 ',  69.0000,1,  34,   1,   1,1.00591,   7.4726,1.10000,0.90000,1.10000,0.90000
 94701,'48215024404 ',  69.0000,1,  34,   1,   1,0.97740,   5.2407,1.10000,0.90000,1.10000,0.90000
 94702,'48217960200 ',  69.0000,1,  34,   1,   1,1.00043,  -3.5474,1.10000,0.90000,1.10000,0.90000
 94703,'48217960500 ',  69.0000,1,  34,   1,   1,1.00296,  -3.3470,1.10000,0.90000,1.10000,0.90000
 94704,'48217960900 ',  69.0000,1,  34,   1,   1,0.98059,  -7.5443,1.10000,0.90000,1.10000,0.90000
 94705,'48219950500 ',  69.0000,1,  34,   1,   1,0.96707,   9.4702,1.10000,0.90000,1.10000,0.90000
 94706,'48221160100 ',  69.0000,1,  34,   1,   1,1.00173,  -1.8951,1.10000,0.90000,1.10000,0.90000
 94707,'48221160205 ', 138.0000,1,  34,   1,   1,1.01571,  -0.7565,1.10000,0.90000,1.10000,0.90000
 94708,'48221160207 ',  69.0000,1,  34,   1,   1,1.00209,  -2.5724,1.10000,0.90000,1.10000,0.90000
 94709,'48221160209 ',  69.0000,1,  34,   1,   1,1.00065,  -2.9417,1.10000,0.90000,1.10000,0.90000
 94710,'48221160301 ',  69.0000,1,  34,   1,   1,1.00347,  -0.2744,1.10000,0.90000,1.10000,0.90000
 94711,'48223950200 ', 138.0000,1,  34,   1,   1,1.00077,  -0.5062,1.10000,0.90000,1.10000,0.90000
 94712,'48223950300 ',  69.0000,1,  34,   1,   1,1.00185,   0.9673,1.10000,0.90000,1.10000,0.90000
 94713,'48223950402 ', 138.0000,1,  34,   1,   1,1.00276,   0.1643,1.10000,0.90000,1.10000,0.90000
 94714,'48225950200 ',  69.0000,1,  34,   1,   1,0.99789,  -4.0136,1.10000,0.90000,1.10000,0.90000
 94715,'48225950500 ',  69.0000,1,  34,   1,   1,0.97470,  -6.1651,1.10000,0.90000,1.10000,0.90000
 94716,'48225950700 ',  69.0000,1,  34,   1,   1,0.98363,  -5.9639,1.10000,0.90000,1.10000,0.90000
 94717,'48227950400 ',  69.0000,1,  34,   1,   1,1.01325,  15.0163,1.10000,0.90000,1.10000,0.90000
 94718,'48227950600 ',  69.0000,1,  34,   1,   1,1.01652,  15.2942,1.10000,0.90000,1.10000,0.90000
 94719,'48227950802 ',  69.0000,1,  34,   1,   1,1.01223,  14.9326,1.10000,0.90000,1.10000,0.90000
 94720,'48231960500 ',  69.0000,1,  34,   1,   1,0.98813,  -1.4221,1.10000,0.90000,1.10000,0.90000
 94721,'48231961100 ', 138.0000,1,  34,   1,   1,0.99761,  -4.5557,1.10000,0.90000,1.10000,0.90000
 94722,'48231961100 ',  69.0000,1,  34,   1,   1,0.99690,  -4.8067,1.10000,0.90000,1.10000,0.90000
 94723,'48231961502 ',  69.0000,1,  34,   1,   1,0.99408,  -7.6893,1.10000,0.90000,1.10000,0.90000
 94724,'48231961600 ',  69.0000,1,  34,   1,   1,0.99203,  -5.6370,1.10000,0.90000,1.10000,0.90000
 94725,'48233950500 ',  69.0000,1,  34,   1,   1,0.99285,  10.8507,1.10000,0.90000,1.10000,0.90000
 94726,'48233950600 ',  69.0000,1,  34,   1,   1,1.00520,  11.6833,1.10000,0.90000,1.10000,0.90000
 94727,'48233950700 ',  69.0000,1,  34,   1,   1,1.00190,  11.4044,1.10000,0.90000,1.10000,0.90000
 94728,'48233950800 ',  69.0000,1,  34,   1,   1,1.00377,  11.4955,1.10000,0.90000,1.10000,0.90000
 94729,'48233951000 ', 230.0000,1,  34,   1,   1,1.00926,  11.9048,1.10000,0.90000,1.10000,0.90000
 94730,'48233951000 ', 138.0000,1,  34,   1,   1,1.00285,  11.4053,1.10000,0.90000,1.10000,0.90000
 94731,'48233951000 ',  69.0000,1,  34,   1,   1,1.00486,  11.4879,1.10000,0.90000,1.10000,0.90000
 94732,'48235950100 ',  69.0000,1,  34,   1,   1,0.98576,   8.9472,1.10000,0.90000,1.10000,0.90000
 94733,'48237950300 ',  69.0000,1,  34,   1,   1,1.00612,  -1.1995,1.10000,0.90000,1.10000,0.90000
 94734,'48239950100 ',  69.0000,1,  34,   1,   1,0.99199,   3.8241,1.10000,0.90000,1.10000,0.90000
 94735,'48239950300 ',  69.0000,1,  34,   1,   1,0.99198,   3.8445,1.10000,0.90000,1.10000,0.90000
 94736,'48241950400 ',  69.0000,1,  34,   1,   1,0.98314,  -5.9622,1.10000,0.90000,1.10000,0.90000
 94737,'48241950700 ', 138.0000,1,  34,   1,   1,1.00792,  -5.4375,1.10000,0.90000,1.10000,0.90000
 94738,'48241950700 ',  69.0000,1,  34,   1,   1,1.00900,  -5.0377,1.10000,0.90000,1.10000,0.90000
 94739,'48241950800 ',  69.0000,1,  34,   1,   1,1.00926,  -4.8370,1.10000,0.90000,1.10000,0.90000
 94740,'48245000102 ',  69.0000,1,  34,   1,   1,0.99629,  -7.1749,1.10000,0.90000,1.10000,0.90000
 94741,'48245000304 ',  69.0000,1,  34,   1,   1,0.99797,  -6.9881,1.10000,0.90000,1.10000,0.90000
 94742,'48245000308 ',  69.0000,1,  34,   1,   1,0.99124,  -7.5388,1.10000,0.90000,1.10000,0.90000
 94743,'48245000309 ', 138.0000,1,  34,   1,   1,1.00318,  -6.5053,1.10000,0.90000,1.10000,0.90000
 94744,'48245000310 ',  69.0000,1,  34,   1,   1,0.99815,  -6.9843,1.10000,0.90000,1.10000,0.90000
 94745,'48245001100 ',  69.0000,1,  34,   1,   1,0.99489,  -7.2835,1.10000,0.90000,1.10000,0.90000
 94746,'48245002200 ',  69.0000,1,  34,   1,   1,0.99318,  -7.5786,1.10000,0.90000,1.10000,0.90000
 94747,'48245002300 ',  69.0000,1,  34,   1,   1,1.00118,  -6.5975,1.10000,0.90000,1.10000,0.90000
 94748,'48245002600 ', 138.0000,1,  34,   1,   1,1.00055,  -6.8301,1.10000,0.90000,1.10000,0.90000
 94749,'48245006100 ', 138.0000,1,  34,   1,   1,1.00937,  -5.5832,1.10000,0.90000,1.10000,0.90000
 94750,'48245006300 ',  69.0000,1,  34,   1,   1,0.99907,  -6.9120,1.10000,0.90000,1.10000,0.90000
 94751,'48245006500 ',  69.0000,1,  34,   1,   1,0.99740,  -6.5887,1.10000,0.90000,1.10000,0.90000
 94752,'48245006600 ', 138.0000,1,  34,   1,   1,1.00769,  -5.5122,1.10000,0.90000,1.10000,0.90000
 94753,'48245006600 ',  69.0000,1,  34,   1,   1,1.01103,  -5.2184,1.10000,0.90000,1.10000,0.90000
 94754,'48245006700 ',  69.0000,1,  34,   1,   1,1.00356,  -6.1593,1.10000,0.90000,1.10000,0.90000
 94755,'48245006900 ', 230.0000,1,  34,   1,   1,1.01252,  -5.3349,1.10000,0.90000,1.10000,0.90000
 94756,'48245006900 ', 138.0000,1,  34,   1,   1,1.00545,  -6.2247,1.10000,0.90000,1.10000,0.90000
 94757,'48245007002 ',  69.0000,1,  34,   1,   1,1.00021,  -6.6683,1.10000,0.90000,1.10000,0.90000
 94758,'48245010400 ',  69.0000,1,  34,   1,   1,1.00427,  -6.1083,1.10000,0.90000,1.10000,0.90000
 94759,'48245010600 ',  69.0000,1,  34,   1,   1,1.00910,  -5.4177,1.10000,0.90000,1.10000,0.90000
 94760,'48245010800 ', 138.0000,1,  34,   1,   1,1.00922,  -5.5703,1.10000,0.90000,1.10000,0.90000
 94761,'48245011001 ',  69.0000,1,  34,   1,   1,0.99717,  -6.8253,1.10000,0.90000,1.10000,0.90000
 94762,'48245011002 ', 230.0000,1,  34,   1,   1,1.01150,  -5.2377,1.10000,0.90000,1.10000,0.90000
 94763,'48245011102 ', 138.0000,1,  34,   1,   1,1.00541,  -6.2638,1.10000,0.90000,1.10000,0.90000
 94764,'48245011201 ', 230.0000,1,  34,   1,   1,1.00697,  -5.7658,1.10000,0.90000,1.10000,0.90000
 94765,'48245011201 ', 138.0000,1,  34,   1,   1,0.99366,  -7.4607,1.10000,0.90000,1.10000,0.90000
 94766,'48245011201 ',  69.0000,1,  34,   1,   1,0.99309,  -7.5405,1.10000,0.90000,1.10000,0.90000
 94767,'48245011302 ',  69.0000,1,  34,   1,   1,0.98842,  -7.9157,1.10000,0.90000,1.10000,0.90000
 94768,'48245011304 ',  69.0000,1,  34,   1,   1,0.98239,  -8.6572,1.10000,0.90000,1.10000,0.90000
 94769,'48245011400 ', 230.0000,1,  34,   1,   1,1.00606,  -6.5746,1.10000,0.90000,1.10000,0.90000
 94770,'48245011400 ', 138.0000,1,  34,   1,   1,1.00223,  -7.0404,1.10000,0.90000,1.10000,0.90000
 94771,'48245011600 ', 230.0000,1,  34,   1,   1,0.99982,  -7.1503,1.10000,0.90000,1.10000,0.90000
 94772,'48245011700 ', 138.0000,1,  34,   1,   1,1.00403,  -6.2994,1.10000,0.90000,1.10000,0.90000
 94773,'48245011700 ',  69.0000,1,  34,   1,   1,1.00065,  -6.7930,1.10000,0.90000,1.10000,0.90000
 94774,'48247950400 ',  69.0000,1,  34,   1,   1,0.99910,   4.7835,1.10000,0.90000,1.10000,0.90000
 94775,'48249950200 ',  69.0000,1,  34,   1,   1,0.96069,   3.5738,1.10000,0.90000,1.10000,0.90000
 94776,'48251130207 ',  69.0000,1,  34,   1,   1,0.97593,  -8.7006,1.10000,0.90000,1.10000,0.90000
 94777,'48251130211 ',  69.0000,1,  34,   1,   1,0.97898,  -8.3915,1.10000,0.90000,1.10000,0.90000
 94778,'48251130212 ',  69.0000,1,  34,   1,   1,0.98750,  -6.6001,1.10000,0.90000,1.10000,0.90000
 94779,'48251130213 ', 138.0000,1,  34,   1,   1,1.00014,  -4.7811,1.10000,0.90000,1.10000,0.90000
 94780,'48251130214 ', 138.0000,1,  34,   1,   1,0.99565,  -5.4021,1.10000,0.90000,1.10000,0.90000
 94781,'48251130302 ', 138.0000,1,  34,   1,   1,0.99650,  -5.1292,1.10000,0.90000,1.10000,0.90000
 94782,'48251130304 ',  69.0000,1,  34,   1,   1,0.98164,  -7.8359,1.10000,0.90000,1.10000,0.90000
 94783,'48251130409 ',  69.0000,1,  34,   1,   1,0.97775,  -7.7053,1.10000,0.90000,1.10000,0.90000
 94784,'48251130800 ',  69.0000,1,  34,   1,   1,0.98395,  -6.0117,1.10000,0.90000,1.10000,0.90000
 94785,'48253020101 ', 138.0000,1,  34,   1,   1,1.01355,  14.4451,1.10000,0.90000,1.10000,0.90000
 94786,'48255970100 ',  69.0000,1,  34,   1,   1,0.98442,   1.1064,1.10000,0.90000,1.10000,0.90000
 94787,'48257050206 ',  69.0000,1,  34,   1,   1,0.98849, -12.8360,1.10000,0.90000,1.10000,0.90000
 94788,'48257050500 ', 138.0000,1,  34,   1,   1,0.99861,  -9.7524,1.10000,0.90000,1.10000,0.90000
 94789,'48257050500 ',  69.0000,1,  34,   1,   1,0.99543,  -9.9033,1.10000,0.90000,1.10000,0.90000
 94790,'48257051202 ',  69.0000,1,  34,   1,   1,0.99112,  -9.3751,1.10000,0.90000,1.10000,0.90000
 94791,'48265960100 ',  69.0000,1,  34,   1,   1,0.94691,  -8.0575,1.10000,0.90000,1.10000,0.90000
 94792,'48265960301 ',  69.0000,1,  34,   1,   1,0.95019,  -6.0887,1.10000,0.90000,1.10000,0.90000
 94793,'48273020100 ', 230.0000,1,  34,   1,   1,1.01081,  11.4547,1.10000,0.90000,1.10000,0.90000
 94794,'48273020100 ', 138.0000,1,  34,   1,   1,1.00672,  10.8500,1.10000,0.90000,1.10000,0.90000
 94795,'48275950100 ',  69.0000,1,  34,   1,   1,1.00143,   8.5436,1.10000,0.90000,1.10000,0.90000
 94796,'48275950200 ',  69.0000,1,  34,   1,   1,1.00085,   8.0848,1.10000,0.90000,1.10000,0.90000
 94797,'48277000200 ',  69.0000,1,  34,   1,   1,1.00007,   1.4688,1.10000,0.90000,1.10000,0.90000
 94798,'48279950200 ',  69.0000,1,  34,   1,   1,1.00568,  12.1803,1.10000,0.90000,1.10000,0.90000
 94799,'48279950300 ',  69.0000,1,  34,   1,   1,1.00623,  12.6323,1.10000,0.90000,1.10000,0.90000
 94800,'48279950600 ',  69.0000,1,  34,   1,   1,0.99123,  11.0276,1.10000,0.90000,1.10000,0.90000
 94801,'48281950301 ',  69.0000,1,  34,   1,   1,0.96900,  -3.2055,1.10000,0.90000,1.10000,0.90000
 94802,'48283950300 ',  69.0000,1,  34,   1,   1,0.99568,   0.5519,1.10000,0.90000,1.10000,0.90000
 94803,'48287000300 ', 138.0000,1,  34,   1,   1,1.01220,  -1.0293,1.10000,0.90000,1.10000,0.90000
 94804,'48287000400 ',  69.0000,1,  34,   1,   1,0.99919,  -2.4359,1.10000,0.90000,1.10000,0.90000
 94805,'48289950200 ', 138.0000,1,  34,   1,   1,1.01454,  -2.2596,1.10000,0.90000,1.10000,0.90000
 94806,'48289950300 ', 138.0000,1,  34,   1,   1,1.01580,  -2.0514,1.10000,0.90000,1.10000,0.90000
 94807,'48291700600 ',  69.0000,1,  34,   1,   1,0.99497,  -8.4864,1.10000,0.90000,1.10000,0.90000
 94808,'48291700700 ',  69.0000,1,  34,   1,   1,0.98918,  -9.1999,1.10000,0.90000,1.10000,0.90000
 94809,'48291700900 ',  69.0000,1,  34,   1,   1,0.98072, -10.2482,1.10000,0.90000,1.10000,0.90000
 94810,'48291701000 ', 138.0000,1,  34,   1,   1,0.99424,  -9.4926,1.10000,0.90000,1.10000,0.90000
 94811,'48291701100 ', 230.0000,1,  34,   1,   1,1.00753,  -8.1574,1.10000,0.90000,1.10000,0.90000
 94812,'48291701100 ', 138.0000,1,  34,   1,   1,1.00692,  -8.4025,1.10000,0.90000,1.10000,0.90000
 94813,'48291701200 ',  69.0000,1,  34,   1,   1,1.00421,  -8.6804,1.10000,0.90000,1.10000,0.90000
 94814,'48291701300 ',  69.0000,1,  34,   1,   1,0.98725,  -9.2382,1.10000,0.90000,1.10000,0.90000
 94815,'48291701400 ',  69.0000,1,  34,   1,   1,0.99839,  -8.4463,1.10000,0.90000,1.10000,0.90000
 94816,'48293970200 ',  69.0000,1,  34,   1,   1,0.98943,  -5.1511,1.10000,0.90000,1.10000,0.90000
 94817,'48293970400 ',  69.0000,1,  34,   1,   1,0.99352,  -4.8203,1.10000,0.90000,1.10000,0.90000
 94818,'48293970600 ',  69.0000,1,  34,   1,   1,0.99284,  -5.0491,1.10000,0.90000,1.10000,0.90000
 94819,'48293970700 ',  69.0000,1,  34,   1,   1,1.00437,  -3.7171,1.10000,0.90000,1.10000,0.90000
 94820,'48293970800 ', 138.0000,1,  34,   1,   1,1.00806,  -3.6430,1.10000,0.90000,1.10000,0.90000
 94821,'48297950100 ',  69.0000,1,  34,   1,   1,0.97635,   1.5169,1.10000,0.90000,1.10000,0.90000
 94822,'48299970200 ',  69.0000,1,  34,   1,   1,0.97434,  -0.4042,1.10000,0.90000,1.10000,0.90000
 94823,'48303000201 ',  69.0000,1,  34,   1,   1,0.97784,   8.0973,1.10000,0.90000,1.10000,0.90000
 94824,'48303000302 ',  69.0000,1,  34,   1,   1,0.97319,   7.8042,1.10000,0.90000,1.10000,0.90000
 94825,'48303000500 ',  69.0000,1,  34,   1,   1,0.97228,   7.7936,1.10000,0.90000,1.10000,0.90000
 94826,'48303001502 ',  69.0000,1,  34,   1,   1,0.97526,   7.9498,1.10000,0.90000,1.10000,0.90000
 94827,'48303001602 ',  69.0000,1,  34,   1,   1,0.97107,   7.7475,1.10000,0.90000,1.10000,0.90000
 94828,'48303001702 ',  69.0000,1,  34,   1,   1,0.96893,   7.6794,1.10000,0.90000,1.10000,0.90000
 94829,'48303001706 ',  69.0000,1,  34,   1,   1,0.96565,   7.5396,1.10000,0.90000,1.10000,0.90000
 94830,'48303002300 ',  69.0000,1,  34,   1,   1,0.97478,   7.9516,1.10000,0.90000,1.10000,0.90000
 94831,'48303002400 ',  69.0000,1,  34,   1,   1,0.97475,   7.9124,1.10000,0.90000,1.10000,0.90000
 94832,'48303002500 ', 138.0000,1,  34,   1,   1,0.99191,   9.5473,1.10000,0.90000,1.10000,0.90000
 94833,'48303002500 ',  69.0000,1,  34,   1,   1,0.99241,   9.4790,1.10000,0.90000,1.10000,0.90000
 94834,'48303010405 ',  69.0000,1,  34,   1,   1,0.96431,   7.6072,1.10000,0.90000,1.10000,0.90000
 94835,'48303010508 ',  69.0000,1,  34,   1,   1,0.98898,   9.2508,1.10000,0.90000,1.10000,0.90000
 94836,'48303010511 ',  69.0000,1,  34,   1,   1,0.96826,   7.5667,1.10000,0.90000,1.10000,0.90000
 94837,'48303010600 ',  69.0000,1,  34,   1,   1,1.00588,  10.8428,1.10000,0.90000,1.10000,0.90000
 94838,'48303010700 ',  69.0000,1,  34,   1,   1,1.00489,  10.7002,1.10000,0.90000,1.10000,0.90000
 94839,'48305950500 ',  69.0000,1,  34,   1,   1,0.99334,   9.9423,1.10000,0.90000,1.10000,0.90000
 94840,'48309000900 ',  69.0000,1,  34,   1,   1,0.96699,  -7.0814,1.10000,0.90000,1.10000,0.90000
 94841,'48309001400 ',  69.0000,1,  34,   1,   1,0.95847,  -8.4152,1.10000,0.90000,1.10000,0.90000
 94842,'48309001600 ',  69.0000,1,  34,   1,   1,0.96296,  -7.9219,1.10000,0.90000,1.10000,0.90000
 94843,'48309001800 ',  69.0000,1,  34,   1,   1,0.96312,  -7.9748,1.10000,0.90000,1.10000,0.90000
 94844,'48309002000 ', 138.0000,1,  34,   1,   1,0.98766,  -5.4739,1.10000,0.90000,1.10000,0.90000
 94845,'48309002000 ',  69.0000,1,  34,   1,   1,0.99184,  -5.0687,1.10000,0.90000,1.10000,0.90000
 94846,'48309002302 ',  69.0000,1,  34,   1,   1,0.96755,  -6.6847,1.10000,0.90000,1.10000,0.90000
 94847,'48309002498 ',  69.0000,1,  34,   1,   1,0.96619,  -7.9002,1.10000,0.90000,1.10000,0.90000
 94848,'48309002503 ',  69.0000,1,  34,   1,   1,0.96530,  -7.2636,1.10000,0.90000,1.10000,0.90000
 94849,'48309002600 ',  69.0000,1,  34,   1,   1,0.96711,  -7.0631,1.10000,0.90000,1.10000,0.90000
 94850,'48309003707 ', 138.0000,1,  34,   1,   1,0.97735,  -5.9871,1.10000,0.90000,1.10000,0.90000
 94851,'48309003707 ',  69.0000,1,  34,   1,   1,0.97755,  -5.9667,1.10000,0.90000,1.10000,0.90000
 94852,'48309004103 ',  69.0000,1,  34,   1,   1,0.97025,  -6.8354,1.10000,0.90000,1.10000,0.90000
 94853,'48309004300 ',  69.0000,1,  34,   1,   1,0.96444,  -8.0785,1.10000,0.90000,1.10000,0.90000
 94854,'48313000400 ', 138.0000,1,  34,   1,   1,1.01427,  -3.4347,1.10000,0.90000,1.10000,0.90000
 94855,'48313000400 ',  69.0000,1,  34,   1,   1,1.01256,  -3.6013,1.10000,0.90000,1.10000,0.90000
 94856,'48315950400 ',  69.0000,1,  34,   1,   1,0.99464,   2.5142,1.10000,0.90000,1.10000,0.90000
 94857,'48319950200 ',  69.0000,1,  34,   1,   1,0.95784,  -0.7754,1.10000,0.90000,1.10000,0.90000
 94858,'48321730301 ', 138.0000,1,  34,   1,   1,1.01280,   4.5387,1.10000,0.90000,1.10000,0.90000
 94859,'48321730301 ',  69.0000,1,  34,   1,   1,1.01112,   4.3643,1.10000,0.90000,1.10000,0.90000
 94860,'48323950700 ',  69.0000,1,  34,   1,   1,0.98193,  -3.0644,1.10000,0.90000,1.10000,0.90000
 94861,'48325000300 ',  69.0000,1,  34,   1,   1,0.96285,  -6.0457,1.10000,0.90000,1.10000,0.90000
 94862,'48325000800 ',  69.0000,1,  34,   1,   1,0.97926,  -1.8661,1.10000,0.90000,1.10000,0.90000
 94863,'48329001100 ',  69.0000,1,  34,   1,   1,0.97093,   9.0951,1.10000,0.90000,1.10000,0.90000
 94864,'48329001200 ',  69.0000,1,  34,   1,   1,0.97066,   9.1283,1.10000,0.90000,1.10000,0.90000
 94865,'48329001300 ',  69.0000,1,  34,   1,   1,0.96982,   9.0573,1.10000,0.90000,1.10000,0.90000
 94866,'48329001400 ',  69.0000,1,  34,   1,   1,0.96838,   8.8856,1.10000,0.90000,1.10000,0.90000
 94867,'48329010104 ',  69.0000,1,  34,   1,   1,0.97503,   9.2951,1.10000,0.90000,1.10000,0.90000
 94868,'48329010107 ',  69.0000,1,  34,   1,   1,0.97474,   9.3764,1.10000,0.90000,1.10000,0.90000
 94869,'48329010109 ',  69.0000,1,  34,   1,   1,0.97876,   8.6497,1.10000,0.90000,1.10000,0.90000
 94870,'48329010112 ', 138.0000,1,  34,   1,   1,0.98854,  10.5191,1.10000,0.90000,1.10000,0.90000
 94871,'48329010112 ',  69.0000,1,  34,   1,   1,0.98457,  10.0504,1.10000,0.90000,1.10000,0.90000
 94872,'48329010114 ',  69.0000,1,  34,   1,   1,0.97208,   9.0439,1.10000,0.90000,1.10000,0.90000
 94873,'48333950200 ',  69.0000,1,  34,   1,   1,0.97958,   3.0494,1.10000,0.90000,1.10000,0.90000
 94874,'48337950100 ',  69.0000,1,  34,   1,   1,0.95099, -10.9179,1.10000,0.90000,1.10000,0.90000
 94875,'48339690201 ',  69.0000,1,  34,   1,   1,0.96617,  -9.9469,1.10000,0.90000,1.10000,0.90000
 94876,'48339690402 ',  69.0000,1,  34,   1,   1,0.97363,  -9.9230,1.10000,0.90000,1.10000,0.90000
 94877,'48339690601 ', 230.0000,1,  34,   1,   1,0.99047,  -7.9384,1.10000,0.90000,1.10000,0.90000
 94878,'48339690601 ', 138.0000,1,  34,   1,   1,0.98389,  -8.8308,1.10000,0.90000,1.10000,0.90000
 94879,'48339690601 ',  69.0000,1,  34,   1,   1,0.98081,  -9.2051,1.10000,0.90000,1.10000,0.90000
 94880,'48339690602 ',  69.0000,1,  34,   1,   1,0.97055, -10.2973,1.10000,0.90000,1.10000,0.90000
 94881,'48339690800 ',  69.0000,1,  34,   1,   1,0.97629,  -9.4648,1.10000,0.90000,1.10000,0.90000
 94882,'48339690900 ',  69.0000,1,  34,   1,   1,0.97989,  -9.2201,1.10000,0.90000,1.10000,0.90000
 94883,'48339691000 ',  69.0000,1,  34,   1,   1,0.97835,  -9.4147,1.10000,0.90000,1.10000,0.90000
 94884,'48339691100 ',  69.0000,1,  34,   1,   1,0.97965,  -9.2351,1.10000,0.90000,1.10000,0.90000
 94885,'48339691301 ',  69.0000,1,  34,   1,   1,0.97839,  -9.4016,1.10000,0.90000,1.10000,0.90000
 94886,'48339691500 ',  69.0000,1,  34,   1,   1,0.97463,  -9.9150,1.10000,0.90000,1.10000,0.90000
 94887,'48339691602 ',  69.0000,1,  34,   1,   1,0.97376,  -9.9359,1.10000,0.90000,1.10000,0.90000
 94888,'48339691700 ', 138.0000,1,  34,   1,   1,0.98058,  -9.2143,1.10000,0.90000,1.10000,0.90000
 94889,'48339691700 ',  69.0000,1,  34,   1,   1,0.98046,  -9.2369,1.10000,0.90000,1.10000,0.90000
 94890,'48339692100 ',  69.0000,1,  34,   1,   1,0.97340,  -9.8999,1.10000,0.90000,1.10000,0.90000
 94891,'48339692300 ',  69.0000,1,  34,   1,   1,0.96396, -11.4666,1.10000,0.90000,1.10000,0.90000
 94892,'48339692400 ',  69.0000,1,  34,   1,   1,0.96450, -12.0767,1.10000,0.90000,1.10000,0.90000
 94893,'48339692500 ',  69.0000,1,  34,   1,   1,0.96746, -11.1859,1.10000,0.90000,1.10000,0.90000
 94894,'48339692801 ',  69.0000,1,  34,   1,   1,0.97294,  -9.8057,1.10000,0.90000,1.10000,0.90000
 94895,'48339693000 ', 138.0000,1,  34,   1,   1,0.98571,  -8.2957,1.10000,0.90000,1.10000,0.90000
 94896,'48339693000 ',  69.0000,1,  34,   1,   1,0.98336,  -8.7906,1.10000,0.90000,1.10000,0.90000
 94897,'48339693102 ',  69.0000,1,  34,   1,   1,0.96865, -10.4576,1.10000,0.90000,1.10000,0.90000
 94898,'48339693300 ',  69.0000,1,  34,   1,   1,0.97344, -10.2531,1.10000,0.90000,1.10000,0.90000
 94899,'48339693700 ',  69.0000,1,  34,   1,   1,0.98799,  -9.1927,1.10000,0.90000,1.10000,0.90000
 94900,'48339694400 ',  69.0000,1,  34,   1,   1,0.98820,  -8.2736,1.10000,0.90000,1.10000,0.90000
 94901,'48341950200 ', 138.0000,1,  34,   1,   1,1.00786,  10.5895,1.10000,0.90000,1.10000,0.90000
 94902,'48341950300 ', 138.0000,1,  34,   1,   1,1.00951,  10.8288,1.10000,0.90000,1.10000,0.90000
 94903,'48341950300 ',  69.0000,1,  34,   1,   1,1.00641,  10.8036,1.10000,0.90000,1.10000,0.90000
 94904,'48343950100 ',  69.0000,1,  34,   1,   1,0.98942,   1.8653,1.10000,0.90000,1.10000,0.90000
 94905,'48343950200 ', 230.0000,1,  34,   1,   1,1.01695,   5.5488,1.10000,0.90000,1.10000,0.90000
 94906,'48343950200 ',  69.0000,1,  34,   1,   1,1.00504,   4.3039,1.10000,0.90000,1.10000,0.90000
 94907,'48345950100 ',  69.0000,1,  34,   1,   1,1.01428,  10.4676,1.10000,0.90000,1.10000,0.90000
 94908,'48347950302 ',  69.0000,1,  34,   1,   1,0.95994,  -6.9066,1.10000,0.90000,1.10000,0.90000
 94909,'48347950600 ',  69.0000,1,  34,   1,   1,0.97006,  -4.4085,1.10000,0.90000,1.10000,0.90000
 94910,'48347950700 ',  69.0000,1,  34,   1,   1,0.96104,  -6.2812,1.10000,0.90000,1.10000,0.90000
 94911,'48347950900 ',  69.0000,1,  34,   1,   1,0.95955,  -5.8324,1.10000,0.90000,1.10000,0.90000
 94912,'48349970200 ',  69.0000,1,  34,   1,   1,0.98134,  -8.8517,1.10000,0.90000,1.10000,0.90000
 94913,'48349970300 ',  69.0000,1,  34,   1,   1,0.98184,  -8.8850,1.10000,0.90000,1.10000,0.90000
 94914,'48349970700 ', 138.0000,1,  34,   1,   1,0.99770,  -6.5370,1.10000,0.90000,1.10000,0.90000
 94915,'48349970900 ',  69.0000,1,  34,   1,   1,0.97895,  -8.5454,1.10000,0.90000,1.10000,0.90000
 94916,'48351950200 ',  69.0000,1,  34,   1,   1,0.99646,  -2.3484,1.10000,0.90000,1.10000,0.90000
 94917,'48351950400 ', 230.0000,1,  34,   1,   1,1.01719,  -3.5850,1.10000,0.90000,1.10000,0.90000
 94918,'48351950400 ', 138.0000,1,  34,   1,   1,1.01685,  -3.6243,1.10000,0.90000,1.10000,0.90000
 94919,'48353950100 ', 230.0000,1,  34,   1,   1,1.02005,  20.5847,1.10000,0.90000,1.10000,0.90000
 94920,'48353950100 ', 138.0000,1,  34,   1,   1,1.01879,  20.7565,1.10000,0.90000,1.10000,0.90000
 94921,'48355000600 ', 230.0000,1,  34,   1,   1,1.01494,  11.9570,1.10000,0.90000,1.10000,0.90000
 94922,'48355000600 ', 138.0000,1,  34,   1,   1,1.00722,  11.1166,1.10000,0.90000,1.10000,0.90000
 94923,'48355000800 ',  69.0000,1,  34,   1,   1,0.98794,   9.5862,1.10000,0.90000,1.10000,0.90000
 94924,'48355000900 ',  69.0000,1,  34,   1,   1,0.99395,  10.0537,1.10000,0.90000,1.10000,0.90000
 94925,'48355001000 ',  69.0000,1,  34,   1,   1,1.00310,  11.3107,1.10000,0.90000,1.10000,0.90000
 94926,'48355001100 ',  69.0000,1,  34,   1,   1,1.00714,  11.4742,1.10000,0.90000,1.10000,0.90000
 94927,'48355001200 ',  69.0000,1,  34,   1,   1,1.00415,  11.3537,1.10000,0.90000,1.10000,0.90000
 94928,'48355001400 ', 138.0000,1,  34,   1,   1,1.00454,  11.1907,1.10000,0.90000,1.10000,0.90000
 94929,'48355001500 ',  69.0000,1,  34,   1,   1,0.99052,   9.8626,1.10000,0.90000,1.10000,0.90000
 94930,'48355002101 ',  69.0000,1,  34,   1,   1,0.99420,  10.3129,1.10000,0.90000,1.10000,0.90000
 94931,'48355002200 ',  69.0000,1,  34,   1,   1,0.98822,   9.7072,1.10000,0.90000,1.10000,0.90000
 94932,'48355002400 ',  69.0000,1,  34,   1,   1,0.98449,   9.5742,1.10000,0.90000,1.10000,0.90000
 94933,'48355002500 ',  69.0000,1,  34,   1,   1,0.98438,   9.5805,1.10000,0.90000,1.10000,0.90000
 94934,'48355002900 ',  69.0000,1,  34,   1,   1,0.98947,  10.0624,1.10000,0.90000,1.10000,0.90000
 94935,'48355003101 ',  69.0000,1,  34,   1,   1,0.99013,  10.1605,1.10000,0.90000,1.10000,0.90000
 94936,'48355003204 ',  69.0000,1,  34,   1,   1,0.98369,   9.7312,1.10000,0.90000,1.10000,0.90000
 94937,'48355003602 ',  69.0000,1,  34,   1,   1,1.00718,   8.8763,1.10000,0.90000,1.10000,0.90000
 94938,'48355003603 ',  69.0000,1,  34,   1,   1,1.00522,   9.1438,1.10000,0.90000,1.10000,0.90000
 94939,'48355003700 ',  69.0000,1,  34,   1,   1,1.00273,   6.8742,1.10000,0.90000,1.10000,0.90000
 94940,'48355005408 ',  69.0000,1,  34,   1,   1,0.98263,   9.4790,1.10000,0.90000,1.10000,0.90000
 94941,'48355005602 ',  69.0000,1,  34,   1,   1,0.99601,   7.5442,1.10000,0.90000,1.10000,0.90000
 94942,'48355005802 ',  69.0000,1,  34,   1,   1,0.99071,   6.3118,1.10000,0.90000,1.10000,0.90000
 94943,'48355006100 ', 138.0000,1,  34,   1,   1,0.99669,   9.2193,1.10000,0.90000,1.10000,0.90000
 94944,'48355006300 ', 138.0000,1,  34,   1,   1,0.98766,   7.9566,1.10000,0.90000,1.10000,0.90000
 94945,'48355006300 ',  69.0000,1,  34,   1,   1,0.99214,   8.5719,1.10000,0.90000,1.10000,0.90000
 94946,'48357950100 ',  69.0000,1,  34,   1,   1,0.94581,   6.3536,1.10000,0.90000,1.10000,0.90000
 94947,'48361020300 ', 138.0000,1,  34,   1,   1,1.01362,  -4.5342,1.10000,0.90000,1.10000,0.90000
 94948,'48361021200 ',  69.0000,1,  34,   1,   1,0.99687,  -6.4994,1.10000,0.90000,1.10000,0.90000
 94949,'48361021300 ',  69.0000,1,  34,   1,   1,0.98689,  -6.8651,1.10000,0.90000,1.10000,0.90000
 94950,'48361021400 ',  69.0000,1,  34,   1,   1,0.99545,  -6.4795,1.10000,0.90000,1.10000,0.90000
 94951,'48361022400 ', 138.0000,1,  34,   1,   1,1.01509,  -4.4762,1.10000,0.90000,1.10000,0.90000
 94952,'48363000200 ', 138.0000,1,  34,   1,   1,1.01697,   3.1550,1.10000,0.90000,1.10000,0.90000
 94953,'48363000400 ', 138.0000,1,  34,   1,   1,1.01248,   0.6074,1.10000,0.90000,1.10000,0.90000
 94954,'48363000700 ', 230.0000,1,  34,   1,   1,1.01206,   0.1829,1.10000,0.90000,1.10000,0.90000
 94955,'48363000700 ', 138.0000,1,  34,   1,   1,1.01174,   0.1729,1.10000,0.90000,1.10000,0.90000
 94956,'48363000800 ',  69.0000,1,  34,   1,   1,1.00656,  -0.1587,1.10000,0.90000,1.10000,0.90000
 94957,'48365950300 ',  69.0000,1,  34,   1,   1,0.95933,  -3.0225,1.10000,0.90000,1.10000,0.90000
 94958,'48365950400 ', 138.0000,1,  34,   1,   1,0.98266,  -0.0313,1.10000,0.90000,1.10000,0.90000
 94959,'48365950400 ',  69.0000,1,  34,   1,   1,0.98839,   0.8591,1.10000,0.90000,1.10000,0.90000
 94960,'48367140101 ',  69.0000,1,  34,   1,   1,0.99387,  -4.5226,1.10000,0.90000,1.10000,0.90000
 94961,'48367140200 ',  69.0000,1,  34,   1,   1,0.99424,  -4.4067,1.10000,0.90000,1.10000,0.90000
 94962,'48367140403 ',  69.0000,1,  34,   1,   1,0.98218,  -7.6276,1.10000,0.90000,1.10000,0.90000
 94963,'48367140405 ',  69.0000,1,  34,   1,   1,0.98834,  -7.6134,1.10000,0.90000,1.10000,0.90000
 94964,'48367140407 ', 138.0000,1,  34,   1,   1,0.99387,  -7.3053,1.10000,0.90000,1.10000,0.90000
 94965,'48367140408 ',  69.0000,1,  34,   1,   1,0.99052,  -7.5071,1.10000,0.90000,1.10000,0.90000
 94966,'48367140410 ', 138.0000,1,  34,   1,   1,1.00633,  -4.7075,1.10000,0.90000,1.10000,0.90000
 94967,'48367140502 ',  69.0000,1,  34,   1,   1,1.00655,  -2.6505,1.10000,0.90000,1.10000,0.90000
 94968,'48367140601 ', 138.0000,1,  34,   1,   1,1.00679,  -0.9577,1.10000,0.90000,1.10000,0.90000
 94969,'48367140704 ', 138.0000,1,  34,   1,   1,0.99605,  -5.8040,1.10000,0.90000,1.10000,0.90000
 94970,'48367140706 ', 138.0000,1,  34,   1,   1,0.99155,  -7.7003,1.10000,0.90000,1.10000,0.90000
 94971,'48369950200 ', 138.0000,1,  34,   1,   1,1.00283,  12.1906,1.10000,0.90000,1.10000,0.90000
 94972,'48369950200 ',  69.0000,1,  34,   1,   1,1.00093,  11.9447,1.10000,0.90000,1.10000,0.90000
 94973,'48371950100 ', 138.0000,1,  34,   1,   1,1.01822,   8.7785,1.10000,0.90000,1.10000,0.90000
 94974,'48371950500 ',  69.0000,1,  34,   1,   1,0.97370,   3.2406,1.10000,0.90000,1.10000,0.90000
 94975,'48373210204 ',  69.0000,1,  34,   1,   1,0.97555,  -9.2414,1.10000,0.90000,1.10000,0.90000
 94976,'48373210205 ',  69.0000,1,  34,   1,   1,0.97868,  -7.8394,1.10000,0.90000,1.10000,0.90000
 94977,'48373210400 ', 138.0000,1,  34,   1,   1,0.98901,  -4.9485,1.10000,0.90000,1.10000,0.90000
 94978,'48375011700 ',  69.0000,1,  34,   1,   1,0.97437,   8.7334,1.10000,0.90000,1.10000,0.90000
 94979,'48375012800 ',  69.0000,1,  34,   1,   1,0.98283,   9.1398,1.10000,0.90000,1.10000,0.90000
 94980,'48375014500 ',  69.0000,1,  34,   1,   1,0.98320,   9.2437,1.10000,0.90000,1.10000,0.90000
 94981,'48375014800 ',  69.0000,1,  34,   1,   1,0.98280,   9.1327,1.10000,0.90000,1.10000,0.90000
 94982,'48375015200 ', 138.0000,1,  34,   1,   1,0.99413,  10.2834,1.10000,0.90000,1.10000,0.90000
 94983,'48375015300 ',  69.0000,1,  34,   1,   1,0.98095,   9.0560,1.10000,0.90000,1.10000,0.90000
 94984,'48375015400 ',  69.0000,1,  34,   1,   1,0.98062,   9.0676,1.10000,0.90000,1.10000,0.90000
 94985,'48381020100 ',  69.0000,1,  34,   1,   1,0.97637,   8.7915,1.10000,0.90000,1.10000,0.90000
 94986,'48381020800 ',  69.0000,1,  34,   1,   1,0.97824,   8.9145,1.10000,0.90000,1.10000,0.90000
 94987,'48381020900 ',  69.0000,1,  34,   1,   1,0.97861,   8.9395,1.10000,0.90000,1.10000,0.90000
 94988,'48381021101 ',  69.0000,1,  34,   1,   1,0.97626,   8.8059,1.10000,0.90000,1.10000,0.90000
 94989,'48381021200 ',  69.0000,1,  34,   1,   1,0.97616,   8.7979,1.10000,0.90000,1.10000,0.90000
 94990,'48381021602 ',  69.0000,1,  34,   1,   1,0.97652,   8.8126,1.10000,0.90000,1.10000,0.90000
 94991,'48381021604 ',  69.0000,1,  34,   1,   1,0.97605,   8.7857,1.10000,0.90000,1.10000,0.90000
 94992,'48381021609 ',  69.0000,1,  34,   1,   1,0.97802,   8.9372,1.10000,0.90000,1.10000,0.90000
 94993,'48381021703 ',  69.0000,1,  34,   1,   1,0.97868,   8.7653,1.10000,0.90000,1.10000,0.90000
 94994,'48381021704 ',  69.0000,1,  34,   1,   1,0.97695,   8.7202,1.10000,0.90000,1.10000,0.90000
 94995,'48381021900 ',  69.0000,1,  34,   1,   1,0.97927,   8.9067,1.10000,0.90000,1.10000,0.90000
 94996,'48381022002 ', 138.0000,1,  34,   1,   1,0.99279,  10.2085,1.10000,0.90000,1.10000,0.90000
 94997,'48381022002 ',  69.0000,1,  34,   1,   1,0.98817,   9.5682,1.10000,0.90000,1.10000,0.90000
 94998,'48387950500 ',  69.0000,1,  34,   1,   1,0.98785,   2.2509,1.10000,0.90000,1.10000,0.90000
 94999,'48391950200 ',  69.0000,1,  34,   1,   1,0.98877,   7.0557,1.10000,0.90000,1.10000,0.90000
 95000,'48395960500 ',  69.0000,1,  34,   1,   1,0.99728,  -4.0919,1.10000,0.90000,1.10000,0.90000
 95001,'48397040302 ', 138.0000,1,  34,   1,   1,0.99520,  -9.4760,1.10000,0.90000,1.10000,0.90000
 95002,'48397040401 ', 138.0000,1,  34,   1,   1,0.99618,  -8.0766,1.10000,0.90000,1.10000,0.90000
 95003,'48397040402 ',  69.0000,1,  34,   1,   1,0.99243,  -9.5848,1.10000,0.90000,1.10000,0.90000
 95004,'48397040503 ',  69.0000,1,  34,   1,   1,0.99428, -10.7399,1.10000,0.90000,1.10000,0.90000
 95005,'48399950600 ',  69.0000,1,  34,   1,   1,0.97775,  13.7144,1.10000,0.90000,1.10000,0.90000
 95006,'48401950600 ', 138.0000,1,  34,   1,   1,1.01144,   2.9245,1.10000,0.90000,1.10000,0.90000
 95007,'48401950700 ', 138.0000,1,  34,   1,   1,1.00494,   2.1522,1.10000,0.90000,1.10000,0.90000
 95008,'48401950700 ',  69.0000,1,  34,   1,   1,1.00307,   2.0041,1.10000,0.90000,1.10000,0.90000
 95009,'48401951000 ', 138.0000,1,  34,   1,   1,0.99902,   0.8598,1.10000,0.90000,1.10000,0.90000
 95010,'48405950100 ',  69.0000,1,  34,   1,   1,0.97273,  -3.3374,1.10000,0.90000,1.10000,0.90000
 95011,'48405950300 ',  69.0000,1,  34,   1,   1,0.97695,  -4.3448,1.10000,0.90000,1.10000,0.90000
 95012,'48409010302 ',  69.0000,1,  34,   1,   1,0.99751,  10.6537,1.10000,0.90000,1.10000,0.90000
 95013,'48409010604 ', 138.0000,1,  34,   1,   1,1.01424,  12.0333,1.10000,0.90000,1.10000,0.90000
 95014,'48409010604 ',  69.0000,1,  34,   1,   1,1.01425,  12.0763,1.10000,0.90000,1.10000,0.90000
 95015,'48409011000 ',  69.0000,1,  34,   1,   1,0.99226,   7.1626,1.10000,0.90000,1.10000,0.90000
 95016,'48411950200 ',  69.0000,1,  34,   1,   1,0.96964,   1.7781,1.10000,0.90000,1.10000,0.90000
 95017,'48419950200 ',  69.0000,1,  34,   1,   1,0.98697,  -0.7272,1.10000,0.90000,1.10000,0.90000
 95018,'48419950400 ',  69.0000,1,  34,   1,   1,0.97194,  -2.5555,1.10000,0.90000,1.10000,0.90000
 95019,'48423000600 ', 138.0000,1,  34,   1,   1,0.98185,  -2.4606,1.10000,0.90000,1.10000,0.90000
 95020,'48423000600 ',  69.0000,1,  34,   1,   1,0.97938,  -3.1206,1.10000,0.90000,1.10000,0.90000
 95021,'48423001401 ',  69.0000,1,  34,   1,   1,0.97695,  -3.4705,1.10000,0.90000,1.10000,0.90000
 95022,'48423001403 ',  69.0000,1,  34,   1,   1,0.97489,  -3.1582,1.10000,0.90000,1.10000,0.90000
 95023,'48423002007 ',  69.0000,1,  34,   1,   1,0.97211,  -4.3431,1.10000,0.90000,1.10000,0.90000
 95024,'48425000100 ',  69.0000,1,  34,   1,   1,1.00510,  -1.4812,1.10000,0.90000,1.10000,0.90000
 95025,'48429950500 ',  69.0000,1,  34,   1,   1,1.00581,   6.1046,1.10000,0.90000,1.10000,0.90000
 95026,'48433950300 ',  69.0000,1,  34,   1,   1,1.01074,  12.5449,1.10000,0.90000,1.10000,0.90000
 95027,'48435950300 ', 138.0000,1,  34,   1,   1,1.00101,   5.5509,1.10000,0.90000,1.10000,0.90000
 95028,'48435950300 ',  69.0000,1,  34,   1,   1,0.99612,   4.6229,1.10000,0.90000,1.10000,0.90000
 95029,'48439100202 ', 138.0000,1,  34,   1,   1,0.98229,  -9.9023,1.10000,0.90000,1.10000,0.90000
 95030,'48439100202 ',  69.0000,1,  34,   1,   1,0.98149,  -9.9766,1.10000,0.90000,1.10000,0.90000
 95031,'48439100602 ', 138.0000,1,  34,   1,   1,0.98350,  -9.3430,1.10000,0.90000,1.10000,0.90000
 95032,'48439100602 ',  69.0000,1,  34,   1,   1,0.98231,  -9.5345,1.10000,0.90000,1.10000,0.90000
 95033,'48439100700 ', 138.0000,1,  34,   1,   1,0.98382,  -9.4664,1.10000,0.90000,1.10000,0.90000
 95034,'48439100700 ',  69.0000,1,  34,   1,   1,0.98063,  -9.8075,1.10000,0.90000,1.10000,0.90000
 95035,'48439100900 ', 138.0000,1,  34,   1,   1,0.98332,  -9.6862,1.10000,0.90000,1.10000,0.90000
 95036,'48439101302 ',  69.0000,1,  34,   1,   1,0.98060, -12.7483,1.10000,0.90000,1.10000,0.90000
 95037,'48439101403 ',  69.0000,1,  34,   1,   1,0.98012, -12.5335,1.10000,0.90000,1.10000,0.90000
 95038,'48439102202 ',  69.0000,1,  34,   1,   1,0.97646, -10.3838,1.10000,0.90000,1.10000,0.90000
 95039,'48439102302 ',  69.0000,1,  34,   1,   1,0.97714, -10.2878,1.10000,0.90000,1.10000,0.90000
 95040,'48439102401 ',  69.0000,1,  34,   1,   1,0.97665, -10.7206,1.10000,0.90000,1.10000,0.90000
 95041,'48439102500 ',  69.0000,1,  34,   1,   1,0.97659, -10.3561,1.10000,0.90000,1.10000,0.90000
 95042,'48439103500 ',  69.0000,1,  34,   1,   1,0.97677, -12.8590,1.10000,0.90000,1.10000,0.90000
 95043,'48439104300 ',  69.0000,1,  34,   1,   1,0.96934, -11.7245,1.10000,0.90000,1.10000,0.90000
 95044,'48439104502 ',  69.0000,1,  34,   1,   1,0.96859, -12.4797,1.10000,0.90000,1.10000,0.90000
 95045,'48439104503 ',  69.0000,1,  34,   1,   1,0.97106, -11.6965,1.10000,0.90000,1.10000,0.90000
 95046,'48439104602 ',  69.0000,1,  34,   1,   1,0.97988, -11.5958,1.10000,0.90000,1.10000,0.90000
 95047,'48439104604 ',  69.0000,1,  34,   1,   1,0.98031, -11.5668,1.10000,0.90000,1.10000,0.90000
 95048,'48439104900 ',  69.0000,1,  34,   1,   1,0.97179, -12.5898,1.10000,0.90000,1.10000,0.90000
 95049,'48439105006 ', 138.0000,1,  34,   1,   1,0.97806, -11.1850,1.10000,0.90000,1.10000,0.90000
 95050,'48439105006 ',  69.0000,1,  34,   1,   1,0.97679, -11.5033,1.10000,0.90000,1.10000,0.90000
 95051,'48439105007 ',  69.0000,1,  34,   1,   1,0.97108, -12.9930,1.10000,0.90000,1.10000,0.90000
 95052,'48439105205 ',  69.0000,1,  34,   1,   1,0.97433, -10.1624,1.10000,0.90000,1.10000,0.90000
 95053,'48439105403 ',  69.0000,1,  34,   1,   1,0.97502, -11.3908,1.10000,0.90000,1.10000,0.90000
 95054,'48439105405 ',  69.0000,1,  34,   1,   1,0.97535, -11.0745,1.10000,0.90000,1.10000,0.90000
 95055,'48439105508 ',  69.0000,1,  34,   1,   1,0.97850,  -9.2275,1.10000,0.90000,1.10000,0.90000
 95056,'48439105600 ',  69.0000,1,  34,   1,   1,0.97284, -11.1864,1.10000,0.90000,1.10000,0.90000
 95057,'48439106002 ', 138.0000,1,  34,   1,   1,0.98031, -10.3651,1.10000,0.90000,1.10000,0.90000
 95058,'48439106002 ',  69.0000,1,  34,   1,   1,0.97654, -11.1057,1.10000,0.90000,1.10000,0.90000
 95059,'48439106101 ',  69.0000,1,  34,   1,   1,0.97888, -11.6300,1.10000,0.90000,1.10000,0.90000
 95060,'48439106202 ',  69.0000,1,  34,   1,   1,0.97900, -11.7307,1.10000,0.90000,1.10000,0.90000
 95061,'48439106513 ', 138.0000,1,  34,   1,   1,0.98363, -12.2280,1.10000,0.90000,1.10000,0.90000
 95062,'48439106517 ', 230.0000,1,  34,   1,   1,0.98723, -11.0824,1.10000,0.90000,1.10000,0.90000
 95063,'48439106517 ', 138.0000,1,  34,   1,   1,0.97518, -12.8147,1.10000,0.90000,1.10000,0.90000
 95064,'48439106517 ',  69.0000,1,  34,   1,   1,0.97464, -13.1437,1.10000,0.90000,1.10000,0.90000
 95065,'48439106518 ',  69.0000,1,  34,   1,   1,0.96100, -15.4976,1.10000,0.90000,1.10000,0.90000
 95066,'48439110101 ', 138.0000,1,  34,   1,   1,0.98027, -11.5316,1.10000,0.90000,1.10000,0.90000
 95067,'48439110101 ',  69.0000,1,  34,   1,   1,0.97910, -11.8251,1.10000,0.90000,1.10000,0.90000
 95068,'48439110102 ',  69.0000,1,  34,   1,   1,0.97836, -11.5288,1.10000,0.90000,1.10000,0.90000
 95069,'48439110204 ',  69.0000,1,  34,   1,   1,0.97903, -11.4608,1.10000,0.90000,1.10000,0.90000
 95070,'48439110401 ',  69.0000,1,  34,   1,   1,0.97636, -10.9252,1.10000,0.90000,1.10000,0.90000
 95071,'48439110704 ',  69.0000,1,  34,   1,   1,0.97687, -10.3590,1.10000,0.90000,1.10000,0.90000
 95072,'48439110805 ',  69.0000,1,  34,   1,   1,0.97900,  -9.6402,1.10000,0.90000,1.10000,0.90000
 95073,'48439110905 ', 138.0000,1,  34,   1,   1,0.98395,  -9.7472,1.10000,0.90000,1.10000,0.90000
 95074,'48439110907 ', 138.0000,1,  34,   1,   1,0.98907,  -8.5762,1.10000,0.90000,1.10000,0.90000
 95075,'48439111008 ',  69.0000,1,  34,   1,   1,0.97426,  -9.3264,1.10000,0.90000,1.10000,0.90000
 95076,'48439111011 ',  69.0000,1,  34,   1,   1,0.97419, -10.4844,1.10000,0.90000,1.10000,0.90000
 95077,'48439111012 ',  69.0000,1,  34,   1,   1,0.97279, -10.8825,1.10000,0.90000,1.10000,0.90000
 95078,'48439111016 ',  69.0000,1,  34,   1,   1,0.97469,  -9.2530,1.10000,0.90000,1.10000,0.90000
 95079,'48439111017 ',  69.0000,1,  34,   1,   1,0.98107,  -8.5732,1.10000,0.90000,1.10000,0.90000
 95080,'48439111104 ',  69.0000,1,  34,   1,   1,0.97553, -11.9250,1.10000,0.90000,1.10000,0.90000
 95081,'48439111204 ',  69.0000,1,  34,   1,   1,0.96994, -11.1040,1.10000,0.90000,1.10000,0.90000
 95082,'48439111301 ',  69.0000,1,  34,   1,   1,0.97029, -11.1999,1.10000,0.90000,1.10000,0.90000
 95083,'48439111304 ',  69.0000,1,  34,   1,   1,0.96626, -13.2021,1.10000,0.90000,1.10000,0.90000
 95084,'48439111306 ',  69.0000,1,  34,   1,   1,0.95965, -13.2237,1.10000,0.90000,1.10000,0.90000
 95085,'48439111309 ',  69.0000,1,  34,   1,   1,0.96674, -12.8398,1.10000,0.90000,1.10000,0.90000
 95086,'48439111312 ',  69.0000,1,  34,   1,   1,0.95992, -14.2719,1.10000,0.90000,1.10000,0.90000
 95087,'48439111402 ',  69.0000,1,  34,   1,   1,0.97215, -12.4836,1.10000,0.90000,1.10000,0.90000
 95088,'48439111404 ',  69.0000,1,  34,   1,   1,0.97147, -12.6992,1.10000,0.90000,1.10000,0.90000
 95089,'48439111506 ',  69.0000,1,  34,   1,   1,0.97486, -13.6156,1.10000,0.90000,1.10000,0.90000
 95090,'48439111516 ',  69.0000,1,  34,   1,   1,0.96730, -13.6805,1.10000,0.90000,1.10000,0.90000
 95091,'48439111523 ',  69.0000,1,  34,   1,   1,0.96560, -14.5855,1.10000,0.90000,1.10000,0.90000
 95092,'48439111524 ',  69.0000,1,  34,   1,   1,0.96482, -14.1252,1.10000,0.90000,1.10000,0.90000
 95093,'48439111526 ',  69.0000,1,  34,   1,   1,0.97494, -13.0635,1.10000,0.90000,1.10000,0.90000
 95094,'48439111544 ',  69.0000,1,  34,   1,   1,0.96772, -13.6338,1.10000,0.90000,1.10000,0.90000
 95095,'48439111550 ',  69.0000,1,  34,   1,   1,0.96263, -13.9289,1.10000,0.90000,1.10000,0.90000
 95096,'48439111552 ',  69.0000,1,  34,   1,   1,0.97211, -13.5176,1.10000,0.90000,1.10000,0.90000
 95097,'48439113001 ', 230.0000,1,  34,   1,   1,0.98448, -10.9747,1.10000,0.90000,1.10000,0.90000
 95098,'48439113001 ', 138.0000,1,  34,   1,   1,0.97372, -13.3291,1.10000,0.90000,1.10000,0.90000
 95099,'48439113001 ',  69.0000,1,  34,   1,   1,0.97209, -14.0461,1.10000,0.90000,1.10000,0.90000
 95100,'48439113002 ', 230.0000,1,  34,   1,   1,0.98727, -11.0917,1.10000,0.90000,1.10000,0.90000
 95101,'48439113002 ', 138.0000,1,  34,   1,   1,0.97731, -12.8443,1.10000,0.90000,1.10000,0.90000
 95102,'48439113002 ',  69.0000,1,  34,   1,   1,0.97382, -13.9054,1.10000,0.90000,1.10000,0.90000
 95103,'48439113110 ',  69.0000,1,  34,   1,   1,0.97297, -13.9628,1.10000,0.90000,1.10000,0.90000
 95104,'48439113111 ',  69.0000,1,  34,   1,   1,0.97376, -13.5156,1.10000,0.90000,1.10000,0.90000
 95105,'48439113213 ',  69.0000,1,  34,   1,   1,0.97462, -12.8435,1.10000,0.90000,1.10000,0.90000
 95106,'48439113214 ',  69.0000,1,  34,   1,   1,0.96958, -13.4375,1.10000,0.90000,1.10000,0.90000
 95107,'48439113217 ',  69.0000,1,  34,   1,   1,0.97458, -12.8378,1.10000,0.90000,1.10000,0.90000
 95108,'48439113218 ',  69.0000,1,  34,   1,   1,0.97157, -13.2815,1.10000,0.90000,1.10000,0.90000
 95109,'48439113220 ',  69.0000,1,  34,   1,   1,0.97134, -13.2921,1.10000,0.90000,1.10000,0.90000
 95110,'48439113301 ',  69.0000,1,  34,   1,   1,0.97568, -13.1491,1.10000,0.90000,1.10000,0.90000
 95111,'48439113404 ',  69.0000,1,  34,   1,   1,0.97023, -13.7947,1.10000,0.90000,1.10000,0.90000
 95112,'48439113408 ',  69.0000,1,  34,   1,   1,0.96908, -13.9526,1.10000,0.90000,1.10000,0.90000
 95113,'48439113512 ',  69.0000,1,  34,   1,   1,0.97124, -13.4867,1.10000,0.90000,1.10000,0.90000
 95114,'48439113514 ',  69.0000,1,  34,   1,   1,0.96382, -15.1439,1.10000,0.90000,1.10000,0.90000
 95115,'48439113618 ',  69.0000,1,  34,   1,   1,0.96975, -13.9533,1.10000,0.90000,1.10000,0.90000
 95116,'48439113628 ',  69.0000,1,  34,   1,   1,0.97042, -13.5537,1.10000,0.90000,1.10000,0.90000
 95117,'48439113629 ',  69.0000,1,  34,   1,   1,0.96708, -14.3247,1.10000,0.90000,1.10000,0.90000
 95118,'48439113705 ', 138.0000,1,  34,   1,   1,0.97082, -13.6442,1.10000,0.90000,1.10000,0.90000
 95119,'48439113705 ',  69.0000,1,  34,   1,   1,0.96730, -14.2427,1.10000,0.90000,1.10000,0.90000
 95120,'48439113808 ',  69.0000,1,  34,   1,   1,0.97508, -12.3695,1.10000,0.90000,1.10000,0.90000
 95121,'48439113814 ',  69.0000,1,  34,   1,   1,0.96804, -13.8883,1.10000,0.90000,1.10000,0.90000
 95122,'48439113911 ',  69.0000,1,  34,   1,   1,0.96616, -13.4949,1.10000,0.90000,1.10000,0.90000
 95123,'48439113912 ',  69.0000,1,  34,   1,   1,0.96718, -13.8923,1.10000,0.90000,1.10000,0.90000
 95124,'48439113917 ',  69.0000,1,  34,   1,   1,0.97581, -11.9378,1.10000,0.90000,1.10000,0.90000
 95125,'48439113918 ',  69.0000,1,  34,   1,   1,0.97265, -12.7253,1.10000,0.90000,1.10000,0.90000
 95126,'48439113919 ',  69.0000,1,  34,   1,   1,0.96953, -13.0805,1.10000,0.90000,1.10000,0.90000
 95127,'48439113921 ',  69.0000,1,  34,   1,   1,0.96611, -13.3466,1.10000,0.90000,1.10000,0.90000
 95128,'48439113926 ',  69.0000,1,  34,   1,   1,0.96254, -12.8768,1.10000,0.90000,1.10000,0.90000
 95129,'48439113928 ',  69.0000,1,  34,   1,   1,0.96615, -13.4499,1.10000,0.90000,1.10000,0.90000
 95130,'48439114003 ',  69.0000,1,  34,   1,   1,0.97708, -12.1380,1.10000,0.90000,1.10000,0.90000
 95131,'48439114007 ',  69.0000,1,  34,   1,   1,0.97473, -11.3344,1.10000,0.90000,1.10000,0.90000
 95132,'48439114008 ',  69.0000,1,  34,   1,   1,0.97608, -10.7932,1.10000,0.90000,1.10000,0.90000
 95133,'48439114104 ', 138.0000,1,  34,   1,   1,0.98908,  -8.7383,1.10000,0.90000,1.10000,0.90000
 95134,'48439114104 ',  69.0000,1,  34,   1,   1,0.98249,  -9.6181,1.10000,0.90000,1.10000,0.90000
 95135,'48439114205 ',  69.0000,1,  34,   1,   1,0.98714,  -8.6083,1.10000,0.90000,1.10000,0.90000
 95136,'48439121609 ',  69.0000,1,  34,   1,   1,0.97569, -12.5145,1.10000,0.90000,1.10000,0.90000
 95137,'48439121702 ',  69.0000,1,  34,   1,   1,0.96990, -14.0806,1.10000,0.90000,1.10000,0.90000
 95138,'48439121703 ',  69.0000,1,  34,   1,   1,0.97398, -13.5719,1.10000,0.90000,1.10000,0.90000
 95139,'48439122100 ', 138.0000,1,  34,   1,   1,0.97620, -12.5704,1.10000,0.90000,1.10000,0.90000
 95140,'48439122100 ',  69.0000,1,  34,   1,   1,0.97407, -13.5776,1.10000,0.90000,1.10000,0.90000
 95141,'48439122400 ',  69.0000,1,  34,   1,   1,0.97219, -13.7116,1.10000,0.90000,1.10000,0.90000
 95142,'48439122600 ',  69.0000,1,  34,   1,   1,0.97502, -13.2478,1.10000,0.90000,1.10000,0.90000
 95143,'48439122700 ',  69.0000,1,  34,   1,   1,0.97490, -13.0636,1.10000,0.90000,1.10000,0.90000
 95144,'48439122900 ',  69.0000,1,  34,   1,   1,0.97446, -13.4445,1.10000,0.90000,1.10000,0.90000
 95145,'48439123300 ',  69.0000,1,  34,   1,   1,0.96927, -12.3286,1.10000,0.90000,1.10000,0.90000
 95146,'48439123400 ',  69.0000,1,  34,   1,   1,0.97101, -11.7836,1.10000,0.90000,1.10000,0.90000
 95147,'48439123600 ',  69.0000,1,  34,   1,   1,0.97042, -12.3754,1.10000,0.90000,1.10000,0.90000
 95148,'48441010300 ',  69.0000,1,  34,   1,   1,1.01114,  16.2132,1.10000,0.90000,1.10000,0.90000
 95149,'48441010600 ',  69.0000,1,  34,   1,   1,1.00526,  15.9634,1.10000,0.90000,1.10000,0.90000
 95150,'48441010900 ', 138.0000,1,  34,   1,   1,1.01213,  16.1816,1.10000,0.90000,1.10000,0.90000
 95151,'48441011000 ', 138.0000,1,  34,   1,   1,1.01220,  16.4033,1.10000,0.90000,1.10000,0.90000
 95152,'48441011000 ',  69.0000,1,  34,   1,   1,1.00979,  16.1696,1.10000,0.90000,1.10000,0.90000
 95153,'48441011400 ', 138.0000,1,  34,   1,   1,1.01306,  17.0937,1.10000,0.90000,1.10000,0.90000
 95154,'48441012500 ', 138.0000,1,  34,   1,   1,1.01151,  16.9546,1.10000,0.90000,1.10000,0.90000
 95155,'48441012802 ',  69.0000,1,  34,   1,   1,1.01048,  17.0243,1.10000,0.90000,1.10000,0.90000
 95156,'48441013000 ', 138.0000,1,  34,   1,   1,1.01233,  17.5813,1.10000,0.90000,1.10000,0.90000
 95157,'48441013000 ',  69.0000,1,  34,   1,   1,1.01167,  17.5058,1.10000,0.90000,1.10000,0.90000
 95158,'48441013100 ',  69.0000,1,  34,   1,   1,0.99944,  15.8280,1.10000,0.90000,1.10000,0.90000
 95159,'48441013401 ',  69.0000,1,  34,   1,   1,1.01113,  17.0676,1.10000,0.90000,1.10000,0.90000
 95160,'48441013404 ',  69.0000,1,  34,   1,   1,0.99523,  14.5052,1.10000,0.90000,1.10000,0.90000
 95161,'48449950300 ',  69.0000,1,  34,   1,   1,0.99355,   2.9753,1.10000,0.90000,1.10000,0.90000
 95162,'48449950500 ',  69.0000,1,  34,   1,   1,0.99555,   3.2110,1.10000,0.90000,1.10000,0.90000
 95163,'48451000100 ',  69.0000,1,  34,   1,   1,0.96941,   8.2468,1.10000,0.90000,1.10000,0.90000
 95164,'48451000300 ',  69.0000,1,  34,   1,   1,0.97202,   7.9494,1.10000,0.90000,1.10000,0.90000
 95165,'48451000700 ',  69.0000,1,  34,   1,   1,0.96269,   6.7771,1.10000,0.90000,1.10000,0.90000
 95166,'48451001301 ',  69.0000,1,  34,   1,   1,0.96444,   7.3854,1.10000,0.90000,1.10000,0.90000
 95167,'48451001704 ',  69.0000,1,  34,   1,   1,0.97261,   7.9323,1.10000,0.90000,1.10000,0.90000
 95168,'48451001706 ',  69.0000,1,  34,   1,   1,0.96288,   7.3519,1.10000,0.90000,1.10000,0.90000
 95169,'48451001800 ',  69.0000,1,  34,   1,   1,0.96697,   7.7096,1.10000,0.90000,1.10000,0.90000
 95170,'48453000101 ',  69.0000,1,  34,   1,   1,0.98286,  -3.6836,1.10000,0.90000,1.10000,0.90000
 95171,'48453000205 ',  69.0000,1,  34,   1,   1,0.98382,  -3.6185,1.10000,0.90000,1.10000,0.90000
 95172,'48453000302 ',  69.0000,1,  34,   1,   1,0.99128,  -2.7255,1.10000,0.90000,1.10000,0.90000
 95173,'48453000306 ',  69.0000,1,  34,   1,   1,0.98835,  -3.1667,1.10000,0.90000,1.10000,0.90000
 95174,'48453000402 ',  69.0000,1,  34,   1,   1,0.98821,  -3.4506,1.10000,0.90000,1.10000,0.90000
 95175,'48453000601 ',  69.0000,1,  34,   1,   1,0.97661,  -4.4893,1.10000,0.90000,1.10000,0.90000
 95176,'48453000603 ',  69.0000,1,  34,   1,   1,0.97763,  -4.4942,1.10000,0.90000,1.10000,0.90000
 95177,'48453000801 ',  69.0000,1,  34,   1,   1,0.98995,  -2.9276,1.10000,0.90000,1.10000,0.90000
 95178,'48453000803 ',  69.0000,1,  34,   1,   1,0.98854,  -3.4452,1.10000,0.90000,1.10000,0.90000
 95179,'48453000901 ',  69.0000,1,  34,   1,   1,0.98420,  -3.8338,1.10000,0.90000,1.10000,0.90000
 95180,'48453000902 ',  69.0000,1,  34,   1,   1,0.98335,  -3.8667,1.10000,0.90000,1.10000,0.90000
 95181,'48453001200 ',  69.0000,1,  34,   1,   1,0.97700,  -4.4196,1.10000,0.90000,1.10000,0.90000
 95182,'48453001305 ',  69.0000,1,  34,   1,   1,0.97479,  -4.2627,1.10000,0.90000,1.10000,0.90000
 95183,'48453001501 ',  69.0000,1,  34,   1,   1,0.96662,  -4.9887,1.10000,0.90000,1.10000,0.90000
 95184,'48453001714 ',  69.0000,1,  34,   1,   1,0.95829,  -5.9932,1.10000,0.90000,1.10000,0.90000
 95185,'48453001737 ',  69.0000,1,  34,   1,   1,0.96140,  -4.8455,1.10000,0.90000,1.10000,0.90000
 95186,'48453001745 ',  69.0000,1,  34,   1,   1,0.97614,  -3.7394,1.10000,0.90000,1.10000,0.90000
 95187,'48453001750 ',  69.0000,1,  34,   1,   1,0.96328,  -4.8795,1.10000,0.90000,1.10000,0.90000
 95188,'48453001760 ',  69.0000,1,  34,   1,   1,0.95740,  -6.1951,1.10000,0.90000,1.10000,0.90000
 95189,'48453001766 ',  69.0000,1,  34,   1,   1,0.96465,  -5.6436,1.10000,0.90000,1.10000,0.90000
 95190,'48453001770 ',  69.0000,1,  34,   1,   1,0.96425,  -4.5491,1.10000,0.90000,1.10000,0.90000
 95191,'48453001786 ',  69.0000,1,  34,   1,   1,0.97420,  -3.9210,1.10000,0.90000,1.10000,0.90000
 95192,'48453001813 ',  69.0000,1,  34,   1,   1,0.96932,  -4.7783,1.10000,0.90000,1.10000,0.90000
 95193,'48453001820 ',  69.0000,1,  34,   1,   1,0.96806,  -4.8172,1.10000,0.90000,1.10000,0.90000
 95194,'48453001833 ',  69.0000,1,  34,   1,   1,0.96778,  -4.6022,1.10000,0.90000,1.10000,0.90000
 95195,'48453001835 ',  69.0000,1,  34,   1,   1,0.97020,  -4.4781,1.10000,0.90000,1.10000,0.90000
 95196,'48453001839 ',  69.0000,1,  34,   1,   1,0.96962,  -4.4239,1.10000,0.90000,1.10000,0.90000
 95197,'48453001841 ',  69.0000,1,  34,   1,   1,0.96471,  -4.5467,1.10000,0.90000,1.10000,0.90000
 95198,'48453001842 ',  69.0000,1,  34,   1,   1,0.96384,  -4.6120,1.10000,0.90000,1.10000,0.90000
 95199,'48453001848 ',  69.0000,1,  34,   1,   1,0.96882,  -4.5321,1.10000,0.90000,1.10000,0.90000
 95200,'48453001849 ', 138.0000,1,  34,   1,   1,0.98146,  -3.2813,1.10000,0.90000,1.10000,0.90000
 95201,'48453001849 ',  69.0000,1,  34,   1,   1,0.96836,  -4.5524,1.10000,0.90000,1.10000,0.90000
 95202,'48453001851 ',  69.0000,1,  34,   1,   1,0.96406,  -4.6035,1.10000,0.90000,1.10000,0.90000
 95203,'48453001854 ',  69.0000,1,  34,   1,   1,0.97476,  -3.3136,1.10000,0.90000,1.10000,0.90000
 95204,'48453001856 ',  69.0000,1,  34,   1,   1,0.95928,  -5.1871,1.10000,0.90000,1.10000,0.90000
 95205,'48453001859 ',  69.0000,1,  34,   1,   1,0.96831,  -4.1007,1.10000,0.90000,1.10000,0.90000
 95206,'48453001861 ',  69.0000,1,  34,   1,   1,0.96822,  -4.3417,1.10000,0.90000,1.10000,0.90000
 95207,'48453001862 ',  69.0000,1,  34,   1,   1,0.96536,  -4.4340,1.10000,0.90000,1.10000,0.90000
 95208,'48453001863 ',  69.0000,1,  34,   1,   1,0.96699,  -4.5352,1.10000,0.90000,1.10000,0.90000
 95209,'48453001908 ',  69.0000,1,  34,   1,   1,0.96432,  -4.8184,1.10000,0.90000,1.10000,0.90000
 95210,'48453001916 ',  69.0000,1,  34,   1,   1,0.96086,  -5.9669,1.10000,0.90000,1.10000,0.90000
 95211,'48453002105 ',  69.0000,1,  34,   1,   1,0.99385,  -2.5294,1.10000,0.90000,1.10000,0.90000
 95212,'48453002106 ', 230.0000,1,  34,   1,   1,1.00766,  -0.8403,1.10000,0.90000,1.10000,0.90000
 95213,'48453002106 ',  69.0000,1,  34,   1,   1,0.99788,  -2.1658,1.10000,0.90000,1.10000,0.90000
 95214,'48453002107 ', 230.0000,1,  34,   1,   1,1.00969,  -0.7148,1.10000,0.90000,1.10000,0.90000
 95215,'48453002110 ',  69.0000,1,  34,   1,   1,0.99166,  -2.8376,1.10000,0.90000,1.10000,0.90000
 95216,'48453002111 ',  69.0000,1,  34,   1,   1,0.98281,  -3.6538,1.10000,0.90000,1.10000,0.90000
 95217,'48453002112 ', 138.0000,1,  34,   1,   1,0.99516,  -2.2861,1.10000,0.90000,1.10000,0.90000
 95218,'48453002202 ', 138.0000,1,  34,   1,   1,0.99633,  -2.0889,1.10000,0.90000,1.10000,0.90000
 95219,'48453002207 ',  69.0000,1,  34,   1,   1,0.98755,  -3.2300,1.10000,0.90000,1.10000,0.90000
 95220,'48453002208 ', 230.0000,1,  34,   1,   1,1.01020,  -0.6932,1.10000,0.90000,1.10000,0.90000
 95221,'48453002208 ', 138.0000,1,  34,   1,   1,1.00048,  -1.8760,1.10000,0.90000,1.10000,0.90000
 95222,'48453002312 ',  69.0000,1,  34,   1,   1,0.98602,  -3.3685,1.10000,0.90000,1.10000,0.90000
 95223,'48453002313 ',  69.0000,1,  34,   1,   1,0.97818,  -3.9622,1.10000,0.90000,1.10000,0.90000
 95224,'48453002411 ',  69.0000,1,  34,   1,   1,0.96958,  -4.4834,1.10000,0.90000,1.10000,0.90000
 95225,'48453002428 ',  69.0000,1,  34,   1,   1,0.96801,  -4.1169,1.10000,0.90000,1.10000,0.90000
 95226,'48453002431 ', 138.0000,1,  34,   1,   1,0.99147,  -2.5881,1.10000,0.90000,1.10000,0.90000
 95227,'48453002431 ',  69.0000,1,  34,   1,   1,0.98582,  -3.2774,1.10000,0.90000,1.10000,0.90000
 95228,'48453002434 ',  69.0000,1,  34,   1,   1,0.97484,  -2.8893,1.10000,0.90000,1.10000,0.90000
 95229,'48455950200 ',  69.0000,1,  34,   1,   1,0.97430,  -7.0122,1.10000,0.90000,1.10000,0.90000
 95230,'48457950200 ',  69.0000,1,  34,   1,   1,0.97920,  -7.5206,1.10000,0.90000,1.10000,0.90000
 95231,'48457950400 ',  69.0000,1,  34,   1,   1,0.99209,  -6.2518,1.10000,0.90000,1.10000,0.90000
 95232,'48457950500 ',  69.0000,1,  34,   1,   1,0.98655,  -7.1406,1.10000,0.90000,1.10000,0.90000
 95233,'48459950100 ', 230.0000,1,  34,   1,   1,1.01657,   4.9634,1.10000,0.90000,1.10000,0.90000
 95234,'48459950100 ', 138.0000,1,  34,   1,   1,1.01447,   4.6089,1.10000,0.90000,1.10000,0.90000
 95235,'48463950200 ',  69.0000,1,  34,   1,   1,0.96505,  -3.9757,1.10000,0.90000,1.10000,0.90000
 95236,'48465950301 ', 138.0000,1,  34,   1,   1,1.00704,   1.2374,1.10000,0.90000,1.10000,0.90000
 95237,'48465950301 ',  69.0000,1,  34,   1,   1,0.99730,   0.3134,1.10000,0.90000,1.10000,0.90000
 95238,'48465950500 ', 138.0000,1,  34,   1,   1,1.00843,   1.2653,1.10000,0.90000,1.10000,0.90000
 95239,'48465950500 ',  69.0000,1,  34,   1,   1,1.00742,   1.1599,1.10000,0.90000,1.10000,0.90000
 95240,'48465950601 ',  69.0000,1,  34,   1,   1,1.00017,   0.3807,1.10000,0.90000,1.10000,0.90000
 95241,'48467950100 ',  69.0000,1,  34,   1,   1,0.98033,  -3.9187,1.10000,0.90000,1.10000,0.90000
 95242,'48467950800 ',  69.0000,1,  34,   1,   1,0.97559,  -4.9483,1.10000,0.90000,1.10000,0.90000
 95243,'48469000301 ',  69.0000,1,  34,   1,   1,1.01367,   7.8406,1.10000,0.90000,1.10000,0.90000
 95244,'48469000601 ',  69.0000,1,  34,   1,   1,1.01069,   7.6505,1.10000,0.90000,1.10000,0.90000
 95245,'48469000700 ',  69.0000,1,  34,   1,   1,1.00506,   6.2923,1.10000,0.90000,1.10000,0.90000
 95246,'48469001605 ',  69.0000,1,  34,   1,   1,1.00953,   7.4924,1.10000,0.90000,1.10000,0.90000
 95247,'48469001606 ',  69.0000,1,  34,   1,   1,1.00772,   6.8625,1.10000,0.90000,1.10000,0.90000
 95248,'48471790101 ',  69.0000,1,  34,   1,   1,0.97853,  -7.2304,1.10000,0.90000,1.10000,0.90000
 95249,'48471790103 ',  69.0000,1,  34,   1,   1,0.98005,  -7.8176,1.10000,0.90000,1.10000,0.90000
 95250,'48471790200 ',  69.0000,1,  34,   1,   1,0.97820,  -9.0036,1.10000,0.90000,1.10000,0.90000
 95251,'48471790400 ',  69.0000,1,  34,   1,   1,0.99497,  -6.0229,1.10000,0.90000,1.10000,0.90000
 95252,'48471790500 ',  69.0000,1,  34,   1,   1,0.97973,  -7.7624,1.10000,0.90000,1.10000,0.90000
 95253,'48473680100 ', 138.0000,1,  34,   1,   1,0.97271,  -8.2401,1.10000,0.90000,1.10000,0.90000
 95254,'48473680100 ',  69.0000,1,  34,   1,   1,0.97468,  -7.9210,1.10000,0.90000,1.10000,0.90000
 95255,'48473680200 ', 230.0000,1,  34,   1,   1,0.98848,  -5.5127,1.10000,0.90000,1.10000,0.90000
 95256,'48473680200 ', 138.0000,1,  34,   1,   1,0.98592,  -5.8885,1.10000,0.90000,1.10000,0.90000
 95257,'48473680500 ',  69.0000,1,  34,   1,   1,0.97747,  -6.7539,1.10000,0.90000,1.10000,0.90000
 95258,'48475950200 ', 138.0000,1,  34,   1,   1,1.01423,  10.3346,1.10000,0.90000,1.10000,0.90000
 95259,'48475950300 ', 230.0000,1,  34,   1,   1,1.01746,  10.0134,1.10000,0.90000,1.10000,0.90000
 95260,'48475950300 ', 138.0000,1,  34,   1,   1,1.01781,   9.7751,1.10000,0.90000,1.10000,0.90000
 95261,'48477170200 ',  69.0000,1,  34,   1,   1,0.98668,  -4.2008,1.10000,0.90000,1.10000,0.90000
 95262,'48479001502 ',  69.0000,1,  34,   1,   1,0.99955,  -0.1358,1.10000,0.90000,1.10000,0.90000
 95263,'48479001601 ',  69.0000,1,  34,   1,   1,0.99997,  -0.0376,1.10000,0.90000,1.10000,0.90000
 95264,'48479001706 ',  69.0000,1,  34,   1,   1,1.00691,   0.9344,1.10000,0.90000,1.10000,0.90000
 95265,'48479001710 ',  69.0000,1,  34,   1,   1,0.98694,   0.0357,1.10000,0.90000,1.10000,0.90000
 95266,'48479001711 ', 138.0000,1,  34,   1,   1,1.00493,   1.2214,1.10000,0.90000,1.10000,0.90000
 95267,'48479001711 ',  69.0000,1,  34,   1,   1,0.99747,   0.1667,1.10000,0.90000,1.10000,0.90000
 95268,'48479001712 ',  69.0000,1,  34,   1,   1,1.00314,   0.6560,1.10000,0.90000,1.10000,0.90000
 95269,'48479001718 ',  69.0000,1,  34,   1,   1,1.00419,   0.5572,1.10000,0.90000,1.10000,0.90000
 95270,'48479001719 ',  69.0000,1,  34,   1,   1,1.00469,   0.6420,1.10000,0.90000,1.10000,0.90000
 95271,'48479001812 ',  69.0000,1,  34,   1,   1,0.99483,  -0.5060,1.10000,0.90000,1.10000,0.90000
 95272,'48479001814 ',  69.0000,1,  34,   1,   1,0.99239,  -0.0196,1.10000,0.90000,1.10000,0.90000
 95273,'48481740300 ',  69.0000,1,  34,   1,   1,0.98438,  -0.6911,1.10000,0.90000,1.10000,0.90000
 95274,'48481741000 ',  69.0000,1,  34,   1,   1,0.98441,   0.2985,1.10000,0.90000,1.10000,0.90000
 95275,'48481741100 ',  69.0000,1,  34,   1,   1,0.98786,   2.4748,1.10000,0.90000,1.10000,0.90000
 95276,'48483950100 ',  69.0000,1,  34,   1,   1,0.95081,   5.3057,1.10000,0.90000,1.10000,0.90000
 95277,'48485011100 ',  69.0000,1,  34,   1,   1,0.96259,  -3.9616,1.10000,0.90000,1.10000,0.90000
 95278,'48485012000 ',  69.0000,1,  34,   1,   1,0.96073,  -4.3831,1.10000,0.90000,1.10000,0.90000
 95279,'48485012600 ',  69.0000,1,  34,   1,   1,0.96648,  -4.0157,1.10000,0.90000,1.10000,0.90000
 95280,'48485013100 ',  69.0000,1,  34,   1,   1,0.98112,  -2.0951,1.10000,0.90000,1.10000,0.90000
 95281,'48485013401 ', 138.0000,1,  34,   1,   1,0.97848,  -1.2683,1.10000,0.90000,1.10000,0.90000
 95282,'48485013401 ',  69.0000,1,  34,   1,   1,0.97632,  -1.5044,1.10000,0.90000,1.10000,0.90000
 95283,'48485013600 ', 138.0000,1,  34,   1,   1,0.98789,  -1.3689,1.10000,0.90000,1.10000,0.90000
 95284,'48485013600 ',  69.0000,1,  34,   1,   1,0.98822,  -1.3358,1.10000,0.90000,1.10000,0.90000
 95285,'48485013800 ', 138.0000,1,  34,   1,   1,0.99703,   1.5268,1.10000,0.90000,1.10000,0.90000
 95286,'48487950500 ',  69.0000,1,  34,   1,   1,0.99377,   4.0561,1.10000,0.90000,1.10000,0.90000
 95287,'48489950400 ',  69.0000,1,  34,   1,   1,0.98322,   7.1920,1.10000,0.90000,1.10000,0.90000
 95288,'48491020106 ',  69.0000,1,  34,   1,   1,0.98155,  -1.8149,1.10000,0.90000,1.10000,0.90000
 95289,'48491020108 ', 230.0000,1,  34,   1,   1,0.99113,  -0.9401,1.10000,0.90000,1.10000,0.90000
 95290,'48491020201 ',  69.0000,1,  34,   1,   1,0.97881,  -2.5266,1.10000,0.90000,1.10000,0.90000
 95291,'48491020202 ',  69.0000,1,  34,   1,   1,0.96812,  -3.5520,1.10000,0.90000,1.10000,0.90000
 95292,'48491020314 ',  69.0000,1,  34,   1,   1,0.96347,  -4.8222,1.10000,0.90000,1.10000,0.90000
 95293,'48491020322 ',  69.0000,1,  34,   1,   1,0.96096,  -5.2605,1.10000,0.90000,1.10000,0.90000
 95294,'48491020411 ',  69.0000,1,  34,   1,   1,0.98050,  -3.2732,1.10000,0.90000,1.10000,0.90000
 95295,'48491020510 ', 230.0000,1,  34,   1,   1,0.99560,  -1.2072,1.10000,0.90000,1.10000,0.90000
 95296,'48491020510 ',  69.0000,1,  34,   1,   1,0.97615,  -3.6540,1.10000,0.90000,1.10000,0.90000
 95297,'48491020603 ',  69.0000,1,  34,   1,   1,0.96443,  -4.7679,1.10000,0.90000,1.10000,0.90000
 95298,'48491020703 ',  69.0000,1,  34,   1,   1,0.96456,  -4.2787,1.10000,0.90000,1.10000,0.90000
 95299,'48491020707 ',  69.0000,1,  34,   1,   1,0.96989,  -3.9057,1.10000,0.90000,1.10000,0.90000
 95300,'48491020808 ',  69.0000,1,  34,   1,   1,0.97388,  -3.3370,1.10000,0.90000,1.10000,0.90000
 95301,'48491020809 ',  69.0000,1,  34,   1,   1,0.96672,  -4.0366,1.10000,0.90000,1.10000,0.90000
 95302,'48491021100 ',  69.0000,1,  34,   1,   1,0.96539,  -4.1452,1.10000,0.90000,1.10000,0.90000
 95303,'48491021402 ', 230.0000,1,  34,   1,   1,0.99131,  -0.8721,1.10000,0.90000,1.10000,0.90000
 95304,'48491021402 ',  69.0000,1,  34,   1,   1,0.98503,  -1.5582,1.10000,0.90000,1.10000,0.90000
 95305,'48491021403 ', 230.0000,1,  34,   1,   1,0.99128,  -0.8946,1.10000,0.90000,1.10000,0.90000
 95306,'48491021403 ',  69.0000,1,  34,   1,   1,0.98340,  -1.8798,1.10000,0.90000,1.10000,0.90000
 95307,'48491021503 ',  69.0000,1,  34,   1,   1,0.96888,  -3.9710,1.10000,0.90000,1.10000,0.90000
 95308,'48491021505 ',  69.0000,1,  34,   1,   1,0.96666,  -4.1579,1.10000,0.90000,1.10000,0.90000
 95309,'48491021507 ', 230.0000,1,  34,   1,   1,0.99213,  -1.1757,1.10000,0.90000,1.10000,0.90000
 95310,'48491021507 ', 138.0000,1,  34,   1,   1,0.98028,  -2.7167,1.10000,0.90000,1.10000,0.90000
 95311,'48491021507 ',  69.0000,1,  34,   1,   1,0.97679,  -3.1735,1.10000,0.90000,1.10000,0.90000
 95312,'48491021601 ',  69.0000,1,  34,   1,   1,0.97204,  -3.2387,1.10000,0.90000,1.10000,0.90000
 95313,'48491021603 ', 138.0000,1,  34,   1,   1,0.98207,  -2.5497,1.10000,0.90000,1.10000,0.90000
 95314,'48493000300 ',  69.0000,1,  34,   1,   1,0.98720,   0.6271,1.10000,0.90000,1.10000,0.90000
 95315,'48493000403 ',  69.0000,1,  34,   1,   1,0.99571,   0.5479,1.10000,0.90000,1.10000,0.90000
 95316,'48493000600 ',  69.0000,1,  34,   1,   1,0.97941,   0.3181,1.10000,0.90000,1.10000,0.90000
 95317,'48495950400 ',  69.0000,1,  34,   1,   1,1.00525,   8.7978,1.10000,0.90000,1.10000,0.90000
 95318,'48497150200 ',  69.0000,1,  34,   1,   1,0.97625,  -9.2456,1.10000,0.90000,1.10000,0.90000
 95319,'48497150500 ',  69.0000,1,  34,   1,   1,0.97611,  -7.9725,1.10000,0.90000,1.10000,0.90000
 95320,'48497150602 ',  69.0000,1,  34,   1,   1,0.97167, -10.7272,1.10000,0.90000,1.10000,0.90000
 95321,'48499950200 ', 230.0000,1,  34,   1,   1,1.00996,   3.1003,1.10000,0.90000,1.10000,0.90000
 95322,'48499950200 ', 138.0000,1,  34,   1,   1,1.00627,   2.3061,1.10000,0.90000,1.10000,0.90000
 95323,'48499950200 ',  69.0000,1,  34,   1,   1,1.00422,   1.9301,1.10000,0.90000,1.10000,0.90000
 95324,'48499950301 ',  69.0000,1,  34,   1,   1,0.98951,  -0.4312,1.10000,0.90000,1.10000,0.90000
 95325,'48499950302 ', 138.0000,1,  34,   1,   1,1.00240,   0.5531,1.10000,0.90000,1.10000,0.90000
 95326,'48499950302 ',  69.0000,1,  34,   1,   1,1.00019,   0.1765,1.10000,0.90000,1.10000,0.90000
 95327,'48499950601 ',  69.0000,1,  34,   1,   1,0.98605,  -0.8475,1.10000,0.90000,1.10000,0.90000
 95328,'48499950800 ',  69.0000,1,  34,   1,   1,0.98295,  -2.1641,1.10000,0.90000,1.10000,0.90000
 95329,'48501950200 ',  69.0000,1,  34,   1,   1,1.01564,  13.9596,1.10000,0.90000,1.10000,0.90000
 95330,'48503950600 ',  69.0000,1,  34,   1,   1,0.99875,   2.8833,1.10000,0.90000,1.10000,0.90000
 95331,'48507950301 ',  69.0000,1,  34,   1,   1,0.98351,  -2.1200,1.10000,0.90000,1.10000,0.90000
 95332,'SPLITTING ~1', 345.0000,1,  34,   1,   1,1.02000,  -2.7092,1.10000,0.90000,1.10000,0.90000
0 / END OF BUS DATA, BEGIN LOAD DATA
@!   I,'ID',STAT,AREA,ZONE,      PL,        QL,        IP,        IQ,        YP,        YQ, OWNER,SCALE,INTRPT,  DGENP,     DGENQ, DGENF
 50311,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50321,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50326,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50327,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50329,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50330,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50331,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50333,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50335,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50339,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50341,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50343,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50345,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50349,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50350,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50352,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50353,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50355,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50356,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50358,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50359,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50360,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50361,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50362,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50364,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50365,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50366,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50369,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50372,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50374,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50377,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50380,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50381,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50382,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50384,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50385,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50388,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50389,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50391,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50397,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50399,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50400,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50401,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50402,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50405,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50406,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50407,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50408,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50409,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50410,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50415,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50417,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50420,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50421,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50422,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50424,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50426,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50427,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50428,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50429,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50430,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50431,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50433,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50435,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50436,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50437,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50438,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50439,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50440,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50441,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50442,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50445,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50446,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50447,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50448,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50449,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50451,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50454,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50455,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50458,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50460,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50461,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50462,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50464,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50467,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50470,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50471,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50473,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50474,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50476,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50477,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50478,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50479,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50480,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50481,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50482,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50483,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50485,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50486,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50487,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50488,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50489,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50491,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50492,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50493,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50497,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50500,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50503,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50504,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50506,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50508,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50509,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50510,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50511,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50512,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50514,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50516,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50518,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50519,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50520,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50521,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50522,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50523,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50524,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50525,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50526,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50527,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50528,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50529,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50530,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50531,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50533,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50534,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50535,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50536,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50539,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50540,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50541,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50542,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50543,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50544,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50547,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 50548,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 53323,'1 ',   1,  34,   1,     8.980,     0.000,     0.000,     0.000,     0.000,    -4.660,   1,    1,  0,     0.000,     0.000,   0
 53324,'1 ',   1,  34,   1,     6.020,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,    1,  0,     0.000,     0.000,   0
 53326,'1 ',   1,  34,   1,     9.320,     0.000,     0.000,     0.000,     0.000,    -5.260,   1,    1,  0,     0.000,     0.000,   0
 53327,'1 ',   1,  34,   1,    14.740,     0.000,     0.000,     0.000,     0.000,    -5.600,   1,    1,  0,     0.000,     0.000,   0
 53328,'1 ',   1,  34,   1,     3.280,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,    1,  0,     0.000,     0.000,   0
 53330,'1 ',   1,  34,   1,    15.170,     0.000,     0.000,     0.000,     0.000,    -7.940,   1,    1,  0,     0.000,     0.000,   0
 53331,'1 ',   1,  34,   1,     8.650,     0.000,     0.000,     0.000,     0.000,    -3.840,   1,    1,  0,     0.000,     0.000,   0
 53332,'1 ',   1,  34,   1,    17.590,     0.000,     0.000,     0.000,     0.000,    -4.400,   1,    1,  0,     0.000,     0.000,   0
 53336,'1 ',   1,  34,   1,     6.710,     0.000,     0.000,     0.000,     0.000,    -3.170,   1,    1,  0,     0.000,     0.000,   0
 53337,'1 ',   1,  34,   1,     4.490,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,    1,  0,     0.000,     0.000,   0
 53339,'1 ',   1,  34,   1,     5.370,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,    1,  0,     0.000,     0.000,   0
 53340,'1 ',   1,  34,   1,    26.580,     0.000,     0.000,     0.000,     0.000,    -6.640,   1,    1,  0,     0.000,     0.000,   0
 53341,'1 ',   1,  34,   1,     5.750,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,    1,  0,     0.000,     0.000,   0
 53342,'1 ',   1,  34,   1,    10.920,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,    1,  0,     0.000,     0.000,   0
 53343,'1 ',   1,  34,   1,    49.570,     0.000,     0.000,     0.000,     0.000,   -12.390,   1,    1,  0,     0.000,     0.000,   0
 53344,'1 ',   1,  34,   1,    33.940,     0.000,     0.000,     0.000,     0.000,    -8.490,   1,    1,  0,     0.000,     0.000,   0
 53345,'1 ',   1,  34,   1,    53.050,     0.000,     0.000,     0.000,     0.000,   -13.260,   1,    1,  0,     0.000,     0.000,   0
 53346,'1 ',   1,  34,   1,    18.220,     0.000,     0.000,     0.000,     0.000,    -4.550,   1,    1,  0,     0.000,     0.000,   0
 53347,'1 ',   1,  34,   1,    13.720,     0.000,     0.000,     0.000,     0.000,    -3.430,   1,    1,  0,     0.000,     0.000,   0
 53348,'1 ',   1,  34,   1,     7.270,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,    1,  0,     0.000,     0.000,   0
 53349,'1 ',   1,  34,   1,     6.530,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,    1,  0,     0.000,     0.000,   0
 53351,'1 ',   1,  34,   1,    27.080,     0.000,     0.000,     0.000,     0.000,    -6.770,   1,    1,  0,     0.000,     0.000,   0
 53352,'1 ',   1,  34,   1,    10.720,     0.000,     0.000,     0.000,     0.000,    -2.680,   1,    1,  0,     0.000,     0.000,   0
 53353,'1 ',   1,  34,   1,     4.520,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,    1,  0,     0.000,     0.000,   0
 53354,'1 ',   1,  34,   1,     6.610,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,    1,  0,     0.000,     0.000,   0
 53355,'1 ',   1,  34,   1,     7.770,     0.000,     0.000,     0.000,     0.000,    -4.650,   1,    1,  0,     0.000,     0.000,   0
 53356,'1 ',   1,  34,   1,     2.480,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,    1,  0,     0.000,     0.000,   0
 53358,'1 ',   1,  34,   1,     3.870,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,    1,  0,     0.000,     0.000,   0
 53359,'1 ',   1,  34,   1,    12.210,     0.000,     0.000,     0.000,     0.000,    -5.350,   1,    1,  0,     0.000,     0.000,   0
 53360,'1 ',   1,  34,   1,     5.640,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,    1,  0,     0.000,     0.000,   0
 53361,'1 ',   1,  34,   1,     7.770,     0.000,     0.000,     0.000,     0.000,    -3.600,   1,    1,  0,     0.000,     0.000,   0
 53362,'1 ',   1,  34,   1,     9.600,     0.000,     0.000,     0.000,     0.000,    -5.490,   1,    1,  0,     0.000,     0.000,   0
 53363,'1 ',   1,  34,   1,     3.550,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,    1,  0,     0.000,     0.000,   0
 53364,'1 ',   1,  34,   1,    11.860,     0.000,     0.000,     0.000,     0.000,    -6.670,   1,    1,  0,     0.000,     0.000,   0
 53365,'1 ',   1,  34,   1,     7.160,     0.000,     0.000,     0.000,     0.000,    -3.520,   1,    1,  0,     0.000,     0.000,   0
 53367,'1 ',   1,  34,   1,     4.870,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,    1,  0,     0.000,     0.000,   0
 53368,'1 ',   1,  34,   1,     2.270,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,    1,  0,     0.000,     0.000,   0
 53370,'1 ',   1,  34,   1,     4.320,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,    1,  0,     0.000,     0.000,   0
 53371,'1 ',   1,  34,   1,     9.600,     0.000,     0.000,     0.000,     0.000,    -4.950,   1,    1,  0,     0.000,     0.000,   0
 53372,'1 ',   1,  34,   1,     4.050,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,    1,  0,     0.000,     0.000,   0
 53373,'1 ',   1,  34,   1,    20.120,     0.000,     0.000,     0.000,     0.000,    -8.620,   1,    1,  0,     0.000,     0.000,   0
 53375,'1 ',   1,  34,   1,     4.750,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,    1,  0,     0.000,     0.000,   0
 53376,'1 ',   1,  34,   1,     6.300,     0.000,     0.000,     0.000,     0.000,    -3.980,   1,    1,  0,     0.000,     0.000,   0
 53378,'1 ',   1,  34,   1,    20.540,     0.000,     0.000,     0.000,     0.000,   -10.480,   1,    1,  0,     0.000,     0.000,   0
 53379,'1 ',   1,  34,   1,     6.620,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 53380,'1 ',   1,  34,   1,     8.510,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 53381,'1 ',   1,  34,   1,     5.510,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 53382,'1 ',   1,  34,   1,     6.960,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 53383,'1 ',   1,  34,   1,     2.450,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 53384,'1 ',   1,  34,   1,    20.020,     0.000,     0.000,     0.000,     0.000,    -8.090,   1,    1,  0,     0.000,     0.000,   0
 53388,'1 ',   1,  34,   1,    15.330,     0.000,     0.000,     0.000,     0.000,    -8.100,   1,    1,  0,     0.000,     0.000,   0
 53389,'1 ',   1,  34,   1,     7.670,     0.000,     0.000,     0.000,     0.000,    -3.990,   1,    1,  0,     0.000,     0.000,   0
 53390,'1 ',   1,  34,   1,     6.460,     0.000,     0.000,     0.000,     0.000,    -3.310,   1,    1,  0,     0.000,     0.000,   0
 53391,'1 ',   1,  34,   1,     6.100,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,    1,  0,     0.000,     0.000,   0
 53392,'1 ',   1,  34,   1,     7.110,     0.000,     0.000,     0.000,     0.000,    -4.440,   1,    1,  0,     0.000,     0.000,   0
 53393,'1 ',   1,  34,   1,     7.310,     0.000,     0.000,     0.000,     0.000,    -4.490,   1,    1,  0,     0.000,     0.000,   0
 53395,'1 ',   1,  34,   1,     4.480,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,    1,  0,     0.000,     0.000,   0
 53397,'1 ',   1,  34,   1,    14.170,     0.000,     0.000,     0.000,     0.000,    -7.320,   1,    1,  0,     0.000,     0.000,   0
 53398,'1 ',   1,  34,   1,     7.530,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,    1,  0,     0.000,     0.000,   0
 53399,'1 ',   1,  34,   1,     1.980,     0.000,     0.000,     0.000,     0.000,    -0.500,   1,    1,  0,     0.000,     0.000,   0
 53400,'1 ',   1,  34,   1,     9.240,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,    1,  0,     0.000,     0.000,   0
 53401,'1 ',   1,  34,   1,     2.730,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,    1,  0,     0.000,     0.000,   0
 53402,'1 ',   1,  34,   1,    14.480,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 53403,'1 ',   1,  34,   1,     6.280,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,    1,  0,     0.000,     0.000,   0
 53404,'1 ',   1,  34,   1,     8.480,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,    1,  0,     0.000,     0.000,   0
 53406,'1 ',   1,  34,   1,    87.290,     0.000,     0.000,     0.000,     0.000,   -21.820,   1,    1,  0,     0.000,     0.000,   0
 53407,'1 ',   1,  34,   1,     5.010,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,    1,  0,     0.000,     0.000,   0
 53408,'1 ',   1,  34,   1,     4.920,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,    1,  0,     0.000,     0.000,   0
 53410,'1 ',   1,  34,   1,     3.670,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 53412,'1 ',   1,  34,   1,    10.340,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 53413,'1 ',   1,  34,   1,     5.050,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 53414,'1 ',   1,  34,   1,    11.250,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 53415,'1 ',   1,  34,   1,     8.350,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 53416,'1 ',   1,  34,   1,     4.990,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,    1,  0,     0.000,     0.000,   0
 53418,'1 ',   1,  34,   1,    12.950,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 53419,'1 ',   1,  34,   1,     5.070,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 53420,'1 ',   1,  34,   1,     2.830,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 53421,'1 ',   1,  34,   1,     9.760,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 53422,'1 ',   1,  34,   1,     4.610,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 53424,'1 ',   1,  34,   1,     8.520,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,    1,  0,     0.000,     0.000,   0
 53425,'1 ',   1,  34,   1,     2.470,     0.000,     0.000,     0.000,     0.000,    -0.620,   1,    1,  0,     0.000,     0.000,   0
 53426,'1 ',   1,  34,   1,    11.810,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,    1,  0,     0.000,     0.000,   0
 53428,'1 ',   1,  34,   1,     6.430,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,    1,  0,     0.000,     0.000,   0
 53430,'1 ',   1,  34,   1,     8.710,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,    1,  0,     0.000,     0.000,   0
 53431,'1 ',   1,  34,   1,     8.860,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,    1,  0,     0.000,     0.000,   0
 53432,'1 ',   1,  34,   1,     5.540,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,    1,  0,     0.000,     0.000,   0
 53433,'1 ',   1,  34,   1,     5.450,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,    1,  0,     0.000,     0.000,   0
 53434,'1 ',   1,  34,   1,     4.340,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,    1,  0,     0.000,     0.000,   0
 53435,'1 ',   1,  34,   1,     3.960,     0.000,     0.000,     0.000,     0.000,    -0.990,   1,    1,  0,     0.000,     0.000,   0
 53436,'1 ',   1,  34,   1,     9.630,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,    1,  0,     0.000,     0.000,   0
 53437,'1 ',   1,  34,   1,     6.120,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,    1,  0,     0.000,     0.000,   0
 53439,'1 ',   1,  34,   1,     4.340,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,    1,  0,     0.000,     0.000,   0
 53440,'1 ',   1,  34,   1,     5.800,     0.000,     0.000,     0.000,     0.000,    -3.460,   1,    1,  0,     0.000,     0.000,   0
 53441,'1 ',   1,  34,   1,     7.980,     0.000,     0.000,     0.000,     0.000,    -4.030,   1,    1,  0,     0.000,     0.000,   0
 53442,'1 ',   1,  34,   1,     2.730,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,    1,  0,     0.000,     0.000,   0
 53443,'1 ',   1,  34,   1,     3.720,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,    1,  0,     0.000,     0.000,   0
 53444,'1 ',   1,  34,   1,    14.110,     0.000,     0.000,     0.000,     0.000,    -6.760,   1,    1,  0,     0.000,     0.000,   0
 53445,'1 ',   1,  34,   1,     4.240,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,    1,  0,     0.000,     0.000,   0
 53446,'1 ',   1,  34,   1,     3.510,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,    1,  0,     0.000,     0.000,   0
 53448,'1 ',   1,  34,   1,    10.620,     0.000,     0.000,     0.000,     0.000,    -6.570,   1,    1,  0,     0.000,     0.000,   0
 53449,'1 ',   1,  34,   1,     6.080,     0.000,     0.000,     0.000,     0.000,    -3.660,   1,    1,  0,     0.000,     0.000,   0
 53450,'1 ',   1,  34,   1,     3.860,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,    1,  0,     0.000,     0.000,   0
 53452,'1 ',   1,  34,   1,    10.600,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,    1,  0,     0.000,     0.000,   0
 53453,'1 ',   1,  34,   1,     8.020,     0.000,     0.000,     0.000,     0.000,    -3.930,   1,    1,  0,     0.000,     0.000,   0
 53455,'1 ',   1,  34,   1,     2.650,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,    1,  0,     0.000,     0.000,   0
 53458,'1 ',   1,  34,   1,     4.760,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,    1,  0,     0.000,     0.000,   0
 53459,'1 ',   1,  34,   1,     7.860,     0.000,     0.000,     0.000,     0.000,    -4.410,   1,    1,  0,     0.000,     0.000,   0
 53460,'1 ',   1,  34,   1,     6.770,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,    1,  0,     0.000,     0.000,   0
 53461,'1 ',   1,  34,   1,     7.340,     0.000,     0.000,     0.000,     0.000,    -3.770,   1,    1,  0,     0.000,     0.000,   0
 53462,'1 ',   1,  34,   1,     3.660,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,    1,  0,     0.000,     0.000,   0
 53463,'1 ',   1,  34,   1,     8.150,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,    1,  0,     0.000,     0.000,   0
 53464,'1 ',   1,  34,   1,     0.310,     0.000,     0.000,     0.000,     0.000,    -0.200,   1,    1,  0,     0.000,     0.000,   0
 53465,'1 ',   1,  34,   1,     0.490,     0.000,     0.000,     0.000,     0.000,    -0.190,   1,    1,  0,     0.000,     0.000,   0
 53466,'1 ',   1,  34,   1,     0.670,     0.000,     0.000,     0.000,     0.000,    -0.170,   1,    1,  0,     0.000,     0.000,   0
 53467,'1 ',   1,  34,   1,    14.360,     0.000,     0.000,     0.000,     0.000,    -3.590,   1,    1,  0,     0.000,     0.000,   0
 53468,'1 ',   1,  34,   1,     3.830,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,    1,  0,     0.000,     0.000,   0
 53470,'1 ',   1,  34,   1,    12.810,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,    1,  0,     0.000,     0.000,   0
 53471,'1 ',   1,  34,   1,     5.970,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,    1,  0,     0.000,     0.000,   0
 53472,'1 ',   1,  34,   1,     3.600,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,    1,  0,     0.000,     0.000,   0
 53476,'1 ',   1,  34,   1,    12.630,     0.000,     0.000,     0.000,     0.000,    -7.950,   1,    1,  0,     0.000,     0.000,   0
 53477,'1 ',   1,  34,   1,     5.820,     0.000,     0.000,     0.000,     0.000,    -3.210,   1,    1,  0,     0.000,     0.000,   0
 53479,'1 ',   1,  34,   1,     6.580,     0.000,     0.000,     0.000,     0.000,    -4.000,   1,    1,  0,     0.000,     0.000,   0
 53480,'1 ',   1,  34,   1,     9.890,     0.000,     0.000,     0.000,     0.000,    -5.100,   1,    1,  0,     0.000,     0.000,   0
 53481,'1 ',   1,  34,   1,    11.780,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,    1,  0,     0.000,     0.000,   0
 53482,'1 ',   1,  34,   1,     8.080,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,    1,  0,     0.000,     0.000,   0
 53483,'1 ',   1,  34,   1,     8.260,     0.000,     0.000,     0.000,     0.000,    -4.520,   1,    1,  0,     0.000,     0.000,   0
 53484,'1 ',   1,  34,   1,     3.050,     0.000,     0.000,     0.000,     0.000,    -0.760,   1,    1,  0,     0.000,     0.000,   0
 53485,'1 ',   1,  34,   1,     7.050,     0.000,     0.000,     0.000,     0.000,    -3.460,   1,    1,  0,     0.000,     0.000,   0
 53486,'1 ',   1,  34,   1,    20.720,     0.000,     0.000,     0.000,     0.000,    -5.180,   1,    1,  0,     0.000,     0.000,   0
 53487,'1 ',   1,  34,   1,    11.040,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,    1,  0,     0.000,     0.000,   0
 53488,'1 ',   1,  34,   1,     6.170,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,    1,  0,     0.000,     0.000,   0
 53489,'1 ',   1,  34,   1,    10.860,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,    1,  0,     0.000,     0.000,   0
 53491,'1 ',   1,  34,   1,     6.080,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,    1,  0,     0.000,     0.000,   0
 53492,'1 ',   1,  34,   1,    10.140,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,    1,  0,     0.000,     0.000,   0
 53493,'1 ',   1,  34,   1,     5.060,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,    1,  0,     0.000,     0.000,   0
 53494,'1 ',   1,  34,   1,     6.890,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,    1,  0,     0.000,     0.000,   0
 53495,'1 ',   1,  34,   1,     6.300,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,    1,  0,     0.000,     0.000,   0
 53496,'1 ',   1,  34,   1,    10.270,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,    1,  0,     0.000,     0.000,   0
 53497,'1 ',   1,  34,   1,     3.960,     0.000,     0.000,     0.000,     0.000,    -0.990,   1,    1,  0,     0.000,     0.000,   0
 53498,'1 ',   1,  34,   1,     6.330,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,    1,  0,     0.000,     0.000,   0
 53499,'1 ',   1,  34,   1,    17.370,     0.000,     0.000,     0.000,     0.000,    -4.340,   1,    1,  0,     0.000,     0.000,   0
 53500,'1 ',   1,  34,   1,    12.750,     0.000,     0.000,     0.000,     0.000,    -7.390,   1,    1,  0,     0.000,     0.000,   0
 53501,'1 ',   1,  34,   1,     6.800,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,    1,  0,     0.000,     0.000,   0
 53502,'1 ',   1,  34,   1,    10.190,     0.000,     0.000,     0.000,     0.000,    -5.180,   1,    1,  0,     0.000,     0.000,   0
 53504,'1 ',   1,  34,   1,     5.510,     0.000,     0.000,     0.000,     0.000,    -3.460,   1,    1,  0,     0.000,     0.000,   0
 53509,'1 ',   1,  34,   1,     5.160,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,    1,  0,     0.000,     0.000,   0
 53510,'1 ',   1,  34,   1,     5.670,     0.000,     0.000,     0.000,     0.000,    -2.850,   1,    1,  0,     0.000,     0.000,   0
 53511,'1 ',   1,  34,   1,     5.460,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,    1,  0,     0.000,     0.000,   0
 53512,'1 ',   1,  34,   1,     5.670,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,    1,  0,     0.000,     0.000,   0
 53514,'1 ',   1,  34,   1,     7.650,     0.000,     0.000,     0.000,     0.000,    -4.480,   1,    1,  0,     0.000,     0.000,   0
 53515,'1 ',   1,  34,   1,     3.240,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,    1,  0,     0.000,     0.000,   0
 53516,'1 ',   1,  34,   1,     5.470,     0.000,     0.000,     0.000,     0.000,    -3.370,   1,    1,  0,     0.000,     0.000,   0
 53517,'1 ',   1,  34,   1,     6.070,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,    1,  0,     0.000,     0.000,   0
 53518,'1 ',   1,  34,   1,    10.890,     0.000,     0.000,     0.000,     0.000,    -5.340,   1,    1,  0,     0.000,     0.000,   0
 53519,'1 ',   1,  34,   1,    24.110,     0.000,     0.000,     0.000,     0.000,   -11.830,   1,    1,  0,     0.000,     0.000,   0
 53520,'1 ',   1,  34,   1,     5.970,     0.000,     0.000,     0.000,     0.000,    -3.690,   1,    1,  0,     0.000,     0.000,   0
 53521,'1 ',   1,  34,   1,     8.280,     0.000,     0.000,     0.000,     0.000,    -4.560,   1,    1,  0,     0.000,     0.000,   0
 53522,'1 ',   1,  34,   1,     4.060,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,    1,  0,     0.000,     0.000,   0
 53523,'1 ',   1,  34,   1,     7.260,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,    1,  0,     0.000,     0.000,   0
 53524,'1 ',   1,  34,   1,     4.660,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,    1,  0,     0.000,     0.000,   0
 53525,'1 ',   1,  34,   1,     6.100,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,    1,  0,     0.000,     0.000,   0
 53526,'1 ',   1,  34,   1,     6.620,     0.000,     0.000,     0.000,     0.000,    -3.900,   1,    1,  0,     0.000,     0.000,   0
 53527,'1 ',   1,  34,   1,     2.890,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,    1,  0,     0.000,     0.000,   0
 53528,'1 ',   1,  34,   1,     5.710,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,    1,  0,     0.000,     0.000,   0
 53529,'1 ',   1,  34,   1,     8.880,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,    1,  0,     0.000,     0.000,   0
 53530,'1 ',   1,  34,   1,     8.380,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,    1,  0,     0.000,     0.000,   0
 53531,'1 ',   1,  34,   1,     8.170,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,    1,  0,     0.000,     0.000,   0
 53532,'1 ',   1,  34,   1,    12.560,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,    1,  0,     0.000,     0.000,   0
 53533,'1 ',   1,  34,   1,     3.110,     0.000,     0.000,     0.000,     0.000,    -0.780,   1,    1,  0,     0.000,     0.000,   0
 53534,'1 ',   1,  34,   1,     4.770,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,    1,  0,     0.000,     0.000,   0
 53536,'1 ',   1,  34,   1,     1.730,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,    1,  0,     0.000,     0.000,   0
 53538,'1 ',   1,  34,   1,     4.210,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,    1,  0,     0.000,     0.000,   0
 53539,'1 ',   1,  34,   1,     3.920,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,    1,  0,     0.000,     0.000,   0
 53540,'1 ',   1,  34,   1,     5.350,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,    1,  0,     0.000,     0.000,   0
 53541,'1 ',   1,  34,   1,     5.880,     0.000,     0.000,     0.000,     0.000,    -3.660,   1,    1,  0,     0.000,     0.000,   0
 53546,'1 ',   1,  34,   1,     3.080,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,    1,  0,     0.000,     0.000,   0
 53550,'1 ',   1,  34,   1,     4.240,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,    1,  0,     0.000,     0.000,   0
 53551,'1 ',   1,  34,   1,     3.780,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,    1,  0,     0.000,     0.000,   0
 53552,'1 ',   1,  34,   1,    22.310,     0.000,     0.000,     0.000,     0.000,   -11.520,   1,    1,  0,     0.000,     0.000,   0
 53553,'1 ',   1,  34,   1,     3.860,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,    1,  0,     0.000,     0.000,   0
 53554,'1 ',   1,  34,   1,    22.720,     0.000,     0.000,     0.000,     0.000,   -10.190,   1,    1,  0,     0.000,     0.000,   0
 53555,'1 ',   1,  34,   1,     6.730,     0.000,     0.000,     0.000,     0.000,    -3.510,   1,    1,  0,     0.000,     0.000,   0
 53556,'1 ',   1,  34,   1,     3.140,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,    1,  0,     0.000,     0.000,   0
 53557,'1 ',   1,  34,   1,     5.500,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,    1,  0,     0.000,     0.000,   0
 53558,'1 ',   1,  34,   1,     6.680,     0.000,     0.000,     0.000,     0.000,    -3.120,   1,    1,  0,     0.000,     0.000,   0
 53559,'1 ',   1,  34,   1,    10.020,     0.000,     0.000,     0.000,     0.000,    -5.620,   1,    1,  0,     0.000,     0.000,   0
 53560,'1 ',   1,  34,   1,     5.700,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,    1,  0,     0.000,     0.000,   0
 53561,'1 ',   1,  34,   1,     1.180,     0.000,     0.000,     0.000,     0.000,    -0.600,   1,    1,  0,     0.000,     0.000,   0
 53562,'1 ',   1,  34,   1,     1.830,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,    1,  0,     0.000,     0.000,   0
 53563,'1 ',   1,  34,   1,     5.200,     0.000,     0.000,     0.000,     0.000,    -3.380,   1,    1,  0,     0.000,     0.000,   0
 53564,'1 ',   1,  34,   1,     4.330,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,    1,  0,     0.000,     0.000,   0
 53565,'1 ',   1,  34,   1,    16.320,     0.000,     0.000,     0.000,     0.000,    -8.920,   1,    1,  0,     0.000,     0.000,   0
 53567,'1 ',   1,  34,   1,     3.890,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,    1,  0,     0.000,     0.000,   0
 53568,'1 ',   1,  34,   1,    28.220,     0.000,     0.000,     0.000,     0.000,   -15.980,   1,    1,  0,     0.000,     0.000,   0
 53570,'1 ',   1,  34,   1,     7.130,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,    1,  0,     0.000,     0.000,   0
 53571,'1 ',   1,  34,   1,     3.650,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,    1,  0,     0.000,     0.000,   0
 53572,'1 ',   1,  34,   1,     3.780,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,    1,  0,     0.000,     0.000,   0
 53574,'1 ',   1,  34,   1,     2.930,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,    1,  0,     0.000,     0.000,   0
 53575,'1 ',   1,  34,   1,     6.020,     0.000,     0.000,     0.000,     0.000,    -3.020,   1,    1,  0,     0.000,     0.000,   0
 53576,'1 ',   1,  34,   1,     5.790,     0.000,     0.000,     0.000,     0.000,    -3.570,   1,    1,  0,     0.000,     0.000,   0
 53577,'1 ',   1,  34,   1,     2.260,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,    1,  0,     0.000,     0.000,   0
 53578,'1 ',   1,  34,   1,     4.510,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,    1,  0,     0.000,     0.000,   0
 53579,'1 ',   1,  34,   1,     7.060,     0.000,     0.000,     0.000,     0.000,    -3.350,   1,    1,  0,     0.000,     0.000,   0
 53581,'1 ',   1,  34,   1,     7.130,     0.000,     0.000,     0.000,     0.000,    -3.640,   1,    1,  0,     0.000,     0.000,   0
 53582,'1 ',   1,  34,   1,    11.880,     0.000,     0.000,     0.000,     0.000,    -6.590,   1,    1,  0,     0.000,     0.000,   0
 53584,'1 ',   1,  34,   1,     3.670,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,    1,  0,     0.000,     0.000,   0
 53585,'1 ',   1,  34,   1,     6.360,     0.000,     0.000,     0.000,     0.000,    -3.020,   1,    1,  0,     0.000,     0.000,   0
 53586,'1 ',   1,  34,   1,     4.350,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,    1,  0,     0.000,     0.000,   0
 53587,'1 ',   1,  34,   1,    16.180,     0.000,     0.000,     0.000,     0.000,    -8.540,   1,    1,  0,     0.000,     0.000,   0
 53588,'1 ',   1,  34,   1,    32.500,     0.000,     0.000,     0.000,     0.000,   -16.990,   1,    1,  0,     0.000,     0.000,   0
 53589,'1 ',   1,  34,   1,    11.110,     0.000,     0.000,     0.000,     0.000,    -5.200,   1,    1,  0,     0.000,     0.000,   0
 53591,'1 ',   1,  34,   1,     4.980,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,    1,  0,     0.000,     0.000,   0
 53592,'1 ',   1,  34,   1,     3.920,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,    1,  0,     0.000,     0.000,   0
 53593,'1 ',   1,  34,   1,     5.990,     0.000,     0.000,     0.000,     0.000,    -3.160,   1,    1,  0,     0.000,     0.000,   0
 53594,'1 ',   1,  34,   1,     3.890,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,    1,  0,     0.000,     0.000,   0
 53595,'1 ',   1,  34,   1,    38.980,     0.000,     0.000,     0.000,     0.000,   -20.160,   1,    1,  0,     0.000,     0.000,   0
 53596,'1 ',   1,  34,   1,     6.080,     0.000,     0.000,     0.000,     0.000,    -3.090,   1,    1,  0,     0.000,     0.000,   0
 53597,'1 ',   1,  34,   1,    17.400,     0.000,     0.000,     0.000,     0.000,    -8.660,   1,    1,  0,     0.000,     0.000,   0
 53598,'1 ',   1,  34,   1,     8.520,     0.000,     0.000,     0.000,     0.000,    -4.060,   1,    1,  0,     0.000,     0.000,   0
 53599,'1 ',   1,  34,   1,     3.320,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,    1,  0,     0.000,     0.000,   0
 53600,'1 ',   1,  34,   1,     7.520,     0.000,     0.000,     0.000,     0.000,    -4.570,   1,    1,  0,     0.000,     0.000,   0
 53602,'1 ',   1,  34,   1,     7.450,     0.000,     0.000,     0.000,     0.000,    -4.080,   1,    1,  0,     0.000,     0.000,   0
 53603,'1 ',   1,  34,   1,     3.110,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,    1,  0,     0.000,     0.000,   0
 53605,'1 ',   1,  34,   1,     3.370,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,    1,  0,     0.000,     0.000,   0
 53606,'1 ',   1,  34,   1,     7.490,     0.000,     0.000,     0.000,     0.000,    -3.840,   1,    1,  0,     0.000,     0.000,   0
 53608,'1 ',   1,  34,   1,    18.930,     0.000,     0.000,     0.000,     0.000,    -9.290,   1,    1,  0,     0.000,     0.000,   0
 53609,'1 ',   1,  34,   1,    26.360,     0.000,     0.000,     0.000,     0.000,    -9.520,   1,    1,  0,     0.000,     0.000,   0
 53610,'1 ',   1,  34,   1,    11.530,     0.000,     0.000,     0.000,     0.000,    -5.540,   1,    1,  0,     0.000,     0.000,   0
 53614,'1 ',   1,  34,   1,     3.430,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,    1,  0,     0.000,     0.000,   0
 53616,'1 ',   1,  34,   1,    17.210,     0.000,     0.000,     0.000,     0.000,    -7.850,   1,    1,  0,     0.000,     0.000,   0
 53617,'1 ',   1,  34,   1,     4.070,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,    1,  0,     0.000,     0.000,   0
 53618,'1 ',   1,  34,   1,     4.050,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,    1,  0,     0.000,     0.000,   0
 53619,'1 ',   1,  34,   1,     4.830,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,    1,  0,     0.000,     0.000,   0
 53621,'1 ',   1,  34,   1,     5.580,     0.000,     0.000,     0.000,     0.000,    -2.970,   1,    1,  0,     0.000,     0.000,   0
 53623,'1 ',   1,  34,   1,     7.460,     0.000,     0.000,     0.000,     0.000,    -3.810,   1,    1,  0,     0.000,     0.000,   0
 53624,'1 ',   1,  34,   1,     9.240,     0.000,     0.000,     0.000,     0.000,    -3.480,   1,    1,  0,     0.000,     0.000,   0
 53626,'1 ',   1,  34,   1,    13.040,     0.000,     0.000,     0.000,     0.000,    -7.920,   1,    1,  0,     0.000,     0.000,   0
 53627,'1 ',   1,  34,   1,     5.810,     0.000,     0.000,     0.000,     0.000,    -3.420,   1,    1,  0,     0.000,     0.000,   0
 53628,'1 ',   1,  34,   1,     4.780,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,    1,  0,     0.000,     0.000,   0
 53629,'1 ',   1,  34,   1,     4.390,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,    1,  0,     0.000,     0.000,   0
 53631,'1 ',   1,  34,   1,     7.890,     0.000,     0.000,     0.000,     0.000,    -4.320,   1,    1,  0,     0.000,     0.000,   0
 53632,'1 ',   1,  34,   1,     3.850,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,    1,  0,     0.000,     0.000,   0
 53634,'1 ',   1,  34,   1,     6.230,     0.000,     0.000,     0.000,     0.000,    -3.520,   1,    1,  0,     0.000,     0.000,   0
 53636,'1 ',   1,  34,   1,    49.070,     0.000,     0.000,     0.000,     0.000,   -25.350,   1,    1,  0,     0.000,     0.000,   0
 53637,'1 ',   1,  34,   1,     1.320,     0.000,     0.000,     0.000,     0.000,    -0.740,   1,    1,  0,     0.000,     0.000,   0
 53638,'1 ',   1,  34,   1,    14.060,     0.000,     0.000,     0.000,     0.000,    -7.330,   1,    1,  0,     0.000,     0.000,   0
 53639,'1 ',   1,  34,   1,     2.890,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,    1,  0,     0.000,     0.000,   0
 53640,'1 ',   1,  34,   1,     6.750,     0.000,     0.000,     0.000,     0.000,    -3.810,   1,    1,  0,     0.000,     0.000,   0
 53641,'1 ',   1,  34,   1,     5.810,     0.000,     0.000,     0.000,     0.000,    -3.240,   1,    1,  0,     0.000,     0.000,   0
 53642,'1 ',   1,  34,   1,     4.130,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,    1,  0,     0.000,     0.000,   0
 53643,'1 ',   1,  34,   1,     4.240,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,    1,  0,     0.000,     0.000,   0
 53644,'1 ',   1,  34,   1,     5.470,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,    1,  0,     0.000,     0.000,   0
 53646,'1 ',   1,  34,   1,     6.250,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,    1,  0,     0.000,     0.000,   0
 53647,'1 ',   1,  34,   1,     5.130,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,    1,  0,     0.000,     0.000,   0
 53648,'1 ',   1,  34,   1,     5.190,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,    1,  0,     0.000,     0.000,   0
 53649,'1 ',   1,  34,   1,     5.240,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,    1,  0,     0.000,     0.000,   0
 53650,'1 ',   1,  34,   1,     4.810,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,    1,  0,     0.000,     0.000,   0
 53651,'1 ',   1,  34,   1,     1.890,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,    1,  0,     0.000,     0.000,   0
 53652,'1 ',   1,  34,   1,     4.600,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,    1,  0,     0.000,     0.000,   0
 53654,'1 ',   1,  34,   1,     3.670,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,    1,  0,     0.000,     0.000,   0
 53655,'1 ',   1,  34,   1,     4.660,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,    1,  0,     0.000,     0.000,   0
 53657,'1 ',   1,  34,   1,     5.290,     0.000,     0.000,     0.000,     0.000,    -3.080,   1,    1,  0,     0.000,     0.000,   0
 53658,'1 ',   1,  34,   1,     5.190,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,    1,  0,     0.000,     0.000,   0
 53660,'1 ',   1,  34,   1,     4.300,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,    1,  0,     0.000,     0.000,   0
 53661,'1 ',   1,  34,   1,     5.110,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,    1,  0,     0.000,     0.000,   0
 53662,'1 ',   1,  34,   1,     5.410,     0.000,     0.000,     0.000,     0.000,    -3.110,   1,    1,  0,     0.000,     0.000,   0
 53663,'1 ',   1,  34,   1,     7.560,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,    1,  0,     0.000,     0.000,   0
 53665,'1 ',   1,  34,   1,     6.380,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,    1,  0,     0.000,     0.000,   0
 53666,'1 ',   1,  34,   1,     6.920,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,    1,  0,     0.000,     0.000,   0
 53668,'1 ',   1,  34,   1,     8.040,     0.000,     0.000,     0.000,     0.000,    -4.910,   1,    1,  0,     0.000,     0.000,   0
 53670,'1 ',   1,  34,   1,     5.260,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,    1,  0,     0.000,     0.000,   0
 53671,'1 ',   1,  34,   1,     5.630,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,    1,  0,     0.000,     0.000,   0
 53672,'1 ',   1,  34,   1,     2.250,     0.000,     0.000,     0.000,     0.000,    -0.560,   1,    1,  0,     0.000,     0.000,   0
 53673,'1 ',   1,  34,   1,     6.970,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,    1,  0,     0.000,     0.000,   0
 53674,'1 ',   1,  34,   1,     8.330,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,    1,  0,     0.000,     0.000,   0
 53675,'1 ',   1,  34,   1,    12.440,     0.000,     0.000,     0.000,     0.000,    -3.110,   1,    1,  0,     0.000,     0.000,   0
 53676,'1 ',   1,  34,   1,     5.600,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,    1,  0,     0.000,     0.000,   0
 53677,'1 ',   1,  34,   1,     9.700,     0.000,     0.000,     0.000,     0.000,    -2.430,   1,    1,  0,     0.000,     0.000,   0
 53678,'1 ',   1,  34,   1,     5.940,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,    1,  0,     0.000,     0.000,   0
 53679,'1 ',   1,  34,   1,     3.600,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,    1,  0,     0.000,     0.000,   0
 53680,'1 ',   1,  34,   1,    11.030,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,    1,  0,     0.000,     0.000,   0
 53681,'1 ',   1,  34,   1,     4.580,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,    1,  0,     0.000,     0.000,   0
 53682,'1 ',   1,  34,   1,    12.810,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,    1,  0,     0.000,     0.000,   0
 53683,'1 ',   1,  34,   1,    14.330,     0.000,     0.000,     0.000,     0.000,    -6.860,   1,    1,  0,     0.000,     0.000,   0
 53684,'1 ',   1,  34,   1,     6.430,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,    1,  0,     0.000,     0.000,   0
 53685,'1 ',   1,  34,   1,     2.800,     0.000,     0.000,     0.000,     0.000,    -0.700,   1,    1,  0,     0.000,     0.000,   0
 53686,'1 ',   1,  34,   1,     3.480,     0.000,     0.000,     0.000,     0.000,    -0.870,   1,    1,  0,     0.000,     0.000,   0
 53687,'1 ',   1,  34,   1,     7.280,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 53688,'1 ',   1,  34,   1,     9.420,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,    1,  0,     0.000,     0.000,   0
 53689,'1 ',   1,  34,   1,     5.630,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,    1,  0,     0.000,     0.000,   0
 53690,'1 ',   1,  34,   1,     2.180,     0.000,     0.000,     0.000,     0.000,    -0.550,   1,    1,  0,     0.000,     0.000,   0
 53691,'1 ',   1,  34,   1,     7.970,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,    1,  0,     0.000,     0.000,   0
 53692,'1 ',   1,  34,   1,     5.940,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,    1,  0,     0.000,     0.000,   0
 53693,'1 ',   1,  34,   1,     5.900,     0.000,     0.000,     0.000,     0.000,    -3.170,   1,    1,  0,     0.000,     0.000,   0
 53695,'1 ',   1,  34,   1,     5.130,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,    1,  0,     0.000,     0.000,   0
 53696,'1 ',   1,  34,   1,     4.360,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,    1,  0,     0.000,     0.000,   0
 53697,'1 ',   1,  34,   1,     4.440,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,    1,  0,     0.000,     0.000,   0
 53699,'1 ',   1,  34,   1,     1.920,     0.000,     0.000,     0.000,     0.000,    -0.480,   1,    1,  0,     0.000,     0.000,   0
 53700,'1 ',   1,  34,   1,     7.160,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,    1,  0,     0.000,     0.000,   0
 53701,'1 ',   1,  34,   1,     4.600,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,    1,  0,     0.000,     0.000,   0
 53702,'1 ',   1,  34,   1,    10.850,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,    1,  0,     0.000,     0.000,   0
 53703,'1 ',   1,  34,   1,     5.160,     0.000,     0.000,     0.000,     0.000,    -3.110,   1,    1,  0,     0.000,     0.000,   0
 53706,'1 ',   1,  34,   1,    10.600,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,    1,  0,     0.000,     0.000,   0
 53707,'1 ',   1,  34,   1,    14.880,     0.000,     0.000,     0.000,     0.000,    -3.720,   1,    1,  0,     0.000,     0.000,   0
 53708,'1 ',   1,  34,   1,     6.590,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,    1,  0,     0.000,     0.000,   0
 53709,'1 ',   1,  34,   1,     5.090,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,    1,  0,     0.000,     0.000,   0
 53710,'1 ',   1,  34,   1,    13.630,     0.000,     0.000,     0.000,     0.000,    -3.410,   1,    1,  0,     0.000,     0.000,   0
 53711,'1 ',   1,  34,   1,     5.410,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,    1,  0,     0.000,     0.000,   0
 53712,'1 ',   1,  34,   1,     4.470,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,    1,  0,     0.000,     0.000,   0
 53713,'1 ',   1,  34,   1,    11.130,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,    1,  0,     0.000,     0.000,   0
 53714,'1 ',   1,  34,   1,    12.220,     0.000,     0.000,     0.000,     0.000,    -3.060,   1,    1,  0,     0.000,     0.000,   0
 53716,'1 ',   1,  34,   1,     5.900,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,    1,  0,     0.000,     0.000,   0
 53718,'1 ',   1,  34,   1,     7.800,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,    1,  0,     0.000,     0.000,   0
 53719,'1 ',   1,  34,   1,     6.730,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,    1,  0,     0.000,     0.000,   0
 53721,'1 ',   1,  34,   1,     5.760,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,    1,  0,     0.000,     0.000,   0
 53723,'1 ',   1,  34,   1,    16.990,     0.000,     0.000,     0.000,     0.000,    -4.250,   1,    1,  0,     0.000,     0.000,   0
 53724,'1 ',   1,  34,   1,     8.030,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,    1,  0,     0.000,     0.000,   0
 53726,'1 ',   1,  34,   1,     8.170,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,    1,  0,     0.000,     0.000,   0
 53727,'1 ',   1,  34,   1,     7.980,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,    1,  0,     0.000,     0.000,   0
 53728,'1 ',   1,  34,   1,     4.110,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,    1,  0,     0.000,     0.000,   0
 53729,'1 ',   1,  34,   1,     7.880,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,    1,  0,     0.000,     0.000,   0
 53730,'1 ',   1,  34,   1,     6.630,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,    1,  0,     0.000,     0.000,   0
 53731,'1 ',   1,  34,   1,     9.590,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,    1,  0,     0.000,     0.000,   0
 53732,'1 ',   1,  34,   1,     5.140,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,    1,  0,     0.000,     0.000,   0
 53733,'1 ',   1,  34,   1,     5.370,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,    1,  0,     0.000,     0.000,   0
 53734,'1 ',   1,  34,   1,     3.960,     0.000,     0.000,     0.000,     0.000,    -0.990,   1,    1,  0,     0.000,     0.000,   0
 53735,'1 ',   1,  34,   1,     5.150,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,    1,  0,     0.000,     0.000,   0
 53736,'1 ',   1,  34,   1,     4.870,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,    1,  0,     0.000,     0.000,   0
 53737,'1 ',   1,  34,   1,    13.050,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,    1,  0,     0.000,     0.000,   0
 53738,'1 ',   1,  34,   1,     8.020,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,    1,  0,     0.000,     0.000,   0
 53739,'1 ',   1,  34,   1,    10.650,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,    1,  0,     0.000,     0.000,   0
 53740,'1 ',   1,  34,   1,     4.470,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,    1,  0,     0.000,     0.000,   0
 53741,'1 ',   1,  34,   1,    10.370,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,    1,  0,     0.000,     0.000,   0
 53742,'1 ',   1,  34,   1,     5.070,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,    1,  0,     0.000,     0.000,   0
 53743,'1 ',   1,  34,   1,     4.270,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,    1,  0,     0.000,     0.000,   0
 53744,'1 ',   1,  34,   1,     7.110,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,    1,  0,     0.000,     0.000,   0
 53746,'1 ',   1,  34,   1,     6.950,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,    1,  0,     0.000,     0.000,   0
 53747,'1 ',   1,  34,   1,     4.320,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,    1,  0,     0.000,     0.000,   0
 53748,'1 ',   1,  34,   1,    11.630,     0.000,     0.000,     0.000,     0.000,    -2.910,   1,    1,  0,     0.000,     0.000,   0
 53749,'1 ',   1,  34,   1,     8.720,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,    1,  0,     0.000,     0.000,   0
 53750,'1 ',   1,  34,   1,     9.010,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,    1,  0,     0.000,     0.000,   0
 53752,'1 ',   1,  34,   1,     2.990,     0.000,     0.000,     0.000,     0.000,    -0.750,   1,    1,  0,     0.000,     0.000,   0
 53753,'1 ',   1,  34,   1,     5.980,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,    1,  0,     0.000,     0.000,   0
 53756,'1 ',   1,  34,   1,     3.480,     0.000,     0.000,     0.000,     0.000,    -0.870,   1,    1,  0,     0.000,     0.000,   0
 53757,'1 ',   1,  34,   1,     6.190,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,    1,  0,     0.000,     0.000,   0
 53758,'1 ',   1,  34,   1,     4.140,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,    1,  0,     0.000,     0.000,   0
 53759,'1 ',   1,  34,   1,     6.330,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,    1,  0,     0.000,     0.000,   0
 53760,'1 ',   1,  34,   1,     3.340,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,    1,  0,     0.000,     0.000,   0
 53761,'1 ',   1,  34,   1,     6.300,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,    1,  0,     0.000,     0.000,   0
 53762,'1 ',   1,  34,   1,    10.930,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,    1,  0,     0.000,     0.000,   0
 53763,'1 ',   1,  34,   1,     8.940,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,    1,  0,     0.000,     0.000,   0
 53764,'1 ',   1,  34,   1,     8.630,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,    1,  0,     0.000,     0.000,   0
 53765,'1 ',   1,  34,   1,    11.570,     0.000,     0.000,     0.000,     0.000,    -2.890,   1,    1,  0,     0.000,     0.000,   0
 53766,'1 ',   1,  34,   1,     5.560,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,    1,  0,     0.000,     0.000,   0
 53767,'1 ',   1,  34,   1,     7.190,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 53768,'1 ',   1,  34,   1,     7.900,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 53769,'1 ',   1,  34,   1,     2.550,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 53770,'1 ',   1,  34,   1,     2.490,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 53771,'1 ',   1,  34,   1,     7.230,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,    1,  0,     0.000,     0.000,   0
 53773,'1 ',   1,  34,   1,    10.240,     0.000,     0.000,     0.000,     0.000,    -4.480,   1,    1,  0,     0.000,     0.000,   0
 53774,'1 ',   1,  34,   1,     7.320,     0.000,     0.000,     0.000,     0.000,    -4.010,   1,    1,  0,     0.000,     0.000,   0
 53775,'1 ',   1,  34,   1,     4.730,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,    1,  0,     0.000,     0.000,   0
 53776,'1 ',   1,  34,   1,     3.410,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,    1,  0,     0.000,     0.000,   0
 53778,'1 ',   1,  34,   1,     3.720,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,    1,  0,     0.000,     0.000,   0
 53779,'1 ',   1,  34,   1,     3.070,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,    1,  0,     0.000,     0.000,   0
 53780,'1 ',   1,  34,   1,     5.720,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,    1,  0,     0.000,     0.000,   0
 53781,'1 ',   1,  34,   1,     5.660,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,    1,  0,     0.000,     0.000,   0
 53782,'1 ',   1,  34,   1,     3.210,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,    1,  0,     0.000,     0.000,   0
 53783,'1 ',   1,  34,   1,    10.590,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,    1,  0,     0.000,     0.000,   0
 53784,'1 ',   1,  34,   1,     6.750,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,    1,  0,     0.000,     0.000,   0
 53785,'1 ',   1,  34,   1,     7.660,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,    1,  0,     0.000,     0.000,   0
 53786,'1 ',   1,  34,   1,     5.020,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,    1,  0,     0.000,     0.000,   0
 53787,'1 ',   1,  34,   1,     2.560,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,    1,  0,     0.000,     0.000,   0
 53788,'1 ',   1,  34,   1,     7.590,     0.000,     0.000,     0.000,     0.000,    -4.240,   1,    1,  0,     0.000,     0.000,   0
 53789,'1 ',   1,  34,   1,     4.290,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,    1,  0,     0.000,     0.000,   0
 53790,'1 ',   1,  34,   1,     3.460,     0.000,     0.000,     0.000,     0.000,    -0.870,   1,    1,  0,     0.000,     0.000,   0
 53791,'1 ',   1,  34,   1,     4.110,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,    1,  0,     0.000,     0.000,   0
 53792,'1 ',   1,  34,   1,     6.770,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,    1,  0,     0.000,     0.000,   0
 53793,'1 ',   1,  34,   1,     4.670,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,    1,  0,     0.000,     0.000,   0
 53794,'1 ',   1,  34,   1,    10.640,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,    1,  0,     0.000,     0.000,   0
 53795,'1 ',   1,  34,   1,    10.540,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,    1,  0,     0.000,     0.000,   0
 53796,'1 ',   1,  34,   1,     8.730,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,    1,  0,     0.000,     0.000,   0
 53797,'1 ',   1,  34,   1,     5.290,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,    1,  0,     0.000,     0.000,   0
 53798,'1 ',   1,  34,   1,    10.520,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,    1,  0,     0.000,     0.000,   0
 53799,'1 ',   1,  34,   1,    10.110,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,    1,  0,     0.000,     0.000,   0
 53800,'1 ',   1,  34,   1,     4.710,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,    1,  0,     0.000,     0.000,   0
 53801,'1 ',   1,  34,   1,     3.960,     0.000,     0.000,     0.000,     0.000,    -0.990,   1,    1,  0,     0.000,     0.000,   0
 53802,'1 ',   1,  34,   1,     9.300,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,    1,  0,     0.000,     0.000,   0
 53803,'1 ',   1,  34,   1,    14.520,     0.000,     0.000,     0.000,     0.000,    -3.630,   1,    1,  0,     0.000,     0.000,   0
 53804,'1 ',   1,  34,   1,     2.380,     0.000,     0.000,     0.000,     0.000,    -0.600,   1,    1,  0,     0.000,     0.000,   0
 53805,'1 ',   1,  34,   1,     2.720,     0.000,     0.000,     0.000,     0.000,    -0.680,   1,    1,  0,     0.000,     0.000,   0
