@!IC, SBASE,REV,XFRRAT,NXFRAT,BASFRQ
0,   100.00, 34,     0,     1, 60.00     / PSS(R)E-34.9    FRI, OCT 31 2025  17:02


GENERAL, THRSHZ=0.0001, PQBRAK=0.7, BLOWUP=5.0
GAUSS, ITMX=100, ACCP=1.6, ACCQ=1.6, ACCM=1.0, TOL=0.0001
NEWTON, ITMXN=20, ACCN=1.0, TOLN=0.1, VCTOLQ=0.1, VCTOLV=0.00001, DVLIM=0.99, NDVFCT=0.99
ADJUST, ADJTHR=0.005, ACCTAP=1.0, TAPLIM=0.05, SWVBND=100.0, MXTPSS=99, MXSWIM=10
TYSL, ITMXTY=20, ACCTY=1.0, TOLTY=0.00001
SOLVER, FNSL, ACTAPS=0, AREAIN=0, PHSHFT=0, DCTAPS=1, SWSHNT=0, FLATST=0, VARLIM=0, NONDIV=0
RATING, 1, "RATE1 ", "RATING SET 1                    "
RATING, 2, "RATE2 ", "RATING SET 2                    "
RATING, 3, "RATE3 ", "RATING SET 3                    "
RATING, 4, "RATE4 ", "RATING SET 4                    "
RATING, 5, "RATE5 ", "RATING SET 5                    "
RATING, 6, "RATE6 ", "RATING SET 6                    "
RATING, 7, "RATE7 ", "RATING SET 7                    "
RATING, 8, "RATE8 ", "RATING SET 8                    "
RATING, 9, "RATE9 ", "RATING SET 9                    "
RATING,10, "RATE10", "RATING SET 10                   "
RATING,11, "RATE11", "RATING SET 11                   "
RATING,12, "RATE12", "RATING SET 12                   "
0 / END OF SYSTEM-WIDE DATA, BEGIN BUS DATA
@!   I,'NAME        ', BASKV, IDE,AREA,ZONE,OWNER, VM,        VA,    NVHI,   NVLO,   EVHI,   EVLO
 53806,'1 ',   1,  34,   1,     5.110,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,    1,  0,     0.000,     0.000,   0
 53807,'1 ',   1,  34,   1,     8.240,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,    1,  0,     0.000,     0.000,   0
 53808,'1 ',   1,  34,   1,    13.000,     0.000,     0.000,     0.000,     0.000,    -3.250,   1,    1,  0,     0.000,     0.000,   0
 53809,'1 ',   1,  34,   1,     6.870,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,    1,  0,     0.000,     0.000,   0
 53810,'1 ',   1,  34,   1,    11.070,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,    1,  0,     0.000,     0.000,   0
 53811,'1 ',   1,  34,   1,     7.010,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,    1,  0,     0.000,     0.000,   0
 53812,'1 ',   1,  34,   1,     5.240,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,    1,  0,     0.000,     0.000,   0
 53813,'1 ',   1,  34,   1,     5.400,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 53814,'1 ',   1,  34,   1,     5.990,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,    1,  0,     0.000,     0.000,   0
 53815,'1 ',   1,  34,   1,     5.630,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,    1,  0,     0.000,     0.000,   0
 53816,'1 ',   1,  34,   1,     4.010,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,    1,  0,     0.000,     0.000,   0
 53818,'1 ',   1,  34,   1,     6.490,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,    1,  0,     0.000,     0.000,   0
 53819,'1 ',   1,  34,   1,     6.900,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,    1,  0,     0.000,     0.000,   0
 53820,'1 ',   1,  34,   1,     6.080,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,    1,  0,     0.000,     0.000,   0
 53821,'1 ',   1,  34,   1,    25.010,     0.000,     0.000,     0.000,     0.000,    -6.250,   1,    1,  0,     0.000,     0.000,   0
 53822,'1 ',   1,  34,   1,    10.610,     0.000,     0.000,     0.000,     0.000,    -5.790,   1,    1,  0,     0.000,     0.000,   0
 53823,'1 ',   1,  34,   1,    11.450,     0.000,     0.000,     0.000,     0.000,    -5.550,   1,    1,  0,     0.000,     0.000,   0
 53828,'1 ',   1,  34,   1,     1.340,     0.000,     0.000,     0.000,     0.000,    -0.620,   1,    1,  0,     0.000,     0.000,   0
 53831,'1 ',   1,  34,   1,     0.020,     0.000,     0.000,     0.000,     0.000,    -0.010,   1,    1,  0,     0.000,     0.000,   0
 53834,'1 ',   1,  34,   1,     7.630,     0.000,     0.000,     0.000,     0.000,    -3.670,   1,    1,  0,     0.000,     0.000,   0
 53835,'1 ',   1,  34,   1,     0.630,     0.000,     0.000,     0.000,     0.000,    -0.400,   1,    1,  0,     0.000,     0.000,   0
 53836,'1 ',   1,  34,   1,     7.320,     0.000,     0.000,     0.000,     0.000,    -4.100,   1,    1,  0,     0.000,     0.000,   0
 53837,'1 ',   1,  34,   1,     2.520,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,    1,  0,     0.000,     0.000,   0
 53838,'1 ',   1,  34,   1,     2.230,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,    1,  0,     0.000,     0.000,   0
 53840,'1 ',   1,  34,   1,     4.960,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,    1,  0,     0.000,     0.000,   0
 53841,'1 ',   1,  34,   1,     2.220,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,    1,  0,     0.000,     0.000,   0
 53842,'1 ',   1,  34,   1,     2.900,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,    1,  0,     0.000,     0.000,   0
 53843,'1 ',   1,  34,   1,     8.430,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,    1,  0,     0.000,     0.000,   0
 53844,'1 ',   1,  34,   1,    27.050,     0.000,     0.000,     0.000,     0.000,    -6.760,   1,    1,  0,     0.000,     0.000,   0
 53845,'1 ',   1,  34,   1,     6.810,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,    1,  0,     0.000,     0.000,   0
 53846,'1 ',   1,  34,   1,     3.250,     0.000,     0.000,     0.000,     0.000,    -0.810,   1,    1,  0,     0.000,     0.000,   0
 53847,'1 ',   1,  34,   1,    10.850,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,    1,  0,     0.000,     0.000,   0
 53848,'1 ',   1,  34,   1,    12.300,     0.000,     0.000,     0.000,     0.000,    -3.070,   1,    1,  0,     0.000,     0.000,   0
 53849,'1 ',   1,  34,   1,    12.040,     0.000,     0.000,     0.000,     0.000,    -3.010,   1,    1,  0,     0.000,     0.000,   0
 53851,'1 ',   1,  34,   1,    11.610,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,    1,  0,     0.000,     0.000,   0
 53852,'1 ',   1,  34,   1,    24.650,     0.000,     0.000,     0.000,     0.000,    -6.160,   1,    1,  0,     0.000,     0.000,   0
 53853,'1 ',   1,  34,   1,     7.800,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,    1,  0,     0.000,     0.000,   0
 53855,'1 ',   1,  34,   1,     9.180,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,    1,  0,     0.000,     0.000,   0
 53856,'1 ',   1,  34,   1,     2.410,     0.000,     0.000,     0.000,     0.000,    -0.600,   1,    1,  0,     0.000,     0.000,   0
 53857,'1 ',   1,  34,   1,    10.980,     0.000,     0.000,     0.000,     0.000,    -6.380,   1,    1,  0,     0.000,     0.000,   0
 53861,'1 ',   1,  34,   1,     4.460,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,    1,  0,     0.000,     0.000,   0
 53865,'1 ',   1,  34,   1,    44.700,     0.000,     0.000,     0.000,     0.000,   -22.620,   1,    1,  0,     0.000,     0.000,   0
 53866,'1 ',   1,  34,   1,    16.230,     0.000,     0.000,     0.000,     0.000,    -9.890,   1,    1,  0,     0.000,     0.000,   0
 53868,'1 ',   1,  34,   1,    20.610,     0.000,     0.000,     0.000,     0.000,   -10.060,   1,    1,  0,     0.000,     0.000,   0
 53869,'1 ',   1,  34,   1,    14.020,     0.000,     0.000,     0.000,     0.000,    -8.060,   1,    1,  0,     0.000,     0.000,   0
 53870,'1 ',   1,  34,   1,     9.320,     0.000,     0.000,     0.000,     0.000,    -5.330,   1,    1,  0,     0.000,     0.000,   0
 53871,'1 ',   1,  34,   1,     8.490,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,    1,  0,     0.000,     0.000,   0
 53873,'1 ',   1,  34,   1,    11.510,     0.000,     0.000,     0.000,     0.000,    -6.590,   1,    1,  0,     0.000,     0.000,   0
 53874,'1 ',   1,  34,   1,     9.180,     0.000,     0.000,     0.000,     0.000,    -4.920,   1,    1,  0,     0.000,     0.000,   0
 53875,'1 ',   1,  34,   1,    10.130,     0.000,     0.000,     0.000,     0.000,    -5.720,   1,    1,  0,     0.000,     0.000,   0
 53876,'1 ',   1,  34,   1,     8.490,     0.000,     0.000,     0.000,     0.000,    -4.700,   1,    1,  0,     0.000,     0.000,   0
 53877,'1 ',   1,  34,   1,    41.210,     0.000,     0.000,     0.000,     0.000,   -13.120,   1,    1,  0,     0.000,     0.000,   0
 53879,'1 ',   1,  34,   1,     5.390,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,    1,  0,     0.000,     0.000,   0
 53881,'1 ',   1,  34,   1,    12.140,     0.000,     0.000,     0.000,     0.000,    -4.600,   1,    1,  0,     0.000,     0.000,   0
 53883,'1 ',   1,  34,   1,     6.480,     0.000,     0.000,     0.000,     0.000,    -3.350,   1,    1,  0,     0.000,     0.000,   0
 53884,'1 ',   1,  34,   1,    33.040,     0.000,     0.000,     0.000,     0.000,   -18.860,   1,    1,  0,     0.000,     0.000,   0
 53887,'1 ',   1,  34,   1,    12.850,     0.000,     0.000,     0.000,     0.000,    -7.380,   1,    1,  0,     0.000,     0.000,   0
 53888,'1 ',   1,  34,   1,     5.450,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,    1,  0,     0.000,     0.000,   0
 53889,'1 ',   1,  34,   1,     9.320,     0.000,     0.000,     0.000,     0.000,    -4.940,   1,    1,  0,     0.000,     0.000,   0
 53890,'1 ',   1,  34,   1,     4.130,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,    1,  0,     0.000,     0.000,   0
 53891,'1 ',   1,  34,   1,     3.620,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,    1,  0,     0.000,     0.000,   0
 53893,'1 ',   1,  34,   1,    28.980,     0.000,     0.000,     0.000,     0.000,   -13.190,   1,    1,  0,     0.000,     0.000,   0
 53896,'1 ',   1,  34,   1,    22.780,     0.000,     0.000,     0.000,     0.000,   -11.100,   1,    1,  0,     0.000,     0.000,   0
 53901,'1 ',   1,  34,   1,     5.020,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,    1,  0,     0.000,     0.000,   0
 53902,'1 ',   1,  34,   1,     4.930,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,    1,  0,     0.000,     0.000,   0
 53903,'1 ',   1,  34,   1,     7.590,     0.000,     0.000,     0.000,     0.000,    -4.120,   1,    1,  0,     0.000,     0.000,   0
 53905,'1 ',   1,  34,   1,    19.340,     0.000,     0.000,     0.000,     0.000,    -9.450,   1,    1,  0,     0.000,     0.000,   0
 53906,'1 ',   1,  34,   1,    41.360,     0.000,     0.000,     0.000,     0.000,   -18.780,   1,    1,  0,     0.000,     0.000,   0
 53909,'1 ',   1,  34,   1,    87.190,     0.000,     0.000,     0.000,     0.000,   -38.670,   1,    1,  0,     0.000,     0.000,   0
 53913,'1 ',   1,  34,   1,     2.150,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,    1,  0,     0.000,     0.000,   0
 53914,'1 ',   1,  34,   1,     9.560,     0.000,     0.000,     0.000,     0.000,    -4.450,   1,    1,  0,     0.000,     0.000,   0
 53915,'1 ',   1,  34,   1,    41.920,     0.000,     0.000,     0.000,     0.000,   -16.030,   1,    1,  0,     0.000,     0.000,   0
 53917,'1 ',   1,  34,   1,     7.520,     0.000,     0.000,     0.000,     0.000,    -4.470,   1,    1,  0,     0.000,     0.000,   0
 53918,'1 ',   1,  34,   1,     6.810,     0.000,     0.000,     0.000,     0.000,    -4.040,   1,    1,  0,     0.000,     0.000,   0
 53919,'1 ',   1,  34,   1,     6.850,     0.000,     0.000,     0.000,     0.000,    -3.470,   1,    1,  0,     0.000,     0.000,   0
 53921,'1 ',   1,  34,   1,     4.690,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,    1,  0,     0.000,     0.000,   0
 53922,'1 ',   1,  34,   1,    10.370,     0.000,     0.000,     0.000,     0.000,    -6.360,   1,    1,  0,     0.000,     0.000,   0
 53923,'1 ',   1,  34,   1,    19.960,     0.000,     0.000,     0.000,     0.000,    -8.360,   1,    1,  0,     0.000,     0.000,   0
 53925,'1 ',   1,  34,   1,     8.500,     0.000,     0.000,     0.000,     0.000,    -5.210,   1,    1,  0,     0.000,     0.000,   0
 53926,'1 ',   1,  34,   1,     4.860,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,    1,  0,     0.000,     0.000,   0
 53927,'1 ',   1,  34,   1,     3.970,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,    1,  0,     0.000,     0.000,   0
 53929,'1 ',   1,  34,   1,     4.080,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,    1,  0,     0.000,     0.000,   0
 53930,'1 ',   1,  34,   1,     5.520,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,    1,  0,     0.000,     0.000,   0
 53932,'1 ',   1,  34,   1,     3.660,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,    1,  0,     0.000,     0.000,   0
 53933,'1 ',   1,  34,   1,     3.390,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,    1,  0,     0.000,     0.000,   0
 53934,'1 ',   1,  34,   1,     6.850,     0.000,     0.000,     0.000,     0.000,    -3.930,   1,    1,  0,     0.000,     0.000,   0
 53935,'1 ',   1,  34,   1,     3.250,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,    1,  0,     0.000,     0.000,   0
 53937,'1 ',   1,  34,   1,     6.530,     0.000,     0.000,     0.000,     0.000,    -3.580,   1,    1,  0,     0.000,     0.000,   0
 53938,'1 ',   1,  34,   1,     2.340,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,    1,  0,     0.000,     0.000,   0
 53939,'1 ',   1,  34,   1,     9.660,     0.000,     0.000,     0.000,     0.000,    -4.940,   1,    1,  0,     0.000,     0.000,   0
 53940,'1 ',   1,  34,   1,     5.140,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,    1,  0,     0.000,     0.000,   0
 53941,'1 ',   1,  34,   1,    10.630,     0.000,     0.000,     0.000,     0.000,    -6.310,   1,    1,  0,     0.000,     0.000,   0
 53944,'1 ',   1,  34,   1,     5.810,     0.000,     0.000,     0.000,     0.000,    -3.690,   1,    1,  0,     0.000,     0.000,   0
 53946,'1 ',   1,  34,   1,     5.180,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,    1,  0,     0.000,     0.000,   0
 53947,'1 ',   1,  34,   1,     3.790,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,    1,  0,     0.000,     0.000,   0
 53949,'1 ',   1,  34,   1,     5.150,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,    1,  0,     0.000,     0.000,   0
 53950,'1 ',   1,  34,   1,     2.080,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,    1,  0,     0.000,     0.000,   0
 53952,'1 ',   1,  34,   1,     0.670,     0.000,     0.000,     0.000,     0.000,    -0.370,   1,    1,  0,     0.000,     0.000,   0
 53954,'1 ',   1,  34,   1,     2.520,     0.000,     0.000,     0.000,     0.000,    -0.630,   1,    1,  0,     0.000,     0.000,   0
 53955,'1 ',   1,  34,   1,    11.830,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,    1,  0,     0.000,     0.000,   0
 53956,'1 ',   1,  34,   1,     2.930,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,    1,  0,     0.000,     0.000,   0
 53957,'1 ',   1,  34,   1,     9.050,     0.000,     0.000,     0.000,     0.000,    -5.270,   1,    1,  0,     0.000,     0.000,   0
 53958,'1 ',   1,  34,   1,     7.910,     0.000,     0.000,     0.000,     0.000,    -4.300,   1,    1,  0,     0.000,     0.000,   0
 53959,'1 ',   1,  34,   1,     1.990,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,    1,  0,     0.000,     0.000,   0
 53961,'1 ',   1,  34,   1,     3.440,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,    1,  0,     0.000,     0.000,   0
 53962,'1 ',   1,  34,   1,     2.880,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,    1,  0,     0.000,     0.000,   0
 53963,'1 ',   1,  34,   1,     4.960,     0.000,     0.000,     0.000,     0.000,    -2.430,   1,    1,  0,     0.000,     0.000,   0
 53966,'1 ',   1,  34,   1,     4.750,     0.000,     0.000,     0.000,     0.000,    -2.840,   1,    1,  0,     0.000,     0.000,   0
 53967,'1 ',   1,  34,   1,     5.970,     0.000,     0.000,     0.000,     0.000,    -3.070,   1,    1,  0,     0.000,     0.000,   0
 53970,'1 ',   1,  34,   1,     6.870,     0.000,     0.000,     0.000,     0.000,    -3.310,   1,    1,  0,     0.000,     0.000,   0
 53971,'1 ',   1,  34,   1,     3.070,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,    1,  0,     0.000,     0.000,   0
 53972,'1 ',   1,  34,   1,     7.950,     0.000,     0.000,     0.000,     0.000,    -4.400,   1,    1,  0,     0.000,     0.000,   0
 53974,'1 ',   1,  34,   1,     7.230,     0.000,     0.000,     0.000,     0.000,    -3.980,   1,    1,  0,     0.000,     0.000,   0
 53976,'1 ',   1,  34,   1,     8.160,     0.000,     0.000,     0.000,     0.000,    -4.460,   1,    1,  0,     0.000,     0.000,   0
 53977,'1 ',   1,  34,   1,     4.180,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,    1,  0,     0.000,     0.000,   0
 53978,'1 ',   1,  34,   1,    21.400,     0.000,     0.000,     0.000,     0.000,    -8.120,   1,    1,  0,     0.000,     0.000,   0
 53979,'1 ',   1,  34,   1,     5.910,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,    1,  0,     0.000,     0.000,   0
 53981,'1 ',   1,  34,   1,     5.890,     0.000,     0.000,     0.000,     0.000,    -3.270,   1,    1,  0,     0.000,     0.000,   0
 53982,'1 ',   1,  34,   1,    22.550,     0.000,     0.000,     0.000,     0.000,   -11.760,   1,    1,  0,     0.000,     0.000,   0
 53983,'1 ',   1,  34,   1,    10.520,     0.000,     0.000,     0.000,     0.000,    -5.830,   1,    1,  0,     0.000,     0.000,   0
 53984,'1 ',   1,  34,   1,     7.900,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,    1,  0,     0.000,     0.000,   0
 53985,'1 ',   1,  34,   1,     4.130,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,    1,  0,     0.000,     0.000,   0
 53986,'1 ',   1,  34,   1,     9.660,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,    1,  0,     0.000,     0.000,   0
 53987,'1 ',   1,  34,   1,     4.800,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,    1,  0,     0.000,     0.000,   0
 53988,'1 ',   1,  34,   1,     4.900,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,    1,  0,     0.000,     0.000,   0
 53989,'1 ',   1,  34,   1,    11.290,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,    1,  0,     0.000,     0.000,   0
 53990,'1 ',   1,  34,   1,     4.830,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 53991,'1 ',   1,  34,   1,    17.540,     0.000,     0.000,     0.000,     0.000,    -4.390,   1,    1,  0,     0.000,     0.000,   0
 53992,'1 ',   1,  34,   1,     6.840,     0.000,     0.000,     0.000,     0.000,    -4.190,   1,    1,  0,     0.000,     0.000,   0
 53993,'1 ',   1,  34,   1,     4.990,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,    1,  0,     0.000,     0.000,   0
 53996,'1 ',   1,  34,   1,   121.950,     0.000,     0.000,     0.000,     0.000,   -29.280,   1,    1,  0,     0.000,     0.000,   0
 53998,'1 ',   1,  34,   1,     6.320,     0.000,     0.000,     0.000,     0.000,    -3.620,   1,    1,  0,     0.000,     0.000,   0
 54000,'1 ',   1,  34,   1,    12.290,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54001,'1 ',   1,  34,   1,     2.120,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,    1,  0,     0.000,     0.000,   0
 54002,'1 ',   1,  34,   1,    14.630,     0.000,     0.000,     0.000,     0.000,    -7.400,   1,    1,  0,     0.000,     0.000,   0
 54004,'1 ',   1,  34,   1,    10.590,     0.000,     0.000,     0.000,     0.000,    -5.290,   1,    1,  0,     0.000,     0.000,   0
 54005,'1 ',   1,  34,   1,     5.710,     0.000,     0.000,     0.000,     0.000,    -3.560,   1,    1,  0,     0.000,     0.000,   0
 54006,'1 ',   1,  34,   1,     6.600,     0.000,     0.000,     0.000,     0.000,    -3.420,   1,    1,  0,     0.000,     0.000,   0
 54008,'1 ',   1,  34,   1,    11.850,     0.000,     0.000,     0.000,     0.000,    -6.410,   1,    1,  0,     0.000,     0.000,   0
 54009,'1 ',   1,  34,   1,     2.950,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,    1,  0,     0.000,     0.000,   0
 54010,'1 ',   1,  34,   1,     4.570,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,    1,  0,     0.000,     0.000,   0
 54013,'1 ',   1,  34,   1,     4.600,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,    1,  0,     0.000,     0.000,   0
 54014,'1 ',   1,  34,   1,     2.880,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,    1,  0,     0.000,     0.000,   0
 54015,'1 ',   1,  34,   1,     1.970,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,    1,  0,     0.000,     0.000,   0
 54017,'1 ',   1,  34,   1,     7.290,     0.000,     0.000,     0.000,     0.000,    -4.350,   1,    1,  0,     0.000,     0.000,   0
 54018,'1 ',   1,  34,   1,     7.600,     0.000,     0.000,     0.000,     0.000,    -4.790,   1,    1,  0,     0.000,     0.000,   0
 54019,'1 ',   1,  34,   1,     8.000,     0.000,     0.000,     0.000,     0.000,    -4.090,   1,    1,  0,     0.000,     0.000,   0
 54020,'1 ',   1,  34,   1,     7.570,     0.000,     0.000,     0.000,     0.000,    -4.110,   1,    1,  0,     0.000,     0.000,   0
 54022,'1 ',   1,  34,   1,     8.550,     0.000,     0.000,     0.000,     0.000,    -4.170,   1,    1,  0,     0.000,     0.000,   0
 54023,'1 ',   1,  34,   1,     4.540,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,    1,  0,     0.000,     0.000,   0
 54026,'1 ',   1,  34,   1,     2.670,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,    1,  0,     0.000,     0.000,   0
 54027,'1 ',   1,  34,   1,     9.760,     0.000,     0.000,     0.000,     0.000,    -5.950,   1,    1,  0,     0.000,     0.000,   0
 54028,'1 ',   1,  34,   1,     6.000,     0.000,     0.000,     0.000,     0.000,    -3.860,   1,    1,  0,     0.000,     0.000,   0
 54029,'1 ',   1,  34,   1,     7.620,     0.000,     0.000,     0.000,     0.000,    -3.940,   1,    1,  0,     0.000,     0.000,   0
 54030,'1 ',   1,  34,   1,     5.750,     0.000,     0.000,     0.000,     0.000,    -3.360,   1,    1,  0,     0.000,     0.000,   0
 54031,'1 ',   1,  34,   1,    14.710,     0.000,     0.000,     0.000,     0.000,    -7.010,   1,    1,  0,     0.000,     0.000,   0
 54032,'1 ',   1,  34,   1,     4.950,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54033,'1 ',   1,  34,   1,     9.580,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54034,'1 ',   1,  34,   1,     9.370,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54035,'1 ',   1,  34,   1,     7.910,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54036,'1 ',   1,  34,   1,     5.160,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54037,'1 ',   1,  34,   1,    19.780,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54038,'1 ',   1,  34,   1,     9.340,     0.000,     0.000,     0.000,     0.000,    -5.290,   1,    1,  0,     0.000,     0.000,   0
 54040,'1 ',   1,  34,   1,     6.640,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54041,'1 ',   1,  34,   1,     2.720,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,    1,  0,     0.000,     0.000,   0
 54043,'1 ',   1,  34,   1,     5.960,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54044,'1 ',   1,  34,   1,     9.830,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54045,'1 ',   1,  34,   1,    10.420,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54046,'1 ',   1,  34,   1,     5.460,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54047,'1 ',   1,  34,   1,    40.540,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54048,'1 ',   1,  34,   1,     6.470,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54049,'1 ',   1,  34,   1,     6.580,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54050,'1 ',   1,  34,   1,    10.490,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54051,'1 ',   1,  34,   1,     4.560,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54052,'1 ',   1,  34,   1,     3.620,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54053,'1 ',   1,  34,   1,     6.320,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54054,'1 ',   1,  34,   1,     6.260,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54055,'1 ',   1,  34,   1,     9.010,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54056,'1 ',   1,  34,   1,     2.880,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54057,'1 ',   1,  34,   1,     2.520,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54058,'1 ',   1,  34,   1,     3.620,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54059,'1 ',   1,  34,   1,     3.550,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54060,'1 ',   1,  34,   1,     4.330,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54061,'1 ',   1,  34,   1,     4.600,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54062,'1 ',   1,  34,   1,     5.200,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54063,'1 ',   1,  34,   1,     2.880,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54064,'1 ',   1,  34,   1,     2.190,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54065,'1 ',   1,  34,   1,     3.480,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54066,'1 ',   1,  34,   1,     3.310,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54067,'1 ',   1,  34,   1,    12.220,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54068,'1 ',   1,  34,   1,    10.950,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54069,'1 ',   1,  34,   1,     4.050,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54070,'1 ',   1,  34,   1,     3.270,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54072,'1 ',   1,  34,   1,     4.580,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54073,'1 ',   1,  34,   1,     4.560,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54074,'1 ',   1,  34,   1,     4.090,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54075,'1 ',   1,  34,   1,     4.420,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54076,'1 ',   1,  34,   1,     4.610,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54077,'1 ',   1,  34,   1,     4.160,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54078,'1 ',   1,  34,   1,     2.940,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54079,'1 ',   1,  34,   1,    12.110,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54080,'1 ',   1,  34,   1,    16.530,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54081,'1 ',   1,  34,   1,    20.040,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54082,'1 ',   1,  34,   1,    15.020,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54083,'1 ',   1,  34,   1,    11.290,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54085,'1 ',   1,  34,   1,     4.470,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54086,'1 ',   1,  34,   1,     5.750,     0.000,     0.000,     0.000,     0.000,    -3.020,   1,    1,  0,     0.000,     0.000,   0
 54087,'1 ',   1,  34,   1,     5.690,     0.000,     0.000,     0.000,     0.000,    -3.570,   1,    1,  0,     0.000,     0.000,   0
 54090,'1 ',   1,  34,   1,    32.820,     0.000,     0.000,     0.000,     0.000,   -10.180,   1,    1,  0,     0.000,     0.000,   0
 54091,'1 ',   1,  34,   1,    47.820,     0.000,     0.000,     0.000,     0.000,   -19.630,   1,    1,  0,     0.000,     0.000,   0
 54092,'1 ',   1,  34,   1,     3.400,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,    1,  0,     0.000,     0.000,   0
 54093,'1 ',   1,  34,   1,     2.330,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,    1,  0,     0.000,     0.000,   0
 54095,'1 ',   1,  34,   1,     8.480,     0.000,     0.000,     0.000,     0.000,    -3.940,   1,    1,  0,     0.000,     0.000,   0
 54096,'1 ',   1,  34,   1,     9.900,     0.000,     0.000,     0.000,     0.000,    -5.200,   1,    1,  0,     0.000,     0.000,   0
 54097,'1 ',   1,  34,   1,    10.950,     0.000,     0.000,     0.000,     0.000,    -5.240,   1,    1,  0,     0.000,     0.000,   0
 54098,'1 ',   1,  34,   1,     1.250,     0.000,     0.000,     0.000,     0.000,    -0.770,   1,    1,  0,     0.000,     0.000,   0
 54100,'1 ',   1,  34,   1,     7.880,     0.000,     0.000,     0.000,     0.000,    -3.780,   1,    1,  0,     0.000,     0.000,   0
 54103,'1 ',   1,  34,   1,    10.550,     0.000,     0.000,     0.000,     0.000,    -5.800,   1,    1,  0,     0.000,     0.000,   0
 54104,'1 ',   1,  34,   1,     9.210,     0.000,     0.000,     0.000,     0.000,    -5.850,   1,    1,  0,     0.000,     0.000,   0
 54108,'1 ',   1,  34,   1,     8.520,     0.000,     0.000,     0.000,     0.000,    -4.660,   1,    1,  0,     0.000,     0.000,   0
 54109,'1 ',   1,  34,   1,    12.940,     0.000,     0.000,     0.000,     0.000,    -6.930,   1,    1,  0,     0.000,     0.000,   0
 54111,'1 ',   1,  34,   1,     7.740,     0.000,     0.000,     0.000,     0.000,    -4.560,   1,    1,  0,     0.000,     0.000,   0
 54112,'1 ',   1,  34,   1,     9.020,     0.000,     0.000,     0.000,     0.000,    -4.590,   1,    1,  0,     0.000,     0.000,   0
 54113,'1 ',   1,  34,   1,     4.690,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,    1,  0,     0.000,     0.000,   0
 54114,'1 ',   1,  34,   1,     4.330,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,    1,  0,     0.000,     0.000,   0
 54115,'1 ',   1,  34,   1,     4.950,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,    1,  0,     0.000,     0.000,   0
 54116,'1 ',   1,  34,   1,    11.030,     0.000,     0.000,     0.000,     0.000,    -4.590,   1,    1,  0,     0.000,     0.000,   0
 54117,'1 ',   1,  34,   1,     1.710,     0.000,     0.000,     0.000,     0.000,    -0.890,   1,    1,  0,     0.000,     0.000,   0
 54118,'1 ',   1,  34,   1,     4.420,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,    1,  0,     0.000,     0.000,   0
 54119,'1 ',   1,  34,   1,     8.380,     0.000,     0.000,     0.000,     0.000,    -4.770,   1,    1,  0,     0.000,     0.000,   0
 54120,'1 ',   1,  34,   1,     6.710,     0.000,     0.000,     0.000,     0.000,    -3.300,   1,    1,  0,     0.000,     0.000,   0
 54122,'1 ',   1,  34,   1,    11.980,     0.000,     0.000,     0.000,     0.000,    -6.940,   1,    1,  0,     0.000,     0.000,   0
 54124,'1 ',   1,  34,   1,     2.320,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,    1,  0,     0.000,     0.000,   0
 54127,'1 ',   1,  34,   1,     2.720,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,    1,  0,     0.000,     0.000,   0
 54128,'1 ',   1,  34,   1,     4.090,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,    1,  0,     0.000,     0.000,   0
 54131,'1 ',   1,  34,   1,     2.220,     0.000,     0.000,     0.000,     0.000,    -0.560,   1,    1,  0,     0.000,     0.000,   0
 54132,'1 ',   1,  34,   1,    16.410,     0.000,     0.000,     0.000,     0.000,    -4.100,   1,    1,  0,     0.000,     0.000,   0
 54133,'1 ',   1,  34,   1,     4.510,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54134,'1 ',   1,  34,   1,     2.670,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54136,'1 ',   1,  34,   1,     5.760,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,    1,  0,     0.000,     0.000,   0
 54139,'1 ',   1,  34,   1,    12.270,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54140,'1 ',   1,  34,   1,     6.500,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54141,'1 ',   1,  34,   1,     4.520,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54142,'1 ',   1,  34,   1,     3.650,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54144,'1 ',   1,  34,   1,     5.690,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54145,'1 ',   1,  34,   1,     5.800,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54146,'1 ',   1,  34,   1,     3.330,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54147,'1 ',   1,  34,   1,     1.780,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54148,'1 ',   1,  34,   1,     6.050,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54149,'1 ',   1,  34,   1,     2.370,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54150,'1 ',   1,  34,   1,     3.120,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54151,'1 ',   1,  34,   1,     4.830,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54152,'1 ',   1,  34,   1,     9.330,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54153,'1 ',   1,  34,   1,     7.980,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,    1,  0,     0.000,     0.000,   0
 54154,'1 ',   1,  34,   1,     8.580,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,    1,  0,     0.000,     0.000,   0
 54155,'1 ',   1,  34,   1,     6.260,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54156,'1 ',   1,  34,   1,     5.110,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54157,'1 ',   1,  34,   1,     5.810,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54158,'1 ',   1,  34,   1,     1.670,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54159,'1 ',   1,  34,   1,     2.120,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54160,'1 ',   1,  34,   1,     4.400,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54161,'1 ',   1,  34,   1,     3.150,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54162,'1 ',   1,  34,   1,     4.460,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54163,'1 ',   1,  34,   1,     8.740,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54164,'1 ',   1,  34,   1,     4.570,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54165,'1 ',   1,  34,   1,     6.450,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54166,'1 ',   1,  34,   1,     9.830,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54167,'1 ',   1,  34,   1,     3.700,     0.000,     0.000,     0.000,     0.000,    -0.920,   1,    1,  0,     0.000,     0.000,   0
 54168,'1 ',   1,  34,   1,     7.310,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,    1,  0,     0.000,     0.000,   0
 54169,'1 ',   1,  34,   1,     3.200,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54170,'1 ',   1,  34,   1,     5.950,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54171,'1 ',   1,  34,   1,     5.590,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54172,'1 ',   1,  34,   1,    10.680,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,    1,  0,     0.000,     0.000,   0
 54174,'1 ',   1,  34,   1,     2.970,     0.000,     0.000,     0.000,     0.000,    -0.740,   1,    1,  0,     0.000,     0.000,   0
 54175,'1 ',   1,  34,   1,     7.550,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,    1,  0,     0.000,     0.000,   0
 54176,'1 ',   1,  34,   1,    14.310,     0.000,     0.000,     0.000,     0.000,    -3.580,   1,    1,  0,     0.000,     0.000,   0
 54177,'1 ',   1,  34,   1,     9.490,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,    1,  0,     0.000,     0.000,   0
 54178,'1 ',   1,  34,   1,     4.550,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,    1,  0,     0.000,     0.000,   0
 54179,'1 ',   1,  34,   1,     6.570,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,    1,  0,     0.000,     0.000,   0
 54180,'1 ',   1,  34,   1,    77.600,     0.000,     0.000,     0.000,     0.000,   -19.400,   1,    1,  0,     0.000,     0.000,   0
 54182,'1 ',   1,  34,   1,     5.570,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,    1,  0,     0.000,     0.000,   0
 54183,'1 ',   1,  34,   1,     6.100,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,    1,  0,     0.000,     0.000,   0
 54184,'1 ',   1,  34,   1,    15.300,     0.000,     0.000,     0.000,     0.000,    -3.820,   1,    1,  0,     0.000,     0.000,   0
 54186,'1 ',   1,  34,   1,     7.950,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,    1,  0,     0.000,     0.000,   0
 54187,'1 ',   1,  34,   1,     9.580,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,    1,  0,     0.000,     0.000,   0
 54190,'1 ',   1,  34,   1,    14.220,     0.000,     0.000,     0.000,     0.000,    -3.560,   1,    1,  0,     0.000,     0.000,   0
 54191,'1 ',   1,  34,   1,     7.160,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,    1,  0,     0.000,     0.000,   0
 54192,'1 ',   1,  34,   1,    13.040,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,    1,  0,     0.000,     0.000,   0
 54193,'1 ',   1,  34,   1,     2.890,     0.000,     0.000,     0.000,     0.000,    -0.720,   1,    1,  0,     0.000,     0.000,   0
 54194,'1 ',   1,  34,   1,    17.180,     0.000,     0.000,     0.000,     0.000,    -4.300,   1,    1,  0,     0.000,     0.000,   0
 54197,'1 ',   1,  34,   1,    18.280,     0.000,     0.000,     0.000,     0.000,    -4.570,   1,    1,  0,     0.000,     0.000,   0
 54198,'1 ',   1,  34,   1,    17.260,     0.000,     0.000,     0.000,     0.000,    -4.310,   1,    1,  0,     0.000,     0.000,   0
 54201,'1 ',   1,  34,   1,     9.450,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,    1,  0,     0.000,     0.000,   0
 54203,'1 ',   1,  34,   1,     5.160,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,    1,  0,     0.000,     0.000,   0
 54205,'1 ',   1,  34,   1,    11.680,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,    1,  0,     0.000,     0.000,   0
 54207,'1 ',   1,  34,   1,     5.340,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,    1,  0,     0.000,     0.000,   0
 54208,'1 ',   1,  34,   1,     9.910,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,    1,  0,     0.000,     0.000,   0
 54209,'1 ',   1,  34,   1,     8.280,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,    1,  0,     0.000,     0.000,   0
 54210,'1 ',   1,  34,   1,     7.700,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54211,'1 ',   1,  34,   1,     7.070,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,    1,  0,     0.000,     0.000,   0
 54212,'1 ',   1,  34,   1,    14.190,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54213,'1 ',   1,  34,   1,    12.370,     0.000,     0.000,     0.000,     0.000,    -3.090,   1,    1,  0,     0.000,     0.000,   0
 54214,'1 ',   1,  34,   1,     4.760,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,    1,  0,     0.000,     0.000,   0
 54215,'1 ',   1,  34,   1,     7.300,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54216,'1 ',   1,  34,   1,     4.840,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54217,'1 ',   1,  34,   1,     2.350,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54218,'1 ',   1,  34,   1,     6.040,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,    1,  0,     0.000,     0.000,   0
 54219,'1 ',   1,  34,   1,     4.260,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,    1,  0,     0.000,     0.000,   0
 54220,'1 ',   1,  34,   1,     3.800,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,    1,  0,     0.000,     0.000,   0
 54222,'1 ',   1,  34,   1,     5.050,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,    1,  0,     0.000,     0.000,   0
 54224,'1 ',   1,  34,   1,     3.660,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,    1,  0,     0.000,     0.000,   0
 54225,'1 ',   1,  34,   1,     3.270,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,    1,  0,     0.000,     0.000,   0
 54226,'1 ',   1,  34,   1,     5.750,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,    1,  0,     0.000,     0.000,   0
 54227,'1 ',   1,  34,   1,     8.530,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54228,'1 ',   1,  34,   1,     8.200,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54230,'1 ',   1,  34,   1,     5.980,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54232,'1 ',   1,  34,   1,     6.560,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,    1,  0,     0.000,     0.000,   0
 54233,'1 ',   1,  34,   1,     4.580,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,    1,  0,     0.000,     0.000,   0
 54234,'1 ',   1,  34,   1,     6.160,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,    1,  0,     0.000,     0.000,   0
 54235,'1 ',   1,  34,   1,     3.810,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54236,'1 ',   1,  34,   1,     6.200,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54237,'1 ',   1,  34,   1,     3.670,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54238,'1 ',   1,  34,   1,     9.290,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54240,'1 ',   1,  34,   1,     8.520,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54241,'1 ',   1,  34,   1,    10.790,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54242,'1 ',   1,  34,   1,     4.050,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54243,'1 ',   1,  34,   1,     6.960,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54244,'1 ',   1,  34,   1,     7.240,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54245,'1 ',   1,  34,   1,     1.740,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54246,'1 ',   1,  34,   1,    10.320,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54247,'1 ',   1,  34,   1,     1.830,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54248,'1 ',   1,  34,   1,     4.210,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54249,'1 ',   1,  34,   1,     7.780,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54251,'1 ',   1,  34,   1,     3.620,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54252,'1 ',   1,  34,   1,     3.930,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54253,'1 ',   1,  34,   1,     7.460,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54254,'1 ',   1,  34,   1,     2.930,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54255,'1 ',   1,  34,   1,     7.120,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54256,'1 ',   1,  34,   1,     8.460,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54257,'1 ',   1,  34,   1,     4.370,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54258,'1 ',   1,  34,   1,     5.240,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54259,'1 ',   1,  34,   1,     6.600,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54260,'1 ',   1,  34,   1,     4.970,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54261,'1 ',   1,  34,   1,     2.510,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54262,'1 ',   1,  34,   1,     2.360,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54263,'1 ',   1,  34,   1,     3.380,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54264,'1 ',   1,  34,   1,     4.450,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54265,'1 ',   1,  34,   1,     2.040,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54266,'1 ',   1,  34,   1,     4.350,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54268,'1 ',   1,  34,   1,     8.420,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54269,'1 ',   1,  34,   1,    15.320,     0.000,     0.000,     0.000,     0.000,    -3.830,   1,    1,  0,     0.000,     0.000,   0
 54270,'1 ',   1,  34,   1,     2.280,     0.000,     0.000,     0.000,     0.000,    -0.570,   1,    1,  0,     0.000,     0.000,   0
 54271,'1 ',   1,  34,   1,    12.990,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54273,'1 ',   1,  34,   1,     8.340,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,    1,  0,     0.000,     0.000,   0
 54275,'1 ',   1,  34,   1,     4.500,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,    1,  0,     0.000,     0.000,   0
 54277,'1 ',   1,  34,   1,     8.150,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,    1,  0,     0.000,     0.000,   0
 54279,'1 ',   1,  34,   1,     4.110,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,    1,  0,     0.000,     0.000,   0
 54281,'1 ',   1,  34,   1,     6.700,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,    1,  0,     0.000,     0.000,   0
 54282,'1 ',   1,  34,   1,    11.560,     0.000,     0.000,     0.000,     0.000,    -6.080,   1,    1,  0,     0.000,     0.000,   0
 54283,'1 ',   1,  34,   1,     5.150,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,    1,  0,     0.000,     0.000,   0
 54284,'1 ',   1,  34,   1,    11.080,     0.000,     0.000,     0.000,     0.000,    -5.990,   1,    1,  0,     0.000,     0.000,   0
 54285,'1 ',   1,  34,   1,     8.840,     0.000,     0.000,     0.000,     0.000,    -4.570,   1,    1,  0,     0.000,     0.000,   0
 54286,'1 ',   1,  34,   1,     9.450,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,    1,  0,     0.000,     0.000,   0
 54287,'1 ',   1,  34,   1,     9.450,     0.000,     0.000,     0.000,     0.000,    -4.570,   1,    1,  0,     0.000,     0.000,   0
 54288,'1 ',   1,  34,   1,     3.460,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,    1,  0,     0.000,     0.000,   0
 54291,'1 ',   1,  34,   1,     9.480,     0.000,     0.000,     0.000,     0.000,    -4.140,   1,    1,  0,     0.000,     0.000,   0
 54292,'1 ',   1,  34,   1,     8.230,     0.000,     0.000,     0.000,     0.000,    -4.920,   1,    1,  0,     0.000,     0.000,   0
 54293,'1 ',   1,  34,   1,    10.250,     0.000,     0.000,     0.000,     0.000,    -3.870,   1,    1,  0,     0.000,     0.000,   0
 54295,'1 ',   1,  34,   1,     5.850,     0.000,     0.000,     0.000,     0.000,    -3.700,   1,    1,  0,     0.000,     0.000,   0
 54296,'1 ',   1,  34,   1,     6.030,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,    1,  0,     0.000,     0.000,   0
 54297,'1 ',   1,  34,   1,     2.960,     0.000,     0.000,     0.000,     0.000,    -0.740,   1,    1,  0,     0.000,     0.000,   0
 54298,'1 ',   1,  34,   1,     7.140,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,    1,  0,     0.000,     0.000,   0
 54299,'1 ',   1,  34,   1,     4.410,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,    1,  0,     0.000,     0.000,   0
 54300,'1 ',   1,  34,   1,     5.960,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,    1,  0,     0.000,     0.000,   0
 54301,'1 ',   1,  34,   1,     4.720,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,    1,  0,     0.000,     0.000,   0
 54302,'1 ',   1,  34,   1,     7.260,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,    1,  0,     0.000,     0.000,   0
 54303,'1 ',   1,  34,   1,     6.390,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,    1,  0,     0.000,     0.000,   0
 54304,'1 ',   1,  34,   1,     7.030,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,    1,  0,     0.000,     0.000,   0
 54305,'1 ',   1,  34,   1,    11.310,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54306,'1 ',   1,  34,   1,    17.360,     0.000,     0.000,     0.000,     0.000,    -9.680,   1,    1,  0,     0.000,     0.000,   0
 54307,'1 ',   1,  34,   1,    53.910,     0.000,     0.000,     0.000,     0.000,   -25.750,   1,    1,  0,     0.000,     0.000,   0
 54308,'1 ',   1,  34,   1,     7.340,     0.000,     0.000,     0.000,     0.000,    -3.460,   1,    1,  0,     0.000,     0.000,   0
 54310,'1 ',   1,  34,   1,    18.730,     0.000,     0.000,     0.000,     0.000,    -8.170,   1,    1,  0,     0.000,     0.000,   0
 54312,'1 ',   1,  34,   1,     6.250,     0.000,     0.000,     0.000,     0.000,    -3.060,   1,    1,  0,     0.000,     0.000,   0
 54314,'1 ',   1,  34,   1,     2.660,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,    1,  0,     0.000,     0.000,   0
 54315,'1 ',   1,  34,   1,     6.540,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,    1,  0,     0.000,     0.000,   0
 54316,'1 ',   1,  34,   1,     7.830,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,    1,  0,     0.000,     0.000,   0
 54317,'1 ',   1,  34,   1,     8.930,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,    1,  0,     0.000,     0.000,   0
 54318,'1 ',   1,  34,   1,    44.110,     0.000,     0.000,     0.000,     0.000,   -11.030,   1,    1,  0,     0.000,     0.000,   0
 54319,'1 ',   1,  34,   1,    16.280,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54320,'1 ',   1,  34,   1,     7.780,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54321,'1 ',   1,  34,   1,     7.790,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54322,'1 ',   1,  34,   1,    10.840,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54323,'1 ',   1,  34,   1,     7.570,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54326,'1 ',   1,  34,   1,     8.710,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,    1,  0,     0.000,     0.000,   0
 54328,'1 ',   1,  34,   1,     9.220,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,    1,  0,     0.000,     0.000,   0
 54329,'1 ',   1,  34,   1,     5.040,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,    1,  0,     0.000,     0.000,   0
 54330,'1 ',   1,  34,   1,     5.180,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,    1,  0,     0.000,     0.000,   0
 54331,'1 ',   1,  34,   1,     4.240,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,    1,  0,     0.000,     0.000,   0
 54332,'1 ',   1,  34,   1,     2.920,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,    1,  0,     0.000,     0.000,   0
 54333,'1 ',   1,  34,   1,     2.970,     0.000,     0.000,     0.000,     0.000,    -0.740,   1,    1,  0,     0.000,     0.000,   0
 54334,'1 ',   1,  34,   1,     4.630,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,    1,  0,     0.000,     0.000,   0
 54335,'1 ',   1,  34,   1,     5.250,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,    1,  0,     0.000,     0.000,   0
 54336,'1 ',   1,  34,   1,     4.790,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,    1,  0,     0.000,     0.000,   0
 54337,'1 ',   1,  34,   1,     4.090,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,    1,  0,     0.000,     0.000,   0
 54339,'1 ',   1,  34,   1,     5.970,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,    1,  0,     0.000,     0.000,   0
 54340,'1 ',   1,  34,   1,     2.620,     0.000,     0.000,     0.000,     0.000,    -0.650,   1,    1,  0,     0.000,     0.000,   0
 54341,'1 ',   1,  34,   1,     8.530,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,    1,  0,     0.000,     0.000,   0
 54342,'1 ',   1,  34,   1,     0.700,     0.000,     0.000,     0.000,     0.000,    -0.380,   1,    1,  0,     0.000,     0.000,   0
 54343,'1 ',   1,  34,   1,     1.820,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,    1,  0,     0.000,     0.000,   0
 54344,'1 ',   1,  34,   1,    12.590,     0.000,     0.000,     0.000,     0.000,    -6.290,   1,    1,  0,     0.000,     0.000,   0
 54345,'1 ',   1,  34,   1,    12.200,     0.000,     0.000,     0.000,     0.000,    -5.600,   1,    1,  0,     0.000,     0.000,   0
 54346,'1 ',   1,  34,   1,     4.210,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,    1,  0,     0.000,     0.000,   0
 54347,'1 ',   1,  34,   1,     4.150,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,    1,  0,     0.000,     0.000,   0
 54348,'1 ',   1,  34,   1,     1.460,     0.000,     0.000,     0.000,     0.000,    -0.750,   1,    1,  0,     0.000,     0.000,   0
 54349,'1 ',   1,  34,   1,    14.220,     0.000,     0.000,     0.000,     0.000,     7.000,   1,    1,  0,     0.000,     0.000,   0
 54350,'1 ',   1,  34,   1,    14.270,     0.000,     0.000,     0.000,     0.000,    -8.170,   1,    1,  0,     0.000,     0.000,   0
 54351,'1 ',   1,  34,   1,     9.200,     0.000,     0.000,     0.000,     0.000,    -4.690,   1,    1,  0,     0.000,     0.000,   0
 54353,'1 ',   1,  34,   1,     4.510,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,    1,  0,     0.000,     0.000,   0
 54354,'1 ',   1,  34,   1,     4.710,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,    1,  0,     0.000,     0.000,   0
 54357,'1 ',   1,  34,   1,     5.750,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,    1,  0,     0.000,     0.000,   0
 54358,'1 ',   1,  34,   1,     3.010,     0.000,     0.000,     0.000,     0.000,    -0.750,   1,    1,  0,     0.000,     0.000,   0
 54360,'1 ',   1,  34,   1,     5.800,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,    1,  0,     0.000,     0.000,   0
 54361,'1 ',   1,  34,   1,     9.930,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,    1,  0,     0.000,     0.000,   0
 54362,'1 ',   1,  34,   1,     5.760,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,    1,  0,     0.000,     0.000,   0
 54363,'1 ',   1,  34,   1,     3.790,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,    1,  0,     0.000,     0.000,   0
 54364,'1 ',   1,  34,   1,     3.000,     0.000,     0.000,     0.000,     0.000,    -0.750,   1,    1,  0,     0.000,     0.000,   0
 54368,'1 ',   1,  34,   1,     5.020,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,    1,  0,     0.000,     0.000,   0
 54369,'1 ',   1,  34,   1,     2.250,     0.000,     0.000,     0.000,     0.000,    -0.560,   1,    1,  0,     0.000,     0.000,   0
 54371,'1 ',   1,  34,   1,     3.650,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,    1,  0,     0.000,     0.000,   0
 54374,'1 ',   1,  34,   1,     1.460,     0.000,     0.000,     0.000,     0.000,    -0.370,   1,    1,  0,     0.000,     0.000,   0
 54376,'1 ',   1,  34,   1,     2.570,     0.000,     0.000,     0.000,     0.000,    -0.640,   1,    1,  0,     0.000,     0.000,   0
 54377,'1 ',   1,  34,   1,     2.790,     0.000,     0.000,     0.000,     0.000,    -0.700,   1,    1,  0,     0.000,     0.000,   0
 54379,'1 ',   1,  34,   1,     9.310,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,    1,  0,     0.000,     0.000,   0
 54381,'1 ',   1,  34,   1,     4.110,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,    1,  0,     0.000,     0.000,   0
 54382,'1 ',   1,  34,   1,     7.150,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,    1,  0,     0.000,     0.000,   0
 54383,'1 ',   1,  34,   1,     1.410,     0.000,     0.000,     0.000,     0.000,    -0.350,   1,    1,  0,     0.000,     0.000,   0
 54384,'1 ',   1,  34,   1,     6.810,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,    1,  0,     0.000,     0.000,   0
 54385,'1 ',   1,  34,   1,     2.050,     0.000,     0.000,     0.000,     0.000,    -0.510,   1,    1,  0,     0.000,     0.000,   0
 54386,'1 ',   1,  34,   1,     4.020,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,    1,  0,     0.000,     0.000,   0
 54387,'1 ',   1,  34,   1,     4.890,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,    1,  0,     0.000,     0.000,   0
 54388,'1 ',   1,  34,   1,    17.890,     0.000,     0.000,     0.000,     0.000,    -4.470,   1,    1,  0,     0.000,     0.000,   0
 54389,'1 ',   1,  34,   1,     4.840,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,    1,  0,     0.000,     0.000,   0
 54390,'1 ',   1,  34,   1,    10.720,     0.000,     0.000,     0.000,     0.000,    -2.680,   1,    1,  0,     0.000,     0.000,   0
 54394,'1 ',   1,  34,   1,     1.540,     0.000,     0.000,     0.000,     0.000,    -0.390,   1,    1,  0,     0.000,     0.000,   0
 54395,'1 ',   1,  34,   1,     6.800,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,    1,  0,     0.000,     0.000,   0
 54396,'1 ',   1,  34,   1,    25.090,     0.000,     0.000,     0.000,     0.000,    -6.270,   1,    1,  0,     0.000,     0.000,   0
 54398,'1 ',   1,  34,   1,     2.260,     0.000,     0.000,     0.000,     0.000,    -0.570,   1,    1,  0,     0.000,     0.000,   0
 54399,'1 ',   1,  34,   1,     1.700,     0.000,     0.000,     0.000,     0.000,    -0.420,   1,    1,  0,     0.000,     0.000,   0
 54400,'1 ',   1,  34,   1,     1.840,     0.000,     0.000,     0.000,     0.000,    -0.460,   1,    1,  0,     0.000,     0.000,   0
 54401,'1 ',   1,  34,   1,    10.060,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,    1,  0,     0.000,     0.000,   0
 54402,'1 ',   1,  34,   1,    12.150,     0.000,     0.000,     0.000,     0.000,    -3.040,   1,    1,  0,     0.000,     0.000,   0
 54403,'1 ',   1,  34,   1,     6.600,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,    1,  0,     0.000,     0.000,   0
 54404,'1 ',   1,  34,   1,     5.220,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,    1,  0,     0.000,     0.000,   0
 54405,'1 ',   1,  34,   1,    21.100,     0.000,     0.000,     0.000,     0.000,    -5.270,   1,    1,  0,     0.000,     0.000,   0
 54406,'1 ',   1,  34,   1,     3.070,     0.000,     0.000,     0.000,     0.000,    -0.770,   1,    1,  0,     0.000,     0.000,   0
 54407,'1 ',   1,  34,   1,     9.280,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,    1,  0,     0.000,     0.000,   0
 54408,'1 ',   1,  34,   1,     2.020,     0.000,     0.000,     0.000,     0.000,    -0.510,   1,    1,  0,     0.000,     0.000,   0
 54409,'1 ',   1,  34,   1,     6.160,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,    1,  0,     0.000,     0.000,   0
 54410,'1 ',   1,  34,   1,     6.170,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,    1,  0,     0.000,     0.000,   0
 54411,'1 ',   1,  34,   1,     4.290,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,    1,  0,     0.000,     0.000,   0
 54412,'1 ',   1,  34,   1,     4.260,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,    1,  0,     0.000,     0.000,   0
 54413,'1 ',   1,  34,   1,     2.840,     0.000,     0.000,     0.000,     0.000,    -0.710,   1,    1,  0,     0.000,     0.000,   0
 54414,'1 ',   1,  34,   1,     4.650,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,    1,  0,     0.000,     0.000,   0
 54415,'1 ',   1,  34,   1,     7.490,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,    1,  0,     0.000,     0.000,   0
 54416,'1 ',   1,  34,   1,     5.900,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,    1,  0,     0.000,     0.000,   0
 54417,'1 ',   1,  34,   1,     4.450,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,    1,  0,     0.000,     0.000,   0
 54418,'1 ',   1,  34,   1,     7.560,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,    1,  0,     0.000,     0.000,   0
 54419,'1 ',   1,  34,   1,     5.010,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,    1,  0,     0.000,     0.000,   0
 54421,'1 ',   1,  34,   1,     4.050,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,    1,  0,     0.000,     0.000,   0
 54422,'1 ',   1,  34,   1,     4.010,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,    1,  0,     0.000,     0.000,   0
 54424,'1 ',   1,  34,   1,     5.210,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,    1,  0,     0.000,     0.000,   0
 54425,'1 ',   1,  34,   1,     6.200,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,    1,  0,     0.000,     0.000,   0
 54426,'1 ',   1,  34,   1,     5.810,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,    1,  0,     0.000,     0.000,   0
 54427,'1 ',   1,  34,   1,     9.430,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,    1,  0,     0.000,     0.000,   0
 54428,'1 ',   1,  34,   1,     2.540,     0.000,     0.000,     0.000,     0.000,    -0.630,   1,    1,  0,     0.000,     0.000,   0
 54429,'1 ',   1,  34,   1,     5.600,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,    1,  0,     0.000,     0.000,   0
 54433,'1 ',   1,  34,   1,     6.920,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,    1,  0,     0.000,     0.000,   0
 54434,'1 ',   1,  34,   1,     3.740,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,    1,  0,     0.000,     0.000,   0
 54435,'1 ',   1,  34,   1,     2.830,     0.000,     0.000,     0.000,     0.000,    -0.710,   1,    1,  0,     0.000,     0.000,   0
 54437,'1 ',   1,  34,   1,    21.910,     0.000,     0.000,     0.000,     0.000,    -5.480,   1,    1,  0,     0.000,     0.000,   0
 54438,'1 ',   1,  34,   1,     9.650,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,    1,  0,     0.000,     0.000,   0
 54439,'1 ',   1,  34,   1,     6.450,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,    1,  0,     0.000,     0.000,   0
 54440,'1 ',   1,  34,   1,     4.760,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,    1,  0,     0.000,     0.000,   0
 54441,'1 ',   1,  34,   1,     3.220,     0.000,     0.000,     0.000,     0.000,    -0.800,   1,    1,  0,     0.000,     0.000,   0
 54442,'1 ',   1,  34,   1,     3.550,     0.000,     0.000,     0.000,     0.000,    -0.890,   1,    1,  0,     0.000,     0.000,   0
 54443,'1 ',   1,  34,   1,     5.830,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,    1,  0,     0.000,     0.000,   0
 54444,'1 ',   1,  34,   1,     5.070,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,    1,  0,     0.000,     0.000,   0
 54445,'1 ',   1,  34,   1,     3.740,     0.000,     0.000,     0.000,     0.000,    -0.930,   1,    1,  0,     0.000,     0.000,   0
 54446,'1 ',   1,  34,   1,    10.980,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,    1,  0,     0.000,     0.000,   0
 54447,'1 ',   1,  34,   1,     8.420,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,    1,  0,     0.000,     0.000,   0
 54449,'1 ',   1,  34,   1,     9.080,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,    1,  0,     0.000,     0.000,   0
 54451,'1 ',   1,  34,   1,     3.190,     0.000,     0.000,     0.000,     0.000,    -0.800,   1,    1,  0,     0.000,     0.000,   0
 54452,'1 ',   1,  34,   1,     5.220,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,    1,  0,     0.000,     0.000,   0
 54453,'1 ',   1,  34,   1,     7.280,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,    1,  0,     0.000,     0.000,   0
 54454,'1 ',   1,  34,   1,     3.000,     0.000,     0.000,     0.000,     0.000,    -0.750,   1,    1,  0,     0.000,     0.000,   0
 54455,'1 ',   1,  34,   1,     6.670,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,    1,  0,     0.000,     0.000,   0
 54456,'1 ',   1,  34,   1,     4.720,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,    1,  0,     0.000,     0.000,   0
 54457,'1 ',   1,  34,   1,     5.430,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,    1,  0,     0.000,     0.000,   0
 54458,'1 ',   1,  34,   1,     1.400,     0.000,     0.000,     0.000,     0.000,    -0.350,   1,    1,  0,     0.000,     0.000,   0
 54459,'1 ',   1,  34,   1,     2.650,     0.000,     0.000,     0.000,     0.000,    -0.660,   1,    1,  0,     0.000,     0.000,   0
 54460,'1 ',   1,  34,   1,     6.030,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,    1,  0,     0.000,     0.000,   0
 54461,'1 ',   1,  34,   1,     0.660,     0.000,     0.000,     0.000,     0.000,    -0.170,   1,    1,  0,     0.000,     0.000,   0
 54462,'1 ',   1,  34,   1,     2.330,     0.000,     0.000,     0.000,     0.000,    -0.580,   1,    1,  0,     0.000,     0.000,   0
 54463,'1 ',   1,  34,   1,     5.690,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,    1,  0,     0.000,     0.000,   0
 54464,'1 ',   1,  34,   1,     3.770,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,    1,  0,     0.000,     0.000,   0
 54465,'1 ',   1,  34,   1,     2.770,     0.000,     0.000,     0.000,     0.000,    -0.690,   1,    1,  0,     0.000,     0.000,   0
 54466,'1 ',   1,  34,   1,     5.370,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,    1,  0,     0.000,     0.000,   0
 54467,'1 ',   1,  34,   1,     3.160,     0.000,     0.000,     0.000,     0.000,    -0.790,   1,    1,  0,     0.000,     0.000,   0
 54468,'1 ',   1,  34,   1,     3.090,     0.000,     0.000,     0.000,     0.000,    -0.770,   1,    1,  0,     0.000,     0.000,   0
 54469,'1 ',   1,  34,   1,     6.150,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,    1,  0,     0.000,     0.000,   0
 54471,'1 ',   1,  34,   1,     4.340,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,    1,  0,     0.000,     0.000,   0
 54472,'1 ',   1,  34,   1,     7.450,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,    1,  0,     0.000,     0.000,   0
 54473,'1 ',   1,  34,   1,     7.350,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,    1,  0,     0.000,     0.000,   0
 54474,'1 ',   1,  34,   1,     5.220,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,    1,  0,     0.000,     0.000,   0
 54476,'1 ',   1,  34,   1,     6.880,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,    1,  0,     0.000,     0.000,   0
 54477,'1 ',   1,  34,   1,    48.320,     0.000,     0.000,     0.000,     0.000,   -12.080,   1,    1,  0,     0.000,     0.000,   0
 54478,'1 ',   1,  34,   1,     3.710,     0.000,     0.000,     0.000,     0.000,    -0.930,   1,    1,  0,     0.000,     0.000,   0
 54479,'1 ',   1,  34,   1,    12.130,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,    1,  0,     0.000,     0.000,   0
 54480,'1 ',   1,  34,   1,     3.220,     0.000,     0.000,     0.000,     0.000,    -0.810,   1,    1,  0,     0.000,     0.000,   0
 54482,'1 ',   1,  34,   1,     1.360,     0.000,     0.000,     0.000,     0.000,    -0.340,   1,    1,  0,     0.000,     0.000,   0
 54483,'1 ',   1,  34,   1,     2.730,     0.000,     0.000,     0.000,     0.000,    -0.680,   1,    1,  0,     0.000,     0.000,   0
 54484,'1 ',   1,  34,   1,     5.140,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,    1,  0,     0.000,     0.000,   0
 54485,'1 ',   1,  34,   1,    10.550,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,    1,  0,     0.000,     0.000,   0
 54487,'1 ',   1,  34,   1,     7.960,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,    1,  0,     0.000,     0.000,   0
 54488,'1 ',   1,  34,   1,     3.830,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,    1,  0,     0.000,     0.000,   0
 54489,'1 ',   1,  34,   1,     3.380,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,    1,  0,     0.000,     0.000,   0
 54490,'1 ',   1,  34,   1,     4.460,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,    1,  0,     0.000,     0.000,   0
 54491,'1 ',   1,  34,   1,     8.370,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,    1,  0,     0.000,     0.000,   0
 54494,'1 ',   1,  34,   1,     4.660,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,    1,  0,     0.000,     0.000,   0
 54497,'1 ',   1,  34,   1,     2.690,     0.000,     0.000,     0.000,     0.000,    -0.670,   1,    1,  0,     0.000,     0.000,   0
 54498,'1 ',   1,  34,   1,     2.220,     0.000,     0.000,     0.000,     0.000,    -0.560,   1,    1,  0,     0.000,     0.000,   0
 54499,'1 ',   1,  34,   1,     4.900,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,    1,  0,     0.000,     0.000,   0
 54501,'1 ',   1,  34,   1,     3.330,     0.000,     0.000,     0.000,     0.000,    -0.830,   1,    1,  0,     0.000,     0.000,   0
 54502,'1 ',   1,  34,   1,     3.410,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,    1,  0,     0.000,     0.000,   0
 54506,'1 ',   1,  34,   1,     4.780,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,    1,  0,     0.000,     0.000,   0
 54507,'1 ',   1,  34,   1,    13.770,     0.000,     0.000,     0.000,     0.000,    -3.440,   1,    1,  0,     0.000,     0.000,   0
 54508,'1 ',   1,  34,   1,     4.020,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,    1,  0,     0.000,     0.000,   0
 54509,'1 ',   1,  34,   1,     6.740,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,    1,  0,     0.000,     0.000,   0
 54514,'1 ',   1,  34,   1,     4.830,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,    1,  0,     0.000,     0.000,   0
 54515,'1 ',   1,  34,   1,     4.480,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,    1,  0,     0.000,     0.000,   0
 54517,'1 ',   1,  34,   1,    31.650,     0.000,     0.000,     0.000,     0.000,    -7.910,   1,    1,  0,     0.000,     0.000,   0
 54518,'1 ',   1,  34,   1,    20.550,     0.000,     0.000,     0.000,     0.000,    -5.140,   1,    1,  0,     0.000,     0.000,   0
 54519,'1 ',   1,  34,   1,    12.530,     0.000,     0.000,     0.000,     0.000,    -3.130,   1,    1,  0,     0.000,     0.000,   0
 54520,'1 ',   1,  34,   1,     3.010,     0.000,     0.000,     0.000,     0.000,    -0.750,   1,    1,  0,     0.000,     0.000,   0
 54521,'1 ',   1,  34,   1,     5.620,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,    1,  0,     0.000,     0.000,   0
 54523,'1 ',   1,  34,   1,     6.860,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,    1,  0,     0.000,     0.000,   0
 54525,'1 ',   1,  34,   1,    13.760,     0.000,     0.000,     0.000,     0.000,    -3.440,   1,    1,  0,     0.000,     0.000,   0
 54526,'1 ',   1,  34,   1,     8.810,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54527,'1 ',   1,  34,   1,    42.050,     0.000,     0.000,     0.000,     0.000,   -10.510,   1,    1,  0,     0.000,     0.000,   0
 54529,'1 ',   1,  34,   1,     6.740,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,    1,  0,     0.000,     0.000,   0
 54530,'1 ',   1,  34,   1,     3.510,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,    1,  0,     0.000,     0.000,   0
 54531,'1 ',   1,  34,   1,     5.620,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54532,'1 ',   1,  34,   1,     3.870,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54533,'1 ',   1,  34,   1,     3.920,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54534,'1 ',   1,  34,   1,     4.090,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54535,'1 ',   1,  34,   1,     6.540,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,    1,  0,     0.000,     0.000,   0
 54536,'1 ',   1,  34,   1,     6.030,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,    1,  0,     0.000,     0.000,   0
 54537,'1 ',   1,  34,   1,     5.790,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,    1,  0,     0.000,     0.000,   0
 54538,'1 ',   1,  34,   1,     5.940,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,    1,  0,     0.000,     0.000,   0
 54540,'1 ',   1,  34,   1,     9.290,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,    1,  0,     0.000,     0.000,   0
 54541,'1 ',   1,  34,   1,     6.900,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,    1,  0,     0.000,     0.000,   0
 54542,'1 ',   1,  34,   1,    10.250,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,    1,  0,     0.000,     0.000,   0
 54543,'1 ',   1,  34,   1,    10.240,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,    1,  0,     0.000,     0.000,   0
 54544,'1 ',   1,  34,   1,    15.340,     0.000,     0.000,     0.000,     0.000,    -3.840,   1,    1,  0,     0.000,     0.000,   0
 54545,'1 ',   1,  34,   1,     7.090,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,    1,  0,     0.000,     0.000,   0
 54547,'1 ',   1,  34,   1,     6.380,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,    1,  0,     0.000,     0.000,   0
 54548,'1 ',   1,  34,   1,     5.210,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,    1,  0,     0.000,     0.000,   0
 54550,'1 ',   1,  34,   1,     3.400,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,    1,  0,     0.000,     0.000,   0
 54551,'1 ',   1,  34,   1,     4.620,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,    1,  0,     0.000,     0.000,   0
 54552,'1 ',   1,  34,   1,     5.680,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,    1,  0,     0.000,     0.000,   0
 54554,'1 ',   1,  34,   1,     5.660,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,    1,  0,     0.000,     0.000,   0
 54555,'1 ',   1,  34,   1,     8.200,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,    1,  0,     0.000,     0.000,   0
 54556,'1 ',   1,  34,   1,     8.500,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,    1,  0,     0.000,     0.000,   0
 54558,'1 ',   1,  34,   1,     9.520,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,    1,  0,     0.000,     0.000,   0
 54559,'1 ',   1,  34,   1,     1.920,     0.000,     0.000,     0.000,     0.000,    -0.480,   1,    1,  0,     0.000,     0.000,   0
 54562,'1 ',   1,  34,   1,     3.270,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,    1,  0,     0.000,     0.000,   0
 54564,'1 ',   1,  34,   1,     4.940,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,    1,  0,     0.000,     0.000,   0
 54565,'1 ',   1,  34,   1,     8.340,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,    1,  0,     0.000,     0.000,   0
 54566,'1 ',   1,  34,   1,     5.640,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,    1,  0,     0.000,     0.000,   0
 54567,'1 ',   1,  34,   1,     3.700,     0.000,     0.000,     0.000,     0.000,    -0.920,   1,    1,  0,     0.000,     0.000,   0
 54568,'1 ',   1,  34,   1,     3.920,     0.000,     0.000,     0.000,     0.000,    -0.980,   1,    1,  0,     0.000,     0.000,   0
 54569,'1 ',   1,  34,   1,     5.770,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,    1,  0,     0.000,     0.000,   0
 54570,'1 ',   1,  34,   1,     8.690,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,    1,  0,     0.000,     0.000,   0
 54571,'1 ',   1,  34,   1,     5.720,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,    1,  0,     0.000,     0.000,   0
 54572,'1 ',   1,  34,   1,     3.790,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,    1,  0,     0.000,     0.000,   0
 54573,'1 ',   1,  34,   1,     1.640,     0.000,     0.000,     0.000,     0.000,    -0.410,   1,    1,  0,     0.000,     0.000,   0
 54574,'1 ',   1,  34,   1,     1.880,     0.000,     0.000,     0.000,     0.000,    -0.470,   1,    1,  0,     0.000,     0.000,   0
 54575,'1 ',   1,  34,   1,     7.330,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,    1,  0,     0.000,     0.000,   0
 54576,'1 ',   1,  34,   1,    18.120,     0.000,     0.000,     0.000,     0.000,    -4.530,   1,    1,  0,     0.000,     0.000,   0
 54577,'1 ',   1,  34,   1,     1.960,     0.000,     0.000,     0.000,     0.000,    -0.490,   1,    1,  0,     0.000,     0.000,   0
 54578,'1 ',   1,  34,   1,     5.260,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,    1,  0,     0.000,     0.000,   0
 54579,'1 ',   1,  34,   1,     2.430,     0.000,     0.000,     0.000,     0.000,    -0.610,   1,    1,  0,     0.000,     0.000,   0
 54580,'1 ',   1,  34,   1,     6.900,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54581,'1 ',   1,  34,   1,     8.070,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54582,'1 ',   1,  34,   1,     4.000,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,    1,  0,     0.000,     0.000,   0
 54583,'1 ',   1,  34,   1,     3.510,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,    1,  0,     0.000,     0.000,   0
 54584,'1 ',   1,  34,   1,     5.270,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,    1,  0,     0.000,     0.000,   0
 54586,'1 ',   1,  34,   1,     2.900,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54587,'1 ',   1,  34,   1,     8.000,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,    1,  0,     0.000,     0.000,   0
 54588,'1 ',   1,  34,   1,    16.570,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54589,'1 ',   1,  34,   1,     6.380,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54590,'1 ',   1,  34,   1,     3.240,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54591,'1 ',   1,  34,   1,     5.970,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54592,'1 ',   1,  34,   1,     5.290,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54593,'1 ',   1,  34,   1,     4.090,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54594,'1 ',   1,  34,   1,     4.080,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54595,'1 ',   1,  34,   1,     6.190,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,    1,  0,     0.000,     0.000,   0
 54596,'1 ',   1,  34,   1,     3.520,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54597,'1 ',   1,  34,   1,     2.920,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54598,'1 ',   1,  34,   1,     5.930,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,    1,  0,     0.000,     0.000,   0
 54599,'1 ',   1,  34,   1,     2.830,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54600,'1 ',   1,  34,   1,     2.280,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54602,'1 ',   1,  34,   1,    15.520,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54603,'1 ',   1,  34,   1,     2.680,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54604,'1 ',   1,  34,   1,     6.680,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54605,'1 ',   1,  34,   1,     2.720,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54606,'1 ',   1,  34,   1,     4.930,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54608,'1 ',   1,  34,   1,     8.710,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54609,'1 ',   1,  34,   1,     7.980,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54610,'1 ',   1,  34,   1,    13.430,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54612,'1 ',   1,  34,   1,     3.310,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54613,'1 ',   1,  34,   1,    18.330,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54614,'1 ',   1,  34,   1,    12.220,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54615,'1 ',   1,  34,   1,     3.800,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,    1,  0,     0.000,     0.000,   0
 54616,'1 ',   1,  34,   1,     3.330,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54617,'1 ',   1,  34,   1,    45.060,     0.000,     0.000,     0.000,     0.000,   -11.260,   1,    1,  0,     0.000,     0.000,   0
 54618,'1 ',   1,  34,   1,    21.130,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54619,'1 ',   1,  34,   1,     7.810,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54620,'1 ',   1,  34,   1,    11.690,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,    1,  0,     0.000,     0.000,   0
 54622,'1 ',   1,  34,   1,    52.680,     0.000,     0.000,     0.000,     0.000,   -13.170,   1,    1,  0,     0.000,     0.000,   0
 54623,'1 ',   1,  34,   1,     5.280,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54624,'1 ',   1,  34,   1,     3.070,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54625,'1 ',   1,  34,   1,     7.830,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54626,'1 ',   1,  34,   1,     4.970,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54627,'1 ',   1,  34,   1,     4.090,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54628,'1 ',   1,  34,   1,     5.640,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54629,'1 ',   1,  34,   1,     9.410,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54630,'1 ',   1,  34,   1,     9.830,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54631,'1 ',   1,  34,   1,    20.290,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54632,'1 ',   1,  34,   1,    23.650,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54633,'1 ',   1,  34,   1,    10.220,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54634,'1 ',   1,  34,   1,     4.810,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54635,'1 ',   1,  34,   1,     8.860,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54636,'1 ',   1,  34,   1,     5.370,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54637,'1 ',   1,  34,   1,     5.100,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54638,'1 ',   1,  34,   1,     2.140,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54639,'1 ',   1,  34,   1,     4.530,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54640,'1 ',   1,  34,   1,     4.350,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54641,'1 ',   1,  34,   1,     6.070,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54642,'1 ',   1,  34,   1,     6.670,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54643,'1 ',   1,  34,   1,     3.930,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54644,'1 ',   1,  34,   1,     3.530,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54645,'1 ',   1,  34,   1,     4.220,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54646,'1 ',   1,  34,   1,    43.520,     0.000,     0.000,     0.000,     0.000,   -10.880,   1,    1,  0,     0.000,     0.000,   0
 54647,'1 ',   1,  34,   1,     2.090,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54648,'1 ',   1,  34,   1,     4.830,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,    1,  0,     0.000,     0.000,   0
 54649,'1 ',   1,  34,   1,     8.600,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54650,'1 ',   1,  34,   1,     8.410,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,    1,  0,     0.000,     0.000,   0
 54651,'1 ',   1,  34,   1,     5.200,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54652,'1 ',   1,  34,   1,    10.110,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54653,'1 ',   1,  34,   1,     6.670,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54654,'1 ',   1,  34,   1,     5.090,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54655,'1 ',   1,  34,   1,     6.450,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54656,'1 ',   1,  34,   1,    11.520,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54657,'1 ',   1,  34,   1,     6.950,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,    1,  0,     0.000,     0.000,   0
 54658,'1 ',   1,  34,   1,     4.140,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,    1,  0,     0.000,     0.000,   0
 54659,'1 ',   1,  34,   1,     8.830,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,    1,  0,     0.000,     0.000,   0
 54661,'1 ',   1,  34,   1,     5.230,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,    1,  0,     0.000,     0.000,   0
 54662,'1 ',   1,  34,   1,     5.140,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,    1,  0,     0.000,     0.000,   0
 54663,'1 ',   1,  34,   1,     5.200,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,    1,  0,     0.000,     0.000,   0
 54664,'1 ',   1,  34,   1,     2.900,     0.000,     0.000,     0.000,     0.000,    -0.720,   1,    1,  0,     0.000,     0.000,   0
 54665,'1 ',   1,  34,   1,    17.360,     0.000,     0.000,     0.000,     0.000,    -4.340,   1,    1,  0,     0.000,     0.000,   0
 54666,'1 ',   1,  34,   1,     6.880,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,    1,  0,     0.000,     0.000,   0
 54667,'1 ',   1,  34,   1,     9.630,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,    1,  0,     0.000,     0.000,   0
 54668,'1 ',   1,  34,   1,     4.180,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,    1,  0,     0.000,     0.000,   0
 54669,'1 ',   1,  34,   1,     2.220,     0.000,     0.000,     0.000,     0.000,    -0.550,   1,    1,  0,     0.000,     0.000,   0
 54670,'1 ',   1,  34,   1,     1.710,     0.000,     0.000,     0.000,     0.000,    -0.430,   1,    1,  0,     0.000,     0.000,   0
 54671,'1 ',   1,  34,   1,     5.910,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,    1,  0,     0.000,     0.000,   0
 54672,'1 ',   1,  34,   1,    12.400,     0.000,     0.000,     0.000,     0.000,    -3.100,   1,    1,  0,     0.000,     0.000,   0
 54674,'1 ',   1,  34,   1,     8.080,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,    1,  0,     0.000,     0.000,   0
 54676,'1 ',   1,  34,   1,     4.030,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,    1,  0,     0.000,     0.000,   0
 54677,'1 ',   1,  34,   1,     4.890,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,    1,  0,     0.000,     0.000,   0
 54678,'1 ',   1,  34,   1,     7.520,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,    1,  0,     0.000,     0.000,   0
 54680,'1 ',   1,  34,   1,     5.250,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,    1,  0,     0.000,     0.000,   0
 54681,'1 ',   1,  34,   1,     6.290,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,    1,  0,     0.000,     0.000,   0
 54682,'1 ',   1,  34,   1,     6.200,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,    1,  0,     0.000,     0.000,   0
 54683,'1 ',   1,  34,   1,     2.970,     0.000,     0.000,     0.000,     0.000,    -0.740,   1,    1,  0,     0.000,     0.000,   0
 54684,'1 ',   1,  34,   1,     6.530,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,    1,  0,     0.000,     0.000,   0
 54685,'1 ',   1,  34,   1,     9.140,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,    1,  0,     0.000,     0.000,   0
 54686,'1 ',   1,  34,   1,     7.740,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,    1,  0,     0.000,     0.000,   0
 54687,'1 ',   1,  34,   1,    10.340,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,    1,  0,     0.000,     0.000,   0
 54689,'1 ',   1,  34,   1,    32.130,     0.000,     0.000,     0.000,     0.000,    -8.030,   1,    1,  0,     0.000,     0.000,   0
 54690,'1 ',   1,  34,   1,     4.740,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,    1,  0,     0.000,     0.000,   0
 54691,'1 ',   1,  34,   1,     3.470,     0.000,     0.000,     0.000,     0.000,    -0.870,   1,    1,  0,     0.000,     0.000,   0
 54693,'1 ',   1,  34,   1,     4.340,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,    1,  0,     0.000,     0.000,   0
 54694,'1 ',   1,  34,   1,     8.220,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,    1,  0,     0.000,     0.000,   0
 54695,'1 ',   1,  34,   1,     7.200,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,    1,  0,     0.000,     0.000,   0
 54696,'1 ',   1,  34,   1,     2.000,     0.000,     0.000,     0.000,     0.000,    -0.500,   1,    1,  0,     0.000,     0.000,   0
 54697,'1 ',   1,  34,   1,    12.880,     0.000,     0.000,     0.000,     0.000,    -3.220,   1,    1,  0,     0.000,     0.000,   0
 54698,'1 ',   1,  34,   1,     5.130,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,    1,  0,     0.000,     0.000,   0
 54699,'1 ',   1,  34,   1,     6.620,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,    1,  0,     0.000,     0.000,   0
 54700,'1 ',   1,  34,   1,    12.050,     0.000,     0.000,     0.000,     0.000,    -3.010,   1,    1,  0,     0.000,     0.000,   0
 54701,'1 ',   1,  34,   1,     3.670,     0.000,     0.000,     0.000,     0.000,    -0.920,   1,    1,  0,     0.000,     0.000,   0
 54702,'1 ',   1,  34,   1,     6.390,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54703,'1 ',   1,  34,   1,     8.820,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54704,'1 ',   1,  34,   1,     6.650,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54705,'1 ',   1,  34,   1,     7.730,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54706,'1 ',   1,  34,   1,    13.160,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,    1,  0,     0.000,     0.000,   0
 54707,'1 ',   1,  34,   1,     5.490,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,    1,  0,     0.000,     0.000,   0
 54708,'1 ',   1,  34,   1,    12.230,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54711,'1 ',   1,  34,   1,     7.330,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,    1,  0,     0.000,     0.000,   0
 54712,'1 ',   1,  34,   1,     6.770,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54713,'1 ',   1,  34,   1,    13.140,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54714,'1 ',   1,  34,   1,     5.520,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54715,'1 ',   1,  34,   1,     3.580,     0.000,     0.000,     0.000,     0.000,    -0.890,   1,    1,  0,     0.000,     0.000,   0
 54717,'1 ',   1,  34,   1,     6.750,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,    1,  0,     0.000,     0.000,   0
 54718,'1 ',   1,  34,   1,     4.700,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54719,'1 ',   1,  34,   1,    17.690,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54721,'1 ',   1,  34,   1,    10.040,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54722,'1 ',   1,  34,   1,     5.600,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54723,'1 ',   1,  34,   1,     6.390,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54724,'1 ',   1,  34,   1,     9.560,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,    1,  0,     0.000,     0.000,   0
 54725,'1 ',   1,  34,   1,    18.100,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54726,'1 ',   1,  34,   1,     3.670,     0.000,     0.000,     0.000,     0.000,    -0.920,   1,    1,  0,     0.000,     0.000,   0
 54728,'1 ',   1,  34,   1,     4.690,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54729,'1 ',   1,  34,   1,     5.800,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54730,'1 ',   1,  34,   1,     4.390,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54732,'1 ',   1,  34,   1,     6.010,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,    1,  0,     0.000,     0.000,   0
 54733,'1 ',   1,  34,   1,     3.830,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,    1,  0,     0.000,     0.000,   0
 54734,'1 ',   1,  34,   1,     6.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54735,'1 ',   1,  34,   1,     4.100,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,    1,  0,     0.000,     0.000,   0
 54736,'1 ',   1,  34,   1,    11.410,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54739,'1 ',   1,  34,   1,    27.160,     0.000,     0.000,     0.000,     0.000,    -6.790,   1,    1,  0,     0.000,     0.000,   0
 54740,'1 ',   1,  34,   1,     4.080,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,    1,  0,     0.000,     0.000,   0
 54742,'1 ',   1,  34,   1,     7.380,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,    1,  0,     0.000,     0.000,   0
 54746,'1 ',   1,  34,   1,    64.120,     0.000,     0.000,     0.000,     0.000,   -16.030,   1,    1,  0,     0.000,     0.000,   0
 54747,'1 ',   1,  34,   1,    20.280,     0.000,     0.000,     0.000,     0.000,    -5.070,   1,    1,  0,     0.000,     0.000,   0
 54748,'1 ',   1,  34,   1,    11.120,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,    1,  0,     0.000,     0.000,   0
 54749,'1 ',   1,  34,   1,     8.590,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,    1,  0,     0.000,     0.000,   0
 54750,'1 ',   1,  34,   1,     6.420,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,    1,  0,     0.000,     0.000,   0
 54752,'1 ',   1,  34,   1,    10.500,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,    1,  0,     0.000,     0.000,   0
 54754,'1 ',   1,  34,   1,     6.410,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,    1,  0,     0.000,     0.000,   0
 54756,'1 ',   1,  34,   1,     9.870,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,    1,  0,     0.000,     0.000,   0
 54757,'1 ',   1,  34,   1,     9.800,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,    1,  0,     0.000,     0.000,   0
 54759,'1 ',   1,  34,   1,     8.260,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,    1,  0,     0.000,     0.000,   0
 54762,'1 ',   1,  34,   1,     3.290,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,    1,  0,     0.000,     0.000,   0
 54763,'1 ',   1,  34,   1,     3.500,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,    1,  0,     0.000,     0.000,   0
 54764,'1 ',   1,  34,   1,     5.170,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,    1,  0,     0.000,     0.000,   0
 54766,'1 ',   1,  34,   1,     4.930,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,    1,  0,     0.000,     0.000,   0
 54767,'1 ',   1,  34,   1,    11.600,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,    1,  0,     0.000,     0.000,   0
 54769,'1 ',   1,  34,   1,    17.470,     0.000,     0.000,     0.000,     0.000,    -4.370,   1,    1,  0,     0.000,     0.000,   0
 54770,'1 ',   1,  34,   1,     7.990,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,    1,  0,     0.000,     0.000,   0
 54771,'1 ',   1,  34,   1,     6.990,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,    1,  0,     0.000,     0.000,   0
 54774,'1 ',   1,  34,   1,     4.720,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,    1,  0,     0.000,     0.000,   0
 54776,'1 ',   1,  34,   1,     8.580,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,    1,  0,     0.000,     0.000,   0
 54777,'1 ',   1,  34,   1,     8.150,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,    1,  0,     0.000,     0.000,   0
 54779,'1 ',   1,  34,   1,     4.560,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,    1,  0,     0.000,     0.000,   0
 54780,'1 ',   1,  34,   1,    24.760,     0.000,     0.000,     0.000,     0.000,    -6.190,   1,    1,  0,     0.000,     0.000,   0
 54782,'1 ',   1,  34,   1,     5.760,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,    1,  0,     0.000,     0.000,   0
 54785,'1 ',   1,  34,   1,    12.310,     0.000,     0.000,     0.000,     0.000,    -3.080,   1,    1,  0,     0.000,     0.000,   0
 54786,'1 ',   1,  34,   1,     5.560,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,    1,  0,     0.000,     0.000,   0
 54787,'1 ',   1,  34,   1,    19.890,     0.000,     0.000,     0.000,     0.000,    -4.970,   1,    1,  0,     0.000,     0.000,   0
 54788,'1 ',   1,  34,   1,    11.400,     0.000,     0.000,     0.000,     0.000,    -2.850,   1,    1,  0,     0.000,     0.000,   0
 54789,'1 ',   1,  34,   1,    18.610,     0.000,     0.000,     0.000,     0.000,    -4.650,   1,    1,  0,     0.000,     0.000,   0
 54791,'1 ',   1,  34,   1,     3.810,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,    1,  0,     0.000,     0.000,   0
 54792,'1 ',   1,  34,   1,     5.510,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,    1,  0,     0.000,     0.000,   0
 54793,'1 ',   1,  34,   1,     5.820,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,    1,  0,     0.000,     0.000,   0
 54798,'1 ',   1,  34,   1,     3.410,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,    1,  0,     0.000,     0.000,   0
 54799,'1 ',   1,  34,   1,     8.000,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,    1,  0,     0.000,     0.000,   0
 54801,'1 ',   1,  34,   1,     4.690,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,    1,  0,     0.000,     0.000,   0
 54802,'1 ',   1,  34,   1,    10.020,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,    1,  0,     0.000,     0.000,   0
 54804,'1 ',   1,  34,   1,     6.460,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,    1,  0,     0.000,     0.000,   0
 54805,'1 ',   1,  34,   1,     3.250,     0.000,     0.000,     0.000,     0.000,    -0.810,   1,    1,  0,     0.000,     0.000,   0
 54807,'1 ',   1,  34,   1,     7.940,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,    1,  0,     0.000,     0.000,   0
 54808,'1 ',   1,  34,   1,     4.500,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,    1,  0,     0.000,     0.000,   0
 54812,'1 ',   1,  34,   1,     4.280,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,    1,  0,     0.000,     0.000,   0
 54813,'1 ',   1,  34,   1,     4.260,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,    1,  0,     0.000,     0.000,   0
 54815,'1 ',   1,  34,   1,     5.780,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,    1,  0,     0.000,     0.000,   0
 54816,'1 ',   1,  34,   1,     4.820,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,    1,  0,     0.000,     0.000,   0
 54818,'1 ',   1,  34,   1,    17.160,     0.000,     0.000,     0.000,     0.000,    -4.290,   1,    1,  0,     0.000,     0.000,   0
 54819,'1 ',   1,  34,   1,     8.090,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,    1,  0,     0.000,     0.000,   0
 54820,'1 ',   1,  34,   1,    54.140,     0.000,     0.000,     0.000,     0.000,   -13.540,   1,    1,  0,     0.000,     0.000,   0
 54821,'1 ',   1,  34,   1,     5.150,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,    1,  0,     0.000,     0.000,   0
 54822,'1 ',   1,  34,   1,    19.180,     0.000,     0.000,     0.000,     0.000,    -4.790,   1,    1,  0,     0.000,     0.000,   0
 54823,'1 ',   1,  34,   1,     6.530,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,    1,  0,     0.000,     0.000,   0
 54824,'1 ',   1,  34,   1,    18.420,     0.000,     0.000,     0.000,     0.000,    -4.610,   1,    1,  0,     0.000,     0.000,   0
 54825,'1 ',   1,  34,   1,     9.730,     0.000,     0.000,     0.000,     0.000,    -2.430,   1,    1,  0,     0.000,     0.000,   0
 54826,'1 ',   1,  34,   1,     4.360,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,    1,  0,     0.000,     0.000,   0
 54827,'1 ',   1,  34,   1,     5.620,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,    1,  0,     0.000,     0.000,   0
 54828,'1 ',   1,  34,   1,     8.510,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,    1,  0,     0.000,     0.000,   0
 54829,'1 ',   1,  34,   1,     5.320,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,    1,  0,     0.000,     0.000,   0
 54830,'1 ',   1,  34,   1,     8.630,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,    1,  0,     0.000,     0.000,   0
 54831,'1 ',   1,  34,   1,     7.420,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,    1,  0,     0.000,     0.000,   0
 54832,'1 ',   1,  34,   1,     5.410,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,    1,  0,     0.000,     0.000,   0
 54833,'1 ',   1,  34,   1,     4.910,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,    1,  0,     0.000,     0.000,   0
 54834,'1 ',   1,  34,   1,     9.020,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,    1,  0,     0.000,     0.000,   0
 54835,'1 ',   1,  34,   1,     9.450,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,    1,  0,     0.000,     0.000,   0
 54836,'1 ',   1,  34,   1,     4.980,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,    1,  0,     0.000,     0.000,   0
 54837,'1 ',   1,  34,   1,     5.980,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,    1,  0,     0.000,     0.000,   0
 54839,'1 ',   1,  34,   1,     4.130,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,    1,  0,     0.000,     0.000,   0
 54840,'1 ',   1,  34,   1,     5.170,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,    1,  0,     0.000,     0.000,   0
 54841,'1 ',   1,  34,   1,     5.260,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,    1,  0,     0.000,     0.000,   0
 54842,'1 ',   1,  34,   1,     4.520,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,    1,  0,     0.000,     0.000,   0
 54843,'1 ',   1,  34,   1,     5.770,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,    1,  0,     0.000,     0.000,   0
 54844,'1 ',   1,  34,   1,     7.800,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,    1,  0,     0.000,     0.000,   0
 54845,'1 ',   1,  34,   1,    23.580,     0.000,     0.000,     0.000,     0.000,    -5.900,   1,    1,  0,     0.000,     0.000,   0
 54848,'1 ',   1,  34,   1,     2.870,     0.000,     0.000,     0.000,     0.000,    -0.720,   1,    1,  0,     0.000,     0.000,   0
 54849,'1 ',   1,  34,   1,     5.810,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,    1,  0,     0.000,     0.000,   0
 54850,'1 ',   1,  34,   1,    10.500,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,    1,  0,     0.000,     0.000,   0
 54852,'1 ',   1,  34,   1,     6.760,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,    1,  0,     0.000,     0.000,   0
 54853,'1 ',   1,  34,   1,     4.910,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,    1,  0,     0.000,     0.000,   0
 54855,'1 ',   1,  34,   1,     8.060,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54856,'1 ',   1,  34,   1,     5.710,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,    1,  0,     0.000,     0.000,   0
 54858,'1 ',   1,  34,   1,     5.570,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,    1,  0,     0.000,     0.000,   0
 54859,'1 ',   1,  34,   1,    14.280,     0.000,     0.000,     0.000,     0.000,    -3.570,   1,    1,  0,     0.000,     0.000,   0
 54860,'1 ',   1,  34,   1,     3.650,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,    1,  0,     0.000,     0.000,   0
 54861,'1 ',   1,  34,   1,     4.880,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,    1,  0,     0.000,     0.000,   0
 54862,'1 ',   1,  34,   1,     2.900,     0.000,     0.000,     0.000,     0.000,    -0.730,   1,    1,  0,     0.000,     0.000,   0
 54864,'1 ',   1,  34,   1,     5.930,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,    1,  0,     0.000,     0.000,   0
 54865,'1 ',   1,  34,   1,     8.160,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,    1,  0,     0.000,     0.000,   0
 54866,'1 ',   1,  34,   1,     7.640,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,    1,  0,     0.000,     0.000,   0
 54867,'1 ',   1,  34,   1,     2.230,     0.000,     0.000,     0.000,     0.000,    -0.560,   1,    1,  0,     0.000,     0.000,   0
 54868,'1 ',   1,  34,   1,     2.020,     0.000,     0.000,     0.000,     0.000,    -0.510,   1,    1,  0,     0.000,     0.000,   0
 54869,'1 ',   1,  34,   1,     6.540,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,    1,  0,     0.000,     0.000,   0
 54870,'1 ',   1,  34,   1,     5.510,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,    1,  0,     0.000,     0.000,   0
 54871,'1 ',   1,  34,   1,    10.170,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54872,'1 ',   1,  34,   1,    59.420,     0.000,     0.000,     0.000,     0.000,   -14.850,   1,    1,  0,     0.000,     0.000,   0
 54874,'1 ',   1,  34,   1,     9.870,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,    1,  0,     0.000,     0.000,   0
 54875,'1 ',   1,  34,   1,    43.610,     0.000,     0.000,     0.000,     0.000,   -10.900,   1,    1,  0,     0.000,     0.000,   0
 54876,'1 ',   1,  34,   1,    29.770,     0.000,     0.000,     0.000,     0.000,    -7.440,   1,    1,  0,     0.000,     0.000,   0
 54877,'1 ',   1,  34,   1,     2.430,     0.000,     0.000,     0.000,     0.000,    -0.610,   1,    1,  0,     0.000,     0.000,   0
 54879,'1 ',   1,  34,   1,    12.110,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54881,'1 ',   1,  34,   1,     8.140,     0.000,     0.000,     0.000,     0.000,    -3.410,   1,    1,  0,     0.000,     0.000,   0
 54882,'1 ',   1,  34,   1,     4.450,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,    1,  0,     0.000,     0.000,   0
 54883,'1 ',   1,  34,   1,     4.800,     0.000,     0.000,     0.000,     0.000,    -2.850,   1,    1,  0,     0.000,     0.000,   0
 54884,'1 ',   1,  34,   1,     6.170,     0.000,     0.000,     0.000,     0.000,    -3.490,   1,    1,  0,     0.000,     0.000,   0
 54885,'1 ',   1,  34,   1,     7.790,     0.000,     0.000,     0.000,     0.000,    -4.120,   1,    1,  0,     0.000,     0.000,   0
 54886,'1 ',   1,  34,   1,     5.960,     0.000,     0.000,     0.000,     0.000,    -3.400,   1,    1,  0,     0.000,     0.000,   0
 54888,'1 ',   1,  34,   1,    39.380,     0.000,     0.000,     0.000,     0.000,   -16.650,   1,    1,  0,     0.000,     0.000,   0
 54889,'1 ',   1,  34,   1,     3.590,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,    1,  0,     0.000,     0.000,   0
 54890,'1 ',   1,  34,   1,     2.570,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,    1,  0,     0.000,     0.000,   0
 54891,'1 ',   1,  34,   1,    12.720,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,    1,  0,     0.000,     0.000,   0
 54892,'1 ',   1,  34,   1,     4.320,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,    1,  0,     0.000,     0.000,   0
 54893,'1 ',   1,  34,   1,     6.350,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,    1,  0,     0.000,     0.000,   0
 54895,'1 ',   1,  34,   1,     5.230,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,    1,  0,     0.000,     0.000,   0
 54896,'1 ',   1,  34,   1,     9.170,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,    1,  0,     0.000,     0.000,   0
 54897,'1 ',   1,  34,   1,     2.490,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54899,'1 ',   1,  34,   1,     4.290,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,    1,  0,     0.000,     0.000,   0
 54900,'1 ',   1,  34,   1,     3.850,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54901,'1 ',   1,  34,   1,     9.490,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,    1,  0,     0.000,     0.000,   0
 54903,'1 ',   1,  34,   1,     5.780,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,    1,  0,     0.000,     0.000,   0
 54904,'1 ',   1,  34,   1,    13.800,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54905,'1 ',   1,  34,   1,     7.760,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54906,'1 ',   1,  34,   1,     8.310,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54907,'1 ',   1,  34,   1,     3.450,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,    1,  0,     0.000,     0.000,   0
 54908,'1 ',   1,  34,   1,    12.330,     0.000,     0.000,     0.000,     0.000,    -3.080,   1,    1,  0,     0.000,     0.000,   0
 54911,'1 ',   1,  34,   1,    13.770,     0.000,     0.000,     0.000,     0.000,    -3.440,   1,    1,  0,     0.000,     0.000,   0
 54912,'1 ',   1,  34,   1,    47.280,     0.000,     0.000,     0.000,     0.000,   -11.820,   1,    1,  0,     0.000,     0.000,   0
 54914,'1 ',   1,  34,   1,     3.710,     0.000,     0.000,     0.000,     0.000,    -0.930,   1,    1,  0,     0.000,     0.000,   0
 54915,'1 ',   1,  34,   1,    15.670,     0.000,     0.000,     0.000,     0.000,    -3.920,   1,    1,  0,     0.000,     0.000,   0
 54916,'1 ',   1,  34,   1,     9.660,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,    1,  0,     0.000,     0.000,   0
 54918,'1 ',   1,  34,   1,     5.990,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,    1,  0,     0.000,     0.000,   0
 54919,'1 ',   1,  34,   1,     2.770,     0.000,     0.000,     0.000,     0.000,    -0.690,   1,    1,  0,     0.000,     0.000,   0
 54920,'1 ',   1,  34,   1,     7.400,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,    1,  0,     0.000,     0.000,   0
 54922,'1 ',   1,  34,   1,     7.190,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,    1,  0,     0.000,     0.000,   0
 54924,'1 ',   1,  34,   1,     5.900,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,    1,  0,     0.000,     0.000,   0
 54927,'1 ',   1,  34,   1,    10.490,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,    1,  0,     0.000,     0.000,   0
 54928,'1 ',   1,  34,   1,     5.570,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,    1,  0,     0.000,     0.000,   0
 54931,'1 ',   1,  34,   1,     4.330,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,    1,  0,     0.000,     0.000,   0
 54932,'1 ',   1,  34,   1,     9.040,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,    1,  0,     0.000,     0.000,   0
 54933,'1 ',   1,  34,   1,    16.540,     0.000,     0.000,     0.000,     0.000,    -4.140,   1,    1,  0,     0.000,     0.000,   0
 54934,'1 ',   1,  34,   1,     4.600,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,    1,  0,     0.000,     0.000,   0
 54937,'1 ',   1,  34,   1,    15.610,     0.000,     0.000,     0.000,     0.000,    -3.900,   1,    1,  0,     0.000,     0.000,   0
 54938,'1 ',   1,  34,   1,     7.560,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,    1,  0,     0.000,     0.000,   0
 54940,'1 ',   1,  34,   1,     7.390,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54942,'1 ',   1,  34,   1,    18.570,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54944,'1 ',   1,  34,   1,     4.560,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,    1,  0,     0.000,     0.000,   0
 54947,'1 ',   1,  34,   1,     7.880,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54948,'1 ',   1,  34,   1,     7.190,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54949,'1 ',   1,  34,   1,     3.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54950,'1 ',   1,  34,   1,     7.400,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54951,'1 ',   1,  34,   1,    13.030,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54952,'1 ',   1,  34,   1,     3.770,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54953,'1 ',   1,  34,   1,     4.520,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54954,'1 ',   1,  34,   1,     1.050,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54955,'1 ',   1,  34,   1,     4.890,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54956,'1 ',   1,  34,   1,     1.750,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54957,'1 ',   1,  34,   1,     8.590,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54959,'1 ',   1,  34,   1,     6.650,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,    1,  0,     0.000,     0.000,   0
 54960,'1 ',   1,  34,   1,     4.290,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54961,'1 ',   1,  34,   1,     4.010,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54962,'1 ',   1,  34,   1,     5.290,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54963,'1 ',   1,  34,   1,     6.800,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54964,'1 ',   1,  34,   1,     5.660,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54965,'1 ',   1,  34,   1,     5.720,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54966,'1 ',   1,  34,   1,    12.240,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54967,'1 ',   1,  34,   1,    21.430,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54968,'1 ',   1,  34,   1,     1.970,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54969,'1 ',   1,  34,   1,     8.280,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54970,'1 ',   1,  34,   1,     6.160,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54971,'1 ',   1,  34,   1,     6.090,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54973,'1 ',   1,  34,   1,     7.430,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54974,'1 ',   1,  34,   1,     3.400,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54975,'1 ',   1,  34,   1,     6.270,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54976,'1 ',   1,  34,   1,     7.030,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54977,'1 ',   1,  34,   1,     7.020,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54978,'1 ',   1,  34,   1,     4.770,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54979,'1 ',   1,  34,   1,     5.520,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54980,'1 ',   1,  34,   1,     5.230,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54981,'1 ',   1,  34,   1,     4.950,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54982,'1 ',   1,  34,   1,     4.740,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54983,'1 ',   1,  34,   1,     4.790,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54984,'1 ',   1,  34,   1,     6.430,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54985,'1 ',   1,  34,   1,     5.760,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54986,'1 ',   1,  34,   1,     5.940,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54988,'1 ',   1,  34,   1,    10.090,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54989,'1 ',   1,  34,   1,     6.250,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54990,'1 ',   1,  34,   1,     7.800,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,    1,  0,     0.000,     0.000,   0
 54991,'1 ',   1,  34,   1,     8.080,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,    1,  0,     0.000,     0.000,   0
 54992,'1 ',   1,  34,   1,     4.220,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,    1,  0,     0.000,     0.000,   0
 54994,'1 ',   1,  34,   1,     4.330,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54995,'1 ',   1,  34,   1,     1.320,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54996,'1 ',   1,  34,   1,     4.330,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54997,'1 ',   1,  34,   1,     4.270,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 54998,'1 ',   1,  34,   1,     6.740,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55000,'1 ',   1,  34,   1,     3.130,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55001,'1 ',   1,  34,   1,     3.530,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55002,'1 ',   1,  34,   1,     3.920,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55003,'1 ',   1,  34,   1,     3.720,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55004,'1 ',   1,  34,   1,     2.440,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55006,'1 ',   1,  34,   1,     2.740,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55008,'1 ',   1,  34,   1,     2.330,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55009,'1 ',   1,  34,   1,     4.230,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55010,'1 ',   1,  34,   1,     5.330,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55011,'1 ',   1,  34,   1,     6.370,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55012,'1 ',   1,  34,   1,     5.040,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55013,'1 ',   1,  34,   1,     1.860,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55014,'1 ',   1,  34,   1,     7.150,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55015,'1 ',   1,  34,   1,     5.200,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55016,'1 ',   1,  34,   1,     3.310,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55017,'1 ',   1,  34,   1,     5.500,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55018,'1 ',   1,  34,   1,     4.550,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55019,'1 ',   1,  34,   1,     8.760,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55020,'1 ',   1,  34,   1,     4.350,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55021,'1 ',   1,  34,   1,     3.260,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55023,'1 ',   1,  34,   1,     4.830,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55024,'1 ',   1,  34,   1,     4.740,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55025,'1 ',   1,  34,   1,     5.360,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55026,'1 ',   1,  34,   1,     4.690,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55027,'1 ',   1,  34,   1,     4.890,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55028,'1 ',   1,  34,   1,     6.850,     0.000,     0.000,     0.000,     0.000,    -3.450,   1,    1,  0,     0.000,     0.000,   0
 55029,'1 ',   1,  34,   1,     8.900,     0.000,     0.000,     0.000,     0.000,    -4.400,   1,    1,  0,     0.000,     0.000,   0
 55030,'1 ',   1,  34,   1,     9.830,     0.000,     0.000,     0.000,     0.000,    -5.110,   1,    1,  0,     0.000,     0.000,   0
 55032,'1 ',   1,  34,   1,     4.420,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,    1,  0,     0.000,     0.000,   0
 55033,'1 ',   1,  34,   1,     4.420,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,    1,  0,     0.000,     0.000,   0
 55035,'1 ',   1,  34,   1,     5.270,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,    1,  0,     0.000,     0.000,   0
 55036,'1 ',   1,  34,   1,     3.030,     0.000,     0.000,     0.000,     0.000,    -0.760,   1,    1,  0,     0.000,     0.000,   0
 55037,'1 ',   1,  34,   1,     2.940,     0.000,     0.000,     0.000,     0.000,    -0.740,   1,    1,  0,     0.000,     0.000,   0
 55038,'1 ',   1,  34,   1,     5.580,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,    1,  0,     0.000,     0.000,   0
 55039,'1 ',   1,  34,   1,    18.990,     0.000,     0.000,     0.000,     0.000,    -4.750,   1,    1,  0,     0.000,     0.000,   0
 55040,'1 ',   1,  34,   1,    15.190,     0.000,     0.000,     0.000,     0.000,    -8.490,   1,    1,  0,     0.000,     0.000,   0
 55041,'1 ',   1,  34,   1,     7.690,     0.000,     0.000,     0.000,     0.000,    -4.060,   1,    1,  0,     0.000,     0.000,   0
 55043,'1 ',   1,  34,   1,    15.040,     0.000,     0.000,     0.000,     0.000,    -8.590,   1,    1,  0,     0.000,     0.000,   0
 55045,'1 ',   1,  34,   1,     4.860,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,    1,  0,     0.000,     0.000,   0
 55047,'1 ',   1,  34,   1,    12.020,     0.000,     0.000,     0.000,     0.000,    -6.340,   1,    1,  0,     0.000,     0.000,   0
 55048,'1 ',   1,  34,   1,     4.040,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,    1,  0,     0.000,     0.000,   0
 55049,'1 ',   1,  34,   1,     5.400,     0.000,     0.000,     0.000,     0.000,    -3.000,   1,    1,  0,     0.000,     0.000,   0
 55050,'1 ',   1,  34,   1,     5.670,     0.000,     0.000,     0.000,     0.000,    -3.670,   1,    1,  0,     0.000,     0.000,   0
 55053,'1 ',   1,  34,   1,     6.280,     0.000,     0.000,     0.000,     0.000,    -3.830,   1,    1,  0,     0.000,     0.000,   0
 55054,'1 ',   1,  34,   1,     9.290,     0.000,     0.000,     0.000,     0.000,    -5.470,   1,    1,  0,     0.000,     0.000,   0
 55056,'1 ',   1,  34,   1,     7.890,     0.000,     0.000,     0.000,     0.000,    -4.860,   1,    1,  0,     0.000,     0.000,   0
 55058,'1 ',   1,  34,   1,    12.450,     0.000,     0.000,     0.000,     0.000,    -6.700,   1,    1,  0,     0.000,     0.000,   0
 55059,'1 ',   1,  34,   1,     8.620,     0.000,     0.000,     0.000,     0.000,    -4.890,   1,    1,  0,     0.000,     0.000,   0
 55060,'1 ',   1,  34,   1,     7.290,     0.000,     0.000,     0.000,     0.000,    -3.790,   1,    1,  0,     0.000,     0.000,   0
 55063,'1 ',   1,  34,   1,    20.320,     0.000,     0.000,     0.000,     0.000,    -8.320,   1,    1,  0,     0.000,     0.000,   0
 55064,'1 ',   1,  34,   1,     8.140,     0.000,     0.000,     0.000,     0.000,    -4.260,   1,    1,  0,     0.000,     0.000,   0
 55065,'1 ',   1,  34,   1,     3.730,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,    1,  0,     0.000,     0.000,   0
 55066,'1 ',   1,  34,   1,     5.910,     0.000,     0.000,     0.000,     0.000,    -3.210,   1,    1,  0,     0.000,     0.000,   0
 55067,'1 ',   1,  34,   1,     9.690,     0.000,     0.000,     0.000,     0.000,    -5.110,   1,    1,  0,     0.000,     0.000,   0
 55068,'1 ',   1,  34,   1,    21.110,     0.000,     0.000,     0.000,     0.000,   -10.180,   1,    1,  0,     0.000,     0.000,   0
 55070,'1 ',   1,  34,   1,    14.670,     0.000,     0.000,     0.000,     0.000,    -6.750,   1,    1,  0,     0.000,     0.000,   0
 55071,'1 ',   1,  34,   1,     4.000,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,    1,  0,     0.000,     0.000,   0
 55074,'1 ',   1,  34,   1,     6.480,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,    1,  0,     0.000,     0.000,   0
 55075,'1 ',   1,  34,   1,    12.700,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,    1,  0,     0.000,     0.000,   0
 55076,'1 ',   1,  34,   1,    10.490,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,    1,  0,     0.000,     0.000,   0
 55078,'1 ',   1,  34,   1,     9.390,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,    1,  0,     0.000,     0.000,   0
 55080,'1 ',   1,  34,   1,     4.130,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,    1,  0,     0.000,     0.000,   0
 55081,'1 ',   1,  34,   1,     5.820,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,    1,  0,     0.000,     0.000,   0
 55082,'1 ',   1,  34,   1,     1.480,     0.000,     0.000,     0.000,     0.000,    -0.370,   1,    1,  0,     0.000,     0.000,   0
 55083,'1 ',   1,  34,   1,     4.740,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,    1,  0,     0.000,     0.000,   0
 55084,'1 ',   1,  34,   1,    60.060,     0.000,     0.000,     0.000,     0.000,   -15.020,   1,    1,  0,     0.000,     0.000,   0
 55085,'1 ',   1,  34,   1,    44.100,     0.000,     0.000,     0.000,     0.000,   -11.020,   1,    1,  0,     0.000,     0.000,   0
 55086,'1 ',   1,  34,   1,     7.950,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,    1,  0,     0.000,     0.000,   0
 55089,'1 ',   1,  34,   1,     8.230,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,    1,  0,     0.000,     0.000,   0
 55091,'1 ',   1,  34,   1,     3.810,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,    1,  0,     0.000,     0.000,   0
 55093,'1 ',   1,  34,   1,    18.060,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55094,'1 ',   1,  34,   1,     6.880,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,    1,  0,     0.000,     0.000,   0
 55095,'1 ',   1,  34,   1,    81.450,     0.000,     0.000,     0.000,     0.000,   -20.360,   1,    1,  0,     0.000,     0.000,   0
 55096,'1 ',   1,  34,   1,     5.970,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,    1,  0,     0.000,     0.000,   0
 55097,'1 ',   1,  34,   1,    12.670,     0.000,     0.000,     0.000,     0.000,    -3.170,   1,    1,  0,     0.000,     0.000,   0
 55098,'1 ',   1,  34,   1,     8.250,     0.000,     0.000,     0.000,     0.000,    -4.790,   1,    1,  0,     0.000,     0.000,   0
 55099,'1 ',   1,  34,   1,    11.210,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,    1,  0,     0.000,     0.000,   0
 55100,'1 ',   1,  34,   1,    27.490,     0.000,     0.000,     0.000,     0.000,   -16.070,   1,    1,  0,     0.000,     0.000,   0
 55101,'1 ',   1,  34,   1,     2.930,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,    1,  0,     0.000,     0.000,   0
 55102,'1 ',   1,  34,   1,    11.930,     0.000,     0.000,     0.000,     0.000,    -6.020,   1,    1,  0,     0.000,     0.000,   0
 55103,'1 ',   1,  34,   1,    31.110,     0.000,     0.000,     0.000,     0.000,    -7.780,   1,    1,  0,     0.000,     0.000,   0
 55104,'1 ',   1,  34,   1,    67.620,     0.000,     0.000,     0.000,     0.000,   -18.770,   1,    1,  0,     0.000,     0.000,   0
 55105,'1 ',   1,  34,   1,    24.340,     0.000,     0.000,     0.000,     0.000,    -9.800,   1,    1,  0,     0.000,     0.000,   0
 55106,'1 ',   1,  34,   1,    10.380,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55108,'1 ',   1,  34,   1,     5.730,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55109,'1 ',   1,  34,   1,     3.810,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55110,'1 ',   1,  34,   1,     3.820,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55111,'1 ',   1,  34,   1,     8.210,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55112,'1 ',   1,  34,   1,     3.560,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55113,'1 ',   1,  34,   1,     4.540,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55116,'1 ',   1,  34,   1,     6.400,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55117,'1 ',   1,  34,   1,     4.700,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55118,'1 ',   1,  34,   1,     6.790,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55120,'1 ',   1,  34,   1,     7.720,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55122,'1 ',   1,  34,   1,     4.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55124,'1 ',   1,  34,   1,     6.500,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55125,'1 ',   1,  34,   1,     8.520,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55127,'1 ',   1,  34,   1,     3.520,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55128,'1 ',   1,  34,   1,     3.800,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55129,'1 ',   1,  34,   1,    12.510,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55131,'1 ',   1,  34,   1,     4.990,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55133,'1 ',   1,  34,   1,     5.420,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55134,'1 ',   1,  34,   1,     4.780,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55135,'1 ',   1,  34,   1,    10.630,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55136,'1 ',   1,  34,   1,     6.270,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55137,'1 ',   1,  34,   1,     5.230,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55138,'1 ',   1,  34,   1,     7.260,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55139,'1 ',   1,  34,   1,     5.120,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55140,'1 ',   1,  34,   1,     9.120,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55141,'1 ',   1,  34,   1,     4.210,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55142,'1 ',   1,  34,   1,    10.260,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55143,'1 ',   1,  34,   1,    20.320,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55144,'1 ',   1,  34,   1,     6.810,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55145,'1 ',   1,  34,   1,    13.790,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55146,'1 ',   1,  34,   1,     5.800,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55147,'1 ',   1,  34,   1,     4.530,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55148,'1 ',   1,  34,   1,     1.690,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55149,'1 ',   1,  34,   1,     6.440,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55150,'1 ',   1,  34,   1,     5.650,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55151,'1 ',   1,  34,   1,    12.030,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55152,'1 ',   1,  34,   1,     7.010,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55153,'1 ',   1,  34,   1,     6.820,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55154,'1 ',   1,  34,   1,     5.140,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55155,'1 ',   1,  34,   1,     7.250,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55156,'1 ',   1,  34,   1,     8.350,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55157,'1 ',   1,  34,   1,    11.160,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55158,'1 ',   1,  34,   1,    11.510,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55160,'1 ',   1,  34,   1,     5.140,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55161,'1 ',   1,  34,   1,     5.920,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55162,'1 ',   1,  34,   1,    10.520,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55163,'1 ',   1,  34,   1,     7.850,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55166,'1 ',   1,  34,   1,    17.930,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55168,'1 ',   1,  34,   1,     6.200,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55169,'1 ',   1,  34,   1,     6.340,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55170,'1 ',   1,  34,   1,     3.670,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55172,'1 ',   1,  34,   1,     5.480,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55173,'1 ',   1,  34,   1,     7.560,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55174,'1 ',   1,  34,   1,     4.880,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55175,'1 ',   1,  34,   1,     4.550,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55176,'1 ',   1,  34,   1,     8.920,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55177,'1 ',   1,  34,   1,     3.160,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55178,'1 ',   1,  34,   1,     9.510,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55179,'1 ',   1,  34,   1,    49.720,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55180,'1 ',   1,  34,   1,    10.740,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55181,'1 ',   1,  34,   1,    12.110,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55184,'1 ',   1,  34,   1,     4.420,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55185,'1 ',   1,  34,   1,     7.880,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55186,'1 ',   1,  34,   1,     1.440,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55187,'1 ',   1,  34,   1,     6.310,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55188,'1 ',   1,  34,   1,     7.560,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55189,'1 ',   1,  34,   1,     7.220,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55190,'1 ',   1,  34,   1,     8.490,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55191,'1 ',   1,  34,   1,    25.470,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55193,'1 ',   1,  34,   1,     5.060,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55196,'1 ',   1,  34,   1,     9.410,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55197,'1 ',   1,  34,   1,    10.560,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55198,'1 ',   1,  34,   1,     7.560,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55199,'1 ',   1,  34,   1,    10.270,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55201,'1 ',   1,  34,   1,     5.060,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55202,'1 ',   1,  34,   1,    60.030,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55203,'1 ',   1,  34,   1,     5.070,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55204,'1 ',   1,  34,   1,     2.520,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55205,'1 ',   1,  34,   1,    18.780,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55206,'1 ',   1,  34,   1,    29.410,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55208,'1 ',   1,  34,   1,     3.230,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55209,'1 ',   1,  34,   1,     6.210,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55210,'1 ',   1,  34,   1,     5.670,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55211,'1 ',   1,  34,   1,     7.700,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55212,'1 ',   1,  34,   1,    24.900,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55213,'1 ',   1,  34,   1,     9.430,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55214,'1 ',   1,  34,   1,     6.630,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55215,'1 ',   1,  34,   1,     2.740,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55216,'1 ',   1,  34,   1,    16.060,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55217,'1 ',   1,  34,   1,     5.410,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55218,'1 ',   1,  34,   1,    38.930,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55219,'1 ',   1,  34,   1,     3.150,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55220,'1 ',   1,  34,   1,     3.440,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55221,'1 ',   1,  34,   1,     6.620,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55222,'1 ',   1,  34,   1,     6.910,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55223,'1 ',   1,  34,   1,     5.150,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55224,'1 ',   1,  34,   1,     5.030,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55225,'1 ',   1,  34,   1,     5.360,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55226,'1 ',   1,  34,   1,     2.640,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55228,'1 ',   1,  34,   1,     4.860,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55230,'1 ',   1,  34,   1,     8.610,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55231,'1 ',   1,  34,   1,     5.950,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55232,'1 ',   1,  34,   1,     3.850,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55233,'1 ',   1,  34,   1,     4.450,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55234,'1 ',   1,  34,   1,     5.630,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55235,'1 ',   1,  34,   1,    12.780,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55236,'1 ',   1,  34,   1,    12.320,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55237,'1 ',   1,  34,   1,    27.150,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55238,'1 ',   1,  34,   1,     4.710,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55239,'1 ',   1,  34,   1,    10.770,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55240,'1 ',   1,  34,   1,     3.940,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55241,'1 ',   1,  34,   1,     6.890,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55242,'1 ',   1,  34,   1,     6.990,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55244,'1 ',   1,  34,   1,    58.320,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55245,'1 ',   1,  34,   1,     2.570,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55248,'1 ',   1,  34,   1,     7.420,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55249,'1 ',   1,  34,   1,     3.720,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55250,'1 ',   1,  34,   1,     8.210,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55251,'1 ',   1,  34,   1,     7.400,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55252,'1 ',   1,  34,   1,     7.310,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55253,'1 ',   1,  34,   1,     7.240,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55254,'1 ',   1,  34,   1,     9.550,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55255,'1 ',   1,  34,   1,     7.860,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55256,'1 ',   1,  34,   1,     5.010,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55257,'1 ',   1,  34,   1,     6.260,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55259,'1 ',   1,  34,   1,     7.970,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55260,'1 ',   1,  34,   1,     6.380,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55261,'1 ',   1,  34,   1,     3.260,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55262,'1 ',   1,  34,   1,     2.140,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55263,'1 ',   1,  34,   1,     6.030,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55264,'1 ',   1,  34,   1,     4.270,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55265,'1 ',   1,  34,   1,     6.740,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55266,'1 ',   1,  34,   1,    35.390,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55267,'1 ',   1,  34,   1,     4.360,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,    1,  0,     0.000,     0.000,   0
 55268,'1 ',   1,  34,   1,     9.530,     0.000,     0.000,     0.000,     0.000,    -4.170,   1,    1,  0,     0.000,     0.000,   0
 55269,'1 ',   1,  34,   1,     8.560,     0.000,     0.000,     0.000,     0.000,    -4.810,   1,    1,  0,     0.000,     0.000,   0
 55270,'1 ',   1,  34,   1,     8.120,     0.000,     0.000,     0.000,     0.000,    -4.630,   1,    1,  0,     0.000,     0.000,   0
 55272,'1 ',   1,  34,   1,    11.570,     0.000,     0.000,     0.000,     0.000,    -6.500,   1,    1,  0,     0.000,     0.000,   0
 55274,'1 ',   1,  34,   1,     3.130,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,    1,  0,     0.000,     0.000,   0
 55275,'1 ',   1,  34,   1,     2.900,     0.000,     0.000,     0.000,     0.000,    -0.730,   1,    1,  0,     0.000,     0.000,   0
 55276,'1 ',   1,  34,   1,     4.670,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,    1,  0,     0.000,     0.000,   0
 55277,'1 ',   1,  34,   1,     5.380,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,    1,  0,     0.000,     0.000,   0
 55278,'1 ',   1,  34,   1,     4.900,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,    1,  0,     0.000,     0.000,   0
 55279,'1 ',   1,  34,   1,     4.070,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,    1,  0,     0.000,     0.000,   0
 55280,'1 ',   1,  34,   1,     5.280,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,    1,  0,     0.000,     0.000,   0
 55281,'1 ',   1,  34,   1,     3.150,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,    1,  0,     0.000,     0.000,   0
 55282,'1 ',   1,  34,   1,     3.390,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,    1,  0,     0.000,     0.000,   0
 55285,'1 ',   1,  34,   1,     2.780,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,    1,  0,     0.000,     0.000,   0
 55287,'1 ',   1,  34,   1,     7.080,     0.000,     0.000,     0.000,     0.000,    -3.410,   1,    1,  0,     0.000,     0.000,   0
 55288,'1 ',   1,  34,   1,     5.480,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,    1,  0,     0.000,     0.000,   0
 55289,'1 ',   1,  34,   1,     4.700,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,    1,  0,     0.000,     0.000,   0
 55290,'1 ',   1,  34,   1,     3.280,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,    1,  0,     0.000,     0.000,   0
 55291,'1 ',   1,  34,   1,     7.460,     0.000,     0.000,     0.000,     0.000,    -3.640,   1,    1,  0,     0.000,     0.000,   0
 55293,'1 ',   1,  34,   1,     4.960,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,    1,  0,     0.000,     0.000,   0
 55296,'1 ',   1,  34,   1,     2.300,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,    1,  0,     0.000,     0.000,   0
 55297,'1 ',   1,  34,   1,     1.920,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,    1,  0,     0.000,     0.000,   0
 55298,'1 ',   1,  34,   1,     5.840,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,    1,  0,     0.000,     0.000,   0
 55300,'1 ',   1,  34,   1,    13.130,     0.000,     0.000,     0.000,     0.000,    -7.690,   1,    1,  0,     0.000,     0.000,   0
 55301,'1 ',   1,  34,   1,     2.660,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,    1,  0,     0.000,     0.000,   0
 55303,'1 ',   1,  34,   1,     3.340,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,    1,  0,     0.000,     0.000,   0
 55306,'1 ',   1,  34,   1,     5.660,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,    1,  0,     0.000,     0.000,   0
 55307,'1 ',   1,  34,   1,     7.730,     0.000,     0.000,     0.000,     0.000,    -4.230,   1,    1,  0,     0.000,     0.000,   0
 55309,'1 ',   1,  34,   1,     2.380,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,    1,  0,     0.000,     0.000,   0
 55311,'1 ',   1,  34,   1,    16.790,     0.000,     0.000,     0.000,     0.000,    -9.450,   1,    1,  0,     0.000,     0.000,   0
 55313,'1 ',   1,  34,   1,     4.960,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,    1,  0,     0.000,     0.000,   0
 55314,'1 ',   1,  34,   1,     5.680,     0.000,     0.000,     0.000,     0.000,    -2.970,   1,    1,  0,     0.000,     0.000,   0
 55315,'1 ',   1,  34,   1,     7.720,     0.000,     0.000,     0.000,     0.000,    -3.970,   1,    1,  0,     0.000,     0.000,   0
 55316,'1 ',   1,  34,   1,    15.160,     0.000,     0.000,     0.000,     0.000,    -9.050,   1,    1,  0,     0.000,     0.000,   0
 55317,'1 ',   1,  34,   1,     7.080,     0.000,     0.000,     0.000,     0.000,    -3.750,   1,    1,  0,     0.000,     0.000,   0
 55318,'1 ',   1,  34,   1,     4.750,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,    1,  0,     0.000,     0.000,   0
 55319,'1 ',   1,  34,   1,    12.700,     0.000,     0.000,     0.000,     0.000,    -7.360,   1,    1,  0,     0.000,     0.000,   0
 55320,'1 ',   1,  34,   1,     9.850,     0.000,     0.000,     0.000,     0.000,    -5.260,   1,    1,  0,     0.000,     0.000,   0
 55321,'1 ',   1,  34,   1,     3.330,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,    1,  0,     0.000,     0.000,   0
 55323,'1 ',   1,  34,   1,     4.890,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,    1,  0,     0.000,     0.000,   0
 55324,'1 ',   1,  34,   1,    11.870,     0.000,     0.000,     0.000,     0.000,    -5.560,   1,    1,  0,     0.000,     0.000,   0
 55325,'1 ',   1,  34,   1,    57.540,     0.000,     0.000,     0.000,     0.000,   -22.540,   1,    1,  0,     0.000,     0.000,   0
 55326,'1 ',   1,  34,   1,    11.460,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,    1,  0,     0.000,     0.000,   0
 55327,'1 ',   1,  34,   1,    39.590,     0.000,     0.000,     0.000,     0.000,   -15.120,   1,    1,  0,     0.000,     0.000,   0
 55328,'1 ',   1,  34,   1,    10.470,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,    1,  0,     0.000,     0.000,   0
 55329,'1 ',   1,  34,   1,     8.010,     0.000,     0.000,     0.000,     0.000,    -4.550,   1,    1,  0,     0.000,     0.000,   0
 55330,'1 ',   1,  34,   1,    33.370,     0.000,     0.000,     0.000,     0.000,   -12.980,   1,    1,  0,     0.000,     0.000,   0
 55331,'1 ',   1,  34,   1,     8.190,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,    1,  0,     0.000,     0.000,   0
 55332,'1 ',   1,  34,   1,    10.450,     0.000,     0.000,     0.000,     0.000,    -6.270,   1,    1,  0,     0.000,     0.000,   0
 55333,'1 ',   1,  34,   1,     8.970,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,    1,  0,     0.000,     0.000,   0
 55334,'1 ',   1,  34,   1,     7.360,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,    1,  0,     0.000,     0.000,   0
 55335,'1 ',   1,  34,   1,    10.130,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,    1,  0,     0.000,     0.000,   0
 55336,'1 ',   1,  34,   1,     6.590,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,    1,  0,     0.000,     0.000,   0
 55337,'1 ',   1,  34,   1,    19.060,     0.000,     0.000,     0.000,     0.000,    -9.710,   1,    1,  0,     0.000,     0.000,   0
 55339,'1 ',   1,  34,   1,     9.640,     0.000,     0.000,     0.000,     0.000,    -5.800,   1,    1,  0,     0.000,     0.000,   0
 55341,'1 ',   1,  34,   1,    11.370,     0.000,     0.000,     0.000,     0.000,    -2.840,   1,    1,  0,     0.000,     0.000,   0
 55342,'1 ',   1,  34,   1,    10.200,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,    1,  0,     0.000,     0.000,   0
 55343,'1 ',   1,  34,   1,    13.090,     0.000,     0.000,     0.000,     0.000,    -3.270,   1,    1,  0,     0.000,     0.000,   0
 55344,'1 ',   1,  34,   1,    39.470,     0.000,     0.000,     0.000,     0.000,   -23.160,   1,    1,  0,     0.000,     0.000,   0
 55347,'1 ',   1,  34,   1,     4.640,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,    1,  0,     0.000,     0.000,   0
 55348,'1 ',   1,  34,   1,    18.090,     0.000,     0.000,     0.000,     0.000,    -9.790,   1,    1,  0,     0.000,     0.000,   0
 55349,'1 ',   1,  34,   1,    10.340,     0.000,     0.000,     0.000,     0.000,    -6.140,   1,    1,  0,     0.000,     0.000,   0
 55351,'1 ',   1,  34,   1,     2.180,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,    1,  0,     0.000,     0.000,   0
 55352,'1 ',   1,  34,   1,     9.220,     0.000,     0.000,     0.000,     0.000,    -5.320,   1,    1,  0,     0.000,     0.000,   0
 55354,'1 ',   1,  34,   1,     8.960,     0.000,     0.000,     0.000,     0.000,    -5.310,   1,    1,  0,     0.000,     0.000,   0
 55356,'1 ',   1,  34,   1,     7.840,     0.000,     0.000,     0.000,     0.000,    -4.320,   1,    1,  0,     0.000,     0.000,   0
 55357,'1 ',   1,  34,   1,     5.870,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,    1,  0,     0.000,     0.000,   0
 55359,'1 ',   1,  34,   1,    13.450,     0.000,     0.000,     0.000,     0.000,    -7.660,   1,    1,  0,     0.000,     0.000,   0
 55360,'1 ',   1,  34,   1,     8.190,     0.000,     0.000,     0.000,     0.000,    -4.740,   1,    1,  0,     0.000,     0.000,   0
 55361,'1 ',   1,  34,   1,    19.960,     0.000,     0.000,     0.000,     0.000,    -9.340,   1,    1,  0,     0.000,     0.000,   0
 55362,'1 ',   1,  34,   1,     6.390,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,    1,  0,     0.000,     0.000,   0
 55364,'1 ',   1,  34,   1,     7.260,     0.000,     0.000,     0.000,     0.000,    -3.780,   1,    1,  0,     0.000,     0.000,   0
 55365,'1 ',   1,  34,   1,     9.240,     0.000,     0.000,     0.000,     0.000,    -5.140,   1,    1,  0,     0.000,     0.000,   0
 55369,'1 ',   1,  34,   1,     4.860,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,    1,  0,     0.000,     0.000,   0
 55372,'1 ',   1,  34,   1,     9.050,     0.000,     0.000,     0.000,     0.000,    -5.660,   1,    1,  0,     0.000,     0.000,   0
 55374,'1 ',   1,  34,   1,    14.970,     0.000,     0.000,     0.000,     0.000,    -8.830,   1,    1,  0,     0.000,     0.000,   0
 55375,'1 ',   1,  34,   1,    20.130,     0.000,     0.000,     0.000,     0.000,   -12.480,   1,    1,  0,     0.000,     0.000,   0
 55376,'1 ',   1,  34,   1,    10.740,     0.000,     0.000,     0.000,     0.000,    -5.320,   1,    1,  0,     0.000,     0.000,   0
 55377,'1 ',   1,  34,   1,    18.990,     0.000,     0.000,     0.000,     0.000,    -9.730,   1,    1,  0,     0.000,     0.000,   0
 55379,'1 ',   1,  34,   1,     3.390,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,    1,  0,     0.000,     0.000,   0
 55382,'1 ',   1,  34,   1,     1.550,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,    1,  0,     0.000,     0.000,   0
 55383,'1 ',   1,  34,   1,     4.880,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,    1,  0,     0.000,     0.000,   0
 55384,'1 ',   1,  34,   1,     9.180,     0.000,     0.000,     0.000,     0.000,    -5.120,   1,    1,  0,     0.000,     0.000,   0
 55386,'1 ',   1,  34,   1,     4.100,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,    1,  0,     0.000,     0.000,   0
 55387,'1 ',   1,  34,   1,     3.740,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,    1,  0,     0.000,     0.000,   0
 55388,'1 ',   1,  34,   1,    10.410,     0.000,     0.000,     0.000,     0.000,    -5.310,   1,    1,  0,     0.000,     0.000,   0
 55390,'1 ',   1,  34,   1,     8.970,     0.000,     0.000,     0.000,     0.000,    -4.690,   1,    1,  0,     0.000,     0.000,   0
 55391,'1 ',   1,  34,   1,     8.090,     0.000,     0.000,     0.000,     0.000,    -4.750,   1,    1,  0,     0.000,     0.000,   0
 55393,'1 ',   1,  34,   1,     9.100,     0.000,     0.000,     0.000,     0.000,    -4.260,   1,    1,  0,     0.000,     0.000,   0
 55394,'1 ',   1,  34,   1,     6.800,     0.000,     0.000,     0.000,     0.000,    -3.850,   1,    1,  0,     0.000,     0.000,   0
 55395,'1 ',   1,  34,   1,     5.740,     0.000,     0.000,     0.000,     0.000,    -3.470,   1,    1,  0,     0.000,     0.000,   0
 55396,'1 ',   1,  34,   1,     2.570,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,    1,  0,     0.000,     0.000,   0
 55397,'1 ',   1,  34,   1,     8.590,     0.000,     0.000,     0.000,     0.000,    -4.370,   1,    1,  0,     0.000,     0.000,   0
 55398,'1 ',   1,  34,   1,     7.190,     0.000,     0.000,     0.000,     0.000,    -3.850,   1,    1,  0,     0.000,     0.000,   0
 55400,'1 ',   1,  34,   1,    11.430,     0.000,     0.000,     0.000,     0.000,    -5.680,   1,    1,  0,     0.000,     0.000,   0
 55404,'1 ',   1,  34,   1,     5.950,     0.000,     0.000,     0.000,     0.000,    -3.250,   1,    1,  0,     0.000,     0.000,   0
 55405,'1 ',   1,  34,   1,     8.420,     0.000,     0.000,     0.000,     0.000,    -5.120,   1,    1,  0,     0.000,     0.000,   0
 55407,'1 ',   1,  34,   1,    11.310,     0.000,     0.000,     0.000,     0.000,    -5.520,   1,    1,  0,     0.000,     0.000,   0
 55409,'1 ',   1,  34,   1,     4.090,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,    1,  0,     0.000,     0.000,   0
 55410,'1 ',   1,  34,   1,     6.810,     0.000,     0.000,     0.000,     0.000,    -3.250,   1,    1,  0,     0.000,     0.000,   0
 55411,'1 ',   1,  34,   1,    11.680,     0.000,     0.000,     0.000,     0.000,    -6.750,   1,    1,  0,     0.000,     0.000,   0
 55412,'1 ',   1,  34,   1,     9.020,     0.000,     0.000,     0.000,     0.000,    -4.910,   1,    1,  0,     0.000,     0.000,   0
 55414,'1 ',   1,  34,   1,    13.860,     0.000,     0.000,     0.000,     0.000,    -7.020,   1,    1,  0,     0.000,     0.000,   0
 55415,'1 ',   1,  34,   1,    36.820,     0.000,     0.000,     0.000,     0.000,   -16.710,   1,    1,  0,     0.000,     0.000,   0
 55416,'1 ',   1,  34,   1,    63.740,     0.000,     0.000,     0.000,     0.000,   -22.640,   1,    1,  0,     0.000,     0.000,   0
 55417,'1 ',   1,  34,   1,     7.090,     0.000,     0.000,     0.000,     0.000,    -4.100,   1,    1,  0,     0.000,     0.000,   0
 55418,'1 ',   1,  34,   1,     4.670,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,    1,  0,     0.000,     0.000,   0
 55419,'1 ',   1,  34,   1,     9.890,     0.000,     0.000,     0.000,     0.000,    -5.490,   1,    1,  0,     0.000,     0.000,   0
 55420,'1 ',   1,  34,   1,     6.430,     0.000,     0.000,     0.000,     0.000,    -3.250,   1,    1,  0,     0.000,     0.000,   0
 55422,'1 ',   1,  34,   1,    32.320,     0.000,     0.000,     0.000,     0.000,   -16.700,   1,    1,  0,     0.000,     0.000,   0
 55424,'1 ',   1,  34,   1,     4.520,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,    1,  0,     0.000,     0.000,   0
 55425,'1 ',   1,  34,   1,     2.910,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,    1,  0,     0.000,     0.000,   0
 55426,'1 ',   1,  34,   1,     5.950,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,    1,  0,     0.000,     0.000,   0
 55427,'1 ',   1,  34,   1,     3.840,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,    1,  0,     0.000,     0.000,   0
 55428,'1 ',   1,  34,   1,     6.330,     0.000,     0.000,     0.000,     0.000,    -3.790,   1,    1,  0,     0.000,     0.000,   0
 55429,'1 ',   1,  34,   1,    10.410,     0.000,     0.000,     0.000,     0.000,    -5.600,   1,    1,  0,     0.000,     0.000,   0
 55431,'1 ',   1,  34,   1,     1.000,     0.000,     0.000,     0.000,     0.000,    -0.540,   1,    1,  0,     0.000,     0.000,   0
 55432,'1 ',   1,  34,   1,    18.830,     0.000,     0.000,     0.000,     0.000,    -8.830,   1,    1,  0,     0.000,     0.000,   0
 55434,'1 ',   1,  34,   1,     2.140,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,    1,  0,     0.000,     0.000,   0
 55436,'1 ',   1,  34,   1,     7.350,     0.000,     0.000,     0.000,     0.000,    -4.410,   1,    1,  0,     0.000,     0.000,   0
 55438,'1 ',   1,  34,   1,     2.900,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,    1,  0,     0.000,     0.000,   0
 55439,'1 ',   1,  34,   1,     4.930,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,    1,  0,     0.000,     0.000,   0
 55441,'1 ',   1,  34,   1,     5.280,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,    1,  0,     0.000,     0.000,   0
 55442,'1 ',   1,  34,   1,     1.510,     0.000,     0.000,     0.000,     0.000,    -0.730,   1,    1,  0,     0.000,     0.000,   0
 55443,'1 ',   1,  34,   1,     3.780,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,    1,  0,     0.000,     0.000,   0
 55444,'1 ',   1,  34,   1,     1.890,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,    1,  0,     0.000,     0.000,   0
 55445,'1 ',   1,  34,   1,     1.600,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,    1,  0,     0.000,     0.000,   0
 55446,'1 ',   1,  34,   1,     2.220,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,    1,  0,     0.000,     0.000,   0
 55447,'1 ',   1,  34,   1,     2.570,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,    1,  0,     0.000,     0.000,   0
 55448,'1 ',   1,  34,   1,     2.360,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,    1,  0,     0.000,     0.000,   0
 55449,'1 ',   1,  34,   1,     3.800,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,    1,  0,     0.000,     0.000,   0
 55450,'1 ',   1,  34,   1,     2.540,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,    1,  0,     0.000,     0.000,   0
 55452,'1 ',   1,  34,   1,     3.120,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,    1,  0,     0.000,     0.000,   0
 55453,'1 ',   1,  34,   1,     4.400,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,    1,  0,     0.000,     0.000,   0
 55454,'1 ',   1,  34,   1,     2.190,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,    1,  0,     0.000,     0.000,   0
 55457,'1 ',   1,  34,   1,     1.550,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,    1,  0,     0.000,     0.000,   0
 55458,'1 ',   1,  34,   1,     3.570,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,    1,  0,     0.000,     0.000,   0
 55460,'1 ',   1,  34,   1,    11.030,     0.000,     0.000,     0.000,     0.000,    -5.350,   1,    1,  0,     0.000,     0.000,   0
 55461,'1 ',   1,  34,   1,     6.130,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55462,'1 ',   1,  34,   1,     7.270,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55463,'1 ',   1,  34,   1,     9.360,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55465,'1 ',   1,  34,   1,     5.630,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 55466,'1 ',   1,  34,   1,     6.900,     0.000,     0.000,     0.000,     0.000,    -3.770,   1,    1,  0,     0.000,     0.000,   0
 55467,'1 ',   1,  34,   1,     4.000,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,    1,  0,     0.000,     0.000,   0
 55468,'1 ',   1,  34,   1,     5.130,     0.000,     0.000,     0.000,     0.000,    -2.680,   1,    1,  0,     0.000,     0.000,   0
 55469,'1 ',   1,  34,   1,     4.560,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,    1,  0,     0.000,     0.000,   0
 55470,'1 ',   1,  34,   1,     7.390,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,    1,  0,     0.000,     0.000,   0
 55471,'1 ',   1,  34,   1,     9.950,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,    1,  0,     0.000,     0.000,   0
 55472,'1 ',   1,  34,   1,     4.430,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,    1,  0,     0.000,     0.000,   0
 55473,'1 ',   1,  34,   1,     5.270,     0.000,     0.000,     0.000,     0.000,    -3.120,   1,    1,  0,     0.000,     0.000,   0
 55474,'1 ',   1,  34,   1,     4.310,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,    1,  0,     0.000,     0.000,   0
 55475,'1 ',   1,  34,   1,    91.890,     0.000,     0.000,     0.000,     0.000,   -40.670,   1,    1,  0,     0.000,     0.000,   0
 55476,'1 ',   1,  34,   1,     4.270,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,    1,  0,     0.000,     0.000,   0
 55477,'1 ',   1,  34,   1,     7.490,     0.000,     0.000,     0.000,     0.000,    -3.950,   1,    1,  0,     0.000,     0.000,   0
 55478,'1 ',   1,  34,   1,     2.740,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,    1,  0,     0.000,     0.000,   0
 55479,'1 ',   1,  34,   1,     4.170,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,    1,  0,     0.000,     0.000,   0
 55481,'1 ',   1,  34,   1,     2.310,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,    1,  0,     0.000,     0.000,   0
 55483,'1 ',   1,  34,   1,     8.620,     0.000,     0.000,     0.000,     0.000,    -3.310,   1,    1,  0,     0.000,     0.000,   0
 55486,'1 ',   1,  34,   1,     5.090,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,    1,  0,     0.000,     0.000,   0
 55487,'1 ',   1,  34,   1,     6.910,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,    1,  0,     0.000,     0.000,   0
 55488,'1 ',   1,  34,   1,    12.130,     0.000,     0.000,     0.000,     0.000,    -5.020,   1,    1,  0,     0.000,     0.000,   0
 55490,'1 ',   1,  34,   1,     1.620,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,    1,  0,     0.000,     0.000,   0
 55492,'1 ',   1,  34,   1,     6.810,     0.000,     0.000,     0.000,     0.000,    -3.110,   1,    1,  0,     0.000,     0.000,   0
 55493,'1 ',   1,  34,   1,     7.200,     0.000,     0.000,     0.000,     0.000,    -3.690,   1,    1,  0,     0.000,     0.000,   0
 55496,'1 ',   1,  34,   1,    17.090,     0.000,     0.000,     0.000,     0.000,    -7.620,   1,    1,  0,     0.000,     0.000,   0
 55497,'1 ',   1,  34,   1,    18.220,     0.000,     0.000,     0.000,     0.000,    -4.560,   1,    1,  0,     0.000,     0.000,   0
 55498,'1 ',   1,  34,   1,     6.150,     0.000,     0.000,     0.000,     0.000,    -3.770,   1,    1,  0,     0.000,     0.000,   0
 55499,'1 ',   1,  34,   1,     6.360,     0.000,     0.000,     0.000,     0.000,    -3.430,   1,    1,  0,     0.000,     0.000,   0
 55502,'1 ',   1,  34,   1,     4.910,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,    1,  0,     0.000,     0.000,   0
 55505,'1 ',   1,  34,   1,     5.850,     0.000,     0.000,     0.000,     0.000,    -3.520,   1,    1,  0,     0.000,     0.000,   0
 55506,'1 ',   1,  34,   1,    14.520,     0.000,     0.000,     0.000,     0.000,    -3.630,   1,    1,  0,     0.000,     0.000,   0
 55507,'1 ',   1,  34,   1,    17.670,     0.000,     0.000,     0.000,     0.000,    -8.590,   1,    1,  0,     0.000,     0.000,   0
 55509,'1 ',   1,  34,   1,     8.560,     0.000,     0.000,     0.000,     0.000,    -5.000,   1,    1,  0,     0.000,     0.000,   0
 55510,'1 ',   1,  34,   1,     3.370,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,    1,  0,     0.000,     0.000,   0
 55511,'1 ',   1,  34,   1,     6.130,     0.000,     0.000,     0.000,     0.000,    -3.150,   1,    1,  0,     0.000,     0.000,   0
 55512,'1 ',   1,  34,   1,     5.370,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,    1,  0,     0.000,     0.000,   0
 55513,'1 ',   1,  34,   1,     7.750,     0.000,     0.000,     0.000,     0.000,    -3.800,   1,    1,  0,     0.000,     0.000,   0
 55515,'1 ',   1,  34,   1,     7.030,     0.000,     0.000,     0.000,     0.000,    -3.950,   1,    1,  0,     0.000,     0.000,   0
 55516,'1 ',   1,  34,   1,     7.600,     0.000,     0.000,     0.000,     0.000,    -4.630,   1,    1,  0,     0.000,     0.000,   0
 55517,'1 ',   1,  34,   1,    81.260,     0.000,     0.000,     0.000,     0.000,   -39.600,   1,    1,  0,     0.000,     0.000,   0
 55518,'1 ',   1,  34,   1,     3.980,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,    1,  0,     0.000,     0.000,   0
 55520,'1 ',   1,  34,   1,     3.990,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,    1,  0,     0.000,     0.000,   0
 55521,'1 ',   1,  34,   1,     8.940,     0.000,     0.000,     0.000,     0.000,    -5.250,   1,    1,  0,     0.000,     0.000,   0
 55525,'1 ',   1,  34,   1,    35.460,     0.000,     0.000,     0.000,     0.000,   -14.940,   1,    1,  0,     0.000,     0.000,   0
 55526,'1 ',   1,  34,   1,     5.790,     0.000,     0.000,     0.000,     0.000,    -3.130,   1,    1,  0,     0.000,     0.000,   0
 55527,'1 ',   1,  34,   1,    39.470,     0.000,     0.000,     0.000,     0.000,   -19.110,   1,    1,  0,     0.000,     0.000,   0
 55528,'1 ',   1,  34,   1,    37.460,     0.000,     0.000,     0.000,     0.000,   -22.120,   1,    1,  0,     0.000,     0.000,   0
 55530,'1 ',   1,  34,   1,    14.990,     0.000,     0.000,     0.000,     0.000,    -7.920,   1,    1,  0,     0.000,     0.000,   0
 55532,'1 ',   1,  34,   1,     7.900,     0.000,     0.000,     0.000,     0.000,    -3.860,   1,    1,  0,     0.000,     0.000,   0
 55534,'1 ',   1,  34,   1,     4.450,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,    1,  0,     0.000,     0.000,   0
 55536,'1 ',   1,  34,   1,     9.850,     0.000,     0.000,     0.000,     0.000,    -5.450,   1,    1,  0,     0.000,     0.000,   0
 55537,'1 ',   1,  34,   1,     3.630,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,    1,  0,     0.000,     0.000,   0
 55538,'1 ',   1,  34,   1,     2.890,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,    1,  0,     0.000,     0.000,   0
 55539,'1 ',   1,  34,   1,    11.700,     0.000,     0.000,     0.000,     0.000,    -6.090,   1,    1,  0,     0.000,     0.000,   0
 55541,'1 ',   1,  34,   1,     8.490,     0.000,     0.000,     0.000,     0.000,    -4.130,   1,    1,  0,     0.000,     0.000,   0
 55542,'1 ',   1,  34,   1,     7.420,     0.000,     0.000,     0.000,     0.000,    -4.220,   1,    1,  0,     0.000,     0.000,   0
 55543,'1 ',   1,  34,   1,    42.550,     0.000,     0.000,     0.000,     0.000,   -14.430,   1,    1,  0,     0.000,     0.000,   0
 55545,'1 ',   1,  34,   1,     3.040,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,    1,  0,     0.000,     0.000,   0
 55547,'1 ',   1,  34,   1,     3.630,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,    1,  0,     0.000,     0.000,   0
 55548,'1 ',   1,  34,   1,     1.960,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,    1,  0,     0.000,     0.000,   0
 55549,'1 ',   1,  34,   1,     8.470,     0.000,     0.000,     0.000,     0.000,    -5.160,   1,    1,  0,     0.000,     0.000,   0
 55550,'1 ',   1,  34,   1,     4.550,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,    1,  0,     0.000,     0.000,   0
 55552,'1 ',   1,  34,   1,     4.090,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,    1,  0,     0.000,     0.000,   0
 55553,'1 ',   1,  34,   1,     4.600,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,    1,  0,     0.000,     0.000,   0
 55555,'1 ',   1,  34,   1,     4.830,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,    1,  0,     0.000,     0.000,   0
 55556,'1 ',   1,  34,   1,     6.310,     0.000,     0.000,     0.000,     0.000,    -3.550,   1,    1,  0,     0.000,     0.000,   0
 55558,'1 ',   1,  34,   1,     4.140,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,    1,  0,     0.000,     0.000,   0
 55560,'1 ',   1,  34,   1,     4.440,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,    1,  0,     0.000,     0.000,   0
 55561,'1 ',   1,  34,   1,     4.400,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,    1,  0,     0.000,     0.000,   0
 55563,'1 ',   1,  34,   1,     5.660,     0.000,     0.000,     0.000,     0.000,    -3.270,   1,    1,  0,     0.000,     0.000,   0
 55564,'1 ',   1,  34,   1,     6.500,     0.000,     0.000,     0.000,     0.000,    -3.600,   1,    1,  0,     0.000,     0.000,   0
 55565,'1 ',   1,  34,   1,    11.470,     0.000,     0.000,     0.000,     0.000,    -4.840,   1,    1,  0,     0.000,     0.000,   0
 55567,'1 ',   1,  34,   1,     4.530,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,    1,  0,     0.000,     0.000,   0
 55571,'1 ',   1,  34,   1,     8.080,     0.000,     0.000,     0.000,     0.000,    -4.430,   1,    1,  0,     0.000,     0.000,   0
 55572,'1 ',   1,  34,   1,    10.550,     0.000,     0.000,     0.000,     0.000,    -5.550,   1,    1,  0,     0.000,     0.000,   0
 55574,'1 ',   1,  34,   1,     4.360,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,    1,  0,     0.000,     0.000,   0
 55575,'1 ',   1,  34,   1,     2.420,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,    1,  0,     0.000,     0.000,   0
 55578,'1 ',   1,  34,   1,     2.950,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,    1,  0,     0.000,     0.000,   0
 55579,'1 ',   1,  34,   1,     5.070,     0.000,     0.000,     0.000,     0.000,    -2.850,   1,    1,  0,     0.000,     0.000,   0
 55580,'1 ',   1,  34,   1,     4.570,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,    1,  0,     0.000,     0.000,   0
 55582,'1 ',   1,  34,   1,     9.150,     0.000,     0.000,     0.000,     0.000,    -4.550,   1,    1,  0,     0.000,     0.000,   0
 55584,'1 ',   1,  34,   1,     8.820,     0.000,     0.000,     0.000,     0.000,    -5.070,   1,    1,  0,     0.000,     0.000,   0
 55587,'1 ',   1,  34,   1,     3.980,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,    1,  0,     0.000,     0.000,   0
 55588,'1 ',   1,  34,   1,     4.400,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,    1,  0,     0.000,     0.000,   0
 55589,'1 ',   1,  34,   1,    11.260,     0.000,     0.000,     0.000,     0.000,    -6.470,   1,    1,  0,     0.000,     0.000,   0
 55590,'1 ',   1,  34,   1,     3.590,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,    1,  0,     0.000,     0.000,   0
 55591,'1 ',   1,  34,   1,    11.260,     0.000,     0.000,     0.000,     0.000,    -4.370,   1,    1,  0,     0.000,     0.000,   0
 55592,'1 ',   1,  34,   1,     9.490,     0.000,     0.000,     0.000,     0.000,    -5.280,   1,    1,  0,     0.000,     0.000,   0
 55593,'1 ',   1,  34,   1,     4.850,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,    1,  0,     0.000,     0.000,   0
 55596,'1 ',   1,  34,   1,    10.830,     0.000,     0.000,     0.000,     0.000,    -6.150,   1,    1,  0,     0.000,     0.000,   0
 55597,'1 ',   1,  34,   1,    14.960,     0.000,     0.000,     0.000,     0.000,    -3.740,   1,    1,  0,     0.000,     0.000,   0
 55599,'1 ',   1,  34,   1,     7.930,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,    1,  0,     0.000,     0.000,   0
 55600,'1 ',   1,  34,   1,     2.770,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,    1,  0,     0.000,     0.000,   0
 55601,'1 ',   1,  34,   1,    55.960,     0.000,     0.000,     0.000,     0.000,   -30.580,   1,    1,  0,     0.000,     0.000,   0
 55603,'1 ',   1,  34,   1,     2.840,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,    1,  0,     0.000,     0.000,   0
 55605,'1 ',   1,  34,   1,     2.800,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,    1,  0,     0.000,     0.000,   0
 55607,'1 ',   1,  34,   1,    11.750,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,    1,  0,     0.000,     0.000,   0
 55608,'1 ',   1,  34,   1,    33.790,     0.000,     0.000,     0.000,     0.000,   -15.920,   1,    1,  0,     0.000,     0.000,   0
 55610,'1 ',   1,  34,   1,    62.600,     0.000,     0.000,     0.000,     0.000,   -31.150,   1,    1,  0,     0.000,     0.000,   0
 55612,'1 ',   1,  34,   1,    16.660,     0.000,     0.000,     0.000,     0.000,    -6.380,   1,    1,  0,     0.000,     0.000,   0
 55613,'1 ',   1,  34,   1,   170.710,     0.000,     0.000,     0.000,     0.000,   -73.250,   1,    1,  0,     0.000,     0.000,   0
 55615,'1 ',   1,  34,   1,     3.900,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,    1,  0,     0.000,     0.000,   0
 55616,'1 ',   1,  34,   1,     2.990,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,    1,  0,     0.000,     0.000,   0
 55618,'1 ',   1,  34,   1,     9.110,     0.000,     0.000,     0.000,     0.000,    -4.350,   1,    1,  0,     0.000,     0.000,   0
 55620,'1 ',   1,  34,   1,     4.850,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,    1,  0,     0.000,     0.000,   0
 55621,'1 ',   1,  34,   1,     8.620,     0.000,     0.000,     0.000,     0.000,    -4.660,   1,    1,  0,     0.000,     0.000,   0
 55622,'1 ',   1,  34,   1,     6.750,     0.000,     0.000,     0.000,     0.000,    -3.130,   1,    1,  0,     0.000,     0.000,   0
 55623,'1 ',   1,  34,   1,     3.840,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,    1,  0,     0.000,     0.000,   0
 55624,'1 ',   1,  34,   1,     5.930,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,    1,  0,     0.000,     0.000,   0
 55625,'1 ',   1,  34,   1,     4.040,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,    1,  0,     0.000,     0.000,   0
 55627,'1 ',   1,  34,   1,     9.490,     0.000,     0.000,     0.000,     0.000,    -5.160,   1,    1,  0,     0.000,     0.000,   0
 55628,'1 ',   1,  34,   1,     9.920,     0.000,     0.000,     0.000,     0.000,    -5.530,   1,    1,  0,     0.000,     0.000,   0
 55632,'1 ',   1,  34,   1,    13.160,     0.000,     0.000,     0.000,     0.000,    -4.920,   1,    1,  0,     0.000,     0.000,   0
 55633,'1 ',   1,  34,   1,     5.480,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,    1,  0,     0.000,     0.000,   0
 55634,'1 ',   1,  34,   1,     2.810,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,    1,  0,     0.000,     0.000,   0
 55635,'1 ',   1,  34,   1,     7.560,     0.000,     0.000,     0.000,     0.000,    -4.640,   1,    1,  0,     0.000,     0.000,   0
 55636,'1 ',   1,  34,   1,     8.420,     0.000,     0.000,     0.000,     0.000,    -3.620,   1,    1,  0,     0.000,     0.000,   0
 55637,'1 ',   1,  34,   1,     5.750,     0.000,     0.000,     0.000,     0.000,    -3.000,   1,    1,  0,     0.000,     0.000,   0
 55639,'1 ',   1,  34,   1,    11.100,     0.000,     0.000,     0.000,     0.000,    -5.000,   1,    1,  0,     0.000,     0.000,   0
 55640,'1 ',   1,  34,   1,     3.830,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,    1,  0,     0.000,     0.000,   0
 55641,'1 ',   1,  34,   1,    11.990,     0.000,     0.000,     0.000,     0.000,    -6.870,   1,    1,  0,     0.000,     0.000,   0
 55642,'1 ',   1,  34,   1,     8.200,     0.000,     0.000,     0.000,     0.000,    -5.180,   1,    1,  0,     0.000,     0.000,   0
 55644,'1 ',   1,  34,   1,    31.700,     0.000,     0.000,     0.000,     0.000,   -14.870,   1,    1,  0,     0.000,     0.000,   0
 55647,'1 ',   1,  34,   1,     3.880,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,    1,  0,     0.000,     0.000,   0
 55648,'1 ',   1,  34,   1,     3.930,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,    1,  0,     0.000,     0.000,   0
 55649,'1 ',   1,  34,   1,    11.000,     0.000,     0.000,     0.000,     0.000,    -5.580,   1,    1,  0,     0.000,     0.000,   0
 55650,'1 ',   1,  34,   1,     4.360,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,    1,  0,     0.000,     0.000,   0
 55652,'1 ',   1,  34,   1,     1.780,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,    1,  0,     0.000,     0.000,   0
 55653,'1 ',   1,  34,   1,     3.670,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,    1,  0,     0.000,     0.000,   0
 55654,'1 ',   1,  34,   1,     7.290,     0.000,     0.000,     0.000,     0.000,    -3.520,   1,    1,  0,     0.000,     0.000,   0
 55657,'1 ',   1,  34,   1,     2.770,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,    1,  0,     0.000,     0.000,   0
 55658,'1 ',   1,  34,   1,     9.340,     0.000,     0.000,     0.000,     0.000,    -5.790,   1,    1,  0,     0.000,     0.000,   0
 55659,'1 ',   1,  34,   1,     9.520,     0.000,     0.000,     0.000,     0.000,    -4.790,   1,    1,  0,     0.000,     0.000,   0
 55661,'1 ',   1,  34,   1,     9.170,     0.000,     0.000,     0.000,     0.000,    -4.320,   1,    1,  0,     0.000,     0.000,   0
 55663,'1 ',   1,  34,   1,     2.350,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,    1,  0,     0.000,     0.000,   0
 55664,'1 ',   1,  34,   1,     3.670,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,    1,  0,     0.000,     0.000,   0
 55665,'1 ',   1,  34,   1,     3.120,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,    1,  0,     0.000,     0.000,   0
 55667,'1 ',   1,  34,   1,     4.740,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,    1,  0,     0.000,     0.000,   0
 55668,'1 ',   1,  34,   1,    42.450,     0.000,     0.000,     0.000,     0.000,   -21.520,   1,    1,  0,     0.000,     0.000,   0
 55669,'1 ',   1,  34,   1,     4.670,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,    1,  0,     0.000,     0.000,   0
 55670,'1 ',   1,  34,   1,     7.140,     0.000,     0.000,     0.000,     0.000,    -3.160,   1,    1,  0,     0.000,     0.000,   0
 55671,'1 ',   1,  34,   1,    12.700,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,    1,  0,     0.000,     0.000,   0
 55672,'1 ',   1,  34,   1,    14.760,     0.000,     0.000,     0.000,     0.000,    -7.140,   1,    1,  0,     0.000,     0.000,   0
 55673,'1 ',   1,  34,   1,    14.850,     0.000,     0.000,     0.000,     0.000,    -9.020,   1,    1,  0,     0.000,     0.000,   0
 55676,'1 ',   1,  34,   1,     4.110,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,    1,  0,     0.000,     0.000,   0
 55677,'1 ',   1,  34,   1,    54.760,     0.000,     0.000,     0.000,     0.000,   -29.310,   1,    1,  0,     0.000,     0.000,   0
 55679,'1 ',   1,  34,   1,     8.460,     0.000,     0.000,     0.000,     0.000,    -4.250,   1,    1,  0,     0.000,     0.000,   0
 55681,'1 ',   1,  34,   1,     5.470,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,    1,  0,     0.000,     0.000,   0
 55682,'1 ',   1,  34,   1,    11.000,     0.000,     0.000,     0.000,     0.000,    -6.910,   1,    1,  0,     0.000,     0.000,   0
 55683,'1 ',   1,  34,   1,     4.440,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,    1,  0,     0.000,     0.000,   0
 55684,'1 ',   1,  34,   1,     5.220,     0.000,     0.000,     0.000,     0.000,    -2.890,   1,    1,  0,     0.000,     0.000,   0
 55685,'1 ',   1,  34,   1,     2.210,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,    1,  0,     0.000,     0.000,   0
 55687,'1 ',   1,  34,   1,     8.270,     0.000,     0.000,     0.000,     0.000,    -5.260,   1,    1,  0,     0.000,     0.000,   0
 55688,'1 ',   1,  34,   1,     5.770,     0.000,     0.000,     0.000,     0.000,    -3.550,   1,    1,  0,     0.000,     0.000,   0
 55689,'1 ',   1,  34,   1,     8.500,     0.000,     0.000,     0.000,     0.000,    -4.350,   1,    1,  0,     0.000,     0.000,   0
 55691,'1 ',   1,  34,   1,    11.830,     0.000,     0.000,     0.000,     0.000,    -5.120,   1,    1,  0,     0.000,     0.000,   0
 55692,'1 ',   1,  34,   1,    17.800,     0.000,     0.000,     0.000,     0.000,    -6.450,   1,    1,  0,     0.000,     0.000,   0
 55693,'1 ',   1,  34,   1,     6.430,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,    1,  0,     0.000,     0.000,   0
 55694,'1 ',   1,  34,   1,    86.160,     0.000,     0.000,     0.000,     0.000,   -46.610,   1,    1,  0,     0.000,     0.000,   0
 55700,'1 ',   1,  34,   1,     5.520,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,    1,  0,     0.000,     0.000,   0
 55702,'1 ',   1,  34,   1,    15.280,     0.000,     0.000,     0.000,     0.000,    -9.760,   1,    1,  0,     0.000,     0.000,   0
 55704,'1 ',   1,  34,   1,     5.760,     0.000,     0.000,     0.000,     0.000,    -3.540,   1,    1,  0,     0.000,     0.000,   0
 55705,'1 ',   1,  34,   1,     5.530,     0.000,     0.000,     0.000,     0.000,    -3.420,   1,    1,  0,     0.000,     0.000,   0
 55706,'1 ',   1,  34,   1,     8.560,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,    1,  0,     0.000,     0.000,   0
 55707,'1 ',   1,  34,   1,    14.620,     0.000,     0.000,     0.000,     0.000,    -3.660,   1,    1,  0,     0.000,     0.000,   0
 55708,'1 ',   1,  34,   1,     8.210,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,    1,  0,     0.000,     0.000,   0
 55710,'1 ',   1,  34,   1,    12.160,     0.000,     0.000,     0.000,     0.000,    -6.250,   1,    1,  0,     0.000,     0.000,   0
 55711,'1 ',   1,  34,   1,     4.920,     0.000,     0.000,     0.000,     0.000,    -3.150,   1,    1,  0,     0.000,     0.000,   0
 55712,'1 ',   1,  34,   1,     8.850,     0.000,     0.000,     0.000,     0.000,    -5.200,   1,    1,  0,     0.000,     0.000,   0
 55714,'1 ',   1,  34,   1,     8.830,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,    1,  0,     0.000,     0.000,   0
 55715,'1 ',   1,  34,   1,    30.650,     0.000,     0.000,     0.000,     0.000,   -16.610,   1,    1,  0,     0.000,     0.000,   0
 55717,'1 ',   1,  34,   1,     8.810,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,    1,  0,     0.000,     0.000,   0
 55718,'1 ',   1,  34,   1,    20.350,     0.000,     0.000,     0.000,     0.000,   -10.690,   1,    1,  0,     0.000,     0.000,   0
 55719,'1 ',   1,  34,   1,    10.290,     0.000,     0.000,     0.000,     0.000,    -6.280,   1,    1,  0,     0.000,     0.000,   0
 55720,'1 ',   1,  34,   1,    13.650,     0.000,     0.000,     0.000,     0.000,    -8.060,   1,    1,  0,     0.000,     0.000,   0
 55721,'1 ',   1,  34,   1,    15.460,     0.000,     0.000,     0.000,     0.000,    -9.810,   1,    1,  0,     0.000,     0.000,   0
 55724,'1 ',   1,  34,   1,    10.660,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,    1,  0,     0.000,     0.000,   0
 55725,'1 ',   1,  34,   1,     8.860,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,    1,  0,     0.000,     0.000,   0
 55726,'1 ',   1,  34,   1,     8.030,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,    1,  0,     0.000,     0.000,   0
 55728,'1 ',   1,  34,   1,     3.410,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,    1,  0,     0.000,     0.000,   0
 55729,'1 ',   1,  34,   1,    16.010,     0.000,     0.000,     0.000,     0.000,    -4.000,   1,    1,  0,     0.000,     0.000,   0
 55730,'1 ',   1,  34,   1,     7.190,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,    1,  0,     0.000,     0.000,   0
 55731,'1 ',   1,  34,   1,     8.410,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,    1,  0,     0.000,     0.000,   0
 55732,'1 ',   1,  34,   1,     2.410,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,    1,  0,     0.000,     0.000,   0
 55733,'1 ',   1,  34,   1,     7.860,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,    1,  0,     0.000,     0.000,   0
 55734,'1 ',   1,  34,   1,     4.750,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,    1,  0,     0.000,     0.000,   0
 55737,'1 ',   1,  34,   1,     7.350,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,    1,  0,     0.000,     0.000,   0
 55740,'1 ',   1,  34,   1,     9.880,     0.000,     0.000,     0.000,     0.000,    -5.360,   1,    1,  0,     0.000,     0.000,   0
 55741,'1 ',   1,  34,   1,     5.050,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,    1,  0,     0.000,     0.000,   0
 55742,'1 ',   1,  34,   1,    23.730,     0.000,     0.000,     0.000,     0.000,   -12.760,   1,    1,  0,     0.000,     0.000,   0
 55743,'1 ',   1,  34,   1,    44.730,     0.000,     0.000,     0.000,     0.000,   -24.840,   1,    1,  0,     0.000,     0.000,   0
 55745,'1 ',   1,  34,   1,    10.090,     0.000,     0.000,     0.000,     0.000,    -5.120,   1,    1,  0,     0.000,     0.000,   0
 55746,'1 ',   1,  34,   1,    29.140,     0.000,     0.000,     0.000,     0.000,   -10.060,   1,    1,  0,     0.000,     0.000,   0
 55750,'1 ',   1,  34,   1,    12.830,     0.000,     0.000,     0.000,     0.000,    -6.800,   1,    1,  0,     0.000,     0.000,   0
 55751,'1 ',   1,  34,   1,    10.450,     0.000,     0.000,     0.000,     0.000,    -5.890,   1,    1,  0,     0.000,     0.000,   0
 55753,'1 ',   1,  34,   1,     6.930,     0.000,     0.000,     0.000,     0.000,    -3.760,   1,    1,  0,     0.000,     0.000,   0
 55754,'1 ',   1,  34,   1,    44.620,     0.000,     0.000,     0.000,     0.000,   -14.750,   1,    1,  0,     0.000,     0.000,   0
 55755,'1 ',   1,  34,   1,    44.380,     0.000,     0.000,     0.000,     0.000,   -25.580,   1,    1,  0,     0.000,     0.000,   0
 55756,'1 ',   1,  34,   1,    20.850,     0.000,     0.000,     0.000,     0.000,   -12.250,   1,    1,  0,     0.000,     0.000,   0
 55758,'1 ',   1,  34,   1,    16.980,     0.000,     0.000,     0.000,     0.000,    -9.100,   1,    1,  0,     0.000,     0.000,   0
 55759,'1 ',   1,  34,   1,    10.300,     0.000,     0.000,     0.000,     0.000,    -5.300,   1,    1,  0,     0.000,     0.000,   0
 55760,'1 ',   1,  34,   1,    11.520,     0.000,     0.000,     0.000,     0.000,    -6.300,   1,    1,  0,     0.000,     0.000,   0
 55763,'1 ',   1,  34,   1,     4.220,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,    1,  0,     0.000,     0.000,   0
 55765,'1 ',   1,  34,   1,     4.830,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,    1,  0,     0.000,     0.000,   0
 55767,'1 ',   1,  34,   1,     4.890,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,    1,  0,     0.000,     0.000,   0
 55770,'1 ',   1,  34,   1,    19.080,     0.000,     0.000,     0.000,     0.000,    -9.740,   1,    1,  0,     0.000,     0.000,   0
 55772,'1 ',   1,  34,   1,    13.030,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,    1,  0,     0.000,     0.000,   0
 55773,'1 ',   1,  34,   1,    12.260,     0.000,     0.000,     0.000,     0.000,    -3.070,   1,    1,  0,     0.000,     0.000,   0
 55774,'1 ',   1,  34,   1,    29.150,     0.000,     0.000,     0.000,     0.000,    -9.910,   1,    1,  0,     0.000,     0.000,   0
 55775,'1 ',   1,  34,   1,    63.300,     0.000,     0.000,     0.000,     0.000,   -21.400,   1,    1,  0,     0.000,     0.000,   0
 55776,'1 ',   1,  34,   1,    10.280,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,    1,  0,     0.000,     0.000,   0
 55777,'1 ',   1,  34,   1,     6.100,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,    1,  0,     0.000,     0.000,   0
 55778,'1 ',   1,  34,   1,    19.490,     0.000,     0.000,     0.000,     0.000,    -4.870,   1,    1,  0,     0.000,     0.000,   0
 55779,'1 ',   1,  34,   1,     8.200,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,    1,  0,     0.000,     0.000,   0
 55780,'1 ',   1,  34,   1,    35.440,     0.000,     0.000,     0.000,     0.000,    -8.860,   1,    1,  0,     0.000,     0.000,   0
 55781,'1 ',   1,  34,   1,    19.220,     0.000,     0.000,     0.000,     0.000,    -4.800,   1,    1,  0,     0.000,     0.000,   0
 55782,'1 ',   1,  34,   1,     7.740,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,    1,  0,     0.000,     0.000,   0
 55783,'1 ',   1,  34,   1,     5.850,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,    1,  0,     0.000,     0.000,   0
 55784,'1 ',   1,  34,   1,    79.390,     0.000,     0.000,     0.000,     0.000,   -32.140,   1,    1,  0,     0.000,     0.000,   0
 55785,'1 ',   1,  34,   1,    11.690,     0.000,     0.000,     0.000,     0.000,    -6.510,   1,    1,  0,     0.000,     0.000,   0
 55786,'1 ',   1,  34,   1,     6.140,     0.000,     0.000,     0.000,     0.000,    -3.110,   1,    1,  0,     0.000,     0.000,   0
 55787,'1 ',   1,  34,   1,    10.680,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,    1,  0,     0.000,     0.000,   0
 55788,'1 ',   1,  34,   1,    10.070,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,    1,  0,     0.000,     0.000,   0
 55791,'1 ',   1,  34,   1,     4.030,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,    1,  0,     0.000,     0.000,   0
 55792,'1 ',   1,  34,   1,     3.040,     0.000,     0.000,     0.000,     0.000,    -0.760,   1,    1,  0,     0.000,     0.000,   0
 55793,'1 ',   1,  34,   1,     1.940,     0.000,     0.000,     0.000,     0.000,    -0.480,   1,    1,  0,     0.000,     0.000,   0
 55794,'1 ',   1,  34,   1,     2.850,     0.000,     0.000,     0.000,     0.000,    -0.710,   1,    1,  0,     0.000,     0.000,   0
 55795,'1 ',   1,  34,   1,     7.650,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,    1,  0,     0.000,     0.000,   0
 55796,'1 ',   1,  34,   1,    10.150,     0.000,     0.000,     0.000,     0.000,    -2.540,   1,    1,  0,     0.000,     0.000,   0
 55797,'1 ',   1,  34,   1,     3.270,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,    1,  0,     0.000,     0.000,   0
 55798,'1 ',   1,  34,   1,     3.310,     0.000,     0.000,     0.000,     0.000,    -0.830,   1,    1,  0,     0.000,     0.000,   0
 55800,'1 ',   1,  34,   1,     2.320,     0.000,     0.000,     0.000,     0.000,    -0.580,   1,    1,  0,     0.000,     0.000,   0
 55802,'1 ',   1,  34,   1,     5.090,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,    1,  0,     0.000,     0.000,   0
 55803,'1 ',   1,  34,   1,     4.920,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,    1,  0,     0.000,     0.000,   0
 55805,'1 ',   1,  34,   1,     6.130,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,    1,  0,     0.000,     0.000,   0
 55806,'1 ',   1,  34,   1,    16.120,     0.000,     0.000,     0.000,     0.000,    -4.030,   1,    1,  0,     0.000,     0.000,   0
 55807,'1 ',   1,  34,   1,    11.290,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,    1,  0,     0.000,     0.000,   0
 55808,'1 ',   1,  34,   1,     7.730,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,    1,  0,     0.000,     0.000,   0
 55809,'1 ',   1,  34,   1,    44.430,     0.000,     0.000,     0.000,     0.000,   -16.940,   1,    1,  0,     0.000,     0.000,   0
 55810,'1 ',   1,  34,   1,     4.740,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,    1,  0,     0.000,     0.000,   0
 55811,'1 ',   1,  34,   1,    16.800,     0.000,     0.000,     0.000,     0.000,    -4.200,   1,    1,  0,     0.000,     0.000,   0
 55812,'1 ',   1,  34,   1,     6.930,     0.000,     0.000,     0.000,     0.000,    -3.540,   1,    1,  0,     0.000,     0.000,   0
 55813,'1 ',   1,  34,   1,     7.410,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,    1,  0,     0.000,     0.000,   0
 55814,'1 ',   1,  34,   1,     2.840,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,    1,  0,     0.000,     0.000,   0
 55816,'1 ',   1,  34,   1,   117.290,     0.000,     0.000,     0.000,     0.000,   -43.640,   1,    1,  0,     0.000,     0.000,   0
 55817,'1 ',   1,  34,   1,     2.610,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,    1,  0,     0.000,     0.000,   0
 55818,'1 ',   1,  34,   1,     5.150,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,    1,  0,     0.000,     0.000,   0
 55819,'1 ',   1,  34,   1,    20.480,     0.000,     0.000,     0.000,     0.000,   -10.420,   1,    1,  0,     0.000,     0.000,   0
 55821,'1 ',   1,  34,   1,     7.970,     0.000,     0.000,     0.000,     0.000,    -4.210,   1,    1,  0,     0.000,     0.000,   0
 55822,'1 ',   1,  34,   1,     8.080,     0.000,     0.000,     0.000,     0.000,    -4.090,   1,    1,  0,     0.000,     0.000,   0
 55823,'1 ',   1,  34,   1,    16.750,     0.000,     0.000,     0.000,     0.000,    -9.760,   1,    1,  0,     0.000,     0.000,   0
 55825,'1 ',   1,  34,   1,     8.490,     0.000,     0.000,     0.000,     0.000,    -5.230,   1,    1,  0,     0.000,     0.000,   0
 55826,'1 ',   1,  34,   1,     7.590,     0.000,     0.000,     0.000,     0.000,    -3.940,   1,    1,  0,     0.000,     0.000,   0
 55827,'1 ',   1,  34,   1,     4.980,     0.000,     0.000,     0.000,     0.000,    -3.060,   1,    1,  0,     0.000,     0.000,   0
 55828,'1 ',   1,  34,   1,     4.620,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,    1,  0,     0.000,     0.000,   0
 55829,'1 ',   1,  34,   1,     8.350,     0.000,     0.000,     0.000,     0.000,    -4.760,   1,    1,  0,     0.000,     0.000,   0
 55830,'1 ',   1,  34,   1,     4.980,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,    1,  0,     0.000,     0.000,   0
 55831,'1 ',   1,  34,   1,     4.390,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,    1,  0,     0.000,     0.000,   0
 55832,'1 ',   1,  34,   1,    14.400,     0.000,     0.000,     0.000,     0.000,    -7.400,   1,    1,  0,     0.000,     0.000,   0
 55841,'1 ',   1,  34,   1,     4.300,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,    1,  0,     0.000,     0.000,   0
 55842,'1 ',   1,  34,   1,     6.540,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,    1,  0,     0.000,     0.000,   0
 55843,'1 ',   1,  34,   1,     5.810,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,    1,  0,     0.000,     0.000,   0
 55844,'1 ',   1,  34,   1,     8.160,     0.000,     0.000,     0.000,     0.000,    -4.010,   1,    1,  0,     0.000,     0.000,   0
 55845,'1 ',   1,  34,   1,     7.140,     0.000,     0.000,     0.000,     0.000,    -3.630,   1,    1,  0,     0.000,     0.000,   0
 55848,'1 ',   1,  34,   1,     4.180,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,    1,  0,     0.000,     0.000,   0
 55849,'1 ',   1,  34,   1,     5.850,     0.000,     0.000,     0.000,     0.000,    -3.210,   1,    1,  0,     0.000,     0.000,   0
 55850,'1 ',   1,  34,   1,     8.470,     0.000,     0.000,     0.000,     0.000,    -4.810,   1,    1,  0,     0.000,     0.000,   0
 55856,'1 ',   1,  34,   1,     7.810,     0.000,     0.000,     0.000,     0.000,    -3.490,   1,    1,  0,     0.000,     0.000,   0
 55857,'1 ',   1,  34,   1,     7.750,     0.000,     0.000,     0.000,     0.000,    -4.510,   1,    1,  0,     0.000,     0.000,   0
 55858,'1 ',   1,  34,   1,     6.800,     0.000,     0.000,     0.000,     0.000,    -3.950,   1,    1,  0,     0.000,     0.000,   0
 55859,'1 ',   1,  34,   1,     6.850,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,    1,  0,     0.000,     0.000,   0
 55860,'1 ',   1,  34,   1,     6.040,     0.000,     0.000,     0.000,     0.000,    -3.080,   1,    1,  0,     0.000,     0.000,   0
 55861,'1 ',   1,  34,   1,     4.410,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,    1,  0,     0.000,     0.000,   0
 55863,'1 ',   1,  34,   1,     8.010,     0.000,     0.000,     0.000,     0.000,    -5.000,   1,    1,  0,     0.000,     0.000,   0
 55864,'1 ',   1,  34,   1,    56.550,     0.000,     0.000,     0.000,     0.000,   -26.450,   1,    1,  0,     0.000,     0.000,   0
 55865,'1 ',   1,  34,   1,    18.000,     0.000,     0.000,     0.000,     0.000,   -10.140,   1,    1,  0,     0.000,     0.000,   0
 55866,'1 ',   1,  34,   1,     5.370,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,    1,  0,     0.000,     0.000,   0
 55867,'1 ',   1,  34,   1,     3.760,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,    1,  0,     0.000,     0.000,   0
 55869,'1 ',   1,  34,   1,     2.820,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,    1,  0,     0.000,     0.000,   0
 55870,'1 ',   1,  34,   1,    10.230,     0.000,     0.000,     0.000,     0.000,    -5.350,   1,    1,  0,     0.000,     0.000,   0
 55871,'1 ',   1,  34,   1,     6.710,     0.000,     0.000,     0.000,     0.000,    -4.120,   1,    1,  0,     0.000,     0.000,   0
 55872,'1 ',   1,  34,   1,    23.620,     0.000,     0.000,     0.000,     0.000,    -8.130,   1,    1,  0,     0.000,     0.000,   0
 55873,'1 ',   1,  34,   1,     8.820,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,    1,  0,     0.000,     0.000,   0
 55874,'1 ',   1,  34,   1,     4.310,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,    1,  0,     0.000,     0.000,   0
 55875,'1 ',   1,  34,   1,     3.320,     0.000,     0.000,     0.000,     0.000,    -0.830,   1,    1,  0,     0.000,     0.000,   0
 55876,'1 ',   1,  34,   1,     6.520,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,    1,  0,     0.000,     0.000,   0
 55877,'1 ',   1,  34,   1,     3.490,     0.000,     0.000,     0.000,     0.000,    -0.870,   1,    1,  0,     0.000,     0.000,   0
 55878,'1 ',   1,  34,   1,    23.090,     0.000,     0.000,     0.000,     0.000,    -5.770,   1,    1,  0,     0.000,     0.000,   0
 55879,'1 ',   1,  34,   1,     3.210,     0.000,     0.000,     0.000,     0.000,    -0.800,   1,    1,  0,     0.000,     0.000,   0
 55880,'1 ',   1,  34,   1,     4.890,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,    1,  0,     0.000,     0.000,   0
 55881,'1 ',   1,  34,   1,     3.880,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,    1,  0,     0.000,     0.000,   0
 55882,'1 ',   1,  34,   1,    15.410,     0.000,     0.000,     0.000,     0.000,    -3.850,   1,    1,  0,     0.000,     0.000,   0
 55883,'1 ',   1,  34,   1,    48.620,     0.000,     0.000,     0.000,     0.000,   -12.160,   1,    1,  0,     0.000,     0.000,   0
 55884,'1 ',   1,  34,   1,     8.220,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,    1,  0,     0.000,     0.000,   0
 55885,'1 ',   1,  34,   1,     8.160,     0.000,     0.000,     0.000,     0.000,    -4.080,   1,    1,  0,     0.000,     0.000,   0
 55886,'1 ',   1,  34,   1,     7.780,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,    1,  0,     0.000,     0.000,   0
 55887,'1 ',   1,  34,   1,     4.620,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,    1,  0,     0.000,     0.000,   0
 55888,'1 ',   1,  34,   1,     4.930,     0.000,     0.000,     0.000,     0.000,    -3.130,   1,    1,  0,     0.000,     0.000,   0
 55889,'1 ',   1,  34,   1,     7.200,     0.000,     0.000,     0.000,     0.000,    -4.060,   1,    1,  0,     0.000,     0.000,   0
 55891,'1 ',   1,  34,   1,    10.170,     0.000,     0.000,     0.000,     0.000,    -5.380,   1,    1,  0,     0.000,     0.000,   0
 55892,'1 ',   1,  34,   1,     5.780,     0.000,     0.000,     0.000,     0.000,    -3.590,   1,    1,  0,     0.000,     0.000,   0
 55895,'1 ',   1,  34,   1,    11.450,     0.000,     0.000,     0.000,     0.000,    -6.270,   1,    1,  0,     0.000,     0.000,   0
 55898,'1 ',   1,  34,   1,     5.080,     0.000,     0.000,     0.000,     0.000,    -2.980,   1,    1,  0,     0.000,     0.000,   0
 55899,'1 ',   1,  34,   1,     6.570,     0.000,     0.000,     0.000,     0.000,    -3.580,   1,    1,  0,     0.000,     0.000,   0
 55901,'1 ',   1,  34,   1,     8.340,     0.000,     0.000,     0.000,     0.000,    -3.900,   1,    1,  0,     0.000,     0.000,   0
 55903,'1 ',   1,  34,   1,     5.620,     0.000,     0.000,     0.000,     0.000,    -3.240,   1,    1,  0,     0.000,     0.000,   0
 55904,'1 ',   1,  34,   1,     5.990,     0.000,     0.000,     0.000,     0.000,    -3.710,   1,    1,  0,     0.000,     0.000,   0
 55905,'1 ',   1,  34,   1,     4.230,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,    1,  0,     0.000,     0.000,   0
 55907,'1 ',   1,  34,   1,     2.010,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,    1,  0,     0.000,     0.000,   0
 55908,'1 ',   1,  34,   1,     6.290,     0.000,     0.000,     0.000,     0.000,    -3.610,   1,    1,  0,     0.000,     0.000,   0
 55909,'1 ',   1,  34,   1,     3.150,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,    1,  0,     0.000,     0.000,   0
 55911,'1 ',   1,  34,   1,     7.340,     0.000,     0.000,     0.000,     0.000,    -3.560,   1,    1,  0,     0.000,     0.000,   0
 55912,'1 ',   1,  34,   1,     8.180,     0.000,     0.000,     0.000,     0.000,    -3.810,   1,    1,  0,     0.000,     0.000,   0
 55913,'1 ',   1,  34,   1,     7.870,     0.000,     0.000,     0.000,     0.000,    -3.850,   1,    1,  0,     0.000,     0.000,   0
 55915,'1 ',   1,  34,   1,     7.760,     0.000,     0.000,     0.000,     0.000,    -4.750,   1,    1,  0,     0.000,     0.000,   0
 55918,'1 ',   1,  34,   1,    64.640,     0.000,     0.000,     0.000,     0.000,   -35.030,   1,    1,  0,     0.000,     0.000,   0
 55920,'1 ',   1,  34,   1,     8.380,     0.000,     0.000,     0.000,     0.000,    -4.650,   1,    1,  0,     0.000,     0.000,   0
 55921,'1 ',   1,  34,   1,     5.190,     0.000,     0.000,     0.000,     0.000,    -3.040,   1,    1,  0,     0.000,     0.000,   0
 55922,'1 ',   1,  34,   1,   148.050,     0.000,     0.000,     0.000,     0.000,   -80.830,   1,    1,  0,     0.000,     0.000,   0
 55923,'1 ',   1,  34,   1,     2.430,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,    1,  0,     0.000,     0.000,   0
 55924,'1 ',   1,  34,   1,     1.820,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,    1,  0,     0.000,     0.000,   0
 55925,'1 ',   1,  34,   1,     7.090,     0.000,     0.000,     0.000,     0.000,    -3.630,   1,    1,  0,     0.000,     0.000,   0
 55926,'1 ',   1,  34,   1,     3.370,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,    1,  0,     0.000,     0.000,   0
 55927,'1 ',   1,  34,   1,     6.830,     0.000,     0.000,     0.000,     0.000,    -3.910,   1,    1,  0,     0.000,     0.000,   0
 55928,'1 ',   1,  34,   1,     8.340,     0.000,     0.000,     0.000,     0.000,    -4.490,   1,    1,  0,     0.000,     0.000,   0
 55929,'1 ',   1,  34,   1,     8.700,     0.000,     0.000,     0.000,     0.000,    -4.240,   1,    1,  0,     0.000,     0.000,   0
 55930,'1 ',   1,  34,   1,    10.620,     0.000,     0.000,     0.000,     0.000,    -5.010,   1,    1,  0,     0.000,     0.000,   0
 55936,'1 ',   1,  34,   1,     6.240,     0.000,     0.000,     0.000,     0.000,    -3.570,   1,    1,  0,     0.000,     0.000,   0
 55939,'1 ',   1,  34,   1,     7.970,     0.000,     0.000,     0.000,     0.000,    -4.190,   1,    1,  0,     0.000,     0.000,   0
 55942,'1 ',   1,  34,   1,    19.470,     0.000,     0.000,     0.000,     0.000,    -4.870,   1,    1,  0,     0.000,     0.000,   0
 55943,'1 ',   1,  34,   1,     9.300,     0.000,     0.000,     0.000,     0.000,    -5.850,   1,    1,  0,     0.000,     0.000,   0
 55944,'1 ',   1,  34,   1,     6.500,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,    1,  0,     0.000,     0.000,   0
 55945,'1 ',   1,  34,   1,     6.770,     0.000,     0.000,     0.000,     0.000,    -4.020,   1,    1,  0,     0.000,     0.000,   0
 55946,'1 ',   1,  34,   1,     9.440,     0.000,     0.000,     0.000,     0.000,    -5.400,   1,    1,  0,     0.000,     0.000,   0
 55947,'1 ',   1,  34,   1,     8.730,     0.000,     0.000,     0.000,     0.000,    -4.210,   1,    1,  0,     0.000,     0.000,   0
 55949,'1 ',   1,  34,   1,     2.580,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,    1,  0,     0.000,     0.000,   0
 55951,'1 ',   1,  34,   1,     9.670,     0.000,     0.000,     0.000,     0.000,    -5.550,   1,    1,  0,     0.000,     0.000,   0
 55952,'1 ',   1,  34,   1,     5.750,     0.000,     0.000,     0.000,     0.000,    -3.310,   1,    1,  0,     0.000,     0.000,   0
 55954,'1 ',   1,  34,   1,     5.880,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,    1,  0,     0.000,     0.000,   0
 55955,'1 ',   1,  34,   1,     5.930,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,    1,  0,     0.000,     0.000,   0
 55956,'1 ',   1,  34,   1,     4.200,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,    1,  0,     0.000,     0.000,   0
 55957,'1 ',   1,  34,   1,     4.490,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,    1,  0,     0.000,     0.000,   0
 55958,'1 ',   1,  34,   1,     7.500,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,    1,  0,     0.000,     0.000,   0
 55959,'1 ',   1,  34,   1,     6.940,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,    1,  0,     0.000,     0.000,   0
 55960,'1 ',   1,  34,   1,     4.090,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,    1,  0,     0.000,     0.000,   0
 55961,'1 ',   1,  34,   1,     4.440,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,    1,  0,     0.000,     0.000,   0
 55962,'1 ',   1,  34,   1,     4.990,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,    1,  0,     0.000,     0.000,   0
 55963,'1 ',   1,  34,   1,    15.830,     0.000,     0.000,     0.000,     0.000,    -3.960,   1,    1,  0,     0.000,     0.000,   0
 55964,'1 ',   1,  34,   1,     4.410,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,    1,  0,     0.000,     0.000,   0
 55965,'1 ',   1,  34,   1,     2.790,     0.000,     0.000,     0.000,     0.000,    -0.700,   1,    1,  0,     0.000,     0.000,   0
 55966,'1 ',   1,  34,   1,     5.500,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,    1,  0,     0.000,     0.000,   0
 55967,'1 ',   1,  34,   1,     8.430,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,    1,  0,     0.000,     0.000,   0
 55969,'1 ',   1,  34,   1,     8.530,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,    1,  0,     0.000,     0.000,   0
 55970,'1 ',   1,  34,   1,     4.960,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,    1,  0,     0.000,     0.000,   0
 55971,'1 ',   1,  34,   1,     9.770,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,    1,  0,     0.000,     0.000,   0
 55972,'1 ',   1,  34,   1,    14.890,     0.000,     0.000,     0.000,     0.000,    -3.720,   1,    1,  0,     0.000,     0.000,   0
 55973,'1 ',   1,  34,   1,     4.130,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,    1,  0,     0.000,     0.000,   0
 55974,'1 ',   1,  34,   1,     8.840,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,    1,  0,     0.000,     0.000,   0
 55977,'1 ',   1,  34,   1,     7.780,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,    1,  0,     0.000,     0.000,   0
 55979,'1 ',   1,  34,   1,     3.370,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,    1,  0,     0.000,     0.000,   0
 55980,'1 ',   1,  34,   1,     4.360,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,    1,  0,     0.000,     0.000,   0
 55981,'1 ',   1,  34,   1,     6.390,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,    1,  0,     0.000,     0.000,   0
 55983,'1 ',   1,  34,   1,     5.510,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,    1,  0,     0.000,     0.000,   0
 55984,'1 ',   1,  34,   1,     4.420,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,    1,  0,     0.000,     0.000,   0
 55986,'1 ',   1,  34,   1,     3.260,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,    1,  0,     0.000,     0.000,   0
 55988,'1 ',   1,  34,   1,     9.150,     0.000,     0.000,     0.000,     0.000,    -5.130,   1,    1,  0,     0.000,     0.000,   0
 55989,'1 ',   1,  34,   1,     3.690,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,    1,  0,     0.000,     0.000,   0
 55992,'1 ',   1,  34,   1,     4.020,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,    1,  0,     0.000,     0.000,   0
 55995,'1 ',   1,  34,   1,     3.100,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,    1,  0,     0.000,     0.000,   0
 55996,'1 ',   1,  34,   1,     3.820,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,    1,  0,     0.000,     0.000,   0
 55999,'1 ',   1,  34,   1,     8.010,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,    1,  0,     0.000,     0.000,   0
 56000,'1 ',   1,  34,   1,     9.550,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,    1,  0,     0.000,     0.000,   0
 56001,'1 ',   1,  34,   1,     5.010,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,    1,  0,     0.000,     0.000,   0
 56002,'1 ',   1,  34,   1,     7.110,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,    1,  0,     0.000,     0.000,   0
 56004,'1 ',   1,  34,   1,     4.920,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,    1,  0,     0.000,     0.000,   0
 56005,'1 ',   1,  34,   1,     3.400,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,    1,  0,     0.000,     0.000,   0
 56006,'1 ',   1,  34,   1,     5.650,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,    1,  0,     0.000,     0.000,   0
 56009,'1 ',   1,  34,   1,     5.840,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,    1,  0,     0.000,     0.000,   0
 56010,'1 ',   1,  34,   1,     5.280,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,    1,  0,     0.000,     0.000,   0
 56011,'1 ',   1,  34,   1,     3.660,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,    1,  0,     0.000,     0.000,   0
 56012,'1 ',   1,  34,   1,     3.340,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,    1,  0,     0.000,     0.000,   0
 56013,'1 ',   1,  34,   1,     7.570,     0.000,     0.000,     0.000,     0.000,    -4.070,   1,    1,  0,     0.000,     0.000,   0
 56014,'1 ',   1,  34,   1,     7.510,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,    1,  0,     0.000,     0.000,   0
 56016,'1 ',   1,  34,   1,     2.320,     0.000,     0.000,     0.000,     0.000,    -0.580,   1,    1,  0,     0.000,     0.000,   0
 56017,'1 ',   1,  34,   1,     4.860,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,    1,  0,     0.000,     0.000,   0
 56018,'1 ',   1,  34,   1,     6.000,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,    1,  0,     0.000,     0.000,   0
 56020,'1 ',   1,  34,   1,     6.970,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,    1,  0,     0.000,     0.000,   0
 56021,'1 ',   1,  34,   1,     5.690,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,    1,  0,     0.000,     0.000,   0
 56025,'1 ',   1,  34,   1,     4.630,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,    1,  0,     0.000,     0.000,   0
 56027,'1 ',   1,  34,   1,     4.200,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,    1,  0,     0.000,     0.000,   0
 56029,'1 ',   1,  34,   1,     3.990,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,    1,  0,     0.000,     0.000,   0
 56031,'1 ',   1,  34,   1,     7.100,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,    1,  0,     0.000,     0.000,   0
 56032,'1 ',   1,  34,   1,     6.830,     0.000,     0.000,     0.000,     0.000,    -3.490,   1,    1,  0,     0.000,     0.000,   0
 56033,'1 ',   1,  34,   1,     1.900,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,    1,  0,     0.000,     0.000,   0
 56034,'1 ',   1,  34,   1,     7.220,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,    1,  0,     0.000,     0.000,   0
 56035,'1 ',   1,  34,   1,     8.850,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,    1,  0,     0.000,     0.000,   0
 56036,'1 ',   1,  34,   1,     1.360,     0.000,     0.000,     0.000,     0.000,    -0.340,   1,    1,  0,     0.000,     0.000,   0
 56038,'1 ',   1,  34,   1,     4.420,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,    1,  0,     0.000,     0.000,   0
 56039,'1 ',   1,  34,   1,     4.870,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,    1,  0,     0.000,     0.000,   0
 56040,'1 ',   1,  34,   1,     3.580,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,    1,  0,     0.000,     0.000,   0
 56041,'1 ',   1,  34,   1,     5.250,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,    1,  0,     0.000,     0.000,   0
 56042,'1 ',   1,  34,   1,    10.320,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,    1,  0,     0.000,     0.000,   0
 56043,'1 ',   1,  34,   1,     6.030,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,    1,  0,     0.000,     0.000,   0
 56047,'1 ',   1,  34,   1,     4.680,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,    1,  0,     0.000,     0.000,   0
 56050,'1 ',   1,  34,   1,     5.890,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,    1,  0,     0.000,     0.000,   0
 56051,'1 ',   1,  34,   1,     2.650,     0.000,     0.000,     0.000,     0.000,    -0.660,   1,    1,  0,     0.000,     0.000,   0
 56053,'1 ',   1,  34,   1,    10.180,     0.000,     0.000,     0.000,     0.000,    -2.540,   1,    1,  0,     0.000,     0.000,   0
 56054,'1 ',   1,  34,   1,     6.110,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,    1,  0,     0.000,     0.000,   0
 56055,'1 ',   1,  34,   1,     4.650,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,    1,  0,     0.000,     0.000,   0
 56056,'1 ',   1,  34,   1,     7.880,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,    1,  0,     0.000,     0.000,   0
 56057,'1 ',   1,  34,   1,     7.620,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,    1,  0,     0.000,     0.000,   0
 56059,'1 ',   1,  34,   1,     5.410,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,    1,  0,     0.000,     0.000,   0
 56060,'1 ',   1,  34,   1,     6.100,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,    1,  0,     0.000,     0.000,   0
 56061,'1 ',   1,  34,   1,     5.010,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,    1,  0,     0.000,     0.000,   0
 56063,'1 ',   1,  34,   1,     7.010,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,    1,  0,     0.000,     0.000,   0
 56064,'1 ',   1,  34,   1,     7.780,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,    1,  0,     0.000,     0.000,   0
 56065,'1 ',   1,  34,   1,     8.290,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,    1,  0,     0.000,     0.000,   0
 56067,'1 ',   1,  34,   1,     6.980,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,    1,  0,     0.000,     0.000,   0
 56068,'1 ',   1,  34,   1,     8.960,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,    1,  0,     0.000,     0.000,   0
 56069,'1 ',   1,  34,   1,     9.380,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,    1,  0,     0.000,     0.000,   0
 56070,'1 ',   1,  34,   1,     8.430,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,    1,  0,     0.000,     0.000,   0
 56071,'1 ',   1,  34,   1,     8.890,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,    1,  0,     0.000,     0.000,   0
 56072,'1 ',   1,  34,   1,     6.230,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,    1,  0,     0.000,     0.000,   0
 56073,'1 ',   1,  34,   1,     4.420,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,    1,  0,     0.000,     0.000,   0
 56074,'1 ',   1,  34,   1,    12.080,     0.000,     0.000,     0.000,     0.000,    -3.020,   1,    1,  0,     0.000,     0.000,   0
 56075,'1 ',   1,  34,   1,     6.130,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,    1,  0,     0.000,     0.000,   0
 56076,'1 ',   1,  34,   1,     5.740,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,    1,  0,     0.000,     0.000,   0
 56077,'1 ',   1,  34,   1,     4.190,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,    1,  0,     0.000,     0.000,   0
 56078,'1 ',   1,  34,   1,     5.050,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,    1,  0,     0.000,     0.000,   0
 56079,'1 ',   1,  34,   1,     5.290,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,    1,  0,     0.000,     0.000,   0
 56080,'1 ',   1,  34,   1,     6.800,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,    1,  0,     0.000,     0.000,   0
 56083,'1 ',   1,  34,   1,     8.030,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,    1,  0,     0.000,     0.000,   0
 56085,'1 ',   1,  34,   1,    11.690,     0.000,     0.000,     0.000,     0.000,    -6.590,   1,    1,  0,     0.000,     0.000,   0
 56086,'1 ',   1,  34,   1,     1.730,     0.000,     0.000,     0.000,     0.000,    -0.430,   1,    1,  0,     0.000,     0.000,   0
 56088,'1 ',   1,  34,   1,     8.940,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,    1,  0,     0.000,     0.000,   0
 56089,'1 ',   1,  34,   1,     8.800,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,    1,  0,     0.000,     0.000,   0
 56090,'1 ',   1,  34,   1,     5.390,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,    1,  0,     0.000,     0.000,   0
 56091,'1 ',   1,  34,   1,     6.600,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,    1,  0,     0.000,     0.000,   0
 56092,'1 ',   1,  34,   1,     9.390,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,    1,  0,     0.000,     0.000,   0
 56093,'1 ',   1,  34,   1,     2.140,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,    1,  0,     0.000,     0.000,   0
 56095,'1 ',   1,  34,   1,     4.080,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,    1,  0,     0.000,     0.000,   0
 56096,'1 ',   1,  34,   1,     6.590,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,    1,  0,     0.000,     0.000,   0
 56097,'1 ',   1,  34,   1,     7.050,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,    1,  0,     0.000,     0.000,   0
 56098,'1 ',   1,  34,   1,     6.950,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,    1,  0,     0.000,     0.000,   0
 56099,'1 ',   1,  34,   1,     3.650,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,    1,  0,     0.000,     0.000,   0
 56100,'1 ',   1,  34,   1,     9.470,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,    1,  0,     0.000,     0.000,   0
 56101,'1 ',   1,  34,   1,     3.290,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,    1,  0,     0.000,     0.000,   0
 56102,'1 ',   1,  34,   1,     7.500,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,    1,  0,     0.000,     0.000,   0
 56103,'1 ',   1,  34,   1,     4.130,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,    1,  0,     0.000,     0.000,   0
 56104,'1 ',   1,  34,   1,     9.310,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,    1,  0,     0.000,     0.000,   0
 56105,'1 ',   1,  34,   1,     6.820,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,    1,  0,     0.000,     0.000,   0
 56107,'1 ',   1,  34,   1,     6.040,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,    1,  0,     0.000,     0.000,   0
 56108,'1 ',   1,  34,   1,     5.020,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,    1,  0,     0.000,     0.000,   0
 56109,'1 ',   1,  34,   1,     7.990,     0.000,     0.000,     0.000,     0.000,    -5.160,   1,    1,  0,     0.000,     0.000,   0
 56110,'1 ',   1,  34,   1,     3.100,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,    1,  0,     0.000,     0.000,   0
 56112,'1 ',   1,  34,   1,    15.050,     0.000,     0.000,     0.000,     0.000,    -3.760,   1,    1,  0,     0.000,     0.000,   0
 56113,'1 ',   1,  34,   1,     6.150,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,    1,  0,     0.000,     0.000,   0
 56114,'1 ',   1,  34,   1,    12.300,     0.000,     0.000,     0.000,     0.000,    -3.080,   1,    1,  0,     0.000,     0.000,   0
 56115,'1 ',   1,  34,   1,     5.980,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,    1,  0,     0.000,     0.000,   0
 56116,'1 ',   1,  34,   1,    11.440,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,    1,  0,     0.000,     0.000,   0
 56119,'1 ',   1,  34,   1,    10.600,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,    1,  0,     0.000,     0.000,   0
 56120,'1 ',   1,  34,   1,     5.480,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,    1,  0,     0.000,     0.000,   0
 56121,'1 ',   1,  34,   1,     7.550,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,    1,  0,     0.000,     0.000,   0
 56122,'1 ',   1,  34,   1,     5.000,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,    1,  0,     0.000,     0.000,   0
 56123,'1 ',   1,  34,   1,     9.430,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,    1,  0,     0.000,     0.000,   0
 56124,'1 ',   1,  34,   1,     4.230,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,    1,  0,     0.000,     0.000,   0
 56126,'1 ',   1,  34,   1,    18.400,     0.000,     0.000,     0.000,     0.000,   -10.700,   1,    1,  0,     0.000,     0.000,   0
 56127,'1 ',   1,  34,   1,     3.090,     0.000,     0.000,     0.000,     0.000,    -0.770,   1,    1,  0,     0.000,     0.000,   0
 56129,'1 ',   1,  34,   1,     3.090,     0.000,     0.000,     0.000,     0.000,    -0.770,   1,    1,  0,     0.000,     0.000,   0
 56130,'1 ',   1,  34,   1,     7.770,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,    1,  0,     0.000,     0.000,   0
 56131,'1 ',   1,  34,   1,     4.650,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,    1,  0,     0.000,     0.000,   0
 56132,'1 ',   1,  34,   1,     3.760,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,    1,  0,     0.000,     0.000,   0
 56134,'1 ',   1,  34,   1,     8.760,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,    1,  0,     0.000,     0.000,   0
 56135,'1 ',   1,  34,   1,     3.630,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,    1,  0,     0.000,     0.000,   0
 56136,'1 ',   1,  34,   1,    12.700,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,    1,  0,     0.000,     0.000,   0
 56137,'1 ',   1,  34,   1,     9.600,     0.000,     0.000,     0.000,     0.000,    -5.210,   1,    1,  0,     0.000,     0.000,   0
 56138,'1 ',   1,  34,   1,     3.440,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,    1,  0,     0.000,     0.000,   0
 56139,'1 ',   1,  34,   1,     4.250,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,    1,  0,     0.000,     0.000,   0
 56141,'1 ',   1,  34,   1,     7.750,     0.000,     0.000,     0.000,     0.000,    -3.740,   1,    1,  0,     0.000,     0.000,   0
 56142,'1 ',   1,  34,   1,     8.940,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,    1,  0,     0.000,     0.000,   0
 56143,'1 ',   1,  34,   1,    13.140,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,    1,  0,     0.000,     0.000,   0
 56144,'1 ',   1,  34,   1,     2.860,     0.000,     0.000,     0.000,     0.000,    -0.710,   1,    1,  0,     0.000,     0.000,   0
 56145,'1 ',   1,  34,   1,     7.050,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,    1,  0,     0.000,     0.000,   0
 56146,'1 ',   1,  34,   1,     8.680,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,    1,  0,     0.000,     0.000,   0
 56148,'1 ',   1,  34,   1,    13.340,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,    1,  0,     0.000,     0.000,   0
 56149,'1 ',   1,  34,   1,     3.470,     0.000,     0.000,     0.000,     0.000,    -0.870,   1,    1,  0,     0.000,     0.000,   0
 56151,'1 ',   1,  34,   1,     3.190,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,    1,  0,     0.000,     0.000,   0
 56152,'1 ',   1,  34,   1,     7.090,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,    1,  0,     0.000,     0.000,   0
 56154,'1 ',   1,  34,   1,     5.240,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,    1,  0,     0.000,     0.000,   0
 56155,'1 ',   1,  34,   1,    26.590,     0.000,     0.000,     0.000,     0.000,    -6.650,   1,    1,  0,     0.000,     0.000,   0
 56156,'1 ',   1,  34,   1,     6.890,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,    1,  0,     0.000,     0.000,   0
 56158,'1 ',   1,  34,   1,     4.130,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,    1,  0,     0.000,     0.000,   0
 56159,'1 ',   1,  34,   1,     9.580,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,    1,  0,     0.000,     0.000,   0
 56161,'1 ',   1,  34,   1,     9.990,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,    1,  0,     0.000,     0.000,   0
 56162,'1 ',   1,  34,   1,    49.700,     0.000,     0.000,     0.000,     0.000,   -16.660,   1,    1,  0,     0.000,     0.000,   0
 56164,'1 ',   1,  34,   1,     7.280,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,    1,  0,     0.000,     0.000,   0
 56166,'1 ',   1,  34,   1,     5.370,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,    1,  0,     0.000,     0.000,   0
 56168,'1 ',   1,  34,   1,     4.250,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,    1,  0,     0.000,     0.000,   0
 56169,'1 ',   1,  34,   1,     2.960,     0.000,     0.000,     0.000,     0.000,    -0.740,   1,    1,  0,     0.000,     0.000,   0
 56170,'1 ',   1,  34,   1,    13.830,     0.000,     0.000,     0.000,     0.000,    -3.460,   1,    1,  0,     0.000,     0.000,   0
 56171,'1 ',   1,  34,   1,     8.240,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,    1,  0,     0.000,     0.000,   0
 56172,'1 ',   1,  34,   1,    17.060,     0.000,     0.000,     0.000,     0.000,    -4.260,   1,    1,  0,     0.000,     0.000,   0
 56173,'1 ',   1,  34,   1,    11.010,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,    1,  0,     0.000,     0.000,   0
 56174,'1 ',   1,  34,   1,     5.730,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,    1,  0,     0.000,     0.000,   0
 56178,'1 ',   1,  34,   1,     7.830,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,    1,  0,     0.000,     0.000,   0
 56179,'1 ',   1,  34,   1,     7.360,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,    1,  0,     0.000,     0.000,   0
 56180,'1 ',   1,  34,   1,     2.750,     0.000,     0.000,     0.000,     0.000,    -0.690,   1,    1,  0,     0.000,     0.000,   0
 56181,'1 ',   1,  34,   1,     2.480,     0.000,     0.000,     0.000,     0.000,    -0.620,   1,    1,  0,     0.000,     0.000,   0
 56183,'1 ',   1,  34,   1,     7.360,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,    1,  0,     0.000,     0.000,   0
 56184,'1 ',   1,  34,   1,     8.440,     0.000,     0.000,     0.000,     0.000,    -4.180,   1,    1,  0,     0.000,     0.000,   0
 56187,'1 ',   1,  34,   1,    21.550,     0.000,     0.000,     0.000,     0.000,    -5.390,   1,    1,  0,     0.000,     0.000,   0
 56188,'1 ',   1,  34,   1,    23.720,     0.000,     0.000,     0.000,     0.000,    -5.930,   1,    1,  0,     0.000,     0.000,   0
 56189,'1 ',   1,  34,   1,     6.790,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,    1,  0,     0.000,     0.000,   0
 56190,'1 ',   1,  34,   1,     7.670,     0.000,     0.000,     0.000,     0.000,    -3.550,   1,    1,  0,     0.000,     0.000,   0
 56193,'1 ',   1,  34,   1,     4.280,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,    1,  0,     0.000,     0.000,   0
 56194,'1 ',   1,  34,   1,     9.750,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,    1,  0,     0.000,     0.000,   0
 56195,'1 ',   1,  34,   1,     9.920,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,    1,  0,     0.000,     0.000,   0
 56196,'1 ',   1,  34,   1,    10.920,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,    1,  0,     0.000,     0.000,   0
 56197,'1 ',   1,  34,   1,    11.230,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,    1,  0,     0.000,     0.000,   0
 56201,'1 ',   1,  34,   1,     2.710,     0.000,     0.000,     0.000,     0.000,    -0.680,   1,    1,  0,     0.000,     0.000,   0
 56202,'1 ',   1,  34,   1,     9.950,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,    1,  0,     0.000,     0.000,   0
 56203,'1 ',   1,  34,   1,     6.040,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,    1,  0,     0.000,     0.000,   0
 56205,'1 ',   1,  34,   1,    12.130,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,    1,  0,     0.000,     0.000,   0
 56208,'1 ',   1,  34,   1,     5.590,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,    1,  0,     0.000,     0.000,   0
 56209,'1 ',   1,  34,   1,     4.490,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,    1,  0,     0.000,     0.000,   0
 56210,'1 ',   1,  34,   1,     3.120,     0.000,     0.000,     0.000,     0.000,    -0.780,   1,    1,  0,     0.000,     0.000,   0
 56211,'1 ',   1,  34,   1,     9.050,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,    1,  0,     0.000,     0.000,   0
 56212,'1 ',   1,  34,   1,     2.030,     0.000,     0.000,     0.000,     0.000,    -0.510,   1,    1,  0,     0.000,     0.000,   0
 56213,'1 ',   1,  34,   1,     4.950,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,    1,  0,     0.000,     0.000,   0
 56214,'1 ',   1,  34,   1,     4.700,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,    1,  0,     0.000,     0.000,   0
 56215,'1 ',   1,  34,   1,     6.880,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,    1,  0,     0.000,     0.000,   0
 56216,'1 ',   1,  34,   1,     2.320,     0.000,     0.000,     0.000,     0.000,    -0.580,   1,    1,  0,     0.000,     0.000,   0
 56217,'1 ',   1,  34,   1,    18.060,     0.000,     0.000,     0.000,     0.000,    -6.510,   1,    1,  0,     0.000,     0.000,   0
 56219,'1 ',   1,  34,   1,     3.670,     0.000,     0.000,     0.000,     0.000,    -0.920,   1,    1,  0,     0.000,     0.000,   0
 56220,'1 ',   1,  34,   1,     7.200,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,    1,  0,     0.000,     0.000,   0
 56222,'1 ',   1,  34,   1,    24.630,     0.000,     0.000,     0.000,     0.000,   -13.600,   1,    1,  0,     0.000,     0.000,   0
 56223,'1 ',   1,  34,   1,    10.070,     0.000,     0.000,     0.000,     0.000,    -5.450,   1,    1,  0,     0.000,     0.000,   0
 56225,'1 ',   1,  34,   1,     8.130,     0.000,     0.000,     0.000,     0.000,    -4.470,   1,    1,  0,     0.000,     0.000,   0
 56227,'1 ',   1,  34,   1,     5.430,     0.000,     0.000,     0.000,     0.000,    -3.380,   1,    1,  0,     0.000,     0.000,   0
 56228,'1 ',   1,  34,   1,     2.000,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,    1,  0,     0.000,     0.000,   0
 56229,'1 ',   1,  34,   1,     5.950,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,    1,  0,     0.000,     0.000,   0
 56230,'1 ',   1,  34,   1,     2.220,     0.000,     0.000,     0.000,     0.000,    -0.550,   1,    1,  0,     0.000,     0.000,   0
 56231,'1 ',   1,  34,   1,     7.710,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,    1,  0,     0.000,     0.000,   0
 56232,'1 ',   1,  34,   1,     3.180,     0.000,     0.000,     0.000,     0.000,    -0.800,   1,    1,  0,     0.000,     0.000,   0
 56233,'1 ',   1,  34,   1,     6.480,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,    1,  0,     0.000,     0.000,   0
 56239,'1 ',   1,  34,   1,    13.690,     0.000,     0.000,     0.000,     0.000,    -7.470,   1,    1,  0,     0.000,     0.000,   0
 56240,'1 ',   1,  34,   1,     7.110,     0.000,     0.000,     0.000,     0.000,    -4.420,   1,    1,  0,     0.000,     0.000,   0
 56243,'1 ',   1,  34,   1,    13.550,     0.000,     0.000,     0.000,     0.000,    -7.710,   1,    1,  0,     0.000,     0.000,   0
 56245,'1 ',   1,  34,   1,     2.980,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,    1,  0,     0.000,     0.000,   0
 56246,'1 ',   1,  34,   1,    55.720,     0.000,     0.000,     0.000,     0.000,   -19.000,   1,    1,  0,     0.000,     0.000,   0
 56247,'1 ',   1,  34,   1,     9.830,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,    1,  0,     0.000,     0.000,   0
 56248,'1 ',   1,  34,   1,    12.110,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,    1,  0,     0.000,     0.000,   0
 56249,'1 ',   1,  34,   1,    17.140,     0.000,     0.000,     0.000,     0.000,    -4.280,   1,    1,  0,     0.000,     0.000,   0
 56251,'1 ',   1,  34,   1,     9.410,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,    1,  0,     0.000,     0.000,   0
 56253,'1 ',   1,  34,   1,     5.180,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,    1,  0,     0.000,     0.000,   0
 56254,'1 ',   1,  34,   1,     3.230,     0.000,     0.000,     0.000,     0.000,    -0.810,   1,    1,  0,     0.000,     0.000,   0
 56255,'1 ',   1,  34,   1,     8.230,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,    1,  0,     0.000,     0.000,   0
 56257,'1 ',   1,  34,   1,    78.950,     0.000,     0.000,     0.000,     0.000,   -19.740,   1,    1,  0,     0.000,     0.000,   0
 56258,'1 ',   1,  34,   1,     2.470,     0.000,     0.000,     0.000,     0.000,    -0.620,   1,    1,  0,     0.000,     0.000,   0
 56261,'1 ',   1,  34,   1,    44.810,     0.000,     0.000,     0.000,     0.000,   -11.200,   1,    1,  0,     0.000,     0.000,   0
 56262,'1 ',   1,  34,   1,    13.440,     0.000,     0.000,     0.000,     0.000,    -3.360,   1,    1,  0,     0.000,     0.000,   0
 56263,'1 ',   1,  34,   1,     7.460,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,    1,  0,     0.000,     0.000,   0
 56264,'1 ',   1,  34,   1,    10.360,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,    1,  0,     0.000,     0.000,   0
 56266,'1 ',   1,  34,   1,     3.650,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,    1,  0,     0.000,     0.000,   0
 56267,'1 ',   1,  34,   1,    14.840,     0.000,     0.000,     0.000,     0.000,    -3.710,   1,    1,  0,     0.000,     0.000,   0
 56269,'1 ',   1,  34,   1,     6.110,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,    1,  0,     0.000,     0.000,   0
 56270,'1 ',   1,  34,   1,     5.380,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,    1,  0,     0.000,     0.000,   0
 56271,'1 ',   1,  34,   1,    12.050,     0.000,     0.000,     0.000,     0.000,    -3.010,   1,    1,  0,     0.000,     0.000,   0
 56272,'1 ',   1,  34,   1,    33.340,     0.000,     0.000,     0.000,     0.000,    -8.340,   1,    1,  0,     0.000,     0.000,   0
 56273,'1 ',   1,  34,   1,     9.020,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,    1,  0,     0.000,     0.000,   0
 56274,'1 ',   1,  34,   1,     9.250,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,    1,  0,     0.000,     0.000,   0
 56277,'1 ',   1,  34,   1,    15.440,     0.000,     0.000,     0.000,     0.000,    -3.860,   1,    1,  0,     0.000,     0.000,   0
 56278,'1 ',   1,  34,   1,    17.130,     0.000,     0.000,     0.000,     0.000,   -11.040,   1,    1,  0,     0.000,     0.000,   0
 56279,'1 ',   1,  34,   1,    17.210,     0.000,     0.000,     0.000,     0.000,    -4.300,   1,    1,  0,     0.000,     0.000,   0
 56280,'1 ',   1,  34,   1,     9.060,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,    1,  0,     0.000,     0.000,   0
 56282,'1 ',   1,  34,   1,     3.810,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,    1,  0,     0.000,     0.000,   0
 56283,'1 ',   1,  34,   1,     8.590,     0.000,     0.000,     0.000,     0.000,    -4.740,   1,    1,  0,     0.000,     0.000,   0
 56284,'1 ',   1,  34,   1,    13.400,     0.000,     0.000,     0.000,     0.000,    -5.910,   1,    1,  0,     0.000,     0.000,   0
 56285,'1 ',   1,  34,   1,     7.390,     0.000,     0.000,     0.000,     0.000,    -4.630,   1,    1,  0,     0.000,     0.000,   0
 56286,'1 ',   1,  34,   1,    12.490,     0.000,     0.000,     0.000,     0.000,    -7.340,   1,    1,  0,     0.000,     0.000,   0
 56287,'1 ',   1,  34,   1,     8.310,     0.000,     0.000,     0.000,     0.000,    -4.380,   1,    1,  0,     0.000,     0.000,   0
 56288,'1 ',   1,  34,   1,    14.440,     0.000,     0.000,     0.000,     0.000,    -7.480,   1,    1,  0,     0.000,     0.000,   0
 56289,'1 ',   1,  34,   1,    16.370,     0.000,     0.000,     0.000,     0.000,    -4.090,   1,    1,  0,     0.000,     0.000,   0
 56296,'1 ',   1,  34,   1,    16.640,     0.000,     0.000,     0.000,     0.000,    -4.160,   1,    1,  0,     0.000,     0.000,   0
 56297,'1 ',   1,  34,   1,    12.680,     0.000,     0.000,     0.000,     0.000,    -7.320,   1,    1,  0,     0.000,     0.000,   0
 56300,'1 ',   1,  34,   1,     3.650,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,    1,  0,     0.000,     0.000,   0
 56303,'1 ',   1,  34,   1,     4.100,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,    1,  0,     0.000,     0.000,   0
 56305,'1 ',   1,  34,   1,     3.330,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,    1,  0,     0.000,     0.000,   0
 56307,'1 ',   1,  34,   1,     9.000,     0.000,     0.000,     0.000,     0.000,    -5.190,   1,    1,  0,     0.000,     0.000,   0
 56308,'1 ',   1,  34,   1,     4.110,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,    1,  0,     0.000,     0.000,   0
 56311,'1 ',   1,  34,   1,     8.860,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,    1,  0,     0.000,     0.000,   0
 56312,'1 ',   1,  34,   1,    13.150,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,    1,  0,     0.000,     0.000,   0
 56313,'1 ',   1,  34,   1,     4.640,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,    1,  0,     0.000,     0.000,   0
 56314,'1 ',   1,  34,   1,     8.600,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,    1,  0,     0.000,     0.000,   0
 56316,'1 ',   1,  34,   1,     8.480,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,    1,  0,     0.000,     0.000,   0
 56317,'1 ',   1,  34,   1,    13.370,     0.000,     0.000,     0.000,     0.000,    -3.340,   1,    1,  0,     0.000,     0.000,   0
 56318,'1 ',   1,  34,   1,     8.900,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,    1,  0,     0.000,     0.000,   0
 56319,'1 ',   1,  34,   1,     3.840,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,    1,  0,     0.000,     0.000,   0
 56320,'1 ',   1,  34,   1,     6.520,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,    1,  0,     0.000,     0.000,   0
 56321,'1 ',   1,  34,   1,     4.590,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,    1,  0,     0.000,     0.000,   0
 56322,'1 ',   1,  34,   1,    10.430,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,    1,  0,     0.000,     0.000,   0
 56323,'1 ',   1,  34,   1,     4.920,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,    1,  0,     0.000,     0.000,   0
 56324,'1 ',   1,  34,   1,     6.240,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,    1,  0,     0.000,     0.000,   0
 56325,'1 ',   1,  34,   1,     9.860,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,    1,  0,     0.000,     0.000,   0
 56327,'1 ',   1,  34,   1,     7.950,     0.000,     0.000,     0.000,     0.000,    -4.110,   1,    1,  0,     0.000,     0.000,   0
 56328,'1 ',   1,  34,   1,     6.900,     0.000,     0.000,     0.000,     0.000,    -3.500,   1,    1,  0,     0.000,     0.000,   0
 56329,'1 ',   1,  34,   1,     8.990,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,    1,  0,     0.000,     0.000,   0
 56330,'1 ',   1,  34,   1,    13.070,     0.000,     0.000,     0.000,     0.000,    -3.270,   1,    1,  0,     0.000,     0.000,   0
 56331,'1 ',   1,  34,   1,    10.050,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,    1,  0,     0.000,     0.000,   0
 56332,'1 ',   1,  34,   1,     5.650,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,    1,  0,     0.000,     0.000,   0
 56333,'1 ',   1,  34,   1,     5.510,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,    1,  0,     0.000,     0.000,   0
 56334,'1 ',   1,  34,   1,     7.070,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,    1,  0,     0.000,     0.000,   0
 56336,'1 ',   1,  34,   1,     8.220,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,    1,  0,     0.000,     0.000,   0
 56338,'1 ',   1,  34,   1,     7.480,     0.000,     0.000,     0.000,     0.000,    -4.360,   1,    1,  0,     0.000,     0.000,   0
 56339,'1 ',   1,  34,   1,    12.410,     0.000,     0.000,     0.000,     0.000,    -7.460,   1,    1,  0,     0.000,     0.000,   0
 56340,'1 ',   1,  34,   1,     7.290,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,    1,  0,     0.000,     0.000,   0
 56342,'1 ',   1,  34,   1,     4.250,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,    1,  0,     0.000,     0.000,   0
 56343,'1 ',   1,  34,   1,     2.450,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,    1,  0,     0.000,     0.000,   0
 56345,'1 ',   1,  34,   1,    10.660,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,    1,  0,     0.000,     0.000,   0
 56346,'1 ',   1,  34,   1,     4.260,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,    1,  0,     0.000,     0.000,   0
 56347,'1 ',   1,  34,   1,     5.590,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,    1,  0,     0.000,     0.000,   0
 56348,'1 ',   1,  34,   1,     1.230,     0.000,     0.000,     0.000,     0.000,    -0.310,   1,    1,  0,     0.000,     0.000,   0
 56349,'1 ',   1,  34,   1,    12.630,     0.000,     0.000,     0.000,     0.000,    -3.160,   1,    1,  0,     0.000,     0.000,   0
 56351,'1 ',   1,  34,   1,    11.510,     0.000,     0.000,     0.000,     0.000,    -4.710,   1,    1,  0,     0.000,     0.000,   0
 56353,'1 ',   1,  34,   1,    15.330,     0.000,     0.000,     0.000,     0.000,    -8.390,   1,    1,  0,     0.000,     0.000,   0
 56355,'1 ',   1,  34,   1,     8.920,     0.000,     0.000,     0.000,     0.000,    -5.160,   1,    1,  0,     0.000,     0.000,   0
 56356,'1 ',   1,  34,   1,     6.810,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,    1,  0,     0.000,     0.000,   0
 56360,'1 ',   1,  34,   1,    16.790,     0.000,     0.000,     0.000,     0.000,    -4.200,   1,    1,  0,     0.000,     0.000,   0
 56361,'1 ',   1,  34,   1,    27.250,     0.000,     0.000,     0.000,     0.000,    -6.810,   1,    1,  0,     0.000,     0.000,   0
 56362,'1 ',   1,  34,   1,     9.610,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,    1,  0,     0.000,     0.000,   0
 56363,'1 ',   1,  34,   1,    11.280,     0.000,     0.000,     0.000,     0.000,    -5.280,   1,    1,  0,     0.000,     0.000,   0
 56366,'1 ',   1,  34,   1,     9.050,     0.000,     0.000,     0.000,     0.000,    -4.920,   1,    1,  0,     0.000,     0.000,   0
 56368,'1 ',   1,  34,   1,     1.280,     0.000,     0.000,     0.000,     0.000,    -0.780,   1,    1,  0,     0.000,     0.000,   0
 56369,'1 ',   1,  34,   1,     9.770,     0.000,     0.000,     0.000,     0.000,    -4.880,   1,    1,  0,     0.000,     0.000,   0
 56370,'1 ',   1,  34,   1,     5.040,     0.000,     0.000,     0.000,     0.000,    -2.970,   1,    1,  0,     0.000,     0.000,   0
 56371,'1 ',   1,  34,   1,     5.620,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,    1,  0,     0.000,     0.000,   0
 56372,'1 ',   1,  34,   1,    13.880,     0.000,     0.000,     0.000,     0.000,    -3.470,   1,    1,  0,     0.000,     0.000,   0
 56373,'1 ',   1,  34,   1,     9.290,     0.000,     0.000,     0.000,     0.000,    -4.870,   1,    1,  0,     0.000,     0.000,   0
 56375,'1 ',   1,  34,   1,     4.810,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,    1,  0,     0.000,     0.000,   0
 56376,'1 ',   1,  34,   1,     6.970,     0.000,     0.000,     0.000,     0.000,    -4.400,   1,    1,  0,     0.000,     0.000,   0
 56381,'1 ',   1,  34,   1,    75.570,     0.000,     0.000,     0.000,     0.000,   -18.890,   1,    1,  0,     0.000,     0.000,   0
 56382,'1 ',   1,  34,   1,     5.210,     0.000,     0.000,     0.000,     0.000,    -3.250,   1,    1,  0,     0.000,     0.000,   0
 56383,'1 ',   1,  34,   1,    36.030,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 56384,'1 ',   1,  34,   1,     8.430,     0.000,     0.000,     0.000,     0.000,    -4.710,   1,    1,  0,     0.000,     0.000,   0
 56385,'1 ',   1,  34,   1,    19.470,     0.000,     0.000,     0.000,     0.000,    -9.600,   1,    1,  0,     0.000,     0.000,   0
 56386,'1 ',   1,  34,   1,    20.480,     0.000,     0.000,     0.000,     0.000,    -8.140,   1,    1,  0,     0.000,     0.000,   0
 56387,'1 ',   1,  34,   1,    15.370,     0.000,     0.000,     0.000,     0.000,    -7.720,   1,    1,  0,     0.000,     0.000,   0
 56389,'1 ',   1,  34,   1,     9.550,     0.000,     0.000,     0.000,     0.000,    -5.700,   1,    1,  0,     0.000,     0.000,   0
 56393,'1 ',   1,  34,   1,     6.480,     0.000,     0.000,     0.000,     0.000,    -3.410,   1,    1,  0,     0.000,     0.000,   0
 56394,'1 ',   1,  34,   1,     8.360,     0.000,     0.000,     0.000,     0.000,    -4.300,   1,    1,  0,     0.000,     0.000,   0
 56397,'1 ',   1,  34,   1,     3.240,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,    1,  0,     0.000,     0.000,   0
 56398,'1 ',   1,  34,   1,     4.900,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,    1,  0,     0.000,     0.000,   0
 56400,'1 ',   1,  34,   1,     7.810,     0.000,     0.000,     0.000,     0.000,    -4.550,   1,    1,  0,     0.000,     0.000,   0
 56401,'1 ',   1,  34,   1,    12.230,     0.000,     0.000,     0.000,     0.000,    -5.210,   1,    1,  0,     0.000,     0.000,   0
 56404,'1 ',   1,  34,   1,    19.420,     0.000,     0.000,     0.000,     0.000,    -8.560,   1,    1,  0,     0.000,     0.000,   0
 56406,'1 ',   1,  34,   1,     7.810,     0.000,     0.000,     0.000,     0.000,    -4.130,   1,    1,  0,     0.000,     0.000,   0
 56407,'1 ',   1,  34,   1,     3.290,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,    1,  0,     0.000,     0.000,   0
 56408,'1 ',   1,  34,   1,     5.430,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,    1,  0,     0.000,     0.000,   0
 56409,'1 ',   1,  34,   1,     9.700,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,    1,  0,     0.000,     0.000,   0
 56410,'1 ',   1,  34,   1,     7.340,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,    1,  0,     0.000,     0.000,   0
 56411,'1 ',   1,  34,   1,     6.600,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,    1,  0,     0.000,     0.000,   0
 56412,'1 ',   1,  34,   1,     3.950,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 56413,'1 ',   1,  34,   1,     7.440,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,    1,  0,     0.000,     0.000,   0
 56414,'1 ',   1,  34,   1,     5.540,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,    1,  0,     0.000,     0.000,   0
 56417,'1 ',   1,  34,   1,     7.890,     0.000,     0.000,     0.000,     0.000,    -4.630,   1,    1,  0,     0.000,     0.000,   0
 56419,'1 ',   1,  34,   1,    11.050,     0.000,     0.000,     0.000,     0.000,    -6.050,   1,    1,  0,     0.000,     0.000,   0
 56421,'1 ',   1,  34,   1,     5.120,     0.000,     0.000,     0.000,     0.000,    -2.970,   1,    1,  0,     0.000,     0.000,   0
 56422,'1 ',   1,  34,   1,    10.190,     0.000,     0.000,     0.000,     0.000,    -6.270,   1,    1,  0,     0.000,     0.000,   0
 56425,'1 ',   1,  34,   1,     6.190,     0.000,     0.000,     0.000,     0.000,    -3.750,   1,    1,  0,     0.000,     0.000,   0
 56428,'1 ',   1,  34,   1,     3.570,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,    1,  0,     0.000,     0.000,   0
 56429,'1 ',   1,  34,   1,     4.560,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,    1,  0,     0.000,     0.000,   0
 56430,'1 ',   1,  34,   1,     6.600,     0.000,     0.000,     0.000,     0.000,    -3.240,   1,    1,  0,     0.000,     0.000,   0
 56431,'1 ',   1,  34,   1,     5.490,     0.000,     0.000,     0.000,     0.000,    -3.050,   1,    1,  0,     0.000,     0.000,   0
 56434,'1 ',   1,  34,   1,     2.730,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,    1,  0,     0.000,     0.000,   0
 56435,'1 ',   1,  34,   1,     2.610,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,    1,  0,     0.000,     0.000,   0
 56436,'1 ',   1,  34,   1,    12.250,     0.000,     0.000,     0.000,     0.000,    -5.900,   1,    1,  0,     0.000,     0.000,   0
 56437,'1 ',   1,  34,   1,     9.740,     0.000,     0.000,     0.000,     0.000,    -4.990,   1,    1,  0,     0.000,     0.000,   0
 56438,'1 ',   1,  34,   1,     8.790,     0.000,     0.000,     0.000,     0.000,    -5.150,   1,    1,  0,     0.000,     0.000,   0
 56440,'1 ',   1,  34,   1,    10.130,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,    1,  0,     0.000,     0.000,   0
 56441,'1 ',   1,  34,   1,     6.570,     0.000,     0.000,     0.000,     0.000,    -3.730,   1,    1,  0,     0.000,     0.000,   0
 56442,'1 ',   1,  34,   1,    10.700,     0.000,     0.000,     0.000,     0.000,    -6.360,   1,    1,  0,     0.000,     0.000,   0
 56443,'1 ',   1,  34,   1,     7.940,     0.000,     0.000,     0.000,     0.000,    -3.860,   1,    1,  0,     0.000,     0.000,   0
 56445,'1 ',   1,  34,   1,     8.740,     0.000,     0.000,     0.000,     0.000,    -4.830,   1,    1,  0,     0.000,     0.000,   0
 56446,'1 ',   1,  34,   1,     6.250,     0.000,     0.000,     0.000,     0.000,    -3.880,   1,    1,  0,     0.000,     0.000,   0
 56450,'1 ',   1,  34,   1,     4.910,     0.000,     0.000,     0.000,     0.000,    -3.170,   1,    1,  0,     0.000,     0.000,   0
 56451,'1 ',   1,  34,   1,    10.240,     0.000,     0.000,     0.000,     0.000,    -6.340,   1,    1,  0,     0.000,     0.000,   0
 56452,'1 ',   1,  34,   1,     8.860,     0.000,     0.000,     0.000,     0.000,    -3.860,   1,    1,  0,     0.000,     0.000,   0
 56453,'1 ',   1,  34,   1,    44.020,     0.000,     0.000,     0.000,     0.000,   -23.780,   1,    1,  0,     0.000,     0.000,   0
 56455,'1 ',   1,  34,   1,     2.830,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,    1,  0,     0.000,     0.000,   0
 56456,'1 ',   1,  34,   1,    11.820,     0.000,     0.000,     0.000,     0.000,    -6.290,   1,    1,  0,     0.000,     0.000,   0
 56457,'1 ',   1,  34,   1,    11.110,     0.000,     0.000,     0.000,     0.000,    -6.580,   1,    1,  0,     0.000,     0.000,   0
 56458,'1 ',   1,  34,   1,     9.160,     0.000,     0.000,     0.000,     0.000,    -5.460,   1,    1,  0,     0.000,     0.000,   0
 56460,'1 ',   1,  34,   1,     4.230,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,    1,  0,     0.000,     0.000,   0
 56461,'1 ',   1,  34,   1,     9.220,     0.000,     0.000,     0.000,     0.000,    -5.180,   1,    1,  0,     0.000,     0.000,   0
 56462,'1 ',   1,  34,   1,    15.240,     0.000,     0.000,     0.000,     0.000,    -9.360,   1,    1,  0,     0.000,     0.000,   0
 56465,'1 ',   1,  34,   1,     8.410,     0.000,     0.000,     0.000,     0.000,    -4.660,   1,    1,  0,     0.000,     0.000,   0
 56467,'1 ',   1,  34,   1,     6.880,     0.000,     0.000,     0.000,     0.000,    -4.180,   1,    1,  0,     0.000,     0.000,   0
 56469,'1 ',   1,  34,   1,     5.100,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,    1,  0,     0.000,     0.000,   0
 56470,'1 ',   1,  34,   1,     8.100,     0.000,     0.000,     0.000,     0.000,    -3.600,   1,    1,  0,     0.000,     0.000,   0
 56471,'1 ',   1,  34,   1,    10.010,     0.000,     0.000,     0.000,     0.000,    -5.910,   1,    1,  0,     0.000,     0.000,   0
 56472,'1 ',   1,  34,   1,    16.470,     0.000,     0.000,     0.000,     0.000,    -8.390,   1,    1,  0,     0.000,     0.000,   0
 56473,'1 ',   1,  34,   1,    14.910,     0.000,     0.000,     0.000,     0.000,    -8.930,   1,    1,  0,     0.000,     0.000,   0
 56474,'1 ',   1,  34,   1,     6.660,     0.000,     0.000,     0.000,     0.000,    -4.030,   1,    1,  0,     0.000,     0.000,   0
 56475,'1 ',   1,  34,   1,     7.860,     0.000,     0.000,     0.000,     0.000,    -4.070,   1,    1,  0,     0.000,     0.000,   0
 56476,'1 ',   1,  34,   1,     8.960,     0.000,     0.000,     0.000,     0.000,    -5.480,   1,    1,  0,     0.000,     0.000,   0
 56477,'1 ',   1,  34,   1,     5.510,     0.000,     0.000,     0.000,     0.000,    -2.980,   1,    1,  0,     0.000,     0.000,   0
 56478,'1 ',   1,  34,   1,    10.250,     0.000,     0.000,     0.000,     0.000,    -5.040,   1,    1,  0,     0.000,     0.000,   0
 56479,'1 ',   1,  34,   1,     4.680,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,    1,  0,     0.000,     0.000,   0
 56480,'1 ',   1,  34,   1,     5.220,     0.000,     0.000,     0.000,     0.000,    -3.060,   1,    1,  0,     0.000,     0.000,   0
 56481,'1 ',   1,  34,   1,    15.590,     0.000,     0.000,     0.000,     0.000,    -8.370,   1,    1,  0,     0.000,     0.000,   0
 56482,'1 ',   1,  34,   1,    13.450,     0.000,     0.000,     0.000,     0.000,    -7.690,   1,    1,  0,     0.000,     0.000,   0
 56483,'1 ',   1,  34,   1,     6.250,     0.000,     0.000,     0.000,     0.000,    -3.960,   1,    1,  0,     0.000,     0.000,   0
 56484,'1 ',   1,  34,   1,     5.290,     0.000,     0.000,     0.000,     0.000,    -3.300,   1,    1,  0,     0.000,     0.000,   0
 56485,'1 ',   1,  34,   1,     8.950,     0.000,     0.000,     0.000,     0.000,    -5.020,   1,    1,  0,     0.000,     0.000,   0
 56486,'1 ',   1,  34,   1,     8.810,     0.000,     0.000,     0.000,     0.000,    -4.440,   1,    1,  0,     0.000,     0.000,   0
 56487,'1 ',   1,  34,   1,    10.650,     0.000,     0.000,     0.000,     0.000,    -5.900,   1,    1,  0,     0.000,     0.000,   0
 56488,'1 ',   1,  34,   1,     6.710,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,    1,  0,     0.000,     0.000,   0
 56489,'1 ',   1,  34,   1,     4.720,     0.000,     0.000,     0.000,     0.000,    -2.850,   1,    1,  0,     0.000,     0.000,   0
 56490,'1 ',   1,  34,   1,    11.750,     0.000,     0.000,     0.000,     0.000,    -7.370,   1,    1,  0,     0.000,     0.000,   0
 56491,'1 ',   1,  34,   1,     6.650,     0.000,     0.000,     0.000,     0.000,    -3.830,   1,    1,  0,     0.000,     0.000,   0
 56492,'1 ',   1,  34,   1,     8.780,     0.000,     0.000,     0.000,     0.000,    -4.490,   1,    1,  0,     0.000,     0.000,   0
 56493,'1 ',   1,  34,   1,     6.790,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,    1,  0,     0.000,     0.000,   0
 56494,'1 ',   1,  34,   1,    11.620,     0.000,     0.000,     0.000,     0.000,    -2.910,   1,    1,  0,     0.000,     0.000,   0
 56495,'1 ',   1,  34,   1,     4.280,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,    1,  0,     0.000,     0.000,   0
 56496,'1 ',   1,  34,   1,     6.430,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,    1,  0,     0.000,     0.000,   0
 56498,'1 ',   1,  34,   1,     4.660,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,    1,  0,     0.000,     0.000,   0
 56499,'1 ',   1,  34,   1,     4.680,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,    1,  0,     0.000,     0.000,   0
 56500,'1 ',   1,  34,   1,    10.590,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,    1,  0,     0.000,     0.000,   0
 56501,'1 ',   1,  34,   1,    12.030,     0.000,     0.000,     0.000,     0.000,    -3.010,   1,    1,  0,     0.000,     0.000,   0
 56502,'1 ',   1,  34,   1,     6.000,     0.000,     0.000,     0.000,     0.000,    -3.350,   1,    1,  0,     0.000,     0.000,   0
 56503,'1 ',   1,  34,   1,     7.040,     0.000,     0.000,     0.000,     0.000,    -3.800,   1,    1,  0,     0.000,     0.000,   0
 56505,'1 ',   1,  34,   1,     3.050,     0.000,     0.000,     0.000,     0.000,    -0.760,   1,    1,  0,     0.000,     0.000,   0
 56506,'1 ',   1,  34,   1,     6.500,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,    1,  0,     0.000,     0.000,   0
 56507,'1 ',   1,  34,   1,     5.400,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,    1,  0,     0.000,     0.000,   0
 56508,'1 ',   1,  34,   1,    10.840,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,    1,  0,     0.000,     0.000,   0
 56509,'1 ',   1,  34,   1,     4.420,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,    1,  0,     0.000,     0.000,   0
 56510,'1 ',   1,  34,   1,     8.210,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,    1,  0,     0.000,     0.000,   0
 56512,'1 ',   1,  34,   1,     6.590,     0.000,     0.000,     0.000,     0.000,    -3.860,   1,    1,  0,     0.000,     0.000,   0
 56513,'1 ',   1,  34,   1,     5.710,     0.000,     0.000,     0.000,     0.000,    -3.360,   1,    1,  0,     0.000,     0.000,   0
 56514,'1 ',   1,  34,   1,    20.580,     0.000,     0.000,     0.000,     0.000,   -10.950,   1,    1,  0,     0.000,     0.000,   0
 56515,'1 ',   1,  34,   1,     8.150,     0.000,     0.000,     0.000,     0.000,    -4.520,   1,    1,  0,     0.000,     0.000,   0
 56516,'1 ',   1,  34,   1,     9.770,     0.000,     0.000,     0.000,     0.000,    -6.160,   1,    1,  0,     0.000,     0.000,   0
 56517,'1 ',   1,  34,   1,    10.360,     0.000,     0.000,     0.000,     0.000,    -5.560,   1,    1,  0,     0.000,     0.000,   0
 56520,'1 ',   1,  34,   1,     3.590,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,    1,  0,     0.000,     0.000,   0
 56522,'1 ',   1,  34,   1,     8.030,     0.000,     0.000,     0.000,     0.000,    -4.570,   1,    1,  0,     0.000,     0.000,   0
 56523,'1 ',   1,  34,   1,    11.570,     0.000,     0.000,     0.000,     0.000,    -6.760,   1,    1,  0,     0.000,     0.000,   0
 56525,'1 ',   1,  34,   1,     7.400,     0.000,     0.000,     0.000,     0.000,    -3.820,   1,    1,  0,     0.000,     0.000,   0
 56529,'1 ',   1,  34,   1,     5.370,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,    1,  0,     0.000,     0.000,   0
 56532,'1 ',   1,  34,   1,    10.060,     0.000,     0.000,     0.000,     0.000,    -5.800,   1,    1,  0,     0.000,     0.000,   0
 56533,'1 ',   1,  34,   1,    11.510,     0.000,     0.000,     0.000,     0.000,    -6.220,   1,    1,  0,     0.000,     0.000,   0
 56534,'1 ',   1,  34,   1,     4.310,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,    1,  0,     0.000,     0.000,   0
 56535,'1 ',   1,  34,   1,     6.100,     0.000,     0.000,     0.000,     0.000,    -3.400,   1,    1,  0,     0.000,     0.000,   0
 56536,'1 ',   1,  34,   1,     6.150,     0.000,     0.000,     0.000,     0.000,    -3.270,   1,    1,  0,     0.000,     0.000,   0
 56538,'1 ',   1,  34,   1,     5.460,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,    1,  0,     0.000,     0.000,   0
 56539,'1 ',   1,  34,   1,    20.870,     0.000,     0.000,     0.000,     0.000,   -13.200,   1,    1,  0,     0.000,     0.000,   0
 56540,'1 ',   1,  34,   1,     7.770,     0.000,     0.000,     0.000,     0.000,    -4.730,   1,    1,  0,     0.000,     0.000,   0
 56541,'1 ',   1,  34,   1,     8.700,     0.000,     0.000,     0.000,     0.000,    -4.910,   1,    1,  0,     0.000,     0.000,   0
 56543,'1 ',   1,  34,   1,     6.960,     0.000,     0.000,     0.000,     0.000,    -3.470,   1,    1,  0,     0.000,     0.000,   0
 56544,'1 ',   1,  34,   1,     5.470,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,    1,  0,     0.000,     0.000,   0
 56546,'1 ',   1,  34,   1,     8.270,     0.000,     0.000,     0.000,     0.000,    -3.970,   1,    1,  0,     0.000,     0.000,   0
 56547,'1 ',   1,  34,   1,     1.620,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,    1,  0,     0.000,     0.000,   0
 56548,'1 ',   1,  34,   1,     8.890,     0.000,     0.000,     0.000,     0.000,    -4.320,   1,    1,  0,     0.000,     0.000,   0
 56549,'1 ',   1,  34,   1,     6.260,     0.000,     0.000,     0.000,     0.000,    -3.600,   1,    1,  0,     0.000,     0.000,   0
 56551,'1 ',   1,  34,   1,     8.920,     0.000,     0.000,     0.000,     0.000,    -4.790,   1,    1,  0,     0.000,     0.000,   0
 56552,'1 ',   1,  34,   1,    11.120,     0.000,     0.000,     0.000,     0.000,    -4.790,   1,    1,  0,     0.000,     0.000,   0
 56553,'1 ',   1,  34,   1,     0.330,     0.000,     0.000,     0.000,     0.000,    -0.190,   1,    1,  0,     0.000,     0.000,   0
 56554,'1 ',   1,  34,   1,    19.000,     0.000,     0.000,     0.000,     0.000,   -10.540,   1,    1,  0,     0.000,     0.000,   0
 56556,'1 ',   1,  34,   1,     2.300,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,    1,  0,     0.000,     0.000,   0
 56558,'1 ',   1,  34,   1,     1.320,     0.000,     0.000,     0.000,     0.000,    -0.710,   1,    1,  0,     0.000,     0.000,   0
 56559,'1 ',   1,  34,   1,     3.670,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,    1,  0,     0.000,     0.000,   0
 56560,'1 ',   1,  34,   1,     8.390,     0.000,     0.000,     0.000,     0.000,    -3.430,   1,    1,  0,     0.000,     0.000,   0
 56562,'1 ',   1,  34,   1,     4.250,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,    1,  0,     0.000,     0.000,   0
 56563,'1 ',   1,  34,   1,     9.500,     0.000,     0.000,     0.000,     0.000,    -5.350,   1,    1,  0,     0.000,     0.000,   0
 56564,'1 ',   1,  34,   1,     5.870,     0.000,     0.000,     0.000,     0.000,    -3.670,   1,    1,  0,     0.000,     0.000,   0
 56565,'1 ',   1,  34,   1,     2.150,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,    1,  0,     0.000,     0.000,   0
 56566,'1 ',   1,  34,   1,    13.460,     0.000,     0.000,     0.000,     0.000,    -5.990,   1,    1,  0,     0.000,     0.000,   0
 56567,'1 ',   1,  34,   1,     6.940,     0.000,     0.000,     0.000,     0.000,    -4.330,   1,    1,  0,     0.000,     0.000,   0
 56568,'1 ',   1,  34,   1,    15.080,     0.000,     0.000,     0.000,     0.000,    -8.460,   1,    1,  0,     0.000,     0.000,   0
 56570,'1 ',   1,  34,   1,     1.950,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,    1,  0,     0.000,     0.000,   0
 56571,'1 ',   1,  34,   1,     8.760,     0.000,     0.000,     0.000,     0.000,    -4.290,   1,    1,  0,     0.000,     0.000,   0
 56573,'1 ',   1,  34,   1,     4.920,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,    1,  0,     0.000,     0.000,   0
 56575,'1 ',   1,  34,   1,     9.320,     0.000,     0.000,     0.000,     0.000,    -5.810,   1,    1,  0,     0.000,     0.000,   0
 56577,'1 ',   1,  34,   1,     5.340,     0.000,     0.000,     0.000,     0.000,    -3.250,   1,    1,  0,     0.000,     0.000,   0
 56579,'1 ',   1,  34,   1,     5.700,     0.000,     0.000,     0.000,     0.000,    -3.520,   1,    1,  0,     0.000,     0.000,   0
 56581,'1 ',   1,  34,   1,     5.110,     0.000,     0.000,     0.000,     0.000,    -2.910,   1,    1,  0,     0.000,     0.000,   0
 56582,'1 ',   1,  34,   1,     3.790,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,    1,  0,     0.000,     0.000,   0
 56585,'1 ',   1,  34,   1,     5.970,     0.000,     0.000,     0.000,     0.000,    -2.850,   1,    1,  0,     0.000,     0.000,   0
 56587,'1 ',   1,  34,   1,     9.000,     0.000,     0.000,     0.000,     0.000,    -4.700,   1,    1,  0,     0.000,     0.000,   0
 56588,'1 ',   1,  34,   1,    11.070,     0.000,     0.000,     0.000,     0.000,    -5.410,   1,    1,  0,     0.000,     0.000,   0
 56589,'1 ',   1,  34,   1,     8.040,     0.000,     0.000,     0.000,     0.000,    -4.710,   1,    1,  0,     0.000,     0.000,   0
 56590,'1 ',   1,  34,   1,     3.830,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,    1,  0,     0.000,     0.000,   0
 56591,'1 ',   1,  34,   1,    15.650,     0.000,     0.000,     0.000,     0.000,    -3.910,   1,    1,  0,     0.000,     0.000,   0
 56593,'1 ',   1,  34,   1,     4.390,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,    1,  0,     0.000,     0.000,   0
 56594,'1 ',   1,  34,   1,     5.940,     0.000,     0.000,     0.000,     0.000,    -2.850,   1,    1,  0,     0.000,     0.000,   0
 56596,'1 ',   1,  34,   1,     5.940,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,    1,  0,     0.000,     0.000,   0
 56598,'1 ',   1,  34,   1,    49.500,     0.000,     0.000,     0.000,     0.000,   -19.000,   1,    1,  0,     0.000,     0.000,   0
 56599,'1 ',   1,  34,   1,     2.000,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,    1,  0,     0.000,     0.000,   0
 56600,'1 ',   1,  34,   1,     2.220,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,    1,  0,     0.000,     0.000,   0
 56602,'1 ',   1,  34,   1,     5.320,     0.000,     0.000,     0.000,     0.000,    -3.050,   1,    1,  0,     0.000,     0.000,   0
 56604,'1 ',   1,  34,   1,     3.290,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,    1,  0,     0.000,     0.000,   0
 56605,'1 ',   1,  34,   1,     6.140,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,    1,  0,     0.000,     0.000,   0
 56607,'1 ',   1,  34,   1,     5.030,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,    1,  0,     0.000,     0.000,   0
 56608,'1 ',   1,  34,   1,    14.050,     0.000,     0.000,     0.000,     0.000,     7.000,   1,    1,  0,     0.000,     0.000,   0
 56609,'1 ',   1,  34,   1,     5.350,     0.000,     0.000,     0.000,     0.000,    -3.070,   1,    1,  0,     0.000,     0.000,   0
 56610,'1 ',   1,  34,   1,     3.640,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,    1,  0,     0.000,     0.000,   0
 56611,'1 ',   1,  34,   1,     4.000,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,    1,  0,     0.000,     0.000,   0
 56612,'1 ',   1,  34,   1,    14.460,     0.000,     0.000,     0.000,     0.000,    -7.860,   1,    1,  0,     0.000,     0.000,   0
 56614,'1 ',   1,  34,   1,     7.810,     0.000,     0.000,     0.000,     0.000,    -4.370,   1,    1,  0,     0.000,     0.000,   0
 56615,'1 ',   1,  34,   1,    15.130,     0.000,     0.000,     0.000,     0.000,    -7.770,   1,    1,  0,     0.000,     0.000,   0
 56616,'1 ',   1,  34,   1,     4.090,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,    1,  0,     0.000,     0.000,   0
 56617,'1 ',   1,  34,   1,     6.070,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,    1,  0,     0.000,     0.000,   0
 56618,'1 ',   1,  34,   1,     6.120,     0.000,     0.000,     0.000,     0.000,    -3.110,   1,    1,  0,     0.000,     0.000,   0
 56620,'1 ',   1,  34,   1,     9.760,     0.000,     0.000,     0.000,     0.000,    -4.770,   1,    1,  0,     0.000,     0.000,   0
 56621,'1 ',   1,  34,   1,    34.280,     0.000,     0.000,     0.000,     0.000,   -14.520,   1,    1,  0,     0.000,     0.000,   0
 56622,'1 ',   1,  34,   1,    42.040,     0.000,     0.000,     0.000,     0.000,   -25.300,   1,    1,  0,     0.000,     0.000,   0
 56623,'1 ',   1,  34,   1,     6.750,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,    1,  0,     0.000,     0.000,   0
 56625,'1 ',   1,  34,   1,     6.120,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,    1,  0,     0.000,     0.000,   0
 56627,'1 ',   1,  34,   1,     2.960,     0.000,     0.000,     0.000,     0.000,    -0.740,   1,    1,  0,     0.000,     0.000,   0
 56628,'1 ',   1,  34,   1,     5.270,     0.000,     0.000,     0.000,     0.000,    -3.120,   1,    1,  0,     0.000,     0.000,   0
 56633,'1 ',   1,  34,   1,    21.470,     0.000,     0.000,     0.000,     0.000,   -10.650,   1,    1,  0,     0.000,     0.000,   0
 56636,'1 ',   1,  34,   1,     4.520,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,    1,  0,     0.000,     0.000,   0
 56638,'1 ',   1,  34,   1,    22.980,     0.000,     0.000,     0.000,     0.000,   -12.530,   1,    1,  0,     0.000,     0.000,   0
 56640,'1 ',   1,  34,   1,     7.200,     0.000,     0.000,     0.000,     0.000,    -3.700,   1,    1,  0,     0.000,     0.000,   0
 56642,'1 ',   1,  34,   1,    13.650,     0.000,     0.000,     0.000,     0.000,    -7.740,   1,    1,  0,     0.000,     0.000,   0
 56643,'1 ',   1,  34,   1,     7.720,     0.000,     0.000,     0.000,     0.000,    -4.170,   1,    1,  0,     0.000,     0.000,   0
 56644,'1 ',   1,  34,   1,    25.640,     0.000,     0.000,     0.000,     0.000,   -12.010,   1,    1,  0,     0.000,     0.000,   0
 56646,'1 ',   1,  34,   1,     4.630,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,    1,  0,     0.000,     0.000,   0
 56647,'1 ',   1,  34,   1,     5.370,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,    1,  0,     0.000,     0.000,   0
 56650,'1 ',   1,  34,   1,     3.320,     0.000,     0.000,     0.000,     0.000,    -0.830,   1,    1,  0,     0.000,     0.000,   0
 56651,'1 ',   1,  34,   1,    11.430,     0.000,     0.000,     0.000,     0.000,    -4.820,   1,    1,  0,     0.000,     0.000,   0
 56653,'1 ',   1,  34,   1,     3.270,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,    1,  0,     0.000,     0.000,   0
 56654,'1 ',   1,  34,   1,     6.030,     0.000,     0.000,     0.000,     0.000,    -3.390,   1,    1,  0,     0.000,     0.000,   0
 56655,'1 ',   1,  34,   1,     7.180,     0.000,     0.000,     0.000,     0.000,    -3.560,   1,    1,  0,     0.000,     0.000,   0
 56657,'1 ',   1,  34,   1,     5.470,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,    1,  0,     0.000,     0.000,   0
 56658,'1 ',   1,  34,   1,     3.650,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,    1,  0,     0.000,     0.000,   0
 56662,'1 ',   1,  34,   1,     5.300,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,    1,  0,     0.000,     0.000,   0
 56663,'1 ',   1,  34,   1,     7.760,     0.000,     0.000,     0.000,     0.000,    -4.160,   1,    1,  0,     0.000,     0.000,   0
 56664,'1 ',   1,  34,   1,     6.520,     0.000,     0.000,     0.000,     0.000,    -4.050,   1,    1,  0,     0.000,     0.000,   0
 56665,'1 ',   1,  34,   1,     4.240,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,    1,  0,     0.000,     0.000,   0
 56666,'1 ',   1,  34,   1,     2.510,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,    1,  0,     0.000,     0.000,   0
 56668,'1 ',   1,  34,   1,    15.140,     0.000,     0.000,     0.000,     0.000,    -6.190,   1,    1,  0,     0.000,     0.000,   0
 56669,'1 ',   1,  34,   1,    23.430,     0.000,     0.000,     0.000,     0.000,    -9.590,   1,    1,  0,     0.000,     0.000,   0
 56670,'1 ',   1,  34,   1,     5.190,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,    1,  0,     0.000,     0.000,   0
 56671,'1 ',   1,  34,   1,    14.810,     0.000,     0.000,     0.000,     0.000,    -8.500,   1,    1,  0,     0.000,     0.000,   0
 56672,'1 ',   1,  34,   1,    10.620,     0.000,     0.000,     0.000,     0.000,    -5.520,   1,    1,  0,     0.000,     0.000,   0
 56673,'1 ',   1,  34,   1,     3.270,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,    1,  0,     0.000,     0.000,   0
 56674,'1 ',   1,  34,   1,     2.420,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,    1,  0,     0.000,     0.000,   0
 56675,'1 ',   1,  34,   1,     8.300,     0.000,     0.000,     0.000,     0.000,    -4.160,   1,    1,  0,     0.000,     0.000,   0
 56678,'1 ',   1,  34,   1,     3.360,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,    1,  0,     0.000,     0.000,   0
 56679,'1 ',   1,  34,   1,     5.050,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,    1,  0,     0.000,     0.000,   0
 56681,'1 ',   1,  34,   1,    23.120,     0.000,     0.000,     0.000,     0.000,    -9.430,   1,    1,  0,     0.000,     0.000,   0
 56682,'1 ',   1,  34,   1,     1.480,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,    1,  0,     0.000,     0.000,   0
 56683,'1 ',   1,  34,   1,     5.540,     0.000,     0.000,     0.000,     0.000,    -3.390,   1,    1,  0,     0.000,     0.000,   0
 56684,'1 ',   1,  34,   1,     3.580,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,    1,  0,     0.000,     0.000,   0
 56688,'1 ',   1,  34,   1,     4.210,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,    1,  0,     0.000,     0.000,   0
 56692,'1 ',   1,  34,   1,     2.020,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,    1,  0,     0.000,     0.000,   0
 56694,'1 ',   1,  34,   1,     8.410,     0.000,     0.000,     0.000,     0.000,    -4.240,   1,    1,  0,     0.000,     0.000,   0
 56696,'1 ',   1,  34,   1,    51.100,     0.000,     0.000,     0.000,     0.000,   -23.290,   1,    1,  0,     0.000,     0.000,   0
 56697,'1 ',   1,  34,   1,     3.480,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,    1,  0,     0.000,     0.000,   0
 56698,'1 ',   1,  34,   1,     1.720,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,    1,  0,     0.000,     0.000,   0
 56699,'1 ',   1,  34,   1,     2.920,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,    1,  0,     0.000,     0.000,   0
 56701,'1 ',   1,  34,   1,     3.840,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,    1,  0,     0.000,     0.000,   0
 56703,'1 ',   1,  34,   1,     7.640,     0.000,     0.000,     0.000,     0.000,    -3.530,   1,    1,  0,     0.000,     0.000,   0
 56706,'1 ',   1,  34,   1,    74.000,     0.000,     0.000,     0.000,     0.000,   -31.400,   1,    1,  0,     0.000,     0.000,   0
 56707,'1 ',   1,  34,   1,     4.170,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,    1,  0,     0.000,     0.000,   0
 56709,'1 ',   1,  34,   1,     5.200,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,    1,  0,     0.000,     0.000,   0
 56712,'1 ',   1,  34,   1,     3.550,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,    1,  0,     0.000,     0.000,   0
 56713,'1 ',   1,  34,   1,     0.510,     0.000,     0.000,     0.000,     0.000,    -0.290,   1,    1,  0,     0.000,     0.000,   0
 56715,'1 ',   1,  34,   1,     8.650,     0.000,     0.000,     0.000,     0.000,    -4.400,   1,    1,  0,     0.000,     0.000,   0
 56716,'1 ',   1,  34,   1,   126.490,     0.000,     0.000,     0.000,     0.000,   -54.830,   1,    1,  0,     0.000,     0.000,   0
 56718,'1 ',   1,  34,   1,     3.640,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,    1,  0,     0.000,     0.000,   0
 56721,'1 ',   1,  34,   1,     5.000,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,    1,  0,     0.000,     0.000,   0
 56722,'1 ',   1,  34,   1,     3.770,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,    1,  0,     0.000,     0.000,   0
 56723,'1 ',   1,  34,   1,     2.570,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,    1,  0,     0.000,     0.000,   0
 56725,'1 ',   1,  34,   1,     9.660,     0.000,     0.000,     0.000,     0.000,    -5.890,   1,    1,  0,     0.000,     0.000,   0
 56727,'1 ',   1,  34,   1,     9.690,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,    1,  0,     0.000,     0.000,   0
 56728,'1 ',   1,  34,   1,     6.560,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,    1,  0,     0.000,     0.000,   0
 56729,'1 ',   1,  34,   1,     9.780,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,    1,  0,     0.000,     0.000,   0
 56730,'1 ',   1,  34,   1,     4.030,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,    1,  0,     0.000,     0.000,   0
 56731,'1 ',   1,  34,   1,     8.290,     0.000,     0.000,     0.000,     0.000,    -4.530,   1,    1,  0,     0.000,     0.000,   0
 56732,'1 ',   1,  34,   1,    23.060,     0.000,     0.000,     0.000,     0.000,   -10.050,   1,    1,  0,     0.000,     0.000,   0
 56733,'1 ',   1,  34,   1,     9.760,     0.000,     0.000,     0.000,     0.000,    -5.750,   1,    1,  0,     0.000,     0.000,   0
 56734,'1 ',   1,  34,   1,     5.670,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,    1,  0,     0.000,     0.000,   0
 56736,'1 ',   1,  34,   1,     7.300,     0.000,     0.000,     0.000,     0.000,    -4.410,   1,    1,  0,     0.000,     0.000,   0
 56737,'1 ',   1,  34,   1,     5.950,     0.000,     0.000,     0.000,     0.000,    -3.400,   1,    1,  0,     0.000,     0.000,   0
 56742,'1 ',   1,  34,   1,     8.710,     0.000,     0.000,     0.000,     0.000,    -4.170,   1,    1,  0,     0.000,     0.000,   0
 56744,'1 ',   1,  34,   1,     4.860,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,    1,  0,     0.000,     0.000,   0
 56746,'1 ',   1,  34,   1,     6.520,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,    1,  0,     0.000,     0.000,   0
 56747,'1 ',   1,  34,   1,     8.200,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,    1,  0,     0.000,     0.000,   0
 56748,'1 ',   1,  34,   1,    19.300,     0.000,     0.000,     0.000,     0.000,    -4.830,   1,    1,  0,     0.000,     0.000,   0
 56749,'1 ',   1,  34,   1,    17.010,     0.000,     0.000,     0.000,     0.000,    -4.250,   1,    1,  0,     0.000,     0.000,   0
 56751,'1 ',   1,  34,   1,    29.000,     0.000,     0.000,     0.000,     0.000,   -12.170,   1,    1,  0,     0.000,     0.000,   0
 56752,'1 ',   1,  34,   1,    11.300,     0.000,     0.000,     0.000,     0.000,    -6.680,   1,    1,  0,     0.000,     0.000,   0
 56753,'1 ',   1,  34,   1,     9.760,     0.000,     0.000,     0.000,     0.000,    -5.140,   1,    1,  0,     0.000,     0.000,   0
 56754,'1 ',   1,  34,   1,    34.450,     0.000,     0.000,     0.000,     0.000,   -13.210,   1,    1,  0,     0.000,     0.000,   0
 56755,'1 ',   1,  34,   1,     4.680,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,    1,  0,     0.000,     0.000,   0
 56757,'1 ',   1,  34,   1,     4.180,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,    1,  0,     0.000,     0.000,   0
 56758,'1 ',   1,  34,   1,     4.560,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,    1,  0,     0.000,     0.000,   0
 56759,'1 ',   1,  34,   1,     9.510,     0.000,     0.000,     0.000,     0.000,    -4.820,   1,    1,  0,     0.000,     0.000,   0
 56761,'1 ',   1,  34,   1,     7.020,     0.000,     0.000,     0.000,     0.000,    -4.210,   1,    1,  0,     0.000,     0.000,   0
 56762,'1 ',   1,  34,   1,     4.290,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,    1,  0,     0.000,     0.000,   0
 56763,'1 ',   1,  34,   1,     3.850,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,    1,  0,     0.000,     0.000,   0
 56764,'1 ',   1,  34,   1,     6.130,     0.000,     0.000,     0.000,     0.000,    -3.050,   1,    1,  0,     0.000,     0.000,   0
 56765,'1 ',   1,  34,   1,     7.160,     0.000,     0.000,     0.000,     0.000,    -3.940,   1,    1,  0,     0.000,     0.000,   0
 56767,'1 ',   1,  34,   1,    37.170,     0.000,     0.000,     0.000,     0.000,   -15.740,   1,    1,  0,     0.000,     0.000,   0
 56768,'1 ',   1,  34,   1,    21.690,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 56769,'1 ',   1,  34,   1,     5.430,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,    1,  0,     0.000,     0.000,   0
 56770,'1 ',   1,  34,   1,     7.810,     0.000,     0.000,     0.000,     0.000,    -4.440,   1,    1,  0,     0.000,     0.000,   0
 56771,'1 ',   1,  34,   1,     7.920,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,    1,  0,     0.000,     0.000,   0
 56772,'1 ',   1,  34,   1,     5.840,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,    1,  0,     0.000,     0.000,   0
 56773,'1 ',   1,  34,   1,     7.030,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,    1,  0,     0.000,     0.000,   0
 56775,'1 ',   1,  34,   1,     8.190,     0.000,     0.000,     0.000,     0.000,    -4.490,   1,    1,  0,     0.000,     0.000,   0
 56776,'1 ',   1,  34,   1,     7.210,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,    1,  0,     0.000,     0.000,   0
 56778,'1 ',   1,  34,   1,    14.320,     0.000,     0.000,     0.000,     0.000,    -7.780,   1,    1,  0,     0.000,     0.000,   0
 56779,'1 ',   1,  34,   1,     8.950,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,    1,  0,     0.000,     0.000,   0
 56780,'1 ',   1,  34,   1,     3.140,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,    1,  0,     0.000,     0.000,   0
 56781,'1 ',   1,  34,   1,     5.830,     0.000,     0.000,     0.000,     0.000,    -3.340,   1,    1,  0,     0.000,     0.000,   0
 56782,'1 ',   1,  34,   1,     9.860,     0.000,     0.000,     0.000,     0.000,    -6.050,   1,    1,  0,     0.000,     0.000,   0
 56783,'1 ',   1,  34,   1,     2.860,     0.000,     0.000,     0.000,     0.000,    -0.720,   1,    1,  0,     0.000,     0.000,   0
 56784,'1 ',   1,  34,   1,    10.990,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,    1,  0,     0.000,     0.000,   0
 56785,'1 ',   1,  34,   1,     4.280,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,    1,  0,     0.000,     0.000,   0
 56787,'1 ',   1,  34,   1,    14.550,     0.000,     0.000,     0.000,     0.000,    -8.200,   1,    1,  0,     0.000,     0.000,   0
 56788,'1 ',   1,  34,   1,    14.910,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 56789,'1 ',   1,  34,   1,     7.370,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 56790,'1 ',   1,  34,   1,     6.770,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 56791,'1 ',   1,  34,   1,     8.520,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 56792,'1 ',   1,  34,   1,     7.750,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 56793,'1 ',   1,  34,   1,     9.170,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 56794,'1 ',   1,  34,   1,     2.420,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,    1,  0,     0.000,     0.000,   0
 56795,'1 ',   1,  34,   1,     2.130,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,    1,  0,     0.000,     0.000,   0
 56797,'1 ',   1,  34,   1,     4.350,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 56799,'1 ',   1,  34,   1,    10.790,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 56800,'1 ',   1,  34,   1,     2.130,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 56801,'1 ',   1,  34,   1,     7.610,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 56802,'1 ',   1,  34,   1,     7.880,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 56803,'1 ',   1,  34,   1,     8.760,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 56804,'1 ',   1,  34,   1,     5.460,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 56805,'1 ',   1,  34,   1,     4.540,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 56806,'1 ',   1,  34,   1,    10.780,     0.000,     0.000,     0.000,     0.000,    -5.700,   1,    1,  0,     0.000,     0.000,   0
 56807,'1 ',   1,  34,   1,     4.200,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,    1,  0,     0.000,     0.000,   0
 56808,'1 ',   1,  34,   1,     1.290,     0.000,     0.000,     0.000,     0.000,    -0.650,   1,    1,  0,     0.000,     0.000,   0
 56809,'1 ',   1,  34,   1,     9.580,     0.000,     0.000,     0.000,     0.000,    -5.590,   1,    1,  0,     0.000,     0.000,   0
 56811,'1 ',   1,  34,   1,    12.730,     0.000,     0.000,     0.000,     0.000,    -7.910,   1,    1,  0,     0.000,     0.000,   0
 56812,'1 ',   1,  34,   1,     7.180,     0.000,     0.000,     0.000,     0.000,    -4.460,   1,    1,  0,     0.000,     0.000,   0
 56813,'1 ',   1,  34,   1,     8.470,     0.000,     0.000,     0.000,     0.000,    -4.330,   1,    1,  0,     0.000,     0.000,   0
 56814,'1 ',   1,  34,   1,    11.100,     0.000,     0.000,     0.000,     0.000,    -6.660,   1,    1,  0,     0.000,     0.000,   0
 56817,'1 ',   1,  34,   1,    19.070,     0.000,     0.000,     0.000,     0.000,   -10.590,   1,    1,  0,     0.000,     0.000,   0
 56818,'1 ',   1,  34,   1,    10.090,     0.000,     0.000,     0.000,     0.000,    -5.190,   1,    1,  0,     0.000,     0.000,   0
 56820,'1 ',   1,  34,   1,     6.500,     0.000,     0.000,     0.000,     0.000,    -3.470,   1,    1,  0,     0.000,     0.000,   0
 56821,'1 ',   1,  34,   1,     4.670,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,    1,  0,     0.000,     0.000,   0
 56822,'1 ',   1,  34,   1,     7.470,     0.000,     0.000,     0.000,     0.000,    -4.330,   1,    1,  0,     0.000,     0.000,   0
 56823,'1 ',   1,  34,   1,     5.400,     0.000,     0.000,     0.000,     0.000,    -3.060,   1,    1,  0,     0.000,     0.000,   0
 56824,'1 ',   1,  34,   1,    32.450,     0.000,     0.000,     0.000,     0.000,    -9.970,   1,    1,  0,     0.000,     0.000,   0
 56825,'1 ',   1,  34,   1,    34.940,     0.000,     0.000,     0.000,     0.000,   -12.600,   1,    1,  0,     0.000,     0.000,   0
 56826,'1 ',   1,  34,   1,    13.550,     0.000,     0.000,     0.000,     0.000,    -7.050,   1,    1,  0,     0.000,     0.000,   0
 56827,'1 ',   1,  34,   1,     9.630,     0.000,     0.000,     0.000,     0.000,    -5.000,   1,    1,  0,     0.000,     0.000,   0
 56828,'1 ',   1,  34,   1,     5.410,     0.000,     0.000,     0.000,     0.000,    -3.070,   1,    1,  0,     0.000,     0.000,   0
 56829,'1 ',   1,  34,   1,     6.440,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,    1,  0,     0.000,     0.000,   0
 56832,'1 ',   1,  34,   1,     5.960,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,    1,  0,     0.000,     0.000,   0
 56834,'1 ',   1,  34,   1,     4.030,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,    1,  0,     0.000,     0.000,   0
 56836,'1 ',   1,  34,   1,     3.830,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,    1,  0,     0.000,     0.000,   0
 56837,'1 ',   1,  34,   1,     7.780,     0.000,     0.000,     0.000,     0.000,    -3.610,   1,    1,  0,     0.000,     0.000,   0
 56838,'1 ',   1,  34,   1,     5.710,     0.000,     0.000,     0.000,     0.000,    -3.440,   1,    1,  0,     0.000,     0.000,   0
 56840,'1 ',   1,  34,   1,     9.240,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,    1,  0,     0.000,     0.000,   0
 56841,'1 ',   1,  34,   1,     8.090,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,    1,  0,     0.000,     0.000,   0
 56842,'1 ',   1,  34,   1,     3.360,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,    1,  0,     0.000,     0.000,   0
 56843,'1 ',   1,  34,   1,    19.650,     0.000,     0.000,     0.000,     0.000,    -6.580,   1,    1,  0,     0.000,     0.000,   0
 56844,'1 ',   1,  34,   1,     4.960,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,    1,  0,     0.000,     0.000,   0
 56845,'1 ',   1,  34,   1,     7.870,     0.000,     0.000,     0.000,     0.000,    -4.050,   1,    1,  0,     0.000,     0.000,   0
 56846,'1 ',   1,  34,   1,     6.070,     0.000,     0.000,     0.000,     0.000,    -3.880,   1,    1,  0,     0.000,     0.000,   0
 56847,'1 ',   1,  34,   1,     6.730,     0.000,     0.000,     0.000,     0.000,    -3.270,   1,    1,  0,     0.000,     0.000,   0
 56850,'1 ',   1,  34,   1,    10.250,     0.000,     0.000,     0.000,     0.000,    -5.660,   1,    1,  0,     0.000,     0.000,   0
 56853,'1 ',   1,  34,   1,     9.770,     0.000,     0.000,     0.000,     0.000,    -4.880,   1,    1,  0,     0.000,     0.000,   0
 56854,'1 ',   1,  34,   1,     7.180,     0.000,     0.000,     0.000,     0.000,    -4.170,   1,    1,  0,     0.000,     0.000,   0
 56855,'1 ',   1,  34,   1,    10.400,     0.000,     0.000,     0.000,     0.000,    -5.630,   1,    1,  0,     0.000,     0.000,   0
 56856,'1 ',   1,  34,   1,     8.080,     0.000,     0.000,     0.000,     0.000,    -4.420,   1,    1,  0,     0.000,     0.000,   0
 56857,'1 ',   1,  34,   1,    21.170,     0.000,     0.000,     0.000,     0.000,   -11.120,   1,    1,  0,     0.000,     0.000,   0
 56860,'1 ',   1,  34,   1,    14.140,     0.000,     0.000,     0.000,     0.000,    -7.710,   1,    1,  0,     0.000,     0.000,   0
 56867,'1 ',   1,  34,   1,     4.200,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,    1,  0,     0.000,     0.000,   0
 56869,'1 ',   1,  34,   1,     3.480,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,    1,  0,     0.000,     0.000,   0
 56871,'1 ',   1,  34,   1,     3.990,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,    1,  0,     0.000,     0.000,   0
 56875,'1 ',   1,  34,   1,     7.910,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,    1,  0,     0.000,     0.000,   0
 56876,'1 ',   1,  34,   1,     2.880,     0.000,     0.000,     0.000,     0.000,    -0.720,   1,    1,  0,     0.000,     0.000,   0
 56877,'1 ',   1,  34,   1,    58.650,     0.000,     0.000,     0.000,     0.000,   -25.110,   1,    1,  0,     0.000,     0.000,   0
 56878,'1 ',   1,  34,   1,     3.820,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,    1,  0,     0.000,     0.000,   0
 56879,'1 ',   1,  34,   1,     3.460,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,    1,  0,     0.000,     0.000,   0
 56880,'1 ',   1,  34,   1,     2.540,     0.000,     0.000,     0.000,     0.000,    -0.640,   1,    1,  0,     0.000,     0.000,   0
 56881,'1 ',   1,  34,   1,     4.140,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,    1,  0,     0.000,     0.000,   0
 56883,'1 ',   1,  34,   1,     3.820,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,    1,  0,     0.000,     0.000,   0
 56884,'1 ',   1,  34,   1,     4.400,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,    1,  0,     0.000,     0.000,   0
 56885,'1 ',   1,  34,   1,     8.970,     0.000,     0.000,     0.000,     0.000,    -5.510,   1,    1,  0,     0.000,     0.000,   0
 56886,'1 ',   1,  34,   1,     3.780,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,    1,  0,     0.000,     0.000,   0
 56887,'1 ',   1,  34,   1,     0.420,     0.000,     0.000,     0.000,     0.000,    -0.220,   1,    1,  0,     0.000,     0.000,   0
 56888,'1 ',   1,  34,   1,     6.490,     0.000,     0.000,     0.000,     0.000,    -3.090,   1,    1,  0,     0.000,     0.000,   0
 56890,'1 ',   1,  34,   1,     4.070,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,    1,  0,     0.000,     0.000,   0
 56891,'1 ',   1,  34,   1,     8.610,     0.000,     0.000,     0.000,     0.000,    -4.710,   1,    1,  0,     0.000,     0.000,   0
 56893,'1 ',   1,  34,   1,     4.740,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,    1,  0,     0.000,     0.000,   0
 56894,'1 ',   1,  34,   1,     5.170,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,    1,  0,     0.000,     0.000,   0
 56895,'1 ',   1,  34,   1,     8.680,     0.000,     0.000,     0.000,     0.000,    -5.050,   1,    1,  0,     0.000,     0.000,   0
 56896,'1 ',   1,  34,   1,    13.530,     0.000,     0.000,     0.000,     0.000,    -6.680,   1,    1,  0,     0.000,     0.000,   0
 56898,'1 ',   1,  34,   1,     3.090,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,    1,  0,     0.000,     0.000,   0
 56899,'1 ',   1,  34,   1,     0.890,     0.000,     0.000,     0.000,     0.000,    -0.510,   1,    1,  0,     0.000,     0.000,   0
 56900,'1 ',   1,  34,   1,     3.810,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,    1,  0,     0.000,     0.000,   0
 56901,'1 ',   1,  34,   1,     7.250,     0.000,     0.000,     0.000,     0.000,    -3.880,   1,    1,  0,     0.000,     0.000,   0
 56902,'1 ',   1,  34,   1,    13.520,     0.000,     0.000,     0.000,     0.000,    -6.310,   1,    1,  0,     0.000,     0.000,   0
 56903,'1 ',   1,  34,   1,     7.270,     0.000,     0.000,     0.000,     0.000,    -3.600,   1,    1,  0,     0.000,     0.000,   0
 56904,'1 ',   1,  34,   1,     5.110,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,    1,  0,     0.000,     0.000,   0
 56905,'1 ',   1,  34,   1,     7.170,     0.000,     0.000,     0.000,     0.000,    -4.190,   1,    1,  0,     0.000,     0.000,   0
 56906,'1 ',   1,  34,   1,     6.470,     0.000,     0.000,     0.000,     0.000,    -3.430,   1,    1,  0,     0.000,     0.000,   0
 56907,'1 ',   1,  34,   1,     2.780,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,    1,  0,     0.000,     0.000,   0
 56909,'1 ',   1,  34,   1,     5.310,     0.000,     0.000,     0.000,     0.000,    -3.160,   1,    1,  0,     0.000,     0.000,   0
 56912,'1 ',   1,  34,   1,     8.230,     0.000,     0.000,     0.000,     0.000,    -4.350,   1,    1,  0,     0.000,     0.000,   0
 56914,'1 ',   1,  34,   1,     4.680,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,    1,  0,     0.000,     0.000,   0
 56915,'1 ',   1,  34,   1,     4.050,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,    1,  0,     0.000,     0.000,   0
 56916,'1 ',   1,  34,   1,     5.160,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,    1,  0,     0.000,     0.000,   0
 56917,'1 ',   1,  34,   1,     5.380,     0.000,     0.000,     0.000,     0.000,    -2.910,   1,    1,  0,     0.000,     0.000,   0
 56918,'1 ',   1,  34,   1,     5.310,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,    1,  0,     0.000,     0.000,   0
 56919,'1 ',   1,  34,   1,     4.640,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,    1,  0,     0.000,     0.000,   0
 56920,'1 ',   1,  34,   1,     9.700,     0.000,     0.000,     0.000,     0.000,    -4.980,   1,    1,  0,     0.000,     0.000,   0
 56921,'1 ',   1,  34,   1,     6.780,     0.000,     0.000,     0.000,     0.000,    -3.480,   1,    1,  0,     0.000,     0.000,   0
 56922,'1 ',   1,  34,   1,     6.750,     0.000,     0.000,     0.000,     0.000,    -4.060,   1,    1,  0,     0.000,     0.000,   0
 56923,'1 ',   1,  34,   1,     5.720,     0.000,     0.000,     0.000,     0.000,    -3.090,   1,    1,  0,     0.000,     0.000,   0
 56924,'1 ',   1,  34,   1,     4.670,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,    1,  0,     0.000,     0.000,   0
 56925,'1 ',   1,  34,   1,     9.730,     0.000,     0.000,     0.000,     0.000,    -4.590,   1,    1,  0,     0.000,     0.000,   0
 56926,'1 ',   1,  34,   1,     6.700,     0.000,     0.000,     0.000,     0.000,    -3.710,   1,    1,  0,     0.000,     0.000,   0
 56927,'1 ',   1,  34,   1,     5.510,     0.000,     0.000,     0.000,     0.000,    -3.050,   1,    1,  0,     0.000,     0.000,   0
 56928,'1 ',   1,  34,   1,     4.540,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,    1,  0,     0.000,     0.000,   0
 56929,'1 ',   1,  34,   1,     6.570,     0.000,     0.000,     0.000,     0.000,    -3.860,   1,    1,  0,     0.000,     0.000,   0
 56933,'1 ',   1,  34,   1,     1.970,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,    1,  0,     0.000,     0.000,   0
 56934,'1 ',   1,  34,   1,     4.450,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,    1,  0,     0.000,     0.000,   0
 56935,'1 ',   1,  34,   1,    20.300,     0.000,     0.000,     0.000,     0.000,    -8.360,   1,    1,  0,     0.000,     0.000,   0
 56936,'1 ',   1,  34,   1,     4.610,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,    1,  0,     0.000,     0.000,   0
 56937,'1 ',   1,  34,   1,     5.100,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,    1,  0,     0.000,     0.000,   0
 56938,'1 ',   1,  34,   1,     3.050,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,    1,  0,     0.000,     0.000,   0
 56939,'1 ',   1,  34,   1,     6.180,     0.000,     0.000,     0.000,     0.000,    -3.780,   1,    1,  0,     0.000,     0.000,   0
 56940,'1 ',   1,  34,   1,     4.060,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,    1,  0,     0.000,     0.000,   0
 56942,'1 ',   1,  34,   1,     8.260,     0.000,     0.000,     0.000,     0.000,    -4.600,   1,    1,  0,     0.000,     0.000,   0
 56943,'1 ',   1,  34,   1,    10.770,     0.000,     0.000,     0.000,     0.000,    -5.820,   1,    1,  0,     0.000,     0.000,   0
 56944,'1 ',   1,  34,   1,    11.910,     0.000,     0.000,     0.000,     0.000,    -2.980,   1,    1,  0,     0.000,     0.000,   0
 56945,'1 ',   1,  34,   1,     3.070,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,    1,  0,     0.000,     0.000,   0
 56946,'1 ',   1,  34,   1,     5.450,     0.000,     0.000,     0.000,     0.000,    -3.310,   1,    1,  0,     0.000,     0.000,   0
 56947,'1 ',   1,  34,   1,     4.970,     0.000,     0.000,     0.000,     0.000,    -2.680,   1,    1,  0,     0.000,     0.000,   0
 56948,'1 ',   1,  34,   1,     6.560,     0.000,     0.000,     0.000,     0.000,    -3.120,   1,    1,  0,     0.000,     0.000,   0
 56950,'1 ',   1,  34,   1,     2.700,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,    1,  0,     0.000,     0.000,   0
 56951,'1 ',   1,  34,   1,     2.080,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,    1,  0,     0.000,     0.000,   0
 56955,'1 ',   1,  34,   1,     0.670,     0.000,     0.000,     0.000,     0.000,    -0.330,   1,    1,  0,     0.000,     0.000,   0
 56956,'1 ',   1,  34,   1,     3.560,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,    1,  0,     0.000,     0.000,   0
 56958,'1 ',   1,  34,   1,     2.320,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,    1,  0,     0.000,     0.000,   0
 56959,'1 ',   1,  34,   1,    16.880,     0.000,     0.000,     0.000,     0.000,    -4.220,   1,    1,  0,     0.000,     0.000,   0
 56960,'1 ',   1,  34,   1,     4.430,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,    1,  0,     0.000,     0.000,   0
 56961,'1 ',   1,  34,   1,     2.320,     0.000,     0.000,     0.000,     0.000,    -0.580,   1,    1,  0,     0.000,     0.000,   0
 56962,'1 ',   1,  34,   1,     7.120,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,    1,  0,     0.000,     0.000,   0
 56963,'1 ',   1,  34,   1,    13.400,     0.000,     0.000,     0.000,     0.000,    -3.350,   1,    1,  0,     0.000,     0.000,   0
 56964,'1 ',   1,  34,   1,     5.170,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,    1,  0,     0.000,     0.000,   0
 56965,'1 ',   1,  34,   1,     8.680,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,    1,  0,     0.000,     0.000,   0
 56966,'1 ',   1,  34,   1,     8.490,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,    1,  0,     0.000,     0.000,   0
 56967,'1 ',   1,  34,   1,     9.920,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,    1,  0,     0.000,     0.000,   0
 56968,'1 ',   1,  34,   1,     2.940,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,    1,  0,     0.000,     0.000,   0
 56970,'1 ',   1,  34,   1,     2.900,     0.000,     0.000,     0.000,     0.000,    -0.730,   1,    1,  0,     0.000,     0.000,   0
 56971,'1 ',   1,  34,   1,     7.910,     0.000,     0.000,     0.000,     0.000,    -4.900,   1,    1,  0,     0.000,     0.000,   0
 56972,'1 ',   1,  34,   1,     3.300,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,    1,  0,     0.000,     0.000,   0
 56973,'1 ',   1,  34,   1,     2.570,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,    1,  0,     0.000,     0.000,   0
 56975,'1 ',   1,  34,   1,     5.710,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,    1,  0,     0.000,     0.000,   0
 56977,'1 ',   1,  34,   1,    14.790,     0.000,     0.000,     0.000,     0.000,    -6.390,   1,    1,  0,     0.000,     0.000,   0
 56978,'1 ',   1,  34,   1,    38.600,     0.000,     0.000,     0.000,     0.000,   -22.180,   1,    1,  0,     0.000,     0.000,   0
 56979,'1 ',   1,  34,   1,     6.350,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,    1,  0,     0.000,     0.000,   0
 56981,'1 ',   1,  34,   1,     5.960,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,    1,  0,     0.000,     0.000,   0
 56984,'1 ',   1,  34,   1,     5.600,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,    1,  0,     0.000,     0.000,   0
 56986,'1 ',   1,  34,   1,     3.390,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,    1,  0,     0.000,     0.000,   0
 56988,'1 ',   1,  34,   1,     4.920,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,    1,  0,     0.000,     0.000,   0
 56989,'1 ',   1,  34,   1,     6.750,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,    1,  0,     0.000,     0.000,   0
 56990,'1 ',   1,  34,   1,     4.610,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,    1,  0,     0.000,     0.000,   0
 56991,'1 ',   1,  34,   1,     3.940,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,    1,  0,     0.000,     0.000,   0
 56992,'1 ',   1,  34,   1,     4.790,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,    1,  0,     0.000,     0.000,   0
 56993,'1 ',   1,  34,   1,     2.730,     0.000,     0.000,     0.000,     0.000,    -0.680,   1,    1,  0,     0.000,     0.000,   0
 56994,'1 ',   1,  34,   1,     9.440,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,    1,  0,     0.000,     0.000,   0
 56995,'1 ',   1,  34,   1,     5.300,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,    1,  0,     0.000,     0.000,   0
 56996,'1 ',   1,  34,   1,     3.800,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,    1,  0,     0.000,     0.000,   0
 56997,'1 ',   1,  34,   1,     3.070,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,    1,  0,     0.000,     0.000,   0
 56998,'1 ',   1,  34,   1,     3.920,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,    1,  0,     0.000,     0.000,   0
 56999,'1 ',   1,  34,   1,     6.910,     0.000,     0.000,     0.000,     0.000,    -4.060,   1,    1,  0,     0.000,     0.000,   0
 57000,'1 ',   1,  34,   1,    21.680,     0.000,     0.000,     0.000,     0.000,   -12.800,   1,    1,  0,     0.000,     0.000,   0
 57002,'1 ',   1,  34,   1,     8.740,     0.000,     0.000,     0.000,     0.000,    -4.570,   1,    1,  0,     0.000,     0.000,   0
 57003,'1 ',   1,  34,   1,     7.990,     0.000,     0.000,     0.000,     0.000,    -4.960,   1,    1,  0,     0.000,     0.000,   0
 57004,'1 ',   1,  34,   1,    15.240,     0.000,     0.000,     0.000,     0.000,    -7.770,   1,    1,  0,     0.000,     0.000,   0
 57005,'1 ',   1,  34,   1,    16.760,     0.000,     0.000,     0.000,     0.000,    -7.250,   1,    1,  0,     0.000,     0.000,   0
 57006,'1 ',   1,  34,   1,     7.240,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,    1,  0,     0.000,     0.000,   0
 57007,'1 ',   1,  34,   1,     7.720,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,    1,  0,     0.000,     0.000,   0
 57009,'1 ',   1,  34,   1,     9.550,     0.000,     0.000,     0.000,     0.000,    -5.590,   1,    1,  0,     0.000,     0.000,   0
 57010,'1 ',   1,  34,   1,     4.650,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,    1,  0,     0.000,     0.000,   0
 57012,'1 ',   1,  34,   1,     0.830,     0.000,     0.000,     0.000,     0.000,    -0.370,   1,    1,  0,     0.000,     0.000,   0
 57013,'1 ',   1,  34,   1,     4.050,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,    1,  0,     0.000,     0.000,   0
 57014,'1 ',   1,  34,   1,     4.230,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,    1,  0,     0.000,     0.000,   0
 57015,'1 ',   1,  34,   1,     4.000,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,    1,  0,     0.000,     0.000,   0
 57016,'1 ',   1,  34,   1,     3.080,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,    1,  0,     0.000,     0.000,   0
 57018,'1 ',   1,  34,   1,     2.940,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,    1,  0,     0.000,     0.000,   0
 57019,'1 ',   1,  34,   1,     3.250,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,    1,  0,     0.000,     0.000,   0
 57020,'1 ',   1,  34,   1,     3.670,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,    1,  0,     0.000,     0.000,   0
 57022,'1 ',   1,  34,   1,     8.710,     0.000,     0.000,     0.000,     0.000,    -4.050,   1,    1,  0,     0.000,     0.000,   0
 57023,'1 ',   1,  34,   1,     4.060,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,    1,  0,     0.000,     0.000,   0
 57024,'1 ',   1,  34,   1,     2.140,     0.000,     0.000,     0.000,     0.000,    -0.530,   1,    1,  0,     0.000,     0.000,   0
 57026,'1 ',   1,  34,   1,     3.320,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,    1,  0,     0.000,     0.000,   0
 57027,'1 ',   1,  34,   1,    13.070,     0.000,     0.000,     0.000,     0.000,    -7.820,   1,    1,  0,     0.000,     0.000,   0
 57028,'1 ',   1,  34,   1,     4.820,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,    1,  0,     0.000,     0.000,   0
 57030,'1 ',   1,  34,   1,     6.240,     0.000,     0.000,     0.000,     0.000,    -3.740,   1,    1,  0,     0.000,     0.000,   0
 57031,'1 ',   1,  34,   1,     2.110,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,    1,  0,     0.000,     0.000,   0
 57032,'1 ',   1,  34,   1,     3.120,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,    1,  0,     0.000,     0.000,   0
 57033,'1 ',   1,  34,   1,    49.240,     0.000,     0.000,     0.000,     0.000,   -22.580,   1,    1,  0,     0.000,     0.000,   0
 57034,'1 ',   1,  34,   1,    14.610,     0.000,     0.000,     0.000,     0.000,    -8.140,   1,    1,  0,     0.000,     0.000,   0
 57035,'1 ',   1,  34,   1,    31.210,     0.000,     0.000,     0.000,     0.000,   -18.170,   1,    1,  0,     0.000,     0.000,   0
 57036,'1 ',   1,  34,   1,     8.330,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,    1,  0,     0.000,     0.000,   0
 57037,'1 ',   1,  34,   1,     6.050,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 57038,'1 ',   1,  34,   1,    10.270,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 57039,'1 ',   1,  34,   1,     8.190,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 57040,'1 ',   1,  34,   1,     3.600,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 57041,'1 ',   1,  34,   1,     8.610,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 57042,'1 ',   1,  34,   1,     3.120,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 57043,'1 ',   1,  34,   1,     8.340,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 57045,'1 ',   1,  34,   1,     7.270,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,    1,  0,     0.000,     0.000,   0
 57046,'1 ',   1,  34,   1,    14.210,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 57047,'1 ',   1,  34,   1,     1.740,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,    1,  0,     0.000,     0.000,   0
 57049,'1 ',   1,  34,   1,     5.740,     0.000,     0.000,     0.000,     0.000,    -3.660,   1,    1,  0,     0.000,     0.000,   0
 57050,'1 ',   1,  34,   1,     4.720,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,    1,  0,     0.000,     0.000,   0
 57051,'1 ',   1,  34,   1,    10.590,     0.000,     0.000,     0.000,     0.000,    -5.530,   1,    1,  0,     0.000,     0.000,   0
 57053,'1 ',   1,  34,   1,     5.230,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,    1,  0,     0.000,     0.000,   0
 57054,'1 ',   1,  34,   1,     5.990,     0.000,     0.000,     0.000,     0.000,    -3.050,   1,    1,  0,     0.000,     0.000,   0
 57055,'1 ',   1,  34,   1,    10.220,     0.000,     0.000,     0.000,     0.000,    -5.270,   1,    1,  0,     0.000,     0.000,   0
 57056,'1 ',   1,  34,   1,     5.440,     0.000,     0.000,     0.000,     0.000,    -3.470,   1,    1,  0,     0.000,     0.000,   0
 57057,'1 ',   1,  34,   1,     4.210,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,    1,  0,     0.000,     0.000,   0
 57058,'1 ',   1,  34,   1,     7.260,     0.000,     0.000,     0.000,     0.000,    -3.670,   1,    1,  0,     0.000,     0.000,   0
 57059,'1 ',   1,  34,   1,     5.550,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,    1,  0,     0.000,     0.000,   0
 57060,'1 ',   1,  34,   1,     4.060,     0.000,     0.000,     0.000,     0.000,    -2.540,   1,    1,  0,     0.000,     0.000,   0
 57061,'1 ',   1,  34,   1,     6.700,     0.000,     0.000,     0.000,     0.000,    -3.660,   1,    1,  0,     0.000,     0.000,   0
 57062,'1 ',   1,  34,   1,    12.370,     0.000,     0.000,     0.000,     0.000,    -6.240,   1,    1,  0,     0.000,     0.000,   0
 57063,'1 ',   1,  34,   1,     4.850,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,    1,  0,     0.000,     0.000,   0
 57068,'1 ',   1,  34,   1,     4.700,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,    1,  0,     0.000,     0.000,   0
 57069,'1 ',   1,  34,   1,     6.280,     0.000,     0.000,     0.000,     0.000,    -3.740,   1,    1,  0,     0.000,     0.000,   0
 57071,'1 ',   1,  34,   1,     6.630,     0.000,     0.000,     0.000,     0.000,    -3.510,   1,    1,  0,     0.000,     0.000,   0
 57072,'1 ',   1,  34,   1,     7.060,     0.000,     0.000,     0.000,     0.000,    -4.360,   1,    1,  0,     0.000,     0.000,   0
 57074,'1 ',   1,  34,   1,     3.330,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,    1,  0,     0.000,     0.000,   0
 57077,'1 ',   1,  34,   1,    53.330,     0.000,     0.000,     0.000,     0.000,   -23.690,   1,    1,  0,     0.000,     0.000,   0
 57078,'1 ',   1,  34,   1,   125.710,     0.000,     0.000,     0.000,     0.000,   -56.110,   1,    1,  0,     0.000,     0.000,   0
 57079,'1 ',   1,  34,   1,     9.710,     0.000,     0.000,     0.000,     0.000,    -4.510,   1,    1,  0,     0.000,     0.000,   0
 57080,'1 ',   1,  34,   1,     3.130,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,    1,  0,     0.000,     0.000,   0
 57081,'1 ',   1,  34,   1,     3.110,     0.000,     0.000,     0.000,     0.000,    -0.780,   1,    1,  0,     0.000,     0.000,   0
 57082,'1 ',   1,  34,   1,     5.490,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,    1,  0,     0.000,     0.000,   0
 57083,'1 ',   1,  34,   1,     4.410,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,    1,  0,     0.000,     0.000,   0
 57084,'1 ',   1,  34,   1,     5.480,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,    1,  0,     0.000,     0.000,   0
 57085,'1 ',   1,  34,   1,     2.910,     0.000,     0.000,     0.000,     0.000,    -0.730,   1,    1,  0,     0.000,     0.000,   0
 57086,'1 ',   1,  34,   1,    10.190,     0.000,     0.000,     0.000,     0.000,    -5.920,   1,    1,  0,     0.000,     0.000,   0
 57087,'1 ',   1,  34,   1,    10.430,     0.000,     0.000,     0.000,     0.000,    -4.060,   1,    1,  0,     0.000,     0.000,   0
 57088,'1 ',   1,  34,   1,     3.360,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,    1,  0,     0.000,     0.000,   0
 57090,'1 ',   1,  34,   1,     9.250,     0.000,     0.000,     0.000,     0.000,    -5.290,   1,    1,  0,     0.000,     0.000,   0
 57091,'1 ',   1,  34,   1,     2.380,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,    1,  0,     0.000,     0.000,   0
 57093,'1 ',   1,  34,   1,     2.420,     0.000,     0.000,     0.000,     0.000,    -0.610,   1,    1,  0,     0.000,     0.000,   0
 57094,'1 ',   1,  34,   1,     4.300,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,    1,  0,     0.000,     0.000,   0
 57095,'1 ',   1,  34,   1,     6.700,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,    1,  0,     0.000,     0.000,   0
 57096,'1 ',   1,  34,   1,    10.320,     0.000,     0.000,     0.000,     0.000,    -5.200,   1,    1,  0,     0.000,     0.000,   0
 57097,'1 ',   1,  34,   1,     2.310,     0.000,     0.000,     0.000,     0.000,    -0.580,   1,    1,  0,     0.000,     0.000,   0
 57098,'1 ',   1,  34,   1,    10.120,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,    1,  0,     0.000,     0.000,   0
 57100,'1 ',   1,  34,   1,     8.930,     0.000,     0.000,     0.000,     0.000,    -4.300,   1,    1,  0,     0.000,     0.000,   0
 57101,'1 ',   1,  34,   1,     6.920,     0.000,     0.000,     0.000,     0.000,    -3.510,   1,    1,  0,     0.000,     0.000,   0
 57102,'1 ',   1,  34,   1,     5.570,     0.000,     0.000,     0.000,     0.000,    -3.500,   1,    1,  0,     0.000,     0.000,   0
 57104,'1 ',   1,  34,   1,     7.810,     0.000,     0.000,     0.000,     0.000,    -4.260,   1,    1,  0,     0.000,     0.000,   0
 57107,'1 ',   1,  34,   1,    13.720,     0.000,     0.000,     0.000,     0.000,    -8.080,   1,    1,  0,     0.000,     0.000,   0
 57112,'1 ',   1,  34,   1,     7.470,     0.000,     0.000,     0.000,     0.000,    -3.940,   1,    1,  0,     0.000,     0.000,   0
 57114,'1 ',   1,  34,   1,     5.510,     0.000,     0.000,     0.000,     0.000,    -3.150,   1,    1,  0,     0.000,     0.000,   0
 57115,'1 ',   1,  34,   1,    13.560,     0.000,     0.000,     0.000,     0.000,    -7.350,   1,    1,  0,     0.000,     0.000,   0
 57117,'1 ',   1,  34,   1,     3.790,     0.000,     0.000,     0.000,     0.000,    -2.430,   1,    1,  0,     0.000,     0.000,   0
 57120,'1 ',   1,  34,   1,    10.710,     0.000,     0.000,     0.000,     0.000,    -6.430,   1,    1,  0,     0.000,     0.000,   0
 57121,'1 ',   1,  34,   1,    14.720,     0.000,     0.000,     0.000,     0.000,    -6.090,   1,    1,  0,     0.000,     0.000,   0
 57122,'1 ',   1,  34,   1,    25.600,     0.000,     0.000,     0.000,     0.000,   -13.720,   1,    1,  0,     0.000,     0.000,   0
 57123,'1 ',   1,  34,   1,     6.220,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,    1,  0,     0.000,     0.000,   0
 57125,'1 ',   1,  34,   1,    18.330,     0.000,     0.000,     0.000,     0.000,    -9.980,   1,    1,  0,     0.000,     0.000,   0
 57129,'1 ',   1,  34,   1,     5.390,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,    1,  0,     0.000,     0.000,   0
 57130,'1 ',   1,  34,   1,    16.880,     0.000,     0.000,     0.000,     0.000,    -4.220,   1,    1,  0,     0.000,     0.000,   0
 57131,'1 ',   1,  34,   1,     8.130,     0.000,     0.000,     0.000,     0.000,    -4.570,   1,    1,  0,     0.000,     0.000,   0
 57133,'1 ',   1,  34,   1,     3.700,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,    1,  0,     0.000,     0.000,   0
 57134,'1 ',   1,  34,   1,     8.460,     0.000,     0.000,     0.000,     0.000,    -4.390,   1,    1,  0,     0.000,     0.000,   0
 57136,'1 ',   1,  34,   1,     7.730,     0.000,     0.000,     0.000,     0.000,    -3.830,   1,    1,  0,     0.000,     0.000,   0
 57138,'1 ',   1,  34,   1,     7.750,     0.000,     0.000,     0.000,     0.000,    -4.940,   1,    1,  0,     0.000,     0.000,   0
 57140,'1 ',   1,  34,   1,     9.040,     0.000,     0.000,     0.000,     0.000,    -5.590,   1,    1,  0,     0.000,     0.000,   0
 57141,'1 ',   1,  34,   1,    15.900,     0.000,     0.000,     0.000,     0.000,    -9.500,   1,    1,  0,     0.000,     0.000,   0
 57142,'1 ',   1,  34,   1,     6.350,     0.000,     0.000,     0.000,     0.000,    -3.450,   1,    1,  0,     0.000,     0.000,   0
 57144,'1 ',   1,  34,   1,    12.930,     0.000,     0.000,     0.000,     0.000,    -6.770,   1,    1,  0,     0.000,     0.000,   0
 57145,'1 ',   1,  34,   1,    51.760,     0.000,     0.000,     0.000,     0.000,   -26.890,   1,    1,  0,     0.000,     0.000,   0
 57146,'1 ',   1,  34,   1,    11.260,     0.000,     0.000,     0.000,     0.000,    -5.640,   1,    1,  0,     0.000,     0.000,   0
 57147,'1 ',   1,  34,   1,    28.280,     0.000,     0.000,     0.000,     0.000,    -7.070,   1,    1,  0,     0.000,     0.000,   0
 57148,'1 ',   1,  34,   1,     7.070,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,    1,  0,     0.000,     0.000,   0
 57149,'1 ',   1,  34,   1,     9.830,     0.000,     0.000,     0.000,     0.000,    -6.120,   1,    1,  0,     0.000,     0.000,   0
 57150,'1 ',   1,  34,   1,    11.650,     0.000,     0.000,     0.000,     0.000,    -6.600,   1,    1,  0,     0.000,     0.000,   0
 57151,'1 ',   1,  34,   1,    13.640,     0.000,     0.000,     0.000,     0.000,    -7.050,   1,    1,  0,     0.000,     0.000,   0
 57152,'1 ',   1,  34,   1,     9.900,     0.000,     0.000,     0.000,     0.000,    -6.310,   1,    1,  0,     0.000,     0.000,   0
 57154,'1 ',   1,  34,   1,     8.820,     0.000,     0.000,     0.000,     0.000,    -5.090,   1,    1,  0,     0.000,     0.000,   0
 57155,'1 ',   1,  34,   1,     7.130,     0.000,     0.000,     0.000,     0.000,    -3.590,   1,    1,  0,     0.000,     0.000,   0
 57156,'1 ',   1,  34,   1,     3.570,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,    1,  0,     0.000,     0.000,   0
 57157,'1 ',   1,  34,   1,    19.300,     0.000,     0.000,     0.000,     0.000,    -9.190,   1,    1,  0,     0.000,     0.000,   0
 57160,'1 ',   1,  34,   1,     6.670,     0.000,     0.000,     0.000,     0.000,    -4.150,   1,    1,  0,     0.000,     0.000,   0
 57163,'1 ',   1,  34,   1,     6.790,     0.000,     0.000,     0.000,     0.000,    -2.850,   1,    1,  0,     0.000,     0.000,   0
 57165,'1 ',   1,  34,   1,     7.450,     0.000,     0.000,     0.000,     0.000,    -3.690,   1,    1,  0,     0.000,     0.000,   0
 57166,'1 ',   1,  34,   1,     5.480,     0.000,     0.000,     0.000,     0.000,    -2.980,   1,    1,  0,     0.000,     0.000,   0
 57167,'1 ',   1,  34,   1,    18.130,     0.000,     0.000,     0.000,     0.000,    -8.250,   1,    1,  0,     0.000,     0.000,   0
 57169,'1 ',   1,  34,   1,     8.800,     0.000,     0.000,     0.000,     0.000,    -4.960,   1,    1,  0,     0.000,     0.000,   0
 57170,'1 ',   1,  34,   1,     4.880,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,    1,  0,     0.000,     0.000,   0
 57171,'1 ',   1,  34,   1,     4.980,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,    1,  0,     0.000,     0.000,   0
 57174,'1 ',   1,  34,   1,    12.600,     0.000,     0.000,     0.000,     0.000,    -3.150,   1,    1,  0,     0.000,     0.000,   0
 57176,'1 ',   1,  34,   1,     7.960,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,    1,  0,     0.000,     0.000,   0
 57177,'1 ',   1,  34,   1,     6.390,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,    1,  0,     0.000,     0.000,   0
 57178,'1 ',   1,  34,   1,     9.600,     0.000,     0.000,     0.000,     0.000,    -5.370,   1,    1,  0,     0.000,     0.000,   0
 57181,'1 ',   1,  34,   1,     6.000,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,    1,  0,     0.000,     0.000,   0
 57182,'1 ',   1,  34,   1,     4.280,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,    1,  0,     0.000,     0.000,   0
 57183,'1 ',   1,  34,   1,     4.710,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,    1,  0,     0.000,     0.000,   0
 57185,'1 ',   1,  34,   1,    11.830,     0.000,     0.000,     0.000,     0.000,    -7.100,   1,    1,  0,     0.000,     0.000,   0
 57187,'1 ',   1,  34,   1,     4.810,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,    1,  0,     0.000,     0.000,   0
 57188,'1 ',   1,  34,   1,     2.370,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,    1,  0,     0.000,     0.000,   0
 57190,'1 ',   1,  34,   1,     2.660,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,    1,  0,     0.000,     0.000,   0
 57193,'1 ',   1,  34,   1,     6.040,     0.000,     0.000,     0.000,     0.000,    -3.120,   1,    1,  0,     0.000,     0.000,   0
 57194,'1 ',   1,  34,   1,     8.620,     0.000,     0.000,     0.000,     0.000,    -4.020,   1,    1,  0,     0.000,     0.000,   0
 57195,'1 ',   1,  34,   1,     6.880,     0.000,     0.000,     0.000,     0.000,    -3.360,   1,    1,  0,     0.000,     0.000,   0
 57196,'1 ',   1,  34,   1,    21.260,     0.000,     0.000,     0.000,     0.000,    -9.350,   1,    1,  0,     0.000,     0.000,   0
 57197,'1 ',   1,  34,   1,     1.640,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,    1,  0,     0.000,     0.000,   0
 57200,'1 ',   1,  34,   1,    68.850,     0.000,     0.000,     0.000,     0.000,   -39.700,   1,    1,  0,     0.000,     0.000,   0
 57205,'1 ',   1,  34,   1,     4.750,     0.000,     0.000,     0.000,     0.000,    -3.020,   1,    1,  0,     0.000,     0.000,   0
 57208,'1 ',   1,  34,   1,     4.670,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,    1,  0,     0.000,     0.000,   0
 57209,'1 ',   1,  34,   1,     4.640,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,    1,  0,     0.000,     0.000,   0
 57210,'1 ',   1,  34,   1,     7.950,     0.000,     0.000,     0.000,     0.000,    -4.670,   1,    1,  0,     0.000,     0.000,   0
 57211,'1 ',   1,  34,   1,     6.150,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,    1,  0,     0.000,     0.000,   0
 57212,'1 ',   1,  34,   1,     9.220,     0.000,     0.000,     0.000,     0.000,    -5.610,   1,    1,  0,     0.000,     0.000,   0
 57213,'1 ',   1,  34,   1,     7.020,     0.000,     0.000,     0.000,     0.000,    -3.420,   1,    1,  0,     0.000,     0.000,   0
 57214,'1 ',   1,  34,   1,    10.330,     0.000,     0.000,     0.000,     0.000,    -6.100,   1,    1,  0,     0.000,     0.000,   0
 57215,'1 ',   1,  34,   1,     4.910,     0.000,     0.000,     0.000,     0.000,    -2.910,   1,    1,  0,     0.000,     0.000,   0
 57216,'1 ',   1,  34,   1,     5.740,     0.000,     0.000,     0.000,     0.000,    -3.580,   1,    1,  0,     0.000,     0.000,   0
 57217,'1 ',   1,  34,   1,     5.590,     0.000,     0.000,     0.000,     0.000,    -3.000,   1,    1,  0,     0.000,     0.000,   0
 57218,'1 ',   1,  34,   1,     3.960,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,    1,  0,     0.000,     0.000,   0
 57220,'1 ',   1,  34,   1,     3.390,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,    1,  0,     0.000,     0.000,   0
 57222,'1 ',   1,  34,   1,     5.010,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,    1,  0,     0.000,     0.000,   0
 57223,'1 ',   1,  34,   1,     5.610,     0.000,     0.000,     0.000,     0.000,    -3.470,   1,    1,  0,     0.000,     0.000,   0
 57224,'1 ',   1,  34,   1,     6.770,     0.000,     0.000,     0.000,     0.000,    -3.710,   1,    1,  0,     0.000,     0.000,   0
 57227,'1 ',   1,  34,   1,     2.630,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,    1,  0,     0.000,     0.000,   0
 57228,'1 ',   1,  34,   1,     2.880,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,    1,  0,     0.000,     0.000,   0
 57229,'1 ',   1,  34,   1,     7.750,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,    1,  0,     0.000,     0.000,   0
 57230,'1 ',   1,  34,   1,     5.270,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,    1,  0,     0.000,     0.000,   0
 57231,'1 ',   1,  34,   1,     5.340,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,    1,  0,     0.000,     0.000,   0
 57232,'1 ',   1,  34,   1,     6.090,     0.000,     0.000,     0.000,     0.000,    -3.590,   1,    1,  0,     0.000,     0.000,   0
 57233,'1 ',   1,  34,   1,     3.260,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,    1,  0,     0.000,     0.000,   0
 57234,'1 ',   1,  34,   1,    85.170,     0.000,     0.000,     0.000,     0.000,   -50.520,   1,    1,  0,     0.000,     0.000,   0
 57235,'1 ',   1,  34,   1,     6.180,     0.000,     0.000,     0.000,     0.000,    -3.970,   1,    1,  0,     0.000,     0.000,   0
 57236,'1 ',   1,  34,   1,     7.190,     0.000,     0.000,     0.000,     0.000,    -4.120,   1,    1,  0,     0.000,     0.000,   0
 57238,'1 ',   1,  34,   1,     5.130,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,    1,  0,     0.000,     0.000,   0
 57239,'1 ',   1,  34,   1,     4.990,     0.000,     0.000,     0.000,     0.000,    -3.130,   1,    1,  0,     0.000,     0.000,   0
 57240,'1 ',   1,  34,   1,     6.920,     0.000,     0.000,     0.000,     0.000,    -4.280,   1,    1,  0,     0.000,     0.000,   0
 57242,'1 ',   1,  34,   1,     4.280,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,    1,  0,     0.000,     0.000,   0
 57243,'1 ',   1,  34,   1,     6.640,     0.000,     0.000,     0.000,     0.000,    -3.950,   1,    1,  0,     0.000,     0.000,   0
 57244,'1 ',   1,  34,   1,     4.890,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,    1,  0,     0.000,     0.000,   0
 57245,'1 ',   1,  34,   1,     6.820,     0.000,     0.000,     0.000,     0.000,    -3.670,   1,    1,  0,     0.000,     0.000,   0
 57246,'1 ',   1,  34,   1,     5.630,     0.000,     0.000,     0.000,     0.000,    -3.430,   1,    1,  0,     0.000,     0.000,   0
 57247,'1 ',   1,  34,   1,     6.150,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,    1,  0,     0.000,     0.000,   0
 57248,'1 ',   1,  34,   1,    43.150,     0.000,     0.000,     0.000,     0.000,   -18.390,   1,    1,  0,     0.000,     0.000,   0
 57249,'1 ',   1,  34,   1,     7.870,     0.000,     0.000,     0.000,     0.000,    -4.970,   1,    1,  0,     0.000,     0.000,   0
 57253,'1 ',   1,  34,   1,     6.690,     0.000,     0.000,     0.000,     0.000,    -3.840,   1,    1,  0,     0.000,     0.000,   0
 57254,'1 ',   1,  34,   1,     2.280,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,    1,  0,     0.000,     0.000,   0
 57255,'1 ',   1,  34,   1,    52.580,     0.000,     0.000,     0.000,     0.000,   -24.350,   1,    1,  0,     0.000,     0.000,   0
 57256,'1 ',   1,  34,   1,     2.510,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,    1,  0,     0.000,     0.000,   0
 57258,'1 ',   1,  34,   1,     3.640,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,    1,  0,     0.000,     0.000,   0
 57259,'1 ',   1,  34,   1,     3.650,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,    1,  0,     0.000,     0.000,   0
 57260,'1 ',   1,  34,   1,     5.180,     0.000,     0.000,     0.000,     0.000,    -3.160,   1,    1,  0,     0.000,     0.000,   0
 57261,'1 ',   1,  34,   1,     4.750,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,    1,  0,     0.000,     0.000,   0
 57262,'1 ',   1,  34,   1,     2.720,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,    1,  0,     0.000,     0.000,   0
 57263,'1 ',   1,  34,   1,     1.870,     0.000,     0.000,     0.000,     0.000,    -0.920,   1,    1,  0,     0.000,     0.000,   0
 57264,'1 ',   1,  34,   1,     5.800,     0.000,     0.000,     0.000,     0.000,    -3.530,   1,    1,  0,     0.000,     0.000,   0
 57265,'1 ',   1,  34,   1,     3.700,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,    1,  0,     0.000,     0.000,   0
 57266,'1 ',   1,  34,   1,     4.680,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,    1,  0,     0.000,     0.000,   0
 57267,'1 ',   1,  34,   1,    16.120,     0.000,     0.000,     0.000,     0.000,    -8.970,   1,    1,  0,     0.000,     0.000,   0
 57269,'1 ',   1,  34,   1,     6.870,     0.000,     0.000,     0.000,     0.000,    -4.170,   1,    1,  0,     0.000,     0.000,   0
 57270,'1 ',   1,  34,   1,    73.910,     0.000,     0.000,     0.000,     0.000,   -26.940,   1,    1,  0,     0.000,     0.000,   0
 57271,'1 ',   1,  34,   1,   105.570,     0.000,     0.000,     0.000,     0.000,   -48.880,   1,    1,  0,     0.000,     0.000,   0
 57272,'1 ',   1,  34,   1,    44.950,     0.000,     0.000,     0.000,     0.000,   -26.720,   1,    1,  0,     0.000,     0.000,   0
 57274,'1 ',   1,  34,   1,    32.130,     0.000,     0.000,     0.000,     0.000,   -15.900,   1,    1,  0,     0.000,     0.000,   0
 57276,'1 ',   1,  34,   1,     5.990,     0.000,     0.000,     0.000,     0.000,    -3.060,   1,    1,  0,     0.000,     0.000,   0
 57277,'1 ',   1,  34,   1,     5.620,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,    1,  0,     0.000,     0.000,   0
 57279,'1 ',   1,  34,   1,     6.770,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,    1,  0,     0.000,     0.000,   0
 57280,'1 ',   1,  34,   1,     7.030,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,    1,  0,     0.000,     0.000,   0
 57281,'1 ',   1,  34,   1,     2.850,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,    1,  0,     0.000,     0.000,   0
 57282,'1 ',   1,  34,   1,    11.370,     0.000,     0.000,     0.000,     0.000,    -5.570,   1,    1,  0,     0.000,     0.000,   0
 57284,'1 ',   1,  34,   1,    17.000,     0.000,     0.000,     0.000,     0.000,    -8.020,   1,    1,  0,     0.000,     0.000,   0
 57285,'1 ',   1,  34,   1,     8.430,     0.000,     0.000,     0.000,     0.000,    -4.550,   1,    1,  0,     0.000,     0.000,   0
 57286,'1 ',   1,  34,   1,     3.110,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,    1,  0,     0.000,     0.000,   0
 57287,'1 ',   1,  34,   1,     5.970,     0.000,     0.000,     0.000,     0.000,    -3.300,   1,    1,  0,     0.000,     0.000,   0
 57288,'1 ',   1,  34,   1,    12.810,     0.000,     0.000,     0.000,     0.000,    -4.510,   1,    1,  0,     0.000,     0.000,   0
 57289,'1 ',   1,  34,   1,     4.960,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,    1,  0,     0.000,     0.000,   0
 57293,'1 ',   1,  34,   1,     2.510,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,    1,  0,     0.000,     0.000,   0
 57294,'1 ',   1,  34,   1,     7.260,     0.000,     0.000,     0.000,     0.000,    -4.220,   1,    1,  0,     0.000,     0.000,   0
 57295,'1 ',   1,  34,   1,     5.120,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,    1,  0,     0.000,     0.000,   0
 57296,'1 ',   1,  34,   1,     8.500,     0.000,     0.000,     0.000,     0.000,    -4.050,   1,    1,  0,     0.000,     0.000,   0
 57297,'1 ',   1,  34,   1,     2.910,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,    1,  0,     0.000,     0.000,   0
 57298,'1 ',   1,  34,   1,    13.460,     0.000,     0.000,     0.000,     0.000,    -7.370,   1,    1,  0,     0.000,     0.000,   0
 57299,'1 ',   1,  34,   1,    38.720,     0.000,     0.000,     0.000,     0.000,   -18.410,   1,    1,  0,     0.000,     0.000,   0
 57300,'1 ',   1,  34,   1,    16.460,     0.000,     0.000,     0.000,     0.000,    -8.360,   1,    1,  0,     0.000,     0.000,   0
 57301,'1 ',   1,  34,   1,    11.050,     0.000,     0.000,     0.000,     0.000,    -5.230,   1,    1,  0,     0.000,     0.000,   0
 57303,'1 ',   1,  34,   1,     4.240,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,    1,  0,     0.000,     0.000,   0
 57305,'1 ',   1,  34,   1,     4.400,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,    1,  0,     0.000,     0.000,   0
 57307,'1 ',   1,  34,   1,     1.730,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,    1,  0,     0.000,     0.000,   0
 57310,'1 ',   1,  34,   1,     7.000,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,    1,  0,     0.000,     0.000,   0
 57311,'1 ',   1,  34,   1,     3.060,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,    1,  0,     0.000,     0.000,   0
 57312,'1 ',   1,  34,   1,     8.700,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,    1,  0,     0.000,     0.000,   0
 57313,'1 ',   1,  34,   1,     8.860,     0.000,     0.000,     0.000,     0.000,    -4.780,   1,    1,  0,     0.000,     0.000,   0
 57316,'1 ',   1,  34,   1,     2.730,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,    1,  0,     0.000,     0.000,   0
 57317,'1 ',   1,  34,   1,     2.570,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,    1,  0,     0.000,     0.000,   0
 57319,'1 ',   1,  34,   1,    23.030,     0.000,     0.000,     0.000,     0.000,    -8.500,   1,    1,  0,     0.000,     0.000,   0
 57321,'1 ',   1,  34,   1,     7.740,     0.000,     0.000,     0.000,     0.000,    -4.750,   1,    1,  0,     0.000,     0.000,   0
 57326,'1 ',   1,  34,   1,     3.890,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,    1,  0,     0.000,     0.000,   0
 57327,'1 ',   1,  34,   1,     3.390,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,    1,  0,     0.000,     0.000,   0
 57328,'1 ',   1,  34,   1,     4.430,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,    1,  0,     0.000,     0.000,   0
 57329,'1 ',   1,  34,   1,     8.550,     0.000,     0.000,     0.000,     0.000,    -4.940,   1,    1,  0,     0.000,     0.000,   0
 57332,'1 ',   1,  34,   1,    16.570,     0.000,     0.000,     0.000,     0.000,    -9.370,   1,    1,  0,     0.000,     0.000,   0
 57333,'1 ',   1,  34,   1,     9.400,     0.000,     0.000,     0.000,     0.000,    -5.180,   1,    1,  0,     0.000,     0.000,   0
 57338,'1 ',   1,  34,   1,    10.730,     0.000,     0.000,     0.000,     0.000,    -5.110,   1,    1,  0,     0.000,     0.000,   0
 57340,'1 ',   1,  34,   1,     5.880,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,    1,  0,     0.000,     0.000,   0
 57341,'1 ',   1,  34,   1,     8.190,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,    1,  0,     0.000,     0.000,   0
 57342,'1 ',   1,  34,   1,    53.230,     0.000,     0.000,     0.000,     0.000,   -23.690,   1,    1,  0,     0.000,     0.000,   0
 57343,'1 ',   1,  34,   1,    18.630,     0.000,     0.000,     0.000,     0.000,   -11.110,   1,    1,  0,     0.000,     0.000,   0
 57344,'1 ',   1,  34,   1,    11.810,     0.000,     0.000,     0.000,     0.000,    -6.560,   1,    1,  0,     0.000,     0.000,   0
 57345,'1 ',   1,  34,   1,     6.850,     0.000,     0.000,     0.000,     0.000,    -4.060,   1,    1,  0,     0.000,     0.000,   0
 57348,'1 ',   1,  34,   1,     3.960,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,    1,  0,     0.000,     0.000,   0
 57349,'1 ',   1,  34,   1,     4.120,     0.000,     0.000,     0.000,     0.000,    -2.540,   1,    1,  0,     0.000,     0.000,   0
 57350,'1 ',   1,  34,   1,    15.820,     0.000,     0.000,     0.000,     0.000,    -7.360,   1,    1,  0,     0.000,     0.000,   0
 57352,'1 ',   1,  34,   1,    16.370,     0.000,     0.000,     0.000,     0.000,    -7.670,   1,    1,  0,     0.000,     0.000,   0
 57353,'1 ',   1,  34,   1,     1.920,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,    1,  0,     0.000,     0.000,   0
 57354,'1 ',   1,  34,   1,     2.270,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,    1,  0,     0.000,     0.000,   0
 57355,'1 ',   1,  34,   1,     5.920,     0.000,     0.000,     0.000,     0.000,    -3.010,   1,    1,  0,     0.000,     0.000,   0
 57356,'1 ',   1,  34,   1,     6.330,     0.000,     0.000,     0.000,     0.000,    -3.850,   1,    1,  0,     0.000,     0.000,   0
 57357,'1 ',   1,  34,   1,     6.830,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,    1,  0,     0.000,     0.000,   0
 57358,'1 ',   1,  34,   1,     4.560,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,    1,  0,     0.000,     0.000,   0
 57359,'1 ',   1,  34,   1,     2.610,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,    1,  0,     0.000,     0.000,   0
 57360,'1 ',   1,  34,   1,     4.440,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,    1,  0,     0.000,     0.000,   0
 57361,'1 ',   1,  34,   1,     5.500,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,    1,  0,     0.000,     0.000,   0
 57363,'1 ',   1,  34,   1,     5.030,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,    1,  0,     0.000,     0.000,   0
 57364,'1 ',   1,  34,   1,     3.170,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,    1,  0,     0.000,     0.000,   0
 57365,'1 ',   1,  34,   1,     3.550,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,    1,  0,     0.000,     0.000,   0
 57366,'1 ',   1,  34,   1,     8.990,     0.000,     0.000,     0.000,     0.000,    -4.360,   1,    1,  0,     0.000,     0.000,   0
 57367,'1 ',   1,  34,   1,     3.210,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,    1,  0,     0.000,     0.000,   0
 57369,'1 ',   1,  34,   1,     1.670,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,    1,  0,     0.000,     0.000,   0
 57370,'1 ',   1,  34,   1,     1.950,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,    1,  0,     0.000,     0.000,   0
 57371,'1 ',   1,  34,   1,     6.210,     0.000,     0.000,     0.000,     0.000,    -3.740,   1,    1,  0,     0.000,     0.000,   0
 57372,'1 ',   1,  34,   1,    82.290,     0.000,     0.000,     0.000,     0.000,   -43.690,   1,    1,  0,     0.000,     0.000,   0
 57373,'1 ',   1,  34,   1,     4.350,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,    1,  0,     0.000,     0.000,   0
 57374,'1 ',   1,  34,   1,     6.040,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,    1,  0,     0.000,     0.000,   0
 57375,'1 ',   1,  34,   1,    54.690,     0.000,     0.000,     0.000,     0.000,   -19.970,   1,    1,  0,     0.000,     0.000,   0
 57376,'1 ',   1,  34,   1,    65.330,     0.000,     0.000,     0.000,     0.000,   -27.630,   1,    1,  0,     0.000,     0.000,   0
 57378,'1 ',   1,  34,   1,     6.550,     0.000,     0.000,     0.000,     0.000,    -3.310,   1,    1,  0,     0.000,     0.000,   0
 57380,'1 ',   1,  34,   1,     9.570,     0.000,     0.000,     0.000,     0.000,    -4.400,   1,    1,  0,     0.000,     0.000,   0
 57381,'1 ',   1,  34,   1,     7.210,     0.000,     0.000,     0.000,     0.000,    -4.460,   1,    1,  0,     0.000,     0.000,   0
 57382,'1 ',   1,  34,   1,     3.250,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,    1,  0,     0.000,     0.000,   0
 57386,'1 ',   1,  34,   1,     9.010,     0.000,     0.000,     0.000,     0.000,    -4.110,   1,    1,  0,     0.000,     0.000,   0
 57387,'1 ',   1,  34,   1,     5.280,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,    1,  0,     0.000,     0.000,   0
 57388,'1 ',   1,  34,   1,     8.130,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,    1,  0,     0.000,     0.000,   0
 57389,'1 ',   1,  34,   1,     8.780,     0.000,     0.000,     0.000,     0.000,    -5.340,   1,    1,  0,     0.000,     0.000,   0
 57390,'1 ',   1,  34,   1,     6.540,     0.000,     0.000,     0.000,     0.000,    -3.100,   1,    1,  0,     0.000,     0.000,   0
 57392,'1 ',   1,  34,   1,     3.370,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,    1,  0,     0.000,     0.000,   0
 57393,'1 ',   1,  34,   1,     1.960,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,    1,  0,     0.000,     0.000,   0
 57394,'1 ',   1,  34,   1,     2.510,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,    1,  0,     0.000,     0.000,   0
 57395,'1 ',   1,  34,   1,     3.930,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,    1,  0,     0.000,     0.000,   0
 57396,'1 ',   1,  34,   1,     3.820,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,    1,  0,     0.000,     0.000,   0
 57399,'1 ',   1,  34,   1,     5.070,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,    1,  0,     0.000,     0.000,   0
 57401,'1 ',   1,  34,   1,     3.340,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,    1,  0,     0.000,     0.000,   0
 57403,'1 ',   1,  34,   1,     6.560,     0.000,     0.000,     0.000,     0.000,    -3.170,   1,    1,  0,     0.000,     0.000,   0
 57404,'1 ',   1,  34,   1,     5.450,     0.000,     0.000,     0.000,     0.000,    -3.130,   1,    1,  0,     0.000,     0.000,   0
 57406,'1 ',   1,  34,   1,     3.580,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,    1,  0,     0.000,     0.000,   0
 57408,'1 ',   1,  34,   1,     3.600,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,    1,  0,     0.000,     0.000,   0
 57409,'1 ',   1,  34,   1,     6.060,     0.000,     0.000,     0.000,     0.000,    -3.350,   1,    1,  0,     0.000,     0.000,   0
 57410,'1 ',   1,  34,   1,     6.850,     0.000,     0.000,     0.000,     0.000,    -4.120,   1,    1,  0,     0.000,     0.000,   0
 57412,'1 ',   1,  34,   1,     7.100,     0.000,     0.000,     0.000,     0.000,    -3.610,   1,    1,  0,     0.000,     0.000,   0
 57415,'1 ',   1,  34,   1,     6.490,     0.000,     0.000,     0.000,     0.000,    -4.120,   1,    1,  0,     0.000,     0.000,   0
 57416,'1 ',   1,  34,   1,     6.030,     0.000,     0.000,     0.000,     0.000,    -3.700,   1,    1,  0,     0.000,     0.000,   0
 57418,'1 ',   1,  34,   1,     9.050,     0.000,     0.000,     0.000,     0.000,    -4.450,   1,    1,  0,     0.000,     0.000,   0
 57420,'1 ',   1,  34,   1,    19.710,     0.000,     0.000,     0.000,     0.000,   -10.320,   1,    1,  0,     0.000,     0.000,   0
 57421,'1 ',   1,  34,   1,     6.590,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 57422,'1 ',   1,  34,   1,     4.420,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,    1,  0,     0.000,     0.000,   0
 57424,'1 ',   1,  34,   1,     2.720,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,    1,  0,     0.000,     0.000,   0
 57425,'1 ',   1,  34,   1,     2.670,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,    1,  0,     0.000,     0.000,   0
 57426,'1 ',   1,  34,   1,     7.510,     0.000,     0.000,     0.000,     0.000,    -3.430,   1,    1,  0,     0.000,     0.000,   0
 57427,'1 ',   1,  34,   1,     4.780,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,    1,  0,     0.000,     0.000,   0
 57428,'1 ',   1,  34,   1,     3.990,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,    1,  0,     0.000,     0.000,   0
 57429,'1 ',   1,  34,   1,     4.380,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,    1,  0,     0.000,     0.000,   0
 57430,'1 ',   1,  34,   1,     1.300,     0.000,     0.000,     0.000,     0.000,    -0.320,   1,    1,  0,     0.000,     0.000,   0
 57432,'1 ',   1,  34,   1,    12.680,     0.000,     0.000,     0.000,     0.000,    -6.670,   1,    1,  0,     0.000,     0.000,   0
 57433,'1 ',   1,  34,   1,    11.460,     0.000,     0.000,     0.000,     0.000,    -6.240,   1,    1,  0,     0.000,     0.000,   0
 57434,'1 ',   1,  34,   1,     2.670,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,    1,  0,     0.000,     0.000,   0
 57435,'1 ',   1,  34,   1,     2.130,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,    1,  0,     0.000,     0.000,   0
 57436,'1 ',   1,  34,   1,     6.610,     0.000,     0.000,     0.000,     0.000,    -4.110,   1,    1,  0,     0.000,     0.000,   0
 57437,'1 ',   1,  34,   1,     3.910,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,    1,  0,     0.000,     0.000,   0
 57438,'1 ',   1,  34,   1,    94.800,     0.000,     0.000,     0.000,     0.000,   -53.620,   1,    1,  0,     0.000,     0.000,   0
 57439,'1 ',   1,  34,   1,     6.840,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,    1,  0,     0.000,     0.000,   0
 57440,'1 ',   1,  34,   1,     7.970,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,    1,  0,     0.000,     0.000,   0
 57441,'1 ',   1,  34,   1,     9.760,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,    1,  0,     0.000,     0.000,   0
 57442,'1 ',   1,  34,   1,     6.490,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,    1,  0,     0.000,     0.000,   0
 57447,'1 ',   1,  34,   1,     8.140,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,    1,  0,     0.000,     0.000,   0
 57448,'1 ',   1,  34,   1,    11.940,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,    1,  0,     0.000,     0.000,   0
 57449,'1 ',   1,  34,   1,     6.840,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,    1,  0,     0.000,     0.000,   0
 57450,'1 ',   1,  34,   1,     1.700,     0.000,     0.000,     0.000,     0.000,    -0.920,   1,    1,  0,     0.000,     0.000,   0
 57451,'1 ',   1,  34,   1,     6.180,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,    1,  0,     0.000,     0.000,   0
 57452,'1 ',   1,  34,   1,     3.620,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,    1,  0,     0.000,     0.000,   0
 57454,'1 ',   1,  34,   1,     7.040,     0.000,     0.000,     0.000,     0.000,    -3.450,   1,    1,  0,     0.000,     0.000,   0
 57455,'1 ',   1,  34,   1,     3.400,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,    1,  0,     0.000,     0.000,   0
 57456,'1 ',   1,  34,   1,    28.870,     0.000,     0.000,     0.000,     0.000,   -13.180,   1,    1,  0,     0.000,     0.000,   0
 57457,'1 ',   1,  34,   1,     7.990,     0.000,     0.000,     0.000,     0.000,    -4.550,   1,    1,  0,     0.000,     0.000,   0
 57458,'1 ',   1,  34,   1,    18.290,     0.000,     0.000,     0.000,     0.000,   -11.190,   1,    1,  0,     0.000,     0.000,   0
 57459,'1 ',   1,  34,   1,     4.760,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,    1,  0,     0.000,     0.000,   0
 57462,'1 ',   1,  34,   1,     5.390,     0.000,     0.000,     0.000,     0.000,    -3.300,   1,    1,  0,     0.000,     0.000,   0
 57463,'1 ',   1,  34,   1,     9.460,     0.000,     0.000,     0.000,     0.000,    -5.620,   1,    1,  0,     0.000,     0.000,   0
 57465,'1 ',   1,  34,   1,     4.780,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,    1,  0,     0.000,     0.000,   0
 57466,'1 ',   1,  34,   1,     3.030,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,    1,  0,     0.000,     0.000,   0
 57467,'1 ',   1,  34,   1,     2.780,     0.000,     0.000,     0.000,     0.000,    -0.690,   1,    1,  0,     0.000,     0.000,   0
 57468,'1 ',   1,  34,   1,    14.880,     0.000,     0.000,     0.000,     0.000,    -4.990,   1,    1,  0,     0.000,     0.000,   0
 57469,'1 ',   1,  34,   1,     6.870,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,    1,  0,     0.000,     0.000,   0
 57471,'1 ',   1,  34,   1,     3.700,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,    1,  0,     0.000,     0.000,   0
 57473,'1 ',   1,  34,   1,     9.940,     0.000,     0.000,     0.000,     0.000,    -5.650,   1,    1,  0,     0.000,     0.000,   0
 57474,'1 ',   1,  34,   1,    12.290,     0.000,     0.000,     0.000,     0.000,    -7.100,   1,    1,  0,     0.000,     0.000,   0
 57475,'1 ',   1,  34,   1,     5.610,     0.000,     0.000,     0.000,     0.000,    -3.500,   1,    1,  0,     0.000,     0.000,   0
 57476,'1 ',   1,  34,   1,     5.250,     0.000,     0.000,     0.000,     0.000,    -3.060,   1,    1,  0,     0.000,     0.000,   0
 57477,'1 ',   1,  34,   1,     6.270,     0.000,     0.000,     0.000,     0.000,    -3.590,   1,    1,  0,     0.000,     0.000,   0
 57478,'1 ',   1,  34,   1,     9.440,     0.000,     0.000,     0.000,     0.000,    -5.200,   1,    1,  0,     0.000,     0.000,   0
 57479,'1 ',   1,  34,   1,     7.120,     0.000,     0.000,     0.000,     0.000,    -3.540,   1,    1,  0,     0.000,     0.000,   0
 57480,'1 ',   1,  34,   1,    52.580,     0.000,     0.000,     0.000,     0.000,   -27.990,   1,    1,  0,     0.000,     0.000,   0
 57481,'1 ',   1,  34,   1,    20.960,     0.000,     0.000,     0.000,     0.000,    -6.890,   1,    1,  0,     0.000,     0.000,   0
 57482,'1 ',   1,  34,   1,     7.120,     0.000,     0.000,     0.000,     0.000,    -3.520,   1,    1,  0,     0.000,     0.000,   0
 57483,'1 ',   1,  34,   1,     6.300,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,    1,  0,     0.000,     0.000,   0
 57484,'1 ',   1,  34,   1,     3.120,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,    1,  0,     0.000,     0.000,   0
 57486,'1 ',   1,  34,   1,    88.390,     0.000,     0.000,     0.000,     0.000,   -27.970,   1,    1,  0,     0.000,     0.000,   0
 57487,'1 ',   1,  34,   1,    10.960,     0.000,     0.000,     0.000,     0.000,    -4.950,   1,    1,  0,     0.000,     0.000,   0
 57488,'1 ',   1,  34,   1,     8.700,     0.000,     0.000,     0.000,     0.000,    -5.170,   1,    1,  0,     0.000,     0.000,   0
 57490,'1 ',   1,  34,   1,     4.880,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,    1,  0,     0.000,     0.000,   0
 57491,'1 ',   1,  34,   1,     3.350,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,    1,  0,     0.000,     0.000,   0
 57492,'1 ',   1,  34,   1,     6.390,     0.000,     0.000,     0.000,     0.000,    -3.960,   1,    1,  0,     0.000,     0.000,   0
 57493,'1 ',   1,  34,   1,     4.420,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,    1,  0,     0.000,     0.000,   0
 57495,'1 ',   1,  34,   1,    12.200,     0.000,     0.000,     0.000,     0.000,    -7.140,   1,    1,  0,     0.000,     0.000,   0
 57496,'1 ',   1,  34,   1,    16.190,     0.000,     0.000,     0.000,     0.000,    -8.270,   1,    1,  0,     0.000,     0.000,   0
 57497,'1 ',   1,  34,   1,     4.320,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,    1,  0,     0.000,     0.000,   0
 57498,'1 ',   1,  34,   1,     9.740,     0.000,     0.000,     0.000,     0.000,    -4.880,   1,    1,  0,     0.000,     0.000,   0
 57499,'1 ',   1,  34,   1,    19.720,     0.000,     0.000,     0.000,     0.000,   -11.340,   1,    1,  0,     0.000,     0.000,   0
 57500,'1 ',   1,  34,   1,     5.600,     0.000,     0.000,     0.000,     0.000,    -3.080,   1,    1,  0,     0.000,     0.000,   0
 57501,'1 ',   1,  34,   1,    14.180,     0.000,     0.000,     0.000,     0.000,    -8.200,   1,    1,  0,     0.000,     0.000,   0
 57503,'1 ',   1,  34,   1,     5.210,     0.000,     0.000,     0.000,     0.000,    -3.040,   1,    1,  0,     0.000,     0.000,   0
 57504,'1 ',   1,  34,   1,    51.660,     0.000,     0.000,     0.000,     0.000,   -25.000,   1,    1,  0,     0.000,     0.000,   0
 57505,'1 ',   1,  34,   1,     3.360,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,    1,  0,     0.000,     0.000,   0
 57506,'1 ',   1,  34,   1,     3.470,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,    1,  0,     0.000,     0.000,   0
 57507,'1 ',   1,  34,   1,     4.990,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,    1,  0,     0.000,     0.000,   0
 57508,'1 ',   1,  34,   1,    10.390,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,    1,  0,     0.000,     0.000,   0
 57509,'1 ',   1,  34,   1,     4.340,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,    1,  0,     0.000,     0.000,   0
 57510,'1 ',   1,  34,   1,     2.140,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,    1,  0,     0.000,     0.000,   0
 57511,'1 ',   1,  34,   1,    29.250,     0.000,     0.000,     0.000,     0.000,    -9.020,   1,    1,  0,     0.000,     0.000,   0
 57512,'1 ',   1,  34,   1,     8.860,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,    1,  0,     0.000,     0.000,   0
 57513,'1 ',   1,  34,   1,     6.140,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,    1,  0,     0.000,     0.000,   0
 57515,'1 ',   1,  34,   1,    10.110,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,    1,  0,     0.000,     0.000,   0
 57516,'1 ',   1,  34,   1,     8.460,     0.000,     0.000,     0.000,     0.000,    -4.570,   1,    1,  0,     0.000,     0.000,   0
 57517,'1 ',   1,  34,   1,     5.990,     0.000,     0.000,     0.000,     0.000,    -3.080,   1,    1,  0,     0.000,     0.000,   0
 57518,'1 ',   1,  34,   1,     6.260,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,    1,  0,     0.000,     0.000,   0
 57519,'1 ',   1,  34,   1,     6.940,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,    1,  0,     0.000,     0.000,   0
 57520,'1 ',   1,  34,   1,     6.050,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,    1,  0,     0.000,     0.000,   0
 57521,'1 ',   1,  34,   1,     7.490,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,    1,  0,     0.000,     0.000,   0
 57522,'1 ',   1,  34,   1,     4.110,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,    1,  0,     0.000,     0.000,   0
 57525,'1 ',   1,  34,   1,     6.480,     0.000,     0.000,     0.000,     0.000,    -3.690,   1,    1,  0,     0.000,     0.000,   0
 57526,'1 ',   1,  34,   1,    27.470,     0.000,     0.000,     0.000,     0.000,   -13.200,   1,    1,  0,     0.000,     0.000,   0
 57527,'1 ',   1,  34,   1,    20.020,     0.000,     0.000,     0.000,     0.000,    -7.170,   1,    1,  0,     0.000,     0.000,   0
 57528,'1 ',   1,  34,   1,    23.740,     0.000,     0.000,     0.000,     0.000,   -12.190,   1,    1,  0,     0.000,     0.000,   0
 57529,'1 ',   1,  34,   1,     7.280,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,    1,  0,     0.000,     0.000,   0
 57530,'1 ',   1,  34,   1,    35.330,     0.000,     0.000,     0.000,     0.000,   -18.620,   1,    1,  0,     0.000,     0.000,   0
 57531,'1 ',   1,  34,   1,    29.940,     0.000,     0.000,     0.000,     0.000,   -16.450,   1,    1,  0,     0.000,     0.000,   0
 57532,'1 ',   1,  34,   1,    12.140,     0.000,     0.000,     0.000,     0.000,    -6.890,   1,    1,  0,     0.000,     0.000,   0
 57533,'1 ',   1,  34,   1,    11.330,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,    1,  0,     0.000,     0.000,   0
 57534,'1 ',   1,  34,   1,     6.600,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,    1,  0,     0.000,     0.000,   0
 57535,'1 ',   1,  34,   1,    17.240,     0.000,     0.000,     0.000,     0.000,    -4.310,   1,    1,  0,     0.000,     0.000,   0
 57536,'1 ',   1,  34,   1,     5.620,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,    1,  0,     0.000,     0.000,   0
 57537,'1 ',   1,  34,   1,     6.680,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,    1,  0,     0.000,     0.000,   0
 57538,'1 ',   1,  34,   1,    10.260,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,    1,  0,     0.000,     0.000,   0
 57539,'1 ',   1,  34,   1,     6.690,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,    1,  0,     0.000,     0.000,   0
 57540,'1 ',   1,  34,   1,     7.510,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,    1,  0,     0.000,     0.000,   0
 57541,'1 ',   1,  34,   1,     8.020,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,    1,  0,     0.000,     0.000,   0
 57543,'1 ',   1,  34,   1,     8.320,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,    1,  0,     0.000,     0.000,   0
 57544,'1 ',   1,  34,   1,     8.800,     0.000,     0.000,     0.000,     0.000,    -4.480,   1,    1,  0,     0.000,     0.000,   0
 57545,'1 ',   1,  34,   1,     4.790,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,    1,  0,     0.000,     0.000,   0
 57546,'1 ',   1,  34,   1,     5.980,     0.000,     0.000,     0.000,     0.000,    -3.000,   1,    1,  0,     0.000,     0.000,   0
 57547,'1 ',   1,  34,   1,     7.590,     0.000,     0.000,     0.000,     0.000,    -3.710,   1,    1,  0,     0.000,     0.000,   0
 57548,'1 ',   1,  34,   1,     0.670,     0.000,     0.000,     0.000,     0.000,    -0.170,   1,    1,  0,     0.000,     0.000,   0
 57550,'1 ',   1,  34,   1,     5.080,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,    1,  0,     0.000,     0.000,   0
 57551,'1 ',   1,  34,   1,     3.590,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,    1,  0,     0.000,     0.000,   0
 57552,'1 ',   1,  34,   1,     4.700,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,    1,  0,     0.000,     0.000,   0
 57553,'1 ',   1,  34,   1,     4.040,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,    1,  0,     0.000,     0.000,   0
 57554,'1 ',   1,  34,   1,     3.370,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,    1,  0,     0.000,     0.000,   0
 57555,'1 ',   1,  34,   1,     3.990,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,    1,  0,     0.000,     0.000,   0
 57556,'1 ',   1,  34,   1,     4.460,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,    1,  0,     0.000,     0.000,   0
 57557,'1 ',   1,  34,   1,     2.960,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,    1,  0,     0.000,     0.000,   0
 57558,'1 ',   1,  34,   1,     3.840,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 57559,'1 ',   1,  34,   1,     5.250,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 57560,'1 ',   1,  34,   1,     6.340,     0.000,     0.000,     0.000,     0.000,    -3.350,   1,    1,  0,     0.000,     0.000,   0
 57561,'1 ',   1,  34,   1,     7.460,     0.000,     0.000,     0.000,     0.000,    -3.700,   1,    1,  0,     0.000,     0.000,   0
 57562,'1 ',   1,  34,   1,     6.530,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,    1,  0,     0.000,     0.000,   0
 57563,'1 ',   1,  34,   1,     7.270,     0.000,     0.000,     0.000,     0.000,    -4.290,   1,    1,  0,     0.000,     0.000,   0
 57564,'1 ',   1,  34,   1,     3.870,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 57565,'1 ',   1,  34,   1,     3.400,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 57566,'1 ',   1,  34,   1,     5.770,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,    1,  0,     0.000,     0.000,   0
 57567,'1 ',   1,  34,   1,     4.910,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,    1,  0,     0.000,     0.000,   0
 57569,'1 ',   1,  34,   1,     2.800,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,    1,  0,     0.000,     0.000,   0
 57572,'1 ',   1,  34,   1,     3.330,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,    1,  0,     0.000,     0.000,   0
 57573,'1 ',   1,  34,   1,     5.820,     0.000,     0.000,     0.000,     0.000,    -3.300,   1,    1,  0,     0.000,     0.000,   0
 57574,'1 ',   1,  34,   1,     2.620,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,    1,  0,     0.000,     0.000,   0
 57575,'1 ',   1,  34,   1,     6.480,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,    1,  0,     0.000,     0.000,   0
 57576,'1 ',   1,  34,   1,     5.460,     0.000,     0.000,     0.000,     0.000,    -3.490,   1,    1,  0,     0.000,     0.000,   0
 57577,'1 ',   1,  34,   1,     5.540,     0.000,     0.000,     0.000,     0.000,    -3.550,   1,    1,  0,     0.000,     0.000,   0
 57579,'1 ',   1,  34,   1,    14.260,     0.000,     0.000,     0.000,     0.000,    -6.410,   1,    1,  0,     0.000,     0.000,   0
 57580,'1 ',   1,  34,   1,     7.910,     0.000,     0.000,     0.000,     0.000,    -4.570,   1,    1,  0,     0.000,     0.000,   0
 57581,'1 ',   1,  34,   1,     9.920,     0.000,     0.000,     0.000,     0.000,    -6.070,   1,    1,  0,     0.000,     0.000,   0
 57582,'1 ',   1,  34,   1,     8.400,     0.000,     0.000,     0.000,     0.000,    -5.430,   1,    1,  0,     0.000,     0.000,   0
 57583,'1 ',   1,  34,   1,     2.340,     0.000,     0.000,     0.000,     0.000,    -0.580,   1,    1,  0,     0.000,     0.000,   0
 57588,'1 ',   1,  34,   1,    77.960,     0.000,     0.000,     0.000,     0.000,   -19.490,   1,    1,  0,     0.000,     0.000,   0
 57589,'1 ',   1,  34,   1,    31.780,     0.000,     0.000,     0.000,     0.000,    -7.940,   1,    1,  0,     0.000,     0.000,   0
 57590,'1 ',   1,  34,   1,     7.330,     0.000,     0.000,     0.000,     0.000,    -3.710,   1,    1,  0,     0.000,     0.000,   0
 57592,'1 ',   1,  34,   1,     5.200,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,    1,  0,     0.000,     0.000,   0
 57593,'1 ',   1,  34,   1,     4.960,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,    1,  0,     0.000,     0.000,   0
 57595,'1 ',   1,  34,   1,     6.280,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,    1,  0,     0.000,     0.000,   0
 57596,'1 ',   1,  34,   1,     8.610,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,    1,  0,     0.000,     0.000,   0
 57597,'1 ',   1,  34,   1,    32.760,     0.000,     0.000,     0.000,     0.000,   -12.630,   1,    1,  0,     0.000,     0.000,   0
 57598,'1 ',   1,  34,   1,     7.730,     0.000,     0.000,     0.000,     0.000,    -3.770,   1,    1,  0,     0.000,     0.000,   0
 57599,'1 ',   1,  34,   1,     4.640,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,    1,  0,     0.000,     0.000,   0
 57601,'1 ',   1,  34,   1,     6.290,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,    1,  0,     0.000,     0.000,   0
 57604,'1 ',   1,  34,   1,     4.800,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,    1,  0,     0.000,     0.000,   0
 57606,'1 ',   1,  34,   1,     3.510,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,    1,  0,     0.000,     0.000,   0
 57607,'1 ',   1,  34,   1,     6.550,     0.000,     0.000,     0.000,     0.000,    -3.570,   1,    1,  0,     0.000,     0.000,   0
 57608,'1 ',   1,  34,   1,     6.570,     0.000,     0.000,     0.000,     0.000,    -3.530,   1,    1,  0,     0.000,     0.000,   0
 57609,'1 ',   1,  34,   1,    14.830,     0.000,     0.000,     0.000,     0.000,    -3.710,   1,    1,  0,     0.000,     0.000,   0
 57611,'1 ',   1,  34,   1,     2.760,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,    1,  0,     0.000,     0.000,   0
 57612,'1 ',   1,  34,   1,     3.070,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,    1,  0,     0.000,     0.000,   0
 57613,'1 ',   1,  34,   1,     4.630,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,    1,  0,     0.000,     0.000,   0
 57614,'1 ',   1,  34,   1,     2.760,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,    1,  0,     0.000,     0.000,   0
 57615,'1 ',   1,  34,   1,     8.710,     0.000,     0.000,     0.000,     0.000,    -3.170,   1,    1,  0,     0.000,     0.000,   0
 57616,'1 ',   1,  34,   1,     3.760,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,    1,  0,     0.000,     0.000,   0
 57617,'1 ',   1,  34,   1,     5.840,     0.000,     0.000,     0.000,     0.000,    -3.530,   1,    1,  0,     0.000,     0.000,   0
 57618,'1 ',   1,  34,   1,     3.580,     0.000,     0.000,     0.000,     0.000,    -0.890,   1,    1,  0,     0.000,     0.000,   0
 57620,'1 ',   1,  34,   1,     6.050,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,    1,  0,     0.000,     0.000,   0
 57623,'1 ',   1,  34,   1,     5.470,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,    1,  0,     0.000,     0.000,   0
 57624,'1 ',   1,  34,   1,     8.510,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,    1,  0,     0.000,     0.000,   0
 57625,'1 ',   1,  34,   1,     4.310,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,    1,  0,     0.000,     0.000,   0
 57627,'1 ',   1,  34,   1,     4.400,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,    1,  0,     0.000,     0.000,   0
 57629,'1 ',   1,  34,   1,     4.080,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,    1,  0,     0.000,     0.000,   0
 57630,'1 ',   1,  34,   1,     5.520,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,    1,  0,     0.000,     0.000,   0
 57631,'1 ',   1,  34,   1,     8.110,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,    1,  0,     0.000,     0.000,   0
 57632,'1 ',   1,  34,   1,     5.570,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,    1,  0,     0.000,     0.000,   0
 57633,'1 ',   1,  34,   1,     7.750,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,    1,  0,     0.000,     0.000,   0
 57634,'1 ',   1,  34,   1,    23.460,     0.000,     0.000,     0.000,     0.000,    -5.860,   1,    1,  0,     0.000,     0.000,   0
 57636,'1 ',   1,  34,   1,    55.460,     0.000,     0.000,     0.000,     0.000,   -13.860,   1,    1,  0,     0.000,     0.000,   0
 57639,'1 ',   1,  34,   1,     8.410,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,    1,  0,     0.000,     0.000,   0
 57640,'1 ',   1,  34,   1,     7.800,     0.000,     0.000,     0.000,     0.000,    -4.850,   1,    1,  0,     0.000,     0.000,   0
 57641,'1 ',   1,  34,   1,     4.520,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,    1,  0,     0.000,     0.000,   0
 57642,'1 ',   1,  34,   1,     3.100,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,    1,  0,     0.000,     0.000,   0
 57645,'1 ',   1,  34,   1,     4.300,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,    1,  0,     0.000,     0.000,   0
 57647,'1 ',   1,  34,   1,     5.300,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,    1,  0,     0.000,     0.000,   0
 57648,'1 ',   1,  34,   1,     8.980,     0.000,     0.000,     0.000,     0.000,    -4.550,   1,    1,  0,     0.000,     0.000,   0
 57649,'1 ',   1,  34,   1,     6.050,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,    1,  0,     0.000,     0.000,   0
 57650,'1 ',   1,  34,   1,     7.510,     0.000,     0.000,     0.000,     0.000,    -4.570,   1,    1,  0,     0.000,     0.000,   0
 57651,'1 ',   1,  34,   1,     8.530,     0.000,     0.000,     0.000,     0.000,    -5.120,   1,    1,  0,     0.000,     0.000,   0
 57653,'1 ',   1,  34,   1,     7.900,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,    1,  0,     0.000,     0.000,   0
 57654,'1 ',   1,  34,   1,     7.420,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,    1,  0,     0.000,     0.000,   0
 57655,'1 ',   1,  34,   1,     5.810,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,    1,  0,     0.000,     0.000,   0
 57656,'1 ',   1,  34,   1,     2.850,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,    1,  0,     0.000,     0.000,   0
 57657,'1 ',   1,  34,   1,     7.680,     0.000,     0.000,     0.000,     0.000,    -3.670,   1,    1,  0,     0.000,     0.000,   0
 57659,'1 ',   1,  34,   1,     3.650,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,    1,  0,     0.000,     0.000,   0
 57660,'1 ',   1,  34,   1,     4.300,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,    1,  0,     0.000,     0.000,   0
 57661,'1 ',   1,  34,   1,    11.310,     0.000,     0.000,     0.000,     0.000,    -5.590,   1,    1,  0,     0.000,     0.000,   0
 57662,'1 ',   1,  34,   1,     6.950,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,    1,  0,     0.000,     0.000,   0
 57663,'1 ',   1,  34,   1,     4.950,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,    1,  0,     0.000,     0.000,   0
 57664,'1 ',   1,  34,   1,     7.090,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,    1,  0,     0.000,     0.000,   0
 57665,'1 ',   1,  34,   1,    10.480,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,    1,  0,     0.000,     0.000,   0
 57667,'1 ',   1,  34,   1,    15.220,     0.000,     0.000,     0.000,     0.000,    -3.800,   1,    1,  0,     0.000,     0.000,   0
 57669,'1 ',   1,  34,   1,     8.410,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,    1,  0,     0.000,     0.000,   0
 57670,'1 ',   1,  34,   1,     3.760,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,    1,  0,     0.000,     0.000,   0
 57672,'1 ',   1,  34,   1,     3.610,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,    1,  0,     0.000,     0.000,   0
 57673,'1 ',   1,  34,   1,     7.180,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,    1,  0,     0.000,     0.000,   0
 57674,'1 ',   1,  34,   1,     3.710,     0.000,     0.000,     0.000,     0.000,    -0.930,   1,    1,  0,     0.000,     0.000,   0
 57675,'1 ',   1,  34,   1,     5.340,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,    1,  0,     0.000,     0.000,   0
 57676,'1 ',   1,  34,   1,     2.550,     0.000,     0.000,     0.000,     0.000,    -0.640,   1,    1,  0,     0.000,     0.000,   0
 57677,'1 ',   1,  34,   1,    20.090,     0.000,     0.000,     0.000,     0.000,    -5.020,   1,    1,  0,     0.000,     0.000,   0
 57678,'1 ',   1,  34,   1,     8.700,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,    1,  0,     0.000,     0.000,   0
 57679,'1 ',   1,  34,   1,    11.910,     0.000,     0.000,     0.000,     0.000,    -2.980,   1,    1,  0,     0.000,     0.000,   0
 57680,'1 ',   1,  34,   1,     4.360,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,    1,  0,     0.000,     0.000,   0
 57682,'1 ',   1,  34,   1,     6.550,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,    1,  0,     0.000,     0.000,   0
 57683,'1 ',   1,  34,   1,     3.780,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,    1,  0,     0.000,     0.000,   0
 57684,'1 ',   1,  34,   1,     9.280,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,    1,  0,     0.000,     0.000,   0
 57687,'1 ',   1,  34,   1,     3.600,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,    1,  0,     0.000,     0.000,   0
 57688,'1 ',   1,  34,   1,     2.130,     0.000,     0.000,     0.000,     0.000,    -0.530,   1,    1,  0,     0.000,     0.000,   0
 57691,'1 ',   1,  34,   1,     4.070,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,    1,  0,     0.000,     0.000,   0
 57692,'1 ',   1,  34,   1,     9.640,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,    1,  0,     0.000,     0.000,   0
 57694,'1 ',   1,  34,   1,    54.100,     0.000,     0.000,     0.000,     0.000,   -13.520,   1,    1,  0,     0.000,     0.000,   0
 57695,'1 ',   1,  34,   1,     6.970,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,    1,  0,     0.000,     0.000,   0
 57697,'1 ',   1,  34,   1,     4.960,     0.000,     0.000,     0.000,     0.000,    -3.190,   1,    1,  0,     0.000,     0.000,   0
 57698,'1 ',   1,  34,   1,     8.790,     0.000,     0.000,     0.000,     0.000,    -5.000,   1,    1,  0,     0.000,     0.000,   0
 57699,'1 ',   1,  34,   1,     4.450,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,    1,  0,     0.000,     0.000,   0
 57700,'1 ',   1,  34,   1,     8.440,     0.000,     0.000,     0.000,     0.000,    -4.890,   1,    1,  0,     0.000,     0.000,   0
 57701,'1 ',   1,  34,   1,     5.340,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,    1,  0,     0.000,     0.000,   0
 57704,'1 ',   1,  34,   1,     4.520,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,    1,  0,     0.000,     0.000,   0
 57705,'1 ',   1,  34,   1,     9.980,     0.000,     0.000,     0.000,     0.000,    -5.890,   1,    1,  0,     0.000,     0.000,   0
 57706,'1 ',   1,  34,   1,     3.820,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,    1,  0,     0.000,     0.000,   0
 57707,'1 ',   1,  34,   1,     1.820,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,    1,  0,     0.000,     0.000,   0
 57708,'1 ',   1,  34,   1,     6.030,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,    1,  0,     0.000,     0.000,   0
 57709,'1 ',   1,  34,   1,     2.950,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,    1,  0,     0.000,     0.000,   0
 57711,'1 ',   1,  34,   1,     5.660,     0.000,     0.000,     0.000,     0.000,    -3.040,   1,    1,  0,     0.000,     0.000,   0
 57713,'1 ',   1,  34,   1,    16.470,     0.000,     0.000,     0.000,     0.000,    -4.120,   1,    1,  0,     0.000,     0.000,   0
 57714,'1 ',   1,  34,   1,    24.080,     0.000,     0.000,     0.000,     0.000,    -9.910,   1,    1,  0,     0.000,     0.000,   0
 57716,'1 ',   1,  34,   1,     3.810,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,    1,  0,     0.000,     0.000,   0
 57719,'1 ',   1,  34,   1,    11.400,     0.000,     0.000,     0.000,     0.000,    -2.850,   1,    1,  0,     0.000,     0.000,   0
 57720,'1 ',   1,  34,   1,     4.700,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,    1,  0,     0.000,     0.000,   0
 57723,'1 ',   1,  34,   1,     2.530,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,    1,  0,     0.000,     0.000,   0
 57724,'1 ',   1,  34,   1,     9.800,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,    1,  0,     0.000,     0.000,   0
 57725,'1 ',   1,  34,   1,     6.200,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,    1,  0,     0.000,     0.000,   0
 57727,'1 ',   1,  34,   1,     6.840,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,    1,  0,     0.000,     0.000,   0
 57728,'1 ',   1,  34,   1,     6.500,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,    1,  0,     0.000,     0.000,   0
 57733,'1 ',   1,  34,   1,    10.700,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,    1,  0,     0.000,     0.000,   0
 57734,'1 ',   1,  34,   1,     7.940,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,    1,  0,     0.000,     0.000,   0
 57736,'1 ',   1,  34,   1,     7.840,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,    1,  0,     0.000,     0.000,   0
 57737,'1 ',   1,  34,   1,     7.050,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,    1,  0,     0.000,     0.000,   0
 57739,'1 ',   1,  34,   1,     6.760,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,    1,  0,     0.000,     0.000,   0
 57740,'1 ',   1,  34,   1,     4.110,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,    1,  0,     0.000,     0.000,   0
 57743,'1 ',   1,  34,   1,    20.770,     0.000,     0.000,     0.000,     0.000,    -5.190,   1,    1,  0,     0.000,     0.000,   0
 57744,'1 ',   1,  34,   1,     7.680,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,    1,  0,     0.000,     0.000,   0
 57745,'1 ',   1,  34,   1,     7.860,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,    1,  0,     0.000,     0.000,   0
 57746,'1 ',   1,  34,   1,     6.220,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,    1,  0,     0.000,     0.000,   0
 57747,'1 ',   1,  34,   1,     5.160,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,    1,  0,     0.000,     0.000,   0
 57748,'1 ',   1,  34,   1,     4.260,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,    1,  0,     0.000,     0.000,   0
 57750,'1 ',   1,  34,   1,     5.310,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,    1,  0,     0.000,     0.000,   0
 57751,'1 ',   1,  34,   1,     7.680,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,    1,  0,     0.000,     0.000,   0
 57753,'1 ',   1,  34,   1,    10.510,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,    1,  0,     0.000,     0.000,   0
 57754,'1 ',   1,  34,   1,     8.500,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,    1,  0,     0.000,     0.000,   0
 57757,'1 ',   1,  34,   1,     9.000,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,    1,  0,     0.000,     0.000,   0
 57759,'1 ',   1,  34,   1,     3.970,     0.000,     0.000,     0.000,     0.000,    -0.990,   1,    1,  0,     0.000,     0.000,   0
 57760,'1 ',   1,  34,   1,     9.880,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,    1,  0,     0.000,     0.000,   0
 57761,'1 ',   1,  34,   1,     5.440,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,    1,  0,     0.000,     0.000,   0
 57762,'1 ',   1,  34,   1,    11.330,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,    1,  0,     0.000,     0.000,   0
 57763,'1 ',   1,  34,   1,     5.850,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,    1,  0,     0.000,     0.000,   0
 57764,'1 ',   1,  34,   1,     6.240,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,    1,  0,     0.000,     0.000,   0
 57765,'1 ',   1,  34,   1,    22.030,     0.000,     0.000,     0.000,     0.000,    -5.510,   1,    1,  0,     0.000,     0.000,   0
 57766,'1 ',   1,  34,   1,     9.140,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,    1,  0,     0.000,     0.000,   0
 57767,'1 ',   1,  34,   1,     7.680,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,    1,  0,     0.000,     0.000,   0
 57768,'1 ',   1,  34,   1,    10.500,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 57769,'1 ',   1,  34,   1,     8.790,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,    1,  0,     0.000,     0.000,   0
 57770,'1 ',   1,  34,   1,     5.890,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,    1,  0,     0.000,     0.000,   0
 57771,'1 ',   1,  34,   1,     6.470,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,    1,  0,     0.000,     0.000,   0
 57772,'1 ',   1,  34,   1,     8.760,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,    1,  0,     0.000,     0.000,   0
 57774,'1 ',   1,  34,   1,     3.240,     0.000,     0.000,     0.000,     0.000,    -0.810,   1,    1,  0,     0.000,     0.000,   0
 57775,'1 ',   1,  34,   1,     8.650,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,    1,  0,     0.000,     0.000,   0
 57776,'1 ',   1,  34,   1,    18.400,     0.000,     0.000,     0.000,     0.000,    -4.600,   1,    1,  0,     0.000,     0.000,   0
 57777,'1 ',   1,  34,   1,     8.610,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 57778,'1 ',   1,  34,   1,     6.660,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 57780,'1 ',   1,  34,   1,     7.650,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,    1,  0,     0.000,     0.000,   0
 57782,'1 ',   1,  34,   1,     9.590,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,    1,  0,     0.000,     0.000,   0
 57785,'1 ',   1,  34,   1,    13.220,     0.000,     0.000,     0.000,     0.000,    -3.310,   1,    1,  0,     0.000,     0.000,   0
 57786,'1 ',   1,  34,   1,     5.280,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,    1,  0,     0.000,     0.000,   0
 57787,'1 ',   1,  34,   1,     3.370,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,    1,  0,     0.000,     0.000,   0
 57788,'1 ',   1,  34,   1,     4.340,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,    1,  0,     0.000,     0.000,   0
 57789,'1 ',   1,  34,   1,     4.900,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,    1,  0,     0.000,     0.000,   0
 57792,'1 ',   1,  34,   1,     2.860,     0.000,     0.000,     0.000,     0.000,    -0.710,   1,    1,  0,     0.000,     0.000,   0
 57793,'1 ',   1,  34,   1,     3.920,     0.000,     0.000,     0.000,     0.000,    -0.980,   1,    1,  0,     0.000,     0.000,   0
 57794,'1 ',   1,  34,   1,     7.020,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,    1,  0,     0.000,     0.000,   0
 57795,'1 ',   1,  34,   1,     6.030,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,    1,  0,     0.000,     0.000,   0
 57796,'1 ',   1,  34,   1,     4.740,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,    1,  0,     0.000,     0.000,   0
 57797,'1 ',   1,  34,   1,     6.970,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,    1,  0,     0.000,     0.000,   0
 57798,'1 ',   1,  34,   1,     4.170,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,    1,  0,     0.000,     0.000,   0
 57799,'1 ',   1,  34,   1,     7.640,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,    1,  0,     0.000,     0.000,   0
 57800,'1 ',   1,  34,   1,     5.710,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,    1,  0,     0.000,     0.000,   0
 57803,'1 ',   1,  34,   1,     4.730,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,    1,  0,     0.000,     0.000,   0
 57804,'1 ',   1,  34,   1,     6.570,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,    1,  0,     0.000,     0.000,   0
 57808,'1 ',   1,  34,   1,     5.070,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,    1,  0,     0.000,     0.000,   0
 57810,'1 ',   1,  34,   1,     6.330,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,    1,  0,     0.000,     0.000,   0
 57811,'1 ',   1,  34,   1,     7.820,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,    1,  0,     0.000,     0.000,   0
 57813,'1 ',   1,  34,   1,     8.730,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,    1,  0,     0.000,     0.000,   0
 57814,'1 ',   1,  34,   1,     9.710,     0.000,     0.000,     0.000,     0.000,    -2.430,   1,    1,  0,     0.000,     0.000,   0
 57816,'1 ',   1,  34,   1,     7.050,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,    1,  0,     0.000,     0.000,   0
 57817,'1 ',   1,  34,   1,     5.520,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,    1,  0,     0.000,     0.000,   0
 57818,'1 ',   1,  34,   1,    11.530,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,    1,  0,     0.000,     0.000,   0
 57820,'1 ',   1,  34,   1,     5.310,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,    1,  0,     0.000,     0.000,   0
