@!IC, SBASE,REV,XFRRAT,NXFRAT,BASFRQ
0,   100.00, 34,     0,     1, 60.00     / PSS(R)E-34.9    FRI, OCT 31 2025  17:02


GENERAL, THRSHZ=0.0001, PQBRAK=0.7, BLOWUP=5.0
GAUSS, ITMX=100, ACCP=1.6, ACCQ=1.6, ACCM=1.0, TOL=0.0001
NEWTON, ITMXN=20, ACCN=1.0, TOLN=0.1, VCTOLQ=0.1, VCTOLV=0.00001, DVLIM=0.99, NDVFCT=0.99
ADJUST, ADJTHR=0.005, ACCTAP=1.0, TAPLIM=0.05, SWVBND=100.0, MXTPSS=99, MXSWIM=10
TYSL, ITMXTY=20, ACCTY=1.0, TOLTY=0.00001
SOLVER, FNSL, ACTAPS=0, AREAIN=0, PHSHFT=0, DCTAPS=1, SWSHNT=0, FLATST=0, VARLIM=0, NONDIV=0
RATING, 1, "RATE1 ", "RATING SET 1                    "
RATING, 2, "RATE2 ", "RATING SET 2                    "
RATING, 3, "RATE3 ", "RATING SET 3                    "
RATING, 4, "RATE4 ", "RATING SET 4                    "
RATING, 5, "RATE5 ", "RATING SET 5                    "
RATING, 6, "RATE6 ", "RATING SET 6                    "
RATING, 7, "RATE7 ", "RATING SET 7                    "
RATING, 8, "RATE8 ", "RATING SET 8                    "
RATING, 9, "RATE9 ", "RATING SET 9                    "
RATING,10, "RATE10", "RATING SET 10                   "
RATING,11, "RATE11", "RATING SET 11                   "
RATING,12, "RATE12", "RATING SET 12                   "
0 / END OF SYSTEM-WIDE DATA, BEGIN BUS DATA
@!   I,'NAME        ', BASKV, IDE,AREA,ZONE,OWNER, VM,        VA,    NVHI,   NVLO,   EVHI,   EVLO
 57822,'1 ',   1,  34,   1,     4.540,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,    1,  0,     0.000,     0.000,   0
 57823,'1 ',   1,  34,   1,     4.390,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,    1,  0,     0.000,     0.000,   0
 57824,'1 ',   1,  34,   1,     5.190,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,    1,  0,     0.000,     0.000,   0
 57825,'1 ',   1,  34,   1,     7.810,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,    1,  0,     0.000,     0.000,   0
 57826,'1 ',   1,  34,   1,     6.150,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,    1,  0,     0.000,     0.000,   0
 57827,'1 ',   1,  34,   1,     7.640,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,    1,  0,     0.000,     0.000,   0
 57828,'1 ',   1,  34,   1,    15.340,     0.000,     0.000,     0.000,     0.000,    -3.830,   1,    1,  0,     0.000,     0.000,   0
 57829,'1 ',   1,  34,   1,     5.480,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,    1,  0,     0.000,     0.000,   0
 57830,'1 ',   1,  34,   1,    10.660,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,    1,  0,     0.000,     0.000,   0
 57831,'1 ',   1,  34,   1,     5.970,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,    1,  0,     0.000,     0.000,   0
 57833,'1 ',   1,  34,   1,     5.900,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,    1,  0,     0.000,     0.000,   0
 57834,'1 ',   1,  34,   1,     7.040,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,    1,  0,     0.000,     0.000,   0
 57835,'1 ',   1,  34,   1,     3.920,     0.000,     0.000,     0.000,     0.000,    -0.980,   1,    1,  0,     0.000,     0.000,   0
 57836,'1 ',   1,  34,   1,     7.830,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,    1,  0,     0.000,     0.000,   0
 57837,'1 ',   1,  34,   1,     3.590,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,    1,  0,     0.000,     0.000,   0
 57838,'1 ',   1,  34,   1,     5.040,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,    1,  0,     0.000,     0.000,   0
 57839,'1 ',   1,  34,   1,     6.810,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,    1,  0,     0.000,     0.000,   0
 57842,'1 ',   1,  34,   1,     4.730,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,    1,  0,     0.000,     0.000,   0
 57843,'1 ',   1,  34,   1,     6.850,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,    1,  0,     0.000,     0.000,   0
 57844,'1 ',   1,  34,   1,     5.950,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,    1,  0,     0.000,     0.000,   0
 57845,'1 ',   1,  34,   1,     4.920,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,    1,  0,     0.000,     0.000,   0
 57846,'1 ',   1,  34,   1,     7.740,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,    1,  0,     0.000,     0.000,   0
 57847,'1 ',   1,  34,   1,    22.460,     0.000,     0.000,     0.000,     0.000,    -5.610,   1,    1,  0,     0.000,     0.000,   0
 57849,'1 ',   1,  34,   1,     4.890,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,    1,  0,     0.000,     0.000,   0
 57850,'1 ',   1,  34,   1,     6.240,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,    1,  0,     0.000,     0.000,   0
 57851,'1 ',   1,  34,   1,     3.710,     0.000,     0.000,     0.000,     0.000,    -0.930,   1,    1,  0,     0.000,     0.000,   0
 57852,'1 ',   1,  34,   1,     6.620,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,    1,  0,     0.000,     0.000,   0
 57853,'1 ',   1,  34,   1,     6.230,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,    1,  0,     0.000,     0.000,   0
 57855,'1 ',   1,  34,   1,     5.460,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,    1,  0,     0.000,     0.000,   0
 57856,'1 ',   1,  34,   1,     9.550,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,    1,  0,     0.000,     0.000,   0
 57857,'1 ',   1,  34,   1,     9.900,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,    1,  0,     0.000,     0.000,   0
 57858,'1 ',   1,  34,   1,     6.910,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,    1,  0,     0.000,     0.000,   0
 57859,'1 ',   1,  34,   1,     6.230,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,    1,  0,     0.000,     0.000,   0
 57861,'1 ',   1,  34,   1,     5.590,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,    1,  0,     0.000,     0.000,   0
 57862,'1 ',   1,  34,   1,     5.080,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,    1,  0,     0.000,     0.000,   0
 57863,'1 ',   1,  34,   1,     8.890,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,    1,  0,     0.000,     0.000,   0
 57864,'1 ',   1,  34,   1,    13.330,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,    1,  0,     0.000,     0.000,   0
 57865,'1 ',   1,  34,   1,     7.870,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,    1,  0,     0.000,     0.000,   0
 57866,'1 ',   1,  34,   1,     8.710,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,    1,  0,     0.000,     0.000,   0
 57867,'1 ',   1,  34,   1,    10.320,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,    1,  0,     0.000,     0.000,   0
 57870,'1 ',   1,  34,   1,     5.290,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,    1,  0,     0.000,     0.000,   0
 57874,'1 ',   1,  34,   1,     6.700,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,    1,  0,     0.000,     0.000,   0
 57876,'1 ',   1,  34,   1,    22.600,     0.000,     0.000,     0.000,     0.000,    -5.650,   1,    1,  0,     0.000,     0.000,   0
 57877,'1 ',   1,  34,   1,     3.770,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,    1,  0,     0.000,     0.000,   0
 57878,'1 ',   1,  34,   1,     4.460,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,    1,  0,     0.000,     0.000,   0
 57879,'1 ',   1,  34,   1,     4.190,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,    1,  0,     0.000,     0.000,   0
 57881,'1 ',   1,  34,   1,    15.940,     0.000,     0.000,     0.000,     0.000,    -3.980,   1,    1,  0,     0.000,     0.000,   0
 57883,'1 ',   1,  34,   1,    18.480,     0.000,     0.000,     0.000,     0.000,    -4.620,   1,    1,  0,     0.000,     0.000,   0
 57884,'1 ',   1,  34,   1,    59.680,     0.000,     0.000,     0.000,     0.000,   -14.920,   1,    1,  0,     0.000,     0.000,   0
 57885,'1 ',   1,  34,   1,     8.710,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,    1,  0,     0.000,     0.000,   0
 57886,'1 ',   1,  34,   1,     7.140,     0.000,     0.000,     0.000,     0.000,    -3.570,   1,    1,  0,     0.000,     0.000,   0
 57889,'1 ',   1,  34,   1,    10.340,     0.000,     0.000,     0.000,     0.000,    -6.030,   1,    1,  0,     0.000,     0.000,   0
 57890,'1 ',   1,  34,   1,    52.570,     0.000,     0.000,     0.000,     0.000,   -25.490,   1,    1,  0,     0.000,     0.000,   0
 57892,'1 ',   1,  34,   1,     6.420,     0.000,     0.000,     0.000,     0.000,    -3.880,   1,    1,  0,     0.000,     0.000,   0
 57893,'1 ',   1,  34,   1,     9.500,     0.000,     0.000,     0.000,     0.000,    -5.350,   1,    1,  0,     0.000,     0.000,   0
 57895,'1 ',   1,  34,   1,     5.410,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,    1,  0,     0.000,     0.000,   0
 57896,'1 ',   1,  34,   1,    11.880,     0.000,     0.000,     0.000,     0.000,    -6.240,   1,    1,  0,     0.000,     0.000,   0
 57897,'1 ',   1,  34,   1,    11.070,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,    1,  0,     0.000,     0.000,   0
 57898,'1 ',   1,  34,   1,     8.340,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,    1,  0,     0.000,     0.000,   0
 57899,'1 ',   1,  34,   1,     3.930,     0.000,     0.000,     0.000,     0.000,    -0.980,   1,    1,  0,     0.000,     0.000,   0
 57900,'1 ',   1,  34,   1,     3.270,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,    1,  0,     0.000,     0.000,   0
 57901,'1 ',   1,  34,   1,     5.780,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,    1,  0,     0.000,     0.000,   0
 57903,'1 ',   1,  34,   1,     2.630,     0.000,     0.000,     0.000,     0.000,    -0.660,   1,    1,  0,     0.000,     0.000,   0
 57904,'1 ',   1,  34,   1,     6.870,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,    1,  0,     0.000,     0.000,   0
 57907,'1 ',   1,  34,   1,     5.380,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,    1,  0,     0.000,     0.000,   0
 57908,'1 ',   1,  34,   1,    12.820,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,    1,  0,     0.000,     0.000,   0
 57909,'1 ',   1,  34,   1,     9.140,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,    1,  0,     0.000,     0.000,   0
 57910,'1 ',   1,  34,   1,     7.080,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,    1,  0,     0.000,     0.000,   0
 57911,'1 ',   1,  34,   1,     5.570,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,    1,  0,     0.000,     0.000,   0
 57912,'1 ',   1,  34,   1,     4.310,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,    1,  0,     0.000,     0.000,   0
 57913,'1 ',   1,  34,   1,     6.760,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,    1,  0,     0.000,     0.000,   0
 57915,'1 ',   1,  34,   1,     5.470,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,    1,  0,     0.000,     0.000,   0
 57916,'1 ',   1,  34,   1,     9.080,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,    1,  0,     0.000,     0.000,   0
 57918,'1 ',   1,  34,   1,     4.130,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,    1,  0,     0.000,     0.000,   0
 57921,'1 ',   1,  34,   1,     5.000,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,    1,  0,     0.000,     0.000,   0
 57922,'1 ',   1,  34,   1,     4.930,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,    1,  0,     0.000,     0.000,   0
 57924,'1 ',   1,  34,   1,     7.100,     0.000,     0.000,     0.000,     0.000,    -3.450,   1,    1,  0,     0.000,     0.000,   0
 57925,'1 ',   1,  34,   1,     9.700,     0.000,     0.000,     0.000,     0.000,    -4.020,   1,    1,  0,     0.000,     0.000,   0
 57926,'1 ',   1,  34,   1,    30.170,     0.000,     0.000,     0.000,     0.000,   -14.570,   1,    1,  0,     0.000,     0.000,   0
 57929,'1 ',   1,  34,   1,     5.020,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,    1,  0,     0.000,     0.000,   0
 57931,'1 ',   1,  34,   1,    25.560,     0.000,     0.000,     0.000,     0.000,    -6.390,   1,    1,  0,     0.000,     0.000,   0
 57933,'1 ',   1,  34,   1,     6.970,     0.000,     0.000,     0.000,     0.000,    -3.440,   1,    1,  0,     0.000,     0.000,   0
 57935,'1 ',   1,  34,   1,     2.080,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,    1,  0,     0.000,     0.000,   0
 57936,'1 ',   1,  34,   1,     4.630,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,    1,  0,     0.000,     0.000,   0
 57938,'1 ',   1,  34,   1,     4.280,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,    1,  0,     0.000,     0.000,   0
 57939,'1 ',   1,  34,   1,     2.420,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,    1,  0,     0.000,     0.000,   0
 57942,'1 ',   1,  34,   1,     3.750,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,    1,  0,     0.000,     0.000,   0
 57943,'1 ',   1,  34,   1,     4.630,     0.000,     0.000,     0.000,     0.000,    -2.840,   1,    1,  0,     0.000,     0.000,   0
 57945,'1 ',   1,  34,   1,     2.860,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,    1,  0,     0.000,     0.000,   0
 57947,'1 ',   1,  34,   1,     3.160,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,    1,  0,     0.000,     0.000,   0
 57948,'1 ',   1,  34,   1,     3.700,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,    1,  0,     0.000,     0.000,   0
 57949,'1 ',   1,  34,   1,     9.830,     0.000,     0.000,     0.000,     0.000,    -5.300,   1,    1,  0,     0.000,     0.000,   0
 57950,'1 ',   1,  34,   1,     0.460,     0.000,     0.000,     0.000,     0.000,    -0.280,   1,    1,  0,     0.000,     0.000,   0
 57951,'1 ',   1,  34,   1,     6.210,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,    1,  0,     0.000,     0.000,   0
 57952,'1 ',   1,  34,   1,     5.760,     0.000,     0.000,     0.000,     0.000,    -3.430,   1,    1,  0,     0.000,     0.000,   0
 57953,'1 ',   1,  34,   1,    33.650,     0.000,     0.000,     0.000,     0.000,   -18.990,   1,    1,  0,     0.000,     0.000,   0
 57954,'1 ',   1,  34,   1,     4.950,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,    1,  0,     0.000,     0.000,   0
 57956,'1 ',   1,  34,   1,    10.390,     0.000,     0.000,     0.000,     0.000,    -6.070,   1,    1,  0,     0.000,     0.000,   0
 57957,'1 ',   1,  34,   1,     4.730,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,    1,  0,     0.000,     0.000,   0
 57958,'1 ',   1,  34,   1,     5.480,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,    1,  0,     0.000,     0.000,   0
 57962,'1 ',   1,  34,   1,    15.090,     0.000,     0.000,     0.000,     0.000,    -5.780,   1,    1,  0,     0.000,     0.000,   0
 57963,'1 ',   1,  34,   1,    11.720,     0.000,     0.000,     0.000,     0.000,    -4.520,   1,    1,  0,     0.000,     0.000,   0
 57965,'1 ',   1,  34,   1,    15.630,     0.000,     0.000,     0.000,     0.000,    -7.030,   1,    1,  0,     0.000,     0.000,   0
 57967,'1 ',   1,  34,   1,     8.320,     0.000,     0.000,     0.000,     0.000,    -4.270,   1,    1,  0,     0.000,     0.000,   0
 57968,'1 ',   1,  34,   1,    11.180,     0.000,     0.000,     0.000,     0.000,    -4.990,   1,    1,  0,     0.000,     0.000,   0
 57969,'1 ',   1,  34,   1,     3.680,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,    1,  0,     0.000,     0.000,   0
 57970,'1 ',   1,  34,   1,     4.990,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,    1,  0,     0.000,     0.000,   0
 57971,'1 ',   1,  34,   1,     7.480,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,    1,  0,     0.000,     0.000,   0
 57972,'1 ',   1,  34,   1,     8.100,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,    1,  0,     0.000,     0.000,   0
 57973,'1 ',   1,  34,   1,    10.770,     0.000,     0.000,     0.000,     0.000,    -5.130,   1,    1,  0,     0.000,     0.000,   0
 57974,'1 ',   1,  34,   1,     3.250,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,    1,  0,     0.000,     0.000,   0
 57975,'1 ',   1,  34,   1,     2.080,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,    1,  0,     0.000,     0.000,   0
 57976,'1 ',   1,  34,   1,     2.770,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,    1,  0,     0.000,     0.000,   0
 57978,'1 ',   1,  34,   1,     6.040,     0.000,     0.000,     0.000,     0.000,    -3.800,   1,    1,  0,     0.000,     0.000,   0
 57980,'1 ',   1,  34,   1,    11.820,     0.000,     0.000,     0.000,     0.000,    -6.440,   1,    1,  0,     0.000,     0.000,   0
 57981,'1 ',   1,  34,   1,     1.740,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,    1,  0,     0.000,     0.000,   0
 57982,'1 ',   1,  34,   1,     7.650,     0.000,     0.000,     0.000,     0.000,    -3.990,   1,    1,  0,     0.000,     0.000,   0
 57984,'1 ',   1,  34,   1,     4.720,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,    1,  0,     0.000,     0.000,   0
 57985,'1 ',   1,  34,   1,    38.910,     0.000,     0.000,     0.000,     0.000,    -9.730,   1,    1,  0,     0.000,     0.000,   0
 57986,'1 ',   1,  34,   1,     9.840,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,    1,  0,     0.000,     0.000,   0
 57988,'1 ',   1,  34,   1,     5.720,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,    1,  0,     0.000,     0.000,   0
 57989,'1 ',   1,  34,   1,     5.870,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,    1,  0,     0.000,     0.000,   0
 57990,'1 ',   1,  34,   1,     3.740,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,    1,  0,     0.000,     0.000,   0
 57991,'1 ',   1,  34,   1,     9.940,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,    1,  0,     0.000,     0.000,   0
 57992,'1 ',   1,  34,   1,     9.980,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,    1,  0,     0.000,     0.000,   0
 57993,'1 ',   1,  34,   1,     6.690,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,    1,  0,     0.000,     0.000,   0
 57994,'1 ',   1,  34,   1,     7.990,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,    1,  0,     0.000,     0.000,   0
 57996,'1 ',   1,  34,   1,     7.200,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,    1,  0,     0.000,     0.000,   0
 57997,'1 ',   1,  34,   1,     7.260,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,    1,  0,     0.000,     0.000,   0
 57998,'1 ',   1,  34,   1,     7.470,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,    1,  0,     0.000,     0.000,   0
 57999,'1 ',   1,  34,   1,     7.890,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,    1,  0,     0.000,     0.000,   0
 58000,'1 ',   1,  34,   1,    10.540,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,    1,  0,     0.000,     0.000,   0
 58001,'1 ',   1,  34,   1,     4.120,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,    1,  0,     0.000,     0.000,   0
 58004,'1 ',   1,  34,   1,     5.430,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,    1,  0,     0.000,     0.000,   0
 58005,'1 ',   1,  34,   1,     8.880,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,    1,  0,     0.000,     0.000,   0
 58007,'1 ',   1,  34,   1,     3.350,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,    1,  0,     0.000,     0.000,   0
 58009,'1 ',   1,  34,   1,     4.840,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,    1,  0,     0.000,     0.000,   0
 58010,'1 ',   1,  34,   1,     5.210,     0.000,     0.000,     0.000,     0.000,    -3.060,   1,    1,  0,     0.000,     0.000,   0
 58011,'1 ',   1,  34,   1,     5.980,     0.000,     0.000,     0.000,     0.000,    -3.010,   1,    1,  0,     0.000,     0.000,   0
 58013,'1 ',   1,  34,   1,     4.660,     0.000,     0.000,     0.000,     0.000,    -2.680,   1,    1,  0,     0.000,     0.000,   0
 58015,'1 ',   1,  34,   1,     3.010,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,    1,  0,     0.000,     0.000,   0
 58016,'1 ',   1,  34,   1,     3.520,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,    1,  0,     0.000,     0.000,   0
 58017,'1 ',   1,  34,   1,     4.000,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,    1,  0,     0.000,     0.000,   0
 58018,'1 ',   1,  34,   1,     1.690,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,    1,  0,     0.000,     0.000,   0
 58019,'1 ',   1,  34,   1,     4.530,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,    1,  0,     0.000,     0.000,   0
 58021,'1 ',   1,  34,   1,     5.470,     0.000,     0.000,     0.000,     0.000,    -3.000,   1,    1,  0,     0.000,     0.000,   0
 58024,'1 ',   1,  34,   1,     8.090,     0.000,     0.000,     0.000,     0.000,    -4.890,   1,    1,  0,     0.000,     0.000,   0
 58025,'1 ',   1,  34,   1,     9.020,     0.000,     0.000,     0.000,     0.000,    -4.660,   1,    1,  0,     0.000,     0.000,   0
 58027,'1 ',   1,  34,   1,     3.700,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,    1,  0,     0.000,     0.000,   0
 58029,'1 ',   1,  34,   1,     2.270,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,    1,  0,     0.000,     0.000,   0
 58032,'1 ',   1,  34,   1,     3.940,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,    1,  0,     0.000,     0.000,   0
 58033,'1 ',   1,  34,   1,    17.530,     0.000,     0.000,     0.000,     0.000,   -10.390,   1,    1,  0,     0.000,     0.000,   0
 58035,'1 ',   1,  34,   1,     3.510,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,    1,  0,     0.000,     0.000,   0
 58036,'1 ',   1,  34,   1,     4.900,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,    1,  0,     0.000,     0.000,   0
 58038,'1 ',   1,  34,   1,     3.460,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,    1,  0,     0.000,     0.000,   0
 58039,'1 ',   1,  34,   1,     2.640,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,    1,  0,     0.000,     0.000,   0
 58040,'1 ',   1,  34,   1,     3.770,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,    1,  0,     0.000,     0.000,   0
 58041,'1 ',   1,  34,   1,     2.800,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,    1,  0,     0.000,     0.000,   0
 58042,'1 ',   1,  34,   1,     2.120,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,    1,  0,     0.000,     0.000,   0
 58044,'1 ',   1,  34,   1,    11.450,     0.000,     0.000,     0.000,     0.000,    -5.060,   1,    1,  0,     0.000,     0.000,   0
 58045,'1 ',   1,  34,   1,    15.880,     0.000,     0.000,     0.000,     0.000,    -7.860,   1,    1,  0,     0.000,     0.000,   0
 58046,'1 ',   1,  34,   1,     5.170,     0.000,     0.000,     0.000,     0.000,    -2.910,   1,    1,  0,     0.000,     0.000,   0
 58047,'1 ',   1,  34,   1,     7.610,     0.000,     0.000,     0.000,     0.000,    -3.680,   1,    1,  0,     0.000,     0.000,   0
 58048,'1 ',   1,  34,   1,     5.020,     0.000,     0.000,     0.000,     0.000,    -3.100,   1,    1,  0,     0.000,     0.000,   0
 58049,'1 ',   1,  34,   1,     5.280,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,    1,  0,     0.000,     0.000,   0
 58050,'1 ',   1,  34,   1,     5.040,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,    1,  0,     0.000,     0.000,   0
 58051,'1 ',   1,  34,   1,     2.390,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,    1,  0,     0.000,     0.000,   0
 58052,'1 ',   1,  34,   1,     4.940,     0.000,     0.000,     0.000,     0.000,    -2.970,   1,    1,  0,     0.000,     0.000,   0
 58053,'1 ',   1,  34,   1,     4.280,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,    1,  0,     0.000,     0.000,   0
 58054,'1 ',   1,  34,   1,     9.760,     0.000,     0.000,     0.000,     0.000,    -4.630,   1,    1,  0,     0.000,     0.000,   0
 58055,'1 ',   1,  34,   1,     5.630,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,    1,  0,     0.000,     0.000,   0
 58056,'1 ',   1,  34,   1,     3.930,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,    1,  0,     0.000,     0.000,   0
 58058,'1 ',   1,  34,   1,     4.970,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,    1,  0,     0.000,     0.000,   0
 58059,'1 ',   1,  34,   1,     7.720,     0.000,     0.000,     0.000,     0.000,    -4.280,   1,    1,  0,     0.000,     0.000,   0
 58060,'1 ',   1,  34,   1,     4.080,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,    1,  0,     0.000,     0.000,   0
 58061,'1 ',   1,  34,   1,     7.230,     0.000,     0.000,     0.000,     0.000,    -4.060,   1,    1,  0,     0.000,     0.000,   0
 58062,'1 ',   1,  34,   1,     7.530,     0.000,     0.000,     0.000,     0.000,    -4.410,   1,    1,  0,     0.000,     0.000,   0
 58063,'1 ',   1,  34,   1,     5.890,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,    1,  0,     0.000,     0.000,   0
 58064,'1 ',   1,  34,   1,     7.240,     0.000,     0.000,     0.000,     0.000,    -4.500,   1,    1,  0,     0.000,     0.000,   0
 58066,'1 ',   1,  34,   1,    11.250,     0.000,     0.000,     0.000,     0.000,    -5.790,   1,    1,  0,     0.000,     0.000,   0
 58067,'1 ',   1,  34,   1,     6.400,     0.000,     0.000,     0.000,     0.000,    -3.430,   1,    1,  0,     0.000,     0.000,   0
 58068,'1 ',   1,  34,   1,     5.270,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,    1,  0,     0.000,     0.000,   0
 58069,'1 ',   1,  34,   1,     7.730,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,    1,  0,     0.000,     0.000,   0
 58071,'1 ',   1,  34,   1,     4.870,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,    1,  0,     0.000,     0.000,   0
 58072,'1 ',   1,  34,   1,     6.540,     0.000,     0.000,     0.000,     0.000,    -3.320,   1,    1,  0,     0.000,     0.000,   0
 58073,'1 ',   1,  34,   1,     7.080,     0.000,     0.000,     0.000,     0.000,    -4.290,   1,    1,  0,     0.000,     0.000,   0
 58074,'1 ',   1,  34,   1,     7.920,     0.000,     0.000,     0.000,     0.000,    -4.660,   1,    1,  0,     0.000,     0.000,   0
 58076,'1 ',   1,  34,   1,     3.050,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,    1,  0,     0.000,     0.000,   0
 58077,'1 ',   1,  34,   1,     4.540,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,    1,  0,     0.000,     0.000,   0
 58078,'1 ',   1,  34,   1,     7.470,     0.000,     0.000,     0.000,     0.000,    -4.320,   1,    1,  0,     0.000,     0.000,   0
 58080,'1 ',   1,  34,   1,     5.690,     0.000,     0.000,     0.000,     0.000,    -3.020,   1,    1,  0,     0.000,     0.000,   0
 58081,'1 ',   1,  34,   1,     4.620,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,    1,  0,     0.000,     0.000,   0
 58082,'1 ',   1,  34,   1,     1.910,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,    1,  0,     0.000,     0.000,   0
 58084,'1 ',   1,  34,   1,     7.250,     0.000,     0.000,     0.000,     0.000,    -4.220,   1,    1,  0,     0.000,     0.000,   0
 58085,'1 ',   1,  34,   1,     5.870,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,    1,  0,     0.000,     0.000,   0
 58086,'1 ',   1,  34,   1,    16.020,     0.000,     0.000,     0.000,     0.000,    -4.000,   1,    1,  0,     0.000,     0.000,   0
 58088,'1 ',   1,  34,   1,     8.830,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,    1,  0,     0.000,     0.000,   0
 58089,'1 ',   1,  34,   1,     5.640,     0.000,     0.000,     0.000,     0.000,    -3.160,   1,    1,  0,     0.000,     0.000,   0
 58091,'1 ',   1,  34,   1,     4.510,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,    1,  0,     0.000,     0.000,   0
 58092,'1 ',   1,  34,   1,     5.180,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,    1,  0,     0.000,     0.000,   0
 58093,'1 ',   1,  34,   1,    10.010,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,    1,  0,     0.000,     0.000,   0
 58094,'1 ',   1,  34,   1,     9.000,     0.000,     0.000,     0.000,     0.000,    -5.450,   1,    1,  0,     0.000,     0.000,   0
 58095,'1 ',   1,  34,   1,     5.240,     0.000,     0.000,     0.000,     0.000,    -3.130,   1,    1,  0,     0.000,     0.000,   0
 58096,'1 ',   1,  34,   1,     4.100,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,    1,  0,     0.000,     0.000,   0
 58097,'1 ',   1,  34,   1,     5.800,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,    1,  0,     0.000,     0.000,   0
 58098,'1 ',   1,  34,   1,     4.530,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,    1,  0,     0.000,     0.000,   0
 58099,'1 ',   1,  34,   1,     6.310,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,    1,  0,     0.000,     0.000,   0
 58100,'1 ',   1,  34,   1,     6.790,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,    1,  0,     0.000,     0.000,   0
 58101,'1 ',   1,  34,   1,     2.220,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,    1,  0,     0.000,     0.000,   0
 58102,'1 ',   1,  34,   1,     4.890,     0.000,     0.000,     0.000,     0.000,    -3.090,   1,    1,  0,     0.000,     0.000,   0
 58103,'1 ',   1,  34,   1,     5.610,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,    1,  0,     0.000,     0.000,   0
 58104,'1 ',   1,  34,   1,     6.820,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,    1,  0,     0.000,     0.000,   0
 58106,'1 ',   1,  34,   1,     4.980,     0.000,     0.000,     0.000,     0.000,    -3.050,   1,    1,  0,     0.000,     0.000,   0
 58107,'1 ',   1,  34,   1,     9.290,     0.000,     0.000,     0.000,     0.000,    -5.890,   1,    1,  0,     0.000,     0.000,   0
 58108,'1 ',   1,  34,   1,     6.860,     0.000,     0.000,     0.000,     0.000,    -3.860,   1,    1,  0,     0.000,     0.000,   0
 58109,'1 ',   1,  34,   1,     5.810,     0.000,     0.000,     0.000,     0.000,    -2.850,   1,    1,  0,     0.000,     0.000,   0
 58110,'1 ',   1,  34,   1,     4.170,     0.000,     0.000,     0.000,     0.000,    -2.430,   1,    1,  0,     0.000,     0.000,   0
 58111,'1 ',   1,  34,   1,     9.130,     0.000,     0.000,     0.000,     0.000,    -4.930,   1,    1,  0,     0.000,     0.000,   0
 58113,'1 ',   1,  34,   1,    11.210,     0.000,     0.000,     0.000,     0.000,    -4.870,   1,    1,  0,     0.000,     0.000,   0
 58114,'1 ',   1,  34,   1,     7.710,     0.000,     0.000,     0.000,     0.000,    -3.680,   1,    1,  0,     0.000,     0.000,   0
 58115,'1 ',   1,  34,   1,     4.540,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,    1,  0,     0.000,     0.000,   0
 58117,'1 ',   1,  34,   1,     7.580,     0.000,     0.000,     0.000,     0.000,    -4.540,   1,    1,  0,     0.000,     0.000,   0
 58118,'1 ',   1,  34,   1,     7.490,     0.000,     0.000,     0.000,     0.000,    -4.690,   1,    1,  0,     0.000,     0.000,   0
 58119,'1 ',   1,  34,   1,     8.560,     0.000,     0.000,     0.000,     0.000,    -4.570,   1,    1,  0,     0.000,     0.000,   0
 58120,'1 ',   1,  34,   1,     1.710,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,    1,  0,     0.000,     0.000,   0
 58121,'1 ',   1,  34,   1,     3.250,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,    1,  0,     0.000,     0.000,   0
 58122,'1 ',   1,  34,   1,     4.900,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,    1,  0,     0.000,     0.000,   0
 58123,'1 ',   1,  34,   1,     5.430,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,    1,  0,     0.000,     0.000,   0
 58124,'1 ',   1,  34,   1,     3.300,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,    1,  0,     0.000,     0.000,   0
 58126,'1 ',   1,  34,   1,    35.580,     0.000,     0.000,     0.000,     0.000,   -18.880,   1,    1,  0,     0.000,     0.000,   0
 58129,'1 ',   1,  34,   1,    10.880,     0.000,     0.000,     0.000,     0.000,    -5.310,   1,    1,  0,     0.000,     0.000,   0
 58132,'1 ',   1,  34,   1,     2.710,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,    1,  0,     0.000,     0.000,   0
 58133,'1 ',   1,  34,   1,     3.960,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,    1,  0,     0.000,     0.000,   0
 58134,'1 ',   1,  34,   1,     4.410,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,    1,  0,     0.000,     0.000,   0
 58135,'1 ',   1,  34,   1,     2.510,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,    1,  0,     0.000,     0.000,   0
 58136,'1 ',   1,  34,   1,     8.680,     0.000,     0.000,     0.000,     0.000,    -4.600,   1,    1,  0,     0.000,     0.000,   0
 58139,'1 ',   1,  34,   1,     5.850,     0.000,     0.000,     0.000,     0.000,    -3.620,   1,    1,  0,     0.000,     0.000,   0
 58141,'1 ',   1,  34,   1,     3.550,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,    1,  0,     0.000,     0.000,   0
 58143,'1 ',   1,  34,   1,    18.090,     0.000,     0.000,     0.000,     0.000,   -10.300,   1,    1,  0,     0.000,     0.000,   0
 58145,'1 ',   1,  34,   1,    14.760,     0.000,     0.000,     0.000,     0.000,    -6.070,   1,    1,  0,     0.000,     0.000,   0
 58146,'1 ',   1,  34,   1,    20.140,     0.000,     0.000,     0.000,     0.000,   -11.660,   1,    1,  0,     0.000,     0.000,   0
 58148,'1 ',   1,  34,   1,     4.150,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,    1,  0,     0.000,     0.000,   0
 58152,'1 ',   1,  34,   1,    27.550,     0.000,     0.000,     0.000,     0.000,    -9.780,   1,    1,  0,     0.000,     0.000,   0
 58153,'1 ',   1,  34,   1,     7.780,     0.000,     0.000,     0.000,     0.000,    -3.680,   1,    1,  0,     0.000,     0.000,   0
 58155,'1 ',   1,  34,   1,     7.840,     0.000,     0.000,     0.000,     0.000,    -3.720,   1,    1,  0,     0.000,     0.000,   0
 58156,'1 ',   1,  34,   1,     3.280,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,    1,  0,     0.000,     0.000,   0
 58157,'1 ',   1,  34,   1,     5.450,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,    1,  0,     0.000,     0.000,   0
 58158,'1 ',   1,  34,   1,     4.800,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,    1,  0,     0.000,     0.000,   0
 58159,'1 ',   1,  34,   1,     5.940,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,    1,  0,     0.000,     0.000,   0
 58160,'1 ',   1,  34,   1,     6.270,     0.000,     0.000,     0.000,     0.000,    -3.320,   1,    1,  0,     0.000,     0.000,   0
 58162,'1 ',   1,  34,   1,     4.650,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,    1,  0,     0.000,     0.000,   0
 58163,'1 ',   1,  34,   1,     2.600,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,    1,  0,     0.000,     0.000,   0
 58164,'1 ',   1,  34,   1,     8.550,     0.000,     0.000,     0.000,     0.000,    -5.060,   1,    1,  0,     0.000,     0.000,   0
 58165,'1 ',   1,  34,   1,     3.160,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,    1,  0,     0.000,     0.000,   0
 58166,'1 ',   1,  34,   1,     4.610,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,    1,  0,     0.000,     0.000,   0
 58167,'1 ',   1,  34,   1,     6.010,     0.000,     0.000,     0.000,     0.000,    -3.220,   1,    1,  0,     0.000,     0.000,   0
 58168,'1 ',   1,  34,   1,     5.010,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,    1,  0,     0.000,     0.000,   0
 58169,'1 ',   1,  34,   1,     3.170,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,    1,  0,     0.000,     0.000,   0
 58174,'1 ',   1,  34,   1,     4.780,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,    1,  0,     0.000,     0.000,   0
 58175,'1 ',   1,  34,   1,     4.770,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,    1,  0,     0.000,     0.000,   0
 58178,'1 ',   1,  34,   1,     3.860,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,    1,  0,     0.000,     0.000,   0
 58179,'1 ',   1,  34,   1,     7.450,     0.000,     0.000,     0.000,     0.000,    -3.620,   1,    1,  0,     0.000,     0.000,   0
 58183,'1 ',   1,  34,   1,    12.430,     0.000,     0.000,     0.000,     0.000,    -6.500,   1,    1,  0,     0.000,     0.000,   0
 58184,'1 ',   1,  34,   1,     4.080,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,    1,  0,     0.000,     0.000,   0
 58186,'1 ',   1,  34,   1,     1.050,     0.000,     0.000,     0.000,     0.000,    -0.640,   1,    1,  0,     0.000,     0.000,   0
 58187,'1 ',   1,  34,   1,     4.100,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,    1,  0,     0.000,     0.000,   0
 58188,'1 ',   1,  34,   1,     5.540,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,    1,  0,     0.000,     0.000,   0
 58189,'1 ',   1,  34,   1,    20.420,     0.000,     0.000,     0.000,     0.000,    -7.840,   1,    1,  0,     0.000,     0.000,   0
 58190,'1 ',   1,  34,   1,     7.850,     0.000,     0.000,     0.000,     0.000,    -4.170,   1,    1,  0,     0.000,     0.000,   0
 58193,'1 ',   1,  34,   1,     9.060,     0.000,     0.000,     0.000,     0.000,    -5.140,   1,    1,  0,     0.000,     0.000,   0
 58194,'1 ',   1,  34,   1,     3.240,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,    1,  0,     0.000,     0.000,   0
 58195,'1 ',   1,  34,   1,     5.060,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,    1,  0,     0.000,     0.000,   0
 58196,'1 ',   1,  34,   1,     5.450,     0.000,     0.000,     0.000,     0.000,    -3.160,   1,    1,  0,     0.000,     0.000,   0
 58197,'1 ',   1,  34,   1,     7.370,     0.000,     0.000,     0.000,     0.000,    -4.160,   1,    1,  0,     0.000,     0.000,   0
 58198,'1 ',   1,  34,   1,     1.920,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,    1,  0,     0.000,     0.000,   0
 58199,'1 ',   1,  34,   1,    10.340,     0.000,     0.000,     0.000,     0.000,    -6.270,   1,    1,  0,     0.000,     0.000,   0
 58200,'1 ',   1,  34,   1,    12.380,     0.000,     0.000,     0.000,     0.000,    -4.620,   1,    1,  0,     0.000,     0.000,   0
 58201,'1 ',   1,  34,   1,     6.660,     0.000,     0.000,     0.000,     0.000,    -3.600,   1,    1,  0,     0.000,     0.000,   0
 58202,'1 ',   1,  34,   1,     3.810,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,    1,  0,     0.000,     0.000,   0
 58203,'1 ',   1,  34,   1,     3.720,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,    1,  0,     0.000,     0.000,   0
 58205,'1 ',   1,  34,   1,     5.710,     0.000,     0.000,     0.000,     0.000,    -3.320,   1,    1,  0,     0.000,     0.000,   0
 58206,'1 ',   1,  34,   1,     4.400,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,    1,  0,     0.000,     0.000,   0
 58207,'1 ',   1,  34,   1,     4.510,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,    1,  0,     0.000,     0.000,   0
 58208,'1 ',   1,  34,   1,    15.050,     0.000,     0.000,     0.000,     0.000,    -7.840,   1,    1,  0,     0.000,     0.000,   0
 58209,'1 ',   1,  34,   1,     6.500,     0.000,     0.000,     0.000,     0.000,    -3.740,   1,    1,  0,     0.000,     0.000,   0
 58210,'1 ',   1,  34,   1,     5.320,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,    1,  0,     0.000,     0.000,   0
 58211,'1 ',   1,  34,   1,     3.340,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,    1,  0,     0.000,     0.000,   0
 58212,'1 ',   1,  34,   1,     2.920,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,    1,  0,     0.000,     0.000,   0
 58213,'1 ',   1,  34,   1,     8.520,     0.000,     0.000,     0.000,     0.000,    -4.810,   1,    1,  0,     0.000,     0.000,   0
 58214,'1 ',   1,  34,   1,    10.060,     0.000,     0.000,     0.000,     0.000,    -4.940,   1,    1,  0,     0.000,     0.000,   0
 58216,'1 ',   1,  34,   1,     4.090,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,    1,  0,     0.000,     0.000,   0
 58217,'1 ',   1,  34,   1,     3.380,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,    1,  0,     0.000,     0.000,   0
 58219,'1 ',   1,  34,   1,    11.060,     0.000,     0.000,     0.000,     0.000,    -5.160,   1,    1,  0,     0.000,     0.000,   0
 58220,'1 ',   1,  34,   1,     7.740,     0.000,     0.000,     0.000,     0.000,    -4.130,   1,    1,  0,     0.000,     0.000,   0
 58222,'1 ',   1,  34,   1,     9.470,     0.000,     0.000,     0.000,     0.000,    -5.740,   1,    1,  0,     0.000,     0.000,   0
 58223,'1 ',   1,  34,   1,    15.640,     0.000,     0.000,     0.000,     0.000,    -8.220,   1,    1,  0,     0.000,     0.000,   0
 58224,'1 ',   1,  34,   1,     9.920,     0.000,     0.000,     0.000,     0.000,    -5.900,   1,    1,  0,     0.000,     0.000,   0
 58225,'1 ',   1,  34,   1,     7.030,     0.000,     0.000,     0.000,     0.000,    -3.810,   1,    1,  0,     0.000,     0.000,   0
 58226,'1 ',   1,  34,   1,     3.500,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,    1,  0,     0.000,     0.000,   0
 58228,'1 ',   1,  34,   1,     2.780,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,    1,  0,     0.000,     0.000,   0
 58229,'1 ',   1,  34,   1,     5.140,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,    1,  0,     0.000,     0.000,   0
 58230,'1 ',   1,  34,   1,     4.570,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,    1,  0,     0.000,     0.000,   0
 58231,'1 ',   1,  34,   1,     2.950,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,    1,  0,     0.000,     0.000,   0
 58233,'1 ',   1,  34,   1,     8.340,     0.000,     0.000,     0.000,     0.000,    -4.960,   1,    1,  0,     0.000,     0.000,   0
 58237,'1 ',   1,  34,   1,     4.880,     0.000,     0.000,     0.000,     0.000,    -3.050,   1,    1,  0,     0.000,     0.000,   0
 58238,'1 ',   1,  34,   1,    10.840,     0.000,     0.000,     0.000,     0.000,    -5.490,   1,    1,  0,     0.000,     0.000,   0
 58239,'1 ',   1,  34,   1,    14.970,     0.000,     0.000,     0.000,     0.000,    -6.090,   1,    1,  0,     0.000,     0.000,   0
 58240,'1 ',   1,  34,   1,     9.250,     0.000,     0.000,     0.000,     0.000,    -4.660,   1,    1,  0,     0.000,     0.000,   0
 58241,'1 ',   1,  34,   1,     5.790,     0.000,     0.000,     0.000,     0.000,    -2.680,   1,    1,  0,     0.000,     0.000,   0
 58242,'1 ',   1,  34,   1,     5.070,     0.000,     0.000,     0.000,     0.000,    -3.040,   1,    1,  0,     0.000,     0.000,   0
 58243,'1 ',   1,  34,   1,    18.740,     0.000,     0.000,     0.000,     0.000,    -4.680,   1,    1,  0,     0.000,     0.000,   0
 58244,'1 ',   1,  34,   1,     8.900,     0.000,     0.000,     0.000,     0.000,    -4.570,   1,    1,  0,     0.000,     0.000,   0
 58245,'1 ',   1,  34,   1,     4.220,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,    1,  0,     0.000,     0.000,   0
 58247,'1 ',   1,  34,   1,     7.440,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,    1,  0,     0.000,     0.000,   0
 58248,'1 ',   1,  34,   1,     4.320,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,    1,  0,     0.000,     0.000,   0
 58249,'1 ',   1,  34,   1,     7.810,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,    1,  0,     0.000,     0.000,   0
 58250,'1 ',   1,  34,   1,    12.060,     0.000,     0.000,     0.000,     0.000,    -7.400,   1,    1,  0,     0.000,     0.000,   0
 58252,'1 ',   1,  34,   1,     7.740,     0.000,     0.000,     0.000,     0.000,    -4.550,   1,    1,  0,     0.000,     0.000,   0
 58253,'1 ',   1,  34,   1,     5.990,     0.000,     0.000,     0.000,     0.000,    -3.420,   1,    1,  0,     0.000,     0.000,   0
 58256,'1 ',   1,  34,   1,     4.010,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,    1,  0,     0.000,     0.000,   0
 58257,'1 ',   1,  34,   1,     8.870,     0.000,     0.000,     0.000,     0.000,    -4.070,   1,    1,  0,     0.000,     0.000,   0
 58258,'1 ',   1,  34,   1,    11.900,     0.000,     0.000,     0.000,     0.000,    -5.710,   1,    1,  0,     0.000,     0.000,   0
 58259,'1 ',   1,  34,   1,     0.680,     0.000,     0.000,     0.000,     0.000,    -0.390,   1,    1,  0,     0.000,     0.000,   0
 58261,'1 ',   1,  34,   1,     7.010,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,    1,  0,     0.000,     0.000,   0
 58262,'1 ',   1,  34,   1,     5.000,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,    1,  0,     0.000,     0.000,   0
 58263,'1 ',   1,  34,   1,     6.960,     0.000,     0.000,     0.000,     0.000,    -3.990,   1,    1,  0,     0.000,     0.000,   0
 58264,'1 ',   1,  34,   1,     5.440,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,    1,  0,     0.000,     0.000,   0
 58265,'1 ',   1,  34,   1,    10.330,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,    1,  0,     0.000,     0.000,   0
 58266,'1 ',   1,  34,   1,     5.830,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,    1,  0,     0.000,     0.000,   0
 58268,'1 ',   1,  34,   1,     7.150,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,    1,  0,     0.000,     0.000,   0
 58269,'1 ',   1,  34,   1,     7.750,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,    1,  0,     0.000,     0.000,   0
 58270,'1 ',   1,  34,   1,     2.860,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,    1,  0,     0.000,     0.000,   0
 58271,'1 ',   1,  34,   1,     6.580,     0.000,     0.000,     0.000,     0.000,    -3.740,   1,    1,  0,     0.000,     0.000,   0
 58272,'1 ',   1,  34,   1,     9.900,     0.000,     0.000,     0.000,     0.000,    -5.790,   1,    1,  0,     0.000,     0.000,   0
 58274,'1 ',   1,  34,   1,     4.350,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,    1,  0,     0.000,     0.000,   0
 58275,'1 ',   1,  34,   1,     3.320,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,    1,  0,     0.000,     0.000,   0
 58276,'1 ',   1,  34,   1,     9.200,     0.000,     0.000,     0.000,     0.000,    -5.240,   1,    1,  0,     0.000,     0.000,   0
 58277,'1 ',   1,  34,   1,     4.730,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,    1,  0,     0.000,     0.000,   0
 58279,'1 ',   1,  34,   1,     5.900,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,    1,  0,     0.000,     0.000,   0
 58281,'1 ',   1,  34,   1,     2.240,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,    1,  0,     0.000,     0.000,   0
 58282,'1 ',   1,  34,   1,     4.960,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,    1,  0,     0.000,     0.000,   0
 58283,'1 ',   1,  34,   1,    22.700,     0.000,     0.000,     0.000,     0.000,   -10.940,   1,    1,  0,     0.000,     0.000,   0
 58284,'1 ',   1,  34,   1,     3.810,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,    1,  0,     0.000,     0.000,   0
 58285,'1 ',   1,  34,   1,     3.430,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,    1,  0,     0.000,     0.000,   0
 58286,'1 ',   1,  34,   1,     8.290,     0.000,     0.000,     0.000,     0.000,    -4.400,   1,    1,  0,     0.000,     0.000,   0
 58287,'1 ',   1,  34,   1,     6.380,     0.000,     0.000,     0.000,     0.000,    -4.090,   1,    1,  0,     0.000,     0.000,   0
 58288,'1 ',   1,  34,   1,     6.450,     0.000,     0.000,     0.000,     0.000,    -3.630,   1,    1,  0,     0.000,     0.000,   0
 58291,'1 ',   1,  34,   1,   115.500,     0.000,     0.000,     0.000,     0.000,   -50.840,   1,    1,  0,     0.000,     0.000,   0
 58292,'1 ',   1,  34,   1,     0.330,     0.000,     0.000,     0.000,     0.000,    -0.170,   1,    1,  0,     0.000,     0.000,   0
 58294,'1 ',   1,  34,   1,     4.460,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,    1,  0,     0.000,     0.000,   0
 58297,'1 ',   1,  34,   1,    14.120,     0.000,     0.000,     0.000,     0.000,    -8.790,   1,    1,  0,     0.000,     0.000,   0
 58300,'1 ',   1,  34,   1,     8.340,     0.000,     0.000,     0.000,     0.000,    -5.250,   1,    1,  0,     0.000,     0.000,   0
 58301,'1 ',   1,  34,   1,     8.100,     0.000,     0.000,     0.000,     0.000,    -5.120,   1,    1,  0,     0.000,     0.000,   0
 58302,'1 ',   1,  34,   1,     7.210,     0.000,     0.000,     0.000,     0.000,    -4.080,   1,    1,  0,     0.000,     0.000,   0
 58305,'1 ',   1,  34,   1,    24.130,     0.000,     0.000,     0.000,     0.000,   -11.540,   1,    1,  0,     0.000,     0.000,   0
 58306,'1 ',   1,  34,   1,    10.180,     0.000,     0.000,     0.000,     0.000,    -5.460,   1,    1,  0,     0.000,     0.000,   0
 58308,'1 ',   1,  34,   1,     8.810,     0.000,     0.000,     0.000,     0.000,    -4.940,   1,    1,  0,     0.000,     0.000,   0
 58309,'1 ',   1,  34,   1,    15.450,     0.000,     0.000,     0.000,     0.000,    -8.300,   1,    1,  0,     0.000,     0.000,   0
 58312,'1 ',   1,  34,   1,     3.940,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,    1,  0,     0.000,     0.000,   0
 58314,'1 ',   1,  34,   1,    20.490,     0.000,     0.000,     0.000,     0.000,    -9.250,   1,    1,  0,     0.000,     0.000,   0
 58315,'1 ',   1,  34,   1,    17.710,     0.000,     0.000,     0.000,     0.000,    -8.340,   1,    1,  0,     0.000,     0.000,   0
 58316,'1 ',   1,  34,   1,     9.300,     0.000,     0.000,     0.000,     0.000,    -5.460,   1,    1,  0,     0.000,     0.000,   0
 58317,'1 ',   1,  34,   1,     6.810,     0.000,     0.000,     0.000,     0.000,    -3.850,   1,    1,  0,     0.000,     0.000,   0
 58318,'1 ',   1,  34,   1,    10.090,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,    1,  0,     0.000,     0.000,   0
 58319,'1 ',   1,  34,   1,     3.040,     0.000,     0.000,     0.000,     0.000,    -0.760,   1,    1,  0,     0.000,     0.000,   0
 58320,'1 ',   1,  34,   1,     4.210,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,    1,  0,     0.000,     0.000,   0
 58321,'1 ',   1,  34,   1,     3.230,     0.000,     0.000,     0.000,     0.000,    -0.810,   1,    1,  0,     0.000,     0.000,   0
 58322,'1 ',   1,  34,   1,     3.760,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,    1,  0,     0.000,     0.000,   0
 58323,'1 ',   1,  34,   1,     2.320,     0.000,     0.000,     0.000,     0.000,    -0.580,   1,    1,  0,     0.000,     0.000,   0
 58324,'1 ',   1,  34,   1,     7.970,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,    1,  0,     0.000,     0.000,   0
 58325,'1 ',   1,  34,   1,     2.800,     0.000,     0.000,     0.000,     0.000,    -0.700,   1,    1,  0,     0.000,     0.000,   0
 58326,'1 ',   1,  34,   1,     3.490,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,    1,  0,     0.000,     0.000,   0
 58327,'1 ',   1,  34,   1,     2.870,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,    1,  0,     0.000,     0.000,   0
 58328,'1 ',   1,  34,   1,     4.090,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,    1,  0,     0.000,     0.000,   0
 58329,'1 ',   1,  34,   1,     3.320,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,    1,  0,     0.000,     0.000,   0
 58330,'1 ',   1,  34,   1,     5.170,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,    1,  0,     0.000,     0.000,   0
 58331,'1 ',   1,  34,   1,     2.610,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,    1,  0,     0.000,     0.000,   0
 58332,'1 ',   1,  34,   1,     3.270,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,    1,  0,     0.000,     0.000,   0
 58333,'1 ',   1,  34,   1,     5.380,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,    1,  0,     0.000,     0.000,   0
 58334,'1 ',   1,  34,   1,     2.500,     0.000,     0.000,     0.000,     0.000,    -0.620,   1,    1,  0,     0.000,     0.000,   0
 58335,'1 ',   1,  34,   1,     3.100,     0.000,     0.000,     0.000,     0.000,    -0.770,   1,    1,  0,     0.000,     0.000,   0
 58336,'1 ',   1,  34,   1,     4.840,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,    1,  0,     0.000,     0.000,   0
 58337,'1 ',   1,  34,   1,     1.750,     0.000,     0.000,     0.000,     0.000,    -0.440,   1,    1,  0,     0.000,     0.000,   0
 58338,'1 ',   1,  34,   1,     3.780,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,    1,  0,     0.000,     0.000,   0
 58339,'1 ',   1,  34,   1,     3.650,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,    1,  0,     0.000,     0.000,   0
 58340,'1 ',   1,  34,   1,     3.500,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,    1,  0,     0.000,     0.000,   0
 58341,'1 ',   1,  34,   1,     3.290,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,    1,  0,     0.000,     0.000,   0
 58342,'1 ',   1,  34,   1,     4.170,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,    1,  0,     0.000,     0.000,   0
 58343,'1 ',   1,  34,   1,     6.480,     0.000,     0.000,     0.000,     0.000,    -3.120,   1,    1,  0,     0.000,     0.000,   0
 58344,'1 ',   1,  34,   1,     3.700,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,    1,  0,     0.000,     0.000,   0
 58345,'1 ',   1,  34,   1,     3.450,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,    1,  0,     0.000,     0.000,   0
 58348,'1 ',   1,  34,   1,     4.420,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,    1,  0,     0.000,     0.000,   0
 58350,'1 ',   1,  34,   1,     8.350,     0.000,     0.000,     0.000,     0.000,    -4.470,   1,    1,  0,     0.000,     0.000,   0
 58354,'1 ',   1,  34,   1,    18.590,     0.000,     0.000,     0.000,     0.000,    -4.650,   1,    1,  0,     0.000,     0.000,   0
 58355,'1 ',   1,  34,   1,     4.020,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,    1,  0,     0.000,     0.000,   0
 58356,'1 ',   1,  34,   1,     8.750,     0.000,     0.000,     0.000,     0.000,    -5.150,   1,    1,  0,     0.000,     0.000,   0
 58357,'1 ',   1,  34,   1,     6.810,     0.000,     0.000,     0.000,     0.000,    -4.260,   1,    1,  0,     0.000,     0.000,   0
 58358,'1 ',   1,  34,   1,    24.080,     0.000,     0.000,     0.000,     0.000,   -12.740,   1,    1,  0,     0.000,     0.000,   0
 58361,'1 ',   1,  34,   1,     6.850,     0.000,     0.000,     0.000,     0.000,    -3.920,   1,    1,  0,     0.000,     0.000,   0
 58362,'1 ',   1,  34,   1,     2.670,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,    1,  0,     0.000,     0.000,   0
 58363,'1 ',   1,  34,   1,     6.970,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,    1,  0,     0.000,     0.000,   0
 58364,'1 ',   1,  34,   1,     5.830,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,    1,  0,     0.000,     0.000,   0
 58365,'1 ',   1,  34,   1,     8.330,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,    1,  0,     0.000,     0.000,   0
 58366,'1 ',   1,  34,   1,     7.030,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,    1,  0,     0.000,     0.000,   0
 58367,'1 ',   1,  34,   1,     6.500,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,    1,  0,     0.000,     0.000,   0
 58368,'1 ',   1,  34,   1,     5.620,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,    1,  0,     0.000,     0.000,   0
 58369,'1 ',   1,  34,   1,     4.420,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,    1,  0,     0.000,     0.000,   0
 58371,'1 ',   1,  34,   1,     2.090,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,    1,  0,     0.000,     0.000,   0
 58373,'1 ',   1,  34,   1,     1.710,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,    1,  0,     0.000,     0.000,   0
 58374,'1 ',   1,  34,   1,     7.640,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,    1,  0,     0.000,     0.000,   0
 58375,'1 ',   1,  34,   1,     6.450,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,    1,  0,     0.000,     0.000,   0
 58376,'1 ',   1,  34,   1,     3.580,     0.000,     0.000,     0.000,     0.000,    -0.890,   1,    1,  0,     0.000,     0.000,   0
 58377,'1 ',   1,  34,   1,     5.580,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,    1,  0,     0.000,     0.000,   0
 58378,'1 ',   1,  34,   1,     1.340,     0.000,     0.000,     0.000,     0.000,    -0.810,   1,    1,  0,     0.000,     0.000,   0
 58379,'1 ',   1,  34,   1,    24.690,     0.000,     0.000,     0.000,     0.000,   -10.070,   1,    1,  0,     0.000,     0.000,   0
 58380,'1 ',   1,  34,   1,     6.550,     0.000,     0.000,     0.000,     0.000,    -3.060,   1,    1,  0,     0.000,     0.000,   0
 58382,'1 ',   1,  34,   1,     8.190,     0.000,     0.000,     0.000,     0.000,    -4.300,   1,    1,  0,     0.000,     0.000,   0
 58383,'1 ',   1,  34,   1,     4.220,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,    1,  0,     0.000,     0.000,   0
 58384,'1 ',   1,  34,   1,    13.120,     0.000,     0.000,     0.000,     0.000,    -6.780,   1,    1,  0,     0.000,     0.000,   0
 58385,'1 ',   1,  34,   1,     9.800,     0.000,     0.000,     0.000,     0.000,    -4.840,   1,    1,  0,     0.000,     0.000,   0
 58386,'1 ',   1,  34,   1,     4.490,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,    1,  0,     0.000,     0.000,   0
 58387,'1 ',   1,  34,   1,    17.170,     0.000,     0.000,     0.000,     0.000,    -4.290,   1,    1,  0,     0.000,     0.000,   0
 58391,'1 ',   1,  34,   1,     5.410,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,    1,  0,     0.000,     0.000,   0
 58392,'1 ',   1,  34,   1,     9.480,     0.000,     0.000,     0.000,     0.000,    -4.730,   1,    1,  0,     0.000,     0.000,   0
 58393,'1 ',   1,  34,   1,     3.400,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,    1,  0,     0.000,     0.000,   0
 58394,'1 ',   1,  34,   1,     2.700,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,    1,  0,     0.000,     0.000,   0
 58395,'1 ',   1,  34,   1,     4.100,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,    1,  0,     0.000,     0.000,   0
 58396,'1 ',   1,  34,   1,     2.570,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,    1,  0,     0.000,     0.000,   0
 58397,'1 ',   1,  34,   1,     3.570,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,    1,  0,     0.000,     0.000,   0
 58398,'1 ',   1,  34,   1,     2.070,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,    1,  0,     0.000,     0.000,   0
 58399,'1 ',   1,  34,   1,     9.810,     0.000,     0.000,     0.000,     0.000,    -5.860,   1,    1,  0,     0.000,     0.000,   0
 58400,'1 ',   1,  34,   1,    40.090,     0.000,     0.000,     0.000,     0.000,   -19.270,   1,    1,  0,     0.000,     0.000,   0
 58401,'1 ',   1,  34,   1,     3.920,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,    1,  0,     0.000,     0.000,   0
 58402,'1 ',   1,  34,   1,    17.530,     0.000,     0.000,     0.000,     0.000,    -4.380,   1,    1,  0,     0.000,     0.000,   0
 58403,'1 ',   1,  34,   1,     3.200,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,    1,  0,     0.000,     0.000,   0
 58404,'1 ',   1,  34,   1,    10.790,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,    1,  0,     0.000,     0.000,   0
 58405,'1 ',   1,  34,   1,     7.410,     0.000,     0.000,     0.000,     0.000,    -3.780,   1,    1,  0,     0.000,     0.000,   0
 58406,'1 ',   1,  34,   1,     3.950,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,    1,  0,     0.000,     0.000,   0
 58407,'1 ',   1,  34,   1,     4.650,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,    1,  0,     0.000,     0.000,   0
 58408,'1 ',   1,  34,   1,     4.410,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,    1,  0,     0.000,     0.000,   0
 58410,'1 ',   1,  34,   1,     3.760,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,    1,  0,     0.000,     0.000,   0
 58411,'1 ',   1,  34,   1,     6.960,     0.000,     0.000,     0.000,     0.000,    -3.570,   1,    1,  0,     0.000,     0.000,   0
 58412,'1 ',   1,  34,   1,     7.220,     0.000,     0.000,     0.000,     0.000,    -4.440,   1,    1,  0,     0.000,     0.000,   0
 58413,'1 ',   1,  34,   1,    30.740,     0.000,     0.000,     0.000,     0.000,   -13.910,   1,    1,  0,     0.000,     0.000,   0
 58415,'1 ',   1,  34,   1,     3.020,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,    1,  0,     0.000,     0.000,   0
 58416,'1 ',   1,  34,   1,    19.520,     0.000,     0.000,     0.000,     0.000,    -9.660,   1,    1,  0,     0.000,     0.000,   0
 58417,'1 ',   1,  34,   1,    14.550,     0.000,     0.000,     0.000,     0.000,    -5.600,   1,    1,  0,     0.000,     0.000,   0
 58418,'1 ',   1,  34,   1,     3.370,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,    1,  0,     0.000,     0.000,   0
 58419,'1 ',   1,  34,   1,    42.030,     0.000,     0.000,     0.000,     0.000,   -15.370,   1,    1,  0,     0.000,     0.000,   0
 58420,'1 ',   1,  34,   1,    11.850,     0.000,     0.000,     0.000,     0.000,    -6.530,   1,    1,  0,     0.000,     0.000,   0
 58421,'1 ',   1,  34,   1,     1.360,     0.000,     0.000,     0.000,     0.000,    -0.690,   1,    1,  0,     0.000,     0.000,   0
 58423,'1 ',   1,  34,   1,     7.850,     0.000,     0.000,     0.000,     0.000,    -3.870,   1,    1,  0,     0.000,     0.000,   0
 58424,'1 ',   1,  34,   1,    18.810,     0.000,     0.000,     0.000,     0.000,    -7.270,   1,    1,  0,     0.000,     0.000,   0
 58426,'1 ',   1,  34,   1,     2.750,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,    1,  0,     0.000,     0.000,   0
 58428,'1 ',   1,  34,   1,     0.330,     0.000,     0.000,     0.000,     0.000,    -0.160,   1,    1,  0,     0.000,     0.000,   0
 58429,'1 ',   1,  34,   1,     5.330,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,    1,  0,     0.000,     0.000,   0
 58431,'1 ',   1,  34,   1,     7.930,     0.000,     0.000,     0.000,     0.000,    -4.710,   1,    1,  0,     0.000,     0.000,   0
 58432,'1 ',   1,  34,   1,     4.380,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,    1,  0,     0.000,     0.000,   0
 58433,'1 ',   1,  34,   1,     5.920,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,    1,  0,     0.000,     0.000,   0
 58435,'1 ',   1,  34,   1,     3.370,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,    1,  0,     0.000,     0.000,   0
 58436,'1 ',   1,  34,   1,     2.520,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,    1,  0,     0.000,     0.000,   0
 58437,'1 ',   1,  34,   1,     4.870,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,    1,  0,     0.000,     0.000,   0
 58438,'1 ',   1,  34,   1,     4.930,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,    1,  0,     0.000,     0.000,   0
 58440,'1 ',   1,  34,   1,     4.790,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,    1,  0,     0.000,     0.000,   0
 58442,'1 ',   1,  34,   1,     4.940,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,    1,  0,     0.000,     0.000,   0
 58443,'1 ',   1,  34,   1,     5.430,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,    1,  0,     0.000,     0.000,   0
 58444,'1 ',   1,  34,   1,     6.500,     0.000,     0.000,     0.000,     0.000,    -3.640,   1,    1,  0,     0.000,     0.000,   0
 58445,'1 ',   1,  34,   1,     7.970,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,    1,  0,     0.000,     0.000,   0
 58446,'1 ',   1,  34,   1,     8.290,     0.000,     0.000,     0.000,     0.000,    -4.430,   1,    1,  0,     0.000,     0.000,   0
 58447,'1 ',   1,  34,   1,     7.550,     0.000,     0.000,     0.000,     0.000,    -4.670,   1,    1,  0,     0.000,     0.000,   0
 58448,'1 ',   1,  34,   1,     3.220,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,    1,  0,     0.000,     0.000,   0
 58451,'1 ',   1,  34,   1,     3.140,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,    1,  0,     0.000,     0.000,   0
 58452,'1 ',   1,  34,   1,     6.550,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,    1,  0,     0.000,     0.000,   0
 58453,'1 ',   1,  34,   1,     8.200,     0.000,     0.000,     0.000,     0.000,    -4.030,   1,    1,  0,     0.000,     0.000,   0
 58454,'1 ',   1,  34,   1,     6.570,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,    1,  0,     0.000,     0.000,   0
 58455,'1 ',   1,  34,   1,     4.890,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,    1,  0,     0.000,     0.000,   0
 58456,'1 ',   1,  34,   1,     5.530,     0.000,     0.000,     0.000,     0.000,    -3.390,   1,    1,  0,     0.000,     0.000,   0
 58457,'1 ',   1,  34,   1,     7.440,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,    1,  0,     0.000,     0.000,   0
 58458,'1 ',   1,  34,   1,    10.600,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,    1,  0,     0.000,     0.000,   0
 58460,'1 ',   1,  34,   1,     6.650,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,    1,  0,     0.000,     0.000,   0
 58461,'1 ',   1,  34,   1,     7.550,     0.000,     0.000,     0.000,     0.000,    -3.980,   1,    1,  0,     0.000,     0.000,   0
 58462,'1 ',   1,  34,   1,     7.440,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,    1,  0,     0.000,     0.000,   0
 58463,'1 ',   1,  34,   1,    10.360,     0.000,     0.000,     0.000,     0.000,    -5.680,   1,    1,  0,     0.000,     0.000,   0
 58464,'1 ',   1,  34,   1,     5.520,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,    1,  0,     0.000,     0.000,   0
 58465,'1 ',   1,  34,   1,     9.900,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,    1,  0,     0.000,     0.000,   0
 58466,'1 ',   1,  34,   1,     2.060,     0.000,     0.000,     0.000,     0.000,    -0.520,   1,    1,  0,     0.000,     0.000,   0
 58468,'1 ',   1,  34,   1,     3.140,     0.000,     0.000,     0.000,     0.000,    -0.790,   1,    1,  0,     0.000,     0.000,   0
 58469,'1 ',   1,  34,   1,     5.770,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,    1,  0,     0.000,     0.000,   0
 58470,'1 ',   1,  34,   1,     4.580,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,    1,  0,     0.000,     0.000,   0
 58471,'1 ',   1,  34,   1,     8.890,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,    1,  0,     0.000,     0.000,   0
 58472,'1 ',   1,  34,   1,     7.320,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,    1,  0,     0.000,     0.000,   0
 58473,'1 ',   1,  34,   1,     7.720,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,    1,  0,     0.000,     0.000,   0
 58474,'1 ',   1,  34,   1,     2.790,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,    1,  0,     0.000,     0.000,   0
 58475,'1 ',   1,  34,   1,     4.510,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,    1,  0,     0.000,     0.000,   0
 58476,'1 ',   1,  34,   1,    13.730,     0.000,     0.000,     0.000,     0.000,    -7.260,   1,    1,  0,     0.000,     0.000,   0
 58477,'1 ',   1,  34,   1,    10.190,     0.000,     0.000,     0.000,     0.000,    -4.880,   1,    1,  0,     0.000,     0.000,   0
 58478,'1 ',   1,  34,   1,     8.190,     0.000,     0.000,     0.000,     0.000,    -4.960,   1,    1,  0,     0.000,     0.000,   0
 58479,'1 ',   1,  34,   1,     5.580,     0.000,     0.000,     0.000,     0.000,    -3.360,   1,    1,  0,     0.000,     0.000,   0
 58480,'1 ',   1,  34,   1,     7.370,     0.000,     0.000,     0.000,     0.000,    -3.720,   1,    1,  0,     0.000,     0.000,   0
 58482,'1 ',   1,  34,   1,     9.220,     0.000,     0.000,     0.000,     0.000,    -5.460,   1,    1,  0,     0.000,     0.000,   0
 58483,'1 ',   1,  34,   1,    12.610,     0.000,     0.000,     0.000,     0.000,    -6.010,   1,    1,  0,     0.000,     0.000,   0
 58484,'1 ',   1,  34,   1,     5.750,     0.000,     0.000,     0.000,     0.000,    -3.480,   1,    1,  0,     0.000,     0.000,   0
 58485,'1 ',   1,  34,   1,     9.560,     0.000,     0.000,     0.000,     0.000,    -5.680,   1,    1,  0,     0.000,     0.000,   0
 58486,'1 ',   1,  34,   1,     4.010,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,    1,  0,     0.000,     0.000,   0
 58487,'1 ',   1,  34,   1,     6.610,     0.000,     0.000,     0.000,     0.000,    -3.540,   1,    1,  0,     0.000,     0.000,   0
 58488,'1 ',   1,  34,   1,     7.170,     0.000,     0.000,     0.000,     0.000,    -3.490,   1,    1,  0,     0.000,     0.000,   0
 58490,'1 ',   1,  34,   1,    10.150,     0.000,     0.000,     0.000,     0.000,    -5.310,   1,    1,  0,     0.000,     0.000,   0
 58492,'1 ',   1,  34,   1,     8.350,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,    1,  0,     0.000,     0.000,   0
 58493,'1 ',   1,  34,   1,     6.700,     0.000,     0.000,     0.000,     0.000,    -3.570,   1,    1,  0,     0.000,     0.000,   0
 58494,'1 ',   1,  34,   1,     8.530,     0.000,     0.000,     0.000,     0.000,    -4.670,   1,    1,  0,     0.000,     0.000,   0
 58496,'1 ',   1,  34,   1,     7.810,     0.000,     0.000,     0.000,     0.000,    -4.980,   1,    1,  0,     0.000,     0.000,   0
 58497,'1 ',   1,  34,   1,     4.190,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,    1,  0,     0.000,     0.000,   0
 58499,'1 ',   1,  34,   1,     7.180,     0.000,     0.000,     0.000,     0.000,    -4.290,   1,    1,  0,     0.000,     0.000,   0
 58500,'1 ',   1,  34,   1,     6.980,     0.000,     0.000,     0.000,     0.000,    -4.200,   1,    1,  0,     0.000,     0.000,   0
 58501,'1 ',   1,  34,   1,    11.630,     0.000,     0.000,     0.000,     0.000,    -5.590,   1,    1,  0,     0.000,     0.000,   0
 58502,'1 ',   1,  34,   1,    16.830,     0.000,     0.000,     0.000,     0.000,    -8.310,   1,    1,  0,     0.000,     0.000,   0
 58503,'1 ',   1,  34,   1,     6.940,     0.000,     0.000,     0.000,     0.000,    -3.150,   1,    1,  0,     0.000,     0.000,   0
 58504,'1 ',   1,  34,   1,     6.780,     0.000,     0.000,     0.000,     0.000,    -4.150,   1,    1,  0,     0.000,     0.000,   0
 58507,'1 ',   1,  34,   1,    11.670,     0.000,     0.000,     0.000,     0.000,    -6.430,   1,    1,  0,     0.000,     0.000,   0
 58508,'1 ',   1,  34,   1,    10.680,     0.000,     0.000,     0.000,     0.000,    -3.840,   1,    1,  0,     0.000,     0.000,   0
 58510,'1 ',   1,  34,   1,     2.820,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,    1,  0,     0.000,     0.000,   0
 58511,'1 ',   1,  34,   1,     3.530,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,    1,  0,     0.000,     0.000,   0
 58512,'1 ',   1,  34,   1,     6.120,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,    1,  0,     0.000,     0.000,   0
 58513,'1 ',   1,  34,   1,     6.290,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,    1,  0,     0.000,     0.000,   0
 58514,'1 ',   1,  34,   1,    10.500,     0.000,     0.000,     0.000,     0.000,    -6.640,   1,    1,  0,     0.000,     0.000,   0
 58517,'1 ',   1,  34,   1,     7.470,     0.000,     0.000,     0.000,     0.000,    -4.080,   1,    1,  0,     0.000,     0.000,   0
 58519,'1 ',   1,  34,   1,     8.850,     0.000,     0.000,     0.000,     0.000,    -5.290,   1,    1,  0,     0.000,     0.000,   0
 58521,'1 ',   1,  34,   1,     2.980,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,    1,  0,     0.000,     0.000,   0
 58523,'1 ',   1,  34,   1,     9.950,     0.000,     0.000,     0.000,     0.000,    -5.380,   1,    1,  0,     0.000,     0.000,   0
 58525,'1 ',   1,  34,   1,     4.120,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,    1,  0,     0.000,     0.000,   0
 58527,'1 ',   1,  34,   1,     4.220,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,    1,  0,     0.000,     0.000,   0
 58528,'1 ',   1,  34,   1,     4.560,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,    1,  0,     0.000,     0.000,   0
 58529,'1 ',   1,  34,   1,     4.440,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,    1,  0,     0.000,     0.000,   0
 58530,'1 ',   1,  34,   1,     2.800,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,    1,  0,     0.000,     0.000,   0
 58531,'1 ',   1,  34,   1,     3.210,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,    1,  0,     0.000,     0.000,   0
 58533,'1 ',   1,  34,   1,     2.980,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,    1,  0,     0.000,     0.000,   0
 58535,'1 ',   1,  34,   1,     6.200,     0.000,     0.000,     0.000,     0.000,    -3.800,   1,    1,  0,     0.000,     0.000,   0
 58536,'1 ',   1,  34,   1,    27.840,     0.000,     0.000,     0.000,     0.000,   -11.990,   1,    1,  0,     0.000,     0.000,   0
 58538,'1 ',   1,  34,   1,     2.260,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,    1,  0,     0.000,     0.000,   0
 58539,'1 ',   1,  34,   1,     5.360,     0.000,     0.000,     0.000,     0.000,    -3.150,   1,    1,  0,     0.000,     0.000,   0
 58541,'1 ',   1,  34,   1,     5.620,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,    1,  0,     0.000,     0.000,   0
 58542,'1 ',   1,  34,   1,    12.310,     0.000,     0.000,     0.000,     0.000,    -7.660,   1,    1,  0,     0.000,     0.000,   0
 58544,'1 ',   1,  34,   1,     3.530,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,    1,  0,     0.000,     0.000,   0
 58545,'1 ',   1,  34,   1,    19.260,     0.000,     0.000,     0.000,     0.000,    -8.620,   1,    1,  0,     0.000,     0.000,   0
 58546,'1 ',   1,  34,   1,     7.770,     0.000,     0.000,     0.000,     0.000,    -3.820,   1,    1,  0,     0.000,     0.000,   0
 58547,'1 ',   1,  34,   1,     4.710,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,    1,  0,     0.000,     0.000,   0
 58549,'1 ',   1,  34,   1,     9.360,     0.000,     0.000,     0.000,     0.000,    -5.010,   1,    1,  0,     0.000,     0.000,   0
 58551,'1 ',   1,  34,   1,     4.960,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,    1,  0,     0.000,     0.000,   0
 58552,'1 ',   1,  34,   1,     4.850,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,    1,  0,     0.000,     0.000,   0
 58556,'1 ',   1,  34,   1,     7.070,     0.000,     0.000,     0.000,     0.000,    -4.270,   1,    1,  0,     0.000,     0.000,   0
 58557,'1 ',   1,  34,   1,     3.670,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,    1,  0,     0.000,     0.000,   0
 58559,'1 ',   1,  34,   1,     6.820,     0.000,     0.000,     0.000,     0.000,    -4.020,   1,    1,  0,     0.000,     0.000,   0
 58560,'1 ',   1,  34,   1,     6.690,     0.000,     0.000,     0.000,     0.000,    -3.680,   1,    1,  0,     0.000,     0.000,   0
 58562,'1 ',   1,  34,   1,     3.500,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,    1,  0,     0.000,     0.000,   0
 58563,'1 ',   1,  34,   1,    44.580,     0.000,     0.000,     0.000,     0.000,   -25.300,   1,    1,  0,     0.000,     0.000,   0
 58564,'1 ',   1,  34,   1,    10.810,     0.000,     0.000,     0.000,     0.000,    -5.910,   1,    1,  0,     0.000,     0.000,   0
 58565,'1 ',   1,  34,   1,     9.740,     0.000,     0.000,     0.000,     0.000,    -5.530,   1,    1,  0,     0.000,     0.000,   0
 58566,'1 ',   1,  34,   1,     9.040,     0.000,     0.000,     0.000,     0.000,    -5.370,   1,    1,  0,     0.000,     0.000,   0
 58568,'1 ',   1,  34,   1,     4.330,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 58569,'1 ',   1,  34,   1,     5.310,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 58570,'1 ',   1,  34,   1,    11.390,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 58571,'1 ',   1,  34,   1,     2.890,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,    1,  0,     0.000,     0.000,   0
 58572,'1 ',   1,  34,   1,     2.190,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,    1,  0,     0.000,     0.000,   0
 58574,'1 ',   1,  34,   1,     7.190,     0.000,     0.000,     0.000,     0.000,    -3.940,   1,    1,  0,     0.000,     0.000,   0
 92582,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92586,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92589,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92591,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92592,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92594,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92596,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92599,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92601,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92604,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92608,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92610,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92613,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92615,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92620,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92623,'1 ',   1,  34,   1,   817.660,     0.000,     0.000,     0.000,     0.000,  -227.420,   1,    1,  0,     0.000,     0.000,   0
 92626,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92628,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92631,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92634,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92635,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92639,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92642,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92644,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92646,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92648,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92651,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92654,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92659,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92663,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92667,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92674,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92676,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92677,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92680,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92684,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92687,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92689,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92693,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92695,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92702,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92704,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92707,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92711,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92712,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92714,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92715,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92717,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92720,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92722,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92730,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92731,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92740,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92741,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92743,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92744,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92747,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92749,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92750,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92755,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92756,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92759,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92761,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92763,'1 ',   1,  34,   1,     1.870,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,    1,  0,     0.000,     0.000,   0
 92765,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92766,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92772,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92775,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92776,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92778,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92779,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92780,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92781,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92785,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92787,'1 ',   1,  34,   1,     4.910,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,    1,  0,     0.000,     0.000,   0
 92788,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92789,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92790,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92791,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92793,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92795,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92801,'1 ',   1,  34,   1,   320.310,     0.000,     0.000,     0.000,     0.000,  -126.750,   1,    1,  0,     0.000,     0.000,   0
 92802,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92805,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92807,'1 ',   1,  34,   1,  1488.800,     0.000,     0.000,     0.000,     0.000,  -756.100,   1,    1,  0,     0.000,     0.000,   0
 92808,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92809,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92810,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92813,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92814,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92815,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92816,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92818,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92819,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92822,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92825,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92828,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92831,'1 ',   1,  34,   1,     4.160,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,    1,  0,     0.000,     0.000,   0
 92833,'1 ',   1,  34,   1,    11.410,     0.000,     0.000,     0.000,     0.000,    -6.710,   1,    1,  0,     0.000,     0.000,   0
 92835,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92836,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92839,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92840,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92841,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 92842,'1 ',   1,  34,   1,    47.480,     0.000,     0.000,     0.000,     0.000,   -26.380,   1,    1,  0,     0.000,     0.000,   0
 92843,'1 ',   1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 93752,'1 ',   1,  34,   1,     9.270,     0.000,     0.000,     0.000,     0.000,    -4.580,   1,    1,  0,     0.000,     0.000,   0
 93753,'1 ',   1,  34,   1,     9.530,     0.000,     0.000,     0.000,     0.000,    -5.700,   1,    1,  0,     0.000,     0.000,   0
 93754,'1 ',   1,  34,   1,    27.440,     0.000,     0.000,     0.000,     0.000,   -16.460,   1,    1,  0,     0.000,     0.000,   0
 93756,'1 ',   1,  34,   1,    47.190,     0.000,     0.000,     0.000,     0.000,   -28.050,   1,    1,  0,     0.000,     0.000,   0
 93757,'1 ',   1,  34,   1,     8.540,     0.000,     0.000,     0.000,     0.000,    -4.580,   1,    1,  0,     0.000,     0.000,   0
 93758,'1 ',   1,  34,   1,    12.410,     0.000,     0.000,     0.000,     0.000,    -3.100,   1,    1,  0,     0.000,     0.000,   0
 93760,'1 ',   1,  34,   1,    84.390,     0.000,     0.000,     0.000,     0.000,   -40.610,   1,    1,  0,     0.000,     0.000,   0
 93762,'1 ',   1,  34,   1,    10.540,     0.000,     0.000,     0.000,     0.000,    -6.210,   1,    1,  0,     0.000,     0.000,   0
 93763,'1 ',   1,  34,   1,    11.230,     0.000,     0.000,     0.000,     0.000,    -6.130,   1,    1,  0,     0.000,     0.000,   0
 93764,'1 ',   1,  34,   1,    14.020,     0.000,     0.000,     0.000,     0.000,    -7.640,   1,    1,  0,     0.000,     0.000,   0
 93766,'1 ',   1,  34,   1,    28.690,     0.000,     0.000,     0.000,     0.000,   -14.150,   1,    1,  0,     0.000,     0.000,   0
 93767,'1 ',   1,  34,   1,    14.210,     0.000,     0.000,     0.000,     0.000,    -5.990,   1,    1,  0,     0.000,     0.000,   0
 93768,'1 ',   1,  34,   1,     9.690,     0.000,     0.000,     0.000,     0.000,    -4.760,   1,    1,  0,     0.000,     0.000,   0
 93769,'1 ',   1,  34,   1,    16.380,     0.000,     0.000,     0.000,     0.000,   -10.290,   1,    1,  0,     0.000,     0.000,   0
 93770,'1 ',   1,  34,   1,    13.240,     0.000,     0.000,     0.000,     0.000,    -8.160,   1,    1,  0,     0.000,     0.000,   0
 93771,'1 ',   1,  34,   1,     7.950,     0.000,     0.000,     0.000,     0.000,    -3.660,   1,    1,  0,     0.000,     0.000,   0
 93772,'1 ',   1,  34,   1,    20.890,     0.000,     0.000,     0.000,     0.000,   -11.040,   1,    1,  0,     0.000,     0.000,   0
 93773,'1 ',   1,  34,   1,     9.080,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,    1,  0,     0.000,     0.000,   0
 93775,'1 ',   1,  34,   1,    14.910,     0.000,     0.000,     0.000,     0.000,    -3.730,   1,    1,  0,     0.000,     0.000,   0
 93776,'1 ',   1,  34,   1,    13.730,     0.000,     0.000,     0.000,     0.000,    -3.430,   1,    1,  0,     0.000,     0.000,   0
 93777,'1 ',   1,  34,   1,    16.160,     0.000,     0.000,     0.000,     0.000,    -4.040,   1,    1,  0,     0.000,     0.000,   0
 93778,'1 ',   1,  34,   1,    21.320,     0.000,     0.000,     0.000,     0.000,    -5.330,   1,    1,  0,     0.000,     0.000,   0
 93779,'1 ',   1,  34,   1,    13.370,     0.000,     0.000,     0.000,     0.000,    -3.340,   1,    1,  0,     0.000,     0.000,   0
 93780,'1 ',   1,  34,   1,    10.590,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,    1,  0,     0.000,     0.000,   0
 93781,'1 ',   1,  34,   1,     6.840,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,    1,  0,     0.000,     0.000,   0
 93782,'1 ',   1,  34,   1,     7.980,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,    1,  0,     0.000,     0.000,   0
 93783,'1 ',   1,  34,   1,    10.680,     0.000,     0.000,     0.000,     0.000,    -5.480,   1,    1,  0,     0.000,     0.000,   0
 93786,'1 ',   1,  34,   1,    14.350,     0.000,     0.000,     0.000,     0.000,    -8.760,   1,    1,  0,     0.000,     0.000,   0
 93788,'1 ',   1,  34,   1,    22.540,     0.000,     0.000,     0.000,     0.000,    -5.640,   1,    1,  0,     0.000,     0.000,   0
 93789,'1 ',   1,  34,   1,     2.870,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,    1,  0,     0.000,     0.000,   0
 93790,'1 ',   1,  34,   1,     5.080,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,    1,  0,     0.000,     0.000,   0
 93791,'1 ',   1,  34,   1,    12.250,     0.000,     0.000,     0.000,     0.000,    -4.870,   1,    1,  0,     0.000,     0.000,   0
 93792,'1 ',   1,  34,   1,    13.640,     0.000,     0.000,     0.000,     0.000,    -6.290,   1,    1,  0,     0.000,     0.000,   0
 93793,'1 ',   1,  34,   1,    38.850,     0.000,     0.000,     0.000,     0.000,   -17.840,   1,    1,  0,     0.000,     0.000,   0
 93795,'1 ',   1,  34,   1,    39.840,     0.000,     0.000,     0.000,     0.000,   -20.250,   1,    1,  0,     0.000,     0.000,   0
 93796,'1 ',   1,  34,   1,    25.220,     0.000,     0.000,     0.000,     0.000,    -6.300,   1,    1,  0,     0.000,     0.000,   0
 93797,'1 ',   1,  34,   1,    11.350,     0.000,     0.000,     0.000,     0.000,    -6.500,   1,    1,  0,     0.000,     0.000,   0
 93798,'1 ',   1,  34,   1,     6.230,     0.000,     0.000,     0.000,     0.000,    -3.090,   1,    1,  0,     0.000,     0.000,   0
 93800,'1 ',   1,  34,   1,    45.740,     0.000,     0.000,     0.000,     0.000,   -18.600,   1,    1,  0,     0.000,     0.000,   0
 93801,'1 ',   1,  34,   1,     9.560,     0.000,     0.000,     0.000,     0.000,    -5.100,   1,    1,  0,     0.000,     0.000,   0
 93802,'1 ',   1,  34,   1,     7.170,     0.000,     0.000,     0.000,     0.000,    -4.590,   1,    1,  0,     0.000,     0.000,   0
 93803,'1 ',   1,  34,   1,    10.390,     0.000,     0.000,     0.000,     0.000,    -5.320,   1,    1,  0,     0.000,     0.000,   0
 93804,'1 ',   1,  34,   1,    21.570,     0.000,     0.000,     0.000,     0.000,    -5.390,   1,    1,  0,     0.000,     0.000,   0
 93805,'1 ',   1,  34,   1,     3.260,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,    1,  0,     0.000,     0.000,   0
 93806,'1 ',   1,  34,   1,    11.790,     0.000,     0.000,     0.000,     0.000,    -6.380,   1,    1,  0,     0.000,     0.000,   0
 93808,'1 ',   1,  34,   1,   112.880,     0.000,     0.000,     0.000,     0.000,   -45.370,   1,    1,  0,     0.000,     0.000,   0
 93809,'1 ',   1,  34,   1,    55.160,     0.000,     0.000,     0.000,     0.000,   -23.000,   1,    1,  0,     0.000,     0.000,   0
 93810,'1 ',   1,  34,   1,     7.010,     0.000,     0.000,     0.000,     0.000,    -4.130,   1,    1,  0,     0.000,     0.000,   0
 93811,'1 ',   1,  34,   1,     5.150,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,    1,  0,     0.000,     0.000,   0
 93812,'1 ',   1,  34,   1,    13.140,     0.000,     0.000,     0.000,     0.000,    -7.600,   1,    1,  0,     0.000,     0.000,   0
 93813,'1 ',   1,  34,   1,    39.030,     0.000,     0.000,     0.000,     0.000,   -23.840,   1,    1,  0,     0.000,     0.000,   0
 93814,'1 ',   1,  34,   1,    48.440,     0.000,     0.000,     0.000,     0.000,   -21.460,   1,    1,  0,     0.000,     0.000,   0
 93816,'1 ',   1,  34,   1,     6.430,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,    1,  0,     0.000,     0.000,   0
 93817,'1 ',   1,  34,   1,     3.990,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,    1,  0,     0.000,     0.000,   0
 93818,'1 ',   1,  34,   1,     4.590,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,    1,  0,     0.000,     0.000,   0
 93819,'1 ',   1,  34,   1,     3.910,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,    1,  0,     0.000,     0.000,   0
 93820,'1 ',   1,  34,   1,    26.390,     0.000,     0.000,     0.000,     0.000,    -9.540,   1,    1,  0,     0.000,     0.000,   0
 93822,'1 ',   1,  34,   1,    14.180,     0.000,     0.000,     0.000,     0.000,    -7.280,   1,    1,  0,     0.000,     0.000,   0
 93823,'1 ',   1,  34,   1,     5.450,     0.000,     0.000,     0.000,     0.000,    -3.400,   1,    1,  0,     0.000,     0.000,   0
 93824,'1 ',   1,  34,   1,     9.350,     0.000,     0.000,     0.000,     0.000,    -4.730,   1,    1,  0,     0.000,     0.000,   0
 93825,'1 ',   1,  34,   1,     9.820,     0.000,     0.000,     0.000,     0.000,    -5.630,   1,    1,  0,     0.000,     0.000,   0
 93826,'1 ',   1,  34,   1,    13.440,     0.000,     0.000,     0.000,     0.000,    -5.150,   1,    1,  0,     0.000,     0.000,   0
 93827,'1 ',   1,  34,   1,    10.970,     0.000,     0.000,     0.000,     0.000,    -4.360,   1,    1,  0,     0.000,     0.000,   0
 93828,'1 ',   1,  34,   1,     8.840,     0.000,     0.000,     0.000,     0.000,    -5.330,   1,    1,  0,     0.000,     0.000,   0
 93829,'1 ',   1,  34,   1,    12.890,     0.000,     0.000,     0.000,     0.000,    -4.530,   1,    1,  0,     0.000,     0.000,   0
 93830,'1 ',   1,  34,   1,    13.930,     0.000,     0.000,     0.000,     0.000,    -5.880,   1,    1,  0,     0.000,     0.000,   0
 93831,'1 ',   1,  34,   1,    10.780,     0.000,     0.000,     0.000,     0.000,    -6.470,   1,    1,  0,     0.000,     0.000,   0
 93832,'1 ',   1,  34,   1,    11.490,     0.000,     0.000,     0.000,     0.000,    -7.140,   1,    1,  0,     0.000,     0.000,   0
 93833,'1 ',   1,  34,   1,     5.290,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,    1,  0,     0.000,     0.000,   0
 93834,'1 ',   1,  34,   1,     3.970,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,    1,  0,     0.000,     0.000,   0
 93836,'1 ',   1,  34,   1,     7.560,     0.000,     0.000,     0.000,     0.000,    -4.420,   1,    1,  0,     0.000,     0.000,   0
 93837,'1 ',   1,  34,   1,     5.400,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,    1,  0,     0.000,     0.000,   0
 93838,'1 ',   1,  34,   1,     6.220,     0.000,     0.000,     0.000,     0.000,    -3.300,   1,    1,  0,     0.000,     0.000,   0
 93839,'1 ',   1,  34,   1,     5.700,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,    1,  0,     0.000,     0.000,   0
 93841,'1 ',   1,  34,   1,    27.850,     0.000,     0.000,     0.000,     0.000,    -6.960,   1,    1,  0,     0.000,     0.000,   0
 93842,'1 ',   1,  34,   1,    23.300,     0.000,     0.000,     0.000,     0.000,    -5.830,   1,    1,  0,     0.000,     0.000,   0
 93843,'1 ',   1,  34,   1,    14.360,     0.000,     0.000,     0.000,     0.000,    -3.590,   1,    1,  0,     0.000,     0.000,   0
 93844,'1 ',   1,  34,   1,     4.240,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,    1,  0,     0.000,     0.000,   0
 93845,'1 ',   1,  34,   1,     3.110,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,    1,  0,     0.000,     0.000,   0
 93846,'1 ',   1,  34,   1,     9.470,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,    1,  0,     0.000,     0.000,   0
 93847,'1 ',   1,  34,   1,    14.400,     0.000,     0.000,     0.000,     0.000,    -7.140,   1,    1,  0,     0.000,     0.000,   0
 93848,'1 ',   1,  34,   1,    18.710,     0.000,     0.000,     0.000,     0.000,    -4.680,   1,    1,  0,     0.000,     0.000,   0
 93849,'1 ',   1,  34,   1,     6.120,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,    1,  0,     0.000,     0.000,   0
 93850,'1 ',   1,  34,   1,     4.280,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,    1,  0,     0.000,     0.000,   0
 93851,'1 ',   1,  34,   1,    24.660,     0.000,     0.000,     0.000,     0.000,    -6.160,   1,    1,  0,     0.000,     0.000,   0
 93852,'1 ',   1,  34,   1,    15.250,     0.000,     0.000,     0.000,     0.000,    -3.810,   1,    1,  0,     0.000,     0.000,   0
 93853,'1 ',   1,  34,   1,     3.470,     0.000,     0.000,     0.000,     0.000,    -0.870,   1,    1,  0,     0.000,     0.000,   0
 93854,'1 ',   1,  34,   1,     5.680,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,    1,  0,     0.000,     0.000,   0
 93855,'1 ',   1,  34,   1,    14.490,     0.000,     0.000,     0.000,     0.000,    -3.620,   1,    1,  0,     0.000,     0.000,   0
 93857,'1 ',   1,  34,   1,    16.150,     0.000,     0.000,     0.000,     0.000,    -4.040,   1,    1,  0,     0.000,     0.000,   0
 93858,'1 ',   1,  34,   1,     8.510,     0.000,     0.000,     0.000,     0.000,    -4.220,   1,    1,  0,     0.000,     0.000,   0
 93859,'1 ',   1,  34,   1,     5.850,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,    1,  0,     0.000,     0.000,   0
 93860,'1 ',   1,  34,   1,     8.000,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,    1,  0,     0.000,     0.000,   0
 93861,'1 ',   1,  34,   1,    22.040,     0.000,     0.000,     0.000,     0.000,    -7.640,   1,    1,  0,     0.000,     0.000,   0
 93862,'1 ',   1,  34,   1,    35.860,     0.000,     0.000,     0.000,     0.000,   -14.730,   1,    1,  0,     0.000,     0.000,   0
 93863,'1 ',   1,  34,   1,    23.640,     0.000,     0.000,     0.000,     0.000,    -5.910,   1,    1,  0,     0.000,     0.000,   0
 93865,'1 ',   1,  34,   1,    67.310,     0.000,     0.000,     0.000,     0.000,   -37.020,   1,    1,  0,     0.000,     0.000,   0
 93867,'1 ',   1,  34,   1,     1.780,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,    1,  0,     0.000,     0.000,   0
 93869,'1 ',   1,  34,   1,    30.190,     0.000,     0.000,     0.000,     0.000,    -7.550,   1,    1,  0,     0.000,     0.000,   0
 93870,'1 ',   1,  34,   1,   158.950,     0.000,     0.000,     0.000,     0.000,   -73.150,   1,    1,  0,     0.000,     0.000,   0
 93871,'1 ',   1,  34,   1,     9.250,     0.000,     0.000,     0.000,     0.000,    -4.700,   1,    1,  0,     0.000,     0.000,   0
 93872,'1 ',   1,  34,   1,    13.370,     0.000,     0.000,     0.000,     0.000,    -5.240,   1,    1,  0,     0.000,     0.000,   0
 93873,'1 ',   1,  34,   1,    34.240,     0.000,     0.000,     0.000,     0.000,    -8.560,   1,    1,  0,     0.000,     0.000,   0
 93874,'1 ',   1,  34,   1,   132.420,     0.000,     0.000,     0.000,     0.000,   -63.890,   1,    1,  0,     0.000,     0.000,   0
 93875,'1 ',   1,  34,   1,    26.370,     0.000,     0.000,     0.000,     0.000,   -14.660,   1,    1,  0,     0.000,     0.000,   0
 93876,'1 ',   1,  34,   1,     6.170,     0.000,     0.000,     0.000,     0.000,    -3.650,   1,    1,  0,     0.000,     0.000,   0
 93877,'1 ',   1,  34,   1,     2.430,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,    1,  0,     0.000,     0.000,   0
 93878,'1 ',   1,  34,   1,    11.420,     0.000,     0.000,     0.000,     0.000,    -5.430,   1,    1,  0,     0.000,     0.000,   0
 93879,'1 ',   1,  34,   1,    14.910,     0.000,     0.000,     0.000,     0.000,    -7.050,   1,    1,  0,     0.000,     0.000,   0
 93880,'1 ',   1,  34,   1,    22.730,     0.000,     0.000,     0.000,     0.000,    -5.680,   1,    1,  0,     0.000,     0.000,   0
 93882,'1 ',   1,  34,   1,    31.840,     0.000,     0.000,     0.000,     0.000,   -20.290,   1,    1,  0,     0.000,     0.000,   0
 93883,'1 ',   1,  34,   1,    26.120,     0.000,     0.000,     0.000,     0.000,   -15.550,   1,    1,  0,     0.000,     0.000,   0
 93885,'1 ',   1,  34,   1,    34.450,     0.000,     0.000,     0.000,     0.000,   -15.330,   1,    1,  0,     0.000,     0.000,   0
 93886,'1 ',   1,  34,   1,     7.440,     0.000,     0.000,     0.000,     0.000,    -4.750,   1,    1,  0,     0.000,     0.000,   0
 93887,'1 ',   1,  34,   1,   142.790,     0.000,     0.000,     0.000,     0.000,   -47.500,   1,    1,  0,     0.000,     0.000,   0
 93889,'1 ',   1,  34,   1,    18.180,     0.000,     0.000,     0.000,     0.000,    -8.590,   1,    1,  0,     0.000,     0.000,   0
 93890,'1 ',   1,  34,   1,    11.130,     0.000,     0.000,     0.000,     0.000,    -5.450,   1,    1,  0,     0.000,     0.000,   0
 93891,'1 ',   1,  34,   1,    96.730,     0.000,     0.000,     0.000,     0.000,   -44.740,   1,    1,  0,     0.000,     0.000,   0
 93892,'1 ',   1,  34,   1,     5.780,     0.000,     0.000,     0.000,     0.000,    -2.890,   1,    1,  0,     0.000,     0.000,   0
 93893,'1 ',   1,  34,   1,    31.950,     0.000,     0.000,     0.000,     0.000,   -16.970,   1,    1,  0,     0.000,     0.000,   0
 93894,'1 ',   1,  34,   1,     3.970,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,    1,  0,     0.000,     0.000,   0
 93895,'1 ',   1,  34,   1,     6.930,     0.000,     0.000,     0.000,     0.000,    -4.350,   1,    1,  0,     0.000,     0.000,   0
 93897,'1 ',   1,  34,   1,    12.590,     0.000,     0.000,     0.000,     0.000,    -5.960,   1,    1,  0,     0.000,     0.000,   0
 93898,'1 ',   1,  34,   1,     6.500,     0.000,     0.000,     0.000,     0.000,    -3.740,   1,    1,  0,     0.000,     0.000,   0
 93900,'1 ',   1,  34,   1,   806.970,     0.000,     0.000,     0.000,     0.000,  -237.940,   1,    1,  0,     0.000,     0.000,   0
 93901,'1 ',   1,  34,   1,    45.730,     0.000,     0.000,     0.000,     0.000,   -22.840,   1,    1,  0,     0.000,     0.000,   0
 93902,'1 ',   1,  34,   1,    50.840,     0.000,     0.000,     0.000,     0.000,   -25.650,   1,    1,  0,     0.000,     0.000,   0
 93903,'1 ',   1,  34,   1,    16.030,     0.000,     0.000,     0.000,     0.000,    -8.890,   1,    1,  0,     0.000,     0.000,   0
 93904,'1 ',   1,  34,   1,     6.290,     0.000,     0.000,     0.000,     0.000,    -3.590,   1,    1,  0,     0.000,     0.000,   0
 93905,'1 ',   1,  34,   1,     8.120,     0.000,     0.000,     0.000,     0.000,    -5.000,   1,    1,  0,     0.000,     0.000,   0
 93906,'1 ',   1,  34,   1,     9.790,     0.000,     0.000,     0.000,     0.000,    -5.010,   1,    1,  0,     0.000,     0.000,   0
 93907,'1 ',   1,  34,   1,    11.780,     0.000,     0.000,     0.000,     0.000,    -6.840,   1,    1,  0,     0.000,     0.000,   0
 93908,'1 ',   1,  34,   1,     5.740,     0.000,     0.000,     0.000,     0.000,    -3.450,   1,    1,  0,     0.000,     0.000,   0
 93909,'1 ',   1,  34,   1,     6.830,     0.000,     0.000,     0.000,     0.000,    -3.720,   1,    1,  0,     0.000,     0.000,   0
 93910,'1 ',   1,  34,   1,     9.300,     0.000,     0.000,     0.000,     0.000,    -4.700,   1,    1,  0,     0.000,     0.000,   0
 93911,'1 ',   1,  34,   1,     2.580,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,    1,  0,     0.000,     0.000,   0
 93912,'1 ',   1,  34,   1,     6.090,     0.000,     0.000,     0.000,     0.000,    -3.610,   1,    1,  0,     0.000,     0.000,   0
 93914,'1 ',   1,  34,   1,    13.300,     0.000,     0.000,     0.000,     0.000,    -8.130,   1,    1,  0,     0.000,     0.000,   0
 93915,'1 ',   1,  34,   1,    11.410,     0.000,     0.000,     0.000,     0.000,    -5.650,   1,    1,  0,     0.000,     0.000,   0
 93916,'1 ',   1,  34,   1,     8.870,     0.000,     0.000,     0.000,     0.000,    -5.470,   1,    1,  0,     0.000,     0.000,   0
 93917,'1 ',   1,  34,   1,     5.820,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,    1,  0,     0.000,     0.000,   0
 93919,'1 ',   1,  34,   1,     8.420,     0.000,     0.000,     0.000,     0.000,    -4.140,   1,    1,  0,     0.000,     0.000,   0
 93921,'1 ',   1,  34,   1,     4.360,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,    1,  0,     0.000,     0.000,   0
 93923,'1 ',   1,  34,   1,     6.120,     0.000,     0.000,     0.000,     0.000,    -3.420,   1,    1,  0,     0.000,     0.000,   0
 93924,'1 ',   1,  34,   1,    45.970,     0.000,     0.000,     0.000,     0.000,   -18.450,   1,    1,  0,     0.000,     0.000,   0
 93926,'1 ',   1,  34,   1,     5.740,     0.000,     0.000,     0.000,     0.000,    -3.580,   1,    1,  0,     0.000,     0.000,   0
 93927,'1 ',   1,  34,   1,    12.130,     0.000,     0.000,     0.000,     0.000,    -6.410,   1,    1,  0,     0.000,     0.000,   0
 93929,'1 ',   1,  34,   1,    18.910,     0.000,     0.000,     0.000,     0.000,    -9.160,   1,    1,  0,     0.000,     0.000,   0
 93931,'1 ',   1,  34,   1,     6.700,     0.000,     0.000,     0.000,     0.000,    -3.860,   1,    1,  0,     0.000,     0.000,   0
 93933,'1 ',   1,  34,   1,    32.010,     0.000,     0.000,     0.000,     0.000,   -17.940,   1,    1,  0,     0.000,     0.000,   0
 93934,'1 ',   1,  34,   1,     5.690,     0.000,     0.000,     0.000,     0.000,    -3.110,   1,    1,  0,     0.000,     0.000,   0
 93935,'1 ',   1,  34,   1,     6.530,     0.000,     0.000,     0.000,     0.000,    -4.060,   1,    1,  0,     0.000,     0.000,   0
 93936,'1 ',   1,  34,   1,     8.230,     0.000,     0.000,     0.000,     0.000,    -5.130,   1,    1,  0,     0.000,     0.000,   0
 93937,'1 ',   1,  34,   1,    32.240,     0.000,     0.000,     0.000,     0.000,   -10.260,   1,    1,  0,     0.000,     0.000,   0
 93938,'1 ',   1,  34,   1,    48.380,     0.000,     0.000,     0.000,     0.000,   -26.040,   1,    1,  0,     0.000,     0.000,   0
 93940,'1 ',   1,  34,   1,    18.710,     0.000,     0.000,     0.000,     0.000,    -9.060,   1,    1,  0,     0.000,     0.000,   0
 93941,'1 ',   1,  34,   1,     2.040,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,    1,  0,     0.000,     0.000,   0
 93942,'1 ',   1,  34,   1,    15.100,     0.000,     0.000,     0.000,     0.000,    -9.260,   1,    1,  0,     0.000,     0.000,   0
 93943,'1 ',   1,  34,   1,     8.730,     0.000,     0.000,     0.000,     0.000,    -5.430,   1,    1,  0,     0.000,     0.000,   0
 93944,'1 ',   1,  34,   1,     7.120,     0.000,     0.000,     0.000,     0.000,    -4.390,   1,    1,  0,     0.000,     0.000,   0
 93945,'1 ',   1,  34,   1,     4.200,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,    1,  0,     0.000,     0.000,   0
 93946,'1 ',   1,  34,   1,    35.430,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 93948,'1 ',   1,  34,   1,     5.220,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 93949,'1 ',   1,  34,   1,     2.950,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,    1,  0,     0.000,     0.000,   0
 93950,'1 ',   1,  34,   1,    15.250,     0.000,     0.000,     0.000,     0.000,    -6.920,   1,    1,  0,     0.000,     0.000,   0
 93951,'1 ',   1,  34,   1,    22.600,     0.000,     0.000,     0.000,     0.000,   -10.670,   1,    1,  0,     0.000,     0.000,   0
 93953,'1 ',   1,  34,   1,    18.650,     0.000,     0.000,     0.000,     0.000,    -8.530,   1,    1,  0,     0.000,     0.000,   0
 93954,'1 ',   1,  34,   1,    26.670,     0.000,     0.000,     0.000,     0.000,    -8.950,   1,    1,  0,     0.000,     0.000,   0
 93955,'1 ',   1,  34,   1,   238.220,     0.000,     0.000,     0.000,     0.000,   -88.630,   1,    1,  0,     0.000,     0.000,   0
 93957,'1 ',   1,  34,   1,   227.830,     0.000,     0.000,     0.000,     0.000,   -85.030,   1,    1,  0,     0.000,     0.000,   0
 93958,'1 ',   1,  34,   1,    21.250,     0.000,     0.000,     0.000,     0.000,   -11.760,   1,    1,  0,     0.000,     0.000,   0
 93959,'1 ',   1,  34,   1,    13.920,     0.000,     0.000,     0.000,     0.000,    -8.580,   1,    1,  0,     0.000,     0.000,   0
 93960,'1 ',   1,  34,   1,    12.790,     0.000,     0.000,     0.000,     0.000,    -7.480,   1,    1,  0,     0.000,     0.000,   0
 93961,'1 ',   1,  34,   1,    24.120,     0.000,     0.000,     0.000,     0.000,    -7.520,   1,    1,  0,     0.000,     0.000,   0
 93962,'1 ',   1,  34,   1,     5.630,     0.000,     0.000,     0.000,     0.000,    -3.510,   1,    1,  0,     0.000,     0.000,   0
 93963,'1 ',   1,  34,   1,     8.900,     0.000,     0.000,     0.000,     0.000,    -4.890,   1,    1,  0,     0.000,     0.000,   0
 93964,'1 ',   1,  34,   1,     2.630,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,    1,  0,     0.000,     0.000,   0
 93965,'1 ',   1,  34,   1,    12.660,     0.000,     0.000,     0.000,     0.000,    -5.480,   1,    1,  0,     0.000,     0.000,   0
 93966,'1 ',   1,  34,   1,     7.280,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,    1,  0,     0.000,     0.000,   0
 93967,'1 ',   1,  34,   1,     6.830,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,    1,  0,     0.000,     0.000,   0
 93968,'1 ',   1,  34,   1,     5.250,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,    1,  0,     0.000,     0.000,   0
 93969,'1 ',   1,  34,   1,    12.580,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,    1,  0,     0.000,     0.000,   0
 93970,'1 ',   1,  34,   1,     5.990,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 93971,'1 ',   1,  34,   1,    33.790,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 93972,'1 ',   1,  34,   1,    20.070,     0.000,     0.000,     0.000,     0.000,    -5.020,   1,    1,  0,     0.000,     0.000,   0
 93974,'1 ',   1,  34,   1,     8.520,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,    1,  0,     0.000,     0.000,   0
 93975,'1 ',   1,  34,   1,     4.730,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,    1,  0,     0.000,     0.000,   0
 93978,'1 ',   1,  34,   1,    26.520,     0.000,     0.000,     0.000,     0.000,    -6.630,   1,    1,  0,     0.000,     0.000,   0
 93980,'1 ',   1,  34,   1,     9.590,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,    1,  0,     0.000,     0.000,   0
 93981,'1 ',   1,  34,   1,     6.650,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,    1,  0,     0.000,     0.000,   0
 93983,'1 ',   1,  34,   1,    24.990,     0.000,     0.000,     0.000,     0.000,    -6.250,   1,    1,  0,     0.000,     0.000,   0
 93984,'1 ',   1,  34,   1,     6.780,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,    1,  0,     0.000,     0.000,   0
 93985,'1 ',   1,  34,   1,     4.120,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,    1,  0,     0.000,     0.000,   0
 93986,'1 ',   1,  34,   1,     8.720,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,    1,  0,     0.000,     0.000,   0
 93987,'1 ',   1,  34,   1,     8.610,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,    1,  0,     0.000,     0.000,   0
 93989,'1 ',   1,  34,   1,    25.590,     0.000,     0.000,     0.000,     0.000,    -6.400,   1,    1,  0,     0.000,     0.000,   0
 93990,'1 ',   1,  34,   1,     5.370,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,    1,  0,     0.000,     0.000,   0
 93991,'1 ',   1,  34,   1,     5.620,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,    1,  0,     0.000,     0.000,   0
 93992,'1 ',   1,  34,   1,     7.920,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,    1,  0,     0.000,     0.000,   0
 93993,'1 ',   1,  34,   1,     9.270,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 93994,'1 ',   1,  34,   1,    16.460,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 93995,'1 ',   1,  34,   1,     4.540,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 93996,'1 ',   1,  34,   1,    23.880,     0.000,     0.000,     0.000,     0.000,    -5.970,   1,    1,  0,     0.000,     0.000,   0
 93997,'1 ',   1,  34,   1,    34.250,     0.000,     0.000,     0.000,     0.000,    -8.560,   1,    1,  0,     0.000,     0.000,   0
 93998,'1 ',   1,  34,   1,     7.620,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,    1,  0,     0.000,     0.000,   0
 93999,'1 ',   1,  34,   1,     9.070,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,    1,  0,     0.000,     0.000,   0
 94001,'1 ',   1,  34,   1,    10.690,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,    1,  0,     0.000,     0.000,   0
 94002,'1 ',   1,  34,   1,     9.670,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,    1,  0,     0.000,     0.000,   0
 94003,'1 ',   1,  34,   1,    13.910,     0.000,     0.000,     0.000,     0.000,    -8.160,   1,    1,  0,     0.000,     0.000,   0
 94005,'1 ',   1,  34,   1,    15.410,     0.000,     0.000,     0.000,     0.000,    -8.280,   1,    1,  0,     0.000,     0.000,   0
 94006,'1 ',   1,  34,   1,     8.000,     0.000,     0.000,     0.000,     0.000,    -3.840,   1,    1,  0,     0.000,     0.000,   0
 94010,'1 ',   1,  34,   1,    28.430,     0.000,     0.000,     0.000,     0.000,   -14.280,   1,    1,  0,     0.000,     0.000,   0
 94011,'1 ',   1,  34,   1,     7.540,     0.000,     0.000,     0.000,     0.000,    -4.630,   1,    1,  0,     0.000,     0.000,   0
 94012,'1 ',   1,  34,   1,     7.760,     0.000,     0.000,     0.000,     0.000,    -3.840,   1,    1,  0,     0.000,     0.000,   0
 94014,'1 ',   1,  34,   1,     4.570,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,    1,  0,     0.000,     0.000,   0
 94015,'1 ',   1,  34,   1,     3.570,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,    1,  0,     0.000,     0.000,   0
 94016,'1 ',   1,  34,   1,    13.400,     0.000,     0.000,     0.000,     0.000,    -3.350,   1,    1,  0,     0.000,     0.000,   0
 94017,'1 ',   1,  34,   1,     3.250,     0.000,     0.000,     0.000,     0.000,    -0.810,   1,    1,  0,     0.000,     0.000,   0
 94018,'1 ',   1,  34,   1,     5.450,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,    1,  0,     0.000,     0.000,   0
 94019,'1 ',   1,  34,   1,     6.370,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,    1,  0,     0.000,     0.000,   0
 94020,'1 ',   1,  34,   1,    27.710,     0.000,     0.000,     0.000,     0.000,    -6.930,   1,    1,  0,     0.000,     0.000,   0
 94022,'1 ',   1,  34,   1,    66.170,     0.000,     0.000,     0.000,     0.000,   -16.540,   1,    1,  0,     0.000,     0.000,   0
 94023,'1 ',   1,  34,   1,     8.010,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,    1,  0,     0.000,     0.000,   0
 94024,'1 ',   1,  34,   1,     8.080,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,    1,  0,     0.000,     0.000,   0
 94025,'1 ',   1,  34,   1,     7.570,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,    1,  0,     0.000,     0.000,   0
 94026,'1 ',   1,  34,   1,     3.850,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,    1,  0,     0.000,     0.000,   0
 94027,'1 ',   1,  34,   1,     3.600,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,    1,  0,     0.000,     0.000,   0
 94028,'1 ',   1,  34,   1,     4.440,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,    1,  0,     0.000,     0.000,   0
 94029,'1 ',   1,  34,   1,     2.540,     0.000,     0.000,     0.000,     0.000,    -0.630,   1,    1,  0,     0.000,     0.000,   0
 94030,'1 ',   1,  34,   1,     6.380,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,    1,  0,     0.000,     0.000,   0
 94031,'1 ',   1,  34,   1,     6.420,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,    1,  0,     0.000,     0.000,   0
 94032,'1 ',   1,  34,   1,     5.020,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,    1,  0,     0.000,     0.000,   0
 94033,'1 ',   1,  34,   1,    17.500,     0.000,     0.000,     0.000,     0.000,    -4.370,   1,    1,  0,     0.000,     0.000,   0
 94034,'1 ',   1,  34,   1,     3.150,     0.000,     0.000,     0.000,     0.000,    -0.790,   1,    1,  0,     0.000,     0.000,   0
 94035,'1 ',   1,  34,   1,     3.010,     0.000,     0.000,     0.000,     0.000,    -0.750,   1,    1,  0,     0.000,     0.000,   0
 94036,'1 ',   1,  34,   1,     7.490,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,    1,  0,     0.000,     0.000,   0
 94037,'1 ',   1,  34,   1,     8.460,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,    1,  0,     0.000,     0.000,   0
 94038,'1 ',   1,  34,   1,     6.170,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,    1,  0,     0.000,     0.000,   0
 94039,'1 ',   1,  34,   1,    14.910,     0.000,     0.000,     0.000,     0.000,    -3.730,   1,    1,  0,     0.000,     0.000,   0
 94040,'1 ',   1,  34,   1,     8.060,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,    1,  0,     0.000,     0.000,   0
 94041,'1 ',   1,  34,   1,    15.520,     0.000,     0.000,     0.000,     0.000,    -3.880,   1,    1,  0,     0.000,     0.000,   0
 94042,'1 ',   1,  34,   1,    12.950,     0.000,     0.000,     0.000,     0.000,    -3.240,   1,    1,  0,     0.000,     0.000,   0
 94043,'1 ',   1,  34,   1,     9.970,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,    1,  0,     0.000,     0.000,   0
 94044,'1 ',   1,  34,   1,     3.170,     0.000,     0.000,     0.000,     0.000,    -0.790,   1,    1,  0,     0.000,     0.000,   0
 94045,'1 ',   1,  34,   1,    11.720,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,    1,  0,     0.000,     0.000,   0
 94047,'1 ',   1,  34,   1,     9.390,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,    1,  0,     0.000,     0.000,   0
 94048,'1 ',   1,  34,   1,    13.130,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,    1,  0,     0.000,     0.000,   0
 94049,'1 ',   1,  34,   1,     6.990,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,    1,  0,     0.000,     0.000,   0
 94050,'1 ',   1,  34,   1,     6.920,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,    1,  0,     0.000,     0.000,   0
 94051,'1 ',   1,  34,   1,    19.170,     0.000,     0.000,     0.000,     0.000,    -4.790,   1,    1,  0,     0.000,     0.000,   0
 94052,'1 ',   1,  34,   1,     5.970,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,    1,  0,     0.000,     0.000,   0
 94053,'1 ',   1,  34,   1,    11.890,     0.000,     0.000,     0.000,     0.000,    -2.970,   1,    1,  0,     0.000,     0.000,   0
 94054,'1 ',   1,  34,   1,     6.530,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,    1,  0,     0.000,     0.000,   0
 94055,'1 ',   1,  34,   1,     4.180,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,    1,  0,     0.000,     0.000,   0
 94056,'1 ',   1,  34,   1,    25.250,     0.000,     0.000,     0.000,     0.000,    -6.310,   1,    1,  0,     0.000,     0.000,   0
 94057,'1 ',   1,  34,   1,    18.520,     0.000,     0.000,     0.000,     0.000,    -4.630,   1,    1,  0,     0.000,     0.000,   0
 94058,'1 ',   1,  34,   1,     9.330,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,    1,  0,     0.000,     0.000,   0
 94059,'1 ',   1,  34,   1,    97.820,     0.000,     0.000,     0.000,     0.000,   -24.460,   1,    1,  0,     0.000,     0.000,   0
 94062,'1 ',   1,  34,   1,   231.110,     0.000,     0.000,     0.000,     0.000,   -57.780,   1,    1,  0,     0.000,     0.000,   0
 94064,'1 ',   1,  34,   1,   128.870,     0.000,     0.000,     0.000,     0.000,   -32.220,   1,    1,  0,     0.000,     0.000,   0
 94066,'1 ',   1,  34,   1,     9.910,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,    1,  0,     0.000,     0.000,   0
 94067,'1 ',   1,  34,   1,     7.060,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,    1,  0,     0.000,     0.000,   0
 94069,'1 ',   1,  34,   1,    18.530,     0.000,     0.000,     0.000,     0.000,    -4.630,   1,    1,  0,     0.000,     0.000,   0
 94070,'1 ',   1,  34,   1,     4.710,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,    1,  0,     0.000,     0.000,   0
 94073,'1 ',   1,  34,   1,    25.620,     0.000,     0.000,     0.000,     0.000,    -6.410,   1,    1,  0,     0.000,     0.000,   0
 94075,'1 ',   1,  34,   1,    25.490,     0.000,     0.000,     0.000,     0.000,    -6.370,   1,    1,  0,     0.000,     0.000,   0
 94076,'1 ',   1,  34,   1,     7.420,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,    1,  0,     0.000,     0.000,   0
 94077,'1 ',   1,  34,   1,    11.070,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,    1,  0,     0.000,     0.000,   0
 94078,'1 ',   1,  34,   1,     5.280,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,    1,  0,     0.000,     0.000,   0
 94079,'1 ',   1,  34,   1,    12.090,     0.000,     0.000,     0.000,     0.000,    -3.020,   1,    1,  0,     0.000,     0.000,   0
 94080,'1 ',   1,  34,   1,    15.410,     0.000,     0.000,     0.000,     0.000,    -3.850,   1,    1,  0,     0.000,     0.000,   0
 94081,'1 ',   1,  34,   1,     5.290,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,    1,  0,     0.000,     0.000,   0
 94082,'1 ',   1,  34,   1,     5.310,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 94083,'1 ',   1,  34,   1,    25.770,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 94084,'1 ',   1,  34,   1,    34.390,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 94086,'1 ',   1,  34,   1,    93.740,     0.000,     0.000,     0.000,     0.000,   -23.430,   1,    1,  0,     0.000,     0.000,   0
 94089,'1 ',   1,  34,   1,    15.980,     0.000,     0.000,     0.000,     0.000,    -4.000,   1,    1,  0,     0.000,     0.000,   0
 94090,'1 ',   1,  34,   1,     6.760,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,    1,  0,     0.000,     0.000,   0
 94091,'1 ',   1,  34,   1,     7.340,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,    1,  0,     0.000,     0.000,   0
 94092,'1 ',   1,  34,   1,    17.040,     0.000,     0.000,     0.000,     0.000,    -4.260,   1,    1,  0,     0.000,     0.000,   0
 94093,'1 ',   1,  34,   1,    46.650,     0.000,     0.000,     0.000,     0.000,   -11.660,   1,    1,  0,     0.000,     0.000,   0
 94095,'1 ',   1,  34,   1,    35.800,     0.000,     0.000,     0.000,     0.000,    -8.950,   1,    1,  0,     0.000,     0.000,   0
 94096,'1 ',   1,  34,   1,     4.210,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,    1,  0,     0.000,     0.000,   0
 94097,'1 ',   1,  34,   1,    18.310,     0.000,     0.000,     0.000,     0.000,    -4.580,   1,    1,  0,     0.000,     0.000,   0
 94098,'1 ',   1,  34,   1,    86.990,     0.000,     0.000,     0.000,     0.000,   -31.420,   1,    1,  0,     0.000,     0.000,   0
 94100,'1 ',   1,  34,   1,    35.880,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 94101,'1 ',   1,  34,   1,    10.530,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,    1,  0,     0.000,     0.000,   0
 94102,'1 ',   1,  34,   1,    11.370,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 94103,'1 ',   1,  34,   1,     7.610,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,    1,  0,     0.000,     0.000,   0
 94104,'1 ',   1,  34,   1,     6.680,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,    1,  0,     0.000,     0.000,   0
 94105,'1 ',   1,  34,   1,     7.660,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,    1,  0,     0.000,     0.000,   0
 94106,'1 ',   1,  34,   1,    10.450,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,    1,  0,     0.000,     0.000,   0
 94107,'1 ',   1,  34,   1,    14.040,     0.000,     0.000,     0.000,     0.000,    -3.510,   1,    1,  0,     0.000,     0.000,   0
 94108,'1 ',   1,  34,   1,    35.120,     0.000,     0.000,     0.000,     0.000,    -8.780,   1,    1,  0,     0.000,     0.000,   0
 94109,'1 ',   1,  34,   1,    21.450,     0.000,     0.000,     0.000,     0.000,    -5.360,   1,    1,  0,     0.000,     0.000,   0
 94110,'1 ',   1,  34,   1,    19.750,     0.000,     0.000,     0.000,     0.000,    -4.940,   1,    1,  0,     0.000,     0.000,   0
 94111,'1 ',   1,  34,   1,    12.620,     0.000,     0.000,     0.000,     0.000,    -3.150,   1,    1,  0,     0.000,     0.000,   0
 94112,'1 ',   1,  34,   1,     8.880,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,    1,  0,     0.000,     0.000,   0
 94113,'1 ',   1,  34,   1,     5.130,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,    1,  0,     0.000,     0.000,   0
 94114,'1 ',   1,  34,   1,    49.460,     0.000,     0.000,     0.000,     0.000,   -25.020,   1,    1,  0,     0.000,     0.000,   0
 94116,'1 ',   1,  34,   1,    13.060,     0.000,     0.000,     0.000,     0.000,    -3.270,   1,    1,  0,     0.000,     0.000,   0
 94117,'1 ',   1,  34,   1,    10.920,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,    1,  0,     0.000,     0.000,   0
 94118,'1 ',   1,  34,   1,     9.230,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,    1,  0,     0.000,     0.000,   0
 94119,'1 ',   1,  34,   1,     5.370,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,    1,  0,     0.000,     0.000,   0
 94120,'1 ',   1,  34,   1,     9.690,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,    1,  0,     0.000,     0.000,   0
 94121,'1 ',   1,  34,   1,     6.770,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,    1,  0,     0.000,     0.000,   0
 94122,'1 ',   1,  34,   1,    21.360,     0.000,     0.000,     0.000,     0.000,    -5.340,   1,    1,  0,     0.000,     0.000,   0
 94123,'1 ',   1,  34,   1,     7.690,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,    1,  0,     0.000,     0.000,   0
 94124,'1 ',   1,  34,   1,     9.740,     0.000,     0.000,     0.000,     0.000,    -4.730,   1,    1,  0,     0.000,     0.000,   0
 94125,'1 ',   1,  34,   1,     6.450,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,    1,  0,     0.000,     0.000,   0
 94126,'1 ',   1,  34,   1,     9.100,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,    1,  0,     0.000,     0.000,   0
 94127,'1 ',   1,  34,   1,     7.040,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,    1,  0,     0.000,     0.000,   0
 94128,'1 ',   1,  34,   1,    18.840,     0.000,     0.000,     0.000,     0.000,    -4.710,   1,    1,  0,     0.000,     0.000,   0
 94129,'1 ',   1,  34,   1,     5.690,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,    1,  0,     0.000,     0.000,   0
 94130,'1 ',   1,  34,   1,     4.310,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,    1,  0,     0.000,     0.000,   0
 94131,'1 ',   1,  34,   1,     5.980,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,    1,  0,     0.000,     0.000,   0
 94132,'1 ',   1,  34,   1,    14.510,     0.000,     0.000,     0.000,     0.000,    -3.630,   1,    1,  0,     0.000,     0.000,   0
 94133,'1 ',   1,  34,   1,     5.290,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,    1,  0,     0.000,     0.000,   0
 94134,'1 ',   1,  34,   1,     9.470,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,    1,  0,     0.000,     0.000,   0
 94135,'1 ',   1,  34,   1,   184.580,     0.000,     0.000,     0.000,     0.000,   -46.150,   1,    1,  0,     0.000,     0.000,   0
 94136,'1 ',   1,  34,   1,     8.300,     0.000,     0.000,     0.000,     0.000,    -4.940,   1,    1,  0,     0.000,     0.000,   0
 94137,'1 ',   1,  34,   1,   130.950,     0.000,     0.000,     0.000,     0.000,   -32.740,   1,    1,  0,     0.000,     0.000,   0
 94140,'1 ',   1,  34,   1,     6.780,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,    1,  0,     0.000,     0.000,   0
 94141,'1 ',   1,  34,   1,    33.530,     0.000,     0.000,     0.000,     0.000,    -8.380,   1,    1,  0,     0.000,     0.000,   0
 94142,'1 ',   1,  34,   1,    67.890,     0.000,     0.000,     0.000,     0.000,   -16.970,   1,    1,  0,     0.000,     0.000,   0
 94144,'1 ',   1,  34,   1,    24.100,     0.000,     0.000,     0.000,     0.000,    -6.030,   1,    1,  0,     0.000,     0.000,   0
 94145,'1 ',   1,  34,   1,     9.790,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,    1,  0,     0.000,     0.000,   0
 94146,'1 ',   1,  34,   1,     5.770,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,    1,  0,     0.000,     0.000,   0
 94147,'1 ',   1,  34,   1,    10.010,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,    1,  0,     0.000,     0.000,   0
 94149,'1 ',   1,  34,   1,    16.000,     0.000,     0.000,     0.000,     0.000,    -4.000,   1,    1,  0,     0.000,     0.000,   0
 94151,'1 ',   1,  34,   1,    32.070,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 94152,'1 ',   1,  34,   1,    57.660,     0.000,     0.000,     0.000,     0.000,   -14.410,   1,    1,  0,     0.000,     0.000,   0
 94154,'1 ',   1,  34,   1,    10.030,     0.000,     0.000,     0.000,     0.000,    -5.000,   1,    1,  0,     0.000,     0.000,   0
 94155,'1 ',   1,  34,   1,     6.460,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,    1,  0,     0.000,     0.000,   0
 94156,'1 ',   1,  34,   1,     5.480,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 94157,'1 ',   1,  34,   1,     8.860,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 94158,'1 ',   1,  34,   1,     9.410,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,    1,  0,     0.000,     0.000,   0
 94159,'1 ',   1,  34,   1,    19.040,     0.000,     0.000,     0.000,     0.000,    -4.760,   1,    1,  0,     0.000,     0.000,   0
 94161,'1 ',   1,  34,   1,    15.730,     0.000,     0.000,     0.000,     0.000,    -3.930,   1,    1,  0,     0.000,     0.000,   0
 94162,'1 ',   1,  34,   1,     8.940,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,    1,  0,     0.000,     0.000,   0
 94163,'1 ',   1,  34,   1,   109.910,     0.000,     0.000,     0.000,     0.000,   -61.090,   1,    1,  0,     0.000,     0.000,   0
 94165,'1 ',   1,  34,   1,    11.440,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,    1,  0,     0.000,     0.000,   0
 94166,'1 ',   1,  34,   1,    28.580,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 94167,'1 ',   1,  34,   1,     6.590,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,    1,  0,     0.000,     0.000,   0
 94168,'1 ',   1,  34,   1,    16.260,     0.000,     0.000,     0.000,     0.000,    -4.070,   1,    1,  0,     0.000,     0.000,   0
 94169,'1 ',   1,  34,   1,    13.480,     0.000,     0.000,     0.000,     0.000,    -3.370,   1,    1,  0,     0.000,     0.000,   0
 94170,'1 ',   1,  34,   1,    24.470,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 94171,'1 ',   1,  34,   1,     9.130,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,    1,  0,     0.000,     0.000,   0
 94172,'1 ',   1,  34,   1,     6.670,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,    1,  0,     0.000,     0.000,   0
 94173,'1 ',   1,  34,   1,     7.790,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 94174,'1 ',   1,  34,   1,     8.900,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 94175,'1 ',   1,  34,   1,     4.840,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,    1,  0,     0.000,     0.000,   0
 94176,'1 ',   1,  34,   1,     4.150,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,    1,  0,     0.000,     0.000,   0
 94177,'1 ',   1,  34,   1,     7.960,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 94178,'1 ',   1,  34,   1,    34.860,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 94179,'1 ',   1,  34,   1,     4.600,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 94180,'1 ',   1,  34,   1,     4.970,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 94181,'1 ',   1,  34,   1,     8.700,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 94182,'1 ',   1,  34,   1,    25.950,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 94183,'1 ',   1,  34,   1,     5.180,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 94184,'1 ',   1,  34,   1,     6.190,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 94186,'1 ',   1,  34,   1,     5.160,     0.000,     0.000,     0.000,     0.000,    -3.010,   1,    1,  0,     0.000,     0.000,   0
 94187,'1 ',   1,  34,   1,    21.820,     0.000,     0.000,     0.000,     0.000,   -11.580,   1,    1,  0,     0.000,     0.000,   0
 94189,'1 ',   1,  34,   1,    13.300,     0.000,     0.000,     0.000,     0.000,    -6.230,   1,    1,  0,     0.000,     0.000,   0
 94190,'1 ',   1,  34,   1,     2.400,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,    1,  0,     0.000,     0.000,   0
 94192,'1 ',   1,  34,   1,    41.870,     0.000,     0.000,     0.000,     0.000,   -19.620,   1,    1,  0,     0.000,     0.000,   0
 94194,'1 ',   1,  34,   1,    23.890,     0.000,     0.000,     0.000,     0.000,   -11.660,   1,    1,  0,     0.000,     0.000,   0
 94195,'1 ',   1,  34,   1,     7.700,     0.000,     0.000,     0.000,     0.000,    -3.900,   1,    1,  0,     0.000,     0.000,   0
 94196,'1 ',   1,  34,   1,     6.910,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,    1,  0,     0.000,     0.000,   0
 94197,'1 ',   1,  34,   1,    12.480,     0.000,     0.000,     0.000,     0.000,    -7.060,   1,    1,  0,     0.000,     0.000,   0
 94198,'1 ',   1,  34,   1,    15.600,     0.000,     0.000,     0.000,     0.000,    -7.700,   1,    1,  0,     0.000,     0.000,   0
 94199,'1 ',   1,  34,   1,    44.710,     0.000,     0.000,     0.000,     0.000,   -17.900,   1,    1,  0,     0.000,     0.000,   0
 94200,'1 ',   1,  34,   1,     5.870,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,    1,  0,     0.000,     0.000,   0
 94201,'1 ',   1,  34,   1,   173.740,     0.000,     0.000,     0.000,     0.000,   -84.220,   1,    1,  0,     0.000,     0.000,   0
 94203,'1 ',   1,  34,   1,    14.000,     0.000,     0.000,     0.000,     0.000,    -7.800,   1,    1,  0,     0.000,     0.000,   0
 94204,'1 ',   1,  34,   1,     8.820,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 94205,'1 ',   1,  34,   1,     6.890,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,    1,  0,     0.000,     0.000,   0
 94207,'1 ',   1,  34,   1,     4.180,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,    1,  0,     0.000,     0.000,   0
 94208,'1 ',   1,  34,   1,    10.150,     0.000,     0.000,     0.000,     0.000,    -2.540,   1,    1,  0,     0.000,     0.000,   0
 94209,'1 ',   1,  34,   1,    16.720,     0.000,     0.000,     0.000,     0.000,    -4.180,   1,    1,  0,     0.000,     0.000,   0
 94210,'1 ',   1,  34,   1,    29.080,     0.000,     0.000,     0.000,     0.000,    -7.270,   1,    1,  0,     0.000,     0.000,   0
 94212,'1 ',   1,  34,   1,     7.680,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 94213,'1 ',   1,  34,   1,    19.040,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 94214,'1 ',   1,  34,   1,     7.210,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 94215,'1 ',   1,  34,   1,     9.680,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 94216,'1 ',   1,  34,   1,     7.850,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 94217,'1 ',   1,  34,   1,     5.270,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 94218,'1 ',   1,  34,   1,    24.440,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 94219,'1 ',   1,  34,   1,     7.950,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 94220,'1 ',   1,  34,   1,     5.630,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 94221,'1 ',   1,  34,   1,    16.540,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 94223,'1 ',   1,  34,   1,    36.860,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 94224,'1 ',   1,  34,   1,    19.760,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 94225,'1 ',   1,  34,   1,   268.480,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 94227,'1 ',   1,  34,   1,     8.200,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 94229,'1 ',   1,  34,   1,    22.630,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 94230,'1 ',   1,  34,   1,     7.520,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 94231,'1 ',   1,  34,   1,     8.040,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 94232,'1 ',   1,  34,   1,    17.460,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 94233,'1 ',   1,  34,   1,    11.740,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 94234,'1 ',   1,  34,   1,     8.980,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 94236,'1 ',   1,  34,   1,     6.160,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 94238,'1 ',   1,  34,   1,     7.120,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 94239,'1 ',   1,  34,   1,     8.720,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 94240,'1 ',   1,  34,   1,    49.550,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 94243,'1 ',   1,  34,   1,    23.080,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 94244,'1 ',   1,  34,   1,    21.220,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 94245,'1 ',   1,  34,   1,    13.360,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 94247,'1 ',   1,  34,   1,    20.340,     0.000,     0.000,     0.000,     0.000,    -8.790,   1,    1,  0,     0.000,     0.000,   0
 94248,'1 ',   1,  34,   1,    14.270,     0.000,     0.000,     0.000,     0.000,    -4.860,   1,    1,  0,     0.000,     0.000,   0
 94249,'1 ',   1,  34,   1,     5.120,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,    1,  0,     0.000,     0.000,   0
 94250,'1 ',   1,  34,   1,    18.360,     0.000,     0.000,     0.000,     0.000,    -6.800,   1,    1,  0,     0.000,     0.000,   0
 94251,'1 ',   1,  34,   1,     9.360,     0.000,     0.000,     0.000,     0.000,    -4.310,   1,    1,  0,     0.000,     0.000,   0
 94252,'1 ',   1,  34,   1,    10.250,     0.000,     0.000,     0.000,     0.000,    -5.940,   1,    1,  0,     0.000,     0.000,   0
 94253,'1 ',   1,  34,   1,     6.630,     0.000,     0.000,     0.000,     0.000,    -3.340,   1,    1,  0,     0.000,     0.000,   0
 94254,'1 ',   1,  34,   1,    11.650,     0.000,     0.000,     0.000,     0.000,    -5.380,   1,    1,  0,     0.000,     0.000,   0
 94255,'1 ',   1,  34,   1,     4.420,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,    1,  0,     0.000,     0.000,   0
 94256,'1 ',   1,  34,   1,    22.920,     0.000,     0.000,     0.000,     0.000,   -10.480,   1,    1,  0,     0.000,     0.000,   0
 94257,'1 ',   1,  34,   1,     9.220,     0.000,     0.000,     0.000,     0.000,    -5.260,   1,    1,  0,     0.000,     0.000,   0
 94258,'1 ',   1,  34,   1,     6.510,     0.000,     0.000,     0.000,     0.000,    -3.390,   1,    1,  0,     0.000,     0.000,   0
 94259,'1 ',   1,  34,   1,     9.530,     0.000,     0.000,     0.000,     0.000,    -6.110,   1,    1,  0,     0.000,     0.000,   0
 94260,'1 ',   1,  34,   1,    60.220,     0.000,     0.000,     0.000,     0.000,   -23.300,   1,    1,  0,     0.000,     0.000,   0
 94262,'1 ',   1,  34,   1,    10.750,     0.000,     0.000,     0.000,     0.000,    -6.820,   1,    1,  0,     0.000,     0.000,   0
 94263,'1 ',   1,  34,   1,    10.230,     0.000,     0.000,     0.000,     0.000,    -4.890,   1,    1,  0,     0.000,     0.000,   0
 94266,'1 ',   1,  34,   1,     9.200,     0.000,     0.000,     0.000,     0.000,    -5.410,   1,    1,  0,     0.000,     0.000,   0
 94267,'1 ',   1,  34,   1,    31.970,     0.000,     0.000,     0.000,     0.000,   -17.950,   1,    1,  0,     0.000,     0.000,   0
 94269,'1 ',   1,  34,   1,    19.500,     0.000,     0.000,     0.000,     0.000,    -4.880,   1,    1,  0,     0.000,     0.000,   0
 94270,'1 ',   1,  34,   1,     7.610,     0.000,     0.000,     0.000,     0.000,    -4.750,   1,    1,  0,     0.000,     0.000,   0
 94271,'1 ',   1,  34,   1,     8.890,     0.000,     0.000,     0.000,     0.000,    -4.620,   1,    1,  0,     0.000,     0.000,   0
 94272,'1 ',   1,  34,   1,    10.660,     0.000,     0.000,     0.000,     0.000,    -6.070,   1,    1,  0,     0.000,     0.000,   0
 94274,'1 ',   1,  34,   1,    11.380,     0.000,     0.000,     0.000,     0.000,    -6.490,   1,    1,  0,     0.000,     0.000,   0
 94276,'1 ',   1,  34,   1,    14.710,     0.000,     0.000,     0.000,     0.000,    -8.040,   1,    1,  0,     0.000,     0.000,   0
 94278,'1 ',   1,  34,   1,     8.040,     0.000,     0.000,     0.000,     0.000,    -4.490,   1,    1,  0,     0.000,     0.000,   0
 94280,'1 ',   1,  34,   1,    19.150,     0.000,     0.000,     0.000,     0.000,    -9.860,   1,    1,  0,     0.000,     0.000,   0
 94281,'1 ',   1,  34,   1,    10.750,     0.000,     0.000,     0.000,     0.000,    -6.060,   1,    1,  0,     0.000,     0.000,   0
 94282,'1 ',   1,  34,   1,    12.420,     0.000,     0.000,     0.000,     0.000,    -5.370,   1,    1,  0,     0.000,     0.000,   0
 94283,'1 ',   1,  34,   1,    14.010,     0.000,     0.000,     0.000,     0.000,    -7.660,   1,    1,  0,     0.000,     0.000,   0
 94285,'1 ',   1,  34,   1,     6.220,     0.000,     0.000,     0.000,     0.000,    -3.690,   1,    1,  0,     0.000,     0.000,   0
 94287,'1 ',   1,  34,   1,    32.730,     0.000,     0.000,     0.000,     0.000,   -13.280,   1,    1,  0,     0.000,     0.000,   0
 94288,'1 ',   1,  34,   1,     8.490,     0.000,     0.000,     0.000,     0.000,    -5.320,   1,    1,  0,     0.000,     0.000,   0
 94289,'1 ',   1,  34,   1,     2.430,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,    1,  0,     0.000,     0.000,   0
 94291,'1 ',   1,  34,   1,    18.170,     0.000,     0.000,     0.000,     0.000,   -10.520,   1,    1,  0,     0.000,     0.000,   0
 94292,'1 ',   1,  34,   1,     6.550,     0.000,     0.000,     0.000,     0.000,    -4.100,   1,    1,  0,     0.000,     0.000,   0
 94293,'1 ',   1,  34,   1,     9.100,     0.000,     0.000,     0.000,     0.000,    -5.080,   1,    1,  0,     0.000,     0.000,   0
 94294,'1 ',   1,  34,   1,    24.460,     0.000,     0.000,     0.000,     0.000,   -14.710,   1,    1,  0,     0.000,     0.000,   0
 94295,'1 ',   1,  34,   1,     7.560,     0.000,     0.000,     0.000,     0.000,    -3.740,   1,    1,  0,     0.000,     0.000,   0
 94296,'1 ',   1,  34,   1,    13.830,     0.000,     0.000,     0.000,     0.000,    -8.330,   1,    1,  0,     0.000,     0.000,   0
 94297,'1 ',   1,  34,   1,    18.590,     0.000,     0.000,     0.000,     0.000,   -10.270,   1,    1,  0,     0.000,     0.000,   0
 94298,'1 ',   1,  34,   1,    15.950,     0.000,     0.000,     0.000,     0.000,    -9.080,   1,    1,  0,     0.000,     0.000,   0
 94299,'1 ',   1,  34,   1,    11.610,     0.000,     0.000,     0.000,     0.000,    -4.260,   1,    1,  0,     0.000,     0.000,   0
 94300,'1 ',   1,  34,   1,    24.930,     0.000,     0.000,     0.000,     0.000,   -11.730,   1,    1,  0,     0.000,     0.000,   0
 94301,'1 ',   1,  34,   1,     8.820,     0.000,     0.000,     0.000,     0.000,    -4.340,   1,    1,  0,     0.000,     0.000,   0
 94303,'1 ',   1,  34,   1,    12.580,     0.000,     0.000,     0.000,     0.000,    -6.410,   1,    1,  0,     0.000,     0.000,   0
 94304,'1 ',   1,  34,   1,     6.490,     0.000,     0.000,     0.000,     0.000,    -3.490,   1,    1,  0,     0.000,     0.000,   0
 94305,'1 ',   1,  34,   1,    20.640,     0.000,     0.000,     0.000,     0.000,    -9.590,   1,    1,  0,     0.000,     0.000,   0
 94306,'1 ',   1,  34,   1,    11.350,     0.000,     0.000,     0.000,     0.000,    -5.800,   1,    1,  0,     0.000,     0.000,   0
 94307,'1 ',   1,  34,   1,     8.710,     0.000,     0.000,     0.000,     0.000,    -4.950,   1,    1,  0,     0.000,     0.000,   0
 94308,'1 ',   1,  34,   1,    63.950,     0.000,     0.000,     0.000,     0.000,   -26.660,   1,    1,  0,     0.000,     0.000,   0
 94310,'1 ',   1,  34,   1,    13.780,     0.000,     0.000,     0.000,     0.000,    -7.670,   1,    1,  0,     0.000,     0.000,   0
 94311,'1 ',   1,  34,   1,     4.190,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,    1,  0,     0.000,     0.000,   0
 94312,'1 ',   1,  34,   1,     5.380,     0.000,     0.000,     0.000,     0.000,    -3.210,   1,    1,  0,     0.000,     0.000,   0
 94313,'1 ',   1,  34,   1,     8.170,     0.000,     0.000,     0.000,     0.000,    -4.880,   1,    1,  0,     0.000,     0.000,   0
 94314,'1 ',   1,  34,   1,   641.760,     0.000,     0.000,     0.000,     0.000,  -248.960,   1,    1,  0,     0.000,     0.000,   0
 94315,'1 ',   1,  34,   1,    14.130,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 94316,'1 ',   1,  34,   1,     4.820,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,    1,  0,     0.000,     0.000,   0
 94317,'1 ',   1,  34,   1,     9.670,     0.000,     0.000,     0.000,     0.000,    -5.110,   1,    1,  0,     0.000,     0.000,   0
 94318,'1 ',   1,  34,   1,     2.920,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,    1,  0,     0.000,     0.000,   0
 94319,'1 ',   1,  34,   1,    23.890,     0.000,     0.000,     0.000,     0.000,   -10.620,   1,    1,  0,     0.000,     0.000,   0
 94320,'1 ',   1,  34,   1,     5.610,     0.000,     0.000,     0.000,     0.000,    -3.160,   1,    1,  0,     0.000,     0.000,   0
 94321,'1 ',   1,  34,   1,     4.470,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,    1,  0,     0.000,     0.000,   0
 94322,'1 ',   1,  34,   1,    12.400,     0.000,     0.000,     0.000,     0.000,    -4.760,   1,    1,  0,     0.000,     0.000,   0
 94323,'1 ',   1,  34,   1,    22.070,     0.000,     0.000,     0.000,     0.000,   -12.390,   1,    1,  0,     0.000,     0.000,   0
 94324,'1 ',   1,  34,   1,    14.990,     0.000,     0.000,     0.000,     0.000,    -7.480,   1,    1,  0,     0.000,     0.000,   0
 94325,'1 ',   1,  34,   1,     8.660,     0.000,     0.000,     0.000,     0.000,    -4.840,   1,    1,  0,     0.000,     0.000,   0
 94326,'1 ',   1,  34,   1,    52.300,     0.000,     0.000,     0.000,     0.000,   -17.000,   1,    1,  0,     0.000,     0.000,   0
 94328,'1 ',   1,  34,   1,     5.380,     0.000,     0.000,     0.000,     0.000,    -3.340,   1,    1,  0,     0.000,     0.000,   0
 94329,'1 ',   1,  34,   1,     9.400,     0.000,     0.000,     0.000,     0.000,    -5.200,   1,    1,  0,     0.000,     0.000,   0
 94330,'1 ',   1,  34,   1,     9.800,     0.000,     0.000,     0.000,     0.000,    -4.870,   1,    1,  0,     0.000,     0.000,   0
 94332,'1 ',   1,  34,   1,    24.900,     0.000,     0.000,     0.000,     0.000,   -11.120,   1,    1,  0,     0.000,     0.000,   0
 94333,'1 ',   1,  34,   1,   100.990,     0.000,     0.000,     0.000,     0.000,   -43.390,   1,    1,  0,     0.000,     0.000,   0
 94335,'1 ',   1,  34,   1,    15.590,     0.000,     0.000,     0.000,     0.000,    -7.810,   1,    1,  0,     0.000,     0.000,   0
 94336,'1 ',   1,  34,   1,    14.710,     0.000,     0.000,     0.000,     0.000,    -5.940,   1,    1,  0,     0.000,     0.000,   0
 94337,'1 ',   1,  34,   1,    13.630,     0.000,     0.000,     0.000,     0.000,    -7.470,   1,    1,  0,     0.000,     0.000,   0
 94339,'1 ',   1,  34,   1,    58.390,     0.000,     0.000,     0.000,     0.000,   -27.780,   1,    1,  0,     0.000,     0.000,   0
 94341,'1 ',   1,  34,   1,    36.290,     0.000,     0.000,     0.000,     0.000,   -12.330,   1,    1,  0,     0.000,     0.000,   0
 94342,'1 ',   1,  34,   1,    12.110,     0.000,     0.000,     0.000,     0.000,    -7.130,   1,    1,  0,     0.000,     0.000,   0
 94343,'1 ',   1,  34,   1,    13.050,     0.000,     0.000,     0.000,     0.000,    -6.040,   1,    1,  0,     0.000,     0.000,   0
 94345,'1 ',   1,  34,   1,     5.220,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,    1,  0,     0.000,     0.000,   0
 94346,'1 ',   1,  34,   1,     5.520,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,    1,  0,     0.000,     0.000,   0
 94347,'1 ',   1,  34,   1,     7.920,     0.000,     0.000,     0.000,     0.000,    -4.870,   1,    1,  0,     0.000,     0.000,   0
 94348,'1 ',   1,  34,   1,     6.640,     0.000,     0.000,     0.000,     0.000,    -3.460,   1,    1,  0,     0.000,     0.000,   0
 94349,'1 ',   1,  34,   1,    14.430,     0.000,     0.000,     0.000,     0.000,    -5.110,   1,    1,  0,     0.000,     0.000,   0
 94350,'1 ',   1,  34,   1,     4.180,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,    1,  0,     0.000,     0.000,   0
 94351,'1 ',   1,  34,   1,    12.630,     0.000,     0.000,     0.000,     0.000,    -5.310,   1,    1,  0,     0.000,     0.000,   0
 94352,'1 ',   1,  34,   1,    12.900,     0.000,     0.000,     0.000,     0.000,    -5.550,   1,    1,  0,     0.000,     0.000,   0
 94353,'1 ',   1,  34,   1,    11.660,     0.000,     0.000,     0.000,     0.000,    -5.400,   1,    1,  0,     0.000,     0.000,   0
 94354,'1 ',   1,  34,   1,     6.680,     0.000,     0.000,     0.000,     0.000,    -3.190,   1,    1,  0,     0.000,     0.000,   0
 94355,'1 ',   1,  34,   1,    10.770,     0.000,     0.000,     0.000,     0.000,    -5.240,   1,    1,  0,     0.000,     0.000,   0
 94356,'1 ',   1,  34,   1,    48.340,     0.000,     0.000,     0.000,     0.000,   -23.220,   1,    1,  0,     0.000,     0.000,   0
 94357,'1 ',   1,  34,   1,    30.580,     0.000,     0.000,     0.000,     0.000,   -14.090,   1,    1,  0,     0.000,     0.000,   0
 94358,'1 ',   1,  34,   1,     4.810,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,    1,  0,     0.000,     0.000,   0
 94359,'1 ',   1,  34,   1,    13.570,     0.000,     0.000,     0.000,     0.000,    -6.770,   1,    1,  0,     0.000,     0.000,   0
 94360,'1 ',   1,  34,   1,    25.860,     0.000,     0.000,     0.000,     0.000,   -11.740,   1,    1,  0,     0.000,     0.000,   0
 94361,'1 ',   1,  34,   1,    28.130,     0.000,     0.000,     0.000,     0.000,   -13.650,   1,    1,  0,     0.000,     0.000,   0
 94362,'1 ',   1,  34,   1,    15.570,     0.000,     0.000,     0.000,     0.000,    -9.560,   1,    1,  0,     0.000,     0.000,   0
 94363,'1 ',   1,  34,   1,    22.590,     0.000,     0.000,     0.000,     0.000,    -9.470,   1,    1,  0,     0.000,     0.000,   0
 94364,'1 ',   1,  34,   1,    59.180,     0.000,     0.000,     0.000,     0.000,   -31.400,   1,    1,  0,     0.000,     0.000,   0
 94366,'1 ',   1,  34,   1,    13.060,     0.000,     0.000,     0.000,     0.000,    -3.270,   1,    1,  0,     0.000,     0.000,   0
 94368,'1 ',   1,  34,   1,     9.570,     0.000,     0.000,     0.000,     0.000,    -4.230,   1,    1,  0,     0.000,     0.000,   0
 94369,'1 ',   1,  34,   1,     9.950,     0.000,     0.000,     0.000,     0.000,    -5.100,   1,    1,  0,     0.000,     0.000,   0
 94370,'1 ',   1,  34,   1,     4.980,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,    1,  0,     0.000,     0.000,   0
 94371,'1 ',   1,  34,   1,    12.450,     0.000,     0.000,     0.000,     0.000,    -6.130,   1,    1,  0,     0.000,     0.000,   0
 94372,'1 ',   1,  34,   1,     5.500,     0.000,     0.000,     0.000,     0.000,    -3.490,   1,    1,  0,     0.000,     0.000,   0
 94374,'1 ',   1,  34,   1,   139.740,     0.000,     0.000,     0.000,     0.000,   -46.490,   1,    1,  0,     0.000,     0.000,   0
 94376,'1 ',   1,  34,   1,     9.180,     0.000,     0.000,     0.000,     0.000,    -4.690,   1,    1,  0,     0.000,     0.000,   0
 94377,'1 ',   1,  34,   1,    15.380,     0.000,     0.000,     0.000,     0.000,    -6.330,   1,    1,  0,     0.000,     0.000,   0
 94378,'1 ',   1,  34,   1,     6.900,     0.000,     0.000,     0.000,     0.000,    -4.130,   1,    1,  0,     0.000,     0.000,   0
 94379,'1 ',   1,  34,   1,    12.970,     0.000,     0.000,     0.000,     0.000,    -3.240,   1,    1,  0,     0.000,     0.000,   0
 94380,'1 ',   1,  34,   1,    34.040,     0.000,     0.000,     0.000,     0.000,   -17.700,   1,    1,  0,     0.000,     0.000,   0
 94381,'1 ',   1,  34,   1,    14.400,     0.000,     0.000,     0.000,     0.000,    -8.140,   1,    1,  0,     0.000,     0.000,   0
 94382,'1 ',   1,  34,   1,    17.190,     0.000,     0.000,     0.000,     0.000,    -8.780,   1,    1,  0,     0.000,     0.000,   0
 94383,'1 ',   1,  34,   1,     7.700,     0.000,     0.000,     0.000,     0.000,    -4.670,   1,    1,  0,     0.000,     0.000,   0
 94385,'1 ',   1,  34,   1,    38.590,     0.000,     0.000,     0.000,     0.000,   -17.190,   1,    1,  0,     0.000,     0.000,   0
 94387,'1 ',   1,  34,   1,    10.170,     0.000,     0.000,     0.000,     0.000,    -5.600,   1,    1,  0,     0.000,     0.000,   0
 94388,'1 ',   1,  34,   1,    11.450,     0.000,     0.000,     0.000,     0.000,    -5.880,   1,    1,  0,     0.000,     0.000,   0
 94390,'1 ',   1,  34,   1,     3.210,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,    1,  0,     0.000,     0.000,   0
 94391,'1 ',   1,  34,   1,     9.660,     0.000,     0.000,     0.000,     0.000,    -3.520,   1,    1,  0,     0.000,     0.000,   0
 94392,'1 ',   1,  34,   1,    65.670,     0.000,     0.000,     0.000,     0.000,   -37.150,   1,    1,  0,     0.000,     0.000,   0
 94394,'1 ',   1,  34,   1,     4.540,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,    1,  0,     0.000,     0.000,   0
 94395,'1 ',   1,  34,   1,    14.580,     0.000,     0.000,     0.000,     0.000,    -5.750,   1,    1,  0,     0.000,     0.000,   0
 94397,'1 ',   1,  34,   1,    27.780,     0.000,     0.000,     0.000,     0.000,   -15.720,   1,    1,  0,     0.000,     0.000,   0
 94398,'1 ',   1,  34,   1,    23.420,     0.000,     0.000,     0.000,     0.000,   -10.980,   1,    1,  0,     0.000,     0.000,   0
 94400,'1 ',   1,  34,   1,    26.380,     0.000,     0.000,     0.000,     0.000,   -14.220,   1,    1,  0,     0.000,     0.000,   0
 94401,'1 ',   1,  34,   1,     8.660,     0.000,     0.000,     0.000,     0.000,    -5.400,   1,    1,  0,     0.000,     0.000,   0
 94402,'1 ',   1,  34,   1,     7.740,     0.000,     0.000,     0.000,     0.000,    -3.960,   1,    1,  0,     0.000,     0.000,   0
 94403,'1 ',   1,  34,   1,   200.370,     0.000,     0.000,     0.000,     0.000,   -53.530,   1,    1,  0,     0.000,     0.000,   0
 94405,'1 ',   1,  34,   1,   164.370,     0.000,     0.000,     0.000,     0.000,   -80.250,   1,    1,  0,     0.000,     0.000,   0
 94406,'1 ',   1,  34,   1,     5.980,     0.000,     0.000,     0.000,     0.000,    -3.480,   1,    1,  0,     0.000,     0.000,   0
 94407,'1 ',   1,  34,   1,     8.630,     0.000,     0.000,     0.000,     0.000,    -4.920,   1,    1,  0,     0.000,     0.000,   0
 94409,'1 ',   1,  34,   1,    50.110,     0.000,     0.000,     0.000,     0.000,   -18.300,   1,    1,  0,     0.000,     0.000,   0
 94411,'1 ',   1,  34,   1,    20.550,     0.000,     0.000,     0.000,     0.000,    -8.570,   1,    1,  0,     0.000,     0.000,   0
 94412,'1 ',   1,  34,   1,     3.630,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,    1,  0,     0.000,     0.000,   0
 94413,'1 ',   1,  34,   1,    16.710,     0.000,     0.000,     0.000,     0.000,    -8.720,   1,    1,  0,     0.000,     0.000,   0
 94414,'1 ',   1,  34,   1,     5.150,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,    1,  0,     0.000,     0.000,   0
 94415,'1 ',   1,  34,   1,    22.970,     0.000,     0.000,     0.000,     0.000,    -5.740,   1,    1,  0,     0.000,     0.000,   0
 94416,'1 ',   1,  34,   1,    27.780,     0.000,     0.000,     0.000,     0.000,    -6.950,   1,    1,  0,     0.000,     0.000,   0
 94417,'1 ',   1,  34,   1,    11.130,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,    1,  0,     0.000,     0.000,   0
 94418,'1 ',   1,  34,   1,    14.930,     0.000,     0.000,     0.000,     0.000,    -3.730,   1,    1,  0,     0.000,     0.000,   0
 94419,'1 ',   1,  34,   1,     9.800,     0.000,     0.000,     0.000,     0.000,    -4.970,   1,    1,  0,     0.000,     0.000,   0
 94420,'1 ',   1,  34,   1,     9.300,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,    1,  0,     0.000,     0.000,   0
 94421,'1 ',   1,  34,   1,     2.230,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,    1,  0,     0.000,     0.000,   0
 94422,'1 ',   1,  34,   1,    10.980,     0.000,     0.000,     0.000,     0.000,    -5.340,   1,    1,  0,     0.000,     0.000,   0
 94423,'1 ',   1,  34,   1,    70.430,     0.000,     0.000,     0.000,     0.000,   -21.130,   1,    1,  0,     0.000,     0.000,   0
 94425,'1 ',   1,  34,   1,    74.390,     0.000,     0.000,     0.000,     0.000,   -32.650,   1,    1,  0,     0.000,     0.000,   0
 94427,'1 ',   1,  34,   1,    30.820,     0.000,     0.000,     0.000,     0.000,   -18.440,   1,    1,  0,     0.000,     0.000,   0
 94428,'1 ',   1,  34,   1,   755.610,     0.000,     0.000,     0.000,     0.000,  -318.700,   1,    1,  0,     0.000,     0.000,   0
 94429,'1 ',   1,  34,   1,   151.690,     0.000,     0.000,     0.000,     0.000,   -50.020,   1,    1,  0,     0.000,     0.000,   0
 94430,'1 ',   1,  34,   1,    21.400,     0.000,     0.000,     0.000,     0.000,    -8.540,   1,    1,  0,     0.000,     0.000,   0
 94432,'1 ',   1,  34,   1,   280.620,     0.000,     0.000,     0.000,     0.000,  -101.650,   1,    1,  0,     0.000,     0.000,   0
 94434,'1 ',   1,  34,   1,    11.120,     0.000,     0.000,     0.000,     0.000,    -7.070,   1,    1,  0,     0.000,     0.000,   0
 94437,'1 ',   1,  34,   1,    10.480,     0.000,     0.000,     0.000,     0.000,    -5.050,   1,    1,  0,     0.000,     0.000,   0
 94438,'1 ',   1,  34,   1,     8.540,     0.000,     0.000,     0.000,     0.000,    -4.430,   1,    1,  0,     0.000,     0.000,   0
 94439,'1 ',   1,  34,   1,     6.750,     0.000,     0.000,     0.000,     0.000,    -4.010,   1,    1,  0,     0.000,     0.000,   0
 94440,'1 ',   1,  34,   1,     9.710,     0.000,     0.000,     0.000,     0.000,    -5.550,   1,    1,  0,     0.000,     0.000,   0
 94441,'1 ',   1,  34,   1,    12.830,     0.000,     0.000,     0.000,     0.000,    -4.500,   1,    1,  0,     0.000,     0.000,   0
 94442,'1 ',   1,  34,   1,    30.970,     0.000,     0.000,     0.000,     0.000,    -7.740,   1,    1,  0,     0.000,     0.000,   0
 94444,'1 ',   1,  34,   1,     5.470,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,    1,  0,     0.000,     0.000,   0
 94445,'1 ',   1,  34,   1,     6.040,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,    1,  0,     0.000,     0.000,   0
 94446,'1 ',   1,  34,   1,     5.230,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,    1,  0,     0.000,     0.000,   0
 94448,'1 ',   1,  34,   1,    66.260,     0.000,     0.000,     0.000,     0.000,   -29.850,   1,    1,  0,     0.000,     0.000,   0
 94450,'1 ',   1,  34,   1,    24.800,     0.000,     0.000,     0.000,     0.000,    -6.200,   1,    1,  0,     0.000,     0.000,   0
 94452,'1 ',   1,  34,   1,    17.080,     0.000,     0.000,     0.000,     0.000,    -8.340,   1,    1,  0,     0.000,     0.000,   0
 94454,'1 ',   1,  34,   1,    23.810,     0.000,     0.000,     0.000,     0.000,   -11.740,   1,    1,  0,     0.000,     0.000,   0
 94455,'1 ',   1,  34,   1,    18.210,     0.000,     0.000,     0.000,     0.000,   -10.660,   1,    1,  0,     0.000,     0.000,   0
 94456,'1 ',   1,  34,   1,     4.880,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,    1,  0,     0.000,     0.000,   0
 94457,'1 ',   1,  34,   1,    23.210,     0.000,     0.000,     0.000,     0.000,   -11.510,   1,    1,  0,     0.000,     0.000,   0
 94458,'1 ',   1,  34,   1,     2.000,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,    1,  0,     0.000,     0.000,   0
 94459,'1 ',   1,  34,   1,     5.420,     0.000,     0.000,     0.000,     0.000,    -3.020,   1,    1,  0,     0.000,     0.000,   0
 94460,'1 ',   1,  34,   1,    20.190,     0.000,     0.000,     0.000,     0.000,   -12.340,   1,    1,  0,     0.000,     0.000,   0
 94461,'1 ',   1,  34,   1,    11.020,     0.000,     0.000,     0.000,     0.000,    -6.110,   1,    1,  0,     0.000,     0.000,   0
 94462,'1 ',   1,  34,   1,     5.470,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,    1,  0,     0.000,     0.000,   0
 94463,'1 ',   1,  34,   1,     6.910,     0.000,     0.000,     0.000,     0.000,    -3.960,   1,    1,  0,     0.000,     0.000,   0
 94464,'1 ',   1,  34,   1,    13.790,     0.000,     0.000,     0.000,     0.000,    -8.580,   1,    1,  0,     0.000,     0.000,   0
 94465,'1 ',   1,  34,   1,     8.790,     0.000,     0.000,     0.000,     0.000,    -4.130,   1,    1,  0,     0.000,     0.000,   0
 94466,'1 ',   1,  34,   1,    26.080,     0.000,     0.000,     0.000,     0.000,   -14.980,   1,    1,  0,     0.000,     0.000,   0
 94467,'1 ',   1,  34,   1,    24.460,     0.000,     0.000,     0.000,     0.000,   -13.690,   1,    1,  0,     0.000,     0.000,   0
 94468,'1 ',   1,  34,   1,   571.960,     0.000,     0.000,     0.000,     0.000,  -238.140,   1,    1,  0,     0.000,     0.000,   0
 94469,'1 ',   1,  34,   1,   115.650,     0.000,     0.000,     0.000,     0.000,   -56.510,   1,    1,  0,     0.000,     0.000,   0
 94470,'1 ',   1,  34,   1,     8.210,     0.000,     0.000,     0.000,     0.000,    -5.010,   1,    1,  0,     0.000,     0.000,   0
 94471,'1 ',   1,  34,   1,     7.980,     0.000,     0.000,     0.000,     0.000,    -5.010,   1,    1,  0,     0.000,     0.000,   0
 94473,'1 ',   1,  34,   1,     5.930,     0.000,     0.000,     0.000,     0.000,    -3.720,   1,    1,  0,     0.000,     0.000,   0
 94475,'1 ',   1,  34,   1,    61.260,     0.000,     0.000,     0.000,     0.000,   -32.590,   1,    1,  0,     0.000,     0.000,   0
 94477,'1 ',   1,  34,   1,    70.400,     0.000,     0.000,     0.000,     0.000,   -36.520,   1,    1,  0,     0.000,     0.000,   0
 94479,'1 ',   1,  34,   1,    23.370,     0.000,     0.000,     0.000,     0.000,   -10.870,   1,    1,  0,     0.000,     0.000,   0
 94480,'1 ',   1,  34,   1,    12.130,     0.000,     0.000,     0.000,     0.000,    -7.470,   1,    1,  0,     0.000,     0.000,   0
 94481,'1 ',   1,  34,   1,     9.830,     0.000,     0.000,     0.000,     0.000,    -4.940,   1,    1,  0,     0.000,     0.000,   0
 94482,'1 ',   1,  34,   1,   172.750,     0.000,     0.000,     0.000,     0.000,   -72.880,   1,    1,  0,     0.000,     0.000,   0
 94484,'1 ',   1,  34,   1,    42.080,     0.000,     0.000,     0.000,     0.000,   -17.890,   1,    1,  0,     0.000,     0.000,   0
 94486,'1 ',   1,  34,   1,     7.060,     0.000,     0.000,     0.000,     0.000,    -4.250,   1,    1,  0,     0.000,     0.000,   0
 94487,'1 ',   1,  34,   1,    10.090,     0.000,     0.000,     0.000,     0.000,    -5.230,   1,    1,  0,     0.000,     0.000,   0
 94488,'1 ',   1,  34,   1,    19.090,     0.000,     0.000,     0.000,     0.000,    -9.040,   1,    1,  0,     0.000,     0.000,   0
 94489,'1 ',   1,  34,   1,    10.130,     0.000,     0.000,     0.000,     0.000,    -6.250,   1,    1,  0,     0.000,     0.000,   0
 94490,'1 ',   1,  34,   1,     7.600,     0.000,     0.000,     0.000,     0.000,    -4.660,   1,    1,  0,     0.000,     0.000,   0
 94492,'1 ',   1,  34,   1,    93.640,     0.000,     0.000,     0.000,     0.000,   -44.850,   1,    1,  0,     0.000,     0.000,   0
 94495,'1 ',   1,  34,   1,    10.520,     0.000,     0.000,     0.000,     0.000,    -5.120,   1,    1,  0,     0.000,     0.000,   0
 94496,'1 ',   1,  34,   1,    28.530,     0.000,     0.000,     0.000,     0.000,   -12.390,   1,    1,  0,     0.000,     0.000,   0
 94497,'1 ',   1,  34,   1,    26.960,     0.000,     0.000,     0.000,     0.000,   -13.320,   1,    1,  0,     0.000,     0.000,   0
 94498,'1 ',   1,  34,   1,     8.050,     0.000,     0.000,     0.000,     0.000,    -5.110,   1,    1,  0,     0.000,     0.000,   0
 94499,'1 ',   1,  34,   1,    11.010,     0.000,     0.000,     0.000,     0.000,    -6.940,   1,    1,  0,     0.000,     0.000,   0
 94500,'1 ',   1,  34,   1,    27.610,     0.000,     0.000,     0.000,     0.000,   -16.200,   1,    1,  0,     0.000,     0.000,   0
 94504,'1 ',   1,  34,   1,     6.040,     0.000,     0.000,     0.000,     0.000,    -3.050,   1,    1,  0,     0.000,     0.000,   0
 94505,'1 ',   1,  34,   1,     8.600,     0.000,     0.000,     0.000,     0.000,    -4.760,   1,    1,  0,     0.000,     0.000,   0
 94506,'1 ',   1,  34,   1,     6.130,     0.000,     0.000,     0.000,     0.000,    -3.860,   1,    1,  0,     0.000,     0.000,   0
 94507,'1 ',   1,  34,   1,    11.490,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,    1,  0,     0.000,     0.000,   0
 94508,'1 ',   1,  34,   1,    11.690,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,    1,  0,     0.000,     0.000,   0
 94509,'1 ',   1,  34,   1,    32.430,     0.000,     0.000,     0.000,     0.000,    -8.110,   1,    1,  0,     0.000,     0.000,   0
 94510,'1 ',   1,  34,   1,    12.320,     0.000,     0.000,     0.000,     0.000,    -3.080,   1,    1,  0,     0.000,     0.000,   0
 94511,'1 ',   1,  34,   1,     6.490,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,    1,  0,     0.000,     0.000,   0
 94512,'1 ',   1,  34,   1,     4.870,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,    1,  0,     0.000,     0.000,   0
 94513,'1 ',   1,  34,   1,     4.720,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,    1,  0,     0.000,     0.000,   0
 94514,'1 ',   1,  34,   1,     3.850,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,    1,  0,     0.000,     0.000,   0
 94515,'1 ',   1,  34,   1,     9.280,     0.000,     0.000,     0.000,     0.000,    -3.400,   1,    1,  0,     0.000,     0.000,   0
 94516,'1 ',   1,  34,   1,     7.050,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,    1,  0,     0.000,     0.000,   0
 94517,'1 ',   1,  34,   1,     6.830,     0.000,     0.000,     0.000,     0.000,    -4.040,   1,    1,  0,     0.000,     0.000,   0
 94518,'1 ',   1,  34,   1,     3.540,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,    1,  0,     0.000,     0.000,   0
 94519,'1 ',   1,  34,   1,     7.160,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,    1,  0,     0.000,     0.000,   0
 94520,'1 ',   1,  34,   1,    11.510,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,    1,  0,     0.000,     0.000,   0
 94521,'1 ',   1,  34,   1,    10.880,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,    1,  0,     0.000,     0.000,   0
 94522,'1 ',   1,  34,   1,    17.230,     0.000,     0.000,     0.000,     0.000,    -4.310,   1,    1,  0,     0.000,     0.000,   0
 94523,'1 ',   1,  34,   1,    12.750,     0.000,     0.000,     0.000,     0.000,    -3.190,   1,    1,  0,     0.000,     0.000,   0
 94524,'1 ',   1,  34,   1,     9.030,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,    1,  0,     0.000,     0.000,   0
 94525,'1 ',   1,  34,   1,     8.920,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,    1,  0,     0.000,     0.000,   0
 94526,'1 ',   1,  34,   1,     3.640,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,    1,  0,     0.000,     0.000,   0
 94527,'1 ',   1,  34,   1,     7.200,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,    1,  0,     0.000,     0.000,   0
 94528,'1 ',   1,  34,   1,     5.970,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,    1,  0,     0.000,     0.000,   0
 94530,'1 ',   1,  34,   1,   117.460,     0.000,     0.000,     0.000,     0.000,   -52.200,   1,    1,  0,     0.000,     0.000,   0
 94532,'1 ',   1,  34,   1,     9.580,     0.000,     0.000,     0.000,     0.000,    -4.960,   1,    1,  0,     0.000,     0.000,   0
 94533,'1 ',   1,  34,   1,     7.700,     0.000,     0.000,     0.000,     0.000,    -4.750,   1,    1,  0,     0.000,     0.000,   0
 94534,'1 ',   1,  34,   1,     4.310,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,    1,  0,     0.000,     0.000,   0
 94535,'1 ',   1,  34,   1,     6.810,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,    1,  0,     0.000,     0.000,   0
 94536,'1 ',   1,  34,   1,     5.940,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,    1,  0,     0.000,     0.000,   0
 94537,'1 ',   1,  34,   1,     6.640,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,    1,  0,     0.000,     0.000,   0
 94538,'1 ',   1,  34,   1,     9.890,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,    1,  0,     0.000,     0.000,   0
 94539,'1 ',   1,  34,   1,    15.000,     0.000,     0.000,     0.000,     0.000,    -3.750,   1,    1,  0,     0.000,     0.000,   0
 94540,'1 ',   1,  34,   1,     6.850,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,    1,  0,     0.000,     0.000,   0
 94541,'1 ',   1,  34,   1,    10.260,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,    1,  0,     0.000,     0.000,   0
 94542,'1 ',   1,  34,   1,    10.330,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,    1,  0,     0.000,     0.000,   0
 94543,'1 ',   1,  34,   1,    13.990,     0.000,     0.000,     0.000,     0.000,    -3.500,   1,    1,  0,     0.000,     0.000,   0
 94544,'1 ',   1,  34,   1,     8.150,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,    1,  0,     0.000,     0.000,   0
 94545,'1 ',   1,  34,   1,    14.450,     0.000,     0.000,     0.000,     0.000,    -3.610,   1,    1,  0,     0.000,     0.000,   0
 94546,'1 ',   1,  34,   1,    22.290,     0.000,     0.000,     0.000,     0.000,    -5.570,   1,    1,  0,     0.000,     0.000,   0
 94548,'1 ',   1,  34,   1,     9.830,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,    1,  0,     0.000,     0.000,   0
 94549,'1 ',   1,  34,   1,     6.740,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,    1,  0,     0.000,     0.000,   0
 94550,'1 ',   1,  34,   1,     8.500,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,    1,  0,     0.000,     0.000,   0
 94551,'1 ',   1,  34,   1,    11.400,     0.000,     0.000,     0.000,     0.000,    -2.850,   1,    1,  0,     0.000,     0.000,   0
 94552,'1 ',   1,  34,   1,    10.180,     0.000,     0.000,     0.000,     0.000,    -2.540,   1,    1,  0,     0.000,     0.000,   0
 94553,'1 ',   1,  34,   1,    10.050,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,    1,  0,     0.000,     0.000,   0
 94554,'1 ',   1,  34,   1,    10.330,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,    1,  0,     0.000,     0.000,   0
 94555,'1 ',   1,  34,   1,    11.890,     0.000,     0.000,     0.000,     0.000,    -2.970,   1,    1,  0,     0.000,     0.000,   0
 94556,'1 ',   1,  34,   1,    10.080,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,    1,  0,     0.000,     0.000,   0
 94557,'1 ',   1,  34,   1,    45.810,     0.000,     0.000,     0.000,     0.000,   -17.500,   1,    1,  0,     0.000,     0.000,   0
 94559,'1 ',   1,  34,   1,    11.240,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,    1,  0,     0.000,     0.000,   0
 94560,'1 ',   1,  34,   1,     8.970,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,    1,  0,     0.000,     0.000,   0
 94561,'1 ',   1,  34,   1,     5.930,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,    1,  0,     0.000,     0.000,   0
 94562,'1 ',   1,  34,   1,     7.020,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,    1,  0,     0.000,     0.000,   0
 94563,'1 ',   1,  34,   1,    10.360,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,    1,  0,     0.000,     0.000,   0
 94565,'1 ',   1,  34,   1,    22.520,     0.000,     0.000,     0.000,     0.000,    -5.630,   1,    1,  0,     0.000,     0.000,   0
 94566,'1 ',   1,  34,   1,     5.480,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,    1,  0,     0.000,     0.000,   0
 94567,'1 ',   1,  34,   1,     8.090,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,    1,  0,     0.000,     0.000,   0
 94568,'1 ',   1,  34,   1,    13.840,     0.000,     0.000,     0.000,     0.000,    -3.460,   1,    1,  0,     0.000,     0.000,   0
 94569,'1 ',   1,  34,   1,    36.230,     0.000,     0.000,     0.000,     0.000,    -9.060,   1,    1,  0,     0.000,     0.000,   0
 94570,'1 ',   1,  34,   1,    22.000,     0.000,     0.000,     0.000,     0.000,    -5.500,   1,    1,  0,     0.000,     0.000,   0
 94571,'1 ',   1,  34,   1,     8.410,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,    1,  0,     0.000,     0.000,   0
 94572,'1 ',   1,  34,   1,     7.320,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,    1,  0,     0.000,     0.000,   0
 94573,'1 ',   1,  34,   1,    55.570,     0.000,     0.000,     0.000,     0.000,   -20.980,   1,    1,  0,     0.000,     0.000,   0
 94575,'1 ',   1,  34,   1,     8.670,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,    1,  0,     0.000,     0.000,   0
 94576,'1 ',   1,  34,   1,     4.760,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,    1,  0,     0.000,     0.000,   0
 94577,'1 ',   1,  34,   1,     7.910,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,    1,  0,     0.000,     0.000,   0
 94578,'1 ',   1,  34,   1,    19.390,     0.000,     0.000,     0.000,     0.000,    -4.850,   1,    1,  0,     0.000,     0.000,   0
 94579,'1 ',   1,  34,   1,     6.280,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,    1,  0,     0.000,     0.000,   0
 94580,'1 ',   1,  34,   1,    11.770,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,    1,  0,     0.000,     0.000,   0
 94581,'1 ',   1,  34,   1,     7.800,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,    1,  0,     0.000,     0.000,   0
 94582,'1 ',   1,  34,   1,     6.950,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,    1,  0,     0.000,     0.000,   0
 94583,'1 ',   1,  34,   1,    27.430,     0.000,     0.000,     0.000,     0.000,    -6.860,   1,    1,  0,     0.000,     0.000,   0
 94584,'1 ',   1,  34,   1,    18.960,     0.000,     0.000,     0.000,     0.000,    -4.740,   1,    1,  0,     0.000,     0.000,   0
 94585,'1 ',   1,  34,   1,    14.280,     0.000,     0.000,     0.000,     0.000,    -3.570,   1,    1,  0,     0.000,     0.000,   0
 94586,'1 ',   1,  34,   1,     8.980,     0.000,     0.000,     0.000,     0.000,    -5.670,   1,    1,  0,     0.000,     0.000,   0
 94587,'1 ',   1,  34,   1,    10.540,     0.000,     0.000,     0.000,     0.000,    -6.150,   1,    1,  0,     0.000,     0.000,   0
 94588,'1 ',   1,  34,   1,    10.350,     0.000,     0.000,     0.000,     0.000,    -5.450,   1,    1,  0,     0.000,     0.000,   0
 94589,'1 ',   1,  34,   1,     9.090,     0.000,     0.000,     0.000,     0.000,    -5.370,   1,    1,  0,     0.000,     0.000,   0
 94590,'1 ',   1,  34,   1,    12.710,     0.000,     0.000,     0.000,     0.000,    -7.550,   1,    1,  0,     0.000,     0.000,   0
 94591,'1 ',   1,  34,   1,     3.790,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,    1,  0,     0.000,     0.000,   0
 94592,'1 ',   1,  34,   1,     9.480,     0.000,     0.000,     0.000,     0.000,    -5.580,   1,    1,  0,     0.000,     0.000,   0
 94593,'1 ',   1,  34,   1,     7.220,     0.000,     0.000,     0.000,     0.000,    -4.080,   1,    1,  0,     0.000,     0.000,   0
 94594,'1 ',   1,  34,   1,    42.740,     0.000,     0.000,     0.000,     0.000,   -12.770,   1,    1,  0,     0.000,     0.000,   0
 94596,'1 ',   1,  34,   1,   170.140,     0.000,     0.000,     0.000,     0.000,   -81.720,   1,    1,  0,     0.000,     0.000,   0
 94598,'1 ',   1,  34,   1,     8.960,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,    1,  0,     0.000,     0.000,   0
 94599,'1 ',   1,  34,   1,    22.210,     0.000,     0.000,     0.000,     0.000,    -5.550,   1,    1,  0,     0.000,     0.000,   0
 94601,'1 ',   1,  34,   1,    13.040,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,    1,  0,     0.000,     0.000,   0
 94602,'1 ',   1,  34,   1,    23.480,     0.000,     0.000,     0.000,     0.000,    -5.870,   1,    1,  0,     0.000,     0.000,   0
 94604,'1 ',   1,  34,   1,    10.190,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,    1,  0,     0.000,     0.000,   0
 94605,'1 ',   1,  34,   1,    16.030,     0.000,     0.000,     0.000,     0.000,    -4.010,   1,    1,  0,     0.000,     0.000,   0
 94606,'1 ',   1,  34,   1,    17.810,     0.000,     0.000,     0.000,     0.000,    -4.450,   1,    1,  0,     0.000,     0.000,   0
 94607,'1 ',   1,  34,   1,    19.200,     0.000,     0.000,     0.000,     0.000,    -4.800,   1,    1,  0,     0.000,     0.000,   0
 94608,'1 ',   1,  34,   1,    15.600,     0.000,     0.000,     0.000,     0.000,    -3.900,   1,    1,  0,     0.000,     0.000,   0
 94610,'1 ',   1,  34,   1,    60.010,     0.000,     0.000,     0.000,     0.000,   -32.470,   1,    1,  0,     0.000,     0.000,   0
 94614,'1 ',   1,  34,   1,    35.480,     0.000,     0.000,     0.000,     0.000,    -8.870,   1,    1,  0,     0.000,     0.000,   0
 94615,'1 ',   1,  34,   1,    20.730,     0.000,     0.000,     0.000,     0.000,   -11.340,   1,    1,  0,     0.000,     0.000,   0
 94616,'1 ',   1,  34,   1,     6.030,     0.000,     0.000,     0.000,     0.000,    -3.300,   1,    1,  0,     0.000,     0.000,   0
 94617,'1 ',   1,  34,   1,    10.630,     0.000,     0.000,     0.000,     0.000,    -6.330,   1,    1,  0,     0.000,     0.000,   0
 94618,'1 ',   1,  34,   1,    11.690,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,    1,  0,     0.000,     0.000,   0
 94619,'1 ',   1,  34,   1,    12.380,     0.000,     0.000,     0.000,     0.000,    -5.410,   1,    1,  0,     0.000,     0.000,   0
 94620,'1 ',   1,  34,   1,     6.650,     0.000,     0.000,     0.000,     0.000,    -3.640,   1,    1,  0,     0.000,     0.000,   0
 94621,'1 ',   1,  34,   1,     7.900,     0.000,     0.000,     0.000,     0.000,    -4.510,   1,    1,  0,     0.000,     0.000,   0
 94622,'1 ',   1,  34,   1,    11.050,     0.000,     0.000,     0.000,     0.000,    -5.520,   1,    1,  0,     0.000,     0.000,   0
 94624,'1 ',   1,  34,   1,    17.340,     0.000,     0.000,     0.000,     0.000,    -8.430,   1,    1,  0,     0.000,     0.000,   0
 94625,'1 ',   1,  34,   1,    17.080,     0.000,     0.000,     0.000,     0.000,    -4.270,   1,    1,  0,     0.000,     0.000,   0
 94626,'1 ',   1,  34,   1,    13.180,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,    1,  0,     0.000,     0.000,   0
 94627,'1 ',   1,  34,   1,    16.090,     0.000,     0.000,     0.000,     0.000,    -4.020,   1,    1,  0,     0.000,     0.000,   0
 94628,'1 ',   1,  34,   1,    10.360,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,    1,  0,     0.000,     0.000,   0
 94629,'1 ',   1,  34,   1,    17.980,     0.000,     0.000,     0.000,     0.000,    -4.490,   1,    1,  0,     0.000,     0.000,   0
 94630,'1 ',   1,  34,   1,     8.670,     0.000,     0.000,     0.000,     0.000,    -5.080,   1,    1,  0,     0.000,     0.000,   0
 94631,'1 ',   1,  34,   1,     4.440,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,    1,  0,     0.000,     0.000,   0
 94632,'1 ',   1,  34,   1,     9.880,     0.000,     0.000,     0.000,     0.000,    -5.600,   1,    1,  0,     0.000,     0.000,   0
 94633,'1 ',   1,  34,   1,    13.690,     0.000,     0.000,     0.000,     0.000,    -6.570,   1,    1,  0,     0.000,     0.000,   0
 94634,'1 ',   1,  34,   1,     8.490,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,    1,  0,     0.000,     0.000,   0
 94635,'1 ',   1,  34,   1,     4.700,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,    1,  0,     0.000,     0.000,   0
 94636,'1 ',   1,  34,   1,    21.660,     0.000,     0.000,     0.000,     0.000,    -5.420,   1,    1,  0,     0.000,     0.000,   0
 94637,'1 ',   1,  34,   1,     6.580,     0.000,     0.000,     0.000,     0.000,    -3.240,   1,    1,  0,     0.000,     0.000,   0
 94638,'1 ',   1,  34,   1,     6.220,     0.000,     0.000,     0.000,     0.000,    -3.810,   1,    1,  0,     0.000,     0.000,   0
 94639,'1 ',   1,  34,   1,    12.190,     0.000,     0.000,     0.000,     0.000,    -3.050,   1,    1,  0,     0.000,     0.000,   0
 94640,'1 ',   1,  34,   1,    13.670,     0.000,     0.000,     0.000,     0.000,    -3.420,   1,    1,  0,     0.000,     0.000,   0
 94641,'1 ',   1,  34,   1,    11.040,     0.000,     0.000,     0.000,     0.000,    -6.230,   1,    1,  0,     0.000,     0.000,   0
 94642,'1 ',   1,  34,   1,    11.390,     0.000,     0.000,     0.000,     0.000,    -5.020,   1,    1,  0,     0.000,     0.000,   0
 94643,'1 ',   1,  34,   1,    29.470,     0.000,     0.000,     0.000,     0.000,    -7.370,   1,    1,  0,     0.000,     0.000,   0
 94644,'1 ',   1,  34,   1,     9.920,     0.000,     0.000,     0.000,     0.000,    -5.810,   1,    1,  0,     0.000,     0.000,   0
 94645,'1 ',   1,  34,   1,    14.350,     0.000,     0.000,     0.000,     0.000,    -7.880,   1,    1,  0,     0.000,     0.000,   0
 94646,'1 ',   1,  34,   1,    25.150,     0.000,     0.000,     0.000,     0.000,   -15.130,   1,    1,  0,     0.000,     0.000,   0
 94648,'1 ',   1,  34,   1,    36.660,     0.000,     0.000,     0.000,     0.000,   -16.140,   1,    1,  0,     0.000,     0.000,   0
 94650,'1 ',   1,  34,   1,    18.960,     0.000,     0.000,     0.000,     0.000,    -9.180,   1,    1,  0,     0.000,     0.000,   0
 94651,'1 ',   1,  34,   1,    10.920,     0.000,     0.000,     0.000,     0.000,    -6.160,   1,    1,  0,     0.000,     0.000,   0
 94652,'1 ',   1,  34,   1,     8.850,     0.000,     0.000,     0.000,     0.000,    -4.400,   1,    1,  0,     0.000,     0.000,   0
 94653,'1 ',   1,  34,   1,   109.240,     0.000,     0.000,     0.000,     0.000,   -45.650,   1,    1,  0,     0.000,     0.000,   0
 94655,'1 ',   1,  34,   1,    13.050,     0.000,     0.000,     0.000,     0.000,    -6.050,   1,    1,  0,     0.000,     0.000,   0
 94656,'1 ',   1,  34,   1,     6.260,     0.000,     0.000,     0.000,     0.000,    -3.070,   1,    1,  0,     0.000,     0.000,   0
 94657,'1 ',   1,  34,   1,    19.350,     0.000,     0.000,     0.000,     0.000,   -11.100,   1,    1,  0,     0.000,     0.000,   0
 94658,'1 ',   1,  34,   1,     7.610,     0.000,     0.000,     0.000,     0.000,    -4.460,   1,    1,  0,     0.000,     0.000,   0
 94659,'1 ',   1,  34,   1,    16.280,     0.000,     0.000,     0.000,     0.000,    -8.270,   1,    1,  0,     0.000,     0.000,   0
 94660,'1 ',   1,  34,   1,    11.310,     0.000,     0.000,     0.000,     0.000,    -6.200,   1,    1,  0,     0.000,     0.000,   0
 94661,'1 ',   1,  34,   1,     9.500,     0.000,     0.000,     0.000,     0.000,    -5.850,   1,    1,  0,     0.000,     0.000,   0
 94662,'1 ',   1,  34,   1,    39.000,     0.000,     0.000,     0.000,     0.000,   -15.410,   1,    1,  0,     0.000,     0.000,   0
 94664,'1 ',   1,  34,   1,    12.720,     0.000,     0.000,     0.000,     0.000,    -6.170,   1,    1,  0,     0.000,     0.000,   0
 94665,'1 ',   1,  34,   1,    12.680,     0.000,     0.000,     0.000,     0.000,    -6.710,   1,    1,  0,     0.000,     0.000,   0
 94666,'1 ',   1,  34,   1,    20.460,     0.000,     0.000,     0.000,     0.000,   -12.040,   1,    1,  0,     0.000,     0.000,   0
 94667,'1 ',   1,  34,   1,     7.560,     0.000,     0.000,     0.000,     0.000,    -4.370,   1,    1,  0,     0.000,     0.000,   0
 94668,'1 ',   1,  34,   1,    11.310,     0.000,     0.000,     0.000,     0.000,    -5.680,   1,    1,  0,     0.000,     0.000,   0
 94669,'1 ',   1,  34,   1,     8.530,     0.000,     0.000,     0.000,     0.000,    -3.650,   1,    1,  0,     0.000,     0.000,   0
 94670,'1 ',   1,  34,   1,     6.050,     0.000,     0.000,     0.000,     0.000,    -3.740,   1,    1,  0,     0.000,     0.000,   0
 94671,'1 ',   1,  34,   1,     5.520,     0.000,     0.000,     0.000,     0.000,    -3.150,   1,    1,  0,     0.000,     0.000,   0
 94672,'1 ',   1,  34,   1,    17.690,     0.000,     0.000,     0.000,     0.000,    -6.590,   1,    1,  0,     0.000,     0.000,   0
 94673,'1 ',   1,  34,   1,     8.440,     0.000,     0.000,     0.000,     0.000,    -4.780,   1,    1,  0,     0.000,     0.000,   0
 94674,'1 ',   1,  34,   1,    12.530,     0.000,     0.000,     0.000,     0.000,    -6.930,   1,    1,  0,     0.000,     0.000,   0
 94675,'1 ',   1,  34,   1,    11.220,     0.000,     0.000,     0.000,     0.000,    -6.270,   1,    1,  0,     0.000,     0.000,   0
 94676,'1 ',   1,  34,   1,     9.240,     0.000,     0.000,     0.000,     0.000,    -4.700,   1,    1,  0,     0.000,     0.000,   0
 94678,'1 ',   1,  34,   1,    14.650,     0.000,     0.000,     0.000,     0.000,    -8.110,   1,    1,  0,     0.000,     0.000,   0
 94679,'1 ',   1,  34,   1,     4.880,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,    1,  0,     0.000,     0.000,   0
 94680,'1 ',   1,  34,   1,     5.900,     0.000,     0.000,     0.000,     0.000,    -3.360,   1,    1,  0,     0.000,     0.000,   0
 94681,'1 ',   1,  34,   1,    10.590,     0.000,     0.000,     0.000,     0.000,    -5.640,   1,    1,  0,     0.000,     0.000,   0
 94683,'1 ',   1,  34,   1,    26.220,     0.000,     0.000,     0.000,     0.000,   -15.590,   1,    1,  0,     0.000,     0.000,   0
 94684,'1 ',   1,  34,   1,    11.620,     0.000,     0.000,     0.000,     0.000,    -6.800,   1,    1,  0,     0.000,     0.000,   0
 94685,'1 ',   1,  34,   1,    17.650,     0.000,     0.000,     0.000,     0.000,    -8.970,   1,    1,  0,     0.000,     0.000,   0
 94686,'1 ',   1,  34,   1,    10.450,     0.000,     0.000,     0.000,     0.000,    -6.190,   1,    1,  0,     0.000,     0.000,   0
 94687,'1 ',   1,  34,   1,     9.750,     0.000,     0.000,     0.000,     0.000,    -4.750,   1,    1,  0,     0.000,     0.000,   0
 94688,'1 ',   1,  34,   1,    13.310,     0.000,     0.000,     0.000,     0.000,    -8.390,   1,    1,  0,     0.000,     0.000,   0
 94689,'1 ',   1,  34,   1,    14.340,     0.000,     0.000,     0.000,     0.000,    -9.050,   1,    1,  0,     0.000,     0.000,   0
 94690,'1 ',   1,  34,   1,     8.340,     0.000,     0.000,     0.000,     0.000,    -5.300,   1,    1,  0,     0.000,     0.000,   0
 94691,'1 ',   1,  34,   1,    14.220,     0.000,     0.000,     0.000,     0.000,    -7.530,   1,    1,  0,     0.000,     0.000,   0
 94692,'1 ',   1,  34,   1,    11.670,     0.000,     0.000,     0.000,     0.000,    -6.350,   1,    1,  0,     0.000,     0.000,   0
 94693,'1 ',   1,  34,   1,    11.750,     0.000,     0.000,     0.000,     0.000,    -6.570,   1,    1,  0,     0.000,     0.000,   0
 94694,'1 ',   1,  34,   1,    20.770,     0.000,     0.000,     0.000,     0.000,    -9.730,   1,    1,  0,     0.000,     0.000,   0
 94695,'1 ',   1,  34,   1,    10.740,     0.000,     0.000,     0.000,     0.000,    -5.390,   1,    1,  0,     0.000,     0.000,   0
 94697,'1 ',   1,  34,   1,    23.750,     0.000,     0.000,     0.000,     0.000,   -14.530,   1,    1,  0,     0.000,     0.000,   0
 94698,'1 ',   1,  34,   1,    10.100,     0.000,     0.000,     0.000,     0.000,    -6.120,   1,    1,  0,     0.000,     0.000,   0
 94699,'1 ',   1,  34,   1,    14.700,     0.000,     0.000,     0.000,     0.000,    -8.460,   1,    1,  0,     0.000,     0.000,   0
 94700,'1 ',   1,  34,   1,     7.740,     0.000,     0.000,     0.000,     0.000,    -4.930,   1,    1,  0,     0.000,     0.000,   0
 94701,'1 ',   1,  34,   1,     4.660,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,    1,  0,     0.000,     0.000,   0
 94702,'1 ',   1,  34,   1,     5.400,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,    1,  0,     0.000,     0.000,   0
 94703,'1 ',   1,  34,   1,     8.650,     0.000,     0.000,     0.000,     0.000,    -4.390,   1,    1,  0,     0.000,     0.000,   0
 94704,'1 ',   1,  34,   1,    11.740,     0.000,     0.000,     0.000,     0.000,    -5.500,   1,    1,  0,     0.000,     0.000,   0
 94705,'1 ',   1,  34,   1,    10.090,     0.000,     0.000,     0.000,     0.000,    -5.570,   1,    1,  0,     0.000,     0.000,   0
 94706,'1 ',   1,  34,   1,     9.660,     0.000,     0.000,     0.000,     0.000,    -5.450,   1,    1,  0,     0.000,     0.000,   0
 94707,'1 ',   1,  34,   1,     7.580,     0.000,     0.000,     0.000,     0.000,    -4.850,   1,    1,  0,     0.000,     0.000,   0
 94708,'1 ',   1,  34,   1,     7.290,     0.000,     0.000,     0.000,     0.000,    -4.050,   1,    1,  0,     0.000,     0.000,   0
 94709,'1 ',   1,  34,   1,    13.300,     0.000,     0.000,     0.000,     0.000,    -8.350,   1,    1,  0,     0.000,     0.000,   0
 94710,'1 ',   1,  34,   1,    10.040,     0.000,     0.000,     0.000,     0.000,    -5.850,   1,    1,  0,     0.000,     0.000,   0
 94711,'1 ',   1,  34,   1,     5.210,     0.000,     0.000,     0.000,     0.000,    -3.190,   1,    1,  0,     0.000,     0.000,   0
 94712,'1 ',   1,  34,   1,     7.330,     0.000,     0.000,     0.000,     0.000,    -3.380,   1,    1,  0,     0.000,     0.000,   0
 94713,'1 ',   1,  34,   1,    15.160,     0.000,     0.000,     0.000,     0.000,    -6.740,   1,    1,  0,     0.000,     0.000,   0
 94714,'1 ',   1,  34,   1,     2.070,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,    1,  0,     0.000,     0.000,   0
 94715,'1 ',   1,  34,   1,    18.720,     0.000,     0.000,     0.000,     0.000,    -7.610,   1,    1,  0,     0.000,     0.000,   0
 94716,'1 ',   1,  34,   1,    15.600,     0.000,     0.000,     0.000,     0.000,    -6.940,   1,    1,  0,     0.000,     0.000,   0
 94717,'1 ',   1,  34,   1,     6.980,     0.000,     0.000,     0.000,     0.000,    -4.150,   1,    1,  0,     0.000,     0.000,   0
 94718,'1 ',   1,  34,   1,     6.170,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,    1,  0,     0.000,     0.000,   0
 94719,'1 ',   1,  34,   1,    16.880,     0.000,     0.000,     0.000,     0.000,    -8.110,   1,    1,  0,     0.000,     0.000,   0
 94720,'1 ',   1,  34,   1,    16.390,     0.000,     0.000,     0.000,     0.000,    -7.270,   1,    1,  0,     0.000,     0.000,   0
 94722,'1 ',   1,  34,   1,    27.270,     0.000,     0.000,     0.000,     0.000,   -12.360,   1,    1,  0,     0.000,     0.000,   0
 94723,'1 ',   1,  34,   1,     6.260,     0.000,     0.000,     0.000,     0.000,    -3.850,   1,    1,  0,     0.000,     0.000,   0
 94724,'1 ',   1,  34,   1,     6.320,     0.000,     0.000,     0.000,     0.000,    -3.100,   1,    1,  0,     0.000,     0.000,   0
 94725,'1 ',   1,  34,   1,    28.940,     0.000,     0.000,     0.000,     0.000,   -16.270,   1,    1,  0,     0.000,     0.000,   0
 94726,'1 ',   1,  34,   1,     6.450,     0.000,     0.000,     0.000,     0.000,    -4.070,   1,    1,  0,     0.000,     0.000,   0
 94727,'1 ',   1,  34,   1,     7.780,     0.000,     0.000,     0.000,     0.000,    -4.200,   1,    1,  0,     0.000,     0.000,   0
 94728,'1 ',   1,  34,   1,     8.210,     0.000,     0.000,     0.000,     0.000,    -4.870,   1,    1,  0,     0.000,     0.000,   0
 94730,'1 ',   1,  34,   1,   134.330,     0.000,     0.000,     0.000,     0.000,   -57.120,   1,    1,  0,     0.000,     0.000,   0
 94732,'1 ',   1,  34,   1,     8.210,     0.000,     0.000,     0.000,     0.000,    -3.720,   1,    1,  0,     0.000,     0.000,   0
 94733,'1 ',   1,  34,   1,     6.640,     0.000,     0.000,     0.000,     0.000,    -3.610,   1,    1,  0,     0.000,     0.000,   0
 94734,'1 ',   1,  34,   1,    17.430,     0.000,     0.000,     0.000,     0.000,    -8.290,   1,    1,  0,     0.000,     0.000,   0
 94735,'1 ',   1,  34,   1,    14.630,     0.000,     0.000,     0.000,     0.000,    -8.780,   1,    1,  0,     0.000,     0.000,   0
 94736,'1 ',   1,  34,   1,    10.590,     0.000,     0.000,     0.000,     0.000,    -4.190,   1,    1,  0,     0.000,     0.000,   0
 94737,'1 ',   1,  34,   1,    46.100,     0.000,     0.000,     0.000,     0.000,   -12.310,   1,    1,  0,     0.000,     0.000,   0
 94739,'1 ',   1,  34,   1,     4.300,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,    1,  0,     0.000,     0.000,   0
 94740,'1 ',   1,  34,   1,     7.380,     0.000,     0.000,     0.000,     0.000,    -3.590,   1,    1,  0,     0.000,     0.000,   0
 94741,'1 ',   1,  34,   1,     7.440,     0.000,     0.000,     0.000,     0.000,    -4.260,   1,    1,  0,     0.000,     0.000,   0
 94742,'1 ',   1,  34,   1,    10.980,     0.000,     0.000,     0.000,     0.000,    -6.680,   1,    1,  0,     0.000,     0.000,   0
 94743,'1 ',   1,  34,   1,     2.470,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,    1,  0,     0.000,     0.000,   0
 94744,'1 ',   1,  34,   1,     6.370,     0.000,     0.000,     0.000,     0.000,    -3.430,   1,    1,  0,     0.000,     0.000,   0
 94745,'1 ',   1,  34,   1,    10.370,     0.000,     0.000,     0.000,     0.000,    -4.750,   1,    1,  0,     0.000,     0.000,   0
 94746,'1 ',   1,  34,   1,    21.520,     0.000,     0.000,     0.000,     0.000,   -10.650,   1,    1,  0,     0.000,     0.000,   0
 94747,'1 ',   1,  34,   1,     7.050,     0.000,     0.000,     0.000,     0.000,    -3.370,   1,    1,  0,     0.000,     0.000,   0
 94748,'1 ',   1,  34,   1,    10.860,     0.000,     0.000,     0.000,     0.000,    -5.740,   1,    1,  0,     0.000,     0.000,   0
 94749,'1 ',   1,  34,   1,     5.370,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,    1,  0,     0.000,     0.000,   0
 94750,'1 ',   1,  34,   1,    24.590,     0.000,     0.000,     0.000,     0.000,    -7.750,   1,    1,  0,     0.000,     0.000,   0
 94751,'1 ',   1,  34,   1,     8.200,     0.000,     0.000,     0.000,     0.000,    -5.090,   1,    1,  0,     0.000,     0.000,   0
 94752,'1 ',   1,  34,   1,   223.920,     0.000,     0.000,     0.000,     0.000,   -98.550,   1,    1,  0,     0.000,     0.000,   0
 94754,'1 ',   1,  34,   1,     7.590,     0.000,     0.000,     0.000,     0.000,    -3.680,   1,    1,  0,     0.000,     0.000,   0
 94756,'1 ',   1,  34,   1,   163.600,     0.000,     0.000,     0.000,     0.000,   -61.130,   1,    1,  0,     0.000,     0.000,   0
 94757,'1 ',   1,  34,   1,    14.880,     0.000,     0.000,     0.000,     0.000,    -6.840,   1,    1,  0,     0.000,     0.000,   0
 94758,'1 ',   1,  34,   1,     2.960,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,    1,  0,     0.000,     0.000,   0
 94759,'1 ',   1,  34,   1,    12.980,     0.000,     0.000,     0.000,     0.000,    -6.550,   1,    1,  0,     0.000,     0.000,   0
 94760,'1 ',   1,  34,   1,    83.550,     0.000,     0.000,     0.000,     0.000,   -31.180,   1,    1,  0,     0.000,     0.000,   0
 94761,'1 ',   1,  34,   1,     8.150,     0.000,     0.000,     0.000,     0.000,    -4.770,   1,    1,  0,     0.000,     0.000,   0
 94763,'1 ',   1,  34,   1,     4.960,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,    1,  0,     0.000,     0.000,   0
 94765,'1 ',   1,  34,   1,   496.310,     0.000,     0.000,     0.000,     0.000,  -175.090,   1,    1,  0,     0.000,     0.000,   0
 94767,'1 ',   1,  34,   1,    15.430,     0.000,     0.000,     0.000,     0.000,    -7.730,   1,    1,  0,     0.000,     0.000,   0
 94770,'1 ',   1,  34,   1,    83.790,     0.000,     0.000,     0.000,     0.000,   -34.610,   1,    1,  0,     0.000,     0.000,   0
 94771,'1 ',   1,  34,   1,   309.870,     0.000,     0.000,     0.000,     0.000,  -122.140,   1,    1,  0,     0.000,     0.000,   0
 94773,'1 ',   1,  34,   1,    25.850,     0.000,     0.000,     0.000,     0.000,   -11.640,   1,    1,  0,     0.000,     0.000,   0
 94774,'1 ',   1,  34,   1,    10.700,     0.000,     0.000,     0.000,     0.000,    -5.950,   1,    1,  0,     0.000,     0.000,   0
 94775,'1 ',   1,  34,   1,    17.300,     0.000,     0.000,     0.000,     0.000,   -10.070,   1,    1,  0,     0.000,     0.000,   0
 94776,'1 ',   1,  34,   1,    11.910,     0.000,     0.000,     0.000,     0.000,    -6.260,   1,    1,  0,     0.000,     0.000,   0
 94777,'1 ',   1,  34,   1,     8.240,     0.000,     0.000,     0.000,     0.000,    -4.960,   1,    1,  0,     0.000,     0.000,   0
 94778,'1 ',   1,  34,   1,     4.650,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,    1,  0,     0.000,     0.000,   0
 94779,'1 ',   1,  34,   1,     6.300,     0.000,     0.000,     0.000,     0.000,    -3.490,   1,    1,  0,     0.000,     0.000,   0
 94780,'1 ',   1,  34,   1,     7.390,     0.000,     0.000,     0.000,     0.000,    -4.420,   1,    1,  0,     0.000,     0.000,   0
 94781,'1 ',   1,  34,   1,   110.990,     0.000,     0.000,     0.000,     0.000,   -58.320,   1,    1,  0,     0.000,     0.000,   0
 94782,'1 ',   1,  34,   1,    13.750,     0.000,     0.000,     0.000,     0.000,    -5.750,   1,    1,  0,     0.000,     0.000,   0
 94783,'1 ',   1,  34,   1,    17.380,     0.000,     0.000,     0.000,     0.000,    -9.170,   1,    1,  0,     0.000,     0.000,   0
 94784,'1 ',   1,  34,   1,    11.450,     0.000,     0.000,     0.000,     0.000,    -6.530,   1,    1,  0,     0.000,     0.000,   0
 94785,'1 ',   1,  34,   1,    72.640,     0.000,     0.000,     0.000,     0.000,   -38.440,   1,    1,  0,     0.000,     0.000,   0
 94786,'1 ',   1,  34,   1,     3.170,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,    1,  0,     0.000,     0.000,   0
 94787,'1 ',   1,  34,   1,    25.240,     0.000,     0.000,     0.000,     0.000,    -6.310,   1,    1,  0,     0.000,     0.000,   0
 94788,'1 ',   1,  34,   1,    75.220,     0.000,     0.000,     0.000,     0.000,   -21.180,   1,    1,  0,     0.000,     0.000,   0
 94790,'1 ',   1,  34,   1,     6.270,     0.000,     0.000,     0.000,     0.000,    -3.550,   1,    1,  0,     0.000,     0.000,   0
 94791,'1 ',   1,  34,   1,    20.900,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 94792,'1 ',   1,  34,   1,     5.870,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 94794,'1 ',   1,  34,   1,   104.640,     0.000,     0.000,     0.000,     0.000,   -55.250,   1,    1,  0,     0.000,     0.000,   0
 94795,'1 ',   1,  34,   1,     5.000,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,    1,  0,     0.000,     0.000,   0
 94796,'1 ',   1,  34,   1,     3.840,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,    1,  0,     0.000,     0.000,   0
 94797,'1 ',   1,  34,   1,    11.880,     0.000,     0.000,     0.000,     0.000,    -6.680,   1,    1,  0,     0.000,     0.000,   0
 94798,'1 ',   1,  34,   1,     8.000,     0.000,     0.000,     0.000,     0.000,    -4.690,   1,    1,  0,     0.000,     0.000,   0
 94799,'1 ',   1,  34,   1,     2.200,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,    1,  0,     0.000,     0.000,   0
 94800,'1 ',   1,  34,   1,     6.520,     0.000,     0.000,     0.000,     0.000,    -3.720,   1,    1,  0,     0.000,     0.000,   0
 94801,'1 ',   1,  34,   1,     9.380,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,    1,  0,     0.000,     0.000,   0
 94802,'1 ',   1,  34,   1,    18.520,     0.000,     0.000,     0.000,     0.000,    -9.270,   1,    1,  0,     0.000,     0.000,   0
 94803,'1 ',   1,  34,   1,    17.290,     0.000,     0.000,     0.000,     0.000,    -5.960,   1,    1,  0,     0.000,     0.000,   0
 94804,'1 ',   1,  34,   1,    12.120,     0.000,     0.000,     0.000,     0.000,    -6.650,   1,    1,  0,     0.000,     0.000,   0
 94805,'1 ',   1,  34,   1,    37.610,     0.000,     0.000,     0.000,     0.000,   -15.570,   1,    1,  0,     0.000,     0.000,   0
 94806,'1 ',   1,  34,   1,    10.490,     0.000,     0.000,     0.000,     0.000,    -5.610,   1,    1,  0,     0.000,     0.000,   0
 94807,'1 ',   1,  34,   1,     3.160,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,    1,  0,     0.000,     0.000,   0
 94808,'1 ',   1,  34,   1,     2.810,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,    1,  0,     0.000,     0.000,   0
 94809,'1 ',   1,  34,   1,     9.330,     0.000,     0.000,     0.000,     0.000,    -5.300,   1,    1,  0,     0.000,     0.000,   0
 94810,'1 ',   1,  34,   1,    43.560,     0.000,     0.000,     0.000,     0.000,   -15.570,   1,    1,  0,     0.000,     0.000,   0
 94812,'1 ',   1,  34,   1,     7.870,     0.000,     0.000,     0.000,     0.000,    -3.960,   1,    1,  0,     0.000,     0.000,   0
 94813,'1 ',   1,  34,   1,    22.740,     0.000,     0.000,     0.000,     0.000,   -10.610,   1,    1,  0,     0.000,     0.000,   0
 94814,'1 ',   1,  34,   1,    12.490,     0.000,     0.000,     0.000,     0.000,    -5.890,   1,    1,  0,     0.000,     0.000,   0
 94815,'1 ',   1,  34,   1,    16.870,     0.000,     0.000,     0.000,     0.000,    -7.420,   1,    1,  0,     0.000,     0.000,   0
 94816,'1 ',   1,  34,   1,    28.820,     0.000,     0.000,     0.000,     0.000,   -15.710,   1,    1,  0,     0.000,     0.000,   0
 94817,'1 ',   1,  34,   1,     2.650,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,    1,  0,     0.000,     0.000,   0
 94818,'1 ',   1,  34,   1,     9.500,     0.000,     0.000,     0.000,     0.000,    -5.240,   1,    1,  0,     0.000,     0.000,   0
 94819,'1 ',   1,  34,   1,     3.780,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,    1,  0,     0.000,     0.000,   0
 94820,'1 ',   1,  34,   1,     5.010,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,    1,  0,     0.000,     0.000,   0
 94822,'1 ',   1,  34,   1,     5.620,     0.000,     0.000,     0.000,     0.000,    -3.020,   1,    1,  0,     0.000,     0.000,   0
 94823,'1 ',   1,  34,   1,    23.830,     0.000,     0.000,     0.000,     0.000,    -7.960,   1,    1,  0,     0.000,     0.000,   0
 94824,'1 ',   1,  34,   1,    19.490,     0.000,     0.000,     0.000,     0.000,   -10.740,   1,    1,  0,     0.000,     0.000,   0
 94825,'1 ',   1,  34,   1,    17.880,     0.000,     0.000,     0.000,     0.000,    -8.280,   1,    1,  0,     0.000,     0.000,   0
 94826,'1 ',   1,  34,   1,     3.170,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,    1,  0,     0.000,     0.000,   0
 94827,'1 ',   1,  34,   1,    11.120,     0.000,     0.000,     0.000,     0.000,    -6.710,   1,    1,  0,     0.000,     0.000,   0
 94828,'1 ',   1,  34,   1,    10.150,     0.000,     0.000,     0.000,     0.000,    -4.910,   1,    1,  0,     0.000,     0.000,   0
 94829,'1 ',   1,  34,   1,    10.540,     0.000,     0.000,     0.000,     0.000,    -4.990,   1,    1,  0,     0.000,     0.000,   0
 94830,'1 ',   1,  34,   1,     6.520,     0.000,     0.000,     0.000,     0.000,    -3.700,   1,    1,  0,     0.000,     0.000,   0
 94831,'1 ',   1,  34,   1,    13.020,     0.000,     0.000,     0.000,     0.000,    -6.380,   1,    1,  0,     0.000,     0.000,   0
 94832,'1 ',   1,  34,   1,    46.930,     0.000,     0.000,     0.000,     0.000,   -16.190,   1,    1,  0,     0.000,     0.000,   0
 94834,'1 ',   1,  34,   1,    21.900,     0.000,     0.000,     0.000,     0.000,    -8.470,   1,    1,  0,     0.000,     0.000,   0
 94835,'1 ',   1,  34,   1,    15.070,     0.000,     0.000,     0.000,     0.000,    -8.860,   1,    1,  0,     0.000,     0.000,   0
 94836,'1 ',   1,  34,   1,     3.820,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,    1,  0,     0.000,     0.000,   0
 94837,'1 ',   1,  34,   1,     8.660,     0.000,     0.000,     0.000,     0.000,    -4.160,   1,    1,  0,     0.000,     0.000,   0
 94838,'1 ',   1,  34,   1,     7.540,     0.000,     0.000,     0.000,     0.000,    -4.320,   1,    1,  0,     0.000,     0.000,   0
 94839,'1 ',   1,  34,   1,     3.970,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,    1,  0,     0.000,     0.000,   0
 94840,'1 ',   1,  34,   1,     7.270,     0.000,     0.000,     0.000,     0.000,    -3.720,   1,    1,  0,     0.000,     0.000,   0
 94841,'1 ',   1,  34,   1,    27.130,     0.000,     0.000,     0.000,     0.000,    -6.780,   1,    1,  0,     0.000,     0.000,   0
 94842,'1 ',   1,  34,   1,    18.140,     0.000,     0.000,     0.000,     0.000,    -4.540,   1,    1,  0,     0.000,     0.000,   0
 94845,'1 ',   1,  34,   1,     6.650,     0.000,     0.000,     0.000,     0.000,    -3.940,   1,    1,  0,     0.000,     0.000,   0
 94846,'1 ',   1,  34,   1,    25.200,     0.000,     0.000,     0.000,     0.000,   -10.820,   1,    1,  0,     0.000,     0.000,   0
 94847,'1 ',   1,  34,   1,    10.010,     0.000,     0.000,     0.000,     0.000,    -4.970,   1,    1,  0,     0.000,     0.000,   0
 94848,'1 ',   1,  34,   1,     9.400,     0.000,     0.000,     0.000,     0.000,    -5.200,   1,    1,  0,     0.000,     0.000,   0
 94849,'1 ',   1,  34,   1,     7.930,     0.000,     0.000,     0.000,     0.000,    -4.750,   1,    1,  0,     0.000,     0.000,   0
 94850,'1 ',   1,  34,   1,   136.480,     0.000,     0.000,     0.000,     0.000,   -52.670,   1,    1,  0,     0.000,     0.000,   0
 94852,'1 ',   1,  34,   1,    15.490,     0.000,     0.000,     0.000,     0.000,    -7.200,   1,    1,  0,     0.000,     0.000,   0
 94853,'1 ',   1,  34,   1,    29.240,     0.000,     0.000,     0.000,     0.000,   -13.910,   1,    1,  0,     0.000,     0.000,   0
 94855,'1 ',   1,  34,   1,     6.550,     0.000,     0.000,     0.000,     0.000,    -3.770,   1,    1,  0,     0.000,     0.000,   0
 94856,'1 ',   1,  34,   1,     8.380,     0.000,     0.000,     0.000,     0.000,    -3.580,   1,    1,  0,     0.000,     0.000,   0
 94857,'1 ',   1,  34,   1,     3.840,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,    1,  0,     0.000,     0.000,   0
 94859,'1 ',   1,  34,   1,     7.340,     0.000,     0.000,     0.000,     0.000,    -3.410,   1,    1,  0,     0.000,     0.000,   0
 94860,'1 ',   1,  34,   1,    11.640,     0.000,     0.000,     0.000,     0.000,    -7.370,   1,    1,  0,     0.000,     0.000,   0
 94861,'1 ',   1,  34,   1,    16.810,     0.000,     0.000,     0.000,     0.000,    -4.200,   1,    1,  0,     0.000,     0.000,   0
 94862,'1 ',   1,  34,   1,    11.030,     0.000,     0.000,     0.000,     0.000,    -5.760,   1,    1,  0,     0.000,     0.000,   0
 94863,'1 ',   1,  34,   1,     8.240,     0.000,     0.000,     0.000,     0.000,    -4.890,   1,    1,  0,     0.000,     0.000,   0
 94864,'1 ',   1,  34,   1,     6.820,     0.000,     0.000,     0.000,     0.000,    -3.480,   1,    1,  0,     0.000,     0.000,   0
 94865,'1 ',   1,  34,   1,     8.730,     0.000,     0.000,     0.000,     0.000,    -5.540,   1,    1,  0,     0.000,     0.000,   0
 94866,'1 ',   1,  34,   1,    10.170,     0.000,     0.000,     0.000,     0.000,    -5.330,   1,    1,  0,     0.000,     0.000,   0
 94867,'1 ',   1,  34,   1,     8.230,     0.000,     0.000,     0.000,     0.000,    -4.580,   1,    1,  0,     0.000,     0.000,   0
 94868,'1 ',   1,  34,   1,     4.320,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,    1,  0,     0.000,     0.000,   0
 94869,'1 ',   1,  34,   1,    26.680,     0.000,     0.000,     0.000,     0.000,   -12.380,   1,    1,  0,     0.000,     0.000,   0
 94871,'1 ',   1,  34,   1,    17.100,     0.000,     0.000,     0.000,     0.000,    -8.010,   1,    1,  0,     0.000,     0.000,   0
 94873,'1 ',   1,  34,   1,     5.160,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,    1,  0,     0.000,     0.000,   0
 94874,'1 ',   1,  34,   1,     2.550,     0.000,     0.000,     0.000,     0.000,    -0.640,   1,    1,  0,     0.000,     0.000,   0
 94875,'1 ',   1,  34,   1,    16.160,     0.000,     0.000,     0.000,     0.000,    -8.320,   1,    1,  0,     0.000,     0.000,   0
 94876,'1 ',   1,  34,   1,    20.050,     0.000,     0.000,     0.000,     0.000,   -10.250,   1,    1,  0,     0.000,     0.000,   0
 94879,'1 ',   1,  34,   1,    22.600,     0.000,     0.000,     0.000,     0.000,   -12.550,   1,    1,  0,     0.000,     0.000,   0
 94880,'1 ',   1,  34,   1,    20.660,     0.000,     0.000,     0.000,     0.000,   -11.640,   1,    1,  0,     0.000,     0.000,   0
 94881,'1 ',   1,  34,   1,    10.860,     0.000,     0.000,     0.000,     0.000,    -5.840,   1,    1,  0,     0.000,     0.000,   0
 94882,'1 ',   1,  34,   1,     4.400,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,    1,  0,     0.000,     0.000,   0
 94883,'1 ',   1,  34,   1,     5.280,     0.000,     0.000,     0.000,     0.000,    -3.150,   1,    1,  0,     0.000,     0.000,   0
 94884,'1 ',   1,  34,   1,     4.120,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,    1,  0,     0.000,     0.000,   0
 94885,'1 ',   1,  34,   1,     4.430,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,    1,  0,     0.000,     0.000,   0
 94886,'1 ',   1,  34,   1,     5.730,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,    1,  0,     0.000,     0.000,   0
 94887,'1 ',   1,  34,   1,     8.620,     0.000,     0.000,     0.000,     0.000,    -4.160,   1,    1,  0,     0.000,     0.000,   0
 94889,'1 ',   1,  34,   1,    19.450,     0.000,     0.000,     0.000,     0.000,    -6.870,   1,    1,  0,     0.000,     0.000,   0
 94890,'1 ',   1,  34,   1,    21.020,     0.000,     0.000,     0.000,     0.000,   -11.010,   1,    1,  0,     0.000,     0.000,   0
 94891,'1 ',   1,  34,   1,    18.570,     0.000,     0.000,     0.000,     0.000,    -4.640,   1,    1,  0,     0.000,     0.000,   0
 94892,'1 ',   1,  34,   1,    17.180,     0.000,     0.000,     0.000,     0.000,    -4.300,   1,    1,  0,     0.000,     0.000,   0
 94893,'1 ',   1,  34,   1,    11.710,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,    1,  0,     0.000,     0.000,   0
 94894,'1 ',   1,  34,   1,    11.890,     0.000,     0.000,     0.000,     0.000,    -7.090,   1,    1,  0,     0.000,     0.000,   0
 94895,'1 ',   1,  34,   1,   118.470,     0.000,     0.000,     0.000,     0.000,   -51.080,   1,    1,  0,     0.000,     0.000,   0
 94897,'1 ',   1,  34,   1,    25.700,     0.000,     0.000,     0.000,     0.000,   -12.210,   1,    1,  0,     0.000,     0.000,   0
 94898,'1 ',   1,  34,   1,    16.880,     0.000,     0.000,     0.000,     0.000,    -7.860,   1,    1,  0,     0.000,     0.000,   0
 94899,'1 ',   1,  34,   1,     9.430,     0.000,     0.000,     0.000,     0.000,    -5.870,   1,    1,  0,     0.000,     0.000,   0
 94900,'1 ',   1,  34,   1,    11.090,     0.000,     0.000,     0.000,     0.000,    -6.330,   1,    1,  0,     0.000,     0.000,   0
 94901,'1 ',   1,  34,   1,   120.460,     0.000,     0.000,     0.000,     0.000,   -40.990,   1,    1,  0,     0.000,     0.000,   0
 94903,'1 ',   1,  34,   1,    10.990,     0.000,     0.000,     0.000,     0.000,    -5.410,   1,    1,  0,     0.000,     0.000,   0
 94904,'1 ',   1,  34,   1,     8.280,     0.000,     0.000,     0.000,     0.000,    -4.700,   1,    1,  0,     0.000,     0.000,   0
 94906,'1 ',   1,  34,   1,    60.120,     0.000,     0.000,     0.000,     0.000,   -31.140,   1,    1,  0,     0.000,     0.000,   0
 94907,'1 ',   1,  34,   1,     2.530,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,    1,  0,     0.000,     0.000,   0
 94908,'1 ',   1,  34,   1,    13.490,     0.000,     0.000,     0.000,     0.000,    -3.370,   1,    1,  0,     0.000,     0.000,   0
 94909,'1 ',   1,  34,   1,     8.790,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,    1,  0,     0.000,     0.000,   0
 94910,'1 ',   1,  34,   1,    27.540,     0.000,     0.000,     0.000,     0.000,    -6.880,   1,    1,  0,     0.000,     0.000,   0
 94911,'1 ',   1,  34,   1,    24.020,     0.000,     0.000,     0.000,     0.000,    -6.010,   1,    1,  0,     0.000,     0.000,   0
 94912,'1 ',   1,  34,   1,    14.720,     0.000,     0.000,     0.000,     0.000,    -7.760,   1,    1,  0,     0.000,     0.000,   0
 94913,'1 ',   1,  34,   1,     8.960,     0.000,     0.000,     0.000,     0.000,    -4.390,   1,    1,  0,     0.000,     0.000,   0
 94914,'1 ',   1,  34,   1,    89.420,     0.000,     0.000,     0.000,     0.000,   -35.210,   1,    1,  0,     0.000,     0.000,   0
 94915,'1 ',   1,  34,   1,    23.860,     0.000,     0.000,     0.000,     0.000,   -13.660,   1,    1,  0,     0.000,     0.000,   0
 94916,'1 ',   1,  34,   1,    22.760,     0.000,     0.000,     0.000,     0.000,    -7.530,   1,    1,  0,     0.000,     0.000,   0
 94918,'1 ',   1,  34,   1,    14.130,     0.000,     0.000,     0.000,     0.000,    -8.320,   1,    1,  0,     0.000,     0.000,   0
 94920,'1 ',   1,  34,   1,    39.970,     0.000,     0.000,     0.000,     0.000,   -15.490,   1,    1,  0,     0.000,     0.000,   0
 94922,'1 ',   1,  34,   1,   166.380,     0.000,     0.000,     0.000,     0.000,   -73.230,   1,    1,  0,     0.000,     0.000,   0
 94924,'1 ',   1,  34,   1,     8.940,     0.000,     0.000,     0.000,     0.000,    -4.360,   1,    1,  0,     0.000,     0.000,   0
 94925,'1 ',   1,  34,   1,     6.250,     0.000,     0.000,     0.000,     0.000,    -3.520,   1,    1,  0,     0.000,     0.000,   0
 94926,'1 ',   1,  34,   1,     4.110,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,    1,  0,     0.000,     0.000,   0
 94927,'1 ',   1,  34,   1,     6.880,     0.000,     0.000,     0.000,     0.000,    -3.320,   1,    1,  0,     0.000,     0.000,   0
 94928,'1 ',   1,  34,   1,     9.260,     0.000,     0.000,     0.000,     0.000,    -5.320,   1,    1,  0,     0.000,     0.000,   0
 94929,'1 ',   1,  34,   1,     8.960,     0.000,     0.000,     0.000,     0.000,    -4.560,   1,    1,  0,     0.000,     0.000,   0
 94930,'1 ',   1,  34,   1,     5.590,     0.000,     0.000,     0.000,     0.000,    -3.560,   1,    1,  0,     0.000,     0.000,   0
 94931,'1 ',   1,  34,   1,     6.660,     0.000,     0.000,     0.000,     0.000,    -3.600,   1,    1,  0,     0.000,     0.000,   0
 94932,'1 ',   1,  34,   1,    13.740,     0.000,     0.000,     0.000,     0.000,    -6.840,   1,    1,  0,     0.000,     0.000,   0
 94933,'1 ',   1,  34,   1,     8.400,     0.000,     0.000,     0.000,     0.000,    -4.760,   1,    1,  0,     0.000,     0.000,   0
 94935,'1 ',   1,  34,   1,     6.310,     0.000,     0.000,     0.000,     0.000,    -3.640,   1,    1,  0,     0.000,     0.000,   0
 94936,'1 ',   1,  34,   1,     7.610,     0.000,     0.000,     0.000,     0.000,    -4.710,   1,    1,  0,     0.000,     0.000,   0
 94937,'1 ',   1,  34,   1,     7.560,     0.000,     0.000,     0.000,     0.000,    -4.180,   1,    1,  0,     0.000,     0.000,   0
 94938,'1 ',   1,  34,   1,     3.780,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,    1,  0,     0.000,     0.000,   0
 94939,'1 ',   1,  34,   1,     7.350,     0.000,     0.000,     0.000,     0.000,    -3.670,   1,    1,  0,     0.000,     0.000,   0
 94940,'1 ',   1,  34,   1,     5.550,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,    1,  0,     0.000,     0.000,   0
 94941,'1 ',   1,  34,   1,    11.650,     0.000,     0.000,     0.000,     0.000,    -5.160,   1,    1,  0,     0.000,     0.000,   0
 94943,'1 ',   1,  34,   1,    12.390,     0.000,     0.000,     0.000,     0.000,    -7.580,   1,    1,  0,     0.000,     0.000,   0
 94944,'1 ',   1,  34,   1,   459.480,     0.000,     0.000,     0.000,     0.000,  -199.360,   1,    1,  0,     0.000,     0.000,   0
 94946,'1 ',   1,  34,   1,    14.200,     0.000,     0.000,     0.000,     0.000,    -7.710,   1,    1,  0,     0.000,     0.000,   0
 94947,'1 ',   1,  34,   1,   186.940,     0.000,     0.000,     0.000,     0.000,   -72.720,   1,    1,  0,     0.000,     0.000,   0
 94948,'1 ',   1,  34,   1,    24.150,     0.000,     0.000,     0.000,     0.000,    -8.470,   1,    1,  0,     0.000,     0.000,   0
 94949,'1 ',   1,  34,   1,    26.580,     0.000,     0.000,     0.000,     0.000,   -14.170,   1,    1,  0,     0.000,     0.000,   0
 94950,'1 ',   1,  34,   1,    11.470,     0.000,     0.000,     0.000,     0.000,    -5.530,   1,    1,  0,     0.000,     0.000,   0
 94951,'1 ',   1,  34,   1,     8.870,     0.000,     0.000,     0.000,     0.000,    -4.970,   1,    1,  0,     0.000,     0.000,   0
 94952,'1 ',   1,  34,   1,     4.330,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,    1,  0,     0.000,     0.000,   0
 94953,'1 ',   1,  34,   1,    10.850,     0.000,     0.000,     0.000,     0.000,    -5.940,   1,    1,  0,     0.000,     0.000,   0
 94955,'1 ',   1,  34,   1,    13.740,     0.000,     0.000,     0.000,     0.000,    -5.070,   1,    1,  0,     0.000,     0.000,   0
 94956,'1 ',   1,  34,   1,     4.970,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,    1,  0,     0.000,     0.000,   0
 94957,'1 ',   1,  34,   1,    22.610,     0.000,     0.000,     0.000,     0.000,   -11.410,   1,    1,  0,     0.000,     0.000,   0
 94958,'1 ',   1,  34,   1,    65.520,     0.000,     0.000,     0.000,     0.000,   -28.910,   1,    1,  0,     0.000,     0.000,   0
 94960,'1 ',   1,  34,   1,    14.510,     0.000,     0.000,     0.000,     0.000,    -7.000,   1,    1,  0,     0.000,     0.000,   0
 94961,'1 ',   1,  34,   1,    14.310,     0.000,     0.000,     0.000,     0.000,    -8.150,   1,    1,  0,     0.000,     0.000,   0
 94962,'1 ',   1,  34,   1,    14.830,     0.000,     0.000,     0.000,     0.000,    -8.380,   1,    1,  0,     0.000,     0.000,   0
 94963,'1 ',   1,  34,   1,     9.140,     0.000,     0.000,     0.000,     0.000,    -5.250,   1,    1,  0,     0.000,     0.000,   0
 94964,'1 ',   1,  34,   1,    20.890,     0.000,     0.000,     0.000,     0.000,    -9.640,   1,    1,  0,     0.000,     0.000,   0
 94965,'1 ',   1,  34,   1,     5.220,     0.000,     0.000,     0.000,     0.000,    -2.980,   1,    1,  0,     0.000,     0.000,   0
 94967,'1 ',   1,  34,   1,    12.180,     0.000,     0.000,     0.000,     0.000,    -6.480,   1,    1,  0,     0.000,     0.000,   0
 94968,'1 ',   1,  34,   1,    37.850,     0.000,     0.000,     0.000,     0.000,   -17.930,   1,    1,  0,     0.000,     0.000,   0
 94969,'1 ',   1,  34,   1,     9.070,     0.000,     0.000,     0.000,     0.000,    -5.130,   1,    1,  0,     0.000,     0.000,   0
 94970,'1 ',   1,  34,   1,    15.670,     0.000,     0.000,     0.000,     0.000,    -8.110,   1,    1,  0,     0.000,     0.000,   0
 94971,'1 ',   1,  34,   1,    39.080,     0.000,     0.000,     0.000,     0.000,   -16.700,   1,    1,  0,     0.000,     0.000,   0
 94973,'1 ',   1,  34,   1,    49.810,     0.000,     0.000,     0.000,     0.000,   -24.520,   1,    1,  0,     0.000,     0.000,   0
 94975,'1 ',   1,  34,   1,    20.780,     0.000,     0.000,     0.000,     0.000,    -9.570,   1,    1,  0,     0.000,     0.000,   0
 94976,'1 ',   1,  34,   1,     3.120,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,    1,  0,     0.000,     0.000,   0
 94977,'1 ',   1,  34,   1,    14.470,     0.000,     0.000,     0.000,     0.000,    -6.930,   1,    1,  0,     0.000,     0.000,   0
 94978,'1 ',   1,  34,   1,    13.820,     0.000,     0.000,     0.000,     0.000,    -7.610,   1,    1,  0,     0.000,     0.000,   0
 94979,'1 ',   1,  34,   1,     6.330,     0.000,     0.000,     0.000,     0.000,    -3.070,   1,    1,  0,     0.000,     0.000,   0
 94980,'1 ',   1,  34,   1,    15.640,     0.000,     0.000,     0.000,     0.000,    -8.540,   1,    1,  0,     0.000,     0.000,   0
 94981,'1 ',   1,  34,   1,    13.610,     0.000,     0.000,     0.000,     0.000,    -7.280,   1,    1,  0,     0.000,     0.000,   0
 94982,'1 ',   1,  34,   1,     3.120,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,    1,  0,     0.000,     0.000,   0
 94983,'1 ',   1,  34,   1,     6.530,     0.000,     0.000,     0.000,     0.000,    -3.460,   1,    1,  0,     0.000,     0.000,   0
 94984,'1 ',   1,  34,   1,    27.360,     0.000,     0.000,     0.000,     0.000,   -14.090,   1,    1,  0,     0.000,     0.000,   0
 94985,'1 ',   1,  34,   1,     3.410,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,    1,  0,     0.000,     0.000,   0
 94986,'1 ',   1,  34,   1,    13.360,     0.000,     0.000,     0.000,     0.000,    -6.000,   1,    1,  0,     0.000,     0.000,   0
 94987,'1 ',   1,  34,   1,     8.550,     0.000,     0.000,     0.000,     0.000,    -4.750,   1,    1,  0,     0.000,     0.000,   0
 94988,'1 ',   1,  34,   1,     6.930,     0.000,     0.000,     0.000,     0.000,    -3.600,   1,    1,  0,     0.000,     0.000,   0
 94989,'1 ',   1,  34,   1,     6.480,     0.000,     0.000,     0.000,     0.000,    -3.800,   1,    1,  0,     0.000,     0.000,   0
 94990,'1 ',   1,  34,   1,     5.030,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,    1,  0,     0.000,     0.000,   0
 94991,'1 ',   1,  34,   1,     7.420,     0.000,     0.000,     0.000,     0.000,    -4.120,   1,    1,  0,     0.000,     0.000,   0
 94992,'1 ',   1,  34,   1,     3.900,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,    1,  0,     0.000,     0.000,   0
 94993,'1 ',   1,  34,   1,    25.600,     0.000,     0.000,     0.000,     0.000,    -8.460,   1,    1,  0,     0.000,     0.000,   0
 94994,'1 ',   1,  34,   1,    29.760,     0.000,     0.000,     0.000,     0.000,   -13.230,   1,    1,  0,     0.000,     0.000,   0
 94995,'1 ',   1,  34,   1,    12.440,     0.000,     0.000,     0.000,     0.000,    -7.080,   1,    1,  0,     0.000,     0.000,   0
 94996,'1 ',   1,  34,   1,    46.190,     0.000,     0.000,     0.000,     0.000,   -25.400,   1,    1,  0,     0.000,     0.000,   0
 94998,'1 ',   1,  34,   1,    11.180,     0.000,     0.000,     0.000,     0.000,    -4.640,   1,    1,  0,     0.000,     0.000,   0
 94999,'1 ',   1,  34,   1,    15.190,     0.000,     0.000,     0.000,     0.000,    -9.000,   1,    1,  0,     0.000,     0.000,   0
 95001,'1 ',   1,  34,   1,    13.370,     0.000,     0.000,     0.000,     0.000,    -7.410,   1,    1,  0,     0.000,     0.000,   0
 95002,'1 ',   1,  34,   1,    12.450,     0.000,     0.000,     0.000,     0.000,    -6.590,   1,    1,  0,     0.000,     0.000,   0
 95003,'1 ',   1,  34,   1,    12.550,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,    1,  0,     0.000,     0.000,   0
 95004,'1 ',   1,  34,   1,    11.460,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,    1,  0,     0.000,     0.000,   0
 95005,'1 ',   1,  34,   1,     9.250,     0.000,     0.000,     0.000,     0.000,    -4.560,   1,    1,  0,     0.000,     0.000,   0
 95006,'1 ',   1,  34,   1,     2.200,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,    1,  0,     0.000,     0.000,   0
 95007,'1 ',   1,  34,   1,    40.840,     0.000,     0.000,     0.000,     0.000,   -11.170,   1,    1,  0,     0.000,     0.000,   0
 95009,'1 ',   1,  34,   1,     3.770,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,    1,  0,     0.000,     0.000,   0
 95010,'1 ',   1,  34,   1,     4.730,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,    1,  0,     0.000,     0.000,   0
 95011,'1 ',   1,  34,   1,     3.790,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,    1,  0,     0.000,     0.000,   0
 95014,'1 ',   1,  34,   1,     2.920,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,    1,  0,     0.000,     0.000,   0
 95015,'1 ',   1,  34,   1,    11.820,     0.000,     0.000,     0.000,     0.000,    -5.840,   1,    1,  0,     0.000,     0.000,   0
 95016,'1 ',   1,  34,   1,     5.470,     0.000,     0.000,     0.000,     0.000,    -3.080,   1,    1,  0,     0.000,     0.000,   0
 95017,'1 ',   1,  34,   1,    11.950,     0.000,     0.000,     0.000,     0.000,    -6.970,   1,    1,  0,     0.000,     0.000,   0
 95019,'1 ',   1,  34,   1,    38.420,     0.000,     0.000,     0.000,     0.000,   -13.580,   1,    1,  0,     0.000,     0.000,   0
 95021,'1 ',   1,  34,   1,    10.610,     0.000,     0.000,     0.000,     0.000,    -5.880,   1,    1,  0,     0.000,     0.000,   0
 95022,'1 ',   1,  34,   1,    10.750,     0.000,     0.000,     0.000,     0.000,    -6.100,   1,    1,  0,     0.000,     0.000,   0
 95023,'1 ',   1,  34,   1,    21.160,     0.000,     0.000,     0.000,     0.000,    -5.290,   1,    1,  0,     0.000,     0.000,   0
 95024,'1 ',   1,  34,   1,    11.300,     0.000,     0.000,     0.000,     0.000,    -5.440,   1,    1,  0,     0.000,     0.000,   0
 95025,'1 ',   1,  34,   1,    11.810,     0.000,     0.000,     0.000,     0.000,    -7.050,   1,    1,  0,     0.000,     0.000,   0
 95026,'1 ',   1,  34,   1,     2.480,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,    1,  0,     0.000,     0.000,   0
 95028,'1 ',   1,  34,   1,    20.680,     0.000,     0.000,     0.000,     0.000,    -9.730,   1,    1,  0,     0.000,     0.000,   0
 95029,'1 ',   1,  34,   1,    61.140,     0.000,     0.000,     0.000,     0.000,   -26.160,   1,    1,  0,     0.000,     0.000,   0
 95031,'1 ',   1,  34,   1,   104.760,     0.000,     0.000,     0.000,     0.000,   -50.360,   1,    1,  0,     0.000,     0.000,   0
 95033,'1 ',   1,  34,   1,    12.790,     0.000,     0.000,     0.000,     0.000,    -6.670,   1,    1,  0,     0.000,     0.000,   0
 95034,'1 ',   1,  34,   1,     9.720,     0.000,     0.000,     0.000,     0.000,    -5.100,   1,    1,  0,     0.000,     0.000,   0
 95035,'1 ',   1,  34,   1,    24.970,     0.000,     0.000,     0.000,     0.000,   -10.620,   1,    1,  0,     0.000,     0.000,   0
 95036,'1 ',   1,  34,   1,     9.740,     0.000,     0.000,     0.000,     0.000,    -2.430,   1,    1,  0,     0.000,     0.000,   0
 95037,'1 ',   1,  34,   1,     6.120,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,    1,  0,     0.000,     0.000,   0
 95038,'1 ',   1,  34,   1,     4.600,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,    1,  0,     0.000,     0.000,   0
 95039,'1 ',   1,  34,   1,     6.640,     0.000,     0.000,     0.000,     0.000,    -3.680,   1,    1,  0,     0.000,     0.000,   0
 95040,'1 ',   1,  34,   1,     8.160,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,    1,  0,     0.000,     0.000,   0
 95041,'1 ',   1,  34,   1,     3.840,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,    1,  0,     0.000,     0.000,   0
 95042,'1 ',   1,  34,   1,    11.840,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,    1,  0,     0.000,     0.000,   0
 95043,'1 ',   1,  34,   1,    19.700,     0.000,     0.000,     0.000,     0.000,    -4.920,   1,    1,  0,     0.000,     0.000,   0
 95044,'1 ',   1,  34,   1,    21.490,     0.000,     0.000,     0.000,     0.000,    -5.370,   1,    1,  0,     0.000,     0.000,   0
 95045,'1 ',   1,  34,   1,    20.720,     0.000,     0.000,     0.000,     0.000,    -5.180,   1,    1,  0,     0.000,     0.000,   0
 95046,'1 ',   1,  34,   1,     4.690,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,    1,  0,     0.000,     0.000,   0
 95047,'1 ',   1,  34,   1,     3.020,     0.000,     0.000,     0.000,     0.000,    -0.760,   1,    1,  0,     0.000,     0.000,   0
 95048,'1 ',   1,  34,   1,    11.630,     0.000,     0.000,     0.000,     0.000,    -2.910,   1,    1,  0,     0.000,     0.000,   0
 95049,'1 ',   1,  34,   1,   118.010,     0.000,     0.000,     0.000,     0.000,   -49.190,   1,    1,  0,     0.000,     0.000,   0
 95051,'1 ',   1,  34,   1,    17.590,     0.000,     0.000,     0.000,     0.000,    -4.400,   1,    1,  0,     0.000,     0.000,   0
 95052,'1 ',   1,  34,   1,     6.790,     0.000,     0.000,     0.000,     0.000,    -4.160,   1,    1,  0,     0.000,     0.000,   0
 95053,'1 ',   1,  34,   1,     8.910,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,    1,  0,     0.000,     0.000,   0
 95054,'1 ',   1,  34,   1,     8.580,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,    1,  0,     0.000,     0.000,   0
 95055,'1 ',   1,  34,   1,     9.240,     0.000,     0.000,     0.000,     0.000,    -5.710,   1,    1,  0,     0.000,     0.000,   0
 95056,'1 ',   1,  34,   1,     4.990,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,    1,  0,     0.000,     0.000,   0
 95057,'1 ',   1,  34,   1,    58.370,     0.000,     0.000,     0.000,     0.000,   -25.360,   1,    1,  0,     0.000,     0.000,   0
 95059,'1 ',   1,  34,   1,     8.460,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,    1,  0,     0.000,     0.000,   0
 95060,'1 ',   1,  34,   1,     6.350,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,    1,  0,     0.000,     0.000,   0
 95061,'1 ',   1,  34,   1,    12.360,     0.000,     0.000,     0.000,     0.000,    -6.100,   1,    1,  0,     0.000,     0.000,   0
 95063,'1 ',   1,  34,   1,    91.430,     0.000,     0.000,     0.000,     0.000,   -47.200,   1,    1,  0,     0.000,     0.000,   0
 95065,'1 ',   1,  34,   1,    22.300,     0.000,     0.000,     0.000,     0.000,    -5.580,   1,    1,  0,     0.000,     0.000,   0
 95067,'1 ',   1,  34,   1,    10.680,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,    1,  0,     0.000,     0.000,   0
 95068,'1 ',   1,  34,   1,     4.840,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,    1,  0,     0.000,     0.000,   0
 95069,'1 ',   1,  34,   1,    31.630,     0.000,     0.000,     0.000,     0.000,    -7.910,   1,    1,  0,     0.000,     0.000,   0
 95070,'1 ',   1,  34,   1,     9.960,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,    1,  0,     0.000,     0.000,   0
 95071,'1 ',   1,  34,   1,    10.890,     0.000,     0.000,     0.000,     0.000,    -4.940,   1,    1,  0,     0.000,     0.000,   0
 95072,'1 ',   1,  34,   1,     7.650,     0.000,     0.000,     0.000,     0.000,    -4.320,   1,    1,  0,     0.000,     0.000,   0
 95073,'1 ',   1,  34,   1,     8.210,     0.000,     0.000,     0.000,     0.000,    -3.150,   1,    1,  0,     0.000,     0.000,   0
 95074,'1 ',   1,  34,   1,     3.290,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,    1,  0,     0.000,     0.000,   0
 95075,'1 ',   1,  34,   1,    18.180,     0.000,     0.000,     0.000,     0.000,    -6.850,   1,    1,  0,     0.000,     0.000,   0
 95076,'1 ',   1,  34,   1,    10.040,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,    1,  0,     0.000,     0.000,   0
 95077,'1 ',   1,  34,   1,     9.880,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,    1,  0,     0.000,     0.000,   0
 95078,'1 ',   1,  34,   1,    12.100,     0.000,     0.000,     0.000,     0.000,    -6.010,   1,    1,  0,     0.000,     0.000,   0
 95079,'1 ',   1,  34,   1,    10.140,     0.000,     0.000,     0.000,     0.000,    -6.220,   1,    1,  0,     0.000,     0.000,   0
 95080,'1 ',   1,  34,   1,     7.230,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,    1,  0,     0.000,     0.000,   0
 95081,'1 ',   1,  34,   1,     8.280,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,    1,  0,     0.000,     0.000,   0
 95082,'1 ',   1,  34,   1,    22.360,     0.000,     0.000,     0.000,     0.000,    -5.590,   1,    1,  0,     0.000,     0.000,   0
 95083,'1 ',   1,  34,   1,     8.830,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,    1,  0,     0.000,     0.000,   0
 95084,'1 ',   1,  34,   1,    25.170,     0.000,     0.000,     0.000,     0.000,    -6.290,   1,    1,  0,     0.000,     0.000,   0
 95085,'1 ',   1,  34,   1,    12.830,     0.000,     0.000,     0.000,     0.000,    -3.210,   1,    1,  0,     0.000,     0.000,   0
 95086,'1 ',   1,  34,   1,    18.680,     0.000,     0.000,     0.000,     0.000,    -4.670,   1,    1,  0,     0.000,     0.000,   0
 95087,'1 ',   1,  34,   1,     6.540,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,    1,  0,     0.000,     0.000,   0
 95088,'1 ',   1,  34,   1,    12.830,     0.000,     0.000,     0.000,     0.000,    -3.210,   1,    1,  0,     0.000,     0.000,   0
 95089,'1 ',   1,  34,   1,    15.560,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,    1,  0,     0.000,     0.000,   0
 95090,'1 ',   1,  34,   1,    25.840,     0.000,     0.000,     0.000,     0.000,    -6.460,   1,    1,  0,     0.000,     0.000,   0
 95091,'1 ',   1,  34,   1,    17.540,     0.000,     0.000,     0.000,     0.000,    -4.390,   1,    1,  0,     0.000,     0.000,   0
 95092,'1 ',   1,  34,   1,    15.660,     0.000,     0.000,     0.000,     0.000,    -3.910,   1,    1,  0,     0.000,     0.000,   0
 95093,'1 ',   1,  34,   1,     6.200,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,    1,  0,     0.000,     0.000,   0
 95094,'1 ',   1,  34,   1,     8.540,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,    1,  0,     0.000,     0.000,   0
 95095,'1 ',   1,  34,   1,    27.080,     0.000,     0.000,     0.000,     0.000,    -6.770,   1,    1,  0,     0.000,     0.000,   0
 95096,'1 ',   1,  34,   1,     9.080,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,    1,  0,     0.000,     0.000,   0
 95098,'1 ',   1,  34,   1,   132.440,     0.000,     0.000,     0.000,     0.000,   -47.980,   1,    1,  0,     0.000,     0.000,   0
 95101,'1 ',   1,  34,   1,   100.390,     0.000,     0.000,     0.000,     0.000,   -37.360,   1,    1,  0,     0.000,     0.000,   0
 95103,'1 ',   1,  34,   1,     7.480,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,    1,  0,     0.000,     0.000,   0
 95104,'1 ',   1,  34,   1,     6.160,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,    1,  0,     0.000,     0.000,   0
 95105,'1 ',   1,  34,   1,     6.240,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,    1,  0,     0.000,     0.000,   0
 95106,'1 ',   1,  34,   1,     5.370,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,    1,  0,     0.000,     0.000,   0
 95107,'1 ',   1,  34,   1,     6.450,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,    1,  0,     0.000,     0.000,   0
 95108,'1 ',   1,  34,   1,     5.040,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,    1,  0,     0.000,     0.000,   0
 95109,'1 ',   1,  34,   1,     8.870,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,    1,  0,     0.000,     0.000,   0
 95110,'1 ',   1,  34,   1,     7.810,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,    1,  0,     0.000,     0.000,   0
 95111,'1 ',   1,  34,   1,     8.040,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,    1,  0,     0.000,     0.000,   0
 95112,'1 ',   1,  34,   1,    28.010,     0.000,     0.000,     0.000,     0.000,    -7.000,   1,    1,  0,     0.000,     0.000,   0
 95113,'1 ',   1,  34,   1,     7.620,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,    1,  0,     0.000,     0.000,   0
 95114,'1 ',   1,  34,   1,     9.640,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,    1,  0,     0.000,     0.000,   0
 95115,'1 ',   1,  34,   1,     7.540,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,    1,  0,     0.000,     0.000,   0
 95116,'1 ',   1,  34,   1,    12.810,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,    1,  0,     0.000,     0.000,   0
 95117,'1 ',   1,  34,   1,     7.240,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,    1,  0,     0.000,     0.000,   0
 95118,'1 ',   1,  34,   1,    61.180,     0.000,     0.000,     0.000,     0.000,   -15.300,   1,    1,  0,     0.000,     0.000,   0
 95120,'1 ',   1,  34,   1,    10.290,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,    1,  0,     0.000,     0.000,   0
 95121,'1 ',   1,  34,   1,     5.920,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,    1,  0,     0.000,     0.000,   0
 95122,'1 ',   1,  34,   1,    11.570,     0.000,     0.000,     0.000,     0.000,    -2.890,   1,    1,  0,     0.000,     0.000,   0
 95123,'1 ',   1,  34,   1,     6.640,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,    1,  0,     0.000,     0.000,   0
 95124,'1 ',   1,  34,   1,     7.650,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,    1,  0,     0.000,     0.000,   0
 95125,'1 ',   1,  34,   1,     6.250,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,    1,  0,     0.000,     0.000,   0
 95126,'1 ',   1,  34,   1,     8.920,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,    1,  0,     0.000,     0.000,   0
 95127,'1 ',   1,  34,   1,    22.320,     0.000,     0.000,     0.000,     0.000,    -5.580,   1,    1,  0,     0.000,     0.000,   0
 95128,'1 ',   1,  34,   1,    36.460,     0.000,     0.000,     0.000,     0.000,    -9.120,   1,    1,  0,     0.000,     0.000,   0
 95129,'1 ',   1,  34,   1,    10.040,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,    1,  0,     0.000,     0.000,   0
 95131,'1 ',   1,  34,   1,    16.720,     0.000,     0.000,     0.000,     0.000,    -4.180,   1,    1,  0,     0.000,     0.000,   0
 95132,'1 ',   1,  34,   1,    30.540,     0.000,     0.000,     0.000,     0.000,    -7.630,   1,    1,  0,     0.000,     0.000,   0
 95134,'1 ',   1,  34,   1,    34.810,     0.000,     0.000,     0.000,     0.000,   -17.750,   1,    1,  0,     0.000,     0.000,   0
 95135,'1 ',   1,  34,   1,     5.540,     0.000,     0.000,     0.000,     0.000,    -2.980,   1,    1,  0,     0.000,     0.000,   0
 95136,'1 ',   1,  34,   1,     7.480,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,    1,  0,     0.000,     0.000,   0
 95137,'1 ',   1,  34,   1,    22.880,     0.000,     0.000,     0.000,     0.000,    -5.720,   1,    1,  0,     0.000,     0.000,   0
 95138,'1 ',   1,  34,   1,     8.930,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,    1,  0,     0.000,     0.000,   0
 95139,'1 ',   1,  34,   1,    37.660,     0.000,     0.000,     0.000,     0.000,   -10.890,   1,    1,  0,     0.000,     0.000,   0
 95141,'1 ',   1,  34,   1,    13.050,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,    1,  0,     0.000,     0.000,   0
 95142,'1 ',   1,  34,   1,     5.290,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,    1,  0,     0.000,     0.000,   0
 95143,'1 ',   1,  34,   1,     6.060,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,    1,  0,     0.000,     0.000,   0
 95144,'1 ',   1,  34,   1,     8.720,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,    1,  0,     0.000,     0.000,   0
 95145,'1 ',   1,  34,   1,    11.170,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,    1,  0,     0.000,     0.000,   0
 95146,'1 ',   1,  34,   1,    16.440,     0.000,     0.000,     0.000,     0.000,    -4.110,   1,    1,  0,     0.000,     0.000,   0
 95147,'1 ',   1,  34,   1,    30.520,     0.000,     0.000,     0.000,     0.000,    -7.630,   1,    1,  0,     0.000,     0.000,   0
 95148,'1 ',   1,  34,   1,     2.630,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,    1,  0,     0.000,     0.000,   0
 95149,'1 ',   1,  34,   1,     4.650,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,    1,  0,     0.000,     0.000,   0
 95150,'1 ',   1,  34,   1,    17.870,     0.000,     0.000,     0.000,     0.000,    -8.680,   1,    1,  0,     0.000,     0.000,   0
 95151,'1 ',   1,  34,   1,     8.920,     0.000,     0.000,     0.000,     0.000,    -4.360,   1,    1,  0,     0.000,     0.000,   0
 95152,'1 ',   1,  34,   1,    10.880,     0.000,     0.000,     0.000,     0.000,    -5.900,   1,    1,  0,     0.000,     0.000,   0
 95153,'1 ',   1,  34,   1,     7.050,     0.000,     0.000,     0.000,     0.000,    -4.340,   1,    1,  0,     0.000,     0.000,   0
 95154,'1 ',   1,  34,   1,     6.340,     0.000,     0.000,     0.000,     0.000,    -3.250,   1,    1,  0,     0.000,     0.000,   0
 95155,'1 ',   1,  34,   1,     7.890,     0.000,     0.000,     0.000,     0.000,    -3.700,   1,    1,  0,     0.000,     0.000,   0
 95156,'1 ',   1,  34,   1,    70.600,     0.000,     0.000,     0.000,     0.000,   -39.610,   1,    1,  0,     0.000,     0.000,   0
 95157,'1 ',   1,  34,   1,     2.220,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,    1,  0,     0.000,     0.000,   0
 95158,'1 ',   1,  34,   1,    29.370,     0.000,     0.000,     0.000,     0.000,   -12.850,   1,    1,  0,     0.000,     0.000,   0
 95159,'1 ',   1,  34,   1,     4.690,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,    1,  0,     0.000,     0.000,   0
 95160,'1 ',   1,  34,   1,    24.150,     0.000,     0.000,     0.000,     0.000,   -12.460,   1,    1,  0,     0.000,     0.000,   0
 95161,'1 ',   1,  34,   1,    30.570,     0.000,     0.000,     0.000,     0.000,   -16.590,   1,    1,  0,     0.000,     0.000,   0
 95162,'1 ',   1,  34,   1,    14.620,     0.000,     0.000,     0.000,     0.000,    -6.730,   1,    1,  0,     0.000,     0.000,   0
 95163,'1 ',   1,  34,   1,     8.160,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,    1,  0,     0.000,     0.000,   0
 95165,'1 ',   1,  34,   1,    21.580,     0.000,     0.000,     0.000,     0.000,    -5.400,   1,    1,  0,     0.000,     0.000,   0
 95166,'1 ',   1,  34,   1,     8.910,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,    1,  0,     0.000,     0.000,   0
 95167,'1 ',   1,  34,   1,    22.200,     0.000,     0.000,     0.000,     0.000,    -5.550,   1,    1,  0,     0.000,     0.000,   0
 95168,'1 ',   1,  34,   1,     5.600,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,    1,  0,     0.000,     0.000,   0
 95169,'1 ',   1,  34,   1,    11.110,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,    1,  0,     0.000,     0.000,   0
 95170,'1 ',   1,  34,   1,     5.730,     0.000,     0.000,     0.000,     0.000,    -3.300,   1,    1,  0,     0.000,     0.000,   0
 95171,'1 ',   1,  34,   1,     5.700,     0.000,     0.000,     0.000,     0.000,    -3.060,   1,    1,  0,     0.000,     0.000,   0
 95172,'1 ',   1,  34,   1,     5.210,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,    1,  0,     0.000,     0.000,   0
 95173,'1 ',   1,  34,   1,     6.170,     0.000,     0.000,     0.000,     0.000,    -2.910,   1,    1,  0,     0.000,     0.000,   0
 95174,'1 ',   1,  34,   1,     6.930,     0.000,     0.000,     0.000,     0.000,    -3.340,   1,    1,  0,     0.000,     0.000,   0
 95175,'1 ',   1,  34,   1,    12.100,     0.000,     0.000,     0.000,     0.000,    -6.120,   1,    1,  0,     0.000,     0.000,   0
 95176,'1 ',   1,  34,   1,     7.690,     0.000,     0.000,     0.000,     0.000,    -4.840,   1,    1,  0,     0.000,     0.000,   0
 95177,'1 ',   1,  34,   1,     3.150,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,    1,  0,     0.000,     0.000,   0
 95178,'1 ',   1,  34,   1,     2.400,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,    1,  0,     0.000,     0.000,   0
 95179,'1 ',   1,  34,   1,     2.340,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,    1,  0,     0.000,     0.000,   0
 95180,'1 ',   1,  34,   1,    18.870,     0.000,     0.000,     0.000,     0.000,   -10.210,   1,    1,  0,     0.000,     0.000,   0
 95181,'1 ',   1,  34,   1,     9.950,     0.000,     0.000,     0.000,     0.000,    -5.130,   1,    1,  0,     0.000,     0.000,   0
 95182,'1 ',   1,  34,   1,     7.430,     0.000,     0.000,     0.000,     0.000,    -4.450,   1,    1,  0,     0.000,     0.000,   0
 95183,'1 ',   1,  34,   1,     6.740,     0.000,     0.000,     0.000,     0.000,    -4.130,   1,    1,  0,     0.000,     0.000,   0
 95184,'1 ',   1,  34,   1,    25.050,     0.000,     0.000,     0.000,     0.000,    -6.260,   1,    1,  0,     0.000,     0.000,   0
 95185,'1 ',   1,  34,   1,    11.920,     0.000,     0.000,     0.000,     0.000,    -5.920,   1,    1,  0,     0.000,     0.000,   0
 95186,'1 ',   1,  34,   1,     7.390,     0.000,     0.000,     0.000,     0.000,    -3.640,   1,    1,  0,     0.000,     0.000,   0
 95187,'1 ',   1,  34,   1,    15.560,     0.000,     0.000,     0.000,     0.000,    -6.990,   1,    1,  0,     0.000,     0.000,   0
 95188,'1 ',   1,  34,   1,    16.830,     0.000,     0.000,     0.000,     0.000,    -4.210,   1,    1,  0,     0.000,     0.000,   0
 95189,'1 ',   1,  34,   1,     8.020,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,    1,  0,     0.000,     0.000,   0
 95190,'1 ',   1,  34,   1,    12.610,     0.000,     0.000,     0.000,     0.000,    -7.240,   1,    1,  0,     0.000,     0.000,   0
 95191,'1 ',   1,  34,   1,    13.740,     0.000,     0.000,     0.000,     0.000,    -5.830,   1,    1,  0,     0.000,     0.000,   0
 95192,'1 ',   1,  34,   1,    16.960,     0.000,     0.000,     0.000,     0.000,    -8.570,   1,    1,  0,     0.000,     0.000,   0
 95193,'1 ',   1,  34,   1,    13.990,     0.000,     0.000,     0.000,     0.000,    -6.840,   1,    1,  0,     0.000,     0.000,   0
 95194,'1 ',   1,  34,   1,    13.730,     0.000,     0.000,     0.000,     0.000,    -5.620,   1,    1,  0,     0.000,     0.000,   0
 95195,'1 ',   1,  34,   1,     4.940,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,    1,  0,     0.000,     0.000,   0
 95196,'1 ',   1,  34,   1,     8.990,     0.000,     0.000,     0.000,     0.000,    -4.990,   1,    1,  0,     0.000,     0.000,   0
 95197,'1 ',   1,  34,   1,    20.200,     0.000,     0.000,     0.000,     0.000,   -12.160,   1,    1,  0,     0.000,     0.000,   0
 95198,'1 ',   1,  34,   1,    27.880,     0.000,     0.000,     0.000,     0.000,   -12.620,   1,    1,  0,     0.000,     0.000,   0
 95199,'1 ',   1,  34,   1,     8.140,     0.000,     0.000,     0.000,     0.000,    -5.060,   1,    1,  0,     0.000,     0.000,   0
 95200,'1 ',   1,  34,   1,     7.710,     0.000,     0.000,     0.000,     0.000,    -4.720,   1,    1,  0,     0.000,     0.000,   0
 95201,'1 ',   1,  34,   1,    36.020,     0.000,     0.000,     0.000,     0.000,   -19.570,   1,    1,  0,     0.000,     0.000,   0
 95202,'1 ',   1,  34,   1,    30.860,     0.000,     0.000,     0.000,     0.000,   -14.500,   1,    1,  0,     0.000,     0.000,   0
 95203,'1 ',   1,  34,   1,     5.520,     0.000,     0.000,     0.000,     0.000,    -3.130,   1,    1,  0,     0.000,     0.000,   0
 95204,'1 ',   1,  34,   1,    36.320,     0.000,     0.000,     0.000,     0.000,   -16.170,   1,    1,  0,     0.000,     0.000,   0
 95205,'1 ',   1,  34,   1,     1.330,     0.000,     0.000,     0.000,     0.000,    -0.770,   1,    1,  0,     0.000,     0.000,   0
 95206,'1 ',   1,  34,   1,     4.490,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,    1,  0,     0.000,     0.000,   0
 95207,'1 ',   1,  34,   1,     6.640,     0.000,     0.000,     0.000,     0.000,    -4.230,   1,    1,  0,     0.000,     0.000,   0
 95208,'1 ',   1,  34,   1,    11.770,     0.000,     0.000,     0.000,     0.000,    -5.600,   1,    1,  0,     0.000,     0.000,   0
 95209,'1 ',   1,  34,   1,    12.780,     0.000,     0.000,     0.000,     0.000,    -6.650,   1,    1,  0,     0.000,     0.000,   0
 95210,'1 ',   1,  34,   1,     9.840,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,    1,  0,     0.000,     0.000,   0
 95211,'1 ',   1,  34,   1,     8.500,     0.000,     0.000,     0.000,     0.000,    -4.020,   1,    1,  0,     0.000,     0.000,   0
 95213,'1 ',   1,  34,   1,     4.660,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,    1,  0,     0.000,     0.000,   0
 95215,'1 ',   1,  34,   1,     7.000,     0.000,     0.000,     0.000,     0.000,    -3.480,   1,    1,  0,     0.000,     0.000,   0
 95216,'1 ',   1,  34,   1,    18.210,     0.000,     0.000,     0.000,     0.000,    -8.750,   1,    1,  0,     0.000,     0.000,   0
 95217,'1 ',   1,  34,   1,     4.930,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,    1,  0,     0.000,     0.000,   0
 95218,'1 ',   1,  34,   1,    37.890,     0.000,     0.000,     0.000,     0.000,   -21.420,   1,    1,  0,     0.000,     0.000,   0
 95219,'1 ',   1,  34,   1,    11.200,     0.000,     0.000,     0.000,     0.000,    -5.610,   1,    1,  0,     0.000,     0.000,   0
 95220,'1 ',   1,  34,   1,     2.190,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,    1,  0,     0.000,     0.000,   0
 95221,'1 ',   1,  34,   1,    27.590,     0.000,     0.000,     0.000,     0.000,   -13.390,   1,    1,  0,     0.000,     0.000,   0
 95222,'1 ',   1,  34,   1,     9.150,     0.000,     0.000,     0.000,     0.000,    -5.510,   1,    1,  0,     0.000,     0.000,   0
 95223,'1 ',   1,  34,   1,    20.330,     0.000,     0.000,     0.000,     0.000,    -7.840,   1,    1,  0,     0.000,     0.000,   0
 95224,'1 ',   1,  34,   1,    23.700,     0.000,     0.000,     0.000,     0.000,   -13.100,   1,    1,  0,     0.000,     0.000,   0
 95225,'1 ',   1,  34,   1,     5.880,     0.000,     0.000,     0.000,     0.000,    -3.400,   1,    1,  0,     0.000,     0.000,   0
 95227,'1 ',   1,  34,   1,    28.080,     0.000,     0.000,     0.000,     0.000,   -13.620,   1,    1,  0,     0.000,     0.000,   0
 95228,'1 ',   1,  34,   1,     2.700,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,    1,  0,     0.000,     0.000,   0
 95229,'1 ',   1,  34,   1,     5.060,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,    1,  0,     0.000,     0.000,   0
 95230,'1 ',   1,  34,   1,    13.870,     0.000,     0.000,     0.000,     0.000,    -7.980,   1,    1,  0,     0.000,     0.000,   0
 95231,'1 ',   1,  34,   1,     5.290,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,    1,  0,     0.000,     0.000,   0
 95232,'1 ',   1,  34,   1,     3.300,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,    1,  0,     0.000,     0.000,   0
 95234,'1 ',   1,  34,   1,     9.850,     0.000,     0.000,     0.000,     0.000,    -5.800,   1,    1,  0,     0.000,     0.000,   0
 95235,'1 ',   1,  34,   1,    18.980,     0.000,     0.000,     0.000,     0.000,    -8.610,   1,    1,  0,     0.000,     0.000,   0
 95237,'1 ',   1,  34,   1,    12.840,     0.000,     0.000,     0.000,     0.000,    -6.530,   1,    1,  0,     0.000,     0.000,   0
 95238,'1 ',   1,  34,   1,    41.870,     0.000,     0.000,     0.000,     0.000,   -19.850,   1,    1,  0,     0.000,     0.000,   0
 95240,'1 ',   1,  34,   1,     4.050,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,    1,  0,     0.000,     0.000,   0
 95241,'1 ',   1,  34,   1,     7.350,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,    1,  0,     0.000,     0.000,   0
 95242,'1 ',   1,  34,   1,    10.780,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,    1,  0,     0.000,     0.000,   0
 95243,'1 ',   1,  34,   1,     2.650,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,    1,  0,     0.000,     0.000,   0
 95244,'1 ',   1,  34,   1,     6.950,     0.000,     0.000,     0.000,     0.000,    -4.100,   1,    1,  0,     0.000,     0.000,   0
 95245,'1 ',   1,  34,   1,    26.720,     0.000,     0.000,     0.000,     0.000,   -12.550,   1,    1,  0,     0.000,     0.000,   0
 95246,'1 ',   1,  34,   1,     4.820,     0.000,     0.000,     0.000,     0.000,    -2.840,   1,    1,  0,     0.000,     0.000,   0
 95247,'1 ',   1,  34,   1,    17.270,     0.000,     0.000,     0.000,     0.000,    -8.770,   1,    1,  0,     0.000,     0.000,   0
 95248,'1 ',   1,  34,   1,     8.260,     0.000,     0.000,     0.000,     0.000,    -5.220,   1,    1,  0,     0.000,     0.000,   0
 95249,'1 ',   1,  34,   1,     8.110,     0.000,     0.000,     0.000,     0.000,    -4.280,   1,    1,  0,     0.000,     0.000,   0
 95250,'1 ',   1,  34,   1,    29.990,     0.000,     0.000,     0.000,     0.000,   -12.860,   1,    1,  0,     0.000,     0.000,   0
 95251,'1 ',   1,  34,   1,    13.270,     0.000,     0.000,     0.000,     0.000,    -7.850,   1,    1,  0,     0.000,     0.000,   0
 95252,'1 ',   1,  34,   1,    13.540,     0.000,     0.000,     0.000,     0.000,    -8.270,   1,    1,  0,     0.000,     0.000,   0
 95254,'1 ',   1,  34,   1,    22.130,     0.000,     0.000,     0.000,     0.000,    -8.970,   1,    1,  0,     0.000,     0.000,   0
 95256,'1 ',   1,  34,   1,    28.040,     0.000,     0.000,     0.000,     0.000,   -13.270,   1,    1,  0,     0.000,     0.000,   0
 95257,'1 ',   1,  34,   1,    17.080,     0.000,     0.000,     0.000,     0.000,    -9.660,   1,    1,  0,     0.000,     0.000,   0
 95258,'1 ',   1,  34,   1,     4.640,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,    1,  0,     0.000,     0.000,   0
 95260,'1 ',   1,  34,   1,     6.560,     0.000,     0.000,     0.000,     0.000,    -3.310,   1,    1,  0,     0.000,     0.000,   0
 95261,'1 ',   1,  34,   1,    19.080,     0.000,     0.000,     0.000,     0.000,    -8.450,   1,    1,  0,     0.000,     0.000,   0
 95262,'1 ',   1,  34,   1,     5.480,     0.000,     0.000,     0.000,     0.000,    -3.240,   1,    1,  0,     0.000,     0.000,   0
 95263,'1 ',   1,  34,   1,     5.990,     0.000,     0.000,     0.000,     0.000,    -3.800,   1,    1,  0,     0.000,     0.000,   0
 95264,'1 ',   1,  34,   1,     7.730,     0.000,     0.000,     0.000,     0.000,    -4.880,   1,    1,  0,     0.000,     0.000,   0
 95265,'1 ',   1,  34,   1,    26.790,     0.000,     0.000,     0.000,     0.000,   -16.380,   1,    1,  0,     0.000,     0.000,   0
 95267,'1 ',   1,  34,   1,    25.640,     0.000,     0.000,     0.000,     0.000,   -11.760,   1,    1,  0,     0.000,     0.000,   0
 95268,'1 ',   1,  34,   1,     9.530,     0.000,     0.000,     0.000,     0.000,    -4.760,   1,    1,  0,     0.000,     0.000,   0
 95269,'1 ',   1,  34,   1,     4.640,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,    1,  0,     0.000,     0.000,   0
 95270,'1 ',   1,  34,   1,     3.510,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,    1,  0,     0.000,     0.000,   0
 95271,'1 ',   1,  34,   1,     8.630,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,    1,  0,     0.000,     0.000,   0
 95272,'1 ',   1,  34,   1,    20.060,     0.000,     0.000,     0.000,     0.000,   -11.620,   1,    1,  0,     0.000,     0.000,   0
 95273,'1 ',   1,  34,   1,     2.480,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,    1,  0,     0.000,     0.000,   0
 95274,'1 ',   1,  34,   1,     9.820,     0.000,     0.000,     0.000,     0.000,    -4.810,   1,    1,  0,     0.000,     0.000,   0
 95275,'1 ',   1,  34,   1,     7.490,     0.000,     0.000,     0.000,     0.000,    -3.940,   1,    1,  0,     0.000,     0.000,   0
 95276,'1 ',   1,  34,   1,    13.300,     0.000,     0.000,     0.000,     0.000,    -8.180,   1,    1,  0,     0.000,     0.000,   0
 95278,'1 ',   1,  34,   1,     9.440,     0.000,     0.000,     0.000,     0.000,    -4.760,   1,    1,  0,     0.000,     0.000,   0
 95279,'1 ',   1,  34,   1,     9.200,     0.000,     0.000,     0.000,     0.000,    -4.780,   1,    1,  0,     0.000,     0.000,   0
 95281,'1 ',   1,  34,   1,    41.960,     0.000,     0.000,     0.000,     0.000,   -25.170,   1,    1,  0,     0.000,     0.000,   0
 95284,'1 ',   1,  34,   1,    24.490,     0.000,     0.000,     0.000,     0.000,    -9.110,   1,    1,  0,     0.000,     0.000,   0
 95285,'1 ',   1,  34,   1,    14.180,     0.000,     0.000,     0.000,     0.000,    -6.880,   1,    1,  0,     0.000,     0.000,   0
 95286,'1 ',   1,  34,   1,    30.400,     0.000,     0.000,     0.000,     0.000,   -12.510,   1,    1,  0,     0.000,     0.000,   0
 95287,'1 ',   1,  34,   1,    11.540,     0.000,     0.000,     0.000,     0.000,    -6.230,   1,    1,  0,     0.000,     0.000,   0
 95288,'1 ',   1,  34,   1,     5.500,     0.000,     0.000,     0.000,     0.000,    -3.500,   1,    1,  0,     0.000,     0.000,   0
 95289,'1 ',   1,  34,   1,     8.220,     0.000,     0.000,     0.000,     0.000,    -4.490,   1,    1,  0,     0.000,     0.000,   0
 95290,'1 ',   1,  34,   1,     3.230,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,    1,  0,     0.000,     0.000,   0
 95291,'1 ',   1,  34,   1,     6.570,     0.000,     0.000,     0.000,     0.000,    -3.830,   1,    1,  0,     0.000,     0.000,   0
 95292,'1 ',   1,  34,   1,     9.240,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,    1,  0,     0.000,     0.000,   0
 95293,'1 ',   1,  34,   1,    11.790,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,    1,  0,     0.000,     0.000,   0
 95294,'1 ',   1,  34,   1,     5.400,     0.000,     0.000,     0.000,     0.000,    -3.020,   1,    1,  0,     0.000,     0.000,   0
 95296,'1 ',   1,  34,   1,    11.780,     0.000,     0.000,     0.000,     0.000,    -7.350,   1,    1,  0,     0.000,     0.000,   0
 95297,'1 ',   1,  34,   1,    11.160,     0.000,     0.000,     0.000,     0.000,    -5.420,   1,    1,  0,     0.000,     0.000,   0
 95298,'1 ',   1,  34,   1,    21.290,     0.000,     0.000,     0.000,     0.000,   -11.160,   1,    1,  0,     0.000,     0.000,   0
 95299,'1 ',   1,  34,   1,     4.450,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,    1,  0,     0.000,     0.000,   0
 95300,'1 ',   1,  34,   1,     4.890,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,    1,  0,     0.000,     0.000,   0
 95301,'1 ',   1,  34,   1,     6.140,     0.000,     0.000,     0.000,     0.000,    -3.750,   1,    1,  0,     0.000,     0.000,   0
 95302,'1 ',   1,  34,   1,     6.810,     0.000,     0.000,     0.000,     0.000,    -3.310,   1,    1,  0,     0.000,     0.000,   0
 95304,'1 ',   1,  34,   1,    15.170,     0.000,     0.000,     0.000,     0.000,    -7.810,   1,    1,  0,     0.000,     0.000,   0
 95306,'1 ',   1,  34,   1,    15.470,     0.000,     0.000,     0.000,     0.000,    -7.750,   1,    1,  0,     0.000,     0.000,   0
 95307,'1 ',   1,  34,   1,    11.380,     0.000,     0.000,     0.000,     0.000,    -6.140,   1,    1,  0,     0.000,     0.000,   0
 95308,'1 ',   1,  34,   1,    10.070,     0.000,     0.000,     0.000,     0.000,    -5.280,   1,    1,  0,     0.000,     0.000,   0
 95310,'1 ',   1,  34,   1,    40.400,     0.000,     0.000,     0.000,     0.000,   -17.200,   1,    1,  0,     0.000,     0.000,   0
 95312,'1 ',   1,  34,   1,     3.900,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,    1,  0,     0.000,     0.000,   0
 95313,'1 ',   1,  34,   1,     4.740,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,    1,  0,     0.000,     0.000,   0
 95314,'1 ',   1,  34,   1,     6.540,     0.000,     0.000,     0.000,     0.000,    -4.020,   1,    1,  0,     0.000,     0.000,   0
 95315,'1 ',   1,  34,   1,     6.820,     0.000,     0.000,     0.000,     0.000,    -4.310,   1,    1,  0,     0.000,     0.000,   0
 95316,'1 ',   1,  34,   1,     8.410,     0.000,     0.000,     0.000,     0.000,    -4.140,   1,    1,  0,     0.000,     0.000,   0
 95317,'1 ',   1,  34,   1,    47.080,     0.000,     0.000,     0.000,     0.000,   -22.100,   1,    1,  0,     0.000,     0.000,   0
 95318,'1 ',   1,  34,   1,    14.890,     0.000,     0.000,     0.000,     0.000,    -7.360,   1,    1,  0,     0.000,     0.000,   0
 95319,'1 ',   1,  34,   1,    14.450,     0.000,     0.000,     0.000,     0.000,    -8.020,   1,    1,  0,     0.000,     0.000,   0
 95320,'1 ',   1,  34,   1,    16.970,     0.000,     0.000,     0.000,     0.000,    -4.240,   1,    1,  0,     0.000,     0.000,   0
 95323,'1 ',   1,  34,   1,    16.000,     0.000,     0.000,     0.000,     0.000,    -5.970,   1,    1,  0,     0.000,     0.000,   0
 95324,'1 ',   1,  34,   1,     5.420,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,    1,  0,     0.000,     0.000,   0
 95326,'1 ',   1,  34,   1,     9.870,     0.000,     0.000,     0.000,     0.000,    -6.210,   1,    1,  0,     0.000,     0.000,   0
 95327,'1 ',   1,  34,   1,    16.730,     0.000,     0.000,     0.000,     0.000,    -6.390,   1,    1,  0,     0.000,     0.000,   0
 95328,'1 ',   1,  34,   1,    11.270,     0.000,     0.000,     0.000,     0.000,    -5.540,   1,    1,  0,     0.000,     0.000,   0
 95330,'1 ',   1,  34,   1,    14.170,     0.000,     0.000,     0.000,     0.000,    -5.680,   1,    1,  0,     0.000,     0.000,   0
 95331,'1 ',   1,  34,   1,     8.390,     0.000,     0.000,     0.000,     0.000,    -4.390,   1,    1,  0,     0.000,     0.000,   0
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
@!   I,'ID',STATUS,  GL,        BL
0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
@!   I,'ID',      PG,        QG,        QT,        QB,     VS,    IREG,     MBASE,     ZR,         ZX,         RT,         XT,     GTAP,STAT, RMPCT,      PT,        PB,    O1,    F1,  O2,    F2,  O3,    F3,  O4,    F4,WMOD, WPF,NREG
 50310,'1 ',  1354.300,    32.591,   655.900,  -451.400,1.02000, 50310,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1354.300,  1280.000,   1,1.0000
 50310,'2 ',  1354.300,    32.591,   655.900,  -451.400,1.02000, 50310,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1354.300,  1280.000,   1,1.0000
 50311,'1 ',  1184.100,    69.906,   588.500,  -405.000,1.02000, 50311,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1215.000,  1112.000,   1,1.0000
 50311,'2 ',  1215.000,    71.730,   588.500,  -405.000,1.02000, 50311,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1215.000,  1103.000,   1,1.0000
 50312,'1 ',   452.430,     2.961,   267.400,  -267.400,1.02000, 50312,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   916.800,   348.000,   1,1.0000
 50313,'1 ',   441.987,    -2.772,   324.100,  -324.100,1.02000, 50313,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   893.000,   400.000,   1,1.0000
 50313,'2 ',   472.170,    -2.961,   407.600,  -407.600,1.02000, 50313,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   956.800,   400.000,   1,1.0000
 50314,'1 ',   775.295,   -20.054,   260.700,  -260.700,1.02000, 50314,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   793.200,   738.000,   1,1.0000
 50314,'2 ',   750.538,   -22.819,   260.700,  -260.700,1.02000, 50314,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   793.200,   738.000,   1,1.0000
 50314,'3 ',   746.538,   -22.819,   260.700,  -260.700,1.02000, 50314,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   793.200,   734.000,   1,1.0000
 50315,'1 ',   377.519,   111.772,   370.500,  -255.000,1.02000, 50315,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   765.000,    65.000,   1,1.0000
 50315,'2 ',   377.519,   111.772,   370.500,  -255.000,1.02000, 50315,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   765.000,    65.000,   1,1.0000
 50316,'1 ',   433.900,   141.833,   349.200,  -240.300,1.02000, 50316,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   721.000,   400.000,   1,1.0000
 50317,'1 ',   248.853,    86.506,   348.700,  -240.000,1.02000, 50317,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   720.000,   215.000,   1,1.0000
 50318,'1 ',   511.102,    24.763,   320.400,  -220.500,1.02000, 50318,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   661.500,   480.000,   1,1.0000
 50319,'1 ',   379.265,    24.015,   301.400,  -207.500,1.02000, 50319,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   622.400,   350.000,   1,1.0000
 50320,'1 ',   186.596,    66.875,   116.400,   -62.600,1.02000, 50320,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   187.800,    30.000,   1,1.0000
 50320,'2 ',   186.596,    66.875,   116.400,   -62.600,1.02000, 50320,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   187.800,    30.000,   1,1.0000
 50320,'3 ',   577.058,   206.815,   281.100,  -193.500,1.02000, 50320,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   580.500,    60.000,   1,1.0000
 50320,'4 ',   729.783,   261.551,   355.500,  -244.700,1.02000, 50320,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   734.100,   175.000,   1,1.0000
 50320,'5 ',   729.783,   261.551,   355.500,  -244.700,1.02000, 50320,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   734.100,   175.000,   1,1.0000
 50320,'6 ',   297.361,   106.573,   185.400,   -99.700,1.02000, 50320,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   299.200,    60.000,   1,1.0000
 50320,'7 ',   610.964,   218.966,   348.300,  -204.900,1.02000, 50320,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   614.600,   175.000,   1,1.0000
 50320,'8 ',   650.139,   233.007,   370.600,  -218.000,1.02000, 50320,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   654.000,   175.000,   1,1.0000
 50321,'1 ',   170.381,    39.609,   177.950,  -100.200,1.02000, 50321,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   300.550,   156.250,   1,1.0000
 50321,'2 ',   170.381,    39.609,   177.950,  -100.200,1.02000, 50321,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   300.550,   156.250,   1,1.0000
 50322,'1 ',   297.901,     3.336,   287.400,  -197.800,1.02000, 50322,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   593.400,   270.000,   1,1.0000
 50322,'2 ',   297.901,     3.336,   287.400,  -197.800,1.02000, 50322,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   593.400,   270.000,   1,1.0000
 50323,'1 ',   753.295,   114.450,   260.700,  -260.700,1.02000, 50323,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   793.200,   716.000,   1,1.0000
 50323,'2 ',   549.901,    83.548,   252.800,  -252.800,1.02000, 50323,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   593.400,   522.000,   1,1.0000
 50323,'3 ',   549.901,    83.548,   252.800,  -252.800,1.02000, 50323,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   593.400,   522.000,   1,1.0000
 50324,'1 ',   567.769,   159.777,   214.400,  -214.400,1.02000, 50324,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   590.600,   540.000,   1,1.0000
 50325,'1 ',   211.702,     0.192,   275.000,  -189.300,1.02000, 50325,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   567.900,   185.000,   1,1.0000
 50325,'2 ',   211.702,     0.192,   275.000,  -189.300,1.02000, 50325,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   567.900,   185.000,   1,1.0000
 50326,'1 ',   356.693,   230.019,   425.200,  -292.700,1.02000, 50326,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   878.000,   290.000,   1,1.0000
 50326,'2 ',   279.314,   180.120,   274.100,  -188.700,1.02000, 50326,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   566.000,   122.000,   1,1.0000
 50327,'1 ',   275.367,    12.458,   270.300,  -186.000,1.02000, 50327,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   558.000,   150.000,   1,1.0000
 50327,'2 ',   275.367,    12.458,   270.300,  -186.000,1.02000, 50327,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   558.000,   150.000,   1,1.0000
 50327,'3 ',   275.367,    12.458,   270.300,  -186.000,1.02000, 50327,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   558.000,   150.000,   1,1.0000
 50328,'1 ',   227.004,    53.358,   222.800,  -153.300,1.02000, 50328,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   460.000,   180.000,   1,1.0000
 50328,'2 ',   303.495,    71.337,   297.900,  -205.000,1.02000, 50328,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   615.000,   160.000,   1,1.0000
 50328,'3 ',   303.495,    71.337,   297.900,  -205.000,1.02000, 50328,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   615.000,   160.000,   1,1.0000
 50329,'1 ',   223.797,   219.600,   219.600,  -151.200,1.02000, 50329,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   453.500,   150.000,   1,1.0000
 50330,'1 ',    25.612,    32.200,    32.200,   -17.300,1.02000, 50330,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    51.900,     4.000,   1,1.0000
 50330,'2 ',   136.054,   113.400,   113.400,   -75.550,1.02000, 50330,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   226.600,   125.400,   1,1.0000
 50330,'3 ',   136.054,   113.400,   113.400,   -75.550,1.02000, 50330,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   226.600,   125.400,   1,1.0000
 50330,'4 ',    87.065,    62.500,    62.500,   -43.000,1.02000, 50330,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   129.000,    81.000,   1,1.0000
 50330,'5 ',    87.065,    62.500,    62.500,   -43.000,1.02000, 50330,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   129.000,    81.000,   1,1.0000
 50330,'6 ',    87.065,    62.500,    62.500,   -43.000,1.02000, 50330,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   129.000,    81.000,   1,1.0000
 50331,'1 ',   220.096,    17.114,   216.000,  -148.700,1.02000, 50331,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   446.000,    70.000,   1,1.0000
 50331,'2 ',   220.096,    17.114,   216.000,  -148.700,1.02000, 50331,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   446.000,    70.000,   1,1.0000
 50332,'1 ',   220.096,   121.530,   216.000,  -148.700,1.02000, 50332,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   446.000,    95.000,   1,1.0000
 50333,'1 ',   220.096,    79.696,   216.000,  -148.700,1.02000, 50333,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   446.000,   125.000,   1,1.0000
 50333,'2 ',   239.835,    86.843,   235.400,  -162.000,1.02000, 50333,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   486.000,   125.000,   1,1.0000
 50334,'1 ',   269.278,    62.319,   198.600,  -136.700,1.02000, 50334,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   410.000,   250.000,   1,1.0000
 50335,'1 ',   141.394,   207.300,   207.300,  -207.300,1.02000, 50335,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   455.000,   120.000,   1,1.0000
 50335,'2 ',   141.394,   207.300,   207.300,  -207.300,1.02000, 50335,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   455.000,   120.000,   1,1.0000
 50335,'3 ',    69.033,   303.600,   303.600,  -134.900,1.02000, 50335,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   404.800,    50.000,   1,1.0000
 50336,'1 ',   488.967,   257.200,   257.200,  -177.000,1.02000, 50336,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   531.000,   464.000,   1,1.0000
 50336,'2 ',   371.643,   192.000,   192.000,  -132.200,1.02000, 50336,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   396.500,   353.000,   1,1.0000
 50337,'1 ',   179.927,    39.198,   174.400,  -120.000,1.02000, 50337,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   360.000,   163.000,   1,1.0000
 50337,'2 ',   179.927,    39.198,   174.400,  -120.000,1.02000, 50337,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   360.000,   163.000,   1,1.0000
 50337,'3 ',   179.927,    39.198,   174.400,  -120.000,1.02000, 50337,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   360.000,   163.000,   1,1.0000
 50338,'1 ',   225.111,   138.000,   138.000,   -95.000,1.02000, 50338,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   285.000,   190.000,   1,1.0000
 50338,'2 ',    93.367,    64.400,    64.400,   -44.300,1.02000, 50338,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   133.000,    80.000,   1,1.0000
 50339,'1 ',   283.200,    46.663,   137.200,   -94.400,1.02000, 50339,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   283.200,   283.200,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 50340,'1 ',    14.100,     6.364,   134.600,   -92.700,1.02000, 50340,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   278.000,    14.100,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 50341,'1 ',   133.933,   117.066,   153.800,   -90.500,1.02000, 50341,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   271.400,    50.000,   1,1.0000
 50341,'2 ',   133.933,   117.066,   153.800,   -90.500,1.02000, 50341,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   271.400,    50.000,   1,1.0000
 50342,'1 ',   182.554,    45.133,   165.500,   -89.000,1.02000, 50342,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   267.000,   170.000,   1,1.0000
 50342,'2 ',   147.554,    36.480,   165.500,   -89.000,1.02000, 50342,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   267.000,   135.000,   1,1.0000
 50342,'3 ',   147.554,    36.480,   165.500,   -89.000,1.02000, 50342,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   267.000,   135.000,   1,1.0000
 50343,'1 ',   249.000,   -42.617,   120.600,   -83.000,1.02000, 50343,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   249.000,     0.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 50344,'1 ',   214.646,    25.930,   153.500,   -82.600,1.02000, 50344,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   247.700,   203.000,   1,1.0000
 50344,'2 ',   369.196,    44.600,   187.400,  -129.000,1.02000, 50344,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   387.000,   351.000,   1,1.0000
 50345,'1 ',    67.637,    41.412,   119.900,   -82.500,1.02000, 50345,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   247.500,    56.000,   1,1.0000
 50345,'2 ',    67.637,    41.412,   119.900,   -82.500,1.02000, 50345,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   247.500,    56.000,   1,1.0000
 50346,'1 ',   120.362,   118.100,   118.100,   -81.300,1.02000, 50346,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   243.900,    84.000,   1,1.0000
 50346,'2 ',   120.362,   118.100,   118.100,   -81.300,1.02000, 50346,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   243.900,    84.000,   1,1.0000
 50346,'3 ',   148.343,   145.600,   145.600,  -100.200,1.02000, 50346,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   300.600,    84.000,   1,1.0000
 50347,'1 ',   142.319,    88.642,   126.900,   -87.300,1.02000, 50347,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   262.000,   130.000,   1,1.0000
 50347,'2 ',    96.378,    60.028,   117.200,   -80.700,1.02000, 50347,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   242.000,    85.000,   1,1.0000
 50347,'3 ',    96.378,    60.028,   117.200,   -80.700,1.02000, 50347,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   242.000,    85.000,   1,1.0000
 50348,'1 ',   161.364,    42.285,   149.800,   -80.600,1.02000, 50348,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   241.700,   150.000,   1,1.0000
 50348,'2 ',   161.364,    42.285,   149.800,   -80.600,1.02000, 50348,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   241.700,   150.000,   1,1.0000
 50348,'3 ',   161.886,    42.422,   156.700,   -84.300,1.02000, 50348,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   252.800,   150.000,   1,1.0000
 50348,'4 ',   161.886,    42.422,   156.700,   -84.300,1.02000, 50348,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   252.800,   150.000,   1,1.0000
 50349,'1 ',   241.000,   -47.901,   116.700,   -80.300,1.02000, 50349,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   241.000,     0.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 50350,'1 ',   118.141,    35.483,   148.400,   -79.800,1.02000, 50350,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   239.400,    50.000,   1,1.0000
 50350,'2 ',   118.141,    35.483,   148.400,   -79.800,1.02000, 50350,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   239.400,    50.000,   1,1.0000
 50350,'3 ',   291.948,    87.685,   335.300,  -197.200,1.02000, 50350,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   591.600,   185.000,   1,1.0000
 50350,'4 ',   233.617,    70.166,   268.300,  -157.800,1.02000, 50350,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   473.400,    55.000,   1,1.0000
 50350,'5 ',   250.396,    75.205,   287.600,  -169.100,1.02000, 50350,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   507.400,    55.000,   1,1.0000
 50351,'1 ',   214.252,   148.300,   148.300,   -79.800,1.02000, 50351,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   239.300,   203.000,   1,1.0000
 50353,'1 ',   140.644,   176.600,   176.600,   -95.000,1.02000, 50353,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   285.000,    80.000,   1,1.0000
 50353,'2 ',   130.109,   104.100,   104.100,   -71.700,1.02000, 50353,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   215.000,   120.000,   1,1.0000
 50353,'3 ',   130.109,   104.100,   104.100,   -71.700,1.02000, 50353,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   215.000,   120.000,   1,1.0000
 50354,'1 ',   213.000,    -9.526,   103.200,   -71.000,1.02000, 50354,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   213.000,     0.100,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 50354,'2 ',   223.500,    -9.996,   108.200,   -74.500,1.02000, 50354,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   223.500,     0.100,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 50354,'3 ',   299.000,   -13.373,   144.800,   -99.700,1.02000, 50354,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   299.000,     0.100,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 50355,'1 ',   135.709,    92.465,   133.200,   -91.700,1.02000, 50355,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   275.000,    25.000,   1,1.0000
 50355,'2 ',   103.633,    70.610,   130.100,   -70.000,1.02000, 50355,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   210.000,     4.000,   1,1.0000
 50355,'3 ',   106.001,    72.223,   133.100,   -71.600,1.02000, 50355,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   214.800,     4.000,   1,1.0000
 50355,'4 ',   106.001,    72.223,   133.100,   -71.600,1.02000, 50355,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   214.800,     4.000,   1,1.0000
 50356,'1 ',     0.000,    -7.036,   101.200,   -69.700,1.02000, 50356,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   209.000,     0.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 50357,'1 ',     8.400,     3.100,     6.300,    -2.800,1.02000, 50357,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.400,     4.000,   1,1.0000
 50357,'10',     8.400,     3.100,     6.300,    -2.800,1.02000, 50357,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.400,     4.000,   1,1.0000
 50357,'11',     8.400,     3.100,     6.300,    -2.800,1.02000, 50357,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.400,     4.000,   1,1.0000
 50357,'12',     8.400,     3.100,     6.300,    -2.800,1.02000, 50357,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.400,     4.000,   1,1.0000
 50357,'13',     8.400,     3.100,     6.300,    -2.800,1.02000, 50357,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.400,     4.000,   1,1.0000
 50357,'14',     8.400,     3.100,     6.300,    -2.800,1.02000, 50357,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.400,     4.000,   1,1.0000
 50357,'15',     8.400,     3.100,     6.300,    -2.800,1.02000, 50357,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.400,     4.000,   1,1.0000
 50357,'16',     8.400,     3.100,     6.300,    -2.800,1.02000, 50357,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.400,     4.000,   1,1.0000
 50357,'17',     8.400,     3.100,     6.300,    -2.800,1.02000, 50357,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.400,     4.000,   1,1.0000
 50357,'18',     4.395,     1.622,     6.300,    -2.800,1.02000, 50357,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.400,     4.000,   1,1.0000
 50357,'19',     4.395,     1.622,     6.300,    -2.800,1.02000, 50357,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.400,     4.000,   1,1.0000
 50357,'2 ',     4.395,     1.622,     6.300,    -2.800,1.02000, 50357,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.400,     4.000,   1,1.0000
 50357,'20',     4.395,     1.622,     6.300,    -2.800,1.02000, 50357,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.400,     4.000,   1,1.0000
 50357,'21',     4.395,     1.622,     6.300,    -2.800,1.02000, 50357,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.400,     4.000,   1,1.0000
 50357,'22',     4.395,     1.622,     6.300,    -2.800,1.02000, 50357,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.400,     4.000,   1,1.0000
 50357,'23',     4.395,     1.622,     6.300,    -2.800,1.02000, 50357,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.400,     4.000,   1,1.0000
 50357,'24',     4.395,     1.622,     6.300,    -2.800,1.02000, 50357,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.400,     4.000,   1,1.0000
 50357,'3 ',     4.395,     1.622,     6.300,    -2.800,1.02000, 50357,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.400,     4.000,   1,1.0000
 50357,'4 ',     4.395,     1.622,     6.300,    -2.800,1.02000, 50357,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.400,     4.000,   1,1.0000
 50357,'5 ',     4.395,     1.622,     6.300,    -2.800,1.02000, 50357,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.400,     4.000,   1,1.0000
 50357,'6 ',     4.395,     1.622,     6.300,    -2.800,1.02000, 50357,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.400,     4.000,   1,1.0000
 50357,'7 ',     4.395,     1.622,     6.300,    -2.800,1.02000, 50357,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.400,     4.000,   1,1.0000
 50357,'8 ',     4.395,     1.622,     6.300,    -2.800,1.02000, 50357,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.400,     4.000,   1,1.0000
 50357,'9 ',     8.400,     3.100,     6.300,    -2.800,1.02000, 50357,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.400,     4.000,   1,1.0000
 50358,'1 ',   201.600,   -14.095,    97.600,   -67.200,1.02000, 50358,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   201.600,     0.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 50360,'1 ',   200.100,    45.661,    96.900,   -66.700,1.02000, 50360,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   200.100,     0.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 50361,'1 ',   162.958,   206.700,   206.700,   -91.900,1.02000, 50361,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   275.600,   150.000,   1,1.0000
 50361,'2 ',    99.404,   150.000,   150.000,   -66.700,1.02000, 50361,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   200.000,    90.000,   1,1.0000
 50361,'3 ',    99.404,   150.000,   150.000,   -66.700,1.02000, 50361,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   200.000,    90.000,   1,1.0000
 50362,'1 ',   200.000,    75.894,    96.900,   -66.700,1.02000, 50362,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   200.000,    50.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 50363,'1 ',   200.000,    96.900,    96.900,   -66.700,1.02000, 50363,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   200.000,    50.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 50364,'1 ',     0.000,   -23.438,    96.600,   -66.500,1.02000, 50364,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   199.500,     0.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 50365,'1 ',    98.155,    41.922,    96.300,   -66.300,1.02000, 50365,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   198.900,    11.000,   1,1.0000
 50365,'2 ',   286.470,   122.352,   281.100,  -193.500,1.02000, 50365,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   580.500,    70.000,   1,1.0000
 50365,'3 ',    95.432,    40.759,   191.800,  -132.000,1.02000, 50365,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   396.000,    19.000,   1,1.0000
 50366,'1 ',   104.352,    27.984,   123.300,   -66.300,1.02000, 50366,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   198.900,    95.000,   1,1.0000
 50366,'2 ',   104.352,    27.984,   123.300,   -66.300,1.02000, 50366,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   198.900,    95.000,   1,1.0000
 50366,'3 ',    96.477,    25.872,   121.200,   -65.200,1.02000, 50366,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   195.500,    15.000,   1,1.0000
 50367,'1 ',    82.499,    11.860,    98.800,   -53.200,1.02000, 50367,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   159.500,    75.000,   1,1.0000
 50367,'2 ',    82.499,    11.860,    98.800,   -53.200,1.02000, 50367,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   159.500,    75.000,   1,1.0000
 50367,'3 ',    82.499,    11.860,    98.800,   -53.200,1.02000, 50367,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   159.500,    75.000,   1,1.0000
 50367,'4 ',    82.499,    11.860,    98.800,   -53.200,1.02000, 50367,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   159.500,    75.000,   1,1.0000
 50367,'5 ',    98.155,    14.110,   123.300,   -66.300,1.02000, 50367,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   198.900,    75.000,   1,1.0000
 50367,'6 ',    98.155,    14.110,   123.300,   -66.300,1.02000, 50367,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   198.900,    75.000,   1,1.0000
 50367,'7 ',    98.155,    14.110,   123.300,   -66.300,1.02000, 50367,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   198.900,    75.000,   1,1.0000
 50367,'8 ',    98.155,    14.110,   123.300,   -66.300,1.02000, 50367,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   198.900,    75.000,   1,1.0000
 50368,'1 ',    25.365,    23.485,    24.900,   -17.100,1.02000, 50368,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    51.400,    15.000,   1,1.0000
 50368,'2 ',    25.365,    23.485,    24.900,   -17.100,1.02000, 50368,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    51.400,    12.000,   1,1.0000
 50368,'3 ',    25.365,    23.485,    31.900,   -17.100,1.02000, 50368,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    51.400,    12.000,   1,1.0000
 50368,'4 ',    25.365,    23.485,    31.900,   -17.100,1.02000, 50368,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    51.400,    12.000,   1,1.0000
 50368,'5 ',    25.365,    23.485,    31.900,   -17.100,1.02000, 50368,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    51.400,    12.000,   1,1.0000
 50368,'6 ',    25.365,    23.485,    31.900,   -17.100,1.02000, 50368,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    51.400,    12.000,   1,1.0000
 50368,'7 ',   101.310,    93.801,   122.700,   -66.000,1.02000, 50368,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   198.000,    92.000,   1,1.0000
 50368,'8 ',    93.763,    86.813,   117.800,   -63.300,1.02000, 50368,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   190.000,    55.000,   1,1.0000
 50369,'1 ',     0.000,    -0.097,    95.400,   -65.700,1.02000, 50369,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   197.000,     0.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 50370,'1 ',   118.463,    35.389,   111.600,   -60.000,1.02000, 50370,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   180.000,   110.000,   1,1.0000
 50370,'2 ',   129.258,    38.614,    95.400,   -65.600,1.02000, 50370,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   196.900,   120.000,   1,1.0000
 50371,'1 ',   111.192,    12.763,    94.700,   -65.200,1.02000, 50371,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   195.500,   102.000,   1,1.0000
 50371,'2 ',   111.192,    12.763,    94.700,   -65.200,1.02000, 50371,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   195.500,   102.000,   1,1.0000
 50371,'3 ',   100.672,    11.555,   126.400,   -68.000,1.02000, 50371,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   204.000,    60.000,   1,1.0000
 50372,'1 ',    87.048,    74.861,    92.900,   -50.000,1.02000, 50372,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   149.900,    80.000,   1,1.0000
 50372,'2 ',   129.032,   110.967,   119.100,   -64.000,1.02000, 50372,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   192.100,   120.000,   1,1.0000
 50372,'3 ',   129.032,   110.967,   119.100,   -64.000,1.02000, 50372,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   192.100,   120.000,   1,1.0000
 50372,'4 ',   129.032,   110.967,   119.100,   -64.000,1.02000, 50372,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   192.100,   120.000,   1,1.0000
 50372,'5 ',   129.032,   110.967,   119.100,   -64.000,1.02000, 50372,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   192.100,   120.000,   1,1.0000
 50373,'1 ',   173.214,   106.389,   170.000,  -117.000,1.02000, 50373,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   351.000,    99.000,   1,1.0000
 50373,'2 ',    93.565,    57.468,   117.500,   -63.200,1.02000, 50373,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   189.600,    60.000,   1,1.0000
 50373,'3 ',    93.565,    57.468,   117.500,   -63.200,1.02000, 50373,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   189.600,    60.000,   1,1.0000
 50374,'1 ',   173.214,    36.168,   170.000,  -117.000,1.02000, 50374,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   351.000,    99.000,   1,1.0000
 50374,'2 ',   173.708,    36.271,   170.500,  -117.300,1.02000, 50374,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   352.000,    55.000,   1,1.0000
 50374,'3 ',    93.565,    19.537,   117.500,   -63.200,1.02000, 50374,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   189.600,    60.000,   1,1.0000
 50374,'4 ',    93.565,    19.537,   117.500,   -63.200,1.02000, 50374,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   189.600,    60.000,   1,1.0000
 50375,'1 ',   184.170,    69.490,   231.300,  -124.400,1.02000, 50375,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   373.200,    50.000,   1,1.0000
 50375,'2 ',    93.269,    35.192,   117.100,   -63.000,1.02000, 50375,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   189.000,    80.000,   1,1.0000
 50375,'3 ',    93.269,    35.192,   117.100,   -63.000,1.02000, 50375,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   189.000,    80.000,   1,1.0000
 50375,'4 ',    93.269,    35.192,   117.100,   -63.000,1.02000, 50375,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   189.000,    80.000,   1,1.0000
 50376,'1 ',   171.393,     7.301,   150.200,   -80.800,1.02000, 50376,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   242.300,   160.000,   1,1.0000
 50376,'2 ',    92.875,     3.956,   116.600,   -62.700,1.02000, 50376,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   188.200,    78.000,   1,1.0000
 50376,'3 ',    92.875,     3.956,   116.600,   -62.700,1.02000, 50376,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   188.200,    78.000,   1,1.0000
 50377,'1 ',    92.677,   116.400,   116.400,   -62.600,1.02000, 50377,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   187.800,    30.000,   1,1.0000
 50377,'2 ',    92.677,   116.400,   116.400,   -62.600,1.02000, 50377,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   187.800,    30.000,   1,1.0000
 50377,'3 ',   111.183,   139.600,   139.600,   -75.100,1.02000, 50377,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   225.300,    30.000,   1,1.0000
 50377,'4 ',   111.183,   139.600,   139.600,   -75.100,1.02000, 50377,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   225.300,    30.000,   1,1.0000
 50378,'1 ',    98.614,    41.777,    88.700,   -61.100,1.02000, 50378,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   183.200,    90.000,   1,1.0000
 50378,'2 ',    98.614,    41.777,    88.700,   -61.100,1.02000, 50378,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   183.200,    90.000,   1,1.0000
 50378,'3 ',    98.614,    41.777,    88.700,   -61.100,1.02000, 50378,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   183.200,    90.000,   1,1.0000
 50378,'4 ',   192.510,    81.555,   188.900,  -130.000,1.02000, 50378,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   390.100,    60.000,   1,1.0000
 50379,'1 ',    98.614,    35.872,    88.700,   -61.100,1.02000, 50379,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   183.200,    90.000,   1,1.0000
 50379,'2 ',    98.614,    35.872,    88.700,   -61.100,1.02000, 50379,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   183.200,    90.000,   1,1.0000
 50379,'3 ',    98.614,    35.872,    88.700,   -61.100,1.02000, 50379,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   183.200,    90.000,   1,1.0000
 50379,'4 ',   208.337,    75.786,   188.900,  -130.000,1.02000, 50379,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   390.000,   190.000,   1,1.0000
 50380,'1 ',    88.828,     7.312,   111.600,   -60.000,1.02000, 50380,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   180.000,    30.000,   1,1.0000
 50380,'2 ',   173.214,    14.259,   170.000,  -117.000,1.02000, 50380,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   351.000,    40.000,   1,1.0000
 50380,'3 ',   173.214,    14.259,   170.000,  -117.000,1.02000, 50380,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   351.000,    40.000,   1,1.0000
 50381,'1 ',   110.463,   111.600,   111.600,   -60.000,1.02000, 50381,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   180.000,   102.000,   1,1.0000
 50381,'2 ',   110.463,   111.600,   111.600,   -60.000,1.02000, 50381,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   180.000,   102.000,   1,1.0000
 50381,'3 ',   110.463,   111.600,   111.600,   -60.000,1.02000, 50381,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   180.000,   102.000,   1,1.0000
 50381,'4 ',   110.463,   111.600,   111.600,   -60.000,1.02000, 50381,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   180.000,   102.000,   1,1.0000
 50381,'5 ',   136.203,   133.700,   133.700,   -92.000,1.02000, 50381,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   276.000,    40.000,   1,1.0000
 50382,'1 ',   113.958,   111.600,   111.600,   -60.000,1.02000, 50382,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   180.000,   110.000,   1,1.0000
 50382,'2 ',     5.759,    49.600,    49.600,   -26.700,1.02000, 50382,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    80.000,     4.000,   1,1.0000
 50384,'1 ',   180.000,    87.200,    87.200,   -60.000,1.02000, 50384,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   180.000,     0.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 50385,'1 ',   138.393,    -3.802,   110.600,   -59.500,1.02000, 50385,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   178.500,   130.000,   1,1.0000
 50385,'2 ',   138.393,    -3.802,   110.600,   -59.500,1.02000, 50385,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   178.500,   130.000,   1,1.0000
 50385,'3 ',    88.088,    -2.420,   110.600,   -59.500,1.02000, 50385,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   178.500,    70.000,   1,1.0000
 50386,'1 ',   108.379,    86.300,    86.300,   -59.400,1.02000, 50386,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   178.200,   100.000,   1,1.0000
 50386,'2 ',   104.400,    50.600,    50.600,   -34.800,1.02000, 50386,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   104.400,   100.000,   1,1.0000
 50387,'1 ',   158.313,    16.474,   132.600,   -58.900,1.02000, 50387,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   176.800,   150.000,   1,1.0000
 50387,'2 ',   476.760,    49.612,   255.000,  -175.500,1.02000, 50387,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   526.600,   452.000,   1,1.0000
 50388,'1 ',    87.150,   100.227,   109.400,   -58.900,1.02000, 50388,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   176.600,    70.000,   1,1.0000
 50388,'2 ',    87.150,   100.227,   109.400,   -58.900,1.02000, 50388,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   176.600,    70.000,   1,1.0000
 50388,'3 ',    97.760,   112.429,   122.800,   -66.000,1.02000, 50388,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   198.100,    50.000,   1,1.0000
 50389,'1 ',   118.275,    18.187,   109.100,   -58.700,1.02000, 50389,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   176.000,   110.000,   1,1.0000
 50389,'2 ',   106.275,    16.342,   109.100,   -58.700,1.02000, 50389,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   176.000,    98.000,   1,1.0000
 50389,'3 ',    98.275,    15.112,   109.100,   -58.700,1.02000, 50389,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   176.000,    90.000,   1,1.0000
 50389,'4 ',    98.275,    15.112,   109.100,   -58.700,1.02000, 50389,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   176.000,    90.000,   1,1.0000
 50389,'5 ',    66.551,    10.234,   139.100,   -74.800,1.02000, 50389,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   224.400,    56.000,   1,1.0000
 50389,'6 ',    66.551,    10.234,   139.100,   -74.800,1.02000, 50389,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   224.400,    56.000,   1,1.0000
 50390,'1 ',    98.228,    84.800,    84.800,   -58.300,1.02000, 50390,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   175.000,    90.000,   1,1.0000
 50390,'2 ',    98.228,    84.800,    84.800,   -58.300,1.02000, 50390,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   175.000,    90.000,   1,1.0000
 50390,'3 ',    98.698,    96.900,    96.900,   -66.700,1.02000, 50390,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   200.000,    60.000,   1,1.0000
 50391,'1 ',    91.295,     0.000,     0.000,     0.000,1.02000, 50391,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   185.000,    80.000,   1,1.0000
 50391,'2 ',    91.295,     0.000,     0.000,     0.000,1.02000, 50391,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   185.000,    80.000,   1,1.0000
 50391,'3 ',    91.295,     0.000,     0.000,     0.000,1.02000, 50391,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   185.000,    80.000,   1,1.0000
 50391,'4 ',    86.360,     0.000,     0.000,     0.000,1.02000, 50391,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   175.000,    65.000,   1,1.0000
 50391,'5 ',    63.997,     0.000,     0.000,     0.000,1.02000, 50391,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    85.000,    60.000,   1,1.0000
 50392,'1 ',   103.209,    36.469,    84.600,   -58.200,1.02000, 50392,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   174.600,    95.000,   1,1.0000
 50392,'2 ',   103.209,    36.469,    84.600,   -58.200,1.02000, 50392,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   174.600,    95.000,   1,1.0000
 50393,'1 ',   123.115,   -17.021,    83.600,   -57.500,1.02000, 50393,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   172.600,   115.000,   1,1.0000
 50393,'2 ',    98.191,   -13.575,    84.400,   -58.100,1.02000, 50393,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   174.200,    90.000,   1,1.0000
 50393,'3 ',    98.191,   -13.575,    84.400,   -58.100,1.02000, 50393,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   174.200,    90.000,   1,1.0000
 50394,'1 ',   185.000,    84.748,   114.700,   -61.700,1.02000, 50394,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   185.000,   100.000,   1,1.0000
 50394,'2 ',   172.000,    78.792,   106.600,   -57.300,1.02000, 50394,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   172.000,    70.000,   1,1.0000
 50394,'3 ',   172.000,    78.792,   106.600,   -57.300,1.02000, 50394,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   172.000,    70.000,   1,1.0000
 50395,'1 ',   108.073,     9.237,   106.400,   -57.200,1.02000, 50395,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   171.700,   100.000,   1,1.0000
 50395,'2 ',   108.275,     9.254,   109.100,   -58.700,1.02000, 50395,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   176.000,   100.000,   1,1.0000
 50395,'3 ',   108.275,     9.254,   109.100,   -58.700,1.02000, 50395,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   176.000,   100.000,   1,1.0000
 50395,'4 ',   108.275,     9.254,   109.100,   -58.700,1.02000, 50395,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   176.000,   100.000,   1,1.0000
 50395,'5 ',   100.820,     8.617,   126.600,   -68.100,1.02000, 50395,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   204.300,    65.000,   1,1.0000
 50395,'6 ',   100.820,     8.617,   126.600,   -68.100,1.02000, 50395,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   204.300,    65.000,   1,1.0000
 50396,'1 ',   108.045,    56.306,   106.000,   -57.000,1.02000, 50396,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   171.100,   100.000,   1,1.0000
 50396,'2 ',   108.045,    56.306,   106.000,   -57.000,1.02000, 50396,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   171.100,   100.000,   1,1.0000
 50396,'3 ',   108.045,    56.306,   106.000,   -57.000,1.02000, 50396,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   171.100,   100.000,   1,1.0000
 50396,'4 ',   108.045,    56.306,   106.000,   -57.000,1.02000, 50396,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   171.100,   100.000,   1,1.0000
 50396,'5 ',   148.293,    77.281,   125.100,   -67.300,1.02000, 50396,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   201.900,   138.800,   1,1.0000
 50396,'6 ',   147.993,    77.125,   125.100,   -67.300,1.02000, 50396,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   201.900,   138.500,   1,1.0000
 50397,'1 ',   170.200,   -12.977,    82.400,   -56.700,1.02000, 50397,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   170.200,     0.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 50398,'1 ',   102.017,    36.141,   109.600,   -58.900,1.02000, 50398,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   176.800,    93.704,   1,1.0000
 50398,'2 ',    98.151,    34.771,   105.400,   -56.700,1.02000, 50398,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   170.100,    90.153,   1,1.0000
 50398,'3 ',    98.151,    34.771,   105.400,   -56.700,1.02000, 50398,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   170.100,    90.153,   1,1.0000
 50399,'1 ',   107.993,    82.910,   105.400,   -56.700,1.02000, 50399,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   170.000,   100.000,   1,1.0000
 50399,'2 ',   107.993,    82.910,   105.400,   -56.700,1.02000, 50399,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   170.000,   100.000,   1,1.0000
 50399,'3 ',    63.018,    48.381,    79.100,   -42.600,1.02000, 50399,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   127.700,    18.000,   1,1.0000
 50400,'1 ',   170.000,    92.811,   105.400,   -56.700,1.02000, 50400,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   170.000,   164.000,   1,1.0000
 50400,'2 ',   170.000,    92.811,   105.400,   -56.700,1.02000, 50400,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   170.000,   164.000,   1,1.0000
 50400,'3 ',    74.106,    40.458,   185.900,  -100.000,1.02000, 50400,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   300.000,    60.000,   1,1.0000
 50401,'1 ',   107.993,    30.489,   105.400,   -56.700,1.02000, 50401,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   170.000,   100.000,   1,1.0000
 50401,'2 ',   107.993,    30.489,   105.400,   -56.700,1.02000, 50401,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   170.000,   100.000,   1,1.0000
 50401,'3 ',   113.502,    32.045,   142.500,   -76.700,1.02000, 50401,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   230.000,    50.000,   1,1.0000
 50402,'1 ',    97.993,    26.113,    82.300,   -56.700,1.02000, 50402,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   170.000,    90.000,   1,1.0000
 50402,'2 ',    97.993,    26.113,    82.300,   -56.700,1.02000, 50402,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   170.000,    90.000,   1,1.0000
 50403,'1 ',    87.984,    94.024,   105.200,   -56.600,1.02000, 50403,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   169.800,    80.000,   1,1.0000
 50403,'2 ',    87.984,    94.024,   105.200,   -56.600,1.02000, 50403,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   169.800,    80.000,   1,1.0000
 50403,'3 ',    87.984,    94.024,   105.200,   -56.600,1.02000, 50403,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   169.800,    80.000,   1,1.0000
 50403,'4 ',    87.984,    94.024,   105.200,   -56.600,1.02000, 50403,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   169.800,    80.000,   1,1.0000
 50403,'5 ',    87.984,    94.024,   105.200,   -56.600,1.02000, 50403,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   169.800,    80.000,   1,1.0000
 50403,'6 ',    87.984,    94.024,   105.200,   -56.600,1.02000, 50403,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   169.800,    80.000,   1,1.0000
 50403,'7 ',   205.291,   219.385,   257.800,  -138.700,1.02000, 50403,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   416.000,    75.000,   1,1.0000
 50403,'8 ',   205.291,   219.385,   257.800,  -138.700,1.02000, 50403,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   416.000,    75.000,   1,1.0000
 50404,'1 ',   169.500,    10.366,    82.100,   -56.500,1.02000, 50404,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   169.500,     0.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 50406,'1 ',   117.852,   103.500,   103.500,   -55.700,1.02000, 50406,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   167.000,   110.000,   1,1.0000
 50406,'2 ',   117.852,   103.500,   103.500,   -55.700,1.02000, 50406,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   167.000,   110.000,   1,1.0000
 50406,'3 ',   117.852,   103.500,   103.500,   -55.700,1.02000, 50406,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   167.000,   110.000,   1,1.0000
 50406,'4 ',   123.372,   119.175,   154.900,   -83.300,1.02000, 50406,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   250.000,    25.000,   1,1.0000
 50406,'5 ',    54.284,    52.437,    68.200,   -36.700,1.02000, 50406,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   110.000,    19.000,   1,1.0000
 50407,'1 ',    82.265,    32.354,   103.300,   -55.600,1.02000, 50407,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   166.700,    70.000,   1,1.0000
 50407,'2 ',    82.265,    32.354,   103.300,   -55.600,1.02000, 50407,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   166.700,    70.000,   1,1.0000
 50407,'3 ',    82.265,    32.354,   103.300,   -55.600,1.02000, 50407,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   166.700,    70.000,   1,1.0000
 50407,'4 ',    82.265,    32.354,   103.300,   -55.600,1.02000, 50407,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   166.700,    70.000,   1,1.0000
 50407,'5 ',    91.098,    35.828,   114.400,   -61.500,1.02000, 50407,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   184.600,    50.000,   1,1.0000
 50407,'6 ',    91.098,    35.828,   114.400,   -61.500,1.02000, 50407,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   184.600,    50.000,   1,1.0000
 50408,'1 ',   122.805,     2.964,    80.400,   -55.300,1.02000, 50408,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   166.000,   115.000,   1,1.0000
 50408,'2 ',   122.805,     2.964,    80.400,   -55.300,1.02000, 50408,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   166.000,   115.000,   1,1.0000
 50408,'3 ',    49.349,     1.191,    48.400,   -33.300,1.02000, 50408,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.000,    30.000,   1,1.0000
 50409,'1 ',   165.600,   -10.333,    73.000,   -73.000,1.02000, 50409,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   165.600,     0.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 50410,'1 ',    80.537,    92.500,    92.500,   -54.400,1.02000, 50410,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   163.200,    40.800,   1,1.0000
 50411,'1 ',   161.000,     6.368,    71.000,   -71.000,1.02000, 50411,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   161.000,     1.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 50412,'1 ',    10.400,     5.524,    70.500,   -70.500,1.02000, 50412,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   160.000,    10.400,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 50413,'1 ',   107.241,    34.740,    95.400,   -51.300,1.02000, 50413,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   154.000,   100.000,   1,1.0000
 50413,'2 ',   107.241,    34.740,    95.400,   -51.300,1.02000, 50413,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   154.000,   100.000,   1,1.0000
 50413,'3 ',   107.241,    34.740,    95.400,   -51.300,1.02000, 50413,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   154.000,   100.000,   1,1.0000
 50413,'4 ',   123.372,    39.966,   154.900,   -83.300,1.02000, 50413,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   250.000,    65.000,   1,1.0000
 50413,'5 ',    69.467,    22.504,    46.000,   -31.700,1.02000, 50413,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    95.000,    65.000,   1,1.0000
 50414,'1 ',    20.739,    28.600,    28.600,   -12.700,1.02000, 50414,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    38.125,    17.875,   1,1.0000
 50414,'2 ',    20.739,    28.600,    28.600,   -12.700,1.02000, 50414,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    38.125,    17.875,   1,1.0000
 50414,'3 ',    20.739,    28.600,    28.600,   -12.700,1.02000, 50414,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    38.125,    17.875,   1,1.0000
 50414,'4 ',    19.668,    28.600,    28.600,   -12.700,1.02000, 50414,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    38.125,    17.875,   1,1.0000
 50414,'5 ',    22.617,    25.800,    25.800,   -11.500,1.02000, 50414,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    34.400,    21.000,   1,1.0000
 50414,'6 ',    25.280,    36.400,    36.400,   -16.200,1.02000, 50414,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    48.500,    23.000,   1,1.0000
 50414,'7 ',    14.212,    21.600,    21.600,    -9.600,1.02000, 50414,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.800,    12.500,   1,1.0000
 50414,'8 ',    13.423,    20.400,    20.400,    -9.100,1.02000, 50414,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    27.200,    11.000,   1,1.0000
 50418,'1 ',   150.000,    -8.552,    66.100,   -66.100,1.02000, 50418,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,     0.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 50419,'1 ',   150.000,    28.472,    66.100,   -66.100,1.02000, 50419,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,     1.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 50420,'1 ',    93.147,    28.254,    88.600,   -47.700,1.02000, 50420,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   143.000,    90.000,   1,1.0000
 50420,'2 ',    93.147,    28.254,    88.600,   -47.700,1.02000, 50420,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   143.000,    90.000,   1,1.0000
 50420,'3 ',    93.147,    28.254,    88.600,   -47.700,1.02000, 50420,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   143.000,    90.000,   1,1.0000
 50420,'4 ',    93.147,    28.254,    88.600,   -47.700,1.02000, 50420,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   143.000,    90.000,   1,1.0000
 50421,'1 ',     0.000,    56.749,    62.800,   -62.800,1.02000, 50421,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   142.500,     0.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 50422,'1 ',    67.114,    11.348,    84.300,   -45.300,1.02000, 50422,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   136.000,    22.000,   1,1.0000
 50422,'2 ',    67.114,    11.348,    84.300,   -45.300,1.02000, 50422,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   136.000,    22.000,   1,1.0000
 50422,'3 ',   173.214,    29.289,   170.000,  -117.000,1.02000, 50422,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   351.000,    60.000,   1,1.0000
 50423,'1 ',    66.966,    84.100,    84.100,   -45.200,1.02000, 50423,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   135.700,    15.000,   1,1.0000
 50423,'2 ',    67.114,    84.300,    84.300,   -45.300,1.02000, 50423,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   136.000,    15.000,   1,1.0000
 50423,'3 ',   286.470,   281.100,   281.100,  -193.500,1.02000, 50423,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   580.500,   100.000,   1,1.0000
 50424,'1 ',   135.000,   -19.166,    59.500,   -59.500,1.02000, 50424,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   135.000,     0.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 50425,'1 ',   131.800,    75.500,    81.700,   -43.900,1.02000, 50425,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   131.800,    35.000,   1,1.0000
 50425,'2 ',   131.800,    75.500,    81.700,   -43.900,1.02000, 50425,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   131.800,    35.000,   1,1.0000
 50426,'1 ',     0.000,     8.995,    57.500,   -57.500,1.02000, 50426,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   130.500,     0.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 50427,'1 ',    14.967,     7.300,    55.800,   -55.800,1.02000, 50427,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   126.500,     0.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 50428,'1 ',     0.000,   -11.768,    54.800,   -54.800,1.02000, 50428,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   124.200,     0.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 50429,'1 ',    36.385,    69.400,    69.400,   -40.800,1.02000, 50429,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   122.500,    30.625,   1,1.0000
 50429,'2 ',    55.691,   106.300,   106.300,   -62.500,1.02000, 50429,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   187.500,    46.875,   1,1.0000
 50429,'3 ',    85.961,   206.200,   206.200,  -132.000,1.02000, 50429,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   396.100,    67.337,   1,1.0000
 50430,'1 ',     1.000,    23.049,    53.700,   -53.700,1.02000, 50430,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   121.900,     1.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 50431,'1 ',   120.600,    53.200,    53.200,   -53.200,1.02000, 50431,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   120.600,     0.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 50433,'1 ',     0.000,    11.261,    52.900,   -52.900,1.02000, 50433,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   120.000,     0.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 50434,'1 ',   120.000,    52.900,    52.900,   -52.900,1.02000, 50434,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   120.000,     0.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 50435,'1 ',    85.501,     7.400,     7.400,    -7.400,1.02000, 50435,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   117.000,    80.000,   1,1.0000
 50435,'2 ',    85.967,    61.500,    61.500,   -42.300,1.02000, 50435,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   126.900,    80.000,   1,1.0000
 50436,'1 ',     0.000,     4.263,    50.900,   -50.900,1.02000, 50436,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   115.500,     0.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 50437,'1 ',   114.000,    25.491,    50.300,   -50.300,1.02000, 50437,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   114.000,     5.700,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 50438,'1 ',   114.000,   -27.543,    50.300,   -50.300,1.02000, 50438,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   114.000,     5.700,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 50439,'1 ',    36.637,    57.386,   119.900,   -82.500,1.02000, 50439,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   247.500,    25.000,   1,1.0000
 50439,'2 ',    30.341,    47.524,    70.400,   -37.900,1.02000, 50439,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   113.600,    25.000,   1,1.0000
 50439,'3 ',    23.341,    36.560,    70.400,   -37.900,1.02000, 50439,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   113.600,    18.000,   1,1.0000
 50440,'1 ',    11.140,    11.800,    11.800,    -7.100,1.02000, 50440,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    21.300,    10.139,   1,1.0000
 50440,'2 ',    19.986,    25.100,    25.100,   -13.500,1.02000, 50440,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    40.500,     3.000,   1,1.0000
 50440,'3 ',    12.561,    19.100,    19.100,    -8.500,1.02000, 50440,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    25.500,     3.000,   1,1.0000
 50440,'4 ',    13.904,    15.075,    15.075,    -9.400,1.02000, 50440,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.225,     3.321,   1,1.0000
 50440,'5 ',    13.904,    15.075,    15.075,    -9.400,1.02000, 50440,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.225,     3.321,   1,1.0000
 50440,'6 ',    13.904,    15.075,    15.075,    -9.400,1.02000, 50440,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.225,     3.321,   1,1.0000
 50440,'7 ',    13.904,    15.075,    15.075,    -9.400,1.02000, 50440,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.225,     3.321,   1,1.0000
 50441,'1 ',   111.496,   -14.278,    90.100,   -62.000,1.02000, 50441,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   186.000,    14.900,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 50441,'2 ',   204.375,   -26.172,   103.900,   -71.500,1.02000, 50441,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   214.500,     7.500,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 50441,'3 ',   149.500,   -19.145,    65.900,   -65.900,1.02000, 50441,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   149.500,    21.500,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 50441,'4 ',   112.500,   -14.406,    49.600,   -49.600,1.02000, 50441,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   112.500,     5.600,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 50442,'1 ',    69.582,    46.300,    46.300,   -46.300,1.02000, 50442,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   141.000,     5.000,   1,1.0000
 50442,'2 ',    69.843,    33.900,    33.900,   -33.900,1.02000, 50442,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   103.000,    65.000,   1,1.0000
 50442,'3 ',    69.843,    33.900,    33.900,   -33.900,1.02000, 50442,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   103.000,    65.000,   1,1.0000
 50442,'4 ',    69.843,    33.900,    33.900,   -33.900,1.02000, 50442,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   103.000,    65.000,   1,1.0000
 50443,'1 ',    50.533,    63.500,    63.500,   -34.100,1.02000, 50443,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   102.400,    20.000,   1,1.0000
 50444,'1 ',    64.791,    76.400,    76.400,   -34.000,1.02000, 50444,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   101.900,    60.000,   1,1.0000
 50447,'1 ',    23.536,     4.092,    25.000,   -15.000,1.02000, 50447,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    45.000,    21.420,   1,1.0000
 50447,'2 ',    57.125,     9.931,    52.900,   -33.000,1.02000, 50447,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    99.000,    52.470,   1,1.0000
 50447,'3 ',    57.125,     9.931,    52.900,   -33.000,1.02000, 50447,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    99.000,    52.470,   1,1.0000
 50448,'1 ',   160.145,     0.000,     0.000,     0.000,1.02000, 50448,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   200.900,    50.000,   1,1.0000
 50448,'2 ',    83.779,     0.000,     0.000,     0.000,1.02000, 50448,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    99.000,    70.000,   1,1.0000
 50448,'3 ',    99.000,     0.000,     0.000,     0.000,1.02000, 50448,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    99.000,    70.000,   1,1.0000
 50448,'4 ',    81.579,     0.000,     0.000,     0.000,1.02000, 50448,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    99.000,    50.000,   1,1.0000
 50449,'1 ',    31.978,    31.400,    31.400,   -21.600,1.02000, 50449,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    64.800,     9.000,   1,1.0000
 50449,'2 ',    54.443,    50.500,    50.500,   -31.500,1.02000, 50449,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    94.500,    50.000,   1,1.0000
 50449,'3 ',    49.443,    50.855,    58.600,   -31.500,1.02000, 50449,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    94.500,    45.000,   1,1.0000
 50449,'4 ',    49.443,    50.855,    58.600,   -31.500,1.02000, 50449,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    94.500,    45.000,   1,1.0000
 50449,'5 ',    58.725,    60.402,    73.700,   -39.700,1.02000, 50449,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   119.000,    50.000,   1,1.0000
 50449,'6 ',    58.725,    60.402,    73.700,   -39.700,1.02000, 50449,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   119.000,    50.000,   1,1.0000
 50449,'7 ',    54.925,    56.493,    69.000,   -37.100,1.02000, 50449,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   111.300,    30.000,   1,1.0000
 50450,'1 ',    91.500,    -7.834,    40.300,   -40.300,1.02000, 50450,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    91.500,     0.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 50451,'1 ',     0.000,    -0.280,    39.700,   -39.700,1.02000, 50451,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    90.000,     0.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 50452,'1 ',    84.090,    -8.722,    96.600,   -56.800,1.02000, 50452,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   170.400,    42.600,   1,1.0000
 50452,'2 ',   255.380,   -26.488,   250.600,  -172.500,1.02000, 50452,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   517.500,   124.200,   1,1.0000
 50452,'3 ',    64.203,    -6.659,    43.300,   -29.800,1.02000, 50452,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    89.400,    60.000,   1,1.0000
 50452,'4 ',    64.203,    -6.659,    43.300,   -29.800,1.02000, 50452,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    89.400,    60.000,   1,1.0000
 50452,'5 ',    64.203,    -6.659,    43.300,   -29.800,1.02000, 50452,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    89.400,    60.000,   1,1.0000
 50452,'6 ',    64.203,    -6.659,    43.300,   -29.800,1.02000, 50452,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    89.400,    60.000,   1,1.0000
 50452,'7 ',    64.203,    -6.659,    43.300,   -29.800,1.02000, 50452,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    89.400,    60.000,   1,1.0000
 50452,'8 ',    64.203,    -6.659,    43.300,   -29.800,1.02000, 50452,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    89.400,    60.000,   1,1.0000
 50453,'1 ',   108.402,    -2.567,    71.200,   -38.300,1.02000, 50453,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   114.900,   103.000,   1,1.0000
 50453,'2 ',   502.178,   -11.892,   259.400,  -178.500,1.02000, 50453,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   535.500,   477.000,   1,1.0000
 50453,'3 ',    64.203,    -1.520,    43.300,   -29.800,1.02000, 50453,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    89.400,    60.000,   1,1.0000
 50453,'4 ',    64.203,    -1.520,    43.300,   -29.800,1.02000, 50453,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    89.400,    60.000,   1,1.0000
 50453,'5 ',    64.203,    -1.520,    43.300,   -29.800,1.02000, 50453,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    89.400,    60.000,   1,1.0000
 50453,'6 ',    64.203,    -1.520,    43.300,   -29.800,1.02000, 50453,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    89.400,    60.000,   1,1.0000
 50453,'7 ',    64.203,    -1.520,    43.300,   -29.800,1.02000, 50453,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    89.400,    60.000,   1,1.0000
 50454,'1 ',   394.396,   239.424,   389.300,  -266.400,1.02000, 50454,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   799.200,   191.808,   1,1.0000
 50454,'2 ',    64.203,    38.975,    43.300,   -29.800,1.02000, 50454,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    89.400,    60.000,   1,1.0000
 50454,'3 ',    64.203,    38.975,    43.300,   -29.800,1.02000, 50454,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    89.400,    60.000,   1,1.0000
 50454,'4 ',    64.203,    38.975,    43.300,   -29.800,1.02000, 50454,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    89.400,    60.000,   1,1.0000
 50454,'5 ',    64.203,    38.975,    43.300,   -29.800,1.02000, 50454,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    89.400,    60.000,   1,1.0000
 50455,'1 ',    54.147,    54.700,    54.700,   -29.400,1.02000, 50455,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    88.200,    50.000,   1,1.0000
 50455,'2 ',    54.147,    54.700,    54.700,   -29.400,1.02000, 50455,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    88.200,    50.000,   1,1.0000
 50456,'1 ',    44.128,    23.945,    54.400,   -29.300,1.02000, 50456,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    87.800,    40.000,   1,1.0000
 50456,'2 ',    44.128,    23.945,    54.400,   -29.300,1.02000, 50456,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    87.800,    40.000,   1,1.0000
 50456,'3 ',    44.414,    24.100,    55.800,   -30.000,1.02000, 50456,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    90.000,    20.000,   1,1.0000
 50457,'1 ',    46.067,    53.600,    53.600,   -28.800,1.02000, 50457,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    86.500,    42.000,   1,1.0000
 50457,'2 ',    46.067,    53.600,    53.600,   -28.800,1.02000, 50457,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    86.500,    42.000,   1,1.0000
 50458,'1 ',   121.800,     0.784,    75.500,   -40.600,1.02000, 50458,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   121.800,    30.000,   1,1.0000
 50458,'2 ',    81.600,     0.525,    50.600,   -27.200,1.02000, 50458,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    81.600,    28.000,   1,1.0000
 50458,'3 ',    81.600,     0.525,    50.600,   -27.200,1.02000, 50458,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    81.600,    28.000,   1,1.0000
 50458,'4 ',    85.000,     0.547,    41.200,   -28.300,1.02000, 50458,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    85.000,    30.000,   1,1.0000
 50458,'5 ',    32.196,     0.207,    41.200,   -28.300,1.02000, 50458,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    85.000,    30.000,   1,1.0000
 50458,'6 ',    28.101,     0.181,    58.100,   -40.000,1.02000, 50458,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   120.000,    25.000,   1,1.0000
 50458,'7 ',    47.235,     0.304,    53.600,   -28.800,1.02000, 50458,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    86.500,    45.000,   1,1.0000
 50458,'8 ',    47.235,     0.304,    53.600,   -28.800,1.02000, 50458,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    86.500,    45.000,   1,1.0000
 50459,'1 ',    45.997,    52.700,    52.700,   -28.300,1.02000, 50459,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    85.000,    42.000,   1,1.0000
 50459,'2 ',    45.997,    52.700,    52.700,   -28.300,1.02000, 50459,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    85.000,    42.000,   1,1.0000
 50460,'1 ',    56.866,    41.100,    41.100,   -28.300,1.02000, 50460,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    84.900,    55.000,   1,1.0000
 50460,'2 ',    54.290,    50.500,    50.500,   -34.700,1.02000, 50460,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   104.200,    52.000,   1,1.0000
 50460,'3 ',    54.290,    50.500,    50.500,   -34.700,1.02000, 50460,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   104.200,    52.000,   1,1.0000
 50460,'4 ',    43.098,    54.200,    54.200,   -29.100,1.02000, 50460,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    87.400,    25.000,   1,1.0000
 50461,'1 ',    47.792,    41.790,    52.600,   -28.300,1.02000, 50461,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    84.900,    43.800,   1,1.0000
 50461,'2 ',    47.692,    41.702,    52.600,   -28.300,1.02000, 50461,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    84.900,    43.700,   1,1.0000
 50461,'3 ',    47.192,    41.265,    52.600,   -28.300,1.02000, 50461,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    84.900,    43.200,   1,1.0000
 50461,'4 ',    46.992,    41.090,    52.600,   -28.300,1.02000, 50461,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    84.900,    43.000,   1,1.0000
 50461,'5 ',    46.992,    41.090,    52.600,   -28.300,1.02000, 50461,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    84.900,    43.000,   1,1.0000
 50461,'6 ',    47.927,    41.908,    55.700,   -30.000,1.02000, 50461,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    89.900,    43.700,   1,1.0000
 50461,'7 ',    63.759,    55.751,    80.100,   -43.100,1.02000, 50461,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   129.200,    34.000,   1,1.0000
 50462,'1 ',     4.200,    14.107,    37.000,   -37.000,1.02000, 50462,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    84.000,     4.200,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 50463,'1 ',    77.280,    75.800,    75.800,   -52.200,1.02000, 50463,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   156.600,    25.000,   1,1.0000
 50463,'2 ',    55.962,    70.300,    70.300,   -37.800,1.02000, 50463,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   113.400,    20.000,   1,1.0000
 50463,'3 ',    37.012,    46.500,    46.500,   -25.000,1.02000, 50463,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    75.000,    10.000,   1,1.0000
 50463,'4 ',    58.888,    51.300,    51.300,   -27.600,1.02000, 50463,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    82.700,    55.000,   1,1.0000
 50464,'1 ',     4.100,    10.927,    36.400,   -36.400,1.02000, 50464,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    82.500,     4.100,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 50467,'1 ',    80.500,   -12.995,    31.800,   -31.800,1.02000, 50467,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    80.500,     0.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 50469,'1 ',     0.500,    30.306,    31.500,   -31.500,1.02000, 50469,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    79.800,     0.500,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 50470,'1 ',   116.463,   137.922,   146.300,   -78.700,1.02000, 50470,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   236.000,     0.000,   1,1.0000
 50470,'2 ',    39.282,    46.520,    59.700,   -26.500,1.02000, 50470,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    79.600,    22.686,   1,1.0000
 50471,'1 ',    79.500,    31.400,    31.400,   -31.400,1.02000, 50471,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    79.500,     4.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 50472,'1 ',    34.700,    16.609,    21.500,   -11.600,1.02000, 50472,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    34.700,    34.000,   1,1.0000
 50472,'2 ',    53.677,    25.693,    48.500,   -26.100,1.02000, 50472,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    78.200,    50.000,   1,1.0000
 50472,'3 ',    53.677,    25.693,    48.500,   -26.100,1.02000, 50472,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    78.200,    50.000,   1,1.0000
 50473,'1 ',    78.000,    10.525,    30.800,   -30.800,1.02000, 50473,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    78.000,     8.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 50473,'2 ',    67.200,     9.067,    36.200,   -36.200,1.02000, 50473,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    82.000,     8.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 50474,'1 ',    48.644,     5.825,    48.000,   -25.800,1.02000, 50474,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    77.500,    45.000,   1,1.0000
 50474,'2 ',    48.644,     5.825,    48.000,   -25.800,1.02000, 50474,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    77.500,    45.000,   1,1.0000
 50474,'3 ',    43.526,     5.212,    46.500,   -25.000,1.02000, 50474,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    75.000,    40.000,   1,1.0000
 50475,'1 ',    48.526,    56.300,    56.300,   -25.000,1.02000, 50475,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    75.000,    45.000,   1,1.0000
 50475,'2 ',    48.526,    56.300,    56.300,   -25.000,1.02000, 50475,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    75.000,    45.000,   1,1.0000
 50475,'3 ',    48.526,    56.300,    56.300,   -25.000,1.02000, 50475,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    75.000,    45.000,   1,1.0000
 50475,'4 ',    48.526,    56.300,    56.300,   -25.000,1.02000, 50475,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    75.000,    45.000,   1,1.0000
 50476,'1 ',     3.700,   -16.498,    29.600,   -29.600,1.02000, 50476,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    75.000,     3.700,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 50477,'1 ',    58.526,    15.476,    36.300,   -25.000,1.02000, 50477,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    75.000,    55.000,   1,1.0000
 50477,'2 ',    58.526,    15.476,    36.300,   -25.000,1.02000, 50477,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    75.000,    55.000,   1,1.0000
 50477,'3 ',    63.877,    16.891,    60.500,   -41.700,1.02000, 50477,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   125.000,    58.000,   1,1.0000
 50477,'4 ',    63.877,    16.891,    60.500,   -41.700,1.02000, 50477,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   125.000,    58.000,   1,1.0000
 50477,'5 ',    59.067,    15.619,    53.600,   -28.800,1.02000, 50477,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    86.500,    55.000,   1,1.0000
 50477,'6 ',    59.067,    15.619,    53.600,   -28.800,1.02000, 50477,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    86.500,    55.000,   1,1.0000
 50478,'1 ',     0.000,    -1.249,    29.600,   -29.600,1.02000, 50478,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    75.000,     0.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 50478,'2 ',     0.000,    -1.249,    29.600,   -29.600,1.02000, 50478,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    75.000,     0.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 50479,'1 ',   220.293,   216.200,   216.200,  -148.800,1.02000, 50479,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   446.400,    40.000,   1,1.0000
 50479,'2 ',    35.531,    34.900,    34.900,   -24.000,1.02000, 50479,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    72.000,    30.000,   1,1.0000
 50479,'3 ',    35.531,    34.900,    34.900,   -24.000,1.02000, 50479,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    72.000,    30.000,   1,1.0000
 50479,'4 ',    35.531,    34.900,    34.900,   -24.000,1.02000, 50479,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    72.000,    30.000,   1,1.0000
 50479,'5 ',    35.531,    34.900,    34.900,   -24.000,1.02000, 50479,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    72.000,    30.000,   1,1.0000
 50479,'6 ',    35.531,    34.900,    34.900,   -24.000,1.02000, 50479,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    72.000,    30.000,   1,1.0000
 50479,'7 ',    35.531,    34.900,    34.900,   -24.000,1.02000, 50479,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    72.000,    30.000,   1,1.0000
 50481,'1 ',    98.698,    96.900,    96.900,   -66.700,1.02000, 50481,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   200.000,    40.000,   1,1.0000
 50481,'2 ',    49.349,    62.000,    62.000,   -33.300,1.02000, 50481,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.000,    38.000,   1,1.0000
 50481,'3 ',    23.103,    40.900,    40.900,   -22.000,1.02000, 50481,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    66.000,    20.000,   1,1.0000
 50483,'1 ',     0.100,     0.000,     0.000,     0.000,1.02000, 50483,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    63.000,     0.100,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 50485,'1 ',   111.035,    31.280,   139.400,   -75.000,1.02000, 50485,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   225.000,    60.000,   1,1.0000
 50485,'2 ',   124.359,    35.034,   156.200,   -84.000,1.02000, 50485,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   252.000,    60.000,   1,1.0000
 50485,'3 ',    30.103,     8.480,    37.800,   -20.300,1.02000, 50485,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    61.000,    20.000,   1,1.0000
 50485,'4 ',    30.103,     8.480,    37.800,   -20.300,1.02000, 50485,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    61.000,    20.000,   1,1.0000
 50485,'5 ',    30.103,     8.480,    37.800,   -20.300,1.02000, 50485,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    61.000,    20.000,   1,1.0000
 50485,'6 ',    30.103,     8.480,    37.800,   -20.300,1.02000, 50485,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    61.000,    20.000,   1,1.0000
 50485,'7 ',   205.785,    57.973,   258.400,  -139.000,1.02000, 50485,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   417.000,    70.000,   1,1.0000
 50486,'1 ',    14.845,    -4.390,    37.500,   -20.200,1.02000, 50486,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    60.500,    12.000,   1,1.0000
 50486,'2 ',    14.845,    -4.390,    37.500,   -20.200,1.02000, 50486,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    60.500,    12.000,   1,1.0000
 50486,'3 ',     5.547,    -1.640,    20.400,   -11.000,1.02000, 50486,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    32.900,     4.000,   1,1.0000
 50488,'1 ',    60.000,     3.028,    23.700,   -23.700,1.02000, 50488,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    60.000,    12.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 50489,'1 ',     0.100,     3.145,    23.700,   -23.700,1.02000, 50489,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    60.000,     0.100,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 50489,'2 ',     0.100,     3.145,    40.800,   -40.800,1.02000, 50489,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    92.500,     0.100,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 50492,'1 ',     0.100,    -0.119,    23.200,   -23.200,1.02000, 50492,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    58.800,     0.100,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 50493,'1 ',    11.271,     6.333,     6.333,    -6.333,1.02000, 50493,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    19.233,    10.367,   1,1.0000
 50493,'2 ',    11.271,     6.333,     6.333,    -6.333,1.02000, 50493,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    19.233,    10.367,   1,1.0000
 50493,'3 ',    11.271,     6.333,     6.333,    -6.333,1.02000, 50493,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    19.233,    10.367,   1,1.0000
 50493,'4 ',    17.833,    10.700,    10.700,   -10.700,1.02000, 50493,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    32.600,    16.300,   1,1.0000
 50494,'1 ',   113.700,    64.400,    64.400,   -37.900,1.02000, 50494,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   113.700,    28.425,   1,1.0000
 50494,'2 ',    28.326,    35.600,    35.600,   -19.100,1.02000, 50494,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    57.400,    20.000,   1,1.0000
 50494,'3 ',    28.326,    35.600,    35.600,   -19.100,1.02000, 50494,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    57.400,    20.000,   1,1.0000
 50494,'4 ',    28.326,    35.600,    35.600,   -19.100,1.02000, 50494,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    57.400,    20.000,   1,1.0000
 50494,'5 ',    28.326,    35.600,    35.600,   -19.100,1.02000, 50494,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    57.400,    20.000,   1,1.0000
 50494,'6 ',    37.012,    43.100,    43.100,   -25.000,1.02000, 50494,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    75.000,    21.375,   1,1.0000
 50495,'1 ',    29.881,    24.800,    24.800,   -13.300,1.02000, 50495,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    40.000,    28.000,   1,1.0000
 50495,'2 ',    27.635,    27.100,    27.100,   -18.700,1.02000, 50495,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    56.000,    10.000,   1,1.0000
 50496,'1 ',    11.860,     0.000,     0.000,     0.000,1.02000, 50496,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.300,    11.000,   1,1.0000
 50496,'2 ',    11.860,     0.000,     0.000,     0.000,1.02000, 50496,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.300,    11.000,   1,1.0000
 50496,'3 ',    11.860,     0.000,     0.000,     0.000,1.02000, 50496,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.300,    11.000,   1,1.0000
 50497,'1 ',    54.000,    26.200,    26.200,   -18.000,1.02000, 50497,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    54.000,    53.000,   1,1.0000
 50497,'10',    45.997,    41.200,    41.200,   -28.300,1.02000, 50497,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    85.000,    42.000,   1,1.0000
 50497,'11',    45.997,    41.200,    41.200,   -28.300,1.02000, 50497,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    85.000,    42.000,   1,1.0000
 50497,'12',    43.997,    41.200,    41.200,   -28.300,1.02000, 50497,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    85.000,    40.000,   1,1.0000
 50497,'13',    41.997,    41.200,    41.200,   -28.300,1.02000, 50497,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    85.000,    38.000,   1,1.0000
 50497,'14',    41.997,    41.200,    41.200,   -28.300,1.02000, 50497,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    85.000,    38.000,   1,1.0000
 50497,'15',    55.814,    70.100,    70.100,   -37.700,1.02000, 50497,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   113.100,    27.000,   1,1.0000
 50497,'16',    55.814,    70.100,    70.100,   -37.700,1.02000, 50497,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   113.100,    27.000,   1,1.0000
 50497,'2 ',    54.000,    26.200,    26.200,   -18.000,1.02000, 50497,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    54.000,    53.000,   1,1.0000
 50497,'3 ',    54.000,    26.200,    26.200,   -18.000,1.02000, 50497,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    54.000,    53.000,   1,1.0000
 50497,'4 ',    54.000,    26.200,    26.200,   -18.000,1.02000, 50497,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    54.000,    53.000,   1,1.0000
 50497,'5 ',    54.000,    26.200,    26.200,   -18.000,1.02000, 50497,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    54.000,    53.000,   1,1.0000
 50497,'6 ',    55.666,    27.500,    27.500,   -18.900,1.02000, 50497,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    56.700,    53.000,   1,1.0000
 50497,'7 ',    55.666,    27.500,    27.500,   -18.900,1.02000, 50497,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    56.700,    53.000,   1,1.0000
 50497,'8 ',    54.000,    33.500,    33.500,   -18.000,1.02000, 50497,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    54.000,    53.000,   1,1.0000
 50497,'9 ',    51.997,    41.200,    41.200,   -28.300,1.02000, 50497,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    85.000,    48.000,   1,1.0000
 50499,'1 ',    51.383,    24.900,    24.900,   -17.200,1.02000, 50499,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    51.500,    49.000,   1,1.0000
 50499,'2 ',    51.383,    24.900,    24.900,   -17.200,1.02000, 50499,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    51.500,    49.000,   1,1.0000
 50499,'3 ',    51.383,    24.900,    24.900,   -17.200,1.02000, 50499,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    51.500,    49.000,   1,1.0000
 50499,'4 ',    51.383,    24.900,    24.900,   -17.200,1.02000, 50499,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    51.500,    49.000,   1,1.0000
 50499,'5 ',   199.863,   196.200,   196.200,  -135.000,1.02000, 50499,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   405.000,    50.000,   1,1.0000
 50499,'6 ',   158.410,   198.900,   198.900,  -107.000,1.02000, 50499,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   321.000,    50.000,   1,1.0000
 50500,'1 ',    75.000,    56.300,    56.300,   -25.000,1.02000, 50500,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    75.000,    40.000,   1,1.0000
 50500,'2 ',    50.980,    56.300,    56.300,   -25.000,1.02000, 50500,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    75.000,    40.000,   1,1.0000
 50500,'3 ',    39.822,    38.300,    38.300,   -17.000,1.02000, 50500,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    51.000,    10.000,   1,1.0000
 50500,'4 ',    39.822,    38.300,    38.300,   -17.000,1.02000, 50500,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    51.000,    10.000,   1,1.0000
 50501,'1 ',    61.000,    37.800,    37.800,   -20.300,1.02000, 50501,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    61.000,    15.000,   1,1.0000
 50501,'2 ',    24.000,    11.600,    11.600,    -8.000,1.02000, 50501,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    24.000,     9.000,   1,1.0000
 50501,'3 ',    50.000,    31.000,    31.000,   -16.700,1.02000, 50501,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,    32.000,   1,1.0000
 50501,'4 ',    25.000,    15.500,    15.500,    -8.300,1.02000, 50501,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    25.000,    15.000,   1,1.0000
 50503,'1 ',    24.211,    18.617,    30.400,   -16.400,1.02000, 50503,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.100,    12.000,   1,1.0000
 50503,'2 ',    24.211,    18.617,    30.400,   -16.400,1.02000, 50503,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.100,    12.000,   1,1.0000
 50503,'3 ',    51.816,    39.844,    50.900,   -35.000,1.02000, 50503,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   105.000,    12.000,   1,1.0000
 50504,'1 ',    16.269,     3.988,    36.800,   -16.300,1.02000, 50504,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.000,    13.965,   1,1.0000
 50505,'1 ',    63.952,    12.539,   118.000,   -63.500,1.02000, 50505,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   190.400,    55.000,   1,1.0000
 50505,'2 ',    23.257,     4.560,    36.000,   -16.000,1.02000, 50505,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    48.000,    21.000,   1,1.0000
 50505,'3 ',    39.608,     7.766,    73.500,   -32.700,1.02000, 50505,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    98.000,    35.000,   1,1.0000
 50505,'4 ',    25.608,     5.021,    73.500,   -32.700,1.02000, 50505,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    98.000,    21.000,   1,1.0000
 50506,'1 ',    29.030,    29.700,    29.700,   -16.000,1.02000, 50506,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    48.000,    22.000,   1,1.0000
 50510,'1 ',    21.713,    25.300,    25.300,   -14.700,1.02000, 50510,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    44.000,    12.540,   1,1.0000
 50511,'1 ',    28.956,     0.000,     0.000,     0.000,1.02000, 50511,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    41.600,    27.000,   1,1.0000
 50511,'2 ',    28.956,     0.000,     0.000,     0.000,1.02000, 50511,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    41.600,    27.000,   1,1.0000
 50512,'1 ',    24.128,    25.400,    25.400,   -13.700,1.02000, 50512,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    41.000,    22.200,   1,1.0000
 50513,'1 ',    33.895,     7.384,    13.300,   -13.300,1.02000, 50513,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    40.500,    32.000,   1,1.0000
 50513,'2 ',    33.895,     7.384,    13.300,   -13.300,1.02000, 50513,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    40.500,    32.000,   1,1.0000
 50515,'1 ',    26.867,    19.564,    24.600,   -13.200,1.02000, 50515,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    39.700,    25.000,   1,1.0000
 50515,'2 ',    26.867,    19.564,    24.600,   -13.200,1.02000, 50515,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    39.700,    25.000,   1,1.0000
 50515,'3 ',    26.867,    19.564,    24.600,   -13.200,1.02000, 50515,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    39.700,    25.000,   1,1.0000
 50515,'4 ',    54.650,    39.794,    61.300,   -33.000,1.02000, 50515,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    98.900,    50.000,   1,1.0000
 50515,'5 ',    87.702,    63.861,   101.500,   -54.600,1.02000, 50515,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   163.800,    80.000,   1,1.0000
 50516,'1 ',     9.931,     9.600,     9.600,    -6.600,1.02000, 50516,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    19.800,     9.000,   1,1.0000
 50516,'2 ',     9.931,     9.600,     9.600,    -6.600,1.02000, 50516,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    19.800,     9.000,   1,1.0000
 50517,'1 ',    19.815,    15.300,    15.300,   -15.300,1.02000, 50517,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    38.600,    18.000,   1,1.0000
 50517,'2 ',    97.664,    40.900,    40.900,   -40.900,1.02000, 50517,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   163.000,    90.000,   1,1.0000
 50517,'3 ',    97.664,    40.900,    40.900,   -40.900,1.02000, 50517,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   163.000,    90.000,   1,1.0000
 50517,'4 ',    97.664,    47.500,    47.500,   -47.500,1.02000, 50517,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   163.000,    90.000,   1,1.0000
 50518,'1 ',    19.049,    29.000,    29.000,   -12.900,1.02000, 50518,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    38.600,    10.000,   1,1.0000
 50518,'2 ',    19.049,    29.000,    29.000,   -12.900,1.02000, 50518,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    38.600,    10.000,   1,1.0000
 50519,'1 ',    21.806,    18.600,    18.600,   -12.800,1.02000, 50519,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    38.400,    20.000,   1,1.0000
 50520,'1 ',    18.753,     7.566,    23.600,   -12.700,1.02000, 50520,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    38.000,    10.000,   1,1.0000
 50520,'2 ',    18.753,     7.566,    23.600,   -12.700,1.02000, 50520,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    38.000,    10.000,   1,1.0000
 50520,'3 ',    36.518,    14.733,    55.500,   -24.700,1.02000, 50520,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    74.000,    20.000,   1,1.0000
 50520,'4 ',   173.214,    69.881,   170.000,  -117.000,1.02000, 50520,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   351.000,    35.000,   1,1.0000
 50522,'1 ',     4.263,    17.100,    17.100,   -17.100,1.02000, 50522,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    37.500,     2.500,   1,1.0000
 50523,'1 ',    37.500,    -4.485,    14.800,   -14.800,1.02000, 50523,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    37.500,     0.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 50524,'1 ',    28.759,    23.200,    23.200,   -12.500,1.02000, 50524,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    37.400,    27.000,   1,1.0000
 50524,'2 ',    28.759,    23.200,    23.200,   -12.500,1.02000, 50524,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    37.400,    27.000,   1,1.0000
 50524,'3 ',    15.644,    19.600,    19.600,   -10.600,1.02000, 50524,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    31.700,     7.000,   1,1.0000
 50525,'1 ',    37.000,    22.500,    22.500,   -12.300,1.02000, 50525,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    37.000,     7.400,   1,1.0000
 50526,'1 ',    17.272,    26.300,    26.300,   -11.700,1.02000, 50526,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    35.000,     8.000,   1,1.0000
 50527,'1 ',    13.992,    12.204,    13.600,   -13.600,1.02000, 50527,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    34.300,     0.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 50530,'1 ',    10.500,     3.926,     5.100,    -3.500,1.02000, 50530,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.500,     3.000,   1,1.0000
 50530,'2 ',    10.500,     3.926,     5.100,    -3.500,1.02000, 50530,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.500,     3.000,   1,1.0000
 50530,'3 ',    10.500,     3.926,     5.100,    -3.500,1.02000, 50530,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.500,     3.000,   1,1.0000
 50531,'1 ',    13.643,    16.000,    16.000,    -9.500,1.02000, 50531,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.600,    12.298,   1,1.0000
 50532,'1 ',    14.114,    21.500,    21.500,    -9.500,1.02000, 50532,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.600,     5.000,   1,1.0000
 50532,'2 ',    14.114,    21.500,    21.500,    -9.500,1.02000, 50532,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.600,     5.000,   1,1.0000
 50533,'1 ',    12.831,     8.500,     8.500,    -8.500,1.02000, 50533,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    26.000,    10.000,   1,1.0000
 50533,'2 ',    12.831,     8.500,     8.500,    -8.500,1.02000, 50533,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    26.000,    10.000,   1,1.0000
 50534,'1 ',     2.777,     1.455,     2.413,    -1.075,1.02000, 50534,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.212,     2.650,   1,1.0000
 50534,'2 ',     2.777,     1.455,     2.413,    -1.075,1.02000, 50534,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.212,     2.650,   1,1.0000
 50534,'3 ',     2.777,     1.455,     2.413,    -1.075,1.02000, 50534,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.212,     2.650,   1,1.0000
 50534,'4 ',     2.777,     1.455,     2.413,    -1.075,1.02000, 50534,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.212,     2.650,   1,1.0000
 50534,'5 ',     2.777,     1.455,     2.413,    -1.075,1.02000, 50534,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.212,     2.650,   1,1.0000
 50534,'6 ',     2.777,     1.455,     2.413,    -1.075,1.02000, 50534,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.212,     2.650,   1,1.0000
 50534,'7 ',     2.777,     1.455,     2.413,    -1.075,1.02000, 50534,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.212,     2.650,   1,1.0000
 50534,'8 ',     2.777,     1.455,     2.413,    -1.075,1.02000, 50534,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.212,     2.650,   1,1.0000
 50535,'1 ',     6.425,     4.302,     6.300,    -2.800,1.02000, 50535,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.400,     6.000,   1,1.0000
 50535,'2 ',     6.425,     4.302,     6.300,    -2.800,1.02000, 50535,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.400,     6.000,   1,1.0000
 50535,'3 ',     6.425,     4.302,     6.300,    -2.800,1.02000, 50535,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.400,     6.000,   1,1.0000
 50535,'4 ',    21.319,    14.274,    20.900,   -14.400,1.02000, 50535,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    43.200,    13.000,   1,1.0000
 50535,'5 ',    12.337,     8.260,    15.500,    -8.300,1.02000, 50535,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    25.000,    10.000,   1,1.0000
 50536,'1 ',    12.337,    15.500,    15.500,    -8.300,1.02000, 50536,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    25.000,     5.000,   1,1.0000
 50536,'2 ',    37.971,    24.800,    24.800,   -13.300,1.02000, 50536,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    40.000,     5.000,   1,1.0000
 50537,'1 ',    19.716,    22.600,    22.600,   -12.200,1.02000, 50537,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    36.500,    18.000,   1,1.0000
 50537,'2 ',    19.716,    22.600,    22.600,   -12.200,1.02000, 50537,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    36.500,    18.000,   1,1.0000
 50537,'3 ',    17.138,    18.200,    18.200,    -8.100,1.02000, 50537,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    24.200,    16.000,   1,1.0000
 50537,'4 ',    17.138,    18.200,    18.200,    -8.100,1.02000, 50537,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    24.200,    16.000,   1,1.0000
 50537,'5 ',    17.138,    18.200,    18.200,    -8.100,1.02000, 50537,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    24.200,    16.000,   1,1.0000
 50537,'6 ',    17.138,    18.200,    18.200,    -8.100,1.02000, 50537,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    24.200,    16.000,   1,1.0000
 50539,'1 ',    11.745,    14.700,    14.700,    -7.900,1.02000, 50539,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    23.800,     2.000,   1,1.0000
 50540,'1 ',     2.854,     4.400,     4.400,    -1.950,1.02000, 50540,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.875,     1.375,   1,1.0000
 50540,'2 ',     2.854,     4.400,     4.400,    -1.950,1.02000, 50540,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.875,     1.375,   1,1.0000
 50540,'3 ',     2.854,     4.400,     4.400,    -1.950,1.02000, 50540,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.875,     1.375,   1,1.0000
 50540,'4 ',     2.854,     4.400,     4.400,    -1.950,1.02000, 50540,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.875,     1.375,   1,1.0000
 50541,'1 ',    11.100,    14.500,    14.500,    -7.800,1.02000, 50541,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    23.400,    10.000,   1,1.0000
 50542,'1 ',     1.403,     7.150,     7.150,    -3.850,1.02000, 50542,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    11.500,     0.000,   1,1.0000
 50542,'2 ',     0.541,     7.150,     7.150,    -3.850,1.02000, 50542,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    11.500,     0.000,   1,1.0000
 50542,'3 ',    31.880,    19.400,    19.400,   -13.300,1.02000, 50542,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    40.000,    30.000,   1,1.0000
 50542,'4 ',    11.034,    10.700,    10.700,    -7.300,1.02000, 50542,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    22.000,    10.000,   1,1.0000
 50542,'5 ',    11.034,    10.700,    10.700,    -7.300,1.02000, 50542,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    22.000,    10.000,   1,1.0000
 50543,'1 ',     5.527,     2.196,     6.950,    -3.750,1.02000, 50543,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    11.200,     4.000,   1,1.0000
 50543,'2 ',     5.527,     2.196,     6.950,    -3.750,1.02000, 50543,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    11.200,     4.000,   1,1.0000
 50543,'3 ',    12.337,     4.903,    14.400,    -8.300,1.02000, 50543,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    25.000,     7.125,   1,1.0000
 50543,'4 ',    20.727,     8.237,    20.300,   -14.000,1.02000, 50543,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    42.000,     7.000,   1,1.0000
 50543,'5 ',    24.280,     9.649,    30.500,   -16.400,1.02000, 50543,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.200,     8.000,   1,1.0000
 50543,'6 ',    24.280,     9.649,    30.500,   -16.400,1.02000, 50543,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.200,     8.000,   1,1.0000
 50543,'7 ',    24.280,     9.649,    30.500,   -16.400,1.02000, 50543,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.200,     8.000,   1,1.0000
 50544,'1 ',    10.857,    10.700,    10.700,    -7.300,1.02000, 50544,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    22.000,     5.000,   1,1.0000
 50544,'2 ',    26.648,    33.500,    33.500,   -18.000,1.02000, 50544,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    54.000,    12.000,   1,1.0000
 50544,'3 ',    11.844,    14.900,    14.900,    -8.000,1.02000, 50544,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    24.000,     5.000,   1,1.0000
 50544,'4 ',    12.337,    15.500,    15.500,    -8.300,1.02000, 50544,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    25.000,     5.000,   1,1.0000
 50547,'1 ',     5.940,     0.000,     0.000,     0.000,1.02000, 50547,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.000,     5.000,   1,1.0000
 50549,'1 ',     2.940,    15.000,    15.000,    -6.700,1.02000, 50549,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.000,     2.000,   1,1.0000
 50549,'2 ',     2.940,    15.000,    15.000,    -6.700,1.02000, 50549,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.000,     2.000,   1,1.0000
 50549,'3 ',     2.940,    15.000,    15.000,    -6.700,1.02000, 50549,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.000,     2.000,   1,1.0000
 50549,'4 ',     2.940,    15.000,    15.000,    -6.700,1.02000, 50549,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.000,     2.000,   1,1.0000
 92655,'1 ',   232.500,    -0.372,   112.600,   -77.500,1.02000, 92655,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   232.500,     0.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 92664,'1 ',   201.000,     5.634,    97.300,   -67.000,1.02000, 92664,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   201.000,     0.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 92701,'1 ',     1.000,    19.542,    87.200,   -60.000,1.02000, 92701,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   180.000,     1.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 92733,'1 ',    20.727,    11.296,    24.575,   -14.000,1.02000, 92733,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    42.000,     5.600,   1,1.0000
 92733,'2 ',    20.727,    11.296,    24.575,   -14.000,1.02000, 92733,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    42.000,     5.600,   1,1.0000
 92733,'3 ',    20.727,    11.296,    24.575,   -14.000,1.02000, 92733,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    42.000,     5.600,   1,1.0000
 92733,'4 ',    20.727,    11.296,    24.575,   -14.000,1.02000, 92733,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    42.000,     5.600,   1,1.0000
 92733,'5 ',    18.646,    10.162,    17.000,   -11.700,1.02000, 92733,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    35.000,    17.000,   1,1.0000
 92733,'6 ',    18.646,    10.162,    17.000,   -11.700,1.02000, 92733,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    35.000,    17.000,   1,1.0000
 92733,'7 ',    21.646,    11.797,    21.700,   -11.700,1.02000, 92733,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    35.000,    20.000,   1,1.0000
 92745,'1 ',   150.000,   -22.285,    66.100,   -66.100,1.02000, 92745,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,     0.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 92746,'1 ',     0.000,   -16.778,    66.100,   -66.100,1.02000, 92746,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,     0.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 92748,'1 ',     0.200,   -32.657,    66.100,   -66.100,1.02000, 92748,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,     0.200,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 92758,'1 ',     0.000,    52.900,    52.900,   -52.900,1.02000, 92758,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   120.000,     0.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 92767,'1 ',    34.748,    14.420,    18.200,   -12.500,1.02000, 92767,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    37.600,    33.000,   1,1.0000
 92767,'2 ',    18.951,     7.864,     9.900,    -6.800,1.02000, 92767,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.500,    18.000,   1,1.0000
 92767,'3 ',    73.658,    30.567,    37.900,   -26.100,1.02000, 92767,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    78.200,    70.000,   1,1.0000
 92767,'4 ',    47.008,    19.508,    27.150,   -16.950,1.02000, 92767,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.850,    44.649,   1,1.0000
 92767,'5 ',    47.008,    19.508,    27.150,   -16.950,1.02000, 92767,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.850,    44.649,   1,1.0000
 92768,'1 ',   101.200,    18.104,    44.600,   -44.600,1.02000, 92768,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   101.200,     1.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 92787,'1 ',    41.781,    16.400,    16.400,   -16.400,1.02000, 92787,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    81.000,    40.000,   1,1.0000
 92789,'1 ',    80.500,    21.968,    39.000,   -26.800,1.02000, 92789,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    80.500,     4.000,   1,1.0000
 92790,'1 ',    37.636,    31.600,    31.600,   -31.600,1.02000, 92790,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    80.000,     5.200,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 92800,'1 ',    69.600,    27.500,    27.500,   -27.500,1.02000, 92800,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    69.600,     1.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 92800,'2 ',    80.000,    31.600,    31.600,   -31.600,1.02000, 92800,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    80.000,     1.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 92801,'1 ',     7.785,     0.000,     0.000,     0.000,1.02000, 92801,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    15.775,     6.000,   1,1.0000
 92801,'2 ',     7.785,     0.000,     0.000,     0.000,1.02000, 92801,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    15.775,     6.000,   1,1.0000
 92801,'3 ',     7.785,     0.000,     0.000,     0.000,1.02000, 92801,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    15.775,     6.000,   1,1.0000
 92801,'4 ',     7.785,     0.000,     0.000,     0.000,1.02000, 92801,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    15.775,     6.000,   1,1.0000
 92802,'1 ',    30.152,    29.600,    29.600,   -20.400,1.02000, 92802,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    61.100,    10.000,   1,1.0000
 92802,'2 ',    32.274,    40.500,    40.500,   -21.800,1.02000, 92802,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    65.400,    10.000,   1,1.0000
 92804,'1 ',    29.856,    14.962,    37.500,   -20.200,1.02000, 92804,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    60.500,    13.000,   1,1.0000
 92804,'2 ',    29.856,    14.962,    37.500,   -20.200,1.02000, 92804,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    60.500,    13.000,   1,1.0000
 92804,'3 ',    29.856,    14.962,    37.500,   -20.200,1.02000, 92804,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    60.500,    13.000,   1,1.0000
 92804,'4 ',    29.856,    14.962,    37.500,   -20.200,1.02000, 92804,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    60.500,    13.000,   1,1.0000
 92805,'1 ',     0.000,    17.258,    23.600,   -23.600,1.02000, 92805,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    59.800,     0.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 92806,'1 ',    48.115,    36.600,    36.600,   -19.700,1.02000, 92807,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    59.000,    38.000,   1,1.0000
 92806,'2 ',    40.775,    36.600,    36.600,   -19.700,1.02000, 92807,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    59.000,    38.000,   1,1.0000
 92806,'3 ',    40.775,    36.600,    36.600,   -19.700,1.02000, 92807,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    59.000,    38.000,   1,1.0000
 92806,'4 ',    40.775,    36.600,    36.600,   -19.700,1.02000, 92807,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    59.000,    38.000,   1,1.0000
 92813,'1 ',    17.084,    10.700,    10.700,    -7.300,1.02000, 92813,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    22.000,    16.000,   1,1.0000
 92813,'2 ',    13.719,     9.867,     9.867,    -5.900,1.02000, 92813,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    17.667,    12.848,   1,1.0000
 92813,'3 ',    13.719,     9.867,     9.867,    -5.900,1.02000, 92813,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    17.667,    12.848,   1,1.0000
 92813,'4 ',    13.719,     9.867,     9.867,    -5.900,1.02000, 92813,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    17.667,    12.848,   1,1.0000
 92816,'1 ',    49.500,    19.600,    19.600,   -19.600,1.02000, 92816,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.500,    49.500,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 92819,'1 ',    25.484,    29.100,    29.100,   -15.700,1.02000, 92819,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    47.000,     5.000,   1,1.0000
 92820,'1 ',    22.750,    34.600,    34.600,   -15.400,1.02000, 92820,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    46.100,     8.000,   1,1.0000
 92821,'1 ',    21.812,    21.400,    21.400,   -14.700,1.02000, 92821,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    44.200,    18.000,   1,1.0000
 92823,'1 ',    19.740,    24.800,    24.800,   -13.300,1.02000, 92823,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    40.000,    15.000,   1,1.0000
 92831,'1 ',    28.787,    23.600,    23.600,   -12.700,1.02000, 92831,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    38.000,    27.000,   1,1.0000
 92833,'1 ',    16.500,     8.000,     8.000,    -5.500,1.02000, 92833,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.500,    16.500,   1,1.0000
 92833,'2 ',    16.500,     8.000,     8.000,    -5.500,1.02000, 92833,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.500,    16.500,   1,1.0000
 92834,'1 ',    29.853,     4.677,    16.000,   -11.000,1.02000, 92834,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    33.000,    29.000,   1,1.0000
 92834,'2 ',    27.853,     4.364,    16.000,   -11.000,1.02000, 92834,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    33.000,    27.000,   1,1.0000
 92839,'1 ',     2.932,     2.402,     4.500,    -2.000,1.02000, 92839,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.000,     2.000,   1,1.0000
 92839,'2 ',     2.932,     2.402,     4.500,    -2.000,1.02000, 92839,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.000,     2.000,   1,1.0000
 92839,'3 ',     2.932,     2.402,     4.500,    -2.000,1.02000, 92839,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.000,     2.000,   1,1.0000
 92839,'4 ',     2.932,     2.402,     4.500,    -2.000,1.02000, 92839,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.000,     2.000,   1,1.0000
 92840,'1 ',    10.314,    10.100,    10.100,    -7.000,1.02000, 92840,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.900,     1.000,   1,1.0000
 92840,'2 ',    10.314,    10.100,    10.100,    -7.000,1.02000, 92840,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.900,     1.000,   1,1.0000
 92841,'1 ',     2.410,     2.425,     2.425,    -1.675,1.02000, 92841,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.000,     2.000,   1,1.0000
 92841,'2 ',     2.410,     2.425,     2.425,    -1.675,1.02000, 92841,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.000,     2.000,   1,1.0000
 92841,'3 ',     2.410,     2.425,     2.425,    -1.675,1.02000, 92841,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.000,     2.000,   1,1.0000
 92841,'4 ',     2.410,     2.425,     2.425,    -1.675,1.02000, 92841,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.000,     2.000,   1,1.0000
 92842,'1 ',     9.870,    11.200,    11.200,    -6.700,1.02000, 92842,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.000,     8.600,   1,1.0000
 92842,'2 ',     9.870,    11.200,    11.200,    -6.700,1.02000, 92842,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.000,     8.600,   1,1.0000
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
@!   I,     J,'CKT',     R,          X,         B,                    'N A M E'                 ,   RATE1,   RATE2,   RATE3,   RATE4,   RATE5,   RATE6,   RATE7,   RATE8,   RATE9,  RATE10,  RATE11,  RATE12,    GI,       BI,       GJ,       BJ,STAT,MET,  LEN,  O1,  F1,    O2,  F2,    O3,  F3,    O4,  F4
 50310, 50361,'1 ', 2.65660E-03, 2.61540E-02,   0.45536,'                                        ', 1097.00, 1151.90, 1206.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  53.40,   1,1.0000
 50310, 50361,'2 ', 2.65660E-03, 2.61540E-02,   0.45536,'                                        ', 1097.00, 1151.90, 1206.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  53.40,   1,1.0000
 50310, 53910,'1 ', 1.03750E-03, 1.57780E-02,   0.28302,'                                        ', 1419.00, 1489.90, 1560.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.60,   1,1.0000
 50310, 53994,'1 ', 8.76450E-04, 1.35470E-02,   0.30794,'                                        ', 1786.00, 1875.30, 1964.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.70,   1,1.0000
 50310, 57029,'1 ', 3.92520E-04, 6.70430E-03,   0.11830,'                                        ', 1536.00, 1612.80, 1689.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.70,   1,1.0000
