@!IC, SBASE,REV,XFRRAT,NXFRAT,BASFRQ
0,   100.00, 34,     0,     1, 60.00     / PSS(R)E-34.9    FRI, OCT 31 2025  17:02


GENERAL, THRSHZ=0.0001, PQBRAK=0.7, BLOWUP=5.0
GAUSS, ITMX=100, ACCP=1.6, ACCQ=1.6, ACCM=1.0, TOL=0.0001
NEWTON, ITMXN=20, ACCN=1.0, TOLN=0.1, VCTOLQ=0.1, VCTOLV=0.00001, DVLIM=0.99, NDVFCT=0.99
ADJUST, ADJTHR=0.005, ACCTAP=1.0, TAPLIM=0.05, SWVBND=100.0, MXTPSS=99, MXSWIM=10
TYSL, ITMXTY=20, ACCTY=1.0, TOLTY=0.00001
SOLVER, FNSL, ACTAPS=0, AREAIN=0, PHSHFT=0, DCTAPS=1, SWSHNT=0, FLATST=0, VARLIM=0, NONDIV=0
RATING, 1, "RATE1 ", "RATING SET 1                    "
RATING, 2, "RATE2 ", "RATING SET 2                    "
RATING, 3, "RATE3 ", "RATING SET 3                    "
RATING, 4, "RATE4 ", "RATING SET 4                    "
RATING, 5, "RATE5 ", "RATING SET 5                    "
RATING, 6, "RATE6 ", "RATING SET 6                    "
RATING, 7, "RATE7 ", "RATING SET 7                    "
RATING, 8, "RATE8 ", "RATING SET 8                    "
RATING, 9, "RATE9 ", "RATING SET 9                    "
RATING,10, "RATE10", "RATING SET 10                   "
RATING,11, "RATE11", "RATING SET 11                   "
RATING,12, "RATE12", "RATING SET 12                   "
0 / END OF SYSTEM-WIDE DATA, BEGIN BUS DATA
@!   I,'NAME        ', BASKV, IDE,AREA,ZONE,OWNER, VM,        VA,    NVHI,   NVLO,   EVHI,   EVLO
 50311, 50346,'1 ', 2.00000E-04, 2.11600E-03,   0.03164,'                                        ', 1500.00, 1570.00, 1650.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000
 50311, 50346,'2 ', 2.00000E-04, 2.11600E-03,   0.03164,'                                        ', 1500.00, 1570.00, 1650.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000
 50311, 56574,'1 ', 2.68240E-04, 2.76900E-03,   0.04351,'                                        ', 1097.00, 1151.90, 1206.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000
 50311, 56574,'2 ', 2.68240E-04, 2.76900E-03,   0.04351,'                                        ', 1097.00, 1151.90, 1206.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000
 50311, 56580,'1 ', 3.10650E-04, 3.20680E-03,   0.05039,'                                        ', 1097.00, 1151.90, 1206.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.20,   1,1.0000
 50311, 56580,'2 ', 3.10650E-04, 3.20680E-03,   0.05039,'                                        ', 1097.00, 1151.90, 1206.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.20,   1,1.0000
 50312, 50329,'1 ', 1.63830E-03, 2.37410E-02,   0.36546,'                                        ', 1306.00, 1371.30, 1436.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  45.50,   1,1.0000
 50312, 53945,'1 ', 1.72970E-03, 2.23670E-02,   0.37617,'                                        ', 1251.00, 1313.50, 1376.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  44.80,   1,1.0000
 50313, 56743,'1 ', 5.71370E-03, 6.31090E-02,   0.61899,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  96.10,   1,1.0000
 50313, 56852,'1 ', 9.43870E-04, 1.65670E-02,   0.15734,'                                        ',  998.00, 1047.90, 1097.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.80,   1,1.0000
 50314, 50387,'1 ', 1.64970E-03, 1.63350E-02,   0.27990,'                                        ', 1097.00, 1151.90, 1206.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.10,   1,1.0000
 50314, 50387,'2 ', 1.64970E-03, 1.63350E-02,   0.27990,'                                        ', 1097.00, 1151.90, 1206.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.10,   1,1.0000
 50314, 50520,'1 ', 5.43130E-04, 5.95960E-03,   0.05789,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.00,   1,1.0000
 50314, 55522,'1 ', 7.77610E-04, 1.12090E-02,   0.10286,'                                        ',  868.00,  911.40,  954.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.50,   1,1.0000
 50314, 56392,'1 ', 7.57200E-04, 8.57830E-03,   0.07811,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.60,   1,1.0000
 50314, 57460,'1 ', 4.35390E-04, 7.89680E-03,   0.07895,'                                        ', 1046.00, 1098.30, 1150.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.10,   1,1.0000
 50315, 50385,'1 ', 9.00000E-06, 9.70000E-05,   0.00152,'                                        ', 1097.00, 1151.90, 1206.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.20,   1,1.0000
 50315, 55762,'1 ', 2.00000E-05, 2.80000E-04,   0.00453,'                                        ', 1306.00, 1371.30, 1436.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 50315, 55768,'1 ', 4.20000E-04, 3.64000E-03,   0.06814,'                                        ', 1072.00, 1072.00, 1072.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.80,   1,1.0000
 50315, 55940,'1 ', 1.87480E-04, 4.32000E-03,   0.08272,'                                        ', 1921.00, 2017.00, 2113.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.20,   1,1.0000
 50316, 53854,'1 ', 9.08620E-03, 1.03230E-01,   0.20780,'                                        ',  512.00,  537.60,  563.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  71.10,   1,1.0000
 50316, 94653,'1 ', 1.91010E-04, 3.04610E-03,   0.00625,'                                        ',  647.00,  679.30,  711.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000
 50317, 58427,'1 ', 2.06390E-03, 3.17970E-02,   0.07010,'                                        ',  647.00,  679.30,  711.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.90,   1,1.0000
 50318, 50324,'1 ', 1.32250E-05, 1.45110E-04,   0.00141,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.20,   1,1.0000
 50319, 55031,'1 ', 4.43760E-03, 3.01130E-02,   0.05485,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.70,   1,1.0000
 50319, 92732,'1 ', 4.10240E-03, 4.14920E-02,   0.09423,'                                        ',  491.00,  515.50,  540.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.30,   1,1.0000
 50319, 93932,'1 ', 4.33790E-03, 4.91460E-02,   0.09852,'                                        ',  512.00,  537.60,  563.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.80,   1,1.0000
 50320, 50361,'1 ', 2.01850E-05, 3.42370E-04,   0.00744,'                                        ', 1877.00, 1970.80, 2064.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 50320, 55310,'1 ', 2.32200E-04, 5.78160E-03,   0.09468,'                                        ', 1921.00, 2017.00, 2113.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.40,   1,1.0000
 50320, 55355,'1 ', 2.78350E-04, 3.52450E-03,   0.06154,'                                        ', 1251.00, 1313.50, 1376.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.20,   1,1.0000
 50320, 55366,'1 ', 4.84670E-04, 5.31800E-03,   0.05166,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.00,   1,1.0000
 50320, 56026,'1 ', 6.94570E-04, 7.00850E-03,   0.11536,'                                        ', 1097.00, 1151.90, 1206.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.90,   1,1.0000
 50320, 56026,'2 ', 6.94570E-04, 7.00850E-03,   0.11536,'                                        ', 1097.00, 1151.90, 1206.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.90,   1,1.0000
 50321, 57283,'1 ', 3.60300E-05, 5.09430E-04,   0.00486,'                                        ',  868.00,  911.40,  954.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 50322, 50407,'1 ', 3.57870E-04, 4.13040E-03,   0.03621,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000
 50322, 55381,'1 ', 2.43220E-04, 2.65470E-03,   0.02606,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000
 50322, 56852,'1 ', 1.56270E-03, 1.98090E-02,   0.34648,'                                        ', 1251.00, 1313.50, 1376.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.40,   1,1.0000
 50323, 50327,'1 ', 2.39250E-04, 5.61530E-03,   0.10648,'                                        ', 1940.00, 2037.00, 2134.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.90,   1,1.0000
 50323, 54088,'1 ', 3.36410E-04, 5.28750E-03,   0.05511,'                                        ',  960.00, 1008.00, 1056.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.30,   1,1.0000
 50323, 55378,'1 ', 4.83480E-04, 6.53770E-03,   0.11518,'                                        ', 1306.00, 1371.30, 1436.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.40,   1,1.0000
 50323, 56586,'1 ', 1.67550E-03, 1.65910E-02,   0.28429,'                                        ', 1097.00, 1151.90, 1206.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.60,   1,1.0000
 50323, 56586,'2 ', 1.67550E-03, 1.65910E-02,   0.28429,'                                        ', 1097.00, 1151.90, 1206.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.60,   1,1.0000
 50323, 58553,'1 ', 4.41740E-04, 8.67260E-03,   0.13901,'                                        ', 1624.00, 1705.20, 1786.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.00,   1,1.0000
 50324, 58446,'1 ', 1.87590E-03, 2.33410E-02,   0.23477,'                                        ',  812.00,  852.60,  893.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.10,   1,1.0000
 50325, 50505,'1 ', 5.24620E-04, 6.09780E-03,   0.05856,'                                        ',  768.00,  806.40,  844.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.20,   1,1.0000
 50325, 57337,'1 ', 2.03330E-03, 2.23280E-02,   0.21713,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.80,   1,1.0000
 50325, 57419,'1 ', 4.79650E-03, 5.28710E-02,   0.51706,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  80.40,   1,1.0000
 50326, 50333,'1 ', 7.71000E-06, 1.25170E-04,   0.00122,'                                        ',  960.00, 1008.00, 1056.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.20,   1,1.0000
 50326, 53544,'1 ', 5.12310E-04, 5.42050E-03,   0.08106,'                                        ', 1097.00, 1151.90, 1206.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.20,   1,1.0000
 50326, 53544,'2 ', 5.12310E-04, 5.42050E-03,   0.08106,'                                        ', 1097.00, 1151.90, 1206.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.20,   1,1.0000
 50327, 54088,'1 ', 3.36530E-04, 4.23920E-03,   0.06461,'                                        ', 1190.00, 1249.50, 1309.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.10,   1,1.0000
 50327, 57162,'1 ', 2.88470E-04, 3.90790E-03,   0.05954,'                                        ', 1251.00, 1313.50, 1376.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.40,   1,1.0000
 50328, 53374,'1 ', 9.94440E-04, 1.61920E-02,   0.25297,'                                        ', 1419.00, 1489.90, 1560.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.20,   1,1.0000
 50328, 56290,'1 ', 2.68170E-03, 2.77390E-02,   0.43716,'                                        ', 1097.00, 1151.90, 1206.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  53.90,   1,1.0000
 50328, 56290,'2 ', 2.68170E-03, 2.77390E-02,   0.43716,'                                        ', 1097.00, 1151.90, 1206.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  53.90,   1,1.0000
 50328, 58185,'1 ', 3.44570E-03, 3.98610E-02,   0.35064,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  57.50,   1,1.0000
 50329, 53945,'1 ', 6.11130E-04, 6.92330E-03,   0.06303,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.10,   1,1.0000
 50329, 55537,'1 ', 6.97130E-04, 7.76250E-03,   0.07321,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.60,   1,1.0000
 50329, 56250,'1 ', 3.00840E-03, 3.04300E-02,   0.50271,'                                        ', 1097.00, 1151.90, 1206.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  60.50,   1,1.0000
 50329, 56250,'2 ', 3.00840E-03, 3.04300E-02,   0.50271,'                                        ', 1097.00, 1151.90, 1206.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  60.50,   1,1.0000
 50330, 55941,'1 ', 4.39340E-05, 6.33160E-04,   0.00581,'                                        ',  868.00,  911.40,  954.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 50331, 50333,'1 ', 3.04000E-06, 4.29420E-05,   0.00069,'                                        ', 1306.00, 1371.30, 1436.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.10,   1,1.0000
 50331, 50485,'1 ', 2.72160E-04, 3.37660E-03,   0.03129,'                                        ',  792.00,  831.60,  871.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000
 50332, 53980,'1 ', 5.76240E-04, 4.04050E-03,   0.00688,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000
 50332, 95295,'1 ', 8.34070E-03, 5.66400E-02,   0.10327,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.10,   1,1.0000
 50333, 53549,'1 ', 1.84840E-04, 2.93320E-03,   0.04816,'                                        ', 1419.00, 1489.90, 1560.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000
 50334, 58352,'1 ', 2.18030E-02, 1.49750E-01,   0.27236,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  98.30,   1,1.0000
 50334, 93807,'1 ', 1.13230E-02, 7.95380E-02,   0.13577,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  50.50,   1,1.0000
 50335, 57327,'1 ', 3.63780E-03, 4.95570E-02,   0.10097,'                                        ',  579.00,  608.00,  636.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.40,   1,1.0000
 50335, 57681,'1 ', 1.99000E-04, 1.98230E-03,   0.00661,'                                        ',  731.00,  767.50,  804.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 50335, 57710,'1 ', 1.74480E-03, 1.97540E-02,   0.03956,'                                        ',  512.00,  537.60,  563.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.60,   1,1.0000
 50336, 54784,'1 ', 1.28240E-04, 2.14410E-03,   0.02024,'                                        ',  970.00, 1018.50, 1067.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000
 50336, 54814,'1 ', 4.07410E-04, 4.03110E-03,   0.06900,'                                        ', 1097.00, 1151.90, 1206.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.20,   1,1.0000
 50336, 54814,'2 ', 4.07410E-04, 4.03110E-03,   0.06900,'                                        ', 1097.00, 1151.90, 1206.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.20,   1,1.0000
 50336, 57443,'1 ', 2.58990E-04, 3.93590E-03,   0.07053,'                                        ', 1419.00, 1489.90, 1560.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.10,   1,1.0000
 50337, 50439,'1 ', 4.16100E-05, 6.60690E-04,   0.00674,'                                        ',  960.00, 1008.00, 1056.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 50337, 56634,'1 ', 1.93150E-03, 2.12080E-02,   0.20622,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.10,   1,1.0000
 50337, 57158,'1 ', 2.22910E-03, 2.52760E-02,   0.23043,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.10,   1,1.0000
 50338, 55085,'1 ', 4.54420E-03, 5.11390E-02,   0.01343,'                                        ',  307.00,  322.40,  337.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.70,   1,1.0000
 50338, 55092,'1 ', 1.40320E-02, 8.06460E-02,   0.02286,'                                        ',  205.00,  215.20,  225.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.90,   1,1.0000
 50338, 55099,'1 ', 8.29600E-03, 3.80600E-02,   0.00975,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.40,   1,1.0000
 50338, 55100,'1 ', 6.47470E-03, 3.44190E-02,   0.00799,'                                        ',  185.00,  194.20,  203.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.10,   1,1.0000
 50338, 55102,'1 ', 6.49320E-04, 6.23400E-03,   0.00181,'                                        ',  284.00,  298.20,  312.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 50338, 55104,'1 ', 3.79910E-03, 1.49320E-02,   0.00391,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000
 50339, 54011,'1 ', 2.10190E-03, 3.57680E-02,   0.36394,'                                        ',  998.00, 1047.90, 1097.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  55.30,   1,1.0000
 50339, 56810,'1 ', 1.86860E-03, 2.15800E-02,   0.18937,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.10,   1,1.0000
 50340, 50476,'1 ', 2.97010E-04, 3.30700E-03,   0.03118,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000
 50340, 58311,'1 ', 2.80590E-03, 3.08340E-02,   0.30019,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  46.70,   1,1.0000
 50341, 57145,'1 ', 2.79010E-03, 2.91580E-02,   0.00981,'                                        ',  317.00,  332.90,  348.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.20,   1,1.0000
 50341, 57149,'1 ', 6.46060E-04, 7.96230E-03,   0.00257,'                                        ',  347.00,  364.40,  381.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000
 50341, 57150,'1 ', 9.38770E-04, 9.01300E-03,   0.00262,'                                        ',  284.00,  298.20,  312.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000
 50341, 57151,'1 ', 3.67030E-03, 2.59600E-02,   0.00712,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.60,   1,1.0000
 50342, 56531,'1 ', 9.58800E-05, 1.11420E-03,   0.00963,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 50343, 50354,'1 ', 2.65830E-03, 3.01550E-02,   0.27509,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  44.30,   1,1.0000
 50343, 57192,'1 ', 1.39500E-03, 1.61060E-02,   0.14127,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.20,   1,1.0000
 50344, 58422,'1 ', 3.49300E-03, 3.96630E-02,   0.36238,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  58.30,   1,1.0000
 50344, 58565,'1 ', 3.40430E-04, 3.73530E-03,   0.03628,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000
 50344, 58567,'1 ', 9.46910E-05, 1.59540E-03,   0.02893,'                                        ', 1536.00, 1612.80, 1689.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000
 50345, 56932,'1 ', 2.62580E-04, 3.02190E-03,   0.02961,'                                        ',  768.00,  806.40,  844.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000
 50346, 56574,'1 ', 7.37430E-05, 1.19990E-03,   0.01873,'                                        ', 1419.00, 1489.90, 1560.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000
 50346, 56732,'1 ', 3.45900E-04, 5.55320E-03,   0.11107,'                                        ', 1536.00, 1612.80, 1689.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.10,   1,1.0000
 50346, 56743,'1 ', 9.00200E-04, 8.90870E-03,   0.15253,'                                        ', 1097.00, 1151.90, 1206.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.00,   1,1.0000
 50346, 56743,'2 ', 9.00200E-04, 8.90870E-03,   0.15253,'                                        ', 1097.00, 1151.90, 1206.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.00,   1,1.0000
 50346, 57783,'1 ', 2.51670E-03, 2.54360E-02,   0.41973,'                                        ', 1097.00, 1151.90, 1206.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  50.50,   1,1.0000
 50346, 57783,'2 ', 2.51670E-03, 2.54360E-02,   0.41973,'                                        ', 1097.00, 1151.90, 1206.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  50.50,   1,1.0000
 50347, 57327,'1 ', 1.28320E-03, 1.61440E-02,   0.03859,'                                        ',  579.00,  608.00,  636.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.10,   1,1.0000
 50347, 92725,'1 ', 3.62100E-04, 5.88620E-03,   0.01162,'                                        ',  647.00,  679.30,  711.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000
 50348, 54309,'1 ', 2.77200E-04, 3.91950E-03,   0.03738,'                                        ',  868.00,  911.40,  954.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000
 50349, 50427,'1 ', 1.46010E-02, 3.79090E-02,   0.00920,'                                        ',  132.00,  132.00,  132.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.10,   1,1.0000
 50349, 57196,'1 ', 3.23610E-03, 2.59980E-02,   0.00731,'                                        ',  250.00,  262.50,  275.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.70,   1,1.0000
 50349, 92658,'1 ', 1.28200E-02, 1.13650E-01,   0.03028,'                                        ',  261.00,  274.00,  287.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.50,   1,1.0000
 50350, 56693,'1 ', 4.93750E-04, 7.11640E-03,   0.06529,'                                        ',  868.00,  911.40,  954.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.50,   1,1.0000
 50350, 56704,'1 ', 9.46490E-05, 2.38310E-03,   0.03921,'                                        ', 1940.00, 2037.00, 2134.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000
 50350, 57302,'1 ', 1.14090E-04, 1.90860E-03,   0.03511,'                                        ', 1536.00, 1612.80, 1689.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000
 50351, 56432,'1 ', 4.93100E-03, 3.69520E-02,   0.00901,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.90,   1,1.0000
 50351, 56434,'1 ', 3.58120E-03, 1.43380E-02,   0.00361,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000
 50351, 56436,'1 ', 4.60020E-03, 1.80800E-02,   0.00473,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000
 50351, 56787,'1 ', 9.89140E-03, 8.42740E-02,   0.02104,'                                        ',  250.00,  262.50,  275.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.40,   1,1.0000
 50351, 57183,'1 ', 1.01190E-02, 2.60140E-02,   0.00644,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.30,   1,1.0000
 50352, 50354,'1 ', 6.04680E-04, 6.97920E-03,   0.06119,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.00,   1,1.0000
 50353, 55696,'1 ', 3.55070E-04, 2.70520E-03,   0.00492,'                                        ',  383.00,  402.20,  421.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 50353, 55854,'1 ', 1.46650E-04, 1.30650E-03,   0.00230,'                                        ',  417.00,  437.80,  458.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 50354, 50397,'1 ', 1.89210E-04, 2.45040E-03,   0.05481,'                                        ', 1646.00, 1728.30, 1810.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000
 50354, 50452,'1 ', 3.05090E-03, 3.46230E-02,   0.31606,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  50.80,   1,1.0000
 50354, 54126,'1 ', 2.30430E-03, 2.32830E-02,   0.38404,'                                        ', 1097.00, 1151.90, 1206.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  46.20,   1,1.0000
 50354, 54126,'2 ', 2.30430E-03, 2.32830E-02,   0.38404,'                                        ', 1097.00, 1151.90, 1206.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  46.20,   1,1.0000
 50355, 50385,'1 ', 3.30000E-04, 2.90000E-03,   0.05377,'                                        ', 1072.00, 1072.00, 1072.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.20,   1,1.0000
 50355, 54102,'1 ', 1.88870E-04, 2.07240E-03,   0.02013,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000
 50355, 55764,'1 ', 1.44000E-04, 1.91600E-03,   0.03037,'                                        ', 1251.00, 1313.50, 1376.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000
 50355, 56863,'1 ', 5.19900E-04, 6.71450E-03,   0.11271,'                                        ', 1251.00, 1313.50, 1376.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.40,   1,1.0000
 50356, 92657,'1 ', 5.36710E-03, 5.57100E-02,   0.12017,'                                        ',  491.00,  515.50,  540.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  39.70,   1,1.0000
 50356, 94919,'1 ', 2.19870E-03, 3.02540E-02,   0.06031,'                                        ',  579.00,  608.00,  636.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.70,   1,1.0000
 50357, 55389,'1 ', 9.75130E-03, 3.83280E-02,   0.01003,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.50,   1,1.0000
 50357, 56839,'1 ', 6.44920E-02, 1.62330E-01,   0.04212,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.20,   1,1.0000
 50357, 57051,'1 ', 2.57930E-02, 9.34260E-02,   0.02005,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.00,   1,1.0000
 50358, 57237,'1 ', 4.99100E-02, 1.71430E-01,   0.04114,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.70,   1,1.0000
 50358, 58437,'1 ', 4.15220E-02, 1.58020E-01,   0.04431,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.60,   1,1.0000
 50358, 92637,'1 ', 3.84090E-03, 2.89320E-02,   0.00803,'                                        ',  238.00,  249.90,  261.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.40,   1,1.0000
 50358, 92664,'1 ', 4.39450E-03, 1.72720E-02,   0.00452,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000
 50359, 92636,'1 ', 1.96560E-03, 1.24500E-02,   0.02607,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   8.70,   1,1.0000
 50359, 94793,'1 ', 5.53900E-03, 3.81710E-02,   0.06742,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.60,   1,1.0000
 50360, 57481,'1 ', 3.72530E-03, 1.55090E-02,   0.00484,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000
 50360, 57486,'1 ', 1.27180E-03, 1.37170E-02,   0.00393,'                                        ',  307.00,  322.40,  337.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000
 50361, 55375,'1 ', 4.17690E-04, 4.41930E-03,   0.06609,'                                        ', 1097.00, 1151.90, 1206.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.40,   1,1.0000
 50361, 55900,'1 ', 8.89050E-04, 9.40810E-03,   0.14073,'                                        ', 1097.00, 1151.90, 1206.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.80,   1,1.0000
 50361, 55900,'2 ', 8.89050E-04, 9.40810E-03,   0.14073,'                                        ', 1097.00, 1151.90, 1206.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.80,   1,1.0000
 50362, 56760,'1 ', 1.80560E-04, 4.49560E-03,   0.07362,'                                        ', 1921.00, 2017.00, 2113.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.90,   1,1.0000
 50362, 57500,'1 ', 2.25590E-04, 5.23650E-03,   0.09880,'                                        ', 1921.00, 2017.00, 2113.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.10,   1,1.0000
 50363, 53997,'1 ', 4.00180E-04, 6.08190E-03,   0.10899,'                                        ', 1419.00, 1489.90, 1560.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.60,   1,1.0000
 50363, 56761,'1 ', 6.18680E-05, 1.50940E-03,   0.02574,'                                        ', 1921.00, 2017.00, 2113.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000
 50363, 57940,'1 ', 1.37910E-04, 2.33920E-03,   0.05082,'                                        ', 1877.00, 1970.80, 2064.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000
 50363, 57963,'1 ', 6.07000E-05, 1.01540E-03,   0.01868,'                                        ', 1536.00, 1612.80, 1689.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000
 50364, 50441,'1 ', 7.20620E-04, 8.06030E-03,   0.07531,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.00,   1,1.0000
 50364, 55046,'1 ', 3.94210E-03, 5.08340E-02,   0.48099,'                                        ',  812.00,  852.60,  893.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  76.30,   1,1.0000
 50364, 57569,'1 ', 7.24120E-04, 8.20350E-03,   0.07469,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.00,   1,1.0000
 50366, 50373,'1 ', 4.05760E-05, 4.45200E-04,   0.00432,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 50366, 57198,'1 ', 6.09560E-05, 6.78680E-04,   0.00640,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 50367, 56711,'1 ', 4.99940E-04, 1.16090E-02,   0.21913,'                                        ', 1921.00, 2017.00, 2113.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.60,   1,1.0000
 50367, 57191,'1 ', 2.47800E-04, 3.49750E-03,   0.05649,'                                        ', 1306.00, 1371.30, 1436.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000
 50368, 58173,'1 ', 1.55490E-03, 1.07110E-02,   0.01891,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000
 50368, 58218,'1 ', 9.11720E-04, 9.23280E-03,   0.01858,'                                        ',  473.00,  496.60,  520.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000
 50369, 57194,'1 ', 2.39590E-03, 3.67960E-02,   0.01030,'                                        ',  384.00,  403.20,  422.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.40,   1,1.0000
 50369, 57499,'1 ', 2.50910E-02, 6.63230E-02,   0.01553,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.60,   1,1.0000
 50369, 92662,'1 ', 5.52540E-03, 2.28130E-02,   0.00540,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.40,   1,1.0000
 50370, 58273,'1 ', 2.04840E-03, 5.41360E-03,   0.00127,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 50370, 58278,'1 ', 1.92180E-03, 7.55330E-03,   0.00198,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000
 50370, 58279,'1 ', 2.23850E-03, 9.97470E-03,   0.00271,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000
 50370, 58280,'1 ', 2.76290E-03, 2.92820E-02,   0.00869,'                                        ',  307.00,  322.40,  337.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.70,   1,1.0000
 50371, 50422,'1 ', 9.40000E-06, 1.06530E-04,   0.00097,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.20,   1,1.0000
 50371, 58185,'1 ', 1.35590E-03, 1.51020E-02,   0.14248,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.50,   1,1.0000
 50372, 50461,'1 ', 1.00420E-04, 1.13760E-03,   0.01036,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 50372, 55698,'1 ', 8.78460E-04, 1.26630E-02,   0.11622,'                                        ',  868.00,  911.40,  954.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.60,   1,1.0000
 50372, 55747,'1 ', 1.66820E-04, 2.10130E-03,   0.03202,'                                        ', 1190.00, 1249.50, 1309.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000
 50373, 57198,'1 ', 9.67380E-05, 1.07710E-03,   0.01016,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 50373, 57275,'1 ', 1.85930E-04, 3.07910E-03,   0.02886,'                                        ',  960.00, 1008.00, 1056.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000
 50374, 56810,'1 ', 1.74980E-03, 1.92110E-02,   0.18676,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.10,   1,1.0000
 50374, 57198,'1 ', 9.22570E-04, 1.06490E-02,   0.09338,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.30,   1,1.0000
 50375, 53566,'1 ', 1.13540E-03, 1.31070E-02,   0.11494,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.90,   1,1.0000
 50376, 50499,'1 ', 6.92940E-04, 7.85020E-03,   0.07148,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.50,   1,1.0000
 50376, 54309,'1 ', 2.46730E-03, 2.85100E-02,   0.25036,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.10,   1,1.0000
 50376, 58185,'1 ', 5.89680E-04, 6.47040E-03,   0.06285,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.80,   1,1.0000
 50377, 55940,'1 ', 4.99870E-05, 6.29640E-04,   0.00960,'                                        ', 1190.00, 1249.50, 1309.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 50378, 55537,'1 ', 3.28110E-04, 3.28950E-03,   0.05483,'                                        ', 1097.00, 1151.90, 1206.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.60,   1,1.0000
 50378, 57105,'1 ', 1.11770E-03, 1.82020E-02,   0.28445,'                                        ', 1419.00, 1489.90, 1560.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.10,   1,1.0000
 50379, 53350,'1 ', 2.32440E-03, 3.66180E-02,   0.38296,'                                        ',  960.00, 1008.00, 1056.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  57.40,   1,1.0000
 50379, 57460,'1 ', 2.40950E-04, 4.14620E-03,   0.04093,'                                        ',  998.00, 1047.90, 1097.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.30,   1,1.0000
 50380, 54097,'1 ', 5.89980E-04, 6.47380E-03,   0.06289,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.80,   1,1.0000
 50380, 56392,'1 ', 1.73810E-03, 1.97000E-02,   0.17950,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.90,   1,1.0000
 50381, 55933,'1 ', 9.81370E-05, 1.57320E-03,   0.01575,'                                        ',  960.00, 1008.00, 1056.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000
 50382, 53904,'1 ', 4.09640E-04, 2.87230E-03,   0.00489,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 50382, 53908,'1 ', 2.79610E-04, 3.37610E-03,   0.00711,'                                        ',  541.00,  568.10,  595.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000
 50383, 50416,'1 ', 4.00470E-03, 4.47310E-02,   0.42379,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  66.90,   1,1.0000
 50383, 56932,'1 ', 2.65840E-03, 2.92090E-02,   0.28430,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  44.30,   1,1.0000
 50384, 57270,'1 ', 1.84920E-02, 8.48580E-02,   0.02175,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.00,   1,1.0000
 50384, 57489,'1 ', 6.54930E-03, 2.77200E-02,   0.00624,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000
 50384, 94944,'1 ', 5.23890E-03, 3.06860E-02,   0.00836,'                                        ',  205.00,  215.20,  225.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.80,   1,1.0000
 50385, 55766,'1 ', 3.40000E-04, 3.63000E-03,   0.06182,'                                        ', 1088.00, 1088.00, 1088.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.40,   1,1.0000
 50386, 56741,'1 ', 3.22800E-04, 3.54190E-03,   0.03440,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000
 50386, 56743,'1 ', 8.73550E-05, 9.58470E-04,   0.00931,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 50387, 57135,'1 ', 5.64250E-03, 6.02590E-02,   0.91358,'                                        ', 1097.00, 1151.90, 1206.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 115.00,   1,1.0000
 50387, 57135,'2 ', 5.64250E-03, 6.02590E-02,   0.91358,'                                        ', 1097.00, 1151.90, 1206.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 115.00,   1,1.0000
 50388, 92640,'1 ', 1.99500E-04, 1.33050E-03,   0.00251,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.90,   1,1.0000
 50388, 94696,'1 ', 1.71410E-04, 2.06980E-03,   0.00400,'                                        ',  528.00,  554.40,  580.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 50389, 50453,'1 ', 2.48780E-03, 2.89450E-02,   0.25066,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.40,   1,1.0000
 50389, 50477,'1 ', 4.05510E-05, 4.68000E-04,   0.00410,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 50389, 55051,'1 ', 1.80000E-04, 2.82910E-03,   0.02949,'                                        ',  960.00, 1008.00, 1056.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000
 50390, 50485,'1 ', 3.47000E-06, 4.68910E-05,   0.00083,'                                        ', 1306.00, 1371.30, 1436.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.10,   1,1.0000
 50390, 53832,'1 ', 5.23650E-04, 7.39190E-03,   0.11941,'                                        ', 1306.00, 1371.30, 1436.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.50,   1,1.0000
 50391, 55837,'1 ', 7.97610E-05, 1.09150E-03,   0.01112,'                                        ',  868.00,  911.40,  954.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 50391, 55853,'1 ', 1.28900E-05, 2.17180E-04,   0.00394,'                                        ', 1536.00, 1612.80, 1689.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 50392, 53406,'1 ', 1.38580E-02, 1.47020E-01,   0.04371,'                                        ',  307.00,  322.40,  337.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  38.80,   1,1.0000
 50392, 57434,'1 ', 3.39930E-03, 1.36100E-02,   0.00343,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000
 50392, 57438,'1 ', 5.09360E-03, 4.86540E-02,   0.01786,'                                        ',  307.00,  322.40,  337.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.20,   1,1.0000
 50392, 94805,'1 ', 2.27880E-02, 1.27230E-01,   0.03253,'                                        ',  193.00,  202.60,  212.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.30,   1,1.0000
 50393, 53334,'1 ', 1.52770E-03, 2.21340E-02,   0.34062,'                                        ', 1306.00, 1371.30, 1436.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  42.40,   1,1.0000
 50393, 56932,'1 ', 3.95970E-03, 4.51720E-02,   0.40980,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  66.10,   1,1.0000
 50394, 56442,'1 ', 3.85540E-03, 1.54360E-02,   0.00389,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000
 50394, 56444,'1 ', 3.14800E-03, 1.26030E-02,   0.00318,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000
 50394, 56448,'1 ', 5.73540E-03, 2.23130E-02,   0.00596,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000
 50394, 56453,'1 ', 4.29790E-03, 3.12060E-02,   0.01078,'                                        ',  250.00,  262.50,  275.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.90,   1,1.0000
 50394, 56537,'1 ', 6.45630E-03, 2.28210E-02,   0.00514,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000
 50394, 56542,'1 ', 1.01660E-02, 4.81190E-02,   0.01157,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.50,   1,1.0000
 50394, 56545,'1 ', 3.27160E-03, 1.54840E-02,   0.00372,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000
 50395, 95321,'1 ', 1.13340E-02, 7.57250E-02,   0.14310,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  50.60,   1,1.0000
 50396, 53566,'1 ', 5.45940E-04, 7.14620E-03,   0.06468,'                                        ',  812.00,  852.60,  893.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.50,   1,1.0000
 50396, 53827,'1 ', 1.56260E-03, 1.74060E-02,   0.16425,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.00,   1,1.0000
 50396, 54309,'1 ', 6.61360E-04, 7.49240E-03,   0.06822,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.00,   1,1.0000
 50397, 50431,'1 ', 1.38900E-04, 1.37430E-03,   0.02352,'                                        ', 1097.00, 1151.90, 1206.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000
 50397, 50431,'2 ', 1.38900E-04, 1.37430E-03,   0.02352,'                                        ', 1097.00, 1151.90, 1206.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000
 50398, 92736,'1 ', 2.37400E-04, 1.58320E-03,   0.00298,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 50398, 92837,'1 ', 1.80560E-04, 1.63240E-03,   0.00322,'                                        ',  435.00,  456.80,  478.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 50399, 55522,'1 ', 1.88130E-04, 2.17120E-03,   0.01903,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000
 50399, 58236,'1 ', 1.43950E-03, 1.57180E-02,   0.15440,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.90,   1,1.0000
 50400, 54921,'1 ', 2.11890E-03, 3.44860E-02,   0.33706,'                                        ',  960.00, 1008.00, 1056.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  52.30,   1,1.0000
 50400, 57309,'1 ', 1.32480E-03, 1.50120E-02,   0.13673,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.00,   1,1.0000
 50401, 56392,'1 ', 2.63060E-04, 2.92890E-03,   0.02762,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000
 50402, 55392,'1 ', 2.00610E-02, 8.28490E-02,   0.01961,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.60,   1,1.0000
 50402, 56941,'1 ', 6.22830E-02, 2.54150E-01,   0.06216,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  61.10,   1,1.0000
 50402, 58563,'1 ', 2.57900E-03, 1.68630E-02,   0.00429,'                                        ',  219.00,  229.90,  240.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000
 50402, 92713,'1 ', 6.17310E-05, 6.04910E-04,   0.00019,'                                        ',  293.00,  307.60,  322.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.20,   1,1.0000
 50403, 54761,'1 ', 3.62530E-04, 4.26780E-03,   0.07455,'                                        ', 1190.00, 1249.50, 1309.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.70,   1,1.0000
 50403, 54784,'1 ', 3.60980E-04, 4.66170E-03,   0.07824,'                                        ', 1251.00, 1313.50, 1376.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.30,   1,1.0000
 50403, 56777,'1 ', 7.12840E-04, 7.78140E-03,   0.07640,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.80,   1,1.0000
 50404, 57196,'1 ', 1.07930E-02, 4.19930E-02,   0.01122,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.50,   1,1.0000
 50404, 57453,'1 ', 1.66570E-02, 1.35330E-01,   0.04314,'                                        ',  261.00,  274.00,  287.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.00,   1,1.0000
 50404, 92658,'1 ', 1.09430E-02, 4.87670E-02,   0.01325,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  12.40,   1,1.0000
 50405, 53994,'1 ', 1.00420E-03, 1.11820E-02,   0.10548,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.70,   1,1.0000
 50405, 53995,'1 ', 4.31030E-04, 4.72940E-03,   0.04594,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.20,   1,1.0000
 50405, 57275,'1 ', 3.85530E-03, 4.24260E-02,   0.41390,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  64.40,   1,1.0000
 50406, 50442,'1 ', 4.01600E-05, 4.63490E-04,   0.00406,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 50406, 55421,'1 ', 5.91550E-05, 6.70090E-04,   0.00610,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 50406, 55435,'1 ', 1.80570E-04, 2.04550E-03,   0.01862,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000
 50406, 55459,'1 ', 6.46690E-05, 8.76050E-04,   0.01335,'                                        ', 1251.00, 1313.50, 1376.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 50407, 54513,'1 ', 3.82490E-03, 4.06370E-02,   0.61145,'                                        ', 1097.00, 1151.90, 1206.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  77.20,   1,1.0000
 50407, 54513,'2 ', 3.82490E-03, 4.06370E-02,   0.61145,'                                        ', 1097.00, 1151.90, 1206.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  77.20,   1,1.0000
 50407, 55381,'1 ', 3.04430E-04, 3.53770E-03,   0.03058,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000
 50408, 50538,'1 ', 1.99620E-05, 2.75950E-04,   0.00275,'                                        ',  868.00,  911.40,  954.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000
 50409, 57500,'1 ', 9.30000E-05, 2.31540E-03,   0.03791,'                                        ', 1921.00, 2017.00, 2113.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000
 50409, 57568,'1 ', 1.72240E-03, 1.70560E-02,   0.29228,'                                        ', 1097.00, 1151.90, 1206.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.50,   1,1.0000
 50409, 57568,'2 ', 1.72240E-03, 1.70560E-02,   0.29228,'                                        ', 1097.00, 1151.90, 1206.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.50,   1,1.0000
 50410, 57249,'1 ', 1.12040E-03, 4.35870E-03,   0.00116,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 50410, 57252,'1 ', 7.51190E-04, 4.83850E-03,   0.00127,'                                        ',  219.00,  229.90,  240.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 50411, 55573,'1 ', 4.83020E-03, 5.40320E-02,   0.51303,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  80.90,   1,1.0000
 50411, 56395,'1 ', 2.48870E-03, 2.82260E-02,   0.25743,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.40,   1,1.0000
 50412, 50462,'1 ', 5.44570E-03, 1.83480E-02,   0.00456,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000
 50412, 50486,'1 ', 1.82520E-02, 7.42900E-02,   0.01811,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.80,   1,1.0000
 50412, 57496,'1 ', 2.34430E-02, 8.04400E-02,   0.01928,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.10,   1,1.0000
 50412, 92746,'1 ', 4.10620E-02, 2.21610E-01,   0.06108,'                                        ',  193.00,  202.60,  212.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  56.50,   1,1.0000
 50413, 57001,'1 ', 3.05150E-03, 3.11680E-02,   0.09904,'                                        ',  731.00,  767.50,  804.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.20,   1,1.0000
 50414, 58019,'1 ', 7.83780E-04, 2.68860E-03,   0.00064,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 50414, 58021,'1 ', 8.01430E-04, 2.74920E-03,   0.00066,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 50414, 58022,'1 ', 8.56260E-05, 5.73690E-04,   0.00018,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.20,   1,1.0000
 50414, 58044,'1 ', 4.88550E-03, 1.13400E-02,   0.00345,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000
 50415, 94919,'1 ', 7.99050E-04, 6.41930E-03,   0.01392,'                                        ',  417.00,  437.80,  458.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000
 50416, 55573,'1 ', 2.92030E-03, 3.63830E-02,   0.36668,'                                        ',  812.00,  852.60,  893.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  56.30,   1,1.0000
 50417, 55055,'1 ', 4.34260E-03, 5.03080E-02,   0.44347,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  72.60,   1,1.0000
 50417, 58254,'1 ', 4.83680E-03, 6.76060E-02,   1.16740,'                                        ', 1306.00, 1371.30, 1436.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 137.70,   1,1.0000
 50418, 57339,'1 ', 5.33180E-03, 6.18890E-02,   0.54713,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  89.50,   1,1.0000
 50418, 57571,'1 ', 2.48790E-03, 2.82170E-02,   0.25734,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.40,   1,1.0000
 50419, 56723,'1 ', 2.70180E-02, 9.78670E-02,   0.02101,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.00,   1,1.0000
 50419, 56724,'1 ', 4.81770E-02, 1.62510E-01,   0.04045,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.30,   1,1.0000
 50419, 56839,'1 ', 8.70720E-02, 2.37620E-01,   0.05250,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  54.40,   1,1.0000
 50419, 58351,'1 ', 6.44810E-02, 1.67620E-01,   0.04075,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.20,   1,1.0000
 50419, 58353,'1 ', 5.72470E-02, 1.53840E-01,   0.03491,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.70,   1,1.0000
 50419, 58372,'1 ', 3.73320E-02, 1.28150E-01,   0.03073,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.40,   1,1.0000
 50420, 53895,'1 ', 1.79790E-03, 1.96270E-02,   0.03807,'                                        ',  491.00,  515.50,  540.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.30,   1,1.0000
 50420, 53993,'1 ', 1.39050E-02, 9.45970E-02,   0.17292,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  62.20,   1,1.0000
 50420, 55371,'1 ', 6.52830E-03, 4.62080E-02,   0.09794,'                                        ',  383.00,  402.20,  421.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.60,   1,1.0000
 50421, 55466,'1 ', 2.02540E-02, 7.33530E-02,   0.01574,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.50,   1,1.0000
 50421, 56607,'1 ', 4.06170E-03, 1.89430E-02,   0.00469,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000
 50421, 57077,'1 ', 1.19060E-02, 8.26040E-02,   0.04847,'                                        ',  381.00,  400.10,  419.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.90,   1,1.0000
 50422, 53374,'1 ', 3.93900E-03, 4.33530E-02,   0.42302,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  65.80,   1,1.0000
 50423, 54716,'1 ', 1.08260E-04, 1.30070E-03,   0.01287,'                                        ',  792.00,  831.60,  871.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000
 50423, 57685,'1 ', 6.85270E-04, 7.90960E-03,   0.06934,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.40,   1,1.0000
 50424, 57196,'1 ', 1.86470E-03, 9.04930E-03,   0.00207,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000
 50424, 92655,'1 ', 1.11290E-02, 6.13530E-02,   0.01434,'                                        ',  191.00,  200.60,  210.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  14.40,   1,1.0000
 50425, 58349,'1 ', 1.95900E-03, 7.84290E-03,   0.00198,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000
 50425, 58359,'1 ', 1.25850E-03, 4.40340E-03,   0.00146,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 50426, 50486,'1 ', 4.80340E-03, 1.26950E-02,   0.00297,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000
 50426, 57090,'1 ', 2.29760E-02, 8.04220E-02,   0.02666,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.50,   1,1.0000
 50426, 57497,'1 ', 4.87970E-03, 1.95370E-02,   0.00492,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000
 50426, 57498,'1 ', 4.50490E-03, 1.57000E-02,   0.00364,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000
 50427, 57090,'1 ', 1.97300E-02, 4.96010E-02,   0.01285,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.30,   1,1.0000
 50427, 92662,'1 ', 5.14520E-03, 2.12430E-02,   0.00503,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.00,   1,1.0000
 50428, 50451,'1 ', 7.18620E-03, 2.60210E-02,   0.00558,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000
 50428, 56607,'1 ', 2.56210E-02, 7.14590E-02,   0.01500,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.00,   1,1.0000
 50428, 92669,'1 ', 2.72950E-03, 2.66660E-02,   0.00748,'                                        ',  284.00,  298.20,  312.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.80,   1,1.0000
 50429, 57324,'1 ', 5.57370E-04, 7.29590E-03,   0.06604,'                                        ',  812.00,  852.60,  893.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.70,   1,1.0000
 50429, 57584,'1 ', 5.48510E-04, 6.13490E-03,   0.05732,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.10,   1,1.0000
 50429, 57891,'1 ', 1.79320E-04, 2.06960E-03,   0.01814,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000
 50430, 50474,'1 ', 9.46810E-03, 3.79090E-02,   0.00955,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.20,   1,1.0000
 50430, 50492,'1 ', 2.46070E-03, 6.38810E-03,   0.00155,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 50430, 56607,'1 ', 1.51360E-03, 1.25910E-02,   0.00381,'                                        ',  261.00,  274.00,  287.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000
 50430, 92774,'1 ', 5.01680E-02, 1.32690E-01,   0.03109,'                                        ',  128.00,  128.00,  128.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.30,   1,1.0000
 50431, 50437,'1 ', 1.43960E-04, 1.61000E-03,   0.01504,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000
 50431, 57960,'1 ', 7.47270E-04, 7.71510E-03,   0.12125,'                                        ', 1097.00, 1151.90, 1206.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.00,   1,1.0000
 50431, 57960,'2 ', 7.47270E-04, 7.71510E-03,   0.12125,'                                        ', 1097.00, 1151.90, 1206.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.00,   1,1.0000
 50432, 57076,'1 ', 3.33210E-03, 3.08320E-02,   0.05803,'                                        ',  435.00,  456.80,  478.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.50,   1,1.0000
 50432, 94919,'1 ', 2.00610E-02, 1.36160E-01,   0.25284,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  90.20,   1,1.0000
 50433, 57499,'1 ', 7.08070E-03, 2.88140E-02,   0.00702,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000
 50433, 92643,'1 ', 1.16310E-02, 4.92290E-02,   0.01108,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  11.40,   1,1.0000
 50434, 57309,'1 ', 7.60710E-04, 1.17210E-02,   0.20450,'                                        ', 1419.00, 1489.90, 1560.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.90,   1,1.0000
 50434, 58567,'1 ', 3.89840E-04, 7.03630E-03,   0.11105,'                                        ', 1536.00, 1612.80, 1689.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.60,   1,1.0000
 50435, 56629,'1 ', 2.05510E-03, 2.09390E-02,   0.00540,'                                        ',  284.00,  298.20,  312.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000
 50435, 56631,'1 ', 1.47430E-03, 7.67040E-03,   0.00226,'                                        ',  193.00,  202.60,  212.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000
 50435, 56633,'1 ', 4.53780E-03, 1.55660E-02,   0.00373,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000
 50436, 50451,'1 ', 3.92230E-03, 1.49090E-02,   0.00417,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000
 50436, 55466,'1 ', 1.06660E-02, 5.64940E-02,   0.01432,'                                        ',  191.00,  200.60,  210.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.80,   1,1.0000
 50436, 92669,'1 ', 4.26540E-03, 4.07660E-02,   0.01344,'                                        ',  293.00,  307.60,  322.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  11.30,   1,1.0000
 50437, 57968,'1 ', 3.89900E-04, 4.34120E-03,   0.04094,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.50,   1,1.0000
 50438, 50469,'1 ', 9.11180E-03, 2.40810E-02,   0.00564,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000
 50438, 55581,'1 ', 1.83340E-02, 4.25620E-02,   0.01297,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.40,   1,1.0000
 50439, 57419,'1 ', 5.62740E-04, 6.40010E-03,   0.05780,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.30,   1,1.0000
 50440, 92767,'1 ', 2.49380E-04, 2.29400E-03,   0.00562,'                                        ',  473.00,  496.60,  520.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 50440, 94755,'1 ', 6.00440E-04, 4.19250E-03,   0.00720,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000
 50441, 50480,'1 ', 4.10320E-04, 4.06000E-03,   0.06949,'                                        ', 1097.00, 1151.90, 1206.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.20,   1,1.0000
 50441, 50480,'2 ', 4.10320E-04, 4.06000E-03,   0.06949,'                                        ', 1097.00, 1151.90, 1206.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.20,   1,1.0000
 50442, 55421,'1 ', 8.59890E-05, 9.92410E-04,   0.00870,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 50442, 55941,'1 ', 1.15750E-03, 1.31150E-02,   0.11944,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.20,   1,1.0000
 50443, 58282,'1 ', 8.03580E-03, 2.90980E-02,   0.00624,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.50,   1,1.0000
 50443, 58291,'1 ', 8.96790E-04, 9.50390E-03,   0.00282,'                                        ',  307.00,  322.40,  337.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000
 50444, 55376,'1 ', 3.79850E-03, 2.86120E-02,   0.00794,'                                        ',  238.00,  249.90,  261.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.30,   1,1.0000
 50444, 58382,'1 ', 1.82420E-02, 4.73620E-02,   0.01150,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.40,   1,1.0000
 50444, 93891,'1 ', 1.78970E-02, 4.99130E-02,   0.01048,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.10,   1,1.0000
 50445, 56685,'1 ', 5.22310E-05, 5.93990E-04,   0.00536,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 50445, 56693,'1 ', 1.92210E-04, 2.21830E-03,   0.01945,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000
 50445, 56719,'1 ', 8.65400E-04, 9.80450E-03,   0.08928,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.40,   1,1.0000
 50446, 57192,'1 ', 3.14800E-04, 5.56990E-03,   0.09149,'                                        ', 1536.00, 1612.80, 1689.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.00,   1,1.0000
 50446, 57968,'1 ', 2.11340E-04, 3.21170E-03,   0.05755,'                                        ', 1419.00, 1489.90, 1560.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.60,   1,1.0000
 50447, 55297,'1 ', 3.90610E-03, 4.13990E-02,   0.01229,'                                        ',  307.00,  322.40,  337.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.90,   1,1.0000
 50447, 57193,'1 ', 3.18270E-03, 8.87530E-03,   0.00186,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000
 50447, 57194,'1 ', 3.25830E-03, 1.54210E-02,   0.00371,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000
 50447, 92745,'1 ', 1.39660E-02, 3.59030E-02,   0.00889,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   8.70,   1,1.0000
 50447, 94920,'1 ', 1.56840E-03, 1.61130E-02,   0.00510,'                                        ',  307.00,  322.40,  337.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000
 50448, 53882,'1 ', 7.36480E-04, 9.32740E-03,   0.16293,'                                        ', 1251.00, 1313.50, 1376.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.00,   1,1.0000
 50448, 53900,'1 ', 3.65970E-04, 4.14570E-03,   0.03774,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000
 50449, 53907,'1 ', 1.42810E-04, 2.42500E-03,   0.02459,'                                        ',  998.00, 1047.90, 1097.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000
 50450, 57196,'1 ', 2.48250E-03, 2.67760E-02,   0.00766,'                                        ',  307.00,  322.40,  337.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000
 50450, 92832,'1 ', 5.33490E-04, 5.61190E-03,   0.00315,'                                        ',  476.00,  499.80,  523.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000
 50450, 94920,'1 ', 1.12820E-02, 3.37860E-02,   0.00761,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.80,   1,1.0000
 50452, 57192,'1 ', 2.17000E-03, 2.38310E-02,   0.23180,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.10,   1,1.0000
 50453, 55167,'1 ', 9.14000E-03, 1.33800E-01,   1.43530,'                                        ',  717.00,  717.00,  717.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 216.50,   1,1.0000
 50453, 58311,'1 ', 2.21250E-04, 2.55350E-03,   0.02238,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000
 50453, 95332,'1 ', 2.35700E-03, 4.55510E-02,   0.90024,'                                        ', 1000.00, 1000.00, 1000.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  99.30,   1,1.0000
 50453, 95332,'2 ', 2.35700E-03, 4.55510E-02,   0.90024,'                                        ', 1000.00, 1000.00, 1000.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  99.30,   1,1.0000
 50454, 56574,'1 ', 1.34520E-04, 1.77760E-03,   0.02847,'                                        ', 1251.00, 1313.50, 1376.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000
 50454, 56743,'1 ', 6.11910E-04, 7.95090E-03,   0.13183,'                                        ', 1251.00, 1313.50, 1376.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.80,   1,1.0000
 50454, 57584,'1 ', 8.64490E-04, 1.52230E-02,   0.25299,'                                        ', 1536.00, 1612.80, 1689.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.30,   1,1.0000
 50455, 55769,'1 ', 9.42080E-05, 1.65780E-03,   0.02753,'                                        ', 1536.00, 1612.80, 1689.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000
 50455, 55938,'1 ', 8.88970E-05, 1.10290E-03,   0.01022,'                                        ',  792.00,  831.60,  871.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 50455, 55941,'1 ', 1.59470E-04, 2.10740E-03,   0.03375,'                                        ', 1251.00, 1313.50, 1376.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000
 50456, 56817,'1 ', 2.49130E-03, 2.95860E-02,   0.01031,'                                        ',  347.00,  364.40,  381.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.50,   1,1.0000
 50456, 56818,'1 ', 9.28450E-03, 4.25960E-02,   0.01091,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.50,   1,1.0000
 50456, 56824,'1 ', 1.36430E-04, 1.71620E-03,   0.00053,'                                        ',  347.00,  364.40,  381.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 50457, 55586,'1 ', 3.07930E-03, 2.95650E-02,   0.00860,'                                        ',  284.00,  298.20,  312.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.70,   1,1.0000
 50457, 55589,'1 ', 2.47910E-03, 1.87570E-02,   0.00921,'                                        ',  381.00,  400.10,  419.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000
 50457, 55591,'1 ', 6.66140E-03, 2.53210E-02,   0.00709,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.50,   1,1.0000
 50457, 55592,'1 ', 4.19750E-03, 1.68050E-02,   0.00423,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000
 50458, 55114,'1 ', 2.40990E-03, 2.55400E-02,   0.00758,'                                        ',  307.00,  322.40,  337.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.70,   1,1.0000
 50458, 55202,'1 ', 4.55610E-03, 4.37460E-02,   0.01273,'                                        ',  284.00,  298.20,  312.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.40,   1,1.0000
 50458, 55206,'1 ', 2.73390E-03, 1.39640E-02,   0.00351,'                                        ',  185.00,  194.20,  203.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000
 50458, 55207,'1 ', 4.63920E-04, 6.54160E-03,   0.00224,'                                        ',  388.00,  407.40,  426.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000
 50458, 55218,'1 ', 2.56060E-03, 2.82000E-02,   0.01443,'                                        ',  476.00,  499.80,  523.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.90,   1,1.0000
 50459, 56853,'1 ', 5.85330E-03, 3.54010E-02,   0.00903,'                                        ',  205.00,  215.20,  225.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.70,   1,1.0000
 50459, 56854,'1 ', 2.67970E-03, 2.05310E-02,   0.00550,'                                        ',  238.00,  249.90,  261.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000
 50459, 56857,'1 ', 7.65370E-03, 3.11460E-02,   0.00759,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.50,   1,1.0000
 50459, 57346,'1 ', 1.19430E-02, 6.58470E-02,   0.01539,'                                        ',  191.00,  200.60,  210.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.50,   1,1.0000
 50460, 55757,'1 ', 5.25460E-04, 6.42340E-03,   0.01319,'                                        ',  541.00,  568.10,  595.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000
 50460, 94426,'1 ', 1.11640E-03, 7.07070E-03,   0.01481,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000
 50460, 94501,'1 ', 1.84850E-04, 1.38420E-03,   0.00536,'                                        ',  635.00,  666.80,  698.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 50461, 55748,'1 ', 1.65220E-04, 2.76240E-03,   0.02607,'                                        ',  970.00, 1018.50, 1067.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000
 50462, 53835,'1 ', 1.80150E-02, 7.01000E-02,   0.01873,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.60,   1,1.0000
 50462, 55460,'1 ', 1.85850E-02, 7.56430E-02,   0.01843,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.20,   1,1.0000
 50462, 57497,'1 ', 1.64690E-02, 5.76370E-02,   0.01911,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.10,   1,1.0000
 50463, 54181,'1 ', 2.22350E-04, 2.93830E-03,   0.04706,'                                        ', 1251.00, 1313.50, 1376.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000
 50463, 54185,'1 ', 2.03650E-04, 2.39730E-03,   0.04187,'                                        ', 1190.00, 1249.50, 1309.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000
 50463, 54189,'1 ', 2.10230E-04, 2.77820E-03,   0.04450,'                                        ', 1251.00, 1313.50, 1376.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000
 50463, 56622,'1 ', 3.41050E-04, 5.70570E-03,   0.10498,'                                        ', 1536.00, 1612.80, 1689.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.90,   1,1.0000
 50464, 92748,'1 ', 7.83110E-03, 5.04470E-02,   0.01323,'                                        ',  219.00,  229.90,  240.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  12.50,   1,1.0000
 50464, 94973,'1 ', 3.84560E-03, 1.53960E-02,   0.00388,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000
 50465, 53900,'1 ', 1.58870E-04, 1.80680E-03,   0.01632,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000
 50465, 53907,'1 ', 1.09280E-04, 1.71750E-03,   0.01790,'                                        ',  960.00, 1008.00, 1056.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000
 50466, 55182,'1 ', 6.34370E-03, 1.64690E-02,   0.00400,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000
 50466, 55194,'1 ', 1.47170E-03, 9.32110E-03,   0.00253,'                                        ',  219.00,  229.90,  240.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000
 50466, 94225,'1 ', 3.14390E-04, 3.20310E-03,   0.00083,'                                        ',  284.00,  298.20,  312.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 50467, 57196,'1 ', 3.01010E-03, 1.31010E-02,   0.00373,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000
 50468, 50471,'1 ', 2.11060E-02, 6.35400E-02,   0.01988,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.20,   1,1.0000
 50468, 55475,'1 ', 1.29900E-02, 9.78890E-02,   0.02718,'                                        ',  238.00,  249.90,  261.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.00,   1,1.0000
 50468, 56633,'1 ', 1.79190E-02, 6.14790E-02,   0.01473,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.60,   1,1.0000
 50469, 56629,'1 ', 4.95170E-02, 2.09940E-01,   0.04735,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  48.50,   1,1.0000
 50470, 56980,'1 ', 1.08440E-03, 1.12390E-02,   0.02158,'                                        ',  473.00,  496.60,  520.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.60,   1,1.0000
 50471, 54090,'1 ', 4.65090E-03, 1.62090E-02,   0.00376,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000
 50472, 55421,'1 ', 5.03220E-05, 5.80770E-04,   0.00509,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 50472, 55437,'1 ', 4.64580E-04, 5.09770E-03,   0.04952,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.70,   1,1.0000
 50473, 57342,'1 ', 1.98520E-02, 1.10220E-01,   0.03353,'                                        ',  205.00,  215.20,  225.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.60,   1,1.0000
 50473, 94973,'1 ', 1.20310E-02, 5.51980E-02,   0.01414,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.60,   1,1.0000
 50474, 56598,'1 ', 7.83000E-03, 3.96110E-02,   0.01103,'                                        ',  191.00,  200.60,  210.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.10,   1,1.0000
 50474, 56601,'1 ', 5.81140E-03, 1.99350E-02,   0.00478,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000
 50474, 56603,'1 ', 1.56560E-03, 5.69560E-03,   0.00174,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 50475, 94502,'1 ', 2.59010E-04, 2.10240E-03,   0.00386,'                                        ',  397.00,  416.80,  436.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 50476, 57339,'1 ', 6.25160E-04, 7.42920E-03,   0.06821,'                                        ',  768.00,  806.40,  844.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.90,   1,1.0000
 50478, 57090,'1 ', 6.91540E-03, 2.76880E-02,   0.00698,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.80,   1,1.0000
 50478, 92662,'1 ', 2.62590E-03, 1.87320E-02,   0.00581,'                                        ',  238.00,  249.90,  261.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.10,   1,1.0000
 50479, 55660,'1 ', 1.22820E-04, 1.39130E-03,   0.01267,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000
 50479, 55747,'1 ', 3.23440E-04, 3.73300E-03,   0.03272,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000
 50480, 53968,'1 ', 5.32800E-03, 5.68400E-02,   0.86042,'                                        ', 1097.00, 1151.90, 1206.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 108.30,   1,1.0000
 50480, 53968,'2 ', 5.32800E-03, 5.68400E-02,   0.86042,'                                        ', 1097.00, 1151.90, 1206.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 108.30,   1,1.0000
 50480, 57192,'1 ', 2.66120E-03, 2.92400E-02,   0.28460,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  44.30,   1,1.0000
 50480, 57569,'1 ', 1.04890E-03, 1.15110E-02,   0.11184,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.40,   1,1.0000
 50481, 57304,'1 ', 4.43750E-04, 4.69500E-03,   0.07021,'                                        ', 1097.00, 1151.90, 1206.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.90,   1,1.0000
 50481, 57304,'2 ', 4.43750E-04, 4.69500E-03,   0.07021,'                                        ', 1097.00, 1151.90, 1206.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.90,   1,1.0000
 50481, 57305,'1 ', 1.42790E-04, 2.16990E-03,   0.03888,'                                        ', 1419.00, 1489.90, 1560.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000
 50481, 57331,'1 ', 5.42980E-04, 1.04490E-02,   0.17439,'                                        ', 1624.00, 1705.20, 1786.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.90,   1,1.0000
 50482, 53994,'1 ', 7.58550E-05, 8.75460E-04,   0.00767,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 50482, 53995,'1 ', 5.39880E-04, 5.92400E-03,   0.05754,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.00,   1,1.0000
 50483, 55298,'1 ', 6.95110E-03, 8.44830E-02,   0.02277,'                                        ',  325.00,  341.20,  357.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.40,   1,1.0000
 50483, 57496,'1 ', 1.55010E-02, 4.16190E-02,   0.00943,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.60,   1,1.0000
 50483, 57499,'1 ', 6.72010E-03, 3.61840E-02,   0.00994,'                                        ',  193.00,  202.60,  212.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.20,   1,1.0000
 50484, 54929,'1 ', 5.32710E-04, 2.19940E-03,   0.00052,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 50484, 54930,'1 ', 5.50560E-04, 3.27970E-03,   0.00086,'                                        ',  205.00,  215.20,  225.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 50484, 54932,'1 ', 1.05900E-03, 7.73400E-03,   0.00199,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000
 50485, 53549,'1 ', 5.08860E-04, 5.66590E-03,   0.05343,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.40,   1,1.0000
 50486, 57498,'1 ', 4.16760E-03, 1.45250E-02,   0.00337,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000
 50486, 92643,'1 ', 8.88360E-03, 7.87330E-02,   0.02097,'                                        ',  261.00,  274.00,  287.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  19.70,   1,1.0000
 50487, 56848,'1 ', 1.80150E-03, 1.26320E-02,   0.02151,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.00,   1,1.0000
 50487, 92618,'1 ', 3.69900E-03, 2.59410E-02,   0.04418,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  16.40,   1,1.0000
 50488, 55267,'1 ', 2.57610E-02, 6.20920E-02,   0.01753,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.00,   1,1.0000
 50488, 94188,'1 ', 2.01380E-02, 7.91710E-02,   0.02072,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.70,   1,1.0000
 50488, 94246,'1 ', 1.12630E-02, 6.59820E-02,   0.01798,'                                        ',  205.00,  215.20,  225.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.80,   1,1.0000
 50489, 53334,'1 ', 1.00400E-03, 1.27180E-02,   0.22223,'                                        ', 1251.00, 1313.50, 1376.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.90,   1,1.0000
 50489, 55062,'1 ', 6.14680E-04, 7.93890E-03,   0.13327,'                                        ', 1251.00, 1313.50, 1376.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.90,   1,1.0000
 50489, 58540,'1 ', 8.14820E-04, 8.06340E-03,   0.13805,'                                        ', 1097.00, 1151.90, 1206.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.30,   1,1.0000
 50489, 58540,'2 ', 8.14820E-04, 8.06340E-03,   0.13805,'                                        ', 1097.00, 1151.90, 1206.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.30,   1,1.0000
 50490, 55299,'1 ', 2.08340E-02, 5.23780E-02,   0.01357,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.00,   1,1.0000
 50490, 55583,'1 ', 4.85050E-02, 3.08590E-01,   0.08429,'                                        ',  219.00,  229.90,  240.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  78.30,   1,1.0000
 50491, 55940,'1 ', 4.82310E-05, 5.29190E-04,   0.00514,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 50493, 55591,'1 ', 2.30370E-03, 1.91650E-02,   0.00580,'                                        ',  261.00,  274.00,  287.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000
 50493, 56649,'1 ', 6.36400E-03, 3.39100E-02,   0.00952,'                                        ',  193.00,  202.60,  212.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.70,   1,1.0000
 50493, 94737,'1 ', 4.28200E-03, 2.21970E-02,   0.00542,'                                        ',  185.00,  194.20,  203.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000
 50494, 53601,'1 ', 2.29780E-03, 9.19930E-03,   0.00232,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000
 50494, 53623,'1 ', 1.07970E-03, 6.32410E-03,   0.00172,'                                        ',  205.00,  215.20,  225.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 50494, 53625,'1 ', 2.49830E-03, 7.16550E-03,   0.00176,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 50494, 53627,'1 ', 2.67730E-03, 9.36770E-03,   0.00310,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000
 50494, 53636,'1 ', 1.97740E-03, 1.39200E-02,   0.00791,'                                        ',  381.00,  400.10,  419.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000
 50495, 55433,'1 ', 1.28360E-02, 3.39250E-02,   0.00794,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.00,   1,1.0000
 50495, 92764,'1 ', 2.93550E-04, 1.02300E-03,   0.00024,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.20,   1,1.0000
 50496, 53977,'1 ', 1.43690E-02, 6.08230E-02,   0.01369,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.00,   1,1.0000
 50496, 53979,'1 ', 1.12720E-02, 4.38530E-02,   0.01171,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.00,   1,1.0000
 50496, 56882,'1 ', 1.56820E-02, 6.63830E-02,   0.01494,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.30,   1,1.0000
 50496, 56885,'1 ', 2.92210E-03, 2.65790E-02,   0.00671,'                                        ',  261.00,  274.00,  287.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.50,   1,1.0000
 50497, 56244,'1 ', 1.18110E-04, 1.71410E-03,   0.01550,'                                        ',  868.00,  911.40,  954.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000
 50497, 56290,'1 ', 7.47400E-04, 1.02200E-02,   0.15292,'                                        ', 1251.00, 1313.50, 1376.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.30,   1,1.0000
 50498, 94832,'1 ', 2.35740E-03, 8.33270E-03,   0.00188,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000
 50499, 58180,'1 ', 5.16050E-05, 6.34070E-04,   0.01016,'                                        ', 1190.00, 1249.50, 1309.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 50499, 58185,'1 ', 1.22870E-04, 1.36800E-03,   0.01290,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000
 50500, 92782,'1 ', 2.82130E-03, 1.12950E-02,   0.00285,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.80,   1,1.0000
 50500, 94428,'1 ', 9.61950E-04, 9.72290E-03,   0.00286,'                                        ',  293.00,  307.60,  322.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000
 50500, 94495,'1 ', 6.60770E-04, 7.12680E-03,   0.00204,'                                        ',  307.00,  322.40,  337.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 50501, 54071,'1 ', 9.05260E-04, 3.05000E-03,   0.00076,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 50502, 57158,'1 ', 6.04900E-04, 6.63750E-03,   0.06448,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.00,   1,1.0000
 50502, 57159,'1 ', 3.69280E-04, 4.19970E-03,   0.03793,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000
 50503, 53915,'1 ', 1.74860E-03, 1.78160E-02,   0.00459,'                                        ',  284.00,  298.20,  312.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000
 50503, 93905,'1 ', 1.70550E-03, 1.67130E-02,   0.00524,'                                        ',  293.00,  307.60,  322.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000
 50504, 57507,'1 ', 1.05790E-01, 3.18520E-01,   0.00623,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.50,   1,1.0000
 50504, 92816,'1 ', 1.58780E-02, 4.03800E-02,   0.00064,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.50,   1,1.0000
 50505, 55573,'1 ', 1.28090E-03, 1.72110E-02,   0.30794,'                                        ', 1306.00, 1371.30, 1436.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.60,   1,1.0000
 50506, 55810,'1 ', 2.74120E-03, 7.86210E-03,   0.00012,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 50506, 55811,'1 ', 6.92480E-03, 1.76110E-02,   0.00028,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 50506, 94510,'1 ', 5.15440E-03, 1.05480E-02,   0.00026,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 50507, 57200,'1 ', 1.00440E-02, 2.69650E-02,   0.00611,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.30,   1,1.0000
 50507, 57251,'1 ', 3.59820E-03, 9.50930E-03,   0.00223,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000
 50508, 53881,'1 ', 4.26860E-04, 4.68370E-03,   0.04549,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.10,   1,1.0000
 50508, 53882,'1 ', 8.96090E-05, 1.13070E-03,   0.01102,'                                        ',  812.00,  852.60,  893.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 50508, 55435,'1 ', 1.04540E-03, 1.20670E-02,   0.10582,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.40,   1,1.0000
 50509, 57273,'1 ', 3.34100E-04, 2.33280E-03,   0.00400,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 50509, 94793,'1 ', 2.39810E-03, 1.68160E-02,   0.02863,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.70,   1,1.0000
 50510, 54807,'1 ', 4.35500E-03, 1.23580E-02,   0.00019,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 50510, 94122,'1 ', 2.95810E-03, 8.48410E-03,   0.00013,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 50511, 94752,'1 ', 6.89970E-05, 6.10770E-04,   0.00034,'                                        ',  437.00,  458.90,  480.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.20,   1,1.0000
 50511, 94951,'1 ', 1.52570E-03, 2.34310E-02,   0.00656,'                                        ',  384.00,  403.20,  422.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000
 50512, 57250,'1 ', 1.84200E-03, 6.31870E-03,   0.00151,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 50512, 57268,'1 ', 5.15180E-03, 1.86550E-02,   0.00400,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000
 50513, 57189,'1 ', 2.66910E-02, 1.06910E-01,   0.02695,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.10,   1,1.0000
 50514, 54097,'1 ', 3.93230E-04, 4.85720E-03,   0.07699,'                                        ', 1190.00, 1249.50, 1309.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.50,   1,1.0000
 50514, 58236,'1 ', 6.03190E-04, 6.61870E-03,   0.06430,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.00,   1,1.0000
 50515, 55757,'1 ', 5.03250E-05, 6.07700E-04,   0.00118,'                                        ',  528.00,  554.40,  580.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000
 50515, 94435,'1 ', 6.49660E-04, 6.92810E-03,   0.01255,'                                        ',  473.00,  496.60,  520.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000
 50516, 53982,'1 ', 2.73240E-03, 9.37320E-03,   0.00225,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000
 50516, 53983,'1 ', 2.78660E-03, 1.45150E-02,   0.00381,'                                        ',  191.00,  200.60,  210.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000
 50517, 56711,'1 ', 2.43790E-04, 2.71440E-03,   0.02560,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000
 50517, 56720,'1 ', 1.32950E-04, 1.51200E-03,   0.01365,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000
 50518, 56703,'1 ', 7.86580E-04, 3.32910E-03,   0.00075,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 50518, 56706,'1 ', 9.47870E-04, 3.79320E-03,   0.00128,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 50519, 94753,'1 ', 6.21780E-03, 1.44350E-02,   0.00021,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 50519, 94759,'1 ', 9.67370E-03, 2.48670E-02,   0.00038,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 50520, 55531,'1 ', 5.34180E-04, 8.89290E-03,   0.09394,'                                        ',  998.00, 1047.90, 1097.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.00,   1,1.0000
 50521, 56704,'1 ', 3.12530E-05, 5.05740E-04,   0.00510,'                                        ',  970.00, 1018.50, 1067.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 50521, 56705,'1 ', 4.81490E-05, 7.89560E-04,   0.00775,'                                        ',  970.00, 1018.50, 1067.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 50522, 50547,'1 ', 1.02340E-03, 3.13940E-03,   0.00009,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.20,   1,1.0000
 50523, 93920,'1 ', 1.01750E-02, 9.38240E-02,   0.37356,'                                        ',  731.00,  767.50,  804.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  91.50,   1,1.0000
 50523, 94919,'1 ', 1.09240E-03, 9.69130E-03,   0.01717,'                                        ',  417.00,  437.80,  458.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.30,   1,1.0000
 50524, 57286,'1 ', 5.60380E-03, 1.92230E-02,   0.00461,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000
 50524, 94947,'1 ', 3.42320E-04, 4.45500E-03,   0.00129,'                                        ',  347.00,  364.40,  381.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 50524, 94951,'1 ', 7.63900E-04, 8.27870E-03,   0.00508,'                                        ',  501.00,  526.00,  551.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000
 50525, 55475,'1 ', 1.48030E-03, 9.37580E-03,   0.00254,'                                        ',  219.00,  229.90,  240.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000
 50525, 55479,'1 ', 6.04100E-03, 3.89140E-02,   0.01020,'                                        ',  219.00,  229.90,  240.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.70,   1,1.0000
 50525, 56423,'1 ', 6.86530E-02, 1.81700E-01,   0.04261,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  42.80,   1,1.0000
 50526, 55818,'1 ', 1.02500E-02, 2.37970E-02,   0.00035,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 50526, 94453,'1 ', 4.11790E-03, 9.46060E-03,   0.00014,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 50527, 56599,'1 ', 2.81160E-01, 2.22560E-01,   0.00280,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.00,   1,1.0000
 50527, 94718,'1 ', 2.76320E-02, 6.54320E-02,   0.00120,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000
 50527, 94719,'1 ', 4.93530E-02, 1.11950E-01,   0.00223,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.70,   1,1.0000
 50528, 57324,'1 ', 1.24040E-04, 2.27160E-03,   0.04187,'                                        ', 1624.00, 1705.20, 1786.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000
 50528, 57335,'1 ', 2.51300E-05, 6.09780E-04,   0.01052,'                                        ', 1921.00, 2017.00, 2113.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 50529, 58251,'1 ', 5.98980E-04, 6.81230E-03,   0.06152,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.90,   1,1.0000
 50530, 57557,'1 ', 5.53960E-02, 1.66750E-01,   0.00326,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.30,   1,1.0000
 50530, 58570,'1 ', 2.30390E-01, 5.10340E-01,   0.00838,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.70,   1,1.0000
 50531, 55582,'1 ', 1.36450E-01, 4.18950E-01,   0.01136,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.40,   1,1.0000
 50531, 56628,'1 ', 2.25470E-01, 2.45640E-01,   0.00335,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.60,   1,1.0000
 50531, 94726,'1 ', 6.02920E-03, 2.64140E-02,   0.00057,'                                        ',   92.00,   96.60,  101.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000
 50532, 57199,'1 ', 8.62090E-05, 9.76550E-04,   0.00889,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 50532, 57275,'1 ', 6.73330E-05, 7.38790E-04,   0.00718,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 50533, 56642,'1 ', 2.01050E-03, 1.27340E-02,   0.00346,'                                        ',  219.00,  229.90,  240.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000
 50533, 56644,'1 ', 1.11800E-02, 5.29180E-02,   0.01273,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.70,   1,1.0000
 50533, 57472,'1 ', 9.00600E-03, 6.57820E-02,   0.01691,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.20,   1,1.0000
 50534, 94431,'1 ', 1.69530E-02, 4.31130E-02,   0.00068,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000
 50535, 56611,'1 ', 2.44600E-02, 1.24470E-01,   0.00282,'                                        ',  103.00,  108.20,  113.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.10,   1,1.0000
 50535, 56612,'1 ', 1.43610E-02, 4.79070E-02,   0.00076,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000
 50535, 56616,'1 ', 3.17230E-02, 2.48660E-02,   0.00032,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 50535, 56617,'1 ', 7.24010E-03, 4.06810E-02,   0.00075,'                                        ',  103.00,  108.20,  113.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000
 50536, 53852,'1 ', 5.29590E-03, 3.29080E-02,   0.00929,'                                        ',  219.00,  229.90,  240.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.50,   1,1.0000
 50536, 54091,'1 ', 6.27310E-03, 2.87790E-02,   0.00737,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.10,   1,1.0000
 50537, 92824,'1 ', 7.38150E-04, 3.44250E-03,   0.00085,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.80,   1,1.0000
 50537, 94432,'1 ', 3.28620E-04, 3.75630E-03,   0.00115,'                                        ',  325.00,  341.20,  357.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 50537, 94440,'1 ', 1.53440E-03, 5.11860E-03,   0.00130,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 50538, 57198,'1 ', 5.66830E-04, 8.16990E-03,   0.07496,'                                        ',  868.00,  911.40,  954.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.00,   1,1.0000
 50539, 58291,'1 ', 9.46920E-03, 3.72190E-02,   0.00974,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.20,   1,1.0000
 50539, 93933,'1 ', 9.55930E-03, 3.89020E-02,   0.00948,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.30,   1,1.0000
 50540, 56513,'1 ', 6.12500E-02, 1.01740E-01,   0.00216,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000
 50540, 93936,'1 ', 6.97740E-02, 6.97920E-02,   0.00094,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000
 50541, 56568,'1 ', 4.60190E-02, 1.75190E-01,   0.04914,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  45.10,   1,1.0000
 50541, 58563,'1 ', 2.13610E-03, 8.39540E-03,   0.00220,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000
 50542, 56888,'1 ', 1.69750E-02, 3.05100E-02,   0.00055,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000
 50542, 56890,'1 ', 4.97370E-03, 2.19140E-02,   0.00038,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 50542, 56901,'1 ', 2.15370E-03, 1.35240E-02,   0.00030,'                                        ',  115.00,  120.70,  126.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 50542, 56902,'1 ', 4.40940E-03, 1.71540E-02,   0.00029,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 50542, 56902,'2 ', 4.40940E-03, 1.71540E-02,   0.00029,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 50542, 94357,'1 ', 5.39140E-02, 3.31570E-01,   0.00598,'                                        ',  110.00,  115.50,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.60,   1,1.0000
 50542, 94823,'1 ', 1.04380E-02, 4.06050E-02,   0.00068,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000
 50542, 94823,'2 ', 1.04380E-02, 4.06050E-02,   0.00068,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000
 50543, 55030,'1 ', 5.67730E-02, 2.20890E-01,   0.00369,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.90,   1,1.0000
 50543, 55030,'2 ', 5.67730E-02, 2.20890E-01,   0.00369,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.90,   1,1.0000
 50543, 56843,'1 ', 6.60670E-02, 5.43680E-01,   0.01055,'                                        ',  131.00,  137.50,  144.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.70,   1,1.0000
 50543, 58283,'1 ', 1.55070E-02, 6.03250E-02,   0.00101,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000
 50543, 58284,'1 ', 1.46990E-01, 1.16340E-01,   0.00146,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.30,   1,1.0000
 50543, 58286,'1 ', 2.49350E-02, 1.11110E-01,   0.00189,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.10,   1,1.0000
 50543, 95247,'1 ', 3.55450E-02, 1.70640E-01,   0.00510,'                                        ',  110.00,  115.50,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.20,   1,1.0000
 50544, 53920,'1 ', 1.29340E-03, 3.25130E-03,   0.00084,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 50544, 53923,'1 ', 5.11060E-04, 1.39140E-03,   0.00031,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000
 50544, 53924,'1 ', 1.56180E-03, 6.35530E-03,   0.00155,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 50545, 56554,'1 ', 1.93240E-02, 9.21400E-02,   0.02671,'                                        ',  185.00,  194.20,  203.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.10,   1,1.0000
 50545, 56556,'1 ', 8.02420E-03, 3.39620E-02,   0.00764,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.80,   1,1.0000
 50545, 56557,'1 ', 6.22010E-03, 2.19860E-02,   0.00495,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000
 50545, 92742,'1 ', 2.85680E-04, 3.06200E-03,   0.00098,'                                        ',  317.00,  332.90,  348.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.80,   1,1.0000
 50546, 54104,'1 ', 9.82500E-03, 7.40240E-02,   0.02055,'                                        ',  238.00,  249.90,  261.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.90,   1,1.0000
 50546, 56671,'1 ', 1.48810E-03, 1.66670E-02,   0.00530,'                                        ',  325.00,  341.20,  357.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000
 50546, 94770,'1 ', 6.84030E-03, 2.73870E-02,   0.00690,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.70,   1,1.0000
 50547, 94728,'1 ', 7.21860E-03, 2.40810E-02,   0.00038,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 50547, 94731,'1 ', 5.60850E-03, 1.87090E-02,   0.00030,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 50548, 57199,'1 ', 7.46700E-05, 8.45850E-04,   0.00770,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 50549, 58413,'1 ', 1.28790E-03, 4.89530E-03,   0.00137,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 50549, 58414,'1 ', 2.10330E-03, 1.11390E-02,   0.00282,'                                        ',  191.00,  200.60,  210.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000
 53323, 54108,'1 ', 3.12610E-02, 1.41920E-01,   0.00308,'                                        ',   95.00,   99.80,  104.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.10,   1,1.0000
 53323, 93754,'1 ', 1.00100E-01, 2.84120E-01,   0.00447,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.30,   1,1.0000
 53324, 53330,'1 ', 1.18880E-01, 8.74700E-02,   0.00128,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000
 53324, 93752,'1 ', 6.09990E-02, 9.73710E-02,   0.00224,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000
 53325, 92607,'1 ', 1.02600E-02, 3.45690E-02,   0.00859,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   8.40,   1,1.0000
 53326, 53327,'1 ', 2.65910E-02, 5.26470E-02,   0.00077,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000
 53327, 53328,'1 ', 1.18240E-02, 3.12560E-02,   0.00057,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000
 53327, 53330,'1 ', 2.88730E-02, 5.90880E-02,   0.00145,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000
 53327, 93753,'1 ', 2.13740E-02, 5.49430E-02,   0.00085,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000
 53327, 93754,'1 ', 1.36890E-01, 2.18560E-01,   0.00504,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.60,   1,1.0000
 53328, 93753,'1 ', 8.24910E-03, 2.25360E-02,   0.00038,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 53329, 53331,'1 ', 6.84560E-03, 2.69060E-02,   0.00704,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.70,   1,1.0000
 53329, 53333,'1 ', 2.95790E-02, 7.81920E-02,   0.01831,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.40,   1,1.0000
 53330, 93752,'1 ', 2.76490E-01, 2.16780E-01,   0.00278,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  11.80,   1,1.0000
 53331, 53333,'1 ', 3.41060E-02, 9.01700E-02,   0.02111,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.20,   1,1.0000
 53331, 54113,'1 ', 1.85620E-02, 8.51830E-02,   0.02183,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.10,   1,1.0000
 53332, 56591,'1 ', 2.81120E-02, 1.24580E-01,   0.00374,'                                        ',  103.00,  108.20,  113.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.50,   1,1.0000
 53332, 92608,'1 ', 3.03030E-01, 5.94540E-01,   0.00892,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  34.60,   1,1.0000
 53332, 93753,'1 ', 2.49250E-02, 1.51480E-01,   0.00279,'                                        ',  110.00,  115.50,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  10.00,   1,1.0000
 53333, 54110,'1 ', 1.81130E-02, 1.32380E-01,   0.03406,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.60,   1,1.0000
 53333, 56434,'1 ', 2.49390E-02, 7.35420E-02,   0.01711,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.20,   1,1.0000
 53333, 92607,'1 ', 2.29000E-02, 6.14890E-02,   0.01394,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  14.30,   1,1.0000
 53335, 55392,'1 ', 2.14380E-02, 1.05760E-01,   0.02862,'                                        ',  185.00,  194.20,  203.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.70,   1,1.0000
 53335, 93756,'1 ', 9.97170E-03, 3.87950E-02,   0.01036,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   9.70,   1,1.0000
 53335, 94192,'1 ', 4.15290E-02, 1.20360E-01,   0.02905,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.70,   1,1.0000
 53336, 53337,'1 ', 2.22650E-01, 1.60980E-01,   0.00244,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.50,   1,1.0000
 53336, 55053,'1 ', 7.66100E-01, 6.07490E-01,   0.00765,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.80,   1,1.0000
 53336, 93757,'1 ', 6.49580E-03, 1.66980E-02,   0.00026,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.00,   1,1.0000
 53337, 94867,'1 ', 4.96950E-01, 3.93610E-01,   0.00496,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.30,   1,1.0000
 53338, 53341,'1 ', 1.67880E-03, 2.37400E-02,   0.00786,'                                        ',  384.00,  403.20,  422.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.60,   1,1.0000
 53338, 54117,'1 ', 9.27610E-03, 3.86210E-02,   0.01204,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.50,   1,1.0000
 53338, 57167,'1 ', 4.92540E-03, 3.99800E-02,   0.01273,'                                        ',  261.00,  274.00,  287.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.90,   1,1.0000
 53339, 93758,'1 ', 1.29980E-01, 1.41590E-01,   0.00193,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.90,   1,1.0000
 53340, 53345,'1 ', 1.90410E-03, 7.23760E-03,   0.00203,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000
 53340, 53352,'1 ', 5.82880E-03, 2.33370E-02,   0.00588,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000
 53341, 53343,'1 ', 9.47450E-04, 6.85390E-03,   0.00369,'                                        ',  381.00,  400.10,  419.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000
 53341, 93760,'1 ', 1.05160E-02, 4.82470E-02,   0.01236,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.90,   1,1.0000
 53342, 53349,'1 ', 3.17680E-02, 5.73200E-02,   0.00083,'                                        ',   39.00,   41.00,   42.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000
 53342, 93761,'1 ', 3.66050E-02, 8.66830E-02,   0.00158,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000
 53343, 53345,'1 ', 2.98200E-03, 1.36800E-02,   0.00350,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000
 53343, 93760,'1 ', 7.47410E-03, 4.02450E-02,   0.01106,'                                        ',  193.00,  202.60,  212.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.20,   1,1.0000
 53344, 93759,'1 ', 1.08530E-02, 3.58140E-02,   0.00058,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.20,   1,1.0000
 53346, 53347,'1 ', 1.34630E-02, 2.87430E-02,   0.00065,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000
 53346, 93759,'1 ', 8.03520E-03, 2.68050E-02,   0.00042,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.60,   1,1.0000
 53348, 93759,'1 ', 1.67320E-02, 3.31280E-02,   0.00049,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.90,   1,1.0000
 53350, 57351,'1 ', 8.41670E-04, 9.37240E-03,   0.08839,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.00,   1,1.0000
 53351, 93761,'1 ', 4.24620E-02, 1.07990E-01,   0.00171,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.60,   1,1.0000
 53352, 53354,'1 ', 8.00020E-03, 4.30030E-02,   0.01058,'                                        ',  191.00,  200.60,  210.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.40,   1,1.0000
 53352, 57168,'1 ', 7.52860E-03, 5.64220E-02,   0.01376,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.50,   1,1.0000
 53353, 53354,'1 ', 7.34120E-03, 3.82420E-02,   0.01003,'                                        ',  191.00,  200.60,  210.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.50,   1,1.0000
 53353, 58231,'1 ', 1.07200E-02, 5.10990E-02,   0.01480,'                                        ',  185.00,  194.20,  203.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.30,   1,1.0000
 53355, 53357,'1 ', 1.27950E-02, 5.12310E-02,   0.01291,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.50,   1,1.0000
 53355, 57432,'1 ', 9.00050E-03, 3.60360E-02,   0.00908,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.80,   1,1.0000
 53356, 93762,'1 ', 3.87670E-02, 2.80250E-02,   0.00043,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 53357, 53359,'1 ', 6.03180E-03, 2.45460E-02,   0.00598,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000
 53358, 93762,'1 ', 4.39160E-02, 3.17460E-02,   0.00048,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.90,   1,1.0000
 53359, 92721,'1 ', 1.02270E-02, 3.97900E-02,   0.01063,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  10.00,   1,1.0000
 53360, 58411,'1 ', 5.75680E-02, 7.56630E-02,   0.00104,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000
 53361, 53362,'1 ', 7.12470E-02, 2.18830E-01,   0.00411,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.50,   1,1.0000
 53361, 93771,'1 ', 7.30350E-02, 3.56720E-01,   0.00748,'                                        ',   96.00,  100.80,  105.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.00,   1,1.0000
 53362, 58564,'1 ', 2.62730E-01, 2.57140E-01,   0.00364,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.60,   1,1.0000
 53363, 55036,'1 ', 1.29410E-01, 4.31920E-01,   0.00685,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.40,   1,1.0000
 53363, 57412,'1 ', 8.59790E-02, 3.00940E-01,   0.00624,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.00,   1,1.0000
 53364, 92628,'1 ', 4.93650E-02, 1.89170E-01,   0.00535,'                                        ',   92.00,   96.60,  101.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  15.40,   1,1.0000
 53364, 95316,'1 ', 3.98050E-01, 3.12180E-01,   0.00401,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.00,   1,1.0000
 53365, 53641,'1 ', 7.17470E-02, 1.40620E-01,   0.00211,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.20,   1,1.0000
 53365, 57049,'1 ', 5.22850E-02, 8.57070E-02,   0.00151,'                                        ',   39.00,   41.00,   42.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000
 53365, 93763,'1 ', 5.89770E-02, 1.36930E-01,   0.00204,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.10,   1,1.0000
 53366, 53367,'1 ', 7.53720E-03, 2.10180E-02,   0.00441,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000
 53366, 53369,'1 ', 1.65680E-02, 4.16520E-02,   0.01079,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.30,   1,1.0000
 53366, 53610,'1 ', 1.67260E-02, 4.42060E-02,   0.01035,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.40,   1,1.0000
 53367, 53369,'1 ', 9.07600E-03, 2.10680E-02,   0.00642,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000
 53368, 93764,'1 ', 2.03800E-01, 1.61310E-01,   0.00203,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.70,   1,1.0000
 53368, 93825,'1 ', 1.72460E-01, 1.35200E-01,   0.00174,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.40,   1,1.0000
 53369, 56877,'1 ', 6.00940E-02, 1.61510E-01,   0.03665,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.50,   1,1.0000
 53369, 92627,'1 ', 1.48920E-02, 7.88870E-02,   0.02000,'                                        ',  191.00,  200.60,  210.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  19.30,   1,1.0000
 53370, 53371,'1 ', 1.68380E-01, 2.21340E-01,   0.00303,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.30,   1,1.0000
 53370, 55388,'1 ', 2.67330E-01, 2.70100E-01,   0.00358,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.80,   1,1.0000
 53371, 92628,'1 ', 3.87510E-02, 1.05870E-01,   0.00180,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.70,   1,1.0000
 53372, 55377,'1 ', 4.85080E-03, 4.02870E-02,   0.01576,'                                        ',  284.00,  298.20,  312.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.20,   1,1.0000
 53372, 93765,'1 ', 4.70650E-03, 4.66370E-02,   0.01429,'                                        ',  293.00,  307.60,  322.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.50,   1,1.0000
 53373, 53374,'1 ', 3.53980E-04, 4.16710E-03,   0.07279,'                                        ', 1190.00, 1249.50, 1309.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.50,   1,1.0000
 53373, 58304,'1 ', 3.45300E-04, 4.24280E-03,   0.06797,'                                        ', 1190.00, 1249.50, 1309.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.30,   1,1.0000
 53375, 55296,'1 ', 1.68030E-02, 5.76490E-02,   0.01381,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.70,   1,1.0000
 53375, 58315,'1 ', 1.37220E-02, 4.78280E-02,   0.01109,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.20,   1,1.0000
 53375, 92619,'1 ', 2.20770E-02, 7.36650E-02,   0.01869,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  18.00,   1,1.0000
 53375, 93765,'1 ', 1.05530E-02, 6.68550E-02,   0.01815,'                                        ',  219.00,  229.90,  240.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  16.90,   1,1.0000
 53376, 53377,'1 ', 4.51360E-03, 3.40000E-02,   0.00943,'                                        ',  238.00,  249.90,  261.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.70,   1,1.0000
 53376, 58307,'1 ', 2.14560E-02, 5.67110E-02,   0.01328,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.40,   1,1.0000
 53376, 58314,'1 ', 4.54020E-03, 3.53190E-02,   0.00918,'                                        ',  238.00,  249.90,  261.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.70,   1,1.0000
 53377, 95256,'1 ', 6.84820E-03, 5.06000E-02,   0.01461,'                                        ',  238.00,  249.90,  261.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.20,   1,1.0000
 53378, 92615,'1 ', 4.55200E-02, 2.58810E-01,   0.00468,'                                        ',  103.00,  108.20,  113.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  16.90,   1,1.0000
 53378, 93963,'1 ', 1.02930E-01, 4.97010E-01,   0.00879,'                                        ',   92.00,   96.60,  101.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.10,   1,1.0000
 53379, 53380,'1 ', 6.01210E-02, 1.15140E-01,   0.00181,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.80,   1,1.0000
 53379, 53381,'1 ', 9.07280E-02, 3.02740E-01,   0.00480,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.50,   1,1.0000
 53379, 53382,'1 ', 7.83260E-02, 1.60980E-01,   0.00307,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.70,   1,1.0000
 53380, 56793,'1 ', 2.69630E-01, 3.54530E-01,   0.00486,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.70,   1,1.0000
 53381, 94792,'1 ', 6.40210E-02, 2.49100E-01,   0.00416,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.60,   1,1.0000
 53382, 53383,'1 ', 5.33420E-02, 9.31210E-02,   0.00144,'                                        ',   39.00,   41.00,   42.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000
 53382, 57046,'1 ', 9.40210E-02, 1.74850E-01,   0.00409,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.90,   1,1.0000
 53383, 94861,'1 ', 9.79450E-02, 1.91980E-01,   0.00288,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.20,   1,1.0000
 53384, 53385,'1 ', 7.82460E-03, 2.43330E-02,   0.00508,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000
 53384, 92679,'1 ', 1.23970E-02, 4.04360E-02,   0.01074,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  10.10,   1,1.0000
 53385, 58142,'1 ', 6.91550E-03, 2.33000E-02,   0.00579,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000
 53386, 58221,'1 ', 3.14480E-02, 8.31360E-02,   0.01947,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.60,   1,1.0000
 53386, 92679,'1 ', 1.17070E-02, 4.13840E-02,   0.00933,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   9.50,   1,1.0000
 53386, 92752,'1 ', 1.16660E-02, 4.22460E-02,   0.00906,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   9.50,   1,1.0000
 53387, 53390,'1 ', 1.70230E-02, 4.57040E-02,   0.01036,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.60,   1,1.0000
 53387, 92679,'1 ', 5.96320E-03, 1.57600E-02,   0.00369,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.70,   1,1.0000
 53387, 92752,'1 ', 5.80790E-03, 1.46000E-02,   0.00378,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.60,   1,1.0000
 53388, 92680,'1 ', 3.12510E-02, 8.03350E-02,   0.00124,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.90,   1,1.0000
 53389, 56846,'1 ', 1.95970E-02, 8.29650E-02,   0.01867,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.10,   1,1.0000
 53389, 92752,'1 ', 6.01000E-03, 2.54370E-02,   0.00572,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.90,   1,1.0000
 53390, 53391,'1 ', 7.42890E-03, 1.90970E-02,   0.00473,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000
 53390, 92686,'1 ', 5.28840E-02, 2.24270E-01,   0.05060,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  51.80,   1,1.0000
 53390, 92804,'1 ', 2.40640E-02, 6.24830E-02,   0.01517,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  15.00,   1,1.0000
 53391, 92804,'1 ', 1.77770E-02, 4.28440E-02,   0.01210,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  11.10,   1,1.0000
 53392, 93769,'1 ', 5.61360E-02, 1.11150E-01,   0.00163,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.40,   1,1.0000
 53392, 95228,'1 ', 3.18680E-01, 2.52280E-01,   0.00318,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.60,   1,1.0000
 53393, 53984,'1 ', 7.78260E-02, 1.80700E-01,   0.00269,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.70,   1,1.0000
 53393, 93769,'1 ', 4.95920E-02, 1.28530E-01,   0.00243,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   8.60,   1,1.0000
 53394, 56816,'1 ', 2.93130E-02, 1.00600E-01,   0.02411,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.90,   1,1.0000
 53394, 58426,'1 ', 3.42190E-02, 1.34600E-01,   0.03525,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.50,   1,1.0000
 53394, 92738,'1 ', 7.27230E-02, 2.45690E-01,   0.06128,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  59.50,   1,1.0000
 53395, 53398,'1 ', 1.77510E-01, 2.47460E-01,   0.00423,'                                        ',   35.00,   36.80,   38.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.30,   1,1.0000
 53395, 94821,'1 ', 1.11460E-01, 2.86590E-01,   0.00444,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.30,   1,1.0000
 53396, 56769,'1 ', 4.80610E-02, 1.62120E-01,   0.04035,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.20,   1,1.0000
 53396, 57486,'1 ', 4.17160E-02, 1.10310E-01,   0.02584,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.00,   1,1.0000
 53396, 57489,'1 ', 3.36630E-02, 8.89960E-02,   0.02084,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.00,   1,1.0000
 53397, 93772,'1 ', 1.10320E-01, 1.21340E-01,   0.00162,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.70,   1,1.0000
 53397, 94999,'1 ', 1.38190E-01, 3.55370E-01,   0.00550,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.50,   1,1.0000
 53398, 53400,'1 ', 3.56620E-02, 3.88430E-02,   0.00053,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000
 53399, 53400,'1 ', 3.15180E-02, 2.49430E-02,   0.00031,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 53400, 93772,'1 ', 6.03500E-02, 1.85350E-01,   0.00348,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  12.30,   1,1.0000
 53401, 57488,'1 ', 3.45400E-01, 2.70850E-01,   0.00348,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.80,   1,1.0000
 53402, 55278,'1 ', 5.16710E-02, 1.72380E-01,   0.00273,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.50,   1,1.0000
 53402, 93775,'1 ', 4.79130E-02, 1.07500E-01,   0.00171,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.60,   1,1.0000
 53403, 53426,'1 ', 1.62130E-02, 4.65000E-02,   0.00072,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000
 53403, 93773,'1 ', 2.16540E-02, 5.50700E-02,   0.00087,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000
 53404, 53405,'1 ', 5.37190E-03, 2.94770E-02,   0.00779,'                                        ',  193.00,  202.60,  212.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.40,   1,1.0000
 53404, 57004,'1 ', 5.95790E-03, 4.13380E-02,   0.01180,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.70,   1,1.0000
 53405, 53416,'1 ', 1.79980E-03, 6.84120E-03,   0.00192,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 53406, 53411,'1 ', 5.37630E-03, 1.49920E-02,   0.00315,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000
 53407, 93775,'1 ', 5.01460E-02, 4.66610E-02,   0.00088,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000
 53408, 93775,'1 ', 1.50240E-02, 1.40890E-02,   0.00022,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 53409, 53411,'1 ', 1.86120E-03, 4.91870E-03,   0.00115,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 53409, 53417,'1 ', 3.83650E-03, 1.03000E-02,   0.00233,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000
 53410, 93776,'1 ', 1.58730E-02, 1.25610E-02,   0.00016,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 53411, 53417,'1 ', 1.96900E-03, 6.75420E-03,   0.00162,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 53412, 53413,'1 ', 2.09290E-02, 3.49550E-02,   0.00059,'                                        ',   39.00,   41.00,   42.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000
 53412, 53414,'1 ', 3.15200E-02, 6.24080E-02,   0.00092,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000
 53413, 53421,'1 ', 2.71590E-02, 4.16050E-02,   0.00058,'                                        ',   35.00,   36.80,   38.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000
 53413, 53422,'1 ', 2.38290E-02, 5.34600E-02,   0.00085,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000
 53414, 93776,'1 ', 9.00790E-03, 2.31560E-02,   0.00036,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.40,   1,1.0000
 53415, 53420,'1 ', 1.18130E-02, 2.74250E-02,   0.00041,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 53415, 93777,'1 ', 6.41850E-03, 1.77790E-02,   0.00029,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 53416, 53417,'1 ', 1.23850E-03, 5.03990E-03,   0.00123,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 53417, 53423,'1 ', 6.28740E-03, 3.05140E-02,   0.00698,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.10,   1,1.0000
 53418, 53420,'1 ', 9.48240E-03, 2.17850E-02,   0.00033,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 53418, 53421,'1 ', 2.55200E-02, 5.05270E-02,   0.00074,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000
 53418, 93778,'1 ', 1.22420E-02, 6.88840E-02,   0.00149,'                                        ',  110.00,  115.50,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000
 53419, 53420,'1 ', 5.20730E-03, 1.23310E-02,   0.00023,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 53419, 53421,'1 ', 7.87280E-03, 1.42050E-02,   0.00021,'                                        ',   39.00,   41.00,   42.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 53422, 53460,'1 ', 5.31820E-02, 9.88890E-02,   0.00231,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.30,   1,1.0000
 53423, 53427,'1 ', 3.76740E-03, 3.02670E-02,   0.00851,'                                        ',  250.00,  262.50,  275.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.80,   1,1.0000
 53423, 53461,'1 ', 4.19510E-03, 1.92450E-02,   0.00493,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000
 53423, 92598,'1 ', 3.99300E-02, 1.55520E-01,   0.04160,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  39.10,   1,1.0000
 53424, 53426,'1 ', 2.62020E-02, 4.01390E-02,   0.00056,'                                        ',   35.00,   36.80,   38.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000
 53424, 93778,'1 ', 1.98720E-02, 4.73990E-02,   0.00106,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.40,   1,1.0000
 53425, 53426,'1 ', 2.93280E-02, 2.22200E-02,   0.00031,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 53426, 93778,'1 ', 2.54180E-02, 7.47450E-02,   0.00153,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.20,   1,1.0000
 53427, 53429,'1 ', 2.00390E-03, 1.88620E-02,   0.00571,'                                        ',  284.00,  298.20,  312.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000
 53428, 93780,'1 ', 1.37360E-02, 2.31390E-02,   0.00033,'                                        ',   37.00,   38.90,   40.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 53429, 53441,'1 ', 5.56990E-04, 6.36680E-03,   0.00194,'                                        ',  325.00,  341.20,  357.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 53430, 93780,'1 ', 1.40730E-02, 2.78640E-02,   0.00041,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.60,   1,1.0000
 53431, 93779,'1 ', 3.40820E-02, 5.44020E-02,   0.00125,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.90,   1,1.0000
 53432, 53433,'1 ', 4.50370E-03, 1.10240E-02,   0.00019,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 53432, 53445,'1 ', 6.72760E-03, 1.78310E-02,   0.00045,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 53433, 53436,'1 ', 1.57650E-02, 2.41510E-02,   0.00034,'                                        ',   35.00,   36.80,   38.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 53433, 53458,'1 ', 1.34240E-02, 1.47650E-02,   0.00020,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 53434, 53435,'1 ', 1.44830E-02, 1.13520E-02,   0.00015,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 53434, 53436,'1 ', 7.57680E-03, 1.50010E-02,   0.00022,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 53436, 53437,'1 ', 1.33770E-02, 1.82500E-02,   0.00033,'                                        ',   35.00,   36.80,   38.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 53436, 93788,'1 ', 1.42040E-02, 8.07430E-02,   0.00146,'                                        ',  103.00,  108.20,  113.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000
 53437, 93781,'1 ', 9.72420E-03, 1.62410E-02,   0.00028,'                                        ',   39.00,   41.00,   42.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 53438, 53442,'1 ', 3.45710E-04, 2.71070E-03,   0.00124,'                                        ',  381.00,  400.10,  419.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 53438, 53443,'1 ', 4.55540E-04, 3.44660E-03,   0.00169,'                                        ',  381.00,  400.10,  419.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 53439, 93780,'1 ', 3.53020E-02, 2.79380E-02,   0.00035,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.50,   1,1.0000
 53440, 53441,'1 ', 3.08990E-04, 2.23530E-03,   0.00120,'                                        ',  381.00,  400.10,  419.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 53440, 53442,'1 ', 3.48520E-04, 2.63690E-03,   0.00129,'                                        ',  381.00,  400.10,  419.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 53441, 53444,'1 ', 8.83470E-04, 8.03560E-03,   0.00203,'                                        ',  261.00,  274.00,  287.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000
 53443, 53447,'1 ', 4.08540E-04, 2.87590E-03,   0.00163,'                                        ',  381.00,  400.10,  419.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 53444, 93785,'1 ', 1.78880E-03, 1.62430E-02,   0.00529,'                                        ',  284.00,  298.20,  312.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000
 53445, 53463,'1 ', 2.90250E-03, 1.12910E-02,   0.00019,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 53446, 53463,'1 ', 1.30760E-02, 1.03480E-02,   0.00013,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 53447, 53457,'1 ', 2.89130E-04, 4.04190E-03,   0.00137,'                                        ',  384.00,  403.20,  422.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 53448, 53453,'1 ', 8.03960E-03, 1.28330E-02,   0.00030,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 53448, 93786,'1 ', 1.49840E-02, 3.85180E-02,   0.00060,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000
 53449, 53450,'1 ', 2.67820E-03, 1.03030E-02,   0.00018,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 53449, 53450,'2 ', 2.67820E-03, 1.03030E-02,   0.00018,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 53449, 93786,'1 ', 4.93480E-03, 1.91980E-02,   0.00032,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 53449, 93786,'2 ', 4.93480E-03, 1.91980E-02,   0.00032,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 53450, 93789,'1 ', 2.73960E-03, 1.06580E-02,   0.00018,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 53450, 93789,'2 ', 2.73960E-03, 1.06580E-02,   0.00018,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 53451, 53459,'1 ', 5.78270E-04, 8.64880E-03,   0.02023,'                                        ',  647.00,  679.30,  711.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000
 53451, 93784,'1 ', 1.90760E-04, 2.85310E-03,   0.00667,'                                        ',  647.00,  679.30,  711.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000
 53452, 54341,'1 ', 4.47280E-02, 8.45370E-02,   0.00137,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000
 53452, 93788,'1 ', 1.39400E-02, 3.58350E-02,   0.00055,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000
 53452, 94801,'1 ', 1.19710E-01, 1.83400E-01,   0.00258,'                                        ',   35.00,   36.80,   38.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.30,   1,1.0000
 53454, 53456,'1 ', 7.51520E-05, 1.17480E-03,   0.01238,'                                        ',  960.00, 1008.00, 1056.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 53454, 58441,'1 ', 1.12900E-03, 1.49280E-02,   0.23930,'                                        ', 1251.00, 1313.50, 1376.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.20,   1,1.0000
 53455, 93789,'1 ', 1.53540E-02, 1.21510E-02,   0.00015,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 53456, 53968,'1 ', 3.07100E-03, 3.98360E-02,   0.67306,'                                        ', 1251.00, 1313.50, 1376.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  80.00,   1,1.0000
 53457, 54332,'1 ', 2.57900E-03, 1.00330E-02,   0.00268,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000
 53457, 93787,'1 ', 3.65090E-04, 5.36700E-03,   0.00164,'                                        ',  384.00,  403.20,  422.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.40,   1,1.0000
 53458, 53466,'1 ', 6.32050E-02, 5.00200E-02,   0.00063,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000
 53459, 58449,'1 ', 9.64740E-04, 1.50470E-02,   0.03233,'                                        ',  647.00,  679.30,  711.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.70,   1,1.0000
 53460, 57087,'1 ', 9.60690E-02, 3.73890E-01,   0.00624,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.50,   1,1.0000
 53461, 53462,'1 ', 5.25490E-03, 2.10290E-02,   0.00710,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000
 53462, 58524,'1 ', 6.64000E-03, 3.04620E-02,   0.00780,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.50,   1,1.0000
 53463, 93782,'1 ', 6.73480E-03, 1.23350E-02,   0.00021,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.80,   1,1.0000
 53463, 93788,'1 ', 7.66370E-03, 4.08330E-02,   0.00072,'                                        ',   96.00,  100.80,  105.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.60,   1,1.0000
 53464, 53465,'1 ', 4.20160E-02, 3.32510E-02,   0.00042,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 53465, 93783,'1 ', 4.94410E-02, 3.87540E-02,   0.00050,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.10,   1,1.0000
 53467, 53470,'1 ', 5.09940E-03, 1.70110E-02,   0.00027,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 53467, 93792,'1 ', 4.45360E-03, 2.37290E-02,   0.00042,'                                        ',   96.00,  100.80,  105.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 53468, 93816,'1 ', 1.31340E-02, 9.30360E-03,   0.00015,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 53469, 53590,'1 ', 8.84180E-04, 3.68090E-03,   0.00115,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 53469, 53772,'1 ', 2.17550E-03, 8.55010E-03,   0.00224,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000
 53470, 53646,'1 ', 1.04790E-02, 2.69370E-02,   0.00042,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 53471, 53472,'1 ', 2.85070E-03, 8.74520E-03,   0.00024,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 53471, 93858,'1 ', 3.09930E-03, 9.11380E-03,   0.00019,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 53472, 93791,'1 ', 2.30930E-03, 1.02900E-02,   0.00017,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 53473, 53474,'1 ', 7.44560E-04, 3.15120E-03,   0.00071,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 53474, 93793,'1 ', 3.04610E-03, 1.04490E-02,   0.00250,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000
 53474, 93808,'1 ', 1.53090E-03, 9.41160E-03,   0.00271,'                                        ',  219.00,  229.90,  240.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000
 53475, 53478,'1 ', 4.69540E-04, 3.04770E-03,   0.00607,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000
 53475, 93807,'1 ', 2.39420E-04, 2.53730E-03,   0.00581,'                                        ',  512.00,  537.60,  563.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000
 53476, 53482,'1 ', 4.96010E-03, 1.77190E-02,   0.00035,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 53476, 53782,'1 ', 1.08810E-02, 2.15440E-02,   0.00032,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 53476, 93794,'1 ', 5.98020E-03, 3.63430E-02,   0.00067,'                                        ',  110.00,  115.50,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.40,   1,1.0000
 53477, 93794,'1 ', 1.38330E-02, 2.11900E-02,   0.00030,'                                        ',   35.00,   36.80,   38.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.20,   1,1.0000
 53478, 53830,'1 ', 9.29140E-04, 7.61820E-03,   0.01372,'                                        ',  397.00,  416.80,  436.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000
 53478, 93799,'1 ', 1.28290E-04, 1.72630E-03,   0.00360,'                                        ',  579.00,  608.00,  636.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 53479, 53485,'1 ', 9.29900E-03, 1.40950E-02,   0.00029,'                                        ',   39.00,   41.00,   42.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 53480, 53483,'1 ', 6.72460E-03, 1.52530E-02,   0.00030,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 53480, 93794,'1 ', 8.46470E-03, 3.29300E-02,   0.00055,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.10,   1,1.0000
 53481, 53482,'1 ', 8.74090E-03, 1.57720E-02,   0.00023,'                                        ',   39.00,   41.00,   42.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 53481, 93869,'1 ', 1.21340E-02, 2.25620E-02,   0.00053,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 53482, 53784,'1 ', 5.48520E-03, 1.41000E-02,   0.00022,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 53483, 53484,'1 ', 7.94950E-03, 2.04350E-02,   0.00032,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 53484, 53486,'1 ', 4.78830E-03, 1.21770E-02,   0.00019,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 53485, 53500,'1 ', 6.19610E-03, 1.90280E-02,   0.00036,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 53485, 93795,'1 ', 6.46970E-03, 2.88290E-02,   0.00049,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.80,   1,1.0000
 53486, 53500,'1 ', 1.07810E-02, 2.00460E-02,   0.00047,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 53486, 93796,'1 ', 5.64960E-02, 4.47100E-02,   0.00056,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000
 53487, 53492,'1 ', 1.09820E-02, 2.15220E-02,   0.00032,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 53487, 53495,'1 ', 7.72340E-03, 1.96420E-02,   0.00031,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 53487, 53807,'1 ', 6.44240E-03, 2.20070E-02,   0.00048,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 53487, 93869,'1 ', 8.35680E-03, 3.25100E-02,   0.00054,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000
 53488, 53498,'1 ', 1.57200E-02, 1.40860E-02,   0.00029,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 53488, 53524,'1 ', 5.75120E-03, 1.06940E-02,   0.00025,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 53489, 53523,'1 ', 1.24620E-02, 2.09930E-02,   0.00030,'                                        ',   37.00,   38.90,   40.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 53489, 93796,'1 ', 3.24060E-02, 2.45520E-02,   0.00034,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 53490, 53535,'1 ', 7.68140E-03, 2.03010E-02,   0.00475,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000
 53490, 93814,'1 ', 4.40490E-03, 3.37510E-02,   0.00904,'                                        ',  238.00,  249.90,  261.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.50,   1,1.0000
 53490, 93868,'1 ', 4.12550E-03, 1.39000E-02,   0.00345,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000
 53491, 53495,'1 ', 1.16270E-02, 1.76340E-02,   0.00025,'                                        ',   35.00,   36.80,   38.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 53492, 53493,'1 ', 1.95760E-02, 1.48320E-02,   0.00020,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 53493, 53494,'1 ', 9.82050E-03, 1.65430E-02,   0.00024,'                                        ',   37.00,   38.90,   40.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 53494, 53497,'1 ', 6.51720E-03, 1.67530E-02,   0.00026,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 53494, 53531,'1 ', 3.23310E-02, 2.55860E-02,   0.00032,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 53495, 53496,'1 ', 3.65790E-03, 1.42300E-02,   0.00024,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 53496, 93796,'1 ', 3.78940E-03, 1.75700E-02,   0.00036,'                                        ',   95.00,   99.80,  104.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.20,   1,1.0000
 53497, 53498,'1 ', 6.07900E-03, 1.54600E-02,   0.00024,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 53498, 93796,'1 ', 4.66430E-03, 2.25040E-02,   0.00040,'                                        ',   92.00,   96.60,  101.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.50,   1,1.0000
 53499, 93796,'1 ', 1.38890E-02, 3.57030E-02,   0.00055,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.20,   1,1.0000
 53499, 93797,'1 ', 3.59320E-03, 1.37670E-02,   0.00039,'                                        ',   92.00,   96.60,  101.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 53500, 53501,'1 ', 1.84140E-02, 2.20430E-02,   0.00037,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 53501, 53502,'1 ', 1.03910E-02, 1.72590E-02,   0.00037,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 53501, 93796,'1 ', 1.38340E-02, 1.96390E-02,   0.00032,'                                        ',   35.00,   36.80,   38.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.20,   1,1.0000
 53502, 53519,'1 ', 3.64840E-02, 4.79500E-02,   0.00066,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000
 53502, 53520,'1 ', 9.58450E-03, 2.46380E-02,   0.00038,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 53503, 53505,'1 ', 5.57450E-04, 4.55580E-03,   0.00124,'                                        ',  250.00,  262.50,  275.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 53503, 53508,'1 ', 2.16560E-03, 5.81390E-03,   0.00132,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 53504, 53512,'1 ', 1.13540E-02, 2.04860E-02,   0.00030,'                                        ',   39.00,   41.00,   42.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 53504, 53553,'1 ', 1.40260E-02, 2.18850E-02,   0.00037,'                                        ',   37.00,   38.90,   40.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 53504, 93798,'1 ', 7.79660E-03, 2.00420E-02,   0.00031,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 53505, 93800,'1 ', 5.53520E-04, 6.12120E-03,   0.00184,'                                        ',  317.00,  332.90,  348.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 53506, 53544,'1 ', 1.89740E-04, 2.08190E-03,   0.02022,'                                        ', 1000.00, 1050.00, 1100.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000
 53506, 53566,'1 ', 4.62750E-04, 5.34090E-03,   0.04682,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.70,   1,1.0000
 53507, 53508,'1 ', 1.68090E-03, 4.44230E-03,   0.00104,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 53507, 53513,'1 ', 1.65030E-03, 1.02540E-02,   0.00289,'                                        ',  219.00,  229.90,  240.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000
 53509, 53510,'1 ', 1.72830E-02, 1.88240E-02,   0.00026,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 53509, 53514,'1 ', 6.98580E-03, 1.79580E-02,   0.00028,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 53510, 53559,'1 ', 2.17670E-02, 1.46210E-02,   0.00026,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 53511, 53512,'1 ', 1.55990E-02, 1.23450E-02,   0.00016,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 53511, 93802,'1 ', 2.30840E-02, 1.77070E-02,   0.00024,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.00,   1,1.0000
 53512, 53559,'1 ', 3.25880E-02, 3.05600E-02,   0.00047,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 53513, 53517,'1 ', 4.27690E-04, 3.33340E-03,   0.00100,'                                        ',  250.00,  262.50,  275.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 53514, 53515,'1 ', 4.81100E-03, 1.87160E-02,   0.00031,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 53514, 53558,'1 ', 1.26310E-02, 2.07040E-02,   0.00037,'                                        ',   39.00,   41.00,   42.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 53514, 93803,'1 ', 3.47650E-03, 1.57810E-02,   0.00034,'                                        ',   95.00,   99.80,  104.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.10,   1,1.0000
 53514, 93815,'1 ', 7.88840E-03, 3.51510E-02,   0.00060,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000
 53515, 53516,'1 ', 4.26130E-03, 1.28260E-02,   0.00025,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 53516, 53518,'1 ', 1.48510E-02, 2.67960E-02,   0.00039,'                                        ',   39.00,   41.00,   42.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 53516, 53519,'1 ', 5.99530E-03, 2.14170E-02,   0.00043,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 53517, 55554,'1 ', 1.70120E-03, 4.27650E-03,   0.00111,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 53517, 93814,'1 ', 1.06370E-03, 7.52290E-03,   0.00206,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000
 53518, 53534,'1 ', 3.28110E-02, 3.28190E-02,   0.00044,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 53518, 94349,'1 ', 1.28480E-02, 4.28590E-02,   0.00068,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000
 53519, 53523,'1 ', 1.15070E-02, 2.95800E-02,   0.00046,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 53519, 53526,'1 ', 1.10790E-02, 2.54520E-02,   0.00039,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 53519, 93815,'1 ', 2.18220E-02, 7.79580E-02,   0.00155,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000
 53520, 53521,'1 ', 4.86970E-03, 1.60700E-02,   0.00026,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 53520, 93801,'1 ', 3.80230E-03, 2.33760E-02,   0.00042,'                                        ',  110.00,  115.50,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.50,   1,1.0000
 53521, 53523,'1 ', 5.48970E-03, 1.12340E-02,   0.00028,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 53522, 53523,'1 ', 2.00860E-03, 8.98730E-03,   0.00019,'                                        ',   92.00,   96.60,  101.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 53522, 53525,'1 ', 4.62750E-03, 1.19930E-02,   0.00023,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 53524, 53525,'1 ', 3.01920E-03, 1.17450E-02,   0.00020,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 53525, 93804,'1 ', 1.56440E-02, 3.09740E-02,   0.00045,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 53526, 53527,'1 ', 1.70940E-02, 1.35280E-02,   0.00017,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 53528, 53529,'1 ', 1.77620E-02, 1.89680E-02,   0.00040,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 53529, 53530,'1 ', 9.75930E-03, 2.26570E-02,   0.00034,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 53529, 53531,'1 ', 3.74200E-02, 2.96130E-02,   0.00037,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 53529, 53812,'1 ', 2.01480E-02, 2.74650E-02,   0.00061,'                                        ',   37.00,   38.90,   40.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000
 53529, 93804,'1 ', 8.48640E-03, 4.07350E-02,   0.00122,'                                        ',  110.00,  115.50,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000
 53530, 53532,'1 ', 7.00600E-03, 2.45290E-02,   0.00068,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000
 53530, 53809,'1 ', 3.60970E-02, 9.27930E-02,   0.00144,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000
 53532, 53533,'1 ', 2.60630E-02, 6.05090E-02,   0.00090,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000
 53532, 54306,'1 ', 1.57970E-02, 6.68570E-02,   0.00126,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000
 53532, 93804,'1 ', 1.76610E-02, 4.49150E-02,   0.00071,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000
 53533, 54302,'1 ', 6.10730E-02, 1.10200E-01,   0.00159,'                                        ',   39.00,   41.00,   42.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.30,   1,1.0000
 53535, 94007,'1 ', 8.93330E-03, 4.09850E-02,   0.01050,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.10,   1,1.0000
 53536, 93805,'1 ', 1.37440E-02, 1.08770E-02,   0.00014,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 53537, 53538,'1 ', 3.07430E-04, 3.13230E-03,   0.00081,'                                        ',  284.00,  298.20,  312.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 53537, 53569,'1 ', 2.79130E-04, 2.67990E-03,   0.00078,'                                        ',  284.00,  298.20,  312.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 53538, 53539,'1 ', 2.15920E-04, 3.11700E-03,   0.00099,'                                        ',  384.00,  403.20,  422.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 53538, 53540,'1 ', 6.29680E-04, 3.34720E-03,   0.00078,'                                        ',  185.00,  194.20,  203.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 53538, 53573,'1 ', 8.23730E-04, 3.40100E-03,   0.00080,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 53539, 53546,'1 ', 2.10310E-04, 3.22990E-03,   0.00090,'                                        ',  384.00,  403.20,  422.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 53540, 53541,'1 ', 7.84970E-04, 2.98370E-03,   0.00084,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 53540, 93808,'1 ', 1.71740E-03, 7.26840E-03,   0.00164,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 53541, 53542,'1 ', 7.80220E-04, 2.62870E-03,   0.00065,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 53543, 53544,'1 ', 5.05070E-05, 6.82870E-04,   0.01203,'                                        ', 1306.00, 1371.30, 1436.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 53544, 53545,'1 ', 4.90800E-05, 9.07640E-04,   0.00872,'                                        ', 1046.00, 1098.30, 1150.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 53545, 53547,'1 ', 5.32140E-05, 9.84080E-04,   0.00945,'                                        ', 1046.00, 1098.30, 1150.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 53546, 93811,'1 ', 2.46070E-04, 3.61740E-03,   0.00111,'                                        ',  384.00,  403.20,  422.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 53547, 53548,'1 ', 4.03600E-05, 5.17850E-04,   0.00880,'                                        ', 1251.00, 1313.50, 1376.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 53548, 53549,'1 ', 6.05360E-05, 8.34820E-04,   0.01413,'                                        ', 1306.00, 1371.30, 1436.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 53550, 93813,'1 ', 4.45410E-02, 3.52490E-02,   0.00044,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.90,   1,1.0000
 53551, 53552,'1 ', 2.40510E-02, 1.76950E-02,   0.00026,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 53552, 53555,'1 ', 6.42330E-03, 2.29460E-02,   0.00046,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 53552, 93810,'1 ', 2.53680E-03, 1.80660E-02,   0.00041,'                                        ',  125.00,  131.30,  137.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.30,   1,1.0000
 53553, 53555,'1 ', 3.09720E-03, 8.20900E-03,   0.00021,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 53553, 53565,'1 ', 3.77080E-03, 1.46690E-02,   0.00024,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 53554, 53565,'1 ', 1.17380E-02, 3.91560E-02,   0.00062,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000
 53554, 93810,'1 ', 5.26910E-03, 3.23940E-02,   0.00058,'                                        ',  110.00,  115.50,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.10,   1,1.0000
 53556, 93815,'1 ', 5.64780E-02, 4.42700E-02,   0.00057,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000
 53557, 53560,'1 ', 1.56990E-02, 1.91380E-02,   0.00031,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 53559, 53560,'1 ', 5.52310E-03, 1.41980E-02,   0.00022,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 53559, 53561,'1 ', 2.57640E-02, 2.03890E-02,   0.00026,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 53559, 93815,'1 ', 1.43860E-02, 4.61310E-02,   0.00114,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000
 53560, 53563,'1 ', 1.82870E-02, 1.64990E-02,   0.00028,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 53562, 53563,'1 ', 2.21810E-02, 2.24040E-02,   0.00030,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 53562, 53568,'1 ', 8.18380E-02, 6.27760E-02,   0.00084,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000
 53563, 53564,'1 ', 8.90400E-03, 1.42120E-02,   0.00033,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 53564, 53565,'1 ', 5.46440E-03, 1.14850E-02,   0.00021,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 53567, 53568,'1 ', 5.21210E-02, 9.98180E-02,   0.00157,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000
 53567, 55565,'1 ', 1.05900E-01, 1.39190E-01,   0.00191,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.70,   1,1.0000
 53567, 58528,'1 ', 4.71160E-02, 9.23400E-02,   0.00138,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000
 53568, 93815,'1 ', 4.68900E-02, 1.11040E-01,   0.00203,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.30,   1,1.0000
 53569, 53824,'1 ', 4.12560E-04, 3.46950E-03,   0.00103,'                                        ',  261.00,  274.00,  287.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 53570, 93861,'1 ', 9.97920E-03, 1.82780E-02,   0.00032,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 53571, 53572,'1 ', 2.75620E-02, 2.16050E-02,   0.00028,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 53572, 93817,'1 ', 6.55440E-03, 1.28450E-02,   0.00019,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 53573, 53575,'1 ', 6.27620E-04, 3.04580E-03,   0.00070,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 53574, 93817,'1 ', 1.71350E-02, 1.35600E-02,   0.00017,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.70,   1,1.0000
 53575, 53581,'1 ', 1.00990E-03, 5.86550E-03,   0.00138,'                                        ',  193.00,  202.60,  212.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 53576, 53577,'1 ', 6.05100E-04, 3.54410E-03,   0.00097,'                                        ',  205.00,  215.20,  225.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 53576, 53597,'1 ', 6.61410E-04, 3.62920E-03,   0.00096,'                                        ',  193.00,  202.60,  212.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 53577, 53578,'1 ', 5.04290E-04, 2.68060E-03,   0.00062,'                                        ',  185.00,  194.20,  203.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 53577, 53581,'1 ', 9.44090E-04, 3.77980E-03,   0.00095,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 53578, 53580,'1 ', 6.19500E-04, 3.84430E-03,   0.00093,'                                        ',  205.00,  215.20,  225.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 53579, 93818,'1 ', 2.96300E-03, 9.88430E-03,   0.00016,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 53579, 93862,'1 ', 2.15460E-02, 2.34680E-02,   0.00032,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 53580, 53585,'1 ', 5.48250E-04, 4.61060E-03,   0.00137,'                                        ',  261.00,  274.00,  287.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 53581, 53582,'1 ', 9.58790E-04, 5.27980E-03,   0.00191,'                                        ',  219.00,  229.90,  240.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 53582, 53585,'1 ', 1.10430E-03, 3.32390E-03,   0.00104,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 53582, 93812,'1 ', 8.67600E-04, 6.33600E-03,   0.00163,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.60,   1,1.0000
 53583, 53584,'1 ', 1.21600E-03, 4.42390E-03,   0.00135,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 53583, 53587,'1 ', 1.71230E-03, 7.85540E-03,   0.00201,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000
 53584, 53585,'1 ', 6.99410E-04, 2.39920E-03,   0.00057,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 53585, 53587,'1 ', 2.37560E-03, 1.25910E-02,   0.00420,'                                        ',  205.00,  215.20,  225.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000
 53586, 93819,'1 ', 4.15510E-02, 2.69000E-02,   0.00051,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.80,   1,1.0000
 53587, 92624,'1 ', 1.11620E-03, 1.71420E-02,   0.00480,'                                        ',  384.00,  403.20,  422.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.40,   1,1.0000
 53588, 92803,'1 ', 1.63820E-03, 5.34320E-03,   0.00142,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.30,   1,1.0000
 53589, 58534,'1 ', 4.40300E-03, 2.14860E-02,   0.00593,'                                        ',  185.00,  194.20,  203.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000
 53589, 92616,'1 ', 1.24650E-03, 8.81590E-03,   0.00242,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.20,   1,1.0000
 53590, 53613,'1 ', 5.86000E-04, 4.32930E-03,   0.00125,'                                        ',  238.00,  249.90,  261.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 53590, 53615,'1 ', 2.62830E-03, 6.94610E-03,   0.00163,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 53590, 53824,'1 ', 3.64540E-04, 2.57830E-03,   0.00071,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 53590, 93808,'1 ', 2.35550E-03, 1.89230E-02,   0.00532,'                                        ',  250.00,  262.50,  275.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.90,   1,1.0000
 53591, 93820,'1 ', 1.75640E-02, 1.91300E-02,   0.00026,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.10,   1,1.0000
 53592, 93828,'1 ', 1.37800E-02, 9.96150E-03,   0.00015,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 53593, 53594,'1 ', 5.17580E-04, 2.03420E-03,   0.00053,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 53593, 53615,'1 ', 1.03280E-03, 3.54290E-03,   0.00085,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 53594, 53622,'1 ', 1.30400E-03, 5.30610E-03,   0.00129,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 53595, 53597,'1 ', 2.15050E-03, 8.60990E-03,   0.00217,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000
 53595, 53599,'1 ', 9.02630E-04, 3.67300E-03,   0.00089,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 53595, 53600,'1 ', 9.49370E-04, 6.11510E-03,   0.00160,'                                        ',  219.00,  229.90,  240.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 53595, 93808,'1 ', 7.76090E-03, 2.66230E-02,   0.00638,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.30,   1,1.0000
 53596, 93821,'1 ', 9.86990E-03, 1.27360E-02,   0.00026,'                                        ',   35.00,   36.80,   38.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.90,   1,1.0000
 53598, 53605,'1 ', 1.59340E-02, 1.26100E-02,   0.00016,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 53598, 93821,'1 ', 3.19960E-02, 2.53210E-02,   0.00032,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.40,   1,1.0000
 53598, 93824,'1 ', 9.50350E-03, 3.69710E-02,   0.00062,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000
 53599, 53604,'1 ', 9.14060E-04, 3.65950E-03,   0.00092,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 53600, 53622,'1 ', 7.74160E-04, 4.26730E-03,   0.00100,'                                        ',  191.00,  200.60,  210.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 53601, 53603,'1 ', 1.28930E-03, 4.69050E-03,   0.00144,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 53602, 93822,'1 ', 2.81110E-02, 2.22460E-02,   0.00028,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.20,   1,1.0000
 53602, 93823,'1 ', 8.36390E-03, 1.65600E-02,   0.00024,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 53603, 53607,'1 ', 1.45610E-03, 5.92530E-03,   0.00144,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 53604, 53606,'1 ', 7.65240E-04, 4.48200E-03,   0.00122,'                                        ',  205.00,  215.20,  225.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 53606, 53607,'1 ', 1.46070E-03, 3.79200E-03,   0.00092,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 53606, 53825,'1 ', 1.94190E-03, 8.45190E-03,   0.00241,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000
 53607, 53608,'1 ', 1.71030E-03, 1.25010E-02,   0.00369,'                                        ',  238.00,  249.90,  261.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000
 53608, 53610,'1 ', 1.09220E-02, 2.88660E-02,   0.00676,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.80,   1,1.0000
 53608, 92710,'1 ', 2.52570E-03, 2.29730E-02,   0.00580,'                                        ',  261.00,  274.00,  287.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.60,   1,1.0000
 53609, 53640,'1 ', 5.68930E-02, 1.30710E-01,   0.00199,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.80,   1,1.0000
 53609, 92711,'1 ', 3.25320E-02, 1.13910E-01,   0.00315,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   9.20,   1,1.0000
 53610, 53611,'1 ', 6.98350E-03, 2.05890E-02,   0.00479,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000
 53611, 53612,'1 ', 4.60480E-03, 1.57960E-02,   0.00378,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000
 53612, 92803,'1 ', 3.49840E-03, 2.04910E-02,   0.00558,'                                        ',  205.00,  215.20,  225.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.20,   1,1.0000
 53613, 53645,'1 ', 6.26410E-04, 4.71840E-03,   0.00131,'                                        ',  238.00,  249.90,  261.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 53614, 93820,'1 ', 2.20660E-02, 1.62350E-02,   0.00024,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.90,   1,1.0000
 53616, 53621,'1 ', 6.61840E-03, 1.70130E-02,   0.00026,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 53616, 53828,'1 ', 7.33750E-03, 1.62400E-02,   0.00027,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 53616, 93821,'1 ', 5.30420E-03, 2.84870E-02,   0.00068,'                                        ',  110.00,  115.50,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.10,   1,1.0000
 53617, 93827,'1 ', 2.51210E-02, 1.90330E-02,   0.00026,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.10,   1,1.0000
 53618, 93828,'1 ', 2.60780E-02, 2.04410E-02,   0.00026,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.10,   1,1.0000
 53619, 53621,'1 ', 1.91350E-02, 1.93270E-02,   0.00026,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 53620, 53653,'1 ', 1.49390E-03, 6.32270E-03,   0.00142,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 53620, 53661,'1 ', 1.52450E-03, 6.10330E-03,   0.00154,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 53620, 93870,'1 ', 5.18130E-04, 6.51770E-03,   0.00202,'                                        ',  347.00,  364.40,  381.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 53622, 53623,'1 ', 7.25980E-04, 2.85330E-03,   0.00075,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 53622, 93870,'1 ', 1.58350E-03, 8.83470E-03,   0.00226,'                                        ',  193.00,  202.60,  212.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000
 53624, 92808,'1 ', 5.44210E-03, 8.68650E-03,   0.00020,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.60,   1,1.0000
 53626, 53639,'1 ', 3.11990E-02, 5.62940E-02,   0.00081,'                                        ',   39.00,   41.00,   42.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000
 53626, 93831,'1 ', 1.64830E-02, 4.19180E-02,   0.00066,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.60,   1,1.0000
 53627, 53628,'1 ', 9.76920E-04, 3.18630E-03,   0.00085,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 53628, 53633,'1 ', 1.29200E-03, 4.31000E-03,   0.00109,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 53629, 92808,'1 ', 2.32670E-02, 1.82380E-02,   0.00023,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.00,   1,1.0000
 53630, 53634,'1 ', 1.45160E-03, 5.28090E-03,   0.00162,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 53630, 93870,'1 ', 1.93570E-03, 9.44550E-03,   0.00261,'                                        ',  185.00,  194.20,  203.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000
 53631, 53633,'1 ', 1.28410E-03, 3.60210E-03,   0.00093,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 53631, 93870,'1 ', 3.31450E-03, 7.69390E-03,   0.00234,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000
 53632, 93833,'1 ', 1.37360E-02, 8.89270E-03,   0.00017,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 53634, 53635,'1 ', 4.51580E-04, 1.71650E-03,   0.00048,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000
 53635, 53829,'1 ', 1.48850E-03, 5.85000E-03,   0.00153,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 53636, 53829,'1 ', 1.73780E-03, 7.17500E-03,   0.00170,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 53637, 93835,'1 ', 7.21330E-02, 5.70860E-02,   0.00072,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.10,   1,1.0000
 53638, 53641,'1 ', 1.22480E-01, 9.60080E-02,   0.00123,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000
 53638, 57045,'1 ', 1.49120E-01, 1.50630E-01,   0.00200,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.30,   1,1.0000
 53638, 93835,'1 ', 4.38050E-02, 1.00640E-01,   0.00153,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.00,   1,1.0000
 53639, 53640,'1 ', 2.43610E-02, 5.65580E-02,   0.00084,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000
 53640, 93763,'1 ', 8.34060E-02, 1.50500E-01,   0.00218,'                                        ',   39.00,   41.00,   42.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   8.60,   1,1.0000
 53642, 53643,'1 ', 1.43330E-03, 8.06470E-03,   0.00017,'                                        ',  110.00,  115.50,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 53642, 53648,'1 ', 2.27530E-03, 1.24520E-02,   0.00024,'                                        ',  103.00,  108.20,  113.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 53643, 93790,'1 ', 2.93510E-03, 1.80450E-02,   0.00033,'                                        ',  110.00,  115.50,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.20,   1,1.0000
 53644, 93827,'1 ', 1.24560E-02, 1.49110E-02,   0.00025,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.90,   1,1.0000
 53645, 53652,'1 ', 8.74860E-04, 3.50260E-03,   0.00088,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 53646, 53647,'1 ', 8.53240E-03, 9.38460E-03,   0.00013,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 53646, 53648,'1 ', 2.68270E-03, 8.22980E-03,   0.00022,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 53646, 53650,'1 ', 7.46400E-03, 1.69310E-02,   0.00034,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 53648, 53689,'1 ', 8.34420E-03, 1.49040E-02,   0.00022,'                                        ',   39.00,   41.00,   42.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 53649, 53650,'1 ', 9.93640E-03, 1.09290E-02,   0.00015,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 53651, 93836,'1 ', 2.78150E-02, 2.20120E-02,   0.00028,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.20,   1,1.0000
 53652, 53653,'1 ', 7.01200E-04, 2.80730E-03,   0.00071,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 53653, 53655,'1 ', 1.00720E-03, 4.03260E-03,   0.00102,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 53654, 93837,'1 ', 1.27330E-02, 8.24310E-03,   0.00016,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.50,   1,1.0000
 53655, 53656,'1 ', 6.46410E-04, 2.58800E-03,   0.00065,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 53656, 53657,'1 ', 6.19180E-04, 2.47890E-03,   0.00062,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 53656, 53694,'1 ', 1.75420E-03, 5.17180E-03,   0.00120,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 53657, 53693,'1 ', 1.46640E-03, 5.30990E-03,   0.00114,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 53657, 53694,'1 ', 9.93530E-04, 2.55400E-03,   0.00063,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 53658, 93839,'1 ', 1.27910E-02, 1.40690E-02,   0.00019,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 53659, 53661,'1 ', 1.09630E-03, 4.64000E-03,   0.00104,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 53659, 93840,'1 ', 2.83360E-03, 1.11370E-02,   0.00291,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000
 53660, 93829,'1 ', 1.83440E-02, 1.32610E-02,   0.00020,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.80,   1,1.0000
 53662, 53665,'1 ', 1.92770E-02, 2.12020E-02,   0.00028,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 53663, 93841,'1 ', 1.54640E-02, 2.77950E-02,   0.00050,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 53664, 53827,'1 ', 1.08510E-03, 1.20850E-02,   0.11399,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.00,   1,1.0000
 53664, 53832,'1 ', 2.87190E-04, 3.25330E-03,   0.02962,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000
 53665, 53666,'1 ', 3.64270E-03, 9.04120E-03,   0.00015,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 53666, 93832,'1 ', 1.07640E-02, 2.73750E-02,   0.00043,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.70,   1,1.0000
 53667, 53669,'1 ', 3.74900E-03, 1.31180E-02,   0.00435,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000
 53667, 57048,'1 ', 3.83300E-02, 1.16460E-01,   0.02552,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.50,   1,1.0000
 53667, 93840,'1 ', 6.26060E-04, 5.82840E-03,   0.00181,'                                        ',  284.00,  298.20,  312.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.60,   1,1.0000
 53668, 53677,'1 ', 4.38170E-03, 1.70460E-02,   0.00028,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 53668, 93834,'1 ', 5.61090E-03, 2.50020E-02,   0.00042,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.60,   1,1.0000
 53670, 53671,'1 ', 1.31780E-02, 1.44950E-02,   0.00019,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 53671, 53672,'1 ', 1.80010E-02, 1.20920E-02,   0.00021,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 53671, 93842,'1 ', 9.94410E-03, 2.55620E-02,   0.00040,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.50,   1,1.0000
 53673, 53677,'1 ', 1.86530E-02, 3.35270E-02,   0.00060,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000
 53674, 53675,'1 ', 7.05260E-03, 1.44330E-02,   0.00036,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 53674, 53684,'1 ', 1.53160E-02, 2.58010E-02,   0.00037,'                                        ',   37.00,   38.90,   40.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 53675, 53688,'1 ', 1.34250E-02, 3.41410E-02,   0.00054,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000
 53675, 93842,'1 ', 9.51960E-03, 4.06980E-02,   0.00092,'                                        ',   92.00,   96.60,  101.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.00,   1,1.0000
 53676, 53678,'1 ', 4.71090E-03, 1.35110E-02,   0.00021,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 53676, 93867,'1 ', 9.72010E-03, 3.24250E-02,   0.00051,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000
 53677, 53678,'1 ', 1.16250E-02, 2.25230E-02,   0.00048,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 53677, 53679,'1 ', 2.44680E-02, 1.76880E-02,   0.00027,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 53677, 93842,'1 ', 8.20670E-03, 3.59540E-02,   0.00077,'                                        ',   92.00,   96.60,  101.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.60,   1,1.0000
 53680, 93841,'1 ', 1.25970E-02, 2.92400E-02,   0.00056,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.00,   1,1.0000
 53681, 53682,'1 ', 2.95220E-02, 2.31410E-02,   0.00030,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 53682, 53729,'1 ', 8.73540E-03, 2.50540E-02,   0.00039,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 53682, 93841,'1 ', 1.00210E-02, 4.83520E-02,   0.00085,'                                        ',   92.00,   96.60,  101.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.10,   1,1.0000
 53683, 57046,'1 ', 6.45600E-02, 1.49890E-01,   0.00223,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.90,   1,1.0000
 53683, 93835,'1 ', 1.84580E-02, 9.95030E-02,   0.00201,'                                        ',  103.00,  108.20,  113.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.90,   1,1.0000
 53685, 53686,'1 ', 4.76660E-02, 3.08590E-02,   0.00059,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000
 53686, 53741,'1 ', 1.53720E-02, 2.58960E-02,   0.00037,'                                        ',   37.00,   38.90,   40.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 53687, 53688,'1 ', 2.80570E-02, 4.93420E-02,   0.00093,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000
 53689, 53690,'1 ', 1.80450E-03, 7.02000E-03,   0.00012,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000
 53689, 93859,'1 ', 9.55590E-03, 2.26280E-02,   0.00041,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 53690, 53692,'1 ', 2.75290E-03, 1.07090E-02,   0.00018,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 53691, 53692,'1 ', 5.30210E-03, 1.04980E-02,   0.00015,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 53691, 93847,'1 ', 2.65840E-02, 2.65900E-02,   0.00036,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 53693, 53698,'1 ', 9.39740E-04, 3.40280E-03,   0.00073,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 53695, 53696,'1 ', 4.55640E-03, 1.17130E-02,   0.00018,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 53695, 53700,'1 ', 2.47680E-02, 2.50170E-02,   0.00033,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 53695, 93851,'1 ', 3.46680E-03, 1.34870E-02,   0.00023,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 53696, 53697,'1 ', 2.26780E-03, 8.82210E-03,   0.00015,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 53697, 93839,'1 ', 3.17980E-03, 1.29960E-02,   0.00026,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.90,   1,1.0000
 53698, 53703,'1 ', 1.52610E-03, 4.15490E-03,   0.00092,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 53699, 53702,'1 ', 1.50970E-03, 9.28140E-03,   0.00017,'                                        ',  110.00,  115.50,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 53699, 93844,'1 ', 5.31750E-03, 2.68990E-02,   0.00047,'                                        ',   95.00,   99.80,  104.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.70,   1,1.0000
 53700, 93845,'1 ', 4.40710E-03, 1.47020E-02,   0.00023,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.90,   1,1.0000
 53701, 53709,'1 ', 1.76680E-02, 1.39820E-02,   0.00018,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 53702, 93848,'1 ', 8.41630E-03, 1.99300E-02,   0.00036,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 53703, 53704,'1 ', 1.21330E-03, 3.20640E-03,   0.00075,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 53704, 53705,'1 ', 7.46910E-04, 2.24810E-03,   0.00070,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 53705, 53777,'1 ', 1.83130E-03, 1.17960E-02,   0.00309,'                                        ',  219.00,  229.90,  240.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000
 53705, 53826,'1 ', 7.72010E-03, 1.94070E-02,   0.00503,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000
 53706, 93847,'1 ', 7.92690E-03, 2.03770E-02,   0.00032,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.20,   1,1.0000
 53707, 53708,'1 ', 4.49880E-03, 1.04430E-02,   0.00020,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 53707, 53710,'1 ', 3.84630E-03, 1.34580E-02,   0.00028,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 53707, 53716,'1 ', 1.27870E-02, 1.66410E-02,   0.00023,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 53707, 93848,'1 ', 5.63590E-03, 1.85980E-02,   0.00030,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 53708, 53709,'1 ', 4.60860E-03, 1.30780E-02,   0.00021,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 53709, 93846,'1 ', 3.75530E-03, 1.46090E-02,   0.00024,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.90,   1,1.0000
 53710, 53711,'1 ', 6.93670E-03, 1.55630E-02,   0.00025,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 53711, 53798,'1 ', 8.63920E-03, 1.93820E-02,   0.00031,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 53712, 53713,'1 ', 3.27010E-03, 9.27950E-03,   0.00015,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 53712, 53805,'1 ', 4.04710E-03, 9.39590E-03,   0.00014,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 53713, 53714,'1 ', 2.97240E-03, 1.14350E-02,   0.00020,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 53714, 93848,'1 ', 4.04410E-03, 2.27230E-02,   0.00042,'                                        ',  103.00,  108.20,  113.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 53715, 53720,'1 ', 2.74960E-03, 7.48590E-03,   0.00165,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 53715, 53817,'1 ', 1.66840E-02, 4.40960E-02,   0.01032,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.40,   1,1.0000
 53715, 93793,'1 ', 6.25410E-03, 3.88120E-02,   0.00940,'                                        ',  205.00,  215.20,  225.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   9.30,   1,1.0000
 53716, 93849,'1 ', 4.80420E-03, 9.51180E-03,   0.00014,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 53717, 53720,'1 ', 3.57280E-03, 9.59170E-03,   0.00217,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000
 53717, 53745,'1 ', 1.38040E-03, 3.75810E-03,   0.00083,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 53717, 53751,'1 ', 3.53610E-03, 9.34520E-03,   0.00219,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000
 53718, 53752,'1 ', 2.15760E-02, 1.70750E-02,   0.00021,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 53718, 53753,'1 ', 1.05310E-02, 2.08510E-02,   0.00031,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 53718, 53757,'1 ', 1.02100E-02, 2.62450E-02,   0.00041,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 53718, 93848,'1 ', 4.76130E-03, 2.09780E-02,   0.00036,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.30,   1,1.0000
 53718, 93850,'1 ', 2.39960E-03, 1.34830E-02,   0.00025,'                                        ',  103.00,  108.20,  113.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 53719, 93848,'1 ', 1.26050E-02, 1.64040E-02,   0.00023,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.90,   1,1.0000
 53719, 93850,'1 ', 1.42290E-02, 1.21610E-02,   0.00023,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 53720, 53721,'1 ', 8.69140E-04, 2.42370E-03,   0.00051,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 53721, 53726,'1 ', 1.20310E-03, 3.92400E-03,   0.00104,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 53722, 53725,'1 ', 2.61630E-03, 1.04740E-02,   0.00264,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000
 53722, 53726,'1 ', 1.16990E-03, 4.01320E-03,   0.00096,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 53722, 93840,'1 ', 1.24570E-03, 1.15970E-02,   0.00359,'                                        ',  284.00,  298.20,  312.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.10,   1,1.0000
 53723, 53738,'1 ', 4.42670E-03, 1.54890E-02,   0.00032,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 53723, 93841,'1 ', 4.33880E-03, 2.08260E-02,   0.00062,'                                        ',  110.00,  115.50,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.70,   1,1.0000
 53724, 53733,'1 ', 6.35310E-03, 1.45290E-02,   0.00035,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 53724, 53747,'1 ', 1.09360E-02, 1.37420E-02,   0.00021,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 53724, 93852,'1 ', 6.29170E-03, 2.93360E-02,   0.00068,'                                        ',   96.00,  100.80,  105.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000
 53727, 53744,'1 ', 8.25900E-03, 2.12300E-02,   0.00033,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 53727, 93852,'1 ', 8.32160E-03, 2.13920E-02,   0.00033,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.30,   1,1.0000
 53728, 53729,'1 ', 2.90400E-03, 1.18690E-02,   0.00024,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 53728, 53743,'1 ', 2.27060E-03, 9.27970E-03,   0.00019,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 53729, 53740,'1 ', 7.15720E-03, 1.83980E-02,   0.00028,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 53730, 93843,'1 ', 1.31080E-02, 2.36520E-02,   0.00034,'                                        ',   39.00,   41.00,   42.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.40,   1,1.0000
 53731, 53741,'1 ', 8.12640E-03, 1.88660E-02,   0.00028,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 53731, 53744,'1 ', 7.29840E-03, 2.09330E-02,   0.00032,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 53732, 53733,'1 ', 8.27480E-03, 1.63830E-02,   0.00024,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 53732, 53736,'1 ', 1.43090E-02, 1.05280E-02,   0.00015,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 53733, 53734,'1 ', 1.37060E-02, 8.87340E-03,   0.00017,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 53733, 53760,'1 ', 1.47490E-02, 1.87710E-02,   0.00028,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 53735, 53736,'1 ', 1.50270E-02, 1.18920E-02,   0.00015,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 53735, 53744,'1 ', 6.55030E-03, 1.25440E-02,   0.00020,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 53737, 53739,'1 ', 1.17940E-02, 2.42380E-02,   0.00046,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 53737, 53764,'1 ', 3.49200E-02, 3.15060E-02,   0.00053,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000
 53737, 53771,'1 ', 1.55010E-02, 3.06900E-02,   0.00045,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 53737, 93857,'1 ', 2.35080E-02, 7.57000E-02,   0.00129,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000
 53738, 53740,'1 ', 5.09630E-03, 1.44620E-02,   0.00023,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 53739, 53741,'1 ', 1.53800E-02, 2.64990E-02,   0.00042,'                                        ',   39.00,   41.00,   42.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 53741, 53742,'1 ', 1.53670E-02, 2.45280E-02,   0.00056,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 53741, 93843,'1 ', 6.24510E-03, 3.79540E-02,   0.00070,'                                        ',  110.00,  115.50,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.50,   1,1.0000
 53742, 53770,'1 ', 1.17000E-01, 7.57530E-02,   0.00144,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000
 53743, 53744,'1 ', 3.98620E-03, 1.05370E-02,   0.00019,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 53746, 53756,'1 ', 1.53740E-02, 1.21670E-02,   0.00015,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 53746, 53761,'1 ', 5.79000E-03, 1.18490E-02,   0.00029,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 53746, 93855,'1 ', 5.68100E-03, 2.18560E-02,   0.00037,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 53747, 53757,'1 ', 8.75970E-03, 1.67760E-02,   0.00026,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 53748, 53750,'1 ', 8.31040E-03, 1.64540E-02,   0.00024,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 53748, 53803,'1 ', 3.11680E-02, 2.44310E-02,   0.00031,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 53749, 53803,'1 ', 8.62430E-03, 1.70750E-02,   0.00025,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 53749, 93857,'1 ', 9.03010E-03, 2.38710E-02,   0.00043,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 53750, 93853,'1 ', 1.11130E-02, 1.70230E-02,   0.00024,'                                        ',   35.00,   36.80,   38.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.00,   1,1.0000
 53750, 93854,'1 ', 5.56960E-03, 1.43170E-02,   0.00022,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 53751, 53754,'1 ', 9.13290E-04, 3.13290E-03,   0.00075,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 53753, 53756,'1 ', 2.68650E-02, 2.12600E-02,   0.00027,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 53754, 93856,'1 ', 7.30460E-04, 3.80480E-03,   0.00100,'                                        ',  191.00,  200.60,  210.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 53755, 53830,'1 ', 2.09210E-03, 1.42700E-02,   0.02569,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.30,   1,1.0000
 53755, 93864,'1 ', 1.43960E-03, 1.20310E-02,   0.02408,'                                        ',  417.00,  437.80,  458.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.30,   1,1.0000
 53758, 53759,'1 ', 1.95090E-02, 1.54390E-02,   0.00019,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 53759, 53761,'1 ', 5.63820E-03, 1.15380E-02,   0.00028,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 53759, 93857,'1 ', 7.49910E-03, 2.67890E-02,   0.00053,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.80,   1,1.0000
 53760, 53761,'1 ', 3.13360E-03, 1.51190E-02,   0.00027,'                                        ',   92.00,   96.60,  101.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 53760, 53764,'1 ', 7.18850E-03, 1.70220E-02,   0.00031,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 53762, 53763,'1 ', 3.11870E-02, 6.17490E-02,   0.00091,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000
 53762, 53766,'1 ', 2.12110E-02, 2.78780E-02,   0.00038,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 53762, 53811,'1 ', 1.87450E-02, 3.43320E-02,   0.00059,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000
 53762, 93857,'1 ', 7.80180E-03, 2.60260E-02,   0.00041,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.60,   1,1.0000
 53765, 93857,'1 ', 2.34850E-02, 6.03700E-02,   0.00093,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.70,   1,1.0000
 53767, 53768,'1 ', 1.45300E-02, 3.37320E-02,   0.00050,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000
 53767, 56791,'1 ', 2.78170E-02, 5.17230E-02,   0.00121,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000
 53768, 53769,'1 ', 1.13410E-01, 8.97520E-02,   0.00113,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000
 53768, 93866,'1 ', 3.02730E-02, 1.00990E-01,   0.00160,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.20,   1,1.0000
 53771, 53831,'1 ', 7.62020E-02, 5.39790E-02,   0.00085,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000
 53772, 53777,'1 ', 8.73840E-04, 3.39950E-03,   0.00091,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 53773, 53774,'1 ', 4.21860E-03, 1.06850E-02,   0.00021,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 53773, 53776,'1 ', 6.19670E-03, 1.46740E-02,   0.00027,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 53773, 53823,'1 ', 4.25740E-03, 2.07750E-02,   0.00036,'                                        ',   92.00,   96.60,  101.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 53774, 53781,'1 ', 7.72900E-03, 1.73400E-02,   0.00028,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 53775, 93859,'1 ', 8.75520E-03, 8.84300E-03,   0.00012,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 53776, 93859,'1 ', 3.20360E-03, 8.23520E-03,   0.00013,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 53778, 53780,'1 ', 1.20980E-02, 9.57390E-03,   0.00012,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 53779, 53781,'1 ', 1.30000E-02, 1.01900E-02,   0.00013,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 53780, 53788,'1 ', 3.44270E-03, 1.33930E-02,   0.00022,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 53780, 93859,'1 ', 2.57880E-03, 1.58540E-02,   0.00029,'                                        ',  110.00,  115.50,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.00,   1,1.0000
 53781, 53782,'1 ', 7.74220E-03, 9.85320E-03,   0.00014,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 53781, 53787,'1 ', 1.74380E-02, 1.38000E-02,   0.00017,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 53783, 53794,'1 ', 1.06150E-02, 2.26620E-02,   0.00051,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 53784, 53786,'1 ', 1.12020E-02, 2.21800E-02,   0.00033,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 53785, 93847,'1 ', 5.70350E-03, 1.12920E-02,   0.00017,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.60,   1,1.0000
 53786, 53790,'1 ', 3.04700E-02, 2.24180E-02,   0.00033,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 53788, 93847,'1 ', 1.37630E-02, 1.95370E-02,   0.00032,'                                        ',   35.00,   36.80,   38.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.20,   1,1.0000
 53789, 53792,'1 ', 2.26790E-02, 1.79480E-02,   0.00023,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 53791, 53792,'1 ', 1.66760E-02, 1.30710E-02,   0.00017,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 53792, 53794,'1 ', 6.94060E-03, 1.78410E-02,   0.00028,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 53793, 93869,'1 ', 2.36910E-02, 2.18220E-02,   0.00035,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 53794, 93869,'1 ', 5.91290E-03, 2.06890E-02,   0.00043,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 53795, 53801,'1 ', 2.65790E-02, 2.08340E-02,   0.00027,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 53795, 53802,'1 ', 7.44100E-03, 1.47330E-02,   0.00022,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 53795, 53804,'1 ', 3.30390E-02, 2.61470E-02,   0.00033,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 53795, 53806,'1 ', 7.93780E-03, 1.84290E-02,   0.00027,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 53795, 93863,'1 ', 7.31840E-03, 4.16010E-02,   0.00075,'                                        ',  103.00,  108.20,  113.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000
 53796, 53808,'1 ', 1.36670E-02, 2.45650E-02,   0.00044,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 53797, 53799,'1 ', 9.12090E-03, 1.00320E-02,   0.00013,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 53798, 53799,'1 ', 5.53330E-03, 1.66540E-02,   0.00033,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 53799, 93863,'1 ', 2.67060E-03, 1.35090E-02,   0.00024,'                                        ',   95.00,   99.80,  104.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 53800, 93863,'1 ', 1.87380E-02, 1.87430E-02,   0.00025,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 53803, 93863,'1 ', 3.43670E-02, 7.22310E-02,   0.00132,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000
 53805, 53806,'1 ', 5.55280E-03, 1.28920E-02,   0.00019,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 53807, 53808,'1 ', 7.13500E-03, 1.83410E-02,   0.00028,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 53808, 53810,'1 ', 1.79620E-02, 4.61740E-02,   0.00071,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000
 53808, 53820,'1 ', 2.30170E-02, 2.53160E-02,   0.00034,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 53808, 93863,'1 ', 1.61470E-02, 4.10640E-02,   0.00065,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000
 53809, 53813,'1 ', 3.53220E-02, 3.88500E-02,   0.00052,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000
 53809, 53818,'1 ', 1.67320E-02, 3.01900E-02,   0.00044,'                                        ',   39.00,   41.00,   42.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 53812, 53814,'1 ', 1.49630E-02, 2.08530E-02,   0.00036,'                                        ',   35.00,   36.80,   38.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 53812, 53816,'1 ', 2.39110E-02, 2.39170E-02,   0.00032,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 53815, 53817,'1 ', 9.93390E-04, 3.47580E-03,   0.00115,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 53815, 93865,'1 ', 4.31980E-03, 1.72950E-02,   0.00436,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000
 53816, 93860,'1 ', 8.64780E-03, 1.38030E-02,   0.00032,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 53819, 53820,'1 ', 5.44380E-03, 1.43910E-02,   0.00026,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 53819, 93860,'1 ', 4.94790E-03, 1.90360E-02,   0.00032,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.20,   1,1.0000
 53821, 93796,'1 ', 3.05730E-02, 9.38910E-02,   0.00176,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.20,   1,1.0000
 53821, 93860,'1 ', 1.13270E-02, 2.88070E-02,   0.00046,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.80,   1,1.0000
 53822, 93792,'1 ', 5.43490E-03, 1.39710E-02,   0.00022,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.80,   1,1.0000
 53823, 93806,'1 ', 4.41590E-03, 2.11960E-02,   0.00063,'                                        ',  110.00,  115.50,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.80,   1,1.0000
 53825, 92624,'1 ', 4.01580E-03, 3.42060E-02,   0.00854,'                                        ',  250.00,  262.50,  275.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   8.30,   1,1.0000
 53826, 93868,'1 ', 1.17010E-03, 9.40040E-03,   0.00264,'                                        ',  250.00,  262.50,  275.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000
 53828, 93830,'1 ', 4.41640E-03, 1.02530E-02,   0.00015,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.60,   1,1.0000
 53833, 92625,'1 ', 2.45010E-02, 6.36190E-02,   0.01544,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  15.30,   1,1.0000
 53834, 54296,'1 ', 1.03220E-01, 1.65590E-01,   0.00306,'                                        ',   39.00,   41.00,   42.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.60,   1,1.0000
 53834, 93871,'1 ', 1.07060E-01, 2.75270E-01,   0.00426,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  16.70,   1,1.0000
 53835, 56598,'1 ', 2.07230E-02, 1.00610E-01,   0.02301,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.50,   1,1.0000
 53835, 92701,'1 ', 1.02300E-02, 5.87840E-02,   0.01665,'                                        ',  205.00,  215.20,  225.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  15.20,   1,1.0000
 53836, 53837,'1 ', 6.23250E-02, 1.44700E-01,   0.00215,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.60,   1,1.0000
 53836, 95024,'1 ', 4.17510E-02, 1.89550E-01,   0.00411,'                                        ',   95.00,   99.80,  104.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.50,   1,1.0000
 53837, 53838,'1 ', 9.44650E-02, 9.54160E-02,   0.00126,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000
 53837, 53840,'1 ', 1.04460E-01, 1.88500E-01,   0.00273,'                                        ',   39.00,   41.00,   42.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.80,   1,1.0000
 53838, 53841,'1 ', 1.33630E-01, 1.34030E-01,   0.00217,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.10,   1,1.0000
 53839, 55578,'1 ', 1.52270E-02, 7.77970E-02,   0.01958,'                                        ',  185.00,  194.20,  203.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.00,   1,1.0000
 53839, 92742,'1 ', 3.47240E-02, 9.18040E-02,   0.02150,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  21.60,   1,1.0000
 53840, 53842,'1 ', 1.83830E-02, 1.11720E-01,   0.00206,'                                        ',  110.00,  115.50,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.40,   1,1.0000
 53840, 93872,'1 ', 2.16680E-02, 1.23170E-01,   0.00223,'                                        ',  103.00,  108.20,  113.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   8.10,   1,1.0000
 53841, 92840,'1 ', 6.21280E-02, 8.16560E-02,   0.00112,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.50,   1,1.0000
 53842, 94014,'1 ', 4.08020E-02, 2.29300E-01,   0.00425,'                                        ',  103.00,  108.20,  113.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.20,   1,1.0000
 53843, 53847,'1 ', 9.22070E-03, 1.82560E-02,   0.00027,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 53844, 53850,'1 ', 5.66990E-03, 2.05310E-02,   0.00440,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000
 53844, 53852,'1 ', 1.38310E-03, 8.90870E-03,   0.00234,'                                        ',  219.00,  229.90,  240.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000
 53845, 53848,'1 ', 1.62600E-02, 3.21940E-02,   0.00047,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000
 53846, 53848,'1 ', 2.76930E-02, 1.79290E-02,   0.00034,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 53847, 53848,'1 ', 1.07450E-02, 2.76220E-02,   0.00043,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 53848, 93873,'1 ', 9.42810E-03, 3.30100E-02,   0.00091,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000
 53849, 93873,'1 ', 1.86800E-02, 4.42350E-02,   0.00081,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000
 53850, 53852,'1 ', 6.11990E-03, 2.49040E-02,   0.00607,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000
 53850, 93874,'1 ', 5.37210E-03, 4.02580E-02,   0.00982,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.70,   1,1.0000
 53851, 93873,'1 ', 1.51340E-02, 3.51300E-02,   0.00067,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.40,   1,1.0000
 53853, 93873,'1 ', 3.31860E-02, 5.83620E-02,   0.00110,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.80,   1,1.0000
 53854, 53859,'1 ', 4.53840E-03, 3.06300E-02,   0.05642,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.20,   1,1.0000
 53855, 53856,'1 ', 8.42580E-02, 6.66820E-02,   0.00084,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000
 53855, 93952,'1 ', 1.08020E-01, 2.22030E-01,   0.00423,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.80,   1,1.0000
 53856, 54092,'1 ', 3.15730E-01, 2.04490E-01,   0.00389,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.50,   1,1.0000
 53857, 53860,'1 ', 8.91650E-03, 4.22030E-02,   0.01015,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.10,   1,1.0000
 53857, 93875,'1 ', 5.45450E-03, 2.54390E-02,   0.00630,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.20,   1,1.0000
 53858, 53859,'1 ', 2.73990E-03, 1.77860E-02,   0.03543,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.20,   1,1.0000
 53860, 57161,'1 ', 1.09400E-02, 4.87550E-02,   0.01325,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.40,   1,1.0000
 53861, 55942,'1 ', 3.79600E-02, 3.00410E-02,   0.00038,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 53862, 53863,'1 ', 4.21210E-03, 1.05880E-02,   0.00274,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000
 53862, 53872,'1 ', 4.93550E-03, 1.30440E-02,   0.00305,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000
 53863, 53864,'1 ', 3.66130E-03, 1.02100E-02,   0.00214,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000
 53863, 53872,'1 ', 4.95090E-03, 1.24450E-02,   0.00322,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000
 53863, 55894,'1 ', 7.10110E-03, 2.09360E-02,   0.00487,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000
 53864, 53865,'1 ', 4.50450E-03, 1.13230E-02,   0.00293,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000
 53864, 55894,'1 ', 3.22090E-03, 1.10490E-02,   0.00265,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000
 53865, 55864,'1 ', 1.65480E-03, 1.17040E-02,   0.00321,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000
 53866, 94472,'1 ', 1.35360E-02, 3.47950E-02,   0.00054,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000
 53867, 53868,'1 ', 1.54010E-03, 1.32090E-02,   0.00376,'                                        ',  261.00,  274.00,  287.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000
 53867, 94260,'1 ', 1.14850E-03, 1.44470E-02,   0.00448,'                                        ',  347.00,  364.40,  381.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000
 53868, 55864,'1 ', 2.59280E-03, 1.42270E-02,   0.00376,'                                        ',  193.00,  202.60,  212.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000
 53869, 93882,'1 ', 2.13030E-02, 5.47610E-02,   0.00085,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.30,   1,1.0000
 53870, 53871,'1 ', 2.25770E-02, 1.78670E-02,   0.00022,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 53870, 93881,'1 ', 8.73930E-03, 2.91530E-02,   0.00046,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.80,   1,1.0000
 53871, 93879,'1 ', 3.08960E-02, 4.73290E-02,   0.00066,'                                        ',   35.00,   36.80,   38.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.70,   1,1.0000
 53872, 53873,'1 ', 2.04550E-03, 9.77600E-03,   0.00342,'                                        ',  193.00,  202.60,  212.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000
 53873, 53874,'1 ', 5.53910E-03, 1.90010E-02,   0.00455,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000
 53873, 53878,'1 ', 3.04830E-03, 1.02710E-02,   0.00255,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000
 53874, 93886,'1 ', 4.39820E-03, 1.48190E-02,   0.00368,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000
 53875, 53877,'1 ', 1.72900E-03, 5.82560E-03,   0.00145,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 53875, 93886,'1 ', 2.00030E-03, 8.70610E-03,   0.00248,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000
 53876, 93884,'1 ', 1.16560E-02, 2.30780E-02,   0.00034,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 53876, 93885,'1 ', 2.95360E-02, 6.85720E-02,   0.00102,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000
 53878, 53879,'1 ', 1.85880E-03, 1.33710E-02,   0.00354,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000
 53879, 53883,'1 ', 2.28770E-03, 1.71430E-02,   0.00418,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000
 53880, 53881,'1 ', 2.16570E-04, 2.41130E-03,   0.02274,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000
 53880, 55890,'1 ', 1.03780E-03, 1.19800E-02,   0.10505,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.20,   1,1.0000
 53883, 53884,'1 ', 3.87220E-03, 2.76230E-02,   0.00856,'                                        ',  238.00,  249.90,  261.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.40,   1,1.0000
 53884, 53887,'1 ', 1.09660E-02, 3.76200E-02,   0.00901,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.90,   1,1.0000
 53884, 92665,'1 ', 8.26320E-03, 4.53450E-02,   0.01199,'                                        ',  193.00,  202.60,  212.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  11.30,   1,1.0000
 53885, 53892,'1 ', 3.30310E-04, 4.36520E-03,   0.06992,'                                        ', 1251.00, 1313.50, 1376.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.50,   1,1.0000
 53885, 55375,'1 ', 4.00990E-04, 5.17850E-03,   0.08692,'                                        ', 1251.00, 1313.50, 1376.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.40,   1,1.0000
 53886, 53888,'1 ', 4.72310E-03, 2.29210E-02,   0.00524,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000
 53886, 53890,'1 ', 7.00500E-03, 2.40300E-02,   0.00576,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000
 53887, 53888,'1 ', 3.76660E-03, 2.16410E-02,   0.00613,'                                        ',  205.00,  215.20,  225.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000
 53887, 53889,'1 ', 8.13250E-03, 2.18330E-02,   0.00495,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000
 53888, 93894,'1 ', 1.06220E-02, 3.64380E-02,   0.00873,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.60,   1,1.0000
 53889, 53896,'1 ', 7.96690E-03, 4.62750E-02,   0.01090,'                                        ',  193.00,  202.60,  212.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.90,   1,1.0000
 53889, 93887,'1 ', 4.40540E-03, 3.22010E-02,   0.00950,'                                        ',  238.00,  249.90,  261.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   8.50,   1,1.0000
 53890, 53894,'1 ', 2.64370E-03, 2.34250E-02,   0.00624,'                                        ',  261.00,  274.00,  287.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000
 53890, 53896,'1 ', 3.66180E-03, 2.01850E-02,   0.00472,'                                        ',  191.00,  200.60,  210.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000
 53891, 93892,'1 ', 9.34130E-02, 7.07740E-02,   0.00097,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000
 53892, 57027,'1 ', 3.28700E-04, 4.14050E-03,   0.06310,'                                        ', 1190.00, 1249.50, 1309.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.90,   1,1.0000
 53893, 53894,'1 ', 2.10390E-03, 2.16140E-02,   0.00684,'                                        ',  307.00,  322.40,  337.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000
 53893, 57028,'1 ', 2.34110E-03, 1.68530E-02,   0.01407,'                                        ',  437.00,  458.90,  480.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.50,   1,1.0000
 53893, 92751,'1 ', 4.82630E-03, 1.87760E-02,   0.00501,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.70,   1,1.0000
 53895, 53904,'1 ', 1.16650E-03, 1.14870E-02,   0.02448,'                                        ',  473.00,  496.60,  520.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.10,   1,1.0000
 53896, 93893,'1 ', 8.13960E-03, 2.87710E-02,   0.00648,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.60,   1,1.0000
 53896, 93894,'1 ', 2.75060E-03, 1.08110E-02,   0.00283,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000
 53897, 93896,'1 ', 2.56240E-04, 1.76510E-03,   0.00312,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 53898, 53899,'1 ', 4.14640E-05, 6.73540E-04,   0.00656,'                                        ',  960.00, 1008.00, 1056.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 53898, 53900,'1 ', 6.62640E-05, 8.02270E-04,   0.00709,'                                        ',  768.00,  806.40,  844.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 53899, 53910,'1 ', 3.25170E-04, 5.15870E-03,   0.05417,'                                        ',  970.00, 1018.50, 1067.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.10,   1,1.0000
 53901, 53902,'1 ', 3.18570E-03, 1.41950E-02,   0.00024,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 53901, 93895,'1 ', 4.67740E-03, 2.25680E-02,   0.00040,'                                        ',   92.00,   96.60,  101.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.50,   1,1.0000
 53902, 53905,'1 ', 1.06990E-02, 2.44690E-02,   0.00060,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 53903, 92787,'1 ', 3.11870E-03, 8.94470E-03,   0.00220,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.20,   1,1.0000
 53903, 93886,'1 ', 2.22150E-02, 1.11670E-01,   0.02908,'                                        ',  185.00,  194.20,  203.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  27.70,   1,1.0000
 53903, 93894,'1 ', 3.43630E-03, 1.15780E-02,   0.00288,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.80,   1,1.0000
 53903, 93897,'1 ', 1.29180E-03, 4.35230E-03,   0.00108,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.10,   1,1.0000
 53903, 93898,'1 ', 1.17260E-03, 4.77140E-03,   0.00116,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 53904, 92786,'1 ', 1.42410E-04, 1.18660E-03,   0.00370,'                                        ',  635.00,  666.80,  698.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.00,   1,1.0000
 53904, 93896,'1 ', 6.34040E-04, 4.27790E-03,   0.00788,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.80,   1,1.0000
 53905, 92788,'1 ', 3.17210E-02, 7.02080E-02,   0.00115,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.40,   1,1.0000
 53906, 93900,'1 ', 1.72190E-02, 7.58660E-02,   0.00132,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000
 53908, 93899,'1 ', 7.77410E-04, 5.30210E-03,   0.00955,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.50,   1,1.0000
 53909, 92787,'1 ', 8.21790E-03, 2.38030E-02,   0.00574,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.70,   1,1.0000
 53909, 93901,'1 ', 3.54190E-03, 1.44130E-02,   0.00351,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.50,   1,1.0000
 53909, 93902,'1 ', 2.04340E-03, 3.50110E-02,   0.01006,'                                        ',  418.00,  438.90,  459.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.10,   1,1.0000
 53911, 53912,'1 ', 1.75660E-03, 1.22660E-02,   0.02106,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.80,   1,1.0000
 53911, 53916,'1 ', 6.02750E-04, 6.24680E-03,   0.01199,'                                        ',  473.00,  496.60,  520.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000
 53911, 92584,'1 ', 4.95010E-03, 4.47830E-02,   0.08836,'                                        ',  435.00,  456.80,  478.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  30.50,   1,1.0000
 53912, 55536,'1 ', 1.08630E-03, 1.19800E-02,   0.02276,'                                        ',  491.00,  515.50,  540.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.00,   1,1.0000
 53912, 56851,'1 ', 4.37680E-03, 4.42710E-02,   0.10055,'                                        ',  491.00,  515.50,  540.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.30,   1,1.0000
 53913, 57436,'1 ', 2.28980E-02, 7.71710E-02,   0.01918,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.60,   1,1.0000
 53913, 93903,'1 ', 1.10570E-02, 3.60660E-02,   0.00958,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   9.00,   1,1.0000
 53914, 93906,'1 ', 1.27000E-02, 2.91780E-02,   0.00044,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 53915, 53920,'1 ', 5.17280E-03, 2.03310E-02,   0.00532,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000
 53915, 53971,'1 ', 9.89930E-03, 4.02850E-02,   0.00982,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.70,   1,1.0000
 53917, 53921,'1 ', 9.59200E-04, 3.99330E-03,   0.00125,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 53917, 93905,'1 ', 1.62900E-03, 9.35930E-03,   0.00265,'                                        ',  205.00,  215.20,  225.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.40,   1,1.0000
 53918, 53919,'1 ', 5.61860E-04, 4.04170E-03,   0.00107,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 53918, 93905,'1 ', 8.97310E-04, 6.75890E-03,   0.00188,'                                        ',  238.00,  249.90,  261.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.70,   1,1.0000
 53919, 53920,'1 ', 7.14170E-04, 4.31910E-03,   0.00110,'                                        ',  205.00,  215.20,  225.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 53920, 53923,'1 ', 1.77280E-03, 4.94350E-03,   0.00104,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 53921, 53922,'1 ', 8.59830E-04, 3.44240E-03,   0.00087,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 53922, 53923,'1 ', 1.32670E-03, 4.68940E-03,   0.00106,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 53922, 53939,'1 ', 1.00300E-03, 5.40050E-03,   0.00148,'                                        ',  193.00,  202.60,  212.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 53922, 93905,'1 ', 2.08830E-03, 1.28310E-02,   0.00469,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.80,   1,1.0000
 53923, 53924,'1 ', 1.14570E-03, 5.42220E-03,   0.00130,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 53924, 53929,'1 ', 7.84270E-04, 3.05100E-03,   0.00081,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 53924, 53948,'1 ', 3.40000E-03, 9.53740E-03,   0.00245,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000
 53925, 93907,'1 ', 9.77650E-03, 1.56050E-02,   0.00036,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.10,   1,1.0000
 53926, 53928,'1 ', 1.16440E-03, 3.99430E-03,   0.00096,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 53926, 53939,'1 ', 1.24620E-03, 6.04800E-03,   0.00138,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 53926, 53940,'1 ', 5.56490E-03, 1.47070E-02,   0.00344,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000
 53927, 93908,'1 ', 1.71610E-02, 1.35810E-02,   0.00017,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 53928, 53934,'1 ', 1.49040E-03, 4.63470E-03,   0.00097,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 53928, 53951,'1 ', 1.62040E-03, 3.76130E-03,   0.00115,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 53929, 53951,'1 ', 9.03850E-04, 3.10050E-03,   0.00074,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 53930, 53932,'1 ', 1.00740E-03, 3.13290E-03,   0.00065,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 53930, 53951,'1 ', 9.70820E-04, 3.16640E-03,   0.00084,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 53931, 53932,'1 ', 1.00560E-03, 2.80410E-03,   0.00059,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 53931, 53936,'1 ', 1.79000E-03, 4.80550E-03,   0.00109,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 53933, 93909,'1 ', 1.63070E-02, 1.29050E-02,   0.00016,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.70,   1,1.0000
 53934, 53936,'1 ', 3.24210E-03, 8.56820E-03,   0.00201,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000
 53935, 93910,'1 ', 2.66470E-02, 2.04390E-02,   0.00027,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 53936, 53940,'1 ', 2.38040E-03, 7.01800E-03,   0.00163,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 53936, 53942,'1 ', 1.70210E-03, 5.67790E-03,   0.00144,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 53936, 93913,'1 ', 5.99400E-03, 1.58410E-02,   0.00371,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000
 53937, 93910,'1 ', 8.54420E-03, 1.69170E-02,   0.00025,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.00,   1,1.0000
 53937, 93911,'1 ', 2.36790E-02, 1.87390E-02,   0.00024,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 53938, 93911,'1 ', 1.80570E-02, 1.32850E-02,   0.00019,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 53940, 53941,'1 ', 2.78940E-03, 9.39820E-03,   0.00234,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000
 53940, 93913,'1 ', 5.63390E-03, 1.46260E-02,   0.00355,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000
 53941, 93904,'1 ', 4.41510E-03, 3.17610E-02,   0.00842,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.90,   1,1.0000
 53941, 93913,'1 ', 3.81330E-03, 1.30810E-02,   0.00313,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000
 53942, 53943,'1 ', 1.28230E-03, 3.38890E-03,   0.00079,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 53944, 93912,'1 ', 1.25240E-02, 1.91860E-02,   0.00027,'                                        ',   35.00,   36.80,   38.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.10,   1,1.0000
 53945, 53946,'1 ', 1.94080E-04, 3.58910E-03,   0.03448,'                                        ', 1046.00, 1098.30, 1150.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000
 53946, 53947,'1 ', 2.02060E-04, 3.41510E-03,   0.03497,'                                        ',  998.00, 1047.90, 1097.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000
 53947, 55533,'1 ', 5.28080E-04, 8.92620E-03,   0.09143,'                                        ',  998.00, 1047.90, 1097.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.80,   1,1.0000
 53948, 93913,'1 ', 1.06930E-02, 2.77600E-02,   0.00674,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.70,   1,1.0000
 53949, 53950,'1 ', 7.62050E-02, 6.03090E-02,   0.00076,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000
 53949, 53974,'1 ', 1.48660E-01, 1.63520E-01,   0.00218,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.00,   1,1.0000
 53949, 93911,'1 ', 1.50080E-02, 3.85790E-02,   0.00060,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.30,   1,1.0000
 53952, 93915,'1 ', 3.39260E-02, 2.49610E-02,   0.00037,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.40,   1,1.0000
 53953, 57342,'1 ', 6.77210E-02, 2.32850E-01,   0.05596,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  55.40,   1,1.0000
 53954, 93917,'1 ', 2.95410E-02, 2.33780E-02,   0.00029,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.30,   1,1.0000
 53955, 57342,'1 ', 1.05190E-01, 2.78980E-01,   0.06557,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  65.90,   1,1.0000
 53955, 57388,'1 ', 8.69680E-02, 2.30390E-01,   0.05408,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  54.40,   1,1.0000
 53956, 94255,'1 ', 5.78360E-01, 3.75000E-01,   0.00714,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.70,   1,1.0000
 53957, 53958,'1 ', 2.25730E-02, 5.86120E-02,   0.01423,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.10,   1,1.0000
 53957, 56546,'1 ', 4.64640E-02, 1.24820E-01,   0.02831,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.00,   1,1.0000
 53958, 56731,'1 ', 1.55170E-02, 4.22490E-02,   0.00931,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.70,   1,1.0000
 53959, 54312,'1 ', 1.05100E-02, 7.76710E-02,   0.02243,'                                        ',  238.00,  249.90,  261.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.20,   1,1.0000
 53959, 93918,'1 ', 7.51650E-03, 4.40280E-02,   0.01199,'                                        ',  205.00,  215.20,  225.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.20,   1,1.0000
 53959, 94190,'1 ', 1.18060E-02, 5.41680E-02,   0.01388,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.40,   1,1.0000
 53960, 53969,'1 ', 4.75450E-04, 7.87420E-03,   0.07381,'                                        ',  960.00, 1008.00, 1056.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.70,   1,1.0000
 53960, 54126,'1 ', 8.78310E-04, 8.29190E-03,   0.15615,'                                        ', 1097.00, 1151.90, 1206.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.60,   1,1.0000
 53960, 54126,'2 ', 8.78310E-04, 8.29190E-03,   0.15615,'                                        ', 1097.00, 1151.90, 1206.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.60,   1,1.0000
 53960, 54311,'1 ', 9.95750E-04, 1.81520E-02,   0.28148,'                                        ', 1536.00, 1612.80, 1689.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.90,   1,1.0000
 53961, 57088,'1 ', 8.82810E-03, 7.16720E-02,   0.02283,'                                        ',  261.00,  274.00,  287.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.60,   1,1.0000
 53961, 93926,'1 ', 3.13620E-03, 2.68980E-02,   0.00765,'                                        ',  261.00,  274.00,  287.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000
 53962, 93919,'1 ', 2.66490E-01, 2.04460E-01,   0.00274,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  11.40,   1,1.0000
 53963, 93923,'1 ', 3.08500E-02, 3.11590E-02,   0.00041,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 53964, 53968,'1 ', 1.46070E-04, 2.10510E-03,   0.01931,'                                        ',  868.00,  911.40,  954.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000
 53964, 53969,'1 ', 1.67170E-04, 1.77100E-03,   0.01847,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000
 53965, 93920,'1 ', 2.99970E-04, 2.02390E-03,   0.00373,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.30,   1,1.0000
 53966, 93922,'1 ', 8.70220E-04, 3.99210E-03,   0.00102,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.00,   1,1.0000
 53966, 93924,'1 ', 1.46540E-03, 5.96320E-03,   0.00145,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 53967, 93921,'1 ', 8.47390E-04, 5.12480E-03,   0.00131,'                                        ',  205.00,  215.20,  225.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.30,   1,1.0000
 53967, 93924,'1 ', 1.38440E-03, 8.37260E-03,   0.00214,'                                        ',  205.00,  215.20,  225.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000
 53970, 93925,'1 ', 6.42610E-02, 1.27240E-01,   0.00187,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.30,   1,1.0000
 53971, 53973,'1 ', 7.87840E-03, 3.15430E-02,   0.00795,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.70,   1,1.0000
 53972, 53973,'1 ', 5.17820E-03, 1.74470E-02,   0.00434,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000
 53972, 56847,'1 ', 2.25890E-02, 5.85540E-02,   0.01772,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.60,   1,1.0000
