@!IC, SBASE,REV,XFRRAT,NXFRAT,BASFRQ
0,   100.00, 34,     0,     1, 60.00     / PSS(R)E-34.9    FRI, OCT 31 2025  17:02


GENERAL, THRSHZ=0.0001, PQBRAK=0.7, BLOWUP=5.0
GAUSS, ITMX=100, ACCP=1.6, ACCQ=1.6, ACCM=1.0, TOL=0.0001
NEWTON, ITMXN=20, ACCN=1.0, TOLN=0.1, VCTOLQ=0.1, VCTOLV=0.00001, DVLIM=0.99, NDVFCT=0.99
ADJUST, ADJTHR=0.005, ACCTAP=1.0, TAPLIM=0.05, SWVBND=100.0, MXTPSS=99, MXSWIM=10
TYSL, ITMXTY=20, ACCTY=1.0, TOLTY=0.00001
SOLVER, FNSL, ACTAPS=0, AREAIN=0, PHSHFT=0, DCTAPS=1, SWSHNT=0, FLATST=0, VARLIM=0, NONDIV=0
RATING, 1, "RATE1 ", "RATING SET 1                    "
RATING, 2, "RATE2 ", "RATING SET 2                    "
RATING, 3, "RATE3 ", "RATING SET 3                    "
RATING, 4, "RATE4 ", "RATING SET 4                    "
RATING, 5, "RATE5 ", "RATING SET 5                    "
RATING, 6, "RATE6 ", "RATING SET 6                    "
RATING, 7, "RATE7 ", "RATING SET 7                    "
RATING, 8, "RATE8 ", "RATING SET 8                    "
RATING, 9, "RATE9 ", "RATING SET 9                    "
RATING,10, "RATE10", "RATING SET 10                   "
RATING,11, "RATE11", "RATING SET 11                   "
RATING,12, "RATE12", "RATING SET 12                   "
0 / END OF SYSTEM-WIDE DATA, BEGIN BUS DATA
@!   I,'NAME        ', BASKV, IDE,AREA,ZONE,OWNER, VM,        VA,    NVHI,   NVLO,   EVHI,   EVLO
 53973, 92598,'1 ', 2.64910E-02, 8.92850E-02,   0.02220,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  21.60,   1,1.0000
 53974, 93927,'1 ', 2.10830E-01, 2.57090E-01,   0.00412,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  15.40,   1,1.0000
 53975, 92597,'1 ', 6.86400E-03, 4.58060E-02,   0.08641,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  30.60,   1,1.0000
 53975, 92621,'1 ', 7.96310E-03, 5.37760E-02,   0.09914,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  35.50,   1,1.0000
 53976, 53978,'1 ', 1.52670E-02, 6.00140E-02,   0.01570,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.90,   1,1.0000
 53976, 56837,'1 ', 9.80430E-03, 6.41180E-02,   0.01631,'                                        ',  219.00,  229.90,  240.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.70,   1,1.0000
 53976, 58450,'1 ', 1.34230E-02, 4.37840E-02,   0.01163,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.90,   1,1.0000
 53977, 56838,'1 ', 1.10440E-02, 4.42200E-02,   0.01114,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.80,   1,1.0000
 53978, 53979,'1 ', 4.23890E-03, 1.61120E-02,   0.00451,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000
 53978, 53982,'1 ', 1.01880E-02, 5.11930E-02,   0.01332,'                                        ',  185.00,  194.20,  203.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.70,   1,1.0000
 53981, 93931,'1 ', 4.86440E-02, 6.90550E-02,   0.00114,'                                        ',   35.00,   36.80,   38.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.20,   1,1.0000
 53982, 92625,'1 ', 4.25190E-03, 2.73880E-02,   0.00718,'                                        ',  219.00,  229.90,  240.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.80,   1,1.0000
 53983, 58087,'1 ', 1.09860E-02, 5.33200E-02,   0.01219,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.50,   1,1.0000
 53984, 53988,'1 ', 4.85250E-02, 7.07100E-02,   0.00160,'                                        ',   39.00,   41.00,   42.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000
 53985, 53986,'1 ', 1.14100E-01, 7.66470E-02,   0.00135,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000
 53986, 53987,'1 ', 2.12090E-02, 4.06170E-02,   0.00064,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000
 53986, 53989,'1 ', 2.36960E-02, 1.24830E-01,   0.00224,'                                        ',   96.00,  100.80,  105.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.10,   1,1.0000
 53987, 53988,'1 ', 2.59710E-02, 3.41340E-02,   0.00047,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000
 53989, 94345,'1 ', 4.39390E-02, 1.12950E-01,   0.00175,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.80,   1,1.0000
 53989, 94659,'1 ', 6.60080E-02, 1.69690E-01,   0.00263,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.30,   1,1.0000
 53990, 53991,'1 ', 1.54400E-01, 1.49200E-01,   0.00217,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.60,   1,1.0000
 53991, 55471,'1 ', 1.74970E-01, 2.94830E-01,   0.00420,'                                        ',   37.00,   38.90,   40.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.70,   1,1.0000
 53991, 94344,'1 ', 5.88590E-02, 2.63430E-01,   0.00543,'                                        ',   92.00,   96.60,  101.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.30,   1,1.0000
 53992, 53993,'1 ', 4.38250E-04, 2.95690E-03,   0.00544,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000
 53992, 92801,'1 ', 9.75790E-04, 6.42470E-03,   0.01243,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.30,   1,1.0000
 53993, 92732,'1 ', 2.50160E-03, 1.70630E-02,   0.03073,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  11.10,   1,1.0000
 53993, 93932,'1 ', 8.95220E-04, 5.81070E-03,   0.01157,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000
 53996, 92733,'1 ', 4.70580E-03, 4.00830E-02,   0.01000,'                                        ',  250.00,  262.50,  275.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   9.70,   1,1.0000
 53997, 53999,'1 ', 4.50060E-04, 6.97780E-03,   0.12013,'                                        ', 1419.00, 1489.90, 1560.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.10,   1,1.0000
 53998, 57966,'1 ', 4.91900E-03, 4.19000E-02,   0.01046,'                                        ',  250.00,  262.50,  275.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.20,   1,1.0000
 53998, 93934,'1 ', 4.25830E-03, 3.20770E-02,   0.00890,'                                        ',  238.00,  249.90,  261.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   8.20,   1,1.0000
 53999, 55044,'1 ', 5.43060E-04, 9.08670E-03,   0.16723,'                                        ', 1536.00, 1612.80, 1689.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.00,   1,1.0000
 54000, 54031,'1 ', 5.66530E-02, 1.45640E-01,   0.00225,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.80,   1,1.0000
 54001, 93949,'1 ', 1.03430E-01, 8.18570E-02,   0.00103,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000
 54002, 54007,'1 ', 2.64370E-03, 9.06890E-03,   0.00217,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000
 54002, 54084,'1 ', 1.80440E-03, 8.62330E-03,   0.00302,'                                        ',  193.00,  202.60,  212.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000
 54003, 54005,'1 ', 9.45440E-03, 2.57410E-02,   0.00567,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000
 54003, 56552,'1 ', 8.01460E-03, 2.74940E-02,   0.00659,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.50,   1,1.0000
 54004, 93937,'1 ', 5.67550E-02, 1.12370E-01,   0.00165,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.50,   1,1.0000
 54004, 93943,'1 ', 7.31290E-02, 4.73450E-02,   0.00090,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000
 54005, 54007,'1 ', 3.82170E-03, 1.01000E-02,   0.00236,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000
 54006, 93937,'1 ', 1.59390E-02, 2.84700E-02,   0.00042,'                                        ',   39.00,   41.00,   42.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 54007, 54012,'1 ', 2.20000E-03, 5.71150E-03,   0.00139,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 54007, 54024,'1 ', 9.03970E-03, 3.04580E-02,   0.00757,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.40,   1,1.0000
 54007, 92708,'1 ', 2.02370E-02, 1.20630E-01,   0.03176,'                                        ',  205.00,  215.20,  225.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  30.10,   1,1.0000
 54008, 93937,'1 ', 7.02310E-03, 1.43720E-02,   0.00035,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.10,   1,1.0000
 54009, 54010,'1 ', 1.80260E-02, 1.41300E-02,   0.00018,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 54010, 93940,'1 ', 6.39800E-03, 1.26670E-02,   0.00019,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 54011, 56531,'1 ', 1.60900E-03, 2.20370E-02,   0.22483,'                                        ',  868.00,  911.40,  954.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.20,   1,1.0000
 54012, 54014,'1 ', 6.65660E-04, 2.28340E-03,   0.00055,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 54013, 93940,'1 ', 2.21560E-02, 1.75340E-02,   0.00022,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.90,   1,1.0000
 54014, 54015,'1 ', 8.88290E-04, 3.04720E-03,   0.00073,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 54015, 54016,'1 ', 9.27650E-04, 3.27890E-03,   0.00074,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 54016, 54017,'1 ', 1.04730E-03, 3.64990E-03,   0.00085,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 54017, 54021,'1 ', 1.68820E-03, 7.98970E-03,   0.00192,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000
 54017, 93938,'1 ', 6.16810E-04, 8.24950E-03,   0.00226,'                                        ',  347.00,  364.40,  381.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.10,   1,1.0000
 54018, 93939,'1 ', 3.32140E-02, 6.57600E-02,   0.00097,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.80,   1,1.0000
 54019, 54020,'1 ', 7.59310E-03, 1.50340E-02,   0.00022,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 54019, 93942,'1 ', 1.38070E-02, 3.54920E-02,   0.00055,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000
 54021, 54038,'1 ', 5.90460E-03, 2.91150E-02,   0.00787,'                                        ',  185.00,  194.20,  203.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.40,   1,1.0000
 54021, 93938,'1 ', 3.15940E-03, 1.49530E-02,   0.00360,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.60,   1,1.0000
 54022, 54023,'1 ', 5.50030E-03, 1.65550E-02,   0.00032,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 54022, 93939,'1 ', 1.67340E-02, 5.58250E-02,   0.00088,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.40,   1,1.0000
 54022, 93941,'1 ', 1.71730E-02, 1.73450E-02,   0.00023,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.00,   1,1.0000
 54023, 54028,'1 ', 4.21910E-02, 7.72780E-02,   0.00133,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000
 54024, 54025,'1 ', 2.15800E-03, 5.20030E-03,   0.00147,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 54024, 56511,'1 ', 6.72860E-03, 1.69140E-02,   0.00438,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000
 54026, 93944,'1 ', 9.06780E-02, 7.17630E-02,   0.00090,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.90,   1,1.0000
 54027, 93937,'1 ', 1.91800E-02, 4.11010E-02,   0.00072,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.60,   1,1.0000
 54028, 93944,'1 ', 1.01150E-01, 8.00500E-02,   0.00101,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.30,   1,1.0000
 54029, 54030,'1 ', 5.44040E-02, 6.51270E-02,   0.00108,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000
 54029, 93942,'1 ', 1.87670E-02, 4.82430E-02,   0.00075,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.90,   1,1.0000
 54031, 54032,'1 ', 1.57780E-01, 1.59380E-01,   0.00211,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.80,   1,1.0000
 54031, 54035,'1 ', 3.53150E-02, 1.01290E-01,   0.00156,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000
 54031, 93939,'1 ', 2.25530E-02, 1.54820E-01,   0.00282,'                                        ',  115.00,  120.70,  126.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  10.10,   1,1.0000
 54033, 54034,'1 ', 7.63400E-03, 1.51150E-02,   0.00022,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 54033, 93947,'1 ', 5.02690E-02, 1.27850E-01,   0.00202,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.80,   1,1.0000
 54035, 54036,'1 ', 5.50910E-02, 6.05940E-02,   0.00081,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000
 54035, 54082,'1 ', 2.08750E-02, 8.03130E-02,   0.00137,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000
 54035, 93945,'1 ', 9.43200E-03, 4.59730E-02,   0.00086,'                                        ',   95.00,   99.80,  104.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000
 54037, 54040,'1 ', 8.16450E-03, 2.61810E-02,   0.00065,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000
 54037, 92815,'1 ', 4.47520E-02, 5.35720E-02,   0.00089,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.30,   1,1.0000
 54038, 54039,'1 ', 3.07660E-03, 1.41140E-02,   0.00362,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000
 54039, 54071,'1 ', 1.15110E-02, 3.94890E-02,   0.00946,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.40,   1,1.0000
 54040, 54041,'1 ', 2.14760E-02, 4.25200E-02,   0.00062,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000
 54040, 93945,'1 ', 2.68950E-02, 5.50390E-02,   0.00135,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.20,   1,1.0000
 54041, 93945,'1 ', 2.40410E-02, 5.58060E-02,   0.00106,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.70,   1,1.0000
 54042, 54047,'1 ', 1.51660E-02, 3.89880E-02,   0.00965,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.40,   1,1.0000
 54042, 93938,'1 ', 7.05290E-03, 6.94490E-02,   0.02871,'                                        ',  325.00,  341.20,  357.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  21.70,   1,1.0000
 54043, 54053,'1 ', 1.29920E-02, 1.61270E-02,   0.00035,'                                        ',   35.00,   36.80,   38.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 54044, 54082,'1 ', 8.32140E-03, 2.13910E-02,   0.00033,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 54045, 54082,'1 ', 1.09020E-02, 2.80250E-02,   0.00043,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 54046, 54083,'1 ', 1.62840E-02, 2.14020E-02,   0.00029,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 54047, 93938,'1 ', 2.78890E-02, 1.08550E-01,   0.02902,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  27.30,   1,1.0000
 54048, 92815,'1 ', 2.87780E-03, 4.71730E-03,   0.00008,'                                        ',   39.00,   41.00,   42.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.30,   1,1.0000
 54049, 54050,'1 ', 4.42410E-03, 1.94920E-02,   0.00034,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 54049, 54070,'1 ', 3.58780E-03, 2.01590E-02,   0.00037,'                                        ',  103.00,  108.20,  113.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 54050, 54051,'1 ', 4.06610E-03, 8.32080E-03,   0.00020,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 54050, 54054,'1 ', 5.40450E-03, 1.38930E-02,   0.00022,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 54050, 54083,'1 ', 8.97550E-03, 2.30720E-02,   0.00036,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 54051, 54052,'1 ', 4.60350E-03, 1.14260E-02,   0.00019,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 54052, 54069,'1 ', 3.58560E-03, 9.93180E-03,   0.00016,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 54053, 54054,'1 ', 1.49620E-02, 2.45260E-02,   0.00043,'                                        ',   39.00,   41.00,   42.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 54053, 54055,'1 ', 8.92050E-03, 2.04940E-02,   0.00031,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 54053, 54061,'1 ', 6.54960E-03, 1.50470E-02,   0.00023,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 54053, 93946,'1 ', 9.97120E-03, 2.58420E-02,   0.00049,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.70,   1,1.0000
 54055, 54067,'1 ', 5.39650E-03, 1.38720E-02,   0.00021,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 54056, 54058,'1 ', 5.16550E-03, 1.19900E-02,   0.00023,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 54056, 93946,'1 ', 6.38490E-03, 1.64130E-02,   0.00025,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.00,   1,1.0000
 54057, 54059,'1 ', 1.10590E-02, 8.75230E-03,   0.00011,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 54058, 54061,'1 ', 1.66130E-02, 1.31470E-02,   0.00017,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 54058, 54081,'1 ', 6.38770E-03, 1.30720E-02,   0.00032,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 54059, 54060,'1 ', 4.61200E-03, 1.09210E-02,   0.00020,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 54059, 54085,'1 ', 1.12150E-02, 2.19790E-02,   0.00033,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 54060, 93946,'1 ', 1.05910E-02, 2.62870E-02,   0.00044,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.60,   1,1.0000
 54061, 54074,'1 ', 1.92950E-02, 1.97020E-02,   0.00031,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 54062, 54063,'1 ', 1.52000E-02, 1.16590E-02,   0.00016,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 54062, 54065,'1 ', 7.46930E-03, 1.46380E-02,   0.00022,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 54062, 54081,'1 ', 6.07180E-03, 1.56080E-02,   0.00024,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 54062, 54085,'1 ', 3.11670E-02, 2.25300E-02,   0.00034,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 54064, 54077,'1 ', 2.12500E-02, 1.68170E-02,   0.00021,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 54065, 54066,'1 ', 1.05990E-02, 8.30760E-03,   0.00011,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 54067, 54068,'1 ', 2.92050E-03, 7.50740E-03,   0.00012,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 54067, 92815,'1 ', 7.84070E-03, 3.78300E-02,   0.00067,'                                        ',   92.00,   96.60,  101.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.40,   1,1.0000
 54069, 93948,'1 ', 3.74870E-03, 1.19030E-02,   0.00021,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 54070, 92815,'1 ', 1.43890E-03, 7.72750E-03,   0.00018,'                                        ',  110.00,  115.50,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.60,   1,1.0000
 54072, 54073,'1 ', 2.82620E-03, 1.04500E-02,   0.00019,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 54072, 93948,'1 ', 3.68820E-03, 1.29130E-02,   0.00036,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.00,   1,1.0000
 54073, 54075,'1 ', 4.38660E-03, 1.12760E-02,   0.00017,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 54073, 54077,'1 ', 6.61170E-03, 1.11380E-02,   0.00016,'                                        ',   37.00,   38.90,   40.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 54074, 54076,'1 ', 1.58200E-02, 1.25200E-02,   0.00016,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 54075, 54076,'1 ', 4.88480E-03, 1.25570E-02,   0.00019,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 54076, 54081,'1 ', 6.59080E-03, 1.49500E-02,   0.00030,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 54078, 93948,'1 ', 9.99350E-03, 6.71290E-03,   0.00012,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.40,   1,1.0000
 54079, 54081,'1 ', 2.39430E-02, 6.15490E-02,   0.00095,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000
 54080, 93946,'1 ', 4.50100E-02, 1.15710E-01,   0.00179,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.00,   1,1.0000
 54081, 93946,'1 ', 9.79510E-03, 4.36470E-02,   0.00074,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.80,   1,1.0000
 54082, 93946,'1 ', 2.75180E-02, 7.07400E-02,   0.00109,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.30,   1,1.0000
 54083, 93946,'1 ', 2.79870E-02, 4.07810E-02,   0.00092,'                                        ',   39.00,   41.00,   42.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.90,   1,1.0000
 54084, 93938,'1 ', 1.51380E-03, 8.57190E-03,   0.00212,'                                        ',  193.00,  202.60,  212.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.10,   1,1.0000
 54086, 54087,'1 ', 9.49010E-03, 3.30750E-02,   0.00767,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.70,   1,1.0000
 54086, 58237,'1 ', 5.98730E-03, 3.22380E-02,   0.00886,'                                        ',  193.00,  202.60,  212.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.20,   1,1.0000
 54086, 93950,'1 ', 2.37030E-03, 1.31510E-02,   0.00400,'                                        ',  205.00,  215.20,  225.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000
 54087, 92609,'1 ', 5.65360E-03, 2.59370E-02,   0.00664,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.40,   1,1.0000
 54087, 93950,'1 ', 2.93370E-03, 2.07500E-02,   0.00569,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000
 54087, 94289,'1 ', 2.62970E-03, 2.64900E-02,   0.01625,'                                        ',  476.00,  499.80,  523.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.10,   1,1.0000
 54089, 54090,'1 ', 1.85480E-02, 6.55710E-02,   0.01478,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.10,   1,1.0000
 54089, 55480,'1 ', 1.88690E-02, 6.47390E-02,   0.01551,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.40,   1,1.0000
 54090, 92633,'1 ', 1.41030E-02, 6.95560E-02,   0.01881,'                                        ',  185.00,  194.20,  203.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  17.60,   1,1.0000
 54091, 54094,'1 ', 5.10240E-03, 1.77820E-02,   0.00412,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000
 54091, 92697,'1 ', 3.32020E-02, 1.37190E-01,   0.03249,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  32.50,   1,1.0000
 54092, 94904,'1 ', 2.12430E-01, 2.79280E-01,   0.00383,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.50,   1,1.0000
 54093, 93952,'1 ', 2.93050E-02, 2.24780E-02,   0.00030,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.30,   1,1.0000
 54094, 54096,'1 ', 1.18850E-02, 4.94830E-02,   0.01543,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.50,   1,1.0000
 54094, 93875,'1 ', 3.24580E-02, 1.23470E-01,   0.03460,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  31.70,   1,1.0000
 54094, 93876,'1 ', 4.11070E-02, 1.60110E-01,   0.04283,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  40.20,   1,1.0000
 54095, 57018,'1 ', 7.77740E-02, 2.15460E-01,   0.00356,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.40,   1,1.0000
 54095, 93953,'1 ', 5.05190E-02, 1.44900E-01,   0.00223,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   8.70,   1,1.0000
 54096, 92697,'1 ', 1.34000E-02, 5.83330E-02,   0.01662,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  15.20,   1,1.0000
 54097, 57162,'1 ', 5.09270E-04, 5.67040E-03,   0.05347,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.50,   1,1.0000
 54098, 93954,'1 ', 1.83870E-01, 1.19050E-01,   0.00227,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.90,   1,1.0000
 54099, 54887,'1 ', 2.42760E-02, 8.33010E-02,   0.01996,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.80,   1,1.0000
 54099, 56830,'1 ', 2.65380E-02, 8.94450E-02,   0.02224,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.60,   1,1.0000
 54100, 93954,'1 ', 2.01100E-01, 1.54270E-01,   0.00207,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   8.60,   1,1.0000
 54100, 94357,'1 ', 3.53430E-01, 7.00810E-01,   0.01030,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.40,   1,1.0000
 54100, 94798,'1 ', 6.27920E-02, 2.44320E-01,   0.00408,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.30,   1,1.0000
 54100, 94995,'1 ', 1.21930E-01, 4.67660E-01,   0.01324,'                                        ',   92.00,   96.60,  101.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  38.00,   1,1.0000
 54101, 56862,'1 ', 1.16960E-03, 1.41230E-02,   0.02973,'                                        ',  541.00,  568.10,  595.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.00,   1,1.0000
 54101, 92660,'1 ', 1.46240E-03, 9.49240E-03,   0.01891,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.50,   1,1.0000
 54103, 94815,'1 ', 6.22640E-02, 1.32940E-01,   0.00300,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.70,   1,1.0000
 54104, 93958,'1 ', 6.26520E-03, 4.71960E-02,   0.01310,'                                        ',  238.00,  249.90,  261.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.10,   1,1.0000
 54105, 93957,'1 ', 2.09760E-03, 2.39830E-02,   0.05646,'                                        ',  541.00,  568.10,  595.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  17.90,   1,1.0000
 54105, 94771,'1 ', 2.76000E-03, 3.56560E-02,   0.08084,'                                        ',  579.00,  608.00,  636.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.10,   1,1.0000
 54106, 57464,'1 ', 1.49830E-03, 1.49740E-02,   0.03097,'                                        ',  473.00,  496.60,  520.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.40,   1,1.0000
 54106, 92705,'1 ', 1.02210E-03, 1.09000E-02,   0.01975,'                                        ',  473.00,  496.60,  520.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.10,   1,1.0000
 54107, 54110,'1 ', 7.11600E-03, 2.84910E-02,   0.00718,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000
 54107, 57547,'1 ', 6.28860E-03, 2.88500E-02,   0.00739,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.10,   1,1.0000
 54108, 93961,'1 ', 1.31810E-02, 8.01060E-02,   0.00148,'                                        ',  110.00,  115.50,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000
 54109, 54112,'1 ', 1.14510E-02, 4.45460E-02,   0.00074,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000
 54109, 93961,'1 ', 1.47050E-02, 3.41400E-02,   0.00051,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000
 54110, 92706,'1 ', 1.39280E-02, 7.37810E-02,   0.01871,'                                        ',  191.00,  200.60,  210.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  18.10,   1,1.0000
 54111, 54112,'1 ', 8.08100E-03, 3.94340E-02,   0.00068,'                                        ',   92.00,   96.60,  101.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000
 54111, 93959,'1 ', 2.63440E-02, 1.26460E-01,   0.00378,'                                        ',  110.00,  115.50,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  10.50,   1,1.0000
 54112, 54114,'1 ', 1.51490E-01, 1.19900E-01,   0.00151,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.50,   1,1.0000
 54113, 54115,'1 ', 2.09770E-03, 1.45540E-02,   0.00415,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000
 54113, 54116,'1 ', 5.58330E-03, 3.74110E-02,   0.01146,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.00,   1,1.0000
 54115, 92706,'1 ', 6.61370E-03, 4.67810E-02,   0.01284,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  11.90,   1,1.0000
 54116, 54117,'1 ', 8.40270E-03, 4.07810E-02,   0.00932,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.50,   1,1.0000
 54116, 56596,'1 ', 1.06570E-02, 7.66800E-02,   0.02033,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.20,   1,1.0000
 54116, 92706,'1 ', 6.97010E-03, 7.96990E-02,   0.02432,'                                        ',  325.00,  341.20,  357.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  21.40,   1,1.0000
 54118, 54119,'1 ', 8.05430E-02, 1.29210E-01,   0.00239,'                                        ',   39.00,   41.00,   42.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.30,   1,1.0000
 54118, 94358,'1 ', 9.50950E-02, 3.80760E-01,   0.00804,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.00,   1,1.0000
 54119, 54343,'1 ', 9.56900E-02, 3.72410E-01,   0.00622,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.40,   1,1.0000
 54119, 94360,'1 ', 6.46340E-01, 4.67980E-01,   0.00710,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.70,   1,1.0000
 54120, 54121,'1 ', 9.77810E-03, 3.42160E-02,   0.01134,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.60,   1,1.0000
 54120, 54122,'1 ', 1.34110E-02, 5.67680E-02,   0.01278,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.10,   1,1.0000
 54121, 58401,'1 ', 8.88210E-03, 5.51970E-02,   0.01558,'                                        ',  219.00,  229.90,  240.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.20,   1,1.0000
 54122, 57095,'1 ', 1.93320E-02, 7.74190E-02,   0.01951,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.90,   1,1.0000
 54122, 92760,'1 ', 4.92980E-02, 1.74460E-01,   0.03938,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  40.20,   1,1.0000
 54123, 58563,'1 ', 6.48790E-02, 1.71690E-01,   0.04025,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.50,   1,1.0000
 54124, 57450,'1 ', 1.06930E-01, 2.83510E-01,   0.00719,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.80,   1,1.0000
 54124, 93964,'1 ', 6.94690E-02, 2.48220E-01,   0.00493,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.00,   1,1.0000
 54125, 58001,'1 ', 8.51020E-03, 7.73010E-02,   0.02520,'                                        ',  284.00,  298.20,  312.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.40,   1,1.0000
 54125, 92800,'1 ', 3.30440E-03, 3.84560E-02,   0.01131,'                                        ',  325.00,  341.20,  357.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  10.20,   1,1.0000
 54127, 93965,'1 ', 1.92770E-01, 1.39370E-01,   0.00211,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   8.20,   1,1.0000
 54128, 93965,'1 ', 3.15980E-01, 2.50150E-01,   0.00315,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  13.50,   1,1.0000
 54129, 54130,'1 ', 8.54290E-03, 3.24730E-02,   0.00909,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.30,   1,1.0000
 54129, 55288,'1 ', 7.72490E-03, 3.81650E-02,   0.01115,'                                        ',  191.00,  200.60,  210.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.00,   1,1.0000
 54130, 54131,'1 ', 1.30520E-02, 3.38850E-02,   0.00822,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.10,   1,1.0000
 54130, 93984,'1 ', 8.49960E-03, 4.12510E-02,   0.00943,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.60,   1,1.0000
 54131, 54137,'1 ', 5.95420E-03, 2.88960E-02,   0.00661,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.70,   1,1.0000
 54131, 55505,'1 ', 5.99640E-03, 3.30550E-02,   0.00773,'                                        ',  191.00,  200.60,  210.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.80,   1,1.0000
 54132, 54180,'1 ', 8.37660E-03, 4.59670E-02,   0.01215,'                                        ',  193.00,  202.60,  212.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.50,   1,1.0000
 54132, 55504,'1 ', 6.24370E-03, 3.83880E-02,   0.01107,'                                        ',  219.00,  229.90,  240.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.00,   1,1.0000
 54133, 54166,'1 ', 4.80860E-02, 3.80550E-02,   0.00048,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000
 54134, 54164,'1 ', 8.30650E-03, 3.07130E-02,   0.00057,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000
 54134, 93968,'1 ', 5.96100E-03, 2.65620E-02,   0.00045,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 54135, 54137,'1 ', 6.09730E-03, 2.21820E-02,   0.00679,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000
 54135, 54138,'1 ', 4.89220E-03, 2.31540E-02,   0.00557,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000
 54136, 93968,'1 ', 9.87210E-03, 3.25780E-02,   0.00053,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.00,   1,1.0000
 54136, 93970,'1 ', 5.77230E-02, 9.72420E-02,   0.00139,'                                        ',   37.00,   38.90,   40.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000
 54138, 54143,'1 ', 1.08740E-03, 4.13340E-03,   0.00116,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 54138, 54231,'1 ', 8.63990E-03, 2.40940E-02,   0.00506,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000
 54138, 54958,'1 ', 2.88310E-03, 1.04400E-02,   0.00224,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000
 54139, 54150,'1 ', 1.22720E-02, 2.21420E-02,   0.00032,'                                        ',   39.00,   41.00,   42.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 54139, 93971,'1 ', 9.62340E-03, 2.66210E-02,   0.00062,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000
 54140, 54141,'1 ', 6.17510E-03, 1.43340E-02,   0.00027,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 54140, 54149,'1 ', 3.81330E-03, 1.08210E-02,   0.00017,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 54140, 54249,'1 ', 2.50870E-02, 3.11410E-02,   0.00068,'                                        ',   35.00,   36.80,   38.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000
 54141, 54142,'1 ', 7.77500E-03, 1.97730E-02,   0.00031,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 54142, 55027,'1 ', 9.24830E-03, 1.83110E-02,   0.00027,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 54143, 54972,'1 ', 1.26850E-02, 4.35180E-02,   0.01043,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.30,   1,1.0000
 54144, 54145,'1 ', 6.88390E-03, 1.75070E-02,   0.00028,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 54144, 55026,'1 ', 8.73850E-03, 1.73010E-02,   0.00025,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 54145, 54249,'1 ', 1.04360E-02, 2.99330E-02,   0.00046,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 54146, 54249,'1 ', 2.17360E-02, 1.72010E-02,   0.00022,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 54147, 54249,'1 ', 1.81730E-02, 1.43820E-02,   0.00018,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 54148, 54149,'1 ', 4.04670E-03, 1.21800E-02,   0.00024,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 54148, 54150,'1 ', 2.65120E-03, 1.18140E-02,   0.00020,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 54148, 54230,'1 ', 4.62580E-03, 2.25470E-02,   0.00042,'                                        ',   95.00,   99.80,  104.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 54148, 54249,'1 ', 7.70810E-03, 2.54370E-02,   0.00041,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 54150, 54151,'1 ', 4.49870E-03, 1.57410E-02,   0.00033,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 54151, 54152,'1 ', 5.59850E-03, 1.48380E-02,   0.00038,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 54151, 54157,'1 ', 1.91580E-02, 4.44780E-02,   0.00066,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000
 54151, 54158,'1 ', 4.18070E-02, 3.30850E-02,   0.00042,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 54152, 93993,'1 ', 4.43610E-03, 1.90510E-02,   0.00035,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 54153, 54157,'1 ', 1.02250E-02, 2.62850E-02,   0.00041,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 54153, 54197,'1 ', 7.66480E-03, 2.35380E-02,   0.00044,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 54154, 54155,'1 ', 6.81400E-03, 1.75160E-02,   0.00027,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 54154, 54172,'1 ', 7.48330E-03, 2.46950E-02,   0.00040,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 54155, 54156,'1 ', 1.87650E-02, 1.81310E-02,   0.00026,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 54156, 54157,'1 ', 1.37630E-02, 1.80890E-02,   0.00025,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 54157, 54169,'1 ', 2.88750E-02, 2.26340E-02,   0.00029,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 54159, 54160,'1 ', 3.34670E-02, 2.24810E-02,   0.00040,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 54160, 54161,'1 ', 2.39510E-02, 1.87740E-02,   0.00024,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 54160, 93970,'1 ', 1.51490E-02, 2.41810E-02,   0.00056,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.70,   1,1.0000
 54161, 54162,'1 ', 2.59070E-02, 1.67720E-02,   0.00032,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 54162, 54163,'1 ', 1.17030E-02, 1.79270E-02,   0.00025,'                                        ',   35.00,   36.80,   38.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 54163, 54164,'1 ', 1.17130E-02, 2.51000E-02,   0.00044,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 54163, 54166,'1 ', 1.47330E-02, 3.78720E-02,   0.00059,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000
 54163, 54169,'1 ', 1.93710E-02, 1.87160E-02,   0.00027,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 54165, 54166,'1 ', 9.19110E-03, 2.13380E-02,   0.00032,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 54165, 54171,'1 ', 1.53340E-02, 2.01530E-02,   0.00028,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 54166, 54167,'1 ', 1.05490E-02, 2.58200E-02,   0.00044,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 54166, 93972,'1 ', 1.37830E-02, 4.92370E-02,   0.00098,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000
 54167, 93972,'1 ', 1.10860E-02, 2.84980E-02,   0.00044,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 54168, 54170,'1 ', 8.59470E-03, 1.70170E-02,   0.00025,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 54168, 54172,'1 ', 8.37380E-03, 2.12960E-02,   0.00034,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 54170, 54171,'1 ', 2.12830E-02, 1.68430E-02,   0.00021,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 54172, 54178,'1 ', 3.03550E-03, 1.54460E-02,   0.00035,'                                        ',  103.00,  108.20,  113.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 54172, 93972,'1 ', 1.02950E-02, 3.43440E-02,   0.00054,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000
 54173, 54180,'1 ', 2.04850E-03, 1.29750E-02,   0.00352,'                                        ',  219.00,  229.90,  240.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000
 54174, 54176,'1 ', 3.25010E-02, 2.34940E-02,   0.00036,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 54175, 93972,'1 ', 1.24110E-02, 2.43230E-02,   0.00036,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.40,   1,1.0000
 54176, 93967,'1 ', 1.39230E-02, 7.66740E-02,   0.00173,'                                        ',  110.00,  115.50,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.60,   1,1.0000
 54176, 93973,'1 ', 1.57560E-02, 5.25600E-02,   0.00083,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000
 54177, 93973,'1 ', 1.38670E-02, 2.57840E-02,   0.00060,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000
 54178, 54179,'1 ', 3.09530E-03, 1.66240E-02,   0.00039,'                                        ',  110.00,  115.50,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 54179, 93973,'1 ', 2.83000E-03, 1.99100E-02,   0.00040,'                                        ',  119.00,  125.00,  130.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 54180, 93984,'1 ', 1.64540E-03, 1.24490E-02,   0.00611,'                                        ',  381.00,  400.10,  419.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000
 54180, 94135,'1 ', 3.31590E-02, 8.33810E-02,   0.02161,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.60,   1,1.0000
 54181, 54199,'1 ', 1.17010E-04, 1.48150E-03,   0.02587,'                                        ', 1251.00, 1313.50, 1376.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000
 54182, 54183,'1 ', 4.27460E-02, 6.54830E-02,   0.00092,'                                        ',   35.00,   36.80,   38.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000
 54182, 93967,'1 ', 2.58950E-02, 6.13180E-02,   0.00112,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.00,   1,1.0000
 54183, 93974,'1 ', 2.89850E-02, 6.72940E-02,   0.00100,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.00,   1,1.0000
 54184, 92785,'1 ', 1.12190E-01, 1.23400E-01,   0.00165,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.80,   1,1.0000
 54184, 93966,'1 ', 5.28000E-02, 1.76150E-01,   0.00279,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  10.70,   1,1.0000
 54185, 56622,'1 ', 2.94950E-04, 3.99570E-03,   0.06088,'                                        ', 1251.00, 1313.50, 1376.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.60,   1,1.0000
 54186, 93975,'1 ', 2.30450E-02, 5.29440E-02,   0.00080,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.20,   1,1.0000
 54186, 95003,'1 ', 1.79580E-02, 4.61630E-02,   0.00071,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000
 54187, 54193,'1 ', 6.84890E-02, 5.42020E-02,   0.00068,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000
 54187, 93980,'1 ', 1.41740E-02, 3.29000E-02,   0.00063,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000
 54188, 54189,'1 ', 1.04360E-04, 1.79580E-03,   0.01773,'                                        ',  998.00, 1047.90, 1097.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000
 54188, 54809,'1 ', 5.94380E-04, 6.86030E-03,   0.06014,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.90,   1,1.0000
 54190, 54787,'1 ', 7.70800E-03, 2.85000E-02,   0.00053,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000
 54190, 93980,'1 ', 5.45950E-03, 3.35640E-02,   0.00060,'                                        ',  110.00,  115.50,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.20,   1,1.0000
 54191, 54203,'1 ', 3.40700E-03, 1.00440E-02,   0.00234,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000
 54191, 54277,'1 ', 2.31600E-03, 6.01260E-03,   0.00146,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 54192, 54203,'1 ', 2.02750E-03, 7.96860E-03,   0.00208,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000
 54192, 93982,'1 ', 3.83630E-03, 1.50780E-02,   0.00394,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000
 54194, 93978,'1 ', 1.30940E-02, 3.10070E-02,   0.00057,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.00,   1,1.0000
 54195, 54278,'1 ', 1.43470E-04, 1.85260E-03,   0.00420,'                                        ',  579.00,  608.00,  636.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 54195, 55503,'1 ', 4.00230E-03, 5.51110E-02,   0.10997,'                                        ',  579.00,  608.00,  636.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.80,   1,1.0000
 54196, 54278,'1 ', 3.93490E-04, 4.55140E-03,   0.00872,'                                        ',  512.00,  537.60,  563.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000
 54196, 93976,'1 ', 3.32340E-04, 2.53890E-03,   0.00944,'                                        ',  635.00,  666.80,  698.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.40,   1,1.0000
 54196, 94061,'1 ', 3.27800E-03, 2.88350E-02,   0.06017,'                                        ',  435.00,  456.80,  478.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.20,   1,1.0000
 54197, 54207,'1 ', 7.23960E-03, 1.91380E-02,   0.00035,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 54197, 93989,'1 ', 1.40770E-02, 4.64540E-02,   0.00075,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000
 54198, 54208,'1 ', 1.61540E-02, 3.00370E-02,   0.00070,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000
 54198, 93973,'1 ', 2.39990E-02, 5.95670E-02,   0.00099,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.70,   1,1.0000
 54199, 54200,'1 ', 1.23390E-04, 2.12320E-03,   0.02096,'                                        ',  998.00, 1047.90, 1097.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000
 54200, 54202,'1 ', 7.55540E-05, 1.02350E-03,   0.01559,'                                        ', 1251.00, 1313.50, 1376.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000
 54200, 54204,'1 ', 1.17670E-04, 1.35810E-03,   0.01190,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000
 54201, 54280,'1 ', 1.73420E-03, 7.16000E-03,   0.00169,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 54201, 93986,'1 ', 9.69960E-04, 7.37680E-03,   0.00232,'                                        ',  250.00,  262.50,  275.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000
 54201, 93988,'1 ', 1.41630E-03, 6.37690E-03,   0.00170,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 54202, 54204,'1 ', 6.79360E-05, 7.84060E-04,   0.00687,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 54202, 54206,'1 ', 9.12580E-05, 1.05320E-03,   0.00923,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 54203, 93985,'1 ', 1.39650E-03, 9.36850E-03,   0.00226,'                                        ',  219.00,  229.90,  240.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.20,   1,1.0000
 54203, 93988,'1 ', 1.74860E-03, 9.31650E-03,   0.00261,'                                        ',  193.00,  202.60,  212.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000
 54205, 54231,'1 ', 2.00750E-03, 9.89830E-03,   0.00268,'                                        ',  185.00,  194.20,  203.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000
 54205, 93988,'1 ', 1.48590E-03, 8.15330E-03,   0.00216,'                                        ',  193.00,  202.60,  212.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000
 54206, 54847,'1 ', 6.61060E-04, 7.72080E-03,   0.07344,'                                        ',  768.00,  806.40,  844.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.60,   1,1.0000
 54207, 93989,'1 ', 6.69800E-03, 2.60570E-02,   0.00043,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.60,   1,1.0000
 54208, 93987,'1 ', 7.98120E-03, 2.26480E-02,   0.00036,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.40,   1,1.0000
 54209, 54219,'1 ', 6.52550E-03, 1.59730E-02,   0.00027,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 54209, 54226,'1 ', 2.30490E-02, 1.76800E-02,   0.00024,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 54209, 54273,'1 ', 3.32630E-02, 2.73780E-02,   0.00055,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 54209, 94002,'1 ', 4.51630E-03, 1.75700E-02,   0.00029,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 54210, 54227,'1 ', 5.12510E-03, 1.69130E-02,   0.00027,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 54210, 54241,'1 ', 7.90150E-03, 2.03110E-02,   0.00031,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 54211, 54213,'1 ', 1.45010E-02, 2.65600E-02,   0.00046,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 54211, 54234,'1 ', 2.44790E-02, 1.93720E-02,   0.00024,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 54212, 54241,'1 ', 4.94730E-02, 3.79490E-02,   0.00051,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000
 54212, 54256,'1 ', 7.17030E-03, 1.66470E-02,   0.00025,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 54212, 54271,'1 ', 1.19770E-02, 2.83620E-02,   0.00052,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000
 54213, 54214,'1 ', 7.28980E-03, 1.30210E-02,   0.00019,'                                        ',   39.00,   41.00,   42.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 54213, 54220,'1 ', 1.87680E-02, 1.48530E-02,   0.00019,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 54213, 54227,'1 ', 1.28080E-02, 4.98260E-02,   0.00083,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000
 54213, 93997,'1 ', 1.39190E-02, 3.52570E-02,   0.00070,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000
 54213, 94002,'1 ', 5.99930E-03, 3.22200E-02,   0.00076,'                                        ',  110.00,  115.50,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000
 54214, 54218,'1 ', 1.72320E-02, 2.63970E-02,   0.00037,'                                        ',   35.00,   36.80,   38.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 54214, 93996,'1 ', 6.34570E-03, 1.55320E-02,   0.00027,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 54215, 54216,'1 ', 1.37330E-02, 1.28780E-02,   0.00020,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 54215, 54271,'1 ', 6.33060E-03, 1.62730E-02,   0.00025,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 54217, 54271,'1 ', 2.08920E-02, 1.65340E-02,   0.00021,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 54219, 54225,'1 ', 3.83120E-03, 9.07220E-03,   0.00017,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 54221, 54222,'1 ', 4.97660E-04, 2.85920E-03,   0.00081,'                                        ',  205.00,  215.20,  225.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 54221, 54232,'1 ', 9.72410E-04, 4.79470E-03,   0.00130,'                                        ',  185.00,  194.20,  203.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 54222, 54223,'1 ', 5.34550E-04, 3.58150E-03,   0.00110,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 54222, 54232,'1 ', 1.20950E-03, 6.94890E-03,   0.00197,'                                        ',  205.00,  215.20,  225.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 54223, 93988,'1 ', 9.54570E-04, 6.93050E-03,   0.00239,'                                        ',  250.00,  262.50,  275.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.00,   1,1.0000
 54224, 54225,'1 ', 3.10820E-03, 7.36010E-03,   0.00013,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 54224, 54234,'1 ', 9.07930E-03, 1.44920E-02,   0.00033,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 54226, 93991,'1 ', 1.36430E-02, 1.45690E-02,   0.00031,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.00,   1,1.0000
 54227, 54228,'1 ', 7.34590E-03, 1.70540E-02,   0.00025,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 54228, 93992,'1 ', 6.49310E-03, 1.61160E-02,   0.00027,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 54229, 54232,'1 ', 8.38150E-04, 4.50490E-03,   0.00111,'                                        ',  191.00,  200.60,  210.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 54229, 54250,'1 ', 1.10600E-03, 4.34700E-03,   0.00114,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 54230, 93993,'1 ', 2.65230E-03, 1.63060E-02,   0.00029,'                                        ',  110.00,  115.50,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 54231, 54232,'1 ', 1.27510E-03, 5.10500E-03,   0.00129,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 54233, 54234,'1 ', 2.35990E-02, 1.84980E-02,   0.00024,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 54234, 93990,'1 ', 2.11670E-02, 2.25530E-02,   0.00032,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.30,   1,1.0000
 54235, 54236,'1 ', 8.74360E-03, 1.98330E-02,   0.00040,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 54235, 54975,'1 ', 8.82580E-03, 1.59250E-02,   0.00023,'                                        ',   39.00,   41.00,   42.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 54236, 54238,'1 ', 2.09180E-02, 1.72170E-02,   0.00035,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 54236, 54246,'1 ', 5.38330E-03, 1.42680E-02,   0.00036,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 54237, 54975,'1 ', 6.44220E-03, 1.31830E-02,   0.00032,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 54237, 93994,'1 ', 9.61140E-03, 1.96690E-02,   0.00048,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 54238, 93994,'1 ', 9.36950E-03, 1.64770E-02,   0.00031,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 54239, 94142,'1 ', 5.90180E-03, 3.07430E-02,   0.00806,'                                        ',  191.00,  200.60,  210.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.60,   1,1.0000
 54240, 54241,'1 ', 7.27060E-03, 1.35190E-02,   0.00032,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 54240, 54252,'1 ', 5.15810E-03, 1.32590E-02,   0.00021,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 54241, 54242,'1 ', 7.25540E-03, 1.05720E-02,   0.00024,'                                        ',   39.00,   41.00,   42.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 54242, 54243,'1 ', 1.20910E-02, 8.89560E-03,   0.00013,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 54243, 54256,'1 ', 3.29870E-02, 3.03850E-02,   0.00049,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 54244, 54246,'1 ', 9.10560E-03, 2.15620E-02,   0.00039,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 54244, 54974,'1 ', 2.11440E-02, 1.42030E-02,   0.00025,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 54245, 54246,'1 ', 2.50420E-02, 1.98180E-02,   0.00025,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 54246, 54248,'1 ', 7.07220E-03, 2.16950E-02,   0.00059,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 54246, 54249,'1 ', 1.57040E-02, 4.29010E-02,   0.00073,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000
 54246, 93994,'1 ', 7.71020E-02, 6.04370E-02,   0.00078,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.30,   1,1.0000
 54247, 54248,'1 ', 1.53500E-02, 9.93760E-03,   0.00019,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 54248, 93995,'1 ', 3.49730E-03, 1.22450E-02,   0.00034,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 54249, 93995,'1 ', 1.92610E-03, 1.09490E-02,   0.00020,'                                        ',  103.00,  108.20,  113.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 54251, 54252,'1 ', 3.30080E-03, 6.75480E-03,   0.00017,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 54251, 93995,'1 ', 4.10120E-03, 1.08410E-02,   0.00020,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.70,   1,1.0000
 54253, 54254,'1 ', 3.59770E-03, 1.10370E-02,   0.00030,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 54253, 54610,'1 ', 8.17850E-03, 2.07990E-02,   0.00033,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 54254, 54255,'1 ', 3.59150E-03, 1.60040E-02,   0.00027,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 54255, 54256,'1 ', 8.59410E-03, 2.46490E-02,   0.00038,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 54255, 54589,'1 ', 7.58650E-03, 1.50210E-02,   0.00022,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 54256, 54263,'1 ', 8.46610E-03, 1.55060E-02,   0.00027,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 54256, 54265,'1 ', 1.91670E-02, 1.24090E-02,   0.00024,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 54256, 54268,'1 ', 6.41310E-03, 3.12940E-02,   0.00054,'                                        ',   92.00,   96.60,  101.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000
 54257, 54259,'1 ', 3.44470E-03, 1.14910E-02,   0.00018,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 54257, 54983,'1 ', 3.81030E-03, 1.09280E-02,   0.00017,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 54258, 54259,'1 ', 1.50370E-02, 1.63780E-02,   0.00022,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 54259, 54260,'1 ', 7.44470E-03, 8.18820E-03,   0.00011,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 54259, 93994,'1 ', 3.33180E-03, 1.67520E-02,   0.00046,'                                        ',  110.00,  115.50,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.30,   1,1.0000
 54261, 54263,'1 ', 1.23740E-02, 9.79280E-03,   0.00012,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 54262, 54263,'1 ', 8.81080E-03, 6.90630E-03,   0.00009,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000
 54264, 54589,'1 ', 2.04910E-02, 1.32660E-02,   0.00025,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 54265, 54266,'1 ', 9.13830E-03, 7.16300E-03,   0.00009,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000
 54266, 54590,'1 ', 1.17730E-02, 9.03070E-03,   0.00012,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 54266, 54855,'1 ', 7.63520E-03, 1.96270E-02,   0.00030,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 54267, 54272,'1 ', 1.81660E-03, 7.06690E-03,   0.00189,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 54267, 54274,'1 ', 1.63430E-03, 1.15590E-02,   0.00317,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000
 54268, 54270,'1 ', 3.11660E-03, 1.21240E-02,   0.00020,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 54268, 54859,'1 ', 1.45190E-02, 3.11130E-02,   0.00054,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000
 54269, 54845,'1 ', 1.48170E-02, 2.47110E-02,   0.00036,'                                        ',   37.00,   38.90,   40.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 54269, 54858,'1 ', 9.89710E-03, 2.54410E-02,   0.00039,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 54269, 93997,'1 ', 6.47360E-03, 2.51840E-02,   0.00042,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 54270, 93996,'1 ', 4.43580E-03, 1.55310E-02,   0.00043,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.30,   1,1.0000
 54271, 93996,'1 ', 4.24580E-03, 2.61030E-02,   0.00047,'                                        ',  110.00,  115.50,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.70,   1,1.0000
 54272, 54274,'1 ', 6.00550E-04, 5.05050E-03,   0.00150,'                                        ',  261.00,  274.00,  287.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 54272, 54277,'1 ', 1.21610E-03, 8.43670E-03,   0.00241,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000
 54272, 93988,'1 ', 8.93660E-03, 2.43310E-02,   0.00536,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.60,   1,1.0000
 54272, 94142,'1 ', 7.50240E-03, 2.71670E-02,   0.00583,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000
 54273, 54279,'1 ', 1.82030E-02, 1.44060E-02,   0.00018,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 54273, 93997,'1 ', 4.86260E-03, 1.62210E-02,   0.00026,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.00,   1,1.0000
 54274, 54277,'1 ', 5.12570E-04, 5.22230E-03,   0.00135,'                                        ',  284.00,  298.20,  312.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 54274, 94000,'1 ', 1.28590E-03, 8.61530E-03,   0.00264,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000
 54275, 93998,'1 ', 3.10560E-02, 2.45770E-02,   0.00031,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.30,   1,1.0000
 54276, 54838,'1 ', 1.09200E-03, 5.39480E-03,   0.00158,'                                        ',  191.00,  200.60,  210.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 54276, 94000,'1 ', 7.23230E-04, 4.23600E-03,   0.00115,'                                        ',  205.00,  215.20,  225.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 54277, 93981,'1 ', 1.17800E-03, 7.23830E-03,   0.00265,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.10,   1,1.0000
 54277, 94000,'1 ', 3.99560E-04, 4.56720E-03,   0.00139,'                                        ',  325.00,  341.20,  357.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 54278, 54549,'1 ', 3.34540E-03, 2.30480E-02,   0.04069,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.90,   1,1.0000
 54281, 55037,'1 ', 2.69460E-01, 4.93990E-01,   0.00854,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.70,   1,1.0000
 54281, 58391,'1 ', 2.02110E-01, 3.37700E-01,   0.00574,'                                        ',   39.00,   41.00,   42.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.80,   1,1.0000
 54282, 54283,'1 ', 3.59050E-01, 2.32580E-01,   0.00443,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.40,   1,1.0000
 54282, 93766,'1 ', 8.64740E-02, 2.14660E-01,   0.00357,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  13.50,   1,1.0000
 54283, 56840,'1 ', 3.09860E-01, 3.13100E-01,   0.00415,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.20,   1,1.0000
 54284, 54286,'1 ', 7.23480E-02, 1.62330E-01,   0.00259,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.90,   1,1.0000
 54284, 94254,'1 ', 8.16690E-02, 1.74390E-01,   0.00394,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.70,   1,1.0000
 54285, 92620,'1 ', 1.36910E-01, 2.71130E-01,   0.00398,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  15.60,   1,1.0000
 54287, 54292,'1 ', 2.19990E-02, 2.04700E-02,   0.00039,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 54287, 94003,'1 ', 1.28650E-02, 2.54710E-02,   0.00037,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 54288, 54293,'1 ', 2.63800E-02, 1.94090E-02,   0.00028,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 54288, 54295,'1 ', 3.73280E-02, 2.69840E-02,   0.00041,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 54288, 94005,'1 ', 2.82380E-02, 4.70940E-02,   0.00068,'                                        ',   37.00,   38.90,   40.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000
 54289, 54290,'1 ', 3.62730E-04, 2.76360E-03,   0.00503,'                                        ',  383.00,  402.20,  421.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 54289, 92649,'1 ', 2.33680E-03, 1.59390E-02,   0.02870,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  10.40,   1,1.0000
 54289, 94009,'1 ', 1.26280E-03, 8.42160E-03,   0.01587,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000
 54290, 54307,'1 ', 1.14260E-03, 7.87080E-03,   0.01389,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000
 54291, 55551,'1 ', 2.89500E-03, 7.77200E-03,   0.00176,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 54291, 94004,'1 ', 1.57460E-03, 4.08770E-03,   0.00099,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.00,   1,1.0000
 54292, 94347,'1 ', 1.40280E-02, 2.77740E-02,   0.00041,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 54293, 94003,'1 ', 5.71050E-02, 4.20140E-02,   0.00061,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.40,   1,1.0000
 54293, 94006,'1 ', 1.53020E-02, 2.34410E-02,   0.00033,'                                        ',   35.00,   36.80,   38.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 54294, 55546,'1 ', 4.95390E-03, 1.42080E-02,   0.00350,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000
 54294, 94004,'1 ', 6.90150E-03, 1.92450E-02,   0.00404,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.30,   1,1.0000
 54295, 94006,'1 ', 2.67830E-02, 3.48550E-02,   0.00049,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.00,   1,1.0000
 54295, 94010,'1 ', 3.17580E-02, 5.54390E-02,   0.00086,'                                        ',   39.00,   41.00,   42.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000
 54296, 54298,'1 ', 6.04450E-02, 9.25970E-02,   0.00130,'                                        ',   35.00,   36.80,   38.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000
 54297, 54301,'1 ', 7.44820E-02, 5.89450E-02,   0.00074,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000
 54298, 54308,'1 ', 1.16740E-01, 1.70130E-01,   0.00384,'                                        ',   39.00,   41.00,   42.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.00,   1,1.0000
 54299, 54300,'1 ', 1.12110E-01, 8.87220E-02,   0.00112,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000
 54300, 54301,'1 ', 5.95780E-02, 1.09130E-01,   0.00188,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.80,   1,1.0000
 54300, 54310,'1 ', 5.36250E-02, 1.37860E-01,   0.00213,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.30,   1,1.0000
 54302, 54304,'1 ', 4.31920E-02, 1.11030E-01,   0.00172,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.70,   1,1.0000
 54302, 54308,'1 ', 3.42320E-02, 8.79980E-02,   0.00136,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000
 54303, 54304,'1 ', 5.46190E-02, 8.18870E-02,   0.00149,'                                        ',   37.00,   38.90,   40.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000
 54305, 56792,'1 ', 8.46330E-02, 1.52130E-01,   0.00273,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.60,   1,1.0000
 54305, 93866,'1 ', 4.02930E-02, 8.24590E-02,   0.00203,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.30,   1,1.0000
 54306, 94008,'1 ', 1.39720E-02, 7.50370E-02,   0.00178,'                                        ',  110.00,  115.50,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000
 54307, 92718,'1 ', 9.80170E-04, 9.06710E-03,   0.01706,'                                        ',  435.00,  456.80,  478.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.00,   1,1.0000
 54307, 93799,'1 ', 3.63910E-03, 2.42730E-02,   0.04576,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  16.20,   1,1.0000
 54308, 94010,'1 ', 2.56370E-02, 1.12320E-01,   0.00241,'                                        ',   92.00,   96.60,  101.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.00,   1,1.0000
 54310, 92651,'1 ', 1.58990E-02, 9.66260E-02,   0.00178,'                                        ',  110.00,  115.50,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.40,   1,1.0000
 54311, 55045,'1 ', 6.03130E-04, 6.08570E-03,   0.10017,'                                        ', 1097.00, 1151.90, 1206.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.10,   1,1.0000
 54311, 55270,'1 ', 7.04170E-04, 6.96810E-03,   0.11929,'                                        ', 1097.00, 1151.90, 1206.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.10,   1,1.0000
 54311, 55270,'2 ', 7.04170E-04, 6.96810E-03,   0.11929,'                                        ', 1097.00, 1151.90, 1206.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.10,   1,1.0000
 54312, 54313,'1 ', 2.79980E-03, 1.77330E-02,   0.00481,'                                        ',  219.00,  229.90,  240.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000
 54313, 55579,'1 ', 1.42430E-02, 1.24360E-01,   0.03419,'                                        ',  261.00,  274.00,  287.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.60,   1,1.0000
 54314, 94012,'1 ', 3.18480E-01, 2.41380E-01,   0.00332,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  13.60,   1,1.0000
 54315, 57053,'1 ', 3.09550E-02, 1.24020E-01,   0.03127,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.30,   1,1.0000
 54315, 58000,'1 ', 2.46580E-02, 9.87620E-02,   0.02489,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.10,   1,1.0000
 54316, 54320,'1 ', 2.77890E-02, 1.23830E-01,   0.00210,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.90,   1,1.0000
 54316, 55487,'1 ', 6.62480E-02, 1.67820E-01,   0.00332,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.40,   1,1.0000
 54317, 54318,'1 ', 1.15930E-02, 4.05660E-02,   0.01345,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.30,   1,1.0000
 54317, 57092,'1 ', 1.29050E-02, 5.07250E-02,   0.01327,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.60,   1,1.0000
 54318, 94163,'1 ', 2.84480E-02, 1.15830E-01,   0.02824,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.80,   1,1.0000
 54319, 54320,'1 ', 6.12530E-03, 2.04340E-02,   0.00032,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 54319, 54323,'1 ', 1.96160E-02, 5.62620E-02,   0.00087,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000
 54319, 94013,'1 ', 1.12260E-02, 3.18550E-02,   0.00050,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.90,   1,1.0000
 54321, 54323,'1 ', 5.03080E-02, 1.14120E-01,   0.00228,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.80,   1,1.0000
 54321, 54891,'1 ', 9.85500E-02, 2.26440E-01,   0.00344,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.50,   1,1.0000
 54322, 54906,'1 ', 6.76640E-02, 1.55460E-01,   0.00236,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.30,   1,1.0000
 54322, 94013,'1 ', 6.60030E-02, 1.89320E-01,   0.00291,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  11.40,   1,1.0000
 54324, 54327,'1 ', 5.45930E-03, 1.52240E-02,   0.00320,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000
 54325, 54328,'1 ', 9.84930E-03, 3.94180E-02,   0.01332,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.20,   1,1.0000
 54325, 55579,'1 ', 1.25920E-02, 7.81610E-02,   0.01894,'                                        ',  205.00,  215.20,  225.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.70,   1,1.0000
 54326, 94016,'1 ', 2.71020E-02, 5.36600E-02,   0.00079,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000
 54327, 54328,'1 ', 4.87270E-03, 2.23540E-02,   0.00573,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000
 54327, 54329,'1 ', 4.45220E-03, 1.98390E-02,   0.00539,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000
 54327, 57005,'1 ', 2.07050E-02, 7.49880E-02,   0.01609,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.90,   1,1.0000
 54329, 54342,'1 ', 9.33270E-03, 4.52950E-02,   0.01036,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.60,   1,1.0000
 54330, 54331,'1 ', 2.38430E-02, 1.86890E-02,   0.00024,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 54330, 54333,'1 ', 5.36680E-02, 3.60500E-02,   0.00064,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000
 54330, 93788,'1 ', 2.01880E-02, 4.68610E-02,   0.00089,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.10,   1,1.0000
 54332, 54338,'1 ', 1.32760E-02, 3.08190E-02,   0.00939,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.30,   1,1.0000
 54332, 54342,'1 ', 7.04960E-03, 3.42130E-02,   0.00782,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.00,   1,1.0000
 54332, 93787,'1 ', 7.90900E-04, 4.49580E-03,   0.00130,'                                        ',  205.00,  215.20,  225.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.20,   1,1.0000
 54334, 54341,'1 ', 1.92830E-02, 1.41870E-02,   0.00021,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 54335, 54336,'1 ', 1.04590E-02, 5.88510E-02,   0.00127,'                                        ',  110.00,  115.50,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000
 54335, 54337,'1 ', 4.86490E-03, 1.73790E-02,   0.00035,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 54335, 54341,'1 ', 1.36870E-02, 3.92560E-02,   0.00060,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000
 54336, 94015,'1 ', 3.92410E-02, 1.88390E-01,   0.00563,'                                        ',  110.00,  115.50,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  15.70,   1,1.0000
 54337, 94017,'1 ', 5.13460E-03, 1.97540E-02,   0.00034,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 54338, 56835,'1 ', 3.51360E-03, 1.40670E-02,   0.00354,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000
 54339, 54341,'1 ', 2.11990E-02, 3.82500E-02,   0.00055,'                                        ',   39.00,   41.00,   42.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000
 54339, 94017,'1 ', 1.25440E-02, 2.91230E-02,   0.00043,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.70,   1,1.0000
 54340, 54341,'1 ', 2.86860E-02, 2.27020E-02,   0.00029,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 54343, 94907,'1 ', 9.20150E-02, 4.49280E-01,   0.00776,'                                        ',   92.00,   96.60,  101.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.70,   1,1.0000
 54344, 92638,'1 ', 3.56300E-02, 9.56930E-02,   0.02170,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  22.20,   1,1.0000
 54344, 95260,'1 ', 4.02860E-02, 1.12390E-01,   0.02361,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.10,   1,1.0000
 54345, 58258,'1 ', 5.01990E-02, 2.44200E-01,   0.05601,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  57.20,   1,1.0000
 54345, 94973,'1 ', 3.30570E-02, 1.97270E-01,   0.05203,'                                        ',  205.00,  215.20,  225.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  49.40,   1,1.0000
 54346, 54347,'1 ', 9.15970E-03, 4.60240E-02,   0.01198,'                                        ',  185.00,  194.20,  203.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.40,   1,1.0000
 54346, 92746,'1 ', 1.09870E-02, 5.23720E-02,   0.01517,'                                        ',  185.00,  194.20,  203.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  13.70,   1,1.0000
 54347, 54348,'1 ', 8.39700E-03, 3.55400E-02,   0.00800,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.20,   1,1.0000
 54347, 55300,'1 ', 2.43770E-02, 9.58470E-02,   0.02509,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.80,   1,1.0000
 54347, 55460,'1 ', 2.98500E-02, 1.19590E-01,   0.03015,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.20,   1,1.0000
 54347, 56954,'1 ', 1.92560E-02, 7.49330E-02,   0.02002,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.80,   1,1.0000
 54348, 56954,'1 ', 1.16060E-02, 4.51550E-02,   0.01206,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.30,   1,1.0000
 54349, 56608,'1 ', 5.07400E-01, 8.77000E-01,   0.01330,'                                        ',   59.00,   59.00,   59.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  51.40,   1,1.0000
 54349, 57426,'1 ', 8.77000E-01, 1.27000E+00,   0.01900,'                                        ',   42.00,   42.00,   42.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  90.80,   1,1.0000
 54350, 94654,'1 ', 3.09710E-02, 1.17800E-01,   0.03301,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.30,   1,1.0000
 54351, 57507,'1 ', 3.58140E-01, 6.26050E-01,   0.00971,'                                        ',   39.00,   41.00,   42.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.00,   1,1.0000
 54351, 94655,'1 ', 1.22190E-01, 2.83740E-01,   0.00422,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.80,   1,1.0000
 54352, 54372,'1 ', 1.21820E-03, 4.87740E-03,   0.00123,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 54352, 54374,'1 ', 1.65400E-03, 3.98580E-03,   0.00113,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 54353, 54354,'1 ', 1.17190E-02, 9.27430E-03,   0.00012,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 54353, 54472,'1 ', 1.62690E-02, 2.11720E-02,   0.00030,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 54354, 94019,'1 ', 1.10830E-02, 1.11940E-02,   0.00015,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 54355, 54366,'1 ', 1.42960E-03, 3.77800E-03,   0.00088,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 54355, 54369,'1 ', 7.62940E-04, 2.61720E-03,   0.00063,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 54356, 54365,'1 ', 3.17030E-03, 8.37860E-03,   0.00196,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000
 54356, 54367,'1 ', 4.12410E-03, 1.10720E-02,   0.00251,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000
 54356, 94062,'1 ', 1.93130E-03, 8.17410E-03,   0.00184,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000
 54356, 94152,'1 ', 4.22780E-03, 1.11730E-02,   0.00262,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000
 54357, 94020,'1 ', 7.81060E-03, 1.01650E-02,   0.00014,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.60,   1,1.0000
 54358, 54362,'1 ', 8.25820E-03, 1.20880E-02,   0.00019,'                                        ',   35.00,   36.80,   38.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 54358, 94020,'1 ', 4.70640E-03, 9.31820E-03,   0.00014,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.50,   1,1.0000
 54359, 54513,'1 ', 1.06380E-04, 1.22780E-03,   0.01076,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 54359, 54817,'1 ', 5.69590E-04, 6.62050E-03,   0.06358,'                                        ',  768.00,  806.40,  844.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.00,   1,1.0000
 54360, 54363,'1 ', 1.01280E-02, 8.01540E-03,   0.00010,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000
 54360, 54386,'1 ', 8.75590E-03, 1.04820E-02,   0.00017,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 54360, 54387,'1 ', 6.43060E-03, 1.37290E-02,   0.00031,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 54360, 94020,'1 ', 5.22680E-03, 1.74360E-02,   0.00028,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.10,   1,1.0000
 54361, 54869,'1 ', 1.76920E-02, 1.40010E-02,   0.00018,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 54361, 94020,'1 ', 9.82690E-03, 1.94560E-02,   0.00029,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.10,   1,1.0000
 54361, 94024,'1 ', 4.64630E-02, 3.67700E-02,   0.00046,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000
 54362, 54869,'1 ', 1.69650E-02, 1.32980E-02,   0.00017,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 54363, 54364,'1 ', 8.61160E-03, 9.17510E-03,   0.00013,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 54364, 94024,'1 ', 7.51710E-03, 1.47320E-02,   0.00022,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 54365, 54367,'1 ', 7.55640E-04, 2.67090E-03,   0.00060,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 54367, 54370,'1 ', 1.26330E-03, 3.33860E-03,   0.00078,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 54367, 54380,'1 ', 7.34550E-04, 2.55990E-03,   0.00059,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 54368, 94025,'1 ', 1.11430E-02, 7.89290E-03,   0.00012,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.50,   1,1.0000
 54368, 94026,'1 ', 3.42640E-03, 4.99280E-03,   0.00011,'                                        ',   39.00,   41.00,   42.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000
 54369, 54370,'1 ', 4.83110E-04, 1.62770E-03,   0.00040,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000
 54370, 54371,'1 ', 5.62890E-04, 2.32400E-03,   0.00055,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 54371, 54372,'1 ', 6.44160E-04, 2.33250E-03,   0.00050,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 54371, 54378,'1 ', 8.77120E-04, 2.58590E-03,   0.00060,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 54373, 54374,'1 ', 5.40070E-04, 2.28570E-03,   0.00051,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 54373, 54550,'1 ', 5.13660E-04, 2.61370E-03,   0.00095,'                                        ',  205.00,  215.20,  225.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 54374, 54375,'1 ', 3.77160E-04, 1.48230E-03,   0.00039,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000
 54375, 54376,'1 ', 5.83380E-04, 2.21750E-03,   0.00062,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 54376, 54378,'1 ', 5.43490E-04, 2.30020E-03,   0.00052,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 54377, 54378,'1 ', 8.21590E-04, 2.06530E-03,   0.00054,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 54377, 54381,'1 ', 4.23270E-04, 2.43180E-03,   0.00069,'                                        ',  205.00,  215.20,  225.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 54377, 54391,'1 ', 3.42320E-04, 2.23830E-03,   0.00057,'                                        ',  219.00,  229.90,  240.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 54379, 54390,'1 ', 3.70720E-03, 1.11580E-02,   0.00022,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 54379, 94030,'1 ', 3.76230E-03, 1.65760E-02,   0.00029,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.10,   1,1.0000
 54380, 54381,'1 ', 1.88620E-04, 1.01550E-03,   0.00028,'                                        ',  193.00,  202.60,  212.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000
 54382, 54384,'1 ', 4.10880E-03, 8.13500E-03,   0.00012,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 54382, 94031,'1 ', 2.51330E-03, 1.21260E-02,   0.00021,'                                        ',   92.00,   96.60,  101.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.80,   1,1.0000
 54383, 54385,'1 ', 1.02010E-02, 7.99560E-03,   0.00010,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000
 54384, 54386,'1 ', 1.93310E-03, 6.37930E-03,   0.00010,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000
 54384, 94023,'1 ', 4.98460E-03, 1.02010E-02,   0.00025,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.80,   1,1.0000
 54385, 54386,'1 ', 1.07850E-02, 6.98210E-03,   0.00013,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 54387, 54389,'1 ', 5.49950E-03, 1.07780E-02,   0.00016,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 54388, 54403,'1 ', 4.83470E-03, 1.03220E-02,   0.00023,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 54388, 94150,'1 ', 6.12840E-03, 2.73080E-02,   0.00046,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 54389, 54395,'1 ', 6.11380E-03, 6.65920E-03,   0.00009,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000
 54390, 94150,'1 ', 1.17980E-02, 2.33590E-02,   0.00034,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 54391, 54392,'1 ', 5.73420E-04, 3.44150E-03,   0.00104,'                                        ',  219.00,  229.90,  240.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 54392, 94074,'1 ', 1.83460E-03, 1.40560E-02,   0.00377,'                                        ',  238.00,  249.90,  261.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000
 54393, 54399,'1 ', 7.67240E-04, 3.88110E-03,   0.00108,'                                        ',  191.00,  200.60,  210.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 54393, 54475,'1 ', 9.96760E-04, 5.49440E-03,   0.00128,'                                        ',  191.00,  200.60,  210.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 54394, 94034,'1 ', 1.70640E-02, 1.29280E-02,   0.00018,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.70,   1,1.0000
 54395, 94150,'1 ', 1.33410E-02, 1.34750E-02,   0.00018,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 54396, 54397,'1 ', 4.15900E-04, 4.32020E-03,   0.00134,'                                        ',  307.00,  322.40,  337.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 54396, 54875,'1 ', 5.52080E-04, 4.07870E-03,   0.00118,'                                        ',  238.00,  249.90,  261.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 54397, 54398,'1 ', 2.23000E-04, 1.94570E-03,   0.00053,'                                        ',  261.00,  274.00,  287.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 54398, 54399,'1 ', 5.71440E-04, 2.62150E-03,   0.00067,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 54398, 54400,'1 ', 1.02790E-03, 2.47710E-03,   0.00070,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 54400, 54401,'1 ', 7.41090E-04, 3.01570E-03,   0.00073,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 54400, 54538,'1 ', 5.55470E-04, 5.33300E-03,   0.00155,'                                        ',  284.00,  298.20,  312.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 54401, 54477,'1 ', 1.38570E-03, 5.86470E-03,   0.00132,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 54402, 54410,'1 ', 6.56480E-03, 1.34340E-02,   0.00033,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 54402, 54485,'1 ', 6.10900E-03, 1.57040E-02,   0.00024,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 54402, 94150,'1 ', 5.41370E-03, 2.41230E-02,   0.00041,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 54403, 54406,'1 ', 1.23700E-02, 1.48080E-02,   0.00025,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 54403, 54409,'1 ', 1.16460E-02, 1.46330E-02,   0.00022,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 54404, 54406,'1 ', 5.16950E-03, 9.32740E-03,   0.00013,'                                        ',   39.00,   41.00,   42.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 54404, 54408,'1 ', 1.19820E-02, 9.07790E-03,   0.00013,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 54404, 54433,'1 ', 1.71680E-02, 1.71720E-02,   0.00023,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 54405, 54406,'1 ', 7.93550E-03, 1.42630E-02,   0.00026,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 54405, 54515,'1 ', 3.19270E-03, 1.24200E-02,   0.00021,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 54405, 54876,'1 ', 1.20360E-02, 2.52960E-02,   0.00046,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 54407, 54415,'1 ', 8.00450E-03, 1.33490E-02,   0.00019,'                                        ',   37.00,   38.90,   40.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 54407, 54433,'1 ', 4.33090E-03, 1.11330E-02,   0.00017,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 54407, 94065,'1 ', 1.25660E-02, 3.85900E-02,   0.00072,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000
 54409, 54410,'1 ', 1.03720E-02, 1.36310E-02,   0.00019,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 54409, 54412,'1 ', 4.77100E-03, 9.44610E-03,   0.00014,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 54410, 54411,'1 ', 2.04330E-02, 1.32280E-02,   0.00025,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 54410, 54416,'1 ', 1.18460E-02, 1.61470E-02,   0.00036,'                                        ',   37.00,   38.90,   40.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 54412, 54413,'1 ', 5.18820E-03, 1.06620E-02,   0.00020,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 54413, 54414,'1 ', 4.03500E-03, 7.50250E-03,   0.00018,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 54414, 54415,'1 ', 5.16360E-03, 1.18630E-02,   0.00018,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 54415, 54428,'1 ', 4.38280E-03, 1.01750E-02,   0.00015,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 54415, 54429,'1 ', 4.39470E-03, 1.46600E-02,   0.00023,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 54416, 54417,'1 ', 6.75100E-03, 1.65250E-02,   0.00028,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 54416, 54418,'1 ', 1.89140E-02, 1.91040E-02,   0.00025,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 54417, 54483,'1 ', 2.41370E-03, 7.40450E-03,   0.00020,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 54418, 94037,'1 ', 1.18920E-02, 1.98610E-02,   0.00034,'                                        ',   39.00,   41.00,   42.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 54419, 54484,'1 ', 9.25320E-03, 1.83210E-02,   0.00027,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 54419, 94036,'1 ', 1.05680E-02, 1.07910E-02,   0.00017,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 54420, 54421,'1 ', 7.95530E-04, 2.68030E-03,   0.00067,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 54420, 54423,'1 ', 1.62540E-03, 5.57550E-03,   0.00134,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 54420, 54481,'1 ', 1.59810E-03, 6.39800E-03,   0.00161,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 54420, 54738,'1 ', 3.95200E-03, 1.37730E-02,   0.00319,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000
 54421, 54423,'1 ', 8.49020E-04, 2.86050E-03,   0.00071,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 54422, 54426,'1 ', 1.97340E-02, 1.54680E-02,   0.00020,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 54423, 54528,'1 ', 2.88600E-03, 1.19160E-02,   0.00282,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000
 54424, 54426,'1 ', 7.31200E-03, 1.35960E-02,   0.00032,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 54424, 54529,'1 ', 8.47670E-03, 1.81650E-02,   0.00032,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 54425, 54427,'1 ', 8.59990E-03, 1.44870E-02,   0.00021,'                                        ',   37.00,   38.90,   40.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 54426, 94067,'1 ', 2.05400E-03, 1.15580E-02,   0.00025,'                                        ',  110.00,  115.50,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 54427, 94037,'1 ', 3.96390E-02, 3.26260E-02,   0.00066,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.20,   1,1.0000
 54427, 94039,'1 ', 1.04360E-02, 3.06870E-02,   0.00063,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000
 54428, 94067,'1 ', 6.35960E-03, 1.47650E-02,   0.00022,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 54429, 94038,'1 ', 3.11920E-03, 1.38990E-02,   0.00024,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 54430, 54431,'1 ', 8.42070E-04, 2.41520E-03,   0.00059,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 54430, 54432,'1 ', 1.42680E-03, 4.00240E-03,   0.00103,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 54430, 54521,'1 ', 1.22270E-03, 4.89510E-03,   0.00123,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 54431, 54525,'1 ', 1.29070E-03, 3.24450E-03,   0.00084,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 54431, 94064,'1 ', 6.03740E-03, 1.59560E-02,   0.00373,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000
 54432, 54519,'1 ', 1.92580E-03, 4.95040E-03,   0.00123,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 54433, 54434,'1 ', 1.37280E-02, 1.08640E-02,   0.00014,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 54435, 54439,'1 ', 5.30840E-03, 1.77080E-02,   0.00028,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 54435, 94041,'1 ', 3.14920E-03, 1.03920E-02,   0.00017,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 54436, 94022,'1 ', 9.89160E-04, 5.24250E-03,   0.00175,'                                        ',  205.00,  215.20,  225.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.50,   1,1.0000
 54436, 94152,'1 ', 1.25540E-03, 5.10870E-03,   0.00124,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 54437, 54438,'1 ', 4.73340E-03, 9.37170E-03,   0.00014,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 54437, 94153,'1 ', 4.60230E-03, 2.39320E-02,   0.00052,'                                        ',  103.00,  108.20,  113.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 54438, 94058,'1 ', 5.08270E-03, 1.12490E-02,   0.00018,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 54439, 54443,'1 ', 1.22850E-02, 2.90910E-02,   0.00053,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000
 54439, 54865,'1 ', 1.47320E-02, 1.62040E-02,   0.00022,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 54440, 54877,'1 ', 7.28940E-03, 2.09070E-02,   0.00032,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 54440, 94153,'1 ', 5.99340E-03, 1.65790E-02,   0.00039,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 54441, 54443,'1 ', 1.79900E-02, 1.76020E-02,   0.00025,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 54441, 54579,'1 ', 8.93590E-03, 1.75130E-02,   0.00026,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 54441, 54877,'1 ', 7.27090E-03, 1.86900E-02,   0.00029,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 54442, 54444,'1 ', 2.37380E-02, 1.87860E-02,   0.00024,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 54442, 54577,'1 ', 2.43330E-02, 1.63450E-02,   0.00029,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 54443, 54578,'1 ', 1.18310E-02, 1.79430E-02,   0.00026,'                                        ',   35.00,   36.80,   38.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 54444, 54445,'1 ', 8.59400E-03, 1.68430E-02,   0.00025,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 54444, 54865,'1 ', 9.10410E-03, 1.63630E-02,   0.00029,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 54445, 54457,'1 ', 3.83540E-03, 1.15440E-02,   0.00023,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 54446, 54447,'1 ', 8.30410E-03, 1.49260E-02,   0.00027,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 54446, 94143,'1 ', 9.96950E-03, 2.31420E-02,   0.00044,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 54447, 54449,'1 ', 7.22130E-03, 1.85630E-02,   0.00029,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 54447, 54575,'1 ', 5.52820E-03, 1.66390E-02,   0.00033,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 54448, 54450,'1 ', 3.52580E-03, 1.20950E-02,   0.00290,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000
 54448, 54470,'1 ', 1.80430E-03, 6.31320E-03,   0.00209,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 54448, 94137,'1 ', 3.63880E-03, 1.50240E-02,   0.00355,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000
 54449, 94043,'1 ', 4.37150E-03, 1.70060E-02,   0.00028,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 54450, 94137,'1 ', 8.17980E-04, 6.52980E-03,   0.00161,'                                        ',  238.00,  249.90,  261.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 54450, 94142,'1 ', 2.17960E-03, 1.05780E-02,   0.00242,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000
 54451, 54452,'1 ', 3.62960E-03, 1.41200E-02,   0.00024,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 54451, 54459,'1 ', 1.55590E-02, 1.69470E-02,   0.00023,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 54451, 54460,'1 ', 2.64000E-03, 1.16320E-02,   0.00020,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 54452, 54455,'1 ', 2.22620E-02, 1.76180E-02,   0.00022,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 54452, 54457,'1 ', 2.38370E-03, 9.17040E-03,   0.00016,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 54453, 54454,'1 ', 4.71260E-03, 3.05090E-03,   0.00006,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.20,   1,1.0000
 54453, 54455,'1 ', 1.32090E-03, 4.62490E-03,   0.00013,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000
 54453, 54457,'1 ', 8.12710E-03, 1.59280E-02,   0.00024,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 54453, 54468,'1 ', 3.77680E-03, 7.40170E-03,   0.00011,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000
 54453, 54469,'1 ', 6.53010E-03, 1.23410E-02,   0.00020,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 54453, 94042,'1 ', 4.40290E-03, 1.69390E-02,   0.00029,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.10,   1,1.0000
 54455, 54456,'1 ', 3.35070E-03, 6.63410E-03,   0.00010,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000
 54455, 94042,'1 ', 4.97160E-03, 1.27800E-02,   0.00020,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.80,   1,1.0000
 54456, 54459,'1 ', 3.48260E-03, 1.02410E-02,   0.00021,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 54457, 54574,'1 ', 6.83290E-03, 9.69970E-03,   0.00016,'                                        ',   35.00,   36.80,   38.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 54458, 54575,'1 ', 1.24310E-02, 9.83770E-03,   0.00012,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 54459, 54461,'1 ', 1.19080E-02, 9.42340E-03,   0.00012,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 54459, 54568,'1 ', 4.96750E-03, 1.65710E-02,   0.00026,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 54460, 94043,'1 ', 2.21040E-03, 9.22650E-03,   0.00027,'                                        ',   96.00,  100.80,  105.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.80,   1,1.0000
 54462, 54568,'1 ', 1.17120E-02, 8.46660E-03,   0.00013,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 54463, 54464,'1 ', 6.94960E-03, 1.01270E-02,   0.00023,'                                        ',   39.00,   41.00,   42.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 54463, 94042,'1 ', 4.21020E-03, 1.29290E-02,   0.00024,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.90,   1,1.0000
 54464, 94044,'1 ', 1.48420E-02, 9.60860E-03,   0.00018,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 54465, 54469,'1 ', 2.81780E-03, 7.99610E-03,   0.00013,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 54465, 54862,'1 ', 3.94560E-03, 7.81200E-03,   0.00011,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000
 54466, 54469,'1 ', 4.93380E-03, 9.76840E-03,   0.00014,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 54466, 94044,'1 ', 2.29900E-03, 5.90970E-03,   0.00009,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000
 54467, 54468,'1 ', 7.82580E-03, 6.19320E-03,   0.00008,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000
 54467, 54469,'1 ', 1.06270E-02, 7.68210E-03,   0.00012,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 54470, 54471,'1 ', 6.47640E-04, 1.85750E-03,   0.00046,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000
 54471, 54863,'1 ', 1.06110E-03, 2.95900E-03,   0.00062,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 54472, 94042,'1 ', 8.73240E-03, 2.91310E-02,   0.00046,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.80,   1,1.0000
 54473, 54474,'1 ', 7.17860E-03, 2.39470E-02,   0.00038,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 54473, 94018,'1 ', 3.73320E-03, 2.00500E-02,   0.00048,'                                        ',  110.00,  115.50,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.50,   1,1.0000
 54473, 94076,'1 ', 6.71730E-03, 2.99320E-02,   0.00051,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000
 54474, 94080,'1 ', 5.11170E-03, 1.98860E-02,   0.00033,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 54475, 94074,'1 ', 1.76390E-03, 8.09200E-03,   0.00207,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000
 54476, 54548,'1 ', 5.36660E-03, 1.87900E-02,   0.00052,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 54476, 94048,'1 ', 3.34640E-03, 1.39680E-02,   0.00040,'                                        ',   96.00,  100.80,  105.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 54477, 94062,'1 ', 1.28570E-02, 3.30520E-02,   0.00818,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.00,   1,1.0000
 54478, 94046,'1 ', 1.47650E-02, 1.06740E-02,   0.00016,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.60,   1,1.0000
 54479, 94046,'1 ', 1.14480E-02, 2.94270E-02,   0.00046,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.80,   1,1.0000
 54479, 94047,'1 ', 1.96150E-02, 1.96190E-02,   0.00027,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 54480, 54484,'1 ', 6.68260E-03, 8.29510E-03,   0.00018,'                                        ',   35.00,   36.80,   38.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 54480, 94047,'1 ', 4.81440E-03, 9.53200E-03,   0.00014,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 54481, 54482,'1 ', 3.43590E-04, 2.50920E-03,   0.00064,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 54482, 54537,'1 ', 4.88270E-04, 3.45340E-03,   0.00095,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 54483, 54484,'1 ', 2.34850E-03, 9.93930E-03,   0.00019,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 54484, 94046,'1 ', 9.14290E-03, 2.41690E-02,   0.00044,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.60,   1,1.0000
 54486, 54487,'1 ', 4.63460E-04, 4.44960E-03,   0.00129,'                                        ',  284.00,  298.20,  312.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 54486, 54492,'1 ', 3.76860E-03, 9.95960E-03,   0.00233,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000
 54486, 94072,'1 ', 2.97000E-04, 3.97210E-03,   0.00109,'                                        ',  347.00,  364.40,  381.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 54486, 94074,'1 ', 2.59300E-03, 7.64450E-03,   0.00178,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 54487, 54489,'1 ', 1.24520E-03, 3.47230E-03,   0.00073,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 54487, 54538,'1 ', 8.01430E-04, 7.65420E-03,   0.00281,'                                        ',  307.00,  322.40,  337.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000
 54488, 94050,'1 ', 2.47260E-02, 1.81920E-02,   0.00027,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 54489, 54490,'1 ', 7.97600E-04, 1.85140E-03,   0.00056,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 54490, 54493,'1 ', 6.90250E-04, 2.84980E-03,   0.00067,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 54490, 54495,'1 ', 1.57920E-03, 6.14350E-03,   0.00164,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 54491, 54544,'1 ', 1.31560E-02, 2.36460E-02,   0.00042,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 54491, 94049,'1 ', 9.60520E-03, 1.54080E-02,   0.00028,'                                        ',   39.00,   41.00,   42.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 54492, 54493,'1 ', 8.72790E-04, 4.12290E-03,   0.00132,'                                        ',  191.00,  200.60,  210.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 54492, 54543,'1 ', 8.33010E-04, 6.24210E-03,   0.00152,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 54494, 94051,'1 ', 2.18650E-02, 2.05050E-02,   0.00032,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 54495, 54539,'1 ', 1.88400E-03, 4.97920E-03,   0.00117,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 54495, 54873,'1 ', 2.83730E-03, 1.07850E-02,   0.00302,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000
 54496, 54509,'1 ', 2.63010E-04, 1.86020E-03,   0.00051,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 54496, 94152,'1 ', 5.93720E-04, 6.78670E-03,   0.00207,'                                        ',  325.00,  341.20,  357.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 54497, 94052,'1 ', 1.20580E-02, 9.45190E-03,   0.00012,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.50,   1,1.0000
 54498, 94052,'1 ', 9.89210E-03, 1.95860E-02,   0.00029,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.10,   1,1.0000
 54498, 94055,'1 ', 8.89640E-03, 1.76140E-02,   0.00026,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 54499, 54579,'1 ', 1.42050E-02, 1.86690E-02,   0.00026,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 54499, 94053,'1 ', 1.79450E-02, 1.81250E-02,   0.00024,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 54500, 54576,'1 ', 1.49280E-03, 5.97660E-03,   0.00151,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 54500, 54617,'1 ', 1.07690E-03, 6.61660E-03,   0.00242,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000
 54501, 54502,'1 ', 1.62350E-02, 1.17360E-02,   0.00018,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 54502, 54506,'1 ', 5.25530E-03, 1.17900E-02,   0.00019,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 54502, 94055,'1 ', 5.65060E-03, 1.60350E-02,   0.00025,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 54503, 54504,'1 ', 1.51070E-03, 3.99260E-03,   0.00093,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 54504, 54509,'1 ', 3.60720E-03, 9.06760E-03,   0.00235,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000
 54505, 54617,'1 ', 5.85350E-03, 1.54700E-02,   0.00362,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000
 54505, 94059,'1 ', 1.71150E-03, 6.84900E-03,   0.00231,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000
 54506, 94056,'1 ', 3.86280E-03, 8.96800E-03,   0.00013,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.50,   1,1.0000
 54507, 54508,'1 ', 1.97380E-02, 1.56210E-02,   0.00020,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 54507, 94057,'1 ', 5.36520E-03, 1.37920E-02,   0.00021,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 54509, 54511,'1 ', 5.12180E-04, 2.22920E-03,   0.00064,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 54510, 54511,'1 ', 5.47080E-04, 1.87670E-03,   0.00045,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000
 54510, 94059,'1 ', 2.58540E-03, 7.48840E-03,   0.00181,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 54512, 54621,'1 ', 2.22340E-04, 2.85530E-03,   0.02685,'                                        ',  812.00,  852.60,  893.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000
 54512, 54847,'1 ', 4.85760E-04, 7.00120E-03,   0.06424,'                                        ',  868.00,  911.40,  954.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.30,   1,1.0000
 54512, 57783,'1 ', 6.36580E-04, 7.21160E-03,   0.06566,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.60,   1,1.0000
 54513, 57689,'1 ', 1.40740E-03, 1.53670E-02,   0.15095,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.40,   1,1.0000
 54514, 54515,'1 ', 3.11640E-03, 1.24710E-02,   0.00026,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 54514, 94063,'1 ', 5.55700E-03, 2.20470E-02,   0.00063,'                                        ',   95.00,   99.80,  104.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.80,   1,1.0000
 54516, 54688,'1 ', 7.96420E-04, 5.48600E-03,   0.00968,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000
 54516, 94061,'1 ', 2.49880E-04, 3.73720E-03,   0.00874,'                                        ',  647.00,  679.30,  711.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.80,   1,1.0000
 54517, 54672,'1 ', 1.22620E-02, 2.84670E-02,   0.00042,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 54517, 94065,'1 ', 3.61510E-03, 1.61090E-02,   0.00027,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.00,   1,1.0000
 54518, 54519,'1 ', 2.16640E-03, 5.72540E-03,   0.00134,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 54518, 94093,'1 ', 2.73090E-03, 8.49240E-03,   0.00177,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000
 54519, 94064,'1 ', 1.95310E-03, 6.37020E-03,   0.00169,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.60,   1,1.0000
 54520, 92755,'1 ', 8.85270E-03, 6.70710E-03,   0.00009,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.40,   1,1.0000
 54521, 92754,'1 ', 1.49770E-03, 6.74340E-03,   0.00179,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.70,   1,1.0000
 54522, 54525,'1 ', 1.24920E-03, 5.00130E-03,   0.00126,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 54522, 92754,'1 ', 1.73080E-03, 9.20060E-03,   0.00213,'                                        ',  185.00,  194.20,  203.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.20,   1,1.0000
 54523, 94066,'1 ', 1.50270E-02, 2.97530E-02,   0.00044,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.70,   1,1.0000
 54524, 54525,'1 ', 1.20400E-03, 3.92690E-03,   0.00104,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 54526, 54531,'1 ', 6.56430E-03, 1.45290E-02,   0.00024,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 54526, 94069,'1 ', 6.28640E-03, 2.09710E-02,   0.00033,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 54527, 54528,'1 ', 8.78660E-04, 3.51780E-03,   0.00089,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 54527, 54720,'1 ', 4.46070E-03, 1.61520E-02,   0.00347,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000
 54527, 94098,'1 ', 9.21260E-04, 6.97030E-03,   0.00342,'                                        ',  381.00,  400.10,  419.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000
 54529, 54530,'1 ', 9.31990E-03, 1.68160E-02,   0.00024,'                                        ',   39.00,   41.00,   42.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 54529, 94069,'1 ', 1.04010E-02, 2.41470E-02,   0.00036,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.40,   1,1.0000
 54530, 94037,'1 ', 6.55550E-03, 1.68520E-02,   0.00026,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.00,   1,1.0000
 54531, 54532,'1 ', 2.85550E-02, 2.23820E-02,   0.00029,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 54531, 54534,'1 ', 1.14760E-02, 2.06270E-02,   0.00037,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 54531, 54535,'1 ', 1.15730E-02, 3.31940E-02,   0.00051,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000
 54533, 54534,'1 ', 1.15010E-02, 9.01480E-03,   0.00012,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 54535, 54536,'1 ', 3.60710E-03, 1.58030E-02,   0.00034,'                                        ',   92.00,   96.60,  101.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 54536, 94104,'1 ', 3.84630E-03, 2.00010E-02,   0.00043,'                                        ',  103.00,  108.20,  113.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 54537, 54738,'1 ', 1.61190E-03, 6.33500E-03,   0.00166,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 54537, 54873,'1 ', 1.01340E-03, 8.43050E-03,   0.00255,'                                        ',  261.00,  274.00,  287.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000
 54540, 54542,'1 ', 2.78220E-02, 2.78280E-02,   0.00038,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 54540, 94109,'1 ', 1.66770E-02, 4.13940E-02,   0.00069,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000
 54541, 54542,'1 ', 1.15750E-02, 2.26840E-02,   0.00034,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 54542, 94110,'1 ', 7.58190E-03, 3.37850E-02,   0.00057,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000
 54543, 54752,'1 ', 6.54840E-04, 5.26080E-03,   0.00148,'                                        ',  250.00,  262.50,  275.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 54544, 94115,'1 ', 7.31250E-03, 3.25840E-02,   0.00055,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000
 54545, 54763,'1 ', 7.93620E-04, 3.01660E-03,   0.00084,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 54545, 94072,'1 ', 9.59140E-04, 3.84000E-03,   0.00097,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 54546, 54761,'1 ', 4.77270E-05, 7.90350E-04,   0.00741,'                                        ',  960.00, 1008.00, 1056.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 54546, 54811,'1 ', 4.22580E-04, 4.78710E-03,   0.04358,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000
 54547, 54550,'1 ', 6.78090E-04, 3.89590E-03,   0.00110,'                                        ',  205.00,  215.20,  225.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 54547, 54553,'1 ', 5.77960E-04, 3.18270E-03,   0.00115,'                                        ',  219.00,  229.90,  240.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 54548, 94045,'1 ', 6.52830E-03, 1.39900E-02,   0.00024,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.90,   1,1.0000
 54549, 94021,'1 ', 1.32920E-03, 1.44520E-02,   0.03141,'                                        ',  512.00,  537.60,  563.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  10.30,   1,1.0000
 54549, 94071,'1 ', 2.00060E-04, 1.93640E-03,   0.00685,'                                        ',  731.00,  767.50,  804.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.80,   1,1.0000
 54551, 54552,'1 ', 1.69610E-02, 1.09800E-02,   0.00021,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 54552, 94076,'1 ', 4.03700E-03, 1.02670E-02,   0.00016,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 54553, 94074,'1 ', 5.20450E-04, 4.54110E-03,   0.00125,'                                        ',  261.00,  274.00,  287.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.20,   1,1.0000
 54554, 54555,'1 ', 1.09720E-02, 1.19510E-02,   0.00016,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 54554, 54556,'1 ', 6.08150E-03, 1.24450E-02,   0.00031,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 54555, 94075,'1 ', 1.67670E-02, 2.82450E-02,   0.00040,'                                        ',   37.00,   38.90,   40.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.60,   1,1.0000
 54556, 94077,'1 ', 6.75820E-03, 1.60030E-02,   0.00029,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 54557, 54561,'1 ', 1.21950E-03, 6.35210E-03,   0.00167,'                                        ',  191.00,  200.60,  210.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 54557, 54777,'1 ', 1.76950E-03, 4.54860E-03,   0.00113,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 54557, 54778,'1 ', 7.30200E-04, 5.25260E-03,   0.00139,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 54558, 54813,'1 ', 2.87320E-03, 1.10540E-02,   0.00019,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 54558, 94079,'1 ', 5.35360E-03, 1.23000E-02,   0.00019,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 54559, 94078,'1 ', 1.66840E-02, 1.32030E-02,   0.00017,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 54560, 54778,'1 ', 1.06750E-03, 3.66200E-03,   0.00088,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 54560, 54791,'1 ', 9.48560E-04, 2.66080E-03,   0.00068,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 54561, 54563,'1 ', 1.15170E-03, 3.95070E-03,   0.00095,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 54562, 94079,'1 ', 2.06240E-02, 1.63210E-02,   0.00021,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.90,   1,1.0000
 54563, 94135,'1 ', 4.09430E-03, 1.08200E-02,   0.00253,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000
 54564, 94080,'1 ', 2.39180E-02, 2.24290E-02,   0.00035,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.30,   1,1.0000
 54565, 54566,'1 ', 3.58660E-03, 1.51790E-02,   0.00029,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 54565, 94042,'1 ', 6.31130E-03, 2.08270E-02,   0.00034,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.30,   1,1.0000
 54566, 54571,'1 ', 2.44040E-03, 9.35020E-03,   0.00026,'                                        ',   92.00,   96.60,  101.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 54567, 54571,'1 ', 1.36950E-02, 1.08380E-02,   0.00014,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 54568, 54569,'1 ', 2.51170E-03, 9.66310E-03,   0.00016,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 54569, 94138,'1 ', 3.68470E-03, 1.79800E-02,   0.00031,'                                        ',   92.00,   96.60,  101.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 54570, 54571,'1 ', 5.50740E-03, 1.45590E-02,   0.00026,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 54570, 94136,'1 ', 7.40540E-03, 2.47040E-02,   0.00039,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 54571, 94136,'1 ', 5.96890E-03, 2.08850E-02,   0.00043,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 54572, 54575,'1 ', 6.71890E-03, 1.33030E-02,   0.00020,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 54572, 54577,'1 ', 2.27650E-02, 1.80160E-02,   0.00023,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 54573, 54574,'1 ', 1.00590E-02, 9.07520E-03,   0.00015,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 54573, 54575,'1 ', 1.44520E-02, 1.14370E-02,   0.00014,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 54576, 54585,'1 ', 1.81440E-03, 5.05950E-03,   0.00106,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 54576, 94142,'1 ', 2.55360E-03, 1.02190E-02,   0.00345,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000
 54578, 94053,'1 ', 2.02740E-02, 1.90130E-02,   0.00029,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.10,   1,1.0000
 54579, 94055,'1 ', 1.96090E-02, 1.98050E-02,   0.00026,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.10,   1,1.0000
 54580, 54589,'1 ', 8.77070E-03, 2.23050E-02,   0.00035,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 54580, 54855,'1 ', 5.16930E-03, 1.48260E-02,   0.00023,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 54581, 54591,'1 ', 6.28870E-03, 1.61660E-02,   0.00025,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 54581, 54593,'1 ', 3.88870E-03, 1.07570E-02,   0.00025,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 54581, 94145,'1 ', 5.13720E-03, 2.92020E-02,   0.00053,'                                        ',  103.00,  108.20,  113.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000
 54582, 54584,'1 ', 1.79100E-02, 1.15950E-02,   0.00022,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 54583, 54595,'1 ', 2.69590E-03, 1.24930E-02,   0.00024,'                                        ',   92.00,   96.60,  101.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 54583, 94081,'1 ', 3.27630E-03, 1.63860E-02,   0.00029,'                                        ',   95.00,   99.80,  104.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 54584, 94081,'1 ', 7.83830E-03, 1.37850E-02,   0.00026,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 54585, 54857,'1 ', 7.34110E-04, 2.85590E-03,   0.00076,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 54586, 54592,'1 ', 2.75710E-02, 2.02850E-02,   0.00030,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 54587, 54595,'1 ', 6.38950E-03, 1.11540E-02,   0.00017,'                                        ',   39.00,   41.00,   42.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 54587, 54598,'1 ', 6.41790E-03, 9.83140E-03,   0.00014,'                                        ',   35.00,   36.80,   38.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 54587, 94053,'1 ', 5.83240E-03, 1.67280E-02,   0.00026,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.00,   1,1.0000
 54588, 54592,'1 ', 5.81760E-03, 1.14010E-02,   0.00017,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 54588, 94085,'1 ', 1.35010E-02, 2.24260E-02,   0.00048,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 54589, 54591,'1 ', 1.11300E-02, 1.35690E-02,   0.00022,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 54592, 54593,'1 ', 1.91880E-03, 7.46480E-03,   0.00012,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 54593, 54594,'1 ', 8.51430E-03, 1.43430E-02,   0.00020,'                                        ',   37.00,   38.90,   40.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 54594, 54595,'1 ', 3.40990E-03, 6.97800E-03,   0.00017,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 54595, 54596,'1 ', 7.34550E-03, 1.00130E-02,   0.00022,'                                        ',   37.00,   38.90,   40.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 54596, 54597,'1 ', 6.60240E-03, 4.43500E-03,   0.00008,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000
 54599, 54600,'1 ', 3.71930E-03, 8.54480E-03,   0.00013,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 54599, 54602,'1 ', 4.28360E-03, 9.94490E-03,   0.00015,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 54600, 54603,'1 ', 3.35070E-03, 8.61320E-03,   0.00013,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 54600, 54614,'1 ', 3.52770E-03, 1.37230E-02,   0.00023,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 54600, 54619,'1 ', 5.75560E-03, 1.23340E-02,   0.00022,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 54601, 54622,'1 ', 6.26400E-03, 2.50790E-02,   0.00632,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000
 54601, 94086,'1 ', 1.27470E-03, 5.10330E-03,   0.00129,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 54602, 54606,'1 ', 1.52960E-02, 1.25900E-02,   0.00026,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 54602, 54618,'1 ', 1.33310E-02, 1.85790E-02,   0.00032,'                                        ',   35.00,   36.80,   38.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 54602, 94082,'1 ', 1.30530E-03, 6.95450E-03,   0.00012,'                                        ',   96.00,  100.80,  105.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.40,   1,1.0000
 54603, 94151,'1 ', 6.56920E-03, 1.40770E-02,   0.00025,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 54604, 54605,'1 ', 6.47890E-03, 1.28280E-02,   0.00019,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 54604, 94083,'1 ', 2.41590E-02, 1.91190E-02,   0.00024,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 54605, 94082,'1 ', 7.08540E-03, 1.48920E-02,   0.00027,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.00,   1,1.0000
 54607, 54878,'1 ', 4.51010E-03, 1.22790E-02,   0.00271,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000
 54607, 55007,'1 ', 7.04450E-03, 1.86180E-02,   0.00436,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000
 54607, 94086,'1 ', 4.29280E-03, 1.23120E-02,   0.00303,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000
 54608, 54963,'1 ', 1.79760E-02, 2.99800E-02,   0.00044,'                                        ',   37.00,   38.90,   40.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 54608, 94151,'1 ', 1.00060E-02, 2.57220E-02,   0.00040,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 54609, 54986,'1 ', 7.86030E-03, 1.86130E-02,   0.00034,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 54609, 94151,'1 ', 4.99540E-03, 1.66640E-02,   0.00026,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 54610, 54984,'1 ', 5.07970E-03, 1.16170E-02,   0.00028,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 54610, 94084,'1 ', 8.08180E-03, 2.07750E-02,   0.00032,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 54610, 94151,'1 ', 1.89720E-02, 2.35500E-02,   0.00051,'                                        ',   35.00,   36.80,   38.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 54611, 54617,'1 ', 1.97370E-03, 8.03140E-03,   0.00196,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000
 54611, 54878,'1 ', 2.11520E-03, 6.57780E-03,   0.00137,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 54612, 54616,'1 ', 1.45270E-02, 9.40470E-03,   0.00018,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 54613, 94084,'1 ', 3.54060E-03, 8.78790E-03,   0.00015,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.60,   1,1.0000
 54614, 54616,'1 ', 4.83270E-03, 9.88970E-03,   0.00024,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 54614, 94085,'1 ', 1.03000E-02, 2.43900E-02,   0.00045,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 54615, 94054,'1 ', 2.15830E-02, 1.58790E-02,   0.00023,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.90,   1,1.0000
 54616, 94085,'1 ', 5.48370E-03, 1.27290E-02,   0.00024,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 54617, 94142,'1 ', 2.56000E-03, 2.19560E-02,   0.00625,'                                        ',  261.00,  274.00,  287.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000
 54618, 94087,'1 ', 1.04890E-02, 2.43460E-02,   0.00046,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 54619, 54620,'1 ', 5.01430E-03, 1.32900E-02,   0.00034,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 54620, 94056,'1 ', 3.55040E-03, 1.56430E-02,   0.00027,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.00,   1,1.0000
 54621, 57848,'1 ', 5.89680E-04, 6.68020E-03,   0.06082,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.80,   1,1.0000
 54622, 95098,'1 ', 4.57200E-03, 3.33900E-02,   0.00858,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.20,   1,1.0000
 54623, 54639,'1 ', 1.60300E-02, 1.26860E-02,   0.00016,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 54623, 54653,'1 ', 4.59220E-03, 1.18050E-02,   0.00018,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 54624, 54653,'1 ', 9.33960E-03, 7.39120E-03,   0.00009,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000
 54625, 54626,'1 ', 1.39930E-02, 1.53900E-02,   0.00021,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 54625, 54653,'1 ', 6.06300E-03, 1.24070E-02,   0.00031,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 54625, 94089,'1 ', 4.55010E-03, 1.77010E-02,   0.00030,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 54627, 54633,'1 ', 1.03030E-02, 2.43980E-02,   0.00045,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 54627, 54641,'1 ', 5.49290E-03, 1.57540E-02,   0.00024,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 54628, 54629,'1 ', 1.64390E-02, 2.16050E-02,   0.00030,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 54629, 54638,'1 ', 1.73380E-02, 1.37210E-02,   0.00017,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 54629, 94087,'1 ', 1.13750E-02, 2.69370E-02,   0.00049,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.80,   1,1.0000
 54630, 54641,'1 ', 1.07750E-02, 2.74040E-02,   0.00043,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 54630, 55010,'1 ', 1.86070E-02, 2.44550E-02,   0.00034,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 54630, 94087,'1 ', 2.08820E-02, 4.27340E-02,   0.00105,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.20,   1,1.0000
 54631, 54633,'1 ', 3.65140E-02, 2.36390E-02,   0.00045,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 54631, 54635,'1 ', 1.02690E-02, 2.01250E-02,   0.00030,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 54631, 94088,'1 ', 1.22470E-02, 3.14830E-02,   0.00049,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.90,   1,1.0000
 54632, 54871,'1 ', 1.17310E-02, 2.91160E-02,   0.00048,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 54632, 94088,'1 ', 2.25210E-02, 6.77850E-02,   0.00133,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.60,   1,1.0000
 54634, 54635,'1 ', 7.19430E-03, 1.70360E-02,   0.00031,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 54634, 54637,'1 ', 2.96890E-03, 7.55030E-03,   0.00012,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 54636, 54637,'1 ', 5.17270E-03, 1.31550E-02,   0.00021,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 54636, 94087,'1 ', 8.85820E-03, 2.34780E-02,   0.00060,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.80,   1,1.0000
 54640, 54641,'1 ', 4.32630E-03, 1.00420E-02,   0.00019,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 54640, 55009,'1 ', 4.28310E-03, 1.28910E-02,   0.00025,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 54642, 94088,'1 ', 8.08230E-03, 1.45830E-02,   0.00021,'                                        ',   39.00,   41.00,   42.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.80,   1,1.0000
 54643, 54644,'1 ', 1.86990E-02, 1.47980E-02,   0.00019,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 54643, 54655,'1 ', 1.36300E-02, 2.69860E-02,   0.00040,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 54645, 54647,'1 ', 1.99060E-02, 1.57540E-02,   0.00020,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 54645, 54652,'1 ', 5.82880E-03, 9.72090E-03,   0.00014,'                                        ',   37.00,   38.90,   40.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 54646, 54648,'1 ', 6.76100E-03, 2.07410E-02,   0.00056,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 54646, 54667,'1 ', 6.42650E-03, 1.49200E-02,   0.00022,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 54646, 94148,'1 ', 6.55530E-03, 2.88820E-02,   0.00050,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000
 54648, 94060,'1 ', 6.74920E-03, 2.97370E-02,   0.00052,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.90,   1,1.0000
 54649, 54650,'1 ', 3.71690E-03, 1.32780E-02,   0.00026,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 54649, 54652,'1 ', 4.73130E-03, 1.35700E-02,   0.00021,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 54650, 94089,'1 ', 4.16340E-03, 1.59510E-02,   0.00045,'                                        ',   92.00,   96.60,  101.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 54651, 54652,'1 ', 3.51650E-03, 1.17310E-02,   0.00019,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 54651, 54656,'1 ', 7.30230E-03, 1.87710E-02,   0.00029,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 54652, 54665,'1 ', 6.17430E-03, 2.40200E-02,   0.00040,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 54653, 54654,'1 ', 7.77150E-03, 8.54760E-03,   0.00011,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 54655, 94088,'1 ', 7.56860E-03, 1.94560E-02,   0.00030,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.20,   1,1.0000
 54656, 94088,'1 ', 1.49850E-02, 3.47890E-02,   0.00052,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.10,   1,1.0000
 54657, 54661,'1 ', 4.93920E-03, 1.28010E-02,   0.00024,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 54657, 54678,'1 ', 5.77420E-03, 2.22150E-02,   0.00038,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 54658, 94089,'1 ', 2.07550E-02, 1.50040E-02,   0.00023,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 54659, 54674,'1 ', 8.57620E-03, 1.33820E-02,   0.00022,'                                        ',   37.00,   38.90,   40.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 54659, 94089,'1 ', 4.61130E-03, 1.57520E-02,   0.00034,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 54660, 54872,'1 ', 8.70760E-03, 2.33770E-02,   0.00530,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000
 54660, 95098,'1 ', 4.30950E-03, 1.72540E-02,   0.00435,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000
 54661, 94089,'1 ', 4.27460E-03, 7.94810E-03,   0.00019,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.60,   1,1.0000
 54662, 54674,'1 ', 1.29250E-02, 1.42160E-02,   0.00019,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 54663, 54664,'1 ', 1.48580E-02, 1.36850E-02,   0.00022,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 54663, 54674,'1 ', 5.14690E-03, 1.25980E-02,   0.00022,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 54664, 54665,'1 ', 2.04960E-02, 1.32690E-02,   0.00025,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 54665, 54666,'1 ', 5.35000E-03, 8.34770E-03,   0.00014,'                                        ',   37.00,   38.90,   40.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 54665, 94148,'1 ', 6.46390E-03, 2.77600E-02,   0.00051,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 54666, 54670,'1 ', 5.08740E-03, 1.16350E-02,   0.00028,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 54667, 54668,'1 ', 3.84430E-03, 9.10310E-03,   0.00017,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 54668, 54669,'1 ', 3.50680E-03, 8.05650E-03,   0.00012,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 54668, 94148,'1 ', 4.35890E-03, 1.67700E-02,   0.00029,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 54669, 54671,'1 ', 4.40820E-03, 8.19640E-03,   0.00019,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 54670, 54676,'1 ', 3.72240E-03, 1.12040E-02,   0.00022,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 54671, 94090,'1 ', 5.60390E-03, 2.15590E-02,   0.00037,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 54672, 94090,'1 ', 6.78200E-03, 2.15340E-02,   0.00038,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 54673, 54675,'1 ', 1.73150E-03, 4.45110E-03,   0.00110,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 54673, 94093,'1 ', 3.25090E-03, 1.11520E-02,   0.00267,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000
 54674, 54676,'1 ', 3.78040E-03, 8.95190E-03,   0.00016,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 54675, 54679,'1 ', 2.19960E-03, 7.54540E-03,   0.00181,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 54676, 54677,'1 ', 2.84990E-03, 8.17380E-03,   0.00013,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 54676, 54680,'1 ', 6.59230E-03, 1.56100E-02,   0.00029,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 54677, 94091,'1 ', 4.39100E-03, 1.16380E-02,   0.00030,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.90,   1,1.0000
 54678, 95099,'1 ', 7.46360E-03, 3.28850E-02,   0.00057,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000
 54679, 95098,'1 ', 1.04840E-03, 1.08910E-02,   0.00337,'                                        ',  307.00,  322.40,  337.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000
 54680, 54681,'1 ', 8.40160E-03, 2.15970E-02,   0.00033,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 54681, 94092,'1 ', 4.97370E-03, 1.42650E-02,   0.00022,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.90,   1,1.0000
 54682, 54685,'1 ', 5.05330E-03, 2.26110E-02,   0.00047,'                                        ',   92.00,   96.60,  101.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 54682, 95099,'1 ', 4.70250E-03, 2.64220E-02,   0.00049,'                                        ',  103.00,  108.20,  113.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 54683, 54684,'1 ', 1.38990E-02, 1.10000E-02,   0.00014,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 54684, 54690,'1 ', 8.22910E-03, 2.11540E-02,   0.00033,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 54684, 95102,'1 ', 4.92400E-03, 1.91550E-02,   0.00032,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 54685, 54686,'1 ', 1.11770E-02, 2.04710E-02,   0.00035,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 54685, 94092,'1 ', 5.19970E-02, 3.75880E-02,   0.00057,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.20,   1,1.0000
 54686, 54687,'1 ', 1.74410E-02, 1.91820E-02,   0.00026,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 54687, 54689,'1 ', 9.20390E-03, 2.36590E-02,   0.00037,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 54687, 94094,'1 ', 4.97000E-03, 2.10340E-02,   0.00040,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 54688, 92753,'1 ', 3.50280E-04, 3.66750E-03,   0.00690,'                                        ',  473.00,  496.60,  520.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.40,   1,1.0000
 54688, 95097,'1 ', 1.42600E-03, 9.67460E-03,   0.01761,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.30,   1,1.0000
 54689, 94095,'1 ', 1.68000E-02, 4.81840E-02,   0.00074,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000
 54690, 54691,'1 ', 1.26260E-02, 9.99200E-03,   0.00013,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 54690, 54693,'1 ', 6.41550E-03, 1.48940E-02,   0.00022,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 54692, 92753,'1 ', 1.16910E-03, 7.40450E-03,   0.01551,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.20,   1,1.0000
 54692, 95100,'1 ', 3.23060E-04, 2.64880E-03,   0.00477,'                                        ',  397.00,  416.80,  436.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 54693, 54694,'1 ', 7.30350E-03, 9.95550E-03,   0.00022,'                                        ',   37.00,   38.90,   40.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 54694, 54695,'1 ', 1.14990E-02, 2.20210E-02,   0.00035,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 54694, 54698,'1 ', 1.41610E-02, 1.55750E-02,   0.00021,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 54694, 54699,'1 ', 5.85190E-03, 1.50430E-02,   0.00023,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 54694, 94095,'1 ', 4.93780E-03, 1.72880E-02,   0.00048,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.40,   1,1.0000
 54695, 54696,'1 ', 1.14740E-02, 9.08040E-03,   0.00011,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 54697, 54705,'1 ', 1.72780E-02, 3.91920E-02,   0.00078,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000
 54697, 54708,'1 ', 3.40530E-02, 7.90590E-02,   0.00118,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000
 54697, 94095,'1 ', 5.80520E-03, 3.56900E-02,   0.00064,'                                        ',  110.00,  115.50,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.30,   1,1.0000
 54699, 54700,'1 ', 4.18690E-03, 1.06480E-02,   0.00017,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 54700, 54701,'1 ', 2.27030E-02, 1.64120E-02,   0.00025,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 54700, 54717,'1 ', 1.26390E-02, 4.17080E-02,   0.00068,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000
 54700, 94095,'1 ', 1.78330E-02, 4.58410E-02,   0.00071,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.80,   1,1.0000
 54702, 54705,'1 ', 1.26640E-02, 1.72620E-02,   0.00038,'                                        ',   37.00,   38.90,   40.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 54703, 54718,'1 ', 2.73520E-02, 3.72850E-02,   0.00083,'                                        ',   37.00,   38.90,   40.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000
 54703, 57768,'1 ', 2.17900E-02, 4.05160E-02,   0.00095,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000
 54703, 57778,'1 ', 8.66540E-03, 3.86130E-02,   0.00066,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000
 54704, 54705,'1 ', 1.08290E-02, 1.57790E-02,   0.00036,'                                        ',   39.00,   41.00,   42.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 54706, 54713,'1 ', 1.33800E-02, 2.73820E-02,   0.00067,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000
 54706, 94068,'1 ', 8.74250E-03, 2.07020E-02,   0.00038,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.40,   1,1.0000
 54707, 94097,'1 ', 1.29200E-02, 1.69800E-02,   0.00023,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 54708, 94096,'1 ', 6.70730E-03, 2.60930E-02,   0.00044,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 54709, 54710,'1 ', 1.77150E-03, 4.45300E-03,   0.00115,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 54709, 54711,'1 ', 9.14000E-04, 3.13530E-03,   0.00075,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 54711, 54737,'1 ', 2.69850E-03, 9.77120E-03,   0.00210,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000
 54712, 54713,'1 ', 6.46890E-03, 1.66290E-02,   0.00026,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 54712, 54714,'1 ', 7.36120E-03, 1.70900E-02,   0.00025,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 54712, 54722,'1 ', 1.08840E-02, 1.16240E-02,   0.00025,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 54712, 94068,'1 ', 1.09430E-02, 2.81300E-02,   0.00044,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.70,   1,1.0000
 54713, 54721,'1 ', 6.38190E-03, 1.83040E-02,   0.00028,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 54714, 54715,'1 ', 7.25970E-03, 1.62870E-02,   0.00026,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 54715, 54717,'1 ', 1.57810E-02, 3.38170E-02,   0.00059,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000
 54715, 94097,'1 ', 9.86040E-03, 2.28920E-02,   0.00034,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.40,   1,1.0000
 54718, 54719,'1 ', 4.12830E-02, 4.14040E-02,   0.00067,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000
 54719, 94210,'1 ', 2.44080E-02, 7.49560E-02,   0.00141,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000
 54720, 54744,'1 ', 6.16140E-03, 1.54880E-02,   0.00401,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000
 54721, 54728,'1 ', 2.73870E-02, 2.14670E-02,   0.00028,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 54723, 54730,'1 ', 2.30670E-02, 1.82550E-02,   0.00023,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 54723, 94102,'1 ', 1.47960E-02, 1.94460E-02,   0.00027,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 54723, 94107,'1 ', 1.33490E-02, 2.73170E-02,   0.00067,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000
 54724, 54731,'1 ', 1.61420E-03, 4.26610E-03,   0.00100,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 54724, 54732,'1 ', 1.38270E-03, 3.71920E-03,   0.00104,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 54725, 54734,'1 ', 1.63900E-02, 3.13880E-02,   0.00049,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000
 54725, 94100,'1 ', 2.40600E-02, 6.11880E-02,   0.00097,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.70,   1,1.0000
 54726, 94103,'1 ', 1.84590E-02, 1.46090E-02,   0.00018,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 54727, 54737,'1 ', 1.77420E-03, 7.50900E-03,   0.00169,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 54727, 55092,'1 ', 3.39680E-03, 1.58420E-02,   0.00392,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000
 54728, 54729,'1 ', 2.64730E-02, 2.64790E-02,   0.00036,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 54729, 94102,'1 ', 1.34740E-02, 2.42180E-02,   0.00043,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 54730, 94100,'1 ', 3.52320E-02, 2.78820E-02,   0.00035,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.50,   1,1.0000
 54732, 54733,'1 ', 1.17800E-03, 4.10520E-03,   0.00095,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 54733, 55077,'1 ', 3.60670E-03, 9.81950E-03,   0.00216,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000
 54733, 55078,'1 ', 3.74400E-03, 1.00710E-02,   0.00282,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000
 54734, 94204,'1 ', 1.19350E-02, 4.64290E-02,   0.00078,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000
 54735, 94101,'1 ', 4.66180E-02, 3.53200E-02,   0.00049,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.00,   1,1.0000
 54736, 94097,'1 ', 1.57850E-02, 4.05760E-02,   0.00063,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.50,   1,1.0000
 54739, 94104,'1 ', 4.47380E-03, 2.41170E-02,   0.00049,'                                        ',  103.00,  108.20,  113.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.70,   1,1.0000
 54739, 94107,'1 ', 1.81250E-02, 4.60940E-02,   0.00073,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000
 54739, 94108,'1 ', 3.04150E-02, 6.39250E-02,   0.00116,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000
 54740, 94105,'1 ', 1.93890E-02, 1.37340E-02,   0.00022,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 54741, 54743,'1 ', 1.97950E-03, 6.79050E-03,   0.00163,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 54741, 54744,'1 ', 1.36320E-03, 4.26100E-03,   0.00123,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 54742, 94106,'1 ', 3.67950E-02, 4.00770E-02,   0.00055,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000
 54742, 94205,'1 ', 3.36960E-02, 5.61970E-02,   0.00082,'                                        ',   37.00,   38.90,   40.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000
 54743, 54746,'1 ', 6.18130E-03, 2.34960E-02,   0.00658,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000
 54745, 54746,'1 ', 4.92940E-03, 1.93740E-02,   0.00507,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000
 54746, 55075,'1 ', 4.33970E-03, 1.83670E-02,   0.00413,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000
 54746, 92729,'1 ', 3.46270E-03, 5.57270E-02,   0.01821,'                                        ',  418.00,  438.90,  459.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  15.40,   1,1.0000
 54747, 54751,'1 ', 2.18190E-03, 2.09480E-02,   0.00609,'                                        ',  284.00,  298.20,  312.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000
 54747, 54757,'1 ', 1.17270E-02, 3.51190E-02,   0.00791,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.10,   1,1.0000
 54747, 56782,'1 ', 3.57000E-03, 3.24720E-02,   0.00820,'                                        ',  261.00,  274.00,  287.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.90,   1,1.0000
 54747, 92729,'1 ', 6.68820E-03, 4.01440E-02,   0.01216,'                                        ',  219.00,  229.90,  240.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  10.70,   1,1.0000
 54747, 94914,'1 ', 3.58130E-02, 1.90650E-01,   0.04433,'                                        ',  185.00,  194.20,  203.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  44.70,   1,1.0000
 54748, 94787,'1 ', 3.14010E-02, 7.28910E-02,   0.00139,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000
 54749, 54750,'1 ', 1.66450E-02, 2.80400E-02,   0.00040,'                                        ',   37.00,   38.90,   40.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 54749, 94112,'1 ', 1.84830E-02, 4.37670E-02,   0.00080,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000
 54751, 54873,'1 ', 2.60680E-03, 2.09420E-02,   0.00589,'                                        ',  250.00,  262.50,  275.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000
 54751, 92729,'1 ', 6.92240E-03, 4.38480E-02,   0.01190,'                                        ',  219.00,  229.90,  240.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  11.10,   1,1.0000
 54752, 54753,'1 ', 3.80780E-04, 3.32240E-03,   0.00091,'                                        ',  261.00,  274.00,  287.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 54753, 54754,'1 ', 1.18180E-03, 4.73150E-03,   0.00119,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 54753, 92729,'1 ', 2.90450E-03, 2.78860E-02,   0.00811,'                                        ',  284.00,  298.20,  312.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.30,   1,1.0000
 54754, 54758,'1 ', 1.52480E-03, 6.20480E-03,   0.00151,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 54755, 54756,'1 ', 1.61290E-03, 4.26270E-03,   0.00100,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 54755, 54757,'1 ', 3.66780E-03, 1.25820E-02,   0.00301,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000
 54755, 54759,'1 ', 2.08810E-04, 3.12470E-03,   0.00105,'                                        ',  399.00,  418.90,  438.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 54755, 92729,'1 ', 1.59790E-03, 1.82660E-02,   0.00557,'                                        ',  325.00,  341.20,  357.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.90,   1,1.0000
 54756, 54757,'1 ', 2.50570E-03, 8.44220E-03,   0.00210,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000
 54757, 54758,'1 ', 2.32380E-03, 9.30350E-03,   0.00234,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000
 54757, 56774,'1 ', 5.39370E-03, 1.95310E-02,   0.00419,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000
 54757, 92729,'1 ', 1.15200E-03, 1.22090E-02,   0.00362,'                                        ',  307.00,  322.40,  337.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.20,   1,1.0000
 54758, 54760,'1 ', 4.89320E-03, 1.29320E-02,   0.00303,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000
 54759, 54760,'1 ', 2.59210E-04, 3.77520E-03,   0.00121,'                                        ',  388.00,  407.40,  426.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 54759, 54765,'1 ', 2.45710E-03, 6.49360E-03,   0.00152,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 54760, 54764,'1 ', 4.60550E-04, 3.61110E-03,   0.00165,'                                        ',  381.00,  400.10,  419.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 54762, 94113,'1 ', 3.08410E-02, 2.41740E-02,   0.00031,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.30,   1,1.0000
 54763, 54764,'1 ', 9.20360E-04, 3.61720E-03,   0.00095,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 54764, 94114,'1 ', 1.19660E-03, 4.70310E-03,   0.00123,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.20,   1,1.0000
 54765, 54780,'1 ', 2.90100E-03, 9.77410E-03,   0.00243,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000
 54766, 54767,'1 ', 3.38180E-03, 1.30100E-02,   0.00022,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 54766, 94113,'1 ', 1.69770E-02, 3.20860E-02,   0.00052,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.90,   1,1.0000
 54766, 94120,'1 ', 3.47100E-03, 1.75580E-02,   0.00031,'                                        ',   95.00,   99.80,  104.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 54767, 94116,'1 ', 3.20660E-03, 1.70850E-02,   0.00030,'                                        ',   96.00,  100.80,  105.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.10,   1,1.0000
 54768, 54769,'1 ', 1.45190E-03, 4.84350E-03,   0.00123,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 54768, 54775,'1 ', 1.09950E-03, 4.40180E-03,   0.00111,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 54769, 54770,'1 ', 1.92880E-03, 5.17810E-03,   0.00117,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 54769, 94074,'1 ', 1.13230E-03, 8.14540E-03,   0.00216,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.00,   1,1.0000
 54769, 94114,'1 ', 6.44570E-04, 4.70720E-03,   0.00121,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.20,   1,1.0000
 54770, 54777,'1 ', 1.85030E-03, 5.15960E-03,   0.00108,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 54771, 54779,'1 ', 2.14860E-02, 1.58080E-02,   0.00023,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 54771, 94117,'1 ', 2.03400E-02, 1.47040E-02,   0.00022,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.90,   1,1.0000
 54772, 54773,'1 ', 7.37410E-04, 2.95230E-03,   0.00074,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 54772, 92630,'1 ', 2.73810E-03, 1.47170E-02,   0.00362,'                                        ',  191.00,  200.60,  210.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.50,   1,1.0000
 54773, 54776,'1 ', 1.21160E-03, 4.93020E-03,   0.00120,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 54774, 94119,'1 ', 1.59690E-02, 1.56240E-02,   0.00022,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.90,   1,1.0000
 54775, 54776,'1 ', 9.28170E-04, 3.92830E-03,   0.00088,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 54778, 54794,'1 ', 1.13590E-03, 3.97440E-03,   0.00132,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 54779, 94121,'1 ', 6.43010E-03, 1.23140E-02,   0.00019,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.70,   1,1.0000
 54780, 92630,'1 ', 2.85150E-03, 1.16030E-02,   0.00283,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.80,   1,1.0000
 54781, 54806,'1 ', 4.12040E-04, 5.02090E-03,   0.00166,'                                        ',  347.00,  364.40,  381.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 54781, 54820,'1 ', 3.97970E-04, 3.82080E-03,   0.00111,'                                        ',  284.00,  298.20,  312.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 54782, 94123,'1 ', 1.52490E-02, 1.62840E-02,   0.00034,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 54783, 54784,'1 ', 6.75450E-05, 8.05770E-04,   0.01370,'                                        ', 1190.00, 1249.50, 1309.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 54783, 54809,'1 ', 5.21260E-05, 6.56580E-04,   0.01001,'                                        ', 1190.00, 1249.50, 1309.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 54785, 54788,'1 ', 8.33510E-03, 1.97370E-02,   0.00036,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 54785, 54802,'1 ', 4.84700E-03, 1.28470E-02,   0.00033,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 54785, 94128,'1 ', 1.36120E-02, 4.09710E-02,   0.00080,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000
 54786, 54796,'1 ', 9.32100E-04, 6.56150E-03,   0.00373,'                                        ',  381.00,  400.10,  419.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000
 54786, 54806,'1 ', 3.39980E-04, 4.54690E-03,   0.00124,'                                        ',  347.00,  364.40,  381.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 54787, 94128,'1 ', 3.49630E-02, 6.50110E-02,   0.00152,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000
 54788, 54850,'1 ', 1.08070E-02, 2.77790E-02,   0.00043,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 54789, 54796,'1 ', 4.03390E-03, 1.38380E-02,   0.00332,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000
 54789, 54803,'1 ', 3.19230E-03, 8.43670E-03,   0.00197,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000
 54789, 57439,'1 ', 1.70170E-03, 1.54780E-02,   0.00391,'                                        ',  261.00,  274.00,  287.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000
 54789, 93982,'1 ', 2.73450E-03, 1.89720E-02,   0.00541,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.90,   1,1.0000
 54790, 54791,'1 ', 1.15770E-03, 3.05950E-03,   0.00072,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 54792, 54793,'1 ', 8.14270E-04, 3.44620E-03,   0.00078,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 54792, 54795,'1 ', 2.00520E-03, 8.27910E-03,   0.00196,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000
 54793, 54794,'1 ', 9.83190E-04, 4.00080E-03,   0.00097,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 54795, 92630,'1 ', 1.92570E-03, 7.49170E-03,   0.00200,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.90,   1,1.0000
 54796, 54803,'1 ', 8.50160E-04, 5.38460E-03,   0.00146,'                                        ',  219.00,  229.90,  240.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 54796, 92630,'1 ', 5.71060E-03, 1.86260E-02,   0.00494,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.60,   1,1.0000
 54797, 54803,'1 ', 8.34530E-04, 9.39070E-03,   0.00247,'                                        ',  307.00,  322.40,  337.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000
 54797, 57442,'1 ', 3.23300E-04, 3.04300E-03,   0.00092,'                                        ',  284.00,  298.20,  312.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 54798, 94129,'1 ', 2.65530E-02, 2.10140E-02,   0.00026,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.10,   1,1.0000
 54799, 94128,'1 ', 1.93360E-02, 1.59150E-02,   0.00032,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.10,   1,1.0000
 54799, 94130,'1 ', 1.02940E-02, 2.95250E-02,   0.00045,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 54800, 54804,'1 ', 4.53270E-04, 2.87080E-03,   0.00078,'                                        ',  219.00,  229.90,  240.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 54800, 94124,'1 ', 1.78270E-03, 7.13710E-03,   0.00180,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.70,   1,1.0000
 54801, 94127,'1 ', 1.60470E-02, 1.37150E-02,   0.00026,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.90,   1,1.0000
 54802, 94131,'1 ', 3.76100E-03, 1.44100E-02,   0.00041,'                                        ',   92.00,   96.60,  101.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 54804, 57442,'1 ', 2.88960E-03, 1.63630E-02,   0.00406,'                                        ',  193.00,  202.60,  212.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000
 54804, 92630,'1 ', 2.19830E-03, 6.83640E-03,   0.00143,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.50,   1,1.0000
 54805, 92631,'1 ', 1.82940E-02, 1.18440E-02,   0.00023,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.80,   1,1.0000
 54808, 94132,'1 ', 5.92910E-03, 1.70050E-02,   0.00026,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.00,   1,1.0000
 54808, 94133,'1 ', 2.53880E-03, 1.01600E-02,   0.00021,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 54809, 54810,'1 ', 3.41570E-05, 4.61810E-04,   0.00813,'                                        ', 1306.00, 1371.30, 1436.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 54810, 54811,'1 ', 4.64690E-05, 6.36710E-04,   0.01092,'                                        ', 1306.00, 1371.30, 1436.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 54811, 54814,'1 ', 4.82580E-05, 7.85240E-04,   0.01225,'                                        ', 1419.00, 1489.90, 1560.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 54812, 94134,'1 ', 2.17580E-02, 1.72190E-02,   0.00022,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.90,   1,1.0000
 54813, 94134,'1 ', 2.45070E-03, 1.18240E-02,   0.00021,'                                        ',   92.00,   96.60,  101.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.80,   1,1.0000
 54814, 54817,'1 ', 7.67820E-05, 8.12350E-04,   0.01215,'                                        ', 1097.00, 1151.90, 1206.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 54814, 54817,'2 ', 7.67820E-05, 8.12350E-04,   0.01215,'                                        ', 1097.00, 1151.90, 1206.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 54815, 54842,'1 ', 2.31630E-03, 6.13910E-03,   0.00016,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 54815, 94043,'1 ', 2.08960E-03, 6.41030E-03,   0.00017,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.50,   1,1.0000
 54816, 54828,'1 ', 9.99210E-03, 1.00920E-02,   0.00013,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 54817, 54847,'1 ', 1.00680E-04, 1.69630E-03,   0.03076,'                                        ', 1536.00, 1612.80, 1689.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000
 54818, 54819,'1 ', 1.61340E-03, 4.26390E-03,   0.00100,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 54818, 94135,'1 ', 1.89610E-03, 4.56920E-03,   0.00129,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.20,   1,1.0000
 54819, 54821,'1 ', 1.24520E-03, 3.29090E-03,   0.00077,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 54820, 54821,'1 ', 1.22650E-03, 3.44030E-03,   0.00089,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 54820, 94135,'1 ', 5.05940E-03, 1.33710E-02,   0.00313,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.10,   1,1.0000
 54822, 54830,'1 ', 7.81410E-03, 2.00870E-02,   0.00031,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 54822, 94136,'1 ', 8.05880E-03, 3.29360E-02,   0.00067,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.30,   1,1.0000
 54823, 54828,'1 ', 7.44280E-03, 1.89280E-02,   0.00030,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 54823, 54832,'1 ', 1.45720E-02, 1.60270E-02,   0.00021,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 54824, 54825,'1 ', 4.88070E-03, 1.25460E-02,   0.00019,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 54824, 54840,'1 ', 8.86550E-03, 1.75530E-02,   0.00026,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 54824, 94136,'1 ', 5.79590E-03, 2.36870E-02,   0.00048,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.60,   1,1.0000
 54825, 54829,'1 ', 1.60310E-02, 1.76320E-02,   0.00024,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 54826, 94143,'1 ', 2.12130E-02, 1.66270E-02,   0.00021,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 54827, 54828,'1 ', 1.05620E-02, 1.17190E-02,   0.00023,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 54828, 54841,'1 ', 7.78620E-03, 1.66850E-02,   0.00029,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 54828, 94138,'1 ', 4.60540E-03, 1.82710E-02,   0.00052,'                                        ',   95.00,   99.80,  104.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.50,   1,1.0000
 54830, 54837,'1 ', 6.59130E-03, 1.22560E-02,   0.00029,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 54831, 54836,'1 ', 5.64600E-03, 1.61930E-02,   0.00025,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 54831, 94141,'1 ', 4.24050E-03, 1.63140E-02,   0.00028,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 54833, 54834,'1 ', 1.44570E-02, 1.44600E-02,   0.00020,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 54834, 94139,'1 ', 5.88290E-03, 1.51230E-02,   0.00023,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.90,   1,1.0000
 54835, 54849,'1 ', 1.31430E-02, 2.21400E-02,   0.00032,'                                        ',   37.00,   38.90,   40.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 54835, 94139,'1 ', 8.18920E-03, 3.64910E-02,   0.00062,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.30,   1,1.0000
 54835, 94140,'1 ', 1.12400E-02, 3.22390E-02,   0.00050,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000
 54836, 54837,'1 ', 5.40130E-03, 1.25400E-02,   0.00019,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 54838, 54844,'1 ', 1.05150E-03, 4.09050E-03,   0.00109,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 54839, 54840,'1 ', 1.20370E-02, 9.43530E-03,   0.00012,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 54841, 54842,'1 ', 3.11180E-03, 8.22600E-03,   0.00015,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 54841, 54848,'1 ', 1.37020E-02, 1.08440E-02,   0.00014,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 54843, 54845,'1 ', 3.25960E-03, 1.73670E-02,   0.00030,'                                        ',   96.00,  100.80,  105.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 54843, 94140,'1 ', 2.71030E-03, 1.34480E-02,   0.00032,'                                        ',  103.00,  108.20,  113.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.00,   1,1.0000
 54844, 54846,'1 ', 1.70430E-03, 6.69830E-03,   0.00175,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 54845, 94141,'1 ', 2.83820E-02, 3.12170E-02,   0.00042,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 54846, 54851,'1 ', 1.34110E-03, 4.60040E-03,   0.00110,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 54849, 93999,'1 ', 7.84140E-03, 1.94630E-02,   0.00032,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.20,   1,1.0000
 54851, 94142,'1 ', 1.96530E-03, 6.11180E-03,   0.00128,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.40,   1,1.0000
 54852, 54853,'1 ', 3.91230E-03, 1.29110E-02,   0.00021,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 54852, 94143,'1 ', 4.44790E-03, 1.58890E-02,   0.00032,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.10,   1,1.0000
 54853, 54856,'1 ', 8.06580E-03, 2.05120E-02,   0.00032,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 54854, 54857,'1 ', 1.36420E-03, 5.77360E-03,   0.00130,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 54854, 94142,'1 ', 1.68650E-03, 6.74920E-03,   0.00228,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.90,   1,1.0000
 54855, 54856,'1 ', 4.61290E-03, 1.07080E-02,   0.00020,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 54855, 94145,'1 ', 5.53970E-03, 2.46850E-02,   0.00042,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.60,   1,1.0000
 54858, 54859,'1 ', 7.27170E-03, 1.16070E-02,   0.00027,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 54859, 94144,'1 ', 9.50920E-03, 2.36020E-02,   0.00039,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.50,   1,1.0000
 54860, 54861,'1 ', 1.62620E-03, 5.42490E-03,   0.00009,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000
 54860, 94146,'1 ', 2.02760E-03, 4.63710E-03,   0.00011,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.30,   1,1.0000
 54861, 94143,'1 ', 3.94170E-03, 1.53340E-02,   0.00026,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.00,   1,1.0000
 54862, 54864,'1 ', 1.35880E-02, 1.49460E-02,   0.00020,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 54864, 54866,'1 ', 1.47540E-02, 1.47970E-02,   0.00024,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 54865, 94041,'1 ', 1.14620E-02, 2.73390E-02,   0.00061,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.00,   1,1.0000
 54866, 54868,'1 ', 1.77340E-02, 1.45960E-02,   0.00030,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 54866, 94041,'1 ', 9.40080E-03, 2.18250E-02,   0.00032,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.30,   1,1.0000
 54867, 54868,'1 ', 4.73950E-03, 9.28850E-03,   0.00014,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 54867, 94024,'1 ', 9.99780E-03, 1.09960E-02,   0.00015,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.60,   1,1.0000
 54867, 94147,'1 ', 5.81250E-03, 1.47230E-02,   0.00029,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.00,   1,1.0000
 54868, 54869,'1 ', 1.09540E-02, 1.31130E-02,   0.00022,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 54870, 94040,'1 ', 5.96790E-03, 7.84350E-03,   0.00011,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.40,   1,1.0000
 54872, 94062,'1 ', 9.03540E-04, 1.00060E-02,   0.00325,'                                        ',  325.00,  341.20,  357.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.80,   1,1.0000
 54874, 94033,'1 ', 8.35840E-03, 2.39730E-02,   0.00037,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.40,   1,1.0000
 54874, 94035,'1 ', 7.19300E-03, 1.40970E-02,   0.00021,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.80,   1,1.0000
 54875, 94062,'1 ', 6.08940E-03, 2.20500E-02,   0.00473,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.00,   1,1.0000
 54876, 94065,'1 ', 3.23960E-03, 1.99170E-02,   0.00036,'                                        ',  110.00,  115.50,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.30,   1,1.0000
 54878, 94086,'1 ', 3.37890E-03, 1.31450E-02,   0.00351,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.30,   1,1.0000
 54879, 94088,'1 ', 1.19830E-02, 3.08040E-02,   0.00048,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.90,   1,1.0000
 54880, 94021,'1 ', 8.60330E-05, 1.05840E-03,   0.00197,'                                        ',  528.00,  554.40,  580.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.70,   1,1.0000
 54880, 94061,'1 ', 5.54570E-04, 3.74180E-03,   0.00689,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.50,   1,1.0000
 54881, 54883,'1 ', 1.15330E-02, 4.03530E-02,   0.00084,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000
 54881, 54884,'1 ', 1.47100E-01, 1.47550E-01,   0.00239,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.90,   1,1.0000
 54881, 92702,'1 ', 9.78570E-02, 3.34420E-01,   0.00728,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  23.90,   1,1.0000
 54882, 54883,'1 ', 4.04140E-02, 4.08190E-02,   0.00054,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000
 54882, 55391,'1 ', 4.64360E-01, 5.11290E-01,   0.00683,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.10,   1,1.0000
 54883, 57022,'1 ', 1.59930E-01, 4.58970E-01,   0.00706,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.60,   1,1.0000
 54884, 56958,'1 ', 3.66030E-01, 4.02850E-01,   0.00538,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.20,   1,1.0000
 54885, 54887,'1 ', 2.70190E-03, 6.79180E-03,   0.00176,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 54885, 54888,'1 ', 2.34380E-02, 6.19530E-02,   0.01450,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.60,   1,1.0000
 54886, 94154,'1 ', 6.29670E-03, 1.44660E-02,   0.00022,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 54886, 94972,'1 ', 1.32660E-01, 3.80650E-01,   0.00586,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.90,   1,1.0000
 54886, 94992,'1 ', 1.42000E-01, 5.52920E-01,   0.00924,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.70,   1,1.0000
 54887, 54888,'1 ', 2.53180E-02, 6.69240E-02,   0.01567,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.80,   1,1.0000
 54888, 92739,'1 ', 2.48480E-02, 1.08210E-01,   0.03085,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  28.20,   1,1.0000
 54888, 94971,'1 ', 2.36320E-02, 9.62040E-02,   0.02345,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.10,   1,1.0000
 54889, 54890,'1 ', 1.58950E-02, 4.11950E-02,   0.00078,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000
 54889, 94797,'1 ', 7.77450E-02, 1.78630E-01,   0.00271,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.70,   1,1.0000
 54890, 56582,'1 ', 5.37830E-02, 1.70790E-01,   0.00299,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.90,   1,1.0000
 54891, 94164,'1 ', 4.50460E-02, 1.06670E-01,   0.00195,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000
 54892, 54893,'1 ', 1.21010E-01, 8.90350E-02,   0.00130,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000
 54892, 93969,'1 ', 1.80230E-01, 1.42650E-01,   0.00180,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.70,   1,1.0000
 54893, 94155,'1 ', 3.64770E-02, 7.66670E-02,   0.00140,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000
 54894, 54896,'1 ', 3.62070E-03, 2.64420E-02,   0.00680,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.50,   1,1.0000
 54894, 94163,'1 ', 4.20670E-03, 1.71180E-02,   0.00417,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000
 54895, 54903,'1 ', 1.12860E-02, 4.61260E-02,   0.00093,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000
 54895, 94155,'1 ', 9.46210E-03, 4.56530E-02,   0.00081,'                                        ',   92.00,   96.60,  101.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.90,   1,1.0000
 54896, 54898,'1 ', 2.07150E-03, 7.53600E-03,   0.00231,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000
 54896, 54901,'1 ', 2.21390E-03, 7.45910E-03,   0.00185,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 54896, 54902,'1 ', 3.27730E-03, 1.14220E-02,   0.00265,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000
 54896, 94163,'1 ', 5.37910E-03, 4.12160E-02,   0.01104,'                                        ',  238.00,  249.90,  261.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.30,   1,1.0000
 54897, 94156,'1 ', 3.52140E-02, 2.78680E-02,   0.00035,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 54898, 54899,'1 ', 8.97960E-04, 3.65400E-03,   0.00089,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 54899, 54958,'1 ', 9.87120E-04, 5.44120E-03,   0.00127,'                                        ',  191.00,  200.60,  210.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 54899, 54959,'1 ', 1.09620E-03, 3.76040E-03,   0.00090,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 54900, 94156,'1 ', 2.45780E-02, 1.88520E-02,   0.00025,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.10,   1,1.0000
 54901, 54902,'1 ', 1.26780E-03, 3.67210E-03,   0.00089,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 54903, 94171,'1 ', 2.36550E-02, 5.36570E-02,   0.00107,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000
 54904, 54906,'1 ', 5.18550E-02, 1.08990E-01,   0.00199,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.10,   1,1.0000
 54904, 58541,'1 ', 3.71020E-02, 1.81150E-01,   0.00380,'                                        ',   96.00,  100.80,  105.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.70,   1,1.0000
 54904, 94161,'1 ', 9.24170E-02, 1.81140E-01,   0.00272,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.50,   1,1.0000
 54905, 54915,'1 ', 5.01890E-02, 9.93720E-02,   0.00146,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000
 54907, 94164,'1 ', 9.55030E-02, 7.55820E-02,   0.00095,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000
 54908, 54911,'1 ', 8.29900E-03, 2.15450E-02,   0.00523,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000
 54908, 54990,'1 ', 5.17110E-03, 1.38830E-02,   0.00315,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000
 54909, 54911,'1 ', 3.04890E-03, 1.47960E-02,   0.00338,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000
 54909, 55022,'1 ', 5.18960E-03, 1.87920E-02,   0.00403,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000
 54910, 54911,'1 ', 1.05650E-03, 1.11960E-02,   0.00332,'                                        ',  307.00,  322.40,  337.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000
 54910, 54912,'1 ', 2.11970E-03, 1.57030E-02,   0.00805,'                                        ',  381.00,  400.10,  419.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000
 54910, 57882,'1 ', 2.58590E-03, 1.03530E-02,   0.00261,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000
 54912, 54913,'1 ', 8.96860E-03, 2.92530E-02,   0.00777,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.30,   1,1.0000
 54912, 57890,'1 ', 7.26750E-03, 2.76250E-02,   0.00773,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.10,   1,1.0000
 54912, 58550,'1 ', 7.66640E-03, 3.41630E-02,   0.00928,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.70,   1,1.0000
 54912, 92647,'1 ', 8.61980E-03, 9.07440E-02,   0.05103,'                                        ',  476.00,  499.80,  523.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  33.20,   1,1.0000
 54913, 54914,'1 ', 8.47070E-03, 2.23870E-02,   0.00524,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000
 54914, 54925,'1 ', 5.74960E-03, 1.54360E-02,   0.00350,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000
 54915, 54916,'1 ', 2.33610E-02, 4.17260E-02,   0.00062,'                                        ',   39.00,   41.00,   42.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000
 54915, 94164,'1 ', 3.71020E-02, 9.80800E-02,   0.00178,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000
 54916, 94162,'1 ', 9.20410E-03, 2.06500E-02,   0.00033,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 54917, 54924,'1 ', 8.66710E-04, 2.29060E-03,   0.00054,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 54918, 54920,'1 ', 1.20840E-02, 1.71550E-02,   0.00028,'                                        ',   35.00,   36.80,   38.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 54919, 94164,'1 ', 7.01090E-02, 4.53890E-02,   0.00086,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000
 54920, 94165,'1 ', 9.10030E-03, 2.15490E-02,   0.00039,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 54922, 94162,'1 ', 9.12720E-03, 3.04470E-02,   0.00048,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.90,   1,1.0000
 54922, 94165,'1 ', 4.32850E-03, 1.90710E-02,   0.00033,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 54923, 54930,'1 ', 1.12030E-03, 6.43650E-03,   0.00182,'                                        ',  205.00,  215.20,  225.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 54923, 94163,'1 ', 1.40230E-03, 1.12660E-02,   0.00317,'                                        ',  250.00,  262.50,  275.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.90,   1,1.0000
 54924, 54926,'1 ', 1.38710E-03, 3.66590E-03,   0.00086,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 54924, 54927,'1 ', 1.31210E-03, 3.65890E-03,   0.00077,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 54925, 54926,'1 ', 2.17680E-03, 5.75280E-03,   0.00135,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 54926, 54927,'1 ', 9.20790E-04, 2.56770E-03,   0.00054,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 54927, 54930,'1 ', 2.04630E-03, 6.89450E-03,   0.00171,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 54928, 94167,'1 ', 1.79230E-02, 2.14550E-02,   0.00036,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.30,   1,1.0000
 54929, 54932,'1 ', 1.05510E-03, 7.24230E-03,   0.00211,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000
 54929, 94163,'1 ', 2.12080E-03, 1.70380E-02,   0.00479,'                                        ',  250.00,  262.50,  275.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.40,   1,1.0000
 54931, 94169,'1 ', 1.70870E-02, 1.10620E-02,   0.00021,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.70,   1,1.0000
 54932, 54939,'1 ', 1.75180E-03, 6.88490E-03,   0.00180,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 54932, 54941,'1 ', 1.68490E-03, 8.73400E-03,   0.00213,'                                        ',  185.00,  194.20,  203.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000
 54933, 54938,'1 ', 1.03080E-02, 2.95640E-02,   0.00045,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 54933, 94168,'1 ', 6.60030E-03, 3.16820E-02,   0.00095,'                                        ',  110.00,  115.50,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.60,   1,1.0000
 54934, 92802,'1 ', 2.63270E-02, 1.70440E-02,   0.00032,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.10,   1,1.0000
 54935, 54936,'1 ', 1.30400E-03, 1.01630E-02,   0.00304,'                                        ',  250.00,  262.50,  275.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000
 54935, 54945,'1 ', 1.54890E-03, 7.91740E-03,   0.00216,'                                        ',  191.00,  200.60,  210.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000
 54936, 54937,'1 ', 2.81120E-03, 1.54960E-02,   0.00362,'                                        ',  191.00,  200.60,  210.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000
 54936, 54941,'1 ', 2.10570E-03, 7.44290E-03,   0.00168,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 54937, 94163,'1 ', 2.28090E-03, 1.53010E-02,   0.00369,'                                        ',  219.00,  229.90,  240.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.70,   1,1.0000
 54938, 94172,'1 ', 1.40630E-02, 2.34870E-02,   0.00040,'                                        ',   39.00,   41.00,   42.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 54939, 54944,'1 ', 2.10690E-03, 8.28060E-03,   0.00217,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000
 54940, 94173,'1 ', 1.01050E-02, 1.81620E-02,   0.00033,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 54941, 54946,'1 ', 2.70280E-03, 1.87520E-02,   0.00535,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000
 54942, 94174,'1 ', 6.84280E-03, 2.62180E-02,   0.00074,'                                        ',   92.00,   96.60,  101.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000
 54942, 94178,'1 ', 3.07040E-02, 5.51880E-02,   0.00099,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000
 54943, 54945,'1 ', 1.16910E-03, 5.67370E-03,   0.00130,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 54943, 54987,'1 ', 8.97450E-04, 3.65190E-03,   0.00089,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 54943, 55005,'1 ', 2.77610E-03, 1.99700E-02,   0.00529,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000
 54944, 54990,'1 ', 1.70000E-03, 5.94840E-03,   0.00197,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 54946, 54991,'1 ', 1.85870E-03, 7.23070E-03,   0.00193,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 54946, 54992,'1 ', 9.09400E-04, 4.64850E-03,   0.00127,'                                        ',  191.00,  200.60,  210.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 54947, 54951,'1 ', 8.69330E-03, 5.28330E-02,   0.00097,'                                        ',  110.00,  115.50,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000
 54947, 54957,'1 ', 1.16950E-02, 2.71510E-02,   0.00040,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 54947, 94157,'1 ', 6.73940E-03, 3.61950E-02,   0.00086,'                                        ',  110.00,  115.50,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.70,   1,1.0000
 54948, 54950,'1 ', 1.36920E-02, 2.68340E-02,   0.00040,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 54949, 94178,'1 ', 4.35530E-02, 3.41390E-02,   0.00044,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000
 54950, 54951,'1 ', 7.83820E-03, 2.58660E-02,   0.00042,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 54950, 54973,'1 ', 2.74310E-02, 2.98780E-02,   0.00041,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 54951, 54952,'1 ', 1.98630E-02, 1.52360E-02,   0.00020,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 54951, 54953,'1 ', 2.01980E-02, 2.65470E-02,   0.00036,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 54951, 54955,'1 ', 2.44910E-02, 2.47360E-02,   0.00033,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 54951, 94178,'1 ', 9.28040E-02, 9.37380E-02,   0.00124,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000
 54953, 54954,'1 ', 2.57790E-02, 2.04010E-02,   0.00026,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 54955, 54956,'1 ', 1.59290E-02, 1.24860E-02,   0.00016,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 54955, 55026,'1 ', 1.75600E-02, 1.75640E-02,   0.00024,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 54955, 55027,'1 ', 3.27450E-02, 3.56660E-02,   0.00049,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000
 54957, 93971,'1 ', 2.00120E-02, 4.64610E-02,   0.00069,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.70,   1,1.0000
 54958, 54959,'1 ', 2.13250E-03, 6.17660E-03,   0.00149,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 54960, 54961,'1 ', 5.47590E-03, 1.40760E-02,   0.00022,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 54960, 94083,'1 ', 7.26380E-03, 1.84730E-02,   0.00029,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.10,   1,1.0000
 54961, 54962,'1 ', 6.74790E-03, 1.20530E-02,   0.00018,'                                        ',   39.00,   41.00,   42.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 54962, 54963,'1 ', 9.68820E-03, 1.15980E-02,   0.00019,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 54962, 54979,'1 ', 1.01480E-02, 1.44060E-02,   0.00024,'                                        ',   35.00,   36.80,   38.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 54963, 54981,'1 ', 1.63070E-02, 1.63110E-02,   0.00022,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 54964, 54986,'1 ', 7.69000E-03, 1.01070E-02,   0.00014,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 54965, 54980,'1 ', 1.54240E-02, 1.64340E-02,   0.00023,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 54965, 54982,'1 ', 4.01730E-03, 9.51290E-03,   0.00017,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 54965, 54986,'1 ', 7.75150E-03, 1.53470E-02,   0.00023,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 54966, 54988,'1 ', 4.37860E-03, 1.75220E-02,   0.00037,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 54966, 94182,'1 ', 2.42030E-02, 3.86330E-02,   0.00089,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000
 54967, 55011,'1 ', 1.27750E-02, 1.95690E-02,   0.00027,'                                        ',   35.00,   36.80,   38.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 54967, 94178,'1 ', 1.16150E-02, 2.69610E-02,   0.00051,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 54968, 55010,'1 ', 2.05510E-02, 1.51200E-02,   0.00022,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 54969, 54970,'1 ', 8.66220E-03, 1.45920E-02,   0.00021,'                                        ',   37.00,   38.90,   40.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 54969, 54977,'1 ', 5.00290E-02, 5.26360E-02,   0.00077,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000
 54969, 94083,'1 ', 5.18550E-03, 1.59240E-02,   0.00030,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.10,   1,1.0000
 54971, 54978,'1 ', 7.23060E-03, 2.07380E-02,   0.00032,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 54971, 94178,'1 ', 5.89410E-03, 2.29300E-02,   0.00038,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 54972, 94086,'1 ', 1.01930E-02, 3.00530E-02,   0.00699,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.00,   1,1.0000
 54973, 54977,'1 ', 1.56030E-02, 2.60220E-02,   0.00038,'                                        ',   37.00,   38.90,   40.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 54975, 54976,'1 ', 1.07000E-02, 2.18970E-02,   0.00054,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 54976, 54977,'1 ', 1.13870E-02, 2.25440E-02,   0.00033,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 54977, 54979,'1 ', 2.04660E-02, 2.06710E-02,   0.00027,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 54978, 54979,'1 ', 6.84190E-03, 1.35460E-02,   0.00020,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 54982, 54983,'1 ', 2.06700E-03, 6.34770E-03,   0.00012,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000
 54983, 54984,'1 ', 5.02580E-03, 1.16680E-02,   0.00017,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 54985, 54986,'1 ', 7.20940E-03, 8.63030E-03,   0.00014,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 54987, 54992,'1 ', 7.55730E-04, 4.00540E-03,   0.00134,'                                        ',  205.00,  215.20,  225.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 54988, 94179,'1 ', 2.99510E-03, 1.55740E-02,   0.00034,'                                        ',  103.00,  108.20,  113.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.10,   1,1.0000
 54989, 55014,'1 ', 3.07650E-03, 1.74880E-02,   0.00032,'                                        ',  103.00,  108.20,  113.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 54989, 94179,'1 ', 4.81960E-03, 1.10220E-02,   0.00027,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.80,   1,1.0000
 54989, 94180,'1 ', 4.27430E-03, 1.66280E-02,   0.00028,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 54990, 54991,'1 ', 1.95590E-03, 8.27790E-03,   0.00186,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000
 54992, 54993,'1 ', 7.51180E-04, 3.17920E-03,   0.00072,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 54993, 54999,'1 ', 4.60250E-03, 1.66660E-02,   0.00358,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000
 54994, 54996,'1 ', 7.06300E-03, 1.63950E-02,   0.00031,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 54994, 94180,'1 ', 4.10320E-03, 1.36880E-02,   0.00022,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.80,   1,1.0000
 54995, 55001,'1 ', 8.35300E-03, 1.03690E-02,   0.00023,'                                        ',   35.00,   36.80,   38.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 54995, 55014,'1 ', 1.19340E-02, 1.20540E-02,   0.00016,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 54996, 54998,'1 ', 1.23070E-02, 1.31430E-02,   0.00028,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 54997, 54998,'1 ', 1.88780E-02, 1.49400E-02,   0.00019,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 54998, 55025,'1 ', 2.96300E-02, 2.97170E-02,   0.00048,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 54998, 94181,'1 ', 1.31660E-02, 1.83490E-02,   0.00031,'                                        ',   35.00,   36.80,   38.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 54998, 94184,'1 ', 3.19820E-02, 5.21400E-02,   0.00080,'                                        ',   37.00,   38.90,   40.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000
 54999, 57847,'1 ', 2.67410E-03, 1.08820E-02,   0.00265,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000
 55000, 94182,'1 ', 2.58720E-02, 1.83270E-02,   0.00029,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 55001, 94181,'1 ', 8.14560E-03, 1.82750E-02,   0.00029,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.10,   1,1.0000
 55002, 55003,'1 ', 1.82970E-02, 1.34620E-02,   0.00020,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 55003, 55013,'1 ', 1.87190E-02, 1.46730E-02,   0.00019,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 55003, 94182,'1 ', 6.42450E-03, 1.49150E-02,   0.00022,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 55004, 55012,'1 ', 4.04740E-03, 1.00460E-02,   0.00017,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 55004, 94182,'1 ', 2.79650E-03, 7.18870E-03,   0.00011,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000
 55005, 55006,'1 ', 5.96030E-04, 2.42540E-03,   0.00059,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 55005, 95118,'1 ', 7.67620E-03, 3.07340E-02,   0.00774,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.50,   1,1.0000
 55006, 55007,'1 ', 5.16330E-04, 2.06720E-03,   0.00052,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 55008, 55009,'1 ', 2.27870E-03, 8.86490E-03,   0.00015,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 55008, 94183,'1 ', 2.35410E-03, 8.40950E-03,   0.00017,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.60,   1,1.0000
 55010, 94183,'1 ', 8.27800E-03, 1.92150E-02,   0.00037,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.30,   1,1.0000
 55011, 55012,'1 ', 1.13420E-02, 1.38270E-02,   0.00022,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 55011, 55017,'1 ', 1.21000E-02, 2.37140E-02,   0.00036,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 55011, 94182,'1 ', 6.82740E-03, 1.61670E-02,   0.00030,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.10,   1,1.0000
 55014, 55015,'1 ', 8.55000E-03, 9.31260E-03,   0.00013,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 55014, 55019,'1 ', 3.09590E-02, 4.69550E-02,   0.00067,'                                        ',   35.00,   36.80,   38.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000
 55014, 94182,'1 ', 1.34130E-02, 4.42630E-02,   0.00072,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.70,   1,1.0000
 55016, 55017,'1 ', 1.51920E-02, 1.20230E-02,   0.00015,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 55018, 55019,'1 ', 7.98390E-03, 1.58070E-02,   0.00023,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 55018, 55021,'1 ', 5.24960E-03, 1.69040E-02,   0.00029,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 55019, 55020,'1 ', 2.65480E-02, 1.91910E-02,   0.00029,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 55021, 94184,'1 ', 5.83690E-03, 2.38550E-02,   0.00048,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 55023, 55024,'1 ', 1.52970E-02, 1.53010E-02,   0.00021,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 55023, 94184,'1 ', 3.85090E-03, 8.94040E-03,   0.00013,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.50,   1,1.0000
 55028, 56845,'1 ', 4.39000E-02, 8.04090E-02,   0.00139,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000
 55029, 55030,'1 ', 2.37590E-01, 2.38360E-01,   0.00385,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.40,   1,1.0000
 55029, 55474,'1 ', 1.10880E-01, 2.19560E-01,   0.00322,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.60,   1,1.0000
 55029, 94186,'1 ', 6.86250E-02, 2.26500E-01,   0.00367,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.00,   1,1.0000
 55030, 56845,'1 ', 4.55430E-02, 1.99560E-01,   0.00429,'                                        ',   92.00,   96.60,  101.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.20,   1,1.0000
 55031, 93799,'1 ', 1.59180E-02, 1.05190E-01,   0.20462,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  71.30,   1,1.0000
 55032, 94186,'1 ', 3.21980E-01, 2.32850E-01,   0.00353,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  13.80,   1,1.0000
 55033, 56795,'1 ', 1.74020E-01, 4.94170E-01,   0.00777,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.10,   1,1.0000
 55033, 92747,'1 ', 1.25700E-01, 2.25970E-01,   0.00406,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  14.30,   1,1.0000
 55034, 57044,'1 ', 3.24040E-02, 1.51270E-01,   0.03752,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.80,   1,1.0000
 55034, 58351,'1 ', 2.80290E-02, 1.92750E-01,   0.05637,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  50.50,   1,1.0000
 55034, 95238,'1 ', 3.07300E-02, 2.96320E-01,   0.08675,'                                        ',  284.00,  298.20,  312.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  77.80,   1,1.0000
 55035, 94187,'1 ', 6.57000E-02, 2.94070E-01,   0.00606,'                                        ',   92.00,   96.60,  101.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  20.50,   1,1.0000
 55035, 95265,'1 ', 1.46410E-01, 5.00610E-01,   0.01090,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.80,   1,1.0000
 55036, 55037,'1 ', 2.91030E-02, 6.65580E-02,   0.00162,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000
 55038, 55039,'1 ', 1.85080E-01, 2.77560E-01,   0.00504,'                                        ',   37.00,   38.90,   40.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.70,   1,1.0000
 55038, 56725,'1 ', 1.65180E-01, 3.27150E-01,   0.00480,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.80,   1,1.0000
 55039, 57013,'1 ', 1.99570E-01, 4.08740E-01,   0.01007,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.10,   1,1.0000
 55039, 92750,'1 ', 1.80520E-01, 4.59370E-01,   0.00727,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  28.10,   1,1.0000
 55040, 56723,'1 ', 1.99120E-02, 6.64380E-02,   0.01685,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.20,   1,1.0000
 55040, 56726,'1 ', 3.33630E-02, 1.12470E-01,   0.02797,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.20,   1,1.0000
 55041, 55042,'1 ', 4.66530E-04, 6.16570E-03,   0.09876,'                                        ', 1251.00, 1313.50, 1376.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.00,   1,1.0000
 55041, 57304,'1 ', 7.06360E-04, 9.17860E-03,   0.15220,'                                        ', 1251.00, 1313.50, 1376.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.20,   1,1.0000
 55042, 55045,'1 ', 4.70050E-04, 7.38840E-03,   0.07701,'                                        ',  960.00, 1008.00, 1056.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.60,   1,1.0000
 55043, 92666,'1 ', 8.12490E-03, 1.15980E-01,   0.03878,'                                        ',  388.00,  407.40,  426.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  32.50,   1,1.0000
 55043, 94188,'1 ', 4.71720E-03, 3.32100E-02,   0.01888,'                                        ',  381.00,  400.10,  419.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  12.20,   1,1.0000
 55044, 55045,'1 ', 4.82260E-04, 8.12700E-03,   0.14739,'                                        ', 1536.00, 1612.80, 1689.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.90,   1,1.0000
 55046, 55052,'1 ', 1.76970E-04, 1.97030E-03,   0.01858,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000
 55046, 55068,'1 ', 2.75370E-04, 3.55600E-03,   0.05968,'                                        ', 1251.00, 1313.50, 1376.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.10,   1,1.0000
 55047, 55049,'1 ', 1.62040E-03, 4.51860E-03,   0.00095,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 55047, 55066,'1 ', 1.85490E-03, 4.90220E-03,   0.00115,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 55047, 55067,'1 ', 4.11000E-03, 1.10340E-02,   0.00250,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000
 55047, 94192,'1 ', 4.07880E-03, 1.09500E-02,   0.00248,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.50,   1,1.0000
 55048, 55057,'1 ', 1.90800E-03, 4.95330E-03,   0.00120,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 55048, 55066,'1 ', 2.39920E-03, 6.34060E-03,   0.00148,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 55049, 55050,'1 ', 1.55270E-03, 4.82870E-03,   0.00101,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 55049, 94192,'1 ', 5.48820E-03, 1.37960E-02,   0.00357,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.40,   1,1.0000
 55050, 55057,'1 ', 2.34870E-03, 6.30530E-03,   0.00143,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 55050, 94194,'1 ', 1.58360E-03, 4.31150E-03,   0.00095,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 55051, 55052,'1 ', 8.20660E-05, 9.00440E-04,   0.00875,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 55051, 55055,'1 ', 6.44320E-05, 7.29870E-04,   0.00664,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 55053, 94193,'1 ', 2.98470E-02, 7.89010E-02,   0.00143,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.10,   1,1.0000
 55053, 94196,'1 ', 5.83530E-03, 1.65590E-02,   0.00026,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 55054, 94198,'1 ', 1.42910E-03, 4.98040E-03,   0.00115,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
