@!IC, SBASE,REV,XFRRAT,NXFRAT,BASFRQ
0,   100.00, 34,     0,     1, 60.00     / PSS(R)E-34.9    FRI, OCT 31 2025  17:02


GENERAL, THRSHZ=0.0001, PQBRAK=0.7, BLOWUP=5.0
GAUSS, ITMX=100, ACCP=1.6, ACCQ=1.6, ACCM=1.0, TOL=0.0001
NEWTON, ITMXN=20, ACCN=1.0, TOLN=0.1, VCTOLQ=0.1, VCTOLV=0.00001, DVLIM=0.99, NDVFCT=0.99
ADJUST, ADJTHR=0.005, ACCTAP=1.0, TAPLIM=0.05, SWVBND=100.0, MXTPSS=99, MXSWIM=10
TYSL, ITMXTY=20, ACCTY=1.0, TOLTY=0.00001
SOLVER, FNSL, ACTAPS=0, AREAIN=0, PHSHFT=0, DCTAPS=1, SWSHNT=0, FLATST=0, VARLIM=0, NONDIV=0
RATING, 1, "RATE1 ", "RATING SET 1                    "
RATING, 2, "RATE2 ", "RATING SET 2                    "
RATING, 3, "RATE3 ", "RATING SET 3                    "
RATING, 4, "RATE4 ", "RATING SET 4                    "
RATING, 5, "RATE5 ", "RATING SET 5                    "
RATING, 6, "RATE6 ", "RATING SET 6                    "
RATING, 7, "RATE7 ", "RATING SET 7                    "
RATING, 8, "RATE8 ", "RATING SET 8                    "
RATING, 9, "RATE9 ", "RATING SET 9                    "
RATING,10, "RATE10", "RATING SET 10                   "
RATING,11, "RATE11", "RATING SET 11                   "
RATING,12, "RATE12", "RATING SET 12                   "
0 / END OF SYSTEM-WIDE DATA, BEGIN BUS DATA
@!   I,'NAME        ', BASKV, IDE,AREA,ZONE,OWNER, VM,        VA,    NVHI,   NVLO,   EVHI,   EVLO
 55054, 94199,'1 ', 1.12770E-02, 5.07810E-02,   0.01351,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.80,   1,1.0000
 55054, 94200,'1 ', 1.19640E-02, 3.25730E-02,   0.00718,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.40,   1,1.0000
 55054, 94202,'1 ', 1.69190E-03, 5.80370E-03,   0.00139,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 55056, 94196,'1 ', 2.47250E-02, 1.60070E-02,   0.00030,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.10,   1,1.0000
 55056, 94197,'1 ', 7.64220E-03, 1.39970E-02,   0.00024,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 55056, 94203,'1 ', 2.59200E-02, 2.03170E-02,   0.00026,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 55057, 55058,'1 ', 1.39250E-03, 4.19120E-03,   0.00131,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 55057, 55059,'1 ', 1.92280E-03, 6.27120E-03,   0.00166,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 55058, 55063,'1 ', 4.66740E-04, 3.57600E-03,   0.00096,'                                        ',  238.00,  249.90,  261.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 55058, 55064,'1 ', 1.24070E-03, 5.04870E-03,   0.00123,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 55059, 55060,'1 ', 1.12440E-03, 3.85720E-03,   0.00092,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 55059, 92709,'1 ', 4.15780E-04, 4.59800E-03,   0.00138,'                                        ',  317.00,  332.90,  348.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.20,   1,1.0000
 55060, 94198,'1 ', 1.98770E-03, 6.92710E-03,   0.00161,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 55061, 55070,'1 ', 8.67750E-04, 5.91830E-03,   0.01066,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000
 55061, 55073,'1 ', 3.18720E-04, 2.15040E-03,   0.00396,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 55062, 55068,'1 ', 2.60890E-04, 3.13230E-03,   0.05258,'                                        ', 1190.00, 1249.50, 1309.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.30,   1,1.0000
 55062, 58311,'1 ', 1.49160E-03, 1.63740E-02,   0.15914,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.80,   1,1.0000
 55063, 92709,'1 ', 1.45750E-03, 5.83520E-03,   0.00147,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.40,   1,1.0000
 55063, 92797,'1 ', 1.78280E-03, 6.11560E-03,   0.00147,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.50,   1,1.0000
 55064, 55067,'1 ', 2.31960E-03, 6.13030E-03,   0.00143,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 55064, 55071,'1 ', 1.48980E-03, 5.96480E-03,   0.00150,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 55065, 94193,'1 ', 4.65530E-02, 3.36530E-02,   0.00051,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.00,   1,1.0000
 55069, 55070,'1 ', 9.88700E-04, 6.67090E-03,   0.01228,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000
 55069, 95259,'1 ', 6.05960E-03, 4.11300E-02,   0.07494,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.00,   1,1.0000
 55071, 94201,'1 ', 1.42890E-03, 5.72090E-03,   0.00144,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 55072, 57076,'1 ', 3.75190E-03, 2.58490E-02,   0.04564,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.70,   1,1.0000
 55072, 92668,'1 ', 1.55580E-02, 1.09470E-01,   0.18732,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  69.60,   1,1.0000
 55072, 92796,'1 ', 3.16880E-04, 3.24780E-03,   0.00638,'                                        ',  473.00,  496.60,  520.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.20,   1,1.0000
 55073, 92796,'1 ', 6.09270E-04, 5.22530E-03,   0.01147,'                                        ',  435.00,  456.80,  478.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.80,   1,1.0000
 55073, 94195,'1 ', 2.24600E-04, 1.49780E-03,   0.00282,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.00,   1,1.0000
 55074, 57421,'1 ', 1.50750E-01, 5.03260E-01,   0.00798,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.70,   1,1.0000
 55074, 95028,'1 ', 1.56300E-01, 5.47510E-01,   0.01136,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  38.20,   1,1.0000
 55075, 55076,'1 ', 2.93520E-03, 1.68640E-02,   0.00478,'                                        ',  205.00,  215.20,  225.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000
 55076, 55102,'1 ', 4.60510E-03, 3.92260E-02,   0.00979,'                                        ',  250.00,  262.50,  275.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.50,   1,1.0000
 55077, 55078,'1 ', 4.46500E-03, 1.18000E-02,   0.00276,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000
 55078, 55079,'1 ', 1.62840E-03, 7.47040E-03,   0.00191,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 55079, 55085,'1 ', 2.00310E-03, 1.29020E-02,   0.00338,'                                        ',  219.00,  229.90,  240.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000
 55080, 55082,'1 ', 5.52350E-02, 3.57590E-02,   0.00068,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000
 55080, 94207,'1 ', 3.42680E-02, 4.50380E-02,   0.00062,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000
 55081, 55086,'1 ', 8.48340E-02, 6.71380E-02,   0.00085,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000
 55081, 94206,'1 ', 8.72630E-02, 6.90610E-02,   0.00087,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000
 55083, 55094,'1 ', 2.43740E-02, 6.26570E-02,   0.00097,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000
 55083, 94209,'1 ', 3.48100E-02, 4.74510E-02,   0.00105,'                                        ',   37.00,   38.90,   40.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000
 55084, 55085,'1 ', 4.76800E-03, 1.42780E-02,   0.00322,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000
 55084, 55090,'1 ', 1.65100E-03, 9.48540E-03,   0.00269,'                                        ',  205.00,  215.20,  225.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000
 55086, 94210,'1 ', 1.09450E-02, 3.65120E-02,   0.00058,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000
 55087, 55088,'1 ', 1.66390E-03, 8.27620E-03,   0.00267,'                                        ',  193.00,  202.60,  212.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000
 55087, 55090,'1 ', 1.24460E-03, 6.48300E-03,   0.00170,'                                        ',  191.00,  200.60,  210.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 55088, 55099,'1 ', 1.94450E-03, 1.66760E-02,   0.00475,'                                        ',  261.00,  274.00,  287.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000
 55089, 94208,'1 ', 6.96680E-03, 3.32960E-02,   0.00073,'                                        ',   96.00,  100.80,  105.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.40,   1,1.0000
 55089, 94209,'1 ', 1.21480E-02, 2.82030E-02,   0.00042,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 55090, 55092,'1 ', 1.44400E-02, 3.63010E-02,   0.00941,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.00,   1,1.0000
 55091, 55096,'1 ', 6.69960E-02, 5.25150E-02,   0.00067,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000
 55092, 55095,'1 ', 3.03070E-03, 2.59930E-02,   0.00740,'                                        ',  261.00,  274.00,  287.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.70,   1,1.0000
 55092, 57731,'1 ', 1.84610E-02, 4.79320E-02,   0.01163,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.50,   1,1.0000
 55093, 94210,'1 ', 1.96100E-02, 5.04100E-02,   0.00078,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.10,   1,1.0000
 55094, 94211,'1 ', 2.63070E-02, 6.76250E-02,   0.00105,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000
 55095, 56749,'1 ', 3.63620E-03, 1.79630E-02,   0.00525,'                                        ',  191.00,  200.60,  210.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000
 55095, 94781,'1 ', 5.98370E-03, 6.02950E-02,   0.03700,'                                        ',  476.00,  499.80,  523.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.00,   1,1.0000
 55096, 57740,'1 ', 3.90680E-02, 8.76520E-02,   0.00140,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000
 55096, 94211,'1 ', 1.07710E-02, 4.99140E-02,   0.00096,'                                        ',   92.00,   96.60,  101.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.40,   1,1.0000
 55097, 94211,'1 ', 4.65160E-02, 1.10150E-01,   0.00201,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.20,   1,1.0000
 55098, 55099,'1 ', 1.27960E-02, 4.38990E-02,   0.01052,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.40,   1,1.0000
 55098, 56563,'1 ', 9.96420E-03, 4.91360E-02,   0.01329,'                                        ',  185.00,  194.20,  203.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.40,   1,1.0000
 55100, 57180,'1 ', 4.26030E-03, 4.07170E-02,   0.01342,'                                        ',  293.00,  307.60,  322.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.30,   1,1.0000
 55101, 92635,'1 ', 2.84120E-02, 2.01260E-02,   0.00032,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.20,   1,1.0000
 55103, 92635,'1 ', 9.98700E-03, 3.90030E-02,   0.00086,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.80,   1,1.0000
 55104, 55105,'1 ', 2.81950E-03, 1.93540E-02,   0.00564,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000
 55105, 57178,'1 ', 5.61790E-03, 4.51360E-02,   0.01269,'                                        ',  250.00,  262.50,  275.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.60,   1,1.0000
 55106, 55113,'1 ', 2.14530E-03, 1.99720E-02,   0.00039,'                                        ',  141.00,  148.00,  155.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 55106, 94213,'1 ', 4.19210E-03, 2.54770E-02,   0.00047,'                                        ',  110.00,  115.50,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 55106, 94217,'1 ', 6.92520E-03, 2.56060E-02,   0.00047,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 55106, 94217,'2 ', 6.92520E-03, 2.56060E-02,   0.00047,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 55107, 55207,'1 ', 2.01830E-03, 1.07290E-02,   0.00249,'                                        ',  185.00,  194.20,  203.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000
 55108, 55109,'1 ', 1.83980E-02, 1.44210E-02,   0.00019,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 55108, 55110,'1 ', 3.04540E-03, 1.08790E-02,   0.00022,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 55108, 55110,'2 ', 3.04540E-03, 1.08790E-02,   0.00022,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 55108, 94212,'1 ', 5.33790E-03, 1.53100E-02,   0.00024,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.90,   1,1.0000
 55108, 94236,'1 ', 1.08390E-02, 3.47560E-02,   0.00086,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000
 55108, 94236,'2 ', 1.08390E-02, 3.47560E-02,   0.00086,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000
 55110, 55111,'1 ', 2.08480E-03, 7.70820E-03,   0.00014,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 55110, 55111,'2 ', 2.08480E-03, 7.70820E-03,   0.00014,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 55111, 55117,'1 ', 4.60860E-03, 1.64630E-02,   0.00033,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 55111, 55118,'1 ', 1.98130E-02, 3.24770E-02,   0.00057,'                                        ',   39.00,   41.00,   42.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000
 55111, 94212,'1 ', 3.36960E-03, 2.31300E-02,   0.00042,'                                        ',  115.00,  120.70,  126.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.50,   1,1.0000
 55111, 94214,'1 ', 4.94700E-03, 1.51760E-02,   0.00041,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 55111, 94214,'2 ', 4.94700E-03, 1.51760E-02,   0.00041,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 55112, 55113,'1 ', 1.15970E-02, 9.17750E-03,   0.00012,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 55113, 94212,'1 ', 1.61690E-03, 1.50520E-02,   0.00029,'                                        ',  141.00,  148.00,  155.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.00,   1,1.0000
 55114, 55115,'1 ', 2.90790E-04, 2.73710E-03,   0.00083,'                                        ',  284.00,  298.20,  312.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 55115, 55116,'1 ', 3.42410E-04, 3.28740E-03,   0.00096,'                                        ',  284.00,  298.20,  312.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 55116, 55120,'1 ', 3.46000E-04, 3.52520E-03,   0.00091,'                                        ',  284.00,  298.20,  312.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 55117, 94213,'1 ', 4.90220E-03, 1.63530E-02,   0.00026,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.00,   1,1.0000
 55119, 55120,'1 ', 3.08440E-04, 2.96130E-03,   0.00086,'                                        ',  284.00,  298.20,  312.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 55119, 55122,'1 ', 1.16410E-03, 3.92210E-03,   0.00097,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 55119, 94222,'1 ', 2.01620E-03, 2.05430E-02,   0.00529,'                                        ',  284.00,  298.20,  312.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000
 55121, 55122,'1 ', 2.05000E-03, 7.14440E-03,   0.00166,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 55122, 55123,'1 ', 5.71490E-04, 2.32550E-03,   0.00057,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 55124, 55125,'1 ', 4.45130E-03, 1.73170E-02,   0.00029,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 55124, 55125,'2 ', 4.45130E-03, 1.73170E-02,   0.00029,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 55124, 55265,'1 ', 2.19460E-03, 8.44310E-03,   0.00014,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 55124, 55265,'2 ', 2.19460E-03, 8.44310E-03,   0.00014,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 55125, 55204,'1 ', 7.97370E-03, 3.06760E-02,   0.00052,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000
 55125, 55204,'2 ', 7.97370E-03, 3.06760E-02,   0.00052,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000
 55125, 94218,'1 ', 2.68580E-03, 2.09330E-02,   0.00039,'                                        ',  125.00,  131.30,  137.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 55126, 55132,'1 ', 2.86760E-03, 1.14810E-02,   0.00289,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000
 55126, 94222,'1 ', 1.42650E-03, 1.53970E-02,   0.00527,'                                        ',  325.00,  341.20,  357.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000
 55127, 55128,'1 ', 1.56980E-02, 1.13480E-02,   0.00017,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 55128, 55156,'1 ', 7.37900E-03, 1.46100E-02,   0.00021,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 55129, 55135,'1 ', 5.95030E-03, 1.22280E-02,   0.00023,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 55129, 55136,'1 ', 7.69720E-03, 1.97860E-02,   0.00031,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 55129, 55140,'1 ', 7.20580E-03, 1.41220E-02,   0.00021,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 55129, 55142,'1 ', 1.28440E-02, 3.30180E-02,   0.00051,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000
 55129, 94218,'1 ', 9.89770E-03, 5.29630E-02,   0.00161,'                                        ',  115.00,  120.70,  126.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.40,   1,1.0000
 55130, 55131,'1 ', 1.25380E-03, 5.17650E-03,   0.00122,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 55131, 55132,'1 ', 1.08340E-03, 4.33750E-03,   0.00109,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 55133, 94220,'1 ', 1.73130E-02, 1.55130E-02,   0.00032,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.00,   1,1.0000
 55134, 55135,'1 ', 1.42820E-02, 1.33930E-02,   0.00021,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 55135, 94219,'1 ', 9.36550E-03, 2.17430E-02,   0.00032,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.30,   1,1.0000
 55136, 94220,'1 ', 9.33650E-03, 2.40000E-02,   0.00037,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.50,   1,1.0000
 55137, 55143,'1 ', 8.71350E-03, 2.02290E-02,   0.00030,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 55137, 55144,'1 ', 1.19930E-02, 2.78440E-02,   0.00041,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 55138, 55139,'1 ', 3.80170E-03, 1.09040E-02,   0.00017,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 55138, 55141,'1 ', 3.85660E-03, 1.44670E-02,   0.00026,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 55138, 55142,'1 ', 1.23880E-02, 2.60360E-02,   0.00047,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 55139, 94219,'1 ', 5.86060E-03, 2.05060E-02,   0.00042,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.40,   1,1.0000
 55141, 55216,'1 ', 5.09260E-03, 2.24380E-02,   0.00039,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 55143, 94218,'1 ', 1.89430E-02, 4.90950E-02,   0.00093,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.30,   1,1.0000
 55144, 55145,'1 ', 8.13810E-03, 1.66540E-02,   0.00041,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 55145, 55146,'1 ', 3.50900E-03, 1.31630E-02,   0.00024,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 55145, 94221,'1 ', 8.26720E-03, 4.69940E-02,   0.00085,'                                        ',  103.00,  108.20,  113.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000
 55146, 55147,'1 ', 3.28370E-03, 1.09540E-02,   0.00017,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 55147, 55148,'1 ', 1.21800E-02, 7.88550E-03,   0.00015,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 55147, 55149,'1 ', 3.58880E-03, 1.01840E-02,   0.00016,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 55149, 55151,'1 ', 6.19580E-03, 1.46720E-02,   0.00027,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 55150, 55151,'1 ', 7.74450E-03, 9.44090E-03,   0.00015,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 55151, 55152,'1 ', 9.24030E-03, 1.82950E-02,   0.00027,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 55151, 55153,'1 ', 5.66970E-03, 1.11120E-02,   0.00017,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 55151, 94221,'1 ', 4.06380E-03, 2.04320E-02,   0.00056,'                                        ',  110.00,  115.50,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 55154, 55155,'1 ', 1.37180E-02, 1.50880E-02,   0.00020,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 55155, 55157,'1 ', 4.31040E-03, 1.09620E-02,   0.00017,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 55156, 55162,'1 ', 1.03520E-02, 2.45140E-02,   0.00045,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 55157, 94221,'1 ', 4.76700E-03, 1.22540E-02,   0.00019,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 55158, 94221,'1 ', 4.78930E-03, 1.23110E-02,   0.00019,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 55159, 94222,'1 ', 2.21640E-03, 1.01680E-02,   0.00260,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000
 55160, 55161,'1 ', 1.72920E-03, 7.66260E-03,   0.00023,'                                        ',  103.00,  108.20,  113.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 55160, 94221,'1 ', 2.32280E-03, 1.12070E-02,   0.00020,'                                        ',   92.00,   96.60,  101.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.70,   1,1.0000
 55161, 55169,'1 ', 1.33850E-03, 8.22920E-03,   0.00015,'                                        ',  110.00,  115.50,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 55162, 55169,'1 ', 6.27890E-03, 1.16750E-02,   0.00027,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 55162, 94223,'1 ', 3.91290E-03, 1.72400E-02,   0.00030,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 55163, 94221,'1 ', 4.08360E-03, 2.32130E-02,   0.00042,'                                        ',  103.00,  108.20,  113.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.50,   1,1.0000
 55163, 94223,'1 ', 5.42810E-03, 1.81080E-02,   0.00029,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 55163, 94224,'1 ', 1.00260E-02, 3.85700E-02,   0.00066,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000
 55164, 55167,'1 ', 8.53050E-05, 1.34070E-03,   0.01397,'                                        ',  960.00, 1008.00, 1056.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000
 55165, 94222,'1 ', 3.06540E-04, 4.42200E-03,   0.00181,'                                        ',  418.00,  438.90,  459.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.40,   1,1.0000
 55165, 94225,'1 ', 3.67900E-04, 3.87000E-03,   0.00217,'                                        ',  476.00,  499.80,  523.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 55166, 94224,'1 ', 2.56710E-03, 1.57830E-02,   0.00028,'                                        ',  110.00,  115.50,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.00,   1,1.0000
 55166, 94231,'1 ', 6.68970E-03, 2.47350E-02,   0.00046,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 55167, 55243,'1 ', 2.74530E-04, 3.37320E-03,   0.05404,'                                        ', 1190.00, 1249.50, 1309.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.60,   1,1.0000
 55167, 95332,'1 ', 2.42400E-03, 4.68620E-02,   0.92671,'                                        ', 1000.00, 1000.00, 1000.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2, 102.20,   1,1.0000
 55167, 95332,'2 ', 2.42400E-03, 4.68620E-02,   0.92671,'                                        ', 1000.00, 1000.00, 1000.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2, 102.20,   1,1.0000
 55168, 55187,'1 ', 9.55920E-03, 1.61030E-02,   0.00023,'                                        ',   37.00,   38.90,   40.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 55169, 94226,'1 ', 7.87160E-03, 3.02840E-02,   0.00052,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.90,   1,1.0000
 55169, 94226,'2 ', 7.87160E-03, 3.02840E-02,   0.00052,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.90,   1,1.0000
 55170, 94227,'1 ', 2.05170E-02, 1.32830E-02,   0.00025,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 55171, 55173,'1 ', 3.45220E-03, 8.96210E-03,   0.00218,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000
 55171, 94225,'1 ', 1.32090E-03, 4.45060E-03,   0.00111,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.10,   1,1.0000
 55172, 92789,'1 ', 1.98730E-02, 2.02920E-02,   0.00032,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.20,   1,1.0000
 55172, 94227,'1 ', 8.69350E-03, 1.45190E-02,   0.00025,'                                        ',   39.00,   41.00,   42.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.90,   1,1.0000
 55173, 55174,'1 ', 1.55840E-03, 4.11860E-03,   0.00096,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 55174, 55175,'1 ', 9.48340E-04, 2.50630E-03,   0.00059,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 55175, 55183,'1 ', 1.50680E-03, 4.04530E-03,   0.00092,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 55176, 55178,'1 ', 1.28140E-03, 1.11930E-02,   0.00028,'                                        ',  147.00,  154.30,  161.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 55176, 94230,'1 ', 3.10190E-03, 1.10810E-02,   0.00022,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 55176, 94230,'2 ', 3.10190E-03, 1.10810E-02,   0.00022,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 55177, 55181,'1 ', 6.53550E-03, 1.59970E-02,   0.00027,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 55177, 94228,'1 ', 1.30430E-02, 2.08190E-02,   0.00048,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 55178, 55181,'1 ', 3.19510E-03, 2.55720E-02,   0.00052,'                                        ',  131.00,  137.50,  144.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 55179, 55258,'1 ', 3.08820E-03, 1.23640E-02,   0.00311,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000
 55179, 94225,'1 ', 3.50040E-03, 3.10160E-02,   0.00826,'                                        ',  261.00,  274.00,  287.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.80,   1,1.0000
 55180, 55251,'1 ', 5.27520E-03, 4.48020E-02,   0.00105,'                                        ',  141.00,  148.00,  155.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000
 55180, 94229,'1 ', 8.79180E-03, 2.33020E-02,   0.00059,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 55180, 94241,'1 ', 5.74030E-03, 2.20840E-02,   0.00038,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 55180, 94241,'2 ', 5.74030E-03, 2.20840E-02,   0.00038,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 55181, 94228,'1 ', 6.72400E-03, 2.16520E-02,   0.00037,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.40,   1,1.0000
 55183, 94240,'1 ', 1.80300E-03, 1.10840E-02,   0.00320,'                                        ',  219.00,  229.90,  240.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000
 55184, 55185,'1 ', 4.69650E-03, 9.29860E-03,   0.00014,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 55184, 55187,'1 ', 9.69310E-03, 1.27400E-02,   0.00017,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 55185, 55186,'1 ', 1.40680E-02, 1.10270E-02,   0.00014,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 55185, 55191,'1 ', 1.25580E-02, 2.69120E-02,   0.00047,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 55185, 94232,'1 ', 1.87590E-02, 2.19890E-02,   0.00038,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 55187, 55188,'1 ', 5.75830E-03, 1.46440E-02,   0.00023,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 55188, 92789,'1 ', 2.53220E-03, 9.85090E-03,   0.00016,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.60,   1,1.0000
 55189, 55193,'1 ', 3.28730E-03, 1.08480E-02,   0.00018,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 55189, 55198,'1 ', 3.57970E-03, 1.25250E-02,   0.00026,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 55189, 55221,'1 ', 1.08340E-02, 2.12330E-02,   0.00032,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 55190, 55225,'1 ', 6.32800E-03, 1.67280E-02,   0.00030,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 55190, 94233,'1 ', 3.65020E-03, 1.24690E-02,   0.00027,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 55191, 55197,'1 ', 3.00020E-03, 1.05040E-02,   0.00029,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 55191, 94229,'1 ', 9.82490E-03, 2.28100E-02,   0.00034,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.30,   1,1.0000
 55192, 55222,'1 ', 3.04790E-03, 7.83500E-03,   0.00194,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000
 55193, 55220,'1 ', 2.47320E-02, 1.95730E-02,   0.00025,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 55193, 94231,'1 ', 6.45790E-03, 8.48750E-03,   0.00012,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.50,   1,1.0000
 55194, 55195,'1 ', 6.36970E-04, 2.55020E-03,   0.00064,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 55195, 55196,'1 ', 2.61210E-03, 7.28400E-03,   0.00153,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 55196, 55200,'1 ', 1.33600E-03, 3.43440E-03,   0.00085,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 55197, 94241,'1 ', 3.92060E-03, 2.41040E-02,   0.00043,'                                        ',  110.00,  115.50,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 55198, 55199,'1 ', 1.36770E-02, 1.33820E-02,   0.00019,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 55198, 92789,'1 ', 3.59400E-03, 1.59190E-02,   0.00036,'                                        ',   95.00,   99.80,  104.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.20,   1,1.0000
 55199, 94232,'1 ', 6.20040E-03, 1.32870E-02,   0.00023,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.90,   1,1.0000
 55200, 55201,'1 ', 2.41120E-04, 1.78630E-03,   0.00092,'                                        ',  381.00,  400.10,  419.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 55200, 55229,'1 ', 1.54750E-03, 7.51010E-03,   0.00172,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 55201, 55241,'1 ', 3.08470E-04, 2.64550E-03,   0.00075,'                                        ',  261.00,  274.00,  287.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 55203, 55204,'1 ', 6.86680E-03, 1.76520E-02,   0.00027,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 55203, 94223,'1 ', 1.40040E-02, 3.59990E-02,   0.00056,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.20,   1,1.0000
 55204, 94223,'1 ', 3.04810E-03, 2.06810E-02,   0.00039,'                                        ',  115.00,  120.70,  126.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.40,   1,1.0000
 55205, 94237,'1 ', 2.04010E-02, 5.24430E-02,   0.00081,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000
 55208, 55217,'1 ', 1.44510E-02, 6.43930E-02,   0.00109,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000
 55208, 94236,'1 ', 9.03320E-03, 3.87950E-02,   0.00071,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.60,   1,1.0000
 55209, 92780,'1 ', 2.27960E-03, 1.75600E-02,   0.00034,'                                        ',  125.00,  131.30,  137.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.20,   1,1.0000
 55209, 94236,'1 ', 2.35870E-03, 1.83840E-02,   0.00034,'                                        ',  125.00,  131.30,  137.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.20,   1,1.0000
 55210, 55211,'1 ', 6.44370E-03, 2.76730E-02,   0.00051,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 55210, 55212,'1 ', 1.22160E-02, 3.50380E-02,   0.00054,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000
 55211, 94216,'1 ', 7.77680E-03, 4.42070E-02,   0.00080,'                                        ',  103.00,  108.20,  113.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.90,   1,1.0000
 55211, 94219,'1 ', 1.29340E-02, 2.90180E-02,   0.00046,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.80,   1,1.0000
 55212, 55213,'1 ', 7.45330E-03, 1.91590E-02,   0.00030,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 55212, 55214,'1 ', 4.98530E-03, 2.22140E-02,   0.00038,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 55212, 94237,'1 ', 6.56650E-03, 5.78800E-02,   0.00125,'                                        ',  141.00,  148.00,  155.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000
 55213, 55215,'1 ', 4.34580E-02, 3.43920E-02,   0.00043,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000
 55213, 55216,'1 ', 1.45190E-02, 2.69970E-02,   0.00063,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000
 55214, 94219,'1 ', 3.94400E-03, 1.38090E-02,   0.00038,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.10,   1,1.0000
 55216, 94237,'1 ', 1.11090E-02, 6.31970E-02,   0.00194,'                                        ',  119.00,  125.00,  130.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000
 55217, 94237,'1 ', 1.11290E-02, 4.34630E-02,   0.00096,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000
 55219, 94237,'1 ', 2.76940E-02, 2.19170E-02,   0.00028,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.20,   1,1.0000
 55221, 55224,'1 ', 1.36960E-02, 1.38330E-02,   0.00018,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 55222, 55227,'1 ', 1.76260E-03, 4.65810E-03,   0.00109,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 55223, 55224,'1 ', 1.23590E-02, 1.10750E-02,   0.00023,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 55224, 55225,'1 ', 4.77160E-03, 9.35140E-03,   0.00014,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 55225, 55232,'1 ', 1.88200E-02, 1.47520E-02,   0.00019,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 55226, 94242,'1 ', 2.05390E-01, 1.62560E-01,   0.00205,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.80,   1,1.0000
 55227, 55230,'1 ', 1.63600E-03, 4.39210E-03,   0.00100,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 55228, 55232,'1 ', 4.48000E-03, 8.78000E-03,   0.00013,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 55228, 94238,'1 ', 1.66660E-02, 1.31890E-02,   0.00017,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.70,   1,1.0000
 55228, 94239,'1 ', 2.53730E-02, 2.00800E-02,   0.00025,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 55229, 55230,'1 ', 1.47350E-03, 3.82550E-03,   0.00093,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 55229, 55235,'1 ', 1.68980E-03, 5.69320E-03,   0.00141,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 55231, 55232,'1 ', 3.25090E-03, 8.35670E-03,   0.00013,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 55231, 94234,'1 ', 6.41000E-03, 1.51790E-02,   0.00028,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.00,   1,1.0000
 55233, 94234,'1 ', 1.97410E-02, 1.56230E-02,   0.00020,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.80,   1,1.0000
 55234, 94239,'1 ', 2.84040E-02, 2.24780E-02,   0.00028,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.20,   1,1.0000
 55234, 94243,'1 ', 7.64180E-02, 6.04770E-02,   0.00076,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000
 55235, 55236,'1 ', 1.58800E-03, 4.75530E-03,   0.00107,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 55236, 55244,'1 ', 4.75620E-03, 1.86930E-02,   0.00489,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000
 55236, 55246,'1 ', 4.25790E-03, 1.46060E-02,   0.00350,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000
 55237, 55239,'1 ', 1.99250E-02, 5.12200E-02,   0.00079,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000
 55237, 94244,'1 ', 1.23300E-02, 4.79660E-02,   0.00080,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000
 55238, 55240,'1 ', 1.35130E-01, 9.76900E-02,   0.00148,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000
 55238, 55248,'1 ', 2.34550E-02, 4.64400E-02,   0.00068,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000
 55241, 55242,'1 ', 2.29560E-04, 3.12650E-03,   0.00112,'                                        ',  384.00,  403.20,  422.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 55242, 94240,'1 ', 2.87470E-04, 4.33380E-03,   0.00129,'                                        ',  388.00,  407.40,  426.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 55243, 55247,'1 ', 1.15000E-04, 2.12600E-03,   0.03812,'                                        ', 1624.00, 1705.20, 1786.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000
 55245, 94242,'1 ', 4.86310E-02, 3.57800E-02,   0.00052,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.10,   1,1.0000
 55246, 94240,'1 ', 5.95930E-03, 2.38590E-02,   0.00601,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.80,   1,1.0000
 55248, 94244,'1 ', 9.74490E-03, 2.26200E-02,   0.00043,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.50,   1,1.0000
 55249, 94243,'1 ', 1.76870E-01, 1.30150E-01,   0.00190,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.60,   1,1.0000
 55250, 55251,'1 ', 1.61300E-02, 2.89910E-02,   0.00052,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 55251, 55259,'1 ', 3.02890E-03, 2.07910E-02,   0.00038,'                                        ',  115.00,  120.70,  126.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 55252, 55254,'1 ', 1.48930E-02, 2.81460E-02,   0.00046,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 55253, 55259,'1 ', 1.30310E-02, 2.58000E-02,   0.00038,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 55254, 55257,'1 ', 9.61520E-03, 2.75780E-02,   0.00042,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 55254, 55260,'1 ', 3.26910E-02, 7.74130E-02,   0.00142,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000
 55254, 94245,'1 ', 9.87230E-03, 4.74140E-02,   0.00092,'                                        ',   95.00,   99.80,  104.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000
 55255, 55256,'1 ', 8.13600E-03, 3.32510E-02,   0.00067,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000
 55255, 94245,'1 ', 6.97580E-03, 3.40010E-02,   0.00064,'                                        ',   95.00,   99.80,  104.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000
 55256, 55257,'1 ', 4.48390E-03, 1.74440E-02,   0.00029,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 55259, 94228,'1 ', 5.18130E-03, 2.30880E-02,   0.00039,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.50,   1,1.0000
 55259, 94245,'1 ', 3.47050E-03, 2.38220E-02,   0.00043,'                                        ',  115.00,  120.70,  126.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.60,   1,1.0000
 55260, 55263,'1 ', 3.55290E-02, 8.24730E-02,   0.00157,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000
 55261, 55264,'1 ', 9.52100E-02, 7.00510E-02,   0.00102,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000
 55262, 55264,'1 ', 1.10110E-01, 7.12910E-02,   0.00136,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000
 55263, 55264,'1 ', 2.34550E-02, 5.44530E-02,   0.00081,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000
 55265, 94215,'1 ', 6.24990E-03, 2.18680E-02,   0.00045,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.50,   1,1.0000
 55265, 94215,'2 ', 6.24990E-03, 2.18680E-02,   0.00045,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.50,   1,1.0000
 55266, 94226,'1 ', 1.54090E-02, 5.99470E-02,   0.00100,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.80,   1,1.0000
 55266, 94231,'1 ', 1.29980E-02, 3.01760E-02,   0.00045,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.80,   1,1.0000
 55267, 94952,'1 ', 3.63640E-02, 9.35160E-02,   0.02317,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.60,   1,1.0000
 55268, 55272,'1 ', 2.40640E-04, 2.54600E-03,   0.03807,'                                        ', 1097.00, 1151.90, 1206.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000
 55268, 55272,'2 ', 2.40640E-04, 2.54600E-03,   0.03807,'                                        ', 1097.00, 1151.90, 1206.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000
 55268, 56580,'1 ', 7.48160E-04, 7.59470E-03,   0.12350,'                                        ', 1097.00, 1151.90, 1206.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.00,   1,1.0000
 55268, 56580,'2 ', 7.48160E-04, 7.59470E-03,   0.12350,'                                        ', 1097.00, 1151.90, 1206.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.00,   1,1.0000
 55269, 94247,'1 ', 5.15020E-02, 9.05750E-02,   0.00170,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000
 55270, 55271,'1 ', 5.19650E-04, 5.36460E-03,   0.08430,'                                        ', 1097.00, 1151.90, 1206.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.40,   1,1.0000
 55270, 55271,'2 ', 5.19650E-04, 5.36460E-03,   0.08430,'                                        ', 1097.00, 1151.90, 1206.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.40,   1,1.0000
 55271, 55272,'1 ', 1.25110E-04, 1.58410E-03,   0.02766,'                                        ', 1251.00, 1313.50, 1376.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000
 55271, 55273,'1 ', 1.35530E-04, 1.92400E-03,   0.01819,'                                        ',  868.00,  911.40,  954.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000
 55272, 55273,'1 ', 1.19230E-04, 1.26310E-03,   0.01318,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000
 55274, 55578,'1 ', 6.67550E-03, 5.72600E-02,   0.01630,'                                        ',  261.00,  274.00,  287.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.80,   1,1.0000
 55274, 94248,'1 ', 5.36970E-03, 4.51630E-02,   0.01338,'                                        ',  261.00,  274.00,  287.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  11.90,   1,1.0000
 55275, 55278,'1 ', 4.99830E-02, 1.28490E-01,   0.00199,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.80,   1,1.0000
 55275, 57003,'1 ', 3.78930E-02, 1.40120E-01,   0.00259,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.30,   1,1.0000
 55276, 55277,'1 ', 3.65360E-02, 3.57480E-02,   0.00051,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000
 55277, 55278,'1 ', 8.02470E-02, 1.90050E-01,   0.00348,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.50,   1,1.0000
 55277, 55280,'1 ', 3.26390E-02, 8.39040E-02,   0.00130,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000
 55278, 55279,'1 ', 5.19630E-02, 1.33580E-01,   0.00207,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.10,   1,1.0000
 55279, 57081,'1 ', 8.39880E-02, 1.56180E-01,   0.00366,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.50,   1,1.0000
 55280, 94818,'1 ', 1.20100E-01, 2.72500E-01,   0.00544,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.70,   1,1.0000
 55281, 55285,'1 ', 2.50520E-02, 1.24310E-01,   0.00296,'                                        ',  103.00,  108.20,  113.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.30,   1,1.0000
 55281, 55289,'1 ', 1.80080E-01, 2.19570E-01,   0.00352,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.20,   1,1.0000
 55281, 94797,'1 ', 3.98690E-02, 2.45150E-01,   0.00442,'                                        ',  110.00,  115.50,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.00,   1,1.0000
 55282, 55283,'1 ', 8.23410E-03, 2.77430E-02,   0.00690,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.70,   1,1.0000
 55282, 55284,'1 ', 9.29820E-03, 3.36700E-02,   0.00722,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.60,   1,1.0000
 55282, 55286,'1 ', 1.41190E-02, 3.79060E-02,   0.00859,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.80,   1,1.0000
 55282, 92671,'1 ', 1.55420E-03, 1.32380E-02,   0.00330,'                                        ',  250.00,  262.50,  275.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.20,   1,1.0000
 55283, 55284,'1 ', 3.05830E-03, 1.04910E-02,   0.00251,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000
 55284, 56824,'1 ', 2.02700E-02, 1.45950E-01,   0.03873,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.50,   1,1.0000
 55285, 94251,'1 ', 3.14850E-02, 1.67770E-01,   0.00294,'                                        ',   96.00,  100.80,  105.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.80,   1,1.0000
 55286, 55288,'1 ', 7.52110E-03, 3.84480E-02,   0.01048,'                                        ',  191.00,  200.60,  210.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.70,   1,1.0000
 55286, 56819,'1 ', 1.77120E-02, 1.32820E-01,   0.03243,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.90,   1,1.0000
 55287, 56610,'1 ', 2.76930E-02, 1.35140E-01,   0.00233,'                                        ',   92.00,   96.60,  101.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.60,   1,1.0000
 55287, 94251,'1 ', 2.50560E-02, 1.02410E-01,   0.00207,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.10,   1,1.0000
 55290, 94804,'1 ', 3.07000E-01, 2.25950E-01,   0.00330,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.10,   1,1.0000
 55291, 55292,'1 ', 7.48300E-03, 1.97760E-02,   0.00463,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000
 55291, 92619,'1 ', 1.56800E-02, 4.07110E-02,   0.00988,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   9.80,   1,1.0000
 55291, 92804,'1 ', 8.25960E-03, 2.99080E-02,   0.00642,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.70,   1,1.0000
 55292, 55294,'1 ', 2.80110E-02, 7.62790E-02,   0.01681,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.40,   1,1.0000
 55292, 92619,'1 ', 1.30060E-02, 3.62700E-02,   0.00761,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   8.10,   1,1.0000
 55292, 92804,'1 ', 1.28050E-02, 4.46290E-02,   0.01035,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  10.40,   1,1.0000
 55293, 94252,'1 ', 1.05730E-01, 1.06800E-01,   0.00141,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.90,   1,1.0000
 55294, 55295,'1 ', 2.42340E-02, 6.29260E-02,   0.01528,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.10,   1,1.0000
 55294, 55566,'1 ', 7.19350E-02, 1.90420E-01,   0.04466,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  44.90,   1,1.0000
 55295, 92619,'1 ', 1.72720E-02, 5.92600E-02,   0.01420,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  14.10,   1,1.0000
 55296, 92619,'1 ', 5.29930E-03, 1.81790E-02,   0.00435,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.30,   1,1.0000
 55297, 56763,'1 ', 9.33290E-03, 7.75340E-02,   0.03035,'                                        ',  284.00,  298.20,  312.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.40,   1,1.0000
 55298, 56765,'1 ', 3.35720E-02, 1.42200E-01,   0.03203,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.80,   1,1.0000
 55298, 57570,'1 ', 1.80390E-02, 9.39980E-02,   0.02467,'                                        ',  191.00,  200.60,  210.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.40,   1,1.0000
 55299, 55568,'1 ', 1.60660E-02, 8.96640E-02,   0.02291,'                                        ',  193.00,  202.60,  212.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.00,   1,1.0000
 55299, 55577,'1 ', 4.39520E-02, 1.72990E-01,   0.04534,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  43.00,   1,1.0000
 55300, 94356,'1 ', 3.39340E-02, 1.32120E-01,   0.03533,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.20,   1,1.0000
 55301, 55583,'1 ', 2.23450E-02, 8.49660E-02,   0.02379,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.80,   1,1.0000
 55301, 56815,'1 ', 2.38190E-02, 9.05720E-02,   0.02537,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.30,   1,1.0000
 55301, 56816,'1 ', 3.63000E-02, 1.45470E-01,   0.03669,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.50,   1,1.0000
 55301, 58430,'1 ', 3.41530E-02, 1.17230E-01,   0.02811,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.80,   1,1.0000
 55302, 55310,'1 ', 3.79970E-05, 9.46010E-04,   0.01549,'                                        ', 1921.00, 2017.00, 2113.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000
 55302, 55863,'1 ', 1.83650E-05, 4.45620E-04,   0.00769,'                                        ', 1921.00, 2017.00, 2113.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 55303, 94256,'1 ', 1.75820E-02, 1.24540E-02,   0.00020,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.80,   1,1.0000
 55304, 55305,'1 ', 8.58000E-04, 2.94320E-03,   0.00071,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 55304, 94260,'1 ', 3.46800E-03, 9.00330E-03,   0.00219,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000
 55305, 55309,'1 ', 5.56610E-04, 2.99690E-03,   0.00082,'                                        ',  193.00,  202.60,  212.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 55306, 94258,'1 ', 1.63000E-02, 2.12130E-02,   0.00030,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.20,   1,1.0000
 55307, 94259,'1 ', 1.33980E-02, 2.62580E-02,   0.00039,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 55308, 55309,'1 ', 7.17850E-04, 4.16920E-03,   0.00098,'                                        ',  193.00,  202.60,  212.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 55308, 55312,'1 ', 1.29100E-03, 1.10720E-02,   0.00315,'                                        ',  261.00,  274.00,  287.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000
 55311, 55313,'1 ', 1.31290E-03, 6.68040E-03,   0.00242,'                                        ',  205.00,  215.20,  225.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000
 55311, 55361,'1 ', 1.72110E-03, 1.47610E-02,   0.00420,'                                        ',  261.00,  274.00,  287.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000
 55312, 94275,'1 ', 1.44600E-03, 1.26170E-02,   0.00347,'                                        ',  261.00,  274.00,  287.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000
 55313, 94260,'1 ', 1.26050E-03, 6.33290E-03,   0.00165,'                                        ',  185.00,  194.20,  203.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.60,   1,1.0000
 55314, 55315,'1 ', 4.12090E-03, 1.83630E-02,   0.00031,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 55314, 94276,'1 ', 5.10910E-03, 2.58440E-02,   0.00045,'                                        ',   95.00,   99.80,  104.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 55315, 94262,'1 ', 1.43290E-02, 2.62460E-02,   0.00045,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.60,   1,1.0000
 55316, 55317,'1 ', 1.14830E-03, 4.74110E-03,   0.00112,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 55316, 55320,'1 ', 8.36570E-04, 6.01780E-03,   0.00159,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 55316, 55325,'1 ', 1.38190E-03, 9.41340E-03,   0.00321,'                                        ',  238.00,  249.90,  261.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000
 55317, 55318,'1 ', 8.10260E-04, 4.21570E-03,   0.00124,'                                        ',  193.00,  202.60,  212.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 55317, 55990,'1 ', 3.92960E-03, 2.77940E-02,   0.00763,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.10,   1,1.0000
 55317, 94263,'1 ', 2.30900E-03, 1.68630E-02,   0.00433,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000
 55318, 55320,'1 ', 1.04500E-03, 6.73120E-03,   0.00176,'                                        ',  219.00,  229.90,  240.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 55319, 55324,'1 ', 4.99670E-04, 4.79730E-03,   0.00140,'                                        ',  284.00,  298.20,  312.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 55319, 55325,'1 ', 6.39650E-04, 5.48580E-03,   0.00156,'                                        ',  261.00,  274.00,  287.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 55320, 55323,'1 ', 7.14040E-04, 3.79560E-03,   0.00088,'                                        ',  185.00,  194.20,  203.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 55320, 94275,'1 ', 7.67420E-04, 8.13290E-03,   0.00241,'                                        ',  307.00,  322.40,  337.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000
 55321, 94276,'1 ', 2.39540E-02, 1.89570E-02,   0.00024,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 55322, 55355,'1 ', 7.52540E-05, 8.41650E-04,   0.00786,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 55323, 55356,'1 ', 1.02130E-03, 4.76320E-03,   0.00118,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 55323, 94263,'1 ', 1.36300E-03, 4.93520E-03,   0.00106,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.10,   1,1.0000
 55324, 94263,'1 ', 4.22160E-04, 4.75040E-03,   0.00125,'                                        ',  307.00,  322.40,  337.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.20,   1,1.0000
 55325, 94530,'1 ', 6.80390E-04, 1.01820E-02,   0.00342,'                                        ',  399.00,  418.90,  438.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000
 55326, 55328,'1 ', 4.79840E-03, 1.22030E-02,   0.00019,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 55326, 94555,'1 ', 7.51670E-03, 1.83990E-02,   0.00031,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 55327, 55330,'1 ', 9.36530E-04, 7.60130E-03,   0.00242,'                                        ',  261.00,  274.00,  287.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000
 55327, 56118,'1 ', 7.26000E-03, 1.91870E-02,   0.00449,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000
 55327, 94530,'1 ', 4.30200E-03, 1.72240E-02,   0.00434,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000
 55329, 55330,'1 ', 5.04760E-04, 5.53010E-03,   0.00153,'                                        ',  307.00,  322.40,  337.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 55329, 94263,'1 ', 5.21990E-04, 5.45470E-03,   0.00184,'                                        ',  317.00,  332.90,  348.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.50,   1,1.0000
 55331, 55332,'1 ', 5.39950E-03, 1.23480E-02,   0.00030,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 55331, 55333,'1 ', 1.72630E-02, 1.89870E-02,   0.00025,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 55332, 94265,'1 ', 4.83710E-03, 1.93570E-02,   0.00041,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.40,   1,1.0000
 55333, 55334,'1 ', 1.06790E-02, 2.42240E-02,   0.00048,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 55333, 56136,'1 ', 8.50440E-03, 1.53450E-02,   0.00022,'                                        ',   39.00,   41.00,   42.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 55334, 56137,'1 ', 3.62470E-03, 1.09100E-02,   0.00021,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 55335, 55336,'1 ', 7.73470E-03, 1.29180E-02,   0.00022,'                                        ',   39.00,   41.00,   42.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 55335, 94558,'1 ', 1.48060E-02, 3.80600E-02,   0.00059,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000
 55337, 94266,'1 ', 4.30540E-03, 2.41910E-02,   0.00045,'                                        ',  103.00,  108.20,  113.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 55337, 94558,'1 ', 2.53680E-02, 6.52100E-02,   0.00101,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000
 55338, 55339,'1 ', 1.46910E-03, 5.88160E-03,   0.00148,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 55338, 55340,'1 ', 4.99100E-03, 1.47150E-02,   0.00342,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000
 55339, 55353,'1 ', 2.14590E-03, 9.08190E-03,   0.00204,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000
 55340, 55349,'1 ', 1.68020E-03, 9.21930E-03,   0.00244,'                                        ',  193.00,  202.60,  212.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000
 55340, 94557,'1 ', 4.47460E-03, 2.01470E-02,   0.00536,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000
 55341, 56149,'1 ', 1.77850E-02, 1.39410E-02,   0.00018,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 55341, 94268,'1 ', 1.99570E-02, 5.27560E-02,   0.00096,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000
 55341, 94560,'1 ', 1.54880E-02, 2.48450E-02,   0.00046,'                                        ',   39.00,   41.00,   42.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 55342, 55343,'1 ', 1.19330E-02, 3.38620E-02,   0.00053,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000
 55342, 94267,'1 ', 2.36660E-02, 5.49440E-02,   0.00082,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.20,   1,1.0000
 55343, 94269,'1 ', 5.55580E-03, 2.47560E-02,   0.00042,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 55344, 55345,'1 ', 3.02470E-03, 1.00900E-02,   0.00256,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000
 55344, 55346,'1 ', 4.27940E-03, 2.75650E-02,   0.00723,'                                        ',  219.00,  229.90,  240.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.80,   1,1.0000
 55344, 94610,'1 ', 1.90430E-02, 6.63780E-02,   0.01539,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.50,   1,1.0000
 55346, 95256,'1 ', 5.29660E-03, 3.81030E-02,   0.01010,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.50,   1,1.0000
 55347, 94270,'1 ', 9.23060E-02, 9.03200E-02,   0.00128,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.10,   1,1.0000
 55348, 94269,'1 ', 2.49950E-02, 7.35020E-02,   0.00151,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.10,   1,1.0000
 55348, 94282,'1 ', 1.06280E-02, 5.37520E-02,   0.00105,'                                        ',   96.00,  100.80,  105.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000
 55349, 55350,'1 ', 1.43100E-03, 8.13430E-03,   0.00235,'                                        ',  205.00,  215.20,  225.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000
 55350, 55352,'1 ', 1.07250E-03, 6.86380E-03,   0.00231,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000
 55351, 94271,'1 ', 3.67230E-02, 2.60130E-02,   0.00041,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.60,   1,1.0000
 55352, 94279,'1 ', 8.92440E-04, 5.11760E-03,   0.00170,'                                        ',  219.00,  229.90,  240.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 55353, 94273,'1 ', 4.80000E-03, 1.26860E-02,   0.00297,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000
 55353, 94279,'1 ', 3.63380E-03, 1.45490E-02,   0.00367,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000
 55354, 94272,'1 ', 3.03250E-02, 2.39990E-02,   0.00030,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.30,   1,1.0000
 55354, 94274,'1 ', 1.55110E-02, 2.78800E-02,   0.00050,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 55356, 55357,'1 ', 1.24860E-03, 6.05960E-03,   0.00139,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 55357, 94273,'1 ', 1.49820E-03, 4.02990E-03,   0.00113,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.00,   1,1.0000
 55357, 94277,'1 ', 1.28330E-03, 1.16720E-02,   0.00295,'                                        ',  261.00,  274.00,  287.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000
 55358, 55363,'1 ', 4.00160E-04, 5.16710E-03,   0.01171,'                                        ',  579.00,  608.00,  636.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000
 55358, 56140,'1 ', 1.25090E-03, 1.70280E-02,   0.03465,'                                        ',  579.00,  608.00,  636.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.80,   1,1.0000
 55358, 92602,'1 ', 6.82710E-04, 9.18710E-03,   0.01914,'                                        ',  579.00,  608.00,  636.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.40,   1,1.0000
 55359, 92603,'1 ', 3.07390E-03, 1.80040E-02,   0.00490,'                                        ',  205.00,  215.20,  225.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.60,   1,1.0000
 55359, 94273,'1 ', 3.07390E-03, 1.25080E-02,   0.00305,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.00,   1,1.0000
 55360, 94262,'1 ', 1.56610E-02, 3.10060E-02,   0.00046,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.80,   1,1.0000
 55361, 92665,'1 ', 2.63580E-03, 2.70790E-02,   0.00857,'                                        ',  307.00,  322.40,  337.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.40,   1,1.0000
 55362, 55364,'1 ', 1.15880E-02, 1.57960E-02,   0.00035,'                                        ',   37.00,   38.90,   40.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 55363, 55371,'1 ', 2.27790E-03, 1.59730E-02,   0.02720,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.10,   1,1.0000
 55363, 92602,'1 ', 4.60220E-04, 3.48210E-03,   0.01319,'                                        ',  635.00,  666.80,  698.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.30,   1,1.0000
 55364, 55365,'1 ', 2.72190E-02, 2.24030E-02,   0.00045,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 55364, 94278,'1 ', 3.43930E-02, 6.80950E-02,   0.00100,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.90,   1,1.0000
 55365, 94280,'1 ', 6.99470E-03, 2.25240E-02,   0.00038,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 55367, 55368,'1 ', 2.37420E-03, 8.14420E-03,   0.00195,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000
 55367, 94286,'1 ', 4.25830E-03, 1.48410E-02,   0.00344,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000
 55369, 94281,'1 ', 1.36990E-02, 2.30770E-02,   0.00033,'                                        ',   37.00,   38.90,   40.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.30,   1,1.0000
 55369, 94285,'1 ', 9.28990E-03, 2.66450E-02,   0.00041,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 55370, 94279,'1 ', 2.89580E-03, 1.40530E-02,   0.00321,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.30,   1,1.0000
 55370, 94284,'1 ', 7.22700E-04, 5.80590E-03,   0.00163,'                                        ',  250.00,  262.50,  275.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 55371, 55372,'1 ', 3.86940E-04, 2.53010E-03,   0.00496,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 55373, 55377,'1 ', 2.36020E-03, 2.26600E-02,   0.00659,'                                        ',  284.00,  298.20,  312.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000
 55373, 94286,'1 ', 4.19140E-03, 1.46070E-02,   0.00339,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.40,   1,1.0000
 55374, 92604,'1 ', 8.71020E-03, 3.04960E-02,   0.00084,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.50,   1,1.0000
 55376, 94286,'1 ', 9.28720E-03, 5.00100E-02,   0.01374,'                                        ',  193.00,  202.60,  212.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  12.70,   1,1.0000
 55377, 58383,'1 ', 1.81390E-02, 4.79440E-02,   0.01122,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.30,   1,1.0000
 55378, 56589,'1 ', 4.93410E-04, 6.67190E-03,   0.11755,'                                        ', 1306.00, 1371.30, 1436.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.70,   1,1.0000
 55379, 94288,'1 ', 7.56620E-02, 5.93080E-02,   0.00076,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.20,   1,1.0000
 55380, 92823,'1 ', 3.13860E-03, 4.38270E-02,   0.08485,'                                        ',  579.00,  608.00,  636.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  29.60,   1,1.0000
 55380, 95321,'1 ', 6.15450E-04, 7.35520E-03,   0.01453,'                                        ',  528.00,  554.40,  580.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000
 55382, 55383,'1 ', 1.18590E-03, 4.50770E-03,   0.00126,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 55382, 94290,'1 ', 6.44830E-03, 2.53440E-02,   0.00663,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.30,   1,1.0000
 55383, 55385,'1 ', 9.82110E-03, 3.86020E-02,   0.01010,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.60,   1,1.0000
 55384, 56871,'1 ', 3.13450E-02, 1.78200E-01,   0.00322,'                                        ',  103.00,  108.20,  113.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.70,   1,1.0000
 55384, 94291,'1 ', 3.26000E-02, 2.00450E-01,   0.00361,'                                        ',  110.00,  115.50,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  13.00,   1,1.0000
 55385, 92588,'1 ', 1.23540E-02, 5.02760E-02,   0.01225,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  12.10,   1,1.0000
 55386, 94292,'1 ', 8.05590E-02, 6.31470E-02,   0.00081,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.40,   1,1.0000
 55387, 56850,'1 ', 6.30040E-02, 1.93510E-01,   0.00363,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.80,   1,1.0000
 55387, 93752,'1 ', 3.40040E-02, 1.65940E-01,   0.00286,'                                        ',   92.00,   96.60,  101.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  10.60,   1,1.0000
 55388, 92663,'1 ', 6.02830E-02, 1.23370E-01,   0.00304,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   9.40,   1,1.0000
 55389, 58571,'1 ', 2.26790E-02, 9.08320E-02,   0.02289,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.20,   1,1.0000
 55390, 94293,'1 ', 1.36990E-01, 2.50970E-01,   0.00433,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  15.60,   1,1.0000
 55391, 55393,'1 ', 2.66660E-01, 2.69420E-01,   0.00357,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.80,   1,1.0000
 55391, 57972,'1 ', 1.75640E-01, 4.03710E-01,   0.00614,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.10,   1,1.0000
 55391, 92714,'1 ', 7.43610E-02, 2.89350E-01,   0.00483,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  18.20,   1,1.0000
 55391, 93757,'1 ', 2.69620E-01, 6.26680E-01,   0.00933,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  37.10,   1,1.0000
 55392, 92713,'1 ', 1.99260E-02, 7.97990E-02,   0.02011,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  19.50,   1,1.0000
 55393, 94294,'1 ', 2.45210E-02, 6.30340E-02,   0.00098,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.80,   1,1.0000
 55394, 55942,'1 ', 3.75290E-02, 4.00780E-02,   0.00085,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000
 55394, 55949,'1 ', 1.09900E-02, 2.52480E-02,   0.00038,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 55395, 55396,'1 ', 2.74090E-02, 2.01650E-02,   0.00029,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 55395, 94506,'1 ', 1.41970E-02, 1.56150E-02,   0.00021,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 55396, 55397,'1 ', 4.20300E-02, 2.72100E-02,   0.00052,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 55397, 55398,'1 ', 3.73140E-02, 2.95300E-02,   0.00037,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 55397, 93878,'1 ', 5.61040E-03, 2.50000E-02,   0.00042,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.60,   1,1.0000
 55398, 94296,'1 ', 6.38740E-02, 5.00680E-02,   0.00064,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000
 55399, 55401,'1 ', 2.39310E-03, 6.15160E-03,   0.00152,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 55399, 55951,'1 ', 2.17790E-03, 5.05540E-03,   0.00154,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 55400, 94295,'1 ', 4.15040E-02, 2.78800E-02,   0.00049,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.80,   1,1.0000
 55400, 94298,'1 ', 1.01380E-02, 2.57830E-02,   0.00041,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 55401, 55402,'1 ', 2.49540E-03, 8.32450E-03,   0.00211,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000
 55402, 55430,'1 ', 2.88320E-03, 1.17330E-02,   0.00286,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000
 55403, 55404,'1 ', 3.26130E-03, 8.61900E-03,   0.00202,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000
 55403, 55918,'1 ', 6.90320E-03, 1.82440E-02,   0.00427,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000
 55404, 55405,'1 ', 1.48320E-03, 5.16920E-03,   0.00120,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 55405, 55416,'1 ', 5.47100E-03, 1.87680E-02,   0.00450,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000
 55406, 55407,'1 ', 2.73710E-03, 7.03610E-03,   0.00174,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 55406, 55416,'1 ', 1.99330E-03, 9.82860E-03,   0.00266,'                                        ',  185.00,  194.20,  203.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000
 55407, 55409,'1 ', 2.50060E-03, 6.60870E-03,   0.00155,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 55407, 55413,'1 ', 5.34420E-03, 1.41240E-02,   0.00331,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000
 55408, 55409,'1 ', 2.56550E-03, 6.66020E-03,   0.00162,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 55408, 55411,'1 ', 1.88880E-03, 5.29820E-03,   0.00136,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 55408, 55922,'1 ', 9.27610E-03, 2.49040E-02,   0.00564,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000
 55410, 94300,'1 ', 4.92670E-02, 3.62470E-02,   0.00053,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.10,   1,1.0000
 55410, 94489,'1 ', 3.79920E-02, 3.00670E-02,   0.00038,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 55411, 55412,'1 ', 1.00060E-03, 3.62310E-03,   0.00078,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 55412, 55921,'1 ', 2.71120E-03, 6.53360E-03,   0.00184,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 55412, 94492,'1 ', 2.85360E-03, 1.30910E-02,   0.00335,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000
 55414, 55415,'1 ', 1.37720E-02, 3.54020E-02,   0.00055,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000
 55414, 94299,'1 ', 1.03170E-02, 4.54580E-02,   0.00079,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.90,   1,1.0000
 55415, 94302,'1 ', 1.76110E-02, 6.16590E-02,   0.00171,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000
 55416, 55423,'1 ', 9.59840E-04, 1.06150E-02,   0.00318,'                                        ',  317.00,  332.90,  348.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000
 55416, 92764,'1 ', 1.13970E-03, 1.75040E-02,   0.00490,'                                        ',  384.00,  403.20,  422.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.50,   1,1.0000
 55417, 55419,'1 ', 1.52990E-02, 3.02900E-02,   0.00044,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 55418, 92793,'1 ', 3.04500E-02, 3.04570E-02,   0.00041,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.70,   1,1.0000
 55419, 55420,'1 ', 1.00750E-02, 1.69720E-02,   0.00024,'                                        ',   37.00,   38.90,   40.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 55419, 94303,'1 ', 8.01760E-03, 1.89850E-02,   0.00035,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 55422, 55423,'1 ', 6.68030E-04, 5.91890E-03,   0.00158,'                                        ',  261.00,  274.00,  287.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 55422, 92764,'1 ', 5.12870E-04, 5.32750E-03,   0.00165,'                                        ',  307.00,  322.40,  337.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.40,   1,1.0000
 55423, 55428,'1 ', 3.79170E-03, 9.84360E-03,   0.00239,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000
 55424, 55425,'1 ', 2.53530E-03, 1.17710E-02,   0.00032,'                                        ',  103.00,  108.20,  113.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 55424, 92809,'1 ', 3.26460E-03, 2.00710E-02,   0.00036,'                                        ',  110.00,  115.50,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.30,   1,1.0000
 55425, 55426,'1 ', 3.40590E-03, 1.21670E-02,   0.00024,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 55425, 55434,'1 ', 3.23810E-02, 2.53820E-02,   0.00033,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 55426, 94304,'1 ', 8.11930E-03, 1.34860E-02,   0.00029,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.90,   1,1.0000
 55427, 94304,'1 ', 3.44060E-02, 2.22750E-02,   0.00042,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.50,   1,1.0000
 55428, 55431,'1 ', 4.79150E-03, 1.28640E-02,   0.00292,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000
 55429, 94302,'1 ', 4.31780E-02, 7.90860E-02,   0.00137,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.90,   1,1.0000
 55429, 94305,'1 ', 1.00900E-01, 7.29440E-02,   0.00111,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000
 55430, 93886,'1 ', 2.06160E-03, 1.82670E-02,   0.00486,'                                        ',  261.00,  274.00,  287.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.60,   1,1.0000
 55431, 92820,'1 ', 1.74610E-02, 4.53360E-02,   0.01101,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  10.90,   1,1.0000
 55432, 92809,'1 ', 5.36270E-02, 1.64700E-01,   0.00309,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  10.90,   1,1.0000
 55432, 94305,'1 ', 5.47680E-02, 6.55630E-02,   0.00109,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.00,   1,1.0000
 55433, 93887,'1 ', 1.82680E-02, 4.97420E-02,   0.01096,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  11.40,   1,1.0000
 55435, 55455,'1 ', 3.23290E-04, 3.73120E-03,   0.03271,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000
 55436, 55438,'1 ', 5.70980E-03, 6.05220E-02,   0.01797,'                                        ',  307.00,  322.40,  337.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.00,   1,1.0000
 55436, 93958,'1 ', 4.20670E-03, 4.45860E-02,   0.01324,'                                        ',  307.00,  322.40,  337.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  11.80,   1,1.0000
 55438, 55439,'1 ', 1.70750E-04, 1.84160E-03,   0.00053,'                                        ',  307.00,  322.40,  337.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 55439, 55440,'1 ', 3.29280E-04, 3.32820E-03,   0.00098,'                                        ',  293.00,  307.60,  322.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 55440, 94308,'1 ', 2.26280E-03, 9.05920E-03,   0.00228,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.20,   1,1.0000
 55441, 55445,'1 ', 4.04200E-03, 1.14700E-02,   0.00018,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 55441, 94310,'1 ', 2.28780E-03, 1.01940E-02,   0.00017,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.60,   1,1.0000
 55442, 55444,'1 ', 1.65540E-02, 1.31010E-02,   0.00016,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 55443, 55444,'1 ', 3.93930E-03, 7.32460E-03,   0.00017,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 55443, 55448,'1 ', 1.13210E-02, 8.57750E-03,   0.00012,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 55443, 94309,'1 ', 1.37810E-02, 1.87850E-02,   0.00042,'                                        ',   37.00,   38.90,   40.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.30,   1,1.0000
 55444, 55445,'1 ', 2.94190E-03, 6.02030E-03,   0.00015,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 55446, 55448,'1 ', 1.31040E-02, 8.80210E-03,   0.00016,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 55447, 94311,'1 ', 1.79640E-02, 1.29860E-02,   0.00020,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 55449, 55450,'1 ', 7.16750E-03, 5.27330E-03,   0.00008,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000
 55449, 94311,'1 ', 6.89280E-03, 1.14950E-02,   0.00017,'                                        ',   37.00,   38.90,   40.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 55451, 55453,'1 ', 1.86940E-03, 5.01870E-03,   0.00114,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 55451, 94308,'1 ', 3.74490E-03, 9.89700E-03,   0.00232,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.30,   1,1.0000
 55452, 94311,'1 ', 1.04590E-02, 7.92400E-03,   0.00011,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.40,   1,1.0000
 55453, 55454,'1 ', 1.11450E-03, 3.10780E-03,   0.00065,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 55454, 94312,'1 ', 1.89320E-03, 5.00340E-03,   0.00117,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 55455, 55456,'1 ', 9.20150E-05, 1.06200E-03,   0.00931,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 55457, 94313,'1 ', 6.91220E-02, 5.47030E-02,   0.00069,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.00,   1,1.0000
 55458, 93888,'1 ', 3.03420E-01, 2.37910E-01,   0.00305,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  13.00,   1,1.0000
 55458, 94306,'1 ', 1.95540E-01, 1.53290E-01,   0.00197,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   8.40,   1,1.0000
 55461, 93871,'1 ', 1.10040E-01, 2.51740E-01,   0.00615,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  19.00,   1,1.0000
 55461, 94315,'1 ', 3.02650E-02, 1.17740E-01,   0.00197,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.40,   1,1.0000
 55462, 94791,'1 ', 1.61630E-01, 3.20110E-01,   0.00470,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.40,   1,1.0000
 55463, 55464,'1 ', 6.98900E-03, 4.19490E-02,   0.01270,'                                        ',  219.00,  229.90,  240.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.20,   1,1.0000
 55463, 57025,'1 ', 2.02910E-02, 1.09310E-01,   0.03005,'                                        ',  193.00,  202.60,  212.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.80,   1,1.0000
 55464, 56796,'1 ', 3.00680E-02, 8.07450E-02,   0.01830,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.70,   1,1.0000
 55465, 94315,'1 ', 8.18140E-02, 1.47630E-01,   0.00213,'                                        ',   39.00,   41.00,   42.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   8.40,   1,1.0000
 55465, 94791,'1 ', 2.61290E-01, 1.88930E-01,   0.00287,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.20,   1,1.0000
 55466, 57420,'1 ', 2.67590E-02, 1.39510E-01,   0.03663,'                                        ',  191.00,  200.60,  210.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.70,   1,1.0000
 55467, 92601,'1 ', 1.66610E-01, 1.22590E-01,   0.00179,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.10,   1,1.0000
 55468, 56768,'1 ', 1.57040E-01, 4.03880E-01,   0.00625,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.50,   1,1.0000
 55468, 92601,'1 ', 5.05340E-02, 2.69310E-01,   0.00472,'                                        ',   96.00,  100.80,  105.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  17.30,   1,1.0000
 55469, 55470,'1 ', 1.78720E-01, 1.98340E-01,   0.00387,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.10,   1,1.0000
 55469, 56842,'1 ', 7.39800E-02, 1.51410E-01,   0.00373,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.50,   1,1.0000
 55469, 94253,'1 ', 3.89310E-02, 1.73490E-01,   0.00295,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  11.00,   1,1.0000
 55470, 55471,'1 ', 3.81040E-02, 3.84860E-02,   0.00051,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000
 55471, 55472,'1 ', 8.74180E-03, 1.73080E-02,   0.00025,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 55472, 55474,'1 ', 6.93030E-02, 1.83710E-01,   0.00466,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.10,   1,1.0000
 55473, 55474,'1 ', 8.22290E-02, 2.04120E-01,   0.00339,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.80,   1,1.0000
 55473, 94352,'1 ', 3.93410E-02, 1.57450E-01,   0.00332,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.20,   1,1.0000
 55475, 58390,'1 ', 2.33110E-02, 1.28000E-01,   0.03387,'                                        ',  193.00,  202.60,  212.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.00,   1,1.0000
 55476, 55477,'1 ', 1.88420E-03, 6.14520E-03,   0.00163,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 55476, 55478,'1 ', 1.50080E-03, 5.00660E-03,   0.00127,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 55477, 56629,'1 ', 2.02830E-02, 8.25620E-02,   0.02012,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.80,   1,1.0000
 55478, 55479,'1 ', 1.18520E-03, 4.18920E-03,   0.00094,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 55479, 55480,'1 ', 1.73380E-03, 7.95400E-03,   0.00204,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000
 55481, 93951,'1 ', 1.34020E-01, 2.62720E-01,   0.00394,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  15.30,   1,1.0000
 55481, 94316,'1 ', 1.08910E-02, 1.43140E-02,   0.00020,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.80,   1,1.0000
 55482, 55491,'1 ', 2.83290E-04, 3.26950E-03,   0.02866,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000
 55483, 55501,'1 ', 1.00660E-02, 3.03000E-02,   0.00948,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.20,   1,1.0000
 55483, 55504,'1 ', 4.81270E-03, 3.10010E-02,   0.00813,'                                        ',  219.00,  229.90,  240.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.70,   1,1.0000
 55483, 92671,'1 ', 2.26780E-03, 1.51870E-02,   0.00955,'                                        ',  381.00,  400.10,  419.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.90,   1,1.0000
 55484, 94321,'1 ', 7.01410E-03, 1.85370E-02,   0.00434,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000
 55485, 55486,'1 ', 4.20200E-03, 1.68230E-02,   0.00424,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000
 55485, 55494,'1 ', 5.84730E-03, 1.76000E-02,   0.00551,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000
 55485, 55495,'1 ', 1.15890E-02, 3.15530E-02,   0.00695,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.20,   1,1.0000
 55485, 92716,'1 ', 2.40980E-02, 1.82840E-01,   0.09016,'                                        ',  381.00,  400.10,  419.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  62.80,   1,1.0000
 55487, 94319,'1 ', 4.87720E-02, 1.70670E-01,   0.00354,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  11.90,   1,1.0000
 55488, 94320,'1 ', 1.15160E-02, 3.05220E-02,   0.00077,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000
 55488, 94322,'1 ', 8.41330E-02, 5.44690E-02,   0.00104,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000
 55489, 55490,'1 ', 2.06310E-03, 5.18600E-03,   0.00134,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 55490, 55492,'1 ', 1.80610E-03, 4.91710E-03,   0.00108,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 55490, 94321,'1 ', 5.12880E-03, 1.39640E-02,   0.00308,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000
 55492, 55493,'1 ', 3.48640E-03, 9.72210E-03,   0.00204,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000
 55492, 94321,'1 ', 3.89840E-03, 1.08710E-02,   0.00228,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.40,   1,1.0000
 55493, 55494,'1 ', 3.40620E-03, 9.00200E-03,   0.00211,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000
 55494, 55495,'1 ', 4.28230E-03, 1.28240E-02,   0.00289,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000
 55495, 55500,'1 ', 3.36740E-03, 1.15520E-02,   0.00277,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000
 55496, 55499,'1 ', 8.30530E-02, 8.73830E-02,   0.00128,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000
 55496, 94319,'1 ', 4.60510E-02, 1.32090E-01,   0.00203,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.90,   1,1.0000
 55497, 94319,'1 ', 9.34510E-02, 2.40270E-01,   0.00372,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  14.50,   1,1.0000
 55498, 55499,'1 ', 1.05610E-02, 1.77900E-02,   0.00025,'                                        ',   37.00,   38.90,   40.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 55499, 94325,'1 ', 1.68040E-02, 4.44220E-02,   0.00081,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000
 55500, 92671,'1 ', 1.22360E-02, 5.05230E-02,   0.01196,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  12.00,   1,1.0000
 55500, 94321,'1 ', 5.50220E-03, 1.88750E-02,   0.00452,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.50,   1,1.0000
 55501, 94321,'1 ', 4.20130E-03, 2.97150E-02,   0.00815,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.50,   1,1.0000
 55501, 94326,'1 ', 2.92020E-03, 2.00450E-02,   0.00585,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000
 55502, 55507,'1 ', 3.63360E-02, 3.40750E-02,   0.00053,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000
 55503, 92670,'1 ', 1.89230E-03, 1.96140E-02,   0.03766,'                                        ',  473.00,  496.60,  520.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  13.20,   1,1.0000
 55505, 94326,'1 ', 5.39600E-03, 2.75830E-02,   0.00752,'                                        ',  191.00,  200.60,  210.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.00,   1,1.0000
 55506, 94327,'1 ', 7.92180E-02, 2.01490E-01,   0.00319,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  12.30,   1,1.0000
 55507, 94323,'1 ', 1.15130E-02, 4.94460E-02,   0.00090,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.30,   1,1.0000
 55507, 94325,'1 ', 9.60830E-03, 2.49010E-02,   0.00047,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.70,   1,1.0000
 55508, 55510,'1 ', 2.50910E-03, 9.08530E-03,   0.00195,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000
 55508, 55519,'1 ', 5.42100E-03, 1.68580E-02,   0.00352,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000
 55509, 55511,'1 ', 6.86550E-04, 3.69650E-03,   0.00102,'                                        ',  193.00,  202.60,  212.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 55509, 55519,'1 ', 1.42270E-03, 7.89390E-03,   0.00240,'                                        ',  205.00,  215.20,  225.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000
 55510, 55514,'1 ', 2.15440E-03, 7.39040E-03,   0.00177,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 55510, 55524,'1 ', 5.52500E-03, 1.46020E-02,   0.00342,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000
 55511, 55512,'1 ', 1.10290E-03, 4.59160E-03,   0.00143,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 55512, 55513,'1 ', 8.54530E-04, 4.45110E-03,   0.00117,'                                        ',  191.00,  200.60,  210.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 55512, 55514,'1 ', 2.63590E-03, 7.07650E-03,   0.00160,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 55512, 58242,'1 ', 1.41070E-02, 3.62650E-02,   0.00898,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.80,   1,1.0000
 55513, 55517,'1 ', 1.45440E-03, 6.05490E-03,   0.00189,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 55514, 55524,'1 ', 6.62590E-03, 1.77880E-02,   0.00403,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000
 55515, 55516,'1 ', 9.85680E-03, 1.77160E-02,   0.00032,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 55515, 55526,'1 ', 2.31640E-02, 2.87540E-02,   0.00063,'                                        ',   35.00,   36.80,   38.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000
 55515, 94330,'1 ', 9.68250E-03, 2.48900E-02,   0.00039,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.50,   1,1.0000
 55517, 55525,'1 ', 9.36120E-03, 3.26260E-02,   0.00757,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.60,   1,1.0000
 55517, 55527,'1 ', 3.12480E-03, 1.25100E-02,   0.00315,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000
 55517, 94333,'1 ', 1.25400E-03, 1.43340E-02,   0.00437,'                                        ',  325.00,  341.20,  357.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000
 55518, 94332,'1 ', 2.24870E-02, 1.65450E-02,   0.00024,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 55519, 55520,'1 ', 3.63540E-04, 4.41700E-03,   0.00119,'                                        ',  325.00,  341.20,  357.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 55520, 92724,'1 ', 2.13250E-03, 1.04060E-02,   0.00287,'                                        ',  185.00,  194.20,  203.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.70,   1,1.0000
 55520, 94334,'1 ', 7.52660E-04, 4.48360E-03,   0.00118,'                                        ',  205.00,  215.20,  225.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 55521, 94335,'1 ', 1.43760E-02, 2.38780E-02,   0.00051,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 55522, 55531,'1 ', 3.47300E-04, 4.39760E-03,   0.07679,'                                        ', 1251.00, 1313.50, 1376.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.00,   1,1.0000
 55523, 92723,'1 ', 3.93460E-04, 2.49200E-03,   0.00522,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.70,   1,1.0000
 55523, 92727,'1 ', 2.73800E-03, 2.50560E-02,   0.04824,'                                        ',  435.00,  456.80,  478.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  16.90,   1,1.0000
 55523, 92829,'1 ', 1.64500E-03, 1.06780E-02,   0.02127,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.30,   1,1.0000
 55523, 94338,'1 ', 1.15170E-03, 1.48730E-02,   0.03370,'                                        ',  579.00,  608.00,  636.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.90,   1,1.0000
 55523, 95233,'1 ', 5.09460E-03, 3.47590E-02,   0.06262,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.70,   1,1.0000
 55524, 58242,'1 ', 8.38690E-03, 2.21650E-02,   0.00519,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000
 55525, 55527,'1 ', 5.62630E-03, 1.93000E-02,   0.00462,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000
 55525, 58241,'1 ', 4.95820E-03, 1.70090E-02,   0.00407,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000
 55527, 58241,'1 ', 7.22710E-03, 2.84050E-02,   0.00743,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.10,   1,1.0000
 55527, 94333,'1 ', 3.65100E-03, 2.53310E-02,   0.00723,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.60,   1,1.0000
 55528, 94340,'1 ', 1.29290E-02, 3.96640E-02,   0.00107,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000
 55529, 92830,'1 ', 5.32040E-03, 2.13010E-02,   0.00537,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.20,   1,1.0000
 55529, 94333,'1 ', 4.40250E-03, 1.53430E-02,   0.00356,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.60,   1,1.0000
 55529, 94334,'1 ', 7.01750E-03, 1.82180E-02,   0.00442,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.40,   1,1.0000
 55530, 94333,'1 ', 4.69080E-03, 2.61720E-02,   0.00668,'                                        ',  193.00,  202.60,  212.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.40,   1,1.0000
 55530, 94339,'1 ', 2.87950E-03, 1.15280E-02,   0.00290,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000
 55532, 57455,'1 ', 1.09150E-01, 8.63840E-02,   0.00109,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000
 55532, 94337,'1 ', 9.75970E-03, 2.50880E-02,   0.00039,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.50,   1,1.0000
 55534, 58308,'1 ', 2.97280E-02, 1.32470E-01,   0.00225,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.40,   1,1.0000
 55534, 94342,'1 ', 2.19160E-02, 1.13970E-01,   0.00247,'                                        ',  103.00,  108.20,  113.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.20,   1,1.0000
 55535, 57155,'1 ', 6.10310E-03, 4.35400E-02,   0.01350,'                                        ',  238.00,  249.90,  261.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.70,   1,1.0000
 55535, 92692,'1 ', 4.54580E-03, 4.81810E-02,   0.01430,'                                        ',  307.00,  322.40,  337.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  12.70,   1,1.0000
 55536, 92621,'1 ', 4.26460E-04, 4.19940E-03,   0.00895,'                                        ',  473.00,  496.60,  520.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.00,   1,1.0000
 55537, 57017,'1 ', 9.15420E-04, 9.45180E-03,   0.14856,'                                        ', 1097.00, 1151.90, 1206.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.30,   1,1.0000
 55538, 58317,'1 ', 6.11490E-03, 3.11160E-02,   0.01128,'                                        ',  205.00,  215.20,  225.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.10,   1,1.0000
 55538, 94341,'1 ', 2.05120E-03, 1.27290E-02,   0.00308,'                                        ',  205.00,  215.20,  225.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.10,   1,1.0000
 55539, 55542,'1 ', 8.91550E-03, 2.29180E-02,   0.00035,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 55539, 92687,'1 ', 3.27540E-03, 1.86190E-02,   0.00034,'                                        ',  103.00,  108.20,  113.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.20,   1,1.0000
 55540, 55566,'1 ', 1.68910E-02, 4.46430E-02,   0.01045,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.50,   1,1.0000
 55540, 92686,'1 ', 4.39230E-04, 2.16990E-03,   0.00063,'                                        ',  191.00,  200.60,  210.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.60,   1,1.0000
 55541, 55563,'1 ', 4.28740E-02, 5.13250E-02,   0.00085,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000
 55541, 55564,'1 ', 8.23940E-02, 1.63150E-01,   0.00239,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.40,   1,1.0000
 55541, 94343,'1 ', 5.68190E-03, 2.21040E-02,   0.00037,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.40,   1,1.0000
 55542, 55567,'1 ', 7.22270E-02, 5.22130E-02,   0.00079,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000
 55543, 55545,'1 ', 1.20440E-02, 3.60700E-02,   0.00813,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.30,   1,1.0000
 55543, 92686,'1 ', 1.08010E-03, 1.19440E-02,   0.00358,'                                        ',  317.00,  332.90,  348.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.20,   1,1.0000
 55544, 55545,'1 ', 1.04740E-02, 3.00430E-02,   0.00739,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.20,   1,1.0000
 55544, 56403,'1 ', 5.11890E-03, 1.59190E-02,   0.00332,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000
 55546, 92686,'1 ', 5.94260E-03, 2.72630E-02,   0.00698,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.70,   1,1.0000
 55547, 94346,'1 ', 9.18260E-02, 7.26720E-02,   0.00092,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.90,   1,1.0000
 55548, 92720,'1 ', 7.53360E-02, 5.77880E-02,   0.00078,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.20,   1,1.0000
 55549, 55561,'1 ', 1.49270E-02, 6.65140E-02,   0.00113,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000
 55549, 92720,'1 ', 5.80410E-03, 3.26120E-02,   0.00060,'                                        ',  103.00,  108.20,  113.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.20,   1,1.0000
 55550, 55552,'1 ', 3.87500E-03, 1.08700E-02,   0.00280,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000
 55550, 92686,'1 ', 5.81660E-03, 2.28610E-02,   0.00598,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.70,   1,1.0000
 55551, 55552,'1 ', 2.77340E-03, 8.17640E-03,   0.00190,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000
 55551, 92719,'1 ', 4.81670E-03, 1.27300E-02,   0.00298,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.00,   1,1.0000
 55553, 55556,'1 ', 2.24600E-02, 2.39300E-02,   0.00034,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 55553, 94348,'1 ', 2.37030E-02, 1.53460E-02,   0.00029,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 55554, 55557,'1 ', 3.58470E-03, 9.99620E-03,   0.00210,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000
 55554, 55562,'1 ', 3.85750E-03, 1.28680E-02,   0.00326,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000
 55555, 94349,'1 ', 2.07720E-02, 1.70970E-02,   0.00035,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 55556, 55560,'1 ', 1.97230E-02, 1.56080E-02,   0.00020,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 55556, 94351,'1 ', 5.83650E-03, 2.27050E-02,   0.00038,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 55557, 55559,'1 ', 1.53310E-03, 3.97990E-03,   0.00097,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 55558, 94348,'1 ', 1.66010E-02, 2.16050E-02,   0.00030,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.20,   1,1.0000
 55558, 94350,'1 ', 3.66660E-02, 2.69760E-02,   0.00039,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 55560, 55561,'1 ', 3.43390E-02, 2.30660E-02,   0.00041,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 55561, 94350,'1 ', 8.32020E-03, 2.36100E-02,   0.00037,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.40,   1,1.0000
 55562, 92719,'1 ', 2.80090E-03, 2.40220E-02,   0.00684,'                                        ',  261.00,  274.00,  287.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.20,   1,1.0000
 55564, 58527,'1 ', 1.20980E-01, 1.41820E-01,   0.00247,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.80,   1,1.0000
 55565, 94343,'1 ', 3.09490E-02, 1.38490E-01,   0.00285,'                                        ',   92.00,   96.60,  101.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   9.60,   1,1.0000
 55566, 92686,'1 ', 1.30270E-02, 4.46900E-02,   0.01071,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  10.60,   1,1.0000
 55568, 94356,'1 ', 5.81380E-03, 2.32770E-02,   0.00586,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000
 55569, 55570,'1 ', 3.37840E-03, 9.06980E-03,   0.00206,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000
 55569, 57574,'1 ', 1.26920E-02, 5.37210E-02,   0.01209,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.40,   1,1.0000
 55569, 94356,'1 ', 5.25660E-03, 1.80320E-02,   0.00432,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000
 55570, 94356,'1 ', 2.20510E-03, 1.01160E-02,   0.00259,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000
 55571, 94354,'1 ', 1.39110E-02, 3.22950E-02,   0.00048,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.90,   1,1.0000
 55571, 94355,'1 ', 1.64860E-02, 2.14540E-02,   0.00030,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.20,   1,1.0000
 55572, 55575,'1 ', 2.87230E-01, 2.93420E-01,   0.00457,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.40,   1,1.0000
 55572, 94255,'1 ', 1.34500E-01, 3.67590E-01,   0.00625,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  23.20,   1,1.0000
 55572, 94355,'1 ', 1.12260E-02, 2.97550E-02,   0.00075,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.30,   1,1.0000
 55574, 55576,'1 ', 1.15670E-02, 4.70730E-02,   0.01147,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.30,   1,1.0000
 55574, 56829,'1 ', 1.43390E-02, 6.57940E-02,   0.01686,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.30,   1,1.0000
 55574, 94356,'1 ', 1.46370E-02, 4.93220E-02,   0.01226,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  11.90,   1,1.0000
 55575, 92805,'1 ', 2.97990E-01, 5.90620E-01,   0.00868,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  34.00,   1,1.0000
 55575, 94357,'1 ', 3.47560E-01, 2.75170E-01,   0.00346,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.90,   1,1.0000
 55576, 56889,'1 ', 7.00220E-03, 7.88150E-02,   0.02071,'                                        ',  307.00,  322.40,  337.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.60,   1,1.0000
 55576, 92817,'1 ', 1.74290E-02, 1.31390E-01,   0.03650,'                                        ',  238.00,  249.90,  261.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  33.60,   1,1.0000
 55576, 94356,'1 ', 2.58600E-02, 8.87390E-02,   0.02127,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  21.10,   1,1.0000
 55577, 55583,'1 ', 6.82790E-02, 2.30600E-01,   0.05749,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  55.80,   1,1.0000
 55578, 55580,'1 ', 1.94240E-02, 4.68130E-02,   0.01322,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.10,   1,1.0000
 55579, 55580,'1 ', 7.74870E-03, 1.94780E-02,   0.00505,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000
 55582, 94359,'1 ', 5.89270E-02, 2.29280E-01,   0.00383,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  14.40,   1,1.0000
 55584, 55586,'1 ', 5.05120E-03, 4.37550E-02,   0.01571,'                                        ',  284.00,  298.20,  312.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.70,   1,1.0000
 55584, 56858,'1 ', 5.14820E-03, 4.32990E-02,   0.01283,'                                        ',  261.00,  274.00,  287.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.40,   1,1.0000
 55585, 94770,'1 ', 1.08040E-02, 4.24650E-02,   0.01111,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.60,   1,1.0000
 55587, 94362,'1 ', 5.51900E-02, 4.36770E-02,   0.00055,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.40,   1,1.0000
 55588, 92779,'1 ', 5.75350E-02, 4.55330E-02,   0.00057,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.50,   1,1.0000
 55589, 55590,'1 ', 4.55580E-03, 1.56280E-02,   0.00374,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000
 55589, 56652,'1 ', 1.09740E-03, 1.55180E-02,   0.00514,'                                        ',  384.00,  403.20,  422.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000
 55590, 55591,'1 ', 3.05440E-03, 2.77820E-02,   0.00701,'                                        ',  261.00,  274.00,  287.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.80,   1,1.0000
 55590, 57295,'1 ', 4.49860E-03, 2.06380E-02,   0.00529,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000
 55592, 55593,'1 ', 2.87710E-03, 1.31990E-02,   0.00338,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000
 55593, 55594,'1 ', 3.76580E-03, 1.63900E-02,   0.00467,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000
 55594, 58232,'1 ', 2.62680E-02, 1.05220E-01,   0.02653,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.70,   1,1.0000
 55594, 94737,'1 ', 4.84470E-03, 3.01030E-02,   0.00850,'                                        ',  219.00,  229.90,  240.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.80,   1,1.0000
 55595, 94373,'1 ', 1.12920E-03, 7.77810E-03,   0.01373,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000
 55595, 94447,'1 ', 4.21050E-04, 5.36090E-03,   0.01014,'                                        ',  541.00,  568.10,  595.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000
 55596, 94365,'1 ', 6.15780E-03, 1.58290E-02,   0.00024,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.00,   1,1.0000
 55597, 55612,'1 ', 1.48710E-02, 1.49150E-02,   0.00024,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 55597, 56156,'1 ', 2.36420E-02, 1.87100E-02,   0.00024,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 55597, 94366,'1 ', 3.97250E-03, 1.02120E-02,   0.00016,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 55598, 55601,'1 ', 1.12760E-03, 3.86800E-03,   0.00093,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 55598, 56157,'1 ', 3.35520E-03, 9.35610E-03,   0.00196,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000
 55599, 56171,'1 ', 3.70280E-03, 1.23520E-02,   0.00020,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 55599, 94366,'1 ', 7.60960E-03, 1.26400E-02,   0.00027,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.90,   1,1.0000
 55600, 55616,'1 ', 2.82910E-03, 1.31910E-02,   0.00030,'                                        ',   96.00,  100.80,  105.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 55600, 94367,'1 ', 3.18600E-03, 1.42560E-02,   0.00029,'                                        ',   92.00,   96.60,  101.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 55601, 55602,'1 ', 1.31450E-03, 4.50930E-03,   0.00108,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 55601, 94364,'1 ', 3.40870E-03, 1.16930E-02,   0.00280,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.80,   1,1.0000
 55602, 55604,'1 ', 1.89240E-03, 4.75690E-03,   0.00123,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 55602, 55605,'1 ', 7.90930E-04, 3.16650E-03,   0.00080,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 55603, 94368,'1 ', 8.11720E-03, 8.92790E-03,   0.00012,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.50,   1,1.0000
 55603, 94369,'1 ', 1.61170E-02, 1.27550E-02,   0.00016,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 55604, 55606,'1 ', 1.16390E-03, 3.02150E-03,   0.00073,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 55605, 55610,'1 ', 9.76720E-04, 3.91040E-03,   0.00099,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 55606, 55609,'1 ', 1.57160E-03, 4.27880E-03,   0.00094,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 55607, 94370,'1 ', 1.09450E-02, 1.43850E-02,   0.00020,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.80,   1,1.0000
 55607, 94442,'1 ', 1.64240E-02, 2.15860E-02,   0.00030,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 55608, 94371,'1 ', 9.68420E-03, 1.80070E-02,   0.00042,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 55608, 94375,'1 ', 4.32780E-03, 1.65810E-02,   0.00047,'                                        ',   92.00,   96.60,  101.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 55610, 55611,'1 ', 8.57110E-04, 4.70300E-03,   0.00124,'                                        ',  193.00,  202.60,  212.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 55610, 94374,'1 ', 5.65250E-03, 1.49390E-02,   0.00350,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000
 55610, 94388,'1 ', 3.34600E-04, 4.87300E-03,   0.00156,'                                        ',  388.00,  407.40,  426.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 55611, 55613,'1 ', 9.50410E-04, 3.32550E-03,   0.00110,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 55612, 94365,'1 ', 5.45220E-03, 2.12110E-02,   0.00035,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.30,   1,1.0000
 55613, 92799,'1 ', 2.06720E-03, 1.88020E-02,   0.00475,'                                        ',  261.00,  274.00,  287.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.60,   1,1.0000
 55613, 94374,'1 ', 2.37730E-03, 9.51780E-03,   0.00240,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000
 55614, 55853,'1 ', 3.65270E-04, 4.21580E-03,   0.03696,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000
 55614, 55900,'1 ', 6.38800E-04, 7.00950E-03,   0.06809,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.60,   1,1.0000
 55614, 56244,'1 ', 6.72330E-04, 8.68380E-03,   0.14578,'                                        ', 1251.00, 1313.50, 1376.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.40,   1,1.0000
 55615, 55650,'1 ', 1.90270E-02, 1.23180E-02,   0.00023,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 55616, 56171,'1 ', 7.58880E-03, 1.55300E-02,   0.00038,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 55616, 94376,'1 ', 1.32320E-03, 7.44530E-03,   0.00016,'                                        ',  110.00,  115.50,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 55617, 55619,'1 ', 1.28580E-03, 5.23230E-03,   0.00127,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 55617, 94389,'1 ', 3.75900E-03, 1.59090E-02,   0.00358,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000
 55618, 55620,'1 ', 4.42680E-03, 9.30400E-03,   0.00017,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 55618, 55621,'1 ', 8.68770E-03, 1.72010E-02,   0.00025,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 55618, 94376,'1 ', 4.44390E-03, 9.96990E-03,   0.00016,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.60,   1,1.0000
 55619, 55628,'1 ', 1.36610E-03, 5.46920E-03,   0.00138,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 55620, 94377,'1 ', 5.53850E-03, 1.58850E-02,   0.00024,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.00,   1,1.0000
 55621, 55622,'1 ', 5.13450E-03, 1.19200E-02,   0.00018,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 55621, 55623,'1 ', 6.13850E-03, 2.04780E-02,   0.00032,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 55622, 55653,'1 ', 5.83180E-03, 1.35390E-02,   0.00020,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 55623, 55624,'1 ', 2.76280E-03, 1.21040E-02,   0.00026,'                                        ',   92.00,   96.60,  101.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 55623, 55654,'1 ', 2.63300E-03, 8.78340E-03,   0.00014,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 55624, 55625,'1 ', 5.04630E-03, 1.17150E-02,   0.00017,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 55624, 55635,'1 ', 7.33010E-03, 2.44520E-02,   0.00039,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 55625, 94378,'1 ', 7.16670E-03, 1.62560E-02,   0.00032,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 55626, 55629,'1 ', 2.02610E-03, 5.51620E-03,   0.00122,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 55626, 55631,'1 ', 1.52220E-03, 4.58140E-03,   0.00143,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 55627, 94377,'1 ', 6.05790E-03, 2.02080E-02,   0.00032,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.20,   1,1.0000
 55627, 94378,'1 ', 2.98530E-03, 1.33020E-02,   0.00023,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.80,   1,1.0000
 55628, 55629,'1 ', 8.45260E-04, 3.28830E-03,   0.00088,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 55629, 55630,'1 ', 1.24290E-03, 4.97600E-03,   0.00125,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 55630, 55631,'1 ', 1.15870E-03, 4.82360E-03,   0.00150,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 55630, 55638,'1 ', 2.17820E-03, 5.65470E-03,   0.00137,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 55630, 56235,'1 ', 1.13720E-03, 5.12020E-03,   0.00136,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 55630, 94594,'1 ', 4.05640E-03, 2.52050E-02,   0.00711,'                                        ',  219.00,  229.90,  240.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.50,   1,1.0000
 55632, 55633,'1 ', 4.17140E-03, 1.05660E-02,   0.00021,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 55632, 94381,'1 ', 2.53510E-02, 2.00630E-02,   0.00025,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.10,   1,1.0000
 55633, 55635,'1 ', 5.56900E-03, 1.43150E-02,   0.00022,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 55633, 55637,'1 ', 4.06520E-03, 1.58150E-02,   0.00026,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 55634, 55635,'1 ', 1.84020E-02, 1.45630E-02,   0.00018,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 55635, 55636,'1 ', 7.74420E-03, 1.83380E-02,   0.00034,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 55636, 55670,'1 ', 1.26120E-02, 2.06740E-02,   0.00037,'                                        ',   39.00,   41.00,   42.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 55636, 94387,'1 ', 6.67060E-03, 2.86480E-02,   0.00052,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000
 55636, 94395,'1 ', 2.60910E-03, 1.48430E-02,   0.00046,'                                        ',  119.00,  125.00,  130.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 55637, 94386,'1 ', 6.45930E-03, 2.36570E-02,   0.00060,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 55639, 55641,'1 ', 5.01430E-03, 1.50920E-02,   0.00030,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 55639, 94382,'1 ', 3.43650E-03, 1.14640E-02,   0.00018,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.70,   1,1.0000
 55640, 55642,'1 ', 3.48720E-03, 7.13610E-03,   0.00018,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 55640, 94383,'1 ', 4.54510E-03, 1.16840E-02,   0.00018,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 55641, 55642,'1 ', 9.73330E-03, 1.62560E-02,   0.00028,'                                        ',   39.00,   41.00,   42.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 55641, 94383,'1 ', 3.24740E-03, 1.58460E-02,   0.00027,'                                        ',   92.00,   96.60,  101.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 55641, 94386,'1 ', 5.54750E-03, 2.15810E-02,   0.00036,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 55642, 94591,'1 ', 3.71010E-02, 3.74730E-02,   0.00050,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000
 55643, 55697,'1 ', 7.22420E-04, 2.81040E-03,   0.00075,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 55643, 94385,'1 ', 3.60960E-03, 9.37090E-03,   0.00227,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000
 55644, 55649,'1 ', 7.37890E-03, 1.71310E-02,   0.00025,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 55644, 94386,'1 ', 7.63960E-03, 2.67480E-02,   0.00074,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000
 55645, 55698,'1 ', 2.51510E-04, 3.29190E-03,   0.02979,'                                        ',  812.00,  852.60,  893.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000
 55645, 55853,'1 ', 8.95880E-04, 1.13060E-02,   0.11023,'                                        ',  812.00,  852.60,  893.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.20,   1,1.0000
 55646, 94385,'1 ', 1.33580E-03, 5.25000E-03,   0.00137,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.30,   1,1.0000
 55647, 55648,'1 ', 4.12110E-03, 8.79830E-03,   0.00020,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 55647, 55649,'1 ', 4.55710E-03, 1.46740E-02,   0.00025,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 55647, 55670,'1 ', 5.83670E-03, 1.48440E-02,   0.00023,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 55648, 94387,'1 ', 7.40310E-03, 1.90300E-02,   0.00029,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.20,   1,1.0000
 55650, 55653,'1 ', 5.79400E-03, 1.91200E-02,   0.00031,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 55650, 94368,'1 ', 3.97580E-03, 1.03040E-02,   0.00019,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.70,   1,1.0000
 55651, 55655,'1 ', 3.53110E-04, 2.55970E-03,   0.00515,'                                        ',  383.00,  402.20,  421.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 55651, 92798,'1 ', 1.16290E-03, 7.54800E-03,   0.01503,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.20,   1,1.0000
 55652, 55653,'1 ', 3.28150E-03, 1.17220E-02,   0.00023,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 55652, 94390,'1 ', 2.57660E-03, 1.14810E-02,   0.00019,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 55654, 94391,'1 ', 4.70530E-03, 1.81020E-02,   0.00031,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 55655, 55656,'1 ', 8.08100E-05, 8.46110E-04,   0.00159,'                                        ',  473.00,  496.60,  520.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 55656, 55666,'1 ', 2.19850E-04, 2.54290E-03,   0.00487,'                                        ',  512.00,  537.60,  563.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 55657, 55659,'1 ', 1.02180E-03, 3.88400E-03,   0.00109,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 55657, 94389,'1 ', 1.01790E-03, 4.20280E-03,   0.00099,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.00,   1,1.0000
 55658, 94388,'1 ', 1.51860E-03, 6.07980E-03,   0.00153,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.50,   1,1.0000
 55658, 94392,'1 ', 1.91190E-03, 8.09180E-03,   0.00182,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000
 55659, 55662,'1 ', 2.00870E-03, 5.60150E-03,   0.00118,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 55659, 94392,'1 ', 1.70180E-03, 7.20250E-03,   0.00162,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 55661, 55662,'1 ', 2.59120E-03, 6.72690E-03,   0.00163,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 55661, 55672,'1 ', 3.14960E-03, 8.45550E-03,   0.00192,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000
 55663, 94394,'1 ', 2.29170E-02, 1.75790E-02,   0.00024,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.00,   1,1.0000
 55664, 55665,'1 ', 4.29460E-03, 9.16880E-03,   0.00021,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 55664, 94394,'1 ', 1.09180E-02, 2.03010E-02,   0.00048,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.50,   1,1.0000
 55665, 94391,'1 ', 2.54320E-03, 9.89350E-03,   0.00017,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.60,   1,1.0000
 55666, 55744,'1 ', 2.36520E-03, 1.59590E-02,   0.02939,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.50,   1,1.0000
 55666, 94384,'1 ', 4.69860E-04, 5.51260E-03,   0.01230,'                                        ',  541.00,  568.10,  595.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.00,   1,1.0000
 55667, 55668,'1 ', 5.95840E-03, 2.62530E-02,   0.00046,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 55667, 94395,'1 ', 2.48290E-03, 1.24180E-02,   0.00022,'                                        ',   95.00,   99.80,  104.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.80,   1,1.0000
 55668, 55669,'1 ', 9.24390E-03, 2.62310E-02,   0.00041,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 55668, 94393,'1 ', 1.29120E-02, 4.94720E-02,   0.00140,'                                        ',   92.00,   96.60,  101.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.00,   1,1.0000
 55669, 55671,'1 ', 6.65460E-03, 2.32840E-02,   0.00048,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 55671, 55717,'1 ', 9.59490E-03, 2.46650E-02,   0.00038,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 55671, 94416,'1 ', 1.77470E-02, 4.20250E-02,   0.00077,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000
 55672, 55673,'1 ', 3.15480E-03, 8.33770E-03,   0.00195,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000
 55673, 92799,'1 ', 3.42290E-03, 1.17420E-02,   0.00281,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.80,   1,1.0000
 55674, 92798,'1 ', 3.32590E-04, 2.15880E-03,   0.00430,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.50,   1,1.0000
 55674, 94426,'1 ', 9.52700E-04, 6.18380E-03,   0.01232,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000
 55675, 55684,'1 ', 2.07560E-03, 5.57220E-03,   0.00126,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 55675, 94396,'1 ', 7.72190E-04, 3.54240E-03,   0.00091,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.90,   1,1.0000
 55676, 94397,'1 ', 2.16440E-02, 1.71290E-02,   0.00022,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.90,   1,1.0000
 55677, 92799,'1 ', 8.81300E-04, 6.54880E-03,   0.00250,'                                        ',  261.00,  274.00,  287.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.00,   1,1.0000
 55678, 55679,'1 ', 1.65760E-03, 6.00190E-03,   0.00129,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 55679, 55680,'1 ', 9.13970E-04, 3.30940E-03,   0.00071,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 55680, 55689,'1 ', 2.41860E-03, 6.49310E-03,   0.00147,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 55680, 92799,'1 ', 2.44780E-03, 9.80000E-03,   0.00247,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.40,   1,1.0000
 55681, 94401,'1 ', 9.52560E-03, 1.25190E-02,   0.00017,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.70,   1,1.0000
 55682, 55683,'1 ', 2.00110E-02, 1.47230E-02,   0.00022,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 55682, 94398,'1 ', 4.74310E-03, 1.58230E-02,   0.00025,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.00,   1,1.0000
 55683, 94402,'1 ', 1.24850E-02, 1.17080E-02,   0.00018,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 55684, 55685,'1 ', 8.92850E-04, 2.35960E-03,   0.00055,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 55685, 55686,'1 ', 5.88020E-04, 2.64750E-03,   0.00070,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 55685, 55686,'2 ', 5.88000E-04, 2.64800E-03,   0.00070,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 55685, 55745,'1 ', 1.08530E-03, 4.34500E-03,   0.00109,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 55686, 55689,'1 ', 9.63460E-04, 3.74810E-03,   0.00100,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 55686, 55689,'2 ', 9.63000E-04, 3.74800E-03,   0.00100,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 55687, 55688,'1 ', 6.95800E-03, 1.22360E-02,   0.00023,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 55687, 94427,'1 ', 4.03760E-03, 1.80670E-02,   0.00037,'                                        ',   92.00,   96.60,  101.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 55688, 94402,'1 ', 1.30250E-02, 1.41870E-02,   0.00019,'                                        ',   33.00,   33.00,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.80,   1,1.0000
 55689, 94403,'1 ', 2.15010E-03, 7.37560E-03,   0.00177,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 55689, 94403,'2 ', 2.15000E-03, 7.37600E-03,   0.00177,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 55690, 55696,'1 ', 3.59120E-04, 2.36440E-03,   0.00457,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 55690, 92698,'1 ', 5.43800E-04, 5.41710E-03,   0.01808,'                                        ',  731.00,  767.50,  804.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.80,   1,1.0000
 55691, 55692,'1 ', 4.89260E-03, 1.13590E-02,   0.00017,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 55691, 94400,'1 ', 2.71220E-03, 1.32200E-02,   0.00025,'                                        ',   95.00,   99.80,  104.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.90,   1,1.0000
 55692, 94404,'1 ', 2.67740E-02, 3.48430E-02,   0.00049,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000
 55692, 94406,'1 ', 4.48090E-03, 1.74320E-02,   0.00029,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 55693, 94375,'1 ', 4.98440E-03, 1.93910E-02,   0.00032,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.20,   1,1.0000
 55693, 94404,'1 ', 9.16010E-03, 2.12660E-02,   0.00032,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 55694, 92656,'1 ', 1.32580E-03, 6.27480E-03,   0.00151,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.50,   1,1.0000
 55694, 94405,'1 ', 1.01000E-03, 4.04340E-03,   0.00102,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 55695, 55696,'1 ', 2.26200E-04, 1.55820E-03,   0.00275,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 55695, 94373,'1 ', 5.70460E-04, 3.87000E-03,   0.00705,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.50,   1,1.0000
 55697, 55701,'1 ', 9.99790E-04, 3.92940E-03,   0.00103,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 55698, 56244,'1 ', 5.32170E-04, 6.14220E-03,   0.05385,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.80,   1,1.0000
 55698, 57105,'1 ', 6.94080E-04, 9.22230E-03,   0.14618,'                                        ', 1251.00, 1313.50, 1376.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.90,   1,1.0000
 55698, 57135,'1 ', 8.47170E-04, 1.11990E-02,   0.17945,'                                        ', 1251.00, 1313.50, 1376.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.90,   1,1.0000
 55699, 56292,'1 ', 2.46130E-03, 9.67350E-03,   0.00253,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000
 55699, 94409,'1 ', 2.08470E-03, 8.19330E-03,   0.00214,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.00,   1,1.0000
 55700, 94411,'1 ', 9.87960E-03, 1.15810E-02,   0.00020,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.70,   1,1.0000
 55701, 56293,'1 ', 1.95680E-03, 5.17150E-03,   0.00121,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 55702, 55704,'1 ', 4.45190E-03, 2.14800E-02,   0.00038,'                                        ',   92.00,   96.60,  101.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 55702, 94413,'1 ', 1.83820E-02, 3.30390E-02,   0.00059,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000
 55703, 56294,'1 ', 1.83820E-03, 5.32420E-03,   0.00128,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 55703, 94409,'1 ', 1.25060E-03, 6.39280E-03,   0.00174,'                                        ',  191.00,  200.60,  210.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.60,   1,1.0000
 55704, 94631,'1 ', 4.24700E-03, 2.61100E-02,   0.00047,'                                        ',  110.00,  115.50,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 55705, 94410,'1 ', 3.92460E-02, 4.19110E-02,   0.00089,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.90,   1,1.0000
 55706, 94648,'1 ', 2.19640E-02, 4.34870E-02,   0.00064,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000
 55707, 94418,'1 ', 5.56190E-02, 5.61770E-02,   0.00074,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000
 55707, 94648,'1 ', 1.58310E-02, 5.53930E-02,   0.00115,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000
 55708, 55710,'1 ', 3.43560E-02, 2.71890E-02,   0.00034,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 55708, 57123,'1 ', 2.27680E-02, 3.73210E-02,   0.00066,'                                        ',   39.00,   41.00,   42.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000
 55709, 55713,'1 ', 2.42430E-03, 8.08740E-03,   0.00205,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000
 55710, 55711,'1 ', 5.90600E-03, 1.46590E-02,   0.00024,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 55710, 55712,'1 ', 3.55850E-02, 3.55940E-02,   0.00048,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000
 55710, 94410,'1 ', 3.36370E-02, 7.20840E-02,   0.00126,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.60,   1,1.0000
 55711, 94414,'1 ', 4.13240E-03, 1.82070E-02,   0.00032,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.20,   1,1.0000
 55712, 94414,'1 ', 5.70640E-03, 1.75240E-02,   0.00033,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.20,   1,1.0000
 55713, 56337,'1 ', 2.30780E-03, 9.76720E-03,   0.00220,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000
 55713, 56339,'1 ', 4.16330E-03, 1.10030E-02,   0.00258,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000
 55713, 57122,'1 ', 3.36530E-03, 2.20050E-02,   0.00560,'                                        ',  219.00,  229.90,  240.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000
 55714, 94415,'1 ', 1.48270E-02, 2.93550E-02,   0.00043,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.70,   1,1.0000
 55715, 55716,'1 ', 2.00690E-03, 1.17550E-02,   0.00320,'                                        ',  205.00,  215.20,  225.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000
 55715, 94647,'1 ', 1.14960E-03, 9.17740E-03,   0.00226,'                                        ',  238.00,  249.90,  261.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000
 55716, 55718,'1 ', 3.43500E-03, 9.57880E-03,   0.00201,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000
 55717, 94416,'1 ', 8.16420E-03, 2.09870E-02,   0.00032,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.30,   1,1.0000
 55718, 55719,'1 ', 3.13580E-03, 8.14070E-03,   0.00198,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000
 55719, 55721,'1 ', 2.00470E-03, 6.87680E-03,   0.00165,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 55720, 55721,'1 ', 1.36180E-03, 5.29770E-03,   0.00141,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 55720, 55722,'1 ', 1.21730E-03, 4.78430E-03,   0.00125,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 55721, 55742,'1 ', 3.67820E-03, 1.44560E-02,   0.00378,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000
 55722, 55723,'1 ', 4.20450E-03, 1.20590E-02,   0.00297,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000
 55722, 55727,'1 ', 2.53170E-03, 1.69630E-02,   0.00520,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000
 55724, 55729,'1 ', 1.07100E-02, 2.96670E-02,   0.00049,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 55724, 94417,'1 ', 2.91790E-02, 3.49300E-02,   0.00058,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.10,   1,1.0000
 55725, 55726,'1 ', 4.53070E-03, 1.99620E-02,   0.00035,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 55725, 94417,'1 ', 9.23350E-03, 1.94060E-02,   0.00035,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.30,   1,1.0000
 55726, 94419,'1 ', 7.40680E-03, 3.36230E-02,   0.00073,'                                        ',   95.00,   99.80,  104.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000
 55727, 55735,'1 ', 1.12720E-03, 6.21320E-03,   0.00145,'                                        ',  191.00,  200.60,  210.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 55727, 55738,'1 ', 4.99630E-03, 2.03310E-02,   0.00495,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000
 55728, 55729,'1 ', 9.40810E-03, 3.61950E-02,   0.00062,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000
 55728, 55731,'1 ', 4.03350E-03, 1.41220E-02,   0.00039,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 55728, 94419,'1 ', 1.95650E-02, 4.54220E-02,   0.00068,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.70,   1,1.0000
 55729, 94648,'1 ', 9.54990E-02, 1.25520E-01,   0.00172,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000
 55730, 94892,'1 ', 1.22620E-02, 2.42780E-02,   0.00036,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 55731, 94892,'1 ', 6.52150E-03, 3.47470E-02,   0.00061,'                                        ',   96.00,  100.80,  105.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000
 55732, 55733,'1 ', 5.84230E-03, 1.22790E-02,   0.00022,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 55732, 94421,'1 ', 4.54640E-03, 1.05550E-02,   0.00016,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 55733, 94892,'1 ', 1.87640E-02, 2.87440E-02,   0.00040,'                                        ',   35.00,   36.80,   38.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 55734, 55736,'1 ', 1.28740E-03, 8.93140E-03,   0.00255,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000
 55734, 57128,'1 ', 1.39780E-03, 9.69770E-03,   0.00277,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000
 55735, 55736,'1 ', 8.63930E-04, 4.41280E-03,   0.00111,'                                        ',  185.00,  194.20,  203.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 55736, 57127,'1 ', 4.14010E-03, 1.04070E-02,   0.00270,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000
 55737, 94893,'1 ', 4.26520E-02, 8.44490E-02,   0.00124,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000
 55738, 94423,'1 ', 5.22920E-03, 2.09360E-02,   0.00527,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000
 55739, 56862,'1 ', 6.70910E-04, 6.70480E-03,   0.01387,'                                        ',  473.00,  496.60,  520.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000
 55740, 55741,'1 ', 2.64640E-03, 1.19150E-02,   0.00317,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000
 55740, 94423,'1 ', 3.66580E-03, 1.59550E-02,   0.00455,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.20,   1,1.0000
 55741, 55743,'1 ', 2.49910E-03, 1.14640E-02,   0.00294,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000
 55742, 55743,'1 ', 3.27560E-03, 1.38640E-02,   0.00312,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000
 55743, 92682,'1 ', 1.80560E-03, 1.36000E-02,   0.00377,'                                        ',  238.00,  249.90,  261.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.50,   1,1.0000
 55744, 92681,'1 ', 3.81070E-04, 2.62490E-03,   0.00463,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.70,   1,1.0000
 55744, 92783,'1 ', 6.61050E-04, 4.35240E-03,   0.00842,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.90,   1,1.0000
 55745, 55746,'1 ', 7.14910E-04, 4.06380E-03,   0.00118,'                                        ',  205.00,  215.20,  225.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 55746, 92784,'1 ', 1.46090E-03, 8.01580E-03,   0.00212,'                                        ',  193.00,  202.60,  212.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.00,   1,1.0000
 55746, 94429,'1 ', 3.11110E-03, 1.04820E-02,   0.00261,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000
 55747, 55748,'1 ', 9.91750E-05, 1.14460E-03,   0.01003,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 55748, 55940,'1 ', 2.82800E-04, 3.20350E-03,   0.02916,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000
 55749, 92681,'1 ', 1.46630E-04, 1.67870E-03,   0.00328,'                                        ',  512.00,  537.60,  563.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.10,   1,1.0000
 55750, 55751,'1 ', 1.82040E-02, 6.07260E-02,   0.00096,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000
 55750, 94424,'1 ', 1.04840E-02, 4.93020E-02,   0.00092,'                                        ',   92.00,   96.60,  101.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.30,   1,1.0000
 55751, 55753,'1 ', 1.99670E-02, 5.13280E-02,   0.00079,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000
 55751, 94431,'1 ', 6.63600E-02, 8.33860E-02,   0.00126,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000
 55752, 55758,'1 ', 4.03770E-03, 1.58690E-02,   0.00415,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000
 55752, 92682,'1 ', 6.88930E-03, 1.82070E-02,   0.00426,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.30,   1,1.0000
 55752, 94429,'1 ', 5.10960E-03, 1.42490E-02,   0.00299,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.20,   1,1.0000
 55753, 92825,'1 ', 3.69160E-02, 7.30910E-02,   0.00107,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.20,   1,1.0000
 55753, 94430,'1 ', 2.07740E-02, 3.80490E-02,   0.00066,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.40,   1,1.0000
 55754, 55755,'1 ', 2.33260E-03, 9.63070E-03,   0.00228,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000
 55754, 93955,'1 ', 5.98440E-03, 2.60470E-02,   0.00742,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.80,   1,1.0000
 55755, 55758,'1 ', 1.78620E-03, 1.06400E-02,   0.00280,'                                        ',  205.00,  215.20,  225.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000
 55755, 92661,'1 ', 1.42180E-03, 1.50680E-02,   0.00447,'                                        ',  307.00,  322.40,  337.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.00,   1,1.0000
 55756, 55758,'1 ', 9.95750E-04, 8.08190E-03,   0.00257,'                                        ',  261.00,  274.00,  287.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000
 55756, 92691,'1 ', 1.03530E-03, 1.16540E-02,   0.00337,'                                        ',  317.00,  332.90,  348.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.00,   1,1.0000
 55758, 92824,'1 ', 8.16520E-04, 4.68230E-03,   0.00156,'                                        ',  219.00,  229.90,  240.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.30,   1,1.0000
 55759, 55760,'1 ', 7.03800E-03, 2.01860E-02,   0.00031,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 55759, 92836,'1 ', 7.70630E-03, 1.18050E-02,   0.00017,'                                        ',   35.00,   36.80,   38.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.70,   1,1.0000
 55760, 94434,'1 ', 3.42680E-03, 2.08250E-02,   0.00038,'                                        ',  110.00,  115.50,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 55761, 92660,'1 ', 3.30170E-04, 3.98660E-03,   0.00839,'                                        ',  541.00,  568.10,  595.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.80,   1,1.0000
 55761, 92783,'1 ', 2.03500E-03, 1.59440E-02,   0.02742,'                                        ',  383.00,  402.20,  421.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  10.20,   1,1.0000
 55762, 55764,'1 ', 5.31010E-05, 8.62560E-04,   0.00841,'                                        ',  960.00, 1008.00, 1056.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 55763, 94437,'1 ', 2.16980E-02, 1.78590E-02,   0.00036,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.20,   1,1.0000
 55763, 94439,'1 ', 2.60760E-02, 1.91850E-02,   0.00028,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 55764, 55766,'1 ', 2.80000E-05, 5.28000E-04,   0.00934,'                                        ', 1624.00, 1705.20, 1786.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 55765, 55767,'1 ', 4.50630E-03, 1.14600E-02,   0.00018,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 55765, 94439,'1 ', 4.67700E-03, 1.91140E-02,   0.00039,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.30,   1,1.0000
 55766, 55768,'1 ', 2.82840E-05, 5.55190E-04,   0.00890,'                                        ', 1624.00, 1705.20, 1786.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 55767, 94441,'1 ', 1.84810E-02, 2.01300E-02,   0.00027,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 55768, 55769,'1 ', 2.97910E-05, 5.24250E-04,   0.00870,'                                        ', 1536.00, 1612.80, 1689.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 55770, 92592,'1 ', 1.87500E-02, 5.37790E-02,   0.00083,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.20,   1,1.0000
 55771, 55774,'1 ', 8.84230E-04, 3.36100E-03,   0.00094,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 55771, 94364,'1 ', 5.83610E-04, 4.68850E-03,   0.00132,'                                        ',  250.00,  262.50,  275.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.20,   1,1.0000
 55772, 55773,'1 ', 7.50270E-03, 1.74180E-02,   0.00026,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 55772, 55792,'1 ', 6.93170E-03, 1.37240E-02,   0.00020,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 55772, 94442,'1 ', 7.85280E-03, 1.25340E-02,   0.00029,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.90,   1,1.0000
 55773, 55776,'1 ', 4.63790E-03, 1.19220E-02,   0.00018,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 55773, 94445,'1 ', 7.19380E-03, 1.82950E-02,   0.00029,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 55774, 55775,'1 ', 1.32480E-03, 3.50110E-03,   0.00082,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 55775, 94374,'1 ', 1.65030E-03, 9.05510E-03,   0.00239,'                                        ',  193.00,  202.60,  212.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.30,   1,1.0000
 55776, 55778,'1 ', 1.54810E-02, 1.56360E-02,   0.00021,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 55777, 55778,'1 ', 3.47910E-03, 9.62400E-03,   0.00022,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 55777, 55788,'1 ', 2.54770E-02, 1.99700E-02,   0.00026,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 55777, 94444,'1 ', 3.66290E-03, 1.05060E-02,   0.00016,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 55778, 55779,'1 ', 1.59680E-02, 1.25170E-02,   0.00016,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 55778, 55780,'1 ', 9.31630E-03, 1.95800E-02,   0.00036,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 55779, 55781,'1 ', 7.12410E-03, 1.49730E-02,   0.00027,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 55780, 94375,'1 ', 4.50380E-03, 2.00690E-02,   0.00034,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.30,   1,1.0000
 55781, 55782,'1 ', 2.96590E-02, 2.27500E-02,   0.00031,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 55781, 94375,'1 ', 7.31710E-03, 2.20230E-02,   0.00043,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.50,   1,1.0000
 55782, 55783,'1 ', 6.26100E-03, 1.23960E-02,   0.00018,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 55782, 94444,'1 ', 1.02330E-02, 2.37530E-02,   0.00045,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 55783, 55785,'1 ', 7.95580E-03, 1.34020E-02,   0.00019,'                                        ',   37.00,   38.90,   40.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 55784, 94374,'1 ', 2.14270E-03, 1.03990E-02,   0.00238,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.40,   1,1.0000
 55784, 94469,'1 ', 1.83050E-03, 7.32870E-03,   0.00185,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 55785, 55786,'1 ', 4.92950E-03, 9.76000E-03,   0.00014,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 55785, 94443,'1 ', 2.14480E-03, 1.30350E-02,   0.00024,'                                        ',  110.00,  115.50,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.90,   1,1.0000
 55786, 55787,'1 ', 1.73860E-02, 2.28500E-02,   0.00031,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 55786, 55814,'1 ', 3.88620E-03, 8.16770E-03,   0.00015,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 55786, 55885,'1 ', 1.40940E-02, 1.16000E-02,   0.00024,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 55787, 55788,'1 ', 2.97510E-03, 1.43540E-02,   0.00025,'                                        ',   92.00,   96.60,  101.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 55787, 55884,'1 ', 3.70970E-03, 9.43430E-03,   0.00015,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 55788, 94444,'1 ', 5.14480E-03, 1.30840E-02,   0.00021,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 55788, 94450,'1 ', 3.82520E-03, 1.86750E-02,   0.00039,'                                        ',   96.00,  100.80,  105.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 55789, 55790,'1 ', 7.31040E-04, 3.09400E-03,   0.00070,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 55790, 55791,'1 ', 5.05550E-04, 1.92160E-03,   0.00054,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 55791, 55799,'1 ', 1.07630E-03, 4.30690E-03,   0.00145,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 55792, 55797,'1 ', 6.68740E-03, 1.91800E-02,   0.00029,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 55793, 55794,'1 ', 1.26850E-02, 9.17010E-03,   0.00014,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 55794, 55797,'1 ', 8.52350E-03, 8.60900E-03,   0.00011,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 55795, 55796,'1 ', 6.49900E-03, 1.48630E-02,   0.00036,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 55795, 55958,'1 ', 4.65740E-03, 9.22130E-03,   0.00014,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 55796, 55797,'1 ', 3.79350E-03, 1.25190E-02,   0.00020,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 55796, 55800,'1 ', 1.46020E-02, 1.07430E-02,   0.00016,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 55796, 94449,'1 ', 2.84010E-03, 1.65630E-02,   0.00033,'                                        ',  110.00,  115.50,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 55798, 94446,'1 ', 1.39150E-02, 1.06740E-02,   0.00014,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 55799, 94448,'1 ', 1.26550E-03, 6.70200E-03,   0.00170,'                                        ',  191.00,  200.60,  210.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 55801, 55900,'1 ', 1.96710E-04, 2.85500E-03,   0.02582,'                                        ',  868.00,  911.40,  954.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000
 55801, 56026,'1 ', 5.83610E-04, 6.73600E-03,   0.05905,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.70,   1,1.0000
 55801, 56186,'1 ', 7.48710E-04, 8.64190E-03,   0.07577,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.40,   1,1.0000
 55802, 94446,'1 ', 9.19000E-03, 1.01080E-02,   0.00013,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.60,   1,1.0000
 55803, 94450,'1 ', 1.30430E-02, 1.30460E-02,   0.00018,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 55804, 94448,'1 ', 3.38140E-03, 1.31550E-02,   0.00351,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.30,   1,1.0000
 55805, 55806,'1 ', 4.48360E-03, 1.04090E-02,   0.00015,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 55805, 55877,'1 ', 1.43370E-02, 1.13460E-02,   0.00014,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 55805, 94450,'1 ', 6.70670E-03, 1.19790E-02,   0.00018,'                                        ',   39.00,   41.00,   42.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.70,   1,1.0000
 55806, 55807,'1 ', 5.87470E-03, 1.16310E-02,   0.00017,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 55806, 55876,'1 ', 3.45190E-02, 2.70570E-02,   0.00035,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 55806, 94451,'1 ', 1.01530E-02, 2.60990E-02,   0.00040,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 55807, 55808,'1 ', 4.84290E-03, 1.24490E-02,   0.00019,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 55808, 55866,'1 ', 8.11900E-03, 1.48710E-02,   0.00026,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 55808, 94451,'1 ', 4.21990E-03, 1.16890E-02,   0.00019,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 55809, 55975,'1 ', 3.34870E-03, 8.99000E-03,   0.00204,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000
 55809, 94448,'1 ', 1.38960E-03, 5.56330E-03,   0.00140,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.40,   1,1.0000
 55810, 94451,'1 ', 5.14250E-03, 1.19390E-02,   0.00018,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.70,   1,1.0000
 55811, 55813,'1 ', 1.08640E-02, 1.08660E-02,   0.00015,'                                        ',   33.00,   33.00,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 55812, 55813,'1 ', 6.67720E-03, 1.30860E-02,   0.00020,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 55812, 55988,'1 ', 3.33940E-03, 9.23750E-03,   0.00021,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 55814, 94452,'1 ', 5.29560E-03, 1.22940E-02,   0.00018,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 55815, 55816,'1 ', 1.78240E-03, 6.45380E-03,   0.00138,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 55816, 92656,'1 ', 6.40320E-04, 6.14760E-03,   0.00179,'                                        ',  284.00,  298.20,  312.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.60,   1,1.0000
 55816, 94469,'1 ', 7.36980E-04, 4.74700E-03,   0.00124,'                                        ',  219.00,  229.90,  240.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 55817, 55818,'1 ', 3.46400E-03, 8.04220E-03,   0.00012,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 55817, 94452,'1 ', 6.50540E-03, 1.49460E-02,   0.00023,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.90,   1,1.0000
 55818, 55819,'1 ', 1.26000E-02, 1.27260E-02,   0.00017,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 55819, 55889,'1 ', 1.28500E-02, 1.90540E-02,   0.00029,'                                        ',   35.00,   36.80,   38.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 55819, 94454,'1 ', 6.02990E-03, 1.53350E-02,   0.00024,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 55820, 94475,'1 ', 1.71580E-03, 7.26190E-03,   0.00163,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 55821, 55822,'1 ', 8.32250E-03, 1.64780E-02,   0.00024,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 55821, 94476,'1 ', 6.00050E-03, 1.93220E-02,   0.00033,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 55822, 55825,'1 ', 1.70790E-02, 1.72500E-02,   0.00023,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 55823, 94455,'1 ', 7.31280E-03, 1.87980E-02,   0.00029,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 55824, 55846,'1 ', 1.51780E-03, 4.23250E-03,   0.00089,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 55825, 55827,'1 ', 1.41250E-02, 1.36480E-02,   0.00020,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 55825, 94455,'1 ', 1.39990E-02, 1.49500E-02,   0.00032,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.00,   1,1.0000
 55825, 94476,'1 ', 9.90740E-03, 3.46660E-02,   0.00072,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000
 55826, 55827,'1 ', 1.01610E-02, 1.33540E-02,   0.00018,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 55826, 55829,'1 ', 9.56110E-03, 1.61060E-02,   0.00023,'                                        ',   37.00,   38.90,   40.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 55826, 94454,'1 ', 8.28550E-03, 1.64050E-02,   0.00024,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.90,   1,1.0000
 55827, 55828,'1 ', 1.75450E-02, 1.13580E-02,   0.00022,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 55828, 55845,'1 ', 1.44080E-02, 9.32780E-03,   0.00018,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 55829, 55830,'1 ', 2.24370E-02, 1.77560E-02,   0.00022,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 55829, 94457,'1 ', 2.39180E-03, 9.16390E-03,   0.00026,'                                        ',   92.00,   96.60,  101.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 55830, 55831,'1 ', 1.65970E-02, 1.25740E-02,   0.00017,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 55831, 94453,'1 ', 1.53090E-02, 1.41020E-02,   0.00023,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.80,   1,1.0000
 55832, 94453,'1 ', 5.09580E-03, 1.98240E-02,   0.00033,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.20,   1,1.0000
 55832, 94456,'1 ', 1.37390E-03, 7.56590E-03,   0.00017,'                                        ',  110.00,  115.50,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 55833, 55835,'1 ', 4.75120E-04, 1.67940E-03,   0.00038,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000
 55833, 55839,'1 ', 1.26820E-03, 5.71010E-03,   0.00152,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 55833, 92656,'1 ', 1.51330E-03, 5.94760E-03,   0.00156,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.50,   1,1.0000
 55834, 55843,'1 ', 8.66820E-04, 2.97350E-03,   0.00071,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 55834, 92656,'1 ', 3.10850E-03, 1.06630E-02,   0.00255,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.50,   1,1.0000
 55835, 55839,'1 ', 8.96330E-04, 3.92690E-03,   0.00135,'                                        ',  185.00,  194.20,  203.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 55835, 92656,'1 ', 1.55440E-03, 6.22310E-03,   0.00157,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.50,   1,1.0000
 55836, 55930,'1 ', 6.50640E-04, 2.75370E-03,   0.00062,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 55836, 94460,'1 ', 5.79260E-04, 2.31910E-03,   0.00058,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 55837, 55890,'1 ', 4.10850E-04, 4.50810E-03,   0.04379,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.80,   1,1.0000
 55837, 55931,'1 ', 9.47880E-05, 1.29710E-03,   0.01322,'                                        ',  868.00,  911.40,  954.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000
 55838, 55839,'1 ', 8.34410E-04, 3.24610E-03,   0.00087,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 55838, 94460,'1 ', 6.17250E-04, 3.67700E-03,   0.00097,'                                        ',  205.00,  215.20,  225.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.90,   1,1.0000
 55839, 94460,'1 ', 1.70600E-03, 6.83200E-03,   0.00172,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.70,   1,1.0000
 55839, 94460,'2 ', 1.70600E-03, 6.83200E-03,   0.00172,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.70,   1,1.0000
 55839, 94468,'1 ', 1.68800E-03, 6.56800E-03,   0.00175,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 55839, 94468,'2 ', 1.68800E-03, 6.56800E-03,   0.00175,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 55840, 55843,'1 ', 7.83480E-04, 2.74140E-03,   0.00091,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 55841, 55842,'1 ', 3.35580E-03, 1.29100E-02,   0.00022,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 55841, 94459,'1 ', 3.13200E-03, 1.45220E-02,   0.00030,'                                        ',   95.00,   99.80,  104.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.00,   1,1.0000
 55842, 94463,'1 ', 6.80780E-03, 1.08660E-02,   0.00025,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.80,   1,1.0000
 55843, 55847,'1 ', 2.99160E-03, 9.75730E-03,   0.00259,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000
 55844, 55845,'1 ', 8.07870E-03, 1.47970E-02,   0.00026,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 55844, 55849,'1 ', 6.71310E-03, 1.13090E-02,   0.00016,'                                        ',   37.00,   38.90,   40.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 55844, 94457,'1 ', 3.66060E-03, 1.42960E-02,   0.00032,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.00,   1,1.0000
 55846, 55847,'1 ', 1.28980E-03, 4.42460E-03,   0.00106,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 55847, 55851,'1 ', 1.43280E-03, 5.44620E-03,   0.00152,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 55847, 55852,'1 ', 2.24340E-03, 5.92890E-03,   0.00139,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 55848, 94464,'1 ', 1.18030E-02, 1.53600E-02,   0.00021,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.90,   1,1.0000
 55848, 94465,'1 ', 7.61990E-03, 1.36960E-02,   0.00025,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.90,   1,1.0000
 55848, 94467,'1 ', 1.73820E-02, 1.37560E-02,   0.00017,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 55849, 55850,'1 ', 4.45080E-03, 9.53790E-03,   0.00017,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 55850, 94466,'1 ', 2.62510E-03, 1.09570E-02,   0.00032,'                                        ',   96.00,  100.80,  105.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 55851, 94495,'1 ', 1.17940E-03, 9.29170E-03,   0.00272,'                                        ',  250.00,  262.50,  275.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000
 55852, 94484,'1 ', 3.23440E-03, 9.53580E-03,   0.00222,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000
 55854, 94474,'1 ', 1.21280E-03, 7.68180E-03,   0.01609,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000
 55855, 55862,'1 ', 3.39300E-05, 8.27770E-04,   0.01412,'                                        ', 1921.00, 2017.00, 2113.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 55855, 55900,'1 ', 3.60720E-05, 6.52810E-04,   0.01245,'                                        ', 1877.00, 1970.80, 2064.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 55856, 55857,'1 ', 7.80190E-03, 1.75040E-02,   0.00028,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 55856, 94470,'1 ', 1.01410E-02, 2.68780E-02,   0.00068,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.10,   1,1.0000
 55857, 94517,'1 ', 6.95830E-03, 1.29380E-02,   0.00030,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 55858, 94257,'1 ', 1.33390E-02, 2.12920E-02,   0.00049,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.50,   1,1.0000
 55859, 56014,'1 ', 7.45040E-03, 1.18920E-02,   0.00027,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 55860, 94471,'1 ', 1.59570E-02, 2.44440E-02,   0.00034,'                                        ',   35.00,   36.80,   38.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 55861, 94470,'1 ', 2.26340E-02, 1.63620E-02,   0.00025,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.00,   1,1.0000
 55862, 55863,'1 ', 2.36550E-05, 5.49060E-04,   0.01036,'                                        ', 1921.00, 2017.00, 2113.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 55864, 94482,'1 ', 3.76820E-03, 1.96280E-02,   0.00515,'                                        ',  191.00,  200.60,  210.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000
 55865, 55870,'1 ', 1.43430E-02, 3.32930E-02,   0.00063,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000
 55865, 94483,'1 ', 1.02250E-02, 3.58010E-02,   0.00099,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000
 55866, 55867,'1 ', 5.10500E-03, 1.31230E-02,   0.00020,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 55867, 94473,'1 ', 7.56900E-03, 2.17090E-02,   0.00033,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 55868, 94482,'1 ', 1.55440E-03, 8.52930E-03,   0.00225,'                                        ',  193.00,  202.60,  212.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000
 55869, 55874,'1 ', 3.59190E-03, 1.60050E-02,   0.00027,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 55869, 94473,'1 ', 3.53910E-03, 1.58360E-02,   0.00033,'                                        ',   92.00,   96.60,  101.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.10,   1,1.0000
 55870, 55871,'1 ', 9.19360E-03, 1.70940E-02,   0.00040,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 55871, 55872,'1 ', 1.09810E-02, 2.54940E-02,   0.00038,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 55872, 55873,'1 ', 1.10020E-02, 1.98520E-02,   0.00029,'                                        ',   39.00,   41.00,   42.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 55872, 94478,'1 ', 7.49920E-03, 2.67890E-02,   0.00053,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 55873, 55874,'1 ', 5.78490E-03, 1.65920E-02,   0.00026,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 55873, 55880,'1 ', 1.88470E-02, 1.90360E-02,   0.00025,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 55874, 55875,'1 ', 6.09550E-03, 1.20690E-02,   0.00018,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 55874, 55880,'1 ', 3.29430E-03, 1.52750E-02,   0.00032,'                                        ',   95.00,   99.80,  104.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 55874, 94473,'1 ', 8.49440E-03, 3.30450E-02,   0.00055,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.10,   1,1.0000
 55875, 55876,'1 ', 1.21570E-02, 1.22790E-02,   0.00016,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 55878, 55883,'1 ', 6.52870E-03, 1.67830E-02,   0.00026,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 55878, 94450,'1 ', 2.86050E-03, 1.45550E-02,   0.00033,'                                        ',  103.00,  108.20,  113.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.10,   1,1.0000
 55879, 55880,'1 ', 2.34440E-03, 9.92180E-03,   0.00019,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 55879, 55882,'1 ', 4.70920E-03, 1.83200E-02,   0.00031,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 55881, 55882,'1 ', 5.03170E-03, 1.16820E-02,   0.00017,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 55881, 55892,'1 ', 3.81830E-03, 9.81520E-03,   0.00015,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 55882, 55883,'1 ', 5.92060E-03, 1.37450E-02,   0.00020,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 55883, 55884,'1 ', 8.14100E-03, 1.05950E-02,   0.00015,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 55883, 94478,'1 ', 1.05980E-02, 5.06490E-02,   0.00111,'                                        ',   96.00,  100.80,  105.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000
 55884, 55885,'1 ', 1.07090E-02, 1.78590E-02,   0.00026,'                                        ',   37.00,   38.90,   40.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 55885, 55886,'1 ', 1.63550E-02, 1.28200E-02,   0.00016,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 55885, 94452,'1 ', 9.64650E-03, 1.86900E-02,   0.00040,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.30,   1,1.0000
 55886, 55887,'1 ', 4.92950E-03, 8.86010E-03,   0.00016,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 55887, 55891,'1 ', 4.50140E-03, 1.27740E-02,   0.00020,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 55888, 55889,'1 ', 1.30600E-02, 1.11620E-02,   0.00021,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 55889, 94646,'1 ', 4.99530E-03, 1.94330E-02,   0.00032,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 55890, 55893,'1 ', 1.45080E-04, 1.53700E-03,   0.01603,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000
 55891, 55892,'1 ', 2.58850E-02, 1.73870E-02,   0.00031,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 55891, 94646,'1 ', 8.67360E-03, 2.22960E-02,   0.00035,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 55892, 94478,'1 ', 8.18740E-03, 2.73120E-02,   0.00043,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 55893, 55900,'1 ', 3.04300E-04, 3.83310E-03,   0.05842,'                                        ', 1190.00, 1249.50, 1309.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.30,   1,1.0000
 55894, 94477,'1 ', 9.55960E-04, 6.76120E-03,   0.00186,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.70,   1,1.0000
 55895, 94479,'1 ', 1.36040E-02, 2.39250E-02,   0.00045,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.50,   1,1.0000
 55895, 94480,'1 ', 2.60160E-02, 2.03920E-02,   0.00026,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 55896, 55897,'1 ', 8.70360E-04, 3.48460E-03,   0.00088,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 55896, 94475,'1 ', 1.64830E-03, 6.97630E-03,   0.00157,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.60,   1,1.0000
 55897, 55948,'1 ', 8.87660E-03, 2.54600E-02,   0.00626,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000
 55898, 94481,'1 ', 1.44750E-02, 1.45180E-02,   0.00023,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.90,   1,1.0000
 55899, 55943,'1 ', 4.67650E-03, 1.08550E-02,   0.00021,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 55899, 94481,'1 ', 4.28090E-03, 1.22780E-02,   0.00019,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.70,   1,1.0000
 55901, 94485,'1 ', 1.45430E-02, 2.85010E-02,   0.00043,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 55902, 94474,'1 ', 1.33330E-03, 9.18450E-03,   0.01621,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.90,   1,1.0000
 55903, 55925,'1 ', 2.15980E-03, 7.40890E-03,   0.00177,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 55903, 94484,'1 ', 2.33360E-03, 7.86240E-03,   0.00195,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.90,   1,1.0000
 55904, 55906,'1 ', 4.44980E-04, 4.18830E-03,   0.00127,'                                        ',  284.00,  298.20,  312.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 55904, 92623,'1 ', 9.31670E-04, 8.94480E-03,   0.00260,'                                        ',  284.00,  298.20,  312.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.30,   1,1.0000
 55905, 55909,'1 ', 7.17970E-03, 1.66660E-02,   0.00032,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 55905, 94486,'1 ', 3.57890E-03, 1.25230E-02,   0.00026,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 55906, 55907,'1 ', 7.56710E-04, 4.34750E-03,   0.00123,'                                        ',  205.00,  215.20,  225.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 55906, 94484,'1 ', 4.81440E-03, 1.24990E-02,   0.00303,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.00,   1,1.0000
 55906, 94484,'2 ', 4.81400E-03, 1.24990E-02,   0.00303,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.00,   1,1.0000
 55907, 55908,'1 ', 6.71970E-04, 3.86070E-03,   0.00109,'                                        ',  205.00,  215.20,  225.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 55907, 55917,'1 ', 2.47610E-03, 6.90480E-03,   0.00145,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 55908, 55910,'1 ', 1.09780E-03, 3.97520E-03,   0.00085,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 55908, 55918,'1 ', 2.00390E-03, 5.03730E-03,   0.00131,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 55909, 94487,'1 ', 5.95400E-03, 1.40990E-02,   0.00026,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 55910, 55914,'1 ', 1.89200E-03, 6.49020E-03,   0.00155,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 55911, 94485,'1 ', 8.87060E-03, 3.10380E-02,   0.00064,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.20,   1,1.0000
 55911, 94487,'1 ', 1.47410E-02, 2.20990E-02,   0.00040,'                                        ',   37.00,   38.90,   40.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.40,   1,1.0000
 55912, 55947,'1 ', 1.15700E-02, 2.29070E-02,   0.00034,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 55912, 94487,'1 ', 8.16070E-03, 2.09780E-02,   0.00032,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.30,   1,1.0000
 55913, 94487,'1 ', 5.80660E-03, 1.34790E-02,   0.00026,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.90,   1,1.0000
 55913, 94488,'1 ', 2.74900E-02, 2.17550E-02,   0.00027,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 55914, 55951,'1 ', 3.51830E-03, 9.04410E-03,   0.00224,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000
 55915, 94488,'1 ', 1.17500E-02, 2.30270E-02,   0.00035,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.30,   1,1.0000
 55916, 55917,'1 ', 2.81340E-03, 7.30370E-03,   0.00177,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 55918, 94492,'1 ', 2.29970E-03, 1.45660E-02,   0.00395,'                                        ',  219.00,  229.90,  240.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000
 55919, 92622,'1 ', 2.54450E-04, 3.28560E-03,   0.00744,'                                        ',  579.00,  608.00,  636.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.40,   1,1.0000
 55919, 94314,'1 ', 4.12440E-03, 2.84170E-02,   0.05018,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  18.30,   1,1.0000
 55920, 55921,'1 ', 1.76190E-03, 4.42900E-03,   0.00115,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 55920, 55922,'1 ', 2.91710E-03, 6.77120E-03,   0.00206,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 55922, 92794,'1 ', 8.17750E-04, 1.00780E-02,   0.00326,'                                        ',  347.00,  364.40,  381.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.80,   1,1.0000
 55922, 94503,'1 ', 2.31510E-03, 1.66540E-02,   0.00441,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000
 55923, 92795,'1 ', 4.77300E-02, 3.77730E-02,   0.00048,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.00,   1,1.0000
 55924, 92795,'1 ', 3.17210E-02, 2.33380E-02,   0.00034,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.40,   1,1.0000
 55925, 55935,'1 ', 1.77650E-03, 6.98220E-03,   0.00183,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 55926, 94467,'1 ', 1.78500E-02, 1.39920E-02,   0.00018,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.80,   1,1.0000
 55927, 55928,'1 ', 9.16620E-03, 1.52250E-02,   0.00032,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 55928, 55929,'1 ', 5.91000E-03, 1.50300E-02,   0.00024,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 55929, 94496,'1 ', 7.85410E-03, 2.41190E-02,   0.00045,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 55929, 94499,'1 ', 1.76080E-02, 2.82450E-02,   0.00052,'                                        ',   39.00,   41.00,   42.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 55930, 94495,'1 ', 9.19590E-04, 3.68170E-03,   0.00093,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 55931, 55932,'1 ', 4.26210E-05, 5.83250E-04,   0.00594,'                                        ',  868.00,  911.40,  954.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 55932, 55933,'1 ', 4.88300E-05, 6.68210E-04,   0.00681,'                                        ',  868.00,  911.40,  954.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 55933, 55938,'1 ', 1.35940E-04, 1.51350E-03,   0.01427,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000
 55933, 55940,'1 ', 1.03480E-04, 1.49130E-03,   0.01368,'                                        ',  868.00,  911.40,  954.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000
 55934, 55935,'1 ', 6.57410E-04, 3.77700E-03,   0.00107,'                                        ',  205.00,  215.20,  225.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 55934, 94497,'1 ', 9.48900E-04, 6.01000E-03,   0.00163,'                                        ',  219.00,  229.90,  240.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.50,   1,1.0000
 55936, 94498,'1 ', 4.23020E-02, 2.84150E-02,   0.00050,'                                        ',   35.00,   35.00,   35.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.80,   1,1.0000
 55936, 94504,'1 ', 3.26130E-02, 3.29400E-02,   0.00044,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 55937, 55939,'1 ', 2.36770E-04, 1.53680E-03,   0.00306,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 55937, 92622,'1 ', 5.32880E-04, 3.67060E-03,   0.00648,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.40,   1,1.0000
 55937, 94502,'1 ', 3.25760E-04, 2.11440E-03,   0.00421,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 55939, 94500,'1 ', 2.33010E-04, 1.55390E-03,   0.00293,'                                        ',  381.00,  381.00,  381.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.00,   1,1.0000
 55942, 55944,'1 ', 8.80740E-03, 1.48370E-02,   0.00021,'                                        ',   37.00,   38.90,   40.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 55942, 93880,'1 ', 6.20710E-03, 3.30720E-02,   0.00058,'                                        ',   96.00,  100.80,  105.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.10,   1,1.0000
 55943, 55944,'1 ', 6.15860E-03, 1.31480E-02,   0.00030,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 55945, 55946,'1 ', 1.47250E-02, 2.18340E-02,   0.00033,'                                        ',   35.00,   36.80,   38.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 55945, 94481,'1 ', 1.47170E-02, 2.91380E-02,   0.00043,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.70,   1,1.0000
 55946, 55947,'1 ', 3.22870E-02, 4.24340E-02,   0.00058,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000
 55946, 94485,'1 ', 1.82260E-02, 4.68510E-02,   0.00073,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.80,   1,1.0000
 55947, 94505,'1 ', 1.98270E-02, 1.77660E-02,   0.00036,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 55948, 55950,'1 ', 1.48230E-03, 3.91760E-03,   0.00092,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 55949, 94505,'1 ', 4.61460E-03, 1.07130E-02,   0.00016,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.60,   1,1.0000
 55950, 55951,'1 ', 2.65550E-03, 6.67530E-03,   0.00173,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 55952, 55953,'1 ', 7.26150E-04, 2.90720E-03,   0.00073,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 55952, 94364,'1 ', 1.04800E-03, 4.11880E-03,   0.00108,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.00,   1,1.0000
 55953, 56160,'1 ', 9.40030E-04, 3.88110E-03,   0.00092,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 55954, 55955,'1 ', 1.08710E-02, 1.01150E-02,   0.00019,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 55954, 94563,'1 ', 5.51410E-03, 1.09170E-02,   0.00016,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 55955, 55956,'1 ', 8.29430E-03, 7.77810E-03,   0.00012,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 55955, 55963,'1 ', 8.37960E-03, 1.65910E-02,   0.00024,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 55955, 55964,'1 ', 1.17340E-02, 9.28640E-03,   0.00012,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 55956, 55959,'1 ', 1.19330E-02, 1.20530E-02,   0.00016,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 55957, 55959,'1 ', 1.19280E-02, 9.34990E-03,   0.00012,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 55957, 94507,'1 ', 1.00620E-02, 1.09600E-02,   0.00015,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.60,   1,1.0000
 55958, 55959,'1 ', 5.74180E-03, 1.31910E-02,   0.00020,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 55959, 55960,'1 ', 1.51950E-03, 4.66130E-03,   0.00013,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000
 55960, 55962,'1 ', 3.59330E-03, 9.81640E-03,   0.00017,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 55961, 55962,'1 ', 1.20690E-02, 9.46040E-03,   0.00012,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 55962, 55973,'1 ', 8.56630E-03, 6.77920E-03,   0.00009,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000
 55962, 94509,'1 ', 3.89520E-03, 1.36380E-02,   0.00038,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 55963, 55969,'1 ', 1.59860E-02, 1.25310E-02,   0.00016,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 55963, 94509,'1 ', 4.19940E-03, 2.55210E-02,   0.00047,'                                        ',  110.00,  115.50,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 55965, 55967,'1 ', 6.88710E-03, 9.77670E-03,   0.00016,'                                        ',   35.00,   36.80,   38.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 55965, 56161,'1 ', 1.39650E-02, 1.83540E-02,   0.00025,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 55966, 56057,'1 ', 1.67070E-02, 2.12620E-02,   0.00031,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 55967, 55969,'1 ', 4.62040E-03, 1.18770E-02,   0.00018,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 55967, 94508,'1 ', 2.24990E-03, 1.16990E-02,   0.00025,'                                        ',  103.00,  108.20,  113.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 55968, 55970,'1 ', 1.11020E-03, 2.93390E-03,   0.00069,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 55968, 55972,'1 ', 1.51870E-03, 4.01360E-03,   0.00094,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 55968, 56058,'1 ', 2.26510E-03, 5.69390E-03,   0.00148,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 55970, 56059,'1 ', 1.01830E-03, 2.73370E-03,   0.00062,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 55971, 94520,'1 ', 7.87000E-03, 1.80810E-02,   0.00027,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 55972, 55975,'1 ', 2.82410E-03, 7.46370E-03,   0.00175,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 55972, 55978,'1 ', 1.33250E-03, 3.62770E-03,   0.00080,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 55974, 55975,'1 ', 9.05840E-04, 2.35160E-03,   0.00057,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 55974, 55977,'1 ', 1.44760E-03, 4.03680E-03,   0.00085,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 55975, 55985,'1 ', 3.52660E-03, 9.32010E-03,   0.00218,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000
 55975, 94448,'1 ', 3.54560E-04, 3.46390E-03,   0.00097,'                                        ',  284.00,  298.20,  312.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.90,   1,1.0000
 55976, 55987,'1 ', 1.07160E-03, 2.83210E-03,   0.00066,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 55977, 55978,'1 ', 1.07000E-03, 2.87260E-03,   0.00065,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 55978, 55980,'1 ', 9.03490E-04, 2.42550E-03,   0.00055,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 55979, 94511,'1 ', 1.18550E-02, 8.72170E-03,   0.00013,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.50,   1,1.0000
 55979, 94513,'1 ', 6.69680E-03, 1.20370E-02,   0.00022,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 55980, 55981,'1 ', 8.95120E-04, 2.49610E-03,   0.00052,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 55981, 55998,'1 ', 1.13630E-03, 3.09370E-03,   0.00068,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 55982, 55984,'1 ', 7.97450E-04, 2.73550E-03,   0.00066,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 55982, 55997,'1 ', 1.63500E-03, 4.38930E-03,   0.00099,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 55983, 94512,'1 ', 5.44370E-03, 1.43900E-02,   0.00026,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.90,   1,1.0000
 55983, 94516,'1 ', 4.68460E-03, 1.56280E-02,   0.00025,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 55984, 55985,'1 ', 8.83480E-04, 2.55890E-03,   0.00062,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 55985, 55987,'1 ', 1.22760E-03, 3.08580E-03,   0.00080,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 55986, 94514,'1 ', 6.76540E-03, 5.35410E-03,   0.00007,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000
 55988, 94483,'1 ', 6.68910E-03, 3.80240E-02,   0.00069,'                                        ',  103.00,  108.20,  113.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.50,   1,1.0000
 55988, 94513,'1 ', 8.28580E-03, 1.29290E-02,   0.00022,'                                        ',   37.00,   38.90,   40.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.80,   1,1.0000
 55989, 94515,'1 ', 1.38160E-02, 1.04680E-02,   0.00014,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 55990, 55991,'1 ', 8.47250E-04, 2.76330E-03,   0.00073,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 55990, 55992,'1 ', 1.66280E-03, 4.46390E-03,   0.00101,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 55990, 55995,'1 ', 2.54870E-03, 6.73580E-03,   0.00158,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 55990, 94448,'1 ', 4.47360E-03, 1.79110E-02,   0.00451,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.40,   1,1.0000
 55990, 94482,'1 ', 2.08960E-03, 8.36590E-03,   0.00211,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.00,   1,1.0000
 55991, 55995,'1 ', 1.47410E-03, 3.82680E-03,   0.00093,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 55992, 55994,'1 ', 1.41560E-03, 3.74120E-03,   0.00088,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 55993, 55994,'1 ', 1.25770E-03, 3.32380E-03,   0.00078,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 55993, 56013,'1 ', 1.38910E-03, 3.67100E-03,   0.00086,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 55995, 56011,'1 ', 1.48360E-03, 4.13700E-03,   0.00087,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 55995, 56019,'1 ', 2.97320E-03, 8.29100E-03,   0.00174,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000
 55996, 56010,'1 ', 4.70010E-03, 1.20820E-02,   0.00019,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 55996, 94519,'1 ', 6.49000E-03, 1.50670E-02,   0.00022,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 55997, 56008,'1 ', 1.46770E-03, 3.81020E-03,   0.00092,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 55998, 56007,'1 ', 9.23850E-04, 3.01320E-03,   0.00080,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 55999, 56007,'1 ', 1.07030E-03, 3.60600E-03,   0.00090,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 55999, 56059,'1 ', 1.46930E-03, 4.09730E-03,   0.00086,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 56000, 56069,'1 ', 3.19590E-03, 9.16620E-03,   0.00014,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 56000, 94522,'1 ', 1.68370E-03, 8.08190E-03,   0.00024,'                                        ',  110.00,  115.50,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 56001, 56002,'1 ', 5.12720E-03, 6.73860E-03,   0.00009,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000
 56001, 56068,'1 ', 9.24150E-03, 8.51230E-03,   0.00014,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 56002, 56004,'1 ', 1.27150E-03, 3.90470E-03,   0.00007,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000
 56002, 94522,'1 ', 2.20900E-02, 1.73150E-02,   0.00022,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 56003, 56008,'1 ', 1.39460E-03, 4.78400E-03,   0.00115,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 56003, 56022,'1 ', 3.83950E-04, 3.29280E-03,   0.00094,'                                        ',  261.00,  274.00,  287.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 56003, 56050,'1 ', 3.58200E-03, 1.05600E-02,   0.00246,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000
 56004, 94521,'1 ', 2.06360E-03, 9.56280E-03,   0.00018,'                                        ',   92.00,   96.60,  101.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.60,   1,1.0000
 56005, 56006,'1 ', 9.29170E-03, 6.01540E-03,   0.00011,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000
 56006, 94522,'1 ', 6.01380E-03, 1.05760E-02,   0.00020,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 56007, 56052,'1 ', 3.57450E-03, 9.59620E-03,   0.00217,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000
 56007, 94530,'1 ', 1.90580E-03, 1.37870E-02,   0.00742,'                                        ',  381.00,  400.10,  419.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000
 56009, 56010,'1 ', 1.75450E-03, 7.17040E-03,   0.00015,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 56009, 56020,'1 ', 1.81920E-03, 1.11840E-02,   0.00020,'                                        ',  110.00,  115.50,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 56011, 56019,'1 ', 1.49150E-03, 3.87210E-03,   0.00094,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 56012, 56018,'1 ', 1.75630E-02, 1.38990E-02,   0.00017,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 56012, 94518,'1 ', 2.04520E-02, 1.60310E-02,   0.00021,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.90,   1,1.0000
 56013, 56015,'1 ', 1.69290E-03, 4.39500E-03,   0.00107,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 56014, 94524,'1 ', 4.99660E-03, 1.06670E-02,   0.00024,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 56015, 94532,'1 ', 2.38670E-03, 7.96190E-03,   0.00202,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000
 56016, 94524,'1 ', 1.04750E-02, 8.21080E-03,   0.00011,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.40,   1,1.0000
 56017, 56018,'1 ', 8.94940E-03, 9.03910E-03,   0.00012,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 56018, 94533,'1 ', 6.33260E-03, 2.11250E-02,   0.00033,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 56019, 56024,'1 ', 3.10350E-03, 8.20200E-03,   0.00192,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000
 56019, 94532,'1 ', 2.02460E-03, 8.56870E-03,   0.00193,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000
 56020, 56021,'1 ', 1.22770E-02, 1.31110E-02,   0.00028,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 56020, 94525,'1 ', 2.14590E-03, 1.03010E-02,   0.00031,'                                        ',  110.00,  115.50,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.90,   1,1.0000
 56022, 56023,'1 ', 3.60350E-04, 3.09050E-03,   0.00088,'                                        ',  261.00,  274.00,  287.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 56023, 56024,'1 ', 4.72450E-04, 3.55870E-03,   0.00099,'                                        ',  238.00,  249.90,  261.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 56024, 56082,'1 ', 1.64480E-03, 4.84910E-03,   0.00113,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 56024, 94530,'1 ', 4.42000E-04, 4.68420E-03,   0.00139,'                                        ',  307.00,  322.40,  337.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 56025, 56029,'1 ', 1.33450E-02, 8.63930E-03,   0.00016,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 56025, 94528,'1 ', 1.85810E-02, 1.47040E-02,   0.00019,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.80,   1,1.0000
 56027, 56033,'1 ', 2.91790E-03, 1.13510E-02,   0.00019,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 56027, 94531,'1 ', 1.67860E-03, 8.84200E-03,   0.00016,'                                        ',   96.00,  100.80,  105.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.60,   1,1.0000
 56028, 94447,'1 ', 2.05040E-03, 1.43180E-02,   0.02458,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   9.10,   1,1.0000
 56028, 94529,'1 ', 8.42110E-05, 1.11920E-03,   0.00239,'                                        ',  579.00,  608.00,  636.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.80,   1,1.0000
 56029, 94533,'1 ', 5.47010E-03, 1.04760E-02,   0.00016,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 56030, 94532,'1 ', 1.07180E-03, 3.88090E-03,   0.00083,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.90,   1,1.0000
 56031, 56032,'1 ', 1.25010E-02, 1.37500E-02,   0.00018,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 56031, 56034,'1 ', 8.10100E-03, 1.48380E-02,   0.00026,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 56031, 94524,'1 ', 1.77170E-02, 1.25500E-02,   0.00020,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.80,   1,1.0000
 56031, 94533,'1 ', 4.26700E-03, 1.21090E-02,   0.00019,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.70,   1,1.0000
 56032, 56033,'1 ', 3.49950E-03, 1.16740E-02,   0.00019,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 56035, 56173,'1 ', 7.68210E-03, 1.48840E-02,   0.00032,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 56035, 94541,'1 ', 1.46920E-02, 3.41090E-02,   0.00051,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000
 56036, 56055,'1 ', 4.57100E-03, 1.09020E-02,   0.00024,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 56036, 94534,'1 ', 4.41140E-03, 1.47160E-02,   0.00023,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 56037, 56048,'1 ', 2.00060E-03, 7.86300E-03,   0.00206,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000
 56037, 56198,'1 ', 1.30180E-03, 5.06440E-03,   0.00135,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 56038, 56039,'1 ', 1.07310E-02, 2.25530E-02,   0.00041,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 56038, 94537,'1 ', 8.16070E-03, 2.31570E-02,   0.00036,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 56038, 94538,'1 ', 7.60050E-03, 1.79980E-02,   0.00033,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 56039, 56194,'1 ', 6.16860E-03, 1.43210E-02,   0.00021,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 56040, 56041,'1 ', 5.44120E-03, 1.24440E-02,   0.00030,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 56040, 56043,'1 ', 7.00580E-03, 1.37300E-02,   0.00021,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 56041, 56042,'1 ', 4.16240E-03, 1.37360E-02,   0.00022,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 56042, 56086,'1 ', 3.46380E-03, 1.06260E-02,   0.00029,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 56042, 56197,'1 ', 1.55250E-02, 2.77300E-02,   0.00041,'                                        ',   39.00,   41.00,   42.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 56043, 94536,'1 ', 9.41090E-03, 1.65500E-02,   0.00031,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 56044, 56046,'1 ', 8.89990E-04, 4.93810E-03,   0.00150,'                                        ',  205.00,  215.20,  225.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 56044, 56094,'1 ', 1.06930E-03, 4.28110E-03,   0.00108,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 56044, 94530,'1 ', 6.64780E-03, 2.28050E-02,   0.00546,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.40,   1,1.0000
 56045, 56046,'1 ', 7.67200E-04, 2.05970E-03,   0.00047,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 56046, 56063,'1 ', 7.36910E-04, 2.45830E-03,   0.00062,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 56047, 94537,'1 ', 4.33850E-03, 1.14690E-02,   0.00021,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.70,   1,1.0000
 56047, 94542,'1 ', 3.46880E-03, 8.91700E-03,   0.00014,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 56048, 56049,'1 ', 5.37120E-04, 1.84250E-03,   0.00044,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000
 56048, 56062,'1 ', 1.26740E-03, 3.34960E-03,   0.00078,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 56049, 56050,'1 ', 5.78720E-04, 1.94980E-03,   0.00048,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 56049, 56062,'1 ', 1.30280E-03, 4.71750E-03,   0.00101,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 56050, 56051,'1 ', 5.60700E-04, 1.65300E-03,   0.00038,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000
 56050, 56052,'1 ', 9.17450E-04, 2.70480E-03,   0.00063,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 56051, 56052,'1 ', 4.06150E-04, 1.07340E-03,   0.00025,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000
 56052, 56058,'1 ', 1.40280E-03, 4.81220E-03,   0.00115,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 56053, 56055,'1 ', 5.50220E-03, 8.78240E-03,   0.00020,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 56053, 56056,'1 ', 7.33110E-03, 1.28930E-02,   0.00024,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 56053, 94539,'1 ', 8.40020E-03, 1.98920E-02,   0.00036,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.30,   1,1.0000
 56054, 94534,'1 ', 1.13880E-02, 1.81770E-02,   0.00042,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.30,   1,1.0000
 56054, 94539,'1 ', 7.82650E-03, 1.31840E-02,   0.00019,'                                        ',   37.00,   38.90,   40.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.70,   1,1.0000
 56057, 56069,'1 ', 9.92750E-03, 1.96560E-02,   0.00029,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 56057, 94540,'1 ', 1.22060E-03, 6.34700E-03,   0.00014,'                                        ',  103.00,  108.20,  113.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.50,   1,1.0000
 56057, 94541,'1 ', 1.62510E-02, 1.28610E-02,   0.00016,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 56060, 56069,'1 ', 4.68280E-03, 6.52630E-03,   0.00011,'                                        ',   35.00,   36.80,   38.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000
 56061, 56068,'1 ', 8.11620E-03, 8.92680E-03,   0.00012,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 56062, 56066,'1 ', 1.12390E-03, 5.15610E-03,   0.00132,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 56063, 56066,'1 ', 9.32460E-04, 2.60020E-03,   0.00055,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 56064, 56065,'1 ', 1.12890E-02, 1.10460E-02,   0.00016,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 56064, 94535,'1 ', 5.06950E-03, 1.63240E-02,   0.00028,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.00,   1,1.0000
 56065, 56074,'1 ', 7.38640E-03, 9.00440E-03,   0.00014,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 56066, 56082,'1 ', 2.14970E-03, 1.30010E-02,   0.00332,'                                        ',  205.00,  215.20,  225.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000
 56067, 94542,'1 ', 4.70640E-03, 8.89480E-03,   0.00014,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.50,   1,1.0000
 56068, 94542,'1 ', 6.25140E-03, 1.58350E-02,   0.00031,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.10,   1,1.0000
 56070, 56071,'1 ', 6.98320E-03, 1.25510E-02,   0.00023,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 56071, 94526,'1 ', 4.71460E-03, 1.09440E-02,   0.00021,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.70,   1,1.0000
 56071, 94543,'1 ', 2.56430E-02, 2.36200E-02,   0.00038,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.40,   1,1.0000
 56072, 56075,'1 ', 1.02080E-02, 1.71950E-02,   0.00024,'                                        ',   37.00,   38.90,   40.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 56073, 56080,'1 ', 1.84260E-02, 1.30520E-02,   0.00021,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 56074, 56076,'1 ', 1.24760E-02, 9.87360E-03,   0.00012,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 56074, 56114,'1 ', 2.52750E-02, 1.98110E-02,   0.00025,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 56074, 94545,'1 ', 8.36730E-03, 3.72840E-02,   0.00063,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000
 56075, 56076,'1 ', 5.47110E-03, 9.77220E-03,   0.00014,'                                        ',   39.00,   41.00,   42.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 56075, 56080,'1 ', 6.79920E-03, 1.68760E-02,   0.00028,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 56076, 56078,'1 ', 1.17580E-02, 1.29330E-02,   0.00017,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 56076, 56115,'1 ', 1.31690E-02, 1.44840E-02,   0.00019,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 56077, 56078,'1 ', 3.39760E-03, 6.65860E-03,   0.00010,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000
 56077, 56124,'1 ', 1.34240E-02, 9.87640E-03,   0.00014,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 56078, 56079,'1 ', 2.17200E-03, 6.67000E-03,   0.00013,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000
 56079, 94528,'1 ', 4.89550E-03, 1.90450E-02,   0.00032,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.20,   1,1.0000
 56080, 94544,'1 ', 5.41710E-03, 1.80710E-02,   0.00029,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 56081, 56082,'1 ', 9.16150E-04, 2.37840E-03,   0.00058,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 56081, 94532,'1 ', 1.95680E-03, 6.59290E-03,   0.00164,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.60,   1,1.0000
 56082, 56084,'1 ', 8.34920E-04, 3.34270E-03,   0.00084,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 56082, 94530,'1 ', 1.98740E-04, 3.19800E-03,   0.00104,'                                        ',  418.00,  438.90,  459.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.90,   1,1.0000
 56083, 94545,'1 ', 2.61600E-03, 6.72470E-03,   0.00010,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.40,   1,1.0000
 56083, 94554,'1 ', 4.74610E-03, 9.39670E-03,   0.00014,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 56084, 56126,'1 ', 8.11870E-04, 3.43610E-03,   0.00077,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 56084, 94530,'1 ', 2.03010E-04, 2.17590E-03,   0.00070,'                                        ',  317.00,  332.90,  348.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.60,   1,1.0000
 56085, 94264,'1 ', 7.43680E-03, 1.91170E-02,   0.00030,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.20,   1,1.0000
 56086, 94548,'1 ', 3.15670E-03, 9.68370E-03,   0.00026,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 56087, 94612,'1 ', 3.55850E-04, 3.68960E-03,   0.00795,'                                        ',  491.00,  515.50,  540.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000
 56088, 56089,'1 ', 6.58810E-03, 1.52950E-02,   0.00023,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 56088, 94548,'1 ', 8.18860E-03, 1.90110E-02,   0.00028,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.10,   1,1.0000
 56089, 56091,'1 ', 1.57580E-02, 1.23520E-02,   0.00016,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 56089, 56104,'1 ', 1.52960E-02, 1.97370E-02,   0.00040,'                                        ',   35.00,   36.80,   38.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 56090, 56105,'1 ', 8.60680E-03, 1.54700E-02,   0.00028,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 56090, 94614,'1 ', 2.33510E-02, 4.27700E-02,   0.00074,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000
 56091, 56104,'1 ', 5.67570E-03, 1.12370E-02,   0.00016,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 56092, 56098,'1 ', 4.74890E-03, 1.07720E-02,   0.00021,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 56092, 94548,'1 ', 4.28730E-03, 1.43020E-02,   0.00023,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.90,   1,1.0000
 56093, 56094,'1 ', 1.83310E-04, 2.02710E-03,   0.00061,'                                        ',  317.00,  332.90,  348.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 56093, 94547,'1 ', 4.96800E-04, 5.32470E-03,   0.00170,'                                        ',  317.00,  332.90,  348.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.50,   1,1.0000
 56095, 56113,'1 ', 3.35070E-03, 8.88070E-03,   0.00023,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 56095, 94549,'1 ', 2.17640E-03, 1.14640E-02,   0.00021,'                                        ',   96.00,  100.80,  105.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.70,   1,1.0000
 56096, 56097,'1 ', 8.03750E-03, 8.75440E-03,   0.00012,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 56096, 94549,'1 ', 6.57220E-03, 1.49080E-02,   0.00030,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.00,   1,1.0000
 56097, 56112,'1 ', 1.84610E-02, 1.84650E-02,   0.00025,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 56098, 56099,'1 ', 6.57710E-03, 1.38230E-02,   0.00025,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 56099, 56100,'1 ', 5.73660E-03, 1.06660E-02,   0.00025,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 56100, 94551,'1 ', 7.20230E-03, 1.65470E-02,   0.00025,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 56101, 56103,'1 ', 6.18700E-03, 1.10510E-02,   0.00016,'                                        ',   39.00,   41.00,   42.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 56101, 56104,'1 ', 1.72400E-02, 1.36430E-02,   0.00017,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 56102, 56103,'1 ', 3.11280E-03, 1.03840E-02,   0.00016,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 56102, 94551,'1 ', 4.33430E-03, 1.10230E-02,   0.00017,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 56103, 94550,'1 ', 2.73950E-03, 1.09630E-02,   0.00023,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 56104, 94558,'1 ', 9.02980E-03, 4.19250E-02,   0.00114,'                                        ',  103.00,  108.20,  113.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000
