@!IC, SBASE,REV,XFRRAT,NXFRAT,BASFRQ
0,   100.00, 34,     0,     1, 60.00     / PSS(R)E-34.9    FRI, OCT 31 2025  17:02


GENERAL, THRSHZ=0.0001, PQBRAK=0.7, BLOWUP=5.0
GAUSS, ITMX=100, ACCP=1.6, ACCQ=1.6, ACCM=1.0, TOL=0.0001
NEWTON, ITMXN=20, ACCN=1.0, TOLN=0.1, VCTOLQ=0.1, VCTOLV=0.00001, DVLIM=0.99, NDVFCT=0.99
ADJUST, ADJTHR=0.005, ACCTAP=1.0, TAPLIM=0.05, SWVBND=100.0, MXTPSS=99, MXSWIM=10
TYSL, ITMXTY=20, ACCTY=1.0, TOLTY=0.00001
SOLVER, FNSL, ACTAPS=0, AREAIN=0, PHSHFT=0, DCTAPS=1, SWSHNT=0, FLATST=0, VARLIM=0, NONDIV=0
RATING, 1, "RATE1 ", "RATING SET 1                    "
RATING, 2, "RATE2 ", "RATING SET 2                    "
RATING, 3, "RATE3 ", "RATING SET 3                    "
RATING, 4, "RATE4 ", "RATING SET 4                    "
RATING, 5, "RATE5 ", "RATING SET 5                    "
RATING, 6, "RATE6 ", "RATING SET 6                    "
RATING, 7, "RATE7 ", "RATING SET 7                    "
RATING, 8, "RATE8 ", "RATING SET 8                    "
RATING, 9, "RATE9 ", "RATING SET 9                    "
RATING,10, "RATE10", "RATING SET 10                   "
RATING,11, "RATE11", "RATING SET 11                   "
RATING,12, "RATE12", "RATING SET 12                   "
0 / END OF SYSTEM-WIDE DATA, BEGIN BUS DATA
@!   I,'NAME        ', BASKV, IDE,AREA,ZONE,OWNER, VM,        VA,    NVHI,   NVLO,   EVHI,   EVLO
 57215, 57222,'1 ', 2.41380E-02, 1.91030E-02,   0.00024,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 57216, 57218,'1 ', 1.68150E-03, 8.50600E-03,   0.00015,'                                        ',   95.00,   99.80,  104.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 57216, 94931,'1 ', 1.87140E-02, 1.75500E-02,   0.00027,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 57217, 94928,'1 ', 8.89140E-04, 3.49450E-03,   0.00091,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.90,   1,1.0000
 57218, 94929,'1 ', 3.30530E-03, 1.47900E-02,   0.00030,'                                        ',   92.00,   96.60,  101.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.00,   1,1.0000
 57219, 57221,'1 ', 3.36200E-04, 2.88340E-03,   0.00082,'                                        ',  261.00,  274.00,  287.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 57219, 94928,'1 ', 4.59070E-04, 4.55500E-03,   0.00124,'                                        ',  284.00,  298.20,  312.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.20,   1,1.0000
 57220, 94930,'1 ', 1.33550E-02, 9.65420E-03,   0.00015,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.60,   1,1.0000
 57221, 57225,'1 ', 1.55130E-03, 6.21100E-03,   0.00156,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 57221, 57226,'1 ', 1.47810E-03, 5.15140E-03,   0.00119,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 57222, 57223,'1 ', 3.68080E-03, 1.13040E-02,   0.00021,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 57222, 94931,'1 ', 5.00840E-03, 1.43650E-02,   0.00022,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.90,   1,1.0000
 57223, 57224,'1 ', 7.60970E-03, 1.33820E-02,   0.00025,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 57223, 57246,'1 ', 2.33830E-02, 1.85050E-02,   0.00023,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 57224, 57247,'1 ', 2.33800E-02, 1.85020E-02,   0.00023,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 57225, 57257,'1 ', 3.37370E-03, 1.19250E-02,   0.00269,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000
 57225, 92685,'1 ', 1.12480E-02, 3.75260E-02,   0.00952,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   9.20,   1,1.0000
 57227, 57229,'1 ', 5.35800E-03, 8.55240E-03,   0.00020,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 57227, 94933,'1 ', 4.70420E-03, 1.34920E-02,   0.00021,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.80,   1,1.0000
 57228, 57229,'1 ', 1.27440E-02, 1.14980E-02,   0.00019,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 57228, 57230,'1 ', 2.25750E-02, 1.78650E-02,   0.00022,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 57228, 57244,'1 ', 2.21310E-02, 1.69760E-02,   0.00023,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 57229, 57232,'1 ', 2.00840E-02, 2.20890E-02,   0.00029,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 57229, 94932,'1 ', 8.08940E-03, 1.60160E-02,   0.00024,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.90,   1,1.0000
 57230, 57240,'1 ', 8.28830E-03, 1.32300E-02,   0.00030,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 57231, 57233,'1 ', 2.93440E-02, 2.32220E-02,   0.00029,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 57231, 57240,'1 ', 2.73060E-02, 2.14040E-02,   0.00027,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 57231, 94934,'1 ', 5.38750E-02, 5.92560E-02,   0.00079,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000
 57232, 57233,'1 ', 3.64540E-02, 2.63530E-02,   0.00040,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 57234, 57236,'1 ', 3.73580E-03, 1.00290E-02,   0.00227,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000
 57234, 57274,'1 ', 1.07790E-02, 2.84870E-02,   0.00667,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.70,   1,1.0000
 57234, 57480,'1 ', 1.46760E-02, 5.31450E-02,   0.01140,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.90,   1,1.0000
 57234, 92685,'1 ', 6.43830E-03, 2.57770E-02,   0.00649,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.30,   1,1.0000
 57235, 94934,'1 ', 1.29250E-02, 2.01670E-02,   0.00034,'                                        ',   37.00,   38.90,   40.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.20,   1,1.0000
 57236, 57237,'1 ', 3.22350E-03, 9.65310E-03,   0.00217,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000
 57237, 57241,'1 ', 8.18270E-03, 2.28180E-02,   0.00479,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000
 57237, 57274,'1 ', 1.42430E-02, 3.58060E-02,   0.00928,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.90,   1,1.0000
 57237, 92685,'1 ', 8.12230E-04, 7.19660E-03,   0.00192,'                                        ',  261.00,  274.00,  287.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.80,   1,1.0000
 57238, 57266,'1 ', 1.93370E-02, 5.48730E-02,   0.00086,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000
 57238, 94935,'1 ', 7.43190E-03, 2.47920E-02,   0.00039,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.50,   1,1.0000
 57239, 94936,'1 ', 2.05790E-02, 2.16510E-02,   0.00032,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 57240, 94936,'1 ', 3.58770E-03, 1.39570E-02,   0.00023,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 57241, 92685,'1 ', 7.23790E-03, 2.48290E-02,   0.00595,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.90,   1,1.0000
 57242, 57243,'1 ', 8.41710E-03, 1.51870E-02,   0.00022,'                                        ',   39.00,   41.00,   42.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 57242, 94932,'1 ', 7.25320E-03, 1.86450E-02,   0.00029,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.10,   1,1.0000
 57243, 57245,'1 ', 1.04180E-02, 1.87980E-02,   0.00027,'                                        ',   39.00,   41.00,   42.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 57243, 57260,'1 ', 7.91770E-03, 1.21270E-02,   0.00021,'                                        ',   37.00,   38.90,   40.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 57244, 57245,'1 ', 2.11380E-02, 1.67290E-02,   0.00021,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 57245, 57262,'1 ', 1.65030E-02, 1.06840E-02,   0.00020,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 57245, 57264,'1 ', 9.32560E-03, 2.37160E-02,   0.00038,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 57245, 94936,'1 ', 2.64470E-03, 1.48600E-02,   0.00028,'                                        ',  103.00,  108.20,  113.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.00,   1,1.0000
 57246, 94932,'1 ', 9.17110E-03, 1.54490E-02,   0.00022,'                                        ',   37.00,   38.90,   40.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.90,   1,1.0000
 57247, 94932,'1 ', 1.51450E-02, 2.90040E-02,   0.00046,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.70,   1,1.0000
 57247, 94940,'1 ', 1.75500E-02, 1.93020E-02,   0.00026,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 57248, 92819,'1 ', 8.41150E-03, 3.27230E-02,   0.00055,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.10,   1,1.0000
 57248, 92835,'1 ', 1.08380E-02, 4.21640E-02,   0.00070,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.60,   1,1.0000
 57249, 57250,'1 ', 1.45850E-03, 6.02170E-03,   0.00142,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 57252, 57269,'1 ', 3.22020E-03, 1.28920E-02,   0.00325,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000
 57253, 95012,'1 ', 7.73720E-02, 1.39610E-01,   0.00202,'                                        ',   39.00,   41.00,   42.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.00,   1,1.0000
 57254, 57266,'1 ', 3.07940E-02, 2.43700E-02,   0.00031,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 57255, 57258,'1 ', 6.86760E-03, 1.81500E-02,   0.00425,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000
 57255, 57272,'1 ', 1.40500E-02, 4.82010E-02,   0.01155,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.40,   1,1.0000
 57255, 92664,'1 ', 5.91480E-02, 1.56490E-01,   0.03668,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  36.90,   1,1.0000
 57255, 92685,'1 ', 8.20920E-03, 4.41270E-02,   0.01086,'                                        ',  191.00,  200.60,  210.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  10.60,   1,1.0000
 57256, 94940,'1 ', 1.37320E-02, 9.92670E-03,   0.00015,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 57257, 57258,'1 ', 1.35070E-03, 4.10160E-03,   0.00090,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 57259, 57260,'1 ', 1.17820E-02, 9.32430E-03,   0.00012,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 57260, 94940,'1 ', 1.93570E-02, 1.25320E-02,   0.00024,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.80,   1,1.0000
 57261, 57264,'1 ', 2.01820E-02, 2.01860E-02,   0.00027,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 57263, 57264,'1 ', 1.48730E-02, 1.63580E-02,   0.00022,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 57263, 57266,'1 ', 2.20130E-02, 2.22340E-02,   0.00029,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 57265, 57266,'1 ', 3.01950E-02, 2.38960E-02,   0.00030,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 57267, 94941,'1 ', 1.14670E-02, 2.91630E-02,   0.00046,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 57268, 57272,'1 ', 1.42930E-02, 4.44510E-02,   0.00928,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.90,   1,1.0000
 57269, 57270,'1 ', 7.71690E-03, 3.08970E-02,   0.00778,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.50,   1,1.0000
 57270, 57271,'1 ', 1.73510E-02, 4.50480E-02,   0.01094,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.80,   1,1.0000
 57271, 92821,'1 ', 9.70770E-03, 3.77680E-02,   0.01009,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   9.50,   1,1.0000
 57271, 94943,'1 ', 8.85400E-03, 3.44460E-02,   0.00920,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.60,   1,1.0000
 57271, 94944,'1 ', 2.70080E-02, 9.41580E-02,   0.02184,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.00,   1,1.0000
 57272, 94943,'1 ', 1.51440E-02, 4.22330E-02,   0.00886,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.40,   1,1.0000
 57273, 92842,'1 ', 6.08100E-03, 3.85350E-02,   0.08076,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  27.10,   1,1.0000
 57274, 57480,'1 ', 1.37010E-02, 4.70040E-02,   0.01126,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.20,   1,1.0000
 57276, 92684,'1 ', 1.70290E-02, 2.48140E-02,   0.00056,'                                        ',   39.00,   41.00,   42.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.80,   1,1.0000
 57276, 94926,'1 ', 2.04950E-02, 1.62200E-02,   0.00020,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.90,   1,1.0000
 57276, 94927,'1 ', 2.77050E-02, 2.09900E-02,   0.00029,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.20,   1,1.0000
 57277, 94923,'1 ', 3.84650E-02, 5.05540E-02,   0.00069,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.80,   1,1.0000
 57279, 57280,'1 ', 1.55570E-02, 2.80710E-02,   0.00041,'                                        ',   39.00,   41.00,   42.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 57280, 94946,'1 ', 4.78570E-02, 1.08560E-01,   0.00217,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.40,   1,1.0000
 57281, 92740,'1 ', 4.35140E-01, 3.08460E-01,   0.00488,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  18.60,   1,1.0000
 57282, 57287,'1 ', 1.65190E-03, 6.61350E-03,   0.00167,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 57282, 57288,'1 ', 2.83530E-03, 1.17060E-02,   0.00277,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000
 57283, 57302,'1 ', 1.16910E-04, 2.10990E-03,   0.03330,'                                        ', 1536.00, 1612.80, 1689.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000
 57284, 57287,'1 ', 3.17600E-03, 9.87680E-03,   0.00206,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000
 57284, 94947,'1 ', 2.13550E-03, 5.36810E-03,   0.00139,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.30,   1,1.0000
 57285, 94949,'1 ', 3.81350E-02, 7.55050E-02,   0.00111,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000
 57286, 57287,'1 ', 2.08570E-03, 5.41460E-03,   0.00131,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 57286, 57291,'1 ', 2.24360E-03, 8.52800E-03,   0.00239,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000
 57286, 94947,'1 ', 5.50230E-03, 1.45420E-02,   0.00340,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.40,   1,1.0000
 57288, 92673,'1 ', 5.57300E-03, 3.23690E-02,   0.00762,'                                        ',  193.00,  202.60,  212.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.60,   1,1.0000
 57289, 92674,'1 ', 5.95730E-02, 4.90340E-02,   0.00099,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.30,   1,1.0000
 57290, 57292,'1 ', 1.63250E-03, 1.78860E-02,   0.00496,'                                        ',  307.00,  322.40,  337.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000
 57290, 92673,'1 ', 2.04910E-03, 2.29510E-02,   0.00730,'                                        ',  325.00,  341.20,  357.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.30,   1,1.0000
 57291, 92673,'1 ', 4.42030E-03, 3.26590E-02,   0.00943,'                                        ',  238.00,  249.90,  261.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   8.50,   1,1.0000
 57292, 57297,'1 ', 2.35440E-03, 1.77350E-02,   0.00492,'                                        ',  238.00,  249.90,  261.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000
 57292, 57300,'1 ', 6.74000E-03, 3.14350E-02,   0.00779,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.60,   1,1.0000
 57293, 94948,'1 ', 1.34440E-01, 1.05380E-01,   0.00135,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.70,   1,1.0000
 57294, 94950,'1 ', 6.05560E-02, 1.19900E-01,   0.00176,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.90,   1,1.0000
 57295, 57296,'1 ', 4.36740E-03, 1.84840E-02,   0.00416,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000
 57296, 57298,'1 ', 4.20410E-03, 2.14900E-02,   0.00586,'                                        ',  191.00,  200.60,  210.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000
 57296, 57299,'1 ', 4.71950E-03, 1.21320E-02,   0.00300,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000
 57297, 57298,'1 ', 1.88460E-03, 1.17100E-02,   0.00330,'                                        ',  219.00,  229.90,  240.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000
 57298, 57300,'1 ', 4.96340E-03, 1.50720E-02,   0.00330,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000
 57299, 92653,'1 ', 3.95030E-03, 2.47460E-02,   0.01782,'                                        ',  381.00,  400.10,  419.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  10.20,   1,1.0000
 57299, 92827,'1 ', 1.53910E-03, 1.25790E-02,   0.00341,'                                        ',  250.00,  262.50,  275.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.20,   1,1.0000
 57300, 92653,'1 ', 5.25540E-03, 1.71410E-02,   0.00455,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.30,   1,1.0000
 57300, 94760,'1 ', 4.40250E-03, 1.98220E-02,   0.00527,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.00,   1,1.0000
 57301, 92653,'1 ', 8.41190E-04, 2.02710E-03,   0.00057,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.50,   1,1.0000
 57303, 92761,'1 ', 2.32080E-01, 1.75870E-01,   0.00242,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   9.90,   1,1.0000
 57304, 57568,'1 ', 4.43360E-04, 1.02190E-02,   0.19575,'                                        ', 1921.00, 2017.00, 2113.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.80,   1,1.0000
 57305, 57306,'1 ', 3.08640E-04, 5.02230E-03,   0.07839,'                                        ', 1419.00, 1489.90, 1560.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.70,   1,1.0000
 57306, 57309,'1 ', 1.01930E-04, 1.61750E-03,   0.02655,'                                        ', 1419.00, 1489.90, 1560.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000
 57307, 94956,'1 ', 3.43270E-02, 2.71660E-02,   0.00034,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 57308, 57330,'1 ', 8.97210E-04, 8.75090E-03,   0.03047,'                                        ',  731.00,  767.50,  804.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.00,   1,1.0000
 57308, 94954,'1 ', 1.85700E-04, 1.84980E-03,   0.00617,'                                        ',  731.00,  767.50,  804.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 57309, 57331,'1 ', 1.72000E-04, 3.99240E-03,   0.07532,'                                        ', 1921.00, 2017.00, 2113.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.50,   1,1.0000
 57310, 57311,'1 ', 7.32760E-04, 4.54710E-03,   0.00110,'                                        ',  205.00,  215.20,  225.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 57310, 94955,'1 ', 9.56020E-04, 5.59940E-03,   0.00153,'                                        ',  205.00,  215.20,  225.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.40,   1,1.0000
 57311, 94953,'1 ', 8.36350E-04, 5.19660E-03,   0.00147,'                                        ',  219.00,  229.90,  240.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.30,   1,1.0000
 57312, 94957,'1 ', 7.38420E-02, 1.35260E-01,   0.00234,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.40,   1,1.0000
 57313, 92591,'1 ', 5.60610E-02, 1.07360E-01,   0.00169,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.40,   1,1.0000
 57314, 57501,'1 ', 1.25610E-02, 6.75280E-02,   0.01662,'                                        ',  191.00,  200.60,  210.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.30,   1,1.0000
 57314, 94958,'1 ', 3.34780E-03, 1.77430E-02,   0.00592,'                                        ',  205.00,  215.20,  225.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000
 57315, 57461,'1 ', 5.98810E-03, 4.04230E-02,   0.07448,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.60,   1,1.0000
 57315, 92727,'1 ', 3.39560E-03, 2.55830E-02,   0.05479,'                                        ',  397.00,  416.80,  436.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  18.20,   1,1.0000
 57316, 92695,'1 ', 1.62490E-01, 1.19560E-01,   0.00175,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.90,   1,1.0000
 57317, 94959,'1 ', 2.02370E-01, 1.35960E-01,   0.00240,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   8.60,   1,1.0000
 57318, 57320,'1 ', 4.34500E-05, 1.08180E-03,   0.01771,'                                        ', 1921.00, 2017.00, 2113.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000
 57318, 57335,'1 ', 6.39460E-05, 1.59210E-03,   0.02607,'                                        ', 1921.00, 2017.00, 2113.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000
 57319, 92648,'1 ', 5.25330E-02, 3.23070E-01,   0.00583,'                                        ',  110.00,  115.50,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  21.00,   1,1.0000
 57319, 94960,'1 ', 9.22260E-03, 3.58790E-02,   0.00060,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.30,   1,1.0000
 57319, 94960,'2 ', 9.22260E-03, 3.58790E-02,   0.00060,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.30,   1,1.0000
 57319, 94961,'1 ', 8.79860E-03, 3.38500E-02,   0.00058,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000
 57319, 94961,'2 ', 8.79860E-03, 3.38500E-02,   0.00058,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000
 57320, 57321,'1 ', 4.41540E-05, 1.11170E-03,   0.01829,'                                        ', 1940.00, 2037.00, 2134.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000
 57321, 57331,'1 ', 4.05310E-04, 4.28830E-03,   0.06413,'                                        ', 1097.00, 1151.90, 1206.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.10,   1,1.0000
 57321, 57331,'2 ', 4.05310E-04, 4.28830E-03,   0.06413,'                                        ', 1097.00, 1151.90, 1206.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.10,   1,1.0000
 57322, 57323,'1 ', 2.21560E-03, 2.06260E-02,   0.00639,'                                        ',  284.00,  298.20,  312.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000
 57322, 57326,'1 ', 2.38260E-03, 1.74150E-02,   0.00514,'                                        ',  238.00,  249.90,  261.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000
 57322, 92647,'1 ', 3.80700E-03, 5.49670E-02,   0.01746,'                                        ',  384.00,  403.20,  422.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  15.00,   1,1.0000
 57322, 94966,'1 ', 1.85310E-03, 1.96390E-02,   0.00583,'                                        ',  307.00,  322.40,  337.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000
 57323, 57892,'1 ', 1.23300E-03, 1.14780E-02,   0.00356,'                                        ',  284.00,  298.20,  312.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000
 57324, 57584,'1 ', 3.99010E-04, 6.06420E-03,   0.10868,'                                        ', 1419.00, 1489.90, 1560.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.50,   1,1.0000
 57325, 57326,'1 ', 8.85410E-04, 1.05140E-02,   0.00366,'                                        ',  347.00,  364.40,  381.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000
 57325, 57894,'1 ', 1.22780E-03, 1.32530E-02,   0.00454,'                                        ',  325.00,  341.20,  357.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000
 57326, 57328,'1 ', 4.89620E-03, 2.31730E-02,   0.00557,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000
 57327, 57329,'1 ', 5.22580E-04, 8.33410E-03,   0.01711,'                                        ',  647.00,  679.30,  711.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000
 57328, 92833,'1 ', 1.90490E-03, 2.39630E-02,   0.00742,'                                        ',  347.00,  364.40,  381.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.50,   1,1.0000
 57328, 94966,'1 ', 1.36720E-03, 2.09970E-02,   0.00587,'                                        ',  384.00,  403.20,  422.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.40,   1,1.0000
 57329, 57330,'1 ', 6.81420E-04, 1.10770E-02,   0.02187,'                                        ',  647.00,  679.30,  711.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.60,   1,1.0000
 57332, 94968,'1 ', 6.16020E-03, 3.50190E-02,   0.01014,'                                        ',  205.00,  215.20,  225.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   9.20,   1,1.0000
 57333, 57334,'1 ', 2.02010E-04, 3.36270E-03,   0.03552,'                                        ',  998.00, 1047.90, 1097.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000
 57333, 57335,'1 ', 1.20420E-04, 2.03530E-03,   0.02084,'                                        ',  998.00, 1047.90, 1097.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000
 57334, 57336,'1 ', 2.43240E-04, 4.02810E-03,   0.03775,'                                        ',  960.00, 1008.00, 1056.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000
 57336, 57666,'1 ', 6.23610E-04, 7.85620E-03,   0.11975,'                                        ', 1190.00, 1249.50, 1309.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.00,   1,1.0000
 57338, 92615,'1 ', 1.64260E-01, 3.45380E-01,   0.00630,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  22.60,   1,1.0000
 57338, 94972,'1 ', 1.70870E-01, 2.12160E-01,   0.00462,'                                        ',   35.00,   36.80,   38.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  14.70,   1,1.0000
 57340, 57341,'1 ', 1.44780E-02, 2.19580E-02,   0.00031,'                                        ',   35.00,   36.80,   38.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 57341, 94974,'1 ', 9.93300E-02, 2.55390E-01,   0.00395,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.50,   1,1.0000
 57343, 57473,'1 ', 4.94750E-02, 1.14850E-01,   0.00219,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.70,   1,1.0000
 57343, 94975,'1 ', 1.87210E-02, 9.52620E-02,   0.00216,'                                        ',  103.00,  108.20,  113.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000
 57344, 57352,'1 ', 5.07450E-03, 3.17900E-02,   0.02290,'                                        ',  381.00,  400.10,  419.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.20,   1,1.0000
 57344, 58235,'1 ', 1.87600E-02, 6.32180E-02,   0.01571,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.30,   1,1.0000
 57345, 57346,'1 ', 2.58870E-03, 2.22020E-02,   0.00632,'                                        ',  261.00,  274.00,  287.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000
 57345, 57348,'1 ', 1.98680E-03, 1.73350E-02,   0.00476,'                                        ',  261.00,  274.00,  287.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000
 57347, 57348,'1 ', 1.47950E-03, 1.34570E-02,   0.00340,'                                        ',  261.00,  274.00,  287.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000
 57347, 57475,'1 ', 5.38450E-03, 3.84120E-02,   0.01191,'                                        ',  238.00,  249.90,  261.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.40,   1,1.0000
 57348, 57349,'1 ', 6.10630E-03, 2.80130E-02,   0.00718,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000
 57348, 57350,'1 ', 1.74900E-03, 2.52490E-02,   0.00802,'                                        ',  384.00,  403.20,  422.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000
 57349, 58227,'1 ', 1.05400E-02, 5.38830E-02,   0.01469,'                                        ',  191.00,  200.60,  210.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.70,   1,1.0000
 57350, 94977,'1 ', 3.72860E-03, 5.21320E-02,   0.01768,'                                        ',  384.00,  403.20,  422.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.70,   1,1.0000
 57352, 94977,'1 ', 3.83770E-03, 5.42750E-02,   0.01798,'                                        ',  384.00,  403.20,  422.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  15.10,   1,1.0000
 57353, 57354,'1 ', 8.53640E-03, 1.36260E-02,   0.00031,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 57353, 94985,'1 ', 4.15770E-03, 6.66950E-03,   0.00012,'                                        ',   39.00,   41.00,   42.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000
 57354, 57361,'1 ', 1.09060E-02, 1.67070E-02,   0.00023,'                                        ',   35.00,   36.80,   38.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 57354, 57363,'1 ', 5.65880E-03, 1.60580E-02,   0.00025,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 57354, 57392,'1 ', 3.73070E-03, 8.66130E-03,   0.00013,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 57355, 57356,'1 ', 6.16510E-03, 1.26160E-02,   0.00031,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 57355, 57393,'1 ', 3.72320E-03, 8.64380E-03,   0.00013,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 57356, 57361,'1 ', 1.24520E-02, 2.46540E-02,   0.00036,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 57356, 57378,'1 ', 3.58140E-03, 1.25390E-02,   0.00035,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 57357, 57358,'1 ', 4.40950E-03, 1.71540E-02,   0.00029,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 57357, 57395,'1 ', 5.93850E-03, 2.19570E-02,   0.00041,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 57357, 94984,'1 ', 8.01530E-03, 1.81810E-02,   0.00036,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 57358, 57359,'1 ', 2.08590E-02, 1.65070E-02,   0.00021,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 57358, 57396,'1 ', 2.64410E-02, 1.91140E-02,   0.00029,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 57358, 94980,'1 ', 1.31770E-02, 2.58240E-02,   0.00039,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 57358, 94997,'1 ', 2.63090E-02, 5.15620E-02,   0.00077,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000
 57359, 94980,'1 ', 1.55330E-02, 2.35460E-02,   0.00049,'                                        ',   39.00,   41.00,   42.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 57360, 57365,'1 ', 5.88560E-03, 1.51290E-02,   0.00023,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 57360, 57378,'1 ', 9.67210E-03, 1.91500E-02,   0.00028,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 57361, 57363,'1 ', 7.09700E-03, 1.40510E-02,   0.00021,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 57361, 57364,'1 ', 1.77710E-02, 1.30740E-02,   0.00019,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 57362, 57372,'1 ', 7.19560E-03, 2.88090E-02,   0.00726,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000
 57362, 57391,'1 ', 2.48800E-03, 6.67940E-03,   0.00151,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 57362, 57407,'1 ', 1.85130E-03, 7.41210E-03,   0.00187,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 57363, 57370,'1 ', 5.46010E-03, 1.40360E-02,   0.00022,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 57365, 94981,'1 ', 1.06400E-02, 1.69840E-02,   0.00039,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 57365, 94983,'1 ', 2.47780E-02, 1.96090E-02,   0.00025,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 57365, 94984,'1 ', 4.25550E-02, 3.36780E-02,   0.00042,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 57366, 94979,'1 ', 7.18740E-03, 1.51060E-02,   0.00028,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 57366, 94981,'1 ', 4.03600E-02, 2.96940E-02,   0.00043,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 57366, 94984,'1 ', 2.93710E-02, 2.32440E-02,   0.00029,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 57367, 57374,'1 ', 8.82930E-04, 6.45350E-03,   0.00190,'                                        ',  238.00,  249.90,  261.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 57367, 57381,'1 ', 5.80790E-04, 4.37470E-03,   0.00121,'                                        ',  238.00,  249.90,  261.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 57368, 57381,'1 ', 1.15210E-03, 4.68820E-03,   0.00114,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 57368, 57385,'1 ', 2.12750E-03, 7.29800E-03,   0.00175,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 57369, 57384,'1 ', 1.76520E-03, 5.94740E-03,   0.00148,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 57369, 94982,'1 ', 2.13220E-03, 7.18370E-03,   0.00179,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 57370, 94983,'1 ', 6.69860E-03, 1.92120E-02,   0.00030,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 57371, 94983,'1 ', 2.55200E-02, 4.29900E-02,   0.00061,'                                        ',   37.00,   38.90,   40.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000
 57372, 92633,'1 ', 3.27030E-03, 2.54890E-02,   0.00762,'                                        ',  250.00,  262.50,  275.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.80,   1,1.0000
 57372, 94901,'1 ', 5.87880E-02, 1.55530E-01,   0.03645,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  36.70,   1,1.0000
 57372, 94982,'1 ', 1.76530E-03, 1.03400E-02,   0.00282,'                                        ',  205.00,  215.20,  225.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000
 57373, 57379,'1 ', 2.10660E-03, 7.02750E-03,   0.00178,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 57373, 57381,'1 ', 1.01590E-03, 4.57400E-03,   0.00122,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 57373, 94982,'1 ', 4.51580E-04, 3.62780E-03,   0.00102,'                                        ',  250.00,  262.50,  275.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 57374, 92633,'1 ', 1.12730E-03, 1.28860E-02,   0.00393,'                                        ',  325.00,  341.20,  357.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.50,   1,1.0000
 57374, 92762,'1 ', 7.65380E-04, 9.62800E-03,   0.00298,'                                        ',  347.00,  364.40,  381.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.60,   1,1.0000
 57375, 92634,'1 ', 3.18030E-02, 1.95550E-01,   0.00353,'                                        ',  110.00,  115.50,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  12.70,   1,1.0000
 57375, 92740,'1 ', 8.42620E-02, 3.75630E-01,   0.00638,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  23.90,   1,1.0000
 57376, 57386,'1 ', 2.82880E-03, 1.19720E-02,   0.00269,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000
 57376, 92633,'1 ', 4.08620E-03, 2.89020E-02,   0.00793,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.30,   1,1.0000
 57377, 57380,'1 ', 1.76070E-03, 6.16060E-03,   0.00204,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 57377, 57386,'1 ', 4.75410E-03, 1.86850E-02,   0.00489,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000
 57377, 94996,'1 ', 1.88490E-03, 1.15880E-02,   0.00334,'                                        ',  219.00,  229.90,  240.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000
 57378, 94984,'1 ', 2.84720E-03, 1.51700E-02,   0.00027,'                                        ',   96.00,  100.80,  105.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 57379, 57384,'1 ', 3.11910E-03, 8.09740E-03,   0.00197,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000
 57379, 57385,'1 ', 1.52960E-03, 6.12380E-03,   0.00154,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 57380, 57381,'1 ', 2.57880E-03, 1.03240E-02,   0.00260,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000
 57380, 92762,'1 ', 3.17210E-03, 1.85790E-02,   0.00506,'                                        ',  205.00,  215.20,  225.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.70,   1,1.0000
 57382, 57383,'1 ', 4.79670E-04, 4.56450E-03,   0.00811,'                                        ',  435.00,  456.80,  478.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000
 57382, 92632,'1 ', 4.94420E-04, 5.46760E-03,   0.01265,'                                        ',  528.00,  554.40,  580.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.00,   1,1.0000
 57382, 94729,'1 ', 4.70720E-03, 5.19550E-02,   0.09883,'                                        ',  491.00,  515.50,  540.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  34.80,   1,1.0000
 57385, 94996,'1 ', 4.87560E-03, 1.95200E-02,   0.00492,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000
 57387, 93917,'1 ', 2.90870E-01, 6.69150E-01,   0.01018,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  40.00,   1,1.0000
 57389, 57390,'1 ', 2.15880E-04, 3.68730E-03,   0.07899,'                                        ', 1877.00, 1970.80, 2064.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.40,   1,1.0000
 57389, 58555,'1 ', 3.37210E-04, 5.67870E-03,   0.12519,'                                        ', 1877.00, 1970.80, 2064.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.10,   1,1.0000
 57391, 57405,'1 ', 1.18310E-03, 2.97400E-03,   0.00077,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 57392, 94989,'1 ', 5.37250E-03, 1.23430E-02,   0.00019,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 57393, 94988,'1 ', 4.56480E-03, 1.01030E-02,   0.00017,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 57394, 94987,'1 ', 1.44280E-02, 1.14180E-02,   0.00014,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 57395, 94986,'1 ', 1.19820E-02, 2.19450E-02,   0.00038,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 57395, 94987,'1 ', 3.54090E-03, 1.36220E-02,   0.00023,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 57396, 94980,'1 ', 9.03230E-03, 1.77020E-02,   0.00027,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.00,   1,1.0000
 57397, 57400,'1 ', 2.38640E-03, 6.30680E-03,   0.00148,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 57397, 57418,'1 ', 1.50460E-03, 6.77450E-03,   0.00180,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 57397, 94996,'1 ', 2.96540E-03, 1.73690E-02,   0.00473,'                                        ',  205.00,  215.20,  225.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000
 57398, 57400,'1 ', 1.64950E-03, 4.35920E-03,   0.00102,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 57399, 57401,'1 ', 8.63900E-03, 8.10130E-03,   0.00013,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 57399, 94986,'1 ', 6.47290E-03, 1.66390E-02,   0.00026,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.00,   1,1.0000
 57400, 57402,'1 ', 1.45290E-03, 4.20800E-03,   0.00101,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 57401, 57403,'1 ', 6.00090E-03, 1.39320E-02,   0.00021,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 57401, 94988,'1 ', 9.22530E-03, 1.53850E-02,   0.00022,'                                        ',   37.00,   38.90,   40.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.90,   1,1.0000
 57402, 57405,'1 ', 1.64580E-03, 4.34950E-03,   0.00102,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 57403, 57408,'1 ', 3.26240E-03, 1.59200E-02,   0.00027,'                                        ',   92.00,   96.60,  101.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 57403, 94989,'1 ', 7.43220E-03, 1.52740E-02,   0.00029,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.00,   1,1.0000
 57404, 57409,'1 ', 1.84250E-03, 4.78340E-03,   0.00116,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 57404, 57413,'1 ', 4.63480E-03, 1.85560E-02,   0.00467,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000
 57404, 57418,'1 ', 1.42120E-03, 5.58570E-03,   0.00146,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 57406, 94978,'1 ', 2.51760E-02, 1.99240E-02,   0.00025,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.10,   1,1.0000
 57406, 94985,'1 ', 2.36590E-02, 1.87240E-02,   0.00024,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.00,   1,1.0000
 57406, 94991,'1 ', 7.69430E-03, 1.04880E-02,   0.00023,'                                        ',   37.00,   38.90,   40.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 57407, 57410,'1 ', 1.96690E-03, 8.12100E-03,   0.00192,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000
 57408, 94992,'1 ', 3.61490E-03, 1.82860E-02,   0.00032,'                                        ',   95.00,   99.80,  104.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 57409, 57411,'1 ', 1.78090E-03, 4.70650E-03,   0.00110,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 57410, 57411,'1 ', 9.64630E-04, 2.54930E-03,   0.00060,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 57410, 57414,'1 ', 5.83430E-03, 2.72100E-02,   0.00674,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.60,   1,1.0000
 57412, 94997,'1 ', 2.12150E-02, 9.49320E-02,   0.00195,'                                        ',   92.00,   96.60,  101.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.60,   1,1.0000
 57413, 57417,'1 ', 1.11160E-02, 5.26160E-02,   0.01265,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.60,   1,1.0000
 57414, 92739,'1 ', 1.33450E-02, 7.81830E-02,   0.02131,'                                        ',  205.00,  215.20,  225.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  19.90,   1,1.0000
 57415, 57416,'1 ', 2.51470E-02, 2.76580E-02,   0.00037,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 57415, 94994,'1 ', 7.55490E-02, 1.46390E-01,   0.00315,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  10.40,   1,1.0000
 57415, 94995,'1 ', 3.84740E-02, 1.10350E-01,   0.00170,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.60,   1,1.0000
 57416, 94993,'1 ', 2.16590E-02, 9.16680E-02,   0.00173,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.10,   1,1.0000
 57416, 94995,'1 ', 3.24830E-02, 1.08360E-01,   0.00172,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.60,   1,1.0000
 57417, 57572,'1 ', 1.17440E-02, 8.30910E-02,   0.02281,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.10,   1,1.0000
 57420, 92638,'1 ', 7.01630E-02, 1.95950E-01,   0.04120,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  43.80,   1,1.0000
 57421, 94792,'1 ', 1.56790E-01, 4.03230E-01,   0.00624,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  24.40,   1,1.0000
 57422, 93877,'1 ', 2.92140E-01, 3.80380E-01,   0.00532,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  21.40,   1,1.0000
 57422, 94998,'1 ', 2.05700E-01, 2.19210E-01,   0.00313,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.40,   1,1.0000
 57423, 57977,'1 ', 2.90060E-02, 1.22830E-01,   0.02766,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.40,   1,1.0000
 57424, 57975,'1 ', 6.31630E-02, 1.90140E-01,   0.00372,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.90,   1,1.0000
 57424, 94998,'1 ', 7.28030E-02, 2.08830E-01,   0.00321,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  12.60,   1,1.0000
 57425, 94998,'1 ', 6.26300E-02, 2.06700E-01,   0.00335,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  12.70,   1,1.0000
 57426, 57427,'1 ', 3.02100E-01, 2.14070E-01,   0.00338,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.90,   1,1.0000
 57426, 57430,'1 ', 1.17770E-01, 4.58440E-01,   0.00766,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.80,   1,1.0000
 57426, 58309,'1 ', 1.16410E-01, 4.67080E-01,   0.01206,'                                        ',   92.00,   96.60,  101.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.30,   1,1.0000
 57427, 57428,'1 ', 5.18980E-03, 1.06650E-02,   0.00020,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 57427, 57429,'1 ', 1.16690E-02, 2.58270E-02,   0.00042,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 57427, 58309,'1 ', 5.30990E-02, 3.64630E-01,   0.00665,'                                        ',  115.00,  120.70,  126.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.90,   1,1.0000
 57428, 57429,'1 ', 7.17620E-03, 1.64870E-02,   0.00025,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 57429, 57430,'1 ', 7.85810E-02, 3.28190E-01,   0.00948,'                                        ',   96.00,  100.80,  105.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.90,   1,1.0000
 57431, 57432,'1 ', 1.01120E-02, 3.97450E-02,   0.01040,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.90,   1,1.0000
 57431, 92600,'1 ', 1.61100E-02, 8.39430E-02,   0.02203,'                                        ',  191.00,  200.60,  210.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  20.90,   1,1.0000
 57433, 94725,'1 ', 1.73490E-01, 3.55260E-01,   0.00875,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  27.00,   1,1.0000
 57434, 92585,'1 ', 1.10190E-02, 4.41180E-02,   0.01112,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  10.80,   1,1.0000
 57435, 92712,'1 ', 1.57740E-01, 1.16060E-01,   0.00170,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.70,   1,1.0000
 57436, 92585,'1 ', 6.26050E-03, 2.50650E-02,   0.00631,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.10,   1,1.0000
 57437, 95000,'1 ', 1.72540E-01, 1.35250E-01,   0.00174,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.40,   1,1.0000
 57438, 93903,'1 ', 2.99590E-02, 8.35650E-02,   0.01754,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  18.70,   1,1.0000
 57438, 93905,'1 ', 2.30470E-02, 7.76730E-02,   0.01931,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  18.80,   1,1.0000
 57439, 57440,'1 ', 7.62250E-04, 5.74150E-03,   0.00159,'                                        ',  238.00,  249.90,  261.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 57439, 57441,'1 ', 1.01640E-03, 7.08090E-03,   0.00266,'                                        ',  250.00,  262.50,  275.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000
 57439, 95001,'1 ', 8.19880E-04, 8.51670E-03,   0.00263,'                                        ',  307.00,  322.40,  337.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000
 57440, 93979,'1 ', 2.07130E-03, 1.55210E-02,   0.00379,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.70,   1,1.0000
 57441, 57445,'1 ', 9.99630E-04, 1.28030E-02,   0.00382,'                                        ',  347.00,  364.40,  381.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000
 57441, 95001,'1 ', 2.72320E-03, 1.07030E-02,   0.00280,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000
 57442, 95001,'1 ', 9.92160E-04, 1.53780E-02,   0.00434,'                                        ',  388.00,  407.40,  426.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000
 57443, 57444,'1 ', 1.71290E-04, 2.77810E-03,   0.05719,'                                        ', 1786.00, 1875.30, 1964.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.20,   1,1.0000
 57445, 95002,'1 ', 1.25780E-03, 9.31810E-03,   0.00477,'                                        ',  381.00,  400.10,  419.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.30,   1,1.0000
 57446, 57447,'1 ', 1.65430E-03, 1.50470E-02,   0.00380,'                                        ',  261.00,  274.00,  287.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000
 57446, 95001,'1 ', 7.89790E-04, 8.88720E-03,   0.00233,'                                        ',  307.00,  322.40,  337.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.20,   1,1.0000
 57447, 92630,'1 ', 1.88170E-03, 1.41730E-02,   0.00393,'                                        ',  238.00,  249.90,  261.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.60,   1,1.0000
 57448, 92730,'1 ', 1.30500E-01, 1.97960E-01,   0.00284,'                                        ',   35.00,   36.80,   38.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  11.30,   1,1.0000
 57448, 95003,'1 ', 3.11510E-02, 1.03920E-01,   0.00165,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.30,   1,1.0000
 57449, 95004,'1 ', 2.19910E-02, 5.02940E-02,   0.00123,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.80,   1,1.0000
 57450, 57451,'1 ', 8.09430E-03, 2.70020E-02,   0.00043,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 57451, 95005,'1 ', 1.00940E-01, 2.34380E-01,   0.00349,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.90,   1,1.0000
 57452, 95005,'1 ', 2.81850E-01, 2.03810E-01,   0.00309,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.00,   1,1.0000
 57454, 92590,'1 ', 5.42650E-03, 1.96490E-02,   0.00422,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.40,   1,1.0000
 57454, 92830,'1 ', 5.65360E-03, 1.93940E-02,   0.00465,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.60,   1,1.0000
 57456, 94340,'1 ', 1.95190E-02, 4.96400E-02,   0.00078,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.00,   1,1.0000
 57457, 95008,'1 ', 8.52330E-02, 1.67050E-01,   0.00250,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.70,   1,1.0000
 57458, 95006,'1 ', 1.91140E-03, 2.11380E-02,   0.00634,'                                        ',  317.00,  332.90,  348.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000
 57458, 95007,'1 ', 1.90340E-03, 1.45840E-02,   0.00391,'                                        ',  238.00,  249.90,  261.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000
 57459, 95008,'1 ', 7.31910E-02, 6.86370E-02,   0.00106,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000
 57461, 57462,'1 ', 2.91850E-04, 3.18550E-03,   0.00618,'                                        ',  491.00,  515.50,  540.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000
 57462, 57464,'1 ', 6.90290E-04, 1.06310E-02,   0.02342,'                                        ',  647.00,  679.30,  711.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.70,   1,1.0000
 57462, 94338,'1 ', 2.14090E-03, 2.36300E-02,   0.04984,'                                        ',  512.00,  537.60,  563.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  16.60,   1,1.0000
 57463, 95008,'1 ', 1.87410E-02, 4.35100E-02,   0.00065,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.60,   1,1.0000
 57465, 92707,'1 ', 1.42610E-01, 1.44050E-01,   0.00191,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.90,   1,1.0000
 57466, 92694,'1 ', 3.44090E-03, 2.89380E-02,   0.00857,'                                        ',  261.00,  274.00,  287.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.60,   1,1.0000
 57466, 92706,'1 ', 2.28030E-02, 8.67070E-02,   0.02428,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  22.30,   1,1.0000
 57467, 57469,'1 ', 1.36850E-01, 2.18490E-01,   0.00503,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.60,   1,1.0000
 57467, 57506,'1 ', 9.78100E-02, 2.51480E-01,   0.00389,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.20,   1,1.0000
 57468, 57469,'1 ', 7.52710E-02, 1.72940E-01,   0.00263,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.30,   1,1.0000
 57468, 92822,'1 ', 6.87370E-02, 3.90920E-01,   0.00708,'                                        ',  103.00,  108.20,  113.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  25.60,   1,1.0000
 57468, 95011,'1 ', 5.45950E-02, 1.82140E-01,   0.00289,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.10,   1,1.0000
 57470, 57472,'1 ', 8.67410E-03, 5.95510E-02,   0.01737,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.60,   1,1.0000
 57470, 57504,'1 ', 1.45980E-02, 7.60580E-02,   0.01995,'                                        ',  191.00,  200.60,  210.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.90,   1,1.0000
 57471, 57505,'1 ', 3.73240E-02, 1.98890E-01,   0.00349,'                                        ',   96.00,  100.80,  105.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.80,   1,1.0000
 57471, 95010,'1 ', 1.50200E-02, 3.98100E-02,   0.00101,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.10,   1,1.0000
 57473, 92781,'1 ', 4.76320E-02, 1.09430E-01,   0.00166,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.50,   1,1.0000
 57474, 57475,'1 ', 4.74480E-03, 3.17920E-02,   0.00974,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.50,   1,1.0000
 57474, 58296,'1 ', 2.49080E-02, 6.26230E-02,   0.01623,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.50,   1,1.0000
 57476, 94976,'1 ', 6.73350E-02, 1.73110E-01,   0.00268,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  10.50,   1,1.0000
 57476, 95249,'1 ', 8.35220E-02, 1.38740E-01,   0.00294,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.50,   1,1.0000
 57477, 57478,'1 ', 1.55520E-02, 2.11990E-02,   0.00047,'                                        ',   37.00,   38.90,   40.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 57478, 92722,'1 ', 2.08240E-02, 8.10130E-02,   0.00135,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.10,   1,1.0000
 57479, 92722,'1 ', 2.35470E-02, 3.75850E-02,   0.00087,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.70,   1,1.0000
 57480, 92721,'1 ', 1.17150E-03, 1.26360E-02,   0.00362,'                                        ',  307.00,  322.40,  337.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.30,   1,1.0000
 57481, 92737,'1 ', 3.78870E-03, 1.47390E-02,   0.00394,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.70,   1,1.0000
 57482, 57483,'1 ', 1.16990E-02, 1.97080E-02,   0.00028,'                                        ',   37.00,   38.90,   40.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 57482, 92839,'1 ', 4.35220E-02, 8.61720E-02,   0.00126,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.00,   1,1.0000
 57482, 95014,'1 ', 3.27390E-02, 2.36670E-02,   0.00036,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 57484, 92721,'1 ', 4.52580E-03, 1.52480E-02,   0.00379,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.70,   1,1.0000
 57484, 92838,'1 ', 3.15950E-03, 1.05400E-02,   0.00267,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.60,   1,1.0000
 57484, 95013,'1 ', 9.91320E-04, 6.09100E-03,   0.00223,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 57485, 92683,'1 ', 1.24560E-03, 1.02130E-02,   0.01840,'                                        ',  397.00,  416.80,  436.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.70,   1,1.0000
 57485, 92736,'1 ', 7.62650E-04, 6.79440E-03,   0.01194,'                                        ',  417.00,  437.80,  458.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.40,   1,1.0000
 57486, 57487,'1 ', 2.33700E-03, 7.30480E-03,   0.00212,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000
 57487, 57489,'1 ', 1.03820E-02, 3.10910E-02,   0.00700,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.20,   1,1.0000
 57488, 57490,'1 ', 3.90560E-02, 9.06760E-02,   0.00135,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000
 57488, 57492,'1 ', 1.32990E-01, 2.43630E-01,   0.00421,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.20,   1,1.0000
 57488, 95015,'1 ', 1.69770E-02, 8.49080E-02,   0.00151,'                                        ',   95.00,   99.80,  104.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000
 57490, 94939,'1 ', 4.13880E-02, 8.69890E-02,   0.00158,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.70,   1,1.0000
 57491, 57492,'1 ', 1.07610E-01, 8.43510E-02,   0.00108,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000
 57493, 94873,'1 ', 1.08620E-01, 2.32820E-01,   0.00408,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  14.90,   1,1.0000
 57493, 95016,'1 ', 5.37330E-02, 1.23450E-01,   0.00188,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.40,   1,1.0000
 57495, 92749,'1 ', 9.90240E-02, 2.02680E-01,   0.00499,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  15.40,   1,1.0000
 57498, 57499,'1 ', 6.91580E-03, 3.79500E-02,   0.01003,'                                        ',  193.00,  202.60,  212.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.50,   1,1.0000
 57499, 92662,'1 ', 1.90050E-02, 5.50540E-02,   0.01328,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  13.10,   1,1.0000
 57501, 57503,'1 ', 6.33580E-03, 2.82330E-02,   0.00767,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.20,   1,1.0000
 57502, 92694,'1 ', 1.51110E-02, 6.80480E-02,   0.01811,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  17.10,   1,1.0000
 57503, 57504,'1 ', 2.69800E-03, 1.08020E-02,   0.00272,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000
 57504, 92694,'1 ', 1.37210E-02, 1.15470E-01,   0.03424,'                                        ',  261.00,  274.00,  287.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  30.50,   1,1.0000
 57505, 95017,'1 ', 3.81410E-02, 1.83110E-01,   0.00547,'                                        ',  110.00,  115.50,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  15.30,   1,1.0000
 57506, 95018,'1 ', 6.82510E-02, 2.27710E-01,   0.00361,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  13.90,   1,1.0000
 57508, 57509,'1 ', 3.64250E-02, 2.35820E-02,   0.00045,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 57508, 57512,'1 ', 8.62420E-03, 1.70750E-02,   0.00025,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 57508, 57515,'1 ', 1.54600E-02, 3.97420E-02,   0.00062,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000
 57508, 57529,'1 ', 1.74750E-02, 3.20080E-02,   0.00055,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000
 57508, 95020,'1 ', 1.11390E-02, 4.90780E-02,   0.00085,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000
 57510, 57513,'1 ', 2.45200E-02, 1.92200E-02,   0.00025,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 57511, 57527,'1 ', 4.26440E-03, 2.10670E-02,   0.00615,'                                        ',  191.00,  200.60,  210.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000
 57511, 57532,'1 ', 4.85630E-03, 2.44000E-02,   0.00635,'                                        ',  185.00,  194.20,  203.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000
 57511, 95019,'1 ', 1.55070E-03, 6.09480E-03,   0.00159,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 57513, 95020,'1 ', 1.24470E-02, 2.46440E-02,   0.00036,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 57514, 92734,'1 ', 8.08270E-03, 6.30110E-02,   0.22663,'                                        ',  635.00,  666.80,  698.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  58.50,   1,1.0000
 57514, 94338,'1 ', 2.10290E-03, 3.14620E-02,   0.07364,'                                        ',  647.00,  679.30,  711.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  23.30,   1,1.0000
 57516, 57518,'1 ', 1.47450E-02, 2.25840E-02,   0.00039,'                                        ',   37.00,   38.90,   40.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 57516, 57540,'1 ', 1.62830E-02, 4.22000E-02,   0.00080,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000
 57516, 95020,'1 ', 6.75450E-03, 3.29600E-02,   0.00057,'                                        ',   92.00,   96.60,  101.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.10,   1,1.0000
 57517, 95020,'1 ', 1.41460E-02, 2.09760E-02,   0.00032,'                                        ',   35.00,   36.80,   38.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.20,   1,1.0000
 57519, 57520,'1 ', 5.27080E-03, 1.24810E-02,   0.00023,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 57519, 57521,'1 ', 6.08760E-03, 1.45200E-02,   0.00033,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 57520, 57539,'1 ', 1.79950E-02, 1.97920E-02,   0.00026,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 57520, 57540,'1 ', 4.23870E-03, 1.41400E-02,   0.00022,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 57521, 57522,'1 ', 2.40640E-02, 1.90440E-02,   0.00024,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 57521, 95020,'1 ', 7.92230E-03, 3.53010E-02,   0.00060,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.20,   1,1.0000
 57523, 57524,'1 ', 8.25820E-03, 3.36060E-02,   0.00819,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.10,   1,1.0000
 57523, 58267,'1 ', 9.96840E-03, 3.11590E-02,   0.00903,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.10,   1,1.0000
 57524, 57527,'1 ', 4.97130E-03, 1.70540E-02,   0.00409,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000
 57524, 58267,'1 ', 1.05370E-02, 6.27810E-02,   0.01652,'                                        ',  205.00,  215.20,  225.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.70,   1,1.0000
 57524, 95019,'1 ', 7.85050E-03, 4.30790E-02,   0.01139,'                                        ',  193.00,  202.60,  212.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  10.80,   1,1.0000
 57525, 95022,'1 ', 2.68490E-02, 1.04450E-01,   0.00174,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.60,   1,1.0000
 57525, 95327,'1 ', 2.84240E-02, 1.42170E-01,   0.00253,'                                        ',   95.00,   99.80,  104.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.20,   1,1.0000
 57526, 57530,'1 ', 5.03370E-03, 2.79300E-02,   0.00849,'                                        ',  205.00,  215.20,  225.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.50,   1,1.0000
 57526, 92609,'1 ', 1.98920E-02, 1.60000E-01,   0.04505,'                                        ',  250.00,  262.50,  275.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  41.20,   1,1.0000
 57528, 57542,'1 ', 8.02370E-03, 3.61280E-02,   0.00961,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.10,   1,1.0000
 57528, 95019,'1 ', 9.64160E-03, 3.30760E-02,   0.00792,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.80,   1,1.0000
 57529, 57548,'1 ', 4.80880E-02, 3.76930E-02,   0.00048,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000
 57530, 95019,'1 ', 6.57510E-03, 2.32410E-02,   0.00524,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.40,   1,1.0000
 57531, 57532,'1 ', 4.31730E-03, 3.10570E-02,   0.00823,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.80,   1,1.0000
 57531, 57546,'1 ', 9.58570E-03, 3.47110E-02,   0.00745,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.80,   1,1.0000
 57531, 58561,'1 ', 3.79550E-02, 1.37530E-01,   0.02954,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.90,   1,1.0000
 57531, 94339,'1 ', 3.47380E-03, 4.12560E-02,   0.01437,'                                        ',  347.00,  364.40,  381.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  11.80,   1,1.0000
 57532, 95019,'1 ', 4.24150E-03, 1.84610E-02,   0.00526,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.80,   1,1.0000
 57533, 57539,'1 ', 8.00160E-03, 2.05690E-02,   0.00032,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 57533, 95020,'1 ', 2.39300E-02, 5.66660E-02,   0.00104,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.70,   1,1.0000
 57534, 57540,'1 ', 1.16560E-02, 2.10320E-02,   0.00030,'                                        ',   39.00,   41.00,   42.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 57535, 57536,'1 ', 7.94870E-03, 4.28490E-02,   0.00086,'                                        ',  103.00,  108.20,  113.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000
 57535, 57538,'1 ', 9.76930E-02, 1.28400E-01,   0.00176,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.10,   1,1.0000
 57535, 57541,'1 ', 2.29130E-02, 4.49060E-02,   0.00067,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000
 57535, 95020,'1 ', 1.86620E-02, 1.06080E-01,   0.00192,'                                        ',  103.00,  108.20,  113.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.90,   1,1.0000
 57536, 57537,'1 ', 2.28090E-02, 7.52710E-02,   0.00122,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000
 57537, 94667,'1 ', 3.36340E-02, 8.64620E-02,   0.00134,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.20,   1,1.0000
 57538, 93960,'1 ', 2.30490E-02, 1.02710E-01,   0.00174,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.50,   1,1.0000
 57540, 57541,'1 ', 4.40900E-03, 2.15150E-02,   0.00037,'                                        ',   92.00,   96.60,  101.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 57542, 57544,'1 ', 3.56820E-03, 1.35630E-02,   0.00380,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000
 57542, 95009,'1 ', 1.12760E-02, 7.82510E-02,   0.02234,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  20.30,   1,1.0000
 57542, 95019,'1 ', 6.63470E-03, 2.41380E-02,   0.00739,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.50,   1,1.0000
 57543, 95023,'1 ', 2.98590E-02, 5.91190E-02,   0.00087,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.40,   1,1.0000
 57544, 57546,'1 ', 4.79590E-03, 2.49820E-02,   0.00655,'                                        ',  191.00,  200.60,  210.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.20,   1,1.0000
 57544, 57547,'1 ', 5.05590E-03, 1.36000E-02,   0.00381,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000
 57545, 57546,'1 ', 6.67550E-03, 2.24920E-02,   0.00559,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000
 57545, 57547,'1 ', 5.33340E-03, 3.27730E-02,   0.01198,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.60,   1,1.0000
 57545, 95009,'1 ', 5.47910E-03, 3.14800E-02,   0.00892,'                                        ',  205.00,  215.20,  225.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   8.20,   1,1.0000
 57549, 92583,'1 ', 4.78790E-03, 2.32360E-02,   0.00531,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.40,   1,1.0000
 57550, 95024,'1 ', 2.83790E-02, 2.84620E-02,   0.00046,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.70,   1,1.0000
 57551, 57561,'1 ', 1.65580E-01, 2.41350E-01,   0.00546,'                                        ',   39.00,   41.00,   42.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.10,   1,1.0000
 57551, 94774,'1 ', 1.72870E-01, 3.92360E-01,   0.00783,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  26.90,   1,1.0000
 57552, 57553,'1 ', 8.97060E-02, 7.09940E-02,   0.00089,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000
 57552, 57559,'1 ', 9.94830E-02, 7.31950E-02,   0.00107,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000
 57553, 57563,'1 ', 4.70930E-02, 8.46460E-02,   0.00152,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000
 57554, 57555,'1 ', 3.81520E-02, 2.99060E-02,   0.00038,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 57555, 57560,'1 ', 2.91830E-02, 1.30050E-01,   0.00221,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.30,   1,1.0000
 57555, 57562,'1 ', 2.06510E-02, 4.42540E-02,   0.00077,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000
 57556, 57562,'1 ', 1.59400E-01, 1.17290E-01,   0.00172,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.80,   1,1.0000
 57557, 57559,'1 ', 6.23330E-02, 1.76900E-01,   0.00278,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.80,   1,1.0000
 57558, 57564,'1 ', 4.72960E-02, 3.74300E-02,   0.00047,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000
 57559, 57563,'1 ', 1.48130E-01, 1.62940E-01,   0.00217,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.00,   1,1.0000
 57559, 57564,'1 ', 2.82110E-02, 7.25200E-02,   0.00112,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000
 57560, 94700,'1 ', 4.29380E-02, 2.14780E-01,   0.00382,'                                        ',   95.00,   99.80,  104.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  13.90,   1,1.0000
 57561, 57562,'1 ', 3.32080E-02, 1.78370E-01,   0.00424,'                                        ',  110.00,  115.50,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.30,   1,1.0000
 57561, 94699,'1 ', 2.15350E-02, 1.03370E-01,   0.00309,'                                        ',  110.00,  115.50,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   8.60,   1,1.0000
 57562, 57563,'1 ', 5.72130E-03, 2.00190E-02,   0.00041,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 57564, 57565,'1 ', 2.79390E-02, 1.80880E-02,   0.00034,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 57566, 95025,'1 ', 8.62690E-02, 1.05170E-01,   0.00169,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.30,   1,1.0000
 57567, 95025,'1 ', 4.34600E-02, 4.00310E-02,   0.00064,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000
 57568, 58565,'1 ', 1.62620E-03, 1.78520E-02,   0.17353,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.00,   1,1.0000
 57572, 57573,'1 ', 3.20050E-03, 2.26370E-02,   0.00621,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000
 57573, 57574,'1 ', 1.01520E-02, 4.06480E-02,   0.01024,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.90,   1,1.0000
 57573, 94356,'1 ', 2.31860E-02, 9.81670E-02,   0.02210,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  22.70,   1,1.0000
 57575, 57576,'1 ', 6.59680E-04, 2.74630E-03,   0.00086,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 57575, 57635,'1 ', 8.99820E-04, 4.00950E-03,   0.00109,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 57576, 57926,'1 ', 9.04490E-04, 5.61280E-03,   0.00136,'                                        ',  205.00,  215.20,  225.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 57577, 95030,'1 ', 8.49210E-03, 1.11610E-02,   0.00015,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 57578, 57587,'1 ', 4.68670E-05, 6.40690E-04,   0.00958,'                                        ', 1251.00, 1313.50, 1376.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 57578, 57637,'1 ', 8.83530E-05, 1.52030E-03,   0.01501,'                                        ',  998.00, 1047.90, 1097.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000
 57579, 57581,'1 ', 4.97080E-04, 3.68250E-03,   0.00189,'                                        ',  381.00,  400.10,  419.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 57579, 57636,'1 ', 4.43270E-04, 5.38570E-03,   0.00145,'                                        ',  325.00,  341.20,  357.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 57580, 57582,'1 ', 1.02440E-03, 5.14660E-03,   0.00134,'                                        ',  185.00,  194.20,  203.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 57580, 95035,'1 ', 1.19920E-03, 5.07550E-03,   0.00114,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 57581, 57697,'1 ', 2.96670E-04, 4.28270E-03,   0.00136,'                                        ',  384.00,  403.20,  422.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 57582, 57697,'1 ', 1.16060E-03, 4.91220E-03,   0.00111,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 57582, 95033,'1 ', 7.49050E-04, 6.42410E-03,   0.00183,'                                        ',  261.00,  274.00,  287.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 57583, 95070,'1 ', 4.26430E-02, 3.37470E-02,   0.00042,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 57584, 57585,'1 ', 9.11160E-05, 1.45350E-03,   0.02361,'                                        ', 1419.00, 1489.90, 1560.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000
 57585, 57598,'1 ', 4.32150E-05, 5.15530E-04,   0.00877,'                                        ', 1190.00, 1249.50, 1309.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 57586, 57587,'1 ', 3.29360E-05, 3.97830E-04,   0.00660,'                                        ', 1190.00, 1249.50, 1309.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 57586, 57598,'1 ', 4.58160E-05, 5.50070E-04,   0.00923,'                                        ', 1190.00, 1249.50, 1309.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 57588, 57676,'1 ', 1.34040E-03, 3.73790E-03,   0.00078,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 57588, 57694,'1 ', 1.22200E-03, 5.17180E-03,   0.00116,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 57588, 92629,'1 ', 4.71860E-03, 1.61870E-02,   0.00388,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.80,   1,1.0000
 57588, 95049,'1 ', 2.46460E-03, 1.80140E-02,   0.00531,'                                        ',  238.00,  249.90,  261.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000
 57589, 57596,'1 ', 3.97390E-03, 1.91740E-02,   0.00034,'                                        ',   92.00,   96.60,  101.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 57589, 95050,'1 ', 1.97900E-02, 6.60200E-02,   0.00105,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000
 57590, 57591,'1 ', 8.10970E-04, 3.18730E-03,   0.00083,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 57590, 57675,'1 ', 8.99710E-04, 3.53610E-03,   0.00093,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 57591, 92629,'1 ', 1.19620E-04, 7.17930E-04,   0.00022,'                                        ',  219.00,  229.90,  240.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.20,   1,1.0000
 57592, 57594,'1 ', 1.41620E-03, 4.17520E-03,   0.00097,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 57592, 57676,'1 ', 1.23030E-03, 3.68430E-03,   0.00083,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 57593, 95037,'1 ', 1.64630E-02, 1.61720E-02,   0.00027,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 57594, 92629,'1 ', 1.99840E-03, 7.06360E-03,   0.00159,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.60,   1,1.0000
 57595, 95042,'1 ', 1.00150E-02, 1.36510E-02,   0.00030,'                                        ',   37.00,   38.90,   40.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 57596, 95145,'1 ', 4.80250E-03, 2.22680E-02,   0.00046,'                                        ',   95.00,   99.80,  104.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 57597, 57608,'1 ', 8.42600E-04, 4.93510E-03,   0.00134,'                                        ',  205.00,  215.20,  225.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 57597, 57927,'1 ', 7.63530E-04, 4.73810E-03,   0.00115,'                                        ',  205.00,  215.20,  225.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 57597, 57928,'1 ', 1.32770E-03, 6.44340E-03,   0.00147,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 57597, 57930,'1 ', 1.58000E-03, 7.85900E-03,   0.00254,'                                        ',  193.00,  202.60,  212.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000
 57597, 95031,'1 ', 1.10170E-03, 1.83560E-02,   0.00558,'                                        ',  418.00,  438.90,  459.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.90,   1,1.0000
 57599, 95038,'1 ', 1.48400E-02, 1.49890E-02,   0.00020,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 57600, 57607,'1 ', 4.04740E-04, 3.80960E-03,   0.00115,'                                        ',  284.00,  298.20,  312.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 57600, 57924,'1 ', 4.78120E-04, 6.22240E-03,   0.00180,'                                        ',  347.00,  364.40,  381.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 57601, 95071,'1 ', 1.56660E-02, 2.44440E-02,   0.00041,'                                        ',   37.00,   38.90,   40.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 57602, 57640,'1 ', 2.40260E-03, 8.24160E-03,   0.00197,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000
 57602, 57647,'1 ', 1.01900E-03, 5.20850E-03,   0.00142,'                                        ',  191.00,  200.60,  210.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 57602, 95074,'1 ', 1.78990E-03, 1.10040E-02,   0.00317,'                                        ',  219.00,  229.90,  240.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000
 57603, 57605,'1 ', 7.12240E-04, 3.20680E-03,   0.00085,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 57603, 57702,'1 ', 1.41590E-03, 8.69960E-03,   0.00318,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000
 57604, 95040,'1 ', 1.83310E-02, 1.83360E-02,   0.00025,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.00,   1,1.0000
 57605, 57646,'1 ', 1.80760E-03, 6.20070E-03,   0.00149,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 57606, 95038,'1 ', 1.40860E-02, 1.42270E-02,   0.00019,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.80,   1,1.0000
 57606, 95041,'1 ', 5.62180E-03, 1.11310E-02,   0.00016,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.60,   1,1.0000
 57607, 57608,'1 ', 4.04880E-04, 2.88810E-03,   0.00090,'                                        ',  238.00,  249.90,  261.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 57607, 57644,'1 ', 1.52890E-03, 5.24480E-03,   0.00126,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 57609, 95053,'1 ', 9.49140E-03, 2.85680E-02,   0.00056,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000
 57609, 95146,'1 ', 1.95740E-02, 1.53430E-02,   0.00020,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 57610, 57613,'1 ', 1.02690E-03, 3.19330E-03,   0.00067,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 57610, 92629,'1 ', 5.86650E-03, 1.63590E-02,   0.00343,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.70,   1,1.0000
 57611, 57612,'1 ', 1.52030E-03, 4.01800E-03,   0.00094,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 57611, 57614,'1 ', 1.52310E-03, 3.95420E-03,   0.00096,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 57612, 92629,'1 ', 1.14320E-03, 3.11240E-03,   0.00069,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.70,   1,1.0000
 57613, 57614,'1 ', 1.55670E-03, 4.11410E-03,   0.00096,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 57613, 57628,'1 ', 9.31710E-04, 3.84680E-03,   0.00091,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 57615, 57628,'1 ', 1.27110E-03, 4.49280E-03,   0.00101,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 57615, 57925,'1 ', 1.27930E-03, 5.20560E-03,   0.00127,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 57616, 95146,'1 ', 1.96350E-02, 1.41940E-02,   0.00022,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 57617, 57619,'1 ', 5.08950E-04, 2.65100E-03,   0.00070,'                                        ',  191.00,  200.60,  210.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 57617, 57644,'1 ', 6.21500E-04, 3.23730E-03,   0.00085,'                                        ',  191.00,  200.60,  210.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 57618, 57634,'1 ', 1.90040E-02, 1.45770E-02,   0.00020,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 57619, 57620,'1 ', 8.65780E-04, 3.29090E-03,   0.00092,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 57620, 57621,'1 ', 8.71050E-04, 2.93480E-03,   0.00073,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 57620, 57930,'1 ', 2.32140E-03, 6.65800E-03,   0.00164,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 57621, 57622,'1 ', 1.69920E-03, 4.49070E-03,   0.00105,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 57623, 57629,'1 ', 2.56960E-02, 1.89050E-02,   0.00028,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 57623, 95045,'1 ', 6.30690E-03, 1.35150E-02,   0.00024,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.90,   1,1.0000
 57624, 95044,'1 ', 7.03170E-03, 1.39220E-02,   0.00020,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.80,   1,1.0000
 57625, 57670,'1 ', 6.85770E-03, 1.22490E-02,   0.00018,'                                        ',   39.00,   41.00,   42.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 57625, 95046,'1 ', 5.02740E-03, 1.27340E-02,   0.00025,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 57626, 57627,'1 ', 1.17560E-03, 3.83440E-03,   0.00102,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 57627, 57668,'1 ', 1.22540E-03, 4.76700E-03,   0.00127,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 57627, 57726,'1 ', 1.06830E-03, 4.34730E-03,   0.00106,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 57630, 57633,'1 ', 5.63210E-03, 1.01230E-02,   0.00018,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 57630, 95045,'1 ', 1.34510E-02, 1.05430E-02,   0.00014,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.60,   1,1.0000
 57631, 57662,'1 ', 6.04660E-03, 1.29580E-02,   0.00023,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 57631, 57663,'1 ', 3.95520E-03, 1.31940E-02,   0.00021,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 57632, 57634,'1 ', 2.41620E-03, 1.37340E-02,   0.00025,'                                        ',  103.00,  108.20,  113.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 57632, 95056,'1 ', 2.29460E-03, 1.41070E-02,   0.00025,'                                        ',  110.00,  115.50,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 57633, 57634,'1 ', 2.88670E-03, 1.11050E-02,   0.00019,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 57634, 95043,'1 ', 3.40990E-02, 2.20760E-02,   0.00042,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.50,   1,1.0000
 57634, 95058,'1 ', 2.41520E-02, 6.11770E-02,   0.00121,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000
 57635, 57691,'1 ', 4.51030E-04, 3.51530E-03,   0.00105,'                                        ',  250.00,  262.50,  275.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 57635, 95049,'1 ', 1.66590E-03, 6.54760E-03,   0.00171,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 57636, 95049,'1 ', 1.81800E-03, 6.36100E-03,   0.00211,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 57637, 57693,'1 ', 6.63310E-05, 1.22670E-03,   0.01178,'                                        ', 1046.00, 1098.30, 1150.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 57638, 57870,'1 ', 7.88920E-04, 4.62070E-03,   0.00126,'                                        ',  205.00,  215.20,  225.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 57638, 57873,'1 ', 3.82150E-03, 1.12670E-02,   0.00262,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000
 57638, 95049,'1 ', 6.69660E-04, 7.41590E-03,   0.00241,'                                        ',  325.00,  341.20,  357.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.10,   1,1.0000
 57639, 95051,'1 ', 1.18750E-02, 2.35110E-02,   0.00035,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.40,   1,1.0000
 57640, 57643,'1 ', 8.54960E-04, 3.09580E-03,   0.00066,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 57640, 57702,'1 ', 2.00000E-03, 5.57720E-03,   0.00117,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 57641, 95052,'1 ', 1.71070E-02, 1.35380E-02,   0.00017,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 57642, 57643,'1 ', 3.64490E-04, 1.69990E-03,   0.00042,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000
 57642, 57703,'1 ', 1.19620E-03, 5.83730E-03,   0.00161,'                                        ',  185.00,  194.20,  203.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 57644, 57646,'1 ', 9.25780E-04, 6.76080E-03,   0.00174,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 57645, 95054,'1 ', 1.95770E-02, 2.57300E-02,   0.00035,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 57645, 95056,'1 ', 2.10630E-02, 1.90030E-02,   0.00032,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 57646, 57647,'1 ', 7.75380E-04, 5.37940E-03,   0.00154,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 57647, 57709,'1 ', 1.32520E-03, 3.44030E-03,   0.00083,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 57648, 57650,'1 ', 1.60720E-03, 4.37560E-03,   0.00096,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 57648, 57661,'1 ', 2.98820E-03, 6.93640E-03,   0.00211,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000
 57649, 57653,'1 ', 8.11430E-03, 2.08580E-02,   0.00032,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 57649, 57655,'1 ', 1.11280E-02, 1.70480E-02,   0.00024,'                                        ',   35.00,   36.80,   38.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 57650, 57657,'1 ', 1.17750E-03, 3.20590E-03,   0.00071,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 57651, 57652,'1 ', 1.76980E-03, 4.54960E-03,   0.00113,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 57651, 95073,'1 ', 1.90220E-03, 5.30430E-03,   0.00111,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 57652, 57656,'1 ', 1.19200E-03, 3.88780E-03,   0.00103,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 57653, 95076,'1 ', 1.41030E-02, 2.88600E-02,   0.00071,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000
 57654, 95077,'1 ', 1.07930E-02, 2.03990E-02,   0.00033,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 57656, 57657,'1 ', 8.89400E-04, 3.05100E-03,   0.00073,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 57658, 57659,'1 ', 1.20060E-03, 4.11840E-03,   0.00099,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 57659, 57660,'1 ', 6.39950E-04, 2.32810E-03,   0.00071,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 57660, 57661,'1 ', 9.52990E-04, 4.03340E-03,   0.00091,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 57661, 57714,'1 ', 2.50400E-03, 7.38220E-03,   0.00172,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 57661, 57717,'1 ', 1.12970E-03, 7.83760E-03,   0.00224,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000
 57662, 57713,'1 ', 5.01100E-03, 1.10910E-02,   0.00018,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 57663, 95045,'1 ', 4.36940E-03, 1.49250E-02,   0.00032,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.10,   1,1.0000
 57664, 95080,'1 ', 1.07730E-02, 2.13300E-02,   0.00031,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 57665, 57713,'1 ', 5.36380E-03, 1.33130E-02,   0.00022,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 57666, 57784,'1 ', 6.29250E-04, 8.60360E-03,   0.12872,'                                        ', 1251.00, 1313.50, 1376.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.30,   1,1.0000
 57667, 57727,'1 ', 4.76100E-03, 9.33060E-03,   0.00014,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 57667, 95058,'1 ', 1.45500E-02, 2.97750E-02,   0.00073,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.30,   1,1.0000
 57668, 57669,'1 ', 3.85110E-04, 2.67010E-03,   0.00157,'                                        ',  381.00,  400.10,  419.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 57668, 57671,'1 ', 1.16020E-03, 4.91040E-03,   0.00110,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 57668, 57673,'1 ', 5.03200E-04, 4.23180E-03,   0.00125,'                                        ',  261.00,  274.00,  287.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 57669, 57724,'1 ', 2.06800E-03, 7.20710E-03,   0.00167,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 57669, 57725,'1 ', 6.25750E-04, 3.03670E-03,   0.00069,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 57670, 95060,'1 ', 1.67650E-02, 1.23340E-02,   0.00018,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 57671, 57672,'1 ', 9.11830E-04, 3.07220E-03,   0.00076,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 57672, 92629,'1 ', 1.75420E-03, 6.20060E-03,   0.00140,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.40,   1,1.0000
 57673, 57902,'1 ', 5.58450E-04, 4.94800E-03,   0.00132,'                                        ',  261.00,  274.00,  287.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 57674, 57684,'1 ', 1.60880E-02, 1.18360E-02,   0.00017,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 57675, 57680,'1 ', 1.05840E-03, 4.15980E-03,   0.00109,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 57677, 57679,'1 ', 2.38730E-03, 9.28730E-03,   0.00248,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000
 57677, 57788,'1 ', 2.99340E-03, 7.91090E-03,   0.00185,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000
 57677, 95063,'1 ', 6.47060E-03, 1.62650E-02,   0.00421,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000
 57678, 57679,'1 ', 1.31220E-03, 6.59290E-03,   0.00172,'                                        ',  185.00,  194.20,  203.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 57678, 57813,'1 ', 1.91080E-03, 5.75120E-03,   0.00180,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 57679, 57680,'1 ', 1.44900E-03, 4.88220E-03,   0.00121,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 57679, 92629,'1 ', 1.22880E-03, 1.24200E-02,   0.00365,'                                        ',  293.00,  307.60,  322.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.30,   1,1.0000
 57680, 57682,'1 ', 1.07190E-03, 4.07420E-03,   0.00114,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 57681, 57914,'1 ', 1.40830E-03, 9.60540E-03,   0.01730,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.30,   1,1.0000
 57681, 95062,'1 ', 1.72290E-03, 1.16890E-02,   0.02128,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.70,   1,1.0000
 57682, 57788,'1 ', 2.20580E-03, 8.82710E-03,   0.00298,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000
 57682, 57897,'1 ', 1.25290E-03, 4.53660E-03,   0.00097,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 57682, 95061,'1 ', 1.06450E-03, 5.44110E-03,   0.00148,'                                        ',  191.00,  200.60,  210.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.40,   1,1.0000
 57683, 57684,'1 ', 3.39600E-03, 7.88290E-03,   0.00015,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 57683, 57810,'1 ', 2.38710E-02, 3.98100E-02,   0.00058,'                                        ',   37.00,   38.90,   40.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000
 57684, 95036,'1 ', 7.62920E-03, 3.72290E-02,   0.00064,'                                        ',   92.00,   96.60,  101.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.40,   1,1.0000
 57685, 57689,'1 ', 5.85040E-04, 6.62760E-03,   0.06034,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.70,   1,1.0000
 57685, 57848,'1 ', 4.78090E-04, 5.24590E-03,   0.05096,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.90,   1,1.0000
 57686, 57821,'1 ', 4.35760E-03, 1.15160E-02,   0.00270,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000
 57686, 95098,'1 ', 3.28810E-03, 1.16220E-02,   0.00262,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000
 57687, 95070,'1 ', 1.67200E-02, 1.32320E-02,   0.00017,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 57688, 95131,'1 ', 4.33810E-02, 2.80850E-02,   0.00053,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000
 57689, 57693,'1 ', 4.27280E-05, 7.07570E-04,   0.00663,'                                        ',  960.00, 1008.00, 1056.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 57689, 57848,'1 ', 7.40150E-04, 8.54310E-03,   0.07490,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.30,   1,1.0000
 57690, 57691,'1 ', 4.90080E-04, 3.72720E-03,   0.00117,'                                        ',  250.00,  262.50,  275.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 57690, 57694,'1 ', 1.14880E-03, 4.86210E-03,   0.00109,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 57690, 95066,'1 ', 9.05960E-04, 5.62920E-03,   0.00159,'                                        ',  219.00,  229.90,  240.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.40,   1,1.0000
 57692, 95069,'1 ', 4.44600E-03, 2.70190E-02,   0.00050,'                                        ',  110.00,  115.50,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 57692, 95124,'1 ', 6.77210E-03, 1.94230E-02,   0.00030,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 57695, 95048,'1 ', 1.18120E-02, 2.33870E-02,   0.00034,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.30,   1,1.0000
 57696, 57697,'1 ', 7.53170E-04, 5.30190E-03,   0.00301,'                                        ',  381.00,  400.10,  419.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000
 57696, 95031,'1 ', 5.83410E-04, 8.15570E-03,   0.00277,'                                        ',  384.00,  403.20,  422.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.30,   1,1.0000
 57698, 95034,'1 ', 7.73930E-03, 1.53230E-02,   0.00022,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.90,   1,1.0000
 57699, 57924,'1 ', 5.45450E-04, 4.64580E-03,   0.00116,'                                        ',  250.00,  262.50,  275.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 57699, 95031,'1 ', 7.65030E-04, 5.76250E-03,   0.00160,'                                        ',  238.00,  249.90,  261.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.50,   1,1.0000
 57700, 95032,'1 ', 1.77440E-02, 2.83230E-02,   0.00065,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.00,   1,1.0000
 57700, 95072,'1 ', 4.55500E-02, 3.60480E-02,   0.00045,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000
 57701, 95071,'1 ', 1.91510E-02, 2.10640E-02,   0.00028,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 57702, 57705,'1 ', 4.98390E-03, 1.67920E-02,   0.00417,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000
 57702, 57924,'1 ', 2.01170E-03, 6.05500E-03,   0.00189,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 57702, 95031,'1 ', 1.48680E-03, 9.41680E-03,   0.00256,'                                        ',  219.00,  229.90,  240.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.40,   1,1.0000
 57703, 57704,'1 ', 1.33120E-03, 8.18440E-03,   0.00236,'                                        ',  219.00,  229.90,  240.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000
 57704, 57705,'1 ', 2.62180E-03, 8.99370E-03,   0.00215,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000
 57704, 94964,'1 ', 3.22940E-03, 2.39250E-02,   0.01226,'                                        ',  381.00,  400.10,  419.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   8.40,   1,1.0000
 57706, 57707,'1 ', 6.66420E-04, 5.16230E-03,   0.00181,'                                        ',  261.00,  274.00,  287.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 57706, 94970,'1 ', 9.75280E-04, 9.52800E-03,   0.00267,'                                        ',  284.00,  298.20,  312.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.40,   1,1.0000
 57707, 95074,'1 ', 5.88250E-04, 5.21210E-03,   0.00139,'                                        ',  261.00,  274.00,  287.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 57708, 95039,'1 ', 1.09240E-02, 1.65670E-02,   0.00024,'                                        ',   35.00,   36.80,   38.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.90,   1,1.0000
 57709, 95073,'1 ', 2.73910E-03, 7.04110E-03,   0.00174,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 57710, 57712,'1 ', 2.13890E-04, 2.98500E-03,   0.00577,'                                        ',  579.00,  608.00,  636.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000
 57711, 94970,'1 ', 3.04130E-03, 1.92630E-02,   0.00523,'                                        ',  219.00,  229.90,  240.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.90,   1,1.0000
 57711, 95074,'1 ', 1.05330E-03, 5.77980E-03,   0.00153,'                                        ',  193.00,  202.60,  212.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 57713, 95058,'1 ', 7.64380E-03, 3.36790E-02,   0.00058,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.20,   1,1.0000
 57714, 57718,'1 ', 1.42010E-03, 5.86320E-03,   0.00139,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 57714, 95057,'1 ', 2.68860E-03, 1.07640E-02,   0.00271,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.60,   1,1.0000
 57715, 57717,'1 ', 9.09610E-04, 9.02540E-03,   0.00245,'                                        ',  284.00,  298.20,  312.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000
 57715, 57720,'1 ', 8.16290E-04, 5.96120E-03,   0.00153,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 57715, 57722,'1 ', 2.44410E-03, 1.12120E-02,   0.00287,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000
 57715, 94781,'1 ', 1.40310E-02, 5.61820E-02,   0.01416,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  13.70,   1,1.0000
 57716, 94778,'1 ', 1.24390E-01, 8.05340E-02,   0.00153,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.30,   1,1.0000
 57717, 57718,'1 ', 8.41740E-04, 3.98370E-03,   0.00096,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 57719, 95075,'1 ', 1.42910E-02, 3.67370E-02,   0.00057,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.20,   1,1.0000
 57720, 57721,'1 ', 7.33530E-04, 4.16970E-03,   0.00121,'                                        ',  205.00,  215.20,  225.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 57722, 57723,'1 ', 1.24140E-03, 1.06460E-02,   0.00303,'                                        ',  261.00,  274.00,  287.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000
 57724, 57725,'1 ', 1.61350E-03, 4.18880E-03,   0.00102,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 57724, 57726,'1 ', 2.10300E-03, 5.64580E-03,   0.00128,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 57724, 57731,'1 ', 6.08860E-03, 3.56630E-02,   0.00972,'                                        ',  205.00,  215.20,  225.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.10,   1,1.0000
 57724, 95057,'1 ', 1.08400E-03, 9.11600E-03,   0.00270,'                                        ',  261.00,  274.00,  287.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.40,   1,1.0000
 57725, 57726,'1 ', 1.54880E-03, 4.15790E-03,   0.00094,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 57725, 95057,'1 ', 1.66050E-03, 1.17450E-02,   0.00322,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.00,   1,1.0000
 57726, 95057,'1 ', 6.73940E-04, 8.47780E-03,   0.00263,'                                        ',  347.00,  364.40,  381.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.30,   1,1.0000
 57728, 95081,'1 ', 1.72760E-02, 2.97660E-02,   0.00047,'                                        ',   39.00,   41.00,   42.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 57729, 57730,'1 ', 3.56160E-03, 1.63390E-02,   0.00419,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000
 57730, 57732,'1 ', 2.14830E-03, 1.19200E-02,   0.00362,'                                        ',  205.00,  215.20,  225.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000
 57730, 57744,'1 ', 1.91630E-03, 1.32950E-02,   0.00379,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000
 57731, 57744,'1 ', 2.18170E-03, 7.63380E-03,   0.00253,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000
 57731, 57773,'1 ', 3.52910E-03, 1.21060E-02,   0.00290,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000
 57731, 57779,'1 ', 2.14570E-03, 7.22930E-03,   0.00180,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 57732, 57735,'1 ', 3.44570E-03, 9.10630E-03,   0.00213,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000
 57732, 57744,'1 ', 4.03590E-03, 1.06660E-02,   0.00250,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000
 57733, 95084,'1 ', 1.26720E-02, 2.22850E-02,   0.00042,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.40,   1,1.0000
 57733, 95085,'1 ', 5.16810E-02, 4.09000E-02,   0.00051,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000
 57734, 95085,'1 ', 8.51790E-03, 1.66940E-02,   0.00025,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 57735, 57738,'1 ', 1.03970E-03, 5.25950E-03,   0.00146,'                                        ',  191.00,  200.60,  210.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 57736, 57737,'1 ', 8.69640E-03, 1.72180E-02,   0.00025,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 57736, 95095,'1 ', 1.22480E-02, 3.14850E-02,   0.00049,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000
 57738, 57779,'1 ', 4.27360E-03, 1.46600E-02,   0.00351,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000
 57739, 57740,'1 ', 1.52760E-02, 2.00770E-02,   0.00028,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 57739, 57778,'1 ', 5.14350E-03, 2.70940E-02,   0.00049,'                                        ',   96.00,  100.80,  105.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 57739, 95086,'1 ', 8.66410E-03, 3.17330E-02,   0.00080,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.50,   1,1.0000
 57741, 57742,'1 ', 3.29100E-03, 8.54380E-03,   0.00207,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000
 57741, 57743,'1 ', 4.33380E-03, 1.48670E-02,   0.00356,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000
 57741, 57744,'1 ', 4.30800E-03, 1.08290E-02,   0.00281,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000
 57741, 57747,'1 ', 7.72630E-04, 3.90840E-03,   0.00109,'                                        ',  191.00,  200.60,  210.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 57742, 57743,'1 ', 9.45610E-04, 7.08580E-03,   0.00173,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 57742, 57745,'1 ', 4.81130E-03, 1.74220E-02,   0.00374,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000
 57743, 95057,'1 ', 1.77770E-03, 1.73670E-02,   0.00487,'                                        ',  284.00,  298.20,  312.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.50,   1,1.0000
 57745, 57747,'1 ', 7.23240E-04, 3.63370E-03,   0.00095,'                                        ',  185.00,  194.20,  203.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 57745, 57773,'1 ', 7.91300E-04, 3.16660E-03,   0.00107,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 57745, 57779,'1 ', 2.34600E-03, 6.20010E-03,   0.00145,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 57746, 95087,'1 ', 1.39890E-02, 2.35650E-02,   0.00034,'                                        ',   37.00,   38.90,   40.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.30,   1,1.0000
 57748, 95089,'1 ', 2.12180E-02, 1.67920E-02,   0.00021,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 57749, 57790,'1 ', 8.70320E-03, 2.25950E-02,   0.00548,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000
 57749, 57900,'1 ', 1.60030E-03, 5.48970E-03,   0.00132,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 57749, 57919,'1 ', 4.07080E-04, 4.50810E-03,   0.00147,'                                        ',  325.00,  341.20,  357.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 57749, 92629,'1 ', 1.37760E-03, 1.40360E-02,   0.00362,'                                        ',  284.00,  298.20,  312.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.50,   1,1.0000
 57749, 95061,'1 ', 2.79060E-03, 9.10170E-03,   0.00242,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.30,   1,1.0000
 57750, 57751,'1 ', 1.30500E-02, 1.16940E-02,   0.00024,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 57751, 95091,'1 ', 9.68310E-03, 2.48910E-02,   0.00039,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 57752, 57755,'1 ', 4.25770E-03, 1.25530E-02,   0.00292,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000
 57752, 57772,'1 ', 1.12750E-03, 4.43130E-03,   0.00116,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 57753, 57765,'1 ', 1.34890E-02, 2.27240E-02,   0.00032,'                                        ',   37.00,   38.90,   40.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 57753, 57910,'1 ', 4.83230E-03, 1.22890E-02,   0.00019,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 57754, 57755,'1 ', 1.41070E-03, 4.83910E-03,   0.00116,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 57754, 57756,'1 ', 2.02060E-03, 5.34020E-03,   0.00125,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 57754, 57923,'1 ', 1.24250E-03, 3.73980E-03,   0.00117,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 57756, 57758,'1 ', 1.46140E-03, 5.74350E-03,   0.00150,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 57757, 57769,'1 ', 9.80720E-03, 2.52100E-02,   0.00039,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 57757, 95092,'1 ', 6.49050E-03, 1.65060E-02,   0.00026,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.00,   1,1.0000
 57758, 57781,'1 ', 8.70480E-04, 2.93280E-03,   0.00073,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 57758, 57919,'1 ', 1.02960E-03, 3.43460E-03,   0.00087,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 57758, 57921,'1 ', 2.44800E-03, 6.46950E-03,   0.00151,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 57759, 57774,'1 ', 6.78000E-04, 4.20730E-03,   0.00102,'                                        ',  205.00,  215.20,  225.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 57759, 57901,'1 ', 5.71690E-04, 3.02990E-03,   0.00101,'                                        ',  205.00,  215.20,  225.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 57760, 57763,'1 ', 1.01580E-02, 1.48690E-02,   0.00023,'                                        ',   35.00,   36.80,   38.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 57760, 95090,'1 ', 9.79750E-03, 2.51850E-02,   0.00039,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.50,   1,1.0000
 57761, 57775,'1 ', 1.43450E-02, 1.57780E-02,   0.00021,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 57762, 57904,'1 ', 1.23720E-02, 1.97470E-02,   0.00045,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 57762, 95088,'1 ', 2.29420E-02, 1.81560E-02,   0.00023,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.00,   1,1.0000
 57764, 57904,'1 ', 3.28160E-02, 4.31300E-02,   0.00059,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000
 57764, 95087,'1 ', 2.34720E-02, 1.85760E-02,   0.00023,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.00,   1,1.0000
 57765, 57766,'1 ', 6.54950E-03, 1.34030E-02,   0.00033,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 57765, 94095,'1 ', 1.34870E-02, 3.82710E-02,   0.00060,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.30,   1,1.0000
 57765, 95091,'1 ', 8.06560E-03, 3.13770E-02,   0.00052,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.00,   1,1.0000
 57766, 57767,'1 ', 7.57310E-03, 1.20880E-02,   0.00028,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 57766, 57768,'1 ', 1.79880E-02, 3.00420E-02,   0.00051,'                                        ',   39.00,   41.00,   42.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000
 57769, 57770,'1 ', 1.15590E-02, 1.77070E-02,   0.00025,'                                        ',   35.00,   36.80,   38.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 57771, 95094,'1 ', 9.28430E-03, 1.67520E-02,   0.00024,'                                        ',   39.00,   41.00,   42.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 57772, 57773,'1 ', 1.03350E-03, 3.75970E-03,   0.00115,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 57774, 57781,'1 ', 8.60360E-04, 4.39780E-03,   0.00120,'                                        ',  191.00,  200.60,  210.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 57775, 95089,'1 ', 1.62660E-02, 3.77580E-02,   0.00072,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.50,   1,1.0000
 57776, 57777,'1 ', 1.54930E-02, 3.06740E-02,   0.00045,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 57776, 95095,'1 ', 1.38170E-02, 3.96280E-02,   0.00061,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000
 57777, 57778,'1 ', 1.27630E-02, 2.37310E-02,   0.00056,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 57779, 95139,'1 ', 1.30440E-02, 3.35310E-02,   0.00830,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.10,   1,1.0000
 57780, 95083,'1 ', 7.44330E-03, 1.18810E-02,   0.00027,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.80,   1,1.0000
 57782, 95090,'1 ', 3.36040E-02, 2.65930E-02,   0.00033,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.40,   1,1.0000
 57782, 95096,'1 ', 3.82800E-03, 1.21550E-02,   0.00021,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.80,   1,1.0000
 57783, 57784,'1 ', 1.75840E-04, 1.92930E-03,   0.01874,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000
 57785, 57788,'1 ', 2.22670E-03, 7.26240E-03,   0.00193,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 57785, 95063,'1 ', 3.35240E-03, 9.34850E-03,   0.00196,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.10,   1,1.0000
 57786, 57795,'1 ', 2.79220E-02, 2.20970E-02,   0.00028,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 57786, 95103,'1 ', 4.79730E-03, 1.08820E-02,   0.00022,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 57787, 57788,'1 ', 1.62660E-03, 4.29870E-03,   0.00101,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 57787, 57791,'1 ', 1.63610E-03, 4.39240E-03,   0.00100,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 57789, 57795,'1 ', 1.42690E-02, 1.12930E-02,   0.00014,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 57789, 95137,'1 ', 1.33690E-02, 2.02760E-02,   0.00029,'                                        ',   35.00,   36.80,   38.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 57790, 57791,'1 ', 9.72820E-04, 2.71280E-03,   0.00057,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 57790, 57907,'1 ', 2.00100E-03, 5.37190E-03,   0.00122,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 57790, 95098,'1 ', 2.87230E-03, 1.04490E-02,   0.00320,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.80,   1,1.0000
 57792, 95104,'1 ', 1.13310E-02, 8.96740E-03,   0.00011,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.50,   1,1.0000
 57793, 95099,'1 ', 3.02870E-02, 2.39690E-02,   0.00030,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.30,   1,1.0000
 57794, 95099,'1 ', 1.81020E-02, 2.88930E-02,   0.00067,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.10,   1,1.0000
 57795, 57796,'1 ', 1.01910E-02, 9.55660E-03,   0.00015,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 57795, 95099,'1 ', 2.46950E-02, 2.71610E-02,   0.00036,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.50,   1,1.0000
 57797, 95067,'1 ', 1.01780E-02, 2.01520E-02,   0.00030,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.20,   1,1.0000
 57798, 57859,'1 ', 2.14350E-02, 1.69630E-02,   0.00021,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 57798, 95106,'1 ', 2.68940E-02, 1.74110E-02,   0.00033,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 57799, 57854,'1 ', 3.35090E-03, 1.18440E-02,   0.00267,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000
 57799, 57860,'1 ', 1.85380E-03, 5.04710E-03,   0.00111,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 57800, 95067,'1 ', 1.62450E-02, 2.13510E-02,   0.00029,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.20,   1,1.0000
 57801, 57809,'1 ', 1.34610E-03, 4.49050E-03,   0.00114,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 57801, 57811,'1 ', 1.96330E-03, 6.84210E-03,   0.00159,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 57802, 57803,'1 ', 9.12200E-04, 3.12910E-03,   0.00075,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 57802, 57854,'1 ', 1.21690E-03, 3.96900E-03,   0.00105,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 57803, 57806,'1 ', 2.07670E-03, 6.30620E-03,   0.00138,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 57804, 57805,'1 ', 9.57750E-04, 2.99360E-03,   0.00087,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 57804, 57856,'1 ', 1.33050E-03, 5.22940E-03,   0.00137,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 57805, 57807,'1 ', 1.29870E-03, 4.52600E-03,   0.00105,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 57806, 57829,'1 ', 1.48490E-03, 4.30070E-03,   0.00104,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 57807, 57815,'1 ', 3.86970E-03, 1.00460E-02,   0.00244,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000
 57808, 95108,'1 ', 2.19760E-02, 1.72260E-02,   0.00022,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.90,   1,1.0000
 57808, 95109,'1 ', 7.94820E-03, 1.39780E-02,   0.00026,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.90,   1,1.0000
 57809, 57813,'1 ', 1.85090E-03, 6.34940E-03,   0.00152,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 57809, 95066,'1 ', 9.64130E-04, 9.82300E-03,   0.00253,'                                        ',  284.00,  298.20,  312.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.40,   1,1.0000
 57810, 95110,'1 ', 9.05210E-03, 1.52490E-02,   0.00022,'                                        ',   37.00,   38.90,   40.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.90,   1,1.0000
 57811, 57812,'1 ', 1.72800E-03, 4.48600E-03,   0.00109,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 57811, 57831,'1 ', 2.38160E-03, 6.39380E-03,   0.00145,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 57812, 57813,'1 ', 2.16980E-03, 7.44300E-03,   0.00178,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 57812, 57815,'1 ', 1.77940E-03, 4.70280E-03,   0.00110,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 57812, 57819,'1 ', 5.05100E-03, 1.35600E-02,   0.00307,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000
 57812, 57831,'1 ', 1.59660E-03, 4.21950E-03,   0.00099,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 57813, 57815,'1 ', 1.67410E-03, 5.74270E-03,   0.00138,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 57814, 57833,'1 ', 1.95630E-02, 1.41420E-02,   0.00021,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 57814, 95112,'1 ', 5.00330E-03, 1.66910E-02,   0.00026,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 57815, 95063,'1 ', 7.33250E-03, 1.88490E-02,   0.00467,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.60,   1,1.0000
 57816, 57822,'1 ', 7.33450E-03, 1.57170E-02,   0.00028,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 57816, 57825,'1 ', 1.25650E-02, 2.97530E-02,   0.00054,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000
 57816, 95114,'1 ', 2.50400E-03, 1.27410E-02,   0.00029,'                                        ',  103.00,  108.20,  113.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 57817, 57824,'1 ', 4.43930E-03, 1.48090E-02,   0.00023,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 57817, 95065,'1 ', 8.59380E-03, 3.30620E-02,   0.00056,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.10,   1,1.0000
 57818, 57819,'1 ', 1.01390E-03, 2.72200E-03,   0.00062,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 57818, 57840,'1 ', 1.46980E-03, 5.04200E-03,   0.00121,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 57818, 95063,'1 ', 1.41970E-03, 4.63030E-03,   0.00123,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.20,   1,1.0000
 57819, 57832,'1 ', 2.08060E-03, 5.58580E-03,   0.00127,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 57819, 95063,'1 ', 2.81290E-03, 7.55170E-03,   0.00171,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.80,   1,1.0000
 57820, 95114,'1 ', 1.29050E-02, 1.40560E-02,   0.00019,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 57821, 95063,'1 ', 1.35910E-03, 4.66210E-03,   0.00112,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.10,   1,1.0000
 57822, 57823,'1 ', 5.45090E-03, 1.14560E-02,   0.00021,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 57823, 57824,'1 ', 3.53660E-03, 8.20940E-03,   0.00016,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 57825, 57826,'1 ', 9.75630E-03, 1.62710E-02,   0.00024,'                                        ',   37.00,   38.90,   40.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 57825, 57850,'1 ', 1.34460E-02, 2.09810E-02,   0.00035,'                                        ',   37.00,   38.90,   40.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 57827, 95111,'1 ', 8.24590E-03, 1.51030E-02,   0.00026,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.90,   1,1.0000
 57828, 95119,'1 ', 8.59770E-02, 8.68410E-02,   0.00115,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000
 57828, 95121,'1 ', 6.79970E-03, 3.02990E-02,   0.00051,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000
 57829, 57830,'1 ', 1.45010E-03, 3.83230E-03,   0.00090,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 57830, 57840,'1 ', 5.38040E-03, 1.39680E-02,   0.00339,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000
 57831, 57841,'1 ', 1.80550E-03, 5.32300E-03,   0.00124,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 57832, 57841,'1 ', 2.09480E-03, 5.53610E-03,   0.00130,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 57833, 95115,'1 ', 1.43590E-02, 1.45030E-02,   0.00019,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.80,   1,1.0000
 57834, 57836,'1 ', 9.70600E-03, 2.46840E-02,   0.00039,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 57834, 57845,'1 ', 2.42980E-02, 2.45410E-02,   0.00033,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 57835, 57836,'1 ', 1.17610E-02, 9.21900E-03,   0.00012,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 57836, 57846,'1 ', 2.84680E-02, 4.96960E-02,   0.00077,'                                        ',   39.00,   41.00,   42.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000
 57836, 95116,'1 ', 3.08390E-03, 1.56000E-02,   0.00027,'                                        ',   95.00,   99.80,  104.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 57837, 57838,'1 ', 1.18210E-02, 9.35500E-03,   0.00012,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 57838, 95117,'1 ', 7.93640E-03, 1.42650E-02,   0.00026,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 57839, 95116,'1 ', 4.34300E-03, 8.59880E-03,   0.00013,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 57842, 95117,'1 ', 1.31700E-02, 1.28860E-02,   0.00018,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.70,   1,1.0000
 57843, 57844,'1 ', 5.18990E-03, 1.48850E-02,   0.00023,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 57843, 95119,'1 ', 7.16190E-03, 2.38910E-02,   0.00038,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 57844, 57846,'1 ', 1.02110E-02, 2.34590E-02,   0.00036,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 57847, 95118,'1 ', 3.05280E-03, 1.19980E-02,   0.00314,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000
 57849, 57852,'1 ', 2.42340E-02, 2.44770E-02,   0.00032,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 57851, 57852,'1 ', 1.72420E-02, 1.36450E-02,   0.00017,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 57852, 95119,'1 ', 7.76890E-03, 1.99710E-02,   0.00031,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.20,   1,1.0000
 57853, 95120,'1 ', 8.70610E-03, 1.46660E-02,   0.00021,'                                        ',   37.00,   38.90,   40.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 57854, 57855,'1 ', 3.74610E-04, 2.82170E-03,   0.00078,'                                        ',  238.00,  249.90,  261.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 57855, 57856,'1 ', 7.55180E-04, 2.96800E-03,   0.00078,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 57855, 57871,'1 ', 9.04500E-04, 4.79020E-03,   0.00121,'                                        ',  191.00,  200.60,  210.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 57856, 57857,'1 ', 3.24320E-04, 2.94980E-03,   0.00074,'                                        ',  261.00,  274.00,  287.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 57857, 95066,'1 ', 4.55430E-04, 4.91210E-03,   0.00141,'                                        ',  307.00,  322.40,  337.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.30,   1,1.0000
 57858, 57859,'1 ', 7.14130E-03, 1.85080E-02,   0.00035,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 57858, 57862,'1 ', 1.44400E-02, 2.19010E-02,   0.00031,'                                        ',   35.00,   36.80,   38.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 57858, 57874,'1 ', 6.76270E-03, 2.63090E-02,   0.00044,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 57860, 57865,'1 ', 4.42510E-03, 1.16950E-02,   0.00274,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000
 57861, 95121,'1 ', 2.83530E-02, 2.22240E-02,   0.00029,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.20,   1,1.0000
 57861, 95123,'1 ', 1.24760E-02, 2.44500E-02,   0.00037,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 57862, 95122,'1 ', 9.03110E-03, 1.85590E-02,   0.00035,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 57863, 57864,'1 ', 3.42620E-02, 3.46050E-02,   0.00046,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000
 57863, 95123,'1 ', 1.24090E-02, 4.13960E-02,   0.00066,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000
 57864, 94158,'1 ', 1.45370E-02, 4.61570E-02,   0.00081,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.00,   1,1.0000
 57864, 95119,'1 ', 6.18530E-02, 6.80310E-02,   0.00091,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.70,   1,1.0000
 57865, 57866,'1 ', 2.35290E-03, 8.51960E-03,   0.00183,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000
 57865, 57869,'1 ', 2.26580E-03, 7.63420E-03,   0.00190,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 57866, 95118,'1 ', 4.35960E-03, 1.09590E-02,   0.00284,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.70,   1,1.0000
 57867, 95122,'1 ', 1.53690E-02, 3.48620E-02,   0.00070,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000
 57868, 57869,'1 ', 9.41640E-04, 8.02030E-03,   0.00200,'                                        ',  250.00,  262.50,  275.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000
 57868, 57875,'1 ', 1.25200E-03, 9.86410E-03,   0.00289,'                                        ',  250.00,  262.50,  275.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000
 57870, 57872,'1 ', 6.08120E-04, 3.10840E-03,   0.00085,'                                        ',  191.00,  200.60,  210.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 57871, 57872,'1 ', 7.97970E-04, 3.29460E-03,   0.00078,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 57874, 95126,'1 ', 2.02470E-03, 1.11490E-02,   0.00025,'                                        ',  110.00,  115.50,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.80,   1,1.0000
 57875, 57876,'1 ', 6.07720E-04, 6.83840E-03,   0.00180,'                                        ',  307.00,  322.40,  337.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 57875, 57882,'1 ', 4.53340E-03, 1.57990E-02,   0.00366,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000
 57876, 57880,'1 ', 6.12140E-04, 6.99720E-03,   0.00213,'                                        ',  325.00,  341.20,  357.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000
 57876, 57884,'1 ', 5.78720E-03, 1.98520E-02,   0.00476,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000
 57877, 57878,'1 ', 1.84960E-02, 1.44980E-02,   0.00019,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 57878, 57879,'1 ', 1.27240E-02, 1.00690E-02,   0.00013,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 57878, 95125,'1 ', 8.60010E-03, 2.18710E-02,   0.00035,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.30,   1,1.0000
 57880, 57890,'1 ', 9.18180E-04, 1.22800E-02,   0.00336,'                                        ',  347.00,  364.40,  381.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000
 57881, 57883,'1 ', 1.20770E-02, 3.07130E-02,   0.00049,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000
 57883, 94159,'1 ', 2.61810E-02, 5.93860E-02,   0.00118,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.10,   1,1.0000
 57883, 95127,'1 ', 1.05870E-02, 3.25110E-02,   0.00061,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.20,   1,1.0000
 57884, 57886,'1 ', 5.24720E-04, 5.56080E-03,   0.00165,'                                        ',  307.00,  322.40,  337.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 57884, 95049,'1 ', 3.93510E-03, 1.57550E-02,   0.00397,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.80,   1,1.0000
 57885, 95132,'1 ', 9.19450E-03, 1.46760E-02,   0.00034,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 57886, 57888,'1 ', 3.59760E-04, 3.81260E-03,   0.00113,'                                        ',  307.00,  322.40,  337.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 57887, 57888,'1 ', 5.78210E-04, 5.44240E-03,   0.00165,'                                        ',  284.00,  298.20,  312.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 57887, 57889,'1 ', 2.62040E-03, 1.36490E-02,   0.00358,'                                        ',  191.00,  200.60,  210.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000
 57887, 95031,'1 ', 2.86300E-03, 1.81340E-02,   0.00492,'                                        ',  219.00,  229.90,  240.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.60,   1,1.0000
 57889, 92757,'1 ', 9.52520E-04, 1.05340E-02,   0.00316,'                                        ',  317.00,  332.90,  348.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.80,   1,1.0000
 57890, 92757,'1 ', 2.35240E-03, 2.52400E-02,   0.00657,'                                        ',  293.00,  307.60,  322.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.20,   1,1.0000
 57890, 95133,'1 ', 1.83740E-03, 1.42330E-02,   0.00499,'                                        ',  261.00,  274.00,  287.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000
 57892, 95133,'1 ', 1.98160E-03, 1.60840E-02,   0.00512,'                                        ',  261.00,  274.00,  287.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.40,   1,1.0000
 57893, 57894,'1 ', 7.18860E-04, 6.36930E-03,   0.00170,'                                        ',  261.00,  274.00,  287.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 57893, 92757,'1 ', 1.01800E-03, 1.05750E-02,   0.00327,'                                        ',  307.00,  322.40,  337.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.80,   1,1.0000
 57895, 57896,'1 ', 1.11860E-02, 3.91650E-02,   0.00108,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000
 57895, 95135,'1 ', 7.31780E-03, 3.70170E-02,   0.00064,'                                        ',   95.00,   99.80,  104.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.40,   1,1.0000
 57896, 95032,'1 ', 3.07470E-02, 7.90390E-02,   0.00122,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.80,   1,1.0000
 57897, 57898,'1 ', 1.40240E-03, 4.67840E-03,   0.00119,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 57897, 57899,'1 ', 2.24430E-03, 7.56170E-03,   0.00188,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 57897, 95061,'1 ', 1.61110E-03, 8.09470E-03,   0.00211,'                                        ',  185.00,  194.20,  203.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.00,   1,1.0000
 57898, 57899,'1 ', 9.01730E-04, 3.03810E-03,   0.00076,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 57899, 57906,'1 ', 8.34310E-04, 2.86200E-03,   0.00069,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 57899, 57907,'1 ', 2.12520E-03, 5.51710E-03,   0.00134,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 57900, 57901,'1 ', 2.13970E-03, 5.50030E-03,   0.00136,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 57900, 95061,'1 ', 1.95550E-03, 5.66370E-03,   0.00137,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.30,   1,1.0000
 57901, 57902,'1 ', 1.13810E-03, 7.63520E-03,   0.00184,'                                        ',  219.00,  229.90,  240.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 57902, 92629,'1 ', 4.88110E-03, 1.29000E-02,   0.00302,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.00,   1,1.0000
 57903, 95136,'1 ', 2.80220E-02, 2.14950E-02,   0.00029,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.20,   1,1.0000
 57904, 95136,'1 ', 1.57180E-03, 8.65560E-03,   0.00020,'                                        ',  110.00,  115.50,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.60,   1,1.0000
 57905, 57907,'1 ', 2.14760E-03, 5.57540E-03,   0.00135,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 57905, 95101,'1 ', 3.27890E-03, 8.66550E-03,   0.00203,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.00,   1,1.0000
 57906, 57907,'1 ', 1.05260E-03, 2.78190E-03,   0.00065,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 57908, 57909,'1 ', 3.52470E-03, 9.06070E-03,   0.00014,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 57908, 95102,'1 ', 6.89560E-03, 2.68260E-02,   0.00045,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.70,   1,1.0000
 57909, 57910,'1 ', 9.96730E-03, 1.97340E-02,   0.00029,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 57910, 57911,'1 ', 2.50180E-03, 8.34580E-03,   0.00013,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 57911, 57912,'1 ', 2.10400E-03, 7.89280E-03,   0.00014,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 57912, 57913,'1 ', 1.59520E-03, 7.78400E-03,   0.00013,'                                        ',   92.00,   96.60,  101.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 57913, 95140,'1 ', 1.85600E-03, 1.05500E-02,   0.00019,'                                        ',  103.00,  108.20,  113.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 57914, 95100,'1 ', 4.91080E-04, 3.27500E-03,   0.00617,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.20,   1,1.0000
 57915, 57916,'1 ', 8.57810E-03, 9.43480E-03,   0.00013,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 57916, 95138,'1 ', 8.40910E-03, 2.16160E-02,   0.00033,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.30,   1,1.0000
 57916, 95141,'1 ', 1.49540E-02, 1.10020E-02,   0.00016,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 57917, 57920,'1 ', 1.48300E-03, 3.91930E-03,   0.00092,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 57917, 95139,'1 ', 3.27080E-03, 8.90500E-03,   0.00196,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.00,   1,1.0000
 57918, 95142,'1 ', 2.21530E-02, 1.43420E-02,   0.00027,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 57919, 57920,'1 ', 1.19220E-03, 4.08960E-03,   0.00098,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 57920, 57921,'1 ', 9.76000E-04, 2.62530E-03,   0.00074,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 57921, 57922,'1 ', 5.99530E-04, 2.02000E-03,   0.00050,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 57922, 57923,'1 ', 1.03950E-03, 3.12870E-03,   0.00098,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 57925, 57930,'1 ', 9.33650E-04, 4.97460E-03,   0.00140,'                                        ',  193.00,  202.60,  212.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 57926, 57927,'1 ', 1.91460E-03, 6.45060E-03,   0.00160,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 57926, 95029,'1 ', 8.59860E-04, 7.23130E-03,   0.00214,'                                        ',  261.00,  274.00,  287.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.90,   1,1.0000
 57928, 57930,'1 ', 8.17050E-04, 2.88800E-03,   0.00065,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 57929, 95147,'1 ', 1.19780E-02, 1.31740E-02,   0.00018,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 57931, 95119,'1 ', 2.02690E-02, 4.79960E-02,   0.00088,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.20,   1,1.0000
 57932, 57933,'1 ', 4.77080E-05, 8.39560E-04,   0.01394,'                                        ', 1536.00, 1612.80, 1689.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 57932, 57963,'1 ', 5.79090E-05, 1.00160E-03,   0.01722,'                                        ', 1536.00, 1612.80, 1689.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000
 57933, 57934,'1 ', 3.88790E-05, 6.55060E-04,   0.01188,'                                        ', 1536.00, 1612.80, 1689.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 57933, 57941,'1 ', 1.10000E-04, 1.27820E-03,   0.01105,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 57934, 57936,'1 ', 2.98970E-05, 5.39550E-04,   0.00851,'                                        ', 1536.00, 1612.80, 1689.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 57935, 95148,'1 ', 1.58520E-02, 1.25450E-02,   0.00016,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.70,   1,1.0000
 57936, 57937,'1 ', 1.77050E-05, 2.96170E-04,   0.00545,'                                        ', 1536.00, 1612.80, 1689.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 57937, 57944,'1 ', 4.93260E-05, 8.90190E-04,   0.01405,'                                        ', 1536.00, 1612.80, 1689.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 57938, 57942,'1 ', 4.62440E-04, 2.65690E-03,   0.00075,'                                        ',  205.00,  215.20,  225.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 57938, 95151,'1 ', 9.58640E-04, 5.28430E-03,   0.00124,'                                        ',  191.00,  200.60,  210.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 57939, 95152,'1 ', 1.84790E-02, 1.19630E-02,   0.00023,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 57940, 57941,'1 ', 3.49460E-05, 8.52560E-04,   0.01454,'                                        ', 1921.00, 2017.00, 2113.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 57941, 57946,'1 ', 4.21380E-05, 8.10680E-04,   0.01352,'                                        ', 1624.00, 1705.20, 1786.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 57942, 57945,'1 ', 1.03280E-03, 5.22460E-03,   0.00145,'                                        ',  191.00,  200.60,  210.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 57943, 95149,'1 ', 1.50640E-02, 1.08900E-02,   0.00017,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.60,   1,1.0000
 57944, 57955,'1 ', 4.63260E-05, 6.53850E-04,   0.01056,'                                        ', 1306.00, 1371.30, 1436.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 57945, 95153,'1 ', 5.54690E-04, 3.35460E-03,   0.00086,'                                        ',  205.00,  215.20,  225.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.80,   1,1.0000
 57946, 57952,'1 ', 2.43830E-05, 4.66580E-04,   0.00787,'                                        ', 1624.00, 1705.20, 1786.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 57947, 95152,'1 ', 1.88590E-02, 1.42880E-02,   0.00020,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.80,   1,1.0000
 57948, 95152,'1 ', 2.85680E-02, 2.26080E-02,   0.00028,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.20,   1,1.0000
 57949, 57950,'1 ', 1.58260E-04, 1.14480E-03,   0.00062,'                                        ',  381.00,  400.10,  419.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000
 57949, 57969,'1 ', 5.79130E-04, 6.84780E-03,   0.00195,'                                        ',  325.00,  341.20,  357.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 57949, 95150,'1 ', 1.35860E-03, 9.60890E-03,   0.00264,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.40,   1,1.0000
 57950, 57951,'1 ', 4.52380E-04, 3.35130E-03,   0.00172,'                                        ',  381.00,  400.10,  419.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 57951, 57953,'1 ', 4.16920E-04, 3.26900E-03,   0.00149,'                                        ',  381.00,  400.10,  419.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 57952, 57954,'1 ', 1.75960E-05, 4.14100E-04,   0.00760,'                                        ', 1921.00, 2017.00, 2113.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 57953, 57956,'1 ', 1.60970E-03, 6.55020E-03,   0.00160,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 57953, 95156,'1 ', 1.59790E-03, 2.13720E-02,   0.00584,'                                        ',  347.00,  364.40,  381.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000
 57954, 57955,'1 ', 1.91220E-05, 3.36510E-04,   0.00559,'                                        ', 1536.00, 1612.80, 1689.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 57955, 57964,'1 ', 2.87350E-05, 7.05050E-04,   0.01222,'                                        ', 1940.00, 2037.00, 2134.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 57956, 57957,'1 ', 1.12850E-03, 5.17690E-03,   0.00133,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 57957, 57958,'1 ', 3.51580E-04, 4.33300E-03,   0.00140,'                                        ',  347.00,  364.40,  381.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 57957, 95154,'1 ', 7.36090E-04, 5.51580E-03,   0.00135,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.30,   1,1.0000
 57958, 95156,'1 ', 9.86520E-04, 1.26350E-02,   0.00377,'                                        ',  347.00,  364.40,  381.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000
 57959, 57960,'1 ', 6.49190E-05, 6.70140E-04,   0.01053,'                                        ', 1097.00, 1151.90, 1206.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 57959, 57960,'2 ', 6.49190E-05, 6.70140E-04,   0.01053,'                                        ', 1097.00, 1151.90, 1206.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 57959, 57964,'1 ', 6.20570E-05, 6.22140E-04,   0.01037,'                                        ', 1097.00, 1151.90, 1206.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 57959, 57964,'2 ', 6.20570E-05, 6.22140E-04,   0.01037,'                                        ', 1097.00, 1151.90, 1206.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 57960, 57968,'1 ', 2.08830E-04, 5.24880E-03,   0.08433,'                                        ', 1921.00, 2017.00, 2113.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.30,   1,1.0000
 57961, 92768,'1 ', 7.28720E-03, 4.88120E-02,   0.03070,'                                        ',  381.00,  400.10,  419.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  18.90,   1,1.0000
 57961, 95153,'1 ', 3.26280E-04, 5.45730E-03,   0.00309,'                                        ',  650.00,  682.50,  715.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.00,   1,1.0000
 57961, 95156,'1 ', 7.60010E-04, 8.67950E-03,   0.00413,'                                        ',  476.00,  499.80,  523.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.90,   1,1.0000
 57962, 95158,'1 ', 1.56130E-02, 3.97060E-02,   0.00063,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.40,   1,1.0000
 57965, 95157,'1 ', 2.96140E-02, 7.01280E-02,   0.00128,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.60,   1,1.0000
 57966, 57969,'1 ', 9.95440E-04, 1.02260E-02,   0.00323,'                                        ',  307.00,  322.40,  337.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000
 57967, 92659,'1 ', 9.43330E-02, 1.86790E-01,   0.00274,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  10.70,   1,1.0000
 57970, 92748,'1 ', 6.97110E-02, 1.94690E-01,   0.04094,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  43.50,   1,1.0000
 57971, 57972,'1 ', 2.51700E-02, 4.01770E-02,   0.00093,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000
 57972, 57973,'1 ', 3.69390E-02, 4.85480E-02,   0.00067,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000
 57973, 92714,'1 ', 2.31830E-01, 5.33070E-01,   0.00810,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  31.90,   1,1.0000
 57974, 94656,'1 ', 5.64170E-01, 4.46960E-01,   0.00563,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  24.10,   1,1.0000
 57975, 95161,'1 ', 4.01650E-02, 1.23350E-01,   0.00231,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.20,   1,1.0000
 57976, 92610,'1 ', 1.23500E-01, 9.77380E-02,   0.00123,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.30,   1,1.0000
 57977, 57979,'1 ', 3.73070E-03, 1.46630E-02,   0.00384,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000
 57977, 92609,'1 ', 1.05250E-02, 4.13690E-02,   0.01082,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  10.30,   1,1.0000
 57978, 57979,'1 ', 1.95900E-03, 1.91970E-02,   0.00601,'                                        ',  293.00,  307.60,  322.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000
 57978, 92617,'1 ', 1.95130E-03, 2.29200E-02,   0.00608,'                                        ',  317.00,  332.90,  348.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.70,   1,1.0000
 57979, 92609,'1 ', 7.66300E-03, 3.01190E-02,   0.00788,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.50,   1,1.0000
 57980, 95162,'1 ', 1.25310E-02, 3.22130E-02,   0.00050,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.90,   1,1.0000
 57981, 57982,'1 ', 3.09540E-02, 2.00400E-02,   0.00038,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 57982, 95162,'1 ', 1.46710E-02, 2.34170E-02,   0.00054,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.70,   1,1.0000
 57983, 57986,'1 ', 1.00610E-03, 7.79370E-03,   0.00273,'                                        ',  261.00,  274.00,  287.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000
 57983, 58001,'1 ', 2.76660E-03, 2.65620E-02,   0.00773,'                                        ',  284.00,  298.20,  312.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000
 57984, 93964,'1 ', 1.36370E-01, 4.55170E-01,   0.00722,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  27.80,   1,1.0000
 57984, 95163,'1 ', 8.68220E-03, 1.77670E-02,   0.00044,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.40,   1,1.0000
 57985, 57986,'1 ', 2.29730E-03, 9.56380E-03,   0.00298,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000
 57985, 57987,'1 ', 1.65820E-03, 1.03030E-02,   0.00291,'                                        ',  219.00,  229.90,  240.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000
 57985, 92800,'1 ', 1.48390E-02, 1.07460E-01,   0.05789,'                                        ',  381.00,  400.10,  419.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  38.50,   1,1.0000
 57986, 57991,'1 ', 3.83690E-03, 1.04460E-02,   0.00230,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000
 57986, 58006,'1 ', 1.11370E-03, 3.75220E-03,   0.00093,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 57987, 58000,'1 ', 1.00390E-02, 4.14510E-02,   0.00981,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.80,   1,1.0000
 57988, 57999,'1 ', 1.80830E-02, 2.35330E-02,   0.00033,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 57989, 95165,'1 ', 1.36040E-02, 2.08400E-02,   0.00029,'                                        ',   35.00,   36.80,   38.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.20,   1,1.0000
 57990, 57998,'1 ', 3.53330E-03, 2.93940E-02,   0.00056,'                                        ',  131.00,  137.50,  144.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000
 57990, 95165,'1 ', 3.30870E-03, 2.57880E-02,   0.00048,'                                        ',  125.00,  131.30,  137.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.70,   1,1.0000
 57991, 57995,'1 ', 1.68840E-03, 4.34010E-03,   0.00107,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 57991, 58006,'1 ', 2.40550E-03, 6.04670E-03,   0.00157,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 57992, 57996,'1 ', 2.57300E-02, 1.94940E-02,   0.00027,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 57992, 95169,'1 ', 5.62610E-02, 5.64260E-02,   0.00091,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000
 57993, 95166,'1 ', 1.16140E-02, 2.15940E-02,   0.00051,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 57993, 95169,'1 ', 5.99780E-03, 1.55440E-02,   0.00029,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 57994, 95169,'1 ', 1.38280E-02, 2.48530E-02,   0.00045,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 57995, 57997,'1 ', 1.57170E-03, 4.15370E-03,   0.00097,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 57996, 58007,'1 ', 1.18410E-01, 8.56040E-02,   0.00130,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000
 57996, 95166,'1 ', 3.58190E-02, 2.31900E-02,   0.00044,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.50,   1,1.0000
 57996, 95168,'1 ', 7.44430E-03, 1.52980E-02,   0.00029,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 57997, 58003,'1 ', 1.54330E-03, 4.14330E-03,   0.00094,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 57998, 95166,'1 ', 2.31150E-03, 1.91950E-02,   0.00047,'                                        ',  141.00,  148.00,  155.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.40,   1,1.0000
 57999, 95165,'1 ', 1.36800E-02, 3.51650E-02,   0.00054,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.10,   1,1.0000
 58001, 58002,'1 ', 1.49120E-02, 5.02480E-02,   0.01249,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.10,   1,1.0000
 58002, 58004,'1 ', 9.26870E-03, 3.12300E-02,   0.00776,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.50,   1,1.0000
 58003, 58004,'1 ', 1.28760E-03, 4.66220E-03,   0.00100,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 58005, 58007,'1 ', 5.04030E-02, 3.95090E-02,   0.00051,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000
 58005, 95167,'1 ', 9.74520E-02, 1.92970E-01,   0.00283,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  11.10,   1,1.0000
 58007, 95168,'1 ', 9.62850E-02, 6.23380E-02,   0.00119,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.10,   1,1.0000
 58008, 58011,'1 ', 1.77270E-03, 5.22640E-03,   0.00122,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 58008, 58043,'1 ', 2.76800E-03, 7.53610E-03,   0.00166,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 58009, 58060,'1 ', 4.27740E-02, 3.38510E-02,   0.00043,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 58009, 95170,'1 ', 7.50240E-03, 1.19750E-02,   0.00028,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.90,   1,1.0000
 58010, 58011,'1 ', 6.13350E-04, 2.59590E-03,   0.00058,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 58010, 58016,'1 ', 6.51890E-04, 2.75900E-03,   0.00062,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 58011, 58023,'1 ', 1.69280E-03, 4.72060E-03,   0.00099,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 58012, 58016,'1 ', 1.46940E-03, 3.69370E-03,   0.00096,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 58012, 58044,'1 ', 1.13480E-03, 4.31340E-03,   0.00121,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 58012, 58046,'1 ', 6.55390E-04, 3.00660E-03,   0.00077,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 58013, 95170,'1 ', 3.03260E-03, 1.01170E-02,   0.00016,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.60,   1,1.0000
 58013, 95171,'1 ', 2.24590E-03, 8.64040E-03,   0.00015,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.50,   1,1.0000
 58014, 58016,'1 ', 1.04500E-03, 3.14520E-03,   0.00098,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 58014, 58021,'1 ', 9.28540E-04, 2.81960E-03,   0.00062,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 58015, 95172,'1 ', 4.76280E-03, 1.10560E-02,   0.00021,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.70,   1,1.0000
 58015, 95211,'1 ', 4.98500E-03, 1.02010E-02,   0.00025,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 58017, 58170,'1 ', 1.29740E-03, 5.19420E-03,   0.00131,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 58017, 58175,'1 ', 2.14240E-03, 8.57720E-03,   0.00216,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000
 58018, 95173,'1 ', 1.71530E-02, 1.34460E-02,   0.00017,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.70,   1,1.0000
 58019, 58020,'1 ', 1.02120E-03, 2.62520E-03,   0.00065,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 58019, 58028,'1 ', 1.34330E-03, 3.65710E-03,   0.00081,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 58020, 58031,'1 ', 2.76910E-03, 7.31820E-03,   0.00171,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 58022, 58023,'1 ', 5.97670E-04, 2.32510E-03,   0.00062,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 58023, 58034,'1 ', 1.21160E-03, 5.77450E-03,   0.00167,'                                        ',  185.00,  194.20,  203.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 58024, 58047,'1 ', 8.26680E-03, 2.62490E-02,   0.00046,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 58024, 58050,'1 ', 7.48140E-03, 1.34990E-02,   0.00020,'                                        ',   39.00,   41.00,   42.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 58024, 95175,'1 ', 1.82750E-03, 9.13990E-03,   0.00016,'                                        ',   95.00,   99.80,  104.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.60,   1,1.0000
 58025, 92744,'1 ', 6.17490E-03, 1.22260E-02,   0.00018,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.70,   1,1.0000
 58026, 58031,'1 ', 6.83440E-04, 4.00290E-03,   0.00109,'                                        ',  205.00,  215.20,  225.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 58026, 58176,'1 ', 6.43200E-04, 4.81980E-03,   0.00118,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 58027, 58174,'1 ', 1.03140E-02, 1.85390E-02,   0.00033,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 58027, 95177,'1 ', 1.40020E-02, 1.10810E-02,   0.00014,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.60,   1,1.0000
 58028, 58029,'1 ', 7.59100E-04, 2.11680E-03,   0.00044,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 58029, 58030,'1 ', 5.30640E-04, 1.42460E-03,   0.00032,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000
 58031, 58037,'1 ', 2.12920E-03, 9.76790E-03,   0.00250,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000
 58032, 58187,'1 ', 9.15350E-03, 1.20300E-02,   0.00016,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 58032, 95180,'1 ', 6.31380E-03, 1.04870E-02,   0.00022,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.70,   1,1.0000
 58033, 92744,'1 ', 3.66690E-03, 2.13850E-02,   0.00043,'                                        ',  110.00,  115.50,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.50,   1,1.0000
 58033, 95181,'1 ', 1.60410E-02, 1.95540E-02,   0.00031,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 58034, 58035,'1 ', 1.47520E-03, 4.27260E-03,   0.00103,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 58035, 58037,'1 ', 8.66510E-04, 3.01980E-03,   0.00070,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 58035, 58075,'1 ', 3.66800E-03, 1.68270E-02,   0.00431,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000
 58036, 58153,'1 ', 1.39620E-02, 1.39650E-02,   0.00019,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 58038, 58168,'1 ', 4.45110E-03, 1.14420E-02,   0.00018,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 58038, 58189,'1 ', 7.09040E-03, 1.82260E-02,   0.00028,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 58039, 58189,'1 ', 1.47190E-02, 1.16480E-02,   0.00015,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 58040, 58041,'1 ', 7.52920E-03, 9.01310E-03,   0.00015,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 58040, 95182,'1 ', 1.04540E-02, 1.05590E-02,   0.00014,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.60,   1,1.0000
 58041, 58194,'1 ', 7.37160E-03, 1.45950E-02,   0.00021,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 58042, 58194,'1 ', 1.05170E-02, 8.32280E-03,   0.00010,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000
 58044, 58111,'1 ', 1.32250E-03, 4.45570E-03,   0.00111,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 58044, 58170,'1 ', 1.07130E-03, 4.21060E-03,   0.00110,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 58045, 58046,'1 ', 6.79980E-04, 3.06150E-03,   0.00081,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 58045, 58116,'1 ', 1.89280E-03, 7.36340E-03,   0.00197,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 58047, 58049,'1 ', 1.26510E-02, 1.93780E-02,   0.00034,'                                        ',   37.00,   38.90,   40.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 58047, 58157,'1 ', 2.25460E-02, 5.15620E-02,   0.00126,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000
 58047, 58163,'1 ', 1.41560E-02, 3.60010E-02,   0.00057,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000
 58048, 58051,'1 ', 3.62960E-03, 9.33020E-03,   0.00014,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 58048, 95176,'1 ', 4.83340E-03, 1.24250E-02,   0.00019,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.80,   1,1.0000
 58049, 58051,'1 ', 4.92700E-03, 1.26650E-02,   0.00020,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 58049, 58158,'1 ', 3.22070E-02, 3.25300E-02,   0.00043,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 58050, 95181,'1 ', 7.91530E-03, 1.39200E-02,   0.00026,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.90,   1,1.0000
 58052, 58054,'1 ', 2.99890E-02, 3.02890E-02,   0.00040,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 58053, 58054,'1 ', 7.59520E-03, 1.50380E-02,   0.00022,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 58053, 58078,'1 ', 7.35010E-03, 1.88940E-02,   0.00029,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 58054, 58113,'1 ', 5.94070E-03, 1.37920E-02,   0.00021,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 58055, 58165,'1 ', 1.22010E-02, 1.24580E-02,   0.00019,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 58055, 95187,'1 ', 3.06050E-02, 2.31870E-02,   0.00032,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 58056, 58202,'1 ', 1.21550E-02, 1.08910E-02,   0.00022,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 58056, 95187,'1 ', 1.35470E-02, 1.88800E-02,   0.00032,'                                        ',   35.00,   36.80,   38.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 58057, 58083,'1 ', 8.01870E-03, 2.49370E-02,   0.00520,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000
 58057, 58467,'1 ', 8.27890E-03, 2.18800E-02,   0.00512,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000
 58057, 95200,'1 ', 8.27630E-03, 2.83920E-02,   0.00680,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.70,   1,1.0000
 58058, 58080,'1 ', 2.97500E-02, 3.03780E-02,   0.00047,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 58059, 58113,'1 ', 2.11490E-02, 3.52710E-02,   0.00051,'                                        ',   37.00,   38.90,   40.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000
 58059, 95183,'1 ', 1.03150E-02, 1.77720E-02,   0.00028,'                                        ',   39.00,   41.00,   42.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.10,   1,1.0000
 58061, 58078,'1 ', 6.55190E-03, 1.55150E-02,   0.00028,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 58061, 58082,'1 ', 5.67690E-03, 1.02040E-02,   0.00018,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 58062, 58063,'1 ', 5.81740E-03, 1.49540E-02,   0.00023,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 58062, 58211,'1 ', 1.75660E-02, 1.93210E-02,   0.00026,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 58062, 95187,'1 ', 1.20500E-02, 3.09760E-02,   0.00048,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000
 58063, 58096,'1 ', 2.13410E-02, 1.68890E-02,   0.00021,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 58064, 95190,'1 ', 2.34120E-02, 4.58830E-02,   0.00069,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000
 58065, 58090,'1 ', 2.11380E-03, 7.12200E-03,   0.00177,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 58066, 58074,'1 ', 2.20600E-02, 2.20650E-02,   0.00030,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 58066, 58097,'1 ', 7.29520E-03, 1.87530E-02,   0.00029,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 58066, 95185,'1 ', 5.32910E-03, 1.82040E-02,   0.00040,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.30,   1,1.0000
 58066, 95187,'1 ', 2.14820E-02, 4.06000E-02,   0.00066,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000
 58067, 58073,'1 ', 4.05620E-02, 3.21000E-02,   0.00040,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 58067, 58097,'1 ', 9.70850E-03, 1.74500E-02,   0.00031,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 58068, 58069,'1 ', 2.96800E-02, 5.11370E-02,   0.00081,'                                        ',   39.00,   41.00,   42.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000
 58068, 58100,'1 ', 3.56630E-02, 6.00770E-02,   0.00086,'                                        ',   37.00,   38.90,   40.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000
 58069, 58098,'1 ', 1.54330E-02, 2.82670E-02,   0.00049,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 58069, 95210,'1 ', 2.64830E-02, 8.83480E-02,   0.00140,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000
 58070, 58079,'1 ', 5.80940E-05, 8.37240E-04,   0.00768,'                                        ',  868.00,  911.40,  954.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 58070, 58105,'1 ', 6.51500E-05, 9.00600E-04,   0.00899,'                                        ',  868.00,  911.40,  954.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 58071, 58072,'1 ', 1.03620E-02, 1.44410E-02,   0.00025,'                                        ',   35.00,   36.80,   38.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 58071, 58073,'1 ', 2.56130E-02, 2.02700E-02,   0.00026,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 58072, 58208,'1 ', 1.05430E-02, 2.58070E-02,   0.00044,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 58073, 58094,'1 ', 1.76430E-02, 1.94050E-02,   0.00026,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 58074, 58160,'1 ', 7.29910E-03, 1.44520E-02,   0.00021,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 58074, 95187,'1 ', 9.25610E-03, 2.44680E-02,   0.00044,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 58075, 58161,'1 ', 9.62670E-03, 2.78830E-02,   0.00673,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.60,   1,1.0000
 58075, 94662,'1 ', 1.22110E-02, 4.64190E-02,   0.01300,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  11.90,   1,1.0000
 58076, 58077,'1 ', 1.39080E-02, 1.10070E-02,   0.00014,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 58077, 95183,'1 ', 7.51660E-03, 1.48820E-02,   0.00022,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.90,   1,1.0000
 58078, 95201,'1 ', 5.64110E-03, 1.86160E-02,   0.00030,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 58079, 58138,'1 ', 6.18870E-05, 8.91910E-04,   0.00818,'                                        ',  868.00,  911.40,  954.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 58080, 58082,'1 ', 1.14290E-02, 2.06220E-02,   0.00030,'                                        ',   39.00,   41.00,   42.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 58080, 58102,'1 ', 9.45850E-03, 2.71280E-02,   0.00042,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 58080, 58224,'1 ', 1.54350E-02, 2.40830E-02,   0.00040,'                                        ',   37.00,   38.90,   40.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 58081, 58224,'1 ', 2.53370E-02, 1.91960E-02,   0.00026,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 58084, 58157,'1 ', 2.40430E-02, 4.33810E-02,   0.00063,'                                        ',   39.00,   41.00,   42.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000
 58084, 95184,'1 ', 7.18590E-02, 7.33770E-02,   0.00114,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.30,   1,1.0000
 58085, 58099,'1 ', 4.81580E-02, 5.97800E-02,   0.00130,'                                        ',   35.00,   36.80,   38.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000
 58086, 95184,'1 ', 2.17440E-02, 5.58940E-02,   0.00087,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.40,   1,1.0000
 58087, 58459,'1 ', 1.12740E-02, 3.06960E-02,   0.00676,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000
 58088, 58093,'1 ', 2.42510E-02, 5.74260E-02,   0.00105,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000
 58089, 95185,'1 ', 2.03390E-02, 4.02700E-02,   0.00059,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.30,   1,1.0000
 58089, 95209,'1 ', 5.74090E-02, 3.85630E-02,   0.00068,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000
 58090, 94662,'1 ', 8.47250E-03, 3.39220E-02,   0.00855,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   8.30,   1,1.0000
 58091, 58098,'1 ', 2.98390E-02, 2.36140E-02,   0.00030,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 58092, 58094,'1 ', 3.58880E-02, 2.32340E-02,   0.00044,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 58092, 58201,'1 ', 3.56430E-02, 2.79390E-02,   0.00036,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 58093, 95188,'1 ', 2.40080E-02, 9.34000E-02,   0.00156,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.90,   1,1.0000
 58094, 94661,'1 ', 1.35170E-02, 7.20200E-02,   0.00126,'                                        ',   96.00,  100.80,  105.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.60,   1,1.0000
 58095, 94661,'1 ', 2.77160E-02, 5.48770E-02,   0.00081,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.20,   1,1.0000
 58095, 95190,'1 ', 2.69660E-02, 3.54410E-02,   0.00049,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.00,   1,1.0000
 58096, 58097,'1 ', 1.74040E-02, 1.23280E-02,   0.00019,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 58099, 58100,'1 ', 1.82970E-02, 4.99870E-02,   0.00085,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000
 58099, 95189,'1 ', 2.47440E-02, 1.10260E-01,   0.00187,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.00,   1,1.0000
 58101, 58102,'1 ', 4.81700E-03, 9.85750E-03,   0.00024,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 58101, 58476,'1 ', 4.34490E-03, 8.92900E-03,   0.00017,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 58103, 95188,'1 ', 1.25250E-02, 4.17830E-02,   0.00066,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.50,   1,1.0000
 58103, 95210,'1 ', 9.99660E-03, 3.33480E-02,   0.00053,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000
 58104, 95210,'1 ', 2.69960E-02, 5.34490E-02,   0.00078,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000
 58105, 58481,'1 ', 5.58260E-05, 7.36980E-04,   0.00808,'                                        ',  868.00,  911.40,  954.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 58106, 95200,'1 ', 4.62100E-03, 1.43700E-02,   0.00300,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000
 58107, 58108,'1 ', 9.42950E-04, 4.10410E-03,   0.00117,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 58107, 58111,'1 ', 8.95640E-04, 4.03250E-03,   0.00107,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 58107, 58112,'1 ', 1.74210E-03, 5.04590E-03,   0.00122,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 58108, 58114,'1 ', 7.56220E-04, 3.12220E-03,   0.00074,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 58109, 58115,'1 ', 1.01740E-02, 1.21790E-02,   0.00020,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 58109, 95192,'1 ', 7.38460E-03, 1.46210E-02,   0.00021,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 58110, 58111,'1 ', 5.04490E-04, 3.19530E-03,   0.00087,'                                        ',  219.00,  229.90,  240.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 58110, 95217,'1 ', 5.34970E-04, 3.38830E-03,   0.00092,'                                        ',  219.00,  229.90,  240.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 58112, 58126,'1 ', 2.64210E-03, 6.98270E-03,   0.00163,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 58113, 95193,'1 ', 7.93960E-03, 2.04100E-02,   0.00032,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 58114, 58116,'1 ', 9.35700E-04, 3.80760E-03,   0.00093,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 58115, 95193,'1 ', 1.53270E-02, 1.37340E-02,   0.00028,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 58116, 95200,'1 ', 5.75380E-04, 5.97680E-03,   0.00185,'                                        ',  307.00,  322.40,  337.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 58117, 95193,'1 ', 6.44980E-03, 1.15930E-02,   0.00021,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.70,   1,1.0000
 58118, 58119,'1 ', 7.28620E-03, 1.10510E-02,   0.00016,'                                        ',   35.00,   36.80,   38.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 58118, 58132,'1 ', 1.06420E-02, 1.59550E-02,   0.00029,'                                        ',   37.00,   38.90,   40.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 58119, 95194,'1 ', 5.46230E-03, 1.25490E-02,   0.00019,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 58120, 58124,'1 ', 1.65400E-02, 1.30890E-02,   0.00016,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 58121, 58134,'1 ', 1.88400E-02, 1.49100E-02,   0.00019,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 58121, 95199,'1 ', 2.58370E-02, 2.04470E-02,   0.00026,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 58122, 58123,'1 ', 2.61500E-03, 1.16520E-02,   0.00020,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 58122, 58135,'1 ', 7.45580E-03, 1.76550E-02,   0.00032,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 58122, 95186,'1 ', 2.80560E-03, 1.36900E-02,   0.00024,'                                        ',   92.00,   96.60,  101.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.90,   1,1.0000
 58123, 58139,'1 ', 2.33810E-03, 1.14090E-02,   0.00020,'                                        ',   92.00,   96.60,  101.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 58124, 95194,'1 ', 1.26280E-02, 2.12720E-02,   0.00030,'                                        ',   37.00,   38.90,   40.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 58124, 95195,'1 ', 7.35040E-03, 1.11480E-02,   0.00016,'                                        ',   35.00,   36.80,   38.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 58125, 58126,'1 ', 1.07410E-03, 5.39650E-03,   0.00140,'                                        ',  185.00,  194.20,  203.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 58125, 58127,'1 ', 1.85370E-03, 7.84560E-03,   0.00177,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 58126, 95218,'1 ', 1.10560E-03, 1.17170E-02,   0.00348,'                                        ',  307.00,  322.40,  337.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000
 58127, 58128,'1 ', 1.27780E-03, 5.40810E-03,   0.00122,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 58128, 58130,'1 ', 3.68630E-03, 9.57000E-03,   0.00232,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000
 58128, 58137,'1 ', 2.15140E-03, 6.23140E-03,   0.00150,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 58129, 58148,'1 ', 1.63100E-02, 2.94290E-02,   0.00043,'                                        ',   39.00,   41.00,   42.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 58129, 95196,'1 ', 1.79530E-02, 3.02440E-02,   0.00043,'                                        ',   37.00,   38.90,   40.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.70,   1,1.0000
 58129, 95197,'1 ', 3.22380E-02, 2.52700E-02,   0.00032,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 58130, 58131,'1 ', 2.94730E-03, 9.93020E-03,   0.00247,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000
 58130, 58150,'1 ', 1.82040E-03, 7.15460E-03,   0.00187,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 58131, 58144,'1 ', 2.91920E-03, 1.18790E-02,   0.00289,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000
 58132, 58133,'1 ', 4.54880E-03, 9.00610E-03,   0.00013,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 58133, 58134,'1 ', 6.08380E-03, 1.20450E-02,   0.00018,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 58133, 95201,'1 ', 7.21190E-03, 1.76530E-02,   0.00030,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 58135, 58152,'1 ', 7.37060E-03, 1.50830E-02,   0.00037,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 58136, 58139,'1 ', 8.49280E-03, 1.92640E-02,   0.00038,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 58136, 95208,'1 ', 2.03690E-02, 1.44290E-02,   0.00023,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 58137, 58151,'1 ', 1.04590E-03, 4.18740E-03,   0.00105,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 58137, 95200,'1 ', 3.00980E-03, 1.20500E-02,   0.00304,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000
 58138, 58180,'1 ', 3.14900E-04, 5.21490E-03,   0.04888,'                                        ',  960.00, 1008.00, 1056.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.70,   1,1.0000
 58139, 95201,'1 ', 5.70590E-03, 2.41480E-02,   0.00046,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.60,   1,1.0000
 58140, 58141,'1 ', 1.10330E-03, 4.48960E-03,   0.00109,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 58140, 58144,'1 ', 1.24680E-02, 3.67590E-02,   0.00855,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.60,   1,1.0000
 58140, 58495,'1 ', 2.46430E-03, 1.13050E-02,   0.00290,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000
 58141, 58151,'1 ', 8.41620E-04, 3.36950E-03,   0.00085,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 58142, 58147,'1 ', 8.32780E-03, 2.14080E-02,   0.00530,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000
 58143, 58146,'1 ', 3.62180E-02, 3.98350E-02,   0.00053,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000
 58143, 95207,'1 ', 1.16720E-02, 3.00050E-02,   0.00046,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 58144, 92679,'1 ', 3.83800E-02, 1.01480E-01,   0.02376,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  23.90,   1,1.0000
 58144, 95218,'1 ', 2.99260E-03, 1.95680E-02,   0.00498,'                                        ',  219.00,  229.90,  240.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000
 58145, 58148,'1 ', 1.35500E-02, 2.07570E-02,   0.00029,'                                        ',   35.00,   36.80,   38.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 58145, 95202,'1 ', 1.12390E-02, 2.22530E-02,   0.00033,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.30,   1,1.0000
 58146, 95204,'1 ', 5.43390E-02, 9.95290E-02,   0.00172,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.20,   1,1.0000
 58146, 95205,'1 ', 1.67750E-02, 5.59600E-02,   0.00089,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000
 58147, 58150,'1 ', 9.90460E-03, 2.69670E-02,   0.00594,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.20,   1,1.0000
 58147, 58506,'1 ', 8.08050E-03, 2.13560E-02,   0.00500,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000
 58148, 95206,'1 ', 5.64390E-03, 1.45080E-02,   0.00022,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 58149, 58150,'1 ', 1.06220E-03, 4.25280E-03,   0.00107,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 58149, 58495,'1 ', 1.82090E-03, 7.29010E-03,   0.00184,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 58152, 95202,'1 ', 1.12190E-02, 2.08610E-02,   0.00049,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.50,   1,1.0000
 58153, 58156,'1 ', 7.76710E-03, 1.02080E-02,   0.00014,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 58153, 58167,'1 ', 2.30020E-02, 1.82030E-02,   0.00023,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 58153, 58189,'1 ', 1.61190E-02, 4.14340E-02,   0.00064,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000
 58154, 58161,'1 ', 3.27240E-03, 8.64840E-03,   0.00202,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000
 58155, 58156,'1 ', 1.94020E-02, 1.95960E-02,   0.00026,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 58155, 58164,'1 ', 3.47300E-03, 7.87790E-03,   0.00016,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 58159, 58160,'1 ', 2.08530E-02, 1.92080E-02,   0.00031,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 58159, 58162,'1 ', 3.15600E-02, 2.49760E-02,   0.00031,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 58162, 58163,'1 ', 1.45900E-02, 2.88880E-02,   0.00042,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 58164, 95181,'1 ', 1.34990E-02, 3.47010E-02,   0.00054,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.10,   1,1.0000
 58165, 58166,'1 ', 6.44040E-03, 1.07560E-02,   0.00018,'                                        ',   39.00,   41.00,   42.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 58165, 58168,'1 ', 9.09330E-03, 1.51650E-02,   0.00022,'                                        ',   37.00,   38.90,   40.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 58166, 58200,'1 ', 5.64760E-03, 1.45180E-02,   0.00022,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 58167, 58168,'1 ', 4.72390E-03, 7.88950E-03,   0.00013,'                                        ',   39.00,   41.00,   42.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 58169, 95211,'1 ', 2.20320E-03, 8.57110E-03,   0.00014,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 58169, 95213,'1 ', 2.35310E-03, 1.04850E-02,   0.00018,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 58171, 58172,'1 ', 5.32130E-05, 5.95140E-04,   0.00556,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 58172, 58182,'1 ', 1.30030E-04, 1.50070E-03,   0.01316,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000
 58173, 95214,'1 ', 1.85940E-04, 1.22430E-03,   0.00237,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.80,   1,1.0000
 58173, 95220,'1 ', 3.52750E-04, 2.47340E-03,   0.00421,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 58174, 95215,'1 ', 5.99720E-03, 1.48850E-02,   0.00025,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 58175, 58176,'1 ', 2.04510E-03, 5.70290E-03,   0.00120,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 58175, 95221,'1 ', 7.97470E-04, 6.79230E-03,   0.00169,'                                        ',  250.00,  262.50,  275.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 58176, 58190,'1 ', 1.76990E-03, 8.25430E-03,   0.00204,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000
 58176, 58192,'1 ', 4.30300E-03, 1.55810E-02,   0.00334,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000
 58176, 95221,'1 ', 2.70770E-03, 1.02920E-02,   0.00288,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000
 58177, 95212,'1 ', 1.52330E-04, 9.88760E-04,   0.00197,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.70,   1,1.0000
 58177, 95214,'1 ', 1.47810E-04, 1.81730E-03,   0.00369,'                                        ',  541.00,  568.10,  595.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.30,   1,1.0000
 58177, 95295,'1 ', 1.67520E-03, 1.89660E-02,   0.03798,'                                        ',  512.00,  537.60,  563.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.00,   1,1.0000
 58178, 58179,'1 ', 1.62240E-03, 4.21180E-03,   0.00102,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 58178, 95217,'1 ', 1.02410E-03, 2.70650E-03,   0.00063,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.60,   1,1.0000
 58179, 95217,'1 ', 2.62140E-03, 7.31000E-03,   0.00153,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.60,   1,1.0000
 58179, 95218,'1 ', 2.02120E-03, 6.59230E-03,   0.00175,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 58181, 92675,'1 ', 3.17490E-03, 1.08910E-02,   0.00261,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.60,   1,1.0000
 58182, 58185,'1 ', 7.91110E-05, 1.24340E-03,   0.01296,'                                        ',  960.00, 1008.00, 1056.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000
 58183, 58184,'1 ', 2.66290E-02, 6.60950E-02,   0.00110,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000
 58183, 93768,'1 ', 4.93410E-02, 1.03700E-01,   0.00189,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.80,   1,1.0000
 58184, 95219,'1 ', 1.91060E-02, 5.86120E-02,   0.00159,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.70,   1,1.0000
 58186, 92814,'1 ', 3.83550E-02, 2.77270E-02,   0.00042,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.60,   1,1.0000
 58187, 58195,'1 ', 1.08750E-02, 8.95100E-03,   0.00018,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 58188, 58189,'1 ', 2.49500E-03, 1.21750E-02,   0.00021,'                                        ',   92.00,   96.60,  101.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 58188, 95223,'1 ', 3.27730E-03, 1.46030E-02,   0.00025,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 58189, 95182,'1 ', 6.52330E-03, 2.00110E-02,   0.00054,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.60,   1,1.0000
 58189, 95224,'1 ', 9.56680E-03, 2.71480E-02,   0.00043,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 58190, 92675,'1 ', 2.65170E-03, 1.40440E-02,   0.00356,'                                        ',  191.00,  200.60,  210.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.40,   1,1.0000
 58191, 58225,'1 ', 3.37410E-03, 1.15740E-02,   0.00277,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000
 58192, 95226,'1 ', 1.88080E-03, 7.14920E-03,   0.00200,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 58193, 58197,'1 ', 4.18050E-03, 1.06320E-02,   0.00017,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 58193, 95223,'1 ', 1.25240E-02, 1.21000E-02,   0.00018,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.70,   1,1.0000
 58194, 58195,'1 ', 1.53130E-03, 5.89100E-03,   0.00010,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000
 58195, 95223,'1 ', 3.32800E-03, 1.62400E-02,   0.00028,'                                        ',   92.00,   96.60,  101.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.00,   1,1.0000
 58196, 58197,'1 ', 2.17890E-03, 1.10220E-02,   0.00019,'                                        ',   95.00,   99.80,  104.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 58196, 95216,'1 ', 2.86740E-02, 2.45060E-02,   0.00046,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.60,   1,1.0000
 58196, 95222,'1 ', 4.55690E-03, 1.59540E-02,   0.00044,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.30,   1,1.0000
 58198, 92676,'1 ', 4.63200E-02, 3.40790E-02,   0.00050,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.00,   1,1.0000
 58199, 58200,'1 ', 6.79970E-03, 1.57840E-02,   0.00030,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 58199, 58202,'1 ', 2.73740E-02, 2.16640E-02,   0.00027,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 58199, 58203,'1 ', 1.33620E-02, 1.34960E-02,   0.00018,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 58200, 95224,'1 ', 2.33000E-03, 1.28310E-02,   0.00029,'                                        ',  110.00,  115.50,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 58201, 58208,'1 ', 2.02000E-02, 3.63060E-02,   0.00065,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000
 58202, 58203,'1 ', 1.00570E-02, 7.95880E-03,   0.00010,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000
 58204, 95226,'1 ', 1.53950E-03, 7.86930E-03,   0.00214,'                                        ',  191.00,  200.60,  210.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000
 58205, 58206,'1 ', 2.29890E-03, 1.30680E-02,   0.00024,'                                        ',  103.00,  108.20,  113.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 58205, 58207,'1 ', 3.71180E-03, 8.61610E-03,   0.00016,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 58205, 95224,'1 ', 8.07480E-03, 1.56450E-02,   0.00034,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.10,   1,1.0000
 58206, 95227,'1 ', 3.37140E-03, 2.07270E-02,   0.00037,'                                        ',  110.00,  115.50,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 58207, 58214,'1 ', 4.80510E-03, 1.22200E-02,   0.00019,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 58208, 58210,'1 ', 2.72740E-02, 1.76570E-02,   0.00034,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 58208, 58212,'1 ', 4.87860E-03, 1.90530E-02,   0.00042,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 58208, 94663,'1 ', 2.94300E-02, 1.43620E-01,   0.00248,'                                        ',   92.00,   96.60,  101.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   9.20,   1,1.0000
 58209, 58211,'1 ', 6.76040E-03, 1.73780E-02,   0.00027,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 58209, 58214,'1 ', 8.30060E-03, 1.69860E-02,   0.00042,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 58210, 58211,'1 ', 2.23360E-02, 1.44600E-02,   0.00028,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 58212, 58216,'1 ', 1.62190E-02, 1.52100E-02,   0.00023,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 58212, 95225,'1 ', 5.65530E-03, 2.94070E-02,   0.00064,'                                        ',  103.00,  108.20,  113.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000
 58213, 58217,'1 ', 3.24410E-02, 3.27670E-02,   0.00043,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 58213, 58219,'1 ', 5.01760E-02, 3.97090E-02,   0.00050,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000
 58213, 95225,'1 ', 1.50990E-02, 3.50530E-02,   0.00052,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000
 58214, 58216,'1 ', 9.84010E-03, 1.57070E-02,   0.00036,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 58214, 58217,'1 ', 1.43540E-02, 1.18150E-02,   0.00024,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 58214, 95224,'1 ', 1.22640E-02, 2.78180E-02,   0.00055,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.90,   1,1.0000
 58215, 58221,'1 ', 5.24900E-03, 1.76850E-02,   0.00440,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000
 58218, 95214,'1 ', 1.64050E-03, 1.06480E-02,   0.02121,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.30,   1,1.0000
 58219, 58223,'1 ', 1.77960E-02, 5.87260E-02,   0.00095,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000
 58220, 92675,'1 ', 3.83200E-03, 1.12980E-02,   0.00263,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.60,   1,1.0000
 58220, 92688,'1 ', 4.07140E-03, 1.37180E-02,   0.00341,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.30,   1,1.0000
 58222, 58223,'1 ', 1.77870E-02, 5.93360E-02,   0.00094,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000
 58222, 92689,'1 ', 1.26390E-02, 7.10150E-02,   0.00132,'                                        ',  103.00,  108.20,  113.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.70,   1,1.0000
 58223, 92676,'1 ', 3.91120E-02, 1.30480E-01,   0.00207,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   8.00,   1,1.0000
 58224, 95201,'1 ', 1.66360E-02, 4.27650E-02,   0.00066,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.60,   1,1.0000
 58225, 92675,'1 ', 3.44410E-03, 1.40150E-02,   0.00341,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.40,   1,1.0000
 58226, 93761,'1 ', 2.67070E-01, 2.11400E-01,   0.00266,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  11.40,   1,1.0000
 58228, 58230,'1 ', 1.69950E-02, 8.64790E-02,   0.00196,'                                        ',  103.00,  108.20,  113.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.30,   1,1.0000
 58228, 94715,'1 ', 7.98860E-02, 2.85460E-01,   0.00567,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  19.50,   1,1.0000
 58228, 95229,'1 ', 6.75820E-02, 1.55270E-01,   0.00236,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   9.30,   1,1.0000
 58229, 58230,'1 ', 1.22050E-02, 5.95580E-02,   0.00103,'                                        ',   92.00,   96.60,  101.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000
 58229, 95248,'1 ', 3.75540E-02, 1.46670E-01,   0.00325,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.60,   1,1.0000
 58231, 58233,'1 ', 1.06600E-02, 5.17380E-02,   0.01183,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.10,   1,1.0000
 58232, 58233,'1 ', 2.39580E-03, 9.74910E-03,   0.00238,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000
 58234, 58235,'1 ', 1.88560E-02, 6.46960E-02,   0.01550,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.40,   1,1.0000
 58234, 94737,'1 ', 2.06440E-02, 8.73990E-02,   0.01967,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  20.20,   1,1.0000
 58237, 58238,'1 ', 7.62450E-03, 3.60870E-02,   0.00868,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.60,   1,1.0000
 58238, 58239,'1 ', 2.82940E-03, 1.11200E-02,   0.00291,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000
 58238, 58240,'1 ', 7.18860E-03, 3.29790E-02,   0.00845,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.10,   1,1.0000
 58238, 58242,'1 ', 1.27550E-02, 4.61870E-02,   0.00991,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.40,   1,1.0000
 58239, 58242,'1 ', 1.43040E-02, 3.78040E-02,   0.00885,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.90,   1,1.0000
 58239, 93950,'1 ', 1.32910E-02, 7.52790E-02,   0.01867,'                                        ',  193.00,  202.60,  212.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  18.20,   1,1.0000
 58240, 58241,'1 ', 8.80680E-03, 3.58390E-02,   0.00873,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.60,   1,1.0000
 58240, 58558,'1 ', 6.56080E-03, 4.64070E-02,   0.01274,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.80,   1,1.0000
 58240, 58559,'1 ', 1.07970E-02, 4.32280E-02,   0.01089,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.50,   1,1.0000
 58242, 95234,'1 ', 3.66830E-03, 4.19340E-02,   0.01279,'                                        ',  325.00,  341.20,  357.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  11.30,   1,1.0000
 58243, 92639,'1 ', 1.33170E-01, 3.42450E-01,   0.00530,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  20.70,   1,1.0000
 58244, 92639,'1 ', 7.63200E-02, 1.21830E-01,   0.00281,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   8.70,   1,1.0000
 58245, 58246,'1 ', 1.27660E-02, 7.93450E-02,   0.02240,'                                        ',  219.00,  229.90,  240.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.40,   1,1.0000
 58246, 95238,'1 ', 4.34350E-02, 2.39980E-01,   0.05628,'                                        ',  191.00,  200.60,  210.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  56.50,   1,1.0000
 58247, 58248,'1 ', 2.99480E-02, 1.93880E-02,   0.00037,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 58247, 58249,'1 ', 1.39010E-02, 3.57340E-02,   0.00055,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000
 58249, 58572,'1 ', 1.63040E-01, 2.91290E-01,   0.00430,'                                        ',   39.00,   41.00,   42.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.80,   1,1.0000
 58249, 95235,'1 ', 3.54200E-02, 1.24020E-01,   0.00343,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  10.00,   1,1.0000
 58250, 95237,'1 ', 1.49960E-02, 3.40150E-02,   0.00068,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000
 58251, 58254,'1 ', 4.84870E-04, 5.59620E-03,   0.04906,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.00,   1,1.0000
 58252, 58256,'1 ', 5.86110E-02, 4.23700E-02,   0.00064,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000
 58252, 95237,'1 ', 6.51670E-03, 1.67520E-02,   0.00026,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.00,   1,1.0000
 58253, 58255,'1 ', 1.02970E-03, 3.72850E-03,   0.00080,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 58253, 95236,'1 ', 3.34810E-03, 9.87070E-03,   0.00230,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.30,   1,1.0000
 58253, 95238,'1 ', 9.32970E-03, 2.50480E-02,   0.00568,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000
 58255, 95236,'1 ', 3.41070E-03, 1.13780E-02,   0.00289,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.80,   1,1.0000
 58255, 95238,'1 ', 8.49110E-03, 2.20440E-02,   0.00535,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.30,   1,1.0000
 58256, 95240,'1 ', 2.23170E-02, 1.76610E-02,   0.00022,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.00,   1,1.0000
 58257, 95237,'1 ', 2.07680E-02, 4.11190E-02,   0.00060,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.40,   1,1.0000
 58258, 92834,'1 ', 3.40330E-02, 1.32510E-01,   0.03543,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  33.30,   1,1.0000
 58259, 95237,'1 ', 1.56600E-02, 1.18650E-02,   0.00016,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.70,   1,1.0000
 58260, 58262,'1 ', 2.19850E-03, 3.57550E-02,   0.01014,'                                        ',  399.00,  418.90,  438.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.20,   1,1.0000
 58260, 58267,'1 ', 1.16100E-02, 4.20410E-02,   0.00902,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.40,   1,1.0000
 58260, 58560,'1 ', 8.65600E-03, 5.80050E-02,   0.01777,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.60,   1,1.0000
 58260, 58561,'1 ', 4.58020E-03, 5.23620E-02,   0.01597,'                                        ',  325.00,  341.20,  357.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.10,   1,1.0000
 58261, 58556,'1 ', 2.36120E-02, 1.39800E-01,   0.00272,'                                        ',  110.00,  115.50,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.40,   1,1.0000
 58261, 95241,'1 ', 4.01610E-03, 1.95750E-02,   0.00037,'                                        ',   95.00,   99.80,  104.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.30,   1,1.0000
 58262, 58263,'1 ', 5.85240E-03, 4.13950E-02,   0.01136,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.50,   1,1.0000
 58262, 58264,'1 ', 2.90290E-03, 2.10000E-02,   0.01130,'                                        ',  381.00,  400.10,  419.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.50,   1,1.0000
 58263, 58264,'1 ', 9.09650E-04, 1.02870E-02,   0.00396,'                                        ',  347.00,  364.40,  381.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000
 58265, 58266,'1 ', 4.69310E-02, 7.18940E-02,   0.00101,'                                        ',   35.00,   36.80,   38.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000
 58265, 95241,'1 ', 5.58440E-02, 1.26680E-01,   0.00253,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   8.70,   1,1.0000
 58265, 95242,'1 ', 1.36390E-01, 1.48570E-01,   0.00202,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.30,   1,1.0000
 58268, 95242,'1 ', 7.42800E-02, 1.40400E-01,   0.00227,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   8.50,   1,1.0000
 58269, 94669,'1 ', 1.49580E-01, 2.96230E-01,   0.00435,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  17.00,   1,1.0000
 58270, 58271,'1 ', 5.50560E-03, 1.52500E-02,   0.00025,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 58270, 92601,'1 ', 3.25980E-01, 2.35740E-01,   0.00357,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  13.90,   1,1.0000
 58270, 92677,'1 ', 3.79690E-03, 8.68320E-03,   0.00021,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.70,   1,1.0000
 58271, 95244,'1 ', 2.35310E-02, 1.73130E-02,   0.00025,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 58272, 58274,'1 ', 3.10530E-02, 2.28470E-02,   0.00033,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 58272, 92677,'1 ', 2.46880E-02, 4.15890E-02,   0.00059,'                                        ',   37.00,   38.90,   40.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.40,   1,1.0000
 58273, 92600,'1 ', 2.20290E-02, 5.82280E-02,   0.01363,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  13.70,   1,1.0000
 58274, 95243,'1 ', 1.13040E-02, 2.23800E-02,   0.00033,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.30,   1,1.0000
 58275, 58285,'1 ', 6.04940E-02, 4.28510E-02,   0.00068,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000
 58275, 92601,'1 ', 3.29710E-01, 2.61020E-01,   0.00329,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  14.10,   1,1.0000
 58275, 95244,'1 ', 2.39150E-02, 1.54820E-02,   0.00029,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 58276, 58277,'1 ', 1.97530E-02, 1.56320E-02,   0.00020,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 58276, 58288,'1 ', 1.81530E-02, 2.47670E-02,   0.00044,'                                        ',   35.00,   36.80,   38.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 58276, 92677,'1 ', 1.77730E-02, 4.69820E-02,   0.00085,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.10,   1,1.0000
 58277, 95244,'1 ', 1.05900E-02, 2.07540E-02,   0.00031,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 58278, 58279,'1 ', 1.20990E-03, 4.15030E-03,   0.00099,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 58279, 58289,'1 ', 1.18390E-03, 5.43120E-03,   0.00139,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 58280, 58292,'1 ', 4.77140E-03, 2.01940E-02,   0.00454,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000
 58281, 95245,'1 ', 1.73190E-01, 1.22690E-01,   0.00194,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.40,   1,1.0000
 58282, 92600,'1 ', 1.17890E-02, 4.58660E-02,   0.01225,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  11.50,   1,1.0000
 58283, 92601,'1 ', 8.50390E-02, 1.68380E-01,   0.00247,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   9.70,   1,1.0000
 58285, 58287,'1 ', 2.87910E-02, 2.03940E-02,   0.00032,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 58286, 58287,'1 ', 1.20860E-02, 4.64960E-02,   0.00079,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000
 58287, 58288,'1 ', 6.59150E-03, 2.19880E-02,   0.00035,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 58288, 95246,'1 ', 5.92030E-03, 1.68000E-02,   0.00026,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 58289, 58290,'1 ', 1.16430E-02, 3.63940E-02,   0.01054,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.50,   1,1.0000
 58289, 58292,'1 ', 3.15590E-03, 1.19960E-02,   0.00336,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000
 58290, 58292,'1 ', 1.11840E-02, 2.87510E-02,   0.00712,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000
 58293, 58295,'1 ', 1.14880E-02, 4.51540E-02,   0.01181,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.20,   1,1.0000
 58294, 58300,'1 ', 1.95290E-02, 1.04060E-01,   0.00183,'                                        ',   96.00,  100.80,  105.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.70,   1,1.0000
 58294, 95248,'1 ', 1.85210E-02, 1.05290E-01,   0.00190,'                                        ',  103.00,  108.20,  113.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.90,   1,1.0000
 58295, 58296,'1 ', 1.10900E-02, 4.44050E-02,   0.01119,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.80,   1,1.0000
 58295, 58299,'1 ', 1.52000E-02, 3.90750E-02,   0.00968,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.50,   1,1.0000
 58296, 92692,'1 ', 1.96800E-02, 1.13140E-01,   0.03208,'                                        ',  205.00,  215.20,  225.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  29.30,   1,1.0000
 58297, 58299,'1 ', 6.84750E-03, 3.56700E-02,   0.00936,'                                        ',  191.00,  200.60,  210.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.90,   1,1.0000
 58297, 92692,'1 ', 1.05730E-02, 6.69780E-02,   0.01818,'                                        ',  219.00,  229.90,  240.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  16.90,   1,1.0000
 58298, 58299,'1 ', 7.35580E-03, 4.27250E-02,   0.01006,'                                        ',  193.00,  202.60,  212.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.10,   1,1.0000
 58300, 58301,'1 ', 1.76460E-02, 2.81670E-02,   0.00065,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000
 58300, 95252,'1 ', 6.14800E-03, 2.36520E-02,   0.00040,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.50,   1,1.0000
 58302, 95252,'1 ', 1.38820E-02, 2.65860E-02,   0.00042,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.60,   1,1.0000
 58303, 94612,'1 ', 1.67850E-03, 2.28510E-02,   0.04651,'                                        ',  579.00,  608.00,  636.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  15.80,   1,1.0000
 58303, 95255,'1 ', 8.31960E-04, 7.92280E-03,   0.02894,'                                        ',  731.00,  767.50,  804.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.40,   1,1.0000
 58305, 58306,'1 ', 3.36510E-03, 1.36940E-02,   0.00334,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000
 58305, 94341,'1 ', 9.85410E-03, 7.86840E-02,   0.01940,'                                        ',  238.00,  249.90,  261.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  19.00,   1,1.0000
 58306, 58307,'1 ', 5.50140E-03, 2.20260E-02,   0.00555,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000
 58307, 58317,'1 ', 1.51930E-02, 5.37070E-02,   0.01210,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.40,   1,1.0000
 58307, 94341,'1 ', 1.03230E-02, 6.15070E-02,   0.01619,'                                        ',  205.00,  215.20,  225.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  15.40,   1,1.0000
 58308, 94645,'1 ', 3.48430E-02, 1.14990E-01,   0.00186,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.10,   1,1.0000
 58309, 92776,'1 ', 3.98880E-02, 1.53470E-01,   0.00262,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   9.70,   1,1.0000
 58309, 92776,'2 ', 3.98880E-02, 1.53470E-01,   0.00262,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   9.70,   1,1.0000
 58310, 95259,'1 ', 3.73670E-04, 2.42540E-03,   0.00483,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 58312, 95261,'1 ', 1.61270E-01, 1.27630E-01,   0.00161,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000
 58313, 58315,'1 ', 3.05000E-03, 1.89510E-02,   0.00535,'                                        ',  219.00,  229.90,  240.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000
 58313, 93928,'1 ', 6.88000E-03, 5.90140E-02,   0.01680,'                                        ',  261.00,  274.00,  287.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  15.30,   1,1.0000
 58314, 58315,'1 ', 3.43860E-03, 1.54820E-02,   0.00412,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000
 58314, 58317,'1 ', 1.57040E-02, 4.54880E-02,   0.01097,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.80,   1,1.0000
 58314, 92619,'1 ', 3.34970E-02, 1.14970E-01,   0.02756,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  27.30,   1,1.0000
 58316, 93929,'1 ', 3.61770E-02, 1.54680E-01,   0.00349,'                                        ',   92.00,   96.60,  101.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  11.30,   1,1.0000
 58316, 95261,'1 ', 2.58400E-02, 7.41130E-02,   0.00114,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.50,   1,1.0000
 58318, 58320,'1 ', 7.69130E-03, 1.76700E-02,   0.00027,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 58318, 58324,'1 ', 5.31010E-03, 1.36500E-02,   0.00021,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 58318, 58333,'1 ', 8.31180E-03, 1.64560E-02,   0.00024,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 58318, 58335,'1 ', 7.04270E-03, 9.25610E-03,   0.00013,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 58318, 58365,'1 ', 2.24490E-02, 6.89400E-02,   0.00129,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000
 58318, 92756,'1 ', 1.38220E-02, 7.85730E-02,   0.00142,'                                        ',  103.00,  108.20,  113.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.10,   1,1.0000
 58319, 58320,'1 ', 9.37920E-03, 7.35180E-03,   0.00009,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000
 58320, 58321,'1 ', 3.39170E-03, 6.94080E-03,   0.00017,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 58320, 58369,'1 ', 2.90220E-03, 1.12900E-02,   0.00019,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 58321, 58322,'1 ', 3.83640E-03, 9.86180E-03,   0.00015,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 58321, 58323,'1 ', 1.68550E-02, 1.33390E-02,   0.00017,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 58322, 58364,'1 ', 5.13730E-03, 1.18020E-02,   0.00018,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 58324, 58325,'1 ', 7.04060E-03, 1.39400E-02,   0.00020,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 58324, 58332,'1 ', 7.16440E-03, 1.84170E-02,   0.00029,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 58325, 58329,'1 ', 3.82760E-03, 9.83930E-03,   0.00015,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 58325, 58377,'1 ', 2.48610E-02, 1.67000E-02,   0.00029,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 58326, 58328,'1 ', 1.03140E-02, 8.16240E-03,   0.00010,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000
 58327, 58342,'1 ', 1.79680E-02, 1.42200E-02,   0.00018,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 58328, 58329,'1 ', 4.36060E-03, 9.34450E-03,   0.00016,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 58328, 58342,'1 ', 4.36190E-03, 1.13050E-02,   0.00021,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 58329, 58341,'1 ', 3.05910E-03, 7.77980E-03,   0.00012,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 58330, 58332,'1 ', 2.30360E-03, 5.92170E-03,   0.00009,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000
 58330, 58377,'1 ', 3.61890E-02, 3.69520E-02,   0.00058,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000
 58330, 95262,'1 ', 7.19690E-03, 1.67060E-02,   0.00032,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 58331, 95262,'1 ', 1.32670E-02, 9.76120E-03,   0.00014,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 58333, 58338,'1 ', 3.78610E-03, 9.73250E-03,   0.00015,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 58334, 58335,'1 ', 1.28110E-02, 8.29360E-03,   0.00016,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 58336, 58338,'1 ', 3.18170E-03, 8.17890E-03,   0.00013,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
