@!IC, SBASE,REV,XFRRAT,NXFRAT,BASFRQ
0,   100.00, 34,     0,     1, 60.00     / PSS(R)E-34.9    FRI, OCT 31 2025  17:02


GENERAL, THRSHZ=0.0001, PQBRAK=0.7, BLOWUP=5.0
GAUSS, ITMX=100, ACCP=1.6, ACCQ=1.6, ACCM=1.0, TOL=0.0001
NEWTON, ITMXN=20, ACCN=1.0, TOLN=0.1, VCTOLQ=0.1, VCTOLV=0.00001, DVLIM=0.99, NDVFCT=0.99
ADJUST, ADJTHR=0.005, ACCTAP=1.0, TAPLIM=0.05, SWVBND=100.0, MXTPSS=99, MXSWIM=10
TYSL, ITMXTY=20, ACCTY=1.0, TOLTY=0.00001
SOLVER, FNSL, ACTAPS=0, AREAIN=0, PHSHFT=0, DCTAPS=1, SWSHNT=0, FLATST=0, VARLIM=0, NONDIV=0
RATING, 1, "RATE1 ", "RATING SET 1                    "
RATING, 2, "RATE2 ", "RATING SET 2                    "
RATING, 3, "RATE3 ", "RATING SET 3                    "
RATING, 4, "RATE4 ", "RATING SET 4                    "
RATING, 5, "RATE5 ", "RATING SET 5                    "
RATING, 6, "RATE6 ", "RATING SET 6                    "
RATING, 7, "RATE7 ", "RATING SET 7                    "
RATING, 8, "RATE8 ", "RATING SET 8                    "
RATING, 9, "RATE9 ", "RATING SET 9                    "
RATING,10, "RATE10", "RATING SET 10                   "
RATING,11, "RATE11", "RATING SET 11                   "
RATING,12, "RATE12", "RATING SET 12                   "
0 / END OF SYSTEM-WIDE DATA, BEGIN BUS DATA
@!   I,'NAME        ', BASKV, IDE,AREA,ZONE,OWNER, VM,        VA,    NVHI,   NVLO,   EVHI,   EVLO
 58336, 58339,'1 ', 1.40530E-02, 1.54570E-02,   0.00021,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 58336, 95262,'1 ', 5.25040E-03, 1.75150E-02,   0.00028,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 58337, 58339,'1 ', 8.24970E-03, 5.34080E-03,   0.00010,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000
 58340, 58341,'1 ', 3.03800E-03, 7.19400E-03,   0.00013,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 58340, 95262,'1 ', 5.26650E-03, 1.28910E-02,   0.00022,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 58342, 58343,'1 ', 2.85600E-03, 1.11110E-02,   0.00019,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 58343, 58344,'1 ', 1.49570E-02, 9.68340E-03,   0.00018,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 58343, 95269,'1 ', 4.00760E-03, 1.95560E-02,   0.00034,'                                        ',   92.00,   96.60,  101.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 58345, 95264,'1 ', 1.42560E-02, 1.12820E-02,   0.00014,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 58346, 58349,'1 ', 6.98250E-04, 2.74430E-03,   0.00072,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 58347, 58359,'1 ', 1.78890E-03, 6.02720E-03,   0.00150,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 58347, 58360,'1 ', 1.40690E-03, 3.77690E-03,   0.00086,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 58348, 58355,'1 ', 1.37680E-02, 2.42120E-02,   0.00045,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 58348, 58363,'1 ', 9.65160E-03, 1.98340E-02,   0.00038,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 58348, 95263,'1 ', 1.38970E-02, 3.22590E-02,   0.00061,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.20,   1,1.0000
 58350, 58361,'1 ', 8.24010E-03, 1.38810E-02,   0.00020,'                                        ',   37.00,   38.90,   40.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 58350, 95268,'1 ', 7.30480E-03, 3.25500E-02,   0.00055,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000
 58350, 95270,'1 ', 5.48210E-03, 1.40920E-02,   0.00022,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 58351, 58353,'1 ', 1.78640E-02, 8.97860E-02,   0.02338,'                                        ',  185.00,  194.20,  203.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.30,   1,1.0000
 58353, 58360,'1 ', 1.96440E-03, 1.15060E-02,   0.00313,'                                        ',  205.00,  215.20,  225.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000
 58353, 95266,'1 ', 5.53730E-03, 1.95720E-02,   0.00441,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.50,   1,1.0000
 58354, 58363,'1 ', 1.54350E-02, 3.58350E-02,   0.00053,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000
 58354, 95267,'1 ', 1.87780E-02, 9.39180E-02,   0.00167,'                                        ',   95.00,   99.80,  104.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.10,   1,1.0000
 58355, 58374,'1 ', 5.66920E-02, 5.72610E-02,   0.00076,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000
 58356, 58357,'1 ', 1.70580E-02, 1.72290E-02,   0.00023,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 58356, 95268,'1 ', 7.43180E-03, 2.23690E-02,   0.00044,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.50,   1,1.0000
 58357, 92756,'1 ', 4.81730E-03, 2.15550E-02,   0.00044,'                                        ',   92.00,   96.60,  101.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.50,   1,1.0000
 58358, 92756,'1 ', 5.04540E-04, 2.68820E-03,   0.00005,'                                        ',   96.00,  100.80,  105.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.20,   1,1.0000
 58360, 58370,'1 ', 4.04920E-03, 2.10680E-02,   0.00620,'                                        ',  193.00,  202.60,  212.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000
 58361, 92756,'1 ', 7.71490E-03, 1.79080E-02,   0.00034,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.20,   1,1.0000
 58362, 95268,'1 ', 2.76800E-02, 2.19060E-02,   0.00028,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.20,   1,1.0000
 58364, 58366,'1 ', 3.49740E-03, 9.26970E-03,   0.00024,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 58364, 95271,'1 ', 9.22710E-03, 2.43920E-02,   0.00044,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 58365, 58366,'1 ', 9.48920E-03, 2.59230E-02,   0.00044,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 58365, 58367,'1 ', 1.35480E-02, 2.44450E-02,   0.00035,'                                        ',   39.00,   41.00,   42.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 58365, 58375,'1 ', 1.67820E-02, 7.47820E-02,   0.00127,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000
 58368, 95272,'1 ', 2.16510E-02, 2.84550E-02,   0.00039,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 58369, 95271,'1 ', 2.84260E-03, 9.95240E-03,   0.00028,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 58370, 58372,'1 ', 5.98540E-03, 1.58180E-02,   0.00370,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000
 58371, 92750,'1 ', 4.64600E-01, 3.01070E-01,   0.00573,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  19.90,   1,1.0000
 58373, 92750,'1 ', 1.58510E-01, 1.12290E-01,   0.00178,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.80,   1,1.0000
 58374, 95272,'1 ', 4.27150E-02, 4.36170E-02,   0.00068,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.60,   1,1.0000
 58375, 58376,'1 ', 1.68350E-02, 6.47690E-02,   0.00111,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000
 58376, 58570,'1 ', 1.35860E-01, 4.53490E-01,   0.00719,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.70,   1,1.0000
 58378, 95263,'1 ', 2.03780E-02, 1.31920E-02,   0.00025,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.90,   1,1.0000
 58379, 92766,'1 ', 1.94640E-01, 3.72910E-01,   0.00587,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  22.20,   1,1.0000
 58379, 95273,'1 ', 3.64710E-02, 1.82420E-01,   0.00325,'                                        ',   95.00,   99.80,  104.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.80,   1,1.0000
 58380, 58382,'1 ', 5.88120E-03, 2.01750E-02,   0.00483,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000
 58380, 58383,'1 ', 5.92280E-03, 2.03180E-02,   0.00487,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000
 58381, 58382,'1 ', 5.50660E-03, 1.88900E-02,   0.00453,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000
 58381, 58386,'1 ', 4.07950E-03, 1.94970E-02,   0.00683,'                                        ',  193.00,  202.60,  212.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000
 58382, 58385,'1 ', 1.34660E-02, 3.75540E-02,   0.00788,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.40,   1,1.0000
 58384, 92766,'1 ', 3.46680E-02, 8.20950E-02,   0.00150,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.40,   1,1.0000
 58385, 58388,'1 ', 1.02380E-02, 2.87200E-02,   0.00739,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.10,   1,1.0000
 58386, 58389,'1 ', 8.51000E-03, 5.28150E-02,   0.01280,'                                        ',  205.00,  215.20,  225.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.70,   1,1.0000
 58387, 95274,'1 ', 9.29160E-02, 2.38890E-01,   0.00370,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.50,   1,1.0000
 58391, 95276,'1 ', 1.06030E-01, 2.46210E-01,   0.00366,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  14.60,   1,1.0000
 58392, 58395,'1 ', 2.57380E-02, 1.86060E-02,   0.00028,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 58392, 58403,'1 ', 3.29380E-02, 2.52650E-02,   0.00034,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 58392, 58405,'1 ', 2.15200E-02, 4.99620E-02,   0.00074,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000
 58392, 95277,'1 ', 8.72970E-03, 3.11850E-02,   0.00062,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000
 58393, 58399,'1 ', 2.33260E-02, 1.84600E-02,   0.00023,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 58394, 95277,'1 ', 4.06270E-02, 3.21520E-02,   0.00040,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 58396, 58397,'1 ', 1.26390E-02, 9.13640E-03,   0.00014,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
 58397, 58399,'1 ', 4.17800E-03, 1.86170E-02,   0.00032,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 58397, 58415,'1 ', 2.64140E-03, 1.40730E-02,   0.00025,'                                        ',   96.00,  100.80,  105.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 58398, 58418,'1 ', 5.16650E-02, 3.47050E-02,   0.00061,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000
 58399, 95277,'1 ', 3.19810E-03, 2.19520E-02,   0.00040,'                                        ',  115.00,  120.70,  126.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 58399, 95278,'1 ', 2.27610E-02, 4.23210E-02,   0.00099,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000
 58400, 95281,'1 ', 1.87060E-03, 1.16230E-02,   0.00328,'                                        ',  219.00,  229.90,  240.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000
 58401, 95281,'1 ', 1.65810E-03, 1.11240E-02,   0.00269,'                                        ',  219.00,  229.90,  240.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000
 58402, 58404,'1 ', 2.45080E-02, 5.23240E-02,   0.00118,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000
 58402, 95277,'1 ', 2.49570E-02, 6.41540E-02,   0.00099,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.90,   1,1.0000
 58405, 58406,'1 ', 3.46320E-03, 1.04240E-02,   0.00020,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 58405, 58407,'1 ', 1.19860E-02, 1.19890E-02,   0.00016,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 58405, 58411,'1 ', 6.83050E-03, 1.75580E-02,   0.00027,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 58406, 58408,'1 ', 3.29100E-03, 1.26610E-02,   0.00022,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 58408, 95278,'1 ', 3.92510E-03, 1.57070E-02,   0.00033,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 58409, 58414,'1 ', 1.44370E-03, 5.78020E-03,   0.00146,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 58410, 95278,'1 ', 2.08850E-02, 1.35210E-02,   0.00026,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.90,   1,1.0000
 58412, 92843,'1 ', 6.43050E-03, 1.59610E-02,   0.00027,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.00,   1,1.0000
 58413, 58416,'1 ', 2.42140E-03, 9.69440E-03,   0.00244,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000
 58415, 95279,'1 ', 2.62780E-03, 1.41650E-02,   0.00029,'                                        ',  103.00,  108.20,  113.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.00,   1,1.0000
 58416, 95283,'1 ', 4.47760E-03, 2.08820E-02,   0.00517,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000
 58417, 95280,'1 ', 1.02780E-01, 8.13430E-02,   0.00102,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000
 58417, 95284,'1 ', 1.53640E-02, 5.37940E-02,   0.00149,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000
 58418, 95282,'1 ', 5.11020E-02, 5.62070E-02,   0.00075,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000
 58419, 95281,'1 ', 4.60560E-03, 1.84390E-02,   0.00465,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000
 58419, 95283,'1 ', 4.66270E-03, 2.22230E-02,   0.00644,'                                        ',  185.00,  194.20,  203.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000
 58420, 95282,'1 ', 1.42460E-02, 3.62300E-02,   0.00057,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000
 58421, 95282,'1 ', 2.21910E-02, 1.75610E-02,   0.00022,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 58423, 58424,'1 ', 1.53990E-03, 1.00690E-02,   0.00256,'                                        ',  219.00,  229.90,  240.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000
 58423, 95285,'1 ', 9.01000E-03, 5.59180E-02,   0.01355,'                                        ',  205.00,  215.20,  225.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.40,   1,1.0000
 58424, 95281,'1 ', 6.81050E-03, 2.58880E-02,   0.00725,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.70,   1,1.0000
 58425, 58427,'1 ', 7.91510E-04, 1.05200E-02,   0.02247,'                                        ',  579.00,  608.00,  636.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.50,   1,1.0000
 58425, 92725,'1 ', 1.59850E-02, 1.09420E-01,   0.19808,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  71.60,   1,1.0000
 58426, 92595,'1 ', 8.41340E-03, 5.83800E-02,   0.01667,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  15.10,   1,1.0000
 58426, 95285,'1 ', 4.86600E-03, 3.18190E-02,   0.00809,'                                        ',  219.00,  229.90,  240.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.80,   1,1.0000
 58428, 95282,'1 ', 3.06230E-02, 1.98250E-02,   0.00038,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.30,   1,1.0000
 58429, 58432,'1 ', 1.00090E-01, 7.92120E-02,   0.00100,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000
 58429, 92596,'1 ', 2.68210E-02, 6.22690E-02,   0.00093,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.70,   1,1.0000
 58431, 95286,'1 ', 1.91800E-02, 3.79740E-02,   0.00056,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.20,   1,1.0000
 58433, 58434,'1 ', 6.10180E-03, 1.83660E-02,   0.00575,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000
 58434, 58437,'1 ', 8.61160E-03, 2.27590E-02,   0.00533,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000
 58435, 58436,'1 ', 1.05700E-01, 8.36500E-02,   0.00105,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000
 58435, 95287,'1 ', 6.21350E-02, 9.51870E-02,   0.00134,'                                        ',   35.00,   36.80,   38.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.40,   1,1.0000
 58437, 92664,'1 ', 5.33670E-02, 1.60870E-01,   0.05042,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  43.60,   1,1.0000
 58437, 93938,'1 ', 1.27200E-02, 8.05880E-02,   0.02188,'                                        ',  219.00,  229.90,  240.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  20.40,   1,1.0000
 58438, 58444,'1 ', 3.57830E-02, 6.55410E-02,   0.00113,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000
 58438, 58451,'1 ', 5.54720E-02, 4.39000E-02,   0.00055,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000
 58439, 58526,'1 ', 7.70240E-04, 5.76800E-03,   0.02232,'                                        ',  635.00,  666.80,  698.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000
 58439, 95289,'1 ', 2.49200E-04, 1.90380E-03,   0.00708,'                                        ',  635.00,  666.80,  698.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 58440, 95288,'1 ', 4.13020E-02, 4.17160E-02,   0.00055,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.30,   1,1.0000
 58441, 58446,'1 ', 6.80740E-05, 9.62500E-04,   0.00918,'                                        ',  868.00,  911.40,  954.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 58442, 58445,'1 ', 4.97350E-02, 4.58110E-02,   0.00073,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000
 58443, 58492,'1 ', 3.95980E-02, 3.54830E-02,   0.00073,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000
 58444, 58447,'1 ', 5.21980E-03, 2.03060E-02,   0.00034,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 58444, 58448,'1 ', 1.01060E-02, 3.37140E-02,   0.00053,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000
 58445, 58452,'1 ', 5.56280E-02, 1.57870E-01,   0.00248,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.60,   1,1.0000
 58445, 58492,'1 ', 3.80750E-02, 8.42730E-02,   0.00138,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000
 58446, 58515,'1 ', 1.55940E-04, 1.72800E-03,   0.01645,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000
 58446, 58516,'1 ', 1.90390E-04, 3.18330E-03,   0.03005,'                                        ',  970.00, 1018.50, 1067.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000
 58447, 95304,'1 ', 7.89280E-03, 2.42130E-02,   0.00066,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000
 58448, 95288,'1 ', 1.15030E-02, 3.29920E-02,   0.00051,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.00,   1,1.0000
 58449, 58526,'1 ', 7.66520E-04, 5.74020E-03,   0.02221,'                                        ',  635.00,  666.80,  698.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000
 58452, 95290,'1 ', 2.24270E-02, 1.12170E-01,   0.00200,'                                        ',   95.00,   99.80,  104.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.30,   1,1.0000
 58452, 95291,'1 ', 5.42940E-02, 1.06410E-01,   0.00160,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.20,   1,1.0000
 58453, 95291,'1 ', 1.78730E-02, 7.92020E-02,   0.00238,'                                        ',  103.00,  108.20,  113.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.60,   1,1.0000
 58453, 95292,'1 ', 1.95910E-02, 7.84000E-02,   0.00166,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000
 58454, 58466,'1 ', 2.95390E-02, 4.97610E-02,   0.00071,'                                        ',   37.00,   38.90,   40.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000
 58454, 58492,'1 ', 2.32570E-02, 5.39870E-02,   0.00103,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000
 58455, 58460,'1 ', 2.53370E-02, 2.55910E-02,   0.00034,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 58456, 58461,'1 ', 9.80280E-03, 2.51990E-02,   0.00039,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 58456, 58487,'1 ', 6.81560E-03, 1.73330E-02,   0.00027,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 58457, 58473,'1 ', 1.34180E-02, 5.03360E-02,   0.00090,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000
 58457, 95292,'1 ', 5.20290E-03, 2.95750E-02,   0.00054,'                                        ',  103.00,  108.20,  113.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000
 58458, 58462,'1 ', 7.73320E-03, 1.58920E-02,   0.00030,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 58458, 58465,'1 ', 1.68540E-02, 3.33700E-02,   0.00049,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000
 58458, 95293,'1 ', 6.13370E-03, 2.24650E-02,   0.00057,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 58458, 95296,'1 ', 1.57190E-02, 6.11510E-02,   0.00102,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000
 58460, 58462,'1 ', 8.21300E-03, 2.35560E-02,   0.00036,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 58460, 95297,'1 ', 1.34150E-02, 5.21880E-02,   0.00087,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000
 58461, 58463,'1 ', 1.02780E-02, 2.03490E-02,   0.00030,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 58461, 58472,'1 ', 1.52480E-02, 3.78460E-02,   0.00063,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000
 58463, 58476,'1 ', 1.63630E-02, 3.79890E-02,   0.00056,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000
 58464, 58465,'1 ', 1.72420E-02, 1.84130E-02,   0.00039,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 58465, 95292,'1 ', 3.06530E-02, 8.49100E-02,   0.00140,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.30,   1,1.0000
 58466, 58470,'1 ', 9.67400E-03, 1.55680E-02,   0.00024,'                                        ',   37.00,   38.90,   40.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 58468, 58470,'1 ', 1.55500E-02, 1.23060E-02,   0.00015,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 58468, 58473,'1 ', 2.20270E-02, 1.74320E-02,   0.00022,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 58469, 58473,'1 ', 2.39420E-02, 3.04700E-02,   0.00045,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 58470, 58472,'1 ', 1.52070E-02, 2.27990E-02,   0.00041,'                                        ',   37.00,   38.90,   40.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 58471, 95293,'1 ', 8.18480E-03, 1.30640E-02,   0.00030,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.90,   1,1.0000
 58473, 95293,'1 ', 1.44730E-02, 2.80410E-02,   0.00060,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.00,   1,1.0000
 58474, 58478,'1 ', 2.51840E-02, 1.97400E-02,   0.00025,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 58475, 58478,'1 ', 4.24530E-02, 2.74840E-02,   0.00052,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 58476, 58477,'1 ', 5.18060E-03, 1.08880E-02,   0.00020,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 58476, 95191,'1 ', 1.67870E-02, 4.00410E-02,   0.00090,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.90,   1,1.0000
 58477, 58478,'1 ', 7.61740E-03, 1.76850E-02,   0.00026,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 58477, 95191,'1 ', 1.07830E-02, 3.55830E-02,   0.00058,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.20,   1,1.0000
 58478, 58479,'1 ', 1.71850E-02, 2.23650E-02,   0.00031,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 58478, 58487,'1 ', 1.28910E-02, 3.27840E-02,   0.00052,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000
 58480, 95191,'1 ', 9.51000E-03, 1.74180E-02,   0.00030,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.10,   1,1.0000
 58481, 58489,'1 ', 1.37670E-04, 1.58880E-03,   0.01393,'                                        ',  736.00,  772.80,  809.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000
 58481, 58522,'1 ', 3.67650E-04, 5.13090E-03,   0.05024,'                                        ',  868.00,  911.40,  954.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.80,   1,1.0000
 58482, 58483,'1 ', 8.42010E-03, 2.41500E-02,   0.00037,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 58482, 58486,'1 ', 8.28350E-03, 2.10660E-02,   0.00033,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 58483, 95202,'1 ', 8.74550E-03, 2.26660E-02,   0.00043,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.50,   1,1.0000
 58484, 58490,'1 ', 1.22560E-02, 1.30880E-02,   0.00028,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 58485, 58486,'1 ', 4.69180E-03, 1.24350E-02,   0.00032,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 58485, 58490,'1 ', 1.17110E-02, 2.86660E-02,   0.00049,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 58486, 95296,'1 ', 4.85830E-03, 1.89000E-02,   0.00032,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 58487, 95296,'1 ', 3.93110E-03, 2.23460E-02,   0.00040,'                                        ',  103.00,  108.20,  113.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 58488, 95296,'1 ', 9.39380E-03, 1.65200E-02,   0.00031,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 58490, 95307,'1 ', 3.60580E-03, 1.89940E-02,   0.00034,'                                        ',   96.00,  100.80,  105.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 58491, 95310,'1 ', 3.99260E-03, 1.44570E-02,   0.00310,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000
 58492, 95297,'1 ', 2.59520E-02, 6.67120E-02,   0.00103,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.00,   1,1.0000
 58493, 95297,'1 ', 1.77780E-02, 2.59050E-02,   0.00059,'                                        ',   39.00,   41.00,   42.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.80,   1,1.0000
 58494, 58496,'1 ', 1.96230E-03, 8.74390E-03,   0.00015,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 58494, 95307,'1 ', 3.42100E-03, 1.46920E-02,   0.00027,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 58495, 58498,'1 ', 4.59820E-04, 3.23690E-03,   0.00184,'                                        ',  381.00,  400.10,  419.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 58496, 95299,'1 ', 4.53420E-03, 1.20180E-02,   0.00030,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 58497, 58499,'1 ', 1.09790E-02, 1.84940E-02,   0.00026,'                                        ',   37.00,   38.90,   40.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 58497, 58501,'1 ', 1.75110E-02, 2.68210E-02,   0.00047,'                                        ',   37.00,   38.90,   40.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 58498, 58520,'1 ', 5.79450E-04, 6.62350E-03,   0.00202,'                                        ',  325.00,  341.20,  357.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 58499, 58523,'1 ', 1.16900E-02, 3.00500E-02,   0.00047,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 58499, 95298,'1 ', 7.74500E-03, 2.22140E-02,   0.00034,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.30,   1,1.0000
 58500, 58514,'1 ', 1.59200E-02, 3.69600E-02,   0.00055,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000
 58500, 58525,'1 ', 3.50110E-02, 8.12840E-02,   0.00121,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000
 58501, 58503,'1 ', 1.92110E-02, 3.80370E-02,   0.00056,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000
 58501, 58504,'1 ', 3.48860E-02, 3.52360E-02,   0.00047,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000
 58501, 95311,'1 ', 2.49110E-02, 7.65020E-02,   0.00144,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000
 58502, 58513,'1 ', 1.21780E-01, 1.72640E-01,   0.00353,'                                        ',   37.00,   38.90,   40.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.60,   1,1.0000
 58502, 95300,'1 ', 4.88400E-02, 9.67020E-02,   0.00142,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000
 58502, 95311,'1 ', 4.38300E-02, 1.00240E-01,   0.00245,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.60,   1,1.0000
 58504, 95301,'1 ', 3.15730E-02, 3.37170E-02,   0.00071,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000
 58505, 58506,'1 ', 5.48820E-03, 1.88270E-02,   0.00451,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000
 58505, 58508,'1 ', 4.70930E-03, 1.61550E-02,   0.00387,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000
 58505, 58509,'1 ', 4.18330E-03, 1.05160E-02,   0.00272,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000
 58507, 58508,'1 ', 3.08730E-03, 2.14190E-02,   0.00611,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000
 58507, 92612,'1 ', 6.95650E-03, 5.58940E-02,   0.01571,'                                        ',  250.00,  262.50,  275.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  14.40,   1,1.0000
 58508, 58509,'1 ', 2.11360E-03, 7.25020E-03,   0.00174,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 58510, 58511,'1 ', 1.79750E-02, 1.16370E-02,   0.00022,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 58511, 95302,'1 ', 1.37190E-02, 1.87010E-02,   0.00041,'                                        ',   37.00,   38.90,   40.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.30,   1,1.0000
 58512, 95302,'1 ', 2.33120E-02, 3.45680E-02,   0.00052,'                                        ',   35.00,   36.80,   38.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.00,   1,1.0000
 58514, 95306,'1 ', 9.91900E-03, 3.30890E-02,   0.00052,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000
 58516, 58522,'1 ', 1.39310E-04, 2.18950E-03,   0.02282,'                                        ',  960.00, 1008.00, 1056.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000
 58517, 95308,'1 ', 9.55860E-03, 1.68100E-02,   0.00032,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 58518, 95310,'1 ', 2.38210E-03, 9.69330E-03,   0.00236,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000
 58519, 95311,'1 ', 1.31090E-02, 2.35620E-02,   0.00042,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 58520, 95310,'1 ', 4.94600E-04, 5.87340E-03,   0.00205,'                                        ',  347.00,  364.40,  381.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 58521, 95311,'1 ', 4.64700E-02, 3.64250E-02,   0.00047,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000
 58523, 95308,'1 ', 9.22420E-03, 1.88770E-02,   0.00046,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.40,   1,1.0000
 58524, 95313,'1 ', 4.39940E-03, 1.76140E-02,   0.00444,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000
 58525, 95312,'1 ', 5.16100E-02, 1.08480E-01,   0.00198,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.10,   1,1.0000
 58527, 58529,'1 ', 4.66470E-02, 9.14220E-02,   0.00137,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000
 58528, 58529,'1 ', 1.80760E-02, 4.79100E-02,   0.00122,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000
 58529, 95315,'1 ', 1.72970E-02, 8.30280E-02,   0.00248,'                                        ',  110.00,  115.50,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000
 58530, 93826,'1 ', 9.85150E-02, 7.79660E-02,   0.00098,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.20,   1,1.0000
 58531, 95314,'1 ', 1.40270E-01, 1.11010E-01,   0.00140,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000
 58532, 58533,'1 ', 1.09330E-02, 3.04890E-02,   0.00640,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.80,   1,1.0000
 58532, 58534,'1 ', 1.20400E-02, 4.13040E-02,   0.00990,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.80,   1,1.0000
 58532, 58535,'1 ', 1.01990E-02, 2.77690E-02,   0.00612,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.30,   1,1.0000
 58532, 58537,'1 ', 1.09700E-02, 3.69610E-02,   0.00919,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.90,   1,1.0000
 58533, 58535,'1 ', 7.65120E-03, 2.62470E-02,   0.00629,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.20,   1,1.0000
 58533, 58537,'1 ', 1.69570E-02, 4.35940E-02,   0.01080,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.60,   1,1.0000
 58534, 58535,'1 ', 3.69760E-03, 1.99090E-02,   0.00547,'                                        ',  193.00,  202.60,  212.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000
 58534, 92616,'1 ', 3.36420E-03, 2.33400E-02,   0.00666,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.00,   1,1.0000
 58536, 92687,'1 ', 8.13670E-02, 3.97240E-01,   0.00686,'                                        ',   92.00,   96.60,  101.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  25.30,   1,1.0000
 58536, 94786,'1 ', 9.27120E-02, 2.30150E-01,   0.00383,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  14.40,   1,1.0000
 58538, 58539,'1 ', 1.28000E-02, 1.84930E-02,   0.00028,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 58539, 95317,'1 ', 2.11820E-02, 4.15120E-02,   0.00062,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000
 58541, 95318,'1 ', 1.86040E-02, 1.05760E-01,   0.00191,'                                        ',  103.00,  108.20,  113.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000
 58542, 58543,'1 ', 3.31840E-03, 2.13750E-02,   0.00560,'                                        ',  219.00,  229.90,  240.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000
 58542, 58550,'1 ', 5.12260E-03, 2.90080E-02,   0.00719,'                                        ',  193.00,  202.60,  212.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000
 58543, 58548,'1 ', 4.73990E-03, 3.50200E-02,   0.01011,'                                        ',  238.00,  249.90,  261.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.10,   1,1.0000
 58544, 95318,'1 ', 7.48690E-02, 1.39220E-01,   0.00326,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  10.30,   1,1.0000
 58545, 92647,'1 ', 1.87170E-02, 7.61840E-02,   0.01857,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  18.30,   1,1.0000
 58546, 58548,'1 ', 4.51620E-03, 4.00170E-02,   0.01065,'                                        ',  261.00,  274.00,  287.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.00,   1,1.0000
 58546, 92647,'1 ', 3.33210E-03, 1.89410E-02,   0.00548,'                                        ',  205.00,  215.20,  225.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.00,   1,1.0000
 58546, 92726,'1 ', 4.01850E-03, 2.78800E-02,   0.00796,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.20,   1,1.0000
 58547, 95319,'1 ', 1.02510E-01, 9.61380E-02,   0.00148,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000
 58549, 94962,'1 ', 4.86810E-02, 9.63860E-02,   0.00141,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.50,   1,1.0000
 58551, 95134,'1 ', 3.82190E-02, 8.87320E-02,   0.00132,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.20,   1,1.0000
 58551, 95320,'1 ', 4.05700E-02, 9.41910E-02,   0.00140,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.60,   1,1.0000
 58552, 95323,'1 ', 9.52230E-02, 9.52490E-02,   0.00129,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000
 58553, 58555,'1 ', 3.63320E-04, 6.95320E-03,   0.11730,'                                        ', 1624.00, 1705.20, 1786.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.00,   1,1.0000
 58554, 58559,'1 ', 1.32990E-02, 4.56240E-02,   0.01093,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.80,   1,1.0000
 58554, 58560,'1 ', 3.57930E-03, 3.43660E-02,   0.01000,'                                        ',  284.00,  298.20,  312.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.00,   1,1.0000
 58554, 95322,'1 ', 4.02190E-03, 4.68080E-02,   0.01376,'                                        ',  325.00,  341.20,  357.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  12.40,   1,1.0000
 58554, 95325,'1 ', 8.31580E-03, 4.25100E-02,   0.01159,'                                        ',  191.00,  200.60,  210.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.80,   1,1.0000
 58556, 95326,'1 ', 2.44820E-02, 1.50520E-01,   0.00271,'                                        ',  110.00,  115.50,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   9.80,   1,1.0000
 58557, 95324,'1 ', 9.85410E-02, 7.79860E-02,   0.00098,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.20,   1,1.0000
 58558, 58559,'1 ', 6.32600E-03, 2.46110E-02,   0.00657,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.20,   1,1.0000
 58558, 58560,'1 ', 6.32030E-03, 4.47060E-02,   0.01227,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.40,   1,1.0000
 58560, 58561,'1 ', 6.54590E-04, 7.06020E-03,   0.00202,'                                        ',  307.00,  322.40,  337.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 58562, 93963,'1 ', 1.92330E-01, 4.42120E-01,   0.00672,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  26.40,   1,1.0000
 58562, 95329,'1 ', 1.04020E-01, 2.41530E-01,   0.00359,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.30,   1,1.0000
 58564, 92644,'1 ', 9.71680E-02, 1.80700E-01,   0.00423,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  13.30,   1,1.0000
 58566, 95330,'1 ', 9.80520E-03, 1.72440E-02,   0.00032,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 58568, 58569,'1 ', 3.42960E-02, 2.63070E-02,   0.00035,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 58569, 58570,'1 ', 7.83260E-02, 1.60980E-01,   0.00307,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.70,   1,1.0000
 58571, 58573,'1 ', 1.76920E-02, 7.20070E-02,   0.01755,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.30,   1,1.0000
 58572, 95331,'1 ', 1.60960E-01, 2.94910E-01,   0.00509,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.30,   1,1.0000
 58574, 94187,'1 ', 1.18540E-01, 2.75260E-01,   0.00409,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  16.30,   1,1.0000
 58574, 95331,'1 ', 3.95290E-02, 1.13380E-01,   0.00174,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.80,   1,1.0000
 92583, 94707,'1 ', 2.98670E-03, 2.00110E-02,   0.00613,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000
 92586, 92712,'1 ', 8.83530E-02, 2.27150E-01,   0.00352,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.80,   1,1.0000
 92587, 92606,'1 ', 6.71750E-03, 4.25730E-02,   0.08924,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.90,   1,1.0000
 92587, 92621,'1 ', 6.30450E-03, 6.29430E-02,   0.21072,'                                        ',  731.00,  767.50,  804.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  56.30,   1,1.0000
 92588, 94806,'1 ', 1.80620E-02, 1.00810E-01,   0.02576,'                                        ',  193.00,  202.60,  212.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.80,   1,1.0000
 92589, 94816,'1 ', 9.72220E-02, 3.11900E-01,   0.00772,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.80,   1,1.0000
 92589, 94818,'1 ', 8.30400E-02, 3.70170E-01,   0.00629,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.60,   1,1.0000
 92590, 95007,'1 ', 3.61110E-03, 5.04880E-02,   0.01712,'                                        ',  384.00,  403.20,  422.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.20,   1,1.0000
 92594, 94332,'1 ', 3.49450E-02, 1.92460E-01,   0.00434,'                                        ',  110.00,  115.50,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.00,   1,1.0000
 92596, 95286,'1 ', 4.33250E-02, 1.66690E-01,   0.00285,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.60,   1,1.0000
 92596, 95286,'2 ', 4.33250E-02, 1.66690E-01,   0.00285,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.60,   1,1.0000
 92598, 92612,'1 ', 1.76380E-04, 9.37570E-04,   0.00022,'                                        ',  185.00,  194.20,  203.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.20,   1,1.0000
 92604, 94287,'1 ', 3.47880E-01, 2.75420E-01,   0.00347,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.90,   1,1.0000
 92605, 94917,'1 ', 3.09980E-03, 2.85270E-02,   0.05430,'                                        ',  435.00,  456.80,  478.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.10,   1,1.0000
 92607, 94290,'1 ', 6.48750E-03, 1.56340E-02,   0.00441,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000
 92611, 95309,'1 ', 4.85000E-03, 5.03320E-02,   0.10854,'                                        ',  491.00,  515.50,  540.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.80,   1,1.0000
 92616, 92624,'1 ', 1.63430E-04, 1.05270E-03,   0.00028,'                                        ',  219.00,  229.90,  240.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000
 92618, 95255,'1 ', 4.84970E-03, 6.45520E-02,   0.13820,'                                        ',  579.00,  608.00,  636.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  45.90,   1,1.0000
 92621, 94877,'1 ', 4.60110E-03, 6.12330E-02,   0.13107,'                                        ',  579.00,  608.00,  636.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  43.50,   1,1.0000
 92623, 94503,'1 ', 1.14530E-03, 3.92890E-03,   0.00094,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 92630, 92729,'1 ', 7.77550E-03, 2.66730E-02,   0.00639,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.30,   1,1.0000
 92634, 93951,'1 ', 2.31260E-01, 4.96010E-01,   0.00869,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.80,   1,1.0000
 92634, 94997,'1 ', 7.53570E-02, 1.74970E-01,   0.00260,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.30,   1,1.0000
 92636, 94696,'1 ', 1.31780E-02, 8.36760E-02,   0.17587,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  58.90,   1,1.0000
 92638, 94973,'1 ', 1.62330E-02, 6.87160E-02,   0.01547,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.90,   1,1.0000
 92641, 92708,'1 ', 1.42500E-03, 3.76610E-03,   0.00088,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 92641, 94697,'1 ', 1.40410E-03, 6.25660E-03,   0.00170,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 92646, 94706,'1 ', 1.51030E-01, 1.66130E-01,   0.00222,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.10,   1,1.0000
 92646, 94709,'1 ', 3.68210E-02, 1.53710E-01,   0.00444,'                                        ',   96.00,  100.80,  105.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.60,   1,1.0000
 92647, 94966,'1 ', 6.73520E-03, 5.04750E-02,   0.01231,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.10,   1,1.0000
 92648, 94967,'1 ', 2.27450E-01, 2.29780E-01,   0.00304,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.60,   1,1.0000
 92648, 95318,'1 ', 5.75580E-02, 3.54000E-01,   0.00638,'                                        ',  110.00,  115.50,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.00,   1,1.0000
 92650, 94007,'1 ', 2.01450E-02, 6.91180E-02,   0.01656,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.40,   1,1.0000
 92654, 94672,'1 ', 2.17580E-01, 2.32430E-01,   0.00492,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.90,   1,1.0000
 92655, 92745,'1 ', 6.78870E-03, 3.60880E-02,   0.00837,'                                        ',  185.00,  194.20,  203.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.50,   1,1.0000
 92655, 95156,'1 ', 1.15930E-02, 7.76960E-02,   0.02381,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.80,   1,1.0000
 92658, 95156,'1 ', 1.06530E-02, 7.66480E-02,   0.02032,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.10,   1,1.0000
 92660, 94435,'1 ', 2.80500E-04, 2.75600E-03,   0.00945,'                                        ',  731.00,  767.50,  804.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000
 92663, 94862,'1 ', 6.80220E-02, 2.51560E-01,   0.00466,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.60,   1,1.0000
 92665, 94277,'1 ', 4.07660E-03, 1.68310E-02,   0.00398,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000
 92666, 94785,'1 ', 2.25700E-03, 3.31810E-02,   0.01015,'                                        ',  384.00,  403.20,  422.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.90,   1,1.0000
 92667, 95160,'1 ', 1.79950E-01, 1.81780E-01,   0.00241,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.00,   1,1.0000
 92668, 92773,'1 ', 4.29320E-03, 3.92980E-02,   0.07570,'                                        ',  435.00,  456.80,  478.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.50,   1,1.0000
 92670, 94317,'1 ', 7.62650E-04, 8.56690E-03,   0.01568,'                                        ',  491.00,  515.50,  540.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000
 92671, 94321,'1 ', 8.29660E-03, 4.30100E-02,   0.01050,'                                        ',  185.00,  194.20,  203.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.30,   1,1.0000
 92673, 94918,'1 ', 2.58540E-03, 2.61330E-02,   0.00768,'                                        ',  293.00,  307.60,  322.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000
 92675, 95221,'1 ', 6.64670E-03, 2.16790E-02,   0.00576,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000
 92677, 92765,'1 ', 2.11810E-02, 1.30230E-01,   0.00235,'                                        ',  110.00,  115.50,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.50,   1,1.0000
 92679, 92752,'1 ', 1.13940E-04, 6.61780E-04,   0.00016,'                                        ',  193.00,  202.60,  212.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.20,   1,1.0000
 92683, 94921,'1 ', 3.61250E-04, 2.40920E-03,   0.00454,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 92690, 92806,'1 ', 1.91400E-04, 2.54390E-03,   0.00543,'                                        ',  579.00,  608.00,  636.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 92692, 94341,'1 ', 2.53930E-02, 7.93970E-02,   0.02301,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.70,   1,1.0000
 92693, 95251,'1 ', 1.27830E-01, 2.96850E-01,   0.00442,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.50,   1,1.0000
 92694, 95006,'1 ', 1.60550E-03, 2.39860E-02,   0.00710,'                                        ',  384.00,  403.20,  422.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.30,   1,1.0000
 92698, 94500,'1 ', 1.03560E-03, 6.72210E-03,   0.01339,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000
 92699, 94428,'1 ', 2.59460E-03, 1.30360E-02,   0.00339,'                                        ',  185.00,  194.20,  203.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000
 92699, 94460,'1 ', 7.45640E-04, 7.90210E-03,   0.00235,'                                        ',  307.00,  322.40,  337.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000
 92699, 94495,'1 ', 2.92900E-04, 4.22830E-03,   0.00134,'                                        ',  384.00,  403.20,  422.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 92700, 92771,'1 ', 7.67370E-04, 3.01600E-03,   0.00079,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 92703, 94781,'1 ', 8.07150E-04, 5.70870E-03,   0.00157,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 92704, 94777,'1 ', 1.87980E-02, 1.06860E-01,   0.00193,'                                        ',  103.00,  108.20,  113.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000
 92704, 94783,'1 ', 2.67220E-02, 1.35180E-01,   0.00235,'                                        ',   95.00,   99.80,  104.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.70,   1,1.0000
 92706, 95007,'1 ', 1.11190E-02, 7.86650E-02,   0.02159,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.00,   1,1.0000
 92709, 94198,'1 ', 2.79200E-03, 1.45430E-02,   0.00381,'                                        ',  191.00,  200.60,  210.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000
 92709, 94202,'1 ', 2.25810E-03, 1.25990E-02,   0.00322,'                                        ',  193.00,  202.60,  212.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000
 92710, 92803,'1 ', 3.83060E-05, 3.56610E-04,   0.00011,'                                        ',  284.00,  298.20,  312.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.10,   1,1.0000
 92714, 95329,'1 ', 1.77360E-02, 6.65330E-02,   0.00120,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000
 92714, 95329,'2 ', 1.77360E-02, 6.65330E-02,   0.00120,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000
 92716, 94721,'1 ', 1.49360E-02, 1.38570E-01,   0.06956,'                                        ',  437.00,  458.90,  480.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  48.00,   1,1.0000
 92719, 94004,'1 ', 6.06120E-03, 1.78700E-02,   0.00416,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000
 92731, 92772,'1 ', 2.78090E-01, 1.97050E-01,   0.00311,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.90,   1,1.0000
 92732, 92736,'1 ', 8.43980E-03, 7.73670E-02,   0.14934,'                                        ',  435.00,  456.80,  478.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  52.20,   1,1.0000
 92733, 93933,'1 ', 1.14970E-02, 3.08670E-02,   0.00700,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.20,   1,1.0000
 92735, 94290,'1 ', 5.17460E-03, 2.03380E-02,   0.00532,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000
 92737, 92838,'1 ', 4.33670E-04, 1.73620E-03,   0.00044,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000
 92738, 93935,'1 ', 3.41660E-02, 1.36900E-01,   0.03453,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.40,   1,1.0000
 92748, 94973,'1 ', 1.21910E-02, 6.02340E-02,   0.01760,'                                        ',  191.00,  200.60,  210.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.80,   1,1.0000
 92749, 94732,'1 ', 2.45470E-01, 3.68230E-01,   0.00669,'                                        ',   37.00,   38.90,   40.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.40,   1,1.0000
 92749, 95167,'1 ', 1.68690E-01, 3.61660E-01,   0.00634,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.20,   1,1.0000
 92751, 93891,'1 ', 2.30740E-03, 2.01330E-02,   0.00553,'                                        ',  261.00,  274.00,  287.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000
 92759, 94717,'1 ', 1.16150E-01, 3.33240E-01,   0.00513,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.00,   1,1.0000
 92763, 94749,'1 ', 1.28530E-03, 4.33030E-03,   0.00108,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 92764, 93898,'1 ', 4.59400E-02, 1.38430E-01,   0.04337,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.50,   1,1.0000
 92764, 94308,'1 ', 1.42210E-02, 3.81810E-02,   0.00865,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.90,   1,1.0000
 92769, 93899,'1 ', 5.95370E-04, 3.77090E-03,   0.00790,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000
 92770, 93901,'1 ', 1.59440E-03, 6.74800E-03,   0.00152,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 92771, 93893,'1 ', 7.04090E-03, 3.23010E-02,   0.00828,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.00,   1,1.0000
 92771, 93898,'1 ', 6.12960E-04, 4.63760E-03,   0.00228,'                                        ',  381.00,  400.10,  419.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 92773, 94919,'1 ', 8.10340E-03, 5.47260E-02,   0.10090,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.10,   1,1.0000
 92779, 94363,'1 ', 7.36360E-02, 1.89310E-01,   0.00293,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.50,   1,1.0000
 92783, 94426,'1 ', 7.12490E-04, 4.90790E-03,   0.00866,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000
 92784, 94429,'1 ', 8.41000E-04, 3.30540E-03,   0.00086,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 92789, 94224,'1 ', 9.47190E-03, 3.15980E-02,   0.00050,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000
 92790, 93951,'1 ', 1.50810E-02, 8.48630E-02,   0.00183,'                                        ',  110.00,  115.50,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000
 92791, 94359,'1 ', 5.16890E-02, 9.46760E-02,   0.00163,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000
 92805, 94907,'1 ', 1.33730E-01, 3.07320E-01,   0.00467,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.40,   1,1.0000
 92806, 94500,'1 ', 2.62000E-04, 2.05000E-03,   0.00352,'                                        ',  383.00,  402.20,  421.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 92807, 94503,'1 ', 4.64600E-03, 1.82600E-02,   0.00478,'                                        ',  222.00,  222.00,  222.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000
 92807, 94503,'2 ', 4.64600E-03, 1.82600E-02,   0.00478,'                                        ',  222.00,  222.00,  222.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000
 92807, 94503,'3 ', 4.64600E-03, 1.82600E-02,   0.00478,'                                        ',  222.00,  222.00,  222.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000
 92811, 94612,'1 ', 2.31330E-03, 1.57780E-02,   0.02841,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.30,   1,1.0000
 92813, 94835,'1 ', 1.47280E-02, 7.84740E-02,   0.00138,'                                        ',   96.00,  100.80,  105.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000
 92816, 94903,'1 ', 2.51080E-02, 7.70260E-02,   0.00209,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000
 92818, 93954,'1 ', 3.04760E-01, 4.67200E-01,   0.00656,'                                        ',   35.00,   36.80,   38.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.30,   1,1.0000
 92818, 94799,'1 ', 2.65860E-02, 1.46410E-01,   0.00330,'                                        ',  110.00,  115.50,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.60,   1,1.0000
 92819, 94945,'1 ', 1.05310E-02, 2.91300E-02,   0.00068,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000
 92820, 93887,'1 ', 1.15620E-03, 6.88780E-03,   0.00181,'                                        ',  205.00,  215.20,  225.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 92823, 94905,'1 ', 1.38010E-03, 9.20420E-03,   0.01735,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000
 92829, 94653,'1 ', 1.60270E-03, 1.40240E-02,   0.02557,'                                        ',  417.00,  437.80,  458.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.20,   1,1.0000
 92833, 94969,'1 ', 7.55790E-03, 3.79750E-02,   0.00988,'                                        ',  185.00,  194.20,  203.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.40,   1,1.0000
 92842, 94921,'1 ', 1.39810E-04, 1.10500E-03,   0.00384,'                                        ',  635.00,  666.80,  698.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 92843, 95280,'1 ', 6.00760E-02, 1.11710E-01,   0.00261,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.20,   1,1.0000
 93755, 94191,'1 ', 7.73460E-03, 5.25170E-02,   0.09573,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.40,   1,1.0000
 93760, 94977,'1 ', 3.63170E-03, 3.82080E-02,   0.02147,'                                        ',  476.00,  499.80,  523.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.00,   1,1.0000
 93767, 95257,'1 ', 7.87420E-02, 2.02440E-01,   0.00313,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.30,   1,1.0000
 93770, 94253,'1 ', 6.16050E-01, 4.88170E-01,   0.00615,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.40,   1,1.0000
 93773, 93774,'1 ', 3.71930E-02, 5.07000E-02,   0.00112,'                                        ',   37.00,   38.90,   40.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000
 93774, 93775,'1 ', 3.20820E-02, 4.21660E-02,   0.00058,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000
 93791, 93858,'1 ', 5.11150E-03, 2.49430E-02,   0.00043,'                                        ',   92.00,   96.60,  101.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 93794, 93847,'1 ', 1.54610E-02, 9.50580E-02,   0.00171,'                                        ',  110.00,  115.50,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.20,   1,1.0000
 93800, 93808,'1 ', 4.00470E-03, 1.55800E-02,   0.00416,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000
 93803, 93815,'1 ', 5.46980E-03, 3.10930E-02,   0.00056,'                                        ',  103.00,  108.20,  113.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000
 93806, 93809,'1 ', 3.47450E-03, 1.97500E-02,   0.00036,'                                        ',  103.00,  108.20,  113.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 93811, 93812,'1 ', 5.80000E-04, 3.98120E-03,   0.00116,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 93836, 93838,'1 ', 1.05640E-02, 4.10970E-02,   0.00069,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000
 93838, 93839,'1 ', 6.54330E-03, 1.51910E-02,   0.00023,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 93848, 93849,'1 ', 1.07800E-02, 2.13420E-02,   0.00031,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 93853, 93854,'1 ', 3.19320E-02, 2.50300E-02,   0.00032,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 93874, 93875,'1 ', 3.68470E-03, 3.21520E-02,   0.00883,'                                        ',  261.00,  274.00,  287.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.20,   1,1.0000
 93881, 93883,'1 ', 1.23770E-01, 9.79550E-02,   0.00123,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000
 93882, 93885,'1 ', 4.83140E-02, 1.38580E-01,   0.00213,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.30,   1,1.0000
 93883, 94297,'1 ', 2.14090E-01, 1.38630E-01,   0.00264,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.20,   1,1.0000
 93884, 94261,'1 ', 6.69730E-02, 2.47680E-01,   0.00459,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.40,   1,1.0000
 93889, 93890,'1 ', 2.93860E-02, 1.65130E-01,   0.00306,'                                        ',  103.00,  108.20,  113.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.90,   1,1.0000
 93894, 93897,'1 ', 3.54430E-03, 9.36700E-03,   0.00219,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000
 93897, 93898,'1 ', 1.70630E-03, 6.83140E-03,   0.00172,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 93903, 93904,'1 ', 1.25470E-02, 3.25760E-02,   0.00791,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.80,   1,1.0000
 93912, 93914,'1 ', 6.75330E-02, 5.34450E-02,   0.00067,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000
 93913, 94341,'1 ', 1.16000E-02, 7.42660E-02,   0.02500,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.90,   1,1.0000
 93915, 93916,'1 ', 3.21070E-02, 2.07860E-02,   0.00040,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 93918, 93922,'1 ', 6.57510E-03, 4.51370E-02,   0.01317,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.80,   1,1.0000
 93920, 94954,'1 ', 1.25070E-02, 9.94300E-02,   0.34807,'                                        ',  635.00,  666.80,  698.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  91.10,   1,1.0000
 93921, 93926,'1 ', 2.84150E-03, 1.08010E-02,   0.00302,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000
 93922, 93924,'1 ', 2.47490E-03, 1.04750E-02,   0.00236,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000
 93925, 94012,'1 ', 8.94280E-02, 4.36630E-01,   0.00754,'                                        ',   92.00,   96.60,  101.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.90,   1,1.0000
 93934, 93935,'1 ', 5.31440E-03, 5.37230E-02,   0.01580,'                                        ',  293.00,  307.60,  322.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.10,   1,1.0000
 93955, 94812,'1 ', 2.82890E-03, 2.71600E-02,   0.00790,'                                        ',  284.00,  298.20,  312.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.10,   1,1.0000
 93956, 94813,'1 ', 4.62210E-02, 1.57900E-01,   0.00343,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.30,   1,1.0000
 93956, 94813,'2 ', 4.62210E-02, 1.57900E-01,   0.00343,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.30,   1,1.0000
 93957, 94435,'1 ', 1.15030E-03, 7.67170E-03,   0.01446,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000
 93967, 93974,'1 ', 6.79970E-02, 1.45720E-01,   0.00255,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.30,   1,1.0000
 93969, 93972,'1 ', 7.36220E-02, 1.70940E-01,   0.00254,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.10,   1,1.0000
 93971, 94177,'1 ', 4.55580E-03, 2.11520E-02,   0.00058,'                                        ',  103.00,  108.20,  113.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 93977, 93979,'1 ', 1.23410E-03, 1.07680E-02,   0.00296,'                                        ',  261.00,  274.00,  287.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000
 93977, 93981,'1 ', 1.56690E-03, 1.50440E-02,   0.00438,'                                        ',  284.00,  298.20,  312.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000
 93978, 94139,'1 ', 2.49000E-02, 9.98150E-02,   0.00257,'                                        ',   92.00,   96.60,  101.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.70,   1,1.0000
 93981, 93982,'1 ', 2.09380E-03, 7.58140E-03,   0.00163,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 93982, 94000,'1 ', 2.23100E-03, 1.18870E-02,   0.00334,'                                        ',  193.00,  202.60,  212.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000
 93983, 94139,'1 ', 3.26120E-02, 9.35370E-02,   0.00144,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000
 93984, 93985,'1 ', 1.28930E-03, 1.25960E-02,   0.00353,'                                        ',  284.00,  298.20,  312.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000
 93985, 93986,'1 ', 1.72090E-03, 7.89450E-03,   0.00202,'                                        ',  175.00,  183.70,  192.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000
 94001, 94139,'1 ', 4.99190E-02, 7.27410E-02,   0.00164,'                                        ',   39.00,   41.00,   42.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000
 94006, 94010,'1 ', 5.06810E-02, 8.45240E-02,   0.00123,'                                        ',   37.00,   38.90,   40.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000
 94008, 94349,'1 ', 2.96370E-02, 9.10170E-02,   0.00171,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000
 94011, 94189,'1 ', 5.50130E-01, 4.31670E-01,   0.00554,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.50,   1,1.0000
 94018, 94028,'1 ', 6.29160E-03, 1.74270E-02,   0.00029,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 94027, 94030,'1 ', 1.76270E-02, 1.29690E-02,   0.00019,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 94029, 94032,'1 ', 1.44140E-02, 1.14070E-02,   0.00014,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 94041, 94147,'1 ', 2.92190E-02, 4.76350E-02,   0.00073,'                                        ',   37.00,   38.90,   40.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000
 94050, 94051,'1 ', 2.20790E-03, 1.34180E-02,   0.00025,'                                        ',  110.00,  115.50,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 94051, 94073,'1 ', 2.09570E-02, 6.99110E-02,   0.00111,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000
 94052, 94055,'1 ', 1.86540E-02, 3.69330E-02,   0.00054,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000
 94054, 94085,'1 ', 8.60490E-03, 2.46800E-02,   0.00038,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 94064, 94152,'1 ', 6.38940E-03, 2.31360E-02,   0.00496,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000
 94070, 94149,'1 ', 9.28270E-03, 3.09660E-02,   0.00049,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000
 94074, 94114,'1 ', 1.52860E-03, 1.08110E-02,   0.00297,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000
 94097, 94099,'1 ', 2.17810E-02, 7.26600E-02,   0.00115,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000
 94100, 94102,'1 ', 6.09630E-02, 4.82460E-02,   0.00061,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000
 94111, 94116,'1 ', 9.96240E-03, 2.85730E-02,   0.00044,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 94118, 94126,'1 ', 4.92190E-03, 1.91480E-02,   0.00032,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 94123, 94125,'1 ', 2.34440E-03, 1.33260E-02,   0.00024,'                                        ',  103.00,  108.20,  113.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 94135, 94137,'1 ', 3.71810E-04, 4.09240E-03,   0.00243,'                                        ',  501.00,  526.00,  551.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 94141, 94143,'1 ', 3.43000E-02, 3.77260E-02,   0.00050,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000
 94143, 94146,'1 ', 6.25210E-03, 2.23340E-02,   0.00044,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 94160, 94166,'1 ', 2.57470E-01, 2.37230E-01,   0.00380,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.30,   1,1.0000
 94168, 94169,'1 ', 2.13270E-02, 2.34570E-02,   0.00031,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 94170, 94178,'1 ', 2.60010E-02, 1.15870E-01,   0.00197,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.40,   1,1.0000
 94175, 94176,'1 ', 6.39730E-03, 1.69110E-02,   0.00031,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 94191, 94195,'1 ', 1.17350E-03, 8.08360E-03,   0.01427,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000
 94193, 95317,'1 ', 2.75900E-01, 4.53400E-01,   0.01280,'                                        ',   35.00,   35.00,   35.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.50,   1,1.0000
 94193, 95317,'2 ', 2.75900E-01, 4.53400E-01,   0.01280,'                                        ',   35.00,   35.00,   35.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.50,   1,1.0000
 94199, 95258,'1 ', 3.75110E-02, 1.04650E-01,   0.02198,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.40,   1,1.0000
 94200, 95258,'1 ', 4.07370E-02, 1.07720E-01,   0.02523,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.40,   1,1.0000
 94204, 94210,'1 ', 3.95140E-02, 1.00490E-01,   0.00159,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000
 94209, 94211,'1 ', 7.05330E-02, 1.67040E-01,   0.00305,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.00,   1,1.0000
 94214, 94217,'1 ', 8.69190E-03, 3.10500E-02,   0.00062,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000
 94214, 94217,'2 ', 8.69190E-03, 3.10500E-02,   0.00062,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000
 94215, 94217,'1 ', 2.42830E-03, 9.44650E-03,   0.00016,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 94215, 94217,'2 ', 2.42830E-03, 9.44650E-03,   0.00016,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 94216, 94217,'1 ', 4.62740E-03, 3.38220E-02,   0.00062,'                                        ',  119.00,  125.00,  130.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000
 94216, 94218,'1 ', 9.72000E-03, 3.78130E-02,   0.00063,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000
 94216, 94218,'2 ', 9.72000E-03, 3.78130E-02,   0.00063,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000
 94229, 94230,'1 ', 2.80640E-03, 1.37010E-02,   0.00029,'                                        ',   96.00,  100.80,  105.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 94230, 94241,'1 ', 1.18180E-02, 4.59740E-02,   0.00077,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000
 94235, 94242,'1 ', 1.00020E-02, 8.49500E-02,   0.00198,'                                        ',  141.00,  148.00,  155.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.30,   1,1.0000
 94241, 94244,'1 ', 1.77730E-02, 6.57140E-02,   0.00122,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000
 94241, 94244,'2 ', 1.77730E-02, 6.57140E-02,   0.00122,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000
 94242, 94244,'1 ', 3.88060E-02, 1.43490E-01,   0.00266,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.50,   1,1.0000
 94242, 94244,'2 ', 3.88060E-02, 1.43490E-01,   0.00266,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.50,   1,1.0000
 94246, 94248,'1 ', 3.53320E-03, 1.27930E-02,   0.00274,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000
 94249, 94251,'1 ', 1.02150E-01, 8.08390E-02,   0.00102,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000
 94250, 94251,'1 ', 7.78970E-02, 1.19330E-01,   0.00168,'                                        ',   35.00,   36.80,   38.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.70,   1,1.0000
 94263, 94273,'1 ', 3.17500E-04, 4.48950E-03,   0.00149,'                                        ',  384.00,  403.20,  422.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 94273, 94275,'1 ', 4.80950E-03, 1.27110E-02,   0.00298,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000
 94280, 94282,'1 ', 2.56320E-02, 5.67310E-02,   0.00093,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000
 94281, 94283,'1 ', 1.61120E-02, 1.72060E-02,   0.00036,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 94289, 95325,'1 ', 6.86750E-03, 7.06550E-02,   0.02004,'                                        ',  293.00,  307.60,  322.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.20,   1,1.0000
 94296, 94298,'1 ', 8.38750E-02, 5.43020E-02,   0.00103,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000
 94300, 94489,'1 ', 7.14220E-02, 5.25480E-02,   0.00077,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000
 94301, 94494,'1 ', 8.33990E-02, 8.42380E-02,   0.00112,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000
 94307, 94314,'1 ', 2.74440E-04, 2.13430E-03,   0.00765,'                                        ',  635.00,  666.80,  698.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000
 94308, 94312,'1 ', 7.43020E-03, 2.02290E-02,   0.00446,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000
 94316, 94725,'1 ', 1.33900E-01, 3.44330E-01,   0.00533,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.80,   1,1.0000
 94324, 94325,'1 ', 1.63590E-02, 5.45710E-02,   0.00086,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000
 94330, 94331,'1 ', 3.21690E-02, 6.36930E-02,   0.00093,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000
 94332, 94336,'1 ', 1.43400E-01, 1.44850E-01,   0.00192,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.00,   1,1.0000
 94333, 94334,'1 ', 1.05460E-03, 7.58610E-03,   0.00201,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000
 94338, 95321,'1 ', 1.00470E-02, 6.86250E-02,   0.12382,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  44.80,   1,1.0000
 94353, 94354,'1 ', 4.63830E-03, 2.60620E-02,   0.00048,'                                        ',  103.00,  108.20,  113.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 94361, 94814,'1 ', 3.06600E-02, 1.68860E-01,   0.00381,'                                        ',  110.00,  115.50,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.30,   1,1.0000
 94366, 94376,'1 ', 8.29570E-03, 3.22720E-02,   0.00054,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000
 94367, 94369,'1 ', 9.74720E-03, 1.64200E-02,   0.00023,'                                        ',   37.00,   38.90,   40.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 94371, 94372,'1 ', 5.44890E-03, 1.25180E-02,   0.00019,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 94377, 94380,'1 ', 9.03050E-03, 4.59500E-02,   0.00104,'                                        ',  103.00,  108.20,  113.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000
 94382, 94386,'1 ', 1.02710E-02, 3.09150E-02,   0.00060,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000
 94396, 94425,'1 ', 2.92650E-03, 1.17160E-02,   0.00295,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000
 94399, 94400,'1 ', 5.51210E-03, 2.25280E-02,   0.00046,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 94403, 94405,'1 ', 3.44530E-03, 1.01580E-02,   0.00236,'                                        ',  128.00,  134.40,  140.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000
 94403, 94468,'1 ', 1.63320E-03, 8.79330E-03,   0.00242,'                                        ',  193.00,  202.60,  212.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000
 94407, 94411,'1 ', 4.53290E-03, 1.61930E-02,   0.00032,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 94412, 94413,'1 ', 3.85290E-03, 2.06930E-02,   0.00049,'                                        ',  110.00,  115.50,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 94416, 94418,'1 ', 1.22140E-02, 3.16540E-02,   0.00060,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000
 94420, 94892,'1 ', 3.96770E-02, 5.41320E-02,   0.00097,'                                        ',   35.00,   36.80,   38.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000
 94422, 94809,'1 ', 1.91000E-02, 1.17430E-01,   0.00212,'                                        ',  110.00,  115.50,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.60,   1,1.0000
 94423, 94895,'1 ', 1.27630E-02, 1.09520E-01,   0.03119,'                                        ',  261.00,  274.00,  287.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.30,   1,1.0000
 94425, 94429,'1 ', 4.38600E-03, 1.22310E-02,   0.00257,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000
 94433, 94436,'1 ', 1.64640E-03, 5.49220E-03,   0.00139,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 94433, 94438,'1 ', 1.78640E-03, 5.37670E-03,   0.00168,'                                        ',  142.00,  149.10,  156.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 94438, 94440,'1 ', 1.20630E-03, 8.36880E-03,   0.00239,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000
 94455, 94476,'1 ', 1.81190E-02, 5.19660E-02,   0.00080,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000
 94458, 94463,'1 ', 1.63970E-02, 2.51190E-02,   0.00035,'                                        ',   35.00,   36.80,   38.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 94461, 94463,'1 ', 3.26270E-03, 1.59210E-02,   0.00027,'                                        ',   92.00,   96.60,  101.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 94462, 94463,'1 ', 1.52010E-03, 9.23790E-03,   0.00017,'                                        ',  110.00,  115.50,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 94466, 94467,'1 ', 1.94780E-02, 3.81730E-02,   0.00057,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000
 94485, 94487,'1 ', 3.13420E-02, 6.20550E-02,   0.00091,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000
 94488, 94491,'1 ', 7.35570E-03, 2.10970E-02,   0.00032,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 94489, 94491,'1 ', 1.78090E-02, 2.31760E-02,   0.00032,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 94490, 94493,'1 ', 5.43420E-03, 3.05780E-02,   0.00066,'                                        ',  110.00,  115.50,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000
 94495, 94497,'1 ', 1.98670E-03, 7.80830E-03,   0.00204,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000
 94500, 94501,'1 ', 4.72400E-04, 3.22190E-03,   0.00580,'                                        ',  381.00,  381.00,  381.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000
 94509, 94510,'1 ', 7.63030E-03, 1.39750E-02,   0.00024,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 94522, 94523,'1 ', 7.02600E-03, 1.39110E-02,   0.00020,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 94522, 94539,'1 ', 5.93190E-02, 4.69450E-02,   0.00059,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000
 94527, 94544,'1 ', 4.60750E-03, 2.24830E-02,   0.00039,'                                        ',   92.00,   96.60,  101.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 94535, 94536,'1 ', 2.12180E-03, 1.25610E-02,   0.00024,'                                        ',  110.00,  115.50,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 94546, 94554,'1 ', 3.16280E-03, 1.58180E-02,   0.00028,'                                        ',   95.00,   99.80,  104.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 94564, 94565,'1 ', 8.99280E-03, 2.06600E-02,   0.00031,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 94564, 94567,'1 ', 1.55260E-02, 2.79060E-02,   0.00050,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
 94566, 94567,'1 ', 4.33820E-03, 2.22680E-02,   0.00042,'                                        ',   96.00,  100.80,  105.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 94569, 94583,'1 ', 7.79090E-03, 2.98500E-02,   0.00084,'                                        ',   92.00,   96.60,  101.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000
 94571, 94575,'1 ', 8.98910E-03, 2.55080E-02,   0.00040,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 94573, 94596,'1 ', 1.51470E-03, 1.29910E-02,   0.00370,'                                        ',  261.00,  274.00,  287.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000
 94578, 94579,'1 ', 8.59020E-03, 2.86560E-02,   0.00045,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 94581, 94582,'1 ', 1.39940E-02, 1.98650E-02,   0.00033,'                                        ',   35.00,   36.80,   38.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 94587, 94588,'1 ', 1.32860E-02, 2.17780E-02,   0.00038,'                                        ',   39.00,   41.00,   42.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 94589, 94591,'1 ', 3.28720E-03, 1.60220E-02,   0.00030,'                                        ',   95.00,   99.80,  104.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 94590, 94591,'1 ', 1.34750E-02, 1.48210E-02,   0.00020,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 94592, 94622,'1 ', 3.78300E-03, 1.67560E-02,   0.00038,'                                        ',   95.00,   99.80,  104.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 94593, 94622,'1 ', 4.26950E-03, 1.35560E-02,   0.00024,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 94598, 94599,'1 ', 3.88100E-02, 3.07130E-02,   0.00039,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 94603, 94607,'1 ', 1.37300E-01, 1.08660E-01,   0.00137,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000
 94606, 94607,'1 ', 2.13990E-02, 4.23690E-02,   0.00062,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000
 94610, 95256,'1 ', 2.90490E-03, 4.09650E-02,   0.01401,'                                        ',  388.00,  407.40,  426.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.60,   1,1.0000
 94611, 94636,'1 ', 4.24650E-02, 1.63380E-01,   0.00279,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.40,   1,1.0000
 94611, 94644,'1 ', 2.57580E-02, 8.26010E-02,   0.00204,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.30,   1,1.0000
 94611, 95254,'1 ', 7.65940E-02, 1.75980E-01,   0.00267,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.50,   1,1.0000
 94615, 94616,'1 ', 5.98300E-03, 1.46450E-02,   0.00025,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 94632, 94633,'1 ', 1.12370E-02, 3.18860E-02,   0.00050,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000
 94637, 94638,'1 ', 6.74970E-03, 1.93590E-02,   0.00030,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 94642, 94888,'1 ', 2.69330E-03, 2.01820E-02,   0.00492,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000
 94656, 94795,'1 ', 3.54290E-01, 6.11240E-01,   0.00974,'                                        ',   39.00,   41.00,   42.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.60,   1,1.0000
 94663, 94665,'1 ', 1.69680E-01, 1.24850E-01,   0.00183,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.30,   1,1.0000
 94670, 94671,'1 ', 9.35550E-02, 9.44960E-02,   0.00125,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000
 94674, 94675,'1 ', 4.80440E-03, 2.34440E-02,   0.00040,'                                        ',   92.00,   96.60,  101.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 94676, 94679,'1 ', 9.04250E-02, 7.15620E-02,   0.00090,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000
 94681, 94683,'1 ', 1.82250E-02, 3.60850E-02,   0.00053,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000
 94702, 94703,'1 ', 1.34980E-01, 2.37430E-01,   0.00446,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.40,   1,1.0000
 94711, 94713,'1 ', 1.58570E-03, 2.71170E-02,   0.01470,'                                        ',  650.00,  682.50,  715.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.70,   1,1.0000
 94715, 94716,'1 ', 4.12410E-02, 2.50680E-01,   0.00463,'                                        ',  110.00,  115.50,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.50,   1,1.0000
 94717, 94719,'1 ', 1.46740E-02, 4.16420E-02,   0.00065,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000
 94721, 95002,'1 ', 7.06670E-03, 7.14440E-02,   0.02101,'                                        ',  293.00,  307.60,  322.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.80,   1,1.0000
 94725, 94727,'1 ', 2.45040E-02, 1.09190E-01,   0.00185,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000
 94726, 94728,'1 ', 1.05000E-02, 2.43780E-02,   0.00036,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 94727, 94728,'1 ', 1.00000E-02, 2.32170E-02,   0.00035,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 94732, 95163,'1 ', 3.46510E-01, 5.41290E-01,   0.00905,'                                        ',   37.00,   38.90,   40.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.10,   1,1.0000
 94734, 95245,'1 ', 1.10710E-01, 4.30940E-01,   0.00720,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.10,   1,1.0000
 94735, 95275,'1 ', 2.20140E-01, 4.36110E-01,   0.00640,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.10,   1,1.0000
 94738, 94739,'1 ', 4.74050E-02, 9.38600E-02,   0.00138,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000
 94741, 94744,'1 ', 1.98030E-02, 1.55230E-02,   0.00020,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 94746, 94766,'1 ', 2.03560E-02, 9.07070E-02,   0.00154,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000
 94755, 94762,'1 ', 1.04000E-03, 6.58690E-03,   0.01379,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000
 94755, 94771,'1 ', 2.11930E-03, 1.76610E-02,   0.05510,'                                        ',  635.00,  666.80,  698.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.30,   1,1.0000
 94766, 94767,'1 ', 1.27920E-02, 6.47070E-02,   0.00113,'                                        ',   95.00,   99.80,  104.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000
 94769, 94811,'1 ', 2.99510E-03, 4.67470E-02,   0.10055,'                                        ',  647.00,  679.30,  711.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.30,   1,1.0000
 94776, 94782,'1 ', 2.33060E-02, 1.32490E-01,   0.00240,'                                        ',  103.00,  108.20,  113.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.70,   1,1.0000
 94779, 94780,'1 ', 3.83030E-03, 1.45590E-02,   0.00408,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000
 94785, 95150,'1 ', 3.34590E-03, 4.20930E-02,   0.01304,'                                        ',  347.00,  364.40,  381.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.40,   1,1.0000
 94795, 94796,'1 ', 1.30410E-01, 2.55640E-01,   0.00383,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.90,   1,1.0000
 94802, 95265,'1 ', 4.96480E-01, 6.47110E-01,   0.00906,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.40,   1,1.0000
 94807, 94808,'1 ', 3.10870E-02, 1.91140E-01,   0.00345,'                                        ',  110.00,  115.50,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.40,   1,1.0000
 94814, 94815,'1 ', 3.26970E-02, 1.45710E-01,   0.00247,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.30,   1,1.0000
 94833, 94838,'1 ', 4.05860E-02, 1.57900E-01,   0.00264,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.90,   1,1.0000
 94833, 94838,'2 ', 4.05860E-02, 1.57900E-01,   0.00264,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.90,   1,1.0000
 94837, 94838,'1 ', 1.53220E-02, 5.96060E-02,   0.00100,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000
 94841, 94843,'1 ', 6.17270E-02, 8.03320E-02,   0.00112,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000
 94842, 94843,'1 ', 4.95200E-02, 5.92810E-02,   0.00099,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000
 94846, 94851,'1 ', 3.39780E-02, 6.65920E-02,   0.00100,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000
 94865, 94869,'1 ', 3.03690E-01, 2.40410E-01,   0.00303,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.00,   1,1.0000
 94879, 94890,'1 ', 1.85890E-02, 8.14420E-02,   0.00175,'                                        ',   92.00,   96.60,  101.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000
 94881, 94883,'1 ', 3.39140E-02, 2.65840E-02,   0.00034,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 94882, 94884,'1 ', 4.02970E-03, 1.86850E-02,   0.00039,'                                        ',   95.00,   99.80,  104.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 94883, 94885,'1 ', 4.75310E-03, 1.90530E-02,   0.00049,'                                        ',   92.00,   96.60,  101.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 94886, 94887,'1 ', 2.82590E-02, 2.23630E-02,   0.00028,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 94894, 94896,'1 ', 9.64730E-02, 1.82350E-01,   0.00295,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.00,   1,1.0000
 94897, 94898,'1 ', 3.54650E-02, 7.02170E-02,   0.00103,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000
 94901, 94902,'1 ', 2.99070E-03, 1.95550E-02,   0.00497,'                                        ',  219.00,  229.90,  240.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000
 94912, 94913,'1 ', 2.33760E-02, 1.03000E-01,   0.00179,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.60,   1,1.0000
 94924, 94929,'1 ', 5.21630E-03, 2.24020E-02,   0.00041,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 94925, 94927,'1 ', 1.24320E-02, 1.15670E-02,   0.00022,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 94932, 94933,'1 ', 1.31530E-02, 2.01500E-02,   0.00028,'                                        ',   35.00,   36.80,   38.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
 94937, 94938,'1 ', 4.28970E-03, 2.63730E-02,   0.00048,'                                        ',  110.00,  115.50,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 94952, 94953,'1 ', 1.00630E-02, 7.93080E-02,   0.02321,'                                        ',  250.00,  262.50,  275.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.80,   1,1.0000
 94955, 94968,'1 ', 4.70860E-03, 3.38720E-02,   0.00898,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.50,   1,1.0000
 94963, 94965,'1 ', 5.82980E-02, 7.66210E-02,   0.00105,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000
 94969, 94970,'1 ', 2.38400E-03, 2.24400E-02,   0.00680,'                                        ',  284.00,  298.20,  312.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000
 94970, 95031,'1 ', 1.06770E-02, 4.27480E-02,   0.01077,'                                        ',  159.00,  166.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.40,   1,1.0000
 94970, 95074,'1 ', 2.64600E-03, 1.87140E-02,   0.00514,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000
 94979, 94981,'1 ', 1.17000E-02, 1.87690E-02,   0.00035,'                                        ',   39.00,   41.00,   42.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 94986, 94987,'1 ', 9.71720E-03, 1.20620E-02,   0.00026,'                                        ',   35.00,   36.80,   38.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 94986, 94995,'1 ', 1.22010E-01, 3.13740E-01,   0.00486,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.00,   1,1.0000
 94990, 94991,'1 ', 8.89680E-03, 1.76150E-02,   0.00026,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 94992, 94994,'1 ', 5.25520E-02, 1.22010E-01,   0.00181,'                                        ',   57.00,   59.90,   62.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.20,   1,1.0000
 94993, 94997,'1 ', 2.07320E-02, 9.95210E-02,   0.00297,'                                        ',  110.00,  115.50,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.30,   1,1.0000
 95001, 95002,'1 ', 1.47280E-03, 2.29210E-02,   0.00711,'                                        ',  399.00,  418.90,  438.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.20,   1,1.0000
 95006, 95007,'1 ', 5.13660E-03, 3.63320E-02,   0.00997,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.20,   1,1.0000
 95007, 95009,'1 ', 5.37270E-03, 3.72770E-02,   0.01064,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.70,   1,1.0000
 95021, 95328,'1 ', 2.38150E-02, 1.41000E-01,   0.00274,'                                        ',  110.00,  115.50,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.50,   1,1.0000
 95029, 95035,'1 ', 4.82270E-04, 4.48970E-03,   0.00139,'                                        ',  284.00,  298.20,  312.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 95032, 95132,'1 ', 1.70420E-02, 9.08060E-02,   0.00159,'                                        ',   96.00,  100.80,  105.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000
 95044, 95147,'1 ', 1.70250E-02, 2.77550E-02,   0.00042,'                                        ',   37.00,   38.90,   40.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
 95045, 95058,'1 ', 1.31730E-02, 4.49970E-02,   0.00098,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000
 95046, 95047,'1 ', 6.26550E-03, 1.88580E-02,   0.00037,'                                        ',   71.00,   74.60,   78.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 95046, 95059,'1 ', 3.25560E-02, 2.55190E-02,   0.00033,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
 95051, 95127,'1 ', 5.59950E-02, 8.57810E-02,   0.00120,'                                        ',   35.00,   36.80,   38.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000
 95055, 95079,'1 ', 8.43150E-03, 4.79280E-02,   0.00087,'                                        ',  103.00,  108.20,  113.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000
 95058, 95082,'1 ', 2.88710E-02, 1.11070E-01,   0.00190,'                                        ',   80.00,   84.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000
 95062, 95097,'1 ', 8.19410E-04, 5.18990E-03,   0.01087,'                                        ',  366.00,  384.30,  402.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000
 95064, 95116,'1 ', 1.81160E-02, 3.58680E-02,   0.00053,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000
 95067, 95120,'1 ', 1.17890E-02, 5.25320E-02,   0.00089,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000
 95068, 95069,'1 ', 1.31230E-02, 2.59820E-02,   0.00038,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000
 95075, 95078,'1 ', 5.95640E-02, 4.00110E-02,   0.00071,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000
 95090, 95140,'1 ', 1.20760E-01, 9.46650E-02,   0.00122,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000
 95092, 95140,'1 ', 3.89200E-02, 4.74460E-02,   0.00076,'                                        ',   33.00,   34.70,   36.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000
 95093, 95143,'1 ', 2.31820E-02, 1.83460E-02,   0.00023,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
 95094, 95095,'1 ', 2.16150E-02, 2.18320E-02,   0.00029,'                                        ',   28.00,   29.40,   30.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
 95103, 95137,'1 ', 3.14110E-02, 2.31100E-02,   0.00034,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 95105, 95107,'1 ', 1.96460E-02, 1.55480E-02,   0.00020,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 95113, 95116,'1 ', 4.84060E-03, 1.23100E-02,   0.00019,'                                        ',   59.00,   61.90,   64.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 95122, 95129,'1 ', 8.49740E-03, 3.80220E-02,   0.00078,'                                        ',   92.00,   96.60,  101.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000
 95128, 95130,'1 ', 1.08420E-01, 8.49880E-02,   0.00109,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000
 95140, 95144,'1 ', 7.75450E-03, 2.00970E-02,   0.00038,'                                        ',   64.00,   67.20,   70.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 95150, 95151,'1 ', 9.56680E-04, 6.98650E-03,   0.00180,'                                        ',  230.00,  241.50,  253.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
 95155, 95159,'1 ', 4.55580E-03, 1.59510E-02,   0.00044,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
 95163, 95169,'1 ', 7.60770E-03, 3.90510E-02,   0.00074,'                                        ',   96.00,  100.80,  105.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000
 95164, 95169,'1 ', 7.97830E-02, 5.16530E-02,   0.00098,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000
 95174, 95178,'1 ', 1.37110E-02, 1.08500E-02,   0.00014,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 95179, 95180,'1 ', 5.61320E-03, 1.11140E-02,   0.00016,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
 95180, 95223,'1 ', 6.45570E-02, 4.66680E-02,   0.00071,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000
 95186, 95191,'1 ', 1.74950E-03, 1.36350E-02,   0.00025,'                                        ',  125.00,  131.30,  137.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
 95187, 95209,'1 ', 8.68740E-02, 9.55530E-02,   0.00128,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000
 95191, 95294,'1 ', 4.81920E-03, 2.65380E-02,   0.00060,'                                        ',  110.00,  115.50,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000
 95196, 95198,'1 ', 6.10270E-02, 4.09940E-02,   0.00072,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000
 95197, 95208,'1 ', 6.40680E-02, 4.91450E-02,   0.00066,'                                        ',   24.00,   25.20,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000
 95203, 95300,'1 ', 1.76560E-01, 1.94230E-01,   0.00259,'                                        ',   30.00,   31.50,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.70,   1,1.0000
 95218, 95221,'1 ', 8.92950E-04, 1.02070E-02,   0.00311,'                                        ',  325.00,  341.20,  357.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000
 95222, 95227,'1 ', 2.50950E-02, 4.38080E-02,   0.00068,'                                        ',   39.00,   41.00,   42.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000
 95230, 95232,'1 ', 3.47540E-02, 1.42050E-01,   0.00287,'                                        ',   88.00,   92.40,   96.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.90,   1,1.0000
 95236, 95238,'1 ', 1.29330E-02, 3.41820E-02,   0.00800,'                                        ',  118.00,  123.90,  129.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.00,   1,1.0000
 95262, 95263,'1 ', 2.11610E-03, 1.30090E-02,   0.00023,'                                        ',  110.00,  115.50,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
 95269, 95270,'1 ', 6.06500E-03, 1.20080E-02,   0.00018,'                                        ',   41.00,   43.10,   45.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
 95289, 95303,'1 ', 5.58350E-04, 5.31320E-03,   0.00944,'                                        ',  435.00,  456.80,  478.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000
 95289, 95309,'1 ', 8.65430E-04, 1.00410E-02,   0.03569,'                                        ',  794.00,  833.70,  873.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.20,   1,1.0000
 95295, 95309,'1 ', 7.33280E-04, 7.20480E-03,   0.02471,'                                        ',  731.00,  767.50,  804.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.50,   1,1.0000
 95303, 95305,'1 ', 2.88210E-04, 3.66960E-03,   0.00694,'                                        ',  541.00,  568.10,  595.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000
 95310, 95313,'1 ', 1.30140E-02, 6.20380E-02,   0.01798,'                                        ',  185.00,  194.20,  203.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.20,   1,1.0000
 95323, 95327,'1 ', 6.93120E-02, 3.03760E-01,   0.00653,'                                        ',   92.00,   96.60,  101.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.60,   1,1.0000
 95327, 95328,'1 ', 3.13770E-02, 1.92930E-01,   0.00348,'                                        ',  110.00,  115.50,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.60,   1,1.0000
0 / END OF BRANCH DATA, BEGIN SYSTEM SWITCHING DEVICE DATA
@!   I,     J,'CKT',          X,   RATE1,   RATE2,   RATE3,   RATE4,   RATE5,   RATE6,   RATE7,   RATE8,   RATE9,  RATE10,  RATE11,  RATE12, STAT,NSTAT,  MET,STYPE,'NAME'
0 / END OF SYSTEM SWITCHING DEVICE DATA, BEGIN TRANSFORMER DATA
@!   I,     J,     K,'CKT',CW,CZ,CM,     MAG1,        MAG2,NMETR,               'N A M E',               STAT,O1,  F1,    O2,  F2,    O3,  F3,    O4,  F4,     'VECGRP', ZCOD
@!   R1-2,       X1-2,   SBASE1-2,     R2-3,       X2-3,   SBASE2-3,     R3-1,       X3-1,   SBASE3-1, VMSTAR,   ANSTAR
@!WINDV1,  NOMV1,    ANG1,  RATE1-1,  RATE1-2,  RATE1-3,  RATE1-4,  RATE1-5,  RATE1-6,  RATE1-7,  RATE1-8,  RATE1-9, RATE1-10, RATE1-11, RATE1-12,COD1,CONT1,   RMA1,    RMI1,    VMA1,    VMI1, NTP1,TAB1,  CR1,     CX1,   CNXA1,NOD1
@!WINDV2,  NOMV2,    ANG2,  RATE2-1,  RATE2-2,  RATE2-3,  RATE2-4,  RATE2-5,  RATE2-6,  RATE2-7,  RATE2-8,  RATE2-9, RATE2-10, RATE2-11, RATE2-12,COD2,CONT2,   RMA2,    RMI2,    VMA2,    VMI2, NTP2,TAB2,  CR2,     CX2,   CNXA2,NOD2
@!WINDV3,  NOMV3,    ANG3,  RATE3-1,  RATE3-2,  RATE3-3,  RATE3-4,  RATE3-5,  RATE3-6,  RATE3-7,  RATE3-8,  RATE3-9, RATE3-10, RATE3-11, RATE3-12,COD3,CONT3,   RMA3,    RMI3,    VMA3,    VMI3, NTP3,TAB3,  CR3,     CX3,   CNXA3,NOD3
 50310, 92581,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.82930E-04, 4.22780E-02,   100.00
1.00000, 345.000,   0.000,   350.00,   350.00,   350.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50310, 92581,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.82930E-04, 4.22780E-02,   100.00
1.00000, 345.000,   0.000,   350.00,   350.00,   350.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50311, 92583,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.64260E-04, 1.84980E-02,   100.00
1.00000, 345.000,   0.000,   800.00,   800.00,   800.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50311, 92583,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.64260E-04, 1.84980E-02,   100.00
1.00000, 345.000,   0.000,   800.00,   800.00,   800.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50312, 92584,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.49980E-04, 1.99980E-02,   100.00
1.00000, 345.000,   0.000,   500.00,   500.00,   500.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 50312, 92584,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.49980E-04, 1.99980E-02,   100.00
1.00000, 345.000,   0.000,   500.00,   500.00,   500.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 50313, 92587,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.48130E-04, 1.11100E-02,   100.00
1.00000, 345.000,   0.000,   900.00,   900.00,   900.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 50313, 92587,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.48130E-04, 1.11100E-02,   100.00
1.00000, 345.000,   0.000,   900.00,   900.00,   900.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 50314, 92590,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.58760E-04, 2.69070E-02,   100.00
1.00000, 345.000,   0.000,   550.00,   550.00,   550.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50314, 92590,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.58760E-04, 2.69070E-02,   100.00
1.00000, 345.000,   0.000,   550.00,   550.00,   550.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50315, 92592,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.74820E-03, 1.70930E-01,   100.00
1.00000, 345.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 50315, 92592,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.74820E-03, 1.70930E-01,   100.00
1.00000, 345.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 50316, 92593,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.22930E-04, 2.42200E-02,   100.00
1.00000, 230.000,   0.000,   450.00,   450.00,   450.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50316, 92593,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.22930E-04, 2.42200E-02,   100.00
1.00000, 230.000,   0.000,   450.00,   450.00,   450.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 92594, 50316,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.07030E-03, 5.56560E-02,   100.00
1.00000,  69.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 92594, 50316,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.07030E-03, 5.56560E-02,   100.00
1.00000,  69.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 50317, 92595,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.71830E-04, 4.35910E-02,   100.00
1.00000, 230.000,   0.000,   250.00,   250.00,   250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50317, 92595,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.71830E-04, 4.35910E-02,   100.00
1.00000, 230.000,   0.000,   250.00,   250.00,   250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 92596, 50317,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.85380E-03, 1.11300E-01,   100.00
1.00000,  69.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 92596, 50317,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.85380E-03, 1.11300E-01,   100.00
1.00000,  69.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 50318, 92597,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.96270E-04, 2.22200E-02,   100.00
1.00000, 345.000,   0.000,   450.00,   450.00,   450.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 50318, 92597,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.96270E-04, 2.22200E-02,   100.00
1.00000, 345.000,   0.000,   450.00,   450.00,   450.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 50319, 92600,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.72480E-04, 2.17980E-02,   100.00
1.00000, 230.000,   0.000,   500.00,   500.00,   500.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50319, 92600,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.72480E-04, 2.17980E-02,   100.00
1.00000, 230.000,   0.000,   500.00,   500.00,   500.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 92601, 50319,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.07030E-03, 5.56560E-02,   100.00
1.00000,  69.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 92601, 50319,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.07030E-03, 5.56560E-02,   100.00
1.00000,  69.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 50320, 92602,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.99920E-05, 7.99940E-03,   100.00
1.00000, 345.000,   0.000,  1250.00,  1250.00,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 50320, 92602,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.99920E-05, 7.99940E-03,   100.00
1.00000, 345.000,   0.000,  1250.00,  1250.00,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 50321, 92605,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.90460E-04, 1.42840E-02,   100.00
1.00000, 345.000,   0.000,   700.00,   700.00,   700.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 50321, 92605,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.90460E-04, 1.42840E-02,   100.00
1.00000, 345.000,   0.000,   700.00,   700.00,   700.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 50322, 92606,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.90460E-04, 1.42840E-02,   100.00
1.00000, 345.000,   0.000,   700.00,   700.00,   700.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 50322, 92606,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.90460E-04, 1.42840E-02,   100.00
1.00000, 345.000,   0.000,   700.00,   700.00,   700.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 50323, 92609,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.84590E-04, 2.27670E-02,   100.00
1.00000, 345.000,   0.000,   650.00,   650.00,   650.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50323, 92609,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.84590E-04, 2.27670E-02,   100.00
1.00000, 345.000,   0.000,   650.00,   650.00,   650.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50324, 92611,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.49980E-04, 1.99980E-02,   100.00
1.00000, 345.000,   0.000,   500.00,   500.00,   500.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 50324, 92611,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.49980E-04, 1.99980E-02,   100.00
1.00000, 345.000,   0.000,   500.00,   500.00,   500.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 50325, 92614,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.58760E-04, 2.69070E-02,   100.00
1.00000, 345.000,   0.000,   550.00,   550.00,   550.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50325, 92614,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.58760E-04, 2.69070E-02,   100.00
1.00000, 345.000,   0.000,   550.00,   550.00,   550.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50326, 92616,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.84590E-04, 2.27670E-02,   100.00
1.00000, 345.000,   0.000,   650.00,   650.00,   650.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50326, 92616,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.84590E-04, 2.27670E-02,   100.00
1.00000, 345.000,   0.000,   650.00,   650.00,   650.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50327, 92617,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.84590E-04, 2.27670E-02,   100.00
1.00000, 345.000,   0.000,   650.00,   650.00,   650.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50327, 92617,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.84590E-04, 2.27670E-02,   100.00
1.00000, 345.000,   0.000,   650.00,   650.00,   650.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50328, 92618,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.40340E-04, 1.05250E-02,   100.00
1.00000, 345.000,   0.000,   950.00,   950.00,   950.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 50328, 92618,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.40340E-04, 1.05250E-02,   100.00
1.00000, 345.000,   0.000,   950.00,   950.00,   950.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 50329, 92621,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.13630E-04, 9.09020E-03,   100.00
1.00000, 345.000,   0.000,  1100.00,  1100.00,  1100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 50329, 92621,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.13630E-04, 9.09020E-03,   100.00
1.00000, 345.000,   0.000,  1100.00,  1100.00,  1100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 50330, 92622,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.49980E-04, 1.99980E-02,   100.00
1.00000, 345.000,   0.000,   500.00,   500.00,   500.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 50330, 92622,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.49980E-04, 1.99980E-02,   100.00
1.00000, 345.000,   0.000,   500.00,   500.00,   500.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 92623, 50330,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.48540E-04, 4.93240E-02,   100.00
1.00000, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 345.000
 92623, 50330,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.48540E-04, 4.93240E-02,   100.00
1.00000, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 345.000
 50331, 92624,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.28520E-04, 3.69960E-02,   100.00
1.00000, 345.000,   0.000,   400.00,   400.00,   400.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50331, 92624,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.28520E-04, 3.69960E-02,   100.00
1.00000, 345.000,   0.000,   400.00,   400.00,   400.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50332, 92625,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.98590E-04, 3.63270E-02,   100.00
1.00000, 230.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50332, 92625,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.98590E-04, 3.63270E-02,   100.00
1.00000, 230.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 92626, 50332,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.89720E-03, 8.34780E-02,   100.00
1.00000,  69.000,   0.000,   200.00,   200.00,   200.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 92626, 50332,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.89720E-03, 8.34780E-02,   100.00
1.00000,  69.000,   0.000,   200.00,   200.00,   200.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 50334, 92627,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.23830E-03, 5.44860E-02,   100.00
1.00000, 230.000,   0.000,   200.00,   200.00,   200.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50334, 92627,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.23830E-03, 5.44860E-02,   100.00
1.00000, 230.000,   0.000,   200.00,   200.00,   200.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 92628, 50334,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.85380E-03, 1.11300E-01,   100.00
1.00000,  69.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 92628, 50334,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.85380E-03, 1.11300E-01,   100.00
1.00000,  69.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 50335, 92629,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.94620E-04, 1.36240E-02,   100.00
1.00000, 230.000,   0.000,   800.00,   800.00,   800.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50335, 92629,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.94620E-04, 1.36240E-02,   100.00
1.00000, 230.000,   0.000,   800.00,   800.00,   800.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50336, 92630,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.60860E-04, 1.28690E-02,   100.00
1.00000, 345.000,   0.000,  1150.00,  1150.00,  1150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50336, 92630,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.60860E-04, 1.28690E-02,   100.00
1.00000, 345.000,   0.000,  1150.00,  1150.00,  1150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50337, 92632,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.42400E-04, 1.81800E-02,   100.00
1.00000, 345.000,   0.000,   550.00,   550.00,   550.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 50337, 92632,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.42400E-04, 1.81800E-02,   100.00
1.00000, 345.000,   0.000,   550.00,   550.00,   550.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 50338, 92635,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.13610E-03, 8.33060E-02,   100.00
1.00000, 138.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 50338, 92635,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.13610E-03, 8.33060E-02,   100.00
1.00000, 138.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 50339, 92636,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.57110E-04, 2.49970E-02,   100.00
1.00000, 345.000,   0.000,   400.00,   400.00,   400.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 50339, 92636,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.57110E-04, 2.49970E-02,   100.00
1.00000, 345.000,   0.000,   400.00,   400.00,   400.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 92637, 50339,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.18380E-03, 5.91880E-02,   100.00
1.00000, 138.000,   0.000,   250.00,   250.00,   250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 345.000
 92637, 50339,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.18380E-03, 5.91880E-02,   100.00
1.00000, 138.000,   0.000,   250.00,   250.00,   250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 345.000
 50340, 92638,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.18380E-03, 5.91880E-02,   100.00
1.00000, 345.000,   0.000,   250.00,   250.00,   250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50340, 92638,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.18380E-03, 5.91880E-02,   100.00
1.00000, 345.000,   0.000,   250.00,   250.00,   250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50342, 92640,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.96270E-04, 2.22200E-02,   100.00
1.00000, 345.000,   0.000,   450.00,   450.00,   450.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 50342, 92640,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.96270E-04, 2.22200E-02,   100.00
1.00000, 345.000,   0.000,   450.00,   450.00,   450.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 50343, 92643,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.48540E-04, 4.93240E-02,   100.00
1.00000, 345.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50343, 92643,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.48540E-04, 4.93240E-02,   100.00
1.00000, 345.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50344, 92644,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.10270E-02, 3.41820E-01,   100.00
1.00000, 345.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 50344, 92644,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.10270E-02, 3.41820E-01,   100.00
1.00000, 345.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 50345, 92645,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.48540E-04, 4.93240E-02,   100.00
1.00000, 345.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50345, 92645,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.48540E-04, 4.93240E-02,   100.00
1.00000, 345.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50346, 92646,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.94270E-03, 8.54780E-02,   100.00
1.00000, 345.000,   0.000,   200.00,   200.00,   200.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 50346, 92646,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.94270E-03, 8.54780E-02,   100.00
1.00000, 345.000,   0.000,   200.00,   200.00,   200.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 50347, 92647,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.09600E-04, 1.67680E-02,   100.00
1.00000, 230.000,   0.000,   650.00,   650.00,   650.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50347, 92647,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.09600E-04, 1.67680E-02,   100.00
1.00000, 230.000,   0.000,   650.00,   650.00,   650.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 92648, 50347,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.96370E-04, 4.17460E-02,   100.00
1.00000,  69.000,   0.000,   400.00,   400.00,   400.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 92648, 50347,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.96370E-04, 4.17460E-02,   100.00
1.00000,  69.000,   0.000,   400.00,   400.00,   400.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 50348, 92649,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.96270E-04, 2.22200E-02,   100.00
1.00000, 345.000,   0.000,   450.00,   450.00,   450.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 50348, 92649,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.96270E-04, 2.22200E-02,   100.00
1.00000, 345.000,   0.000,   450.00,   450.00,   450.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 50350, 92652,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.96270E-04, 2.22200E-02,   100.00
1.00000, 345.000,   0.000,   450.00,   450.00,   450.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 50350, 92652,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.96270E-04, 2.22200E-02,   100.00
1.00000, 345.000,   0.000,   450.00,   450.00,   450.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 92653, 50350,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.48540E-04, 4.93240E-02,   100.00
1.00000, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 345.000
 92653, 50350,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.48540E-04, 4.93240E-02,   100.00
1.00000, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 345.000
 50351, 92654,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.06030E-03, 2.49870E-01,   100.00
1.00000, 138.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 50351, 92654,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.06030E-03, 2.49870E-01,   100.00
1.00000, 138.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 50352, 92655,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.28520E-04, 3.69960E-02,   100.00
1.00000, 345.000,   0.000,   400.00,   400.00,   400.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50352, 92655,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.28520E-04, 3.69960E-02,   100.00
1.00000, 345.000,   0.000,   400.00,   400.00,   400.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50353, 92656,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.89250E-04, 2.72470E-02,   100.00
1.00000, 230.000,   0.000,   400.00,   400.00,   400.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50353, 92656,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.89250E-04, 2.72470E-02,   100.00
1.00000, 230.000,   0.000,   400.00,   400.00,   400.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50354, 92657,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.49980E-04, 1.99980E-02,   100.00
1.00000, 345.000,   0.000,   500.00,   500.00,   500.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 50354, 92657,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.49980E-04, 1.99980E-02,   100.00
1.00000, 345.000,   0.000,   500.00,   500.00,   500.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 50355, 92660,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.56850E-04, 1.17640E-02,   100.00
1.00000, 345.000,   0.000,   850.00,   850.00,   850.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 50355, 92660,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.56850E-04, 1.17640E-02,   100.00
1.00000, 345.000,   0.000,   850.00,   850.00,   850.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 92661, 50355,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.69970E-04, 2.95980E-02,   100.00
1.00000, 138.000,   0.000,   500.00,   500.00,   500.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 345.000
 92661, 50355,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.69970E-04, 2.95980E-02,   100.00
1.00000, 138.000,   0.000,   500.00,   500.00,   500.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 345.000
 50356, 92662,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.76620E-04, 3.11380E-02,   100.00
1.00000, 230.000,   0.000,   350.00,   350.00,   350.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50356, 92662,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.76620E-04, 3.11380E-02,   100.00
1.00000, 230.000,   0.000,   350.00,   350.00,   350.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50357, 92663,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.13610E-03, 8.33060E-02,   100.00
1.00000, 138.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 50357, 92663,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.13610E-03, 8.33060E-02,   100.00
1.00000, 138.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 50359, 92664,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.89250E-04, 2.72470E-02,   100.00
1.00000, 230.000,   0.000,   400.00,   400.00,   400.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50359, 92664,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.89250E-04, 2.72470E-02,   100.00
1.00000, 230.000,   0.000,   400.00,   400.00,   400.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50361, 92665,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.81880E-04, 2.11410E-02,   100.00
1.00000, 345.000,   0.000,   700.00,   700.00,   700.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50361, 92665,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.81880E-04, 2.11410E-02,   100.00
1.00000, 345.000,   0.000,   700.00,   700.00,   700.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50362, 92666,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.84590E-04, 2.27670E-02,   100.00
1.00000, 345.000,   0.000,   650.00,   650.00,   650.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50362, 92666,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.84590E-04, 2.27670E-02,   100.00
1.00000, 345.000,   0.000,   650.00,   650.00,   650.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50363, 92667,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.10270E-02, 3.41820E-01,   100.00
1.00000, 345.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 50363, 92667,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.10270E-02, 3.41820E-01,   100.00
1.00000, 345.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 50364, 92668,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.96270E-04, 2.22200E-02,   100.00
1.00000, 345.000,   0.000,   450.00,   450.00,   450.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 50364, 92668,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.96270E-04, 2.22200E-02,   100.00
1.00000, 345.000,   0.000,   450.00,   450.00,   450.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 92669, 50364,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.48540E-04, 4.93240E-02,   100.00
1.00000, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 345.000
 92669, 50364,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.48540E-04, 4.93240E-02,   100.00
1.00000, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 345.000
 50365, 92670,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.49980E-04, 1.99980E-02,   100.00
1.00000, 345.000,   0.000,   500.00,   500.00,   500.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 50365, 92670,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.49980E-04, 1.99980E-02,   100.00
1.00000, 345.000,   0.000,   500.00,   500.00,   500.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 92671, 50365,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.48540E-04, 4.93240E-02,   100.00
1.00000, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 345.000
 92671, 50365,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.48540E-04, 4.93240E-02,   100.00
1.00000, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 345.000
 50366, 92672,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.52910E-03, 9.86340E-02,   100.00
1.00000, 345.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50366, 92672,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.52910E-03, 9.86340E-02,   100.00
1.00000, 345.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50367, 92673,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.84590E-04, 2.27670E-02,   100.00
1.00000, 345.000,   0.000,   650.00,   650.00,   650.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50367, 92673,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.84590E-04, 2.27670E-02,   100.00
1.00000, 345.000,   0.000,   650.00,   650.00,   650.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50368, 92675,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.89250E-04, 2.72470E-02,   100.00
1.00000, 230.000,   0.000,   400.00,   400.00,   400.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50368, 92675,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.89250E-04, 2.72470E-02,   100.00
1.00000, 230.000,   0.000,   400.00,   400.00,   400.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 92676, 50368,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.33570E-03, 6.67870E-02,   100.00
1.00000,  69.000,   0.000,   250.00,   250.00,   250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 92676, 50368,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.33570E-03, 6.67870E-02,   100.00
1.00000,  69.000,   0.000,   250.00,   250.00,   250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 50370, 92677,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.01130E-04, 4.16590E-02,   100.00
1.00000, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 50370, 92677,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.01130E-04, 4.16590E-02,   100.00
1.00000, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 50371, 92678,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.57110E-04, 2.49970E-02,   100.00
1.00000, 345.000,   0.000,   400.00,   400.00,   400.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 50371, 92678,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.57110E-04, 2.49970E-02,   100.00
1.00000, 345.000,   0.000,   400.00,   400.00,   400.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 50372, 92681,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.48130E-04, 1.11100E-02,   100.00
1.00000, 345.000,   0.000,   900.00,   900.00,   900.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 50372, 92681,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.48130E-04, 1.11100E-02,   100.00
1.00000, 345.000,   0.000,   900.00,   900.00,   900.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 92682, 50372,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.58760E-04, 2.69070E-02,   100.00
1.00000, 138.000,   0.000,   550.00,   550.00,   550.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 345.000
 92682, 50372,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.58760E-04, 2.69070E-02,   100.00
1.00000, 138.000,   0.000,   550.00,   550.00,   550.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 345.000
 50373, 92683,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.78550E-04, 1.24990E-02,   100.00
1.00000, 345.000,   0.000,   800.00,   800.00,   800.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 50373, 92683,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.78550E-04, 1.24990E-02,   100.00
1.00000, 345.000,   0.000,   800.00,   800.00,   800.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 50374, 92685,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.38480E-04, 3.28860E-02,   100.00
1.00000, 345.000,   0.000,   450.00,   450.00,   450.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50374, 92685,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.38480E-04, 3.28860E-02,   100.00
1.00000, 345.000,   0.000,   450.00,   450.00,   450.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50375, 92686,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.28860E-04, 2.46640E-02,   100.00
1.00000, 345.000,   0.000,   600.00,   600.00,   600.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50375, 92686,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.28860E-04, 2.46640E-02,   100.00
1.00000, 345.000,   0.000,   600.00,   600.00,   600.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50376, 92688,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.52910E-03, 9.86340E-02,   100.00
1.00000, 345.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50376, 92688,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.52910E-03, 9.86340E-02,   100.00
1.00000, 345.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50377, 92690,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.57110E-04, 2.49970E-02,   100.00
1.00000, 345.000,   0.000,   400.00,   400.00,   400.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 50377, 92690,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.57110E-04, 2.49970E-02,   100.00
1.00000, 345.000,   0.000,   400.00,   400.00,   400.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 92691, 50377,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.18380E-03, 5.91880E-02,   100.00
1.00000, 138.000,   0.000,   250.00,   250.00,   250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 345.000
 92691, 50377,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.18380E-03, 5.91880E-02,   100.00
1.00000, 138.000,   0.000,   250.00,   250.00,   250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 345.000
 50378, 92692,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.64260E-04, 1.84980E-02,   100.00
1.00000, 345.000,   0.000,   800.00,   800.00,   800.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50378, 92692,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.64260E-04, 1.84980E-02,   100.00
1.00000, 345.000,   0.000,   800.00,   800.00,   800.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50379, 92694,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.81880E-04, 2.11410E-02,   100.00
1.00000, 345.000,   0.000,   700.00,   700.00,   700.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50379, 92694,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.81880E-04, 2.11410E-02,   100.00
1.00000, 345.000,   0.000,   700.00,   700.00,   700.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50380, 92696,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.57110E-04, 2.49970E-02,   100.00
1.00000, 345.000,   0.000,   400.00,   400.00,   400.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 50380, 92696,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.57110E-04, 2.49970E-02,   100.00
1.00000, 345.000,   0.000,   400.00,   400.00,   400.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 92697, 50380,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.18380E-03, 5.91880E-02,   100.00
1.00000, 138.000,   0.000,   250.00,   250.00,   250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 345.000
 92697, 50380,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.18380E-03, 5.91880E-02,   100.00
1.00000, 138.000,   0.000,   250.00,   250.00,   250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 345.000
 50381, 92698,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.42400E-04, 1.81800E-02,   100.00
1.00000, 345.000,   0.000,   550.00,   550.00,   550.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 50381, 92698,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.42400E-04, 1.81800E-02,   100.00
1.00000, 345.000,   0.000,   550.00,   550.00,   550.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 92699, 50381,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.82930E-04, 4.22780E-02,   100.00
1.00000, 138.000,   0.000,   350.00,   350.00,   350.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 345.000
 92699, 50381,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.82930E-04, 4.22780E-02,   100.00
1.00000, 138.000,   0.000,   350.00,   350.00,   350.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 345.000
 50382, 92700,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.23830E-03, 5.44860E-02,   100.00
1.00000, 230.000,   0.000,   200.00,   200.00,   200.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50382, 92700,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.23830E-03, 5.44860E-02,   100.00
1.00000, 230.000,   0.000,   200.00,   200.00,   200.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50383, 92701,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.48540E-04, 4.93240E-02,   100.00
1.00000, 345.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50383, 92701,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.48540E-04, 4.93240E-02,   100.00
1.00000, 345.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50386, 92703,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.48540E-04, 4.93240E-02,   100.00
1.00000, 345.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50386, 92703,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.48540E-04, 4.93240E-02,   100.00
1.00000, 345.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50387, 92705,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.57110E-04, 2.49970E-02,   100.00
1.00000, 345.000,   0.000,   400.00,   400.00,   400.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 50387, 92705,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.57110E-04, 2.49970E-02,   100.00
1.00000, 345.000,   0.000,   400.00,   400.00,   400.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 50388, 92708,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.72480E-04, 2.17980E-02,   100.00
1.00000, 230.000,   0.000,   500.00,   500.00,   500.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50388, 92708,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.72480E-04, 2.17980E-02,   100.00
1.00000, 230.000,   0.000,   500.00,   500.00,   500.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50389, 92709,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.19240E-04, 1.64430E-02,   100.00
1.00000, 345.000,   0.000,   900.00,   900.00,   900.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50389, 92709,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.19240E-04, 1.64430E-02,   100.00
1.00000, 345.000,   0.000,   900.00,   900.00,   900.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50390, 92710,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.38480E-04, 3.28860E-02,   100.00
1.00000, 345.000,   0.000,   450.00,   450.00,   450.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50390, 92710,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.38480E-04, 3.28860E-02,   100.00
1.00000, 345.000,   0.000,   450.00,   450.00,   450.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50392, 92712,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.47090E-03, 1.24950E-01,   100.00
1.00000, 138.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 50392, 92712,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.47090E-03, 1.24950E-01,   100.00
1.00000, 138.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 50393, 92713,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.38480E-04, 3.28860E-02,   100.00
1.00000, 345.000,   0.000,   450.00,   450.00,   450.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50393, 92713,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.38480E-04, 3.28860E-02,   100.00
1.00000, 345.000,   0.000,   450.00,   450.00,   450.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50394, 92715,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.13610E-03, 8.33060E-02,   100.00
1.00000, 138.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 50394, 92715,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.13610E-03, 8.33060E-02,   100.00
1.00000, 138.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 50395, 92716,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.94620E-04, 1.36240E-02,   100.00
1.00000, 230.000,   0.000,   800.00,   800.00,   800.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50395, 92716,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.94620E-04, 1.36240E-02,   100.00
1.00000, 230.000,   0.000,   800.00,   800.00,   800.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 92717, 50395,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.94770E-04, 3.71080E-02,   100.00
1.00000,  69.000,   0.000,   450.00,   450.00,   450.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 92717, 50395,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.94770E-04, 3.71080E-02,   100.00
1.00000,  69.000,   0.000,   450.00,   450.00,   450.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 50396, 92718,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.96270E-04, 2.22200E-02,   100.00
1.00000, 345.000,   0.000,   450.00,   450.00,   450.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 50396, 92718,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.96270E-04, 2.22200E-02,   100.00
1.00000, 345.000,   0.000,   450.00,   450.00,   450.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 50398, 92721,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.98590E-04, 3.63270E-02,   100.00
1.00000, 230.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50398, 92721,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.98590E-04, 3.63270E-02,   100.00
1.00000, 230.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 92722, 50398,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.89720E-03, 8.34780E-02,   100.00
1.00000,  69.000,   0.000,   200.00,   200.00,   200.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 92722, 50398,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.89720E-03, 8.34780E-02,   100.00
1.00000,  69.000,   0.000,   200.00,   200.00,   200.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 50399, 92723,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.57110E-04, 2.49970E-02,   100.00
1.00000, 345.000,   0.000,   400.00,   400.00,   400.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 50399, 92723,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.57110E-04, 2.49970E-02,   100.00
1.00000, 345.000,   0.000,   400.00,   400.00,   400.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 92724, 50399,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.18380E-03, 5.91880E-02,   100.00
1.00000, 138.000,   0.000,   250.00,   250.00,   250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 345.000
 92724, 50399,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.18380E-03, 5.91880E-02,   100.00
1.00000, 138.000,   0.000,   250.00,   250.00,   250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 345.000
 50400, 92725,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.42400E-04, 1.81800E-02,   100.00
1.00000, 345.000,   0.000,   550.00,   550.00,   550.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 50400, 92725,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.42400E-04, 1.81800E-02,   100.00
1.00000, 345.000,   0.000,   550.00,   550.00,   550.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 92726, 50400,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.82930E-04, 4.22780E-02,   100.00
1.00000, 138.000,   0.000,   350.00,   350.00,   350.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 345.000
 92726, 50400,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.82930E-04, 4.22780E-02,   100.00
1.00000, 138.000,   0.000,   350.00,   350.00,   350.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 345.000
 50401, 92727,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.22200E-04, 1.66650E-02,   100.00
1.00000, 345.000,   0.000,   600.00,   600.00,   600.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 50401, 92727,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.22200E-04, 1.66650E-02,   100.00
1.00000, 345.000,   0.000,   600.00,   600.00,   600.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 92728, 50401,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.28520E-04, 3.69960E-02,   100.00
1.00000, 138.000,   0.000,   400.00,   400.00,   400.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 345.000
 92728, 50401,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.28520E-04, 3.69960E-02,   100.00
1.00000, 138.000,   0.000,   400.00,   400.00,   400.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 345.000
 50403, 92729,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.76180E-04, 1.40940E-02,   100.00
1.00000, 345.000,   0.000,  1050.00,  1050.00,  1050.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50403, 92729,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.76180E-04, 1.40940E-02,   100.00
1.00000, 345.000,   0.000,  1050.00,  1050.00,  1050.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50404, 92731,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.06030E-03, 2.49870E-01,   100.00
1.00000, 138.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 50404, 92731,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.06030E-03, 2.49870E-01,   100.00
1.00000, 138.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 50405, 92732,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.92290E-04, 1.53830E-02,   100.00
1.00000, 345.000,   0.000,   650.00,   650.00,   650.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 50405, 92732,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.92290E-04, 1.53830E-02,   100.00
1.00000, 345.000,   0.000,   650.00,   650.00,   650.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 92733, 50405,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.28520E-04, 3.69960E-02,   100.00
1.00000, 138.000,   0.000,   400.00,   400.00,   400.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 345.000
 92733, 50405,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.28520E-04, 3.69960E-02,   100.00
1.00000, 138.000,   0.000,   400.00,   400.00,   400.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 345.000
 50407, 92734,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.90460E-04, 1.42840E-02,   100.00
1.00000, 345.000,   0.000,   700.00,   700.00,   700.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 50407, 92734,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.90460E-04, 1.42840E-02,   100.00
1.00000, 345.000,   0.000,   700.00,   700.00,   700.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 92735, 50407,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.38480E-04, 3.28860E-02,   100.00
1.00000, 138.000,   0.000,   450.00,   450.00,   450.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 345.000
 92735, 50407,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.38480E-04, 3.28860E-02,   100.00
1.00000, 138.000,   0.000,   450.00,   450.00,   450.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 345.000
 50408, 92736,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.22200E-04, 1.66650E-02,   100.00
1.00000, 345.000,   0.000,   600.00,   600.00,   600.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 50408, 92736,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.22200E-04, 1.66650E-02,   100.00
1.00000, 345.000,   0.000,   600.00,   600.00,   600.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 92737, 50408,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.82930E-04, 4.22780E-02,   100.00
1.00000, 138.000,   0.000,   350.00,   350.00,   350.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 345.000
 92737, 50408,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.82930E-04, 4.22780E-02,   100.00
1.00000, 138.000,   0.000,   350.00,   350.00,   350.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 345.000
 50409, 92738,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.38480E-04, 3.28860E-02,   100.00
1.00000, 345.000,   0.000,   450.00,   450.00,   450.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50409, 92738,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.38480E-04, 3.28860E-02,   100.00
1.00000, 345.000,   0.000,   450.00,   450.00,   450.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50411, 92739,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.82930E-04, 4.22780E-02,   100.00
1.00000, 345.000,   0.000,   350.00,   350.00,   350.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50411, 92739,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.82930E-04, 4.22780E-02,   100.00
1.00000, 345.000,   0.000,   350.00,   350.00,   350.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50412, 92741,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.47090E-03, 1.24950E-01,   100.00
1.00000, 138.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 50412, 92741,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.47090E-03, 1.24950E-01,   100.00
1.00000, 138.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 50413, 92742,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.89250E-04, 2.72470E-02,   100.00
1.00000, 230.000,   0.000,   400.00,   400.00,   400.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50413, 92742,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.89250E-04, 2.72470E-02,   100.00
1.00000, 230.000,   0.000,   400.00,   400.00,   400.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 92743, 50413,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.33570E-03, 6.67870E-02,   100.00
1.00000,  69.000,   0.000,   250.00,   250.00,   250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 92743, 50413,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.33570E-03, 6.67870E-02,   100.00
1.00000,  69.000,   0.000,   250.00,   250.00,   250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 50414, 92744,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.42010E-03, 6.24840E-02,   100.00
1.00000, 138.000,   0.000,   200.00,   200.00,   200.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 50414, 92744,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.42010E-03, 6.24840E-02,   100.00
1.00000, 138.000,   0.000,   200.00,   200.00,   200.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 50415, 92745,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.71830E-04, 4.35910E-02,   100.00
1.00000, 230.000,   0.000,   250.00,   250.00,   250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50415, 92745,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.71830E-04, 4.35910E-02,   100.00
1.00000, 230.000,   0.000,   250.00,   250.00,   250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50416, 92746,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.84590E-04, 2.27670E-02,   100.00
1.00000, 345.000,   0.000,   650.00,   650.00,   650.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50416, 92746,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.84590E-04, 2.27670E-02,   100.00
1.00000, 345.000,   0.000,   650.00,   650.00,   650.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50417, 92748,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.82930E-04, 4.22780E-02,   100.00
1.00000, 345.000,   0.000,   350.00,   350.00,   350.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50417, 92748,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.82930E-04, 4.22780E-02,   100.00
1.00000, 345.000,   0.000,   350.00,   350.00,   350.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50418, 92749,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.92210E-03, 1.13960E-01,   100.00
1.00000, 345.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 50418, 92749,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.92210E-03, 1.13960E-01,   100.00
1.00000, 345.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 50419, 92750,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.13610E-03, 8.33060E-02,   100.00
1.00000, 138.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 50419, 92750,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.13610E-03, 8.33060E-02,   100.00
1.00000, 138.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 50420, 92751,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.22930E-04, 2.42200E-02,   100.00
1.00000, 230.000,   0.000,   450.00,   450.00,   450.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50420, 92751,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.22930E-04, 2.42200E-02,   100.00
1.00000, 230.000,   0.000,   450.00,   450.00,   450.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50422, 92752,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.48540E-04, 4.93240E-02,   100.00
1.00000, 345.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50422, 92752,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.48540E-04, 4.93240E-02,   100.00
1.00000, 345.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50423, 92753,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.90460E-04, 1.33320E-02,   100.00
1.00000, 345.000,   0.000,   750.00,   750.00,   750.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 50423, 92753,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.90460E-04, 1.33320E-02,   100.00
1.00000, 345.000,   0.000,   750.00,   750.00,   750.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 50425, 92756,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.42010E-03, 6.24840E-02,   100.00
1.00000, 138.000,   0.000,   200.00,   200.00,   200.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 50425, 92756,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.42010E-03, 6.24840E-02,   100.00
1.00000, 138.000,   0.000,   200.00,   200.00,   200.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 50429, 92757,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.69970E-04, 2.95980E-02,   100.00
1.00000, 345.000,   0.000,   500.00,   500.00,   500.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50429, 92757,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.69970E-04, 2.95980E-02,   100.00
1.00000, 345.000,   0.000,   500.00,   500.00,   500.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50432, 92758,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.86260E-03, 7.26430E-02,   100.00
1.00000, 230.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50432, 92758,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.86260E-03, 7.26430E-02,   100.00
1.00000, 230.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 92759, 50432,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.63710E-03, 1.66940E-01,   100.00
1.00000,  69.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 92759, 50432,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.63710E-03, 1.66940E-01,   100.00
1.00000,  69.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 50434, 92760,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.28520E-04, 3.69960E-02,   100.00
1.00000, 345.000,   0.000,   400.00,   400.00,   400.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50434, 92760,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.28520E-04, 3.69960E-02,   100.00
1.00000, 345.000,   0.000,   400.00,   400.00,   400.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50439, 92762,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.82930E-04, 4.22780E-02,   100.00
1.00000, 345.000,   0.000,   350.00,   350.00,   350.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50439, 92762,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.82930E-04, 4.22780E-02,   100.00
1.00000, 345.000,   0.000,   350.00,   350.00,   350.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50440, 92763,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.23830E-03, 5.44860E-02,   100.00
1.00000, 230.000,   0.000,   200.00,   200.00,   200.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50440, 92763,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.23830E-03, 5.44860E-02,   100.00
1.00000, 230.000,   0.000,   200.00,   200.00,   200.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50442, 92764,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.58760E-04, 2.69070E-02,   100.00
1.00000, 345.000,   0.000,   550.00,   550.00,   550.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50442, 92764,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.58760E-04, 2.69070E-02,   100.00
1.00000, 345.000,   0.000,   550.00,   550.00,   550.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50443, 92765,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.13610E-03, 8.33060E-02,   100.00
1.00000, 138.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 50443, 92765,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.13610E-03, 8.33060E-02,   100.00
1.00000, 138.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 50444, 92766,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.47090E-03, 1.24950E-01,   100.00
1.00000, 138.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 50444, 92766,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.47090E-03, 1.24950E-01,   100.00
1.00000, 138.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 50445, 92767,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.57110E-04, 2.49970E-02,   100.00
1.00000, 345.000,   0.000,   400.00,   400.00,   400.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 50445, 92767,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.57110E-04, 2.49970E-02,   100.00
1.00000, 345.000,   0.000,   400.00,   400.00,   400.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 50446, 92768,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.81880E-04, 1.97310E-02,   100.00
1.00000, 345.000,   0.000,   750.00,   750.00,   750.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50446, 92768,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.81880E-04, 1.97310E-02,   100.00
1.00000, 345.000,   0.000,   750.00,   750.00,   750.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50448, 92769,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.57110E-04, 2.49970E-02,   100.00
1.00000, 345.000,   0.000,   400.00,   400.00,   400.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 50448, 92769,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.57110E-04, 2.49970E-02,   100.00
1.00000, 345.000,   0.000,   400.00,   400.00,   400.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 92770, 50448,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.18380E-03, 5.91880E-02,   100.00
1.00000, 138.000,   0.000,   250.00,   250.00,   250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 345.000
 92770, 50448,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.18380E-03, 5.91880E-02,   100.00
1.00000, 138.000,   0.000,   250.00,   250.00,   250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 345.000
 50449, 92771,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.18380E-03, 5.91880E-02,   100.00
1.00000, 345.000,   0.000,   250.00,   250.00,   250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50449, 92771,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.18380E-03, 5.91880E-02,   100.00
1.00000, 345.000,   0.000,   250.00,   250.00,   250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50450, 92772,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.06030E-03, 2.49870E-01,   100.00
1.00000, 138.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 50450, 92772,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.06030E-03, 2.49870E-01,   100.00
1.00000, 138.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 50452, 92773,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.96270E-04, 2.22200E-02,   100.00
1.00000, 345.000,   0.000,   450.00,   450.00,   450.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 50452, 92773,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.96270E-04, 2.22200E-02,   100.00
1.00000, 345.000,   0.000,   450.00,   450.00,   450.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 50453, 92776,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.74820E-03, 1.70930E-01,   100.00
1.00000, 345.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 50453, 92776,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.74820E-03, 1.70930E-01,   100.00
1.00000, 345.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 50454, 92777,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.68140E-03, 7.39810E-02,   100.00
1.00000, 345.000,   0.000,   200.00,   200.00,   200.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50454, 92777,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.68140E-03, 7.39810E-02,   100.00
1.00000, 345.000,   0.000,   200.00,   200.00,   200.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50456, 92778,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.13610E-03, 8.33060E-02,   100.00
1.00000, 138.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 50456, 92778,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.13610E-03, 8.33060E-02,   100.00
1.00000, 138.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 50457, 92779,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.47090E-03, 1.24950E-01,   100.00
1.00000, 138.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 50457, 92779,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.47090E-03, 1.24950E-01,   100.00
1.00000, 138.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 50458, 92780,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.13610E-03, 8.33060E-02,   100.00
1.00000, 138.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 50458, 92780,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.13610E-03, 8.33060E-02,   100.00
1.00000, 138.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 50459, 92781,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.06030E-03, 2.49870E-01,   100.00
1.00000, 138.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 50459, 92781,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.06030E-03, 2.49870E-01,   100.00
1.00000, 138.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 50460, 92782,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.23830E-03, 5.44860E-02,   100.00
1.00000, 230.000,   0.000,   200.00,   200.00,   200.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50460, 92782,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.23830E-03, 5.44860E-02,   100.00
1.00000, 230.000,   0.000,   200.00,   200.00,   200.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50461, 92783,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.22200E-04, 1.66650E-02,   100.00
1.00000, 345.000,   0.000,   600.00,   600.00,   600.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 50461, 92783,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.22200E-04, 1.66650E-02,   100.00
1.00000, 345.000,   0.000,   600.00,   600.00,   600.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 92784, 50461,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.82930E-04, 4.22780E-02,   100.00
1.00000, 138.000,   0.000,   350.00,   350.00,   350.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 345.000
 92784, 50461,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.82930E-04, 4.22780E-02,   100.00
1.00000, 138.000,   0.000,   350.00,   350.00,   350.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 345.000
 50463, 92785,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.10270E-02, 3.41820E-01,   100.00
1.00000, 345.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 50463, 92785,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.10270E-02, 3.41820E-01,   100.00
1.00000, 345.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 50465, 92786,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.29010E-04, 2.85670E-02,   100.00
1.00000, 345.000,   0.000,   350.00,   350.00,   350.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 50465, 92786,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.29010E-04, 2.85670E-02,   100.00
1.00000, 345.000,   0.000,   350.00,   350.00,   350.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 50466, 92789,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.42010E-03, 6.24840E-02,   100.00
1.00000, 138.000,   0.000,   200.00,   200.00,   200.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 50466, 92789,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.42010E-03, 6.24840E-02,   100.00
1.00000, 138.000,   0.000,   200.00,   200.00,   200.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 50468, 92790,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.47090E-03, 1.24950E-01,   100.00
1.00000, 138.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 50468, 92790,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.47090E-03, 1.24950E-01,   100.00
1.00000, 138.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 50469, 92791,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.06030E-03, 2.49870E-01,   100.00
1.00000, 138.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 50469, 92791,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.06030E-03, 2.49870E-01,   100.00
1.00000, 138.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 50470, 92792,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.86260E-03, 7.26430E-02,   100.00
1.00000, 230.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50470, 92792,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.86260E-03, 7.26430E-02,   100.00
1.00000, 230.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50472, 92793,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.10270E-02, 3.41820E-01,   100.00
1.00000, 345.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 50472, 92793,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.10270E-02, 3.41820E-01,   100.00
1.00000, 345.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 50475, 92794,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.23830E-03, 5.44860E-02,   100.00
1.00000, 230.000,   0.000,   200.00,   200.00,   200.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50475, 92794,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.23830E-03, 5.44860E-02,   100.00
1.00000, 230.000,   0.000,   200.00,   200.00,   200.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 92795, 50475,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.85380E-03, 1.11300E-01,   100.00
1.00000,  69.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 92795, 50475,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.85380E-03, 1.11300E-01,   100.00
1.00000,  69.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 50477, 92796,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.49980E-04, 1.99980E-02,   100.00
1.00000, 345.000,   0.000,   500.00,   500.00,   500.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 50477, 92796,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.49980E-04, 1.99980E-02,   100.00
1.00000, 345.000,   0.000,   500.00,   500.00,   500.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 92797, 50477,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.48540E-04, 4.93240E-02,   100.00
1.00000, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 345.000
 92797, 50477,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.48540E-04, 4.93240E-02,   100.00
1.00000, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 345.000
 50479, 92798,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.57110E-04, 2.49970E-02,   100.00
1.00000, 345.000,   0.000,   400.00,   400.00,   400.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 50479, 92798,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.57110E-04, 2.49970E-02,   100.00
1.00000, 345.000,   0.000,   400.00,   400.00,   400.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 92799, 50479,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.18380E-03, 5.91880E-02,   100.00
1.00000, 138.000,   0.000,   250.00,   250.00,   250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 345.000
 92799, 50479,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.18380E-03, 5.91880E-02,   100.00
1.00000, 138.000,   0.000,   250.00,   250.00,   250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 345.000
 50480, 92800,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.76180E-04, 1.40940E-02,   100.00
1.00000, 345.000,   0.000,  1050.00,  1050.00,  1050.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50480, 92800,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.76180E-04, 1.40940E-02,   100.00
1.00000, 345.000,   0.000,  1050.00,  1050.00,  1050.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50482, 92801,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.99840E-04, 3.99920E-02,   100.00
1.00000, 345.000,   0.000,   250.00,   250.00,   250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 50482, 92801,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.99840E-04, 3.99920E-02,   100.00
1.00000, 345.000,   0.000,   250.00,   250.00,   250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 50484, 92802,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.47090E-03, 1.24950E-01,   100.00
1.00000, 138.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 50484, 92802,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.47090E-03, 1.24950E-01,   100.00
1.00000, 138.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 50485, 92803,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.58760E-04, 2.69070E-02,   100.00
1.00000, 345.000,   0.000,   550.00,   550.00,   550.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50485, 92803,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.58760E-04, 2.69070E-02,   100.00
1.00000, 345.000,   0.000,   550.00,   550.00,   550.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50487, 92804,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.89250E-04, 2.72470E-02,   100.00
1.00000, 230.000,   0.000,   400.00,   400.00,   400.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50487, 92804,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.89250E-04, 2.72470E-02,   100.00
1.00000, 230.000,   0.000,   400.00,   400.00,   400.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50490, 92805,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.47090E-03, 1.24950E-01,   100.00
1.00000, 138.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 50490, 92805,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.47090E-03, 1.24950E-01,   100.00
1.00000, 138.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 50491, 92806,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.57000E-04, 2.49970E-02,   100.00
1.00000, 345.000,   0.000,   500.00,   500.00,   500.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 50491, 92806,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.57000E-04, 2.49970E-02,   100.00
1.00000, 345.000,   0.000,   500.00,   500.00,   500.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 92807, 50491,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.18400E-03, 5.91880E-02,   100.00
1.00000, 138.000,   0.000,   500.00,   500.00,   500.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 345.000
 92807, 50491,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.18400E-03, 5.91880E-02,   100.00
1.00000, 138.000,   0.000,   500.00,   500.00,   500.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 345.000
 50494, 92808,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.47090E-03, 1.24950E-01,   100.00
1.00000, 138.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 50494, 92808,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.47090E-03, 1.24950E-01,   100.00
1.00000, 138.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 50495, 92809,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.47090E-03, 1.24950E-01,   100.00
1.00000, 138.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 50495, 92809,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.47090E-03, 1.24950E-01,   100.00
1.00000, 138.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 50496, 92810,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.06030E-03, 2.49870E-01,   100.00
1.00000, 138.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 50496, 92810,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.06030E-03, 2.49870E-01,   100.00
1.00000, 138.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 50497, 92811,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.78550E-04, 1.24990E-02,   100.00
1.00000, 345.000,   0.000,   800.00,   800.00,   800.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 50497, 92811,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.78550E-04, 1.24990E-02,   100.00
1.00000, 345.000,   0.000,   800.00,   800.00,   800.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 92812, 50497,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.69970E-04, 2.95980E-02,   100.00
1.00000, 138.000,   0.000,   500.00,   500.00,   500.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 345.000
 92812, 50497,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.69970E-04, 2.95980E-02,   100.00
1.00000, 138.000,   0.000,   500.00,   500.00,   500.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 345.000
 50498, 92813,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.47090E-03, 1.24950E-01,   100.00
1.00000, 138.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 50498, 92813,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.47090E-03, 1.24950E-01,   100.00
1.00000, 138.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 50499, 92814,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.10270E-02, 3.41820E-01,   100.00
1.00000, 345.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 50499, 92814,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.10270E-02, 3.41820E-01,   100.00
1.00000, 345.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 50501, 92815,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.13610E-03, 8.33060E-02,   100.00
1.00000, 138.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 50501, 92815,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.13610E-03, 8.33060E-02,   100.00
1.00000, 138.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 50502, 92816,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.94270E-03, 8.54780E-02,   100.00
1.00000, 345.000,   0.000,   200.00,   200.00,   200.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 50502, 92816,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.94270E-03, 8.54780E-02,   100.00
1.00000, 345.000,   0.000,   200.00,   200.00,   200.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 50505, 92817,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.28520E-04, 3.69960E-02,   100.00
1.00000, 345.000,   0.000,   400.00,   400.00,   400.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50505, 92817,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.28520E-04, 3.69960E-02,   100.00
1.00000, 345.000,   0.000,   400.00,   400.00,   400.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50507, 92819,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.47090E-03, 1.24950E-01,   100.00
1.00000, 138.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 50507, 92819,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.47090E-03, 1.24950E-01,   100.00
1.00000, 138.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 50508, 92820,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.82930E-04, 4.22780E-02,   100.00
1.00000, 345.000,   0.000,   350.00,   350.00,   350.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50508, 92820,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.82930E-04, 4.22780E-02,   100.00
1.00000, 345.000,   0.000,   350.00,   350.00,   350.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50509, 92821,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.71830E-04, 4.35910E-02,   100.00
1.00000, 230.000,   0.000,   250.00,   250.00,   250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50509, 92821,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.71830E-04, 4.35910E-02,   100.00
1.00000, 230.000,   0.000,   250.00,   250.00,   250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50513, 92822,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.47090E-03, 1.24950E-01,   100.00
1.00000, 138.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 50513, 92822,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.47090E-03, 1.24950E-01,   100.00
1.00000, 138.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 50514, 92823,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.90460E-04, 1.42840E-02,   100.00
1.00000, 345.000,   0.000,   700.00,   700.00,   700.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 50514, 92823,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.90460E-04, 1.42840E-02,   100.00
1.00000, 345.000,   0.000,   700.00,   700.00,   700.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 50515, 92824,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.23830E-03, 5.44860E-02,   100.00
1.00000, 230.000,   0.000,   200.00,   200.00,   200.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50515, 92824,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.23830E-03, 5.44860E-02,   100.00
1.00000, 230.000,   0.000,   200.00,   200.00,   200.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 92825, 50515,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.85380E-03, 1.11300E-01,   100.00
1.00000,  69.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 92825, 50515,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.85380E-03, 1.11300E-01,   100.00
1.00000,  69.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 50517, 92826,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.49980E-04, 1.99980E-02,   100.00
1.00000, 345.000,   0.000,   500.00,   500.00,   500.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 50517, 92826,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.49980E-04, 1.99980E-02,   100.00
1.00000, 345.000,   0.000,   500.00,   500.00,   500.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 50520, 92829,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.57110E-04, 2.49970E-02,   100.00
1.00000, 345.000,   0.000,   400.00,   400.00,   400.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 50520, 92829,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.57110E-04, 2.49970E-02,   100.00
1.00000, 345.000,   0.000,   400.00,   400.00,   400.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 92830, 50520,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.18380E-03, 5.91880E-02,   100.00
1.00000, 138.000,   0.000,   250.00,   250.00,   250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 345.000
 92830, 50520,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.18380E-03, 5.91880E-02,   100.00
1.00000, 138.000,   0.000,   250.00,   250.00,   250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 345.000
 50521, 92831,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.28520E-04, 3.69960E-02,   100.00
1.00000, 345.000,   0.000,   400.00,   400.00,   400.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50521, 92831,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.28520E-04, 3.69960E-02,   100.00
1.00000, 345.000,   0.000,   400.00,   400.00,   400.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50523, 92832,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.71830E-04, 4.35910E-02,   100.00
1.00000, 230.000,   0.000,   250.00,   250.00,   250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50523, 92832,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.71830E-04, 4.35910E-02,   100.00
1.00000, 230.000,   0.000,   250.00,   250.00,   250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50528, 92833,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.28860E-04, 2.46640E-02,   100.00
1.00000, 345.000,   0.000,   600.00,   600.00,   600.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50528, 92833,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.28860E-04, 2.46640E-02,   100.00
1.00000, 345.000,   0.000,   600.00,   600.00,   600.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50529, 92834,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.52910E-03, 9.86340E-02,   100.00
1.00000, 345.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50529, 92834,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.52910E-03, 9.86340E-02,   100.00
1.00000, 345.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 50532, 92835,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.74820E-03, 1.70930E-01,   100.00
1.00000, 345.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 50532, 92835,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.74820E-03, 1.70930E-01,   100.00
1.00000, 345.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 50537, 92836,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.06030E-03, 2.49870E-01,   100.00
1.00000, 138.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 50537, 92836,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.06030E-03, 2.49870E-01,   100.00
1.00000, 138.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 50538, 92837,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.96270E-04, 2.22200E-02,   100.00
1.00000, 345.000,   0.000,   450.00,   450.00,   450.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 50538, 92837,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.96270E-04, 2.22200E-02,   100.00
1.00000, 345.000,   0.000,   450.00,   450.00,   450.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 50545, 92840,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.47090E-03, 1.24950E-01,   100.00
1.00000, 138.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 50545, 92840,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.47090E-03, 1.24950E-01,   100.00
1.00000, 138.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 50546, 92841,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.06030E-03, 2.49870E-01,   100.00
1.00000, 138.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 50546, 92841,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.06030E-03, 2.49870E-01,   100.00
1.00000, 138.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 50548, 92842,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.57110E-04, 2.49970E-02,   100.00
1.00000, 345.000,   0.000,   400.00,   400.00,   400.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 50548, 92842,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.57110E-04, 2.49970E-02,   100.00
1.00000, 345.000,   0.000,   400.00,   400.00,   400.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 50549, 92843,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.47090E-03, 1.24950E-01,   100.00
1.00000, 138.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 50549, 92843,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.47090E-03, 1.24950E-01,   100.00
1.00000, 138.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 53325, 93752,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.47090E-03, 1.24950E-01,   100.00
1.00000, 138.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 53325, 93752,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.47090E-03, 1.24950E-01,   100.00
1.00000, 138.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 53329, 93753,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.13610E-03, 8.33060E-02,   100.00
1.00000, 138.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 53329, 93753,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.13610E-03, 8.33060E-02,   100.00
1.00000, 138.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 53333, 93754,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.13610E-03, 8.33060E-02,   100.00
1.00000, 138.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 53333, 93754,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.13610E-03, 8.33060E-02,   100.00
1.00000, 138.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 53334, 93755,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.90460E-04, 1.33320E-02,   100.00
1.00000, 345.000,   0.000,   750.00,   750.00,   750.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 93756, 53334,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.38480E-04, 3.28860E-02,   100.00
1.00000, 138.000,   0.000,   450.00,   450.00,   450.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 345.000
 53335, 93757,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.47090E-03, 1.24950E-01,   100.00
1.00000, 138.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 53335, 93757,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.47090E-03, 1.24950E-01,   100.00
1.00000, 138.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 53338, 93758,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.06030E-03, 2.49870E-01,   100.00
1.00000, 138.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 53338, 93758,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.06030E-03, 2.49870E-01,   100.00
1.00000, 138.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 53343, 93759,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.47090E-03, 1.24950E-01,   100.00
1.00000, 138.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 53343, 93759,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.47090E-03, 1.24950E-01,   100.00
1.00000, 138.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 53350, 93760,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.28860E-04, 2.46640E-02,   100.00
1.00000, 345.000,   0.000,   600.00,   600.00,   600.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 53357, 93762,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.06030E-03, 2.49870E-01,   100.00
1.00000, 138.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 53357, 93762,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.06030E-03, 2.49870E-01,   100.00
1.00000, 138.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 53366, 93763,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.47090E-03, 1.24950E-01,   100.00
1.00000, 138.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 53366, 93763,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.47090E-03, 1.24950E-01,   100.00
1.00000, 138.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 53369, 93764,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.06030E-03, 2.49870E-01,   100.00
1.00000, 138.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 53369, 93764,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.06030E-03, 2.49870E-01,   100.00
1.00000, 138.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 53374, 93765,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.76180E-04, 1.40940E-02,   100.00
1.00000, 345.000,   0.000,  1050.00,  1050.00,  1050.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 53377, 93767,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.47090E-03, 1.24950E-01,   100.00
1.00000, 138.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 53377, 93767,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.47090E-03, 1.24950E-01,   100.00
1.00000, 138.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 53385, 93768,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.06030E-03, 2.49870E-01,   100.00
1.00000, 138.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 53385, 93768,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.06030E-03, 2.49870E-01,   100.00
1.00000, 138.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 53386, 93769,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.47090E-03, 1.24950E-01,   100.00
1.00000, 138.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 53386, 93769,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.47090E-03, 1.24950E-01,   100.00
1.00000, 138.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 53387, 93770,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.06030E-03, 2.49870E-01,   100.00
1.00000, 138.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 53387, 93770,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.06030E-03, 2.49870E-01,   100.00
1.00000, 138.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 53394, 93771,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.47090E-03, 1.24950E-01,   100.00
1.00000, 138.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 53394, 93771,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.47090E-03, 1.24950E-01,   100.00
1.00000, 138.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 53396, 93772,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.06030E-03, 2.49870E-01,   100.00
1.00000, 138.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 53396, 93772,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.06030E-03, 2.49870E-01,   100.00
1.00000, 138.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 53405, 93773,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.06030E-03, 2.49870E-01,   100.00
1.00000, 138.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 53405, 93773,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.06030E-03, 2.49870E-01,   100.00
1.00000, 138.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 53406, 93774,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.47090E-03, 1.24950E-01,   100.00
1.00000, 138.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 53406, 93774,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.47090E-03, 1.24950E-01,   100.00
1.00000, 138.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 53409, 93775,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.47090E-03, 1.24950E-01,   100.00
1.00000, 138.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 53409, 93775,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.47090E-03, 1.24950E-01,   100.00
1.00000, 138.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 53411, 93776,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.47090E-03, 1.24950E-01,   100.00
1.00000, 138.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 53411, 93776,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.47090E-03, 1.24950E-01,   100.00
1.00000, 138.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 53417, 93777,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.47090E-03, 1.24950E-01,   100.00
1.00000, 138.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 53417, 93777,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.47090E-03, 1.24950E-01,   100.00
1.00000, 138.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 53423, 93778,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.13610E-03, 8.33060E-02,   100.00
1.00000, 138.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 53423, 93778,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.13610E-03, 8.33060E-02,   100.00
1.00000, 138.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 53427, 93779,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.06030E-03, 2.49870E-01,   100.00
1.00000, 138.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 53427, 93779,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.06030E-03, 2.49870E-01,   100.00
1.00000, 138.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 53429, 93780,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.13610E-03, 8.33060E-02,   100.00
1.00000, 138.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 53429, 93780,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.13610E-03, 8.33060E-02,   100.00
1.00000, 138.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 53438, 93781,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.06030E-03, 2.49870E-01,   100.00
1.00000, 138.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 53438, 93781,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.06030E-03, 2.49870E-01,   100.00
1.00000, 138.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 53447, 93782,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.06030E-03, 2.49870E-01,   100.00
1.00000, 138.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 53447, 93782,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.06030E-03, 2.49870E-01,   100.00
1.00000, 138.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 53451, 93783,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.07690E-02, 3.33830E-01,   100.00
1.00000, 230.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 53451, 93783,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.07690E-02, 3.33830E-01,   100.00
1.00000, 230.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 53454, 93784,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.40340E-04, 1.05250E-02,   100.00
1.00000, 345.000,   0.000,   950.00,   950.00,   950.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
 53456, 93787,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.81880E-04, 1.97310E-02,   100.00
1.00000, 345.000,   0.000,   750.00,   750.00,   750.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
 53457, 93789,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.47090E-03, 1.24950E-01,   100.00
1.00000, 138.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 53457, 93789,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.47090E-03, 1.24950E-01,   100.00
1.00000, 138.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 53469, 93790,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.47090E-03, 1.24950E-01,   100.00
1.00000, 138.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 53469, 93790,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.47090E-03, 1.24950E-01,   100.00
1.00000, 138.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 53473, 93791,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.47090E-03, 1.24950E-01,   100.00
1.00000, 138.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 53473, 93791,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.47090E-03, 1.24950E-01,   100.00
1.00000, 138.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 53474, 93792,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.47090E-03, 1.24950E-01,   100.00
1.00000, 138.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 53474, 93792,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.47090E-03, 1.24950E-01,   100.00
1.00000, 138.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  69.000
 53475, 93793,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
