@!IC, SBASE,REV,XFRRAT,NXFRAT,BASFRQ
0,   100.00, 34,     1,     1, 50.00     / PSS(R)E-34.9    SUN, NOV 02 2025  10:23
PICO HÁBIL DIURNO DEL VERANO 25/26 DEMANDA SADI 30960 MW

GENERAL, THRSHZ=0.0001, PQBRAK=0.7, BLOWUP=5.0
GAUSS, ITMX=100, ACCP=1.6, ACCQ=1.6, ACCM=1.0, TOL=0.0001
NEWTON, ITMXN=30, ACCN=1.0, TOLN=0.1, VCTOLQ=0.1, VCTOLV=0.00001, DVLIM=0.99, NDVFCT=0.99
ADJUST, ADJTHR=0.005, ACCTAP=1.0, TAPLIM=0.05, SWVBND=100.0, MXTPSS=99, MXSWIM=10
TYSL, ITMXTY=20, ACCTY=1.0, TOLTY=0.00001
SOLVER, FNSL, ACTAPS=1, AREAIN=0, PHSHFT=0, DCTAPS=1, SWSHNT=1, FLATST=0, VARLIM=0, NONDIV=0
RATING, 1, "RATE1 ", "RATING SET 1                    "
RATING, 2, "RATE2 ", "RATING SET 2                    "
RATING, 3, "RATE3 ", "RATING SET 3                    "
RATING, 4, "RATE4 ", "RATING SET 4                    "
RATING, 5, "RATE5 ", "RATING SET 5                    "
RATING, 6, "RATE6 ", "RATING SET 6                    "
RATING, 7, "RATE7 ", "RATING SET 7                    "
RATING, 8, "RATE8 ", "RATING SET 8                    "
RATING, 9, "RATE9 ", "RATING SET 9                    "
RATING,10, "RATE10", "RATING SET 10                   "
RATING,11, "RATE11", "RATING SET 11                   "
RATING,12, "RATE12", "RATING SET 12                   "
0 / END OF SYSTEM-WIDE DATA, BEGIN BUS DATA
@!   I,'NAME        ', BASKV, IDE,AREA,ZONE,OWNER, VM,        VA,    NVHI,   NVLO,   EVHI,   EVLO
  6010,'LUJAN.SL    ', 500.0000,1,  12,  34,  10,1.02932,  -8.0097,1.10000,0.90000,1.10000,0.90000
  7000,'GRAN MZA    ', 500.0000,1,  14,  35,  10,1.01568,  -2.6457,1.10000,0.90000,1.10000,0.90000
  7002,'RDIAMANT    ', 500.0000,1,  14,  35,  10,1.01540,   0.0000,1.10000,0.90000,1.10000,0.90000
  7003,'RDIAM.AC    ', 500.0000,3,  14,  35,  10,1.01540,   0.0000,1.10000,0.90000,1.10000,0.90000
  7005,'RDIAM.GM    ', 500.0000,1,  14,  35,  10,1.01540,   0.0000,1.10000,0.90000,1.10000,0.90000
  7010,'NVA.SJUAN   ', 500.0000,1,  14,  63,  10,0.99248,  -2.3084,1.10000,0.90000,1.10000,0.90000
  7100,'A.TORO      ', 220.0000,1,  14,  35,  10,1.01461,   6.2400,1.10000,0.90000,1.10000,0.90000
  7101,'VER.CAP.S   ', 220.0000,1,  14,  35,  10,1.02010,   0.1876,1.10000,0.90000,1.10000,0.90000
  7102,'CRUZPIED    ', 220.0000,1,  14,  35,  10,1.01966,  -0.3114,1.10000,0.90000,1.10000,0.90000
  7103,'ELQUEMADO   ', 220.0000,1,  14,  35,  10,1.00818,   2.9739,1.10000,0.90000,1.10000,0.90000
  7104,'GRAN MZA    ', 220.0000,1,  14,  35,  10,1.01807,  -0.5061,1.10000,0.90000,1.10000,0.90000
  7106,'REYUNOS     ', 220.0000,1,  14,  35,  10,1.01528,   4.7301,1.10000,0.90000,1.10000,0.90000
  7108,'NIHUIL      ', 220.0000,1,  14,  35,  10,1.00614,   5.9414,1.10000,0.90000,1.10000,0.90000
  7110,'SAN JUAN    ', 220.0000,1,  14,  63,  10,0.97910,  -0.2262,1.10000,0.90000,1.10000,0.90000
  7114,'RIODIAMA    ', 220.0000,1,  14,  35,   1,1.01213,   4.4763,1.10000,0.90000,1.10000,0.90000
  7200,'ANCHORIZ    ', 132.0000,1,  14,  35,   1,0.98612,  -2.0015,1.10000,0.90000,1.10000,0.90000
  7201,'V.KRAUSE    ', 132.0000,1,  14,  63,   1,0.98749,  -2.4597,1.10000,0.90000,1.10000,0.90000
  7202,'C.HONDA     ', 132.0000,1,  14,  63,   1,0.95835,  -4.4678,1.10000,0.90000,1.10000,0.90000
  7203,'NVA.SJUAN   ', 132.0000,1,  14,  63,  10,0.99663,  -1.7312,1.10000,0.90000,1.10000,0.90000
  7204,'CAPIZ       ', 132.0000,1,  14,  35,   1,0.97328,  -2.7130,1.10000,0.90000,1.10000,0.90000
  7205,'PISR        ', 132.0000,1,  14,  35,  10,0.97445,   1.9566,1.10000,0.90000,1.10000,0.90000
  7206,'CAUCETE     ', 132.0000,1,  14,  63,   1,0.97452,  -3.2513,1.10000,0.90000,1.10000,0.90000
  7207,'CERVANTES   ', 132.0000,1,  14,  63,   1,0.98662,  -2.5911,1.10000,0.90000,1.10000,0.90000
  7208,'CRUZPIED    ', 132.0000,1,  14,  35,  10,1.00090,  -2.0215,1.10000,0.90000,1.10000,0.90000
  7209,'PIQ V-SR    ', 132.0000,1,  14,  35,  10,0.97250,   1.4853,1.10000,0.90000,1.10000,0.90000
  7210,'EL TIGRE    ', 132.0000,1,  14,  35,  10,0.97773,   1.9048,1.10000,0.90000,1.10000,0.90000
  7211,'N.SJUAN SUR ', 132.0000,1,  14,  63,   1,0.99114,  -2.6138,1.10000,0.90000,1.10000,0.90000
  7212,'ULLUM       ', 132.0000,1,  14,  63,   1,1.01453,  -0.9083,1.10000,0.90000,1.10000,0.90000
  7213,'LOS MOLLES  ', 132.0000,1,  14,  35,  10,1.00494,  15.8258,1.10000,0.90000,1.10000,0.90000
  7214,'ALVEAR.M    ', 132.0000,1,  14,  35,  10,0.96424,   1.8674,1.10000,0.90000,1.10000,0.90000
  7216,'GRAN MZA    ', 132.0000,1,  14,  35,  10,1.01332,  -3.2104,1.10000,0.90000,1.10000,0.90000
  7218,'GUAYMALL    ', 132.0000,1,  14,  35,   1,0.97745,  -4.0200,1.10000,0.90000,1.10000,0.90000
  7219,'BOUL.MZA    ', 132.0000,1,  14,  35,   1,0.98965,  -3.3832,1.10000,0.90000,1.10000,0.90000
  7220,'LAS HERA    ', 132.0000,1,  14,  35,   1,0.98826,  -3.5267,1.10000,0.90000,1.10000,0.90000
  7221,'V. NUEVA    ', 132.0000,1,  14,  35,   1,0.99139,  -3.1910,1.10000,0.90000,1.10000,0.90000
  7222,'LC35        ', 132.0000,1,  14,  35,   1,0.96983,  -4.1874,1.10000,0.90000,1.10000,0.90000
  7223,'V.HIPODR    ', 132.0000,1,  14,  35,   1,0.99283,  -3.0375,1.10000,0.90000,1.10000,0.90000
  7224,'LUJ.CUYO    ', 132.0000,1,  14,  35,   1,1.01481,  -0.9969,1.10000,0.90000,1.10000,0.90000
  7226,'MCAS.CUY    ', 132.0000,1,  14,  35,  10,1.00777,  -3.5948,1.10000,0.90000,1.10000,0.90000
  7228,'MALARGUE    ', 132.0000,1,  14,  35,   1,1.00333,  15.7163,1.10000,0.90000,1.10000,0.90000
  7229,'LAS HERA    ', 132.0000,1,  14,  35,   1,0.97712,  -4.0553,1.10000,0.90000,1.10000,0.90000
  7230,'NIHUIL 1    ', 132.0000,1,  14,  35,  10,0.99604,   6.2975,1.10000,0.90000,1.10000,0.90000
  7231,'ELECALE     ', 132.0000,1,  14,  35,   1,0.99604,   6.2975,1.10000,0.90000,1.10000,0.90000
  7232,'NIHUIL 2    ', 132.0000,1,  14,  35,  10,0.99845,   5.6134,1.10000,0.90000,1.10000,0.90000
  7233,'P.NEGRA     ', 132.0000,1,  14,  63,   1,1.02575,   2.5496,1.10000,0.90000,1.10000,0.90000
  7234,'NIHUIL 3    ', 132.0000,1,  14,  35,  10,0.99522,   5.0207,1.10000,0.90000,1.10000,0.90000
  7235,'NIHUIL 4    ', 132.0000,1,  14,  35,  10,0.99191,   4.5824,1.10000,0.90000,1.10000,0.90000
  7236,'P.I.PE_1    ', 132.0000,1,  14,  35,   2,1.01260,  -1.1868,1.10000,0.90000,1.10000,0.90000
  7237,'CARACOL     ', 132.0000,1,  14,  63,  10,1.03328,   3.1066,1.10000,0.90000,1.10000,0.90000
  7238,'VARGAS      ', 132.0000,1,  14,  35,   1,0.97626,   1.8043,1.10000,0.90000,1.10000,0.90000
  7239,'RIELES      ', 132.0000,1,  14,  63,   1,0.99507,  -1.3622,1.10000,0.90000,1.10000,0.90000
  7240,'Q.ULLUM     ', 132.0000,1,  14,  63,  10,0.99510,  -1.3633,1.10000,0.90000,1.10000,0.90000
  7241,'CAVIC       ', 132.0000,1,  14,  63,  10,0.98377,  -2.0385,1.10000,0.90000,1.10000,0.90000
  7242,'ROD.CRUZ    ', 132.0000,1,  14,  35,   1,0.98871,  -3.4519,1.10000,0.90000,1.10000,0.90000
  7243,'JACHAL      ', 132.0000,1,  14,  63,   1,0.99697,  14.0367,1.10000,0.90000,1.10000,0.90000
  7244,'SANJUAN1    ', 132.0000,1,  14,  63,   1,0.99653,  -1.9709,1.10000,0.90000,1.10000,0.90000
  7245,'CACHEUTA    ', 132.0000,1,  14,  35,  10,1.02176,   0.7208,1.10000,0.90000,1.10000,0.90000
  7247,'PUEYRRED.SJ ', 132.0000,1,  14,  63,   1,0.98328,  -2.1225,1.10000,0.90000,1.10000,0.90000
  7248,'SMAR.EST    ', 132.0000,1,  14,  35,   1,1.00208,  -4.0910,1.10000,0.90000,1.10000,0.90000
  7249,'MIGUEZ      ', 132.0000,1,  14,  35,  10,1.00731,  -3.6864,1.10000,0.90000,1.10000,0.90000
  7250,'SMAR.MZA    ', 132.0000,1,  14,  35,   1,0.97817,  -3.9381,1.10000,0.90000,1.10000,0.90000
  7251,'RODEO       ', 132.0000,1,  14,  63,   1,1.02301,  23.5945,1.10000,0.90000,1.10000,0.90000
  7252,'S.RAFAEL    ', 132.0000,1,  14,  35,   1,0.97150,   1.3647,1.10000,0.90000,1.10000,0.90000
  7253,'CALINGASTA  ', 132.0000,1,  14,  63,   1,1.02288,  23.3776,1.10000,0.90000,1.10000,0.90000
  7254,'SILARSA     ', 132.0000,1,  14,  35,   1,1.01455,  -1.0182,1.10000,0.90000,1.10000,0.90000
  7255,'LA BEBIDA   ', 132.0000,1,  14,  63,  10,0.99639,  -1.7375,1.10000,0.90000,1.10000,0.90000
  7256,'TUNUYAN     ', 132.0000,1,  14,  35,  10,0.96464,  -6.0905,1.10000,0.90000,1.10000,0.90000
  7257,'BARRIALESII ', 132.0000,1,  14,  35,   1,1.01247,  -3.2692,1.10000,0.90000,1.10000,0.90000
  7258,'TRINIDAD    ', 132.0000,1,  14,  63,   1,0.99575,  -1.7751,1.10000,0.90000,1.10000,0.90000
  7259,'BAUCHACETA.A', 132.0000,1,  14,  63,  10,1.02323,  23.6155,1.10000,0.90000,1.10000,0.90000
  7260,'TUPUNGAT    ', 132.0000,1,  14,  35,   1,0.97296,  -6.1130,1.10000,0.90000,1.10000,0.90000
  7261,'PIQB.NIH.SR ', 132.0000,1,  14,  35,  10,0.98034,   2.8173,1.10000,0.90000,1.10000,0.90000
  7262,'PI.VNUE2    ', 132.0000,1,  14,  35,   1,0.99233,  -3.0721,1.10000,0.90000,1.10000,0.90000
  7263,'PI.VNUE1    ', 132.0000,1,  14,  35,   1,0.99029,  -3.3076,1.10000,0.90000,1.10000,0.90000
  7264,'SOSNEADO    ', 132.0000,1,  14,  35,   1,0.99958,  10.7798,1.10000,0.90000,1.10000,0.90000
  7265,'PU.ROJAS    ', 132.0000,1,  14,  35,   1,1.00306,  14.2879,1.10000,0.90000,1.10000,0.90000
  7266,'PI.ULLUM2   ', 132.0000,1,  14,  63,  10,1.01557,   2.4324,1.10000,0.90000,1.10000,0.90000
  7267,'COSTANERA   ', 132.0000,1,  14,  63,  10,0.99049,  -1.5720,1.10000,0.90000,1.10000,0.90000
  7268,'SOL.ULLUM   ', 132.0000,1,  14,  63,  10,1.01174,   2.3787,1.10000,0.90000,1.10000,0.90000
  7269,'PI.ULLUM1   ', 132.0000,1,  14,  63,  10,1.00662,   1.1499,1.10000,0.90000,1.10000,0.90000
  7270,'HUACO       ', 132.0000,1,  14,  63,   1,0.99778,  13.0843,1.10000,0.90000,1.10000,0.90000
  7271,'GUALCAMAYO  ', 132.0000,1,  14,  63,   1,0.99268,  12.5296,1.10000,0.90000,1.10000,0.90000
  7272,'ISCHIGUALAST', 132.0000,1,  14,  63,   1,0.99559,  12.5416,1.10000,0.90000,1.10000,0.90000
  7273,'C.GLORIA    ', 132.0000,1,  14,  35,   1,0.99068,  -3.2588,1.10000,0.90000,1.10000,0.90000
  7274,'GUANIZUIL_A ', 132.0000,1,  14,  63,  10,1.03179,  24.8013,1.10000,0.90000,1.10000,0.90000
  7275,'PI-PIP_1    ', 132.0000,1,  14,  35,  10,1.01260,  -1.1868,1.10000,0.90000,1.10000,0.90000
  7276,'PIQA.NIH.SR ', 132.0000,1,  14,  35,  10,0.97172,   1.3960,1.10000,0.90000,1.10000,0.90000
  7277,'GUANIZUIL_B ', 132.0000,1,  14,  63,  10,1.03076,  25.1234,1.10000,0.90000,1.10000,0.90000
  7278,'ZONDA       ', 132.0000,1,  14,  63,  10,1.03426,  25.8541,1.10000,0.90000,1.10000,0.90000
  7279,'PI-PIP_2    ', 132.0000,1,  14,  35,  10,1.01260,  -1.1868,1.10000,0.90000,1.10000,0.90000
  7280,'P.I.PE_2    ', 132.0000,1,  14,  35,   1,1.01260,  -1.1868,1.10000,0.90000,1.10000,0.90000
  7281,'BAUCHACETA.B', 132.0000,1,  14,  63,  10,1.02323,  23.6155,1.10000,0.90000,1.10000,0.90000
  7282,'ZONDA2      ', 132.0000,1,  14,  63,  10,1.03426,  25.8541,1.10000,0.90000,1.10000,0.90000
  7283,'PIP2-SIL    ', 132.0000,1,  14,  35,  10,1.01455,  -1.0182,1.10000,0.90000,1.10000,0.90000
  7285,'TOCOTA      ', 132.0000,1,  14,  63,  10,1.04393,  28.0257,1.10000,0.90000,1.10000,0.90000
  7500,'CRUZPIED    ',  66.0000,1,  14,  35,   1,0.97524,  -5.4897,1.10000,0.90000,1.10000,0.90000
  7502,'SAN JUAN    ',  33.0000,1,  14,  63,   1,0.96646,  -6.8097,1.10000,0.90000,1.10000,0.90000
  7503,'SARMISJU    ',  33.0000,1,  14,  63,   1,0.93946,  -7.2100,1.10000,0.90000,1.10000,0.90000
  7504,'CAVIC       ',  33.0000,1,  14,  63,   1,0.94877,  -6.4896,1.10000,0.90000,1.10000,0.90000
  7505,'VARG13_01   ',  13.2000,1,  14,  35,  10,0.98126,   1.9957,1.10000,0.90000,1.10000,0.90000
  7508,'CRUZP13_01  ',  13.2000,1,  14,  35,   1,0.98195,  -5.5796,1.10000,0.90000,1.10000,0.90000
  7509,'LBEB13_01   ',  13.2000,1,  14,  63,   1,0.93806,  -7.9422,1.10000,0.90000,1.10000,0.90000
  7510,'CALIN33_01  ',  33.0000,1,  14,  63,   1,1.00764,  22.6734,1.10000,0.90000,1.10000,0.90000
  7511,'COST33_01   ',  33.0000,1,  14,  63,   1,0.95323,  -7.1959,1.10000,0.90000,1.10000,0.90000
  7512,'GUAII33_01  ',  33.0000,1,  14,  63,   1,1.03811,  29.7782,1.10000,0.90000,1.10000,0.90000
  7513,'GUAII33_02  ',  33.0000,1,  14,  63,  10,1.03599,  29.7185,1.10000,0.90000,1.10000,0.90000
  7514,'RDI.TER1    ',  33.0000,1,  14,  35,   1,1.00211,   4.8247,1.10000,0.90000,1.10000,0.90000
  7515,'MARCA13_01  ',  13.2000,1,  14,  35,   1,0.99544,  -2.7172,1.10000,0.90000,1.10000,0.90000
  7516,'CARRIZAL    ',  66.0000,1,  14,  35,   1,1.01106,  -4.0918,1.10000,0.90000,1.10000,0.90000
  7517,'CAUC33_01   ',  33.0000,1,  14,  63,   1,1.00544,  -5.5495,1.10000,0.90000,1.10000,0.90000
  7518,'ARGENTIN    ',  66.0000,1,  14,  35,   1,0.97854,  -4.9608,1.10000,0.90000,1.10000,0.90000
  7519,'SOLAR.SJ_33 ',  33.0000,1,  14,  63,  10,1.00052,   7.0581,1.10000,0.90000,1.10000,0.90000
  7520,'CH.ACOND    ',  66.0000,1,  14,  35,   1,1.00401,  -4.6360,1.10000,0.90000,1.10000,0.90000
  7527,'LC35 2      ',  66.0000,1,  14,  35,   1,0.90485,  -9.1511,1.10000,0.90000,1.10000,0.90000
  7530,'NSJ.TER1    ',  33.0000,1,  14,  63,  10,0.99254,  -1.6827,1.10000,0.90000,1.10000,0.90000
  7531,'ZAPATA      ',  66.0000,1,  14,  35,   1,1.00385,  -7.4233,1.10000,0.90000,1.10000,0.90000
  7532,'C.HONDA33   ',  33.0000,1,  14,  63,   1,0.94121,  -8.3800,1.10000,0.90000,1.10000,0.90000
  7533,'C.HONDA13   ',  13.2000,1,  14,  63,  10,0.95831,  -8.6618,1.10000,0.90000,1.10000,0.90000
  7534,'ANCHORIZ    ',  66.0000,1,  14,  35,   1,0.99308,  -3.8081,1.10000,0.90000,1.10000,0.90000
  7535,'C.ANZORE    ',  66.0000,1,  14,  35,   1,0.97846,  -4.9734,1.10000,0.90000,1.10000,0.90000
  7536,'ULLUM.N1_33 ',  33.0000,1,  14,  63,  10,1.00405,   8.5743,1.10000,0.90000,1.10000,0.90000
  7537,'CAPIZ A     ',  66.0000,1,  14,  35,   1,1.01589,  -5.8777,1.10000,0.90000,1.10000,0.90000
  7538,'CAPIZ B     ',  66.0000,1,  14,  35,   1,1.01589,  -5.8777,1.10000,0.90000,1.10000,0.90000
  7539,'ULLUM.N2_33 ',  33.0000,1,  14,  63,  10,1.00639,   7.9050,1.10000,0.90000,1.10000,0.90000
  7540,'ULLUM.3_33  ',  33.0000,1,  14,  63,  10,1.00448,   8.7428,1.10000,0.90000,1.10000,0.90000
  7541,'CANADITA33  ',  33.0000,1,  14,  63,   1,0.92316,  -9.6505,1.10000,0.90000,1.10000,0.90000
  7542,'L.BERROS33  ',  33.0000,1,  14,  63,   1,0.88050, -10.2071,1.10000,0.90000,1.10000,0.90000
  7543,'JACHAL      ',  33.0000,1,  14,  63,  10,0.96425,   8.9135,1.10000,0.90000,1.10000,0.90000
  7545,'IGGU33_1    ',  33.0000,1,  14,  63,  10,1.04404,  29.8319,1.10000,0.90000,1.10000,0.90000
  7546,'CAUC13_01   ',  13.2000,1,  14,  63,   1,1.00231,  -6.2081,1.10000,0.90000,1.10000,0.90000
  7547,'SANTA.R     ',  66.0000,1,  14,  35,   1,0.97065,  -8.5597,1.10000,0.90000,1.10000,0.90000
  7548,'SROS13_01   ',  13.2000,1,  14,  35,   1,1.01421,  -5.7964,1.10000,0.90000,1.10000,0.90000
  7549,'ULLUM.4_33  ',  33.0000,1,  14,  63,  10,1.00107,   7.0975,1.10000,0.90000,1.10000,0.90000
  7552,'EQEUM33_01  ',  33.0000,1,  14,  35,  10,1.00137,   6.9681,1.10000,0.90000,1.10000,0.90000
  7553,'EQEUM33_02  ',  33.0000,1,  14,  35,  10,1.00137,   6.9681,1.10000,0.90000,1.10000,0.90000
  7554,'EQEUM33_03  ',  33.0000,1,  14,  35,  10,1.00232,   7.1138,1.10000,0.90000,1.10000,0.90000
  7555,'EQEUM33_04  ',  33.0000,1,  14,  35,  10,1.00232,   7.1138,1.10000,0.90000,1.10000,0.90000
  7556,'BTUN66_01   ',  66.0000,1,  14,  35,   1,0.97005,  -7.9063,1.10000,0.90000,1.10000,0.90000
  7557,'BTUN13_01   ',  13.2000,1,  14,  35,  10,1.00487,  -8.1779,1.10000,0.90000,1.10000,0.90000
  7558,'TPORTICO    ',  66.0000,1,  14,  35,   1,0.96471,  -8.6770,1.10000,0.90000,1.10000,0.90000
  7559,'CATITAS     ',  66.0000,1,  14,  35,   1,0.95374,  -9.2797,1.10000,0.90000,1.10000,0.90000
  7560,'DORMID      ',  66.0000,1,  14,  35,   1,0.93967, -10.4200,1.10000,0.90000,1.10000,0.90000
  7561,'LA.PAZ      ',  66.0000,1,  14,  35,  10,0.93080, -11.1256,1.10000,0.90000,1.10000,0.90000
  7562,'PSSR33      ',  33.0000,1,  14,  35,  10,1.00429,  10.5017,1.10000,0.90000,1.10000,0.90000
  7563,'GALVE66_01  ',  66.0000,1,  14,  35,   1,0.96328,   0.8956,1.10000,0.90000,1.10000,0.90000
  7564,'GALVE13_01  ',  13.2000,1,  14,  35,   1,0.95371,  -0.7524,1.10000,0.90000,1.10000,0.90000
  7565,'PSSR33_01   ',  33.0000,1,  14,  35,  10,1.00623,  10.6808,1.10000,0.90000,1.10000,0.90000
  7566,'PSSR33_02   ',  33.0000,1,  14,  35,  10,1.00614,  10.6679,1.10000,0.90000,1.10000,0.90000
  7567,'CALIN13_01  ',  13.2000,1,  14,  63,   1,1.00661,  22.6250,1.10000,0.90000,1.10000,0.90000
  7568,'LBEB33_01   ',  33.0000,1,  14,  63,   1,0.95399,  -6.3624,1.10000,0.90000,1.10000,0.90000
  7569,'COST13_01   ',  13.2000,1,  14,  63,   1,0.94525,  -8.5696,1.10000,0.90000,1.10000,0.90000
  7570,'PSMARCA     ',  33.0000,1,  14,  35,  10,0.99391,  -1.8903,1.10000,0.90000,1.10000,0.90000
  7571,'ULL.4_33    ',  33.0000,1,  14,  63,  10,1.00206,   7.1197,1.10000,0.90000,1.10000,0.90000
  7572,'PSMARCA_01  ',  33.0000,1,  14,  35,  10,0.99413,  -1.8789,1.10000,0.90000,1.10000,0.90000
  7573,'G.CRUZ A    ',  66.0000,1,  14,  35,   1,0.92912, -10.4042,1.10000,0.90000,1.10000,0.90000
  7574,'PSMARCA_02  ',  33.0000,1,  14,  35,  10,1.00358,  -1.7051,1.10000,0.90000,1.10000,0.90000
  7575,'CARBOM.A    ',  66.0000,1,  14,  35,   1,0.96772,  -6.2003,1.10000,0.90000,1.10000,0.90000
  7577,'G.CRUZ B    ',  66.0000,1,  14,  35,   1,0.96577,  -6.3030,1.10000,0.90000,1.10000,0.90000
  7578,'MCAS13_01   ',  13.2000,1,  14,  35,   1,0.99294,  -5.5253,1.10000,0.90000,1.10000,0.90000
  7579,'CARBOM.B    ',  66.0000,1,  14,  35,   1,0.96772,  -6.2003,1.10000,0.90000,1.10000,0.90000
  7581,'CH.SMART    ',  66.0000,1,  14,  35,   1,0.97861,  -5.7595,1.10000,0.90000,1.10000,0.90000
  7582,'MCAS66_01   ',  66.0000,1,  14,  35,   1,0.99928,  -4.6977,1.10000,0.90000,1.10000,0.90000
  7583,'C.HONDA13   ',  13.2000,1,  14,  63,  10,0.94693,  -8.6618,1.10000,0.90000,1.10000,0.90000
  7584,'PIQ.MCAS    ',  66.0000,1,  14,  35,   1,0.99899,  -4.7087,1.10000,0.90000,1.10000,0.90000
  7585,'GUAII08_01  ',   0.8000,1,  14,  63,  10,1.04271,  32.1899,1.10000,0.90000,1.10000,0.90000
  7586,'LAMBARE     ',  66.0000,1,  14,  35,   1,0.99744,  -4.4944,1.10000,0.90000,1.10000,0.90000
  7587,'SULL33_01   ',  33.0000,1,  14,  63,  10,1.00137,   7.1015,1.10000,0.90000,1.10000,0.90000
  7588,'SAN MART    ',  66.0000,1,  14,  35,   1,0.94580,  -9.2134,1.10000,0.90000,1.10000,0.90000
  7589,'TOCO33_01   ',  33.0000,1,  14,  63,  10,1.04527,  31.7509,1.10000,0.90000,1.10000,0.90000
  7590,'VARGAS      ',  66.0000,1,  14,  35,   1,0.98106,   1.9847,1.10000,0.90000,1.10000,0.90000
  7591,'25DEMAYO    ',  66.0000,1,  14,  35,   1,0.98464,   2.0684,1.10000,0.90000,1.10000,0.90000
  7592,'TOCO33_02   ',  33.0000,1,  14,  63,  10,1.04611,  31.8004,1.10000,0.90000,1.10000,0.90000
  7593,'EL.MARCADO  ',  66.0000,1,  14,  35,   1,0.99841,  -4.1226,1.10000,0.90000,1.10000,0.90000
  7599,'ZOND33_02   ',  33.0000,1,  14,  63,  10,1.04240,  29.8789,1.10000,0.90000,1.10000,0.90000
  7600,'ANCHDI14    ',  11.0000,2,  14,  35,   7,0.98941,  -2.0015,1.10000,0.90000,1.10000,0.90000
  7603,'ETIGHI12    ',  13.2000,2,  14,  35,   6,1.00000,   4.7508,1.10000,0.90000,1.10000,0.90000
  7604,'LDCUTG26    ',  11.5000,2,  14,  35,   4,1.04000,   4.0912,1.10000,0.90000,1.10000,0.90000
  7605,'LDCUTG27    ',  11.5000,2,  14,  35,   4,1.04000,   4.0912,1.10000,0.90000,1.10000,0.90000
  7607,'QUEMFV01    ',   0.8000,2,  14,  35,  12,1.00000,  10.0186,1.10000,0.90000,1.10000,0.90000
  7608,'ALGRFV01    ',   0.4000,2,  14,  63,  12,1.02089,  -4.3600,1.10000,0.90000,1.10000,0.90000
  7609,'HESRFV      ',   0.8000,2,  14,  35,  12,1.04072,  -4.2129,1.10000,0.90000,1.10000,0.90000
  7610,'LUNLHI01    ',   6.6000,2,  14,  35,   6,1.00253,  -3.0580,1.10000,0.90000,1.10000,0.90000
  7612,'ULN1FV01    ',   0.7000,2,  14,  63,  12,1.00000,  10.4830,1.10000,0.90000,1.10000,0.90000
  7613,'ULN2FV01    ',   0.4000,2,  14,  63,  12,1.00000,  12.1758,1.10000,0.90000,1.10000,0.90000
  7614,'ULL3FV01    ',   0.4000,2,  14,  63,  12,1.00000,  12.5750,1.10000,0.90000,1.10000,0.90000
  7615,'CARRHI01    ',  13.2000,2,  14,  35,   6,1.05000,  -0.1937,1.10000,0.90000,1.10000,0.90000
  7616,'CARRHI02    ',  13.2000,2,  14,  35,   6,1.05000,  -0.1937,1.10000,0.90000,1.10000,0.90000
  7617,'TAMBFV01    ',   0.4000,2,  14,  63,  12,1.00000,  24.7209,1.10000,0.90000,1.10000,0.90000
  7618,'SMARHI13    ',  13.2000,2,  14,  35,   6,1.00007,  -4.0507,1.10000,0.90000,1.10000,0.90000
  7619,'ULL4FV01    ',   0.6000,2,  14,  63,  12,1.00000,   9.0197,1.10000,0.90000,1.10000,0.90000
  7620,'SJUAFV01    ',  13.2000,1,  14,  63,  12,0.95431,  -8.9149,1.10000,0.90000,1.10000,0.90000
  7621,'ULLUHI01    ',  13.2000,2,  14,  63,   6,1.05000,   3.1042,1.10000,0.90000,1.10000,0.90000
  7622,'ULLUHI02    ',  13.2000,2,  14,  63,   6,1.05000,   3.1042,1.10000,0.90000,1.10000,0.90000
  7624,'UL42FV01    ',   0.6000,2,  14,  63,  12,1.00000,   9.4670,1.10000,0.90000,1.10000,0.90000
  7625,'PNEGHI01    ',  13.8000,2,  14,  35,   6,1.05000,   6.1339,1.10000,0.90000,1.10000,0.90000
  7626,'PNEGHI02    ',  13.8000,2,  14,  35,   6,1.05000,   6.1339,1.10000,0.90000,1.10000,0.90000
  7627,'QUEMFV02    ',   0.8000,2,  14,  35,  12,1.00000,  10.0186,1.10000,0.90000,1.10000,0.90000
  7629,'SULLFV01    ',   0.8000,2,  14,  63,  12,1.00000,  12.4756,1.10000,0.90000,1.10000,0.90000
  7630,'ZONDFV01    ',   0.8000,2,  14,  63,  12,1.05000,  32.7436,1.10000,0.90000,1.10000,0.90000
  7631,'LREYHB01    ',  13.8000,2,  14,  35,   6,0.94001,   7.0383,1.10000,0.90000,1.10000,0.90000
  7632,'LREYHB02    ',  13.8000,2,  14,  35,   6,0.92238,   4.7975,1.10000,0.90000,1.10000,0.90000
  7633,'IGLEFV01    ',   0.4000,2,  14,  35,  12,1.05000,  31.2258,1.10000,0.90000,1.10000,0.90000
  7634,'SRAFFV01    ',   0.8000,2,  14,  35,  10,1.00000,  14.7672,1.10000,0.90000,1.10000,0.90000
  7635,'SRAFFV02    ',   0.8000,2,  14,  35,  10,1.00000,  14.7547,1.10000,0.90000,1.10000,0.90000
  7636,'MARCAFV01   ',   0.8000,2,  14,  35,  12,1.00000,   1.0641,1.10000,0.90000,1.10000,0.90000
  7637,'TOC3FV      ',   0.6000,2,  14,  63,  12,1.05000,  34.8436,1.10000,0.90000,1.10000,0.90000
  7638,'HON4FV01    ',   0.8000,2,  14,  63,  12,0.97156,  -5.3423,1.10000,0.90000,1.10000,0.90000
  7639,'ACONFV      ',   0.8000,2,  14,  35,  12,1.04000,   9.5095,1.10000,0.90000,1.10000,0.90000
  7641,'LMOLFV      ',   0.8000,2,  14,  35,  12,1.00000,  21.0227,1.10000,0.90000,1.10000,0.90000
  7642,'LDCUTG22    ',  11.5000,2,  14,  35,   8,1.05000,   2.1708,1.10000,0.90000,1.10000,0.90000
  7643,'LDCUTG23    ',  11.0000,2,  14,  35,   4,1.05000,   4.7739,1.10000,0.90000,1.10000,0.90000
  7644,'LDCUTG24    ',  11.0000,2,  14,  35,   4,1.05000,   4.7739,1.10000,0.90000,1.10000,0.90000
  7645,'LDCUTG25    ',  15.8000,2,  14,  35,   8,1.05000,   3.5785,1.10000,0.90000,1.10000,0.90000
  7647,'HSR2FV01    ',   0.8000,2,  14,  35,  12,1.03499,  -2.3142,1.10000,0.90000,1.10000,0.90000
  7648,'ANCHFV01    ',   0.8000,2,  14,  35,  12,1.00000,   6.7589,1.10000,0.90000,1.10000,0.90000
  7651,'LDCUTV11    ',  13.2000,2,  14,  35,   5,1.05000,   3.2225,1.10000,0.90000,1.10000,0.90000
  7652,'LDCUTV12    ',  13.2000,2,  14,  35,   5,1.05000,   2.9206,1.10000,0.90000,1.10000,0.90000
  7653,'LDCUTV15    ',  13.8000,2,  14,  35,   8,1.04101,   2.1373,1.10000,0.90000,1.10000,0.90000
  7661,'NIH1HI01    ',  13.2000,2,  14,  35,   6,1.00000,  10.9904,1.10000,0.90000,1.10000,0.90000
  7662,'NIH1HI02    ',  13.2000,2,  14,  35,   6,1.00000,  10.9904,1.10000,0.90000,1.10000,0.90000
  7663,'NIH1HI03    ',  13.2000,2,  14,  35,   6,1.00000,  10.9904,1.10000,0.90000,1.10000,0.90000
  7664,'NIH1HI04    ',  13.2000,2,  14,  35,   6,1.00000,  10.9904,1.10000,0.90000,1.10000,0.90000
  7665,'CACHHI01    ',  13.8000,2,  14,  35,   6,1.03000,   4.0171,1.10000,0.90000,1.10000,0.90000
  7666,'CACHHI02    ',  13.8000,2,  14,  35,   6,1.03000,   4.0171,1.10000,0.90000,1.10000,0.90000
  7667,'CACHHI03    ',  13.8000,2,  14,  35,   6,1.03000,   4.0171,1.10000,0.90000,1.10000,0.90000
  7668,'CACHHI04    ',  13.8000,2,  14,  35,   6,1.03000,   4.0171,1.10000,0.90000,1.10000,0.90000
  7677,'CONDHI01    ',  13.8000,2,  14,  35,   6,1.03000,  -0.5038,1.10000,0.90000,1.10000,0.90000
  7678,'CONDHI02    ',  13.8000,2,  14,  35,   6,1.03000,  -0.9803,1.10000,0.90000,1.10000,0.90000
  7679,'CONDHI03    ',  13.8000,2,  14,  35,   6,1.03000,  -0.9803,1.10000,0.90000,1.10000,0.90000
  7680,'QULLHI01    ',  13.2000,2,  14,  63,   6,0.99510,  -1.3633,1.10000,0.90000,1.10000,0.90000
  7683,'NIH4HI01    ',  13.2000,2,  14,  35,   6,1.00000,   8.4265,1.10000,0.90000,1.10000,0.90000
  7684,'SANDFV01    ',   0.4000,2,  14,  35,  12,1.00000,   0.0466,1.10000,0.90000,1.10000,0.90000
  7685,'HON1FV01    ',  13.2000,2,  14,  63,  12,0.96194,  -5.9695,1.10000,0.90000,1.10000,0.90000
  7686,'ANPCFV01    ',   0.4000,2,  14,  63,  12,0.95303,  -5.6344,1.10000,0.90000,1.10000,0.90000
  7689,'DIAGFV01    ',   0.4000,2,  14,  63,  12,0.97451,  -4.4192,1.10000,0.90000,1.10000,0.90000
  7694,'CCOLHI01    ',  13.2000,2,  14,  63,   6,1.05000,   6.0785,1.10000,0.90000,1.10000,0.90000
  7695,'CCOLHI02    ',  13.2000,2,  14,  63,   6,1.05000,   6.0785,1.10000,0.90000,1.10000,0.90000
  7696,'COROHI01    ',  13.2000,2,  14,  35,   6,1.00018,   3.5505,1.10000,0.90000,1.10000,0.90000
  7800,'PIE.TER1    ',  13.2000,1,  14,  35,  10,1.00243,  -2.2850,1.10000,0.90000,1.10000,0.90000
  7801,'PIE.TER2    ',  13.2000,1,  14,  35,  10,0.99726,  -1.6216,1.10000,0.90000,1.10000,0.90000
  7802,'GME.TER1    ',  13.8000,1,  14,  35,  10,0.97416,  -3.1483,1.10000,0.90000,1.10000,0.90000
  7803,'GME.TER2    ',  13.8000,1,  14,  35,  10,0.97091,  -3.1744,1.10000,0.90000,1.10000,0.90000
  7804,'GME.TER3    ',  13.8000,1,  14,  35,  10,0.97072,  -0.0154,1.10000,0.90000,1.10000,0.90000
  7805,'NIH2.TER    ',  13.2000,1,  14,  35,  10,0.99826,   5.6051,1.10000,0.90000,1.10000,0.90000
  7806,'SJUA.TER    ',  13.2000,1,  14,  63,  10,1.02645,  -1.7535,1.10000,0.90000,1.10000,0.90000
  7807,'SJU.TER3    ',  13.2000,1,  14,  63,  10,0.97019,  -6.2193,1.10000,0.90000,1.10000,0.90000
  7808,'SJU.TER4    ',  13.2000,1,  14,  63,  10,0.97019,  -6.2193,1.10000,0.90000,1.10000,0.90000
  7809,'SJUA.TE2    ',  13.2000,1,  14,  63,  10,1.02645,  -1.7535,1.10000,0.90000,1.10000,0.90000
  7810,'CAV.TER     ',  13.2000,1,  14,  63,   1,0.95138,  -7.0530,1.10000,0.90000,1.10000,0.90000
  7812,'ZOND33_01   ',  33.0000,1,  14,  63,  10,1.04103,  29.7554,1.10000,0.90000,1.10000,0.90000
  7813,'LUJ.CUYO13  ',  13.2000,1,  14,  35,  12,1.00949,  -4.2645,1.10000,0.90000,1.10000,0.90000
  7814,'LUJ.CUYO33  ',  33.0000,1,  14,  35,  10,1.02566,  -3.3438,1.10000,0.90000,1.10000,0.90000
  7815,'ACONFV_13   ',  13.2000,1,  14,  35,  10,1.04657,   5.7166,1.10000,0.90000,1.10000,0.90000
  7817,'MALARGUE13  ',  13.2000,1,  14,  35,  10,0.95519,   8.7357,1.10000,0.90000,1.10000,0.90000
  7819,'LOSMOLLES33 ',  33.0000,1,  14,  35,  10,1.00121,  18.6742,1.10000,0.90000,1.10000,0.90000
  7820,'ARGENTINA33 ',  33.0000,1,  14,  35,  10,1.03353,  -4.3887,1.10000,0.90000,1.10000,0.90000
  7821,'PIE.TER5    ',  13.2000,1,  14,  35,  10,0.97314,  -5.7936,1.10000,0.90000,1.10000,0.90000
  7822,'ARGENTINA66 ',  66.0000,1,  14,  35,  10,0.99121,  -3.9391,1.10000,0.90000,1.10000,0.90000
  7823,'HON433      ',  33.0000,1,  14,  63,   1,0.94269,  -8.3768,1.10000,0.90000,1.10000,0.90000
  7824,'ANCHORISFV33',  33.0000,1,  14,  35,  10,0.98826,   2.7918,1.10000,0.90000,1.10000,0.90000
  7825,'ANCHORISFV33',  33.0000,1,  14,  35,  10,0.99355,   3.2922,1.10000,0.90000,1.10000,0.90000
  7836,'ANC.TER     ',  13.2000,1,  14,  35,   1,1.02353,  -4.5358,1.10000,0.90000,1.10000,0.90000
  7842,'CAP.TER3    ',  13.2000,1,  14,  35,   1,1.01868,  -6.2132,1.10000,0.90000,1.10000,0.90000
  7843,'JACH.TER    ',  13.2000,1,  14,  63,  10,0.95927,   8.0071,1.10000,0.90000,1.10000,0.90000
  7890,'SMA.TER     ',  13.2000,1,  14,  35,   1,0.93491, -11.8239,1.10000,0.90000,1.10000,0.90000
  7902,'GZ2AFV01    ',   0.8000,2,  14,  63,  12,1.05000,  32.3067,1.10000,0.90000,1.10000,0.90000
0 / END OF BUS DATA, BEGIN LOAD DATA
@!   I,'ID',STAT,AREA,ZONE,      PL,        QL,        IP,        IQ,        YP,        YQ, OWNER,SCALE,INTRPT,  DGENP,     DGENQ, DGENF
  6010,'99',   1,  12,  34,   333.910,    47.016,     0.000,     0.000,     0.000,     0.000,  10,    1,  0,     0.000,     0.000,   0
  7201,'1 ',   1,  14,  63,    46.822,    16.388,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7205,'1 ',   1,  14,  35,    13.000,     1.000,     0.000,     0.000,     0.000,     0.000,   1,    0,  0,     0.000,     0.000,   0
  7207,'1 ',   1,  14,  63,    39.962,    13.130,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7211,'1 ',   1,  14,   1,     9.955,     3.285,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7212,'1 ',   1,  14,  63,     4.631,     1.545,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7218,'1 ',   1,  14,  35,    50.747,    16.936,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7219,'1 ',   1,  14,  35,    49.367,    16.476,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7220,'2 ',   1,  14,  35,    32.095,    10.698,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7221,'1 ',   0,  14,  35,    18.372,     6.056,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7222,'1 ',   1,  14,  35,    48.193,    16.082,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7223,'1 ',   1,  14,  35,    45.841,    13.607,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7229,'1 ',   1,  14,  35,    31.260,    10.420,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7230,'1 ',   1,  14,  35,    15.000,     5.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  7231,'1 ',   1,  14,  35,     1.089,     0.343,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7233,'1 ',   0,  14,  63,     0.104,     0.104,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7236,'1 ',   1,  14,  35,    44.000,     7.414,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  7238,'1 ',   1,  14,  35,    23.509,     8.662,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7239,'1 ',   1,  14,  63,    38.628,     7.726,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7242,'1 ',   1,  14,  35,    55.132,    18.923,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7244,'1 ',   1,  14,  63,    25.000,     5.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  7245,'1 ',   1,  14,  35,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7247,'1 ',   1,  14,  63,    30.519,     7.998,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7248,'1 ',   1,  14,  35,    31.737,    12.321,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7249,'1 ',   1,  14,  35,    10.025,     2.992,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7252,'1 ',   1,  14,  35,    55.951,    18.673,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7254,'1 ',   1,  14,  35,    19.748,     6.591,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7257,'1 ',   1,  14,  35,    20.297,    12.629,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7258,'1 ',   1,  14,  63,    29.467,     8.251,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7259,'1 ',   1,  14,  63,     6.577,     2.162,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7260,'1 ',   1,  14,  35,    59.327,    22.381,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7270,'1 ',   1,  14,  63,     0.681,     0.229,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7271,'1 ',   1,  14,  63,     5.787,     1.928,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7272,'1 ',   1,  14,  63,     4.046,     1.351,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7273,'1 ',   1,  14,  35,     8.348,     3.553,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7500,'1 ',   1,  14,  35,    40.752,    13.601,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7502,'1 ',   1,  14,  63,    91.617,    30.234,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7503,'1 ',   1,  14,  63,    40.638,    13.562,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7504,'1 ',   1,  14,  63,    15.083,     5.033,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7508,'1 ',   1,  14,  35,     7.153,     2.387,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7509,'1 ',   1,  14,  63,    11.523,     6.902,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7510,'1 ',   1,  14,  63,     5.840,     3.592,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7511,'1 ',   1,  14,  63,    21.816,     7.170,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7513,'1 ',   1,  14,  63,     0.342,     0.228,     0.000,     0.000,     0.000,     0.000,  10,    1,  0,     0.000,     0.000,   0
  7515,'1 ',   1,  14,  35,     1.620,     0.541,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7516,'1 ',   1,  14,  35,     2.138,     0.715,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7517,'1 ',   1,  14,  63,    17.558,     5.853,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7518,'1 ',   1,  14,  35,    45.968,    15.341,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7520,'1 ',   1,  14,  35,     0.310,     0.103,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7527,'1 ',   1,  14,  35,    34.061,    11.367,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7531,'1 ',   1,  14,  35,    12.715,     4.243,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7532,'1 ',   1,  14,  63,    31.306,    10.099,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7534,'1 ',   1,  14,  35,     4.016,     1.339,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7535,'1 ',   1,  14,  35,     0.202,     0.068,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7537,'1 ',   1,  14,  35,    10.559,     3.524,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7538,'1 ',   1,  14,  35,    10.916,     3.643,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7541,'1 ',   1,  14,  63,     8.807,     2.943,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7542,'1 ',   1,  14,  63,     6.275,     2.099,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7543,'1 ',   1,  14,  63,     9.275,     2.953,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7546,'2 ',   1,  14,  63,    17.558,     5.853,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7556,'1 ',   1,  14,  35,    30.907,    10.421,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7558,'1 ',   1,  14,  35,     5.447,     1.539,     0.000,     0.000,     0.000,     0.000,  10,    1,  0,     0.000,     0.000,   0
  7559,'1 ',   1,  14,  35,     3.553,     1.421,     0.000,     0.000,     0.000,     0.000,  10,    1,  0,     0.000,     0.000,   0
  7560,'1 ',   1,  14,  35,     2.724,     0.947,     0.000,     0.000,     0.000,     0.000,  10,    1,  0,     0.000,     0.000,   0
  7561,'1 ',   1,  14,  35,     4.287,     1.390,     0.000,     0.000,     0.000,     0.000,  12,    1,  0,     0.000,     0.000,   0
  7563,'1 ',   1,  14,  35,    13.517,     4.544,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7564,'1 ',   1,  14,  35,    13.225,     4.445,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7568,'1 ',   1,  14,  63,    11.523,     3.480,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7569,'1 ',   1,  14,  63,    21.816,     7.170,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7573,'1 ',   1,  14,  35,    38.101,    13.974,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7575,'1 ',   1,  14,  35,    36.272,    12.103,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7577,'1 ',   1,  14,  35,    23.000,     7.046,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7578,'1 ',   1,  14,  35,     7.301,     3.212,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7579,'1 ',   1,  14,  35,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7581,'1 ',   1,  14,  35,     6.067,     2.024,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7582,'1 ',   1,  14,  35,    16.555,     5.535,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7584,'1 ',   1,  14,  35,    17.560,     5.871,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7586,'1 ',   1,  14,  35,     3.843,     1.285,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7588,'1 ',   0,  14,  35,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7604,'1 ',   1,  14,  35,     1.200,     0.800,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  7605,'1 ',   1,  14,  35,     1.200,     0.800,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  7620,'1 ',   1,  14,  63,    36.844,    12.297,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7651,'1 ',   1,  14,  35,     3.001,     1.500,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  7652,'1 ',   1,  14,  35,     3.001,     1.500,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  7653,'1 ',   1,  14,  35,     4.000,     2.030,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  7810,'1 ',   1,  14,  63,     6.563,     2.190,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7813,'1 ',   1,  14,  35,    38.274,    12.852,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7814,'1 ',   1,  14,  35,    12.600,     4.158,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7817,'1 ',   1,  14,  35,     8.959,     2.991,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7820,'1 ',   1,  14,  35,     4.016,     1.339,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7836,'1 ',   1,  14,  35,     3.258,     1.088,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7842,'1 ',   1,  14,  35,     2.828,     0.944,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7842,'2 ',   1,  14,  35,     1.461,     0.486,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7843,'1 ',   1,  14,  63,     3.092,     0.985,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7890,'1 ',   1,  14,  35,    75.746,    27.782,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
@!   I,'ID',STATUS,  GL,        BL
0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
@!   I,'ID',      PG,        QG,        QT,        QB,     VS,    IREG,     MBASE,     ZR,         ZX,         RT,         XT,     GTAP,STAT, RMPCT,      PT,        PB,    O1,    F1,  O2,    F2,  O3,    F3,  O4,    F4,WMOD, WPF,NREG
  7003,'99',   140.413,    63.182,    63.182,    63.182,1.01540,  7003,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   140.413,   140.413,  10,1.0000
  7600,'1 ',     9.730,     0.000,     7.000,    -7.000,1.00000,  7600,    12.150, 0.00000E+0, 1.53000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000,   4,1.0000
  7600,'2 ',     9.730,     0.000,     7.000,    -7.000,1.00000,  7600,    12.150, 0.00000E+0, 1.53000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000,   4,1.0000
  7600,'3 ',     9.730,     0.000,     7.000,    -7.000,1.00000,  7600,    12.150, 0.00000E+0, 1.53000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000,   4,1.0000
  7600,'4 ',     9.730,     0.000,     7.000,    -7.000,1.00000,  7600,    12.150, 0.00000E+0, 1.53000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000,   4,1.0000
  7603,'1 ',     6.000,     2.902,     3.867,    -5.067,1.00000,  7603,     8.000, 7.00000E-5, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.200,     1.400,   6,1.0000
  7603,'2 ',     6.000,     2.262,     3.867,    -5.067,1.00000,  7603,     8.000, 7.00000E-5, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.200,     1.400,   6,1.0000
  7604,'26',    35.000,    11.762,    32.500,   -19.500,1.04000,  7604,    65.700, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    45.000,     0.000,   4,1.0000
  7605,'27',    35.000,    11.762,    32.500,   -19.500,1.04000,  7605,    65.700, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    45.000,     0.000,   4,1.0000
  7607,'1 ',    80.000,    -1.632,    50.000,   -50.000,1.00000,  7607,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7608,'1 ',     4.400,     2.600,     2.600,    -2.600,1.05000,  7608,     5.500, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.500,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7609,'1 ',     3.500,     3.360,     3.360,    -2.700,1.05000,  7609,     5.600, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.600,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7610,'1 ',     6.300,     3.140,     3.140,    -3.140,1.05000,  7500,     7.200, 0.00000E+0, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.500,     0.000,   1,1.0000
  7612,'1 ',    17.100,    -1.786,    12.100,   -12.100,1.00000,  7612,    30.680, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    25.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7613,'1 ',    20.985,    -1.006,    12.100,   -12.100,1.00000,  7613,    30.680, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.680,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7614,'1 ',    26.854,    -0.895,    15.500,   -15.500,1.00000,  7614,    39.260, 0.00000E+0, 9.99999E+5, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    39.260,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7615,'1 ',     8.500,     5.105,     6.000,    -5.000,1.05000,  7615,    10.620, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.500,     1.500,   6,1.0000
  7616,'2 ',     8.500,     5.105,     6.000,    -5.000,1.05000,  7616,    10.620, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.500,     1.500,   6,1.0000
  7617,'1 ',     2.400,    -0.466,     1.300,    -1.300,1.00000,  7617,     3.000, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7618,'1 ',     2.000,     1.500,     1.500,    -1.000,1.02000,  7618,     2.500, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     2.000,     0.700,   6,1.0000
  7618,'2 ',     2.000,     1.500,     1.500,    -1.000,1.02000,  7618,     2.500, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     2.000,     0.700,   6,1.0000
  7618,'3 ',     2.000,     0.662,     1.500,    -1.000,1.02000,  7618,     2.500, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.000,     0.700,   6,1.0000
  7619,'1 ',     9.234,    -0.139,     6.540,    -6.540,1.00000,  7619,    16.500, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    13.500,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7621,'1 ',    20.000,    10.694,    11.833,   -18.000,1.05000,  7621,    27.250, 0.00000E+0, 1.76000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    21.000,     4.200,   6,1.0000
  7622,'2 ',    20.000,    10.694,    11.833,   -18.000,1.05000,  7622,    27.250, 0.00000E+0, 1.76000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    21.000,     4.200,   6,1.0000
  7624,'1 ',     5.472,    -0.162,     3.870,    -3.870,1.00000,  7624,     8.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7625,'1 ',    28.000,    11.466,    20.000,   -10.000,1.05000,  7625,    37.000, 0.00000E+0, 1.95000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    31.640,     0.000,   6,1.0000
  7626,'2 ',    28.000,    11.466,    20.000,   -10.000,1.05000,  7626,    37.000, 0.00000E+0, 1.95000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    31.640,     0.000,   6,1.0000
  7627,'1 ',    80.000,    -1.632,    50.000,   -50.000,1.00000,  7627,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7629,'1 ',    53.352,     1.722,    42.000,   -42.000,1.00000,  7629,    96.320, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    78.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7630,'1 ',    80.000,    13.668,    48.430,   -48.430,1.05000,  7630,   116.960, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7631,'1 ',   100.000,    50.857,    50.857,   -35.429,1.05000,  7631,   128.000, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   115.000,  -100.000,   6,1.0000
  7632,'2 ',    80.000,    50.021,    50.857,   -35.429,1.05000,  7632,   128.000, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   115.000,  -100.000,   6,1.0000
  7633,'1 ',    64.000,    15.802,    40.000,   -40.000,1.05000,  7633,    80.000, 9.99900E+3, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    80.000,     0.000,  12,1.0000
  7634,'1 ',    80.000,    -4.096,    64.130,   -64.130,1.00000,  7634,   118.800, 9.99900E+3, 1.00000E+0, 0.00000E+0, 1.00000E+0,1.00000,1,  100.0,   100.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7635,'1 ',    80.000,    -3.991,    64.130,   -64.130,1.00000,  7635,   118.800, 9.99900E+3, 1.00000E+0, 0.00000E+0, 1.00000E+0,1.00000,1,  100.0,   100.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7636,'1 ',     4.000,    -0.198,     3.000,    -3.840,1.00000,  7636,     5.000, 9.99990E+4, 1.00000E+0, 0.00000E+0, 1.00000E+0,1.00000,1,  100.0,     5.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7637,'1 ',    56.760,     5.479,    42.570,   -42.570,1.05000,  7637,    68.950, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    70.950,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7638,'1 ',     4.000,     2.420,     2.420,    -2.420,1.05000,  7638,     5.560, 1.00000E+3, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7639,'1 ',    21.600,    -1.335,    20.000,   -20.000,1.04000,  7639,    32.400, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    27.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7641,'1 ',    60.000,    -0.534,    60.720,   -60.720,1.00000,  7641,   116.100, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7642,'2 ',    20.000,    13.103,    27.840,   -14.054,1.05000,  7642,    36.000, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.800,     5.400,   8,1.0000
  7643,'3 ',    20.000,     7.905,    19.933,    -0.667,1.05000,  7643,    27.500, 0.00000E+0, 2.01000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    22.800,     0.000,   4,1.0000
  7644,'4 ',    20.000,     7.905,    19.933,    -0.667,1.05000,  7644,    27.500, 0.00000E+0, 2.01000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    22.800,     0.000,   4,1.0000
  7645,'G ',   170.000,    80.688,   128.940,   -76.560,1.05000,  7645,   256.000, 0.00000E+0, 2.07600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   197.000,    80.000,   8,1.0000
  7647,'1 ',     3.500,     3.960,     3.960,    -3.960,1.05000,  7647,     6.200, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.100,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7648,'1 ',   144.000,    19.812,    89.000,   -89.000,1.00000,  7648,   219.780, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   180.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7651,'1 ',    59.000,    29.954,    43.934,   -30.849,1.05000,  7651,    75.000, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    60.000,     0.000,   5,1.0000
  7652,'2 ',    55.000,    29.670,    43.945,   -30.900,1.05000,  7652,    75.000, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    60.000,     0.000,   5,1.0000
  7653,'3 ',    80.000,    40.000,    40.000,   -29.000,1.05000,  7653,   156.250, 0.00000E+0, 1.86000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    98.000,     0.000,   8,1.0000
  7661,'1 ',    18.000,     1.612,    14.533,    -8.973,1.00000,  7661,    23.200, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    19.000,     3.700,   6,1.0000
  7662,'2 ',    18.000,     1.612,     8.763,    -8.668,1.00000,  7662,    23.200, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    19.000,     3.700,   6,1.0000
  7663,'3 ',    18.000,     1.612,     8.763,    -8.668,1.00000,  7663,    23.200, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    19.000,     3.700,   6,1.0000
  7664,'4 ',    18.000,     1.612,    16.500,   -20.000,1.00000,  7664,    23.200, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    19.000,     3.700,   6,1.0000
  7665,'1 ',    28.000,     4.730,    22.500,   -20.000,1.03000,  7665,    37.500, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.000,    15.000,   6,1.0000
  7666,'2 ',    28.000,     4.730,    22.500,   -20.000,1.03000,  7666,    37.500, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.000,    15.000,   6,1.0000
  7667,'3 ',    28.000,     4.730,    22.500,   -20.000,1.03000,  7667,    37.500, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.000,    15.000,   6,1.0000
  7668,'4 ',    28.000,     4.730,    22.500,   -20.000,1.03000,  7668,    37.500, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.000,    15.000,   6,1.0000
  7677,'1 ',    21.000,     8.303,    17.100,   -10.000,1.03000,  7677,    28.500, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    25.000,    12.800,   6,1.0000
  7678,'2 ',    12.000,     5.256,    10.380,    -7.000,1.03000,  7678,    17.900, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    14.600,     6.600,   6,1.0000
  7679,'3 ',    12.000,     5.256,    10.380,    -7.000,1.03000,  7679,    17.900, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    14.600,     6.600,   6,1.0000
  7680,'1 ',    25.000,     7.546,    32.000,   -33.000,1.03000,  7680,    50.000, 5.00000E-5, 2.58000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    41.000,     9.000,   6,1.0000
  7683,'1 ',    19.000,     2.948,    20.000,   -10.000,1.00000,  7683,    31.000, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    26.000,     5.200,   6,1.0000
  7684,'1 ',     4.000,     0.476,     2.422,    -2.422,1.00000,  7684,     5.550, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7685,'1 ',     5.600,     3.050,     3.050,    -3.050,1.05000,  7685,     7.000, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7686,'1 ',     2.400,     1.000,     1.000,    -1.000,1.05000,  7686,     3.000, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7689,'1 ',     3.000,     1.455,     1.455,    -1.455,1.05000,  7689,     3.000, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7694,'1 ',    30.000,    10.142,    40.000,   -10.000,1.05000,  7694,    71.500, 0.00000E+0, 1.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    60.000,    15.000,   6,1.0000
  7695,'2 ',    30.000,    10.142,    40.000,   -10.000,1.05000,  7695,    71.500, 1.75000E-1, 1.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    60.000,    15.000,   6,1.0000
  7696,'1 ',     3.000,     1.870,     1.870,    -1.160,1.03000,  7696,     4.150, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.300,     1.500,   6,1.0000
  7902,'1 ',    80.000,    10.183,    48.000,   -48.000,1.05000,  7902,   100.000, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
@!   I,     J,'CKT',     R,          X,         B,                    'N A M E'                 ,   RATE1,   RATE2,   RATE3,   RATE4,   RATE5,   RATE6,   RATE7,   RATE8,   RATE9,  RATE10,  RATE11,  RATE12,    GI,       BI,       GJ,       BJ,STAT,MET,  LEN,  O1,  F1,    O2,  F2,    O3,  F3,    O4,  F4
  6010,  7000,'1 ', 2.70400E-03, 2.84830E-02,   2.71996,'                                        ',  866.00, 1386.00, 1451.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000, -1.40000,1,1, 258.00,  10,1.0000
  7000,  7005,'1 ', 1.54600E-03, 1.86340E-02,   2.17320,'                                        ', 1732.00, 1732.00, 1750.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000, -1.50000,1,1, 188.10,  10,1.0000
  7000,  7010,'1 ', 1.43000E-03, 1.73990E-02,   2.08061,'                                        ',  866.00,  866.00, 2629.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000, -1.20000,1,2, 177.80,  10,1.0000
  7100,  7101,'1 ', 2.52584E-02, 1.40205E-01,   0.21670,'                                        ',  228.60,  251.00,  309.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2, 163.87,   1,1.0000
  7100,  7106,'1 ', 6.63000E-03, 3.77000E-02,   0.05544,'                                        ',  191.00,  210.00,  309.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  42.95,   1,1.0000
  7100,  7108,'1 ', 8.25000E-03, 4.57700E-02,   0.07075,'                                        ',  152.00,  168.00,  309.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  53.49,   1,1.0000
  7101,  7102,'1 ', 2.15764E-03, 1.19767E-02,   0.01851,'                                        ',  228.60,  251.00,  309.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  14.00,   1,1.0000
  7102,  7103,'1 ', 1.08286E-02, 6.01081E-02,   0.09290,'                                        ',  229.00,  240.00,  309.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7102,  7104,'1 ', 3.08900E-03, 1.91700E-02,   0.02919,'                                        ',  381.00,  381.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  22.00,   1,1.0000
  7102,  7104,'2 ', 3.08900E-03, 1.91700E-02,   0.02920,'                                        ',  381.00,  381.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.00,  10,1.0000
  7103,  7110,'1 ', 1.56214E-02, 8.67119E-02,   0.13402,'                                        ',  229.00,  240.00,  309.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7104,  7106,'1 ', 2.90200E-02, 1.65070E-01,   0.24284,'                                        ',  305.00,  305.00,  309.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 188.32,   1,1.0000
  7106,  7114,'1 ', 6.90000E-04, 4.34000E-03,   0.01287,'                                        ',  564.00,  564.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000
  7200,  7204,'1 ', 2.67300E-02, 9.89500E-02,   0.02018,'                                        ',   75.40,   75.40,  153.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  42.00,   1,1.0000
  7200,  7208,'1 ', 2.13200E-02, 7.89200E-02,   0.01609,'                                        ',  153.00,  169.00,  153.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  33.50,   1,1.0000
  7200,  7222,'1 ', 1.17100E-02, 4.25600E-02,   0.00983,'                                        ',  114.20,  144.00,  153.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.40,   1,1.0000
  7201,  7207,'1 ', 7.97076E-03, 1.50444E-02,   0.00308,'                                        ',   96.00,   96.00,   96.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000
  7201,  7244,'NW', 1.07310E-02, 1.63510E-02,   0.00358,'                                        ',  160.30,  160.30,  160.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000
  7202,  7244,'1 ', 7.26800E-02, 1.25080E-01,   0.02253,'                                        ',   69.00,   69.00,   84.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  50.00,   1,1.0000
  7203,  7244,'1 ', 1.74000E-03, 1.03200E-02,   0.00226,'                                        ',  162.00,  162.00,  175.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000
  7203,  7244,'2 ', 1.74000E-03, 1.03200E-02,   0.00226,'                                        ',  162.00,  162.00,  175.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000
  7203,  7251,'1 ', 1.88720E-02, 2.48830E-01,   0.11794,'                                        ',  342.90,  342.90,  342.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 160.40,  10,1.0000
  7203,  7255,'1 ', 6.00000E-05, 2.30000E-04,   0.00005,'                                        ',  378.00,  378.00,  378.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.80,   1,1.0000
  7204,  7238,'1 ', 7.77100E-02, 2.87660E-01,   0.05866,'                                        ',  114.20,  114.20,  153.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2, 122.10,   1,1.0000
  7205,  7214,'1 ', 4.26650E-02, 1.47039E-01,   0.03788,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.00,  10,1.0000
  7205,  7261,'1 ', 8.89400E-03, 3.47930E-02,   0.00857,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  7205,  7276,'1 ', 8.89400E-03, 3.47930E-02,   0.00857,'                                        ',  148.60,  148.60,  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.00,  10,1.0000
  7206,  7207,'1 ', 2.32890E-02, 4.39490E-02,   0.00899,'                                        ',   68.60,   68.60,   96.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  18.70,   1,1.0000
  7207,  7211,'1 ', 4.08450E-02, 1.61454E-01,   0.05470,'                                        ',  138.30,  138.30,  138.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  74.60,   1,1.0000
  7207,  7255,'2 ', 7.17300E-03, 2.83520E-02,   0.00961,'                                        ',  138.30,  138.30,  138.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  13.10,   1,1.0000
  7208,  7216,'A ', 1.34100E-02, 4.62100E-02,   0.01190,'                                        ',  153.00,  153.00,  153.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  21.98,   1,1.0000
  7208,  7216,'B ', 1.34100E-02, 4.62100E-02,   0.01190,'                                        ',  153.00,  153.00,  153.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  21.98,   1,1.0000
  7208,  7224,'A ', 1.10300E-02, 3.90000E-02,   0.00953,'                                        ',  153.00,  153.00,  153.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.08,   1,1.0000
  7208,  7224,'B ', 1.10300E-02, 3.90000E-02,   0.00953,'                                        ',  153.00,  153.00,  153.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.08,   1,1.0000
  7208,  7262,'1 ', 1.07110E-02, 3.08380E-02,   0.00723,'                                        ',  217.00,  217.00,  132.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  14.00,   1,1.0000
  7209,  7238,'1 ', 1.17000E-02, 1.86000E-02,   0.00360,'                                        ',   94.00,   94.00,   84.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.70,   1,1.0000
  7209,  7252,'1 ', 1.90000E-03, 7.20000E-03,   0.09430,'                                        ',  111.00,  111.00,  111.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.90,   1,1.0000
  7210,  7238,'1 ', 8.79000E-03, 3.20800E-02,   0.00630,'                                        ',   17.00,   17.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  13.80,   1,1.0000
  7211,  7255,'1 ', 3.75050E-02, 1.48252E-01,   0.05023,'                                        ',  138.30,  138.30,  138.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  68.50,  10,1.0000
  7212,  7244,'1 ', 2.15000E-02, 6.34000E-02,   0.01410,'                                        ',   69.00,   69.00,  147.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  28.10,   1,1.0000
  7213,  7228,'1 ', 6.79000E-03, 2.46100E-02,   0.00328,'                                        ',   57.00,   57.00,  114.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  10.60,   1,1.0000
  7213,  7265,'1 ', 1.39100E-02, 5.03900E-02,   0.00672,'                                        ',   57.00,   57.00,  114.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  21.70,   1,1.0000
  7214,  7234,'1 ', 1.16660E-01, 2.20500E-01,   0.04480,'                                        ',   36.40,   36.40,   96.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  96.30,   1,1.0000
  7216,  7226,'A ', 1.16400E-02, 4.01200E-02,   0.01034,'                                        ',   91.00,   91.00,  153.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7216,  7226,'B ', 1.16400E-02, 4.01200E-02,   0.01034,'                                        ',   91.00,   91.00,  153.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7216,  7257,'1 ', 5.31000E-04, 1.92800E-03,   0.00045,'                                        ',  153.00,  153.00,  153.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.87,   1,1.0000
  7218,  7229,'1 ', 8.30000E-04, 1.97000E-03,   0.07024,'                                        ',   91.00,  101.00,  112.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.21,   1,1.0000
  7218,  7250,'1 ', 7.20000E-04, 1.72000E-03,   0.06146,'                                        ',  153.20,  153.20,  153.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.78,  10,1.0000
  7219,  7220,'1 ', 2.75000E-03, 9.98000E-03,   0.00230,'                                        ',  100.00,  100.00,  105.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000
  7219,  7236,'1 ', 2.02500E-02, 7.36100E-02,   0.01703,'                                        ',  600.00,  660.00,  153.18,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.20,   1,1.0000
  7219,  7273,'1 ', 3.15480E-03, 1.14708E-02,   0.00265,'                                        ',  153.18,  153.18,  153.18,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.17,   1,1.0000
  7220,  7242,'1 ', 7.65000E-03, 2.20300E-02,   0.00516,'                                        ',   91.00,  101.00,  133.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.00,   1,1.0000
  7221,  7262,'1 ', 1.06900E-03, 3.48900E-03,   0.04306,'                                        ',  217.00,  217.00,  217.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.80,   1,1.0000
  7221,  7263,'1 ', 1.06900E-03, 3.48900E-03,   0.04306,'                                        ',  129.70,    0.00,  129.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000
  7222,  7256,'1 ', 2.05600E-02, 7.47000E-02,   0.01725,'                                        ',  114.20,  114.20,  153.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  34.50,   1,1.0000
  7223,  7236,'1 ', 1.30800E-02, 4.75300E-02,   0.01099,'                                        ',   91.45,  100.60,  153.18,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.44,   1,1.0000
  7223,  7273,'1 ', 4.01520E-03, 1.45992E-02,   0.00338,'                                        ',  153.18,  153.18,  153.18,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.59,   1,1.0000
  7224,  7236,'1 ', 1.59000E-03, 5.76000E-03,   0.00133,'                                        ',  153.00,  183.00,  153.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000
  7224,  7250,'A ', 2.06560E-02, 5.71490E-02,   0.01449,'                                        ',  132.60,  132.60,  132.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.00,   1,1.0000
  7224,  7250,'B ', 2.06560E-02, 5.71490E-02,   0.01449,'                                        ',  132.60,  132.60,  132.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.00,   1,1.0000
  7224,  7254,'1 ', 6.10000E-04, 2.14000E-03,   0.00052,'                                        ',  182.90,  201.20,  148.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
  7224,  7279,'1 ', 1.04000E-03, 6.14200E-03,   0.00139,'                                        ',  144.00,  144.00,  185.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.67,  10,1.0000
  7230,  7232,'1 ', 7.87000E-03, 3.04900E-02,   0.00618,'                                        ',  114.30,  144.00,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.90,   1,1.0000
  7230,  7238,'1 ', 2.96000E-02, 1.09550E-01,   0.02234,'                                        ',  126.00,  183.00,  153.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  46.45,   1,1.0000
  7230,  7264,'1 ', 4.08750E-02, 1.48543E-01,   0.03426,'                                        ',  153.00,  153.00,  153.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  67.00,   1,1.0000
  7232,  7234,'1 ', 5.48000E-03, 2.12700E-02,   0.00431,'                                        ',  114.00,  114.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   9.00,   1,1.0000
  7233,  7237,'1 ', 1.46900E-02, 3.86800E-02,   0.00780,'                                        ',  122.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.20,   1,1.0000
  7233,  7237,'2 ', 1.46900E-02, 3.86800E-02,   0.00780,'                                        ',  122.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.20,   1,1.0000
  7233,  7239,'1 ', 2.18300E-02, 7.05900E-02,   0.01643,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.70,   1,1.0000
  7233,  7266,'1 ', 1.24450E-02, 4.02390E-02,   0.00937,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  18.07,  10,1.0000
  7234,  7235,'1 ', 8.97000E-03, 3.25700E-02,   0.00753,'                                        ',  169.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  14.70,   1,1.0000
  7235,  7261,'1 ', 1.74000E-02, 7.19770E-02,   0.01621,'                                        ',  148.60,  148.60,  153.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.63,  10,1.0000
  7236,  7275,'1 ', 0.00000E+00, 1.00000E-04,   0.00000,'                                        ',  220.00,  220.00,  185.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.20,  10,1.0000
  7239,  7240,'1 ', 9.42000E-03, 1.78200E-02,   0.00380,'                                        ',   69.00,   75.00,   89.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.58,   1,1.0000
  7239,  7244,'1 ', 4.20000E-03, 1.24100E-02,   0.00275,'                                        ',  120.00,  120.00,  120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000
  7239,  7255,'1 ', 7.22700E-03, 2.85680E-02,   0.00968,'                                        ',  138.30,  138.30,  138.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  13.20,   1,1.0000
  7239,  7255,'2 ', 7.28200E-03, 2.87850E-02,   0.00975,'                                        ',  138.30,  138.30,  138.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  13.30,   1,1.0000
  7239,  7267,'1 ', 6.55600E-03, 1.54430E-02,   0.00348,'                                        ',  100.60,  100.60,  100.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.80,   1,1.0000
  7239,  7267,'2 ', 6.55600E-03, 1.54430E-02,   0.00348,'                                        ',  100.60,  100.60,  100.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.80,   1,1.0000
  7239,  7267,'3 ', 6.55600E-03, 1.54430E-02,   0.00348,'                                        ',  100.60,  100.60,  100.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.80,   1,1.0000
  7239,  7269,'1 ', 9.38700E-03, 3.03510E-02,   0.00707,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  13.63,   1,1.0000
  7241,  7247,'1 ', 8.70000E-04, 4.78000E-03,   0.07116,'                                        ',   80.00,   80.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.45,   1,1.0000
  7241,  7267,'1 ', 8.29200E-03, 1.95310E-02,   0.00440,'                                        ',  100.60,  100.60,  100.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   8.60,   1,1.0000
  7241,  7267,'2 ', 8.29200E-03, 1.95310E-02,   0.00440,'                                        ',  100.60,  100.60,  100.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   8.60,   1,1.0000
  7242,  7263,'1 ', 1.53000E-03, 4.40500E-03,   0.00103,'                                        ',  114.10,    0.00,  132.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.00,   1,1.0000
  7243,  7259,'1 ', 8.35000E-02, 1.73660E-01,   0.03687,'                                        ',   95.00,   95.00,   95.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  75.00,   1,1.0000
  7243,  7267,'1 ', 2.24799E-01, 3.52815E-01,   0.07339,'                                        ',   77.70,   77.70,   77.73,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 149.50,   1,1.0000
  7243,  7270,'1 ', 5.91000E-02, 1.24200E-01,   0.02554,'                                        ',   22.86,   25.15,   94.88,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  53.00,   1,1.0000
  7245,  7275,'1 ', 5.31200E-03, 3.13530E-02,   0.00712,'                                        ',  144.00,  144.00,  185.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.63,   1,1.0000
  7248,  7249,'1 ', 6.94000E-03, 2.50900E-02,   0.00581,'                                        ',   68.50,   68.50,  153.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   9.50,   1,1.0000
  7249,  7257,'1 ', 5.41100E-03, 1.96600E-02,   0.00454,'                                        ',  153.20,  153.20,  153.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.87,  10,1.0000
  7251,  7281,'1 ', 8.60000E-05, 2.30000E-04,   0.00005,'                                        ',  378.80,  378.80,  378.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.10,   1,1.0000
  7252,  7276,'1 ', 5.88000E-04, 1.98000E-03,   0.02846,'                                        ',  124.60,  124.60,  111.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.50,  10,1.0000
  7253,  7281,'1 ', 1.08000E-02, 1.26300E-01,   0.08160,'                                        ',   23.00,   95.00,   95.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  96.00,   1,1.0000
  7254,  7283,'1 ', 1.82000E-04, 6.43000E-04,   0.00016,'                                        ',  148.60,  148.60,  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.30,   1,1.0000
  7255,  7258,'1 ', 1.45000E-03, 2.60000E-03,   0.00512,'                                        ',  217.40,  217.40,  217.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.10,   1,1.0000
  7255,  7267,'1 ', 9.74600E-03, 3.85240E-02,   0.01305,'                                        ',  138.00,  138.00,  138.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.80,   1,1.0000
  7255,  7267,'2 ', 9.74600E-03, 3.85240E-02,   0.01305,'                                        ',  138.00,  138.00,  138.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.80,   1,1.0000
  7259,  7274,'1 ', 9.29600E-03, 3.54140E-02,   0.00797,'                                        ',  148.60,  148.60,  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.50,  10,1.0000
  7259,  7277,'1 ', 9.29600E-03, 3.54100E-02,   0.00797,'                                        ',   91.50,  137.20,  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.50,  10,1.0000
  7260,  7280,'1 ', 3.70200E-02, 1.48070E-01,   0.02787,'                                        ',  137.18,  150.90,  153.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  64.50,   1,1.0000
  7264,  7265,'1 ', 3.17240E-02, 1.15287E-01,   0.02659,'                                        ',  153.00,  153.00,  153.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  52.00,   1,1.0000
  7266,  7268,'1 ', 3.80000E-03, 1.51000E-02,   0.00510,'                                        ',  169.00,  169.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,  10,1.0000
  7268,  7269,'2 ', 3.80000E-03, 1.51000E-02,   0.00510,'                                        ',  169.00,  169.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.00,  10,1.0000
  7270,  7271,'1 ', 8.02900E-02, 1.68720E-01,   0.03470,'                                        ',   22.86,   25.15,   94.88,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  72.00,   1,1.0000
  7270,  7272,'1 ', 1.02990E-01, 2.07540E-01,   0.04708,'                                        ',   94.88,   94.88,   94.88,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  92.50,   1,1.0000
  7278,  7281,'1 ', 8.03900E-03, 3.06260E-02,   0.00688,'                                        ',  169.00,  169.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  14.00,  10,1.0000
  7278,  7282,'1 ', 0.00000E+00, 1.00000E-04,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,  10,1.0000
  7278,  7285,'1 ', 1.89500E-02, 7.21890E-02,   0.01622,'                                        ',  169.00,  169.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  33.00,  10,1.0000
  7279,  7280,'1 ', 0.00000E+00, 1.00000E-04,   0.00000,'                                        ',  220.00,  220.00,  185.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.20,  10,1.0000
  7500,  7527,'1 ', 1.14580E-01, 2.03280E-01,   0.00295,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7500,  7575,'1 ', 2.56000E-02, 7.07800E-02,   0.00113,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7503,  7504,'1 ', 2.18500E-02, 6.24400E-02,   0.00007,'                                        ',   29.00,   30.00,   30.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7503,  7504,'2 ', 2.18500E-02, 6.24400E-02,   0.00007,'                                        ',   29.00,   30.00,   30.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7512,  7513,'1 ', 2.61000E-03, 1.66000E-03,   0.01712,'                                        ',  118.80,  118.80,  118.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,  10,1.0000
  7516,  7518,'1 ', 1.28770E-01, 1.71100E-01,   0.00222,'                                        ',   39.00,   39.00,   39.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7518,  7534,'A ', 5.11700E-02, 1.21710E-01,   0.00184,'                                        ',   29.00,   31.00,   39.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7518,  7534,'B ', 1.06130E-01, 1.36570E-01,   0.00191,'                                        ',   34.00,   38.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7518,  7535,'1 ', 4.34900E-02, 1.03100E-01,   0.00158,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7519,  7536,'1 ', 4.33820E-02, 1.49467E-01,   0.00013,'                                        ',   28.46,   28.46,   28.46,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.97,  10,1.0000
  7519,  7539,'1 ', 3.68000E-02, 6.64000E-02,   0.00010,'                                        ',   28.50,   28.50,   28.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,  10,1.0000
  7519,  7540,'1 ', 2.72000E-02, 1.07300E-01,   0.00010,'                                        ',   39.30,   39.30,   39.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,  10,1.0000
  7519,  7549,'1 ', 6.25000E-03, 7.19700E-03,   0.00089,'                                        ',   16.50,   16.50,   16.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  7519,  7571,'1 ', 2.91850E-02, 1.79220E-02,   0.00101,'                                        ',    8.00,    8.00,    8.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,  10,1.0000
  7519,  7587,'1 ', 1.67405E-03, 1.32914E-03,   0.00510,'                                        ',  105.00,  105.00,  105.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,  10,1.0000
  7520,  7581,'1 ', 7.62170E-02, 1.12460E-01,   0.00158,'                                        ',   34.30,   34.30,   34.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.50,   1,1.0000
  7520,  7581,'2 ', 7.62170E-02, 1.12460E-01,   0.00158,'                                        ',   34.30,   34.30,   34.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.50,   1,1.0000
  7531,  7537,'1 ', 9.13700E-02, 2.16660E-01,   0.00332,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7532,  7541,'1 ', 1.02645E-01, 2.52893E-01,   0.00030,'                                        ',   30.00,   30.00,   30.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   8.10,   1,1.0000
  7532,  7542,'2 ', 6.36768E-01, 6.31341E-01,   0.00071,'                                        ',   17.10,   17.10,   17.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  19.70,   1,1.0000
  7532,  7823,'1 ', 2.64460E-02, 1.55370E-02,   0.00052,'                                        ',   30.00,   30.00,   30.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.90,   1,1.0000
  7534,  7822,'1 ', 5.40000E-02, 1.28000E-01,   0.00190,'                                        ',   34.30,   34.30,   34.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.80,   1,1.0000
  7534,  7822,'2 ', 5.40000E-02, 1.28000E-01,   0.00190,'                                        ',   34.30,   34.30,   34.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.80,   1,1.0000
  7547,  7558,'1 ', 3.32640E-02, 5.64050E-02,   0.00080,'                                        ',   36.60,   36.60,   36.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.30,   1,1.0000
  7552,  7554,'1 ', 1.40000E-03, 3.10000E-03,   0.00930,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  7553,  7555,'2 ', 1.40000E-03, 3.10000E-03,   0.00930,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  7556,  7558,'1 ', 7.39200E-02, 1.25340E-01,   0.00178,'                                        ',   36.60,   36.60,   42.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.00,  10,1.0000
  7558,  7559,'1 ', 6.49400E-02, 1.10120E-01,   0.00156,'                                        ',   36.60,   36.60,   42.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.30,  10,1.0000
  7559,  7560,'1 ', 1.11570E-01, 2.82640E-01,   0.00428,'                                        ',   54.90,   54.90,   62.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.40,  10,1.0000
  7560,  7561,'1 ', 1.11570E-01, 2.82640E-01,   0.00428,'                                        ',   54.90,   54.90,   62.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.40,  10,1.0000
  7562,  7565,'1 ', 2.85100E-03, 3.63200E-03,   0.01967,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  7562,  7566,'1 ', 2.69500E-03, 3.37200E-03,   0.02110,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  7570,  7572,'1 ', 5.95000E-03, 4.40800E-03,   0.00015,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.20,  10,1.0000
  7572,  7574,'1 ', 2.42183E-01, 5.20460E-02,   0.00006,'                                        ',   17.10,   17.10,   17.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.62,  10,1.0000
  7573,  7588,'1 ', 1.99800E-02, 5.52400E-02,   0.00088,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7575,  7577,'1 ', 1.59200E-02, 4.40200E-02,   0.00070,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7577,  7579,'A ', 1.54500E-02, 2.20100E-02,   0.00130,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7577,  7579,'B ', 1.54500E-02, 2.20100E-02,   0.00130,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7579,  7581,'A ', 3.32800E-02, 4.70400E-02,   0.00290,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7579,  7581,'B ', 3.42800E-02, 4.75400E-02,   0.00280,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7582,  7584,'1 ', 1.01000E-03, 1.79100E-03,   0.00003,'                                        ',   48.00,   48.00,   48.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.20,   1,1.0000
  7584,  7586,'1 ', 3.45960E-02, 1.22658E-01,   0.00175,'                                        ',   51.90,   51.90,   51.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.70,  10,1.0000
  7585,  7902,'1 ', 9.07000E-03, 3.95000E-03,   0.00078,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.00,  10,1.0000
  7586,  7593,'1 ', 2.77780E-02, 9.84850E-02,   0.00141,'                                        ',   51.90,   51.90,   51.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.00,   1,1.0000
  7589,  7592,'1 ', 1.46600E-03, 1.73600E-03,   0.00524,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  7590,  7591,'1 ', 6.50900E-02, 8.64900E-02,   0.00112,'                                        ',   22.00,   22.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.20,   1,1.0000
  7599,  7812,'1 ', 1.40000E-03, 3.10000E-03,   0.00930,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,  10,1.0000
  7813,  7815,'1 ', 7.13212E-01, 1.60399E+00,   0.00005,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.50,  12,1.0000
  7813,  7815,'2 ', 7.13212E-01, 1.60399E+00,   0.00005,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.50,  12,1.0000
  7824,  7825,'1 ', 3.20000E-03, 6.20000E-03,   0.00051,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
0 / END OF BRANCH DATA, BEGIN SYSTEM SWITCHING DEVICE DATA
@!   I,     J,'CKT',          X,   RATE1,   RATE2,   RATE3,   RATE4,   RATE5,   RATE6,   RATE7,   RATE8,   RATE9,  RATE10,  RATE11,  RATE12, STAT,NSTAT,  MET,STYPE,'NAME'
  7002,  7003,'@1', 1.00000E-4,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    1,    1,    2,    2,'                                        '
  7002,  7005,'@1', 1.00000E-4,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    1,    1,    2,    2,'                                        '
  7230,  7231,'@1', 1.00000E-4,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    1,    1,    2,    2,'                                        '
  7236,  7280,'@1', 1.00000E-4,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    1,    1,    1,    2,'                                        '
  7259,  7281,'@1', 1.00000E-4,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    1,    1,    2,    2,'                                        '
  7275,  7279,'2 ', 1.00000E-4,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    1,    0,    2,    2,'                                        '
  7537,  7538,'@1', 1.00000E-4,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    1,    1,    2,    2,'                                        '
  7575,  7579,'@1', 1.00000E-4,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    1,    1,    2,    2,'                                        '
0 / END OF SYSTEM SWITCHING DEVICE DATA, BEGIN TRANSFORMER DATA
@!   I,     J,     K,'CKT',CW,CZ,CM,     MAG1,        MAG2,NMETR,               'N A M E',               STAT,O1,  F1,    O2,  F2,    O3,  F3,    O4,  F4,     'VECGRP', ZCOD
@!   R1-2,       X1-2,   SBASE1-2,     R2-3,       X2-3,   SBASE2-3,     R3-1,       X3-1,   SBASE3-1, VMSTAR,   ANSTAR
@!WINDV1,  NOMV1,    ANG1,  RATE1-1,  RATE1-2,  RATE1-3,  RATE1-4,  RATE1-5,  RATE1-6,  RATE1-7,  RATE1-8,  RATE1-9, RATE1-10, RATE1-11, RATE1-12,COD1,CONT1,   RMA1,    RMI1,    VMA1,    VMI1, NTP1,TAB1,  CR1,     CX1,   CNXA1,NOD1
@!WINDV2,  NOMV2,    ANG2,  RATE2-1,  RATE2-2,  RATE2-3,  RATE2-4,  RATE2-5,  RATE2-6,  RATE2-7,  RATE2-8,  RATE2-9, RATE2-10, RATE2-11, RATE2-12,COD2,CONT2,   RMA2,    RMI2,    VMA2,    VMI2, NTP2,TAB2,  CR2,     CX2,   CNXA2,NOD2
@!WINDV3,  NOMV3,    ANG3,  RATE3-1,  RATE3-2,  RATE3-3,  RATE3-4,  RATE3-5,  RATE3-6,  RATE3-7,  RATE3-8,  RATE3-9, RATE3-10, RATE3-11, RATE3-12,COD3,CONT3,   RMA3,    RMI3,    VMA3,    VMI3, NTP3,TAB3,  CR3,     CX3,   CNXA3,NOD3
  7000,  7104,  7804,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T1GM                                    ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.12500E-01,   300.00, 0.00000E+00, 3.00900E-01,   300.00, 0.00000E+00, 4.65300E-01,   300.00,0.97072,  -0.0154
525.958, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   7104,552.0000,427.0000, 1.03000, 1.01000,  25, 0, 0.00000, 0.00000,  0.000,   0
231.000, 231.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7000,  7216,  7802,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T2GM                                    ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.81770E-01,   300.00, 0.00000E+00, 3.00570E-01,   300.00, 0.00000E+00, 4.44000E-01,   300.00,0.97416,  -3.1483
500.000, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   7216,550.0000,425.0000, 1.03000, 0.98000,  21, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7000,  7216,  7803,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T3GM                                    ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.77000E-01,   300.00, 0.00000E+00, 3.18000E-01,   300.00, 0.00000E+00, 4.73000E-01,   300.00,0.97091,  -3.1744
510.000, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   7216,550.0000,450.0000, 1.03000, 0.98000,  21, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7002,  7114,  7514,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T1RDI                                   ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.81700E-01,   300.00, 0.00000E+00, 3.03100E-01,   300.00, 0.00000E+00, 5.14200E-01,   300.00,0.95854,   4.8247
550.000, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   7114,550.0000,450.0000, 1.00000, 0.98000,  21, 0, 0.00000, 0.00000,  0.000,   0
233.000, 233.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,    50.00,    50.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7010,  7203,  7530,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.87700E-01,   450.00, 0.00000E+00, 4.06900E-01,   450.00, 0.00000E+00, 6.24500E-01,   450.00,0.94938,  -1.6827
495.000, 500.000,   0.000,   450.00,   450.00,   450.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   7203,550.0000,450.0000, 1.01000, 0.99000,  21, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   450.00,   450.00,   450.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7100,  7562,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
 0.00000E+00, 1.09091E-01,   115.00
220.000, 220.000,   0.000,   115.00,   115.00,   115.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,      0,242.0000,198.0000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
  7100,  7562,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
 0.00000E+00, 1.09091E-01,   115.00
220.000, 220.000,   0.000,   115.00,   115.00,   115.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,      0,242.0000,198.0000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
  7102,  7208,  7800,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 7.54050E-02,   150.00, 0.00000E+00, 2.94300E-01,   150.00, 0.00000E+00, 3.93195E-01,   150.00,1.00243,  -2.2850
226.217, 220.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   7208,237.2500,193.1200, 1.01000, 0.99000,  21, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7102,  7208,  7801,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 6.54900E-02,   150.00, 0.00000E+00, 1.74000E-01,   150.00, 0.00000E+00, 2.08500E-01,   150.00,0.99726,  -1.6216
227.542, 220.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   7208,236.2700,192.6300, 1.01000, 0.99000,  21, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7103,  7552,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.10000E-01,   125.00
220.000, 220.000,   0.000,   125.00,   125.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,      0,231.0000,209.0000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500
  7103,  7553,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.10000E-01,   125.00
220.000, 220.000,   0.000,   125.00,   125.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,      0,231.0000,209.0000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500
  7106,  7631,  7632,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 9.00420E-02,   258.00, 0.00000E+00, 1.74924E-01,   258.00, 0.00000E+00, 9.00420E-02,   258.00,0.92238,   4.7975
242.290, 220.000,   0.000,   258.00,   258.00,   258.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   7106,242.2900,176.2100, 1.05000, 1.03000,  25, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,   129.00,   129.00,   129.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,   129.00,   129.00,   129.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7108,  7232,  7805,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 5.94900E-02,   150.00, 0.00000E+00, 2.28900E-01,   150.00, 0.00000E+00, 2.91390E-01,   150.00,0.99826,   5.6051
220.000, 220.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7110,  7244,  7806,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.38300E-01,   150.00, 0.00000E+00, 9.28950E-02,   150.00, 0.00000E+00, 1.97205E-01,   150.00,1.00307,  -1.7535
212.667, 220.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   7244,253.0000,198.0000, 1.01000, 0.99000,  16, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   165.00,   165.00,   165.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    70.00,    70.00,    70.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7110,  7244,  7809,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.38300E-01,   150.00, 0.00000E+00, 9.28950E-02,   150.00, 0.00000E+00, 1.97205E-01,   150.00,1.00307,  -1.7535
212.667, 220.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   7244,253.0000,198.0000, 1.01000, 0.99000,  16, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   165.00,   165.00,   165.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    70.00,    70.00,    70.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7200,  7600,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   4,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.18300E-01,    55.00
131.560, 138.000,   0.000,    55.00,    55.00,    55.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,151.8000,124.2000, 1.05000, 0.95000,  16, 0, 0.00000, 0.00000,  0.000,   0
11.0000,  11.000
  7200,  7824,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.25000E-01,   110.00
132.000, 132.000,   0.000,   110.00,   110.00,   110.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
  7200,  7824,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.25000E-01,   110.00
132.000, 132.000,   0.000,   110.00,   110.00,   110.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
  7200,  7534,  7836,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 4.20000E-02,    30.00, 0.00000E+00, 1.23300E-01,    30.00, 0.00000E+00, 1.81998E-01,    30.00,0.99220,  -4.1325
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  66.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7200,  7534,  7836,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 4.20000E-02,    30.00, 0.00000E+00, 1.23300E-01,    30.00, 0.00000E+00, 1.81998E-01,    30.00,0.99220,  -4.1325
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  66.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7202,  7532,  7583,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 9.97000E-02,    30.00, 0.00000E+00, 5.99000E-02,    30.00, 0.00000E+00, 1.73800E-01,    30.00,0.94693,  -8.6618
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,138.6000,112.2000, 1.05000, 0.80000,  17, 0, 0.00000, 0.00000,  0.000,   0
32.7800,  33.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,36.23000,32.78000, 1.09000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7202,  7532,  7533,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 9.97000E-02,    30.00, 0.00000E+00, 5.99000E-02,    30.00, 0.00000E+00, 1.73800E-01,    30.00,0.94547,  -8.6618
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,138.6000,112.2000, 1.05000, 0.80000,  17, 0, 0.00000, 0.00000,  0.000,   0
32.7800,  33.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,36.23000,32.78000, 1.09000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7204,  7538,  7842,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.29100E-01,    30.00, 0.00000E+00, 6.44000E-02,    30.00, 0.00000E+00, 2.10300E-01,    30.00,1.01525,  -6.0664
125.840, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   7538,145.8600,118.1400, 1.03000, 1.01000,  19, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  69.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7204,  7537,  7842,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.00200E-01,    30.00, 0.00000E+00, 6.63000E-02,    30.00, 0.00000E+00, 1.80900E-01,    30.00,1.01500,  -6.0945
125.400, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   7537,145.2000,118.8000, 1.03000, 1.01000,  21, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  69.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7204,  7537,  7842,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.40000E-01,    20.00, 0.00000E+00, 7.00000E-02,    20.00, 0.00000E+00, 2.00000E-01,    20.00,1.01620,  -5.7952
125.823, 132.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   7537,145.8000,118.1400, 1.03000, 1.01000,  19, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  69.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,     6.60,     6.60,     6.60,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7206,  7517,  7546,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.08600E-01,    45.00, 0.00000E+00, 6.42000E-02,    45.00, 0.00000E+00, 1.79900E-01,    45.00,0.96149,  -5.5924
132.000, 132.000,   0.000,    45.00,    45.00,    45.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,    45.00,    45.00,    45.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7206,  7517,  7546,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.08600E-01,    45.00, 0.00000E+00, 6.42000E-02,    45.00, 0.00000E+00, 1.79900E-01,    45.00,0.96149,  -5.5924
132.000, 132.000,   0.000,    45.00,    45.00,    45.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,138.6000,111.2000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,    45.00,    45.00,    45.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.20000,32.80000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7208,  7500,  7821,'5 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.02732E-01,    60.00, 0.00000E+00, 6.75000E-02,    60.00, 0.00000E+00, 1.87728E-01,    60.00,0.97314,  -5.7936
131.868, 132.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   7500,142.5600,118.8000, 1.05000, 1.03000,  21, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  69.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,69.30000,62.70000, 1.50000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7208,  7500,  7508,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.17480E-01,    60.00, 0.00000E+00, 9.03000E-02,    60.00, 0.00000E+00, 2.23980E-01,    60.00,0.98065,  -5.7484
132.000, 132.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,138.6000,125.4000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
65.5500,  66.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   7500,69.30000,65.55000, 1.05000, 1.03000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7208,  7500,  7508,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.17522E-01,    60.00, 0.00000E+00, 7.52820E-02,    60.00, 0.00000E+00, 1.86000E-01,    60.00,0.98241,  -5.3959
132.000, 132.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,138.6000,125.4000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
65.5500,  66.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   7500,69.30000,65.55000, 1.05000, 1.03000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7210,  7603,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.29456E-01,    16.00
132.000,   0.000,   0.000,    16.00,    16.00,    16.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  7212,  7621,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.02493E-01,    27.50
132.000,   0.000,   0.000,    27.50,    27.50,    27.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  7212,  7622,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.02493E-01,    27.50
132.000,   0.000,   0.000,    27.50,    27.50,    27.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  7213,  7819,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.00000E-01,    60.00
132.000, 132.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
  7213,  7819,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.00000E-01,    60.00
132.000, 132.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
  7214,  7563,  7564,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 3.84000E-02,    20.00, 0.00000E+00, 1.60500E-01,    20.00, 0.00000E+00, 1.12200E-01,    20.00,0.97136,   2.1267
131.267, 132.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   7564,138.6000,112.2000, 1.10000, 0.90000,  19, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  69.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7214,  7563,  7564,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 4.62000E-02,    30.00, 0.00000E+00, 1.38200E-01,    30.00, 0.00000E+00, 1.97600E-01,    30.00,0.96304,   0.8379
131.400, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   7564,138.6000,112.2000, 1.10000, 0.90000,  23, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  69.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7224,  7604,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.80000E-01,    65.00
132.000, 132.000,   0.000,    65.00,    65.00,    65.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
11.5000,  11.500
  7224,  7605,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.80000E-01,    65.00
132.000, 132.000,   0.000,    65.00,    65.00,    65.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
11.5000,  11.500
  7224,  7642,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.00096E-01,    34.00
132.000,   0.000,   0.000,    34.00,    34.00,    34.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
11.5000,   0.000
  7224,  7643,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.49996E-01,    28.00
132.000,   0.000,   0.000,    28.00,    28.00,    28.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
11.0000,   0.000
  7224,  7644,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.49996E-01,    28.00
132.000,   0.000,   0.000,    28.00,    28.00,    28.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
11.0000,   0.000
  7224,  7645,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.40000E-01,   280.00
132.000,   0.000,   0.000,   280.00,   280.00,   280.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
15.8000,   0.000
  7224,  7651,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.05000E-01,    75.00
132.000,   0.000,   0.000,    75.00,    75.00,    75.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  7224,  7652,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.05000E-01,    75.00
132.000,   0.000,   0.000,    75.00,    75.00,    75.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  7224,  7653,     0,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.21600E-01,   160.00
132.000,   0.000,   0.000,   160.00,   160.00,   160.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.8000,   0.000
  7224,  7814,  7813,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.00000E-01,    40.00, 0.00000E+00, 5.00000E-02,    40.00, 0.00000E+00, 1.70000E-01,    40.00,0.98053,  -3.4376
132.000, 132.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,138.6000,112.2000, 1.10000, 0.90000,  13, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.20000,32.80000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7224,  7814,  7813,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.00000E-01,    40.00, 0.00000E+00, 5.00000E-02,    40.00, 0.00000E+00, 1.70000E-01,    40.00,0.98053,  -3.4376
132.000, 132.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,138.6000,112.2000, 1.10000, 0.90000,  13, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.20000,32.80000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7226,  7582,  7578,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 4.27500E-02,    30.00, 0.00000E+00, 1.35520E-01,    30.00, 0.00000E+00, 1.90120E-01,    30.00,0.99840,  -4.8184
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,138.6000,112.2000, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  69.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7226,  7582,  7578,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 4.31000E-02,    30.00, 0.00000E+00, 1.32800E-01,    30.00, 0.00000E+00, 1.97300E-01,    30.00,0.99768,  -4.9180
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,138.6000,112.2000, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  69.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7226,  7582,  7578,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 4.37000E-02,    30.00, 0.00000E+00, 1.21700E-01,    30.00, 0.00000E+00, 1.84900E-01,    30.00,0.99789,  -4.8888
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,138.6000,112.2000, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  69.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7228,  7817,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.30000E-01,    10.00
132.000, 132.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200
  7230,  7661,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.05031E-01,    23.20
132.000,   0.000,   0.000,    23.20,    23.20,    23.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  7230,  7662,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.05031E-01,    23.20
132.000,   0.000,   0.000,    23.20,    23.20,    23.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  7230,  7663,     0,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.05031E-01,    23.20
132.000,   0.000,   0.000,    23.20,    23.20,    23.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  7230,  7664,     0,'4 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.05031E-01,    23.20
132.000,   0.000,   0.000,    23.20,    23.20,    23.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  7233,  7625,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.00997E-01,    42.00
132.000,   0.000,   0.000,    42.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.03000, 0.97000,  21, 0, 0.00000, 0.00000,  0.000,   0
13.8000,   0.000
  7233,  7626,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.00997E-01,    42.00
132.000,   0.000,   0.000,    42.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.03000, 0.97000,  21, 0, 0.00000, 0.00000,  0.000,   0
13.8000,   0.000
  7235,  7683,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.08500E-01,    31.00
132.000,   0.000,   0.000,    31.00,    31.00,    31.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  7237,  7694,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.35000E-01,    72.00
132.000,   0.000,   0.000,    72.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  7237,  7695,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.35000E-01,    72.00
132.000,   0.000,   0.000,    72.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  7238,  7590,  7505,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 3.91000E-02,    20.00, 0.00000E+00, 1.16100E-01,    20.00, 0.00000E+00, 1.62800E-01,    20.00,0.98148,   2.0024
131.933, 132.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   7590,138.6000,118.6000, 1.02000, 1.00000,  13, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  69.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7238,  7590,  7505,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 4.19000E-02,    20.00, 0.00000E+00, 1.17200E-01,    20.00, 0.00000E+00, 1.61200E-01,    20.00,0.98104,   1.9891
131.267, 132.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   7590,138.6000,112.2000, 1.02000, 1.00000,  19, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  69.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7240,  7680,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.10000E-01,    50.00
132.000,   0.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  7241,  7504,  7810,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.04400E-01,    15.00, 0.00000E+00, 5.91000E-02,    15.00, 0.00000E+00, 1.73900E-01,    15.00,0.95343,  -6.6872
132.000, 132.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   7504,138.6000,112.2000, 1.05000, 1.03500,  21, 0, 0.00000, 0.00000,  0.000,   0
32.8000,  34.500,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,36.20000,32.80000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7241,  7504,  7810,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.05630E-01,    30.00, 0.00000E+00, 5.82700E-02,    30.00, 0.00000E+00, 1.78400E-01,    30.00,0.95295,  -6.7715
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   7504,138.6000,112.2000, 1.05000, 1.03500,  21, 0, 0.00000, 0.00000,  0.000,   0
32.8000,  33.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,36.20000,32.80000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7241,  7504,  7810,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.02500E-01,    30.00, 0.00000E+00, 6.19000E-02,    30.00, 0.00000E+00, 1.76900E-01,    30.00,0.95313,  -6.7390
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   7504,138.6000,112.2000, 1.05000, 1.03500,  21, 0, 0.00000, 0.00000,  0.000,   0
32.8000,  33.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,36.20000,32.80000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7241,  7504,  7810,'4 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.04900E-01,    15.00, 0.00000E+00, 5.78000E-02,    15.00, 0.00000E+00, 1.77600E-01,    15.00,0.95289,  -6.7827
132.000, 132.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,138.6000,112.2000, 1.05000, 1.03500,  21, 0, 0.00000, 0.00000,  0.000,   0
32.8000,  33.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,36.20000,32.80000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7243,  7543,  7843,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.04001E-01,    15.00, 0.00000E+00, 6.90000E-02,    15.00, 0.00000E+00, 1.74000E-01,    15.00,0.96414,   8.8945
132.000, 132.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7244,  7502,  7620,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.00170E-01,    45.00, 0.00000E+00, 5.55500E-02,    45.00, 0.00000E+00, 1.67630E-01,    45.00,0.96617,  -6.9023
132.000, 132.000,   0.000,    45.00,    45.00,    45.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,137.2800,113.5200, 1.02000, 1.00000,  19, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    45.00,    45.00,    45.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7244,  7502,  7807,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.03900E-01,    45.00, 0.00000E+00, 4.54000E-02,    45.00, 0.00000E+00, 1.24700E-01,    45.00,0.97019,  -6.2193
131.400, 132.000,   0.000,    45.00,    45.00,    45.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,138.6000,112.2000, 1.02000, 1.00000,  23, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    45.00,    45.00,    45.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7244,  7502,  7808,'4 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.03900E-01,    45.00, 0.00000E+00, 4.54000E-02,    45.00, 0.00000E+00, 1.24700E-01,    45.00,0.97019,  -6.2193
131.400, 132.000,   0.000,    45.00,    45.00,    45.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,138.6000,112.2000, 1.02000, 1.00000,  23, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    45.00,    45.00,    45.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7244,  7502,  7620,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.02300E-01,    30.00, 0.00000E+00, 6.18000E-02,    30.00, 0.00000E+00, 1.82100E-01,    30.00,0.96582,  -6.9850
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,137.2800,113.5200, 1.02000, 1.00000,  19, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.22500,32.77500, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7245,  7665,  7666,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.53045E-01,    78.40, 0.00000E+00, 2.73302E-01,    78.40, 0.00000E+00, 1.53045E-01,    78.40,1.02309,   1.3626
132.000, 132.000,   0.000,    78.40,    78.40,    78.40,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    39.20,    39.20,    39.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    39.20,    39.20,    39.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7245,  7667,  7668,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.53045E-01,    78.40, 0.00000E+00, 2.73302E-01,    78.40, 0.00000E+00, 1.53045E-01,    78.40,1.02309,   1.3626
132.000, 132.000,   0.000,    78.40,    78.40,    78.40,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    39.20,    39.20,    39.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    39.20,    39.20,    39.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7250,  7588,  7890,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.10000E-01,    50.00, 0.00000E+00, 7.59000E-02,    50.00, 0.00000E+00, 1.91000E-01,    50.00,0.94553,  -9.2553
132.000, 132.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  66.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    35.00,    35.00,    35.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7250,  7588,  7890,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.10000E-01,    50.00, 0.00000E+00, 7.59000E-02,    50.00, 0.00000E+00, 1.91000E-01,    50.00,0.94553,  -9.2553
132.000, 132.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  66.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    35.00,    35.00,    35.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7250,  7588,  7890,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.10000E-01,    50.00, 0.00000E+00, 7.59000E-02,    50.00, 0.00000E+00, 1.91000E-01,    50.00,0.94553,  -9.2553
132.000, 132.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  66.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    35.00,    35.00,    35.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7253,  7510,  7567,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.10480E-01,    30.00, 0.00000E+00, 5.64500E-02,    30.00, 0.00000E+00, 1.81900E-01,    30.00,1.00661,  22.6250
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7255,  7568,  7509,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.06500E-01,    30.00, 0.00000E+00, 5.58000E-02,    30.00, 0.00000E+00, 1.84800E-01,    30.00,0.95263,  -6.6348
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7256,  7556,  7557,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 4.61000E-02,    30.00, 0.00000E+00, 1.36100E-01,    30.00, 0.00000E+00, 1.95500E-01,    30.00,0.96900,  -8.1659
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   7556,145.2000,112.2000, 1.05000, 1.00000,  31, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  69.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7256,  7556,  7557,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 4.24000E-02,    30.00, 0.00000E+00, 1.36000E-01,    30.00, 0.00000E+00, 1.91700E-01,    30.00,0.96905,  -8.1899
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   7556,138.6000,112.2000, 1.05000, 1.00000,  21, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  69.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7267,  7511,  7569,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.08100E-01,    45.00, 0.00000E+00, 6.41000E-02,    45.00, 0.00000E+00, 1.51200E-01,    45.00,0.95468,  -6.9195
132.000, 132.000,   0.000,    45.00,    45.00,    45.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    45.00,    45.00,    45.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7268,  7519,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.24700E-01,   100.00
132.000, 132.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,145.2000,118.8000, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
  7268,  7519,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.24700E-01,   100.00
132.000, 132.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,145.2000,118.8000, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
  7274,  7545,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  12,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.25000E-01,    85.00
132.480, 138.000,   0.000,    85.00,    85.00,    85.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,151.8000,124.2000, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
  7277,  7513,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.30000E-01,   120.00
132.000, 138.000,   0.000,   120.00,   120.00,   120.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
  7282,  7812,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.10000E-01,   120.00
132.000, 138.000,   0.000,   120.00,   120.00,   120.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,      0,145.2000,118.8000, 1.03000, 1.00000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
  7285,  7589,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.25000E-01,   100.00
132.000, 132.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,      0,145.2000,118.8000, 1.03000, 1.00000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
  7508,  7610,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 5.50000E-02,     8.00
13.2000,  13.200,   0.000,     8.00,     8.00,     8.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
6.60000,   6.600
  7509,  7686,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.00000E-02,     4.00
13.2000,  13.200,   0.000,     4.00,     4.00,     4.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.400
  7510,  7617,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.00000E-02,     4.00
33.0000,  33.000,   0.000,     4.00,     4.00,     4.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.400
  7511,  7689,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.00000E-02,     4.00
33.0000,  33.000,   0.000,     4.00,     4.00,     4.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.400
  7512,  7585,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.50000E-02,   113.40
33.0000,  33.000,   0.000,   113.40,   113.40,   113.40,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.80000,   0.800
  7593,  7515,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.02400E-01,    10.00
66.0000,  66.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800
  7515,  7684,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.00000E-02,     5.00
13.2000,  13.200,   0.000,     5.00,     5.00,     5.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.400
  7516,  7615,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.06132E-01,    12.50
66.0000,   0.000,   0.000,    12.50,    12.50,    12.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  7516,  7616,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.06132E-01,    12.50
66.0000,   0.000,   0.000,    12.50,    12.50,    12.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  7520,  7677,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.10000E-01,    31.00
66.0000,   0.000,   0.000,    31.00,    31.00,    31.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.8000,   0.000
  7520,  7678,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.04399E-01,    19.00
66.0000,   0.000,   0.000,    19.00,    19.00,    19.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.8000,   0.000
  7520,  7679,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.04399E-01,    19.00
66.0000,   0.000,   0.000,    19.00,    19.00,    19.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.8000,   0.000
  7532,  7685,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.80000E-02,    10.00
33.0000,  33.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200
  7536,  7612,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.00000E-02,    30.68
33.0000,  33.000,   0.000,    30.68,    30.68,    30.68,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.70000,   0.700
  7539,  7613,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.00000E-01,    28.00
33.0000,  34.500,   0.000,    28.00,    28.00,    28.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.400
  7540,  7614,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.00000E-01,    40.00
33.0000,  34.500,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.400
  7545,  7633,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 3.75000E-02,    90.00
33.0000,  33.000,   0.000,    90.00,    90.00,    90.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.400
  7546,  7608,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.00000E-02,     8.00
13.2000,  13.200,   0.000,     8.00,     8.00,     8.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.400
  7547,  7548,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.78000E-02,    10.00
66.0000,  66.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800
  7548,  7609,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 5.00000E-02,     6.00
13.2000,  13.200,   0.000,     6.00,     6.00,     6.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.80000,   0.800
  7548,  7647,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.15000E-01,     6.60
13.8000,  13.800,   0.000,     6.60,     6.60,     6.60,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.80000,   0.800
  7549,  7619,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.00000E-02,    16.50
33.0000,  33.000,   0.000,    16.50,    16.50,    16.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.60000,   0.600
  7554,  7607,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 8.00000E-02,   126.00
33.0000,  33.000,   0.000,   126.00,   126.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.80000,   0.800
  7555,  7627,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 8.00000E-02,   126.00
33.0000,  33.000,   0.000,   126.00,   126.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.80000,   0.800
  7565,  7634,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dd0         '
 0.00000E+00, 1.06481E-01,   118.80
33.0000,  33.000,   0.000,   188.80,   118.80,   118.80,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.80000,   0.800
  7566,  7635,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dd0         '
 0.00000E+00, 1.06481E-01,   118.80
33.0000,  33.000,   0.000,   188.80,   118.80,   118.80,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.80000,   0.800
  7593,  7570,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn11       '
 0.00000E+00, 9.76000E-02,    10.00
66.0000,  66.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
  7571,  7624,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.00000E-02,     8.00
33.0000,  33.000,   0.000,     8.00,     8.00,     8.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.60000,   0.600
  7574,  7636,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dy11        '
 0.00000E+00, 8.00000E-02,     6.60
33.0000,  33.000,   0.000,     6.60,     6.60,     6.60,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.80000,   0.800
  7581,  7618,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 9.84960E-02,    13.50
66.0000,   0.000,   0.000,    13.50,    13.50,    13.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  7587,  7629,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 2.05600E-01,   116.96
33.0000,  33.000,   0.000,    91.00,    91.00,    91.00,    91.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.80000,   0.800
  7591,  7696,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.06132E-01,    12.50
66.0000,   0.000,   0.000,    12.50,    12.50,    12.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.00000, 1.00000, 1.10000, 0.90000,   3, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  7592,  7637,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 7.34560E-02,    71.50
33.0000,   0.000,   0.000,    71.50,    71.50,    71.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.60000,   0.000
  7599,  7630,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 8.00000E-02,   117.00
33.0000,  33.000,   0.000,   117.00,   117.00,   117.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
0.80000,   0.800
  7823,  7638,     0,'1 ', 3, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 8.00000E-02,     6.60
1.00000,  33.000,   0.000,     6.60,     6.60,     6.60,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.800
  7815,  7639,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-01,    36.00
13.2000,  13.200,   0.000,    36.00,    36.00,    36.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.80000,   0.800
  7819,  7641,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 8.00000E-02,   117.00
33.0000,  33.000,   0.000,   117.00,   117.00,   117.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.80000,   0.800
  7825,  7648,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 9.50000E-02,   227.70
33.0000,  33.000,   0.000,   227.70,   227.70,   227.70,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.80000,   0.800
  7822,  7820,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.02100E-01,    15.00
66.0000,  66.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500
  7822,  7820,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 9.54000E-02,    15.00
66.0000,  66.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500
  7822,  7820,     0,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 9.17000E-02,    20.00
66.0000,  66.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500
0 / END OF TRANSFORMER DATA, BEGIN AREA DATA
@! I,   ISW,     PDES,      PTOL,    'ARNAME'
   4,     0,     0.000,    10.000,'G.B.A.      '
   5,     0,     0.000,    10.000,'PBA         '
   7,     0,     0.000,    10.000,'COMAHUE     '
   8,     0,     0.000,    10.000,'LITORAL     '
  10,     0,     0.000,    10.000,'N.E.A.      '
  12,     0,     0.000,    10.000,'CENTRO      '
  14,     0,     0.000,    10.000,'CUYO        '
  15,     0,     0.000,    10.000,'N.O.A.      '
  16,     0,     0.000,    10.000,'ALUAR       '
  18,     0,     0.000,    10.000,'PARAGUAY    '
  19,     0,     0.000,    10.000,'SING        '
  20,     0,     0.000,    10.000,'BRASIL      '
  21,     0,     0.000,    10.000,'PATAGONI    '
  22,     0,     0.000,    10.000,'BOLIVIA     '
  99,     0,     0.000,    10.000,'URUGUAY     '
0 / END OF AREA DATA, BEGIN TWO-TERMINAL DC DATA
@!  'NAME',   MDC,     RDC,      SETVL,     VSCHD,     VCMOD,     RCOMP,    DELTI,METER    DCVMIN,CCCITMX, CCCACC
@! IPR,NBR,ANMXR,ANMNR,   RCR,    XCR,  EBASR,  TRR,    TAPR,   TMXR,   TMNR,   STPR,    ICR,   IFR,   ITR,'IDR', XCAPR,NDR
@! IPI,NBI,ANMXI,ANMNI,   RCI,    XCI,  EBASI,  TRI,    TAPI,   TMXI,   TMNI,   STPI,    ICI,   IFI,   ITI,'IDI', XCAPI,NDI
0 / END OF TWO-TERMINAL DC DATA, BEGIN VSC DC LINE DATA
@!  'NAME',   MDC,     RDC,   O1,  F1,    O2,  F2,    O3,  F3,    O4,  F4
@!IBUS,TYPE,MODE,     DCSET,   ACSET,     ALOSS,     BLOSS,   MINLOSS,     SMAX,      IMAX,   PWF,        MAXQ,      MINQ, VSREG,  RMPCT,NREG
0 / END OF VSC DC LINE DATA, BEGIN IMPEDANCE CORRECTION DATA
@!I,   T1,    Re(F1),  Im(F1),    T2,    Re(F2),  Im(F2),    T3,    Re(F3),  Im(F3),    T4,    Re(F4),  Im(F4),    T5,    Re(F5),  Im(F5),    T6,    Re(F6),  Im(F6)
@!     T7,    Re(F7),  Im(F7),    T8,    Re(F8),  Im(F8),    T9,    Re(F9),  Im(F9),    T10,  Re(F10), Im(F10),    T11,  Re(F11), Im(F11),    T12,  Re(F12), Im(F12)
@!      ...
0 / END OF IMPEDANCE CORRECTION DATA, BEGIN MULTI-TERMINAL DC DATA
@!  'NAME',    NCONV,NDCBS,NDCLN,  MDC, VCONV,     VCMOD, VCONVN
@!  IB, N,ANGMX,ANGMN,    RC,      XC,    EBAS,   TR,    TAP,    TPMX,   TPMN,   TSTP,     SETVL,   DCPF,    MARG,CNVCOD
@!IDC, IB,AREA,ZONE,   'DCNAME',  IDC2,   RGRND,OWNER
@!IDC,JDC,'DCCKT',MET,   RDC,        LDC
0 / END OF MULTI-TERMINAL DC DATA, BEGIN MULTI-SECTION LINE DATA
@!   I,     J,'ID',MET,DUM1,  DUM2,  DUM3,  DUM4,  DUM5,  DUM6,  DUM7,  DUM8,  DUM9
0 / END OF MULTI-SECTION LINE DATA, BEGIN ZONE DATA
@! I,   'ZONAME'
   1,'TRANSGBA    '
  34,'S.LUIS      '
  35,'MENDOZA     '
  63,'SAN JUAN    '
0 / END OF ZONE DATA, BEGIN INTER-AREA TRANSFER DATA
@!ARFROM,ARTO,'TRID', PTRAN
0 / END OF INTER-AREA TRANSFER DATA, BEGIN OWNER DATA
@! I,   'OWNAME'
   1,'DEMANDA     '
   2,'INDUSTRIA   '
   3,'SS.AA.      '
   4,'GEN-TG      '
   5,'GEN-TV      '
   6,'GEN-HI      '
   7,'GEN-DI      '
   8,'GEN-CC      '
   9,'GEN-NUC     '
  10,'TRANSPORTE  '
  11,'GEN-EOL     '
  12,'GEN-FV      '
  13,'GEN-BG      '
  14,'GEN-BM      '
  15,'BESS        '
  19,'SING        '
 901,'UTE         '
 902,'UPM1        '
 904,'GD EO       '
 905,'GD BIO      '
 906,'GD FV       '
 907,'GD EO SINDYR'
 908,'MDP         '
 909,'UPM2        '
0 / END OF OWNER DATA, BEGIN FACTS DEVICE DATA
@!  'NAME',         I,     J,MODE,   PDES,      QDES,  VSET,      SHMX,      TRMX,   VTMN,   VTMX,   VSMX,      IMX,     LINX,   RMPCT,OWNER,    SET1,      SET2,VSREF, FCREG,   'MNAME'    ,NREG
"FACTS 1     ", 40403,     0,1,     0.000,     0.000,1.01000,   100.000,  9999.000,0.90000,1.10000,1.00000,     0.000, 0.05000,  100.0,   1,   0.00000,   0.00000,   0, 41002,"            ",   0
0 / END OF FACTS DEVICE DATA, BEGIN SWITCHED SHUNT DATA
@!  I,MODSW,ADJM,ST, VSWHI,  VSWLO, SWREG,  RMPCT,   'RMIDNT',      BINIT,N1,     B1, N2,     B2, N3,     B3, N4,     B4, N5,     B5, N6,     B6, N7,     B7, N8,     B8, NREG
  7002,  1,  0,  1,1.03000,0.97000,  7002,  100.0,'            ',  -80.00, 1,  -80.00, 1,  -80.00
  7218,  0,  0,  1,1.00000,1.00000,  7218,  100.0,'            ',    8.00, 2,    4.00
  7219,  0,  0,  1,1.00000,1.00000,  7219,  100.0,'            ',    4.00, 1,    4.00
  7220,  0,  0,  1,1.00000,1.00000,  7220,  100.0,'            ',    4.00, 1,    4.00
  7221,  0,  0,  1,1.00000,1.00000,  7221,  100.0,'            ',    0.00, 1,    2.00
  7229,  0,  0,  1,1.00000,1.00000,  7229,  100.0,'            ',    4.00, 1,    4.00
  7236,  0,  0,  1,1.00000,1.00000,  7236,  100.0,'            ',    2.00, 1,    2.00
  7242,  0,  0,  1,1.00000,1.00000,  7242,  100.0,'            ',    4.50, 1,    1.50, 1,    3.00
  7252,  1,  0,  1,1.03000,0.97000,  7252,  100.0,'            ',    5.00, 2,    2.50
  7260,  0,  0,  1,1.00000,1.00000,  7260,  100.0,'            ',   13.00, 1,    3.50, 1,    4.50, 1,    5.00
  7513,  1,  0,  1,1.00000,0.98000,  7277,  100.0,'            ',    0.00, 1,   12.00, 5,    3.00
  7518,  0,  0,  1,1.00000,1.00000,  7518,  100.0,'            ',    4.00, 1,    4.00
  7531,  0,  0,  1,1.00000,1.00000,  7531,  100.0,'            ',    4.00, 1,    4.00
  7533,  1,  0,  1,1.05000,0.95000,  7533,  100.0,'            ',    6.00, 3,    2.00
  7557,  1,  0,  1,1.03000,0.97000,  7256,  100.0,'            ',   15.00, 3,    3.00, 3,    2.00
  7802,  1,  0,  1,1.03000,0.97000,  7802,  100.0,'            ',    0.00, 1,  -25.00, 1,  -25.00
  7803,  1,  0,  1,1.03000,0.97000,  7803,  100.0,'            ',    0.00, 1,  -25.00, 1,  -25.00
  7806,  1,  0,  1,1.05000,0.97000,  7110,  100.0,'            ',   45.00, 1,   15.00, 1,   15.00, 1,   15.00
  7809,  1,  0,  1,1.05000,0.97000,  7110,  100.0,'            ',   45.00, 1,   15.00, 1,   15.00, 1,   15.00
  7836,  1,  0,  1,1.05000,0.99000,  7534,  100.0,'            ',   15.00, 3,    3.00, 3,    2.00
  7842,  0,  0,  1,1.03000,0.97000,  7842,  100.0,'            ',    5.00, 1,    5.00
  7890,  0,  0,  1,1.00000,1.00000,  7890,  100.0,'            ',   12.00, 1,    4.00, 2,    4.00
0 / END OF SWITCHED SHUNT DATA, BEGIN GNE DATA
@!  'NAME',        'MODEL',     NTERM,BUS1...BUSNTERM,NREAL,NINTG,NCHAR
@!ST,OWNER,NMETR
@! REAL1...REAL(MIN(10,NREAL))
@! INTG1...INTG(MIN(10,NINTG))
@! CHAR1...CHAR(MIN(10,NCHAR))
0 / END OF GNE DATA, BEGIN INDUCTION MACHINE DATA
@!   I,'ID',ST,SC,DC,AREA,ZONE,OWNER,TC,BC,  MBASE, RATEKV,PC,  PSET,      H,       A,       B,       D,       E,     RA,        XA,        XM,        R1,        X1,        R2,        X2,        X3,       E1,    SE1,   E2,    SE2,   IA1,   IA2, XAMULT
0 / END OF INDUCTION MACHINE DATA, BEGIN SUBSTATION DATA
0 / END OF SUBSTATION DATA
Q
