@!IC, SBASE,REV,XFRRAT,NXFRAT,BASFRQ
0,   100.00, 34,     1,     1, 50.00     / PSS(R)E-34.9    FRI, NOV 07 2025   8:31
PICO HÁBIL DIURNO DEL VERANO 25/26 DEMANDA SADI 30960 MW

GENERAL, THRSHZ=0.0001, PQBRAK=0.7, BLOWUP=5.0
GAUSS, ITMX=100, ACCP=1.6, ACCQ=1.6, ACCM=1.0, TOL=0.0001
NEWTON, ITMXN=30, ACCN=1.0, TOLN=0.1, VCTOLQ=0.1, VCTOLV=0.00001, DVLIM=0.99, NDVFCT=0.99
ADJUST, ADJTHR=0.005, ACCTAP=1.0, TAPLIM=0.05, SWVBND=100.0, MXTPSS=99, MXSWIM=10
TYSL, ITMXTY=20, ACCTY=1.0, TOLTY=0.00001
SOLVER, FNSL, ACTAPS=0, AREAIN=0, PHSHFT=0, DCTAPS=1, SWSHNT=0, FLATST=0, VARLIM=0, NONDIV=0
RATING, 1, "RATE1 ", "RATING SET 1                    "
RATING, 2, "RATE2 ", "RATING SET 2                    "
RATING, 3, "RATE3 ", "RATING SET 3                    "
RATING, 4, "RATE4 ", "RATING SET 4                    "
RATING, 5, "RATE5 ", "RATING SET 5                    "
RATING, 6, "RATE6 ", "RATING SET 6                    "
RATING, 7, "RATE7 ", "RATING SET 7                    "
RATING, 8, "RATE8 ", "RATING SET 8                    "
RATING, 9, "RATE9 ", "RATING SET 9                    "
RATING,10, "RATE10", "RATING SET 10                   "
RATING,11, "RATE11", "RATING SET 11                   "
RATING,12, "RATE12", "RATING SET 12                   "
0 / END OF SYSTEM-WIDE DATA, BEGIN BUS DATA
@!   I,'NAME        ', BASKV, IDE,AREA,ZONE,OWNER, VM,        VA,    NVHI,   NVLO,   EVHI,   EVLO
    10,'NPMADRYN    ', 500.0000,1,  21,  51,  10,1.02543,  26.0652,1.10000,0.90000,1.10000,0.90000
    11,'NPMD.CHL    ', 500.0000,1,  21,  51,  10,0.99415,  36.1194,1.10000,0.90000,1.10000,0.90000
    12,'SCN_500     ', 500.0000,1,  21,  52,  10,1.01123,  28.9638,1.10000,0.90000,1.10000,0.90000
    15,'RSCRUZ      ', 500.0000,1,  21,  52,  10,1.00550,  28.0859,1.10000,0.90000,1.10000,0.90000
    19,'ESPERANZ    ', 500.0000,1,  21,  52,  10,1.00359,  27.7323,1.10000,0.90000,1.10000,0.90000
   100,'FUTAL330    ', 330.0000,1,  21,  51,  10,1.04767,  50.4985,1.10000,0.90000,1.10000,0.90000
   102,'FUTAHI01    ',  13.8000,2,  21,  51,   6,1.04000,  54.5179,1.10000,0.90000,1.10000,0.90000
   104,'FUTAHI02    ',  13.8000,2,  21,  51,   6,1.04000,  54.5179,1.10000,0.90000,1.10000,0.90000
   106,'FUTAHI03    ',  13.8000,2,  21,  51,   6,1.04000,  54.5179,1.10000,0.90000,1.10000,0.90000
   108,'FUTAHI04    ',  13.8000,2,  21,  51,   6,1.04000,  54.5179,1.10000,0.90000,1.10000,0.90000
   115,'R.TURBIO    ', 220.0000,1,  21,  52,   1,1.01399,  26.2559,1.10000,0.90000,1.10000,0.90000
   117,'ESPERANZ    ', 220.0000,1,  21,  52,   1,1.00593,  26.7367,1.10000,0.90000,1.10000,0.90000
   118,'RGALLEGO    ', 220.0000,1,  21,  52,   1,1.00878,  25.7257,1.10000,0.90000,1.10000,0.90000
   190,'ALTG09CC    ',  10.5000,2,  16,  53,   8,1.02185,  37.4944,1.10000,0.90000,1.10000,0.90000
   191,'ALTG10CC    ',  10.5000,2,  16,  53,   8,1.02185,  37.4944,1.10000,0.90000,1.10000,0.90000
   192,'ALTV11CC    ',  10.5000,2,  16,  53,   8,1.02367,  36.4464,1.10000,0.90000,1.10000,0.90000
   193,'SERIE DT    ', 132.0000,1,  16,  53,   2,1.00000,  31.0775,1.10000,0.90000,1.10000,0.90000
   200,'PMADR330    ', 330.0000,1,  21,  51,   1,1.01557,  31.1933,1.10000,0.90000,1.10000,0.90000
   207,'ALUATG07    ',  11.0000,2,  16,  53,   8,1.02174,  25.1422,1.10000,0.90000,1.10000,0.90000
   208,'ALUATG08    ',  11.0000,2,  16,  53,   8,1.02174,  25.1422,1.10000,0.90000,1.10000,0.90000
   209,'ALUATV01    ',  11.0000,2,  16,  53,   8,1.02174,  25.1422,1.10000,0.90000,1.10000,0.90000
   210,'APPA330A    ', 330.0000,1,  16,  53,   2,1.01492,  31.1806,1.10000,0.90000,1.10000,0.90000
   211,'APPA330B    ', 330.0000,1,  16,  53,   2,1.01492,  31.1933,1.10000,0.90000,1.10000,0.90000
   212,'AL-CE0A2    ',  33.0000,1,  16,  53,   2,1.02174,  25.1422,1.10000,0.90000,1.10000,0.90000
   213,'APPA330C    ', 330.0000,1,  16,  53,   2,1.01493,  31.1932,1.10000,0.90000,1.10000,0.90000
   215,'LA FLECHA   ', 132.0000,1,  16,  53,  10,1.00250,  31.1905,1.10000,0.90000,1.10000,0.90000
   216,'AL-CE0A4    ',  33.0000,1,  16,  53,   2,1.02174,  25.1422,1.10000,0.90000,1.10000,0.90000
   217,'AL-CE0A5    ',  33.0000,1,  16,  53,   2,1.02174,  25.1422,1.10000,0.90000,1.10000,0.90000
   218,'AL-CE0A3    ',  33.0000,1,  16,  53,   2,1.02174,  25.1422,1.10000,0.90000,1.10000,0.90000
   219,'AEG         ',  13.2000,2,  16,  53,   4,1.02174,  25.1422,1.10000,0.90000,1.10000,0.90000
   220,'PMADRYN1    ', 132.0000,1,  21,  51,   1,1.03795,  30.7404,1.10000,0.90000,1.10000,0.90000
   221,'PMADRYN2    ', 132.0000,1,  21,  51,  10,1.01570,  28.5800,1.10000,0.90000,1.10000,0.90000
   222,'AL-CE0A1    ',  33.0000,1,  16,  53,   2,1.00160,  31.0901,1.10000,0.90000,1.10000,0.90000
   223,'LB ESTE     ', 132.0000,1,  21,  51,  10,1.01807,  31.1559,1.10000,0.90000,1.10000,0.90000
   224,'NPMAD330    ', 330.0000,1,  21,  51,  10,1.01569,  31.1642,1.10000,0.90000,1.10000,0.90000
   226,'LB OESTE    ', 132.0000,1,  21,  51,  10,1.02942,  30.5226,1.10000,0.90000,1.10000,0.90000
   227,'SERV AUX    ',  33.0000,1,  16,  53,   2,1.02174,  25.1422,1.10000,0.90000,1.10000,0.90000
   230,'DGPAL132    ', 132.0000,1,  21,  51,  10,1.03388,  30.6357,1.10000,0.90000,1.10000,0.90000
   240,'TRELW132    ', 132.0000,1,  21,  51,  10,1.01673,  32.1081,1.10000,0.90000,1.10000,0.90000
   242,'TREW13.2    ',  13.2000,2,  21,  51,   1,0.98491,  28.4701,1.10000,0.90000,1.10000,0.90000
   243,'RAWSON      ', 132.0000,1,  21,  51,   1,1.02145,  32.8130,1.10000,0.90000,1.10000,0.90000
   244,'TRELEW33    ',  33.0000,1,  21,  51,   1,0.98464,  29.1578,1.10000,0.90000,1.10000,0.90000
   246,'PE_PMADR    ', 132.0000,1,  21,  51,  10,1.01505,  29.4106,1.10000,0.90000,1.10000,0.90000
   250,'AMEGH132    ', 132.0000,1,  21,  51,   1,1.03787,  34.9500,1.10000,0.90000,1.10000,0.90000
   251,'AMEGHI01    ',  13.2000,2,  21,  51,   6,1.04000,  36.8082,1.10000,0.90000,1.10000,0.90000
   253,'PE_ALUAR    ', 132.0000,1,  16,  53,  10,1.00509,  32.9602,1.10000,0.90000,1.10000,0.90000
   254,'ALUA33_01   ',  33.0000,1,  16,  53,  10,0.99991,  36.1374,1.10000,0.90000,1.10000,0.90000
   255,'ALUAR33_03  ',  33.0000,1,  16,  53,  10,0.99955,  36.2614,1.10000,0.90000,1.10000,0.90000
   256,'ALUAR33_07  ',  33.0000,1,  16,  53,  10,1.00311,  36.3856,1.10000,0.90000,1.10000,0.90000
   257,'ALUAR33_09  ',  33.0000,1,  16,  53,  10,1.00352,  36.6299,1.10000,0.90000,1.10000,0.90000
   258,'PER-132     ', 132.0000,1,  21,  51,   1,1.02430,  33.2653,1.10000,0.90000,1.10000,0.90000
   259,'AL-CEB      ', 132.0000,1,  16,  53,   2,1.00000,  31.0775,1.10000,0.90000,1.10000,0.90000
   261,'AL-CEA      ', 132.0000,1,  16,  53,   2,1.00000,  31.0775,1.10000,0.90000,1.10000,0.90000
   264,'FUTAL132    ', 132.0000,1,  21,  51,  10,1.03819,  49.3509,1.10000,0.90000,1.10000,0.90000
   265,'AL-CEB0C    ',  33.0000,1,  16,  53,   2,1.00160,  31.0901,1.10000,0.90000,1.10000,0.90000
   266,'ESQUE132    ', 132.0000,1,  21,  51,  10,1.03147,  48.9302,1.10000,0.90000,1.10000,0.90000
   268,'SERIE AT    ', 132.0000,1,  16,  53,   2,1.00000,  31.0775,1.10000,0.90000,1.10000,0.90000
   269,'SERIE BT    ', 132.0000,1,  16,  53,   2,1.00000,  31.0775,1.10000,0.90000,1.10000,0.90000
   271,'ELCOIHUE    ', 132.0000,1,  21,  51,   1,1.01072,  48.5842,1.10000,0.90000,1.10000,0.90000
   272,'CHUBUNOR2   ', 132.0000,1,  21,  51,  10,1.01571,  29.3082,1.10000,0.90000,1.10000,0.90000
   273,'PMADRYN2    ', 132.0000,1,  21,  51,  10,1.01570,  28.5800,1.10000,0.90000,1.10000,0.90000
   275,'LB          ', 132.0000,1,  21,  51,  10,1.01629,  31.4050,1.10000,0.90000,1.10000,0.90000
   280,'GOLONDRI    ',  13.2000,1,  21,  51,  10,0.94639,  47.8840,1.10000,0.90000,1.10000,0.90000
   281,'LIMRN-CH    ',  13.2000,1,  21,  51,  10,0.88816,  47.7341,1.10000,0.90000,1.10000,0.90000
   282,'ELBOLSON    ',  13.2000,1,  21,  51,   1,0.84474,  47.6089,1.10000,0.90000,1.10000,0.90000
   300,'SGRAN132    ', 132.0000,1,   7,  26,   1,0.99605,  24.9495,1.10000,0.90000,1.10000,0.90000
   310,'PCOLO132    ', 132.0000,1,   7,  26,  10,0.99585,  24.8966,1.10000,0.90000,1.10000,0.90000
   311,'MALASPINA   ', 132.0000,1,  21,  51,  10,1.02558,  36.8534,1.10000,0.90000,1.10000,0.90000
   315,'RSCRUZ      ', 132.0000,1,  21,  52,   1,1.01926,  27.8599,1.10000,0.90000,1.10000,0.90000
   320,'SANOE132    ', 132.0000,1,   7,  26,   1,0.95594,  20.1441,1.10000,0.90000,1.10000,0.90000
   322,'SANES132    ', 132.0000,1,   7,  26,   1,0.95177,  19.6003,1.10000,0.90000,1.10000,0.90000
   330,'VIEDM132    ', 132.0000,1,   7,  26,   1,0.97500,  10.6303,1.10000,0.90000,1.10000,0.90000
   332,'VIED13.2    ',  13.2000,1,   7,  26,   1,0.99452,   6.4076,1.10000,0.90000,1.10000,0.90000
   334,'VIEDMA33    ',  33.0000,1,   7,  26,  10,1.00324,   7.9000,1.10000,0.90000,1.10000,0.90000
   400,'C.RIV.A1    ', 132.0000,1,  21,  51,  10,0.99975,  33.3624,1.10000,0.90000,1.10000,0.90000
   401,'C.RIV.A     ', 132.0000,1,  21,  51,  10,0.99970,  33.3575,1.10000,0.90000,1.10000,0.90000
   402,'GARAYALDE   ', 132.0000,1,  21,  51,  10,1.03590,  36.7345,1.10000,0.90000,1.10000,0.90000
   403,'HERCULES    ', 132.0000,1,  21,  52,  10,1.01583,  34.8258,1.10000,0.90000,1.10000,0.90000
   404,'ESCALANT    ', 132.0000,1,  21,  51,  10,0.99109,  33.9074,1.10000,0.90000,1.10000,0.90000
   405,'PE_MBEHR    ', 132.0000,1,  21,  51,  10,1.00178,  35.3726,1.10000,0.90000,1.10000,0.90000
   406,'CRIVTG26    ',  13.2000,2,  21,  51,   4,0.99970,  33.3575,1.10000,0.90000,1.10000,0.90000
   407,'GARA33_01   ',  33.0000,1,  21,  51,  10,1.02379,  39.0129,1.10000,0.90000,1.10000,0.90000
   408,'C.RIV.A1    ',  10.4000,1,  21,  51,   1,0.99074,  31.7658,1.10000,0.90000,1.10000,0.90000
   409,'CRIVTG21    ',  10.4000,2,  21,  51,   4,0.99074,  31.7658,1.10000,0.90000,1.10000,0.90000
   410,'C.RIV.A1    ',  66.0000,2,  21,  51,   1,0.99437,  34.1181,1.10000,0.90000,1.10000,0.90000
   411,'ESCALANT2   ', 132.0000,1,  21,  51,   1,0.99109,  33.9074,1.10000,0.90000,1.10000,0.90000
   412,'CT_MBEHR2   ', 132.0000,1,  21,  51,  10,1.00171,  35.4117,1.10000,0.90000,1.10000,0.90000
   413,'BICE33_02   ',  33.0000,1,  21,  52,  10,1.01114,  43.3615,1.10000,0.90000,1.10000,0.90000
   415,'GARA13_01   ',  13.2000,1,  21,  51,  10,1.02344,  39.1802,1.10000,0.90000,1.10000,0.90000
   416,'SEBER1      ',  66.0000,1,  21,  51,   1,1.00590,  35.9468,1.10000,0.90000,1.10000,0.90000
   417,'SEBER1_35   ',  35.0000,1,  21,  51,  10,0.98903,  38.9099,1.10000,0.90000,1.10000,0.90000
   418,'SEBER2      ',  35.0000,1,  21,  51,   1,0.99312,  39.4683,1.10000,0.90000,1.10000,0.90000
   420,'C.RIV.A1    ',  33.0000,2,  21,  51,   1,0.98995,  31.5639,1.10000,0.90000,1.10000,0.90000
   422,'CRIVTG23    ',  13.8000,2,  21,  51,   4,0.98694,  30.9877,1.10000,0.90000,1.10000,0.90000
   423,'MB_ALL_35   ',  35.0000,1,  21,  51,  10,0.99312,  39.4683,1.10000,0.90000,1.10000,0.90000
   424,'MB_JEN_35   ',  35.0000,1,  21,  51,  10,0.99312,  39.4683,1.10000,0.90000,1.10000,0.90000
   437,'CRIVTG78    ',  13.8000,2,  21,  51,   8,0.99970,  33.3575,1.10000,0.90000,1.10000,0.90000
   438,'CRIVTV25    ',  13.8000,2,  21,  51,   8,0.99970,  33.3575,1.10000,0.90000,1.10000,0.90000
   440,'VHERM132    ', 132.0000,2,  21,  51,   1,0.96770,  32.3975,1.10000,0.90000,1.10000,0.90000
   441,'SAN JOSE    ', 132.0000,1,  21,  52,   1,0.99117,  32.8623,1.10000,0.90000,1.10000,0.90000
   442,'CNEGR132    ', 132.0000,2,  21,  51,   1,0.95731,  31.8746,1.10000,0.90000,1.10000,0.90000
   444,'PAMCA132    ', 132.0000,2,  21,  51,   1,0.98189,  33.1982,1.10000,0.90000,1.10000,0.90000
   445,'TORDI132    ', 132.0000,2,  21,  51,   1,0.98091,  33.1438,1.10000,0.90000,1.10000,0.90000
   446,'LPER1132    ', 132.0000,1,  21,  52,   1,1.03418,  37.4024,1.10000,0.90000,1.10000,0.90000
   448,'LASHE132    ', 132.0000,2,  21,  52,   1,1.00581,  34.7981,1.10000,0.90000,1.10000,0.90000
   449,'DIADEMA     ', 132.0000,1,  21,  51,   1,0.99649,  33.9072,1.10000,0.90000,1.10000,0.90000
   450,'BSM132R     ', 132.0000,2,  21,  51,   1,0.99807,  33.3560,1.10000,0.90000,1.10000,0.90000
   451,'DIAD33_01   ',  33.0000,1,  21,  51,  10,0.97623,  36.6464,1.10000,0.90000,1.10000,0.90000
   453,'DIADEO01    ',   0.4000,2,  21,  51,  11,1.03000,  37.8728,1.10000,0.90000,1.10000,0.90000
   454,'C.OLIVIA    ', 132.0000,1,  21,  52,   1,1.03040,  34.3428,1.10000,0.90000,1.10000,0.90000
   455,'AIKE        ', 132.0000,1,  21,  52,   1,0.99436,  33.2732,1.10000,0.90000,1.10000,0.90000
   456,'ABASOLO     ', 132.0000,1,  21,  51,   1,1.00013,  33.4862,1.10000,0.90000,1.10000,0.90000
   457,'OROPLATA    ', 132.0000,1,  21,  52,   1,0.98247,  32.0011,1.10000,0.90000,1.10000,0.90000
   458,'C.LEON      ', 132.0000,1,  21,  52,  10,1.03371,  34.5460,1.10000,0.90000,1.10000,0.90000
   459,'PT1-132R    ', 132.0000,2,  21,  52,   1,1.02210,  31.9495,1.10000,0.90000,1.10000,0.90000
   460,'PT1-132M    ', 132.0000,1,  21,  52,   1,1.02210,  31.9495,1.10000,0.90000,1.10000,0.90000
   461,'SCN_132     ', 132.0000,1,  21,  52,  10,1.02302,  31.8638,1.10000,0.90000,1.10000,0.90000
   462,'PTRUN235    ',  35.0000,1,  21,  52,   1,1.00430,  32.2285,1.10000,0.90000,1.10000,0.90000
   463,'PTRUN35R    ',  35.0000,2,  21,  52,   1,1.00430,  32.2285,1.10000,0.90000,1.10000,0.90000
   464,'PTR1TG24    ',  13.8000,2,  21,  52,   4,0.96521,  32.2362,1.10000,0.90000,1.10000,0.90000
   466,'PTR1TG25    ',  10.5000,2,  21,  52,   4,0.96487,  32.2418,1.10000,0.90000,1.10000,0.90000
   467,'PCR         ', 132.0000,1,  21,  52,   1,1.02203,  32.0601,1.10000,0.90000,1.10000,0.90000
   468,'PTR1TG23    ',  10.5000,2,  21,  52,   4,1.00430,  32.2285,1.10000,0.90000,1.10000,0.90000
   470,'PT2--132    ', 132.0000,1,  21,  52,  10,1.02220,  31.9472,1.10000,0.90000,1.10000,0.90000
   472,'PT2-6.9     ',  35.0000,1,  21,  52,   1,1.02220,  31.9472,1.10000,0.90000,1.10000,0.90000
   474,'ELCORDON    ',  35.0000,1,  21,  52,   1,1.02415,  35.4123,1.10000,0.90000,1.10000,0.90000
   477,'MESESPI     ',  35.0000,1,  21,  52,   1,1.03059,  37.9564,1.10000,0.90000,1.10000,0.90000
   478,'MESEDI01    ',   0.4000,2,  21,  52,   4,1.00000,  44.1436,1.10000,0.90000,1.10000,0.90000
   479,'SCN_TER1    ',  33.0000,1,  21,  52,  10,1.02552,  31.6082,1.10000,0.90000,1.10000,0.90000
   480,'PDES132M    ', 132.0000,1,  21,  52,   1,1.02655,  39.2325,1.10000,0.90000,1.10000,0.90000
   483,'PS.A.BIEDMA ', 132.0000,1,  21,  52,   1,1.02863,  39.4373,1.10000,0.90000,1.10000,0.90000
   484,'SCN_TER2    ',  33.0000,1,  21,  52,  10,1.02511,  31.6498,1.10000,0.90000,1.10000,0.90000
   490,'CTPAT132    ', 132.0000,1,  21,  51,  10,1.00247,  33.6534,1.10000,0.90000,1.10000,0.90000
   491,'PATATG01    ',  11.5000,2,  21,  51,   8,1.03000,  37.3950,1.10000,0.90000,1.10000,0.90000
   492,'PATATG02    ',  11.5000,2,  21,  51,   8,1.00247,  33.6534,1.10000,0.90000,1.10000,0.90000
   493,'PATATV01    ',  11.5000,2,  21,  51,   8,1.03000,  34.8547,1.10000,0.90000,1.10000,0.90000
   494,'CHUBUNOR    ', 132.0000,1,  21,  51,  10,1.03536,  31.5446,1.10000,0.90000,1.10000,0.90000
   495,'PEBICENT    ', 132.0000,1,  21,  52,  10,1.02754,  39.7759,1.10000,0.90000,1.10000,0.90000
   500,'HERC33_01   ',  33.0000,1,  21,  52,  10,1.00776,  37.4961,1.10000,0.90000,1.10000,0.90000
   501,'PM33_01     ',  33.0000,1,  21,  51,  10,1.01196,  31.7043,1.10000,0.90000,1.10000,0.90000
   504,'RSCRUZ      ',  33.0000,1,  21,  52,   1,1.01912,  27.8357,1.10000,0.90000,1.10000,0.90000
   508,'LBVI33_02   ',  33.0000,1,  21,  51,  10,0.99157,  33.1586,1.10000,0.90000,1.10000,0.90000
   510,'PM33_02     ',  33.0000,1,  21,  51,  10,1.03773,  30.7970,1.10000,0.90000,1.10000,0.90000
   511,'PM33_01     ',  33.0000,1,  21,  51,  10,1.03628,  30.7153,1.10000,0.90000,1.10000,0.90000
   512,'C.LEON33_01 ',  33.0000,1,  21,  52,  10,1.02902,  36.9599,1.10000,0.90000,1.10000,0.90000
   513,'C.LEON33_02 ',  33.0000,1,  21,  52,  10,1.03240,  37.4175,1.10000,0.90000,1.10000,0.90000
   514,'CRITER10    ',  13.2000,1,  21,  51,  10,0.99353,  34.2383,1.10000,0.90000,1.10000,0.90000
   515,'CRITER11    ',  13.2000,1,  21,  52,  10,0.99381,  34.1987,1.10000,0.90000,1.10000,0.90000
   516,'ESQ1.TER    ',  13.2000,1,  21,  51,  10,1.00650,  45.1193,1.10000,0.90000,1.10000,0.90000
   517,'BICE33_01   ',  33.0000,1,  21,  52,  10,1.00844,  43.1738,1.10000,0.90000,1.10000,0.90000
   519,'KOST33_01   ',  33.0000,1,  21,  51,  10,0.95687,  35.7644,1.10000,0.90000,1.10000,0.90000
   520,'ESQUEL33    ',  33.0000,1,  21,  51,   1,1.00722,  45.2426,1.10000,0.90000,1.10000,0.90000
   521,'BICE33_03   ',  33.0000,1,  21,  52,  10,1.01200,  43.3737,1.10000,0.90000,1.10000,0.90000
   522,'ELCOIHUE    ',  33.0000,1,  21,  51,   1,0.95373,  46.5270,1.10000,0.90000,1.10000,0.90000
   524,'GOLONDRI    ',  33.0000,1,  21,  51,   1,0.95235,  48.6101,1.10000,0.90000,1.10000,0.90000
   526,'CHNO33_01   ',  33.0000,1,  21,  51,  10,1.01813,  33.7724,1.10000,0.90000,1.10000,0.90000
   527,'ELBOLSON    ',  33.0000,1,  21,  51,  10,0.98432,  50.0394,1.10000,0.90000,1.10000,0.90000
   528,'R.ESCONDIDO ',  33.0000,1,  21,  51,  10,1.01410,  52.6784,1.10000,0.90000,1.10000,0.90000
   532,'LBVI33_03   ',  33.0000,1,  21,  51,  10,0.99405,  33.2709,1.10000,0.90000,1.10000,0.90000
   533,'PEM33_01    ',  33.0000,1,  21,  51,  10,1.00191,  32.2287,1.10000,0.90000,1.10000,0.90000
   534,'PEM33_02    ',  33.0000,1,  21,  51,  10,1.00557,  32.5580,1.10000,0.90000,1.10000,0.90000
   535,'CTMB36_01   ',  36.7000,1,  21,  51,   1,0.98406,  34.1410,1.10000,0.90000,1.10000,0.90000
   536,'MBE2DI01    ',  11.0000,2,  21,  51,  10,1.00000,  35.6406,1.10000,0.90000,1.10000,0.90000
   537,'COIHU6_01   ',   6.6000,1,  21,  51,  10,0.95374,  46.5273,1.10000,0.90000,1.10000,0.90000
   538,'LGO-EBL     ',  33.0000,1,  21,  51,  10,0.95714,  48.8129,1.10000,0.90000,1.10000,0.90000
   539,'LPU-EBL     ',  33.0000,1,  21,  51,  10,0.97051,  49.3993,1.10000,0.90000,1.10000,0.90000
   540,'HERC33_02   ',  33.0000,1,  21,  52,  10,1.00582,  37.3182,1.10000,0.90000,1.10000,0.90000
   541,'PEM33_03    ',  33.0000,1,  21,  51,  10,1.01167,  33.5377,1.10000,0.90000,1.10000,0.90000
   542,'PM33_02     ',  33.0000,1,  21,  51,  10,1.01522,  28.7210,1.10000,0.90000,1.10000,0.90000
   544,'DIAD33_02   ',  33.0000,1,  21,  51,  10,0.97623,  36.6464,1.10000,0.90000,1.10000,0.90000
   545,'ESP.TER1    ',  33.0000,1,  21,  52,   1,0.99492,  26.6497,1.10000,0.90000,1.10000,0.90000
   546,'ESP.TER2    ',  33.0000,1,  21,  52,   1,1.05963,  26.2511,1.10000,0.90000,1.10000,0.90000
   549,'KOST33_02   ',  33.0000,1,  21,  51,  10,0.96428,  35.6904,1.10000,0.90000,1.10000,0.90000
   550,'CHNO33_02   ',  33.0000,1,  21,  51,  10,1.01749,  34.3747,1.10000,0.90000,1.10000,0.90000
   551,'MALAS33_01  ',  33.0000,1,  21,  51,  10,1.00703,  39.4281,1.10000,0.90000,1.10000,0.90000
   552,'MALAS33_02  ',  33.0000,1,  21,  51,  10,1.00828,  39.6012,1.10000,0.90000,1.10000,0.90000
   553,'DIAD33_03   ',  33.0000,1,  21,  51,  10,0.98514,  37.0197,1.10000,0.90000,1.10000,0.90000
   554,'SCN_TER3    ',  33.0000,1,  21,  52,  10,1.02142,  32.0298,1.10000,0.90000,1.10000,0.90000
   556,'R.TURBIO33  ',  33.0000,1,  21,  52,   1,0.98949,  25.7106,1.10000,0.90000,1.10000,0.90000
   557,'R.TURBIO13  ',  13.2000,1,  21,  52,  10,0.98901,  25.6540,1.10000,0.90000,1.10000,0.90000
   558,'CHNO33_03   ',  33.0000,1,  21,  51,  10,1.00894,  31.5016,1.10000,0.90000,1.10000,0.90000
   559,'CHNO33_04   ',  33.0000,1,  21,  51,  10,1.00928,  31.9535,1.10000,0.90000,1.10000,0.90000
   560,'PELB33_01   ',  33.0000,1,  21,  51,  10,1.00636,  35.6167,1.10000,0.90000,1.10000,0.90000
   561,'PELB33_02   ',  33.0000,1,  21,  51,  10,1.00987,  36.0195,1.10000,0.90000,1.10000,0.90000
   562,'PELB33_05   ',  33.0000,1,  21,  51,  10,1.00520,  35.6297,1.10000,0.90000,1.10000,0.90000
   563,'PELB33_06   ',  33.0000,1,  21,  51,  10,1.00761,  35.8357,1.10000,0.90000,1.10000,0.90000
   564,'PELB33_03   ',  33.0000,1,  21,  51,  10,1.00532,  35.8835,1.10000,0.90000,1.10000,0.90000
   565,'PELB33_04   ',  33.0000,1,  21,  51,  10,1.00838,  36.0647,1.10000,0.90000,1.10000,0.90000
   566,'PELB33_07   ',  33.0000,1,  21,  51,  10,1.00281,  34.2531,1.10000,0.90000,1.10000,0.90000
   567,'PELB33_08   ',  33.0000,1,  21,  51,  10,1.00777,  34.6942,1.10000,0.90000,1.10000,0.90000
   568,'LBVI33_01   ',  33.0000,1,  21,  51,  10,0.99154,  33.1428,1.10000,0.90000,1.10000,0.90000
   570,'PER-33      ',  33.0000,1,  21,  51,  10,0.98563,  36.2265,1.10000,0.90000,1.10000,0.90000
   571,'PER-33      ',  33.0000,1,  21,  51,  10,0.98823,  36.3519,1.10000,0.90000,1.10000,0.90000
   572,'LBVI33_04   ',  33.0000,1,  21,  51,  10,0.99356,  33.2519,1.10000,0.90000,1.10000,0.90000
   573,'CHNO33_02   ',  33.0000,1,  21,  51,  10,1.01987,  33.9909,1.10000,0.90000,1.10000,0.90000
   574,'CHNO33_05   ',  33.0000,1,  21,  51,  10,1.00924,  32.1883,1.10000,0.90000,1.10000,0.90000
   575,'CHNO33_06   ',  33.0000,1,  21,  51,  10,1.00868,  31.7461,1.10000,0.90000,1.10000,0.90000
   576,'FLECEO01_33 ',  33.0000,1,  16,  53,  10,0.99001,  34.3031,1.10000,0.90000,1.10000,0.90000
   577,'FLECEO02_33 ',  33.0000,1,  16,  53,  10,0.99001,  34.3031,1.10000,0.90000,1.10000,0.90000
   578,'BEHR33_1    ',  33.0000,1,  21,  51,  10,1.01061,  37.9881,1.10000,0.90000,1.10000,0.90000
   579,'FUTA33_02   ',  33.0000,1,  21,  51,  10,1.04049,  49.7551,1.10000,0.90000,1.10000,0.90000
   580,'CHNO33_03   ',  33.0000,1,  21,  51,  10,1.01855,  33.7589,1.10000,0.90000,1.10000,0.90000
   581,'FLECEO03_33 ',  33.0000,1,  16,  53,  10,0.99001,  34.3031,1.10000,0.90000,1.10000,0.90000
   582,'FLECEO04_33 ',  33.0000,1,  16,  53,  10,0.99001,  34.3031,1.10000,0.90000,1.10000,0.90000
   583,'TER         ',  33.0000,1,  21,  26,  10,1.01501,  28.7830,1.10000,0.90000,1.10000,0.90000
   598,'ALUAR33_05  ',  33.0000,1,  16,  53,  10,1.00575,  36.3207,1.10000,0.90000,1.10000,0.90000
   599,'ALUAR33_08  ',  33.0000,1,  16,  53,  10,1.00867,  36.5873,1.10000,0.90000,1.10000,0.90000
   601,'CHN3EO01    ',   0.7000,2,  21,  51,  11,1.00000,  36.6032,1.10000,0.90000,1.10000,0.90000
   602,'MAL1EO01    ',   0.6000,2,  21,  51,  11,1.00000,  41.5091,1.10000,0.90000,1.10000,0.90000
   604,'LEONEO01    ',   6.0000,2,  21,  52,  11,1.03000,  39.3923,1.10000,0.90000,1.10000,0.90000
   605,'LOM6EO01    ',   0.7000,2,  21,  51,  11,1.00000,  35.6925,1.10000,0.90000,1.10000,0.90000
   607,'MANBDI01    ',  10.4000,2,  21,  51,   4,1.00000,  41.1994,1.10000,0.90000,1.10000,0.90000
   608,'CHN4EO01    ',   0.7000,2,  21,  51,  11,1.00000,  33.9500,1.10000,0.90000,1.10000,0.90000
   609,'CHN2EO01    ',   0.7000,2,  21,  51,  11,1.01855,  33.7589,1.10000,0.90000,1.10000,0.90000
   618,'MANBDI02    ',   0.4000,2,  21,  51,   7,1.00000,  41.7820,1.10000,0.90000,1.10000,0.90000
   619,'MBE2DI02    ',  11.0000,2,  21,  51,   7,1.00000,  35.6406,1.10000,0.90000,1.10000,0.90000
   620,'RESCHI02    ',   6.3000,2,  21,  51,   6,1.00000,  56.3859,1.10000,0.90000,1.10000,0.90000
   621,'FLECEO01    ',   0.9000,2,  16,  53,  11,1.00000,  36.7646,1.10000,0.90000,1.10000,0.90000
   622,'FLECEO02    ',   0.9000,2,  16,  53,  11,1.00000,  36.7646,1.10000,0.90000,1.10000,0.90000
   623,'FLECEO03    ',   0.9000,2,  16,  53,  11,1.00000,  36.7646,1.10000,0.90000,1.10000,0.90000
   624,'FLECEO04    ',   0.9000,2,  16,  53,  11,1.00000,  36.7646,1.10000,0.90000,1.10000,0.90000
   650,'GARAEO01    ',   0.7000,2,  21,  51,  11,1.02000,  41.1429,1.10000,0.90000,1.10000,0.90000
   651,'CHNOEO01    ',   0.7000,2,  21,  51,  11,1.00000,  36.2112,1.10000,0.90000,1.10000,0.90000
   652,'LHEREO01    ',   0.6000,2,  21,  52,  11,1.00000,  39.4153,1.10000,0.90000,1.10000,0.90000
   654,'BICEEO01    ',   0.7000,2,  21,  52,  11,1.00000,  45.6571,1.10000,0.90000,1.10000,0.90000
   656,'ALU1EO01    ',   0.7000,2,  16,  53,  11,1.00000,  38.6773,1.10000,0.90000,1.10000,0.90000
   657,'ALUAEO02    ',   0.7000,2,  16,  53,  11,1.00000,  39.0594,1.10000,0.90000,1.10000,0.90000
   658,'BIC2EO01    ',   0.7000,2,  21,  52,  11,1.00000,  45.6673,1.10000,0.90000,1.10000,0.90000
   659,'DIA2EO01    ',   0.4000,2,  21,  51,  11,1.00000,  38.8724,1.10000,0.90000,1.10000,0.90000
   661,'YPFATG01    ',  11.0000,2,  21,  52,   4,1.05000,  41.2041,1.10000,0.90000,1.10000,0.90000
   662,'YPFATG02    ',  11.0000,2,  21,  52,   4,1.05000,  41.2041,1.10000,0.90000,1.10000,0.90000
   663,'RESCHI01    ',   0.4000,2,  21,  51,   6,1.00000,  55.0332,1.10000,0.90000,1.10000,0.90000
   664,'KOSTEO01    ',   0.5800,2,  21,  51,  11,0.98000,  37.7012,1.10000,0.90000,1.10000,0.90000
   665,'ALUAEO01    ',   0.7000,2,  16,  53,  11,1.00000,  39.0642,1.10000,0.90000,1.10000,0.90000
   675,'RAW1EO      ',   0.6900,2,  21,  51,  11,1.03021,  38.3592,1.10000,0.90000,1.10000,0.90000
   676,'RAW3EO01    ',   0.6900,2,  21,  51,  11,1.00936,  38.8107,1.10000,0.90000,1.10000,0.90000
   679,'PMA1EO01    ',   0.7000,2,  21,  51,  11,1.00000,  34.8342,1.10000,0.90000,1.10000,0.90000
   680,'PMA2EO01    ',   0.7000,2,  21,  51,  11,1.00000,  35.7870,1.10000,0.90000,1.10000,0.90000
   682,'CHN4EO01    ',   0.7000,2,  21,  51,  11,1.00000,  34.4069,1.10000,0.90000,1.10000,0.90000
   684,'LOM1EO01    ',   0.7000,2,  21,  51,  11,1.00000,  38.5025,1.10000,0.90000,1.10000,0.90000
   685,'LOM3EO01    ',   0.7000,2,  21,  51,  11,1.00000,  38.3242,1.10000,0.90000,1.10000,0.90000
   686,'LOM2EO01    ',   0.7000,2,  21,  51,  11,1.00000,  38.5513,1.10000,0.90000,1.10000,0.90000
   687,'LBLAEO04    ',   0.6000,2,  21,  51,  11,1.00000,  36.1504,1.10000,0.90000,1.10000,0.90000
   688,'LOM6EO01    ',   0.7000,2,  21,  51,  11,1.00000,  35.6747,1.10000,0.90000,1.10000,0.90000
   691,'MANAEO01    ',   0.7000,2,  21,  51,  11,1.02000,  40.2297,1.10000,0.90000,1.10000,0.90000
   692,'MANAEO01    ',   0.7000,2,  21,  51,  11,1.02000,  40.2278,1.10000,0.90000,1.10000,0.90000
   720,'ESPERANZ    ', 132.0000,1,  21,  52,   1,1.04828,  26.2969,1.10000,0.90000,1.10000,0.90000
   721,'CALAFATE    ', 132.0000,1,  21,  52,   1,1.04584,  24.8635,1.10000,0.90000,1.10000,0.90000
  1000,'CHOCON      ', 500.0000,1,   7,  27,  10,1.02447,  23.6203,1.10000,0.90000,1.10000,0.90000
  1002,'P.AGUILA    ', 500.0000,1,   7,  27,  10,1.01208,  28.5366,1.10000,0.90000,1.10000,0.90000
  1004,'CHOCONOE    ', 500.0000,1,   7,  27,  10,1.02462,  23.7100,1.10000,0.90000,1.10000,0.90000
  1006,'CHOE.CH     ', 500.0000,1,   7,  27,  10,1.01063,  17.3660,1.10000,0.90000,1.10000,0.90000
  1007,'CHOE.PA     ', 500.0000,1,   7,  27,  10,1.03278,  16.5611,1.10000,0.90000,1.10000,0.90000
  1008,'CH.CHOEL    ', 500.0000,1,   7,  26,  10,1.01005,  21.0734,1.10000,0.90000,1.10000,0.90000
  1010,'CHOE.BB1    ', 500.0000,1,   7,  26,  10,0.99337,  29.2290,1.10000,0.90000,1.10000,0.90000
  1011,'CHOE.BB2    ', 500.0000,1,   7,  26,  10,0.99548,  27.9655,1.10000,0.90000,1.10000,0.90000
  1012,'C.COSTA     ', 500.0000,1,   7,  27,  10,1.01878,  19.3820,1.10000,0.90000,1.10000,0.90000
  1014,'T.AGUI1     ', 500.0000,1,   7,  27,  10,1.01292,  28.3549,1.10000,0.90000,1.10000,0.90000
  1016,'ALICURA     ', 500.0000,1,   7,  27,  10,0.99876,  29.2810,1.10000,0.90000,1.10000,0.90000
  1018,'C.H.CHOC    ', 500.0000,1,   7,  27,  10,1.02456,  23.6369,1.10000,0.90000,1.10000,0.90000
  1020,'L.LATA      ', 500.0000,1,   7,  27,  10,1.01659,  20.6625,1.10000,0.90000,1.10000,0.90000
  1022,'PPLEUFU     ', 500.0000,1,   7,  27,  10,1.01299,  28.5103,1.10000,0.90000,1.10000,0.90000
  1024,'P.BAND.     ', 500.0000,1,   7,  27,  10,1.01610,  20.1206,1.10000,0.90000,1.10000,0.90000
  1025,'A.CAJON     ', 500.0000,1,   7,  27,  10,1.02313,  24.5203,1.10000,0.90000,1.10000,0.90000
  1026,'PUELCHE1    ', 500.0000,1,   7,  25,  10,1.00909,   6.3111,1.10000,0.90000,1.10000,0.90000
  1028,'PUELCHE2    ', 500.0000,1,   7,  25,  10,1.02278,  18.6731,1.10000,0.90000,1.10000,0.90000
  1030,'MACACHIN    ', 500.0000,1,   7,  25,  10,1.00468,   4.9381,1.10000,0.90000,1.10000,0.90000
  1200,'ACAJON 1    ', 132.0000,1,   7,  27,  10,1.04375,  29.5389,1.10000,0.90000,1.10000,0.90000
  1201,'ELSOLITO    ', 132.0000,1,   7,  26,   1,1.01507,  19.1269,1.10000,0.90000,1.10000,0.90000
  1202,'ACAJON 2    ', 132.0000,1,   7,  27,  10,1.03521,  26.9612,1.10000,0.90000,1.10000,0.90000
  1203,'ACAJON 3    ', 132.0000,1,   7,  27,  10,1.04334,  33.2316,1.10000,0.90000,1.10000,0.90000
  1204,'ALICURA     ', 132.0000,1,   7,  27,  10,1.04604,  23.7435,1.10000,0.90000,1.10000,0.90000
  1205,'G.CONESA    ', 132.0000,1,   7,  26,   1,1.01011,  18.4027,1.10000,0.90000,1.10000,0.90000
  1206,'A.VALLE     ', 132.0000,1,   7,  27,   1,1.00601,  23.6540,1.10000,0.90000,1.10000,0.90000
  1207,'NEUQUENNOR  ', 132.0000,1,   7,  27,   1,1.00710,  23.7527,1.10000,0.90000,1.10000,0.90000
  1208,'ARROYITO    ', 132.0000,1,   7,  27,   1,1.03275,  26.1585,1.10000,0.90000,1.10000,0.90000
  1209,'S.BLANCA    ', 132.0000,1,   7,  26,  10,1.03403,  20.6003,1.10000,0.90000,1.10000,0.90000
  1210,'BARILOCH    ', 132.0000,1,   7,  26,   1,0.91945,  14.3934,1.10000,0.90000,1.10000,0.90000
  1211,'PE P LEUFU  ', 132.0000,1,   7,  27,  10,1.03260,  28.0423,1.10000,0.90000,1.10000,0.90000
  1212,'T. ROCA     ', 132.0000,1,   7,  26,  10,1.00676,  25.1032,1.10000,0.90000,1.10000,0.90000
  1213,'L.NEGRA     ', 132.0000,1,   7,  26,   2,1.00394,  24.9068,1.10000,0.90000,1.10000,0.90000
  1214,'CASAPIED    ', 132.0000,1,   7,  25,  10,1.02857,  25.3649,1.10000,0.90000,1.10000,0.90000
  1215,'R.NEUQUE    ', 132.0000,1,   7,  27,   1,0.99995,  22.7146,1.10000,0.90000,1.10000,0.90000
  1216,'CENTENAR    ', 132.0000,1,   7,  27,  10,0.99960,  23.0517,1.10000,0.90000,1.10000,0.90000
  1217,'R.NEUQ T    ', 132.0000,1,   7,  27,  10,0.99996,  22.7149,1.10000,0.90000,1.10000,0.90000
  1218,'CESPEDES    ', 132.0000,1,   7,  26,   1,1.02736,  20.7680,1.10000,0.90000,1.10000,0.90000
  1220,'C.H.ARRO    ', 132.0000,1,   7,  27,  10,1.03301,  26.1848,1.10000,0.90000,1.10000,0.90000
  1221,'B.COLORADA  ', 132.0000,1,   7,  27,   1,1.03651,  33.8674,1.10000,0.90000,1.10000,0.90000
  1222,'CHIHUIDO    ', 132.0000,1,   7,  27,   2,1.00451,  18.1417,1.10000,0.90000,1.10000,0.90000
  1223,'TRAPIAL     ', 132.0000,1,   7,  27,   1,1.00486,  18.0970,1.10000,0.90000,1.10000,0.90000
  1224,'CHOCONOE    ', 132.0000,1,   7,  27,  10,1.04049,  25.5360,1.10000,0.90000,1.10000,0.90000
  1226,'CH.CHOEL    ', 132.0000,1,   7,  26,  10,1.02771,  20.8176,1.10000,0.90000,1.10000,0.90000
  1228,'CHOSMALA    ', 132.0000,1,   7,  27,   1,0.95322,  15.0463,1.10000,0.90000,1.10000,0.90000
  1229,'L.BELTRAN   ', 132.0000,1,   7,  26,   1,1.01187,  20.4335,1.10000,0.90000,1.10000,0.90000
  1230,'5 SALTOS    ', 132.0000,1,   7,  26,   1,1.01035,  23.3349,1.10000,0.90000,1.10000,0.90000
  1231,'C.ALLEN     ', 132.0000,1,   7,  26,  10,1.00655,  24.7255,1.10000,0.90000,1.10000,0.90000
  1232,'CIPOLLET    ', 132.0000,1,   7,  26,   1,1.00135,  23.3666,1.10000,0.90000,1.10000,0.90000
  1233,'EEBB1       ', 132.0000,1,   7,  26,  10,0.99943,  20.8067,1.10000,0.90000,1.10000,0.90000
  1234,'C.VALENT    ', 132.0000,1,   7,  27,   1,1.01042,  24.0655,1.10000,0.90000,1.10000,0.90000
  1235,'ALLEN       ', 132.0000,1,   7,  26,   1,0.99694,  23.2988,1.10000,0.90000,1.10000,0.90000
  1236,'CUTRALCO    ', 132.0000,1,   7,  27,   1,1.03101,  27.1974,1.10000,0.90000,1.10000,0.90000
  1237,'LABANDER    ', 132.0000,1,   7,  25,  10,1.02568,   1.6731,1.10000,0.90000,1.10000,0.90000
  1238,'DIVISADE    ', 132.0000,1,   7,  25,  10,1.00263,  21.3776,1.10000,0.90000,1.10000,0.90000
  1239,'POMONA      ', 132.0000,1,   7,  26,  10,1.02501,  20.9426,1.10000,0.90000,1.10000,0.90000
  1240,'CHOCON      ', 132.0000,1,   7,  27,  10,1.03994,  25.7072,1.10000,0.90000,1.10000,0.90000
  1242,'CHNCITO     ', 132.0000,1,   7,  27,   1,1.03909,  25.8296,1.10000,0.90000,1.10000,0.90000
  1244,'E.LOMAS     ', 132.0000,1,   7,  26,   1,1.00140,  20.8965,1.10000,0.90000,1.10000,0.90000
  1246,'F.MORADO    ', 132.0000,1,   7,  27,   1,0.96791,  15.9448,1.10000,0.90000,1.10000,0.90000
  1248,'GEN.ACHA    ', 132.0000,1,   7,  25,   1,1.01846,   0.8575,1.10000,0.90000,1.10000,0.90000
  1249,'ING.CIPOLLE ', 132.0000,1,   7,  26,   1,1.00385,  23.5201,1.10000,0.90000,1.10000,0.90000
  1250,'GEN.PICO    ', 132.0000,1,   7,  25,   1,0.98357,  -8.6231,1.10000,0.90000,1.10000,0.90000
  1251,'FICT G PICO ', 132.0000,1,   7,  25,   1,0.97809,  -8.1256,1.10000,0.90000,1.10000,0.90000
  1252,'GEN.ROCA    ', 132.0000,1,   7,  26,   1,0.99818,  23.8001,1.10000,0.90000,1.10000,0.90000
  1254,'G.NEUQ.     ', 132.0000,1,   7,  27,  10,0.99860,  23.1530,1.10000,0.90000,1.10000,0.90000
  1256,'GUATRACH    ', 132.0000,1,   7,  25,   1,0.99843,   0.8847,1.10000,0.90000,1.10000,0.90000
  1257,'GUATRAC2    ', 132.0000,1,   7,  25,   1,0.99843,   0.8847,1.10000,0.90000,1.10000,0.90000
  1260,'LAJAS       ', 132.0000,1,   7,  27,   1,1.02128,  26.0152,1.10000,0.90000,1.10000,0.90000
  1261,'L.CAMPAN    ', 132.0000,1,   7,  27,   1,1.03545,  21.3634,1.10000,0.90000,1.10000,0.90000
  1262,'L.LATA      ', 132.0000,1,   7,  27,   1,1.03464,  21.1360,1.10000,0.90000,1.10000,0.90000
  1263,'MEGA T      ', 132.0000,1,   7,  27,   1,1.03569,  20.8785,1.10000,0.90000,1.10000,0.90000
  1264,'MEDANITO    ', 132.0000,1,   7,  26,   1,1.00086,  20.3032,1.10000,0.90000,1.10000,0.90000
  1265,'CTL.CAMP    ', 132.0000,1,   7,  27,   1,1.03648,  21.4988,1.10000,0.90000,1.10000,0.90000
  1266,'PAMPA TR    ', 132.0000,1,   7,  27,   1,0.96420,  15.6833,1.10000,0.90000,1.10000,0.90000
  1267,'MEGA        ', 132.0000,1,   7,  27,   1,1.03563,  20.8745,1.10000,0.90000,1.10000,0.90000
  1268,'P.BAND.     ', 132.0000,1,   7,  27,  10,1.04079,  20.6838,1.10000,0.90000,1.10000,0.90000
  1270,'P.AGUILA    ', 132.0000,1,   7,  27,   1,1.03813,  33.7602,1.10000,0.90000,1.10000,0.90000
  1271,'PICHIMAH    ', 132.0000,1,   7,  25,   1,1.04331,   4.2269,1.10000,0.90000,1.10000,0.90000
  1272,'PILCANIY    ', 132.0000,1,   7,  26,   1,0.96098,  17.1221,1.10000,0.90000,1.10000,0.90000
  1273,'S.ANDERSEN  ', 132.0000,1,   7,  25,   1,1.04331,   4.2147,1.10000,0.90000,1.10000,0.90000
  1274,'P.PROTO     ', 132.0000,1,   7,  27,   1,1.02346,  21.7562,1.10000,0.90000,1.10000,0.90000
  1275,'S.ANDERSEN  ',  13.2000,1,   7,  25,   1,1.04156,   3.8351,1.10000,0.90000,1.10000,0.90000
  1276,'PPBAND      ', 132.0000,1,   7,  27,  10,1.03861,  20.7467,1.10000,0.90000,1.10000,0.90000
  1278,'HUINCUL     ', 132.0000,1,   7,  27,   1,1.03203,  27.2237,1.10000,0.90000,1.10000,0.90000
  1280,'PIAP        ', 132.0000,1,   7,  27,   2,1.03271,  26.1552,1.10000,0.90000,1.10000,0.90000
  1282,'P.HERNAN    ', 132.0000,1,   7,  27,   2,0.98401,  17.1754,1.10000,0.90000,1.10000,0.90000
  1283,'R.SAUCE     ', 132.0000,1,   7,  27,   1,0.98275,  17.3720,1.10000,0.90000,1.10000,0.90000
  1284,'P.SECC.     ', 132.0000,1,   7,  27,   2,0.98854,  18.8414,1.10000,0.90000,1.10000,0.90000
  1286,'PUELCHES    ', 132.0000,1,   7,  25,  10,1.03784,   4.6701,1.10000,0.90000,1.10000,0.90000
  1287,'REAL.SEC    ',  34.5000,1,   7,  25,   1,0.96751,  -9.7538,1.10000,0.90000,1.10000,0.90000
  1288,'REALICO     ', 132.0000,1,   7,  25,   1,0.99602,  -9.8174,1.10000,0.90000,1.10000,0.90000
  1289,'MACACHIN    ', 132.0000,1,   7,  25,   1,1.04590,   1.9477,1.10000,0.90000,1.10000,0.90000
  1290,'R.COLOR     ', 132.0000,1,   7,  26,   1,1.03341,  19.8472,1.10000,0.90000,1.10000,0.90000
  1291,'REAL.TER    ',  13.2000,1,   7,  25,   1,1.00668, -10.7399,1.10000,0.90000,1.10000,0.90000
  1292,'S. ROSA     ', 132.0000,1,   7,  25,   1,1.00637,  -2.7682,1.10000,0.90000,1.10000,0.90000
  1293,'M.MAYER     ', 132.0000,1,   7,  25,   1,0.99315,  -5.6188,1.10000,0.90000,1.10000,0.90000
  1294,'S.PICADA    ', 132.0000,1,   7,  26,   2,0.98357,  18.6073,1.10000,0.90000,1.10000,0.90000
  1295,'S.ROSA.SUR  ', 132.0000,1,   7,  25,   1,1.00346,  -2.8198,1.10000,0.90000,1.10000,0.90000
  1296,'V.REGINA    ', 132.0000,1,   7,  26,   1,0.99169,  21.6942,1.10000,0.90000,1.10000,0.90000
  1298,'ZAPALA      ', 132.0000,1,   7,  27,   1,1.02265,  26.2312,1.10000,0.90000,1.10000,0.90000
  1299,'ALIC.TER    ',  13.2000,1,   7,  27,  10,0.99888,  23.4411,1.10000,0.90000,1.10000,0.90000
  1400,'CHIHUIDO    ',  13.2000,1,   7,  27,   1,0.99087,  19.3697,1.10000,0.90000,1.10000,0.90000
  1500,'AVA.TER1    ',  33.0000,1,   7,  27,   1,0.98747,  23.9995,1.10000,0.90000,1.10000,0.90000
  1501,'AVA.TER2    ',  33.0000,1,   7,  27,   1,0.98747,  23.9995,1.10000,0.90000,1.10000,0.90000
  1502,'BCOLO33_01  ',  33.0000,1,   7,  27,  10,1.01221,  36.5900,1.10000,0.90000,1.10000,0.90000
  1503,'V.TURIST    ',  33.0000,1,   7,  25,   1,1.02177,  24.7212,1.10000,0.90000,1.10000,0.90000
  1504,'P.HERNAN    ',  33.0000,1,   7,  27,   1,1.01110,  14.8394,1.10000,0.90000,1.10000,0.90000
  1505,'BCOLO33_02  ',  33.0000,1,   7,  27,  10,1.01225,  37.5958,1.10000,0.90000,1.10000,0.90000
  1506,'CASAPIED    ',  33.0000,1,   7,  25,   1,1.02755,  25.0902,1.10000,0.90000,1.10000,0.90000
  1507,'VICTFV_33   ',  33.0000,1,   7,  25,  10,1.04123,  -4.5066,1.10000,0.90000,1.10000,0.90000
  1508,'DIVI.TER    ',  33.0000,1,   7,  25,   1,0.97953,  16.9147,1.10000,0.90000,1.10000,0.90000
  1509,'GEN.PICO_33 ',  33.0000,1,   7,  25,  10,0.98052,  -9.5727,1.10000,0.90000,1.10000,0.90000
  1510,'GEN.PICO_13.',  13.2000,1,   7,  25,  10,1.02423,  -9.3843,1.10000,0.90000,1.10000,0.90000
  1511,'CUTRALCO33  ',  33.0000,1,   7,  27,   1,1.06295,  26.3477,1.10000,0.90000,1.10000,0.90000
  1512,'E.LOMAS     ',  33.0000,1,   7,  26,  10,1.00551,  20.5401,1.10000,0.90000,1.10000,0.90000
  1513,'M.MAYER_13.2',  13.2000,1,   7,  25,  10,1.03816,  -5.6746,1.10000,0.90000,1.10000,0.90000
  1514,'E.LOMAS2    ',  33.0000,1,   7,  26,   1,1.00541,  19.8658,1.10000,0.90000,1.10000,0.90000
  1515,'CUTRALCO13  ',  13.2000,1,   7,  27,   1,1.05723,  26.1629,1.10000,0.90000,1.10000,0.90000
  1516,'PE P LEUFU  ',  33.0000,1,   7,  27,  10,1.00562,  30.5637,1.10000,0.90000,1.10000,0.90000
  1517,'PE P LEUFU  ',  33.0000,1,   7,  27,  10,1.00693,  30.7601,1.10000,0.90000,1.10000,0.90000
  1518,'PLEU13.2    ',  13.2000,1,   7,  27,  10,1.00327,  30.7995,1.10000,0.90000,1.10000,0.90000
  1530,'CHIHUIDO    ',  33.0000,1,   7,  27,   1,0.99719,  20.0506,1.10000,0.90000,1.10000,0.90000
  1534,'LOMITA      ',  33.0000,1,   7,  27,  10,1.02630,  20.9573,1.10000,0.90000,1.10000,0.90000
  1540,'ZAPALA      ',  33.0000,1,   7,  27,  10,1.04618,  24.7645,1.10000,0.90000,1.10000,0.90000
  1546,'LAJAS       ',  33.0000,1,   7,  27,  10,1.04222,  23.7969,1.10000,0.90000,1.10000,0.90000
  1551,'TRAPIAL     ',  33.0000,1,   7,  27,  10,0.99830,  14.7547,1.10000,0.90000,1.10000,0.90000
  1552,'SHEL.USIN   ',  33.0000,1,   7,  27,  10,0.99830,  14.7547,1.10000,0.90000,1.10000,0.90000
  1553,'CAMPAM      ',  33.0000,1,   7,  27,  10,0.97552,  12.4255,1.10000,0.90000,1.10000,0.90000
  1558,'POMO33_01   ',  33.0000,1,   7,  26,  10,1.00750,  23.7778,1.10000,0.90000,1.10000,0.90000
  1560,'CIPOLLE     ',  66.0000,1,   7,  26,  10,1.00159,  22.1921,1.10000,0.90000,1.10000,0.90000
  1562,'BAND33_02   ',  33.0000,1,   7,  25,  10,1.03749,   3.7533,1.10000,0.90000,1.10000,0.90000
  1563,'PPBAN33_01  ',  33.0000,1,   7,  27,   1,0.99883,  21.7954,1.10000,0.90000,1.10000,0.90000
  1564,'CESPEDES    ',  66.0000,1,   7,  26,   1,1.04864,  14.6678,1.10000,0.90000,1.10000,0.90000
  1565,'BAND33_01   ',  33.0000,1,   7,  25,  10,1.03363,   3.6524,1.10000,0.90000,1.10000,0.90000
  1566,'BELTRAN     ',  66.0000,1,   7,  26,   1,1.01094,  12.9115,1.10000,0.90000,1.10000,0.90000
  1568,'BELISLE     ',  66.0000,1,   7,  26,   1,0.98802,  11.7966,1.10000,0.90000,1.10000,0.90000
  1570,'CHIMPAY     ',  66.0000,1,   7,  26,   1,0.97927,  11.3686,1.10000,0.90000,1.10000,0.90000
  1571,'PPBAN13_01  ',  13.2000,1,   7,  27,  10,1.00476,  21.8205,1.10000,0.90000,1.10000,0.90000
  1572,'CHELFORO    ',  66.0000,1,   7,  26,   1,0.97355,  11.0773,1.10000,0.90000,1.10000,0.90000
  1574,'BARI33_01   ',  33.0000,1,   7,  26,   1,0.91139,   9.8445,1.10000,0.90000,1.10000,0.90000
  1575,'BARI13_01   ',  13.2000,1,   7,  26,   1,0.91145,   9.5266,1.10000,0.90000,1.10000,0.90000
  1576,'BARI13_02   ',  13.2000,1,   7,  26,  10,0.91139,   9.8445,1.10000,0.90000,1.10000,0.90000
  1580,'TROCA33_01  ',  33.0000,1,   7,  26,  10,0.95525,  19.4651,1.10000,0.90000,1.10000,0.90000
  1581,'TROCA13_01  ',  13.2000,1,   7,  26,   1,0.94129,  16.0978,1.10000,0.90000,1.10000,0.90000
  1600,'ACAJTG06    ',  15.0000,2,   7,  27,   8,1.00000,  34.4775,1.10000,0.90000,1.10000,0.90000
  1601,'ACAJTG01    ',  11.5000,2,   7,  27,   8,1.03000,  31.8032,1.10000,0.90000,1.10000,0.90000
  1602,'ACAJTG02    ',  11.5000,2,   7,  27,   8,1.01595,  38.1022,1.10000,0.90000,1.10000,0.90000
  1604,'ACAJTG04    ',  11.5000,2,   7,  27,   8,1.03000,  34.3411,1.10000,0.90000,1.10000,0.90000
  1606,'ACAJTV07    ',  15.0000,2,   7,  27,   8,1.05000,  37.6002,1.10000,0.90000,1.10000,0.90000
  1607,'ROCATV01    ',  11.5000,2,   7,  26,   5,1.00000,  29.5379,1.10000,0.90000,1.10000,0.90000
  1608,'GPICFV      ',   0.7000,2,   7,  25,  12,1.00000,  -6.2004,1.10000,0.90000,1.10000,0.90000
  1609,'VICTFV      ',   0.8000,2,   7,  25,  12,1.05000,  -1.8224,1.10000,0.90000,1.10000,0.90000
  1610,'DIVIHI12    ',  13.2000,2,   7,  25,   6,0.98178,  16.2800,1.10000,0.90000,1.10000,0.90000
  1611,'ALICHI01    ',  13.8000,2,   7,  27,   6,0.98000,  35.2429,1.10000,0.90000,1.10000,0.90000
  1612,'ALICHI02    ',  13.8000,2,   7,  27,   6,0.98000,  35.2429,1.10000,0.90000,1.10000,0.90000
  1613,'ALICHI03    ',  13.8000,2,   7,  27,   6,0.99876,  29.2810,1.10000,0.90000,1.10000,0.90000
  1614,'ALICHI04    ',  13.8000,2,   7,  27,   6,0.99876,  29.2810,1.10000,0.90000,1.10000,0.90000
  1615,'CUTRFV01    ',   0.8000,2,   7,  27,  12,1.03321,  28.6584,1.10000,0.90000,1.10000,0.90000
  1616,'PLEUEO01    ',   0.6900,2,   7,  27,  11,1.00000,  32.8442,1.10000,0.90000,1.10000,0.90000
  1620,'AVALTV12    ',  13.2000,2,   7,  27,   8,0.98000,  24.5266,1.10000,0.90000,1.10000,0.90000
  1621,'AVALTG21    ',  13.2000,2,   7,  27,   4,1.02000,  27.4056,1.10000,0.90000,1.10000,0.90000
  1622,'AVALTG22    ',  11.0000,2,   7,  27,   8,1.03000,  28.9141,1.10000,0.90000,1.10000,0.90000
  1623,'AVALTG23    ',  11.0000,2,   7,  27,   8,1.02000,  28.9658,1.10000,0.90000,1.10000,0.90000
  1624,'BANDEO01    ',   0.7000,2,   7,  25,  11,1.05000,   5.8839,1.10000,0.90000,1.10000,0.90000
  1629,'NEU1EO01    ',  12.0000,2,   7,  27,  11,1.00000,  39.2012,1.10000,0.90000,1.10000,0.90000
  1630,'ROCATG01    ',  15.0000,2,   7,  26,   4,1.01000,  30.0346,1.10000,0.90000,1.10000,0.90000
  1631,'ARROHI01    ',  13.8000,2,   7,  27,   6,1.04000,  30.2022,1.10000,0.90000,1.10000,0.90000
  1632,'ARROHI02    ',  13.8000,2,   7,  27,   6,1.04000,  30.2022,1.10000,0.90000,1.10000,0.90000
  1634,'LDLMDI01    ',  13.2000,2,   7,  27,   7,1.00000,  25.8141,1.10000,0.90000,1.10000,0.90000
  1638,'SANDHI      ',   6.0000,2,   7,  25,   6,1.04214,   3.9618,1.10000,0.90000,1.10000,0.90000
  1639,'REALDI01    ',   0.4000,2,   7,  25,   7,0.99841,  -7.5943,1.10000,0.90000,1.10000,0.90000
  1641,'CPIEHI01    ',  13.8000,2,   7,  25,   6,1.03000,  28.8142,1.10000,0.90000,1.10000,0.90000
  1642,'CPIEHI02    ',  13.8000,2,   7,  25,   6,1.03000,  28.8142,1.10000,0.90000,1.10000,0.90000
  1643,'TRAPTG01    ',  11.0000,2,   7,  27,   4,1.00000,  12.5754,1.10000,0.90000,1.10000,0.90000
  1644,'TRAPTG15    ',  13.2000,2,   7,  27,   4,1.00000,  12.5754,1.10000,0.90000,1.10000,0.90000
  1646,'TRAPTG05    ',  11.0000,2,   7,  27,   4,1.00000,  12.5754,1.10000,0.90000,1.10000,0.90000
  1647,'CAMPATG     ',  13.2000,2,   7,  27,   4,0.97039,  10.0465,1.10000,0.90000,1.10000,0.90000
  1649,'PHDZTG02    ',  11.5000,2,   7,  27,   4,1.02000,  22.8218,1.10000,0.90000,1.10000,0.90000
  1650,'PHDZTG01    ',  11.5000,2,   7,  27,   4,1.04664,  22.7986,1.10000,0.90000,1.10000,0.90000
  1651,'PAGUHI01    ',  15.7000,2,   7,  27,   6,0.98000,  34.7488,1.10000,0.90000,1.10000,0.90000
  1652,'PAGUHI02    ',  15.7000,2,   7,  27,   6,0.98000,  34.7488,1.10000,0.90000,1.10000,0.90000
  1653,'PAGUHI03    ',  15.7000,2,   7,  27,   6,0.98000,  34.7488,1.10000,0.90000,1.10000,0.90000
  1654,'PAGUHI04    ',  15.7000,2,   7,  27,   6,1.01208,  28.5366,1.10000,0.90000,1.10000,0.90000
  1655,'LCA2TG01    ',  11.5000,2,   7,  27,   4,1.04000,  24.3451,1.10000,0.90000,1.10000,0.90000
  1658,'POM1EO01    ',   0.6600,2,   7,  26,  11,1.00000,  25.6298,1.10000,0.90000,1.10000,0.90000
  1661,'CHOCHI01    ',  16.0000,2,   7,  27,   6,1.00000,  28.7451,1.10000,0.90000,1.10000,0.90000
  1662,'CHOCHI02    ',  16.0000,2,   7,  27,   6,1.00000,  28.7451,1.10000,0.90000,1.10000,0.90000
  1663,'CHOCHI03    ',  16.0000,2,   7,  27,   6,1.00000,  28.7451,1.10000,0.90000,1.10000,0.90000
  1664,'CHOCHI04    ',  16.0000,2,   7,  27,   6,1.00000,  28.7451,1.10000,0.90000,1.10000,0.90000
  1665,'CHOCHI05    ',  16.0000,2,   7,  27,   6,0.97578,  23.6369,1.10000,0.90000,1.10000,0.90000
  1666,'CHOCHI06    ',  16.0000,2,   7,  27,   6,0.97578,  23.6369,1.10000,0.90000,1.10000,0.90000
  1671,'LDLATG01    ',  11.5000,2,   7,  27,   4,0.99635,  27.2388,1.10000,0.90000,1.10000,0.90000
  1672,'LDLATG02    ',  11.5000,2,   7,  27,   4,1.02000,  27.3081,1.10000,0.90000,1.10000,0.90000
  1673,'LDLATG03    ',  11.5000,2,   7,  27,   4,1.01659,  20.6625,1.10000,0.90000,1.10000,0.90000
  1674,'LDLATV01    ',  15.7500,2,   7,  27,   8,1.01659,  20.6625,1.10000,0.90000,1.10000,0.90000
  1675,'LDLATG04    ',  11.5000,2,   7,  27,   4,1.01659,  20.6625,1.10000,0.90000,1.10000,0.90000
  1676,'LCAMTG01    ',  11.5000,2,   7,  27,   4,1.03273,  21.4988,1.10000,0.90000,1.10000,0.90000
  1677,'LDLATG05    ',  11.5000,2,   7,  27,   4,1.01659,  20.6625,1.10000,0.90000,1.10000,0.90000
  1681,'PPLEHI01    ',  13.8000,2,   7,  27,   6,1.01000,  34.4796,1.10000,0.90000,1.10000,0.90000
  1682,'PPLEHI02    ',  13.8000,2,   7,  27,   6,1.00000,  34.5395,1.10000,0.90000,1.10000,0.90000
  1691,'PBANHI01    ',  16.0000,2,   7,  27,   6,0.98000,  25.5558,1.10000,0.90000,1.10000,0.90000
  1692,'PBANHI02    ',  16.0000,2,   7,  27,   6,1.01464,  20.3107,1.10000,0.90000,1.10000,0.90000
  1694,'PHUITG01    ',  11.5000,2,   7,  27,   4,1.05000,  30.9929,1.10000,0.90000,1.10000,0.90000
  1695,'ALOMDI01    ',   0.4000,2,   7,  27,   4,1.05000,  23.1804,1.10000,0.90000,1.10000,0.90000
  1699,'ELOMDI01    ',   0.4000,2,   7,  26,   7,1.02000,  21.9872,1.10000,0.90000,1.10000,0.90000
  1803,'CHNO.TER    ',  13.2000,1,   7,  27,  10,1.00770,  25.7910,1.10000,0.90000,1.10000,0.90000
  1804,'CHOETER1    ',  13.2000,1,   7,  27,  10,0.95718,  20.7879,1.10000,0.90000,1.10000,0.90000
  1805,'CHO.TER2    ',  13.2000,1,   7,  27,  10,0.98174,  25.8153,1.10000,0.90000,1.10000,0.90000
  1806,'CHO.TER4    ',  13.2000,1,   7,  27,  10,0.98377,  25.7050,1.10000,0.90000,1.10000,0.90000
  1809,'PBA2.TER    ',  33.0000,1,   7,  27,  10,1.03821,  20.7189,1.10000,0.90000,1.10000,0.90000
  1810,'HER.TER1    ',  13.2000,1,   7,  27,  10,1.01116,  14.8475,1.10000,0.90000,1.10000,0.90000
  1811,'HER.TER2    ',  13.2000,1,   7,  27,  10,1.01041,  14.7404,1.10000,0.90000,1.10000,0.90000
  1812,'PUEL.TER    ',  13.2000,1,   7,  25,  10,0.97246,   4.5885,1.10000,0.90000,1.10000,0.90000
  1813,'ACAJTER1    ',  33.0000,1,   7,  27,  10,1.04316,  33.8397,1.10000,0.90000,1.10000,0.90000
  1814,'ACAJTER2    ',  33.0000,1,   7,  27,  10,1.03930,  30.0828,1.10000,0.90000,1.10000,0.90000
  1816,'HER.TER3    ',  13.2000,1,   7,  27,  10,1.01005,  14.6897,1.10000,0.90000,1.10000,0.90000
  1817,'HER.TER4    ',  13.2000,1,   7,  27,  10,1.00997,  14.6778,1.10000,0.90000,1.10000,0.90000
  1818,'HUIN.TER    ',  33.0000,1,   7,  27,   2,1.02096,  25.6694,1.10000,0.90000,1.10000,0.90000
  1820,'ELO.TER1    ',  13.2000,1,   7,  26,  10,1.00590,  20.5073,1.10000,0.90000,1.10000,0.90000
  1822,'ELO.TER2    ',  13.2000,1,   7,  26,  10,1.00586,  20.4735,1.10000,0.90000,1.10000,0.90000
  1823,'MAC.TER2    ',  33.0000,1,   7,  25,  10,1.04388,   1.5131,1.10000,0.90000,1.10000,0.90000
  1840,'ZAPALA      ',  13.2000,1,   7,  27,   1,1.04379,  24.4489,1.10000,0.90000,1.10000,0.90000
  1841,'LAJAS       ',  13.2000,1,   7,  27,   1,1.03954,  23.4395,1.10000,0.90000,1.10000,0.90000
  1850,'CIPO13      ',  13.2000,1,   7,  26,   7,1.00485,  18.6737,1.10000,0.90000,1.10000,0.90000
  1864,'CES.TER1    ',  13.2000,1,   7,  26,   1,1.04825,  14.6034,1.10000,0.90000,1.10000,0.90000
  1871,'TRAPIAL2    ',  13.2000,1,   7,  27,   2,0.99783,  14.4183,1.10000,0.90000,1.10000,0.90000
  2000,'B.BLANCA    ', 500.0000,1,   5,  24,  10,1.01894,  11.2994,1.10000,0.90000,1.10000,0.90000
  2001,'GUIBROWN    ', 500.0000,1,   5,  24,  10,1.02846,  12.3671,1.10000,0.90000,1.10000,0.90000
  2002,'CAMPANA     ', 500.0000,1,   5,  23,  10,0.99519, -10.0254,1.10000,0.90000,1.10000,0.90000
  2003,'BELGRANO1   ', 500.0000,1,   5,  23,  10,1.00801,  -7.8336,1.10000,0.90000,1.10000,0.90000
  2004,'HENDERS1    ', 500.0000,1,   5,  21,  10,1.02335,  -5.5028,1.10000,0.90000,1.10000,0.90000
  2005,'T PEPE      ', 500.0000,1,   5,  24,  10,1.01895,  11.3015,1.10000,0.90000,1.10000,0.90000
  2006,'HENDERS2    ', 500.0000,1,   5,  21,  10,1.02065,   5.5956,1.10000,0.90000,1.10000,0.90000
  2008,'OLAVARRI    ', 500.0000,1,   5,  22,  10,1.01146,   3.1268,1.10000,0.90000,1.10000,0.90000
  2010,'OLA.BB1     ', 500.0000,1,   5,  22,  10,1.00892,  -4.4514,1.10000,0.90000,1.10000,0.90000
  2011,'OLA.BB2     ', 500.0000,1,   5,  22,  10,1.00612,  -2.1569,1.10000,0.90000,1.10000,0.90000
  2012,'OLA.AB1     ', 500.0000,1,   5,  22,  10,1.02621,  11.1629,1.10000,0.90000,1.10000,0.90000
  2013,'OLA.AB2     ', 500.0000,1,   5,  22,  10,1.01864,  10.5724,1.10000,0.90000,1.10000,0.90000
  2014,'PBUENA1     ', 500.0000,1,   5,  22,  10,1.01939,  11.2974,1.10000,0.90000,1.10000,0.90000
  2016,'PBUENA2     ', 500.0000,1,   5,  22,  10,1.01939,  11.2996,1.10000,0.90000,1.10000,0.90000
  2018,'ATUCHA 2    ', 500.0000,1,   5,  23,  10,1.00932,  -6.2307,1.10000,0.90000,1.10000,0.90000
  2020,'25MAYO_1    ', 500.0000,1,   5,  21,  10,1.00508,  -2.8902,1.10000,0.90000,1.10000,0.90000
  2049,'VIVO.BB1    ', 500.0000,1,   5,  22,  10,1.00599,   6.1647,1.10000,0.90000,1.10000,0.90000
  2050,'VIVORATA    ', 500.0000,1,   5,  22,  10,1.00599,   6.1647,1.10000,0.90000,1.10000,0.90000
  2090,'RAMALLO     ', 500.0000,1,   5,  23,  10,1.02520,  -3.8232,1.10000,0.90000,1.10000,0.90000
  2092,'AES PARA    ', 500.0000,1,   5,  23,  10,1.02704,  -3.5750,1.10000,0.90000,1.10000,0.90000
  2100,'ATUCHA 1    ', 220.0000,1,   5,  23,  10,1.01009, -13.8496,1.10000,0.90000,1.10000,0.90000
  2102,'BRAGADO     ', 220.0000,1,   5,  21,  10,0.97288,  -5.5685,1.10000,0.90000,1.10000,0.90000
  2104,'HENDERSO    ', 220.0000,1,   5,  21,  10,1.00855,   3.9071,1.10000,0.90000,1.10000,0.90000
  2105,'RAMALLOA    ', 220.0000,1,   5,  23,  10,0.98584, -11.0691,1.10000,0.90000,1.10000,0.90000
  2106,'RAMALLOB    ', 220.0000,1,   5,  23,  10,0.98584, -11.0691,1.10000,0.90000,1.10000,0.90000
  2108,'SNICOLAS    ', 220.0000,1,   5,  23,  10,0.98586, -11.0693,1.10000,0.90000,1.10000,0.90000
  2110,'V. LIA      ', 220.0000,1,   5,  23,  10,1.00623, -15.3391,1.10000,0.90000,1.10000,0.90000
  2200,'9 JULIO     ', 132.0000,1,   5,  22,   1,1.01871,   1.3946,1.10000,0.90000,1.10000,0.90000
  2201,'SNIC.OESTE  ', 132.0000,1,   5,  23,  10,1.04577,  -8.8515,1.10000,0.90000,1.10000,0.90000
  2202,'ATUCHA 1    ', 132.0000,1,   5,  23,  10,1.03305, -15.1834,1.10000,0.90000,1.10000,0.90000
  2203,'M.BURATO    ', 132.0000,1,   5,  24,  10,1.04623,  13.4804,1.10000,0.90000,1.10000,0.90000
  2204,'AZUL        ', 132.0000,1,   5,  21,   1,1.00607,  -1.1123,1.10000,0.90000,1.10000,0.90000
  2205,'VILLALONGA  ', 132.0000,1,   5,  24,  10,1.02977,  13.3803,1.10000,0.90000,1.10000,0.90000
  2206,'B.BCA 1     ', 132.0000,1,   5,  24,  10,1.03701,  11.3722,1.10000,0.90000,1.10000,0.90000
  2208,'B.BCA2      ', 132.0000,1,   5,  24,  10,1.03701,  11.3722,1.10000,0.90000,1.10000,0.90000
  2209,'P1.DORREGO  ', 132.0000,1,   5,  24,  10,1.01620,   9.8260,1.10000,0.90000,1.10000,0.90000
  2210,'BALCARCE    ', 132.0000,1,   5,  22,   1,1.00090,   3.7287,1.10000,0.90000,1.10000,0.90000
  2211,'PIQ 156     ', 132.0000,1,   5,  22,  10,1.01813,   3.6880,1.10000,0.90000,1.10000,0.90000
  2212,'BARKER      ', 132.0000,1,   5,  22,   1,1.00772,  15.0265,1.10000,0.90000,1.10000,0.90000
  2213,'PE VIVO AUX ', 132.0000,1,   5,  22,  10,1.03303,   3.6681,1.10000,0.90000,1.10000,0.90000
  2214,'BRAGADO1    ', 132.0000,1,   5,  21,   1,0.99079,  -7.4246,1.10000,0.90000,1.10000,0.90000
  2215,'ACERBRAG    ', 132.0000,1,   5,  21,   2,0.98869,  -7.5453,1.10000,0.90000,1.10000,0.90000
  2216,'BRAGADO2    ', 132.0000,1,   5,  21,   1,0.99079,  -7.4246,1.10000,0.90000,1.10000,0.90000
  2218,'MIRAMAR2    ', 132.0000,1,   5,  22,  10,1.04179,   7.0537,1.10000,0.90000,1.10000,0.90000
  2219,'GENOVEVA    ', 132.0000,1,   5,  24,  10,1.04444,  11.8395,1.10000,0.90000,1.10000,0.90000
  2220,'CAL.AVEL    ', 132.0000,1,   5,  24,   2,1.01034,   2.6289,1.10000,0.90000,1.10000,0.90000
  2221,'AXION       ', 132.0000,1,   5,  23,   2,0.98190, -15.2276,1.10000,0.90000,1.10000,0.90000
  2222,'C.PATAG.    ', 132.0000,1,   5,  24,   1,0.97728,  10.7698,1.10000,0.90000,1.10000,0.90000
  2223,'CAMPANA2    ', 132.0000,1,   5,  23,  10,0.97786, -15.4259,1.10000,0.90000,1.10000,0.90000
  2224,'CAMPANA1    ', 132.0000,1,   5,  23,   1,0.97786, -15.4259,1.10000,0.90000,1.10000,0.90000
  2225,'PRAXAIR     ', 132.0000,1,   5,  23,   2,0.97820, -15.3971,1.10000,0.90000,1.10000,0.90000
  2226,'CHACABUC    ', 132.0000,1,   5,  21,   1,0.97783,  -9.8297,1.10000,0.90000,1.10000,0.90000
  2227,'CHAC.IND    ', 132.0000,1,   5,  21,   2,0.98073,  -9.8984,1.10000,0.90000,1.10000,0.90000
  2228,'CHASCOM1    ', 132.0000,1,   5,  21,  10,0.92620, -14.3460,1.10000,0.90000,1.10000,0.90000
  2229,'CHASCOM2    ', 132.0000,1,   5,  21,   1,0.92620, -14.3460,1.10000,0.90000,1.10000,0.90000
  2230,'CHIVILCO    ', 132.0000,1,   5,  21,   1,0.97795, -12.0385,1.10000,0.90000,1.10000,0.90000
  2231,'CHIVILC2    ', 132.0000,1,   5,  21,  10,0.97795, -12.0385,1.10000,0.90000,1.10000,0.90000
  2232,'DORREGO     ', 132.0000,1,   5,  24,   1,1.01308,   9.4760,1.10000,0.90000,1.10000,0.90000
  2233,'CAMPANA 3   ', 132.0000,1,   5,  23,   1,0.97863, -15.7713,1.10000,0.90000,1.10000,0.90000
  2234,'C.SUAREZ    ', 132.0000,1,   5,  24,   1,1.00043,   1.8677,1.10000,0.90000,1.10000,0.90000
  2235,'MHERMOSO    ', 132.0000,1,   5,  24,   1,1.02236,  10.5446,1.10000,0.90000,1.10000,0.90000
  2236,'DOLORES     ', 132.0000,1,   5,  22,   1,0.93292,  -8.6658,1.10000,0.90000,1.10000,0.90000
  2237,'TRESPICO.O  ', 132.0000,1,   5,  24,  10,1.04240,  13.5795,1.10000,0.90000,1.10000,0.90000
  2238,'G.CHAVE1    ', 132.0000,1,   5,  24,   1,1.01311,   7.8504,1.10000,0.90000,1.10000,0.90000
  2239,'BRANDSEN    ', 132.0000,1,   4,  21,   1,0.92744, -13.7941,1.10000,0.90000,1.10000,0.90000
  2240,'MADARIAG    ', 132.0000,1,   5,  22,   1,0.99123,  -0.3528,1.10000,0.90000,1.10000,0.90000
  2241,'TRESPICOS   ', 132.0000,1,   5,  24,  10,1.03556,  10.0136,1.10000,0.90000,1.10000,0.90000
  2242,'PUEYRRED    ', 132.0000,1,   5,  22,   1,1.01775,   1.3189,1.10000,0.90000,1.10000,0.90000
  2243,'PUEYRRE2    ', 132.0000,1,   5,  22,   1,1.01812,   1.4125,1.10000,0.90000,1.10000,0.90000
  2244,'HENDERS1    ', 132.0000,1,   5,  21,   1,1.04373,   1.6051,1.10000,0.90000,1.10000,0.90000
  2245,'HENDERS2    ', 132.0000,1,   5,  21,  10,1.04373,   1.6051,1.10000,0.90000,1.10000,0.90000
  2246,'PEHUAJO     ', 132.0000,1,   5,  21,   1,0.98900,  -3.4506,1.10000,0.90000,1.10000,0.90000
  2247,'G.VILLEG    ', 132.0000,1,   5,  21,  10,0.95508,  -8.3549,1.10000,0.90000,1.10000,0.90000
  2248,'JARA        ', 132.0000,1,   5,  22,   1,1.01774,   1.3215,1.10000,0.90000,1.10000,0.90000
  2249,'JARA 2      ', 132.0000,1,   5,  22,   1,1.01829,   1.4443,1.10000,0.90000,1.10000,0.90000
  2250,'LOSTEROS    ', 132.0000,1,   5,  22,  10,1.03510,   9.4107,1.10000,0.90000,1.10000,0.90000
  2251,'PIQ 105_1   ', 132.0000,1,   5,  22,  10,1.03242,   4.5912,1.10000,0.90000,1.10000,0.90000
  2252,'JUNIN 2     ', 132.0000,1,   5,  21,   1,0.98026, -11.7301,1.10000,0.90000,1.10000,0.90000
  2253,'I.M.S.A.    ', 132.0000,1,   5,  21,   2,0.98043, -11.5508,1.10000,0.90000,1.10000,0.90000
  2254,'LAPRIDA     ', 132.0000,1,   5,  24,   1,1.03324,   5.5965,1.10000,0.90000,1.10000,0.90000
  2256,'LASARMAS    ', 132.0000,1,   5,  22,   1,0.96575,  -1.4127,1.10000,0.90000,1.10000,0.90000
  2257,'AYACUCHO    ', 132.0000,1,   5,  22,   1,0.97378,   2.6526,1.10000,0.90000,1.10000,0.90000
  2258,'TERMINAL    ', 132.0000,1,   5,  22,   1,1.01802,   1.3341,1.10000,0.90000,1.10000,0.90000
  2259,'TERMINA2    ', 132.0000,1,   5,  22,   1,1.01821,   1.3899,1.10000,0.90000,1.10000,0.90000
  2260,'FLORES1     ', 132.0000,1,   5,  21,   1,0.98375,  -7.6287,1.10000,0.90000,1.10000,0.90000
  2261,'ROSAS       ', 132.0000,1,   5,  21,  10,0.96734,  -9.1876,1.10000,0.90000,1.10000,0.90000
  2262,'FLORES2     ', 132.0000,1,   5,  21,  10,0.98375,  -7.6287,1.10000,0.90000,1.10000,0.90000
  2263,'NEWTON      ', 132.0000,1,   5,  21,   2,0.96663,  -9.2339,1.10000,0.90000,1.10000,0.90000
  2264,'LINCOLN     ', 132.0000,1,   5,  21,  10,0.98803,  -9.5442,1.10000,0.90000,1.10000,0.90000
  2265,'CACHARI     ', 132.0000,1,   5,  21,  10,0.99321,  -4.6210,1.10000,0.90000,1.10000,0.90000
  2266,'L.NEGRA     ', 132.0000,1,   5,  24,   2,1.01181,   2.6213,1.10000,0.90000,1.10000,0.90000
  2267,'RAUCH       ', 132.0000,1,   5,  21,   2,0.99207,  -4.7015,1.10000,0.90000,1.10000,0.90000
  2268,'LUJANBA1    ', 132.0000,1,   5,  21,   1,0.97115, -26.7606,1.10000,0.90000,1.10000,0.90000
  2269,'LUJANBA2    ', 132.0000,1,   5,  21,  10,0.97115, -26.7606,1.10000,0.90000,1.10000,0.90000
  2270,'LUJAN II    ', 132.0000,1,   5,  21,   1,0.98679, -26.5511,1.10000,0.90000,1.10000,0.90000
  2271,'LINCO33_01  ',  33.0000,1,   5,  21,   1,0.97824,  -8.4518,1.10000,0.90000,1.10000,0.90000
  2272,'TG MAJO2    ', 132.0000,1,   5,  22,   1,0.93283,  -6.1853,1.10000,0.90000,1.10000,0.90000
  2273,'TG MAJO1    ', 132.0000,1,   5,  22,  10,0.93283,  -6.1853,1.10000,0.90000,1.10000,0.90000
  2274,'M.PLATA1    ', 132.0000,1,   5,  22,   1,1.01933,   1.5663,1.10000,0.90000,1.10000,0.90000
  2275,'LINCO13_01  ',  13.2000,1,   5,  21,   1,0.98479,  -8.1535,1.10000,0.90000,1.10000,0.90000
  2276,'M.PLATA2    ', 132.0000,1,   5,  22,  10,1.01933,   1.5663,1.10000,0.90000,1.10000,0.90000
  2277,'ETSUR.MDP   ', 132.0000,1,   5,  22,   1,1.01815,   1.3649,1.10000,0.90000,1.10000,0.90000
  2278,'MERCEDE1    ', 132.0000,1,   5,  21,   1,0.94629, -22.7766,1.10000,0.90000,1.10000,0.90000
  2279,'ETSUR.TRANS1', 132.0000,1,   5,  24,  10,1.01854,   1.3995,1.10000,0.90000,1.10000,0.90000
  2280,'MERCEDE2    ', 132.0000,1,   5,  21,   1,0.94629, -22.7766,1.10000,0.90000,1.10000,0.90000
  2281,'ETSUR.TRANS2', 132.0000,1,   5,  24,  10,1.01835,   1.3694,1.10000,0.90000,1.10000,0.90000
  2282,'MIRAMAR     ', 132.0000,1,   5,  22,   1,1.02112,   3.1736,1.10000,0.90000,1.10000,0.90000
  2283,'LA CHINA    ', 132.0000,1,   5,  22,  10,1.04061,   6.2221,1.10000,0.90000,1.10000,0.90000
  2284,'MONTE       ', 132.0000,1,   5,  21,   1,0.93563, -12.2145,1.10000,0.90000,1.10000,0.90000
  2285,'NUMANCIA    ', 132.0000,1,   5,  22,  10,1.00126,  11.5189,1.10000,0.90000,1.10000,0.90000
  2286,'NECOCHE1    ', 132.0000,1,   5,  22,  10,1.02024,   6.9497,1.10000,0.90000,1.10000,0.90000
  2287,'BARKER2     ', 132.0000,1,   5,  22,  10,1.02044,  17.0981,1.10000,0.90000,1.10000,0.90000
  2288,'NECOCHE2    ', 132.0000,1,   5,  22,   1,1.02024,   6.9497,1.10000,0.90000,1.10000,0.90000
  2289,'VASQUEZ     ', 132.0000,1,   5,  22,  10,1.01380,   8.2772,1.10000,0.90000,1.10000,0.90000
  2290,'NORTE II    ', 132.0000,1,   5,  24,   1,1.01125,  10.4954,1.10000,0.90000,1.10000,0.90000
  2291,'CHANARES    ', 132.0000,1,   5,  24,   1,1.00418,  10.3804,1.10000,0.90000,1.10000,0.90000
  2292,'NCAMP1      ', 132.0000,1,   5,  23,  10,0.98140, -15.1448,1.10000,0.90000,1.10000,0.90000
  2293,'25MAY_01    ', 132.0000,1,   5,  21,  10,1.05664,  -5.5671,1.10000,0.90000,1.10000,0.90000
  2294,'NCAMP2      ', 132.0000,1,   5,  23,   2,0.98140, -15.1448,1.10000,0.90000,1.10000,0.90000
  2295,'CASTELLA    ', 132.0000,1,   5,  24,  10,1.01332,  13.3810,1.10000,0.90000,1.10000,0.90000
  2296,'OLAVARR1    ', 132.0000,1,   5,  22,  10,1.04693,   3.7051,1.10000,0.90000,1.10000,0.90000
  2297,'PIQ 56      ', 132.0000,1,   5,  22,  10,1.02314,   2.1537,1.10000,0.90000,1.10000,0.90000
  2298,'OLAVARR2    ', 132.0000,1,   5,  22,  10,1.04693,   3.7051,1.10000,0.90000,1.10000,0.90000
  2299,'CHILLAR     ', 132.0000,1,   5,  24,   2,1.03269,   5.3386,1.10000,0.90000,1.10000,0.90000
  2300,'OLAV.VIE    ', 132.0000,1,   5,  24,   1,1.00973,   2.4858,1.10000,0.90000,1.10000,0.90000
  2301,'PIQ 105_2   ', 132.0000,1,   5,  22,  10,1.02257,   2.0634,1.10000,0.90000,1.10000,0.90000
  2302,'P. LURO     ', 132.0000,1,   5,  24,   1,1.03689,  13.1837,1.10000,0.90000,1.10000,0.90000
  2303,'MDP.IND     ', 132.0000,1,   5,  22,   1,1.01882,   1.6996,1.10000,0.90000,1.10000,0.90000
  2304,'P.PRENSA    ', 132.0000,1,   5,  23,   2,0.98735, -15.8410,1.10000,0.90000,1.10000,0.90000
  2305,'COLON       ', 132.0000,1,   5,  23,   1,0.98181, -13.8241,1.10000,0.90000,1.10000,0.90000
  2306,'PERGAMI1    ', 132.0000,1,   5,  23,  10,0.99796, -12.9255,1.10000,0.90000,1.10000,0.90000
  2307,'PERGAMI2    ', 132.0000,1,   5,  23,   1,0.99796, -12.9255,1.10000,0.90000,1.10000,0.90000
  2308,'PQBB. 1     ', 132.0000,1,   5,  24,   2,1.01158,   9.8710,1.10000,0.90000,1.10000,0.90000
  2309,'PROFERTI    ', 132.0000,1,   5,  24,   2,1.01073,   9.8102,1.10000,0.90000,1.10000,0.90000
  2310,'PQBB. 2     ', 132.0000,1,   5,  24,   2,1.01158,   9.8710,1.10000,0.90000,1.10000,0.90000
  2311,'SOLALBAN    ', 132.0000,1,   5,  24,   2,1.01196,   9.8921,1.10000,0.90000,1.10000,0.90000
  2312,'PBUENA      ', 132.0000,1,   5,  24,   1,1.01315,   9.9433,1.10000,0.90000,1.10000,0.90000
  2313,'PBUENA2     ', 132.0000,1,   5,  24,  10,1.01315,   9.9433,1.10000,0.90000,1.10000,0.90000
  2314,'PIGUE 1     ', 132.0000,1,   5,  24,   1,0.99391,   3.0178,1.10000,0.90000,1.10000,0.90000
  2315,'CLOR-SOD    ', 132.0000,1,   5,  24,   2,1.01155,   9.8665,1.10000,0.90000,1.10000,0.90000
  2316,'PIGUE 2     ', 132.0000,1,   5,  24,  10,0.99391,   3.0178,1.10000,0.90000,1.10000,0.90000
  2317,'COL.SEC     ',  33.0000,1,   5,  23,   1,0.95463, -17.0456,1.10000,0.90000,1.10000,0.90000
  2318,'PINAMAR     ', 132.0000,1,   5,  22,  10,0.97661,  -1.8589,1.10000,0.90000,1.10000,0.90000
  2319,'COL.TER     ',  13.2000,1,   5,  23,   1,0.93971, -19.0312,1.10000,0.90000,1.10000,0.90000
  2320,'PRINGLES    ', 132.0000,1,   5,  24,   1,1.03109,   7.8260,1.10000,0.90000,1.10000,0.90000
  2321,'INDIO RI    ', 132.0000,1,   5,  24,   2,1.02929,   7.6418,1.10000,0.90000,1.10000,0.90000
  2322,'P. ALTA     ', 132.0000,1,   5,  24,  10,1.02005,  10.3320,1.10000,0.90000,1.10000,0.90000
  2323,'P. ALTA2    ', 132.0000,1,   5,  24,   1,1.02005,  10.3320,1.10000,0.90000,1.10000,0.90000
  2324,'QUEQUEN     ', 132.0000,1,   5,  22,   1,1.02044,   6.8765,1.10000,0.90000,1.10000,0.90000
  2325,'RAMA.IND    ', 132.0000,1,   5,  23,   2,1.02877, -13.1908,1.10000,0.90000,1.10000,0.90000
  2326,'RAMALLO1    ', 132.0000,1,   5,  23,  10,1.04138, -12.3595,1.10000,0.90000,1.10000,0.90000
  2327,'RAMALLO2    ', 132.0000,1,   5,  23,  10,1.04138, -12.3595,1.10000,0.90000,1.10000,0.90000
  2328,'ROJAS       ', 132.0000,1,   5,  21,   1,0.98586, -12.8485,1.10000,0.90000,1.10000,0.90000
  2329,'PUAN        ', 132.0000,1,   5,  24,  10,0.99319,   1.9884,1.10000,0.90000,1.10000,0.90000
  2330,'SALADILL    ', 132.0000,1,   5,  21,   1,1.02056,  -7.1702,1.10000,0.90000,1.10000,0.90000
  2331,'CT.S.PEDRO  ', 132.0000,1,   5,  23,  10,0.99919, -14.8830,1.10000,0.90000,1.10000,0.90000
  2332,'S.CLEMEN    ', 132.0000,1,   5,  22,   1,0.92455,  -8.1524,1.10000,0.90000,1.10000,0.90000
  2333,'SN NORTE    ', 132.0000,1,   5,  23,  10,1.02864, -12.8104,1.10000,0.90000,1.10000,0.90000
  2334,'SNICOLA1    ', 132.0000,1,   5,  23,  10,1.03699, -12.2479,1.10000,0.90000,1.10000,0.90000
  2335,'VRES-SNI    ', 132.0000,1,   5,  23,  10,1.02552, -13.0080,1.10000,0.90000,1.10000,0.90000
  2336,'SNICOLA2    ', 132.0000,1,   5,  23,  10,1.03699, -12.2479,1.10000,0.90000,1.10000,0.90000
  2337,'PIQ 155     ', 132.0000,1,   5,  22,  10,1.03310,   4.1320,1.10000,0.90000,1.10000,0.90000
  2338,'S.PEDRO1    ', 132.0000,1,   5,  23,  10,0.99915, -14.8863,1.10000,0.90000,1.10000,0.90000
  2339,'S.PEDRO2    ', 132.0000,1,   5,  23,   1,0.99915, -14.8863,1.10000,0.90000,1.10000,0.90000
  2340,'M.TUYU      ', 132.0000,1,   5,  22,   1,0.92576,  -7.3023,1.10000,0.90000,1.10000,0.90000
  2341,'DALMAUX     ', 132.0000,1,   5,  23,   2,0.97786, -15.4259,1.10000,0.90000,1.10000,0.90000
  2342,'DALMINE0    ', 132.0000,1,   5,  23,   2,0.97924, -15.4032,1.10000,0.90000,1.10000,0.90000
  2343,'DALMINE1    ', 132.0000,1,   5,  23,   2,0.97924, -15.4032,1.10000,0.90000,1.10000,0.90000
  2344,'SIDERAR     ', 132.0000,1,   5,  23,   2,1.03761, -12.3098,1.10000,0.90000,1.10000,0.90000
  2345,'BOLIVAR     ', 132.0000,1,   5,  21,   1,1.01875,   4.5870,1.10000,0.90000,1.10000,0.90000
  2346,'TANDIL1     ', 132.0000,1,   5,  22,   1,0.98723,   8.2030,1.10000,0.90000,1.10000,0.90000
  2347,'TANDIL2     ', 132.0000,1,   5,  22,  10,0.98723,   8.2030,1.10000,0.90000,1.10000,0.90000
  2348,'TLAUQUE1    ', 132.0000,1,   5,  21,   1,0.96119,  -6.8615,1.10000,0.90000,1.10000,0.90000
  2349,'TLAUQUE2    ', 132.0000,1,   5,  21,  10,0.96119,  -6.8615,1.10000,0.90000,1.10000,0.90000
  2350,'3ARROYOS    ', 132.0000,1,   5,  24,   1,0.99056,   7.1281,1.10000,0.90000,1.10000,0.90000
  2351,'CORTI       ', 132.0000,1,   5,  24,  10,1.03853,  11.5828,1.10000,0.90000,1.10000,0.90000
  2352,'SNIC-URB    ', 132.0000,1,   5,  23,   1,1.03628, -12.4758,1.10000,0.90000,1.10000,0.90000
  2353,'PQBB. 3     ', 132.0000,1,   5,  24,   2,1.01158,   9.8710,1.10000,0.90000,1.10000,0.90000
  2354,'URBANABB    ', 132.0000,1,   5,  24,   1,1.01162,   9.8602,1.10000,0.90000,1.10000,0.90000
  2355,'VADELMAR    ', 132.0000,1,   5,  22,   1,0.98474,  -1.1925,1.10000,0.90000,1.10000,0.90000
  2356,'V.GESSEL    ', 132.0000,1,   5,  22,   1,1.00842,   0.5480,1.10000,0.90000,1.10000,0.90000
  2357,'PIQ.BB.COR  ', 132.0000,1,   5,  24,  10,1.03738,  11.3748,1.10000,0.90000,1.10000,0.90000
  2358,'V. LIA      ', 132.0000,1,   5,  23,  10,1.03141, -15.9104,1.10000,0.90000,1.10000,0.90000
  2360,'ZARATE1     ', 132.0000,1,   5,  23,   1,0.98659, -15.1870,1.10000,0.90000,1.10000,0.90000
  2361,'CTSALTO2    ', 132.0000,1,   5,  23,   4,0.99924,  -9.2475,1.10000,0.90000,1.10000,0.90000
  2362,'ZARATE2     ', 132.0000,1,   5,  23,   1,0.98659, -15.1870,1.10000,0.90000,1.10000,0.90000
  2363,'PALMAS.1    ', 132.0000,1,   5,  23,   1,0.99603, -13.8278,1.10000,0.90000,1.10000,0.90000
  2364,'SALTO       ', 132.0000,1,   5,  23,   1,0.99891,  -9.2550,1.10000,0.90000,1.10000,0.90000
  2365,'PROTISA     ', 132.0000,1,   5,  23,   2,0.99397, -13.9762,1.10000,0.90000,1.10000,0.90000
  2366,'SA ARECO    ', 132.0000,1,   5,  23,   1,1.01003, -16.3211,1.10000,0.90000,1.10000,0.90000
  2367,'EASTMAN     ', 132.0000,1,   5,  23,   2,0.99384, -13.9857,1.10000,0.90000,1.10000,0.90000
  2368,'CTPALMAS    ', 132.0000,1,   5,  23,  10,0.99603, -13.8278,1.10000,0.90000,1.10000,0.90000
  2369,'LIM.SF-ER   ', 132.0000,1,   8,  28,  10,0.96345,   3.5142,1.10000,0.90000,1.10000,0.90000
  2370,'TOYOTA      ', 132.0000,1,   5,  23,   2,0.98440, -15.2302,1.10000,0.90000,1.10000,0.90000
  2371,'TANDIL_IND  ', 132.0000,1,   5,  22,   1,0.98763,   7.9372,1.10000,0.90000,1.10000,0.90000
  2372,'DCAM-VLI    ', 132.0000,1,   5,  23,  10,1.01896, -15.9077,1.10000,0.90000,1.10000,0.90000
  2373,'PE VIVORATA ', 132.0000,1,   5,  22,  10,1.03303,   3.6681,1.10000,0.90000,1.10000,0.90000
  2374,'BARADERO    ', 132.0000,1,   5,  23,   1,0.97551, -16.6269,1.10000,0.90000,1.10000,0.90000
  2378,'TORNQUIS    ', 132.0000,1,   5,  24,   1,1.01803,   7.4217,1.10000,0.90000,1.10000,0.90000
  2380,'CORCEMAR    ', 132.0000,1,   5,  23,   2,0.98268, -15.2189,1.10000,0.90000,1.10000,0.90000
  2382,'ROSALES1    ', 132.0000,1,   5,  24,   1,1.01905,  10.2762,1.10000,0.90000,1.10000,0.90000
  2384,'TONINAS1    ', 132.0000,1,   5,  22,   1,0.92411,  -7.8128,1.10000,0.90000,1.10000,0.90000
  2385,'SNICOLA3    ', 132.0000,1,   5,  23,   1,1.03699, -12.2479,1.10000,0.90000,1.10000,0.90000
  2386,'RUTA2.1     ', 132.0000,1,   5,  22,   1,1.01838,   1.3800,1.10000,0.90000,1.10000,0.90000
  2387,'SNICOLA4    ', 132.0000,1,   5,  23,   1,1.03699, -12.2479,1.10000,0.90000,1.10000,0.90000
  2388,'SNIC SNICTG ', 132.0000,1,   5,  23,   1,1.03699, -12.2479,1.10000,0.90000,1.10000,0.90000
  2389,'BAJOHONDO   ', 132.0000,1,   5,  24,  10,1.03864,  12.7991,1.10000,0.90000,1.10000,0.90000
  2390,'PAMPITA1    ', 132.0000,1,   5,  24,   2,1.03969,   3.8982,1.10000,0.90000,1.10000,0.90000
  2391,'PI CHA-LCAS ', 132.0000,1,   5,  24,  10,1.00437,  10.4192,1.10000,0.90000,1.10000,0.90000
  2392,'SUR         ', 132.0000,1,   5,  24,  10,1.00757,   9.8510,1.10000,0.90000,1.10000,0.90000
  2394,'NORTE       ', 132.0000,1,   5,  22,  10,1.01782,   1.2516,1.10000,0.90000,1.10000,0.90000
  2395,'PI_STA_CL_1 ', 132.0000,1,   5,  22,  10,1.01843,   1.3612,1.10000,0.90000,1.10000,0.90000
  2396,'PI_STA_CL_2 ', 132.0000,1,   5,  22,  10,1.01843,   1.3612,1.10000,0.90000,1.10000,0.90000
  2397,'PT02_1      ', 132.0000,1,   5,  22,  10,1.01785,   1.2547,1.10000,0.90000,1.10000,0.90000
  2398,'PT02_2      ', 132.0000,1,   5,  22,  10,1.01785,   1.2547,1.10000,0.90000,1.10000,0.90000
  2400,'CTLUJAII    ', 132.0000,1,   5,  21,   4,0.98730, -26.5166,1.10000,0.90000,1.10000,0.90000
  2410,'VIVORATA    ', 132.0000,1,   5,  22,  10,1.03305,   3.6643,1.10000,0.90000,1.10000,0.90000
  2500,'BHON33 05   ',  33.0000,1,   5,  24,  10,1.02699,  14.2631,1.10000,0.90000,1.10000,0.90000
  2501,'BBL.TER1    ',  13.2000,1,   5,  24,  10,1.01685,  11.3815,1.10000,0.90000,1.10000,0.90000
  2502,'BBL.TER2    ',  13.2000,1,   5,  24,  10,1.01695,  11.3773,1.10000,0.90000,1.10000,0.90000
  2504,'3-LOMAS     ',  66.0000,1,   5,  21,   1,0.93837, -11.1177,1.10000,0.90000,1.10000,0.90000
  2505,'OLAV13_01   ',  13.2000,1,   5,  22,  10,0.99698,   3.7725,1.10000,0.90000,1.10000,0.90000
  2506,'OLAV13_02   ',  13.2000,1,   5,  22,  10,0.99669,   3.7769,1.10000,0.90000,1.10000,0.90000
  2507,'PEHUAJO     ',  66.0000,1,   5,  21,   1,1.03877,  -6.8250,1.10000,0.90000,1.10000,0.90000
  2508,'TLAUQUE1    ',  66.0000,1,   5,  21,   1,1.01229,  -8.2490,1.10000,0.90000,1.10000,0.90000
  2509,'LUJAN       ',  66.0000,1,   5,  21,   1,1.01590, -29.0123,1.10000,0.90000,1.10000,0.90000
  2510,'SA AREC1    ',  66.0000,1,   5,  23,  10,0.91872, -24.0330,1.10000,0.90000,1.10000,0.90000
  2511,'CSARMIE1    ',  66.0000,1,   5,  23,   1,0.91979, -18.3393,1.10000,0.90000,1.10000,0.90000
  2512,'ARRECIFE    ',  66.0000,1,   5,  23,   1,0.95023, -17.1928,1.10000,0.90000,1.10000,0.90000
  2513,'PERGAMIN    ',  66.0000,1,   5,  23,  10,1.02147, -14.8472,1.10000,0.90000,1.10000,0.90000
  2514,'BRAGADO     ',  66.0000,1,   5,  21,   1,0.97792,  -9.2578,1.10000,0.90000,1.10000,0.90000
  2515,'9JULBA1     ',  66.0000,1,   5,  21,   1,0.94875, -11.1457,1.10000,0.90000,1.10000,0.90000
  2516,'9JULBA1     ',  66.0000,1,   5,  21,  10,0.94875, -11.1457,1.10000,0.90000,1.10000,0.90000
  2517,'RIVADBA     ',  66.0000,1,   5,  21,   1,0.93552, -12.6834,1.10000,0.90000,1.10000,0.90000
  2518,'CCASARES    ',  66.0000,1,   5,  21,   1,0.95914, -10.4659,1.10000,0.90000,1.10000,0.90000
  2520,'SA AREC2    ',  66.0000,1,   5,  23,   1,0.91872, -24.0330,1.10000,0.90000,1.10000,0.90000
  2521,'CSARMIE2    ',  66.0000,1,   5,  23,  10,0.91979, -18.3393,1.10000,0.90000,1.10000,0.90000
  2522,'PEHUAJO2    ',  66.0000,1,   5,  21,  10,1.03877,  -6.8250,1.10000,0.90000,1.10000,0.90000
  2523,'TLAUQUE2    ',  66.0000,1,   5,  21,  10,1.01229,  -8.2490,1.10000,0.90000,1.10000,0.90000
  2524,'ARRECIFE    ',  33.0000,1,   5,  23,   1,0.95557, -17.1928,1.10000,0.90000,1.10000,0.90000
  2527,'CAST33_01   ',  33.0000,1,   5,  24,  10,1.00168,  16.1129,1.10000,0.90000,1.10000,0.90000
  2528,'LUJ-AUX     ',  66.0000,1,   5,  21,   1,0.85911, -25.9402,1.10000,0.90000,1.10000,0.90000
  2529,'CAST33_02   ',  33.0000,1,   5,  24,  10,1.00372,  16.3981,1.10000,0.90000,1.10000,0.90000
  2530,'SALIQUEL    ',  66.0000,1,   5,  21,   1,0.91662, -12.0263,1.10000,0.90000,1.10000,0.90000
  2532,'BG I 66     ',  66.0000,1,   5,  21,   1,0.95498,  -9.8488,1.10000,0.90000,1.10000,0.90000
  2533,'BHON33_01   ',  33.0000,1,   5,  24,  10,1.04392,  15.6029,1.10000,0.90000,1.10000,0.90000
  2534,'25MAYO66    ',  66.0000,1,   5,  21,   1,0.92260, -11.4806,1.10000,0.90000,1.10000,0.90000
  2535,'CAST13_01   ',  13.2000,1,   5,  24,  10,1.00068,  16.5262,1.10000,0.90000,1.10000,0.90000
  2536,'LHERAS66    ',  66.0000,1,   5,  21,   1,0.95137, -31.5918,1.10000,0.90000,1.10000,0.90000
  2537,'CAST13_02   ',  13.2000,1,   5,  24,  10,1.00068,  16.5262,1.10000,0.90000,1.10000,0.90000
  2538,'LOBOS 66    ',  66.0000,1,   5,  21,   1,0.91942, -33.1077,1.10000,0.90000,1.10000,0.90000
  2539,'LOBOS       ',  33.0000,1,   5,  21,   1,0.97137, -29.2556,1.10000,0.90000,1.10000,0.90000
  2541,'PSJUN_01    ',  33.0000,1,   5,  21,  10,0.97304, -11.4112,1.10000,0.90000,1.10000,0.90000
  2543,'HEN.TER3    ',  13.8000,1,   5,  21,  10,1.01935,   3.6468,1.10000,0.90000,1.10000,0.90000
  2544,'GVILLE33_01 ',  33.0000,1,   5,  21,   1,0.98782, -11.1504,1.10000,0.90000,1.10000,0.90000
  2546,'GVILLE13_01 ',  13.2000,1,   5,  21,   1,0.98248, -12.2111,1.10000,0.90000,1.10000,0.90000
  2548,'PEH1.TER    ',  13.2000,1,   5,  21,   1,1.08822,   0.0717,1.10000,0.90000,1.10000,0.90000
  2549,'SALT.SEC    ',  33.0000,1,   5,  23,   1,1.01044, -13.4846,1.10000,0.90000,1.10000,0.90000
  2550,'SALT.TER    ',  13.2000,1,   5,  23,   1,0.99987, -14.9531,1.10000,0.90000,1.10000,0.90000
  2551,'GENO33_01   ',  33.0000,1,   5,  24,  10,1.04392,  14.3345,1.10000,0.90000,1.10000,0.90000
  2552,'GENO13_01   ',  13.2000,1,   5,  24,  10,1.04411,  14.4382,1.10000,0.90000,1.10000,0.90000
  2553,'ENER13_01   ',  13.2000,1,   5,  24,  10,1.04449,  13.3953,1.10000,0.90000,1.10000,0.90000
  2554,'ENER33_02   ',  33.0000,1,   5,  24,  10,1.04613,  13.1419,1.10000,0.90000,1.10000,0.90000
  2555,'ENER33_01   ',  33.0000,1,   5,  24,  10,1.04340,  13.0469,1.10000,0.90000,1.10000,0.90000
  2557,'JUNI33_01   ',  33.0000,1,   5,  21,   1,0.96102, -11.7871,1.10000,0.90000,1.10000,0.90000
  2558,'JUNI13_01   ',  13.2000,1,   5,  21,   1,0.95840, -12.2431,1.10000,0.90000,1.10000,0.90000
  2559,'TRESP33_01  ',  33.0000,1,   5,  24,  10,1.04300,  16.4747,1.10000,0.90000,1.10000,0.90000
  2560,'NOR.TER1    ',  13.2000,1,   5,  24,   1,1.02233,   6.8891,1.10000,0.90000,1.10000,0.90000
  2561,'NOR.TER2    ',  13.2000,1,   5,  24,  11,1.01848,   6.5916,1.10000,0.90000,1.10000,0.90000
  2562,'NORTE2_1    ',  33.0000,1,   5,  24,   1,1.02698,   7.5121,1.10000,0.90000,1.10000,0.90000
  2563,'NORTE2_2    ',  33.0000,1,   5,  24,  11,1.02698,   7.5121,1.10000,0.90000,1.10000,0.90000
  2564,'NORTE_1     ',  33.0000,1,   5,  24,  11,1.02724,   7.5294,1.10000,0.90000,1.10000,0.90000
  2565,'GRIO33_1    ',  33.0000,1,   5,  24,  11,1.05597,  11.5998,1.10000,0.90000,1.10000,0.90000
  2566,'GRIO33_2    ',  33.0000,1,   5,  24,  11,1.05487,  11.4784,1.10000,0.90000,1.10000,0.90000
  2568,'TRESP13_01  ',  13.2000,1,   5,  24,  10,1.04251,  16.7801,1.10000,0.90000,1.10000,0.90000
  2569,'PSJUN_02    ',  33.0000,1,   5,  21,  10,0.97427, -11.4138,1.10000,0.90000,1.10000,0.90000
  2570,'GENO33_02   ',  33.0000,1,   5,  24,  10,1.04681,  14.6344,1.10000,0.90000,1.10000,0.90000
  2572,'LTERO33_01  ',  33.0000,1,   5,  22,  10,1.04261,  12.2034,1.10000,0.90000,1.10000,0.90000
  2573,'CHANARES    ',  33.0000,1,   5,  24,   1,0.96205,   6.1200,1.10000,0.90000,1.10000,0.90000
  2574,'PUNTO_E     ',  33.0000,1,   5,  24,   1,0.92674,   4.7747,1.10000,0.90000,1.10000,0.90000
  2575,'ETANO       ',  33.0000,1,   5,  24,   1,0.91815,   4.4177,1.10000,0.90000,1.10000,0.90000
  2576,'CORT33_01   ',  33.0000,1,   5,  24,  10,1.04390,  14.2234,1.10000,0.90000,1.10000,0.90000
  2577,'CORT33_02   ',  33.0000,1,   5,  24,  10,1.04576,  14.3273,1.10000,0.90000,1.10000,0.90000
  2578,'BHON33 06   ',  33.0000,1,   5,  24,  10,1.02693,  14.2494,1.10000,0.90000,1.10000,0.90000
  2579,'PEPE 33 01  ',  33.0000,1,   5,  24,  10,1.00804,  14.9946,1.10000,0.90000,1.10000,0.90000
  2580,'PEPE 33 02  ',  33.0000,1,   5,  24,  10,1.00562,  14.8031,1.10000,0.90000,1.10000,0.90000
  2581,'ELBIEO0233  ',  33.0000,1,   5,  22,  10,0.98440,  14.3107,1.10000,0.90000,1.10000,0.90000
  2582,'MIRA33_01   ',  33.0000,1,   5,  22,  10,1.00899,   9.5671,1.10000,0.90000,1.10000,0.90000
  2584,'MIRA33_03   ',  33.0000,1,   5,  22,  10,1.01117,   9.6713,1.10000,0.90000,1.10000,0.90000
  2586,'VILL33_01   ',  33.0000,1,   5,  24,  10,1.03637,  16.0958,1.10000,0.90000,1.10000,0.90000
  2587,'VILL33_02   ',  33.0000,1,   5,  24,  10,1.04170,  16.2864,1.10000,0.90000,1.10000,0.90000
  2588,'VSEC33_01   ',  33.0000,1,   5,  24,  10,1.05000,  15.6889,1.10000,0.90000,1.10000,0.90000
  2589,'VSEC33_02   ',  33.0000,1,   5,  24,  10,1.05118,  15.7773,1.10000,0.90000,1.10000,0.90000
  2590,'VSEC13_01   ',  13.2000,1,   5,  24,  10,1.05033,  15.8446,1.10000,0.90000,1.10000,0.90000
  2591,'VSEC13_02   ',  13.2000,1,   5,  24,  10,1.05033,  15.8446,1.10000,0.90000,1.10000,0.90000
  2592,'NECO33_01   ',  33.0000,1,   5,  22,  10,1.01237,   6.1549,1.10000,0.90000,1.10000,0.90000
  2593,'NECO13_01   ',  13.2000,1,   5,  22,   1,1.00101,   4.6456,1.10000,0.90000,1.10000,0.90000
  2594,'NECO33_02   ',  33.0000,1,   5,  22,  10,1.00078,   4.6165,1.10000,0.90000,1.10000,0.90000
  2595,'NECO33_02   ',  33.0000,1,   5,  22,  10,1.03445,   6.9708,1.10000,0.90000,1.10000,0.90000
  2596,'PERG13_01   ',  13.2000,1,   5,  23,   1,0.96668, -17.2558,1.10000,0.90000,1.10000,0.90000
  2598,'CORT33_03   ',  33.0000,1,   5,  24,  10,1.04141,  14.3890,1.10000,0.90000,1.10000,0.90000
  2599,'CORT33_04   ',  33.0000,1,   5,  24,  10,1.04641,  14.4476,1.10000,0.90000,1.10000,0.90000
  2600,'ROJOTG01    ',  11.5000,2,   5,  23,   4,1.05000,  -3.8093,1.10000,0.90000,1.10000,0.90000
  2604,'SNICBS01    ',   0.4000,2,   5,  23,  15,0.98586, -11.0693,1.10000,0.90000,1.10000,0.90000
  2607,'MDPATV07    ',  13.2000,2,   5,  22,   5,1.01660,   1.1582,1.10000,0.90000,1.10000,0.90000
  2608,'MDPATV08    ',  13.2000,2,   5,  22,   5,1.01656,   1.1535,1.10000,0.90000,1.10000,0.90000
  2609,'MDPATG19    ',  13.2000,2,   5,  22,   4,1.01871,   1.3946,1.10000,0.90000,1.10000,0.90000
  2610,'ATUCNUCL    ',  21.0000,2,   5,  23,   9,1.05000,  -7.1364,1.10000,0.90000,1.10000,0.90000
  2613,'NECOTV03    ',  13.2000,2,   5,  22,   5,1.01879,   6.7880,1.10000,0.90000,1.10000,0.90000
  2614,'NECOTV04    ',  13.2000,2,   5,  22,   5,1.01879,   6.7880,1.10000,0.90000,1.10000,0.90000
  2617,'OLAVEO01    ',   0.7200,2,   5,  22,  11,1.00000,  12.2926,1.10000,0.90000,1.10000,0.90000
  2618,'ROJOTG02    ',  11.5000,2,   5,  23,   4,1.05000,  -4.5720,1.10000,0.90000,1.10000,0.90000
  2619,'ROJOTG03    ',  11.5000,2,   5,  23,   4,1.05000,  -4.5720,1.10000,0.90000,1.10000,0.90000
  2620,'ATU2NUCL    ',  21.0000,3,   5,  23,   9,1.05000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2621,'BRKETG01    ',  11.5000,2,   5,  22,   4,1.02000,  21.5259,1.10000,0.90000,1.10000,0.90000
  2622,'BRKETG02    ',  11.5000,2,   5,  22,   4,1.02000,  21.5259,1.10000,0.90000,1.10000,0.90000
  2624,'BRKETG03    ',  11.5000,2,   5,  22,   4,1.02000,  21.5259,1.10000,0.90000,1.10000,0.90000
  2625,'BROWTG01    ',  20.0000,2,   5,  24,   4,1.05000,  17.4881,1.10000,0.90000,1.10000,0.90000
  2626,'BROWTG02    ',  20.0000,2,   5,  24,   4,1.05000,  18.5160,1.10000,0.90000,1.10000,0.90000
  2628,'MDPATG23    ',  11.5000,2,   5,  22,   4,1.05000,   6.4379,1.10000,0.90000,1.10000,0.90000
  2631,'MDPATG24    ',  11.5000,2,   5,  22,   4,1.05000,   6.4457,1.10000,0.90000,1.10000,0.90000
  2632,'LUJBTG01    ',  11.5000,2,   5,  21,   4,1.02403, -21.3940,1.10000,0.90000,1.10000,0.90000
  2633,'LUJBTG02    ',  11.5000,2,   5,  21,   4,1.02403, -21.3940,1.10000,0.90000,1.10000,0.90000
  2634,'BRAGTG34    ',  11.5000,2,   5,  21,   4,1.00965,  -1.7203,1.10000,0.90000,1.10000,0.90000
  2635,'SOLATG01    ',  11.5000,2,   5,  24,   8,1.02415,  15.6419,1.10000,0.90000,1.10000,0.90000
  2636,'SOLATG02    ',  11.5000,2,   5,  24,   8,1.02415,  15.6419,1.10000,0.90000,1.10000,0.90000
  2637,'BRKETG04    ',  11.5000,2,   5,  22,   4,1.02000,  21.5259,1.10000,0.90000,1.10000,0.90000
  2638,'LOBODI01    ',   0.3800,2,   5,  21,   7,0.99417, -27.7745,1.10000,0.90000,1.10000,0.90000
  2639,'BRAGTG56    ',  11.5000,2,   5,  21,   4,1.00152,  -4.5528,1.10000,0.90000,1.10000,0.90000
  2640,'MDAJTG57    ',  13.2000,2,   5,  22,   4,0.95237,  -3.1057,1.10000,0.90000,1.10000,0.90000
  2641,'LINCDI01    ',   0.4000,2,   5,  21,   7,1.00114,  -5.8887,1.10000,0.90000,1.10000,0.90000
  2642,'VGADDI01    ',   0.4000,2,   5,  21,   7,0.98248, -12.2111,1.10000,0.90000,1.10000,0.90000
  2643,'SAL2TG01    ',  11.5000,2,   5,  21,   4,1.05000,  -4.9715,1.10000,0.90000,1.10000,0.90000
  2644,'BBLMDI13    ',  13.2000,2,   5,  24,   7,1.05000,  13.4656,1.10000,0.90000,1.10000,0.90000
  2645,'PEDRTG01    ',  11.0000,2,   5,  23,   4,1.02000, -13.1519,1.10000,0.90000,1.10000,0.90000
  2646,'ZARATG01    ',  11.0000,2,   5,  23,   4,0.98000,  -9.4649,1.10000,0.90000,1.10000,0.90000
  2647,'ZARATG02    ',  11.0000,2,   5,  23,   4,1.00000,  -9.5523,1.10000,0.90000,1.10000,0.90000
  2648,'LCASEO01    ',  12.0000,2,   5,  24,  11,1.00000,  18.0564,1.10000,0.90000,1.10000,0.90000
  2650,'BRKETV01    ',  11.5000,2,   5,  22,   5,1.02000,  20.4028,1.10000,0.90000,1.10000,0.90000
  2651,'BBLMDI46    ',  13.2000,2,   5,  24,   7,1.01654,   9.9433,1.10000,0.90000,1.10000,0.90000
  2652,'JUNIDI01    ',   0.3800,2,   5,  21,   7,0.96747,  -9.7706,1.10000,0.90000,1.10000,0.90000
  2655,'PEDRTG02    ',  11.0000,2,   5,  23,   4,1.02000, -13.1519,1.10000,0.90000,1.10000,0.90000
  2656,'PE32EO      ',   0.6000,2,   5,  24,  11,1.01000,  16.5853,1.10000,0.90000,1.10000,0.90000
  2658,'PEP6EO      ',   0.7200,2,   5,  24,  11,1.00000,  17.3841,1.10000,0.90000,1.10000,0.90000
  2659,'ELBIEO02    ',   0.7000,2,   5,  22,  11,1.00000,  16.9956,1.10000,0.90000,1.10000,0.90000
  2660,'CORTEO01    ',   0.6500,2,   5,  24,  11,1.05000,  16.3530,1.10000,0.90000,1.10000,0.90000
  2662,'MIRAEO01    ',   0.6900,2,   5,  22,  11,1.02000,  11.4112,1.10000,0.90000,1.10000,0.90000
  2664,'ZARATG03    ',  11.0000,2,   5,  23,   4,1.00000,  -9.5523,1.10000,0.90000,1.10000,0.90000
  2665,'ZARATG04    ',  11.0000,2,   5,  23,   4,1.00000,  -9.5523,1.10000,0.90000,1.10000,0.90000
  2666,'ROJOTG04    ',  11.5000,2,   5,  23,   4,1.05000,  -4.5720,1.10000,0.90000,1.10000,0.90000
  2667,'ROJOTV01    ',  11.5000,2,   5,  23,   5,1.05000,  -4.9350,1.10000,0.90000,1.10000,0.90000
  2668,'PEDRTG03    ',  11.0000,2,   5,  23,   4,1.02000, -13.1519,1.10000,0.90000,1.10000,0.90000
  2670,'SIDETV      ',  13.2000,2,   5,  23,   5,1.04258, -10.6657,1.10000,0.90000,1.10000,0.90000
  2675,'SNICTV15    ',  20.0000,2,   5,  23,   5,0.98586, -11.0693,1.10000,0.90000,1.10000,0.90000
  2678,'ENE1EO01    ',  12.0000,2,   5,  24,  11,1.05000,  14.6724,1.10000,0.90000,1.10000,0.90000
  2679,'APARTV01    ',  13.2000,2,   5,  23,   5,1.05000, -16.2214,1.10000,0.90000,1.10000,0.90000
  2680,'VGESTG12    ',  13.2000,2,   5,  22,   4,1.03732,   4.8869,1.10000,0.90000,1.10000,0.90000
  2681,'PAMEEO01    ',   0.6500,2,   5,  24,  11,1.05000,  16.6775,1.10000,0.90000,1.10000,0.90000
  2684,'PEP3EO      ',   0.6500,2,   5,  24,  11,1.00000,  19.3535,1.10000,0.90000,1.10000,0.90000
  2685,'MAT3EO01    ',   0.6500,2,   5,  24,  11,1.03015,  18.5519,1.10000,0.90000,1.10000,0.90000
  2686,'MIR1DI01    ',   0.4000,2,   5,  22,   7,1.02112,   3.1736,1.10000,0.90000,1.10000,0.90000
  2687,'VGESTG18    ',  11.5000,2,   5,  22,   4,1.05000,   5.9496,1.10000,0.90000,1.10000,0.90000
  2688,'GRIOEO01    ',   0.6900,2,   5,  24,  11,1.05000,  13.0354,1.10000,0.90000,1.10000,0.90000
  2689,'VLONEO01    ',   0.6500,2,   5,  24,  11,1.05000,  18.3199,1.10000,0.90000,1.10000,0.90000
  2690,'VSECEO01    ',   0.6900,2,   5,  24,  11,1.05276,  16.5324,1.10000,0.90000,1.10000,0.90000
  2691,'NEC1EO01    ',   0.6500,2,   5,  22,  11,1.05000,   9.1551,1.10000,0.90000,1.10000,0.90000
  2692,'AESPTG01    ',  15.0000,2,   5,  23,   8,1.04000,  -1.6728,1.10000,0.90000,1.10000,0.90000
  2693,'AESPTG02    ',  15.0000,2,   5,  23,   8,1.04000,  -1.5533,1.10000,0.90000,1.10000,0.90000
  2694,'AESPTV01    ',  20.0000,2,   5,  23,   8,1.04000,  -0.3151,1.10000,0.90000,1.10000,0.90000
  2695,'GBELTG01    ',  20.0000,2,   5,  23,   8,1.05000,  -2.0449,1.10000,0.90000,1.10000,0.90000
  2696,'GBELTG02    ',  20.0000,2,   5,  23,   8,1.05000,  -2.0449,1.10000,0.90000,1.10000,0.90000
  2697,'GBELTV01    ',  20.0000,2,   5,  23,   8,1.05000,  -2.5594,1.10000,0.90000,1.10000,0.90000
  2802,'BGD.TER1    ',  13.2000,1,   5,  21,  10,0.99081,  -7.3939,1.10000,0.90000,1.10000,0.90000
  2804,'NCAM.TER    ',  13.2000,1,   5,  23,  10,0.97841, -14.7659,1.10000,0.90000,1.10000,0.90000
  2805,'GENO13_02   ',  13.2000,1,   5,  24,  10,1.04040,  13.0933,1.10000,0.90000,1.10000,0.90000
  2806,'LAU.TER1    ',  13.2000,1,   5,  21,  10,1.01033,  -8.5279,1.10000,0.90000,1.10000,0.90000
  2807,'LAU.TER2    ',  13.2000,1,   5,  21,  10,1.01033,  -8.5279,1.10000,0.90000,1.10000,0.90000
  2808,'VLIA.TER    ',  13.8000,1,   5,  23,  10,1.02569, -15.9978,1.10000,0.90000,1.10000,0.90000
  2809,'RAM.TER1    ',  13.8000,1,   5,  23,  10,1.04336, -12.3095,1.10000,0.90000,1.10000,0.90000
  2810,'PER.TER1    ',  13.2000,1,   5,  23,  10,1.01909, -14.9248,1.10000,0.90000,1.10000,0.90000
  2811,'PER.TER2    ',  13.2000,1,   5,  23,  10,1.01909, -14.9248,1.10000,0.90000,1.10000,0.90000
  2814,'LTERO13_01  ',  13.2000,1,   5,  22,  10,1.04364,  12.5250,1.10000,0.90000,1.10000,0.90000
  2815,'BGD.TER3    ',  13.2000,1,   5,  21,  10,0.97627,  -9.5074,1.10000,0.90000,1.10000,0.90000
  2816,'BGD.TER4    ',  13.2000,1,   5,  21,  10,0.97627,  -9.5074,1.10000,0.90000,1.10000,0.90000
  2817,'BGD.TER2    ',  13.2000,1,   5,  21,  10,0.99081,  -7.3939,1.10000,0.90000,1.10000,0.90000
  2821,'GENO33_03   ',  33.0000,1,   5,  24,  10,1.04481,  13.5118,1.10000,0.90000,1.10000,0.90000
  2822,'PERINC_01   ',  33.0000,1,   5,  22,  10,1.02561,   8.4531,1.10000,0.90000,1.10000,0.90000
  2823,'NCAM.TE2    ',  13.2000,1,   5,  23,  10,0.97939, -14.8907,1.10000,0.90000,1.10000,0.90000
  2825,'MMJ.TER1    ',  13.2000,1,   5,  22,  10,0.94481,  -4.2320,1.10000,0.90000,1.10000,0.90000
  2828,'HEN.TER7    ',  13.2000,1,   5,  21,  10,1.08792,   1.3482,1.10000,0.90000,1.10000,0.90000
  2829,'25M.TER1    ',  33.0000,1,   5,  21,  10,1.05441,  -5.7818,1.10000,0.90000,1.10000,0.90000
  2830,'25M.TER2    ',  33.0000,1,   5,  21,  10,1.05443,  -5.7801,1.10000,0.90000,1.10000,0.90000
  2831,'MIRA13_02   ',  13.2000,1,   5,  22,   1,0.98204,  -1.6838,1.10000,0.90000,1.10000,0.90000
  2832,'PERG33_01   ',  33.0000,1,   5,  23,   1,0.96836, -16.0111,1.10000,0.90000,1.10000,0.90000
  2833,'RAM.TER4    ',  13.2000,1,   5,  23,  10,0.97968, -11.7358,1.10000,0.90000,1.10000,0.90000
  2834,'MIRA33_01   ',  33.0000,1,   5,  22,  10,1.02112,   3.1736,1.10000,0.90000,1.10000,0.90000
  2835,'MIRA33_02   ',  33.0000,1,   5,  22,  10,0.99497,   0.0695,1.10000,0.90000,1.10000,0.90000
  2836,'ATU1.TER    ',  13.2000,1,   5,  23,  10,1.02828, -15.2886,1.10000,0.90000,1.10000,0.90000
  2837,'SNIC13_01   ',  13.8000,1,   5,  23,  10,0.98586, -11.0693,1.10000,0.90000,1.10000,0.90000
  2838,'TRESP33_02  ',  33.0000,1,   5,  24,  10,1.04864,  17.0324,1.10000,0.90000,1.10000,0.90000
  2839,'TRESP33_03  ',  33.0000,1,   5,  24,  10,1.04864,  17.0324,1.10000,0.90000,1.10000,0.90000
  2840,'VSEC33_03   ',  33.0000,1,   5,  24,  10,1.05118,  15.7773,1.10000,0.90000,1.10000,0.90000
  2841,'VSEC33_04   ',  33.0000,1,   5,  24,  10,1.05000,  15.6889,1.10000,0.90000,1.10000,0.90000
  2843,'BHON33_03   ',  33.0000,1,   5,  24,  10,1.01990,  15.7124,1.10000,0.90000,1.10000,0.90000
  2844,'BHON33_04   ',  33.0000,1,   5,  24,  10,1.02100,  16.0183,1.10000,0.90000,1.10000,0.90000
  2845,'MAT333_01   ',  33.0000,1,   5,  24,  10,1.04346,  16.5615,1.10000,0.90000,1.10000,0.90000
  2846,'VIVO33_01   ',  33.0000,1,   5,  22,  10,1.01845,   5.6360,1.10000,0.90000,1.10000,0.90000
  2847,'VIVO33_02   ',  33.0000,1,   5,  22,  10,1.01827,   6.2926,1.10000,0.90000,1.10000,0.90000
  2848,'VIVO13_01   ',  13.0000,1,   5,  22,  10,1.01782,   5.7268,1.10000,0.90000,1.10000,0.90000
  2849,'OLAV33_01   ',  33.0000,1,   5,  22,   1,1.01358,   9.1413,1.10000,0.90000,1.10000,0.90000
  2850,'OLAV33_02   ',  33.0000,1,   5,  22,  10,1.01535,   9.9202,1.10000,0.90000,1.10000,0.90000
  2851,'ELBIEO0133  ',  33.0000,1,   5,  22,  10,1.00085,  14.2713,1.10000,0.90000,1.10000,0.90000
  2852,'ELBIEO0133  ',  33.0000,1,   5,  22,  10,1.00369,  14.4530,1.10000,0.90000,1.10000,0.90000
  2854,'BVENEO33_01 ',  33.0000,1,   5,  22,  10,1.00814,  10.7844,1.10000,0.90000,1.10000,0.90000
  2855,'BVENEO33_02 ',  33.0000,1,   5,  22,  10,1.01048,  10.9906,1.10000,0.90000,1.10000,0.90000
  2856,'ELBIEO0233  ',  33.0000,1,   5,  22,  10,0.98633,  14.4836,1.10000,0.90000,1.10000,0.90000
  2857,'ELBIEO0333  ',  33.0000,1,   5,  22,  10,0.99868,  14.2658,1.10000,0.90000,1.10000,0.90000
  2858,'ELBIEO0333  ',  33.0000,1,   5,  22,  10,1.00310,  14.5724,1.10000,0.90000,1.10000,0.90000
  2859,'PERINC_02   ',  33.0000,1,   5,  22,  10,1.02409,   9.2947,1.10000,0.90000,1.10000,0.90000
  2860,'PSLINC_01   ',  33.0000,1,   5,  21,  10,0.99292,  -7.4837,1.10000,0.90000,1.10000,0.90000
  2861,'VIV.TER1    ',  33.0000,1,   5,  22,  10,1.03221,   3.5114,1.10000,0.90000,1.10000,0.90000
  2862,'VIV.TER2    ',  33.0000,1,   5,  22,  10,1.03233,   3.5323,1.10000,0.90000,1.10000,0.90000
  2863,'BHON33_02   ',  33.0000,1,   5,  24,  10,1.04557,  15.6992,1.10000,0.90000,1.10000,0.90000
  2864,'PSLINC_02   ',  33.0000,1,   5,  21,  10,0.99395,  -7.4637,1.10000,0.90000,1.10000,0.90000
  2877,'GENO33_01   ',  33.0000,1,   5,  24,  10,1.04038,  13.0431,1.10000,0.90000,1.10000,0.90000
  2886,'MIRA13_01   ',  13.2000,1,   5,  22,   1,1.02112,   3.1736,1.10000,0.90000,1.10000,0.90000
  2890,'CHA.TER     ',  13.8000,1,   5,  24,   1,0.90875,   4.6676,1.10000,0.90000,1.10000,0.90000
  2900,'ELBIEO03    ',   0.7000,2,   5,  22,  11,1.00000,  16.9737,1.10000,0.90000,1.10000,0.90000
  2902,'VSECEO01    ',   0.7000,2,   5,  24,  11,1.03772,  16.5324,1.10000,0.90000,1.10000,0.90000
  2903,'VIVOEO01    ',   0.7200,2,   5,  22,  11,1.00000,   8.6581,1.10000,0.90000,1.10000,0.90000
  2904,'ELBIEO01    ',   0.7200,2,   5,  22,  11,1.00000,  16.8529,1.10000,0.90000,1.10000,0.90000
  2905,'BAHIEO01    ',   0.6500,2,   5,  24,  11,1.05000,  17.9309,1.10000,0.90000,1.10000,0.90000
  2906,'CASAEO01    ',  33.0000,2,   5,  22,  11,1.00000,   6.0761,1.10000,0.90000,1.10000,0.90000
  2907,'JUNIFV01    ',   0.8000,2,   5,  21,  10,1.00000,  -8.5612,1.10000,0.90000,1.10000,0.90000
  2908,'GNV2EO01    ',   0.6500,2,   5,  24,  11,1.05000,  15.7451,1.10000,0.90000,1.10000,0.90000
  2910,'TEROEO01    ',   0.7000,2,   5,  22,  11,1.05000,  14.3086,1.10000,0.90000,1.10000,0.90000
  2911,'GNV1EO01    ',   0.7000,2,   5,  24,  11,1.05000,  16.7382,1.10000,0.90000,1.10000,0.90000
  2913,'BVENEO01    ',   0.7200,2,   5,  22,  11,1.00000,  13.2686,1.10000,0.90000,1.10000,0.90000
  2914,'SJMTEO01    ',   0.7000,2,   5,  24,  11,1.05000,  18.9060,1.10000,0.90000,1.10000,0.90000
  2915,'SJMTEO01    ',   0.7000,2,   5,  24,  11,1.05000,  18.9060,1.10000,0.90000,1.10000,0.90000
  2916,'RINCEO      ',   0.8000,2,   5,  22,  11,1.00000,  11.7628,1.10000,0.90000,1.10000,0.90000
  2917,'LINCFV01    ',   0.8000,2,   5,  21,  11,1.00000,  -4.6677,1.10000,0.90000,1.10000,0.90000
  2996,'PERGDI01    ',   0.4000,2,   5,  23,  13,0.99549, -14.0910,1.10000,0.90000,1.10000,0.90000
  3000,'EZEIZA      ', 500.0000,1,   4,  10,  10,1.00000,  -8.1978,1.10000,0.90000,1.10000,0.90000
  3002,'ABASTO      ', 500.0000,1,   4,  10,  10,0.99306,  -6.1949,1.10000,0.90000,1.10000,0.90000
  3003,'EZBPASS     ', 500.0000,1,   4,  10,  10,0.99106,  -8.0421,1.10000,0.90000,1.10000,0.90000
  3004,'RODRGUEZ    ', 500.0000,1,   4,  10,  10,0.98581,  -9.9518,1.10000,0.90000,1.10000,0.90000
  3005,'EZE.GENETG01', 500.0000,1,   4,  10,  10,1.00111,  -8.0106,1.10000,0.90000,1.10000,0.90000
  3006,'EZE GENETG02', 500.0000,1,   4,  10,  10,1.00111,  -8.0106,1.10000,0.90000,1.10000,0.90000
  3007,'EZE GENETV03', 500.0000,1,   4,  10,  10,1.00316,  -7.7017,1.10000,0.90000,1.10000,0.90000
  3100,'ABASTO      ', 220.0000,1,   4,  10,  10,1.00647, -14.2034,1.10000,0.90000,1.10000,0.90000
  3102,'A.BROWN1    ', 220.0000,1,   4,  10,  10,0.99474, -14.9948,1.10000,0.90000,1.10000,0.90000
  3103,'PANTANOSA   ', 220.0000,1,   4,  10,  10,0.99676, -13.6895,1.10000,0.90000,1.10000,0.90000
  3104,'A.BROWN2    ', 220.0000,1,   4,  10,  10,0.99837, -14.2559,1.10000,0.90000,1.10000,0.90000
  3105,'HUDSON      ', 220.0000,1,   4,  10,  10,1.00880, -15.6331,1.10000,0.90000,1.10000,0.90000
  3106,'BOSQUES     ', 220.0000,1,   4,  10,  10,1.00111, -15.6254,1.10000,0.90000,1.10000,0.90000
  3107,'COSTANER1   ', 220.0000,1,   4,  10,  10,1.01210, -17.8210,1.10000,0.90000,1.10000,0.90000
  3108,'COSTANER2   ', 220.0000,1,   4,  10,  10,1.01210, -17.8210,1.10000,0.90000,1.10000,0.90000
  3109,'AZOPARDO    ', 220.0000,1,   4,  10,  10,1.01107, -17.8829,1.10000,0.90000,1.10000,0.90000
  3110,'EZEIZA 2    ', 220.0000,1,   4,  10,  10,1.01690, -11.2616,1.10000,0.90000,1.10000,0.90000
  3111,'PI.TRD 2    ', 220.0000,1,   4,  10,  10,1.00452, -16.9790,1.10000,0.90000,1.10000,0.90000
  3112,'EZEIZA 3    ', 220.0000,1,   4,  10,  10,1.00967, -12.2882,1.10000,0.90000,1.10000,0.90000
  3113,'PI.TRD 3    ', 220.0000,1,   4,  10,  10,1.00450, -16.9839,1.10000,0.90000,1.10000,0.90000
  3114,'EZE-CAS1    ', 220.0000,1,   4,  10,  10,0.99170, -14.1773,1.10000,0.90000,1.10000,0.90000
  3115,'TRANSRAD    ', 220.0000,1,   4,  10,  10,1.00440, -16.9907,1.10000,0.90000,1.10000,0.90000
  3116,'EZE-CAS2    ', 220.0000,1,   4,  10,  10,0.99170, -14.1773,1.10000,0.90000,1.10000,0.90000
  3117,'TRUJUI1     ', 220.0000,1,   4,  10,  10,1.01707, -22.9637,1.10000,0.90000,1.10000,0.90000
  3118,'EZE-PMO1    ', 220.0000,1,   4,  10,  10,1.00895, -17.7794,1.10000,0.90000,1.10000,0.90000
  3119,'EZE-PMO2    ', 220.0000,1,   4,  10,  10,1.00893, -17.7838,1.10000,0.90000,1.10000,0.90000
  3120,'RODRIGU1    ', 220.0000,1,   4,  10,  10,1.02878, -21.7625,1.10000,0.90000,1.10000,0.90000
  3122,'RODRIGU2    ', 220.0000,1,   4,  10,  10,1.02571, -21.5765,1.10000,0.90000,1.10000,0.90000
  3124,'CASANOV1    ', 220.0000,1,   4,  10,  10,0.99034, -14.2935,1.10000,0.90000,1.10000,0.90000
  3125,'ENS.BARRAG_2', 220.0000,1,   4,  10,  10,1.02540, -13.2295,1.10000,0.90000,1.10000,0.90000
  3126,'CASANOV2    ', 220.0000,1,   4,  10,  10,0.99034, -14.2935,1.10000,0.90000,1.10000,0.90000
  3127,'ENS.BARRAG_1', 220.0000,1,   4,  10,  10,1.02540, -13.2295,1.10000,0.90000,1.10000,0.90000
  3128,'LA PLATA    ', 220.0000,1,   4,  10,  10,0.99873, -15.1257,1.10000,0.90000,1.10000,0.90000
  3129,'P1 BAR-HUD  ', 220.0000,1,   4,  10,  10,1.01584, -14.5879,1.10000,0.90000,1.10000,0.90000
  3130,'MALAVER1    ', 220.0000,1,   4,  10,  10,0.99367, -27.8299,1.10000,0.90000,1.10000,0.90000
  3131,'P2 BAR-HUD  ', 220.0000,1,   4,  10,  10,1.01584, -14.5879,1.10000,0.90000,1.10000,0.90000
  3132,'MALAVER2    ', 220.0000,1,   4,  10,  10,1.00200, -18.7950,1.10000,0.90000,1.10000,0.90000
  3133,'TRUJUI2     ', 220.0000,1,   4,  10,  10,1.01903, -23.1108,1.10000,0.90000,1.10000,0.90000
  3134,'MATHEU 1    ', 220.0000,1,   4,  10,  10,1.00366, -24.6262,1.10000,0.90000,1.10000,0.90000
  3135,'A.BROWN2    ', 132.0000,1,   4,  16,   1,0.96771, -23.1041,1.10000,0.90000,1.10000,0.90000
  3136,'MATHEU 2    ', 220.0000,1,   4,  10,  10,1.00366, -24.6262,1.10000,0.90000,1.10000,0.90000
  3137,'ZAPPALO1    ', 220.0000,1,   4,  10,  10,0.99364, -14.0424,1.10000,0.90000,1.10000,0.90000
  3138,'MORON 1     ', 220.0000,1,   4,  10,  10,1.00314, -25.6268,1.10000,0.90000,1.10000,0.90000
  3139,'ZAPPALO2    ', 220.0000,1,   4,  10,  10,0.99663, -13.4138,1.10000,0.90000,1.10000,0.90000
  3140,'MORON 2     ', 220.0000,1,   4,  10,  10,1.00314, -25.6268,1.10000,0.90000,1.10000,0.90000
  3141,'PI.TALAG    ', 220.0000,1,   4,  10,  10,0.99099, -26.7653,1.10000,0.90000,1.10000,0.90000
  3142,'PIQ.MALAVER ', 220.0000,1,   4,  10,  10,0.99464, -27.6130,1.10000,0.90000,1.10000,0.90000
  3143,'PI.TUNAS    ', 220.0000,1,   4,  10,  10,0.99054, -26.8259,1.10000,0.90000,1.10000,0.90000
  3144,'PMORENO1    ', 220.0000,1,   4,  10,  10,1.00865, -17.8878,1.10000,0.90000,1.10000,0.90000
  3145,'PMORENO2    ', 220.0000,1,   4,  10,  10,1.00863, -17.8934,1.10000,0.90000,1.10000,0.90000
  3146,'TALAR       ', 220.0000,1,   4,  10,  10,0.98843, -27.1578,1.10000,0.90000,1.10000,0.90000
  3147,'PI.TALAR    ', 220.0000,1,   4,  10,  10,0.98984, -26.9444,1.10000,0.90000,1.10000,0.90000
  3149,'EDISON      ', 220.0000,1,   4,  15,  10,0.98800, -28.4313,1.10000,0.90000,1.10000,0.90000
  3150,'COLEG220    ', 220.0000,1,   4,  10,  10,0.99267, -28.0729,1.10000,0.90000,1.10000,0.90000
  3160,'PNUE220     ', 220.0000,1,   4,  10,  10,0.99617, -27.7684,1.10000,0.90000,1.10000,0.90000
  3196,'MALVIBA1    ', 132.0000,1,   4,  12,   1,0.97955, -27.2920,1.10000,0.90000,1.10000,0.90000
  3197,'MALVIBA2    ', 132.0000,1,   4,  12,   1,0.97955, -27.2920,1.10000,0.90000,1.10000,0.90000
  3198,'CATONAS1    ', 132.0000,1,   4,  12,   1,0.95626, -28.4077,1.10000,0.90000,1.10000,0.90000
  3199,'CATONAS2    ', 132.0000,1,   4,  12,   1,0.95626, -28.4077,1.10000,0.90000,1.10000,0.90000
  3200,'9 JULIO     ', 132.0000,1,   4,  16,   1,1.02094, -20.3954,1.10000,0.90000,1.10000,0.90000
  3201,'EZEIZA 1    ', 132.0000,1,   4,  10,  10,1.00256, -11.8817,1.10000,0.90000,1.10000,0.90000
  3202,'ALT.LAF1    ', 132.0000,1,   4,  14,   1,0.98477, -19.2804,1.10000,0.90000,1.10000,0.90000
  3204,'ABA.TER1    ', 132.0000,1,   4,  10,  10,0.96384, -13.9204,1.10000,0.90000,1.10000,0.90000
  3205,'EZEIZA 3    ', 132.0000,1,   4,  10,  10,1.00259, -12.9339,1.10000,0.90000,1.10000,0.90000
  3206,'ABA.TER2    ', 132.0000,1,   4,  10,  10,0.96384, -13.9204,1.10000,0.90000,1.10000,0.90000
  3207,'EZE.TER10   ', 132.0000,1,   4,  10,   1,1.01642, -11.5172,1.10000,0.90000,1.10000,0.90000
  3208,'P.I. N1     ', 132.0000,1,   4,  17,   1,0.98696, -26.7172,1.10000,0.90000,1.10000,0.90000
  3209,'EZE1132     ', 132.0000,1,   4,  16,  10,0.97596,  -4.7949,1.10000,0.90000,1.10000,0.90000
  3210,'AGRON.AZ    ', 132.0000,1,   4,   9,   1,0.98244, -35.6588,1.10000,0.90000,1.10000,0.90000
  3211,'ANGELETI    ', 132.0000,1,   4,  16,   1,1.00672, -21.1342,1.10000,0.90000,1.10000,0.90000
  3212,'AGRON.RO    ', 132.0000,1,   4,  15,   1,0.99599, -35.6940,1.10000,0.90000,1.10000,0.90000
  3213,'AUSTRIA     ', 132.0000,1,   4,  15,   1,0.99958, -35.6730,1.10000,0.90000,1.10000,0.90000
  3214,'ALBERDI     ', 132.0000,1,   4,  13,   1,0.96952, -24.7232,1.10000,0.90000,1.10000,0.90000
  3215,'EZE2132     ', 132.0000,1,   4,  16,  10,0.97596,  -4.7949,1.10000,0.90000,1.10000,0.90000
  3216,'A.BROWN1    ', 132.0000,1,   4,  16,   1,1.00684, -21.1153,1.10000,0.90000,1.10000,0.90000
  3217,'MATANZA2    ', 132.0000,1,   4,  13,   1,0.99065, -19.7163,1.10000,0.90000,1.10000,0.90000
  3218,'AUTODRMO    ', 132.0000,1,   4,  13,   1,0.96886, -24.7226,1.10000,0.90000,1.10000,0.90000
  3219,'P.N.CELE    ', 132.0000,1,   4,  18,  10,1.01431, -24.8748,1.10000,0.90000,1.10000,0.90000
  3220,'AZCUENAG    ', 132.0000,1,   4,   9,   1,1.01188, -25.0301,1.10000,0.90000,1.10000,0.90000
  3221,'AZOPARDO II ', 132.0000,1,   4,   9,   1,1.01290, -24.9123,1.10000,0.90000,1.10000,0.90000
  3222,'AZOPA.AZ    ', 132.0000,1,   4,   9,   1,1.02327, -20.1365,1.10000,0.90000,1.10000,0.90000
  3223,'AZOPA.CE    ', 132.0000,1,   4,  18,   1,1.01297, -24.9084,1.10000,0.90000,1.10000,0.90000
  3224,'BANCALAR    ', 132.0000,1,   4,  17,   1,1.01181, -34.1050,1.10000,0.90000,1.10000,0.90000
  3225,'BACHOFEN    ', 132.0000,1,   4,  16,   1,1.00355, -21.5228,1.10000,0.90000,1.10000,0.90000
  3226,'BARRACAS    ', 132.0000,1,   4,  13,   1,1.02168, -20.2715,1.10000,0.90000,1.10000,0.90000
  3227,'GLEW        ', 132.0000,1,   4,  16,   1,1.00629, -21.2419,1.10000,0.90000,1.10000,0.90000
  3228,'BENAVDEZ    ', 132.0000,1,   4,  17,   1,0.98191, -31.7015,1.10000,0.90000,1.10000,0.90000
  3229,'MASCHWIT    ', 132.0000,1,   4,  17,   1,0.99022, -30.8125,1.10000,0.90000,1.10000,0.90000
  3230,'BOSQUES     ', 132.0000,1,   4,  11,  10,1.00833, -20.3883,1.10000,0.90000,1.10000,0.90000
  3231,'ZUCAMOR     ', 132.0000,1,   4,  11,   1,0.99849, -21.1183,1.10000,0.90000,1.10000,0.90000
  3232,'BOULOGNE    ', 132.0000,1,   4,  17,   1,1.01160, -34.4045,1.10000,0.90000,1.10000,0.90000
  3233,'URQUIZA     ', 132.0000,1,   4,  15,   1,0.98457, -35.5030,1.10000,0.90000,1.10000,0.90000
  3234,'BOUL-EDI    ', 132.0000,1,   4,  17,  10,1.01372, -34.4972,1.10000,0.90000,1.10000,0.90000
  3235,'3 SARGENTOS ', 132.0000,1,   4,  12,   1,1.01345, -24.9112,1.10000,0.90000,1.10000,0.90000
  3236,'BURZACO     ', 132.0000,1,   4,  16,   1,1.00547, -21.2661,1.10000,0.90000,1.10000,0.90000
  3237,'BURZACT2    ', 132.0000,1,   4,  16,  10,1.00567, -21.2240,1.10000,0.90000,1.10000,0.90000
  3238,'BURZACT1    ', 132.0000,1,   4,  16,  10,1.00577, -21.2157,1.10000,0.90000,1.10000,0.90000
  3239,'PI.MONT2    ', 132.0000,1,   4,  16,  10,1.00666, -21.1422,1.10000,0.90000,1.10000,0.90000
  3240,'CABALLIT    ', 132.0000,1,   4,  13,   1,0.96835, -24.8003,1.10000,0.90000,1.10000,0.90000
  3241,'PI.MONT1    ', 132.0000,1,   4,  16,  10,1.00669, -21.1382,1.10000,0.90000,1.10000,0.90000
  3242,'CALCHQBA    ', 132.0000,1,   4,  11,   1,0.99161, -21.6677,1.10000,0.90000,1.10000,0.90000
  3243,'PINEYRO     ', 132.0000,1,   4,  16,   1,1.02074, -20.4098,1.10000,0.90000,1.10000,0.90000
  3244,'CALCHQT     ', 132.0000,1,   4,  11,  10,0.99197, -21.6460,1.10000,0.90000,1.10000,0.90000
  3245,'EMP.COSTA   ', 132.0000,1,   4,  18,  10,1.02323, -20.1360,1.10000,0.90000,1.10000,0.90000
  3246,'CALZADA     ', 132.0000,1,   4,  16,   1,1.00228, -21.4772,1.10000,0.90000,1.10000,0.90000
  3247,'LIBERTAD    ', 132.0000,1,   4,  12,   1,1.00137, -20.5537,1.10000,0.90000,1.10000,0.90000
  3248,'CANUELAS    ', 132.0000,1,   4,  16,   1,0.96051,  -5.5196,1.10000,0.90000,1.10000,0.90000
  3249,'PI-CANUE    ', 132.0000,1,   4,  16,  10,0.97911,  -4.6749,1.10000,0.90000,1.10000,0.90000
  3250,'CASEROS     ', 132.0000,1,   4,  12,   1,0.98006, -33.0434,1.10000,0.90000,1.10000,0.90000
  3251,'SEVEL       ', 132.0000,1,   4,  12,   2,0.98108, -32.9834,1.10000,0.90000,1.10000,0.90000
  3252,'CASTELAR    ', 132.0000,1,   4,  12,   1,0.97988, -33.1088,1.10000,0.90000,1.10000,0.90000
  3253,'EMP.PNUEVO  ', 132.0000,1,   4,  18,  10,1.01328, -24.8997,1.10000,0.90000,1.10000,0.90000
  3254,'C.BELL 1    ', 132.0000,1,   4,   8,   1,0.99806, -17.2336,1.10000,0.90000,1.10000,0.90000
  3255,'MATHEU02    ', 132.0000,1,   4,  17,   1,1.00351, -29.5000,1.10000,0.90000,1.10000,0.90000
  3256,'C.BELL 2    ', 132.0000,1,   4,  11,   1,0.99806, -17.2336,1.10000,0.90000,1.10000,0.90000
  3257,'PI2 MACIEL  ', 132.0000,1,   4,  11,  10,1.02208, -20.2700,1.10000,0.90000,1.10000,0.90000
  3258,'CIUDADEL    ', 132.0000,1,   4,  12,   1,0.97828, -33.1561,1.10000,0.90000,1.10000,0.90000
  3259,'BOSQUES2    ', 132.0000,1,   4,  11,  10,0.99465, -21.1005,1.10000,0.90000,1.10000,0.90000
  3260,'COGHLAN     ', 132.0000,1,   4,  15,   1,0.99726, -35.7709,1.10000,0.90000,1.10000,0.90000
  3261,'ZAPPAL02    ', 132.0000,1,   4,  14,  10,1.00446, -20.2800,1.10000,0.90000,1.10000,0.90000
  3262,'COLEG.GR    ', 132.0000,1,   4,  15,   1,0.98622, -35.3708,1.10000,0.90000,1.10000,0.90000
  3263,'SAAVEDRA    ', 132.0000,1,   4,  15,   1,0.98605, -35.3486,1.10000,0.90000,1.10000,0.90000
  3264,'COLEG.RO    ', 132.0000,1,   4,  15,   1,0.99865, -35.7561,1.10000,0.90000,1.10000,0.90000
  3265,'VIDAL       ', 132.0000,1,   4,  15,   1,0.98569, -35.4191,1.10000,0.90000,1.10000,0.90000
  3266,'R.TORRES    ', 132.0000,1,   4,  16,   4,1.00174,  -3.6131,1.10000,0.90000,1.10000,0.90000
  3267,'CONSTIT2    ', 132.0000,1,   4,  13,   1,0.97732, -24.6028,1.10000,0.90000,1.10000,0.90000
  3268,'CORINA      ', 132.0000,1,   4,  16,   1,1.02062, -20.5711,1.10000,0.90000,1.10000,0.90000
  3269,'DIQUE1      ', 132.0000,1,   4,   8,   1,1.01222, -18.7429,1.10000,0.90000,1.10000,0.90000
  3271,'PI1 MACIEL  ', 132.0000,1,   4,  11,  10,1.02208, -20.2700,1.10000,0.90000,1.10000,0.90000
  3272,'COST.AZU    ', 132.0000,1,   4,   9,  10,1.02310, -20.1332,1.10000,0.90000,1.10000,0.90000
  3273,'COST.NAR    ', 132.0000,1,   4,  13,  10,0.98087, -24.5150,1.10000,0.90000,1.10000,0.90000
  3274,'DEL VISO    ', 132.0000,1,   4,  17,   1,0.99114, -30.5744,1.10000,0.90000,1.10000,0.90000
  3275,'PIQ.67      ', 132.0000,1,   4,  11,  10,1.00469, -20.8770,1.10000,0.90000,1.10000,0.90000
  3276,'DEL VIST    ', 132.0000,1,   4,  17,  10,0.99274, -30.4585,1.10000,0.90000,1.10000,0.90000
  3277,'E.T.1       ', 132.0000,1,   4,  11,  10,1.00938, -20.5687,1.10000,0.90000,1.10000,0.90000
  3278,'DIQUE2      ', 132.0000,1,   4,   8,   1,1.00386, -16.8194,1.10000,0.90000,1.10000,0.90000
  3279,'ENSENADA    ', 132.0000,1,   4,   8,  10,1.01568, -18.5710,1.10000,0.90000,1.10000,0.90000
  3280,'DOCK.BLA    ', 132.0000,1,   4,  11,  10,1.00959, -20.5591,1.10000,0.90000,1.10000,0.90000
  3281,'DIQU-YPF    ', 132.0000,1,   4,   8,  10,1.01458, -18.6102,1.10000,0.90000,1.10000,0.90000
  3282,'DOCK.AZ     ', 132.0000,1,   4,  16,  10,1.02234, -20.2446,1.10000,0.90000,1.10000,0.90000
  3283,'YPF-ENSE    ', 132.0000,1,   4,   8,  10,1.01507, -18.5900,1.10000,0.90000,1.10000,0.90000
  3284,'D.BOSCO     ', 132.0000,1,   4,  11,   1,1.01275, -20.9748,1.10000,0.90000,1.10000,0.90000
  3285,'CHARCAS     ', 132.0000,1,   4,  18,   1,1.01234, -24.9929,1.10000,0.90000,1.10000,0.90000
  3286,'BOSCOT      ', 132.0000,1,   4,  11,  10,1.01299, -20.9646,1.10000,0.90000,1.10000,0.90000
  3287,'E.T.6       ', 132.0000,1,   4,  11,  10,1.00349, -20.9559,1.10000,0.90000,1.10000,0.90000
  3288,'E.ECHEVE    ', 132.0000,1,   4,  16,   1,0.96771, -23.1041,1.10000,0.90000,1.10000,0.90000
  3289,'SPEGAZZI    ', 132.0000,1,   4,  16,   1,1.00142,  -3.6438,1.10000,0.90000,1.10000,0.90000
  3290,'EDISO.RO    ', 132.0000,1,   4,  15,   1,0.98731, -35.2848,1.10000,0.90000,1.10000,0.90000
  3291,'TORTUG T    ', 132.0000,1,   4,  17,  10,0.99180, -30.5878,1.10000,0.90000,1.10000,0.90000
  3292,'EDISO.VI    ', 132.0000,1,   4,  17,   1,1.01399, -34.5177,1.10000,0.90000,1.10000,0.90000
  3293,'TORTUGUI    ', 132.0000,1,   4,  17,   1,0.98953, -30.7692,1.10000,0.90000,1.10000,0.90000
  3294,'ESCALADA    ', 132.0000,1,   4,  16,   1,1.02004, -20.6427,1.10000,0.90000,1.10000,0.90000
  3295,'E.T.5       ', 132.0000,1,   4,  11,  10,1.00327, -20.9658,1.10000,0.90000,1.10000,0.90000
  3296,'ESCALAD2    ', 132.0000,1,   4,   9,   1,1.00298, -21.6449,1.10000,0.90000,1.10000,0.90000
  3297,'E.T.2       ', 132.0000,1,   4,  11,  10,1.00136, -21.1073,1.10000,0.90000,1.10000,0.90000
  3298,'E.T.3       ', 132.0000,1,   4,  11,  10,1.00120, -21.1146,1.10000,0.90000,1.10000,0.90000
  3299,'E.T.4       ', 132.0000,1,   4,  11,  10,0.99935, -21.2328,1.10000,0.90000,1.10000,0.90000
  3300,'EZPELETA    ', 132.0000,1,   4,  11,   1,0.99376, -21.4819,1.10000,0.90000,1.10000,0.90000
  3301,'PI SALGUERO1', 132.0000,1,   4,  15,   1,1.00072, -35.6397,1.10000,0.90000,1.10000,0.90000
  3302,'PI SALGUERO2', 132.0000,1,   4,  15,  10,0.99912, -35.7448,1.10000,0.90000,1.10000,0.90000
  3303,'PI DORRE GBA', 132.0000,1,   4,  15,   1,0.99891, -35.7501,1.10000,0.90000,1.10000,0.90000
  3304,'ANIVERSARIO ', 132.0000,1,   4,  17,   1,1.01671, -34.4430,1.10000,0.90000,1.10000,0.90000
  3305,'GEBATV132   ', 132.0000,1,   4,  13,   1,0.97729,  -4.6741,1.10000,0.90000,1.10000,0.90000
  3306,'FC.ROCA     ', 132.0000,1,   4,  16,   1,1.00429, -21.4743,1.10000,0.90000,1.10000,0.90000
  3307,'PIC339 C    ', 132.0000,1,   4,  13,  10,1.02248, -20.2028,1.10000,0.90000,1.10000,0.90000
  3308,'F.VARELA    ', 132.0000,1,   4,  11,   1,0.98062, -22.0976,1.10000,0.90000,1.10000,0.90000
  3309,'PIC339 H    ', 132.0000,1,   4,  13,  10,1.02237, -20.2095,1.10000,0.90000,1.10000,0.90000
  3310,'FORD        ', 132.0000,1,   4,  17,   2,0.98174, -31.7403,1.10000,0.90000,1.10000,0.90000
  3311,'PIC338 H    ', 132.0000,1,   4,  13,  10,1.02237, -20.2095,1.10000,0.90000,1.10000,0.90000
  3312,'GERLI       ', 132.0000,1,   4,  16,   1,1.00210, -21.7456,1.10000,0.90000,1.10000,0.90000
  3313,'PIC338 C    ', 132.0000,1,   4,  13,  10,1.02248, -20.2028,1.10000,0.90000,1.10000,0.90000
  3314,'G.CATAN1    ', 132.0000,1,   4,  14,  10,0.98568, -19.0043,1.10000,0.90000,1.10000,0.90000
  3315,'P.GALDOS2   ', 132.0000,1,   4,  13,   1,1.02243, -20.2061,1.10000,0.90000,1.10000,0.90000
  3316,'G.CATAN2    ', 132.0000,1,   4,  14,  10,0.98590, -18.8336,1.10000,0.90000,1.10000,0.90000
  3317,'106.ROD1    ', 132.0000,1,   4,  10,  10,0.96555, -21.5033,1.10000,0.90000,1.10000,0.90000
  3318,'SVS.ROD1    ', 132.0000,1,   4,  10,  10,0.96555, -21.5033,1.10000,0.90000,1.10000,0.90000
  3319,'106.ROD2    ', 132.0000,1,   4,  10,  10,1.01605, -21.3340,1.10000,0.90000,1.10000,0.90000
  3320,'SVS.ROD2    ', 132.0000,1,   4,  10,  10,1.01605, -21.3340,1.10000,0.90000,1.10000,0.90000
  3321,'ALT.LAF2    ', 132.0000,1,   4,  14,   1,0.98477, -19.2804,1.10000,0.90000,1.10000,0.90000
  3322,'ROD.TER3    ', 132.0000,1,   4,  10,  10,0.91641, -21.4287,1.10000,0.90000,1.10000,0.90000
  3323,'PA.NOVAK    ', 132.0000,1,   4,  11,   1,0.97801, -22.3049,1.10000,0.90000,1.10000,0.90000
  3324,'GUEMESBA    ', 132.0000,1,   4,  15,   1,0.99852, -35.7739,1.10000,0.90000,1.10000,0.90000
  3325,'FCROCQUI    ', 132.0000,1,   4,  11,   1,0.99955, -21.2077,1.10000,0.90000,1.10000,0.90000
  3327,'PI201-02    ', 132.0000,1,   4,  11,   1,0.99955, -21.2077,1.10000,0.90000,1.10000,0.90000
  3328,'GUTIERRE    ', 132.0000,1,   4,  11,   1,1.00533, -20.6235,1.10000,0.90000,1.10000,0.90000
  3329,'RIGOLL T    ', 132.0000,1,   4,  11,  10,1.00151, -21.0292,1.10000,0.90000,1.10000,0.90000
  3330,'GUTIERRT    ', 132.0000,1,   4,  11,  10,1.00685, -20.5165,1.10000,0.90000,1.10000,0.90000
  3331,'RIGOLLEA    ', 132.0000,1,   4,  11,   1,1.00129, -21.0511,1.10000,0.90000,1.10000,0.90000
  3332,'HERNANDA    ', 132.0000,1,   4,  13,   1,1.02194, -20.2461,1.10000,0.90000,1.10000,0.90000
  3333,'PIQ.BA.GLE02',  33.0000,1,   4,  16,  10,1.00556, -21.3827,1.10000,0.90000,1.10000,0.90000
  3335,'ROD.TER8    ', 132.0000,1,   4,  10,  10,0.91849, -21.7791,1.10000,0.90000,1.10000,0.90000
  3336,'HURLING2    ', 132.0000,1,   4,  12,   1,0.98244, -32.8001,1.10000,0.90000,1.10000,0.90000
  3337,'LA PLATA E  ', 132.0000,1,   4,   8,   1,1.01225, -18.8543,1.10000,0.90000,1.10000,0.90000
  3338,'CASANOVA    ', 132.0000,1,   4,  14,   1,0.99388, -19.4820,1.10000,0.90000,1.10000,0.90000
  3339,'M.PAZ       ', 132.0000,1,   4,  14,   1,0.99887, -20.7380,1.10000,0.90000,1.10000,0.90000
  3340,'INDEP.BA    ', 132.0000,1,   4,   9,   1,1.01084, -25.0885,1.10000,0.90000,1.10000,0.90000
  3341,'PONTEVED    ', 132.0000,1,   4,  14,   1,1.00289, -20.4608,1.10000,0.90000,1.10000,0.90000
  3342,'ITUZAING    ', 132.0000,1,   4,  12,   1,0.97894, -33.1773,1.10000,0.90000,1.10000,0.90000
  3343,'PIPONTE     ', 132.0000,1,   4,  14,  10,1.00323, -20.4073,1.10000,0.90000,1.10000,0.90000
  3344,'ITUZAINT    ', 132.0000,1,   4,  12,  10,0.98153, -32.9553,1.10000,0.90000,1.10000,0.90000
  3345,'LA PLATA S  ', 132.0000,1,   4,   8,   1,1.01141, -18.8906,1.10000,0.90000,1.10000,0.90000
  3346,'PI.SALGUERO2', 132.0000,1,   4,  15,   1,1.00108, -35.6203,1.10000,0.90000,1.10000,0.90000
  3347,'KAISER2     ', 132.0000,1,   4,   8,   2,1.02183, -18.6358,1.10000,0.90000,1.10000,0.90000
  3348,'KAISER      ', 132.0000,1,   4,   8,   2,1.02410, -18.4568,1.10000,0.90000,1.10000,0.90000
  3349,'ZAPPAL01    ', 132.0000,1,   4,  14,  10,1.00446, -20.2800,1.10000,0.90000,1.10000,0.90000
  3350,'MATANZA1    ', 132.0000,1,   4,  14,   1,0.99065, -19.7163,1.10000,0.90000,1.10000,0.90000
  3351,'S. ALBERTO  ', 132.0000,1,   4,  12,   1,0.98075, -33.0228,1.10000,0.90000,1.10000,0.90000
  3352,'T-MAFFIS    ', 132.0000,1,   4,   8,  10,1.02531, -18.3922,1.10000,0.90000,1.10000,0.90000
  3353,'MAFFISA     ', 132.0000,1,   4,   8,   1,1.02377, -18.4807,1.10000,0.90000,1.10000,0.90000
  3354,'LA PLATA1   ', 132.0000,1,   4,   8,   1,1.01375, -18.4350,1.10000,0.90000,1.10000,0.90000
  3355,'LA PLATA2   ', 132.0000,1,   4,   8,   1,1.02831, -18.2198,1.10000,0.90000,1.10000,0.90000
  3356,'LPL-PAZ2    ', 132.0000,1,   4,   8,  10,1.01128, -18.7385,1.10000,0.90000,1.10000,0.90000
  3357,'LPL-PAZ1    ', 132.0000,1,   4,   8,  10,1.01130, -18.7365,1.10000,0.90000,1.10000,0.90000
  3358,'LPL-TOLO    ', 132.0000,1,   4,   8,  10,1.01276, -18.6037,1.10000,0.90000,1.10000,0.90000
  3359,'LAREJA2     ', 132.0000,1,   4,  14,  10,0.99569, -21.3579,1.10000,0.90000,1.10000,0.90000
  3360,'LA REJA     ', 132.0000,1,   4,  12,   1,0.99569, -21.3579,1.10000,0.90000,1.10000,0.90000
  3361,'PI.RECO2    ', 132.0000,1,   4,  14,  10,0.99697, -21.1975,1.10000,0.90000,1.10000,0.90000
  3362,'LA REJAT    ', 132.0000,1,   4,  12,  10,0.99859, -20.8162,1.10000,0.90000,1.10000,0.90000
  3363,'P.D.REY     ', 132.0000,1,   4,  14,   1,0.99676, -21.2169,1.10000,0.90000,1.10000,0.90000
  3364,'LIBERTAD    ', 132.0000,1,   4,  17,   1,1.01727, -34.4309,1.10000,0.90000,1.10000,0.90000
  3365,'RODRIG01    ', 132.0000,1,   4,  17,  10,0.98719, -26.6986,1.10000,0.90000,1.10000,0.90000
  3366,'LINIERS     ', 132.0000,1,   4,  13,   1,0.96932, -24.6952,1.10000,0.90000,1.10000,0.90000
  3367,'PI.P.REY    ', 132.0000,1,   4,  14,  10,0.99692, -21.1993,1.10000,0.90000,1.10000,0.90000
  3368,'MACIEL      ', 132.0000,1,   4,  11,   1,1.02228, -20.2462,1.10000,0.90000,1.10000,0.90000
  3369,'T.MAGDALENA ', 132.0000,1,   4,   8,  10,0.99698, -17.4771,1.10000,0.90000,1.10000,0.90000
  3370,'MAGDALEN    ', 132.0000,1,   4,   8,   1,0.99762, -17.4957,1.10000,0.90000,1.10000,0.90000
  3371,'MALAVER2    ', 132.0000,1,   4,  12,  10,0.99646, -24.1466,1.10000,0.90000,1.10000,0.90000
  3372,'MALAVER1    ', 132.0000,1,   4,  15,   1,0.99685, -35.4120,1.10000,0.90000,1.10000,0.90000
  3373,'SUAREZ      ', 132.0000,1,   4,  15,   1,0.99492, -35.4958,1.10000,0.90000,1.10000,0.90000
  3374,'MATHEU01    ', 132.0000,1,   4,  17,   1,0.99082, -27.0477,1.10000,0.90000,1.10000,0.90000
  3375,'DERQUI      ', 132.0000,1,   4,  17,   1,0.99474, -26.8326,1.10000,0.90000,1.10000,0.90000
  3377,'RODRIG02    ', 132.0000,1,   4,  17,  10,1.01054, -25.3991,1.10000,0.90000,1.10000,0.90000
  3378,'M.BENZ1     ', 132.0000,1,   4,  14,   2,1.00798, -17.0266,1.10000,0.90000,1.10000,0.90000
  3379,'EL.PINO1    ', 132.0000,1,   4,  14,   1,1.00794, -17.0299,1.10000,0.90000,1.10000,0.90000
  3380,'MERLO.BA    ', 132.0000,1,   4,  12,   1,0.99911, -20.7559,1.10000,0.90000,1.10000,0.90000
  3381,'PI-PINO     ', 132.0000,1,   4,  14,  10,1.00092, -17.6248,1.10000,0.90000,1.10000,0.90000
  3382,'MIGUELET    ', 132.0000,1,   4,  15,   1,0.99607, -35.5728,1.10000,0.90000,1.10000,0.90000
  3383,'M.BENZ2     ', 132.0000,1,   4,  15,  10,1.00751, -17.0788,1.10000,0.90000,1.10000,0.90000
  3384,'CHINGOLO    ', 132.0000,1,   4,  11,   1,0.97069, -22.7525,1.10000,0.90000,1.10000,0.90000
  3385,'PI.CENT1    ', 132.0000,1,   4,  15,  10,1.01697, -20.4607,1.10000,0.90000,1.10000,0.90000
  3386,'MORON       ', 132.0000,1,   4,  12,   1,0.98534, -32.6723,1.10000,0.90000,1.10000,0.90000
  3387,'MORON 2     ', 132.0000,1,   4,  12,  10,0.98534, -32.6723,1.10000,0.90000,1.10000,0.90000
  3388,'MUNRO       ', 132.0000,1,   4,  15,   1,0.99617, -35.6390,1.10000,0.90000,1.10000,0.90000
  3390,'NOGUES      ', 132.0000,1,   4,  17,   1,0.98130, -33.3616,1.10000,0.90000,1.10000,0.90000
  3391,'TECNOPOLIS  ', 132.0000,1,   4,  15,   1,0.99645, -35.7051,1.10000,0.90000,1.10000,0.90000
  3392,'CTPILAR     ', 132.0000,1,   4,  17,  10,1.00389, -26.0846,1.10000,0.90000,1.10000,0.90000
  3393,'POMPEYA2    ', 132.0000,1,   4,  13,   1,0.97078, -24.7729,1.10000,0.90000,1.10000,0.90000
  3394,'N.PUE.CE    ', 132.0000,1,   4,  18,  10,1.01422, -24.8829,1.10000,0.90000,1.10000,0.90000
  3395,'CPUERTO1    ', 132.0000,1,   4,  15,  10,1.01492, -24.7766,1.10000,0.90000,1.10000,0.90000
  3396,'N.PUE.VI    ', 132.0000,1,   4,  17,  10,1.02067, -34.2070,1.10000,0.90000,1.10000,0.90000
  3397,'CPUERTO2    ', 132.0000,1,   4,  15,  10,1.00252, -35.4912,1.10000,0.90000,1.10000,0.90000
  3398,'CENT.BA1    ', 132.0000,1,   4,  15,   1,1.01683, -20.4675,1.10000,0.90000,1.10000,0.90000
  3399,'CPUERTO3    ', 132.0000,1,   4,  17,  10,1.02081, -34.1809,1.10000,0.90000,1.10000,0.90000
  3400,'P.GALDOS    ', 132.0000,1,   4,  13,  10,1.02243, -20.2061,1.10000,0.90000,1.10000,0.90000
  3401,'CENT.BA2    ', 132.0000,1,   4,  15,   1,1.01683, -20.4675,1.10000,0.90000,1.10000,0.90000
  3402,'PARAN.BA    ', 132.0000,1,   4,   9,   1,1.01250, -24.9898,1.10000,0.90000,1.10000,0.90000
  3403,'LURO        ', 132.0000,1,   4,  13,   1,0.96794, -24.7933,1.10000,0.90000,1.10000,0.90000
  3404,'MANZONE     ', 132.0000,1,   4,  17,   1,1.00603, -25.9002,1.10000,0.90000,1.10000,0.90000
  3405,'PATRICI2    ', 132.0000,1,   4,  13,   1,0.97370, -24.7598,1.10000,0.90000,1.10000,0.90000
  3406,'PAZ2        ', 132.0000,1,   4,   8,   1,1.01098, -18.7664,1.10000,0.90000,1.10000,0.90000
  3407,'PAZ1        ', 132.0000,1,   4,   8,   1,1.01100, -18.7647,1.10000,0.90000,1.10000,0.90000
  3408,'PELLEGRI    ', 132.0000,1,   4,  18,   1,1.01177, -24.9670,1.10000,0.90000,1.10000,0.90000
  3409,'BLANCO      ', 132.0000,1,   4,  18,   1,1.01153, -24.9929,1.10000,0.90000,1.10000,0.90000
  3410,'P.MOREN1    ', 132.0000,1,   4,  13,   1,0.96969, -24.6631,1.10000,0.90000,1.10000,0.90000
  3411,'PI.AUTOD    ', 132.0000,1,   4,  13,  10,0.96933, -24.6932,1.10000,0.90000,1.10000,0.90000
  3412,'EMP. ONCE   ', 132.0000,1,   4,   9,   1,1.01104, -25.0789,1.10000,0.90000,1.10000,0.90000
  3413,'PETROKEN1   ', 132.0000,1,   4,   8,   2,1.00390, -16.8207,1.10000,0.90000,1.10000,0.90000
  3414,'PETROKEN2   ', 132.0000,1,   4,   8,   2,1.01191, -18.7580,1.10000,0.90000,1.10000,0.90000
  3415,'PETROKET1   ', 132.0000,1,   4,   8,   2,1.00389, -16.8205,1.10000,0.90000,1.10000,0.90000
  3416,'PETROKET2   ', 132.0000,1,   4,   8,   2,1.01198, -18.7550,1.10000,0.90000,1.10000,0.90000
  3417,'PIQ.R-I     ', 132.0000,1,   4,   8,  10,1.00318, -16.8793,1.10000,0.90000,1.10000,0.90000
  3418,'PETROQUI2   ', 132.0000,1,   4,   8,   2,1.01183, -18.7612,1.10000,0.90000,1.10000,0.90000
  3419,'PETROQUI1   ', 132.0000,1,   4,   8,   2,1.00390, -16.8207,1.10000,0.90000,1.10000,0.90000
  3420,'PILAR.BA    ', 132.0000,1,   4,  17,   1,1.00244, -26.2092,1.10000,0.90000,1.10000,0.90000
  3421,'ONCE        ', 132.0000,1,   4,   9,   1,1.01083, -25.0917,1.10000,0.90000,1.10000,0.90000
  3422,'L.POZOS     ', 132.0000,1,   4,   9,   1,1.01120, -25.0705,1.10000,0.90000,1.10000,0.90000
  3423,'P.SIDERAR-II', 132.0000,1,   4,   8,   2,1.01212, -18.7357,1.10000,0.90000,1.10000,0.90000
  3424,'EL.PINO2    ', 132.0000,1,   4,  14,   1,1.00856, -16.9819,1.10000,0.90000,1.10000,0.90000
  3425,'SIDER-I     ', 132.0000,1,   4,   8,   2,1.00295, -16.8926,1.10000,0.90000,1.10000,0.90000
  3426,'PIQ.R-II    ', 132.0000,1,   4,   8,   2,1.01222, -18.7288,1.10000,0.90000,1.10000,0.90000
  3427,'PARQUE      ', 132.0000,1,   4,  17,   2,1.00212, -26.2408,1.10000,0.90000,1.10000,0.90000
  3428,'PI.ALB1     ', 132.0000,1,   4,  13,  10,0.96913, -24.7286,1.10000,0.90000,1.10000,0.90000
  3429,'P.SIDERAR-I ', 132.0000,1,   4,   8,   2,1.00308, -16.8864,1.10000,0.90000,1.10000,0.90000
  3430,'P.N.ROJO    ', 132.0000,1,   4,  15,   1,1.00175, -35.5912,1.10000,0.90000,1.10000,0.90000
  3431,'MELO        ', 132.0000,1,   4,  14,   1,0.99923, -35.7351,1.10000,0.90000,1.10000,0.90000
  3432,'QUILMES     ', 132.0000,1,   4,  11,   1,0.99331, -21.5892,1.10000,0.90000,1.10000,0.90000
  3433,'SIDER-II    ', 132.0000,1,   4,   8,   2,1.01199, -18.7418,1.10000,0.90000,1.10000,0.90000
  3434,'RMEJ.MAR    ', 132.0000,1,   4,  12,   1,0.97957, -33.0889,1.10000,0.90000,1.10000,0.90000
  3435,'LUZURIA     ', 132.0000,1,   4,  14,   1,0.99170, -19.6026,1.10000,0.90000,1.10000,0.90000
  3436,'RMEJ.NEG    ', 132.0000,1,   4,  14,   1,0.99004, -19.7022,1.10000,0.90000,1.10000,0.90000
  3437,'PNUE.GEN    ', 132.0000,1,   4,  10,  10,0.96026, -22.8904,1.10000,0.90000,1.10000,0.90000
  3438,'RECON.BA    ', 132.0000,1,   4,  17,   1,1.01342, -24.9117,1.10000,0.90000,1.10000,0.90000
  3439,'ENS.BARRAG2 ', 132.0000,1,   4,   8,   1,1.00493, -16.7008,1.10000,0.90000,1.10000,0.90000
  3440,'RIVADAVI    ', 132.0000,1,   4,  17,   1,1.01317, -24.9107,1.10000,0.90000,1.10000,0.90000
  3441,'ENS.BARRAG1 ', 132.0000,1,   4,   8,   1,1.00493, -16.7008,1.10000,0.90000,1.10000,0.90000
  3442,'ROCHA2      ', 132.0000,1,   4,   8,   1,1.01145, -18.7757,1.10000,0.90000,1.10000,0.90000
  3443,'ROCHA1      ', 132.0000,1,   4,   8,   1,1.01145, -18.7751,1.10000,0.90000,1.10000,0.90000
  3444,'ROTOND1     ', 132.0000,1,   4,  15,   1,0.99490, -24.2073,1.10000,0.90000,1.10000,0.90000
  3445,'ROTOND2     ', 132.0000,1,   4,  15,   1,0.99492, -24.2133,1.10000,0.90000,1.10000,0.90000
  3446,'S.CAT.BA    ', 132.0000,1,   4,  16,   1,0.99010, -21.7212,1.10000,0.90000,1.10000,0.90000
  3447,'TRANSRAD    ', 132.0000,1,   4,  16,   1,0.99455, -21.2352,1.10000,0.90000,1.10000,0.90000
  3448,'S.ISIDRO    ', 132.0000,1,   4,  17,   1,1.01154, -34.5762,1.10000,0.90000,1.10000,0.90000
  3449,'PI-SCATA    ', 132.0000,1,   4,  16,  10,0.98105, -22.2727,1.10000,0.90000,1.10000,0.90000
  3450,'S.JUSTO     ', 132.0000,1,   4,  14,   1,0.99011, -19.7335,1.10000,0.90000,1.10000,0.90000
  3451,'PANTANOSA   ', 132.0000,1,   4,  14,   1,0.99491, -18.9457,1.10000,0.90000,1.10000,0.90000
  3452,'S.MIGUEL    ', 132.0000,1,   4,  12,   1,0.97245, -34.1140,1.10000,0.90000,1.10000,0.90000
  3453,'MUNIZ       ', 132.0000,1,   4,  12,   1,0.97392, -33.8855,1.10000,0.90000,1.10000,0.90000
  3454,'STA.RITA    ', 132.0000,1,   4,  13,   1,0.99544, -35.7265,1.10000,0.90000,1.10000,0.90000
  3455,'EZE3132     ', 132.0000,1,   4,  16,  10,1.01029, -16.7206,1.10000,0.90000,1.10000,0.90000
  3456,'S.ROS.BA    ', 132.0000,1,   4,  14,   1,0.99052, -19.7218,1.10000,0.90000,1.10000,0.90000
  3458,'SARANDI     ', 132.0000,1,   4,  11,   1,1.01490, -20.8159,1.10000,0.90000,1.10000,0.90000
  3459,'PI.PILAR.BA ', 132.0000,1,   4,  17,  10,1.00264, -26.1894,1.10000,0.90000,1.10000,0.90000
  3460,'SARANDIT    ', 132.0000,1,   4,  11,  10,1.01536, -20.7935,1.10000,0.90000,1.10000,0.90000
  3461,'JC PAZ 1    ', 132.0000,1,   4,  12,   1,0.99241, -30.5676,1.10000,0.90000,1.10000,0.90000
  3462,'SHELL       ', 132.0000,1,   4,  11,   2,1.02230, -20.2451,1.10000,0.90000,1.10000,0.90000
  3463,'PI-VICTO    ', 132.0000,1,   4,  17,  10,1.00920, -34.4638,1.10000,0.90000,1.10000,0.90000
  3464,'SOBRAL      ', 132.0000,1,   4,  11,   1,0.99917, -21.2403,1.10000,0.90000,1.10000,0.90000
  3465,'PI.SFERN    ', 132.0000,1,   4,  17,  10,1.00991, -34.3057,1.10000,0.90000,1.10000,0.90000
  3466,'TALAR 1     ', 132.0000,1,   4,  17,   1,1.01401, -33.5887,1.10000,0.90000,1.10000,0.90000
  3467,'TALAR 2     ', 132.0000,1,   4,  17,   1,0.98277, -31.7581,1.10000,0.90000,1.10000,0.90000
  3468,'TAPIALE1    ', 132.0000,1,   4,  14,   1,0.98589, -19.7289,1.10000,0.90000,1.10000,0.90000
  3469,'PI.TALAR    ', 132.0000,1,   4,  17,  10,1.01317, -33.6731,1.10000,0.90000,1.10000,0.90000
  3470,'TAPIALE2    ', 132.0000,1,   4,  14,   1,0.98268, -19.6212,1.10000,0.90000,1.10000,0.90000
  3471,'S.FERNAN    ', 132.0000,1,   4,  17,   1,1.00976, -34.3335,1.10000,0.90000,1.10000,0.90000
  3472,'TAPIALT1    ', 132.0000,1,   4,  14,  10,0.98777, -19.5969,1.10000,0.90000,1.10000,0.90000
  3473,'P.I. N4     ', 132.0000,1,   4,  17,   1,1.00570, -25.9349,1.10000,0.90000,1.10000,0.90000
  3474,'TAPIALT2    ', 132.0000,1,   4,  14,  10,0.98444, -19.5010,1.10000,0.90000,1.10000,0.90000
  3475,'PI-NORDE    ', 132.0000,1,   4,  17,  10,1.00682, -34.6349,1.10000,0.90000,1.10000,0.90000
  3476,'TEMPERLE    ', 132.0000,1,   4,  16,   1,1.00352, -21.5784,1.10000,0.90000,1.10000,0.90000
  3477,'HEROMALV    ', 132.0000,1,   4,  16,   1,1.00315, -21.6185,1.10000,0.90000,1.10000,0.90000
  3478,'TIGRE       ', 132.0000,1,   4,  17,   1,1.00592, -34.7032,1.10000,0.90000,1.10000,0.90000
  3479,'NORDELTA    ', 132.0000,1,   4,  17,   1,1.00600, -34.7007,1.10000,0.90000,1.10000,0.90000
  3480,'TOLOSA 1    ', 132.0000,1,   4,   8,   1,1.01235, -18.6499,1.10000,0.90000,1.10000,0.90000
  3481,'P.I. N3     ', 132.0000,1,   4,  17,   1,1.00758, -25.7127,1.10000,0.90000,1.10000,0.90000
  3482,'TOLOSA 2    ', 132.0000,1,   4,   8,   1,1.00106, -17.0352,1.10000,0.90000,1.10000,0.90000
  3483,'P.I. N2     ', 132.0000,1,   4,  17,   1,1.01046, -25.4098,1.10000,0.90000,1.10000,0.90000
  3484,'TOLO-LPL    ', 132.0000,1,   4,   8,  10,1.01336, -18.4853,1.10000,0.90000,1.10000,0.90000
  3486,'V.ALSINA    ', 132.0000,1,   4,  16,   1,1.01676, -20.8055,1.10000,0.90000,1.10000,0.90000
  3487,'AGUAS       ', 132.0000,1,   4,  17,  10,1.01868, -34.3606,1.10000,0.90000,1.10000,0.90000
  3488,'VERONICA    ', 132.0000,1,   4,   8,   1,0.96937, -16.5897,1.10000,0.90000,1.10000,0.90000
  3489,'AEROCLUB    ', 132.0000,1,   4,  14,   1,0.99411, -19.3604,1.10000,0.90000,1.10000,0.90000
  3490,'V.LOPEZ     ', 132.0000,1,   4,  17,   1,1.01459, -34.5262,1.10000,0.90000,1.10000,0.90000
  3491,'EMP. INDE   ', 132.0000,1,   4,   9,   1,1.01085, -25.0908,1.10000,0.90000,1.10000,0.90000
  3492,'VICTORIA    ', 132.0000,1,   4,  17,   1,1.01017, -34.5661,1.10000,0.90000,1.10000,0.90000
  3493,'P3 GUTIERREZ', 132.0000,1,   4,  11,  10,1.00601, -20.5797,1.10000,0.90000,1.10000,0.90000
  3494,'V.ADEL.1    ', 132.0000,1,   4,  15,   1,0.99414, -35.5626,1.10000,0.90000,1.10000,0.90000
  3495,'P4 GUTIERREZ', 132.0000,1,   4,  11,  10,1.00601, -20.5797,1.10000,0.90000,1.10000,0.90000
  3496,'V.ADEL.2    ', 132.0000,1,   4,  15,   1,0.99417, -35.5606,1.10000,0.90000,1.10000,0.90000
  3498,'CRESPBA1    ', 132.0000,1,   4,  15,   1,1.01634, -20.4908,1.10000,0.90000,1.10000,0.90000
  3499,'CRESPBA2    ', 132.0000,1,   4,  15,   1,1.01634, -20.4908,1.10000,0.90000,1.10000,0.90000
  3500,'BRW.TER1    ',  20.0000,1,   4,  10,  10,1.00752, -19.9367,1.10000,0.90000,1.10000,0.90000
  3501,'BRW.TER2    ',  20.0000,1,   4,  10,  10,1.00800, -19.7908,1.10000,0.90000,1.10000,0.90000
  3502,'BOS.TER1    ',  20.0000,1,   4,  10,  10,1.01438, -19.4517,1.10000,0.90000,1.10000,0.90000
  3503,'BOS.TER2    ',  20.0000,1,   4,  10,  10,1.01438, -19.4517,1.10000,0.90000,1.10000,0.90000
  3504,'COS.TER1    ',  20.0000,1,   4,  10,  10,1.01707, -19.7014,1.10000,0.90000,1.10000,0.90000
  3505,'COS.TER2    ',  20.0000,1,   4,  10,  10,1.01707, -19.7014,1.10000,0.90000,1.10000,0.90000
  3506,'DIQ.TER1    ',  33.0000,1,   4,   8,  10,1.03494, -12.4839,1.10000,0.90000,1.10000,0.90000
  3508,'DOCK SUD    ',  27.5000,1,   4,  11,   1,1.00586, -21.9863,1.10000,0.90000,1.10000,0.90000
  3510,'DOCK SUD    ',  14.0000,1,   4,  16,  10,1.02234, -20.2446,1.10000,0.90000,1.10000,0.90000
  3511,'CAS.TER1    ',  20.0000,1,   4,  10,  10,1.00046, -18.4589,1.10000,0.90000,1.10000,0.90000
  3512,'CAS.TER2    ',  20.0000,1,   4,  10,  10,1.00046, -18.4589,1.10000,0.90000,1.10000,0.90000
  3513,'LPL.TER1    ',  20.0000,1,   4,  10,  10,1.01451, -17.7988,1.10000,0.90000,1.10000,0.90000
  3514,'LPL.TER2    ',  20.0000,1,   4,  10,  10,1.02498, -18.5488,1.10000,0.90000,1.10000,0.90000
  3515,'MAL.TER1    ',  13.2000,1,   4,  10,  10,0.99831, -36.2661,1.10000,0.90000,1.10000,0.90000
  3516,'MAL.TER2    ',  13.2000,1,   4,  10,  10,0.96431, -28.9639,1.10000,0.90000,1.10000,0.90000
  3517,'MAT.TER1    ',  13.2000,1,   4,  10,  10,0.99207, -33.6858,1.10000,0.90000,1.10000,0.90000
  3518,'MAT.TER2    ',  13.2000,1,   4,  10,  10,1.00164, -30.0649,1.10000,0.90000,1.10000,0.90000
  3519,'MOR.TER1    ',  20.0000,1,   4,  10,  10,0.98758, -31.3052,1.10000,0.90000,1.10000,0.90000
  3520,'MOR.TER2    ',  20.0000,1,   4,  10,  10,0.98758, -31.3052,1.10000,0.90000,1.10000,0.90000
  3521,'MOR.TER3    ',  20.0000,1,   4,  10,  10,0.98758, -31.3052,1.10000,0.90000,1.10000,0.90000
  3522,'N.PUE.S1    ',  27.5000,1,   4,  18,   1,1.02597, -33.0284,1.10000,0.90000,1.10000,0.90000
  3523,'N.PUE.S3    ',  27.5000,1,   4,  18,   1,1.02597, -33.0284,1.10000,0.90000,1.10000,0.90000
  3524,'NPU.TER6    ',  27.5000,1,   4,  17,  10,1.05350, -20.5752,1.10000,0.90000,1.10000,0.90000
  3526,'PMO.TER1    ',  20.0000,1,   4,  10,  10,0.95859, -23.4248,1.10000,0.90000,1.10000,0.90000
  3529,'2PIGARIN    ', 132.0000,1,   4,  17,  10,0.98543, -31.3553,1.10000,0.90000,1.10000,0.90000
  3530,'COLEG.TER   ',  13.2000,1,   4,  10,  10,0.98436, -35.7353,1.10000,0.90000,1.10000,0.90000
  3531,'PMO.TER2    ',  20.0000,1,   4,  10,  10,0.95858, -23.4258,1.10000,0.90000,1.10000,0.90000
  3532,'MAT.TER3    ',  13.2000,1,   4,  16,  10,1.00164, -30.0634,1.10000,0.90000,1.10000,0.90000
  3533,'PNUE.TER    ',  13.2000,1,   4,  10,  10,0.97711, -21.0646,1.10000,0.90000,1.10000,0.90000
  3534,'TAL.TER1    ',  13.2000,1,   4,  10,  10,1.01091, -38.7583,1.10000,0.90000,1.10000,0.90000
  3535,'TAL.TER2    ',  13.2000,1,   4,  10,  10,1.01091, -38.7583,1.10000,0.90000,1.10000,0.90000
  3536,'TRD.TER1    ',  20.0000,1,   4,  10,  10,0.99993, -20.4028,1.10000,0.90000,1.10000,0.90000
  3537,'EZE.TER4    ',  20.0000,1,   4,  10,  10,0.99064,  -3.2902,1.10000,0.90000,1.10000,0.90000
  3538,'EZE.TER5    ',  13.2000,1,   4,  10,  10,0.97951,  -4.4202,1.10000,0.90000,1.10000,0.90000
  3539,'TRD.TER2    ',  20.0000,1,   4,  10,  10,0.99993, -20.4028,1.10000,0.90000,1.10000,0.90000
  3540,'AZO.TER1    ',  20.0000,1,   4,  10,  10,1.01536, -23.5447,1.10000,0.90000,1.10000,0.90000
  3541,'AZO.TER2    ',  20.0000,1,   4,  10,  10,1.01536, -23.5447,1.10000,0.90000,1.10000,0.90000
  3542,'MAL.TER3    ',  13.2000,1,   4,  10,  10,0.99833, -36.2764,1.10000,0.90000,1.10000,0.90000
  3543,'ROD.TER4    ',  13.2000,1,   4,  10,  10,0.98377, -27.1690,1.10000,0.90000,1.10000,0.90000
  3544,'ROD.TER5    ',  13.2000,1,   4,  10,  10,1.00939, -25.7533,1.10000,0.90000,1.10000,0.90000
  3545,'LPL.TER3    ',  20.0000,1,   4,  10,  10,1.01451, -17.7988,1.10000,0.90000,1.10000,0.90000
  3546,'A.BROWN     ',  13.2000,1,   4,  16,   1,1.02088, -17.6232,1.10000,0.90000,1.10000,0.90000
  3547,'BURZAC33    ',  33.0000,1,   4,  16,   1,1.01501, -22.7675,1.10000,0.90000,1.10000,0.90000
  3548,'BURZAC13    ',  13.2000,1,   4,  16,   1,1.00584, -23.4105,1.10000,0.90000,1.10000,0.90000
  3555,'GARIN       ', 132.0000,1,   4,  17,   1,0.98535, -31.3858,1.10000,0.90000,1.10000,0.90000
  3556,'1PIGARIN    ', 132.0000,1,   4,  17,  10,0.98543, -31.3558,1.10000,0.90000,1.10000,0.90000
  3557,'ZAP.TER1    ',  13.2000,1,   4,  10,  10,1.00374, -20.4713,1.10000,0.90000,1.10000,0.90000
  3558,'GERLI       ', 132.0000,1,   4,   9,   1,1.01878, -20.7363,1.10000,0.90000,1.10000,0.90000
  3559,'ZAP.TER2    ',  13.2000,1,   4,  10,  10,0.99041, -25.0759,1.10000,0.90000,1.10000,0.90000
  3560,'SHELLTER    ',  13.2000,1,   4,  11,   2,1.02493, -14.8564,1.10000,0.90000,1.10000,0.90000
  3561,'SUAREZ      ',  13.2000,1,   4,  15,   1,0.98744, -42.2623,1.10000,0.90000,1.10000,0.90000
  3562,'INT.ESCA.2  ', 132.0000,1,   4,   9,   1,1.02004, -20.6427,1.10000,0.90000,1.10000,0.90000
  3564,'ROTOND1     ',  13.2000,1,   4,  15,   1,0.92720, -32.6356,1.10000,0.90000,1.10000,0.90000
  3565,'PALO33_01   ',  13.2000,1,   4,  12,  10,0.98842, -30.3828,1.10000,0.90000,1.10000,0.90000
  3567,'ROTOND2     ',  13.2000,1,   4,  15,   1,0.93551, -32.0269,1.10000,0.90000,1.10000,0.90000
  3568,'SMIGUEL1    ',  13.2000,1,   4,  15,   1,0.94926, -32.4018,1.10000,0.90000,1.10000,0.90000
  3569,'SMIGUEL2    ',  13.2000,1,   4,  15,   1,0.95661, -31.8658,1.10000,0.90000,1.10000,0.90000
  3578,'MAGDALEN    ',  33.0000,1,   4,   8,   1,1.03170, -15.9925,1.10000,0.90000,1.10000,0.90000
  3579,'GCAT33_01   ',  33.0000,1,   4,  14,   1,0.92694, -24.4885,1.10000,0.90000,1.10000,0.90000
  3580,'EZE.TER13   ',  13.2000,1,   4,  16,  10,1.00891, -17.0655,1.10000,0.90000,1.10000,0.90000
  3581,'EDIS13_01   ',  13.2000,1,   4,  15,  10,0.98406, -35.9720,1.10000,0.90000,1.10000,0.90000
  3582,'YPFE33_01   ',  33.0000,1,   4,   8,   2,1.02041, -16.6768,1.10000,0.90000,1.10000,0.90000
  3583,'YPFE13_01   ',  13.2000,1,   4,   8,  10,1.02109, -16.4624,1.10000,0.90000,1.10000,0.90000
  3584,'YPFE13_02   ',  13.2000,1,   4,   8,  10,1.02105, -16.4623,1.10000,0.90000,1.10000,0.90000
  3585,'YPFE13_03   ',  13.2000,1,   4,   8,  10,1.02040, -16.5330,1.10000,0.90000,1.10000,0.90000
  3586,'CTPLA33_01  ',  33.0000,1,   4,   8,  10,1.02431, -16.4656,1.10000,0.90000,1.10000,0.90000
  3587,'DIQUE2      ',  33.0000,1,   4,   8,   1,1.01164, -15.6049,1.10000,0.90000,1.10000,0.90000
  3588,'G.CATAN 1   ',  13.2000,1,   4,  14,   1,0.96902, -23.1059,1.10000,0.90000,1.10000,0.90000
  3589,'BOS.TER3    ',  20.0000,1,   4,  10,  10,1.00314, -20.0122,1.10000,0.90000,1.10000,0.90000
  3590,'SM3D.RECT   ',  13.2000,1,   4,  15,   1,1.02481, -40.5505,1.10000,0.90000,1.10000,0.90000
  3591,'SM3D        ',  13.2000,1,   4,  15,   1,1.04180, -28.1347,1.10000,0.90000,1.10000,0.90000
  3592,'PANT.TER1   ',  13.2000,1,   4,  10,  10,0.99498, -19.1024,1.10000,0.90000,1.10000,0.90000
  3600,'SVICDI01    ',   0.4000,2,   4,  16,   7,1.05000, -20.4103,1.10000,0.90000,1.10000,0.90000
  3601,'COSTTV01    ',  13.8000,2,   4,  13,   5,1.05000, -22.7048,1.10000,0.90000,1.10000,0.90000
  3602,'COSTTV02    ',  13.8000,2,   4,  13,   5,1.05000, -17.4055,1.10000,0.90000,1.10000,0.90000
  3603,'COSTTV03    ',  13.8000,2,   4,  13,   5,1.02082, -20.3882,1.10000,0.90000,1.10000,0.90000
  3605,'BSASTV01    ',  13.8000,2,   4,   9,   8,1.05000, -15.5177,1.10000,0.90000,1.10000,0.90000
  3608,'BSASTG01    ',  15.0000,2,   4,   9,   8,1.05000, -10.4207,1.10000,0.90000,1.10000,0.90000
  3609,'COSTTG08    ',  15.0000,2,   4,  13,   8,1.03101, -19.2823,1.10000,0.90000,1.10000,0.90000
  3610,'COSTTG09    ',  15.0000,2,   4,  13,   8,1.05000, -15.0113,1.10000,0.90000,1.10000,0.90000
  3611,'COSTTV10    ',  20.0000,2,   4,  10,   8,1.05000, -15.2435,1.10000,0.90000,1.10000,0.90000
  3613,'PALOFV01    ',   0.8000,2,   4,  12,  12,1.00000, -27.2898,1.10000,0.90000,1.10000,0.90000
  3617,'EBARTG01    ',  20.0000,2,   4,   8,   4,1.05000,  -7.5179,1.10000,0.90000,1.10000,0.90000
  3618,'EBARTG02    ',  20.0000,2,   4,   8,   4,1.05000,  -7.5179,1.10000,0.90000,1.10000,0.90000
  3619,'EBARTV01    ',  20.0000,2,   4,   8,   4,1.05000,  -7.5179,1.10000,0.90000,1.10000,0.90000
  3620,'ENSETG01    ',  11.5000,2,   4,   8,   4,1.04557, -16.4124,1.10000,0.90000,1.10000,0.90000
  3621,'DIQUTG13    ',  13.2000,2,   4,   8,   4,1.05000, -10.7089,1.10000,0.90000,1.10000,0.90000
  3631,'S3GCDI01    ',   0.4000,2,   4,  15,   1,1.05000, -25.9518,1.10000,0.90000,1.10000,0.90000
  3640,'SHELTG01    ',  11.0000,2,   4,  11,   4,1.05000, -10.5862,1.10000,0.90000,1.10000,0.90000
  3641,'GEBATG01    ',  15.7500,2,   4,  10,   8,1.05000,   0.2595,1.10000,0.90000,1.10000,0.90000
  3642,'GEBATG02    ',  15.7500,2,   4,  10,   8,1.05000,   0.2595,1.10000,0.90000,1.10000,0.90000
  3643,'GEBATV01    ',  15.7500,2,   4,  10,   8,1.05000,   0.5118,1.10000,0.90000,1.10000,0.90000
  3644,'DSUDTV11    ',  19.0000,2,   4,  16,   8,1.05000, -14.4650,1.10000,0.90000,1.10000,0.90000
  3645,'DSUDTG10    ',  19.0000,2,   4,  11,   8,1.05000, -14.3895,1.10000,0.90000,1.10000,0.90000
  3646,'DSUDTG09    ',  19.0000,2,   4,  11,   8,1.05000, -14.7208,1.10000,0.90000,1.10000,0.90000
  3647,'GEBATG03    ',  15.7500,2,   4,  10,   4,1.05000,  -0.9197,1.10000,0.90000,1.10000,0.90000
  3648,'ABRODI01    ',   0.4000,2,   4,  16,   7,1.05000, -15.0374,1.10000,0.90000,1.10000,0.90000
  3650,'EZEITG01    ',  11.5000,2,   4,  17,   4,1.02574,   1.5483,1.10000,0.90000,1.10000,0.90000
  3651,'EZEICS01    ',  13.2000,2,   4,  10,  10,1.02503, -11.8817,1.10000,0.90000,1.10000,0.90000
  3652,'EZEICS02    ',  13.2000,2,   4,  10,  10,1.02503, -11.8817,1.10000,0.90000,1.10000,0.90000
  3653,'EZEICS03    ',  13.2000,2,   4,  10,  10,1.03883, -11.5172,1.10000,0.90000,1.10000,0.90000
  3654,'EZEICS04    ',  13.2000,2,   4,  10,  10,1.03883, -11.5172,1.10000,0.90000,1.10000,0.90000
  3655,'EZEICS05    ',  13.2000,2,   4,  10,  10,1.02506, -12.9339,1.10000,0.90000,1.10000,0.90000
  3656,'EZEICS06    ',  13.2000,2,   4,  10,  10,1.02506, -12.9339,1.10000,0.90000,1.10000,0.90000
  3658,'GEBATV02    ',  15.7000,2,   4,  10,   5,1.03163,   2.5233,1.10000,0.90000,1.10000,0.90000
  3659,'CTSMIGA     ',  13.2000,1,   4,  15,  13,1.01337, -26.3399,1.10000,0.90000,1.10000,0.90000
  3660,'SMIGDI01    ',   0.4000,2,   4,  15,  13,1.04098, -24.2020,1.10000,0.90000,1.10000,0.90000
  3663,'CTSMIGB     ',  13.2000,1,   4,  15,  13,1.02152, -26.3047,1.10000,0.90000,1.10000,0.90000
  3665,'NPUETV05    ',  13.5000,2,   4,  18,   5,1.05000, -29.7847,1.10000,0.90000,1.10000,0.90000
  3666,'NPUETV06    ',  18.0000,2,   4,  17,   5,1.05000, -20.9227,1.10000,0.90000,1.10000,0.90000
  3667,'CEPUTG11    ',  15.7500,2,   4,  15,   8,1.05000, -18.0553,1.10000,0.90000,1.10000,0.90000
  3668,'CEPUTG12    ',  15.7500,2,   4,  15,   8,1.05000, -28.3548,1.10000,0.90000,1.10000,0.90000
  3669,'CEPUTV10    ',  15.7500,2,   4,  17,   8,1.05000, -27.2760,1.10000,0.90000,1.10000,0.90000
  3670,'MAGDDI01    ',   0.4000,2,   4,   8,   7,1.05000, -15.2372,1.10000,0.90000,1.10000,0.90000
  3673,'SMIGDI01    ',   0.4000,2,   4,  15,  13,1.04902, -24.3429,1.10000,0.90000,1.10000,0.90000
  3674,'EZEITG04    ',  11.5000,2,   4,  17,   4,1.02643,   1.6045,1.10000,0.90000,1.10000,0.90000
  3675,'EZEITV05    ',  11.5000,2,   4,  17,   5,1.01817,   1.2533,1.10000,0.90000,1.10000,0.90000
  3676,'EZEITV06    ',  11.5000,2,   4,  17,   5,1.01817,   1.2533,1.10000,0.90000,1.10000,0.90000
  3677,'PNUETV07    ',  15.0000,2,   4,  15,   5,1.05000, -20.3024,1.10000,0.90000,1.10000,0.90000
  3678,'PNUETV08    ',  15.0000,2,   4,   9,   5,1.00927, -17.9884,1.10000,0.90000,1.10000,0.90000
  3679,'PNUETV09    ',  15.7000,2,   4,  15,   5,1.05000, -31.1167,1.10000,0.90000,1.10000,0.90000
  3680,'EZEITG02    ',  11.5000,2,   4,  17,   4,1.02010,   1.0415,1.10000,0.90000,1.10000,0.90000
  3681,'PILBDI13    ',  13.2000,2,   4,  17,   7,1.05000, -20.4805,1.10000,0.90000,1.10000,0.90000
  3682,'EZEITG03    ',  11.5000,2,   4,  17,   4,1.01881,   1.6190,1.10000,0.90000,1.10000,0.90000
  3687,'PILBDI46    ',  13.2000,2,   4,  17,   7,1.05000, -20.6478,1.10000,0.90000,1.10000,0.90000
  3688,'LPLCTG01    ',  11.5000,2,   4,   8,   4,1.05000, -11.6993,1.10000,0.90000,1.10000,0.90000
  3689,'GCRSDI01    ',   0.4000,2,   4,  14,  13,0.99541, -21.3236,1.10000,0.90000,1.10000,0.90000
  3690,'GEBATG04    ',  15.8000,2,   4,  10,   4,1.05000,  -0.3955,1.10000,0.90000,1.10000,0.90000
  3700,'PI.LIBERT   ', 132.0000,1,   4,  15,   1,1.00050, -35.6530,1.10000,0.90000,1.10000,0.90000
  3701,'PI.DORREGO  ', 132.0000,1,   4,  15,   1,0.99947, -35.7164,1.10000,0.90000,1.10000,0.90000
  3702,'EZE.TER7    ', 132.0000,1,   4,  10,   1,1.01143, -11.1947,1.10000,0.90000,1.10000,0.90000
  3703,'BAVIO       ', 132.0000,1,   4,   8,   1,1.00784, -17.8219,1.10000,0.90000,1.10000,0.90000
  3704,'ARA.S.JUAN  ', 132.0000,1,   4,  17,   1,0.98238, -33.2053,1.10000,0.90000,1.10000,0.90000
  3705,'JC PAZ 2    ', 132.0000,1,   4,  12,   1,0.98199, -33.3726,1.10000,0.90000,1.10000,0.90000
  3706,'PIQ.PINAZO  ', 132.0000,1,   4,  17,   1,0.99902, -29.9371,1.10000,0.90000,1.10000,0.90000
  3707,'PIQ.RP8     ', 132.0000,1,   4,  12,   1,0.99859, -29.9852,1.10000,0.90000,1.10000,0.90000
  3708,'PIQ.JC.PAZ.1', 132.0000,1,   4,  17,  10,0.99231, -30.5727,1.10000,0.90000,1.10000,0.90000
  3709,'PIQ.JC.PAZ.2', 132.0000,1,   4,  17,  10,0.99200, -30.5839,1.10000,0.90000,1.10000,0.90000
  3710,'PIQ.JC.PAZ.3', 132.0000,1,   4,  17,   1,0.98180, -33.3702,1.10000,0.90000,1.10000,0.90000
  3711,'PIQ.JC.PAZ.4', 132.0000,1,   4,  17,   1,0.98180, -33.3701,1.10000,0.90000,1.10000,0.90000
  3712,'PD.ARA.SJ.1 ', 132.0000,1,   4,  17,   1,0.98225, -33.2317,1.10000,0.90000,1.10000,0.90000
  3713,'PD.ARA.SJ.2 ', 132.0000,1,   4,  17,   1,0.98228, -33.2309,1.10000,0.90000,1.10000,0.90000
  3714,'PD.ARA.SJ.3 ', 132.0000,1,   4,  17,   1,0.98260, -33.1631,1.10000,0.90000,1.10000,0.90000
  3715,'PD.ARA.SJ.4 ', 132.0000,1,   4,  17,   1,0.98257, -33.1614,1.10000,0.90000,1.10000,0.90000
  3722,'V.ALSINA.2  ', 132.0000,1,   4,  16,   1,1.01676, -20.8055,1.10000,0.90000,1.10000,0.90000
  3723,'POMPEYA     ', 132.0000,1,   4,  13,   1,0.97078, -24.7729,1.10000,0.90000,1.10000,0.90000
  3724,'ITUZAIN     ', 132.0000,1,   4,  12,  10,0.99766, -20.9230,1.10000,0.90000,1.10000,0.90000
  3725,'S.ALBERTO.2 ', 132.0000,1,   4,  12,   1,0.99729, -20.9758,1.10000,0.90000,1.10000,0.90000
  3726,'ITUZAING.2  ', 132.0000,1,   4,  12,   1,0.99653, -21.1645,1.10000,0.90000,1.10000,0.90000
  3727,'INTERRUPTOR ', 132.0000,1,   4,  11,  10,1.02234, -20.2446,1.10000,0.90000,1.10000,0.90000
  3728,'INTERRUPTOR ', 132.0000,1,   4,  11,  10,1.00959, -20.5591,1.10000,0.90000,1.10000,0.90000
  3729,'INT.DOCK    ', 132.0000,1,   4,  11,  10,1.02234, -20.2446,1.10000,0.90000,1.10000,0.90000
  3730,'INT.DOCK    ', 132.0000,1,   4,  11,  10,1.02234, -20.2446,1.10000,0.90000,1.10000,0.90000
  3731,'INT.DOCK    ', 132.0000,1,   4,  11,  10,1.02234, -20.2446,1.10000,0.90000,1.10000,0.90000
  3732,'INT.DOCK    ', 132.0000,1,   4,  11,  10,1.02234, -20.2446,1.10000,0.90000,1.10000,0.90000
  3733,'INT.ESCA.1  ', 132.0000,1,   4,   9,   1,1.00298, -21.6449,1.10000,0.90000,1.10000,0.90000
  3734,'INT.N.PUE.1 ', 132.0000,1,   4,  17,  10,1.02067, -34.2070,1.10000,0.90000,1.10000,0.90000
  3735,'INT.N.PUE.2 ', 132.0000,1,   4,  17,  10,1.02067, -34.2070,1.10000,0.90000,1.10000,0.90000
  3736,'INT.N.PUE.3 ', 132.0000,1,   4,  17,  10,1.02067, -34.2070,1.10000,0.90000,1.10000,0.90000
  3737,'INT.N.PUE.4 ', 132.0000,1,   4,  17,  10,1.01422, -24.8829,1.10000,0.90000,1.10000,0.90000
  3738,'INT.P.N.1   ', 132.0000,1,   4,  18,  10,1.00175, -35.5912,1.10000,0.90000,1.10000,0.90000
  3739,'INT.MALAV.1 ', 132.0000,1,   4,  12,  10,0.99685, -35.4120,1.10000,0.90000,1.10000,0.90000
  3740,'INT.MALAV.2 ', 132.0000,1,   4,  12,  10,0.99685, -35.4120,1.10000,0.90000,1.10000,0.90000
  3741,'INT.MALAV.3 ', 132.0000,1,   4,  12,  10,0.99685, -35.4120,1.10000,0.90000,1.10000,0.90000
  3742,'INT.MALAV.4 ', 132.0000,1,   4,  12,  10,0.99685, -35.4120,1.10000,0.90000,1.10000,0.90000
  3743,'INT.MATHEU.1', 132.0000,1,   4,  17,  10,1.00351, -29.5000,1.10000,0.90000,1.10000,0.90000
  3744,'INT.MATHEU.2', 132.0000,1,   4,  17,  10,1.00351, -29.5000,1.10000,0.90000,1.10000,0.90000
  3745,'INT.MATHEU.3', 132.0000,1,   4,  17,  10,1.00351, -29.5000,1.10000,0.90000,1.10000,0.90000
  3746,'INT.MATHEU.4', 132.0000,1,   4,  17,  10,1.00351, -29.5000,1.10000,0.90000,1.10000,0.90000
  3747,'INT.MALV.5  ', 132.0000,1,   4,  17,  10,1.00351, -29.5000,1.10000,0.90000,1.10000,0.90000
  3748,'INT.JCPAZ.1 ', 132.0000,1,   4,  12,  10,0.97246, -34.1142,1.10000,0.90000,1.10000,0.90000
  3749,'PD ORO VERDE', 132.0000,1,   4,  14,  10,0.99218, -18.3683,1.10000,0.90000,1.10000,0.90000
  3750,'PD,ORO VERDE', 132.0000,1,   4,  14,  10,0.99223, -18.3229,1.10000,0.90000,1.10000,0.90000
  3751,'OROVERDE    ', 132.0000,1,   4,  14,  10,0.99197, -18.3628,1.10000,0.90000,1.10000,0.90000
  3800,'DSU.TER1    ',  13.2000,1,   4,  11,  10,1.02225, -20.2533,1.10000,0.90000,1.10000,0.90000
  3801,'DSU.TER3    ',  13.2000,1,   4,  11,  10,1.02225, -20.2533,1.10000,0.90000,1.10000,0.90000
  3802,'NPU.TER1    ',  15.0000,1,   4,  18,  10,1.02073, -34.1939,1.10000,0.90000,1.10000,0.90000
  3803,'NPU.TER2    ',  15.0000,1,   4,  18,  10,1.02073, -34.1939,1.10000,0.90000,1.10000,0.90000
  3804,'GAONA1      ', 132.0000,1,   4,  12,   1,0.97871, -27.4329,1.10000,0.90000,1.10000,0.90000
  3805,'GAONA2      ', 132.0000,1,   4,  12,   1,0.97873, -27.4283,1.10000,0.90000,1.10000,0.90000
  3808,'PI.ALB2     ', 132.0000,1,   4,  13,  10,0.96914, -24.7276,1.10000,0.90000,1.10000,0.90000
  3811,'SHELL6.6    ',   6.6000,1,   4,  11,   2,1.02431, -15.3476,1.10000,0.90000,1.10000,0.90000
  3846,'ENS.TER2    ',  20.0000,1,   4,   8,  10,1.00510, -17.0569,1.10000,0.90000,1.10000,0.90000
  3899,'EZE.TER9    ', 132.0000,1,   4,  10,  10,1.00502, -11.0936,1.10000,0.90000,1.10000,0.90000
  3938,'PI.RECO1    ', 132.0000,1,   4,  14,  10,0.99681, -21.2155,1.10000,0.90000,1.10000,0.90000
  3939,'ITU-MORO    ', 132.0000,1,   4,  12,  10,0.98530, -32.6753,1.10000,0.90000,1.10000,0.90000
  3940,'ENRSDI01    ',   0.4000,2,   4,   8,  13,1.03005, -13.0382,1.10000,0.90000,1.10000,0.90000
  3941,'PIQ.BA.GLE  ', 132.0000,1,   4,  16,  10,1.00556, -21.3827,1.10000,0.90000,1.10000,0.90000
  3962,'I4_LTPARAA  ', 132.0000,1,   4,  17,  10,1.01422, -24.8829,1.10000,0.90000,1.10000,0.90000
  3963,'I5_LTPARAB  ', 132.0000,1,   4,  17,  10,1.01422, -24.8829,1.10000,0.90000,1.10000,0.90000
  3964,'I1_LTRECOA  ', 132.0000,1,   4,  17,  10,1.01422, -24.8829,1.10000,0.90000,1.10000,0.90000
  3965,'I2_LTRECOB  ', 132.0000,1,   4,  17,  10,1.01422, -24.8829,1.10000,0.90000,1.10000,0.90000
  3966,'I3_LTRECOC  ', 132.0000,1,   4,  17,  10,1.01422, -24.8829,1.10000,0.90000,1.10000,0.90000
  3967,'PUERTO NUEVO', 132.0000,1,   4,  15,  10,1.01431, -24.8748,1.10000,0.90000,1.10000,0.90000
  3968,'PUERTO NUEVO', 132.0000,1,   4,  15,  10,0.96026, -22.8904,1.10000,0.90000,1.10000,0.90000
  3969,'PUERTO NUEVO', 132.0000,1,   4,  15,  10,1.00175, -35.5912,1.10000,0.90000,1.10000,0.90000
  3970,'I3_LTSAAV1  ', 132.0000,1,   4,  15,  10,0.98622, -35.3708,1.10000,0.90000,1.10000,0.90000
  3971,'I1_LTCOGHA  ', 132.0000,1,   4,  15,  10,0.99865, -35.7561,1.10000,0.90000,1.10000,0.90000
  3972,'I2_LTCOGHB  ', 132.0000,1,   4,  15,  10,0.99865, -35.7561,1.10000,0.90000,1.10000,0.90000
  3975,'EDISON      ', 132.0000,1,   4,  17,  10,0.98731, -35.2848,1.10000,0.90000,1.10000,0.90000
  3976,'EDISON      ', 132.0000,1,   4,  17,  10,1.01399, -34.5177,1.10000,0.90000,1.10000,0.90000
  3977,'EDISON      ', 132.0000,1,   4,  17,  10,1.01399, -34.5177,1.10000,0.90000,1.10000,0.90000
  3978,'I02_LTAZOII2', 132.0000,1,   4,   9,  10,1.01297, -24.9084,1.10000,0.90000,1.10000,0.90000
  3979,'I01_LTAZOII1', 132.0000,1,   4,   9,  10,1.01297, -24.9084,1.10000,0.90000,1.10000,0.90000
  3980,'I03_LTPELLA ', 132.0000,1,   4,   9,  10,1.01297, -24.9084,1.10000,0.90000,1.10000,0.90000
  3981,'I04_LTPELLB ', 132.0000,1,   4,   9,  10,1.01297, -24.9084,1.10000,0.90000,1.10000,0.90000
  3982,'I05_LTINDPA ', 132.0000,1,   4,   9,  10,1.01297, -24.9084,1.10000,0.90000,1.10000,0.90000
  3983,'I06_LTINDPB ', 132.0000,1,   4,   9,  10,1.01297, -24.9084,1.10000,0.90000,1.10000,0.90000
  3984,'I06_GCOST2  ', 132.0000,1,   4,  13,  10,1.02310, -20.1332,1.10000,0.90000,1.10000,0.90000
  3985,'I07_GCOST3  ', 132.0000,1,   4,  13,  10,1.02310, -20.1332,1.10000,0.90000,1.10000,0.90000
  3987,'I09_GCOCC1  ', 132.0000,1,   4,  13,  10,0.98087, -24.5150,1.10000,0.90000,1.10000,0.90000
  3988,'I11_LTPGAL1 ', 132.0000,1,   4,  13,  10,1.02310, -20.1332,1.10000,0.90000,1.10000,0.90000
  3989,'I12_LTPGAL2 ', 132.0000,1,   4,  13,  10,1.02310, -20.1332,1.10000,0.90000,1.10000,0.90000
  3990,'I13_LTCENT2 ', 132.0000,1,   4,  13,  10,1.02310, -20.1332,1.10000,0.90000,1.10000,0.90000
  3991,'I14_LTCENT2 ', 132.0000,1,   4,  13,  10,1.02310, -20.1332,1.10000,0.90000,1.10000,0.90000
  3992,'I05_GCOST1  ', 132.0000,1,   4,  13,  10,0.98087, -24.5150,1.10000,0.90000,1.10000,0.90000
  3993,'I01_LTDOCKA ', 132.0000,1,   4,  13,  10,1.02310, -20.1332,1.10000,0.90000,1.10000,0.90000
  3994,'I02_LTDOCKB ', 132.0000,1,   4,  13,  10,1.02310, -20.1332,1.10000,0.90000,1.10000,0.90000
  3995,'I03_LTDOCKC ', 132.0000,1,   4,  13,  10,1.02310, -20.1332,1.10000,0.90000,1.10000,0.90000
  3996,'I04_LTDOCKC ', 132.0000,1,   4,  13,  10,1.02310, -20.1332,1.10000,0.90000,1.10000,0.90000
  3997,'I10_GCOCC2  ', 132.0000,1,   4,  13,  10,1.02310, -20.1332,1.10000,0.90000,1.10000,0.90000
  4000,'R.OESTE     ', 500.0000,1,   8,  29,  10,1.02046,  -4.2057,1.10000,0.90000,1.10000,0.90000
  4002,'R.COROND    ', 500.0000,1,   8,  29,  10,1.02857,  -3.3532,1.10000,0.90000,1.10000,0.90000
  4004,'C.ELIA      ', 500.0000,1,   8,  30,  10,1.01382,  -7.1509,1.10000,0.90000,1.10000,0.90000
  4018,'TERMINAL_500', 500.0000,1,   8,  29,  10,1.02945,  -3.1530,1.10000,0.90000,1.10000,0.90000
  4019,'CN-TSE      ', 500.0000,1,   8,  29,  10,1.02888,  -3.3412,1.10000,0.90000,1.10000,0.90000
  4100,'ACINDAR1    ', 220.0000,1,   8,  29,   2,0.98233, -10.9715,1.10000,0.90000,1.10000,0.90000
  4102,'ACINDAR2    ', 220.0000,1,   8,  29,   2,0.97530, -11.9204,1.10000,0.90000,1.10000,0.90000
  4104,'TACINDA1    ', 220.0000,1,   8,  29,  10,0.98381, -10.7503,1.10000,0.90000,1.10000,0.90000
  4106,'TACINDA2    ', 220.0000,1,   8,  29,  10,0.98005, -11.2520,1.10000,0.90000,1.10000,0.90000
  4108,'ROS.OES1    ', 220.0000,1,   8,  29,  10,0.98226,  -8.9511,1.10000,0.90000,1.10000,0.90000
  4110,'ROS.OES2    ', 220.0000,1,   8,  29,  10,0.98226,  -8.9511,1.10000,0.90000,1.10000,0.90000
  4112,'SIPAR       ', 220.0000,1,   8,  29,   2,0.98176,  -9.0093,1.10000,0.90000,1.10000,0.90000
  4204,'BASAVILB    ', 132.0000,1,   8,  30,   1,0.97318,  -9.8492,1.10000,0.90000,1.10000,0.90000
  4207,'LARIBERA    ', 132.0000,1,   8,  28,   1,1.03786,  -8.5468,1.10000,0.90000,1.10000,0.90000
  4208,'C.URUGUA1   ', 132.0000,1,   8,  30,   1,0.97499, -13.2888,1.10000,0.90000,1.10000,0.90000
  4210,'COLON.ER    ', 132.0000,1,   8,  30,   1,0.93417, -14.7839,1.10000,0.90000,1.10000,0.90000
  4214,'C.BERMUDEZ  ', 132.0000,1,   8,  29,   1,1.00864, -12.7792,1.10000,0.90000,1.10000,0.90000
  4215,'CASILDA2    ', 132.0000,1,   8,  29,  10,1.02722, -11.0283,1.10000,0.90000,1.10000,0.90000
  4216,'CASILDA     ', 132.0000,1,   8,  29,   1,0.97743, -16.1115,1.10000,0.90000,1.10000,0.90000
  4218,'CGOMEZ_OES  ', 132.0000,1,   8,  29,   1,1.00026, -14.1115,1.10000,0.90000,1.10000,0.90000
  4219,'V.ELISA     ', 132.0000,1,   8,  30,   1,0.92580, -15.5057,1.10000,0.90000,1.10000,0.90000
  4220,'CHAJARI     ', 132.0000,1,   8,  30,   1,0.79454, -11.3415,1.10000,0.90000,1.10000,0.90000
  4221,'C.URUGUA2   ', 132.0000,1,   8,  30,   1,0.97499, -13.2888,1.10000,0.90000,1.10000,0.90000
  4222,'C.ELIA      ', 132.0000,1,   8,  30,  10,1.01427, -11.0452,1.10000,0.90000,1.10000,0.90000
  4223,'G.BAIGORRIA ', 132.0000,1,   8,  29,   1,1.00705, -13.1112,1.10000,0.90000,1.10000,0.90000
  4224,'CONCORDI    ', 132.0000,1,   8,  30,   1,0.83441,  -5.9309,1.10000,0.90000,1.10000,0.90000
  4225,'R_URUGUA    ', 132.0000,1,   8,  30,   1,0.83095,  -6.3705,1.10000,0.90000,1.10000,0.90000
  4226,'CONQUIST    ', 132.0000,1,   8,  30,   1,0.80657, -12.5365,1.10000,0.90000,1.10000,0.90000
  4228,'CRESPO.1    ', 132.0000,1,   8,  30,   1,0.95203,  -0.5096,1.10000,0.90000,1.10000,0.90000
  4230,'CRESPO.2    ', 132.0000,1,   8,  30,  10,0.95203,  -0.5096,1.10000,0.90000,1.10000,0.90000
  4234,'ELPINGO     ', 132.0000,1,   8,  30,   1,0.90896,  -2.2132,1.10000,0.90000,1.10000,0.90000
  4235,'LIM.SF-ER2  ', 132.0000,1,   8,  28,  10,0.96461,   3.6035,1.10000,0.90000,1.10000,0.90000
  4237,'CGOMEZ_NOR  ', 132.0000,1,   8,  29,   1,1.00454, -13.9605,1.10000,0.90000,1.10000,0.90000
  4238,'FIRMAT      ', 132.0000,1,   8,  29,   1,0.99158, -17.1148,1.10000,0.90000,1.10000,0.90000
  4239,'A.SECO1     ', 132.0000,1,   8,  29,  10,1.00114, -15.5447,1.10000,0.90000,1.10000,0.90000
  4240,'G.LAGOS     ', 132.0000,1,   8,  29,   1,1.00492, -14.0237,1.10000,0.90000,1.10000,0.90000
  4241,'G.MOTORS    ', 132.0000,1,   8,  29,   1,0.98439, -14.7778,1.10000,0.90000,1.10000,0.90000
  4242,'GUALGUAY    ', 132.0000,1,   8,  30,   1,0.92650, -14.3628,1.10000,0.90000,1.10000,0.90000
  4244,'GUALECHU    ', 132.0000,1,   8,  30,   1,0.94450, -15.3393,1.10000,0.90000,1.10000,0.90000
  4245,'PAREJAS     ', 132.0000,1,   8,  29,   1,0.99906, -14.6277,1.10000,0.90000,1.10000,0.90000
  4246,'L.ROSAS     ', 132.0000,1,   8,  28,   1,0.99340, -15.6157,1.10000,0.90000,1.10000,0.90000
  4247,'GRAN.PNA    ', 132.0000,1,   8,  30,   1,0.96905,   4.0628,1.10000,0.90000,1.10000,0.90000
  4250,'MASISA      ', 132.0000,1,   8,  30,   1,0.82755,  -8.3742,1.10000,0.90000,1.10000,0.90000
  4251,'GRAN.PNA2   ', 132.0000,1,   8,  30,   1,0.96905,   4.0628,1.10000,0.90000,1.10000,0.90000
  4253,'PI_GM_1     ', 132.0000,1,   8,  29,  10,0.98609, -14.7420,1.10000,0.90000,1.10000,0.90000
  4254,'NOGOYA      ', 132.0000,1,   8,  30,   1,0.95188,  -5.6626,1.10000,0.90000,1.10000,0.90000
  4255,'PARANA.E    ', 132.0000,1,   8,  30,   1,0.95219,   2.5904,1.10000,0.90000,1.10000,0.90000
  4256,'PARANA.N    ', 132.0000,1,   8,  30,   1,0.96241,   3.4605,1.10000,0.90000,1.10000,0.90000
  4257,'PARANA2.N   ', 132.0000,1,   8,  30,   1,0.96241,   3.4605,1.10000,0.90000,1.10000,0.90000
  4258,'PARANA.S    ', 132.0000,1,   8,  30,   1,0.94524,   2.0570,1.10000,0.90000,1.10000,0.90000
  4259,'PARANA.O    ', 132.0000,1,   8,  30,   1,0.94544,   2.1794,1.10000,0.90000,1.10000,0.90000
  4260,'SBENITO1    ', 132.0000,1,   8,  30,  10,0.95528,   2.8355,1.10000,0.90000,1.10000,0.90000
  4261,'REFISAN     ', 132.0000,1,   8,  29,   1,1.02482, -10.1399,1.10000,0.90000,1.10000,0.90000
  4262,'PZASORR1    ', 132.0000,1,   8,  29,  10,0.99618, -14.6622,1.10000,0.90000,1.10000,0.90000
  4263,'SBENITO2    ', 132.0000,1,   8,  30,  10,0.96239,   3.5014,1.10000,0.90000,1.10000,0.90000
  4264,'PZASORR2    ', 132.0000,1,   8,  29,  10,0.99618, -14.6622,1.10000,0.90000,1.10000,0.90000
  4265,'P.UNIDAS    ', 132.0000,1,   8,  29,   1,0.99911, -14.3718,1.10000,0.90000,1.10000,0.90000
  4266,'PZASORR3    ', 132.0000,1,   8,  29,  10,0.99615, -14.6652,1.10000,0.90000,1.10000,0.90000
  4268,'P.S.MART    ', 132.0000,1,   8,  29,   1,1.02922,  -9.6080,1.10000,0.90000,1.10000,0.90000
  4269,'SBENITO3    ', 132.0000,1,   8,  30,  10,0.96414,   2.9856,1.10000,0.90000,1.10000,0.90000
  4275,'PI_CARG_1   ', 132.0000,1,   8,  29,  10,0.98871, -14.6881,1.10000,0.90000,1.10000,0.90000
  4276,'ROS.CEN1    ', 132.0000,1,   8,  29,   1,0.97126, -15.2936,1.10000,0.90000,1.10000,0.90000
  4277,'PI_CARG_2   ', 132.0000,1,   8,  29,  10,0.99458, -14.4786,1.10000,0.90000,1.10000,0.90000
  4278,'ROS.CEN2    ', 132.0000,1,   8,  29,   1,0.99390, -15.0051,1.10000,0.90000,1.10000,0.90000
  4279,'SGDE.EMP    ', 132.0000,1,   8,  30,  10,0.84860,  -3.9007,1.10000,0.90000,1.10000,0.90000
  4280,'ROS.OES1    ', 132.0000,1,   8,  29,  10,0.98471, -13.5875,1.10000,0.90000,1.10000,0.90000
  4281,'I7_CAP1     ', 132.0000,1,   8,  29,  10,1.01269, -13.2071,1.10000,0.90000,1.10000,0.90000
  4282,'ROS.OES2    ', 132.0000,1,   8,  29,  10,1.04403,  -7.7150,1.10000,0.90000,1.10000,0.90000
  4283,'ROLDAN      ', 132.0000,1,   8,  29,   1,1.03071,  -9.3711,1.10000,0.90000,1.10000,0.90000
  4284,'ROS.OES3    ', 132.0000,1,   8,  29,  10,1.01269, -13.2071,1.10000,0.90000,1.10000,0.90000
  4285,'PIQ         ', 132.0000,1,   8, 908,  10,1.00745, -13.0832,1.10000,0.90000,1.10000,0.90000
  4286,'ROS.SUR1    ', 132.0000,1,   8,  29,   1,0.97603, -14.7926,1.10000,0.90000,1.10000,0.90000
  4287,'PIFUNES     ', 132.0000,1,   8,  29,  10,1.00870, -13.5697,1.10000,0.90000,1.10000,0.90000
  4288,'ROS.SUR2    ', 132.0000,1,   8,  29,   1,0.97603, -14.7926,1.10000,0.90000,1.10000,0.90000
  4290,'RUFINO      ', 132.0000,1,   8,  29,   1,1.02295, -17.5134,1.10000,0.90000,1.10000,0.90000
  4291,'VGGALVEZ    ', 132.0000,1,   8,  29,   1,0.98978, -15.8450,1.10000,0.90000,1.10000,0.90000
  4292,'SALADISF    ', 132.0000,1,   8,  29,   1,0.98967, -15.7696,1.10000,0.90000,1.10000,0.90000
  4293,'PIQ         ', 132.0000,1,   8, 908,  10,1.00674, -13.1336,1.10000,0.90000,1.10000,0.90000
  4294,'SGDE.ARG1   ', 132.0000,1,   8,  30,  10,0.84896,  -3.8499,1.10000,0.90000,1.10000,0.90000
  4295,'SGDE.ARG2   ', 132.0000,1,   8,  30,  10,0.84896,  -3.8499,1.10000,0.90000,1.10000,0.90000
  4297,'CELIFV_132  ', 132.0000,1,   8,  30,  10,1.01429, -11.0454,1.10000,0.90000,1.10000,0.90000
  4299,'A.SECO2     ', 132.0000,1,   8,  29,  10,1.00551, -13.9889,1.10000,0.90000,1.10000,0.90000
  4300,'SANJOSE     ', 132.0000,1,   8,  30,   1,0.92973, -14.9252,1.10000,0.90000,1.10000,0.90000
  4301,'SSALV-ER    ', 132.0000,1,   8,  30,   1,0.85762, -12.9317,1.10000,0.90000,1.10000,0.90000
  4303,'VILLAGUA    ', 132.0000,1,   8,  30,   1,0.84625, -14.9301,1.10000,0.90000,1.10000,0.90000
  4304,'SLORENZO    ', 132.0000,1,   8,  29,   1,1.01912, -10.8677,1.10000,0.90000,1.10000,0.90000
  4305,'FEDERAL     ', 132.0000,1,   8,  30,   1,0.82091, -12.3358,1.10000,0.90000,1.10000,0.90000
  4306,'S.ELENA     ', 132.0000,1,   8,  30,   1,0.86037,  -7.7847,1.10000,0.90000,1.10000,0.90000
  4309,'LAPAZ       ', 132.0000,1,   8,  30,   1,0.84597,  -9.2714,1.10000,0.90000,1.10000,0.90000
  4314,'SARMISFE    ', 132.0000,1,   8,  29,   1,0.99301, -15.0591,1.10000,0.90000,1.10000,0.90000
  4316,'SORRENTO    ', 132.0000,1,   8,  29,   1,0.99557, -14.7042,1.10000,0.90000,1.10000,0.90000
  4317,'PEREZ       ', 132.0000,1,   8,  29,  10,1.04328,  -7.8693,1.10000,0.90000,1.10000,0.90000
  4318,'SULFACID    ', 132.0000,1,   8,  29,   2,1.01360, -11.8167,1.10000,0.90000,1.10000,0.90000
  4322,'V.C.IND.    ', 132.0000,1,   8,  29,   1,0.99426, -16.5630,1.10000,0.90000,1.10000,0.90000
  4323,'LAMINADOS   ', 132.0000,1,   8,  29,   2,0.99386, -16.6079,1.10000,0.90000,1.10000,0.90000
  4324,'V.C.RES.    ', 132.0000,1,   8,  29,   1,1.01704, -13.5400,1.10000,0.90000,1.10000,0.90000
  4326,'V.TUERTO    ', 132.0000,1,   8,  29,   1,0.99559, -19.1974,1.10000,0.90000,1.10000,0.90000
  4328,'VICTO.ER    ', 132.0000,1,   8,  30,   1,0.93029,  -7.2769,1.10000,0.90000,1.10000,0.90000
  4329,'T_V.C.RES.  ', 132.0000,1,   8,  29,   1,1.01849, -13.4524,1.10000,0.90000,1.10000,0.90000
  4331,'GODOY2      ', 132.0000,1,   8,  29,   1,0.99930, -14.3838,1.10000,0.90000,1.10000,0.90000
  4332,'GODOY       ', 132.0000,1,   8,  29,   1,0.99930, -14.3838,1.10000,0.90000,1.10000,0.90000
  4336,'S.ORTIZ     ', 132.0000,1,   8,  29,   1,0.99372, -14.9433,1.10000,0.90000,1.10000,0.90000
  4337,'PI.BAS.ELI  ', 132.0000,1,   8,  30,  10,1.00495, -10.7751,1.10000,0.90000,1.10000,0.90000
  4338,'ECHESORT    ', 132.0000,1,   8,  29,   1,0.99549, -14.8229,1.10000,0.90000,1.10000,0.90000
  4341,'CT TER6     ', 132.0000,1,   8,  29,  10,1.03247,  -9.1733,1.10000,0.90000,1.10000,0.90000
  4342,'S.MARTIN    ', 132.0000,1,   8,  29,   1,0.97364, -15.0567,1.10000,0.90000,1.10000,0.90000
  4343,'PIQ         ', 132.0000,1,   8,  30,  10,1.00504, -13.8828,1.10000,0.90000,1.10000,0.90000
  4345,'PIQ         ', 132.0000,1,   8,  30,  10,1.00399, -13.9841,1.10000,0.90000,1.10000,0.90000
  4347,'URUG_SUR    ', 132.0000,1,   8,  30,   1,0.98525, -12.7061,1.10000,0.90000,1.10000,0.90000
  4348,'TERM. 6     ', 132.0000,1,   8,  29,   2,1.03220,  -9.2067,1.10000,0.90000,1.10000,0.90000
  4349,'RENOVA      ', 132.0000,1,   8,  29,   2,1.04056,  -8.2972,1.10000,0.90000,1.10000,0.90000
  4350,'CARGILL     ', 132.0000,1,   8,  29,   2,0.99106, -14.6384,1.10000,0.90000,1.10000,0.90000
  4351,'GEN.RENOVA  ', 132.0000,1,   8,  29,   4,1.03969,  -8.0746,1.10000,0.90000,1.10000,0.90000
  4352,'AEROPUER    ', 132.0000,1,   8,  29,   1,1.00545, -13.7972,1.10000,0.90000,1.10000,0.90000
  4353,'CATAMARCA   ', 132.0000,1,   8,  29,  10,0.99319, -15.0238,1.10000,0.90000,1.10000,0.90000
  4358,'IBARLU 1    ', 132.0000,1,   8,  29,   1,1.00016, -14.2748,1.10000,0.90000,1.10000,0.90000
  4362,'O.LAGOS     ', 132.0000,1,   8,  29,   1,0.99477, -15.1586,1.10000,0.90000,1.10000,0.90000
  4368,'CHABAS      ', 132.0000,1,   8,  29,   1,1.00910, -14.4468,1.10000,0.90000,1.10000,0.90000
  4380,'MENDOZA     ', 132.0000,1,   8,  29,   1,0.97220, -15.2087,1.10000,0.90000,1.10000,0.90000
  4390,'R.COROND    ', 132.0000,1,   8,  29,   1,1.04110,  -8.2154,1.10000,0.90000,1.10000,0.90000
  4502,'SULFACID    ',  33.0000,1,   8,  29,   2,1.03526,  -7.6634,1.10000,0.90000,1.10000,0.90000
  4503,'V.TUERTO    ',  33.0000,1,   8,  29,  10,1.04134, -16.8397,1.10000,0.90000,1.10000,0.90000
  4504,'SSALV33     ',  33.0000,1,   8,  30,   1,0.88406, -16.0380,1.10000,0.90000,1.10000,0.90000
  4505,'SSALV13     ',  13.2000,1,   8,  30,   1,0.88206, -16.6834,1.10000,0.90000,1.10000,0.90000
  4509,'LPAZ33_01   ',  33.0000,1,   8,  30,   1,0.85916, -13.0880,1.10000,0.90000,1.10000,0.90000
  4510,'LPAZ13_01   ',  13.2000,1,   8,  30,  10,0.85785, -13.3767,1.10000,0.90000,1.10000,0.90000
  4511,'SLOR33_01   ',  33.0000,1,   8,  29,   1,0.97886, -15.8922,1.10000,0.90000,1.10000,0.90000
  4518,'CELIFV01_331',  33.0000,1,   8,  30,  10,1.01536, -11.0460,1.10000,0.90000,1.10000,0.90000
  4519,'CELIFV02_331',  33.0000,1,   8,  30,  10,1.01523, -11.0458,1.10000,0.90000,1.10000,0.90000
  4520,'RUFINO33    ',  33.0000,1,   8,  29,   1,1.01420, -13.6614,1.10000,0.90000,1.10000,0.90000
  4521,'RUFINO13    ',  13.2000,1,   8,  29,   1,1.03685, -11.4702,1.10000,0.90000,1.10000,0.90000
  4524,'CELIFV03_331',  33.0000,1,   8,  30,  10,1.01521, -11.0458,1.10000,0.90000,1.10000,0.90000
  4525,'CELIFV01_332',  33.0000,1,   8,  30,  10,1.01535, -11.0454,1.10000,0.90000,1.10000,0.90000
  4526,'CELIFV02_332',  33.0000,1,   8,  30,  10,1.01522, -11.0454,1.10000,0.90000,1.10000,0.90000
  4527,'ROS.TER7    ',  33.0000,1,   8,  29,  10,0.98193,  -9.2717,1.10000,0.90000,1.10000,0.90000
  4531,'CELIFV03_332',  33.0000,1,   8,  30,  10,1.01520, -11.0454,1.10000,0.90000,1.10000,0.90000
  4532,'SLOR13_01   ',  13.2000,1,   8,  29,   1,0.97744, -17.6896,1.10000,0.90000,1.10000,0.90000
  4607,'MOLITV01    ',  13.2000,2,   8,  29,   5,1.05000,  -5.3737,1.10000,0.90000,1.10000,0.90000
  4610,'SSALDI01    ',   0.4000,2,   8,  30,   7,0.92096, -13.1697,1.10000,0.90000,1.10000,0.90000
  4614,'CGOMDI12    ',  11.0000,2,   8,  29,   7,1.05000,  -9.1950,1.10000,0.90000,1.10000,0.90000
  4616,'CGOMDI34    ',  11.0000,2,   8,  29,   7,1.05000,  -9.1950,1.10000,0.90000,1.10000,0.90000
  4617,'PERZDI14    ',  11.0000,2,   8,  29,   7,1.05000,  -3.8216,1.10000,0.90000,1.10000,0.90000
  4618,'PERZDI58    ',  11.0000,2,   8,  29,   7,1.05000,  -3.8216,1.10000,0.90000,1.10000,0.90000
  4619,'RENOTG01    ',  15.8000,2,   8,  28,   4,1.02000,  -3.1823,1.10000,0.90000,1.10000,0.90000
  4624,'TER6TG11    ',  20.0000,2,   8,  29,   4,1.04500,   3.5933,1.10000,0.90000,1.10000,0.90000
  4625,'TER6TV21    ',  13.2000,2,   8,  29,   5,1.05000,  -3.8806,1.10000,0.90000,1.10000,0.90000
  4626,'VTUEDI01    ',   0.3800,2,   8,  29,   7,1.05000, -13.2828,1.10000,0.90000,1.10000,0.90000
  4627,'RUFIDI01    ',   0.4000,2,   8,  29,   7,1.05000,  -9.0134,1.10000,0.90000,1.10000,0.90000
  4633,'CELIFV01    ',   0.8000,1,   8,  30,  12,1.01536, -11.0460,1.10000,0.90000,1.10000,0.90000
  4634,'CELIFV02    ',   0.8000,1,   8,  30,  12,1.01523, -11.0458,1.10000,0.90000,1.10000,0.90000
  4635,'CELIFV03    ',   0.8000,1,   8,  30,  12,1.01521, -11.0458,1.10000,0.90000,1.10000,0.90000
  4637,'ASECTG01    ',  11.5000,2,   8,  29,   4,1.05000, -10.6726,1.10000,0.90000,1.10000,0.90000
  4638,'ASECTG02    ',  11.5000,2,   8,  29,   4,1.05000,  -9.1380,1.10000,0.90000,1.10000,0.90000
  4639,'ASECTV      ',  13.2000,2,   8,  29,   5,1.05000, -10.8944,1.10000,0.90000,1.10000,0.90000
  4650,'SORRTV13    ',  13.8000,2,   8,  29,   5,0.99413, -14.8693,1.10000,0.90000,1.10000,0.90000
  4691,'VOBLTG01    ',  15.7500,2,   8,  29,   8,1.05000,   2.0917,1.10000,0.90000,1.10000,0.90000
  4692,'VOBLTG02    ',  15.7500,2,   8,  29,   8,1.02857,  -3.3532,1.10000,0.90000,1.10000,0.90000
  4693,'VOBLTV01    ',  15.7500,2,   8,  29,   8,1.05000,  -0.7717,1.10000,0.90000,1.10000,0.90000
  4695,'TIMBTG01    ',  20.0000,2,   8,  29,   8,1.02857,  -3.3532,1.10000,0.90000,1.10000,0.90000
  4696,'TIMBTG02    ',  20.0000,2,   8,  29,   8,1.05000,   1.7959,1.10000,0.90000,1.10000,0.90000
  4697,'TIMBTV01    ',  20.0000,2,   8,  29,   8,1.05000,  -0.7717,1.10000,0.90000,1.10000,0.90000
  4800,'CEL.TER1    ',  13.2000,1,   8,  30,  10,1.01111, -11.2655,1.10000,0.90000,1.10000,0.90000
  4803,'ROS.TER1    ',  13.8000,1,   8,  29,  10,0.93782, -14.9225,1.10000,0.90000,1.10000,0.90000
  4804,'ROS.TER2    ',  13.8000,1,   8,  29,  10,0.93761, -14.9942,1.10000,0.90000,1.10000,0.90000
  4805,'ROS.TER3    ',  13.8000,1,   8,  29,  10,0.96833, -13.6984,1.10000,0.90000,1.10000,0.90000
  4807,'ROS.TER5    ',  13.8000,1,   8,  29,  10,0.96908, -12.6822,1.10000,0.90000,1.10000,0.90000
  4815,'VTU.TER1    ',  13.2000,1,   8,  29,  10,1.04703, -15.4201,1.10000,0.90000,1.10000,0.90000
  4826,'CEL.TER2    ',  13.2000,1,   8,  30,  10,1.00934, -11.4376,1.10000,0.90000,1.10000,0.90000
  4850,'ROS.TER6    ',  13.8000,1,   8,  29,  10,0.99814,  -7.8968,1.10000,0.90000,1.10000,0.90000
  4851,'RCOR.TER    ',  33.0000,1,   8,  29,  10,1.03658,  -8.5868,1.10000,0.90000,1.10000,0.90000
  4928,'VETUE_BC    ', 132.0000,1,   8,  29,   1,0.99559, -19.1974,1.10000,0.90000,1.10000,0.90000
  4929,'CHABA_BC    ', 132.0000,1,   8,  29,   1,1.00910, -14.4468,1.10000,0.90000,1.10000,0.90000
  4953,'I1_TF1      ', 132.0000,1,   8,  29,  10,0.98471, -13.5875,1.10000,0.90000,1.10000,0.90000
  4954,'I2_TF2      ', 132.0000,1,   8,  29,  10,0.98471, -13.5875,1.10000,0.90000,1.10000,0.90000
  4955,'I6_LTOLAG1  ', 132.0000,1,   8,  29,  10,1.01269, -13.2071,1.10000,0.90000,1.10000,0.90000
  4956,'I4_LTCGOM1  ', 132.0000,1,   8,  29,  10,1.04403,  -7.7150,1.10000,0.90000,1.10000,0.90000
  4957,'I9_LTRSURC  ', 132.0000,1,   8,  29,  10,0.98471, -13.5875,1.10000,0.90000,1.10000,0.90000
  4958,'I8_LTRSURB  ', 132.0000,1,   8,  29,  10,0.98471, -13.5875,1.10000,0.90000,1.10000,0.90000
  4959,'I5_LTPER1   ', 132.0000,1,   8,  29,  10,1.04403,  -7.7150,1.10000,0.90000,1.10000,0.90000
  4960,'I3_TF3      ', 132.0000,1,   8,  29,  10,1.01269, -13.2071,1.10000,0.90000,1.10000,0.90000
  5222,'MCAS.NEA    ', 132.0000,1,  10,  62,   1,0.72201, -22.8912,1.10000,0.90000,1.10000,0.90000
  5309,'PIQ.CHA     ', 132.0000,1,   8,  30,   1,0.77738, -14.4670,1.10000,0.90000,1.10000,0.90000
  5310,'PIQ.M.CAS   ', 132.0000,1,  10,  62,   1,0.74138, -20.2531,1.10000,0.90000,1.10000,0.90000
  5311,'MOCORETA    ', 132.0000,1,  10,  62,   1,0.75761, -17.6175,1.10000,0.90000,1.10000,0.90000
  6000,'ALMAFUE.    ', 500.0000,1,  12,  33,  10,1.00935,   7.6967,1.10000,0.90000,1.10000,0.90000
  6002,'A.CABRAL    ', 500.0000,1,  12,  33,  10,1.01470,   3.9509,1.10000,0.90000,1.10000,0.90000
  6004,'EMBALSE     ', 500.0000,1,  12,  33,  10,1.01331,   8.5619,1.10000,0.90000,1.10000,0.90000
  6006,'MALVINAS    ', 500.0000,1,  12,  33,  10,0.98099,   5.8577,1.10000,0.90000,1.10000,0.90000
  6008,'R.GRANDE    ', 500.0000,1,  12,  33,  10,1.01455,   9.6304,1.10000,0.90000,1.10000,0.90000
  6010,'LUJAN.SL    ', 500.0000,1,  12,  34,  10,1.02905,  12.2803,1.10000,0.90000,1.10000,0.90000
  6200,'ALMAFUE1    ', 132.0000,1,  12,  33,  10,1.01233,   3.6365,1.10000,0.90000,1.10000,0.90000
  6201,'PIQ126_02   ', 132.0000,1,  12,  33,  10,1.02722,   8.2527,1.10000,0.90000,1.10000,0.90000
  6202,'ALMAFUE2    ', 132.0000,1,  12,  33,  10,1.01313,   4.1592,1.10000,0.90000,1.10000,0.90000
  6203,'A.CABRAL    ', 132.0000,1,  12,  33,  10,1.02478,   0.2046,1.10000,0.90000,1.10000,0.90000
  6204,'B.JARDIN    ', 132.0000,1,  12,  33,   1,0.98190,  -3.4066,1.10000,0.90000,1.10000,0.90000
  6205,'LUJAN.SL2   ', 132.0000,1,  12,  34,  10,1.03970,  11.9954,1.10000,0.90000,1.10000,0.90000
  6206,'AFISA       ', 132.0000,1,  12,  33,   1,0.92796, -16.0756,1.10000,0.90000,1.10000,0.90000
  6207,'LA.CUMBRE   ', 132.0000,1,  12,  34,  10,0.97690,   6.0245,1.10000,0.90000,1.10000,0.90000
  6208,'C.PAZ       ', 132.0000,1,  12,  33,   1,0.96812,  -5.4026,1.10000,0.90000,1.10000,0.90000
  6209,'NOGOLI      ', 132.0000,1,  12,  34,  10,1.00934,   9.5647,1.10000,0.90000,1.10000,0.90000
  6210,'JE.MARIA    ', 132.0000,1,  12,  33,   1,0.93680,  -7.2677,1.10000,0.90000,1.10000,0.90000
  6211,'EST-MALV    ', 132.0000,1,  12,  33,  10,0.96054,  -6.3980,1.10000,0.90000,1.10000,0.90000
  6212,'ESTE        ', 132.0000,1,  12,  33,   1,0.95970,  -6.7049,1.10000,0.90000,1.10000,0.90000
  6213,'CEMENTERA.AV', 132.0000,1,  12,  34,   2,1.00113,   9.5538,1.10000,0.90000,1.10000,0.90000
  6214,'NORTE       ', 132.0000,1,  12,  33,   1,0.95965,  -5.7737,1.10000,0.90000,1.10000,0.90000
  6215,'TOTORAL NVA ', 132.0000,1,  12,  33,   1,0.92673,  -8.3998,1.10000,0.90000,1.10000,0.90000
  6216,'OESTE       ', 132.0000,1,  12,  33,   1,0.95562,  -6.9623,1.10000,0.90000,1.10000,0.90000
  6217,'SOE-NCOR    ', 132.0000,1,  12,  33,  10,0.98414,  -3.6659,1.10000,0.90000,1.10000,0.90000
  6218,'SUR 2       ', 132.0000,1,  12,  33,  10,0.98168,  -3.5378,1.10000,0.90000,1.10000,0.90000
  6219,'SUR-NCOR    ', 132.0000,1,  12,  33,  10,0.98213,  -3.6383,1.10000,0.90000,1.10000,0.90000
  6220,'SUROESTE    ', 132.0000,1,  12,  33,   1,0.98775,  -3.5057,1.10000,0.90000,1.10000,0.90000
  6221,'SUR 1       ', 132.0000,1,  12,  33,   1,0.95802,  -7.0480,1.10000,0.90000,1.10000,0.90000
  6222,'EMBALSE     ', 132.0000,1,  12,  33,  10,1.01320,   4.1567,1.10000,0.90000,1.10000,0.90000
  6223,'TANCACHA    ', 132.0000,1,  12,  33,   1,1.00399,   2.2555,1.10000,0.90000,1.10000,0.90000
  6224,'F.CANETE    ', 132.0000,1,  12,  33,  10,0.96255,  -5.4048,1.10000,0.90000,1.10000,0.90000
  6225,'LA FALDA    ', 132.0000,1,  12,  33,   1,0.93381,  -7.9856,1.10000,0.90000,1.10000,0.90000
  6226,'CABRERA     ', 132.0000,1,  12,  33,   1,1.00210,   1.4501,1.10000,0.90000,1.10000,0.90000
  6227,'TABLADA     ', 132.0000,1,  12,  33,   1,0.95620,  -7.0113,1.10000,0.90000,1.10000,0.90000
  6228,'G.DEHEZA    ', 132.0000,1,  12,  33,   1,0.99798,   0.4417,1.10000,0.90000,1.10000,0.90000
  6229,'S.A.ARREDOND', 132.0000,1,  12,  33,   1,0.96112,  -5.5654,1.10000,0.90000,1.10000,0.90000
  6230,'H.RENANC    ', 132.0000,1,  12,  33,  10,0.99240, -10.1161,1.10000,0.90000,1.10000,0.90000
  6231,'VARILLAS    ', 132.0000,1,  12,  33,   1,0.96187,  -7.8895,1.10000,0.90000,1.10000,0.90000
  6232,'IVERDE      ', 132.0000,1,  12,  33,  10,0.88951,  -7.6367,1.10000,0.90000,1.10000,0.90000
  6233,'G.DEHE33_02 ',  33.0000,1,  12,  33,   1,1.00533,   0.8071,1.10000,0.90000,1.10000,0.90000
  6234,'LA TOMA     ', 132.0000,1,  12,  34,   1,0.95581,   1.6396,1.10000,0.90000,1.10000,0.90000
  6235,'J. POSSE    ', 132.0000,1,  12,  33,   1,0.93597,  -4.9907,1.10000,0.90000,1.10000,0.90000
  6236,'LA VINA     ', 132.0000,1,  12,  33,   1,0.97244,  -1.0794,1.10000,0.90000,1.10000,0.90000
  6237,'CTMARAN2    ', 132.0000,1,  12,  33,  10,1.04255,   8.9212,1.10000,0.90000,1.10000,0.90000
  6238,'FERIAS      ', 132.0000,1,  12,  33,   1,1.04110,   8.7550,1.10000,0.90000,1.10000,0.90000
  6239,'CTMARANZ    ', 132.0000,1,  12,  33,  10,1.04255,   8.9212,1.10000,0.90000,1.10000,0.90000
  6240,'HIGUERAS    ', 132.0000,1,  12,  33,   1,1.02992,   7.0071,1.10000,0.90000,1.10000,0.90000
  6241,'MERLO SL    ', 132.0000,1,  12,  34,   1,0.94524,  -2.1755,1.10000,0.90000,1.10000,0.90000
  6242,'APE-EPEC    ', 132.0000,1,  12,  33,  10,0.99539,  -9.8786,1.10000,0.90000,1.10000,0.90000
  6243,'TILISARAO   ', 132.0000,1,  12,  34,   1,0.94918,  -0.4700,1.10000,0.90000,1.10000,0.90000
  6244,'LIM.CBA-SLN ', 132.0000,1,  12,  34,  10,0.95007,  -1.8559,1.10000,0.90000,1.10000,0.90000
  6245,'S.LUIS CEN  ', 132.0000,1,  12,  34,   1,0.98785,   7.5846,1.10000,0.90000,1.10000,0.90000
  6246,'LIM.CBA-SLS ', 132.0000,1,  12,  34,  10,0.99417,   5.5271,1.10000,0.90000,1.10000,0.90000
  6247,'MORTEROS    ', 132.0000,1,  12,  33,   1,0.92308, -16.7176,1.10000,0.90000,1.10000,0.90000
  6248,'MOLINOS     ', 132.0000,1,  12,  33,   1,0.99527,   0.1619,1.10000,0.90000,1.10000,0.90000
  6249,'MENDIOLA    ', 132.0000,1,  12,  33,   1,0.95840,  -5.9018,1.10000,0.90000,1.10000,0.90000
  6250,'MALAGUEN    ', 132.0000,1,  12,  33,   1,0.97137,  -4.5368,1.10000,0.90000,1.10000,0.90000
  6251,'MONTECRISTO ', 132.0000,1,  12,  33,   1,0.97837,  -3.3844,1.10000,0.90000,1.10000,0.90000
  6252,'MALVINAS    ', 132.0000,1,  12,  33,   1,0.98780,  -2.3784,1.10000,0.90000,1.10000,0.90000
  6253,'GUINAZU     ', 132.0000,1,  12,  33,   1,0.96318,  -5.5711,1.10000,0.90000,1.10000,0.90000
  6254,'G.LEVAL     ', 132.0000,1,  12,  33,  10,1.00809,  16.8307,1.10000,0.90000,1.10000,0.90000
  6255,'CT 13JULIO  ', 132.0000,1,  12,  33,   4,1.00968,   3.9632,1.10000,0.90000,1.10000,0.90000
  6256,'PETRO.R3    ', 132.0000,1,  12,  33,   2,1.00962,   3.9597,1.10000,0.90000,1.10000,0.90000
  6257,'PILARII1    ', 132.0000,1,  12,  33,   1,1.01685,   0.7213,1.10000,0.90000,1.10000,0.90000
  6258,'PILAR A     ', 132.0000,1,  12,  33,   1,1.00706,   0.3239,1.10000,0.90000,1.10000,0.90000
  6259,'PILARII2    ', 132.0000,1,  12,  33,   1,1.01832,  -1.7215,1.10000,0.90000,1.10000,0.90000
  6260,'PILAR C     ', 132.0000,1,  12,  33,  10,1.00067,  -3.8742,1.10000,0.90000,1.10000,0.90000
  6261,'N.CORDOB    ', 132.0000,1,  12,  33,   1,0.98221,  -3.7212,1.10000,0.90000,1.10000,0.90000
  6262,'RD.BUSTO    ', 132.0000,1,  12,  33,   1,0.95550,  -6.6633,1.10000,0.90000,1.10000,0.90000
  6263,'M.ABASTO    ', 132.0000,1,  12,  33,   1,0.96657,  -5.0554,1.10000,0.90000,1.10000,0.90000
  6264,'REOLIN 1    ', 132.0000,1,  12,  33,  10,1.01136,   3.6201,1.10000,0.90000,1.10000,0.90000
  6265,'BOSCOEPC    ', 132.0000,1,  12,  33,   1,0.95620,  -6.6864,1.10000,0.90000,1.10000,0.90000
  6266,'REOLIN 2    ', 132.0000,1,  12,  33,  10,1.01217,   3.9408,1.10000,0.90000,1.10000,0.90000
  6267,'CDBACENT    ', 132.0000,1,  12,  33,   1,0.95753,  -7.0542,1.10000,0.90000,1.10000,0.90000
  6268,'R.CUARTO    ', 132.0000,1,  12,  33,  10,1.03913,   8.3888,1.10000,0.90000,1.10000,0.90000
  6269,'ARRO-CBA    ', 132.0000,1,  12,  33,  10,0.91521,  -9.6363,1.10000,0.90000,1.10000,0.90000
  6270,'SAN FCO.    ', 132.0000,1,  12,  33,   1,0.93812, -13.3935,1.10000,0.90000,1.10000,0.90000
  6271,'ELENA       ', 132.0000,1,  12,  33,   1,1.01746,   5.1637,1.10000,0.90000,1.10000,0.90000
  6272,'SAN LUIS    ', 132.0000,1,  12,  34,   1,0.97738,   5.8945,1.10000,0.90000,1.10000,0.90000
  6273,'SLUIS.PIND  ', 132.0000,1,  12,  34,   2,0.99579,   8.5523,1.10000,0.90000,1.10000,0.90000
  6274,'SROSA.SL    ', 132.0000,1,  12,  34,   1,0.94946,  -1.8590,1.10000,0.90000,1.10000,0.90000
  6275,'LEONES      ', 132.0000,1,  12,  33,  10,1.00447,  -7.3439,1.10000,0.90000,1.10000,0.90000
  6276,'DOLORES     ', 132.0000,1,  12,  33,   1,0.96018,  -1.8830,1.10000,0.90000,1.10000,0.90000
  6277,'CALASANZ    ', 132.0000,1,  12,  33,   1,0.95745,  -7.0731,1.10000,0.90000,1.10000,0.90000
  6278,'V.MARIA     ', 132.0000,1,  12,  33,   1,1.01675,   0.2996,1.10000,0.90000,1.10000,0.90000
  6279,'B.VILLE     ', 132.0000,1,  12,  33,  10,1.00859,  -5.5612,1.10000,0.90000,1.10000,0.90000
  6280,'V.MERCEDES  ', 132.0000,1,  12,  34,   1,0.94338,   2.0251,1.10000,0.90000,1.10000,0.90000
  6281,'V.MER.SU    ', 132.0000,1,  12,  34,   1,0.94173,   1.8153,1.10000,0.90000,1.10000,0.90000
  6282,'YOCSINA     ', 132.0000,1,  12,  33,   1,0.97301,  -4.5265,1.10000,0.90000,1.10000,0.90000
  6283,'ENCADENADAS ', 132.0000,1,  12,  34,   1,0.94067,   1.5467,1.10000,0.90000,1.10000,0.90000
  6284,'I.FABRICAS  ', 132.0000,1,  12,  33,   1,0.96411,  -6.5567,1.10000,0.90000,1.10000,0.90000
  6285,'CTVMARIA    ', 132.0000,1,  12,  33,  10,1.02083,   0.6535,1.10000,0.90000,1.10000,0.90000
  6286,'LUJAN.SL    ', 132.0000,1,  12,  34,  10,1.03204,  11.0783,1.10000,0.90000,1.10000,0.90000
  6287,'PI-CIRCU1   ', 132.0000,1,  12,  33,   1,0.98281,  -3.3201,1.10000,0.90000,1.10000,0.90000
  6288,'PI-CIRCU2   ', 132.0000,1,  12,  33,   1,0.96038,  -6.8617,1.10000,0.90000,1.10000,0.90000
  6289,'CANDELARIA  ', 132.0000,1,  12,  34,   1,1.00789,  12.8088,1.10000,0.90000,1.10000,0.90000
  6290,'PIQ126_01   ', 132.0000,1,  12,  33,  10,1.00878,   6.8570,1.10000,0.90000,1.10000,0.90000
  6291,'ACHIRAPE    ', 132.0000,1,  12,  33,  10,1.02329,   8.1223,1.10000,0.90000,1.10000,0.90000
  6293,'PROMAIZ     ', 132.0000,1,  12,  33,   1,0.98221,  -2.5733,1.10000,0.90000,1.10000,0.90000
  6294,'BIALET      ', 132.0000,1,  12,  33,  10,0.94731,  -6.9481,1.10000,0.90000,1.10000,0.90000
  6295,'V.MARIA NOR ', 132.0000,1,  12,  33,   1,1.01346,   0.0508,1.10000,0.90000,1.10000,0.90000
  6296,'A. GRACIA   ', 132.0000,1,  12,  33,   1,0.98457,  -2.0997,1.10000,0.90000,1.10000,0.90000
  6297,'OMBUES      ', 132.0000,1,  12,  33,   1,0.98012,  -4.0358,1.10000,0.90000,1.10000,0.90000
  6298,'M.JUAREZ    ', 132.0000,1,  12,  33,   1,1.00393,  -7.8310,1.10000,0.90000,1.10000,0.90000
  6299,'AUTODROMO   ', 132.0000,1,  12,  33,   1,0.95919,  -6.4179,1.10000,0.90000,1.10000,0.90000
  6300,'PIQ AUT-MAL ', 132.0000,1,  12,  33,   1,0.96185,  -6.0435,1.10000,0.90000,1.10000,0.90000
  6301,'BARRIAL     ', 132.0000,1,  12,  34,  10,1.03170,  13.4269,1.10000,0.90000,1.10000,0.90000
  6302,'INT-PILAR   ', 132.0000,1,  12,  23,  10,1.00706,   0.3239,1.10000,0.90000,1.10000,0.90000
  6303,'SROSA.SL 33 ',  33.0000,1,  12,  34,  10,0.95132,  -3.2349,1.10000,0.90000,1.10000,0.90000
  6304,'SROSA.SL 13 ',  13.2000,1,  12,  34,  10,0.94585,  -4.2129,1.10000,0.90000,1.10000,0.90000
  6305,'LEVIEO_33_01',  33.0000,1,  12,  33,  10,1.05534,  18.6708,1.10000,0.90000,1.10000,0.90000
  6306,'LEVIEO_33_02',  33.0000,1,  12,  33,  10,1.05436,  18.4629,1.10000,0.90000,1.10000,0.90000
  6307,'LEVIEO_66   ',  66.0000,1,  12,  33,  10,1.06413,  15.1975,1.10000,0.90000,1.10000,0.90000
  6308,'CASA6.6_2   ',   6.6000,1,  12,  34,  10,0.99219,   9.3694,1.10000,0.90000,1.10000,0.90000
  6309,'CASA6.6_1   ',   6.6000,1,  12,  34,   2,0.98310,   9.1783,1.10000,0.90000,1.10000,0.90000
  6310,'CELEFV_6.6  ',   6.6000,1,  12,  34,   2,0.99714,  15.4971,1.10000,0.90000,1.10000,0.90000
  6311,'PE LEVALLEII', 132.0000,1,  12,  33,  10,1.00850,  16.8686,1.10000,0.90000,1.10000,0.90000
  6312,'LEV2EO01    ',  33.0000,1,  12,  33,  10,1.02603,  19.6675,1.10000,0.90000,1.10000,0.90000
  6313,'PS LS II    ', 132.0000,1,  12,  34,  10,1.00173,  13.6783,1.10000,0.90000,1.10000,0.90000
  6314,'PS LS II    ',  33.0000,1,  12,  34,  10,0.97295,  15.9137,1.10000,0.90000,1.10000,0.90000
  6315,'PS LS II    ',  33.0000,1,  12,  34,  10,0.97240,  16.0182,1.10000,0.90000,1.10000,0.90000
  6316,'BARRIAL     ',  13.2000,1,  12,  34,  10,1.03402,  15.1487,1.10000,0.90000,1.10000,0.90000
  6317,'BARRIAL     ',  33.0000,1,  12,  34,  10,0.99054,  16.0238,1.10000,0.90000,1.10000,0.90000
  6318,'S LUIS FV   ',  33.0000,1,  12,  34,  10,0.99341,  16.2893,1.10000,0.90000,1.10000,0.90000
  6500,'ARRO-CBA    ',  66.0000,1,  12,  33,   1,1.03363, -11.8103,1.10000,0.90000,1.10000,0.90000
  6501,'B.JARDIN    ',  66.0000,1,  12,  33,   1,0.98099,  -3.6461,1.10000,0.90000,1.10000,0.90000
  6502,'B.VILLE     ',  66.0000,1,  12,  33,   1,1.03541,  -3.8129,1.10000,0.90000,1.10000,0.90000
  6503,'CANALS      ',  66.0000,1,  12,  33,   1,0.94342,  -7.4028,1.10000,0.90000,1.10000,0.90000
  6504,'C.PAZ       ',  66.0000,1,  12,  33,  10,0.97038,  -6.0422,1.10000,0.90000,1.10000,0.90000
  6505,'CASSAFOU    ',  66.0000,1,  12,  33,   1,1.00442,   1.2153,1.10000,0.90000,1.10000,0.90000
  6506,'JE.MARIA    ',  66.0000,1,  12,  33,   1,0.95287,  -9.4069,1.10000,0.90000,1.10000,0.90000
  6507,'S.CATALINA  ',  66.0000,1,  12,  33,   1,1.01400,   8.1016,1.10000,0.90000,1.10000,0.90000
  6508,'OES.TER1    ',  10.0000,1,  12,  33,  10,0.96791,  -6.2514,1.10000,0.90000,1.10000,0.90000
  6509,'OES.TER2    ',  10.0000,1,  12,  33,  10,0.97883,  -5.4561,1.10000,0.90000,1.10000,0.90000
  6510,'SAN LUIS    ',  33.0000,1,  12,  34,  10,0.98923,   9.4231,1.10000,0.90000,1.10000,0.90000
  6511,'F.SIMONS    ',  66.0000,1,  12,  33,   1,1.00941,   1.3414,1.10000,0.90000,1.10000,0.90000
  6512,'LEVALLE     ',  66.0000,1,  12,  33,   1,1.06394,  15.1678,1.10000,0.90000,1.10000,0.90000
  6513,'H.RENANC    ',  66.0000,1,  12,  33,   1,0.98371, -11.0677,1.10000,0.90000,1.10000,0.90000
  6514,'INRIVILL    ',  66.0000,1,  12,  33,   1,0.99327,  -8.8844,1.10000,0.90000,1.10000,0.90000
  6515,'I.VERDE     ',  66.0000,1,  12,  33,   1,1.01536,  -8.3573,1.10000,0.90000,1.10000,0.90000
  6516,'LABOULAY    ',  66.0000,1,  12,  33,   1,0.95721,   2.6701,1.10000,0.90000,1.10000,0.90000
  6517,'FERIAS      ',  66.0000,1,  12,  33,   1,1.02311,   8.2817,1.10000,0.90000,1.10000,0.90000
  6518,'BARRIAL     ',  33.0000,1,  12,  34,  10,0.99459,  18.6886,1.10000,0.90000,1.10000,0.90000
  6519,'VARILLAS    ',  66.0000,1,  12,  33,   1,0.97832,  -8.6167,1.10000,0.90000,1.10000,0.90000
  6520,'LEONES      ',  66.0000,1,  12,  33,   1,0.99970,  -7.7473,1.10000,0.90000,1.10000,0.90000
  6521,'MALVINA1    ',  34.5000,1,  12,  33,  10,0.94696,  -1.8825,1.10000,0.90000,1.10000,0.90000
  6522,'MALVINA2    ',  34.5000,1,  12,  33,  10,0.94743,  -1.7742,1.10000,0.90000,1.10000,0.90000
  6523,'PILAR       ',  66.0000,1,  12,  33,   1,1.03275,  -6.1616,1.10000,0.90000,1.10000,0.90000
  6524,'REOLIN      ',  66.0000,1,  12,  33,   1,1.00576,   1.2444,1.10000,0.90000,1.10000,0.90000
  6525,'SAN FCO2    ',  66.0000,1,  12,  33,   1,0.94480, -13.3870,1.10000,0.90000,1.10000,0.90000
  6526,'SFC.TER1    ',  33.0000,1,  12,  33,  10,0.99772, -15.7817,1.10000,0.90000,1.10000,0.90000
  6527,'SFC.TER2    ',  33.0000,1,  12,  33,  10,0.99755, -15.7754,1.10000,0.90000,1.10000,0.90000
  6528,'S.ROQUE1    ',  66.0000,1,  12,  33,   1,0.96819,  -6.5696,1.10000,0.90000,1.10000,0.90000
  6529,'V.MACKEN    ',  66.0000,1,  12,  33,   1,0.97562,  10.8986,1.10000,0.90000,1.10000,0.90000
  6530,'V.MARIA1    ',  66.0000,1,  12,  33,   1,1.04528,  -1.2766,1.10000,0.90000,1.10000,0.90000
  6531,'V.MARIA2    ',  66.0000,1,  12,  33,   1,1.05100,  -2.5460,1.10000,0.90000,1.10000,0.90000
  6532,'VMA.TER1    ',  33.0000,1,  12,  33,  10,1.03833,   4.2949,1.10000,0.90000,1.10000,0.90000
  6533,'VMA.TER2    ',  33.0000,1,  12,  33,  10,1.03621,   3.9459,1.10000,0.90000,1.10000,0.90000
  6534,'LUJA.TER    ',  33.0000,1,  12,  34,  10,1.03021,  10.9993,1.10000,0.90000,1.10000,0.90000
  6535,'M.JUAREZ    ',  66.0000,1,  12,  33,   1,0.99718,  -8.1558,1.10000,0.90000,1.10000,0.90000
  6536,'BOSCOEPC    ',  66.0000,1,  12,  33,  10,0.95597,  -7.0428,1.10000,0.90000,1.10000,0.90000
  6537,'R.CEBALL    ',  66.0000,1,  12,  33,   1,0.93238, -12.4437,1.10000,0.90000,1.10000,0.90000
  6538,'ALLENDE     ',  66.0000,1,  12,  33,   1,0.95525, -12.6116,1.10000,0.90000,1.10000,0.90000
  6539,'BRUZZO      ',  66.0000,1,  12,  33,   1,0.91475,  10.3053,1.10000,0.90000,1.10000,0.90000
  6540,'VIAMONTE    ',  66.0000,1,  12,  33,   1,0.93644,  -5.1523,1.10000,0.90000,1.10000,0.90000
  6541,'DEVOTO      ',  66.0000,1,  12,  33,   1,0.94544, -14.3742,1.10000,0.90000,1.10000,0.90000
  6542,'FRANCIA     ',  66.0000,1,  12,  33,   1,0.96666, -14.5990,1.10000,0.90000,1.10000,0.90000
  6543,'EL TIO      ',  66.0000,1,  12,  33,   1,0.99211, -13.8716,1.10000,0.90000,1.10000,0.90000
  6544,'LUJATER2    ',  33.0000,1,  12,  34,  10,1.03076,  11.0233,1.10000,0.90000,1.10000,0.90000
  6545,'TEMPLE      ',  66.0000,1,  12,  33,   1,0.96521, -13.4325,1.10000,0.90000,1.10000,0.90000
  6546,'VROSARIO    ',  66.0000,1,  12,  33,   1,0.96427, -11.3668,1.10000,0.90000,1.10000,0.90000
  6547,'MOLLE       ',  66.0000,1,  12,  33,   1,0.98732,  -7.2150,1.10000,0.90000,1.10000,0.90000
  6548,'ALGODON     ',  66.0000,1,  12,  33,   1,1.01503,  -5.0428,1.10000,0.90000,1.10000,0.90000
  6549,'AUSONIA     ',  66.0000,1,  12,  33,   1,1.00770,  -3.7527,1.10000,0.90000,1.10000,0.90000
  6550,'LAGUNA      ',  66.0000,1,  12,  33,   1,0.99118,  -4.9077,1.10000,0.90000,1.10000,0.90000
  6551,'ETRURIA     ',  66.0000,1,  12,  33,   1,0.97715,  -5.8964,1.10000,0.90000,1.10000,0.90000
  6552,'CHAZON      ',  66.0000,1,  12,  33,   1,0.96586,  -6.6759,1.10000,0.90000,1.10000,0.90000
  6553,'CARLOTA     ',  66.0000,1,  12,  33,   1,0.95455,  -7.3294,1.10000,0.90000,1.10000,0.90000
  6554,'ARIAS       ',  66.0000,1,  12,  33,   1,0.96600,  -8.7510,1.10000,0.90000,1.10000,0.90000
  6555,'GUATIMOZ    ',  66.0000,1,  12,  33,   1,0.98785,  -8.7884,1.10000,0.90000,1.10000,0.90000
  6556,'SAMPACHO    ',  66.0000,1,  12,  33,   1,0.98711,   7.8427,1.10000,0.90000,1.10000,0.90000
  6557,'MOLDES      ',  66.0000,1,  12,  33,   1,0.97630,   8.5847,1.10000,0.90000,1.10000,0.90000
  6558,'S.MARCOS    ',  66.0000,1,  12,  33,   1,1.01356,  -5.9218,1.10000,0.90000,1.10000,0.90000
  6559,'RD.BUST0    ',  66.0000,1,  12,  33,  10,1.01742, -11.1993,1.10000,0.90000,1.10000,0.90000
  6560,'ARRO.VIE    ',  66.0000,1,  12,  33,   1,1.02859, -11.8806,1.10000,0.90000,1.10000,0.90000
  6561,'VIRTBOSC    ',  66.0000,1,  12,  33,  10,0.95594,  -7.0492,1.10000,0.90000,1.10000,0.90000
  6562,'V.MACKE2    ',  66.0000,1,  12,  33,   1,0.97562,  10.8986,1.10000,0.90000,1.10000,0.90000
  6563,'ARCOR       ',  66.0000,1,  12,  33,   2,1.02874, -11.8584,1.10000,0.90000,1.10000,0.90000
  6564,'G. PAZ      ',  66.0000,1,  12,  33,   1,0.94055, -10.9112,1.10000,0.90000,1.10000,0.90000
  6565,'LACALERA    ',  66.0000,1,  12,  33,   1,0.95452,  -7.1990,1.10000,0.90000,1.10000,0.90000
  6566,'VME.TER     ',  33.0000,1,  12,  34,   1,0.94403,   2.0839,1.10000,0.90000,1.10000,0.90000
  6567,'AFISA       ',  66.0000,1,  12,  33,   1,0.93276, -17.2622,1.10000,0.90000,1.10000,0.90000
  6568,'V.TOTORAL   ',  66.0000,1,  12,  33,   1,0.92291,  -8.9139,1.10000,0.90000,1.10000,0.90000
  6569,'S.J.DORMIDA ',  66.0000,1,  12,  33,   1,0.96402,  -6.1747,1.10000,0.90000,1.10000,0.90000
  6570,'S.ELENA     ',  66.0000,1,  12,  33,   1,1.00931,  -3.9152,1.10000,0.90000,1.10000,0.90000
  6571,'V.DE.M.SECO ',  66.0000,1,  12,  33,   1,1.02802,  -2.6910,1.10000,0.90000,1.10000,0.90000
  6572,'LEDESMA     ',  66.0000,1,  12,  33,   1,0.95242,  -8.1006,1.10000,0.90000,1.10000,0.90000
  6573,'VERTIENTES  ',  66.0000,1,  12,  33,   1,1.00070,   7.9550,1.10000,0.90000,1.10000,0.90000
  6574,'LEON13_01   ',  13.2000,1,  12,  33,  10,0.99869,  -7.8331,1.10000,0.90000,1.10000,0.90000
  6575,'V.MERCEDES  ',  13.2000,1,  12,  34,   1,0.94439,   2.1167,1.10000,0.90000,1.10000,0.90000
  6576,'VM12-YPF    ',  13.2000,1,  12,  34,   1,0.94581,   2.1176,1.10000,0.90000,1.10000,0.90000
  6577,'GLEV.TER    ',  13.2000,1,  12,  33,   1,1.05792,  14.9589,1.10000,0.90000,1.10000,0.90000
  6579,'LA.CUM33_01 ',  33.0000,1,  12,  34,  10,0.99008,  11.0702,1.10000,0.90000,1.10000,0.90000
  6580,'ACHI33_01   ',  33.0000,1,  12,  33,  10,1.03522,  10.4022,1.10000,0.90000,1.10000,0.90000
  6581,'ACHI33_02   ',  33.0000,1,  12,  33,  10,1.03259,  10.6034,1.10000,0.90000,1.10000,0.90000
  6582,'ACHI13_02   ',  13.2000,1,  12,  33,  10,1.03235,  10.5454,1.10000,0.90000,1.10000,0.90000
  6583,'ACHI13_01   ',  13.2000,1,  12,  33,  10,1.03535,  10.4191,1.10000,0.90000,1.10000,0.90000
  6584,'LUJA33_03   ',  33.0000,1,  12,  34,  10,1.05371,  12.3795,1.10000,0.90000,1.10000,0.90000
  6585,'P.MORAS33_01',  33.0000,1,  12,  33,  10,1.00180,   3.2286,1.10000,0.90000,1.10000,0.90000
  6586,'PLAYOSA     ',  66.0000,1,  12,  33,   1,0.99655,  -6.4190,1.10000,0.90000,1.10000,0.90000
  6587,'TOTORAL NVA ',  66.0000,1,  12,  33,   1,0.92714,  -8.8478,1.10000,0.90000,1.10000,0.90000
  6588,'LIMITE CDA-S',  66.0000,1,  12,  33,   1,1.02060,  -2.3927,1.10000,0.90000,1.10000,0.90000
  6589,'SOL DE JULIO',  66.0000,1,  15,  65,   1,1.00977,  -1.9554,1.10000,0.90000,1.10000,0.90000
  6590,'P.MORAS33_02',  33.0000,1,  12,  33,  10,1.00459,   3.4939,1.10000,0.90000,1.10000,0.90000
  6592,'SAN LUIS    ',  13.2000,1,  12,  34,  10,0.98930,   9.4390,1.10000,0.90000,1.10000,0.90000
  6593,'CERRO.SOL   ',  13.2000,1,  12,  34,  10,1.00000,  12.3156,1.10000,0.90000,1.10000,0.90000
  6594,'TRANSITO    ',  66.0000,1,  12,  33,   1,0.99787, -12.7301,1.10000,0.90000,1.10000,0.90000
  6596,'LA_VINA     ',  66.0000,1,  12,  33,  10,1.00321,   2.3360,1.10000,0.90000,1.10000,0.90000
  6597,'C.BROCHERO  ',  66.0000,1,  12,  33,   1,0.99874,   2.1376,1.10000,0.90000,1.10000,0.90000
  6598,'CBROFV66    ',  66.0000,1,  12,  33,  10,1.00800,   2.7011,1.10000,0.90000,1.10000,0.90000
  6599,'MANQ33      ',  33.0000,1,  12,  33,  10,1.03722,  10.8728,1.10000,0.90000,1.10000,0.90000
  6600,'EMBANUCL    ',  22.0000,2,  12,  33,   9,1.01709,  14.5883,1.10000,0.90000,1.10000,0.90000
  6601,'CASSHI01    ',   6.6000,2,  12,  33,   6,1.02748,   4.7838,1.10000,0.90000,1.10000,0.90000
  6602,'CASSHI02    ',   6.6000,2,  12,  33,   6,1.02748,   4.7838,1.10000,0.90000,1.10000,0.90000
  6603,'CASSHI03    ',   6.6000,2,  12,  33,   6,1.00442,   1.2153,1.10000,0.90000,1.10000,0.90000
  6604,'CSOLFV01    ',   0.5500,2,  12,  34,  12,1.01196,  14.8860,1.10000,0.90000,1.10000,0.90000
  6605,'DFUNTG12    ',  13.2000,2,  12,  33,   4,0.97654,  -5.6002,1.10000,0.90000,1.10000,0.90000
  6606,'FSIMHI13    ',   6.6000,2,  12,  33,   6,1.03833,   5.5330,1.10000,0.90000,1.10000,0.90000
  6607,'LVINHI12    ',  13.2000,2,  12,  33,   6,1.00111,   2.0402,1.10000,0.90000,1.10000,0.90000
  6608,'NOG1FV01    ',   0.5500,2,  12,  34,  12,0.98923,   9.4231,1.10000,0.90000,1.10000,0.90000
  6609,'CALEFV01    ',   0.5500,2,  12,  34,  12,1.00000,  13.9527,1.10000,0.90000,1.10000,0.90000
  6610,'SLV2FV01    ',   0.4000,2,  12,  34,  12,0.95000,  17.8873,1.10000,0.90000,1.10000,0.90000
  6611,'SOESTG01    ',  13.2000,2,  12,  33,   4,1.02232,   0.8374,1.10000,0.90000,1.10000,0.90000
  6612,'SOESTG02    ',  13.2000,2,  12,  33,   4,1.05000,   0.7410,1.10000,0.90000,1.10000,0.90000
  6613,'SOESTG03    ',  13.2000,2,  12,  33,   4,1.05000,   0.0474,1.10000,0.90000,1.10000,0.90000
  6615,'VMA2TG04    ',  11.5000,2,  12,  33,   4,1.05000,   4.7807,1.10000,0.90000,1.10000,0.90000
  6616,'VMA2TV01    ',  11.0000,2,  12,  33,   5,1.05000,   5.0251,1.10000,0.90000,1.10000,0.90000
  6619,'CUM3FV      ',   0.6000,2,  12,  34,  12,0.99781,  10.6615,1.10000,0.90000,1.10000,0.90000
  6621,'LEVATG01    ',  13.2000,2,  12,  33,   4,1.05000,  18.4498,1.10000,0.90000,1.10000,0.90000
  6623,'SALVFV01    ',   0.8000,2,  12,  34,  12,0.96497,  -1.8478,1.10000,0.90000,1.10000,0.90000
  6624,'BVILDI01    ',   0.4000,2,  12,  33,   7,1.05000,   0.6813,1.10000,0.90000,1.10000,0.90000
  6625,'SPUNFV01    ',   0.5500,2,  12,  34,  12,1.01196,  14.8860,1.10000,0.90000,1.10000,0.90000
  6626,'LEV1EO01    ',   0.8000,2,  12,  33,  11,1.05000,  21.1535,1.10000,0.90000,1.10000,0.90000
  6627,'SLUNEO01    ',   0.7000,2,  12,  34,  11,1.00000,  22.0411,1.10000,0.90000,1.10000,0.90000
  6628,'SLUNFV01    ',   0.8000,2,  12,  34,  12,1.00000,  19.6987,1.10000,0.90000,1.10000,0.90000
  6629,'CELEFV      ',   0.8000,2,  12,  34,  12,1.00000,  17.9249,1.10000,0.90000,1.10000,0.90000
  6630,'SFRATG12    ',  13.2000,2,  12,  33,   4,1.02405, -16.7301,1.10000,0.90000,1.10000,0.90000
  6631,'MMARTG01    ',  10.5000,2,  12,  33,   8,1.05000,  10.6474,1.10000,0.90000,1.10000,0.90000
  6632,'MMARTG02    ',  10.5000,2,  12,  33,   8,1.05000,  10.4202,1.10000,0.90000,1.10000,0.90000
  6633,'MMARTG03    ',  11.5000,2,  12,  33,   4,1.04255,   8.9212,1.10000,0.90000,1.10000,0.90000
  6634,'MMARTG04    ',  11.5000,2,  12,  33,   4,1.04255,   8.9212,1.10000,0.90000,1.10000,0.90000
  6635,'MMARTG05    ',  11.5000,2,  12,  33,   4,1.04255,   8.9212,1.10000,0.90000,1.10000,0.90000
  6636,'MMARTG06    ',  11.5000,2,  12,  33,   4,1.05000,  13.2885,1.10000,0.90000,1.10000,0.90000
  6637,'MMARTG07    ',  11.5000,2,  12,  33,   4,1.05000,  14.3833,1.10000,0.90000,1.10000,0.90000
  6638,'SERTTG01    ',  11.5000,2,  12,  33,   4,1.01083,   3.9632,1.10000,0.90000,1.10000,0.90000
  6639,'VMA2TG01    ',  11.5000,2,  12,  33,   4,1.05000,   4.5327,1.10000,0.90000,1.10000,0.90000
  6640,'LMO2HI01    ',  13.2000,2,  12,  33,   6,0.99528,   0.1619,1.10000,0.90000,1.10000,0.90000
  6641,'LMO1HI01    ',  13.2000,2,  12,  33,   6,0.99527,   0.1619,1.10000,0.90000,1.10000,0.90000
  6642,'LMO1HI02    ',  13.2000,2,  12,  33,   6,1.04176,   4.4178,1.10000,0.90000,1.10000,0.90000
  6643,'LMO1HI03    ',  13.2000,2,  12,  33,   6,0.99527,   0.1619,1.10000,0.90000,1.10000,0.90000
  6644,'LMO1HI04    ',  13.2000,2,  12,  33,   6,0.99527,   0.1619,1.10000,0.90000,1.10000,0.90000
  6645,'VMA2TG02    ',  11.5000,2,  12,  33,   4,1.05000,   4.5327,1.10000,0.90000,1.10000,0.90000
  6646,'VMA2TG03    ',  11.5000,2,  12,  33,   4,1.05000,   4.5327,1.10000,0.90000,1.10000,0.90000
  6647,'TICITV01    ',  13.2000,2,  12,  33,  14,1.04471,   2.7714,1.10000,0.90000,1.10000,0.90000
  6648,'LEV2EO01    ',   0.8000,2,  12,  33,  11,1.05000,  21.4342,1.10000,0.90000,1.10000,0.90000
  6649,'MMARTG08    ',  11.5000,2,  12,  33,   4,1.05000,  14.5848,1.10000,0.90000,1.10000,0.90000
  6650,'MMARTV09    ',  11.5000,2,  12,  33,   5,1.05000,  14.9191,1.10000,0.90000,1.10000,0.90000
  6651,'LEVAFV01    ',   0.8000,2,  12,  33,  12,1.00000,  22.7962,1.10000,0.90000,1.10000,0.90000
  6652,'PMORHI      ',  13.2000,2,  12,  33,   6,1.00000,   6.4696,1.10000,0.90000,1.10000,0.90000
  6655,'PILATG11    ',  15.7500,2,  12,  33,   8,1.05800,   2.8521,1.10000,0.90000,1.10000,0.90000
  6656,'PILATG12    ',  15.7500,2,  12,  33,   8,1.05000,   5.3365,1.10000,0.90000,1.10000,0.90000
  6657,'PILATV10    ',  15.7500,2,  12,  33,   8,1.05800,   3.1426,1.10000,0.90000,1.10000,0.90000
  6658,'RTERTG01    ',  13.2000,2,  12,  33,   4,1.00968,   3.9632,1.10000,0.90000,1.10000,0.90000
  6659,'RTERTG02    ',  13.2000,2,  12,  33,   4,1.00968,   3.9632,1.10000,0.90000,1.10000,0.90000
  6661,'REOLHI01    ',  13.2000,2,  12,  33,   6,1.03693,   7.0327,1.10000,0.90000,1.10000,0.90000
  6662,'REOLHI02    ',  13.2000,2,  12,  33,   6,0.98191,   3.6201,1.10000,0.90000,1.10000,0.90000
  6663,'REOLHI03    ',  13.2000,2,  12,  33,   6,0.98191,   3.6201,1.10000,0.90000,1.10000,0.90000
  6670,'ACHIEO01    ',  12.0000,2,  12,  33,  11,1.05000,  11.9554,1.10000,0.90000,1.10000,0.90000
  6671,'RGDEHB01    ',  16.5000,2,  12,  33,   6,1.01441,   9.9113,1.10000,0.90000,1.10000,0.90000
  6672,'RGDEHB02    ',  16.5000,2,  12,  33,   6,1.01600,  14.8810,1.10000,0.90000,1.10000,0.90000
  6673,'RGDEHB03    ',  16.5000,2,  12,  33,   6,1.01600,  14.7935,1.10000,0.90000,1.10000,0.90000
  6674,'RGDEHB04    ',  16.5000,2,  12,  33,   6,1.01442,   9.9113,1.10000,0.90000,1.10000,0.90000
  6675,'CUMBFV01    ',   0.6200,2,  12,  34,  12,1.00000,  13.6529,1.10000,0.90000,1.10000,0.90000
  6680,'PRODTV01    ',  13.2000,2,  12,  33,   5,1.01473,   0.7987,1.10000,0.90000,1.10000,0.90000
  6681,'SROQHI01    ',  13.2000,2,  12,  33,   6,1.00729,  -2.9222,1.10000,0.90000,1.10000,0.90000
  6682,'SROQHI02    ',  13.2000,2,  12,  33,   6,1.00729,  -2.9222,1.10000,0.90000,1.10000,0.90000
  6683,'SROQHI03    ',  13.2000,2,  12,  33,   6,1.00729,  -2.9222,1.10000,0.90000,1.10000,0.90000
  6684,'SROQHI04    ',  13.2000,2,  12,  33,   6,1.00729,  -2.9222,1.10000,0.90000,1.10000,0.90000
  6685,'MSEVE.TV01  ',  13.2000,2,  12,  33,   5,1.04311,  -6.4443,1.10000,0.90000,1.10000,0.90000
  6686,'MSEVTG01    ',  11.5000,2,  12,  33,   8,1.04259,  -3.9493,1.10000,0.90000,1.10000,0.90000
  6687,'VMRSFV      ',   0.4000,2,  12,  33,  12,1.05000,   1.0568,1.10000,0.90000,1.10000,0.90000
  6688,'VMR2FV      ',   0.4000,2,  12,  33,  12,1.06000,   1.0381,1.10000,0.90000,1.10000,0.90000
  6691,'VMARTG12    ',  13.2000,2,  12,  33,   4,1.05000,   6.0874,1.10000,0.90000,1.10000,0.90000
  6693,'VMARTG03    ',  13.2000,2,  12,  33,   4,1.01675,   0.2996,1.10000,0.90000,1.10000,0.90000
  6695,'YANQDI01    ',  13.2000,2,  12,  34,   7,0.96640,   4.9395,1.10000,0.90000,1.10000,0.90000
  6696,'BROCFV01    ',   0.4000,2,  12,  33,  12,1.05000,  10.2791,1.10000,0.90000,1.10000,0.90000
  6697,'MANYLOEO01  ',   0.6500,2,  12,  33,  11,1.05000,  13.0740,1.10000,0.90000,1.10000,0.90000
  6700,'IVERDE      ',  33.0000,1,  12,  33,   1,0.87256,  -9.9555,1.10000,0.90000,1.10000,0.90000
  6701,'PS.VMS2_01  ',   0.4000,1,  12,  33,  10,1.06000,   1.0381,1.10000,0.90000,1.10000,0.90000
  6702,'PS.VMS2_02  ',   0.4000,1,  12,  33,  10,1.05000,   1.0568,1.10000,0.90000,1.10000,0.90000
  6800,'ALMAFUE1    ',  13.8000,1,  12,  33,  10,0.96897,   3.9479,1.10000,0.90000,1.10000,0.90000
  6801,'ALMAFUE2    ',  13.8000,1,  12,  33,  10,0.96903,   4.0630,1.10000,0.90000,1.10000,0.90000
  6802,'ACAB.TER    ',  33.0000,1,  12,  33,  10,1.02161,  -0.0769,1.10000,0.90000,1.10000,0.90000
  6803,'BJA.TER1    ',  13.2000,1,  12,  33,  10,0.98081,  -3.6955,1.10000,0.90000,1.10000,0.90000
  6804,'CPAZ.TER    ',  13.2000,1,  12,  33,  10,0.97097,  -6.2043,1.10000,0.90000,1.10000,0.90000
  6805,'JMAR.TE1    ',  13.2000,1,  12,  33,  10,0.95282,  -9.4162,1.10000,0.90000,1.10000,0.90000
  6806,'BOSCOEPC    ',   6.0000,1,  12,  33,   1,0.95594,  -7.0893,1.10000,0.90000,1.10000,0.90000
  6807,'HREN.TER    ',  13.2000,1,  12,  33,  10,0.98375, -11.0635,1.10000,0.90000,1.10000,0.90000
  6808,'IVE.TER1    ',  13.2000,1,  12,  33,  10,1.01542,  -8.3541,1.10000,0.90000,1.10000,0.90000
  6809,'FER.TER2    ',  13.2000,1,  12,  33,  10,1.02173,   8.4605,1.10000,0.90000,1.10000,0.90000
  6810,'MOL2.TER    ',  13.2000,1,  12,  33,  10,0.99528,   0.1619,1.10000,0.90000,1.10000,0.90000
  6811,'PIL.TER1    ',  13.2000,1,  12,  33,  10,1.02762,  -6.7782,1.10000,0.90000,1.10000,0.90000
  6812,'PIL.TER2    ',  13.2000,1,  12,  33,  10,1.03282,  -6.1514,1.10000,0.90000,1.10000,0.90000
  6813,'REO.TER1    ',  13.2000,1,  12,  33,  10,1.00372,   0.9677,1.10000,0.90000,1.10000,0.90000
  6814,'REO.TER2    ',  13.2000,1,  12,  33,  10,1.00360,   0.9728,1.10000,0.90000,1.10000,0.90000
  6815,'SFC.TER3    ',  13.2000,1,  12,  33,  10,1.04073, -15.4621,1.10000,0.90000,1.10000,0.90000
  6816,'SFC.TER4    ',  13.2000,1,  12,  33,  10,0.94477, -13.3870,1.10000,0.90000,1.10000,0.90000
  6817,'VMA.TER4    ',  13.2000,1,  12,  33,  10,1.05095,  -2.5580,1.10000,0.90000,1.10000,0.90000
  6818,'VMA.TER5    ',  13.2000,1,  12,  33,  10,1.05095,  -2.5580,1.10000,0.90000,1.10000,0.90000
  6819,'VMA.TER6    ',  13.2000,1,  12,  33,  10,1.04529,  -1.2696,1.10000,0.90000,1.10000,0.90000
  6820,'IVE.TER2    ',  13.2000,1,  12,  33,  10,1.01542,  -8.3541,1.10000,0.90000,1.10000,0.90000
  6821,'ARR.TER1    ',  13.2000,1,  12,  33,  10,1.03378, -11.8004,1.10000,0.90000,1.10000,0.90000
  6822,'ARR.TER2    ',  13.2000,1,  12,  33,  10,1.03378, -11.8004,1.10000,0.90000,1.10000,0.90000
  6823,'JMAR.TE2    ',  13.2000,1,  12,  33,  10,0.95282,  -9.4162,1.10000,0.90000,1.10000,0.90000
  6824,'BVILDI01    ',  13.2000,2,  12,  33,   4,1.04504,  -0.6273,1.10000,0.90000,1.10000,0.90000
  6825,'BVILLE.TER  ',   6.6000,1,  12,  33,   1,1.04611,  -0.3320,1.10000,0.90000,1.10000,0.90000
  6826,'LOS_POZOS   ',  66.0000,1,  12,  33,   1,1.00149,   2.2185,1.10000,0.90000,1.10000,0.90000
  6827,'CBROFV23_01 ',  23.0000,1,  12,  33,  10,1.03502,   8.0363,1.10000,0.90000,1.10000,0.90000
  6828,'BRINKMANN   ',  66.0000,1,  12,  33,   1,0.92221, -17.8750,1.10000,0.90000,1.10000,0.90000
  6829,'IVERDE      ',  13.2000,1,  12,  33,   1,0.86595, -10.9285,1.10000,0.90000,1.10000,0.90000
  6830,'PIL.TER3    ',  13.2000,1,  12,  33,  10,1.03282,  -6.1514,1.10000,0.90000,1.10000,0.90000
  6831,'T.NVA.TER   ',  13.2000,1,  12,  33,   1,0.92723,  -8.9344,1.10000,0.90000,1.10000,0.90000
  6832,'VMA.TER7    ',  13.2000,1,  12,  33,  10,1.04529,  -1.2696,1.10000,0.90000,1.10000,0.90000
  6833,'FER.TER3    ',  13.2000,1,  12,  33,  10,1.02173,   8.4605,1.10000,0.90000,1.10000,0.90000
  6834,'S.L.IN33_01 ',  33.0000,1,  12,  34,  10,0.98841,  10.5522,1.10000,0.90000,1.10000,0.90000
  6835,'S.L.IN13_01 ',  13.2000,1,  12,  34,  10,0.99595,   8.8299,1.10000,0.90000,1.10000,0.90000
  6836,'C.OES33_01  ',  33.0000,1,  12,  34,  10,0.99579,  11.4663,1.10000,0.90000,1.10000,0.90000
  6837,'CBROFV23_02 ',  23.0000,1,  12,  33,  10,1.03594,   8.0874,1.10000,0.90000,1.10000,0.90000
  6838,'C.OES33_02  ',  33.0000,1,  12,  34,  10,0.99317,  11.2772,1.10000,0.90000,1.10000,0.90000
  6839,'BUST13_01   ',  13.2000,1,  12,  33,  10,1.06805,  -6.4671,1.10000,0.90000,1.10000,0.90000
  6840,'ACHI33_02   ',  33.0000,1,  12,  33,  10,1.03836,  10.4714,1.10000,0.90000,1.10000,0.90000
  6841,'PORTENA     ',  66.0000,1,  12,  33,   1,0.93898, -17.3186,1.10000,0.90000,1.10000,0.90000
  6842,'T. PUJIO    ',  66.0000,1,  12,  33,   1,0.99772,  -4.8552,1.10000,0.90000,1.10000,0.90000
  6844,'BOUWER      ',  66.0000,1,  12,  33,   1,0.97855,  -3.8186,1.10000,0.90000,1.10000,0.90000
  6845,'C. DEL EJE  ',  66.0000,1,  12,  33,   1,0.81586, -14.9275,1.10000,0.90000,1.10000,0.90000
  6846,'A. GRACIA   ',  66.0000,1,  12,  33,   1,0.97890,  -3.8284,1.10000,0.90000,1.10000,0.90000
  6847,'S. CALAMU.  ',  66.0000,1,  12,  33,   1,0.98046,   0.0101,1.10000,0.90000,1.10000,0.90000
  6848,'QUILINO     ',  66.0000,1,  12,  33,   1,0.84886, -13.0761,1.10000,0.90000,1.10000,0.90000
  6849,'OLIVA       ',  66.0000,1,  12,  33,   1,0.96762,  -6.7348,1.10000,0.90000,1.10000,0.90000
  6850,'V. MARIA N  ',  66.0000,1,  12,  33,  10,1.03839,  -3.2623,1.10000,0.90000,1.10000,0.90000
  6851,'G.DEHE13_01 ',  13.2000,1,  12,  33,   1,1.00615,   0.8477,1.10000,0.90000,1.10000,0.90000
  6852,'G.DEHE13_02 ',  13.2000,1,  12,  33,   1,1.00582,   0.8310,1.10000,0.90000,1.10000,0.90000
  6853,'G.DEHE33_02 ',  33.0000,1,  12,  33,  10,1.00550,   0.7987,1.10000,0.90000,1.10000,0.90000
  6854,'PSF.V.M.S.  ',  66.0000,1,  12,  33,  10,1.03785,  -2.7249,1.10000,0.90000,1.10000,0.90000
  6855,'PS.VMS23_01 ',  23.0000,1,  12,  33,  10,1.05451,  -1.1170,1.10000,0.90000,1.10000,0.90000
  6856,'PS.VMS23_02 ',  23.0000,1,  12,  33,  10,1.05491,  -1.0982,1.10000,0.90000,1.10000,0.90000
  6857,'SUR         ',  66.0000,1,  12,  33,  10,0.96281,  -5.8192,1.10000,0.90000,1.10000,0.90000
  6858,'SERRANO     ',  66.0000,1,  12,  33,   1,0.91758,   0.1155,1.10000,0.90000,1.10000,0.90000
  6859,'JOVITA      ',  66.0000,1,  12,  33,   1,0.90236,  -0.8981,1.10000,0.90000,1.10000,0.90000
  6860,'BUCHARDO    ',  66.0000,1,  12,  33,   1,0.91038,  -0.3638,1.10000,0.90000,1.10000,0.90000
  6861,'NOETINGER   ',  66.0000,1,  12,  33,   1,0.97452,  -8.6457,1.10000,0.90000,1.10000,0.90000
  6862,'A. MARIA    ',  66.0000,1,  12,  33,   1,1.02841,  12.6096,1.10000,0.90000,1.10000,0.90000
  6863,'S. BASILIO  ',  66.0000,1,  12,  33,   1,1.02187,  12.1041,1.10000,0.90000,1.10000,0.90000
  6864,'R. SEGUNDO  ',  66.0000,1,  12,  33,   1,1.02294,  -6.6558,1.10000,0.90000,1.10000,0.90000
  6865,'FM-ATANOR   ',  66.0000,1,  12,  33,   1,0.99080,   0.5940,1.10000,0.90000,1.10000,0.90000
  6866,'R. TERCERO  ',  66.0000,1,  12,  33,   1,0.95335,  -2.0970,1.10000,0.90000,1.10000,0.90000
  6867,'S. ROSA RIO ',  66.0000,1,  12,  33,   1,0.93028, -15.4586,1.10000,0.90000,1.10000,0.90000
  6868,'LA PUERTA   ',  66.0000,1,  12,  33,   1,0.91138, -16.4776,1.10000,0.90000,1.10000,0.90000
  6869,'LUQUE       ',  66.0000,1,  12,  33,   1,0.94008, -14.1107,1.10000,0.90000,1.10000,0.90000
  6870,'MALV33_03   ',  33.0000,1,  12,  33,  10,0.98735,  -1.7999,1.10000,0.90000,1.10000,0.90000
  6871,'A. FIERRO   ',  66.0000,1,  12,  33,  10,0.97884,  -3.8268,1.10000,0.90000,1.10000,0.90000
  6872,'DESPENADE   ',  66.0000,1,  12,  33,   1,0.98486,   0.3869,1.10000,0.90000,1.10000,0.90000
  6873,'CHUNA       ',  66.0000,1,  12,  33,   1,0.83383, -13.9102,1.10000,0.90000,1.10000,0.90000
  6874,'FIAT        ',  66.0000,1,  12,  33,  10,0.95302,  -6.2182,1.10000,0.90000,1.10000,0.90000
  6875,'FIAT AUTO   ',  66.0000,1,  12,  33,   1,0.95302,  -6.2182,1.10000,0.90000,1.10000,0.90000
  6876,'C. MONTE    ',  66.0000,1,  12,  33,   1,0.87055, -11.8787,1.10000,0.90000,1.10000,0.90000
  6877,'LA CUMBRE   ',  66.0000,1,  12,  33,   1,0.89726, -10.2670,1.10000,0.90000,1.10000,0.90000
  6878,'COSQUIN     ',  66.0000,1,  12,  33,   1,0.94447,  -7.8637,1.10000,0.90000,1.10000,0.90000
  6879,'S. AGUSTIN  ',  66.0000,1,  12,  33,   1,0.98801,   0.5250,1.10000,0.90000,1.10000,0.90000
  6880,'L. LARGA    ',  66.0000,1,  12,  33,   1,1.00357,  -6.6539,1.10000,0.90000,1.10000,0.90000
  6881,'ONCATIVO    ',  66.0000,1,  12,  33,   1,0.97313,  -7.0914,1.10000,0.90000,1.10000,0.90000
  6882,'J. CRAIK    ',  66.0000,1,  12,  33,   1,0.97464,  -6.0522,1.10000,0.90000,1.10000,0.90000
  6883,'V. SOTO     ',  66.0000,1,  12,  33,   1,0.79634, -15.8161,1.10000,0.90000,1.10000,0.90000
  6884,'D. FUNES    ',  66.0000,1,  12,  33,   1,0.85246, -12.8261,1.10000,0.90000,1.10000,0.90000
  6885,'QUILPO      ',  66.0000,1,  12,  33,   1,0.83637, -13.7115,1.10000,0.90000,1.10000,0.90000
  6886,'LA FALDA    ',  66.0000,1,  12,  33,  10,0.92600,  -8.8280,1.10000,0.90000,1.10000,0.90000
  6887,'FREYRE      ',  66.0000,1,  12,  33,   1,0.96034, -17.1398,1.10000,0.90000,1.10000,0.90000
  6888,'R. PRIMERO  ',  66.0000,1,  12,  33,   1,0.95594, -13.9499,1.10000,0.90000,1.10000,0.90000
  6889,'BALNEARIA   ',  66.0000,1,  12,  33,   1,0.97890, -15.3289,1.10000,0.90000,1.10000,0.90000
  6890,'ALMAFUE3    ',  13.8000,1,  12,  33,  10,0.96789,   3.4412,1.10000,0.90000,1.10000,0.90000
  6891,'S. IGNACIO  ',  66.0000,1,  12,  33,   1,0.98587,   0.2834,1.10000,0.90000,1.10000,0.90000
  6892,'C. PELADO   ',  66.0000,1,  12,  33,   1,0.98048,   0.1541,1.10000,0.90000,1.10000,0.90000
  6893,'PROMAIZ     ',  66.0000,1,  12,  33,  10,0.98023,  -4.2272,1.10000,0.90000,1.10000,0.90000
  6894,'ALEJANDRO   ',  66.0000,1,  12,  33,   1,0.97540,  -4.6916,1.10000,0.90000,1.10000,0.90000
  6895,'SAN FCO1    ',  66.0000,1,  12,  33,  10,1.04084, -15.4527,1.10000,0.90000,1.10000,0.90000
  6896,'L FLD.TER1  ',  13.2000,1,  12,  33,   1,0.92464,  -8.9786,1.10000,0.90000,1.10000,0.90000
  6897,'L FLD.TER2  ',  13.2000,1,  12,  33,  10,0.92413,  -9.0345,1.10000,0.90000,1.10000,0.90000
  6898,'AFISA.TER   ',  13.2000,1,  12,  33,  10,0.93362, -17.4644,1.10000,0.90000,1.10000,0.90000
  6899,'PROM.TER    ',  13.2000,1,  12,  33,  10,0.97993,  -4.5520,1.10000,0.90000,1.10000,0.90000
  6900,'PI.LEVAN    ', 132.0000,1,  12,  33,   1,0.96305,  -5.5833,1.10000,0.90000,1.10000,0.90000
  6901,'PI.RIV_1    ', 132.0000,1,  12,  33,  10,1.03947,   8.7565,1.10000,0.90000,1.10000,0.90000
  6902,'PI.RIV_2    ', 132.0000,1,  12,  33,  10,1.04009,   8.5291,1.10000,0.90000,1.10000,0.90000
  6903,'BARRIAL     ',  13.2000,1,  12,  34,  10,1.03827,  16.9134,1.10000,0.90000,1.10000,0.90000
  7000,'GRAN MZA    ', 500.0000,1,  14,  35,  10,1.01543,  17.7256,1.10000,0.90000,1.10000,0.90000
  7002,'RDIAMANT    ', 500.0000,1,  14,  35,  10,1.01515,  20.4202,1.10000,0.90000,1.10000,0.90000
  7003,'RDIAM.AC    ', 500.0000,1,  14,  35,  10,1.01515,  20.4202,1.10000,0.90000,1.10000,0.90000
  7005,'RDIAM.GM    ', 500.0000,1,  14,  35,  10,1.01515,  20.4202,1.10000,0.90000,1.10000,0.90000
  7010,'NVA.SJUAN   ', 500.0000,1,  14,  63,  10,0.99227,  18.0631,1.10000,0.90000,1.10000,0.90000
  7100,'A.TORO      ', 220.0000,1,  14,  35,  10,1.01452,  26.6360,1.10000,0.90000,1.10000,0.90000
  7101,'VER.CAP.S   ', 220.0000,1,  14,  35,  10,1.01995,  20.5670,1.10000,0.90000,1.10000,0.90000
  7102,'CRUZPIED    ', 220.0000,1,  14,  35,  10,1.01950,  20.0666,1.10000,0.90000,1.10000,0.90000
  7103,'ELQUEMADO   ', 220.0000,1,  14,  35,  10,1.00809,  23.3506,1.10000,0.90000,1.10000,0.90000
  7104,'GRAN MZA    ', 220.0000,1,  14,  35,  10,1.01790,  19.8719,1.10000,0.90000,1.10000,0.90000
  7106,'REYUNOS     ', 220.0000,1,  14,  35,  10,1.01516,  25.1315,1.10000,0.90000,1.10000,0.90000
  7108,'NIHUIL      ', 220.0000,1,  14,  35,  10,1.00607,  26.3357,1.10000,0.90000,1.10000,0.90000
  7110,'SAN JUAN    ', 220.0000,1,  14,  63,  10,0.97899,  20.1479,1.10000,0.90000,1.10000,0.90000
  7114,'RIODIAMA    ', 220.0000,1,  14,  35,   1,1.01200,  24.8788,1.10000,0.90000,1.10000,0.90000
  7200,'ANCHORIZ    ', 132.0000,1,  14,  35,   1,0.98605,  18.3759,1.10000,0.90000,1.10000,0.90000
  7201,'V.KRAUSE    ', 132.0000,1,  14,  63,   1,0.98736,  17.9128,1.10000,0.90000,1.10000,0.90000
  7202,'C.HONDA     ', 132.0000,1,  14,  63,   1,0.95822,  15.9043,1.10000,0.90000,1.10000,0.90000
  7203,'NVA.SJUAN   ', 132.0000,1,  14,  63,  10,0.99650,  18.6414,1.10000,0.90000,1.10000,0.90000
  7204,'CAPIZ       ', 132.0000,1,  14,  35,   1,0.97321,  17.6675,1.10000,0.90000,1.10000,0.90000
  7205,'PISR        ', 132.0000,1,  14,  35,  10,0.97440,  22.3476,1.10000,0.90000,1.10000,0.90000
  7206,'CAUCETE     ', 132.0000,1,  14,  63,   1,0.97439,  17.1210,1.10000,0.90000,1.10000,0.90000
  7207,'CERVANTES   ', 132.0000,1,  14,  63,   1,0.98649,  17.7813,1.10000,0.90000,1.10000,0.90000
  7208,'CRUZPIED    ', 132.0000,1,  14,  35,  10,1.00079,  18.3543,1.10000,0.90000,1.10000,0.90000
  7209,'PIQ V-SR    ', 132.0000,1,  14,  35,  10,0.97245,  21.8756,1.10000,0.90000,1.10000,0.90000
  7210,'EL TIGRE    ', 132.0000,1,  14,  35,  10,0.97768,  22.2949,1.10000,0.90000,1.10000,0.90000
  7211,'N.SJUAN SUR ', 132.0000,1,  14,  63,   1,0.99101,  17.7586,1.10000,0.90000,1.10000,0.90000
  7212,'ULLUM       ', 132.0000,1,  14,  63,   1,1.01444,  19.4639,1.10000,0.90000,1.10000,0.90000
  7213,'LOS MOLLES  ', 132.0000,1,  14,  35,  10,1.00493,  36.2184,1.10000,0.90000,1.10000,0.90000
  7214,'ALVEAR.M    ', 132.0000,1,  14,  35,  10,0.96418,  22.2589,1.10000,0.90000,1.10000,0.90000
  7216,'GRAN MZA    ', 132.0000,1,  14,  35,  10,1.01314,  17.1638,1.10000,0.90000,1.10000,0.90000
  7218,'GUAYMALL    ', 132.0000,1,  14,  35,   1,0.97739,  16.3547,1.10000,0.90000,1.10000,0.90000
  7219,'BOUL.MZA    ', 132.0000,1,  14,  35,   1,0.98957,  16.9917,1.10000,0.90000,1.10000,0.90000
  7220,'LAS HERA    ', 132.0000,1,  14,  35,   1,0.98818,  16.8483,1.10000,0.90000,1.10000,0.90000
  7221,'V. NUEVA    ', 132.0000,1,  14,  35,   1,0.99129,  17.1843,1.10000,0.90000,1.10000,0.90000
  7222,'LC35        ', 132.0000,1,  14,  35,   1,0.96976,  16.1897,1.10000,0.90000,1.10000,0.90000
  7223,'V.HIPODR    ', 132.0000,1,  14,  35,   1,0.99276,  17.3374,1.10000,0.90000,1.10000,0.90000
  7224,'LUJ.CUYO    ', 132.0000,1,  14,  35,   1,1.01475,  19.3781,1.10000,0.90000,1.10000,0.90000
  7226,'MCAS.CUY    ', 132.0000,1,  14,  35,  10,1.00759,  16.7791,1.10000,0.90000,1.10000,0.90000
  7228,'MALARGUE    ', 132.0000,1,  14,  35,   1,1.00332,  36.1089,1.10000,0.90000,1.10000,0.90000
  7229,'LAS HERA    ', 132.0000,1,  14,  35,   1,0.97706,  16.3194,1.10000,0.90000,1.10000,0.90000
  7230,'NIHUIL 1    ', 132.0000,1,  14,  35,  10,0.99600,  26.6900,1.10000,0.90000,1.10000,0.90000
  7231,'ELECALE     ', 132.0000,1,  14,  35,   1,0.99600,  26.6900,1.10000,0.90000,1.10000,0.90000
  7232,'NIHUIL 2    ', 132.0000,1,  14,  35,  10,0.99840,  26.0065,1.10000,0.90000,1.10000,0.90000
  7233,'P.NEGRA     ', 132.0000,1,  14,  63,   1,1.02569,  22.9220,1.10000,0.90000,1.10000,0.90000
  7234,'NIHUIL 3    ', 132.0000,1,  14,  35,  10,0.99517,  25.4134,1.10000,0.90000,1.10000,0.90000
  7235,'NIHUIL 4    ', 132.0000,1,  14,  35,  10,0.99187,  24.9747,1.10000,0.90000,1.10000,0.90000
  7236,'P.I.PE_1    ', 132.0000,1,  14,  35,   2,1.01254,  19.1882,1.10000,0.90000,1.10000,0.90000
  7237,'CARACOL     ', 132.0000,1,  14,  63,  10,1.03323,  23.4788,1.10000,0.90000,1.10000,0.90000
  7238,'VARGAS      ', 132.0000,1,  14,  35,   1,0.97621,  22.1944,1.10000,0.90000,1.10000,0.90000
  7239,'RIELES      ', 132.0000,1,  14,  63,   1,0.99495,  19.0103,1.10000,0.90000,1.10000,0.90000
  7240,'Q.ULLUM     ', 132.0000,1,  14,  63,  10,0.99498,  19.0093,1.10000,0.90000,1.10000,0.90000
  7241,'CAVIC       ', 132.0000,1,  14,  63,  10,0.98365,  18.3340,1.10000,0.90000,1.10000,0.90000
  7242,'ROD.CRUZ    ', 132.0000,1,  14,  35,   1,0.98862,  16.9233,1.10000,0.90000,1.10000,0.90000
  7243,'JACHAL      ', 132.0000,1,  14,  63,   1,0.99690,  34.4116,1.10000,0.90000,1.10000,0.90000
  7244,'SANJUAN1    ', 132.0000,1,  14,  63,   1,0.99640,  18.4017,1.10000,0.90000,1.10000,0.90000
  7245,'CACHEUTA    ', 132.0000,1,  14,  35,  10,1.02173,  21.0957,1.10000,0.90000,1.10000,0.90000
  7247,'PUEYRRED.SJ ', 132.0000,1,  14,  63,   1,0.98315,  18.2499,1.10000,0.90000,1.10000,0.90000
  7248,'SMAR.EST    ', 132.0000,1,  14,  35,   1,1.00189,  16.2828,1.10000,0.90000,1.10000,0.90000
  7249,'MIGUEZ      ', 132.0000,1,  14,  35,  10,1.00713,  16.6875,1.10000,0.90000,1.10000,0.90000
  7250,'SMAR.MZA    ', 132.0000,1,  14,  35,   1,0.97810,  16.4366,1.10000,0.90000,1.10000,0.90000
  7251,'RODEO       ', 132.0000,1,  14,  63,   1,1.02297,  43.9702,1.10000,0.90000,1.10000,0.90000
  7252,'S.RAFAEL    ', 132.0000,1,  14,  35,   1,0.97145,  21.7550,1.10000,0.90000,1.10000,0.90000
  7253,'CALINGASTA  ', 132.0000,1,  14,  63,   1,1.02284,  43.7532,1.10000,0.90000,1.10000,0.90000
  7254,'SILARSA     ', 132.0000,1,  14,  35,   1,1.01450,  19.3568,1.10000,0.90000,1.10000,0.90000
  7255,'LA BEBIDA   ', 132.0000,1,  14,  63,  10,0.99626,  18.6351,1.10000,0.90000,1.10000,0.90000
  7256,'TUNUYAN     ', 132.0000,1,  14,  35,  10,0.96457,  14.2863,1.10000,0.90000,1.10000,0.90000
  7257,'BARRIALESII ', 132.0000,1,  14,  35,   1,1.01229,  17.1049,1.10000,0.90000,1.10000,0.90000
  7258,'TRINIDAD    ', 132.0000,1,  14,  63,   1,0.99562,  18.5975,1.10000,0.90000,1.10000,0.90000
  7259,'BAUCHACETA.A', 132.0000,1,  14,  63,  10,1.02319,  43.9912,1.10000,0.90000,1.10000,0.90000
  7260,'TUPUNGAT    ', 132.0000,1,  14,  35,   1,0.97290,  14.2614,1.10000,0.90000,1.10000,0.90000
  7261,'PIQB.NIH.SR ', 132.0000,1,  14,  35,  10,0.98029,  23.2087,1.10000,0.90000,1.10000,0.90000
  7262,'PI.VNUE2    ', 132.0000,1,  14,  35,   1,0.99223,  17.3033,1.10000,0.90000,1.10000,0.90000
  7263,'PI.VNUE1    ', 132.0000,1,  14,  35,   1,0.99020,  17.0677,1.10000,0.90000,1.10000,0.90000
  7264,'SOSNEADO    ', 132.0000,1,  14,  35,   1,0.99955,  31.1723,1.10000,0.90000,1.10000,0.90000
  7265,'PU.ROJAS    ', 132.0000,1,  14,  35,   1,1.00304,  34.6805,1.10000,0.90000,1.10000,0.90000
  7266,'PI.ULLUM2   ', 132.0000,1,  14,  63,  10,1.01550,  22.8049,1.10000,0.90000,1.10000,0.90000
  7267,'COSTANERA   ', 132.0000,1,  14,  63,  10,0.99036,  18.8005,1.10000,0.90000,1.10000,0.90000
  7268,'SOL.ULLUM   ', 132.0000,1,  14,  63,  10,1.01167,  22.7512,1.10000,0.90000,1.10000,0.90000
  7269,'PI.ULLUM1   ', 132.0000,1,  14,  63,  10,1.00653,  21.5225,1.10000,0.90000,1.10000,0.90000
  7270,'HUACO       ', 132.0000,1,  14,  63,   1,0.99771,  33.4593,1.10000,0.90000,1.10000,0.90000
  7271,'GUALCAMAYO  ', 132.0000,1,  14,  63,   1,0.99261,  32.9045,1.10000,0.90000,1.10000,0.90000
  7272,'ISCHIGUALAST', 132.0000,1,  14,  63,   1,0.99552,  32.9165,1.10000,0.90000,1.10000,0.90000
  7273,'C.GLORIA    ', 132.0000,1,  14,  35,   1,0.99061,  17.1162,1.10000,0.90000,1.10000,0.90000
  7274,'GUANIZUIL_A ', 132.0000,1,  14,  63,  10,1.03176,  45.1769,1.10000,0.90000,1.10000,0.90000
  7275,'PI-PIP_1    ', 132.0000,1,  14,  35,  10,1.01254,  19.1882,1.10000,0.90000,1.10000,0.90000
  7276,'PIQA.NIH.SR ', 132.0000,1,  14,  35,  10,0.97167,  21.7864,1.10000,0.90000,1.10000,0.90000
  7277,'GUANIZUIL_B ', 132.0000,1,  14,  63,  10,1.03073,  45.4991,1.10000,0.90000,1.10000,0.90000
  7278,'ZONDA       ', 132.0000,1,  14,  63,  10,1.03424,  46.2298,1.10000,0.90000,1.10000,0.90000
  7279,'PI-PIP_2    ', 132.0000,1,  14,  35,  10,1.01254,  19.1882,1.10000,0.90000,1.10000,0.90000
  7280,'P.I.PE_2    ', 132.0000,1,  14,  35,   1,1.01254,  19.1882,1.10000,0.90000,1.10000,0.90000
  7281,'BAUCHACETA.B', 132.0000,1,  14,  63,  10,1.02319,  43.9912,1.10000,0.90000,1.10000,0.90000
  7282,'ZONDA2      ', 132.0000,1,  14,  63,  10,1.03424,  46.2298,1.10000,0.90000,1.10000,0.90000
  7283,'PIP2-SIL    ', 132.0000,1,  14,  35,  10,1.01450,  19.3568,1.10000,0.90000,1.10000,0.90000
  7285,'TOCOTA      ', 132.0000,1,  14,  63,  10,1.04391,  48.4014,1.10000,0.90000,1.10000,0.90000
  7500,'CRUZPIED    ',  66.0000,1,  14,  35,   1,0.97514,  14.8853,1.10000,0.90000,1.10000,0.90000
  7502,'SAN JUAN    ',  33.0000,1,  14,  63,   1,0.96633,  13.5616,1.10000,0.90000,1.10000,0.90000
  7503,'SARMISJU    ',  33.0000,1,  14,  63,   1,0.93933,  13.1611,1.10000,0.90000,1.10000,0.90000
  7504,'CAVIC       ',  33.0000,1,  14,  63,   1,0.94864,  13.8817,1.10000,0.90000,1.10000,0.90000
  7505,'VARG13_01   ',  13.2000,1,  14,  35,  10,0.98121,  22.3858,1.10000,0.90000,1.10000,0.90000
  7508,'CRUZP13_01  ',  13.2000,1,  14,  35,   1,0.98185,  14.7953,1.10000,0.90000,1.10000,0.90000
  7509,'LBEB13_01   ',  13.2000,1,  14,  63,   1,0.93791,  12.4284,1.10000,0.90000,1.10000,0.90000
  7510,'CALIN33_01  ',  33.0000,1,  14,  63,   1,1.00761,  43.0489,1.10000,0.90000,1.10000,0.90000
  7511,'COST33_01   ',  33.0000,1,  14,  63,   1,0.95310,  13.1751,1.10000,0.90000,1.10000,0.90000
  7512,'GUAII33_01  ',  33.0000,1,  14,  63,   1,1.03810,  50.1541,1.10000,0.90000,1.10000,0.90000
  7513,'GUAII33_02  ',  33.0000,1,  14,  63,  10,1.03598,  50.0943,1.10000,0.90000,1.10000,0.90000
  7514,'RDI.TER1    ',  33.0000,1,  14,  35,   1,1.00199,  25.2258,1.10000,0.90000,1.10000,0.90000
  7515,'MARCA13_01  ',  13.2000,1,  14,  35,   1,0.99536,  17.6560,1.10000,0.90000,1.10000,0.90000
  7516,'CARRIZAL    ',  66.0000,1,  14,  35,   1,1.01102,  16.2845,1.10000,0.90000,1.10000,0.90000
  7517,'CAUC33_01   ',  33.0000,1,  14,  63,   1,1.00530,  14.8221,1.10000,0.90000,1.10000,0.90000
  7518,'ARGENTIN    ',  66.0000,1,  14,  35,   1,0.97848,  15.4161,1.10000,0.90000,1.10000,0.90000
  7519,'SOLAR.SJ_33 ',  33.0000,1,  14,  63,  10,1.00049,  27.4312,1.10000,0.90000,1.10000,0.90000
  7520,'CH.ACOND    ',  66.0000,1,  14,  35,   1,1.00396,  15.7376,1.10000,0.90000,1.10000,0.90000
  7527,'LC35 2      ',  66.0000,1,  14,  35,   1,0.90475,  11.2231,1.10000,0.90000,1.10000,0.90000
  7530,'NSJ.TER1    ',  33.0000,1,  14,  63,  10,0.99242,  18.6900,1.10000,0.90000,1.10000,0.90000
  7531,'ZAPATA      ',  66.0000,1,  14,  35,   1,1.00378,  12.9566,1.10000,0.90000,1.10000,0.90000
  7532,'C.HONDA33   ',  33.0000,1,  14,  63,   1,0.94107,  11.9909,1.10000,0.90000,1.10000,0.90000
  7533,'C.HONDA13   ',  13.2000,1,  14,  63,  10,0.95817,  11.7090,1.10000,0.90000,1.10000,0.90000
  7534,'ANCHORIZ    ',  66.0000,1,  14,  35,   1,0.99302,  16.5691,1.10000,0.90000,1.10000,0.90000
  7535,'C.ANZORE    ',  66.0000,1,  14,  35,   1,0.97840,  15.4035,1.10000,0.90000,1.10000,0.90000
  7536,'ULLUM.N1_33 ',  33.0000,1,  14,  63,  10,1.00403,  28.9473,1.10000,0.90000,1.10000,0.90000
  7537,'CAPIZ A     ',  66.0000,1,  14,  35,   1,1.01582,  14.5024,1.10000,0.90000,1.10000,0.90000
  7538,'CAPIZ B     ',  66.0000,1,  14,  35,   1,1.01582,  14.5024,1.10000,0.90000,1.10000,0.90000
  7539,'ULLUM.N2_33 ',  33.0000,1,  14,  63,  10,1.00636,  28.2779,1.10000,0.90000,1.10000,0.90000
  7540,'ULLUM.3_33  ',  33.0000,1,  14,  63,  10,1.00446,  29.1159,1.10000,0.90000,1.10000,0.90000
  7541,'CANADITA33  ',  33.0000,1,  14,  63,   1,0.92302,  10.7201,1.10000,0.90000,1.10000,0.90000
  7542,'L.BERROS33  ',  33.0000,1,  14,  63,   1,0.88035,  10.1630,1.10000,0.90000,1.10000,0.90000
  7543,'JACHAL      ',  33.0000,1,  14,  63,  10,0.96417,  29.2874,1.10000,0.90000,1.10000,0.90000
  7545,'IGGU33_1    ',  33.0000,1,  14,  63,  10,1.04403,  50.2077,1.10000,0.90000,1.10000,0.90000
  7546,'CAUC13_01   ',  13.2000,1,  14,  63,   1,1.00216,  14.1633,1.10000,0.90000,1.10000,0.90000
  7547,'SANTA.R     ',  66.0000,1,  14,  35,   1,0.97058,  11.8166,1.10000,0.90000,1.10000,0.90000
  7548,'SROS13_01   ',  13.2000,1,  14,  35,   1,1.01414,  14.5803,1.10000,0.90000,1.10000,0.90000
  7549,'ULLUM.4_33  ',  33.0000,1,  14,  63,  10,1.00103,  27.4706,1.10000,0.90000,1.10000,0.90000
  7552,'EQEUM33_01  ',  33.0000,1,  14,  35,  10,1.00133,  27.3454,1.10000,0.90000,1.10000,0.90000
  7553,'EQEUM33_02  ',  33.0000,1,  14,  35,  10,1.00133,  27.3454,1.10000,0.90000,1.10000,0.90000
  7554,'EQEUM33_03  ',  33.0000,1,  14,  35,  10,1.00228,  27.4911,1.10000,0.90000,1.10000,0.90000
  7555,'EQEUM33_04  ',  33.0000,1,  14,  35,  10,1.00228,  27.4911,1.10000,0.90000,1.10000,0.90000
  7556,'BTUN66_01   ',  66.0000,1,  14,  35,   1,0.96998,  12.4701,1.10000,0.90000,1.10000,0.90000
  7557,'BTUN13_01   ',  13.2000,1,  14,  35,  10,1.00480,  12.1985,1.10000,0.90000,1.10000,0.90000
  7558,'TPORTICO    ',  66.0000,1,  14,  35,   1,0.96463,  11.6992,1.10000,0.90000,1.10000,0.90000
  7559,'CATITAS     ',  66.0000,1,  14,  35,   1,0.95367,  11.0963,1.10000,0.90000,1.10000,0.90000
  7560,'DORMID      ',  66.0000,1,  14,  35,   1,0.93960,   9.9557,1.10000,0.90000,1.10000,0.90000
  7561,'LA.PAZ      ',  66.0000,1,  14,  35,  10,0.93073,   9.2499,1.10000,0.90000,1.10000,0.90000
  7562,'PSSR33      ',  33.0000,1,  14,  35,  10,1.00424,  30.8983,1.10000,0.90000,1.10000,0.90000
  7563,'GALVE66_01  ',  66.0000,1,  14,  35,   1,0.96322,  21.2870,1.10000,0.90000,1.10000,0.90000
  7564,'GALVE13_01  ',  13.2000,1,  14,  35,   1,0.95365,  19.6388,1.10000,0.90000,1.10000,0.90000
  7565,'PSSR33_01   ',  33.0000,1,  14,  35,  10,1.00619,  31.0773,1.10000,0.90000,1.10000,0.90000
  7566,'PSSR33_02   ',  33.0000,1,  14,  35,  10,1.00609,  31.0644,1.10000,0.90000,1.10000,0.90000
  7567,'CALIN13_01  ',  13.2000,1,  14,  63,   1,1.00659,  43.0004,1.10000,0.90000,1.10000,0.90000
  7568,'LBEB33_01   ',  33.0000,1,  14,  63,   1,0.95385,  14.0087,1.10000,0.90000,1.10000,0.90000
  7569,'COST13_01   ',  13.2000,1,  14,  63,   1,0.94512,  11.8011,1.10000,0.90000,1.10000,0.90000
  7570,'PSMARCA     ',  33.0000,1,  14,  35,  10,0.99383,  18.4833,1.10000,0.90000,1.10000,0.90000
  7571,'ULL.4_33    ',  33.0000,1,  14,  63,  10,1.00202,  27.4928,1.10000,0.90000,1.10000,0.90000
  7572,'PSMARCA_01  ',  33.0000,1,  14,  35,  10,0.99405,  18.4948,1.10000,0.90000,1.10000,0.90000
  7573,'G.CRUZ A    ',  66.0000,1,  14,  35,   1,0.92905,   9.9696,1.10000,0.90000,1.10000,0.90000
  7574,'PSMARCA_02  ',  33.0000,1,  14,  35,  10,1.00350,  18.6677,1.10000,0.90000,1.10000,0.90000
  7575,'CARBOM.A    ',  66.0000,1,  14,  35,   1,0.96765,  14.1741,1.10000,0.90000,1.10000,0.90000
  7577,'G.CRUZ B    ',  66.0000,1,  14,  35,   1,0.96569,  14.0713,1.10000,0.90000,1.10000,0.90000
  7578,'MCAS13_01   ',  13.2000,1,  14,  35,   1,0.99277,  14.8479,1.10000,0.90000,1.10000,0.90000
  7579,'CARBOM.B    ',  66.0000,1,  14,  35,   1,0.96765,  14.1741,1.10000,0.90000,1.10000,0.90000
  7581,'CH.SMART    ',  66.0000,1,  14,  35,   1,0.97855,  14.6146,1.10000,0.90000,1.10000,0.90000
  7582,'MCAS66_01   ',  66.0000,1,  14,  35,   1,0.99911,  15.6759,1.10000,0.90000,1.10000,0.90000
  7583,'C.HONDA13   ',  13.2000,1,  14,  63,  10,0.94679,  11.7090,1.10000,0.90000,1.10000,0.90000
  7584,'PIQ.MCAS    ',  66.0000,1,  14,  35,   1,0.99881,  15.6648,1.10000,0.90000,1.10000,0.90000
  7585,'GUAII08_01  ',   0.8000,1,  14,  63,  10,1.04271,  52.5658,1.10000,0.90000,1.10000,0.90000
  7586,'LAMBARE     ',  66.0000,1,  14,  35,   1,0.99728,  15.8789,1.10000,0.90000,1.10000,0.90000
  7587,'SULL33_01   ',  33.0000,1,  14,  63,  10,1.00134,  27.4746,1.10000,0.90000,1.10000,0.90000
  7588,'SAN MART    ',  66.0000,1,  14,  35,   1,0.94573,  11.1606,1.10000,0.90000,1.10000,0.90000
  7589,'TOCO33_01   ',  33.0000,1,  14,  63,  10,1.04527,  52.1267,1.10000,0.90000,1.10000,0.90000
  7590,'VARGAS      ',  66.0000,1,  14,  35,   1,0.98101,  22.3747,1.10000,0.90000,1.10000,0.90000
  7591,'25DEMAYO    ',  66.0000,1,  14,  35,   1,0.98459,  22.4585,1.10000,0.90000,1.10000,0.90000
  7592,'TOCO33_02   ',  33.0000,1,  14,  63,  10,1.04611,  52.1762,1.10000,0.90000,1.10000,0.90000
  7593,'EL.MARCADO  ',  66.0000,1,  14,  35,   1,0.99826,  16.2506,1.10000,0.90000,1.10000,0.90000
  7599,'ZOND33_02   ',  33.0000,1,  14,  63,  10,1.04239,  50.2547,1.10000,0.90000,1.10000,0.90000
  7600,'ANCHDI14    ',  11.0000,2,  14,  35,   7,0.98935,  18.3759,1.10000,0.90000,1.10000,0.90000
  7603,'ETIGHI12    ',  13.2000,2,  14,  35,   6,1.00000,  25.1410,1.10000,0.90000,1.10000,0.90000
  7604,'LDCUTG26    ',  11.5000,2,  14,  35,   4,1.04000,  24.4665,1.10000,0.90000,1.10000,0.90000
  7605,'LDCUTG27    ',  11.5000,2,  14,  35,   4,1.04000,  24.4665,1.10000,0.90000,1.10000,0.90000
  7607,'QUEMFV01    ',   0.8000,2,  14,  35,  12,1.00000,  30.3960,1.10000,0.90000,1.10000,0.90000
  7608,'ALGRFV01    ',   0.4000,2,  14,  63,  12,1.02075,  16.0120,1.10000,0.90000,1.10000,0.90000
  7609,'HESRFV      ',   0.8000,2,  14,  35,  12,1.04066,  16.1639,1.10000,0.90000,1.10000,0.90000
  7610,'LUNLHI01    ',   6.6000,2,  14,  35,   6,1.00244,  17.3175,1.10000,0.90000,1.10000,0.90000
  7612,'ULN1FV01    ',   0.7000,2,  14,  63,  12,1.00000,  30.8560,1.10000,0.90000,1.10000,0.90000
  7613,'ULN2FV01    ',   0.4000,2,  14,  63,  12,1.00000,  32.5489,1.10000,0.90000,1.10000,0.90000
  7614,'ULL3FV01    ',   0.4000,2,  14,  63,  12,1.00000,  32.9482,1.10000,0.90000,1.10000,0.90000
  7615,'CARRHI01    ',  13.2000,2,  14,  35,   6,1.05000,  20.1827,1.10000,0.90000,1.10000,0.90000
  7616,'CARRHI02    ',  13.2000,2,  14,  35,   6,1.05000,  20.1827,1.10000,0.90000,1.10000,0.90000
  7617,'TAMBFV01    ',   0.4000,2,  14,  63,  12,1.00000,  45.0964,1.10000,0.90000,1.10000,0.90000
  7618,'SMARHI13    ',  13.2000,2,  14,  35,   6,1.00000,  16.3236,1.10000,0.90000,1.10000,0.90000
  7619,'ULL4FV01    ',   0.6000,2,  14,  63,  12,1.00000,  29.3929,1.10000,0.90000,1.10000,0.90000
  7620,'SJUAFV01    ',  13.2000,1,  14,  63,  12,0.95418,  11.4558,1.10000,0.90000,1.10000,0.90000
  7621,'ULLUHI01    ',  13.2000,2,  14,  63,   6,1.05000,  23.4768,1.10000,0.90000,1.10000,0.90000
  7622,'ULLUHI02    ',  13.2000,2,  14,  63,   6,1.05000,  23.4768,1.10000,0.90000,1.10000,0.90000
  7624,'UL42FV01    ',   0.6000,2,  14,  63,  12,1.00000,  29.8401,1.10000,0.90000,1.10000,0.90000
  7625,'PNEGHI01    ',  13.8000,2,  14,  35,   6,1.05000,  26.5064,1.10000,0.90000,1.10000,0.90000
  7626,'PNEGHI02    ',  13.8000,2,  14,  35,   6,1.05000,  26.5064,1.10000,0.90000,1.10000,0.90000
  7627,'QUEMFV02    ',   0.8000,2,  14,  35,  12,1.00000,  30.3960,1.10000,0.90000,1.10000,0.90000
  7629,'SULLFV01    ',   0.8000,2,  14,  63,  12,1.00000,  32.8489,1.10000,0.90000,1.10000,0.90000
  7630,'ZONDFV01    ',   0.8000,2,  14,  63,  12,1.05000,  53.1194,1.10000,0.90000,1.10000,0.90000
  7631,'LREYHB01    ',  13.8000,2,  14,  35,   6,0.93990,  27.4402,1.10000,0.90000,1.10000,0.90000
  7632,'LREYHB02    ',  13.8000,2,  14,  35,   6,0.92226,  25.1989,1.10000,0.90000,1.10000,0.90000
  7633,'IGLEFV01    ',   0.4000,2,  14,  35,  12,1.05000,  51.6016,1.10000,0.90000,1.10000,0.90000
  7634,'SRAFFV01    ',   0.8000,2,  14,  35,  10,1.00000,  35.1638,1.10000,0.90000,1.10000,0.90000
  7635,'SRAFFV02    ',   0.8000,2,  14,  35,  10,1.00000,  35.1514,1.10000,0.90000,1.10000,0.90000
  7636,'MARCAFV01   ',   0.8000,2,  14,  35,  12,1.00000,  21.4370,1.10000,0.90000,1.10000,0.90000
  7637,'TOC3FV      ',   0.6000,2,  14,  63,  12,1.05000,  55.2194,1.10000,0.90000,1.10000,0.90000
  7638,'HON4FV01    ',   0.8000,2,  14,  63,  12,0.97142,  15.0295,1.10000,0.90000,1.10000,0.90000
  7639,'ACONFV      ',   0.8000,2,  14,  35,  12,1.04000,  29.8840,1.10000,0.90000,1.10000,0.90000
  7641,'LMOLFV      ',   0.8000,2,  14,  35,  12,1.00000,  41.4153,1.10000,0.90000,1.10000,0.90000
  7642,'LDCUTG22    ',  11.5000,2,  14,  35,   8,1.05000,  22.5460,1.10000,0.90000,1.10000,0.90000
  7643,'LDCUTG23    ',  11.0000,2,  14,  35,   4,1.05000,  25.1492,1.10000,0.90000,1.10000,0.90000
  7644,'LDCUTG24    ',  11.0000,2,  14,  35,   4,1.05000,  25.1492,1.10000,0.90000,1.10000,0.90000
  7645,'LDCUTG25    ',  15.8000,2,  14,  35,   8,1.05000,  23.9538,1.10000,0.90000,1.10000,0.90000
  7647,'HSR2FV01    ',   0.8000,2,  14,  35,  12,1.03492,  18.0629,1.10000,0.90000,1.10000,0.90000
  7648,'ANCHFV01    ',   0.8000,2,  14,  35,  12,1.00000,  27.1368,1.10000,0.90000,1.10000,0.90000
  7651,'LDCUTV11    ',  13.2000,2,  14,  35,   5,1.05000,  23.5978,1.10000,0.90000,1.10000,0.90000
  7652,'LDCUTV12    ',  13.2000,2,  14,  35,   5,1.05000,  23.2959,1.10000,0.90000,1.10000,0.90000
  7653,'LDCUTV15    ',  13.8000,2,  14,  35,   8,1.04096,  22.5127,1.10000,0.90000,1.10000,0.90000
  7661,'NIH1HI01    ',  13.2000,2,  14,  35,   6,1.00000,  31.3830,1.10000,0.90000,1.10000,0.90000
  7662,'NIH1HI02    ',  13.2000,2,  14,  35,   6,1.00000,  31.3830,1.10000,0.90000,1.10000,0.90000
  7663,'NIH1HI03    ',  13.2000,2,  14,  35,   6,1.00000,  31.3830,1.10000,0.90000,1.10000,0.90000
  7664,'NIH1HI04    ',  13.2000,2,  14,  35,   6,1.00000,  31.3830,1.10000,0.90000,1.10000,0.90000
  7665,'CACHHI01    ',  13.8000,2,  14,  35,   6,1.03000,  24.3922,1.10000,0.90000,1.10000,0.90000
  7666,'CACHHI02    ',  13.8000,2,  14,  35,   6,1.03000,  24.3922,1.10000,0.90000,1.10000,0.90000
  7667,'CACHHI03    ',  13.8000,2,  14,  35,   6,1.03000,  24.3922,1.10000,0.90000,1.10000,0.90000
  7668,'CACHHI04    ',  13.8000,2,  14,  35,   6,1.03000,  24.3922,1.10000,0.90000,1.10000,0.90000
  7677,'CONDHI01    ',  13.8000,2,  14,  35,   6,1.03000,  19.8699,1.10000,0.90000,1.10000,0.90000
  7678,'CONDHI02    ',  13.8000,2,  14,  35,   6,1.03000,  19.3934,1.10000,0.90000,1.10000,0.90000
  7679,'CONDHI03    ',  13.8000,2,  14,  35,   6,1.03000,  19.3934,1.10000,0.90000,1.10000,0.90000
  7680,'QULLHI01    ',  13.2000,2,  14,  63,   6,0.99498,  19.0093,1.10000,0.90000,1.10000,0.90000
  7683,'NIH4HI01    ',  13.2000,2,  14,  35,   6,1.00000,  28.8190,1.10000,0.90000,1.10000,0.90000
  7684,'SANDFV01    ',   0.4000,2,  14,  35,  12,1.00000,  20.4201,1.10000,0.90000,1.10000,0.90000
  7685,'HON1FV01    ',  13.2000,2,  14,  63,  12,0.96180,  14.4021,1.10000,0.90000,1.10000,0.90000
  7686,'ANPCFV01    ',   0.4000,2,  14,  63,  12,0.95289,  14.7369,1.10000,0.90000,1.10000,0.90000
  7689,'DIAGFV01    ',   0.4000,2,  14,  63,  12,0.97438,  15.9525,1.10000,0.90000,1.10000,0.90000
  7694,'CCOLHI01    ',  13.2000,2,  14,  63,   6,1.05000,  26.4508,1.10000,0.90000,1.10000,0.90000
  7695,'CCOLHI02    ',  13.2000,2,  14,  63,   6,1.05000,  26.4508,1.10000,0.90000,1.10000,0.90000
  7696,'COROHI01    ',  13.2000,2,  14,  35,   6,1.00013,  23.9407,1.10000,0.90000,1.10000,0.90000
  7800,'PIE.TER1    ',  13.2000,1,  14,  35,  10,1.00232,  18.0905,1.10000,0.90000,1.10000,0.90000
  7801,'PIE.TER2    ',  13.2000,1,  14,  35,  10,0.99714,  18.7547,1.10000,0.90000,1.10000,0.90000
  7802,'GME.TER1    ',  13.8000,1,  14,  35,  10,0.97397,  17.2255,1.10000,0.90000,1.10000,0.90000
  7803,'GME.TER2    ',  13.8000,1,  14,  35,  10,0.97073,  17.1996,1.10000,0.90000,1.10000,0.90000
  7804,'GME.TER3    ',  13.8000,1,  14,  35,  10,0.97057,  20.3641,1.10000,0.90000,1.10000,0.90000
  7805,'NIH2.TER    ',  13.2000,1,  14,  35,  10,0.99821,  25.9981,1.10000,0.90000,1.10000,0.90000
  7806,'SJUA.TER    ',  13.2000,1,  14,  63,  10,1.02632,  18.6193,1.10000,0.90000,1.10000,0.90000
  7807,'SJU.TER3    ',  13.2000,1,  14,  63,  10,0.97006,  14.1522,1.10000,0.90000,1.10000,0.90000
  7808,'SJU.TER4    ',  13.2000,1,  14,  63,  10,0.97006,  14.1522,1.10000,0.90000,1.10000,0.90000
  7809,'SJUA.TE2    ',  13.2000,1,  14,  63,  10,1.02632,  18.6193,1.10000,0.90000,1.10000,0.90000
  7810,'CAV.TER     ',  13.2000,1,  14,  63,   1,0.95125,  13.3180,1.10000,0.90000,1.10000,0.90000
  7812,'ZOND33_01   ',  33.0000,1,  14,  63,  10,1.04102,  50.1312,1.10000,0.90000,1.10000,0.90000
  7813,'LUJ.CUYO13  ',  13.2000,1,  14,  35,  12,1.00944,  16.1102,1.10000,0.90000,1.10000,0.90000
  7814,'LUJ.CUYO33  ',  33.0000,1,  14,  35,  10,1.02560,  17.0310,1.10000,0.90000,1.10000,0.90000
  7815,'ACONFV_13   ',  13.2000,1,  14,  35,  10,1.04655,  26.0911,1.10000,0.90000,1.10000,0.90000
  7817,'MALARGUE13  ',  13.2000,1,  14,  35,  10,0.95517,  29.1285,1.10000,0.90000,1.10000,0.90000
  7819,'LOSMOLLES33 ',  33.0000,1,  14,  35,  10,1.00120,  39.0669,1.10000,0.90000,1.10000,0.90000
  7820,'ARGENTINA33 ',  33.0000,1,  14,  35,  10,1.03346,  15.9885,1.10000,0.90000,1.10000,0.90000
  7821,'PIE.TER5    ',  13.2000,1,  14,  35,  10,0.97304,  14.5814,1.10000,0.90000,1.10000,0.90000
  7822,'ARGENTINA66 ',  66.0000,1,  14,  35,  10,0.99115,  16.4381,1.10000,0.90000,1.10000,0.90000
  7823,'HON433      ',  33.0000,1,  14,  63,   1,0.94255,  11.9941,1.10000,0.90000,1.10000,0.90000
  7824,'ANCHORISFV33',  33.0000,1,  14,  35,  10,0.98823,  23.1697,1.10000,0.90000,1.10000,0.90000
  7825,'ANCHORISFV33',  33.0000,1,  14,  35,  10,0.99353,  23.6700,1.10000,0.90000,1.10000,0.90000
  7836,'ANC.TER     ',  13.2000,1,  14,  35,   1,1.02347,  15.8413,1.10000,0.90000,1.10000,0.90000
  7842,'CAP.TER3    ',  13.2000,1,  14,  35,   1,1.01861,  14.1669,1.10000,0.90000,1.10000,0.90000
  7843,'JACH.TER    ',  13.2000,1,  14,  63,  10,0.95920,  28.3807,1.10000,0.90000,1.10000,0.90000
  7890,'SMA.TER     ',  13.2000,1,  14,  35,   1,0.93484,   8.5497,1.10000,0.90000,1.10000,0.90000
  7902,'GZ2AFV01    ',   0.8000,2,  14,  63,  12,1.05000,  52.6825,1.10000,0.90000,1.10000,0.90000
  8000,'BRACHO      ', 500.0000,1,  15,  68,  10,1.02030,  11.4313,1.10000,0.90000,1.10000,0.90000
  8001,'BRACHO      ', 220.0000,1,  15,  68,  10,0.98030,   6.6389,1.10000,0.90000,1.10000,0.90000
  8002,'RECREO      ', 500.0000,1,  15,  64,  10,1.00424,   6.2831,1.10000,0.90000,1.10000,0.90000
  8003,'ALUMBRER    ', 220.0000,1,  15,  64,   2,0.98423,   5.0131,1.10000,0.90000,1.10000,0.90000
  8004,'REC.MALV    ', 500.0000,1,  15,  64,  10,0.96627,  12.5310,1.10000,0.90000,1.10000,0.90000
  8005,'AMPAJANG    ', 220.0000,1,  15,  64,   2,0.98600,   5.5766,1.10000,0.90000,1.10000,0.90000
  8006,'RIOJASUR    ', 500.0000,1,  15,  36,  10,0.98673,   7.6882,1.10000,0.90000,1.10000,0.90000
  8007,'COBOS       ', 500.0000,1,  15,  66,  10,1.01743,  11.6805,1.10000,0.90000,1.10000,0.90000
  8008,'JUANCITO    ', 500.0000,1,  15,  67,  10,1.01031,  11.4740,1.10000,0.90000,1.10000,0.90000
  8009,'MQUEM-CB    ', 500.0000,1,  15,  65,  10,1.01822,   4.2346,1.10000,0.90000,1.10000,0.90000
  8010,'MQUEMADO    ', 500.0000,1,  15,  65,  10,1.01822,   4.2346,1.10000,0.90000,1.10000,0.90000
  8011,'MQUEM-CH    ', 500.0000,1,  15,  65,  10,1.01822,   4.2346,1.10000,0.90000,1.10000,0.90000
  8012,'LAVALLE     ', 500.0000,1,  15,  65,  10,1.00832,   7.4501,1.10000,0.90000,1.10000,0.90000
  8013,'SANTIAGO    ', 500.0000,1,  15,  65,  10,0.99476,   5.8582,1.10000,0.90000,1.10000,0.90000
  8014,'TAFIVALL    ', 220.0000,1,  15,  68,   2,0.98555,   5.9502,1.10000,0.90000,1.10000,0.90000
  8120,'COBOS       ', 345.0000,1,  15,  66,  10,1.01301,  18.4637,1.10000,0.90000,1.10000,0.90000
  8122,'ALTIPLANO   ', 345.0000,1,  15,  67,  10,1.03288,  32.7109,1.10000,0.90000,1.10000,0.90000
  8130,'LA PUNA     ', 345.0000,1,  15,  66,  10,1.03417,  33.1656,1.10000,0.90000,1.10000,0.90000
  8131,'CAU345      ', 345.0000,1,  15,  67,  10,1.03288,  32.7109,1.10000,0.90000,1.10000,0.90000
  8200,'CAIMANCI    ', 132.0000,1,  15,  67,  10,1.00566,   3.3565,1.10000,0.90000,1.10000,0.90000
  8201,'MANANTIALES ', 132.0000,1,  15,  68,   1,1.01455,   3.6318,1.10000,0.90000,1.10000,0.90000
  8202,'A.BLANCA    ', 132.0000,1,  15,  68,   1,0.96994,  -0.6570,1.10000,0.90000,1.10000,0.90000
  8203,'AGUI.SEC    ',  33.0000,1,  15,  68,   1,0.97550,  -1.5275,1.10000,0.90000,1.10000,0.90000
  8204,'AGUILARE    ', 132.0000,1,  15,  68,   1,0.95373,  -3.3814,1.10000,0.90000,1.10000,0.90000
  8205,'AGUI.TER    ',  13.2000,1,  15,  68,   1,0.98872,  -0.4792,1.10000,0.90000,1.10000,0.90000
  8206,'AIMOGAST    ', 132.0000,1,  15,  36,   1,1.01560,  12.8765,1.10000,0.90000,1.10000,0.90000
  8207,'ARAUCO_1    ', 132.0000,1,  15,  36,  10,1.02618,  13.5691,1.10000,0.90000,1.10000,0.90000
  8209,'P.I.SALTA   ', 132.0000,1,  15,  66,   1,0.95760,   8.0650,1.10000,0.90000,1.10000,0.90000
  8210,'AVELLNOA    ', 132.0000,1,  15,  68,   1,1.00433,   4.3243,1.10000,0.90000,1.10000,0.90000
  8211,'CARRIL      ', 132.0000,1,  15,  66,   1,0.98517,   9.0853,1.10000,0.90000,1.10000,0.90000
  8212,'BELEN       ', 132.0000,1,  15,  64,   1,0.98202,  -5.6538,1.10000,0.90000,1.10000,0.90000
  8213,'P.GRANDE    ', 132.0000,1,  15,  66,  10,0.98244,   9.5899,1.10000,0.90000,1.10000,0.90000
  8214,'C.T.TUC.    ', 132.0000,1,  15,  68,  10,0.98600,  12.6320,1.10000,0.90000,1.10000,0.90000
  8215,'TRANCAS     ', 132.0000,1,  15,  68,   1,0.98271,   6.5996,1.10000,0.90000,1.10000,0.90000
  8216,'C.CORRAL    ', 132.0000,1,  15,  66,  10,0.99772,   9.8050,1.10000,0.90000,1.10000,0.90000
  8217,'SALTAEST    ', 132.0000,1,  15,  66,   1,0.95970,   8.2911,1.10000,0.90000,1.10000,0.90000
  8218,'C.SANTO     ', 132.0000,1,  15,  66,  10,0.99425,  10.4481,1.10000,0.90000,1.10000,0.90000
  8219,'TUCTG01     ', 132.0000,1,  15,  68,  10,1.04633,   6.4102,1.10000,0.90000,1.10000,0.90000
  8220,'CATAMARC    ', 132.0000,1,  15,  64,   1,0.97392,   8.2284,1.10000,0.90000,1.10000,0.90000
  8221,'CAFAYATE    ', 132.0000,1,  15,  66,  10,0.97426,  13.1946,1.10000,0.90000,1.10000,0.90000
  8222,'CATAM II    ', 132.0000,1,  15,  64,   1,0.97392,   8.2284,1.10000,0.90000,1.10000,0.90000
  8223,'TUCTG02     ', 132.0000,1,  15,  68,  10,0.98600,  12.6320,1.10000,0.90000,1.10000,0.90000
  8224,'C.SANTO2    ', 132.0000,1,  15,  66,  10,0.98585,  10.0740,1.10000,0.90000,1.10000,0.90000
  8225,'BURRUYAC    ', 132.0000,1,  15,  68,   1,0.99847,   4.8799,1.10000,0.90000,1.10000,0.90000
  8226,'CEV.POZO    ', 132.0000,1,  15,  68,  10,1.00933,   4.7468,1.10000,0.90000,1.10000,0.90000
  8227,'POZO-AVE    ', 132.0000,1,  15,  68,  10,1.00511,   4.3818,1.10000,0.90000,1.10000,0.90000
  8228,'CHAMICAL    ', 132.0000,1,  15,  36,   1,0.95906,   8.4269,1.10000,0.90000,1.10000,0.90000
  8230,'BRACHO1     ', 132.0000,1,  15,  68,   1,1.04390,   6.7852,1.10000,0.90000,1.10000,0.90000
  8231,'VALLEVIEJO  ', 132.0000,1,  15,  64,   1,0.97403,   8.4350,1.10000,0.90000,1.10000,0.90000
  8232,'BRACHO2     ', 132.0000,1,  15,  68,   1,1.04609,   6.3469,1.10000,0.90000,1.10000,0.90000
  8233,'BRACHO3     ', 132.0000,1,  15,  68,   1,1.04390,   6.7852,1.10000,0.90000,1.10000,0.90000
  8234,'CADILLAL    ', 132.0000,1,  15,  68,  10,0.99752,   4.0637,1.10000,0.90000,1.10000,0.90000
  8235,'A.VARELA1   ', 132.0000,1,  15,  64,  10,0.97456,   9.5685,1.10000,0.90000,1.10000,0.90000
  8236,'EL TUNAL    ', 132.0000,1,  15,  66,  10,1.00920,   4.6612,1.10000,0.90000,1.10000,0.90000
  8237,'TUCTV01     ', 132.0000,1,  15,  68,  10,1.04674,   6.3958,1.10000,0.90000,1.10000,0.90000
  8238,'ESCABA      ', 132.0000,1,  15,  68,  10,0.99797,   7.6567,1.10000,0.90000,1.10000,0.90000
  8239,'A.VARELA2   ', 132.0000,1,  15,  64,  10,0.97330,   8.8012,1.10000,0.90000,1.10000,0.90000
  8240,'ESTATICA    ', 132.0000,1,  15,  68,   1,1.01555,   3.7722,1.10000,0.90000,1.10000,0.90000
  8242,'FRIAS       ', 132.0000,1,  15,  65,   1,0.99495,   7.5975,1.10000,0.90000,1.10000,0.90000
  8243,'R.FRONTE    ', 132.0000,1,  15,  66,   1,0.99386,   7.1228,1.10000,0.90000,1.10000,0.90000
  8244,'GUEMES      ', 132.0000,1,  15,  66,   1,0.99234,  10.6930,1.10000,0.90000,1.10000,0.90000
  8245,'PIZARROS    ', 132.0000,1,  15,  68,  10,0.98813,   7.2366,1.10000,0.90000,1.10000,0.90000
  8246,'HUACRA      ', 132.0000,1,  15,  64,   1,0.98130,   7.1995,1.10000,0.90000,1.10000,0.90000
  8247,'LA COCHA    ', 132.0000,1,  15,  68,   1,0.98651,   7.1209,1.10000,0.90000,1.10000,0.90000
  8250,'INDEPEN1    ', 132.0000,1,  15,  68,   1,1.01698,   3.8509,1.10000,0.90000,1.10000,0.90000
  8252,'INDEPEN2    ', 132.0000,1,  15,  68,  10,1.01698,   3.8509,1.10000,0.90000,1.10000,0.90000
  8253,'PANTANILLO  ', 132.0000,1,  15,  64,   1,0.97265,   9.0678,1.10000,0.90000,1.10000,0.90000
  8254,'J.V.GONZ    ', 132.0000,1,  15,  66,   1,1.00264,   3.2864,1.10000,0.90000,1.10000,0.90000
  8255,'A.SARAVI    ', 132.0000,1,  15,  66,   1,0.99630,   0.9569,1.10000,0.90000,1.10000,0.90000
  8256,'JUJUYEST    ', 132.0000,1,  15,  67,   1,0.97054,   7.2103,1.10000,0.90000,1.10000,0.90000
  8257,'RIOJA ESTE  ', 132.0000,1,  15,  36,  10,0.99684,   9.8552,1.10000,0.90000,1.10000,0.90000
  8258,'JUJUYSUR    ', 132.0000,1,  15,  67,   1,0.97044,   7.2597,1.10000,0.90000,1.10000,0.90000
  8259,'LAGUARIDA1  ', 132.0000,1,  15,  65,  10,0.99864,  -2.6262,1.10000,0.90000,1.10000,0.90000
  8260,'LA BANDA    ', 132.0000,1,  15,  65,   1,0.99750,  -3.8134,1.10000,0.90000,1.10000,0.90000
  8261,'BDA.ESTE    ', 132.0000,1,  15,  65,   1,0.99489,  -3.4107,1.10000,0.90000,1.10000,0.90000
  8262,'CALERA      ', 132.0000,1,  15,  64,   2,0.98353,   6.8440,1.10000,0.90000,1.10000,0.90000
  8263,'LAGUARIDA2  ', 132.0000,1,  15,  65,  10,0.99682,  -3.7066,1.10000,0.90000,1.10000,0.90000
  8265,'PI.150.NORTE', 132.0000,1,  15,  36,  10,0.99707,   9.9242,1.10000,0.90000,1.10000,0.90000
  8266,'RIOJA NORTE ', 132.0000,1,  15,  36,   1,0.99585,   9.7508,1.10000,0.90000,1.10000,0.90000
  8267,'EMPIQUETE63 ', 132.0000,1,  15,  36,  10,0.99759,  10.0978,1.10000,0.90000,1.10000,0.90000
  8268,'MADERAS     ', 132.0000,1,  15,  67,   1,0.98245,   8.9557,1.10000,0.90000,1.10000,0.90000
  8269,'PIQ.ST      ', 132.0000,1,  15,  66,  10,0.95201,  -6.0547,1.10000,0.90000,1.10000,0.90000
  8270,'LIBERTADOR  ', 132.0000,1,  15,  67,  10,0.99546,   4.0893,1.10000,0.90000,1.10000,0.90000
  8271,'RIOJASUR    ', 132.0000,1,  15,  36,  10,1.00288,  10.2266,1.10000,0.90000,1.10000,0.90000
  8272,'METAN       ', 132.0000,1,  15,  66,   1,0.99915,   6.3899,1.10000,0.90000,1.10000,0.90000
  8273,'PI.RS-PI.RE ', 132.0000,1,  15,  36,  10,0.99762,   9.8980,1.10000,0.90000,1.10000,0.90000
  8274,'MINETTI     ', 132.0000,1,  15,  67,   2,0.99990,   9.2165,1.10000,0.90000,1.10000,0.90000
  8275,'CIRCUNVA.RJ ', 132.0000,1,  15,  36,   1,0.99298,   9.7101,1.10000,0.90000,1.10000,0.90000
  8276,'NONOGSTA    ', 132.0000,1,  15,  36,   1,1.01383,  12.6518,1.10000,0.90000,1.10000,0.90000
  8277,'V.UNION     ', 132.0000,1,  15,  36,  10,1.00432,  11.8996,1.10000,0.90000,1.10000,0.90000
  8278,'ORAN        ', 132.0000,1,  15,  66,   1,0.96506,  -2.5269,1.10000,0.90000,1.10000,0.90000
  8279,'ORA.SEC     ',  33.0000,1,  15,  66,   1,0.96406,  -2.5269,1.10000,0.90000,1.10000,0.90000
  8280,'ORA.TER     ',  13.2000,1,  15,  66,   1,0.96407,  -2.5269,1.10000,0.90000,1.10000,0.90000
  8281,'TABACAL     ', 132.0000,1,  15,  66,   1,0.98048,  -1.5151,1.10000,0.90000,1.10000,0.90000
  8282,'PALPALA     ', 132.0000,1,  15,  67,   1,0.98161,   7.5551,1.10000,0.90000,1.10000,0.90000
  8283,'LULES       ', 132.0000,1,  15,  68,   1,1.00389,   3.1315,1.10000,0.90000,1.10000,0.90000
  8284,'PAPELTUC    ', 132.0000,1,  15,  68,   2,1.00324,   3.0897,1.10000,0.90000,1.10000,0.90000
  8286,'PATQUIA     ', 132.0000,1,  15,  36,  10,0.98502,   9.6861,1.10000,0.90000,1.10000,0.90000
  8287,'FERNANDEZ   ', 132.0000,1,  15,  65,   1,1.00170,  -4.2327,1.10000,0.90000,1.10000,0.90000
  8288,'PICHANAL    ', 132.0000,1,  15,  66,   1,0.98289,  -1.1356,1.10000,0.90000,1.10000,0.90000
  8289,'EM S.MARTIN ', 132.0000,1,  15,  64,  10,0.98591,  13.0586,1.10000,0.90000,1.10000,0.90000
  8290,'P.VIEJO     ', 132.0000,1,  15,  68,   1,0.97094,  -2.0596,1.10000,0.90000,1.10000,0.90000
  8291,'ANATUYA     ', 132.0000,1,  15,  65,   1,1.01582,  -2.1474,1.10000,0.90000,1.10000,0.90000
  8292,'RECREO      ', 132.0000,1,  15,  64,  10,0.98420,   8.3853,1.10000,0.90000,1.10000,0.90000
  8293,'S.CORRAL    ', 132.0000,1,  15,  65,   1,1.01057,  -3.5811,1.10000,0.90000,1.10000,0.90000
  8294,'R.HONDO     ', 132.0000,1,  15,  65,   1,1.00624,  -1.0222,1.10000,0.90000,1.10000,0.90000
  8295,'DIVISAD.CAT ', 132.0000,1,  15,  64,  10,0.97940,  10.7250,1.10000,0.90000,1.10000,0.90000
  8296,'SALTASUR    ', 132.0000,1,  15,  66,   1,0.95389,   7.8428,1.10000,0.90000,1.10000,0.90000
  8297,'QUIMILI     ', 132.0000,1,  15,  65,   1,1.01861,  -2.8981,1.10000,0.90000,1.10000,0.90000
  8298,'SALTANOR    ', 132.0000,1,  15,  66,   1,0.95416,   7.9464,1.10000,0.90000,1.10000,0.90000
  8299,'BANDERA     ', 132.0000,1,  15,  65,   1,1.02525,  -0.8579,1.10000,0.90000,1.10000,0.90000
  8300,'JUANCITO    ', 132.0000,1,  15,  67,   1,1.00918,   8.4788,1.10000,0.90000,1.10000,0.90000
  8301,'LA PAZ      ', 132.0000,1,  15,  64,   1,0.98413,   8.3819,1.10000,0.90000,1.10000,0.90000
  8302,'MQUEMADO    ', 132.0000,1,  15,  65,  10,1.03627,   2.2057,1.10000,0.90000,1.10000,0.90000
  8303,'COPO        ', 132.0000,1,  15,  65,   1,1.03622,   2.1894,1.10000,0.90000,1.10000,0.90000
  8304,'SMIG.TUC    ', 132.0000,1,  15,  68,  10,1.04402,   6.7977,1.10000,0.90000,1.10000,0.90000
  8305,'TERMAS.NORTE', 132.0000,1,  15,  65,   1,1.00810,  -0.5664,1.10000,0.90000,1.10000,0.90000
  8306,'SPED.JUJ    ', 132.0000,1,  15,  67,   1,0.99824,   6.4010,1.10000,0.90000,1.10000,0.90000
  8307,'SGO.ESTE    ', 132.0000,1,  15,  65,   1,0.99835,  -3.8249,1.10000,0.90000,1.10000,0.90000
  8308,'SGO.CENTRO  ', 132.0000,1,  15,  65,   1,1.00424,  -3.4884,1.10000,0.90000,1.10000,0.90000
  8309,'SGO.OEST    ', 132.0000,1,  15,  65,   1,1.00688,  -2.9601,1.10000,0.90000,1.10000,0.90000
  8310,'SARMITUC    ', 132.0000,1,  15,  68,   1,1.01279,   3.6982,1.10000,0.90000,1.10000,0.90000
  8311,'SGO.SUR     ', 132.0000,1,  15,  65,   1,1.00862,  -3.1433,1.10000,0.90000,1.10000,0.90000
  8312,'TARTAGAL    ', 132.0000,1,  15,  66,  10,0.95083,  -6.0362,1.10000,0.90000,1.10000,0.90000
  8313,'SANTIAGO    ', 132.0000,1,  15,  65,  10,1.01912,  -2.1221,1.10000,0.90000,1.10000,0.90000
  8314,'TINOGAST    ', 132.0000,1,  15,  64,   1,0.99211,  -5.9686,1.10000,0.90000,1.10000,0.90000
  8315,'PI SGOESTE I', 132.0000,1,  15,  65,   1,0.99827,  -3.8238,1.10000,0.90000,1.10000,0.90000
  8316,'TUCUNOR1    ', 132.0000,1,  15,  68,   1,0.99303,   3.7482,1.10000,0.90000,1.10000,0.90000
  8317,'PI SGOESTEII', 132.0000,1,  15,  65,   1,0.99860,  -3.8107,1.10000,0.90000,1.10000,0.90000
  8318,'TUCUNOR2    ', 132.0000,1,  15,  68,  10,0.99303,   3.7482,1.10000,0.90000,1.10000,0.90000
  8319,'PS_CAFAYATE ', 132.0000,1,  15,  66,  12,0.97633,  13.3302,1.10000,0.90000,1.10000,0.90000
  8320,'TUCUOES     ', 132.0000,1,  15,  68,   1,0.99028,   3.4741,1.10000,0.90000,1.10000,0.90000
  8321,'ACONQUIJ    ', 132.0000,1,  15,  64,   1,0.97231,  -3.6435,1.10000,0.90000,1.10000,0.90000
  8322,'V.QUINTE    ', 132.0000,1,  15,  68,   1,0.96407,  -2.4759,1.10000,0.90000,1.10000,0.90000
  8323,'ANDALGAL    ', 132.0000,1,  15,  64,   1,0.97824,  -4.4872,1.10000,0.90000,1.10000,0.90000
  8324,'SAUJIL      ', 132.0000,1,  15,  64,  10,1.00035,  -3.4694,1.10000,0.90000,1.10000,0.90000
  8325,'MALLIGASTA  ', 132.0000,1,  15,  36,   1,1.01281,  12.8129,1.10000,0.90000,1.10000,0.90000
  8326,'COBOS       ', 132.0000,1,  15,  66,  10,1.00180,  12.4915,1.10000,0.90000,1.10000,0.90000
  8327,'PI M.MAYU I ', 132.0000,1,  15,  65,   1,0.99800,  -3.8202,1.10000,0.90000,1.10000,0.90000
  8328,'PI M.MAYUII ', 132.0000,1,  15,  65,   1,0.99942,  -3.7641,1.10000,0.90000,1.10000,0.90000
  8329,'CAMPOGALLO  ', 132.0000,1,  15,  65,   1,1.02963,  -0.3239,1.10000,0.90000,1.10000,0.90000
  8330,'ESTRELLA    ', 132.0000,1,  15,  66,   1,0.99152,  -0.1141,1.10000,0.90000,1.10000,0.90000
  8331,'ALTOCOME    ', 132.0000,1,  15,  67,   1,0.97384,   7.7459,1.10000,0.90000,1.10000,0.90000
  8332,'S.HACHADA   ', 132.0000,1,  15,  66,  10,0.96528,  -3.8397,1.10000,0.90000,1.10000,0.90000
  8333,'PS_NONOGASTA', 132.0000,1,  15,  36,   1,1.01666,  13.1886,1.10000,0.90000,1.10000,0.90000
  8334,'DRAGONES    ', 132.0000,1,  15,  66,  10,0.96480,  -4.1376,1.10000,0.90000,1.10000,0.90000
  8335,'PIQ 227 I   ', 132.0000,1,  15,  65,   1,1.00889,  -0.4035,1.10000,0.90000,1.10000,0.90000
  8336,'PIQ 227 II  ', 132.0000,1,  15,  65,   1,1.00752,  -0.7076,1.10000,0.90000,1.10000,0.90000
  8337,'LIM ARG-BOL1', 132.0000,1,  15,  66,  10,0.95772,  -6.1603,1.10000,0.90000,1.10000,0.90000
  8338,'LIM ARG-BOL2', 132.0000,1,  15,  66,  10,0.95772,  -6.1603,1.10000,0.90000,1.10000,0.90000
  8339,'GUACHIPAS   ', 132.0000,1,  15,  66,   1,0.99027,   9.6029,1.10000,0.90000,1.10000,0.90000
  8340,'NONOG. BOOST', 132.0000,1,  15,  36,   1,1.01383,  12.6518,1.10000,0.90000,1.10000,0.90000
  8341,'PI A COMED 2', 132.0000,1,  15,  67,   1,0.97238,   7.5355,1.10000,0.90000,1.10000,0.90000
  8342,'PI A COMED 1', 132.0000,1,  15,  67,   1,0.97547,   7.9713,1.10000,0.90000,1.10000,0.90000
  8344,'PI SGO  SUR ', 132.0000,1,  15,  65,   1,1.01522,  -2.4967,1.10000,0.90000,1.10000,0.90000
  8345,'PI SGO OESTE', 132.0000,1,  15,  65,   1,1.01459,  -2.4292,1.10000,0.90000,1.10000,0.90000
  8346,'PIQ.36      ', 132.0000,1,  15,  65,   1,1.01033,  -2.9237,1.10000,0.90000,1.10000,0.90000
  8347,'PIQ.97      ', 132.0000,1,  15,  65,   1,1.00441,  -3.4747,1.10000,0.90000,1.10000,0.90000
  8348,'S.AGUSTI    ', 132.0000,1,  15,  66,   1,0.96478,   8.3110,1.10000,0.90000,1.10000,0.90000
  8349,'LAFANDET    ', 132.0000,1,  15,  65,   1,1.00507,  -3.1180,1.10000,0.90000,1.10000,0.90000
  8350,'ARAUCO_2    ', 132.0000,1,  15,  36,  10,1.03457,  18.2138,1.10000,0.90000,1.10000,0.90000
  8351,'P.JUNTA     ', 132.0000,1,  15,  65,   1,1.01075,  -2.7861,1.10000,0.90000,1.10000,0.90000
  8354,'A.VERDE     ', 132.0000,1,  15,  68,  10,0.95431,  -3.2570,1.10000,0.90000,1.10000,0.90000
  8355,'CANAS       ', 132.0000,1,  15,  64,  10,0.98037,   6.7663,1.10000,0.90000,1.10000,0.90000
  8358,'PIQ.37      ', 132.0000,1,  15,  65,   1,1.01026,  -2.9301,1.10000,0.90000,1.10000,0.90000
  8359,'OLPAS       ', 132.0000,1,  15,  36,  10,0.94437,   7.4806,1.10000,0.90000,1.10000,0.90000
  8361,'LORETO      ', 132.0000,1,  15,  65,   1,1.00660,  -4.3931,1.10000,0.90000,1.10000,0.90000
  8362,'NOGALES     ', 132.0000,1,  15,  68,   1,0.99155,   3.8231,1.10000,0.90000,1.10000,0.90000
  8363,'EM.L.ROBLES ', 132.0000,1,  15,  68,   1,0.99585,   5.3888,1.10000,0.90000,1.10000,0.90000
  8364,'PELLEGRINI  ', 132.0000,1,  15,  65,   1,0.99262,   5.1609,1.10000,0.90000,1.10000,0.90000
  8365,'PARQUE RIO  ', 132.0000,1,  15,  65,  10,1.00394,  -3.5207,1.10000,0.90000,1.10000,0.90000
  8366,'LA FLORIDA  ', 132.0000,1,  15,  68,  10,1.00854,   4.8524,1.10000,0.90000,1.10000,0.90000
  8367,'MACACHA     ', 132.0000,1,  15,  66,  10,0.99194,  10.6549,1.10000,0.90000,1.10000,0.90000
  8368,'OJO DE AGUA ', 132.0000,1,  15,  65,  10,1.00598,  -5.7053,1.10000,0.90000,1.10000,0.90000
  8369,'FIAMBALA    ', 132.0000,1,  15,  64,  10,0.98036,  -7.2947,1.10000,0.90000,1.10000,0.90000
  8370,'PSS.MAR     ', 132.0000,1,  15,  64,  10,0.98591,  15.1169,1.10000,0.90000,1.10000,0.90000
  8371,'C.QUIJA     ', 132.0000,1,  15,  66,  10,0.95723,   7.9319,1.10000,0.90000,1.10000,0.90000
  8372,'C.OESTE     ', 132.0000,1,  15,  66,  10,0.95381,   7.8345,1.10000,0.90000,1.10000,0.90000
  8373,'GALPON      ', 132.0000,1,  15,  66,  10,1.00420,   5.3792,1.10000,0.90000,1.10000,0.90000
  8374,'PICATA      ', 132.0000,1,  15,  64,   1,0.97638,   9.1998,1.10000,0.90000,1.10000,0.90000
  8500,'CAT.SEC1    ',  33.0000,1,  15,  64,  10,0.97791,   5.4910,1.10000,0.90000,1.10000,0.90000
  8501,'CAT.SEC2    ',  33.0000,1,  15,  64,  10,0.97791,   5.4910,1.10000,0.90000,1.10000,0.90000
  8502,'CHILECIT    ',  66.0000,1,  15,  36,   1,0.97479,   7.8504,1.10000,0.90000,1.10000,0.90000
  8503,'BRA.TER1    ',  34.5000,1,  15,  68,  10,1.00326,   7.1118,1.10000,0.90000,1.10000,0.90000
  8504,'BRA.TER2    ',  34.5000,1,  15,  68,  10,1.00305,   6.6983,1.10000,0.90000,1.10000,0.90000
  8505,'CHILECIT    ',  33.0000,1,  15,  36,   1,0.97479,   7.8504,1.10000,0.90000,1.10000,0.90000
  8506,'MALLIGASTA  ',  33.0000,1,  15,  36,   1,0.99765,   9.3189,1.10000,0.90000,1.10000,0.90000
  8508,'JUJUYSUR    ',  33.0000,1,  15,  67,  10,0.97991,   7.9191,1.10000,0.90000,1.10000,0.90000
  8509,'RIOJ.TER    ',  33.0000,1,  15,  36,  10,1.01659,   5.7063,1.10000,0.90000,1.10000,0.90000
  8510,'LIBER33_01  ',  33.0000,1,  15,  67,   1,0.99947,   1.4734,1.10000,0.90000,1.10000,0.90000
  8511,'NONOGAS.    ',  66.0000,1,  15,  36,   1,1.00133,  12.5932,1.10000,0.90000,1.10000,0.90000
  8512,'SAN.TER1    ',  33.0000,1,  15,  65,  10,1.01566,  -2.6769,1.10000,0.90000,1.10000,0.90000
  8513,'PS_CAFA33_1 ',  33.0000,1,  15,  66,  10,0.96318,  20.7163,1.10000,0.90000,1.10000,0.90000
  8514,'REC.TER1    ',  33.0000,1,  15,  64,  10,0.98496,   8.1026,1.10000,0.90000,1.10000,0.90000
  8516,'REYES       ',  33.0000,1,  15,  67,  10,1.00897,   8.4172,1.10000,0.90000,1.10000,0.90000
  8517,'BAN.SEC1    ',  33.0000,1,  15,  65,  10,1.00242,  -3.8134,1.10000,0.90000,1.10000,0.90000
  8518,'BAN.SEC2    ',  33.0000,1,  15,  65,  10,1.00242,  -3.8134,1.10000,0.90000,1.10000,0.90000
  8519,'RHO.SEC1    ',  33.0000,1,  15,  65,  10,1.03250,   2.7909,1.10000,0.90000,1.10000,0.90000
  8520,'RHO.SEC2    ',  33.0000,1,  15,  65,  10,1.03230,   2.7651,1.10000,0.90000,1.10000,0.90000
  8522,'BRA.TER3    ',  33.0000,1,  15,  68,  10,1.04370,   6.7964,1.10000,0.90000,1.10000,0.90000
  8523,'BRA.TER4    ',  33.0000,1,  15,  68,  10,1.04370,   6.7964,1.10000,0.90000,1.10000,0.90000
  8524,'REC.TER2    ',  13.2000,1,  15,  64,  10,0.94065,   8.6144,1.10000,0.90000,1.10000,0.90000
  8525,'PLUSP       ',  34.5000,1,  15,  68,  10,0.94227,  12.5675,1.10000,0.90000,1.10000,0.90000
  8526,'RSUR13_01   ',  13.2000,1,  15,  36,  10,0.96712,  10.5140,1.10000,0.90000,1.10000,0.90000
  8527,'ARAU33_1    ',  33.0000,1,  15,  36,  10,1.04107,  16.0484,1.10000,0.90000,1.10000,0.90000
  8528,'BRAC33_01   ',  33.0000,1,  15,  68,  10,1.03156,   7.3708,1.10000,0.90000,1.10000,0.90000
  8529,'BANDERA     ',  33.0000,1,  15,  65,   1,1.02702,   1.9875,1.10000,0.90000,1.10000,0.90000
  8530,'COB.TER1    ',  13.2000,1,  15,  66,  10,1.00353,  13.9626,1.10000,0.90000,1.10000,0.90000
  8531,'BANDERA     ',  13.2000,1,  15,  65,   1,1.03747,   4.8343,1.10000,0.90000,1.10000,0.90000
  8532,'ALTI133_01  ',  33.0000,1,  15,  66,  10,1.03893,  35.4492,1.10000,0.90000,1.10000,0.90000
  8533,'ALTI133_02  ',  33.0000,1,  15,  66,  10,1.03899,  35.4517,1.10000,0.90000,1.10000,0.90000
  8534,'PUNA33_01   ',  33.0000,1,  15,  66,  10,1.04142,  35.5401,1.10000,0.90000,1.10000,0.90000
  8535,'ALTI133_03  ',  33.0000,1,  15,  66,  10,1.04179,  35.5658,1.10000,0.90000,1.10000,0.90000
  8536,'PATQ33_01   ',  33.0000,1,  15,  36,   1,0.94516,   5.2454,1.10000,0.90000,1.10000,0.90000
  8537,'PATQ13_01   ',  13.2000,1,  15,  36,  10,0.95023,   5.0536,1.10000,0.90000,1.10000,0.90000
  8538,'CAUCH33_01  ',  33.0000,1,  15,  67,  10,1.04284,  37.5601,1.10000,0.90000,1.10000,0.90000
  8539,'CAUCH33_04  ',  33.0000,1,  15,  67,  10,1.04117,  37.4692,1.10000,0.90000,1.10000,0.90000
  8540,'CAUCH33_02  ',  33.0000,1,  15,  67,  10,1.04260,  37.5515,1.10000,0.90000,1.10000,0.90000
  8541,'CAUCH33_05  ',  33.0000,1,  15,  67,  10,1.04117,  37.4692,1.10000,0.90000,1.10000,0.90000
  8542,'CAUCH33_03  ',  33.0000,1,  15,  67,  10,1.04263,  37.5457,1.10000,0.90000,1.10000,0.90000
  8543,'CAUCH33_06  ',  33.0000,1,  15,  67,  10,1.04117,  37.4692,1.10000,0.90000,1.10000,0.90000
  8544,'ARAU33_2    ',  33.0000,1,  15,  36,  10,1.03890,  21.4791,1.10000,0.90000,1.10000,0.90000
  8545,'ARA.TER3    ',  13.2000,1,  15,  36,  10,1.08611,  21.4767,1.10000,0.90000,1.10000,0.90000
  8546,'ARA233_01   ',  33.0000,1,  15,  36,  10,1.05538,  19.5859,1.10000,0.90000,1.10000,0.90000
  8547,'ARA233_02   ',  33.0000,1,  15,  36,  10,1.03532,  19.9613,1.10000,0.90000,1.10000,0.90000
  8548,'ARA213_01   ',  13.2000,1,  15,  36,  10,1.05469,  19.7947,1.10000,0.90000,1.10000,0.90000
  8549,'ARA213_02   ',  13.2000,1,  15,  36,  10,1.05489,  19.7343,1.10000,0.90000,1.10000,0.90000
  8550,'ARA213_03   ',  13.2000,1,  15,  36,  10,1.03023,  17.9507,1.10000,0.90000,1.10000,0.90000
  8551,'ARA213_04   ',  13.2000,1,  15,  36,  10,1.03138,  18.4538,1.10000,0.90000,1.10000,0.90000
  8552,'SAUJ33_01   ',  33.0000,1,  15,  64,   1,1.02892,   0.1652,1.10000,0.90000,1.10000,0.90000
  8553,'SAUJ13_01   ',  13.2000,1,  15,  64,   1,1.02663,  -0.0667,1.10000,0.90000,1.10000,0.90000
  8554,'PS_CAFA13_2 ',  13.2000,1,  15,  66,  12,0.96318,  20.7141,1.10000,0.90000,1.10000,0.90000
  8555,'MALL.TER    ',  13.2000,1,  15,  36,  10,0.99667,   9.0540,1.10000,0.90000,1.10000,0.90000
  8556,'CEVP33_01   ',  33.0000,1,  15,  68,   1,1.02913,   1.1793,1.10000,0.90000,1.10000,0.90000
  8557,'CEVP33_02   ',  33.0000,1,  15,  68,   1,1.01292,  -0.8061,1.10000,0.90000,1.10000,0.90000
  8558,'CEVP33_03   ',  33.0000,1,  15,  68,   1,1.01809,  -0.0419,1.10000,0.90000,1.10000,0.90000
  8559,'CEVP13_01   ',  13.2000,1,  15,  68,   1,0.98181,   0.7903,1.10000,0.90000,1.10000,0.90000
  8560,'RSUR13_02   ',  33.0000,1,  15,  36,  10,0.96757,  10.4438,1.10000,0.90000,1.10000,0.90000
  8561,'BRAC13_01   ',  13.2000,1,  15,  68,  10,1.03808,   7.4287,1.10000,0.90000,1.10000,0.90000
  8562,'TARTAGAL    ',  33.0000,1,  15,  66,   1,0.92068,  -9.3586,1.10000,0.90000,1.10000,0.90000
  8563,'CAFA13_01   ',  13.2000,1,  15,  66,   1,0.98036,   8.7063,1.10000,0.90000,1.10000,0.90000
  8564,'PIQUIREN    ',  33.0000,1,  15,  66,   1,0.97580,   2.3079,1.10000,0.90000,1.10000,0.90000
  8565,'PSNON33_01  ',  33.0000,1,  15,  36,  10,1.03068,  16.2795,1.10000,0.90000,1.10000,0.90000
  8566,'PSNON13_01  ',  13.2000,1,  15,  36,  10,1.03229,  16.5939,1.10000,0.90000,1.10000,0.90000
  8567,'PSNON33_02  ',  33.0000,1,  15,  36,  10,1.04144,  16.6058,1.10000,0.90000,1.10000,0.90000
  8568,'ARA233_12   ',  33.0000,1,  15,  36,  10,1.05711,  20.1261,1.10000,0.90000,1.10000,0.90000
  8569,'ARA233_22   ',  33.0000,1,  15,  36,  10,1.03962,  20.3849,1.10000,0.90000,1.10000,0.90000
  8570,'ARA233_32   ',  33.0000,1,  15,  36,  10,1.04087,  21.3368,1.10000,0.90000,1.10000,0.90000
  8571,'ARA233_03   ',  33.0000,1,  15,  36,  10,1.03577,  20.7261,1.10000,0.90000,1.10000,0.90000
  8572,'ARA213_05   ',  13.2000,1,  15,  36,  10,1.03629,  20.9413,1.10000,0.90000,1.10000,0.90000
  8573,'CAFAYATE    ',  33.0000,1,  15,  66,   1,0.98167,   9.3250,1.10000,0.90000,1.10000,0.90000
  8574,'CEV.POZO    ',  13.2000,1,  15,  68,   1,0.95720,  -2.7860,1.10000,0.90000,1.10000,0.90000
  8575,'ARA213_06   ',  13.2000,1,  15,  36,  10,1.03605,  20.8396,1.10000,0.90000,1.10000,0.90000
  8576,'FIAM13      ',  13.2000,1,  15,  64,  10,0.97001,  -9.6868,1.10000,0.90000,1.10000,0.90000
  8577,'AMPA33_01   ',  33.0000,1,  15,  64,   1,0.94173,   6.1767,1.10000,0.90000,1.10000,0.90000
  8578,'AMPA13_01   ',  13.2000,1,  15,  64,  10,0.93897,   6.2161,1.10000,0.90000,1.10000,0.90000
  8579,'PSSMAR33_02 ',  33.0000,1,  15,  64,  10,1.04272,  37.1637,1.10000,0.90000,1.10000,0.90000
  8580,'ANATUYA     ',  33.0000,1,  15,  65,   1,1.04601,  -2.6644,1.10000,0.90000,1.10000,0.90000
  8581,'CAUCH33_07  ',  33.0000,1,  15,  67,  10,1.04117,  37.4692,1.10000,0.90000,1.10000,0.90000
  8582,'SAUJ33_02   ',  33.0000,1,  15,  64,  10,1.02994,   0.1855,1.10000,0.90000,1.10000,0.90000
  8583,'MINERA_EXAR ',  33.0000,1,  15,  67,   1,1.04117,  37.4692,1.10000,0.90000,1.10000,0.90000
  8584,'PSNON07     ',   0.7000,1,  15,  36,  10,1.05000,  18.2634,1.10000,0.90000,1.10000,0.90000
  8585,'ALT133_04   ',  33.0000,1,  15,  66,  10,1.03806,  35.4113,1.10000,0.90000,1.10000,0.90000
  8586,'ALT133_05   ',  33.0000,1,  15,  66,  10,1.03812,  35.4138,1.10000,0.90000,1.10000,0.90000
  8587,'LRI2FV_33   ',  33.0000,1,  15,  36,  10,1.02976,  14.6033,1.10000,0.90000,1.10000,0.90000
  8588,'NONOGASTA_33',  33.0000,1,  15,  36,  10,1.02773,  14.5404,1.10000,0.90000,1.10000,0.90000
  8591,'AMA4FV_33   ',  33.0000,1,  15,  64,  10,1.00526,  10.6092,1.10000,0.90000,1.10000,0.90000
  8594,'PSSC33_01   ',  33.0000,1,  15,  66,  10,0.98398,   9.3560,1.10000,0.90000,1.10000,0.90000
  8595,'PSSC33_02   ',  33.0000,1,  15,  66,  10,0.98469,   9.3628,1.10000,0.90000,1.10000,0.90000
  8596,'PE EL JUME  ',  33.0000,1,  15,  65,   1,1.05809,   7.3883,1.10000,0.90000,1.10000,0.90000
  8597,'TINOG33_02  ',  33.0000,1,  15,  64,  10,1.01015,  -1.9177,1.10000,0.90000,1.10000,0.90000
  8598,'TINOG13_02  ',  13.2000,1,  15,  64,  10,1.01529,  -1.2334,1.10000,0.90000,1.10000,0.90000
  8599,'TINOGFV_01  ',  33.0000,1,  15,  64,  10,1.01089,  -1.9181,1.10000,0.90000,1.10000,0.90000
  8600,'SMTUTG01    ',  11.5000,2,  15,  68,   8,1.05000,  13.1161,1.10000,0.90000,1.10000,0.90000
  8601,'TINOGFV_02  ',  13.2000,1,  15,  64,  10,1.05606,   0.6368,1.10000,0.90000,1.10000,0.90000
  8604,'ISBATV01    ',  13.2000,2,  15,  68,   5,0.98872,  -0.4792,1.10000,0.90000,1.10000,0.90000
  8607,'BANDDI01    ',   0.4000,2,  15,  65,   7,1.05000,   7.1994,1.10000,0.90000,1.10000,0.90000
  8608,'CAIMDI13    ',  15.0000,2,  15,  67,   7,1.05000,   8.3859,1.10000,0.90000,1.10000,0.90000
  8609,'CATADI01    ',   0.3800,2,  15,  64,   7,1.00141,   7.2198,1.10000,0.90000,1.10000,0.90000
  8610,'CAIMDI45    ',  15.0000,2,  15,  67,   7,1.00566,   3.3565,1.10000,0.90000,1.10000,0.90000
  8611,'TUCUTG01    ',  10.5000,2,  15,  68,   8,1.05000,  13.9779,1.10000,0.90000,1.10000,0.90000
  8612,'TUCUTG02    ',  10.5000,2,  15,  68,   8,1.05000,  19.0514,1.10000,0.90000,1.10000,0.90000
  8613,'TUCUTV01    ',  10.5000,2,  15,  68,   8,1.05000,  11.6720,1.10000,0.90000,1.10000,0.90000
  8614,'SMTUTG02    ',  15.7000,2,  15,  68,   8,1.05000,  17.3247,1.10000,0.90000,1.10000,0.90000
  8615,'SMTUTV01    ',  15.7000,2,  15,  68,   8,1.05000,  16.0947,1.10000,0.90000,1.10000,0.90000
  8616,'INDETG03    ',  11.0000,2,  15,  68,   4,1.05000,   9.7672,1.10000,0.90000,1.10000,0.90000
  8617,'INTADI01    ',   0.4000,2,  15,  64,   7,1.01784,   6.6211,1.10000,0.90000,1.10000,0.90000
  8618,'PICADI01    ',   0.4000,2,  15,  64,   7,0.98880,   7.7847,1.10000,0.90000,1.10000,0.90000
  8620,'INDETG04    ',  11.0000,2,  15,  68,   4,1.05000,   9.8884,1.10000,0.90000,1.10000,0.90000
  8622,'TANDTG01    ',  15.8000,2,  15,  66,   4,1.05000,  24.1578,1.10000,0.90000,1.10000,0.90000
  8623,'TANDTG02    ',  15.8000,2,  15,  66,   4,1.05000,  24.1578,1.10000,0.90000,1.10000,0.90000
  8624,'TANDTV01    ',  15.8000,2,  15,  66,   4,1.05000,  23.0159,1.10000,0.90000,1.10000,0.90000
  8625,'LRIOTG24    ',  11.0000,2,  15,  36,   4,1.03674,  15.1287,1.10000,0.90000,1.10000,0.90000
  8626,'LPUNFV      ',   0.8000,2,  15,  66,  12,1.05000,  39.0024,1.10000,0.90000,1.10000,0.90000
  8627,'ALT1FV      ',   0.8000,2,  15,  66,  12,1.05000,  39.0268,1.10000,0.90000,1.10000,0.90000
  8628,'LOMAFV01    ',  33.0000,2,  15,  36,  12,1.02155,  15.1751,1.10000,0.90000,1.10000,0.90000
  8629,'LRIOFV01    ',  33.0000,2,  15,  36,  12,1.05000,  18.5150,1.10000,0.90000,1.10000,0.90000
  8630,'CADIHI12    ',  13.2000,2,  15,  68,   6,1.02154,   8.7921,1.10000,0.90000,1.10000,0.90000
  8631,'CCORHI01    ',  13.2000,2,  15,  66,   6,1.05000,  13.9103,1.10000,0.90000,1.10000,0.90000
  8632,'CCORHI02    ',  13.2000,2,  15,  66,   6,1.05000,  13.9103,1.10000,0.90000,1.10000,0.90000
  8634,'TUNAHI01    ',  13.2000,2,  15,  66,   6,1.05000,   8.5826,1.10000,0.90000,1.10000,0.90000
  8635,'TUNAHI02    ',  13.2000,2,  15,  66,   6,1.04831,   8.5889,1.10000,0.90000,1.10000,0.90000
  8637,'BRCHTG01    ',  15.7500,2,  15,  68,   8,1.05000,  16.9930,1.10000,0.90000,1.10000,0.90000
  8638,'CAU1FV01    ',   0.5000,2,  15,  67,  12,1.05000,  40.5527,1.10000,0.90000,1.10000,0.90000
  8639,'CAU2FV01    ',   0.5000,2,  15,  67,  12,1.05000,  40.5448,1.10000,0.90000,1.10000,0.90000
  8640,'CAU3FV01    ',   0.5000,2,  15,  67,  12,1.05000,  40.5389,1.10000,0.90000,1.10000,0.90000
  8641,'ESCAHI01    ',  13.2000,2,  15,  68,   6,1.03058,  11.6889,1.10000,0.90000,1.10000,0.90000
  8642,'ESCAHI02    ',  13.2000,2,  15,  68,   6,1.03163,  10.6766,1.10000,0.90000,1.10000,0.90000
  8643,'ESCAHI03    ',  13.2000,2,  15,  68,   6,1.03204,  10.1720,1.10000,0.90000,1.10000,0.90000
  8644,'FRIATG01    ',  11.5000,2,  15,  65,   4,1.05000,  12.9307,1.10000,0.90000,1.10000,0.90000
  8645,'AR21EO01    ',   0.6900,2,  15,  36,  11,1.05000,  22.6997,1.10000,0.90000,1.10000,0.90000
  8648,'CITRDI02    ',   0.4000,2,  15,  68,  13,0.99155,  -0.0543,1.10000,0.90000,1.10000,0.90000
  8649,'AR22EO01    ',   0.6900,2,  15,  36,  11,1.05000,  23.3723,1.10000,0.90000,1.10000,0.90000
  8650,'LBANTG12    ',  13.2000,1,  15,  65,   4,1.00508,  -3.8134,1.10000,0.90000,1.10000,0.90000
  8655,'CAFAFV      ',   0.5500,2,  15,  66,  12,1.05000,  23.8163,1.10000,0.90000,1.10000,0.90000
  8656,'ARAUEO      ',   0.8000,2,  15,  36,  11,1.05000,  17.3694,1.10000,0.90000,1.10000,0.90000
  8658,'ARAUEO      ',   0.7890,2,  15,  36,  11,1.05000,  17.3694,1.10000,0.90000,1.10000,0.90000
  8660,'LRIOTG13    ',  13.2000,2,  15,  36,   4,1.01669,   5.5013,1.10000,0.90000,1.10000,0.90000
  8662,'TARTTG01    ',  13.2000,1,  15,  66,   4,0.92173, -11.3519,1.10000,0.90000,1.10000,0.90000
  8663,'PIQIDI01    ',   6.3000,2,  15,  66,   7,0.98530,   5.1695,1.10000,0.90000,1.10000,0.90000
  8666,'TINZFV01    ',   0.8000,2,  15,  64,  12,1.05000,  -2.1582,1.10000,0.90000,1.10000,0.90000
  8667,'LMADHI01    ',  13.2000,2,  15,  67,   6,1.03111,  13.4852,1.10000,0.90000,1.10000,0.90000
  8671,'LEDE.TV01   ',   6.3000,2,  15,  67,   4,1.01000,   4.0527,1.10000,0.90000,1.10000,0.90000
  8672,'LEDE.TV02   ',   6.3000,2,  15,  67,   4,1.01000,   2.8487,1.10000,0.90000,1.10000,0.90000
  8673,'LIBEDI01    ',   0.4000,2,  15,  67,   7,1.05000,   0.0375,1.10000,0.90000,1.10000,0.90000
  8674,'TIN2FV01    ',   0.4000,2,  15,  64,  12,1.05000,   2.6101,1.10000,0.90000,1.10000,0.90000
  8675,'TINOFV01    ',   0.6000,2,  15,  64,  12,1.03782,   0.7042,1.10000,0.90000,1.10000,0.90000
  8676,'NONOFV01    ',   0.7000,2,  15,  36,  12,1.05000,  18.2634,1.10000,0.90000,1.10000,0.90000
  8677,'CAFAFV      ',   0.5500,2,  15,  66,  12,1.05000,  23.8163,1.10000,0.90000,1.10000,0.90000
  8678,'SAUJFV01    ',   0.6000,2,  15,  64,  12,1.05000,   2.3535,1.10000,0.90000,1.10000,0.90000
  8680,'RHONHI12    ',  13.2000,2,  15,  65,   6,1.04838,   4.7520,1.10000,0.90000,1.10000,0.90000
  8681,'PVIEHI01    ',  13.2000,2,  15,  68,   6,0.99724,   2.5847,1.10000,0.90000,1.10000,0.90000
  8682,'PVIEHI02    ',  13.2000,2,  15,  68,   6,0.99860,   1.4172,1.10000,0.90000,1.10000,0.90000
  8684,'SLTADI01    ',   0.4000,2,  15,  66,   7,0.95389,   7.8428,1.10000,0.90000,1.10000,0.90000
  8686,'TABATV01    ',  13.2000,2,  15,  66,   5,0.99486,   3.4042,1.10000,0.90000,1.10000,0.90000
  8688,'INDETG02    ',  11.5000,2,  15,  68,   4,1.05000,  11.3737,1.10000,0.90000,1.10000,0.90000
  8689,'SCARFV01    ',   0.8000,2,  15,  66,  12,1.00000,  12.3166,1.10000,0.90000,1.10000,0.90000
  8690,'SALTTG21    ',  13.2000,2,  15,  66,   4,0.95389,   7.8428,1.10000,0.90000,1.10000,0.90000
  8691,'RREYHI12    ',   6.6000,2,  15,  67,   6,1.05000,  11.1127,1.10000,0.90000,1.10000,0.90000
  8692,'ANATDI01    ',   0.3800,2,  15,  65,   7,1.05000,  -0.4561,1.10000,0.90000,1.10000,0.90000
  8694,'FIAMFV01    ',   0.6000,2,  15,  64,  12,1.03486,  -7.5172,1.10000,0.90000,1.10000,0.90000
  8695,'TINODI01    ',   0.4000,2,  15,  64,   7,1.05000,  -4.7263,1.10000,0.90000,1.10000,0.90000
  8696,'PE.ELJUME   ',   0.4000,2,  15,  65,  11,1.05000,  10.2775,1.10000,0.90000,1.10000,0.90000
  8698,'LRI3FV01    ',   0.7000,2,  15,  36,  12,1.05000,  18.2634,1.10000,0.90000,1.10000,0.90000
  8699,'LRI2FV      ',   0.8000,2,  15,  36,  12,1.05000,  17.1734,1.10000,0.90000,1.10000,0.90000
  8797,'S. DE JUNIO ',  33.0000,1,  15,  65,   1,0.99376,   1.0704,1.10000,0.90000,1.10000,0.90000
  8798,'OJO DE AGUA ',  33.0000,1,  15,  65,   1,1.02673,   5.6561,1.10000,0.90000,1.10000,0.90000
  8800,'JUJ.TER     ',  13.2000,1,  15,  67,  10,0.98059,   7.9651,1.10000,0.90000,1.10000,0.90000
  8801,'LIBER13_01  ',  13.2000,1,  15,  67,   1,0.99253,  -0.2498,1.10000,0.90000,1.10000,0.90000
  8802,'NONO.TER    ',  13.2000,1,  15,  36,  10,1.00134,  12.5839,1.10000,0.90000,1.10000,0.90000
  8803,'MQM.TER1    ',  33.0000,1,  15,  65,   1,1.03706,   1.7576,1.10000,0.90000,1.10000,0.90000
  8804,'JTO.TER1    ',  33.0000,1,  15,  67,   1,1.00230,   8.1478,1.10000,0.90000,1.10000,0.90000
  8805,'COB.TER1    ',  34.5000,1,  15,  66,   1,1.01503,  19.4522,1.10000,0.90000,1.10000,0.90000
  8806,'CHILECIT    ',  13.2000,1,  15,  36,   1,0.97479,   7.8504,1.10000,0.90000,1.10000,0.90000
  8807,'SALTASUR    ',  13.2000,1,  15,  66,   1,0.95389,   7.8428,1.10000,0.90000,1.10000,0.90000
  8808,'TINO.TOZZI  ',  33.0000,1,  15,  64,   1,1.03680,  -4.6652,1.10000,0.90000,1.10000,0.90000
  8809,'COB.TER1    ',  33.0000,1,  15,  66,   1,1.06041,  19.1134,1.10000,0.90000,1.10000,0.90000
  8822,'PSSMAR33_01 ',  33.0000,1,  15,  64,  10,0.96985,  19.8165,1.10000,0.90000,1.10000,0.90000
  8860,'CHAM33_01   ',  33.0000,1,  15,  36,   1,0.94712,   7.1688,1.10000,0.90000,1.10000,0.90000
  8861,'CHAM13_01   ',  13.2000,1,  15,  36,   1,0.94286,   5.6544,1.10000,0.90000,1.10000,0.90000
  8862,'PS_CAFA_1   ',   0.6000,1,  15,  66,  10,1.05000,  23.8163,1.10000,0.90000,1.10000,0.90000
  8863,'PS_CAFA_2   ',   0.6000,1,  15,  66,   1,1.05000,  23.8163,1.10000,0.90000,1.10000,0.90000
  8864,'LLANO33_01  ',  33.0000,1,  15,  36,  10,0.96202,   7.8897,1.10000,0.90000,1.10000,0.90000
  8865,'VUNIO33_01  ',  33.0000,1,  15,  36,   1,0.97338,   8.5760,1.10000,0.90000,1.10000,0.90000
  8866,'VUNIO13_01  ',  13.2000,1,  15,  36,   1,0.97468,   7.7927,1.10000,0.90000,1.10000,0.90000
  8880,'TINOG33_01  ',  33.0000,1,  15,  64,   1,1.01801,  -5.4198,1.10000,0.90000,1.10000,0.90000
  8881,'TINOG13_01  ',  13.2000,1,  15,  64,   1,1.02572,  -6.6418,1.10000,0.90000,1.10000,0.90000
  8882,'MEDANITOS   ',  33.0000,1,  15,  64,   1,0.97702, -10.1069,1.10000,0.90000,1.10000,0.90000
  8883,'FIAM33      ',  33.0000,1,  15,  64,  10,0.96380, -10.0346,1.10000,0.90000,1.10000,0.90000
  8884,'FIAMFV_01   ',  33.0000,1,  15,  64,   1,0.98837,  -9.9743,1.10000,0.90000,1.10000,0.90000
  8891,'ANATUYA     ',  13.2000,1,  15,  65,   1,1.04997,  -2.2104,1.10000,0.90000,1.10000,0.90000
  8892,'ARA.TER     ',  13.2000,1,  15,  36,  10,1.08839,  16.0477,1.10000,0.90000,1.10000,0.90000
  8893,'CATA.TER    ',  13.2000,1,  15,  64,   4,0.98252,   4.8316,1.10000,0.90000,1.10000,0.90000
  8895,'ARA.TER2    ',  13.2000,1,  15,  36,  10,1.08839,  16.0477,1.10000,0.90000,1.10000,0.90000
  8896,'FIAMFV_02   ',  33.0000,1,  15,  64,  10,1.00951,  -9.7115,1.10000,0.90000,1.10000,0.90000
  8900,'BRCHTV01    ',  18.0000,2,  15,  68,   5,1.05000,  16.8850,1.10000,0.90000,1.10000,0.90000
  8901,'LLANFV01    ',   0.6000,2,  15,  36,  12,0.98830,  11.5841,1.10000,0.90000,1.10000,0.90000
  8902,'LEALTV02    ',  13.2000,2,  15,  68,  14,1.02000,   9.1462,1.10000,0.90000,1.10000,0.90000
  8904,'AMA4FV      ',   0.7000,2,  15,  64,  12,1.00000,  12.7984,1.10000,0.90000,1.10000,0.90000
  8907,'ARA1FV      ',   0.8000,2,  15,  36,  12,1.05000,  24.7130,1.10000,0.90000,1.10000,0.90000
  8908,'LFLOTV01    ',  13.2000,2,  15,  68,   5,1.00000,   8.0355,1.10000,0.90000,1.10000,0.90000
  8917,'SMARFV01    ',   0.8000,2,  15,  64,  12,1.05000,  39.6562,1.10000,0.90000,1.10000,0.90000
  8950,'I6_GTUCU3   ', 132.0000,1,  15,  68,   1,1.04609,   6.3469,1.10000,0.90000,1.10000,0.90000
  8952,'I4_GTUCU1   ', 132.0000,1,  15,  68,   1,1.04609,   6.3469,1.10000,0.90000,1.10000,0.90000
  8953,'I3_GSMTU1   ', 132.0000,1,  15,  68,   1,1.04390,   6.7852,1.10000,0.90000,1.10000,0.90000
  8955,'I1_LTCEVP1  ', 132.0000,1,  15,  68,   1,1.04390,   6.7852,1.10000,0.90000,1.10000,0.90000
  8956,'CITRDI01    ',   0.4000,2,  15,  68,  13,0.99155,  -0.0543,1.10000,0.90000,1.10000,0.90000
  8957,'LEALTV01    ',  13.2000,2,  15,  68,  14,1.02000,   9.1462,1.10000,0.90000,1.10000,0.90000
  8960,'AR23EO01    ',   0.6900,2,  15,  36,  11,1.05000,  24.3511,1.10000,0.90000,1.10000,0.90000
 12000,'YACAGUA     ', 132.0000,1,  22,  72,  10,0.95892,  -6.1817,1.10000,0.90000,1.10000,0.90000
0 / END OF BUS DATA, BEGIN LOAD DATA
@!   I,'ID',STAT,AREA,ZONE,      PL,        QL,        IP,        IQ,        YP,        YQ, OWNER,SCALE,INTRPT,  DGENP,     DGENQ, DGENF
   115,'1 ',   1,  21,  52,     4.702,     1.968,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   118,'1 ',   1,  21,  52,    23.053,     4.446,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   193,'1 ',   1,  16,  53,   240.000,   131.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
   217,'1 ',   1,  16,  53,   102.000,    60.300,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
   222,'1 ',   0,  16,  53,    72.000,    40.800,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
   227,'1 ',   1,  16,  53,    26.000,    12.600,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
   230,'1 ',   1,  21,  51,    36.766,    12.876,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   242,'1 ',   0,  21,  51,     5.458,     2.797,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   242,'2 ',   0,  21,  51,    12.621,     5.964,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   242,'3 ',   1,  21,  51,    13.314,     6.443,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   243,'1 ',   1,  21,  51,    14.942,     3.334,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   244,'1 ',   1,  21,  51,    31.380,    14.466,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   250,'1 ',   1,  21,  51,     0.510,     0.214,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   250,'2 ',   0,  21,  51,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   259,'1 ',   1,  16,  53,    20.000,    11.000,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
   265,'1 ',   0,  16,  53,    72.000,    40.800,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
   268,'1 ',   1,  16,  53,   180.000,   115.300,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
   269,'1 ',   1,  16,  53,   180.000,   115.300,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
   282,'1 ',   1,  21,  51,     1.596,     0.768,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   300,'1 ',   1,   7,  26,     4.882,     1.926,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   310,'1 ',   1,   7,  26,     1.190,     0.460,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
   315,'1 ',   1,  21,  52,     1.592,     0.521,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   315,'2 ',   1,  21,  52,     1.592,     0.521,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   320,'1 ',   1,   7,  26,    15.935,     5.235,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   322,'1 ',   1,   7,  26,    17.386,     3.526,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   332,'1 ',   1,   7,  26,    17.749,     8.624,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   405,'1 ',   0,  21,  51,    33.888,    11.544,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
   408,'1 ',   0,  21,  51,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   409,'1 ',   1,  21,  52,     4.994,     1.709,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   409,'2 ',   0,  21,  52,     7.989,     2.734,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   409,'3 ',   0,  21,  51,     2.207,     0.617,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   410,'2 ',   0,  21,  51,    14.099,     6.455,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   410,'3 ',   0,  21,  51,     0.134,     0.551,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   411,'1 ',   1,  21,  51,    34.000,    22.400,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
   416,'1 ',   1,  21,  51,     0.656,     0.246,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   418,'1 ',   1,  21,  51,    16.300,     7.000,     0.000,     0.000,     0.000,     0.000,   1,    0,  0,     0.000,     0.000,   0
   420,'1 ',   1,  21,  51,    13.598,     5.875,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   420,'2 ',   1,  21,  51,     8.856,     3.607,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   420,'3 ',   0,  21,  51,     4.900,     2.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   422,'1 ',   1,  21,  51,    13.010,     3.544,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   440,'1 ',   1,  21,  51,     9.816,     5.676,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   440,'2 ',   0,  21,  51,    12.500,     4.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   440,'3 ',   0,  21,  51,    14.988,     4.265,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   441,'1 ',   1,  21,  52,     3.897,     1.685,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   442,'1 ',   1,  21,  51,    11.304,     7.787,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   442,'2 ',   0,  21,  51,     5.571,     2.551,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   442,'3 ',   0,  21,  51,     2.500,     1.428,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   444,'1 ',   1,  21,  51,    16.167,     3.652,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   444,'2 ',   0,  21,  51,    12.166,     5.570,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   444,'3 ',   0,  21,  51,     3.500,     0.658,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   445,'1 ',   1,  21,  51,     5.132,     1.516,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   445,'2 ',   0,  21,  51,     9.096,     4.165,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   445,'3 ',   0,  21,  51,     3.500,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   446,'1 ',   1,  21,  52,    15.039,     8.282,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   448,'1 ',   1,  21,  52,    26.066,    14.979,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   448,'2 ',   0,  21,  52,    26.500,    11.661,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   448,'3 ',   0,  21,  52,    10.299,     5.199,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   450,'1 ',   0,  21,  51,    30.100,    15.400,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   450,'2 ',   0,  21,  51,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   450,'3 ',   0,  21,  51,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   450,'4 ',   1,  21,  52,    28.230,     7.792,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   451,'1 ',   1,  21,  51,     2.566,     0.257,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   454,'1 ',   1,  21,  52,     9.239,     3.507,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   456,'1 ',   1,  21,  51,    17.065,     6.951,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   457,'1 ',   1,  21,  52,    16.500,     4.500,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
   459,'2 ',   0,  21,  52,     5.276,     1.803,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   459,'3 ',   0,  21,  52,     7.732,     3.575,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   460,'1 ',   1,  21,  52,    16.872,     6.927,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   462,'1 ',   0,  21,  52,    27.630,    11.790,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   463,'1 ',   1,  21,  52,     6.766,     5.187,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   463,'2 ',   0,  21,  52,    15.000,     5.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   467,'1 ',   1,  21,  52,     5.105,     1.680,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   472,'1 ',   1,  21,  52,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   472,'2 ',   0,  21,  52,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   480,'1 ',   1,  21,  52,     3.650,     1.767,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   520,'1 ',   1,  21,  51,     9.628,     3.209,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   522,'1 ',   1,  21,  51,     8.860,     5.477,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   524,'1 ',   1,  21,  51,     2.394,     1.149,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   535,'1 ',   1,  21,  51,    19.800,    11.800,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
   556,'2 ',   1,  21,  52,     3.745,     1.813,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   721,'1 ',   1,  21,  52,     6.696,     2.195,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1201,'1 ',   1,   7,  26,    10.132,     3.377,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1205,'1 ',   1,   7,  26,     8.916,     2.837,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1207,'1 ',   1,   7,  27,     8.558,     2.576,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1208,'1 ',   1,   7,  27,     2.034,     1.199,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1209,'1 ',   1,   7,  26,    13.206,     5.135,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1213,'1 ',   1,   7,  26,     8.000,     2.500,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  1215,'1 ',   1,   7,  27,     1.150,     0.473,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1216,'1 ',   1,   7,  27,    17.157,     7.194,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1222,'1 ',   1,   7,  27,     7.500,     3.400,     0.000,     0.000,     0.000,     0.000,   1,    0,  0,     0.000,     0.000,   0
  1223,'1 ',   1,   7,  27,    24.700,     9.000,     0.000,     0.000,     0.000,     0.000,   1,    0,  0,     0.000,     0.000,   0
  1228,'1 ',   1,   7,  27,    10.659,     5.016,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1229,'1 ',   1,   7,  26,    22.696,    12.294,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1230,'1 ',   1,   7,  26,    11.154,     4.583,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1231,'2 ',   1,   7,  26,    10.410,     4.490,     0.000,     0.000,     0.000,     0.000,   1,    0,  0,     0.000,     0.000,   0
  1233,'2 ',   1,   7,  26,     7.310,     3.490,     0.000,     0.000,     0.000,     0.000,   1,    0,  0,     0.000,     0.000,   0
  1234,'1 ',   1,   7,  27,    17.199,     5.650,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1235,'1 ',   1,   7,  26,    22.408,     7.794,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1240,'1 ',   1,   7,  27,     5.542,     2.679,     0.000,     0.000,     0.000,     0.000,  10,    1,  0,     0.000,     0.000,   0
  1246,'1 ',   1,   7,  27,     3.511,     1.756,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1248,'1 ',   1,   7,  25,     8.112,     5.900,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1249,'1 ',   1,   7,  26,    14.320,     6.904,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1252,'1 ',   1,   7,  26,    43.685,    11.575,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1254,'1 ',   1,   7,  27,    44.482,    23.980,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1256,'1 ',   1,   7,  25,    11.947,     4.572,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1257,'1 ',   0,   7,  25,     7.890,     4.177,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1261,'1 ',   1,   7,  27,    21.317,     9.279,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1262,'1 ',   1,   7,  27,    18.400,     6.600,     0.000,     0.000,     0.000,     0.000,   1,    0,  0,     0.000,     0.000,   0
  1264,'1 ',   1,   7,  26,    18.589,     7.640,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1266,'1 ',   1,   7,  27,     1.396,     0.574,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1267,'1 ',   1,   7,  27,     9.593,     4.389,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1270,'1 ',   1,   7,  27,     0.656,     0.270,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1271,'1 ',   1,   7,  25,     2.065,     0.737,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1272,'1 ',   1,   7,  26,     6.927,     1.701,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1274,'1 ',   1,   7,  27,    17.448,     4.237,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1275,'1 ',   1,   7,  25,     0.400,     0.100,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  1278,'1 ',   1,   7,  27,     7.626,     3.134,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1280,'1 ',   1,   7,  27,     3.000,     1.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  1283,'1 ',   1,   7,  27,     9.279,     3.511,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1290,'1 ',   1,   7,  26,     3.315,     1.362,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1291,'1 ',   1,   7,  25,    18.142,     5.900,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1292,'1 ',   1,   7,  25,    41.447,    10.767,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1293,'1 ',   1,   7,  25,    15.192,     4.572,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1294,'1 ',   1,   7,  26,    12.100,     6.200,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  1295,'1 ',   1,   7,  25,    34.809,    11.800,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1296,'1 ',   1,   7,  26,    20.820,     7.609,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1400,'1 ',   0,   7,  27,    21.000,     6.900,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1400,'S2',   0,   7,  27,     0.084,     0.063,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1500,'1 ',   1,   7,  27,     2.971,     1.221,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1501,'1 ',   1,   7,  27,     2.971,     1.221,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1503,'1 ',   1,   7,  25,     3.210,     0.653,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1504,'1 ',   1,   7,  27,    34.000,    13.600,     0.000,     0.000,     0.000,     0.000,   1,    0,  0,     0.000,     0.000,   0
  1508,'1 ',   1,   7,  25,    19.983,     7.851,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1509,'1 ',   1,   7,  25,    34.957,     8.850,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1510,'1 ',   1,   7,  25,    20.945,     5.900,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1511,'1 ',   1,   7,  27,     3.515,     1.305,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1514,'1 ',   1,   7,  26,    22.000,     6.333,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  1515,'1 ',   1,   7,  27,     3.515,     1.305,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1530,'2 ',   0,   7,  27,    29.000,     9.500,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1540,'1 ',   1,   7,  27,     5.455,     2.303,     0.000,     0.000,     0.000,     0.000,  10,    1,  0,     0.000,     0.000,   0
  1546,'1 ',   1,   7,  27,     2.061,     0.606,     0.000,     0.000,     0.000,     0.000,  10,    1,  0,     0.000,     0.000,   0
  1563,'1 ',   1,   7,  27,    11.286,     4.514,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1566,'1 ',   1,   7,  26,     8.511,     2.837,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1568,'1 ',   1,   7,  26,     1.959,     0.804,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1570,'1 ',   1,   7,  26,     3.550,     1.459,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1572,'1 ',   1,   7,  26,     1.836,     0.755,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1574,'1 ',   1,   7,  26,    55.239,    13.327,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1581,'1 ',   1,   7,  26,    12.689,     4.230,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1606,'1 ',   1,   7,  27,    12.000,     6.000,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  1610,'1 ',   1,   7,  25,     6.668,     2.624,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1620,'1 ',   1,   7,  27,    19.152,     7.871,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1644,'1 ',   1,   7,  27,    15.100,     6.900,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  1647,'1 ',   1,   7,  27,    15.000,     5.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  1818,'1 ',   1,   7,  27,    14.000,     6.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  1823,'1 ',   1,   7,   2,     3.998,     1.314,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1840,'1 ',   1,   7,  27,     2.232,     0.917,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1841,'1 ',   1,   7,  27,     0.845,     0.346,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1850,'1 ',   1,   7,  26,    12.141,     5.042,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2200,'1 ',   1,   5,  22,    48.375,    20.338,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2204,'1 ',   1,   5,  21,    30.216,    10.895,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2210,'1 ',   1,   5,  22,    35.301,    14.527,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2212,'1 ',   1,   5,  22,    24.987,    12.348,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2215,'1 ',   1,   5,  21,    65.000,    39.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2216,'1 ',   1,   5,  21,    18.595,    10.169,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2220,'1 ',   1,   5,  24,    18.000,     7.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2221,'1 ',   1,   5,  23,    45.000,    15.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2222,'1 ',   1,   5,  24,     8.426,     5.230,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2224,'1 ',   1,   5,  23,    49.102,    26.003,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2225,'1 ',   1,   5,  23,    12.500,     4.100,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2226,'1 ',   1,   5,  21,    29.781,    17.142,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2227,'1 ',   1,   5,  21,    14.672,     6.392,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2229,'1 ',   1,   5,  21,    33.267,    17.433,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2230,'1 ',   1,   5,  21,    39.884,    21.943,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2232,'1 ',   1,   5,  24,     5.666,     2.179,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2233,'1 ',   1,   5,  23,    36.318,    17.287,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2234,'1 ',   1,   5,  24,    17.287,     6.247,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2235,'1 ',   1,   5,  24,     3.922,     1.598,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2236,'1 ',   1,   5,  22,    15.544,     8.135,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2238,'1 ',   1,   5,  24,     9.007,     2.615,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2239,'1 ',   1,   4,  21,     8.852,     2.789,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2240,'1 ',   1,   5,  22,     7.845,     3.196,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2242,'1 ',   1,   5,  22,    17.433,     8.862,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2243,'1 ',   1,   5,  22,    20.774,    10.314,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2244,'1 ',   1,   5,  21,    29.810,    14.328,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2246,'1 ',   1,   5,  21,    16.997,     9.443,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2248,'1 ',   1,   5,  22,    27.311,    13.365,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2249,'1 ',   1,   5,  22,    24.551,    11.622,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2253,'1 ',   1,   5,  21,     9.440,     3.540,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2254,'1 ',   1,   5,  24,     5.956,     3.341,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2256,'1 ',   1,   5,  22,     7.959,     3.269,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2257,'1 ',   0,   5,  22,    11.342,     3.852,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2258,'1 ',   1,   5,  22,    16.125,     6.101,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2259,'1 ',   1,   5,  22,    20.483,     7.118,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2260,'1 ',   1,   5,  21,     7.990,     2.760,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2263,'1 ',   1,   5,  21,     3.500,     1.600,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2266,'1 ',   1,   5,  24,    21.500,    10.600,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2267,'1 ',   1,   5,  21,     3.500,     1.600,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2268,'1 ',   1,   5,  21,    69.970,    27.187,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2270,'1 ',   1,   5,  21,    26.439,    10.895,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2271,'1 ',   1,   5,  21,     9.046,     2.970,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2272,'1 ',   1,   5,  22,    32.250,    14.382,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2274,'1 ',   1,   5,  22,    54.331,    21.210,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2275,'1 ',   1,   5,  21,    11.072,     5.941,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2277,'1 ',   1,   5,  22,    35.882,    14.818,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2278,'1 ',   0,   5,  21,    16.435,     9.297,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2280,'1 ',   1,   5,  21,    48.303,    27.049,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2284,'1 ',   1,   5,  21,    22.226,    10.169,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2294,'1 ',   1,   5,  23,     9.900,     3.300,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2299,'1 ',   1,   5,  24,     3.500,     1.600,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2300,'1 ',   1,   5,  24,    61.304,    33.122,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2302,'1 ',   1,   5,  24,    10.169,     4.213,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2303,'1 ',   1,   5,  22,    11.993,     4.851,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2304,'1 ',   1,   5,  23,    42.500,    14.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2305,'1 ',   0,   5,  23,    12.416,     6.802,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2308,'1 ',   1,   5,  24,    50.000,    17.400,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2309,'1 ',   1,   5,  24,    30.000,     9.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2310,'1 ',   1,   5,  24,    59.100,    19.900,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2312,'1 ',   1,   5,  24,     4.770,     3.309,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2314,'1 ',   1,   5,  24,    26.295,    14.477,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2315,'1 ',   1,   5,  24,    78.000,    26.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2317,'1 ',   1,   5,  23,     1.279,     0.426,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2318,'1 ',   1,   5,  22,    19.321,     8.135,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2319,'1 ',   1,   5,  23,    14.070,     6.111,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2320,'1 ',   1,   5,  24,     9.443,     6.247,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2321,'1 ',   1,   5,  24,     3.500,     1.600,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2323,'1 ',   1,   5,  24,    12.784,     4.213,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2324,'1 ',   1,   5,  22,     5.956,     2.615,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2325,'1 ',   1,   5,  23,    20.000,     9.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2328,'1 ',   1,   5,  21,    16.709,     7.181,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2329,'1 ',   1,   5,  24,     7.845,     3.341,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2330,'1 ',   1,   5,  21,    34.704,    11.369,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2332,'1 ',   1,   5,  22,    10.895,     5.375,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2333,'1 ',   1,   5,  23,    13.681,     4.662,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2339,'1 ',   1,   5,  23,    21.791,     8.862,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2340,'1 ',   1,   5,  22,    12.784,     5.956,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2342,'1 ',   1,   5,  23,   120.000,    36.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2343,'1 ',   1,   5,  23,    73.000,    21.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2345,'1 ',   1,   5,  21,    16.828,     4.949,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2346,'1 ',   1,   5,  22,    43.436,    24.115,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2348,'1 ',   1,   5,  21,    27.739,     7.866,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2350,'1 ',   1,   5,  24,    35.882,    19.466,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2352,'1 ',   1,   5,  23,    40.738,    14.056,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2354,'1 ',   1,   5,  24,    44.162,    17.723,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2355,'1 ',   1,   5,  22,    13.074,     6.537,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2356,'1 ',   1,   5,  22,    33.703,     8.135,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2360,'1 ',   0,   5,  23,    73.100,    31.300,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2362,'1 ',   1,   5,  23,    64.210,    33.703,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2363,'1 ',   1,   5,  23,    29.199,    15.689,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2365,'1 ',   1,   5,  23,    21.000,     6.900,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2366,'1 ',   1,   5,  23,    13.074,     9.443,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2367,'1 ',   1,   5,  23,     8.100,     2.200,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2369,'99',   1,   8,  28,   -12.354,    -7.321,     0.000,     0.000,     0.000,     0.000,  10,    1,  0,     0.000,     0.000,   0
  2370,'1 ',   1,   5,  23,    15.838,     7.919,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2371,'1 ',   1,   5,  22,    60.858,    19.858,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2374,'1 ',   1,   5,  23,    28.473,    15.108,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2378,'1 ',   1,   5,  24,     8.862,     1.743,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2380,'1 ',   1,   5,  23,    10.000,     3.300,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2382,'1 ',   1,   5,  24,    13.074,     5.811,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2384,'1 ',   1,   5,  22,    21.645,     5.520,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2385,'1 ',   1,   5,  23,    39.659,    21.064,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2386,'1 ',   1,   5,  22,    28.909,     8.571,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2387,'1 ',   0,   5,  23,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2390,'1 ',   1,   5,  24,    14.000,     5.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2392,'1 ',   1,   5,  24,    43.874,    14.477,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2394,'1 ',   1,   5,  22,    12.161,     3.040,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2504,'1 ',   1,   5,  21,     7.554,     3.922,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2508,'1 ',   0,   5,  21,     3.322,     1.686,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2509,'1 ',   0,   5,  21,    22.222,    10.410,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2511,'1 ',   1,   5,  23,     8.453,     4.227,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2512,'1 ',   1,   5,  23,     5.743,     3.407,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2515,'1 ',   1,   5,  21,     9.638,     5.141,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2517,'1 ',   1,   5,  21,    16.019,     4.196,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2518,'1 ',   1,   5,  21,    13.108,     7.582,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2520,'1 ',   0,   5,  23,     8.400,     4.100,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2528,'1 ',   1,   5,  21,     9.007,     5.520,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2530,'1 ',   1,   5,  21,     6.247,     3.196,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2532,'1 ',   1,   5,  21,    12.830,     7.112,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2534,'1 ',   1,   5,  21,     9.762,     3.347,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2536,'1 ',   1,   5,  21,     7.409,     3.341,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2538,'1 ',   1,   5,  21,    21.210,    12.203,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2544,'1 ',   1,   5,  21,    11.612,     4.466,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2546,'1 ',   1,   5,  21,    13.398,     3.970,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2549,'1 ',   1,   5,  23,    18.186,     6.770,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2550,'1 ',   1,   5,  23,    21.613,     8.599,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2557,'1 ',   1,   5,  21,     8.291,     5.243,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2558,'1 ',   1,   5,  21,    30.239,    18.899,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2560,'1 ',   1,   5,  24,     5.259,     1.990,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2561,'1 ',   1,   5,  24,     8.385,     4.264,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2562,'1 ',   1,   5,  24,    33.257,    14.639,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2573,'1 ',   1,   5,  24,    12.649,     6.964,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2574,'1 ',   1,   5,  24,     8.528,     4.406,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2575,'1 ',   1,   5,  24,     4.122,     1.990,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2593,'1 ',   1,   5,  22,    31.268,    13.928,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2596,'1 ',   1,   5,  23,    27.430,    10.375,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2607,'1 ',   1,   5,  22,     1.265,     0.632,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  2608,'1 ',   1,   5,  22,     1.290,     0.645,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  2610,'1 ',   1,   5,  23,    22.000,    11.000,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  2613,'1 ',   1,   5,  22,     2.711,     1.355,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  2614,'1 ',   1,   5,  22,     2.711,     1.355,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  2620,'1 ',   1,   5,  23,    45.000,    15.000,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  2625,'1 ',   1,   5,  24,     5.000,     3.500,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  2626,'1 ',   1,   5,  24,     5.000,     3.500,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  2670,'1 ',   1,   5,  23,     1.593,     0.743,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  2675,'1 ',   0,   5,  23,    15.000,     7.000,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  2679,'1 ',   1,   5,  23,   130.000,    44.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2692,'1 ',   1,   5,  23,     4.000,     2.000,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  2693,'1 ',   1,   5,  23,     4.000,     2.000,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  2694,'1 ',   1,   5,  23,    15.000,     7.000,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  2831,'1 ',   1,   5,  22,    14.923,     6.111,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2832,'1 ',   1,   5,  23,    20.040,     9.522,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2890,'1 ',   1,   5,  24,    16.487,     7.817,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3117,'1 ',   1,   4,  10,    49.293,    16.600,     0.000,     0.000,     0.000,     0.000,  10,    1,  0,     0.000,     0.000,   0
  3133,'2 ',   1,   4,  10,    49.293,    16.600,     0.000,     0.000,     0.000,     0.000,  10,    1,  0,     0.000,     0.000,   0
  3135,'1 ',   0,   4,  16,    77.499,    40.884,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3196,'1 ',   1,   4,  12,    79.153,    27.811,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3198,'1 ',   1,   4,  12,    52.062,    27.244,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3199,'1 ',   1,   4,  12,    52.062,    27.244,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3200,'1 ',   1,   4,  16,   101.235,    52.155,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3202,'1 ',   1,   4,  14,    18.695,    10.803,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3210,'1 ',   0,   4,   9,    51.855,    30.694,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3210,'2 ',   1,   4,  15,    76.216,    27.811,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3211,'1 ',   1,   4,  16,    81.910,    23.480,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3212,'3 ',   1,   4,  15,    76.216,    27.811,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3213,'1 ',   1,   4,  15,   147.963,    76.228,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3214,'1 ',   1,   4,  13,    95.293,     7.941,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3216,'1 ',   1,   4,  16,    77.499,    40.884,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3217,'1 ',   1,   4,  13,    52.975,    24.063,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3218,'1 ',   1,   4,  13,    63.190,    27.382,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3219,'1 ',   1,   4,  18,    21.998,    11.332,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3220,'1 ',   1,   4,   9,    77.939,    40.154,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3221,'1 ',   1,   4,   9,   142.859,    73.600,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3224,'1 ',   1,   4,  17,    59.783,    30.799,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3225,'1 ',   1,   4,  16,    35.938,    17.370,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3226,'1 ',   1,   4,  13,    42.544,    21.918,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3227,'1 ',   1,   4,  16,    37.615,    19.386,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3228,'1 ',   1,   4,  17,   105.494,    54.349,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3229,'1 ',   1,   4,  17,    72.872,    37.542,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3230,'1 ',   1,   4,  11,    32.395,    16.657,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3231,'1 ',   1,   4,  11,     8.463,     4.360,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3232,'1 ',   1,   4,  17,    86.159,    44.387,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3235,'1 ',   1,   4,  12,    22.700,     7.489,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3240,'1 ',   1,   4,  13,   101.297,    18.206,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3242,'1 ',   1,   4,  11,    98.861,    50.932,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3243,'1 ',   1,   4,  16,    18.190,     3.986,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3246,'1 ',   1,   4,  16,    70.197,    36.165,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3247,'1 ',   1,   4,  12,    45.117,    21.824,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3248,'1 ',   1,   4,  16,    40.175,    20.699,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3250,'1 ',   1,   4,  12,    63.069,    32.493,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3251,'1 ',   1,   4,  12,     9.693,     4.416,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  3252,'1 ',   1,   4,  12,   109.442,    56.382,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3254,'1 ',   1,   4,   8,    27.174,     9.480,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3254,'2 ',   1,   4,   8,    28.533,    10.665,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3255,'1 ',   1,   4,  17,    37.976,    14.281,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3256,'1 ',   0,   4,  11,    13.300,     6.400,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3258,'1 ',   1,   4,  12,    69.445,    35.777,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3259,'1 ',   1,   4,  11,    31.698,    16.218,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3259,'2 ',   0,   4,  11,    31.650,    16.234,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3260,'1 ',   1,   4,  15,    68.879,    35.486,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3262,'1 ',   1,   4,  15,   133.294,    68.672,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3263,'1 ',   1,   4,  15,    27.752,    34.691,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3264,'1 ',   0,   4,  15,    53.513,    17.878,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3265,'1 ',   1,   4,  15,    93.306,    48.070,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3267,'1 ',   1,   4,  13,    42.030,     1.646,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3268,'1 ',   1,   4,  16,    52.118,    17.168,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3269,'1 ',   1,   4,   8,    32.722,    17.960,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3274,'1 ',   1,   4,  17,   101.834,    52.464,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3278,'1 ',   1,   4,   8,    65.197,    36.166,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3284,'1 ',   1,   4,  11,    99.982,    51.510,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3285,'1 ',   1,   4,  18,    95.239,    42.885,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3288,'1 ',   1,   4,  16,   123.194,    63.468,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3289,'1 ',   1,   4,  16,    40.041,    20.629,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3290,'1 ',   1,   4,  17,    57.866,    27.734,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3290,'2 ',   1,   4,  15,   129.287,    58.075,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3293,'1 ',   1,   4,  17,    74.208,    38.231,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3294,'1 ',   1,   4,  16,   108.529,    22.891,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3296,'1 ',   0,   4,   9,    98.369,    58.369,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3300,'1 ',   1,   4,  11,    96.645,    49.791,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3304,'1 ',   1,   4,  17,    30.687,    16.343,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3306,'1 ',   1,   4,  16,    42.611,    13.269,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3308,'1 ',   1,   4,  11,    71.259,    43.001,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3310,'1 ',   1,   4,  17,    55.320,    21.977,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  3312,'1 ',   1,   4,  16,    51.133,    16.851,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3315,'1 ',   1,   4,  13,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3321,'1 ',   1,   4,  14,    19.243,    10.959,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3323,'1 ',   1,   4,  11,    35.440,    11.391,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3324,'1 ',   1,   4,  15,   113.523,    58.485,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3325,'1 ',   1,   4,  11,     6.098,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3328,'1 ',   1,   4,  11,    66.613,    34.426,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3331,'1 ',   1,   4,  11,    44.799,    23.080,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3332,'1 ',   1,   4,  13,    68.094,    35.082,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3336,'1 ',   1,   4,  12,    70.135,    36.132,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3337,'1 ',   1,   4,   8,    25.270,     5.232,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3338,'1 ',   1,   4,  14,    88.502,    44.954,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3339,'1 ',   1,   4,  14,    42.244,    16.552,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3340,'1 ',   1,   4,   9,   168.828,    86.976,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3341,'1 ',   1,   4,  14,    36.487,    14.551,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3342,'1 ',   1,   4,  12,    27.982,     8.994,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3345,'1 ',   1,   4,   8,    25.270,     5.232,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3347,'1 ',   1,   4,   8,    26.700,    12.200,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  3348,'1 ',   1,   4,   8,     7.117,     4.223,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  3348,'2 ',   0,   4,   8,    26.700,    12.200,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  3350,'1 ',   1,   4,  14,   106.219,    37.387,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3351,'1 ',   1,   4,  12,    21.986,     6.496,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3353,'1 ',   1,   4,   8,    28.700,    14.787,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3354,'1 ',   1,   4,   8,    53.830,    15.258,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3355,'1 ',   1,   4,   8,    53.062,    15.040,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3360,'1 ',   1,   4,  12,   102.575,    31.496,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3363,'1 ',   1,   4,  14,    79.046,    40.512,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3364,'1 ',   1,   4,  17,    49.851,    20.928,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3366,'1 ',   1,   4,  13,    56.362,    17.141,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3368,'1 ',   1,   4,  11,    39.993,    20.604,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3370,'1 ',   1,   4,   8,    12.110,     6.992,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3371,'1 ',   1,   4,  12,   128.045,    65.966,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3374,'1 ',   1,   4,  17,    53.389,    21.503,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3375,'1 ',   1,   4,  17,    38.746,    19.962,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3378,'1 ',   1,   4,  14,     7.805,     2.283,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  3379,'1 ',   1,   4,  14,    23.680,    12.200,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3380,'1 ',   1,   4,  12,   139.988,    72.131,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3382,'1 ',   1,   4,  15,    92.635,    39.314,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3384,'1 ',   1,   4,  11,    70.490,    41.885,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3386,'1 ',   1,   4,  12,    79.261,    29.065,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3388,'1 ',   1,   4,  15,   123.915,    63.839,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3390,'1 ',   1,   4,  17,   101.652,    52.369,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3391,'1 ',   1,   4,  15,    28.011,    10.994,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3393,'1 ',   1,   4,  13,    41.082,    16.328,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3398,'1 ',   1,   4,  15,    56.648,    34.339,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3400,'1 ',   1,   4,  13,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3401,'1 ',   1,   4,  15,    53.294,    32.306,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3402,'1 ',   1,   4,   9,   131.691,    67.845,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3403,'1 ',   1,   4,  13,   102.639,    48.126,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3404,'1 ',   1,   4,  17,    38.266,    18.689,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3405,'1 ',   1,   4,  13,    51.520,     2.518,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3406,'1 ',   1,   4,   8,    46.953,    24.190,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3407,'1 ',   1,   4,   8,    46.953,    24.190,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3408,'1 ',   1,   4,  18,   108.344,    55.819,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3409,'1 ',   1,   4,  18,   103.874,    53.514,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3410,'1 ',   1,   4,  13,   112.725,    20.627,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3413,'1 ',   1,   4,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  3414,'1 ',   1,   4,   8,    11.474,     5.227,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  3418,'1 ',   1,   4,   8,    23.647,    10.775,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  3419,'1 ',   1,   4,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  3420,'1 ',   1,   4,  17,   107.687,    55.478,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3421,'1 ',   1,   4,   9,    79.869,    41.147,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3422,'1 ',   1,   4,   9,    95.510,    49.205,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3425,'1 ',   1,   4,   8,    14.232,     6.424,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  3427,'1 ',   1,   4,  17,    13.643,     3.267,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3431,'1 ',   1,   4,  14,    77.808,    40.085,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3432,'1 ',   1,   4,  11,    96.001,    49.458,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3433,'2 ',   1,   4,   8,    14.232,     6.424,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  3434,'1 ',   1,   4,  12,    39.451,    20.259,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3435,'1 ',   1,   4,  14,    25.616,    13.198,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3436,'1 ',   1,   4,  14,    64.168,    32.951,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3438,'1 ',   1,   4,  17,    25.976,    19.424,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3440,'1 ',   1,   4,  17,    24.221,    24.923,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3442,'1 ',   1,   4,   8,    35.216,    18.142,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3443,'1 ',   1,   4,   8,    35.216,    18.142,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3446,'1 ',   1,   4,  16,   128.658,    66.282,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3447,'1 ',   1,   4,  16,    67.208,    34.625,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3448,'1 ',   1,   4,  17,    79.167,    40.786,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3450,'1 ',   1,   4,  14,   121.435,    62.562,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3451,'1 ',   1,   4,  14,    33.725,    14.604,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3452,'1 ',   1,   4,  12,    47.390,    17.696,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3453,'1 ',   1,   4,  12,    72.382,    37.290,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3454,'1 ',   1,   4,  13,    88.013,    45.343,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3456,'1 ',   1,   4,  14,    12.223,     6.297,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3458,'1 ',   1,   4,  11,    73.320,    37.773,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3461,'1 ',   1,   4,  12,    55.478,    15.903,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3462,'1 ',   0,   4,  11,     7.900,     3.800,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  3464,'1 ',   1,   4,  11,   133.303,    68.676,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3466,'1 ',   1,   4,  17,   142.230,    64.719,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3467,'1 ',   0,   4,  17,    97.100,    26.800,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3468,'1 ',   1,   4,  14,    33.961,    17.497,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3470,'1 ',   1,   4,  14,    36.412,    18.759,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3471,'1 ',   1,   4,  17,    45.690,    23.537,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3476,'1 ',   1,   4,  16,    61.979,     4.842,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3477,'1 ',   1,   4,  16,    31.861,    12.786,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3478,'1 ',   1,   4,  17,    88.636,    45.665,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3479,'1 ',   1,   4,  17,    26.325,    13.563,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3480,'1 ',   1,   4,   8,    56.969,    26.329,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3482,'2 ',   1,   4,   8,    28.485,    13.170,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3486,'1 ',   1,   4,  16,    40.882,    21.042,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3487,'1 ',   1,   4,  17,    45.501,    18.106,     0.000,     0.000,     0.000,     0.000,  10,    1,  0,     0.000,     0.000,   0
  3488,'1 ',   1,   4,   8,     7.993,     4.117,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3489,'1 ',   1,   4,  14,    42.952,    20.580,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3490,'1 ',   1,   4,  17,    77.918,    40.143,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3492,'1 ',   1,   4,  17,    94.115,    48.488,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3494,'1 ',   1,   4,  15,    39.710,    23.028,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3496,'1 ',   1,   4,  15,    39.750,    23.028,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3498,'1 ',   1,   4,  15,    40.786,    21.011,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3499,'1 ',   1,   4,  15,    38.371,    19.768,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3508,'1 ',   1,   4,  11,    31.650,    16.306,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3522,'1 ',   1,   4,  18,    12.653,     7.477,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3523,'1 ',   1,   4,  18,    12.653,     7.477,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3547,'1 ',   1,   4,  16,    29.652,    10.787,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3548,'1 ',   1,   4,  16,    29.652,    12.328,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3555,'1 ',   1,   4,  17,    40.000,    14.000,     0.000,     0.000,     0.000,     0.000,   1,    0,  0,     0.000,     0.000,   0
  3558,'1 ',   1,   4,   9,    53.958,    17.782,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3561,'1 ',   1,   4,  15,    73.982,    27.811,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3564,'1 ',   1,   4,  15,    48.361,    24.916,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3567,'1 ',   1,   4,  15,    45.086,    23.229,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3569,'2 ',   1,   4,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3579,'1 ',   1,   4,  14,    32.011,    16.492,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3582,'1 ',   1,   4,   8,    30.000,    15.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  3588,'1 ',   1,   4,  14,    52.549,    27.073,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3601,'1 ',   1,   4,  13,     5.000,     2.500,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  3602,'1 ',   1,   4,  13,     5.000,     2.500,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  3603,'1 ',   1,   4,  13,     5.000,     2.500,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  3605,'1 ',   1,   4,   9,     2.000,     1.000,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  3609,'1 ',   1,   4,  13,     5.000,     2.500,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  3610,'1 ',   1,   4,  13,     5.000,     2.500,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  3611,'1 ',   1,   4,  10,     6.996,     2.980,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  3643,'1 ',   1,   4,  10,    11.000,     6.000,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  3644,'1 ',   1,   4,  16,     6.000,     2.556,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  3645,'1 ',   1,   4,  11,     5.000,     2.500,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  3646,'1 ',   1,   4,  11,     5.000,     2.130,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  3665,'1 ',   1,   4,  18,     5.000,     2.500,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  3666,'1 ',   1,   4,  17,    11.000,     5.500,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  3667,'1 ',   1,   4,  15,     0.700,     0.300,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  3668,'1 ',   1,   4,  15,     0.700,     0.298,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  3669,'1 ',   1,   4,  17,     6.000,     2.556,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  3677,'1 ',   1,   4,  15,     8.000,     4.000,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  3678,'1 ',   1,   4,   9,    13.000,     6.500,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  3679,'1 ',   1,   4,  15,    10.000,     5.000,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  3703,'1 ',   1,   4,   8,     3.870,     1.248,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3704,'1 ',   1,   4,  17,    67.853,    33.927,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3722,'1 ',   1,   4,  16,    40.882,    21.042,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3723,'1 ',   1,   4,  13,    38.920,    15.468,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3725,'1 ',   1,   4,  12,    24.394,     7.207,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3726,'1 ',   1,   4,  12,    31.047,     9.980,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3751,'1 ',   1,   4,  14,    14.640,     5.586,     0.000,     0.000,     0.000,     0.000,  10,    1,  0,     0.000,     0.000,   0
  3804,'1 ',   1,   4,  12,    36.577,    16.384,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3805,'1 ',   1,   4,  12,    36.577,    16.384,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3811,'1 ',   1,   4,  11,    13.000,     5.538,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  4002,'99',   1,   8,  29,   427.365,   -28.508,     0.000,     0.000,     0.000,     0.000,  10,    1,  0,     0.000,     0.000,   0
  4004,'99',   1,   8,  30,  -492.397,  -230.047,     0.000,     0.000,     0.000,     0.000,  10,    1,  0,     0.000,     0.000,   0
  4100,'1 ',   1,   8,  29,    50.000,    10.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  4102,'1 ',   1,   8,  29,   150.000,    32.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  4112,'1 ',   1,   8,  29,    55.000,    18.300,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  4204,'1 ',   1,   8,  30,    23.995,    14.604,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4207,'1 ',   1,   8,  28,    26.599,     9.164,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4208,'1 ',   1,   8,  30,    48.488,    19.280,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4210,'1 ',   1,   8,  30,    15.014,     6.911,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4214,'1 ',   1,   8,  29,    50.185,    16.170,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4216,'1 ',   1,   8,  29,    50.687,    26.554,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4218,'1 ',   1,   8,  29,    51.591,    25.242,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4219,'1 ',   1,   8,  30,    17.287,     7.097,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4220,'1 ',   1,   8,  30,    36.029,    20.609,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4221,'1 ',   0,   8,  30,    22.068,    11.883,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4223,'1 ',   1,   8,  29,    16.298,     2.616,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4224,'1 ',   1,   8,  30,    85.361,    35.988,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4225,'1 ',   1,   8,  30,    35.777,    15.752,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4226,'1 ',   1,   8,  30,    13.364,     2.297,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4230,'99',   1,   8,  30,   -42.145,    11.152,     0.000,     0.000,     0.000,     0.000,  10,    1,  0,     0.000,     0.000,   0
  4234,'1 ',   1,   8,  30,    20.455,     4.227,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4235,'99',   1,   8,  28,   -30.912,   -13.842,     0.000,     0.000,     0.000,     0.000,  10,    1,  0,     0.000,     0.000,   0
  4238,'1 ',   1,   8,  29,    44.332,    24.292,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4240,'1 ',   1,   8,  29,    32.580,    14.677,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4241,'1 ',   1,   8,  29,    13.054,     8.008,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4242,'1 ',   1,   8,  30,    37.880,     8.579,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4244,'1 ',   1,   8,  30,    65.003,    38.609,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4245,'1 ',   1,   8,  29,    11.514,     5.203,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4246,'1 ',   1,   8,  28,    22.064,    10.070,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4247,'99',   1,   8,  30,  -334.072,   -80.548,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4250,'1 ',   1,   8,  30,    37.583,    26.079,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4251,'1 ',   1,   8,  30,     6.536,     2.113,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4254,'1 ',   1,   8,  30,    23.031,    11.079,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4255,'1 ',   1,   8,  30,    18.486,    10.363,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4256,'1 ',   0,   8,  30,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4257,'1 ',   1,   8,  30,    96.216,    34.364,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4258,'1 ',   1,   8,  30,    61.821,    19.686,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4259,'1 ',   1,   8,  30,    31.820,    23.948,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4261,'1 ',   1,   8,  29,     4.331,     0.927,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4265,'1 ',   1,   8,  29,    74.955,    44.396,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4268,'1 ',   1,   8,  29,    59.284,     9.005,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4276,'1 ',   1,   8,  29,    58.504,    33.850,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4278,'1 ',   1,   8,  29,    31.238,    18.074,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4283,'1 ',   1,   8,  29,    11.969,     5.004,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4286,'1 ',   1,   8,  29,    80.533,    34.834,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4287,'1 ',   1,   8,  29,    21.000,     6.900,     0.000,     0.000,     0.000,     0.000,   1,    0,  0,     0.000,     0.000,   0
  4288,'1 ',   1,   8,  29,    16.107,     6.967,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4291,'1 ',   1,   8,  29,    32.722,    13.133,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4292,'1 ',   1,   8,  29,    44.556,    23.524,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4294,'99',   1,   8,  30,  -134.901,   -27.785,     0.000,     0.000,     0.000,     0.000,  10,    1,  0,     0.000,     0.000,   0
  4295,'99',   1,   8,  30,  -138.063,   -28.496,     0.000,     0.000,     0.000,     0.000,  10,    1,  0,     0.000,     0.000,   0
  4300,'1 ',   1,   8,  30,    30.862,    13.853,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4303,'1 ',   1,   8,  30,    17.518,     6.905,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4305,'1 ',   1,   8,  30,    15.598,     4.459,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4306,'1 ',   1,   8,  30,    14.032,     4.863,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4314,'1 ',   1,   8,  29,    70.015,    38.548,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4316,'1 ',   1,   8,  29,    49.600,    20.323,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4318,'1 ',   1,   8,  29,    50.100,     9.114,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  4322,'1 ',   1,   8,  29,    18.264,     7.982,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4323,'1 ',   1,   8,  29,    10.131,     2.526,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  4324,'1 ',   1,   8,  29,    21.212,    11.850,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4326,'1 ',   1,   8,  29,    64.447,    23.847,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4328,'1 ',   1,   8,  30,    18.940,    10.749,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4331,'1 ',   1,   8,  29,    46.610,    20.420,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4332,'1 ',   1,   8,  29,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4336,'1 ',   1,   8,  29,    56.456,    30.030,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4338,'1 ',   1,   8,  29,    58.833,    24.325,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4342,'1 ',   1,   8,  29,    34.778,    17.154,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4347,'1 ',   1,   8,  30,    13.998,     6.055,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4348,'1 ',   1,   8,  29,    34.394,     9.737,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  4349,'1 ',   1,   8,  29,    20.710,     2.566,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  4349,'99',   1,   8,  29,    23.313,     2.110,     0.000,     0.000,     0.000,     0.000,   2,    1,  0,     0.000,     0.000,   0
  4350,'1 ',   1,   8,  29,    28.379,     9.076,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  4352,'1 ',   1,   8,  29,    26.712,    12.609,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4353,'1 ',   1,   8,  29,    28.338,    15.167,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4358,'1 ',   1,   8,  29,    12.621,     5.070,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4362,'1 ',   1,   8,  29,    19.445,     6.767,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4368,'1 ',   1,   8,  29,    11.320,     4.729,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4380,'1 ',   0,   8,  29,    30.700,    16.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4390,'1 ',   0,   8,  29,    21.313,     7.523,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4504,'1 ',   1,   8,  30,    22.663,    12.462,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4505,'1 ',   1,   8,  30,     4.908,     2.983,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4509,'1 ',   1,   8,  30,    20.454,     5.696,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4511,'1 ',   1,   8,  29,    23.962,     9.680,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4521,'1 ',   1,   8,  29,    16.498,     5.597,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4532,'1 ',   1,   8,  29,    25.459,    10.285,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4614,'1 ',   1,   8,  29,     0.600,     0.000,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  4616,'1 ',   1,   8,  29,     0.600,     0.000,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  4617,'1 ',   1,   8,  29,     2.160,     0.000,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  4618,'1 ',   1,   8,  29,     2.160,     0.000,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  4624,'1 ',   1,   8,  29,     4.400,     1.400,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  4650,'1 ',   1,   8,  29,     4.754,     2.376,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  5222,'1 ',   1,  10,  62,    15.567,     3.663,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5311,'1 ',   1,  10,  62,     3.704,     1.626,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6204,'1 ',   1,  12,  33,    68.922,    25.111,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6208,'1 ',   1,  12,  33,    39.914,     4.853,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6210,'1 ',   1,  12,  33,    19.403,     8.251,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6212,'1 ',   1,  12,  33,    73.802,    13.811,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6214,'1 ',   1,  12,  33,    64.775,     3.096,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6215,'1 ',   1,  12,  33,    16.665,     6.457,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6216,'1 ',   1,  12,  33,    88.074,    20.566,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6220,'1 ',   1,  12,  33,    91.896,    13.232,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6221,'1 ',   1,  12,  33,    47.733,     3.049,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6223,'1 ',   1,  12,  33,    15.832,     4.843,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6224,'1 ',   1,  12,  33,     4.392,     1.693,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6225,'1 ',   1,  12,  33,    13.042,     5.171,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6227,'1 ',   1,  12,  33,    41.662,    13.811,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6228,'1 ',   1,  12,  33,    72.017,    27.263,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6229,'1 ',   1,  12,  33,    14.699,     3.802,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6231,'1 ',   1,  12,  33,    23.807,     4.843,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6234,'1 ',   1,  12,  34,    10.085,     3.026,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6235,'1 ',   1,  12,  33,    18.093,     6.816,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6238,'1 ',   1,  12,  33,    32.002,     1.846,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6239,'1 ',   1,  12,  33,    60.000,     7.000,     0.000,     0.000,     0.000,     0.000,  10,    0,  0,     0.000,     0.000,   0
  6240,'1 ',   1,  12,  33,    42.711,     4.185,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6241,'1 ',   1,  12,  34,    16.136,     5.043,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6243,'1 ',   1,  12,  34,    10.085,     3.026,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6245,'1 ',   1,  12,  34,    49.417,    15.128,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6247,'1 ',   1,  12,  33,    16.114,     3.399,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6248,'1 ',   1,  12,  33,     8.571,     4.484,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6249,'1 ',   1,  12,  33,    12.737,     6.636,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6250,'1 ',   1,  12,  33,     8.571,     5.740,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6251,'1 ',   1,  12,  33,    12.737,     1.435,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6253,'1 ',   1,  12,  33,    33.568,     6.816,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6256,'1 ',   1,  12,  33,    11.000,     4.700,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  6258,'1 ',   1,  12,  33,    14.760,     6.278,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6261,'1 ',   1,  12,  33,    59.518,    15.066,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6262,'1 ',   1,  12,  33,    72.975,    12.087,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6263,'1 ',   1,  12,  33,    36.210,     9.956,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6265,'1 ',   1,  12,  33,    53.829,     8.863,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6267,'1 ',   1,  12,  33,    83.801,    13.811,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6268,'1 ',   1,  12,  33,    26.833,     1.354,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6269,'1 ',   1,  12,  33,    10.052,     3.891,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6271,'1 ',   1,  12,  33,    14.879,     6.457,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6272,'1 ',   1,  12,  34,    77.655,    23.196,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6273,'1 ',   1,  12,  34,    24.000,     7.494,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  6276,'1 ',   1,  12,  33,    30.525,     8.862,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6277,'1 ',   1,  12,  33,    27.735,     7.533,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6278,'1 ',   1,  12,  33,    76.302,    37.846,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6279,'1 ',   1,  12,  33,    23.888,     3.891,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6280,'1 ',   1,  12,  34,    57.485,    18.153,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6281,'1 ',   1,  12,  34,    47.400,    13.111,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6282,'1 ',   1,  12,  33,     4.404,     1.256,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6283,'1 ',   1,  12,  34,     4.034,     1.009,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6284,'1 ',   1,  12,  33,    42.853,    10.582,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6289,'1 ',   1,  12,  34,    16.136,     5.043,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6293,'1 ',   1,  12,  33,     8.600,     2.500,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  6294,'1 ',   1,  12,  33,    12.699,     0.582,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6295,'1 ',   1,  12,  33,    20.355,     3.587,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6296,'1 ',   1,  12,  33,    28.752,     4.756,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6297,'1 ',   1,  12,  33,     4.107,     0.649,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6298,'1 ',   1,  12,  33,    17.974,    -2.690,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6299,'1 ',   1,  12,  33,    29.077,     4.756,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6303,'1 ',   1,  12,  34,     7.365,     2.774,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6304,'1 ',   1,  12,  34,     3.539,     1.339,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6309,'1 ',   1,  12,  34,    20.000,     6.200,     0.000,     0.000,     0.000,     0.000,   1,    0,  0,     0.000,     0.000,   0
  6503,'1 ',   1,  12,  33,     6.428,     2.870,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6506,'1 ',   1,  12,  33,    24.442,     8.696,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6507,'1 ',   1,  12,  33,     1.723,     0.123,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6511,'1 ',   1,  12,  33,     8.094,     2.511,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6512,'1 ',   1,  12,  33,     4.880,     1.435,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6513,'1 ',   1,  12,  33,     7.158,     3.713,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6514,'1 ',   1,  12,  33,    13.332,     2.511,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6516,'1 ',   1,  12,  33,    16.970,     5.327,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6520,'1 ',   1,  12,  33,     7.142,    -0.179,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6524,'1 ',   1,  12,  33,     0.476,     3.049,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6537,'1 ',   1,  12,  33,    17.698,     4.849,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6538,'1 ',   1,  12,  33,    24.985,     8.271,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6539,'1 ',   1,  12,  33,     6.190,     8.609,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6540,'1 ',   1,  12,  33,     5.119,     1.614,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6541,'1 ',   1,  12,  33,     9.404,     1.973,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6542,'1 ',   1,  12,  33,     7.499,     1.614,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6543,'1 ',   1,  12,  33,     4.880,     1.076,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6545,'1 ',   1,  12,  33,     2.024,     0.359,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6546,'1 ',   1,  12,  33,    13.689,     7.713,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6547,'1 ',   1,  12,  33,     6.702,     2.378,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6548,'1 ',   1,  12,  33,     2.381,     0.179,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6549,'1 ',   1,  12,  33,     1.428,     0.359,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6550,'1 ',   1,  12,  33,     3.571,     0.717,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6551,'1 ',   1,  12,  33,     2.857,     0.538,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6552,'1 ',   1,  12,  33,     6.190,     1.435,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6553,'1 ',   1,  12,  33,    12.261,    -0.179,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6554,'1 ',   1,  12,  33,     5.357,     0.538,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6555,'1 ',   1,  12,  33,     3.571,     0.359,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6556,'1 ',   1,  12,  33,     6.666,     1.614,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6557,'1 ',   1,  12,  33,     5.357,     1.256,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6558,'1 ',   1,  12,  33,     3.690,     1.435,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6560,'1 ',   1,  12,  33,    14.917,     5.729,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6562,'1 ',   1,  12,  33,     8.213,     3.946,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6563,'1 ',   1,  12,  33,    16.400,     5.200,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  6564,'1 ',   1,  12,  33,     4.866,     1.705,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6565,'1 ',   1,  12,  33,    14.760,     6.098,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6567,'1 ',   1,  12,  33,     3.008,     0.971,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6569,'1 ',   1,  12,  33,     4.166,     2.152,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6570,'1 ',   1,  12,  33,     2.500,     1.256,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6571,'1 ',   1,  12,  33,     4.404,     2.332,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6572,'1 ',   1,  12,  33,     1.786,     0.179,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6573,'1 ',   1,  12,  33,     0.476,     0.179,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6576,'1 ',   1,  12,  34,     1.000,     0.300,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  6586,'1 ',   1,  12,  33,     2.378,     0.865,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6589,'1 ',   1,  15,  65,     5.835,     2.583,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6594,'1 ',   1,  12,  33,     3.693,     0.800,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6597,'1 ',   1,  12,  33,    12.856,     3.587,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6600,'1 ',   1,  12,  33,    45.000,    15.000,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  6630,'1 ',   1,  12,  33,    52.523,     4.913,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6631,'1 ',   1,  12,  33,     1.976,     1.025,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  6632,'1 ',   1,  12,  33,     1.976,     1.025,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  6700,'1 ',   1,  12,  33,    12.309,     5.416,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6826,'1 ',   1,  12,  33,     4.761,     0.538,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6828,'1 ',   1,  12,  33,    12.462,     2.104,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6829,'1 ',   1,  12,  33,    12.309,     5.416,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6841,'1 ',   1,  12,  33,     3.115,     0.971,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6842,'1 ',   1,  12,  33,     9.642,     4.484,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6844,'1 ',   1,  12,  33,     2.772,     1.044,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6845,'1 ',   1,  12,  33,    12.505,     3.967,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6847,'1 ',   1,  12,  33,     5.714,     2.511,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6848,'1 ',   1,  12,  33,     1.536,     0.661,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6849,'1 ',   1,  12,  33,     6.428,     3.049,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6858,'1 ',   1,  12,  33,     3.605,     1.227,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6859,'1 ',   1,  12,  33,     5.005,     1.539,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6860,'1 ',   1,  12,  33,     3.064,     1.065,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6861,'1 ',   1,  12,  33,     6.547,     3.946,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6862,'1 ',   1,  12,  33,     7.318,     1.788,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6863,'1 ',   1,  12,  33,     3.325,     0.835,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6864,'1 ',   1,  12,  33,    14.403,     5.560,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6865,'1 ',   1,  12,  33,    16.900,     3.600,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  6866,'1 ',   1,  12,  33,    30.116,     8.609,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6867,'1 ',   1,  12,  33,     7.142,     2.152,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6868,'1 ',   1,  12,  33,     6.309,     2.690,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6869,'1 ',   1,  12,  33,     9.763,     2.975,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6872,'1 ',   1,  12,  33,     1.905,     1.076,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6873,'1 ',   1,  12,  33,     0.768,     0.331,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6875,'1 ',   1,  12,  33,    14.046,     6.457,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6876,'1 ',   1,  12,  33,     3.730,     0.331,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6877,'1 ',   1,  12,  33,     2.852,     2.645,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6878,'1 ',   1,  12,  33,     6.976,     0.849,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6879,'1 ',   1,  12,  33,     4.999,     3.049,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6880,'1 ',   1,  12,  33,     4.166,     1.973,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6881,'1 ',   1,  12,  33,    12.975,     5.919,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6882,'1 ',   1,  12,  33,     7.261,     3.408,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6883,'1 ',   1,  12,  33,     6.581,     4.132,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6884,'1 ',   1,  12,  33,     9.433,     3.967,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6885,'1 ',   1,  12,  33,     0.329,     0.331,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6887,'1 ',   1,  12,  33,    10.098,     3.238,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6888,'1 ',   1,  12,  33,     5.476,     0.359,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6889,'1 ',   1,  12,  33,     5.595,     0.359,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6891,'1 ',   1,  12,  33,     3.095,     1.435,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6892,'1 ',   1,  12,  33,     3.095,     1.435,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6894,'1 ',   1,  12,  33,     9.285,     1.256,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7201,'1 ',   1,  14,  63,    46.822,    16.388,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7205,'1 ',   1,  14,  35,    13.000,     1.000,     0.000,     0.000,     0.000,     0.000,   1,    0,  0,     0.000,     0.000,   0
  7207,'1 ',   1,  14,  63,    39.962,    13.130,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7211,'1 ',   1,  14,   1,     9.955,     3.285,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7212,'1 ',   1,  14,  63,     4.631,     1.545,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7218,'1 ',   1,  14,  35,    50.747,    16.936,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7219,'1 ',   1,  14,  35,    49.367,    16.476,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7220,'2 ',   1,  14,  35,    32.095,    10.698,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7221,'1 ',   0,  14,  35,    18.372,     6.056,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7222,'1 ',   1,  14,  35,    48.193,    16.082,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7223,'1 ',   1,  14,  35,    45.841,    13.607,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7229,'1 ',   1,  14,  35,    31.260,    10.420,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7230,'1 ',   1,  14,  35,    15.000,     5.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  7231,'1 ',   1,  14,  35,     1.089,     0.343,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7233,'1 ',   0,  14,  63,     0.104,     0.104,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7236,'1 ',   1,  14,  35,    44.000,     7.414,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  7238,'1 ',   1,  14,  35,    23.509,     8.662,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7239,'1 ',   1,  14,  63,    38.628,     7.726,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7242,'1 ',   1,  14,  35,    55.132,    18.923,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7244,'1 ',   1,  14,  63,    25.000,     5.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  7245,'1 ',   1,  14,  35,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7247,'1 ',   1,  14,  63,    30.519,     7.998,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7248,'1 ',   1,  14,  35,    31.737,    12.321,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7249,'1 ',   1,  14,  35,    10.025,     2.992,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7252,'1 ',   1,  14,  35,    55.951,    18.673,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7254,'1 ',   1,  14,  35,    19.748,     6.591,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7257,'1 ',   1,  14,  35,    20.297,    12.629,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7258,'1 ',   1,  14,  63,    29.467,     8.251,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7259,'1 ',   1,  14,  63,     6.577,     2.162,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7260,'1 ',   1,  14,  35,    59.327,    22.381,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7270,'1 ',   1,  14,  63,     0.681,     0.229,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7271,'1 ',   1,  14,  63,     5.787,     1.928,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7272,'1 ',   1,  14,  63,     4.046,     1.351,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7273,'1 ',   1,  14,  35,     8.348,     3.553,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7500,'1 ',   1,  14,  35,    40.752,    13.601,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7502,'1 ',   1,  14,  63,    91.617,    30.234,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7503,'1 ',   1,  14,  63,    40.638,    13.562,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7504,'1 ',   1,  14,  63,    15.083,     5.033,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7508,'1 ',   1,  14,  35,     7.153,     2.387,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7509,'1 ',   1,  14,  63,    11.523,     6.902,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7510,'1 ',   1,  14,  63,     5.840,     3.592,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7511,'1 ',   1,  14,  63,    21.816,     7.170,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7513,'1 ',   1,  14,  63,     0.342,     0.228,     0.000,     0.000,     0.000,     0.000,  10,    1,  0,     0.000,     0.000,   0
  7515,'1 ',   1,  14,  35,     1.620,     0.541,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7516,'1 ',   1,  14,  35,     2.138,     0.715,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7517,'1 ',   1,  14,  63,    17.558,     5.853,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7518,'1 ',   1,  14,  35,    45.968,    15.341,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7520,'1 ',   1,  14,  35,     0.310,     0.103,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7527,'1 ',   1,  14,  35,    34.061,    11.367,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7531,'1 ',   1,  14,  35,    12.715,     4.243,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7532,'1 ',   1,  14,  63,    31.306,    10.099,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7534,'1 ',   1,  14,  35,     4.016,     1.339,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7535,'1 ',   1,  14,  35,     0.202,     0.068,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7537,'1 ',   1,  14,  35,    10.559,     3.524,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7538,'1 ',   1,  14,  35,    10.916,     3.643,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7541,'1 ',   1,  14,  63,     8.807,     2.943,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7542,'1 ',   1,  14,  63,     6.275,     2.099,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7543,'1 ',   1,  14,  63,     9.275,     2.953,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7546,'2 ',   1,  14,  63,    17.558,     5.853,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7556,'1 ',   1,  14,  35,    30.907,    10.421,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7558,'1 ',   1,  14,  35,     5.447,     1.539,     0.000,     0.000,     0.000,     0.000,  10,    1,  0,     0.000,     0.000,   0
  7559,'1 ',   1,  14,  35,     3.553,     1.421,     0.000,     0.000,     0.000,     0.000,  10,    1,  0,     0.000,     0.000,   0
  7560,'1 ',   1,  14,  35,     2.724,     0.947,     0.000,     0.000,     0.000,     0.000,  10,    1,  0,     0.000,     0.000,   0
  7561,'1 ',   1,  14,  35,     4.287,     1.390,     0.000,     0.000,     0.000,     0.000,  12,    1,  0,     0.000,     0.000,   0
  7563,'1 ',   1,  14,  35,    13.517,     4.544,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7564,'1 ',   1,  14,  35,    13.225,     4.445,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7568,'1 ',   1,  14,  63,    11.523,     3.480,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7569,'1 ',   1,  14,  63,    21.816,     7.170,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7573,'1 ',   1,  14,  35,    38.101,    13.974,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7575,'1 ',   1,  14,  35,    36.272,    12.103,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7577,'1 ',   1,  14,  35,    23.000,     7.046,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7578,'1 ',   1,  14,  35,     7.301,     3.212,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7579,'1 ',   1,  14,  35,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7581,'1 ',   1,  14,  35,     6.067,     2.024,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7582,'1 ',   1,  14,  35,    16.555,     5.535,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7584,'1 ',   1,  14,  35,    17.560,     5.871,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7586,'1 ',   1,  14,  35,     3.843,     1.285,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7588,'1 ',   0,  14,  35,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7604,'1 ',   1,  14,  35,     1.200,     0.800,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  7605,'1 ',   1,  14,  35,     1.200,     0.800,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  7620,'1 ',   1,  14,  63,    36.844,    12.297,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7651,'1 ',   1,  14,  35,     3.001,     1.500,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  7652,'1 ',   1,  14,  35,     3.001,     1.500,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  7653,'1 ',   1,  14,  35,     4.000,     2.030,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  7810,'1 ',   1,  14,  63,     6.563,     2.190,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7813,'1 ',   1,  14,  35,    38.274,    12.852,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7814,'1 ',   1,  14,  35,    12.600,     4.158,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7817,'1 ',   1,  14,  35,     8.959,     2.991,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7820,'1 ',   1,  14,  35,     4.016,     1.339,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7836,'1 ',   1,  14,  35,     3.258,     1.088,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7842,'1 ',   1,  14,  35,     2.828,     0.944,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7842,'2 ',   1,  14,  35,     1.461,     0.486,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7843,'1 ',   1,  14,  63,     3.092,     0.985,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7890,'1 ',   1,  14,  35,    75.746,    27.782,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8003,'1 ',   1,  15,  64,     9.000,     2.960,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  8003,'2 ',   1,  15,  64,     5.000,     1.640,     0.000,     0.000,     0.000,     0.000,   1,    0,  0,     0.000,     0.000,   0
  8011,'99',   1,  15,  65,   420.193,   -13.748,     0.000,     0.000,     0.000,     0.000,  10,    1,  0,     0.000,     0.000,   0
  8014,'1 ',   1,  15,  68,     2.000,     0.700,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  8201,'1 ',   1,  15,  68,    53.579,    17.901,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8202,'1 ',   1,  15,  68,    52.550,    24.339,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8204,'1 ',   1,  15,  68,    26.000,    10.300,     0.000,     0.000,     0.000,     0.000,   1,    0,  0,     0.000,     0.000,   0
  8206,'1 ',   1,  15,  36,    30.429,     9.569,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8209,'1 ',   1,  15,  66,    32.239,     6.820,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8210,'1 ',   1,  15,  68,    56.497,    20.766,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8211,'1 ',   1,  15,  66,    18.365,     7.438,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8212,'1 ',   1,  15,  64,     7.333,     3.878,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8215,'1 ',   1,  15,  68,     9.820,     4.101,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8217,'1 ',   1,  15,  66,    41.673,    15.786,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8222,'1 ',   1,  15,  64,    24.173,     5.860,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8225,'1 ',   1,  15,  68,    11.578,     4.447,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8230,'1 ',   0,  15,  68,     0.143,     0.074,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8231,'1 ',   1,  15,  64,    19.718,     9.398,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8240,'1 ',   1,  15,  68,    69.374,    23.878,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8242,'1 ',   1,  15,  65,    29.776,    11.432,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8243,'1 ',   1,  15,  66,    11.991,     4.606,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8244,'1 ',   1,  15,  66,    18.739,     7.195,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8246,'1 ',   1,  15,  64,     7.780,     3.495,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8247,'1 ',   1,  15,  68,    14.452,     4.125,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8250,'1 ',   1,  15,  68,    79.742,    26.539,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8253,'1 ',   1,  15,  64,    18.543,     6.293,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8254,'1 ',   1,  15,  66,     4.471,     1.453,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8255,'1 ',   1,  15,  66,     4.838,     1.613,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8256,'1 ',   1,  15,  67,    36.196,    20.235,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8257,'1 ',   1,  15,  36,    22.632,     5.330,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8258,'1 ',   1,  15,  67,    32.576,    13.584,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8260,'1 ',   1,  15,  65,    41.446,    14.482,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8261,'1 ',   1,  15,  65,    37.094,    12.961,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8262,'1 ',   1,  15,  64,    21.000,     7.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  8268,'1 ',   1,  15,  67,     9.169,     5.059,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8272,'1 ',   1,  15,  66,    15.536,     5.141,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8274,'1 ',   1,  15,  67,    10.000,     3.500,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  8275,'1 ',   1,  15,  36,    52.004,    17.115,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8278,'1 ',   1,  15,  66,    44.123,    14.560,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8281,'1 ',   1,  15,  66,     8.540,     2.818,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8282,'1 ',   1,  15,  67,    10.859,     6.227,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8283,'1 ',   1,  15,  68,    28.058,    12.626,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8284,'1 ',   1,  15,  68,    12.014,     4.005,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  8287,'1 ',   1,  15,  65,    22.092,     6.025,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8288,'1 ',   1,  15,  66,    14.233,     4.740,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8290,'1 ',   0,  15,  68,     3.313,     1.018,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8293,'1 ',   1,  15,  65,     9.038,     3.013,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8294,'1 ',   1,  15,  65,    11.779,     4.116,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8295,'1 ',   1,  15,  64,     3.729,     1.080,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8296,'1 ',   1,  15,  66,    77.863,    29.412,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8297,'1 ',   1,  15,  65,     9.849,     3.841,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8298,'1 ',   1,  15,  66,    44.360,    27.900,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8300,'1 ',   1,  15,  67,    26.543,    18.465,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8301,'1 ',   1,  15,  64,    10.645,     6.131,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8303,'1 ',   1,  15,  65,     5.383,     1.801,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8305,'1 ',   1,  15,  65,    10.035,     2.287,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8306,'1 ',   1,  15,  67,    25.550,     8.431,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8307,'1 ',   1,  15,  65,    29.901,    10.765,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8308,'1 ',   1,  15,  65,    60.700,    21.857,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8309,'1 ',   1,  15,  65,    54.972,    19.218,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8310,'1 ',   1,  15,  68,    67.411,    23.742,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8311,'1 ',   1,  15,  65,    48.483,    17.457,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8316,'1 ',   1,  15,  68,    69.703,    29.359,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8320,'1 ',   1,  15,  68,    74.886,    31.083,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8321,'1 ',   1,  15,  64,     1.667,     0.801,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8322,'1 ',   1,  15,  68,    23.000,     9.100,     0.000,     0.000,     0.000,     0.000,   1,    0,  0,     0.000,     0.000,   0
  8323,'1 ',   1,  15,  64,    15.559,     7.966,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8329,'1 ',   1,  15,  65,     7.883,     2.762,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8330,'1 ',   0,  15,  66,     2.178,     0.762,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8331,'1 ',   1,  15,  67,     2.529,     0.885,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8332,'1 ',   1,  15,  66,    12.810,     4.227,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8334,'1 ',   1,  15,  66,     3.131,     1.033,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
