@!IC, SBASE,REV,XFRRAT,NXFRAT,BASFRQ
0,   100.00, 34,     1,     1, 50.00     / PSS(R)E-34.9    FRI, NOV 07 2025  20:00
HORAS DE RESTO DEL INVIERNO 25 DEMANDA SADI 23900 MW

GENERAL, THRSHZ=0.0001, PQBRAK=0.7, BLOWUP=5.0
GAUSS, ITMX=100, ACCP=1.6, ACCQ=1.6, ACCM=1.0, TOL=0.0001
NEWTON, ITMXN=20, ACCN=1.0, TOLN=0.1, VCTOLQ=0.1, VCTOLV=0.00001, DVLIM=0.99, NDVFCT=0.99
ADJUST, ADJTHR=0.005, ACCTAP=1.0, TAPLIM=0.05, SWVBND=100.0, MXTPSS=99, MXSWIM=10
TYSL, ITMXTY=20, ACCTY=1.0, TOLTY=0.00001
SOLVER, FNSL, ACTAPS=0, AREAIN=0, PHSHFT=0, DCTAPS=0, SWSHNT=0, FLATST=0, VARLIM=0, NONDIV=0
RATING, 1, "RATE1 ", "RATING SET 1                    "
RATING, 2, "RATE2 ", "RATING SET 2                    "
RATING, 3, "RATE3 ", "RATING SET 3                    "
RATING, 4, "RATE4 ", "RATING SET 4                    "
RATING, 5, "RATE5 ", "RATING SET 5                    "
RATING, 6, "RATE6 ", "RATING SET 6                    "
RATING, 7, "RATE7 ", "RATING SET 7                    "
RATING, 8, "RATE8 ", "RATING SET 8                    "
RATING, 9, "RATE9 ", "RATING SET 9                    "
RATING,10, "RATE10", "RATING SET 10                   "
RATING,11, "RATE11", "RATING SET 11                   "
RATING,12, "RATE12", "RATING SET 12                   "
0 / END OF SYSTEM-WIDE DATA, BEGIN BUS DATA
@!   I,'NAME        ', BASKV, IDE,AREA,ZONE,OWNER, VM,        VA,    NVHI,   NVLO,   EVHI,   EVLO
    10,'NPMADRYN    ', 500.0000,1,  21,  51,  10,1.02352,  16.0228,1.10000,0.90000,1.10000,0.90000
    11,'NPMD.CHL    ', 500.0000,1,  21,  51,  10,1.00857,  23.6803,1.10000,0.90000,1.10000,0.90000
    12,'SCN_500     ', 500.0000,1,  21,  52,  10,1.02140,  19.5733,1.10000,0.90000,1.10000,0.90000
    15,'RSCRUZ      ', 500.0000,1,  21,  52,  10,1.02486,  18.7074,1.10000,0.90000,1.10000,0.90000
    19,'ESPERANZ    ', 500.0000,1,  21,  52,  10,1.02268,  18.3827,1.10000,0.90000,1.10000,0.90000
    20,'GARACCB1    ', 525.0000,4,  20,  49,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
    22,'GARACCB2    ', 525.0000,4,  20,  49,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
    30,'ITA         ', 525.0000,4,  20,  49,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
    85,'INV B1  2345', 500.0000,4,  20,  50,  10,1.05084,  20.6037,1.10000,0.90000,1.10000,0.90000
    86,'IBT F1  2345', 345.0000,4,  20,  50,  10,1.04196,   0.1234,1.10000,0.90000,1.10000,0.90000
    87,'INF B1      ', 345.0000,4,  20,  50,  10,1.04000,   0.0000,1.10000,0.90000,1.10000,0.90000
   100,'FUTAL330    ', 330.0000,1,  21,  51,  10,1.03551,  33.2346,1.10000,0.90000,1.10000,0.90000
   102,'FUTAHI01    ',  13.8000,2,  21,  51,   6,1.02000,  37.3811,1.10000,0.90000,1.10000,0.90000
   104,'FUTAHI02    ',  13.8000,2,  21,  51,   6,1.02000,  37.3811,1.10000,0.90000,1.10000,0.90000
   106,'FUTAHI03    ',  13.8000,2,  21,  51,   6,1.02000,  37.3811,1.10000,0.90000,1.10000,0.90000
   108,'FUTAHI04    ',  13.8000,2,  21,  51,   6,1.03551,  33.2346,1.10000,0.90000,1.10000,0.90000
   115,'R.TURBIO    ', 220.0000,1,  21,  52,   1,1.01433,  16.9339,1.10000,0.90000,1.10000,0.90000
   117,'ESPERANZ    ', 220.0000,1,  21,  52,   1,1.00644,  17.4290,1.10000,0.90000,1.10000,0.90000
   118,'RGALLEGO    ', 220.0000,1,  21,  52,   1,1.00963,  16.4733,1.10000,0.90000,1.10000,0.90000
   190,'ALTG09CC    ',  10.5000,2,  16,  53,   8,1.01836,  23.6132,1.10000,0.90000,1.10000,0.90000
   191,'ALTG10CC    ',  10.5000,2,  16,  53,   8,1.01836,  23.6132,1.10000,0.90000,1.10000,0.90000
   192,'ALTV11CC    ',  10.5000,2,  16,  53,   8,1.01992,  22.7703,1.10000,0.90000,1.10000,0.90000
   193,'SERIE DT    ', 132.0000,1,  16,  53,   2,1.00000,  16.9656,1.10000,0.90000,1.10000,0.90000
   200,'PMADR330    ', 330.0000,1,  21,  51,   1,1.00709,  18.4023,1.10000,0.90000,1.10000,0.90000
   201,'AL-FIAT1    ',  13.2000,4,  16,  53,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   202,'AL-FIAT2    ',  13.2000,4,  16,  53,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   203,'AL-FIAT3    ',  13.2000,4,  16,  53,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   204,'AL-FIAT4    ',  13.2000,4,  16,  53,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   205,'ALUATG05    ',  11.0000,4,  16,  53,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   206,'ALUATG06    ',  11.0000,4,  16,  53,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   207,'ALUATG07    ',  11.0000,2,  16,  53,   8,1.02316,  11.1850,1.10000,0.90000,1.10000,0.90000
   208,'ALUATG08    ',  11.0000,2,  16,  53,   8,1.02316,  11.1850,1.10000,0.90000,1.10000,0.90000
   209,'ALUATV01    ',  11.0000,2,  16,  53,   8,1.02316,  11.1850,1.10000,0.90000,1.10000,0.90000
   210,'APPA330A    ', 330.0000,1,  16,  53,   2,1.00576,  18.3368,1.10000,0.90000,1.10000,0.90000
   211,'APPA330B    ', 330.0000,1,  16,  53,   2,1.00576,  18.3498,1.10000,0.90000,1.10000,0.90000
   212,'AL-CE0A2    ',  33.0000,1,  16,  53,   2,1.02316,  11.1850,1.10000,0.90000,1.10000,0.90000
   213,'APPA330C    ', 330.0000,1,  16,  53,   2,1.00666,  18.3443,1.10000,0.90000,1.10000,0.90000
   214,'AL-CE0B     ',  33.0000,4,  16,  53,   2,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   215,'LA FLECHA   ', 132.0000,4,  16,  53,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   216,'AL-CE0A4    ',  33.0000,1,  16,  53,   2,1.02316,  11.1850,1.10000,0.90000,1.10000,0.90000
   217,'AL-CE0A5    ',  33.0000,1,  16,  53,   2,1.02316,  11.1850,1.10000,0.90000,1.10000,0.90000
   218,'AL-CE0A3    ',  33.0000,1,  16,  53,   2,1.02316,  11.1850,1.10000,0.90000,1.10000,0.90000
   219,'AEG         ',  13.2000,2,  16,  53,   4,1.02316,  11.1850,1.10000,0.90000,1.10000,0.90000
   220,'PMADRYN1    ', 132.0000,1,  21,  51,   1,0.99335,  19.7092,1.10000,0.90000,1.10000,0.90000
   221,'PMADRYN2    ', 132.0000,1,  21,  51,  10,1.01464,  18.5451,1.10000,0.90000,1.10000,0.90000
   222,'AL-CE0A1    ',  33.0000,1,  16,  53,   2,1.00279,  17.1177,1.10000,0.90000,1.10000,0.90000
   223,'LB ESTE     ', 132.0000,1,  21,  51,  10,1.01990,  21.0783,1.10000,0.90000,1.10000,0.90000
   224,'NPMAD330    ', 330.0000,1,  21,  51,  10,1.00719,  18.3886,1.10000,0.90000,1.10000,0.90000
   226,'LB OESTE    ', 132.0000,1,  21,  51,  10,1.02865,  20.4872,1.10000,0.90000,1.10000,0.90000
   227,'SERV AUX    ',  33.0000,1,  16,  53,   2,1.02316,  11.1850,1.10000,0.90000,1.10000,0.90000
   230,'DGPAL132    ', 132.0000,1,  21,  51,  10,0.99203,  19.8823,1.10000,0.90000,1.10000,0.90000
   240,'TRELW132    ', 132.0000,1,  21,  51,  10,1.00037,  23.6987,1.10000,0.90000,1.10000,0.90000
   242,'TREW13.2    ',  13.2000,2,  21,  51,   1,0.97898,  21.1825,1.10000,0.90000,1.10000,0.90000
   243,'RAWSON      ', 132.0000,1,  21,  51,   1,1.00611,  24.5285,1.10000,0.90000,1.10000,0.90000
   244,'TRELEW33    ',  33.0000,1,  21,  51,   1,0.97735,  21.7052,1.10000,0.90000,1.10000,0.90000
   246,'PE_PMADR    ', 132.0000,1,  21,  51,  10,1.01411,  19.3755,1.10000,0.90000,1.10000,0.90000
   250,'AMEGH132    ', 132.0000,1,  21,  51,   1,1.03248,  27.9515,1.10000,0.90000,1.10000,0.90000
   251,'AMEGHI01    ',  13.2000,2,  21,  51,   6,1.04000,  29.8194,1.10000,0.90000,1.10000,0.90000
   252,'AMEGHI02    ',  13.2000,4,  21,  51,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   253,'PE_ALUAR    ', 132.0000,1,  16,  53,  10,1.00323,  18.2137,1.10000,0.90000,1.10000,0.90000
   254,'ALUA33_01   ',  33.0000,1,  16,  53,  10,0.99908,  21.3995,1.10000,0.90000,1.10000,0.90000
   255,'ALUAR33_03  ',  33.0000,1,  16,  53,  10,1.00323,  18.2137,1.10000,0.90000,1.10000,0.90000
   256,'ALUAR33_07  ',  33.0000,1,  16,  53,  10,1.00236,  21.6442,1.10000,0.90000,1.10000,0.90000
   257,'ALUAR33_09  ',  33.0000,4,  16,  53,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   258,'PER-132     ', 132.0000,1,  21,  51,   1,1.00897,  24.9951,1.10000,0.90000,1.10000,0.90000
   259,'AL-CEB      ', 132.0000,1,  16,  53,   2,1.00000,  16.9656,1.10000,0.90000,1.10000,0.90000
   261,'AL-CEA      ', 132.0000,1,  16,  53,   2,1.00000,  16.9656,1.10000,0.90000,1.10000,0.90000
   264,'FUTAL132    ', 132.0000,1,  21,  51,  10,1.02868,  32.5757,1.10000,0.90000,1.10000,0.90000
   265,'AL-CEB0C    ',  33.0000,1,  16,  53,   2,1.00069,  17.1145,1.10000,0.90000,1.10000,0.90000
   266,'ESQUE132    ', 132.0000,1,  21,  51,  10,1.02451,  32.3429,1.10000,0.90000,1.10000,0.90000
   268,'SERIE AT    ', 132.0000,1,  16,  53,   2,1.00000,  16.9656,1.10000,0.90000,1.10000,0.90000
   269,'SERIE BT    ', 132.0000,1,  16,  53,   2,1.00000,  16.9656,1.10000,0.90000,1.10000,0.90000
   271,'ELCOIHUE    ', 132.0000,1,  21,  51,   1,1.01284,  32.7141,1.10000,0.90000,1.10000,0.90000
   272,'CHUBUNOR2   ', 132.0000,1,  21,  51,  10,1.01478,  19.2728,1.10000,0.90000,1.10000,0.90000
   273,'PMADRYN2    ', 132.0000,1,  21,  51,  10,1.01464,  18.5451,1.10000,0.90000,1.10000,0.90000
   275,'LB          ', 132.0000,1,  21,  51,  10,1.01558,  21.3701,1.10000,0.90000,1.10000,0.90000
   280,'GOLONDRI    ',  13.2000,1,  21,  51,  10,0.95157,  35.2643,1.10000,0.90000,1.10000,0.90000
   281,'LIMRN-CH    ',  13.2000,1,  21,  51,  10,0.90025,  34.8077,1.10000,0.90000,1.10000,0.90000
   282,'ELBOLSON    ',  13.2000,1,  21,  51,   1,0.86202,  34.4318,1.10000,0.90000,1.10000,0.90000
   300,'SGRAN132    ', 132.0000,1,   7,  26,   1,1.01934,  18.2925,1.10000,0.90000,1.10000,0.90000
   304,'SGRA13.2    ',  13.2000,4,   7,  26,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   310,'PCOLO132    ', 132.0000,1,   7,  26,  10,1.01964,  18.2652,1.10000,0.90000,1.10000,0.90000
   311,'MALASPINA   ', 132.0000,1,  21,  51,  10,1.03010,  32.0845,1.10000,0.90000,1.10000,0.90000
   315,'RSCRUZ      ', 132.0000,1,  21,  52,   1,1.03891,  18.4787,1.10000,0.90000,1.10000,0.90000
   316,'S.JULIAN    ', 132.0000,4,  21,  52,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   317,'M.ESPEJO    ', 132.0000,4,  21,  52,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   318,'GREGORES    ', 132.0000,4,  21,  52,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   320,'SANOE132    ', 132.0000,1,   7,  26,   1,1.02908,  17.5646,1.10000,0.90000,1.10000,0.90000
   322,'SANES132    ', 132.0000,1,   7,  26,   1,1.02956,  17.4615,1.10000,0.90000,1.10000,0.90000
   330,'VIEDM132    ', 132.0000,1,   7,  26,   1,1.01568,  17.0568,1.10000,0.90000,1.10000,0.90000
   332,'VIED13.2    ',  13.2000,1,   7,  26,   1,0.99342,  16.3703,1.10000,0.90000,1.10000,0.90000
   334,'VIEDMA33    ',  33.0000,1,   7,  26,  10,0.99162,  16.6103,1.10000,0.90000,1.10000,0.90000
   400,'C.RIV.A1    ', 132.0000,1,  21,  51,  10,1.01049,  29.7956,1.10000,0.90000,1.10000,0.90000
   401,'C.RIV.A     ', 132.0000,1,  21,  51,  10,1.01045,  29.7920,1.10000,0.90000,1.10000,0.90000
   402,'GARAYALDE   ', 132.0000,1,  21,  51,  10,1.03878,  31.1123,1.10000,0.90000,1.10000,0.90000
   403,'HERCULES    ', 132.0000,1,  21,  52,  10,1.02079,  26.2631,1.10000,0.90000,1.10000,0.90000
   404,'ESCALANT    ', 132.0000,1,  21,  51,  10,1.00369,  31.0819,1.10000,0.90000,1.10000,0.90000
   405,'PE_MBEHR    ', 132.0000,1,  21,  51,  10,1.01002,  32.5890,1.10000,0.90000,1.10000,0.90000
   406,'CRIVTG26    ',  13.2000,2,  21,  51,   4,1.01045,  29.7920,1.10000,0.90000,1.10000,0.90000
   407,'GARA33_01   ',  33.0000,1,  21,  51,  10,1.03558,  33.3585,1.10000,0.90000,1.10000,0.90000
   408,'C.RIV.A1    ',  10.4000,1,  21,  51,   1,1.00340,  28.4942,1.10000,0.90000,1.10000,0.90000
   409,'CRIVTG21    ',  10.4000,2,  21,  51,   4,1.00340,  28.4942,1.10000,0.90000,1.10000,0.90000
   410,'C.RIV.A1    ',  66.0000,2,  21,  51,   1,1.00374,  30.5439,1.10000,0.90000,1.10000,0.90000
   411,'ESCALANT2   ', 132.0000,1,  21,  51,   1,1.00369,  31.0819,1.10000,0.90000,1.10000,0.90000
   412,'CT_MBEHR2   ', 132.0000,1,  21,  51,  10,1.00885,  32.6461,1.10000,0.90000,1.10000,0.90000
   413,'BICE33_02   ',  33.0000,1,  21,  52,  10,1.01321,  34.2917,1.10000,0.90000,1.10000,0.90000
   415,'GARA13_01   ',  13.2000,1,  21,  51,  10,1.03588,  33.5218,1.10000,0.90000,1.10000,0.90000
   416,'SEBER1      ',  66.0000,1,  21,  51,   1,1.01295,  32.4839,1.10000,0.90000,1.10000,0.90000
   417,'SEBER1_35   ',  35.0000,1,  21,  51,  10,0.99106,  35.4191,1.10000,0.90000,1.10000,0.90000
   418,'SEBER2      ',  35.0000,1,  21,  51,   1,0.99438,  36.0114,1.10000,0.90000,1.10000,0.90000
   420,'C.RIV.A1    ',  33.0000,2,  21,  51,   1,1.00380,  28.4783,1.10000,0.90000,1.10000,0.90000
   422,'CRIVTG23    ',  13.8000,2,  21,  51,   4,1.00147,  28.0386,1.10000,0.90000,1.10000,0.90000
   423,'MB_ALL_35   ',  35.0000,1,  21,  51,  10,0.99438,  36.0114,1.10000,0.90000,1.10000,0.90000
   424,'MB_JEN_35   ',  35.0000,1,  21,  51,  10,0.99438,  36.0114,1.10000,0.90000,1.10000,0.90000
   437,'CRIVTG78    ',  13.8000,2,  21,  51,   8,1.01045,  29.7920,1.10000,0.90000,1.10000,0.90000
   438,'CRIVTV25    ',  13.8000,2,  21,  51,   8,1.01045,  29.7920,1.10000,0.90000,1.10000,0.90000
   440,'VHERM132    ', 132.0000,2,  21,  51,   1,0.99643,  30.4075,1.10000,0.90000,1.10000,0.90000
   441,'SAN JOSE    ', 132.0000,1,  21,  52,   1,0.98827,  24.6675,1.10000,0.90000,1.10000,0.90000
   442,'CNEGR132    ', 132.0000,2,  21,  51,   1,0.99186,  30.1496,1.10000,0.90000,1.10000,0.90000
   444,'PAMCA132    ', 132.0000,2,  21,  51,   1,1.00207,  30.8083,1.10000,0.90000,1.10000,0.90000
   445,'TORDI132    ', 132.0000,2,  21,  51,   1,1.00177,  30.7895,1.10000,0.90000,1.10000,0.90000
   446,'LPER1132    ', 132.0000,1,  21,  52,   1,1.03516,  30.1089,1.10000,0.90000,1.10000,0.90000
   447,'LPER2132    ', 132.0000,4,  21,  52,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   448,'LASHE132    ', 132.0000,2,  21,  52,   1,1.00554,  26.7349,1.10000,0.90000,1.10000,0.90000
   449,'DIADEMA     ', 132.0000,1,  21,  51,   1,1.00762,  30.8832,1.10000,0.90000,1.10000,0.90000
   450,'BSM132R     ', 132.0000,2,  21,  51,   1,1.00738,  29.9258,1.10000,0.90000,1.10000,0.90000
   451,'DIAD33_01   ',  33.0000,1,  21,  51,  10,0.97708,  33.7590,1.10000,0.90000,1.10000,0.90000
   453,'DIADEO01    ',   0.4000,2,  21,  51,  11,1.01000,  35.0086,1.10000,0.90000,1.10000,0.90000
   454,'C.OLIVIA    ', 132.0000,1,  21,  52,   1,1.02700,  25.6367,1.10000,0.90000,1.10000,0.90000
   455,'AIKE        ', 132.0000,1,  21,  52,   1,0.99296,  25.1556,1.10000,0.90000,1.10000,0.90000
   456,'ABASOLO     ', 132.0000,1,  21,  51,   1,1.01028,  30.1143,1.10000,0.90000,1.10000,0.90000
   457,'OROPLATA    ', 132.0000,1,  21,  52,   1,0.98105,  23.8799,1.10000,0.90000,1.10000,0.90000
   458,'C.LEON      ', 132.0000,1,  21,  52,  10,1.03055,  25.8538,1.10000,0.90000,1.10000,0.90000
   459,'PT1-132R    ', 132.0000,2,  21,  52,   1,1.03564,  22.9402,1.10000,0.90000,1.10000,0.90000
   460,'PT1-132M    ', 132.0000,1,  21,  52,   1,1.03564,  22.9402,1.10000,0.90000,1.10000,0.90000
   461,'SCN_132     ', 132.0000,1,  21,  52,  10,1.03694,  22.8198,1.10000,0.90000,1.10000,0.90000
   462,'PTRUN235    ',  35.0000,1,  21,  52,   1,1.01461,  23.0407,1.10000,0.90000,1.10000,0.90000
   463,'PTRUN35R    ',  35.0000,2,  21,  52,   1,1.01461,  23.0407,1.10000,0.90000,1.10000,0.90000
   464,'PTR1TG24    ',  13.8000,2,  21,  52,   4,0.97504,  23.0435,1.10000,0.90000,1.10000,0.90000
   466,'PTR1TG25    ',  10.5000,2,  21,  52,   4,0.97464,  23.0455,1.10000,0.90000,1.10000,0.90000
   467,'PCR         ', 132.0000,1,  21,  52,   1,1.03541,  23.0479,1.10000,0.90000,1.10000,0.90000
   468,'PTR1TG23    ',  10.5000,2,  21,  52,   4,1.01461,  23.0407,1.10000,0.90000,1.10000,0.90000
   470,'PT2--132    ', 132.0000,1,  21,  52,  10,1.03574,  22.9380,1.10000,0.90000,1.10000,0.90000
   472,'PT2-6.9     ',  35.0000,1,  21,  52,   1,1.03574,  22.9380,1.10000,0.90000,1.10000,0.90000
   474,'ELCORDON    ',  35.0000,1,  21,  52,   1,1.03190,  26.2836,1.10000,0.90000,1.10000,0.90000
   475,'HUEMUL      ',  35.0000,4,  21,  52,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   476,'HUEMDI01    ',   0.4000,4,  21,  52,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   477,'MESESPI     ',  35.0000,1,  21,  52,   1,1.03620,  28.8550,1.10000,0.90000,1.10000,0.90000
   478,'MESEDI01    ',   0.4000,2,  21,  52,   4,1.00000,  35.0085,1.10000,0.90000,1.10000,0.90000
   479,'SCN_TER1    ',  33.0000,1,  21,  52,  10,1.04106,  22.5291,1.10000,0.90000,1.10000,0.90000
   480,'PDES132M    ', 132.0000,1,  21,  52,   1,1.03082,  30.1252,1.10000,0.90000,1.10000,0.90000
   481,'PDES132R    ', 132.0000,4,  21,  52,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   482,'C.MORO      ', 132.0000,4,  21,  52,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   483,'PS.A.BIEDMA ', 132.0000,1,  21,  52,   1,1.03338,  30.3539,1.10000,0.90000,1.10000,0.90000
   484,'SCN_TER2    ',  33.0000,1,  21,  52,  10,1.04039,  22.5764,1.10000,0.90000,1.10000,0.90000
   490,'CTPAT132    ', 132.0000,1,  21,  51,  10,1.01191,  30.2291,1.10000,0.90000,1.10000,0.90000
   491,'PATATG01    ',  11.5000,2,  21,  51,   8,1.03000,  33.9358,1.10000,0.90000,1.10000,0.90000
   492,'PATATG02    ',  11.5000,2,  21,  51,   8,1.01191,  30.2291,1.10000,0.90000,1.10000,0.90000
   493,'PATATV01    ',  11.5000,2,  21,  51,   8,1.03000,  31.4193,1.10000,0.90000,1.10000,0.90000
   494,'CHUBUNOR    ', 132.0000,1,  21,  51,  10,0.99683,  20.4919,1.10000,0.90000,1.10000,0.90000
   495,'PEBICENT    ', 132.0000,1,  21,  52,  10,1.03287,  30.7222,1.10000,0.90000,1.10000,0.90000
   500,'HERC33_01   ',  33.0000,1,  21,  52,  10,1.00983,  28.9237,1.10000,0.90000,1.10000,0.90000
   501,'PM33_01     ',  33.0000,1,  21,  51,  10,1.00458,  18.6357,1.10000,0.90000,1.10000,0.90000
   504,'RSCRUZ      ',  33.0000,1,  21,  52,   1,1.03877,  18.4543,1.10000,0.90000,1.10000,0.90000
   508,'LBVI33_02   ',  33.0000,1,  21,  51,  10,0.99121,  23.1261,1.10000,0.90000,1.10000,0.90000
   510,'PM33_02     ',  33.0000,1,  21,  51,  10,0.99019,  19.5492,1.10000,0.90000,1.10000,0.90000
   511,'PM33_01     ',  33.0000,1,  21,  51,  10,0.99263,  19.7804,1.10000,0.90000,1.10000,0.90000
   512,'C.LEON33_01 ',  33.0000,1,  21,  52,  10,1.01230,  28.3133,1.10000,0.90000,1.10000,0.90000
   513,'C.LEON33_02 ',  33.0000,1,  21,  52,  10,1.01331,  28.8577,1.10000,0.90000,1.10000,0.90000
   514,'CRITER10    ',  13.2000,1,  21,  51,  10,1.00269,  30.6631,1.10000,0.90000,1.10000,0.90000
   515,'CRITER11    ',  13.2000,1,  21,  52,  10,1.00303,  30.6238,1.10000,0.90000,1.10000,0.90000
   516,'ESQ1.TER    ',  13.2000,1,  21,  51,  10,1.00524,  29.0346,1.10000,0.90000,1.10000,0.90000
   517,'BICE33_01   ',  33.0000,1,  21,  52,  10,1.01064,  34.0948,1.10000,0.90000,1.10000,0.90000
   518,'FUTA33_01   ',  33.0000,4,  21,  51,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   519,'KOST33_01   ',  33.0000,1,  21,  51,  10,0.97666,  33.2723,1.10000,0.90000,1.10000,0.90000
   520,'ESQUEL33    ',  33.0000,1,  21,  51,   1,1.00580,  29.1411,1.10000,0.90000,1.10000,0.90000
   521,'BICE33_03   ',  33.0000,1,  21,  52,  10,1.01407,  34.3065,1.10000,0.90000,1.10000,0.90000
   522,'ELCOIHUE    ',  33.0000,1,  21,  51,   1,0.96037,  32.8010,1.10000,0.90000,1.10000,0.90000
   523,'RTURTV01    ',  11.0000,4,  21,  52,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   524,'GOLONDRI    ',  33.0000,1,  21,  51,   1,0.95578,  35.9357,1.10000,0.90000,1.10000,0.90000
   525,'RTURTV02    ',  11.0000,4,  21,  52,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   526,'CHNO33_01   ',  33.0000,1,  21,  51,  10,0.99762,  22.8547,1.10000,0.90000,1.10000,0.90000
   527,'ELBOLSON    ',  33.0000,1,  21,  51,  10,0.99009,  38.0464,1.10000,0.90000,1.10000,0.90000
   528,'R.ESCONDIDO ',  33.0000,1,  21,  51,  10,1.02143,  41.5533,1.10000,0.90000,1.10000,0.90000
   532,'LBVI33_03   ',  33.0000,1,  21,  51,  10,0.99370,  23.2375,1.10000,0.90000,1.10000,0.90000
   533,'PEM33_01    ',  33.0000,1,  21,  51,  10,1.00143,  22.1978,1.10000,0.90000,1.10000,0.90000
   534,'PEM33_02    ',  33.0000,1,  21,  51,  10,1.00514,  22.5247,1.10000,0.90000,1.10000,0.90000
   535,'CTMB36_01   ',  36.7000,1,  21,  51,   1,0.98407,  31.3739,1.10000,0.90000,1.10000,0.90000
   536,'MBE2DI01    ',  11.0000,2,  21,  51,  10,1.00000,  32.8734,1.10000,0.90000,1.10000,0.90000
   537,'COIHU6_01   ',   6.6000,1,  21,  51,  10,0.96038,  32.8010,1.10000,0.90000,1.10000,0.90000
   538,'LGO-EBL     ',  33.0000,1,  21,  51,  10,0.96088,  36.2417,1.10000,0.90000,1.10000,0.90000
   539,'LPU-EBL     ',  33.0000,1,  21,  51,  10,0.97517,  37.1139,1.10000,0.90000,1.10000,0.90000
   540,'HERC33_02   ',  33.0000,1,  21,  52,  10,1.00806,  28.7377,1.10000,0.90000,1.10000,0.90000
   541,'PEM33_03    ',  33.0000,1,  21,  51,  10,1.01134,  23.5004,1.10000,0.90000,1.10000,0.90000
   542,'PM33_02     ',  33.0000,1,  21,  51,  10,1.01420,  18.6864,1.10000,0.90000,1.10000,0.90000
   544,'DIAD33_02   ',  33.0000,1,  21,  51,  10,0.97708,  33.7590,1.10000,0.90000,1.10000,0.90000
   545,'ESP.TER1    ',  33.0000,1,  21,  52,   1,0.99542,  17.3456,1.10000,0.90000,1.10000,0.90000
   546,'ESP.TER2    ',  33.0000,1,  21,  52,   1,1.05997,  16.9848,1.10000,0.90000,1.10000,0.90000
   547,'RGALLEGO    ',  33.0000,4,  21,  52,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   548,'RGA.TER1    ',  13.2000,4,  21,  52,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   549,'KOST33_02   ',  33.0000,1,  21,  51,  10,0.98396,  33.1937,1.10000,0.90000,1.10000,0.90000
   550,'CHNO33_02   ',  33.0000,1,  21,  51,  10,1.00095,  23.3945,1.10000,0.90000,1.10000,0.90000
   551,'MALAS33_01  ',  33.0000,1,  21,  51,  10,1.00901,  34.6427,1.10000,0.90000,1.10000,0.90000
   552,'MALAS33_02  ',  33.0000,1,  21,  51,  10,1.01012,  34.8212,1.10000,0.90000,1.10000,0.90000
   553,'DIAD33_03   ',  33.0000,1,  21,  51,  10,0.98580,  34.1377,1.10000,0.90000,1.10000,0.90000
   554,'SCN_TER3    ',  33.0000,1,  21,  52,  10,1.03428,  23.0092,1.10000,0.90000,1.10000,0.90000
   556,'R.TURBIO33  ',  33.0000,1,  21,  52,   1,1.00005,  16.4390,1.10000,0.90000,1.10000,0.90000
   557,'R.TURBIO13  ',  13.2000,1,  21,  52,  10,0.99961,  16.3876,1.10000,0.90000,1.10000,0.90000
   558,'CHNO33_03   ',  33.0000,1,  21,  51,  10,1.00846,  21.4693,1.10000,0.90000,1.10000,0.90000
   559,'CHNO33_04   ',  33.0000,1,  21,  51,  10,1.00888,  21.9201,1.10000,0.90000,1.10000,0.90000
   560,'PELB33_01   ',  33.0000,1,  21,  51,  10,1.00315,  25.5903,1.10000,0.90000,1.10000,0.90000
   561,'PELB33_02   ',  33.0000,1,  21,  51,  10,1.00707,  25.9785,1.10000,0.90000,1.10000,0.90000
   562,'PELB33_05   ',  33.0000,1,  21,  51,  10,1.00211,  25.6028,1.10000,0.90000,1.10000,0.90000
   563,'PELB33_06   ',  33.0000,1,  21,  51,  10,1.00474,  25.7990,1.10000,0.90000,1.10000,0.90000
   564,'PELB33_03   ',  33.0000,1,  21,  51,  10,1.00506,  25.8530,1.10000,0.90000,1.10000,0.90000
   565,'PELB33_04   ',  33.0000,1,  21,  51,  10,1.00813,  26.0331,1.10000,0.90000,1.10000,0.90000
   566,'PELB33_07   ',  33.0000,1,  21,  51,  10,1.00254,  24.2211,1.10000,0.90000,1.10000,0.90000
   567,'PELB33_08   ',  33.0000,1,  21,  51,  10,1.00755,  24.6592,1.10000,0.90000,1.10000,0.90000
   568,'LBVI33_01   ',  33.0000,1,  21,  51,  10,0.99117,  23.1102,1.10000,0.90000,1.10000,0.90000
   570,'PER-33      ',  33.0000,1,  21,  51,  10,0.97092,  28.0466,1.10000,0.90000,1.10000,0.90000
   571,'PER-33      ',  33.0000,1,  21,  51,  10,0.97355,  28.1760,1.10000,0.90000,1.10000,0.90000
   572,'LBVI33_04   ',  33.0000,1,  21,  51,  10,0.99321,  23.2186,1.10000,0.90000,1.10000,0.90000
   573,'CHNO33_02   ',  33.0000,1,  21,  51,  10,1.00062,  22.9965,1.10000,0.90000,1.10000,0.90000
   574,'CHNO33_05   ',  33.0000,1,  21,  51,  10,1.00883,  22.1554,1.10000,0.90000,1.10000,0.90000
   575,'CHNO33_06   ',  33.0000,1,  21,  51,  10,1.00820,  21.7141,1.10000,0.90000,1.10000,0.90000
   576,'FLECEO01_33 ',  33.0000,4,  16,  53,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   577,'FLECEO02_33 ',  33.0000,4,  16,  53,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   578,'BEHR33_1    ',  33.0000,1,  21,  51,  10,1.01981,  35.1598,1.10000,0.90000,1.10000,0.90000
   579,'FUTA33_02   ',  33.0000,1,  21,  51,  10,1.03009,  32.8074,1.10000,0.90000,1.10000,0.90000
   580,'CHNO33_03   ',  33.0000,1,  21,  51,  10,0.99803,  22.8413,1.10000,0.90000,1.10000,0.90000
   581,'FLECEO03_33 ',  33.0000,4,  16,  53,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   582,'FLECEO04_33 ',  33.0000,4,  16,  53,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   583,'TER         ',  33.0000,1,  21,  26,  10,1.01401,  18.7485,1.10000,0.90000,1.10000,0.90000
   598,'ALUAR33_05  ',  33.0000,1,  16,  53,  10,0.99877,  21.6044,1.10000,0.90000,1.10000,0.90000
   599,'ALUAR33_08  ',  33.0000,1,  16,  53,  10,1.00229,  21.8426,1.10000,0.90000,1.10000,0.90000
   601,'CHN3EO01    ',   0.7000,2,  21,  51,  11,1.00000,  25.6598,1.10000,0.90000,1.10000,0.90000
   602,'MAL1EO01    ',   0.6000,2,  21,  51,  11,1.00000,  36.7257,1.10000,0.90000,1.10000,0.90000
   604,'LEONEO01    ',   6.0000,2,  21,  52,  11,1.00000,  30.9302,1.10000,0.90000,1.10000,0.90000
   605,'LOM6EO01    ',   0.7000,2,  21,  51,  11,1.00000,  25.6599,1.10000,0.90000,1.10000,0.90000
   607,'MANBDI01    ',  10.4000,2,  21,  51,   4,1.00000,  37.7402,1.10000,0.90000,1.10000,0.90000
   608,'CHN4EO01    ',   0.7000,2,  21,  51,  11,1.00000,  23.9174,1.10000,0.90000,1.10000,0.90000
   609,'CHN2EO01    ',   0.7000,2,  21,  51,  11,0.99803,  22.8413,1.10000,0.90000,1.10000,0.90000
   618,'MANBDI02    ',   0.4000,2,  21,  51,   7,1.00000,  38.3221,1.10000,0.90000,1.10000,0.90000
   619,'MBE2DI02    ',  11.0000,2,  21,  51,   7,1.00000,  32.8734,1.10000,0.90000,1.10000,0.90000
   620,'RESCHI02    ',   6.3000,2,  21,  51,   6,1.00000,  45.2341,1.10000,0.90000,1.10000,0.90000
   621,'FLECEO01    ',   0.9000,4,  16,  53,  11,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   622,'FLECEO02    ',   0.9000,4,  16,  53,  11,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   623,'FLECEO03    ',   0.9000,4,  16,  53,  11,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   624,'FLECEO04    ',   0.9000,4,  16,  53,  11,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   650,'GARAEO01    ',   0.7000,2,  21,  51,  11,1.04000,  35.4237,1.10000,0.90000,1.10000,0.90000
   651,'CHNOEO01    ',   0.7000,2,  21,  51,  11,1.00000,  25.2596,1.10000,0.90000,1.10000,0.90000
   652,'LHEREO01    ',   0.6000,2,  21,  52,  11,1.00000,  30.8390,1.10000,0.90000,1.10000,0.90000
   654,'BICEEO01    ',   0.7000,2,  21,  52,  11,1.00000,  36.5826,1.10000,0.90000,1.10000,0.90000
   656,'ALU1EO01    ',   0.7000,2,  16,  53,  11,1.00000,  23.9376,1.10000,0.90000,1.10000,0.90000
   657,'ALUAEO02    ',   0.7000,4,  16,  53,  11,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   658,'BIC2EO01    ',   0.7000,2,  21,  52,  11,1.00000,  36.5954,1.10000,0.90000,1.10000,0.90000
   659,'DIA2EO01    ',   0.4000,2,  21,  51,  11,1.00000,  35.9892,1.10000,0.90000,1.10000,0.90000
   661,'YPFATG01    ',  11.0000,2,  21,  52,   4,1.05000,  34.7951,1.10000,0.90000,1.10000,0.90000
   662,'YPFATG02    ',  11.0000,2,  21,  52,   4,1.05000,  34.7951,1.10000,0.90000,1.10000,0.90000
   663,'RESCHI01    ',   0.4000,2,  21,  51,   6,1.00000,  44.9208,1.10000,0.90000,1.10000,0.90000
   664,'KOSTEO01    ',   0.5800,2,  21,  51,  11,1.00000,  35.1249,1.10000,0.90000,1.10000,0.90000
   665,'ALUAEO01    ',   0.7000,2,  16,  53,  11,1.00000,  24.3354,1.10000,0.90000,1.10000,0.90000
   670,'RCHITG01    ',  10.5000,4,  21,  52,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   671,'RCHITG02    ',  10.5000,4,  21,  52,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   673,'RCHITG03    ',  13.2000,4,  21,  52,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   674,'RCHITG04    ',  13.2000,4,  21,  52,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   675,'RAW1EO      ',   0.6900,2,  21,  51,  11,1.01496,  30.2442,1.10000,0.90000,1.10000,0.90000
   676,'RAW3EO01    ',   0.6900,2,  21,  51,  11,0.99495,  30.7080,1.10000,0.90000,1.10000,0.90000
   679,'PMA1EO01    ',   0.7000,2,  21,  51,  11,1.00000,  24.8019,1.10000,0.90000,1.10000,0.90000
   680,'PMA2EO01    ',   0.7000,2,  21,  51,  11,1.00000,  25.7505,1.10000,0.90000,1.10000,0.90000
   682,'CHN4EO01    ',   0.7000,2,  21,  51,  11,1.00000,  24.3749,1.10000,0.90000,1.10000,0.90000
   684,'LOM1EO01    ',   0.7000,2,  21,  51,  11,1.00000,  28.4684,1.10000,0.90000,1.10000,0.90000
   685,'LOM3EO01    ',   0.7000,2,  21,  51,  11,1.00000,  28.2946,1.10000,0.90000,1.10000,0.90000
   686,'LOM2EO01    ',   0.7000,2,  21,  51,  11,1.00000,  28.5204,1.10000,0.90000,1.10000,0.90000
   687,'LBLAEO04    ',   0.6000,2,  21,  51,  11,1.00000,  26.1156,1.10000,0.90000,1.10000,0.90000
   688,'LOM6EO01    ',   0.7000,2,  21,  51,  11,1.00000,  25.6422,1.10000,0.90000,1.10000,0.90000
   691,'MANAEO01    ',   0.7000,2,  21,  51,  11,1.03000,  37.3596,1.10000,0.90000,1.10000,0.90000
   692,'MANAEO01    ',   0.7000,2,  21,  51,  11,1.03000,  37.3577,1.10000,0.90000,1.10000,0.90000
   720,'ESPERANZ    ', 132.0000,1,  21,  52,   1,1.03804,  17.0267,1.10000,0.90000,1.10000,0.90000
   721,'CALAFATE    ', 132.0000,1,  21,  52,   1,1.03612,  15.6819,1.10000,0.90000,1.10000,0.90000
  1000,'CHOCON      ', 500.0000,1,   7,  27,  10,1.02012,  15.0940,1.10000,0.90000,1.10000,0.90000
  1002,'P.AGUILA    ', 500.0000,1,   7,  27,  10,1.01716,  18.3557,1.10000,0.90000,1.10000,0.90000
  1004,'CHOCONOE    ', 500.0000,1,   7,  27,  10,1.02056,  15.1134,1.10000,0.90000,1.10000,0.90000
  1006,'CHOE.CH     ', 500.0000,1,   7,  27,  10,0.99562,   8.0651,1.10000,0.90000,1.10000,0.90000
  1007,'CHOE.PA     ', 500.0000,1,   7,  27,  10,1.00979,   8.3151,1.10000,0.90000,1.10000,0.90000
  1008,'CH.CHOEL    ', 500.0000,1,   7,  26,  10,1.00047,  12.2298,1.10000,0.90000,1.10000,0.90000
  1010,'CHOE.BB1    ', 500.0000,1,   7,  26,  10,0.99254,  19.7805,1.10000,0.90000,1.10000,0.90000
  1011,'CHOE.BB2    ', 500.0000,1,   7,  26,  10,0.99339,  18.6152,1.10000,0.90000,1.10000,0.90000
  1012,'C.COSTA     ', 500.0000,1,   7,  27,  10,1.01239,  12.5772,1.10000,0.90000,1.10000,0.90000
  1014,'T.AGUI1     ', 500.0000,1,   7,  27,  10,1.01741,  18.2555,1.10000,0.90000,1.10000,0.90000
  1016,'ALICURA     ', 500.0000,1,   7,  27,  10,1.00709,  19.4846,1.10000,0.90000,1.10000,0.90000
  1018,'C.H.CHOC    ', 500.0000,1,   7,  27,  10,1.02010,  15.1103,1.10000,0.90000,1.10000,0.90000
  1020,'L.LATA      ', 500.0000,1,   7,  27,  10,1.00611,  14.7113,1.10000,0.90000,1.10000,0.90000
  1022,'PPLEUFU     ', 500.0000,1,   7,  27,  10,1.01768,  18.3121,1.10000,0.90000,1.10000,0.90000
  1024,'P.BAND.     ', 500.0000,1,   7,  27,  10,1.00712,  13.8352,1.10000,0.90000,1.10000,0.90000
  1025,'A.CAJON     ', 500.0000,1,   7,  27,  10,1.02351,  14.9370,1.10000,0.90000,1.10000,0.90000
  1026,'PUELCHE1    ', 500.0000,1,   7,  25,  10,0.99685,   1.5631,1.10000,0.90000,1.10000,0.90000
  1028,'PUELCHE2    ', 500.0000,1,   7,  25,  10,1.00351,  12.2901,1.10000,0.90000,1.10000,0.90000
  1030,'MACACHIN    ', 500.0000,1,   7,  25,  10,0.99846,   0.5874,1.10000,0.90000,1.10000,0.90000
  1200,'ACAJON 1    ', 132.0000,1,   7,  27,  10,1.03293,  17.3329,1.10000,0.90000,1.10000,0.90000
  1201,'ELSOLITO    ', 132.0000,1,   7,  26,   1,1.03185,  17.9740,1.10000,0.90000,1.10000,0.90000
  1202,'ACAJON 2    ', 132.0000,1,   7,  27,  10,1.01954,  20.6858,1.10000,0.90000,1.10000,0.90000
  1203,'ACAJON 3    ', 132.0000,1,   7,  27,  10,1.00808,  18.2797,1.10000,0.90000,1.10000,0.90000
  1204,'ALICURA     ', 132.0000,1,   7,  27,  10,1.03809,  18.8094,1.10000,0.90000,1.10000,0.90000
  1205,'G.CONESA    ', 132.0000,1,   7,  26,   1,1.03366,  17.8630,1.10000,0.90000,1.10000,0.90000
  1206,'A.VALLE     ', 132.0000,1,   7,  27,   1,1.03482,  22.8159,1.10000,0.90000,1.10000,0.90000
  1207,'NEUQUENNOR  ', 132.0000,1,   7,  27,   1,1.03329,  22.5976,1.10000,0.90000,1.10000,0.90000
  1208,'ARROYITO    ', 132.0000,1,   7,  27,   1,1.01785,  20.4217,1.10000,0.90000,1.10000,0.90000
  1209,'S.BLANCA    ', 132.0000,1,   7,  26,  10,1.03833,  17.5575,1.10000,0.90000,1.10000,0.90000
  1210,'BARILOCH    ', 132.0000,1,   7,  26,   1,1.03464,  17.6803,1.10000,0.90000,1.10000,0.90000
  1211,'PE P LEUFU  ', 132.0000,4,   7,  27,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1212,'T. ROCA     ', 132.0000,1,   7,  26,  10,1.03329,  26.0815,1.10000,0.90000,1.10000,0.90000
  1213,'L.NEGRA     ', 132.0000,1,   7,  26,   2,1.03055,  25.8947,1.10000,0.90000,1.10000,0.90000
  1214,'CASAPIED    ', 132.0000,1,   7,  25,  10,1.02910,  17.1761,1.10000,0.90000,1.10000,0.90000
  1215,'R.NEUQUE    ', 132.0000,1,   7,  27,   1,1.02729,  21.0937,1.10000,0.90000,1.10000,0.90000
  1216,'CENTENAR    ', 132.0000,1,   7,  27,  10,1.02744,  21.5689,1.10000,0.90000,1.10000,0.90000
  1217,'R.NEUQ T    ', 132.0000,1,   7,  27,  10,1.02729,  21.0937,1.10000,0.90000,1.10000,0.90000
  1218,'CESPEDES    ', 132.0000,1,   7,  26,   1,1.02394,  17.8866,1.10000,0.90000,1.10000,0.90000
  1220,'C.H.ARRO    ', 132.0000,1,   7,  27,  10,1.01824,  20.4399,1.10000,0.90000,1.10000,0.90000
  1221,'B.COLORADA  ', 132.0000,1,   7,  27,   1,1.02730,  26.6329,1.10000,0.90000,1.10000,0.90000
  1222,'CHIHUIDO    ', 132.0000,1,   7,  27,   2,1.00996,  15.4595,1.10000,0.90000,1.10000,0.90000
  1223,'TRAPIAL     ', 132.0000,1,   7,  27,   1,1.00931,  15.4701,1.10000,0.90000,1.10000,0.90000
  1224,'CHOCONOE    ', 132.0000,1,   7,  27,  10,1.00219,  18.4155,1.10000,0.90000,1.10000,0.90000
  1226,'CH.CHOEL    ', 132.0000,1,   7,  26,  10,1.02355,  17.9011,1.10000,0.90000,1.10000,0.90000
  1228,'CHOSMALA    ', 132.0000,1,   7,  27,   1,1.00209,  14.2467,1.10000,0.90000,1.10000,0.90000
  1229,'L.BELTRAN   ', 132.0000,1,   7,  26,   1,1.02611,  18.9780,1.10000,0.90000,1.10000,0.90000
  1230,'5 SALTOS    ', 132.0000,1,   7,  26,   1,1.03445,  22.6646,1.10000,0.90000,1.10000,0.90000
  1231,'C.ALLEN     ', 132.0000,1,   7,  26,  10,1.03290,  25.4510,1.10000,0.90000,1.10000,0.90000
  1232,'CIPOLLET    ', 132.0000,1,   7,  26,   1,1.03316,  23.1924,1.10000,0.90000,1.10000,0.90000
  1233,'EEBB1       ', 132.0000,1,   7,  26,  10,1.02853,  20.9740,1.10000,0.90000,1.10000,0.90000
  1234,'C.VALENT    ', 132.0000,1,   7,  27,   1,1.03017,  22.1497,1.10000,0.90000,1.10000,0.90000
  1235,'ALLEN       ', 132.0000,1,   7,  26,   1,1.03264,  23.7399,1.10000,0.90000,1.10000,0.90000
  1236,'CUTRALCO    ', 132.0000,1,   7,  27,   1,1.01168,  20.3983,1.10000,0.90000,1.10000,0.90000
  1237,'LABANDER    ', 132.0000,1,   7,  25,  10,1.01524,   1.2174,1.10000,0.90000,1.10000,0.90000
  1238,'DIVISADE    ', 132.0000,1,   7,  25,  10,1.02665,  17.2519,1.10000,0.90000,1.10000,0.90000
  1239,'POMONA      ', 132.0000,1,   7,  26,  10,1.02424,  18.2956,1.10000,0.90000,1.10000,0.90000
  1240,'CHOCON      ', 132.0000,1,   7,  27,  10,1.00098,  18.7446,1.10000,0.90000,1.10000,0.90000
  1242,'CHNCITO     ', 132.0000,1,   7,  27,   1,1.00122,  18.8105,1.10000,0.90000,1.10000,0.90000
  1244,'E.LOMAS     ', 132.0000,1,   7,  26,   1,1.02499,  18.3821,1.10000,0.90000,1.10000,0.90000
  1246,'F.MORADO    ', 132.0000,1,   7,  27,   1,1.00234,  14.4474,1.10000,0.90000,1.10000,0.90000
  1248,'GEN.ACHA    ', 132.0000,1,   7,  25,   1,1.01407,   0.7454,1.10000,0.90000,1.10000,0.90000
  1249,'ING.CIPOLLE ', 132.0000,1,   7,  26,   1,1.03426,  22.9450,1.10000,0.90000,1.10000,0.90000
  1250,'GEN.PICO    ', 132.0000,1,   7,  25,   1,1.00942,  -3.0924,1.10000,0.90000,1.10000,0.90000
  1251,'FICT G PICO ', 132.0000,1,   7,  25,   1,1.00157,  -4.0267,1.10000,0.90000,1.10000,0.90000
  1252,'GEN.ROCA    ', 132.0000,1,   7,  26,   1,1.03307,  24.9616,1.10000,0.90000,1.10000,0.90000
  1254,'G.NEUQ.     ', 132.0000,1,   7,  27,  10,1.02530,  21.2996,1.10000,0.90000,1.10000,0.90000
  1256,'GUATRACH    ', 132.0000,1,   7,  25,   1,1.00704,  -0.5115,1.10000,0.90000,1.10000,0.90000
  1257,'GUATRAC2    ', 132.0000,1,   7,  25,   1,1.00704,  -0.5115,1.10000,0.90000,1.10000,0.90000
  1260,'LAJAS       ', 132.0000,1,   7,  27,   1,1.01677,  19.9112,1.10000,0.90000,1.10000,0.90000
  1261,'L.CAMPAN    ', 132.0000,1,   7,  27,   1,1.03183,  19.2233,1.10000,0.90000,1.10000,0.90000
  1262,'L.LATA      ', 132.0000,1,   7,  27,   1,1.03254,  18.8790,1.10000,0.90000,1.10000,0.90000
  1263,'MEGA T      ', 132.0000,1,   7,  27,   1,1.03581,  18.2423,1.10000,0.90000,1.10000,0.90000
  1264,'MEDANITO    ', 132.0000,1,   7,  26,   1,1.02476,  17.3925,1.10000,0.90000,1.10000,0.90000
  1265,'CTL.CAMP    ', 132.0000,1,   7,  27,   1,1.03209,  19.3721,1.10000,0.90000,1.10000,0.90000
  1266,'PAMPA TR    ', 132.0000,1,   7,  27,   1,1.00269,  14.3794,1.10000,0.90000,1.10000,0.90000
  1267,'MEGA        ', 132.0000,1,   7,  27,   1,1.03580,  18.2416,1.10000,0.90000,1.10000,0.90000
  1268,'P.BAND.     ', 132.0000,1,   7,  27,  10,1.04041,  17.3732,1.10000,0.90000,1.10000,0.90000
  1270,'P.AGUILA    ', 132.0000,1,   7,  27,   1,1.02967,  26.5631,1.10000,0.90000,1.10000,0.90000
  1271,'PICHIMAH    ', 132.0000,1,   7,  25,   1,1.01897,   1.2196,1.10000,0.90000,1.10000,0.90000
  1272,'PILCANIY    ', 132.0000,1,   7,  26,   1,1.03810,  17.9730,1.10000,0.90000,1.10000,0.90000
  1273,'S.ANDERSEN  ', 132.0000,1,   7,  25,   1,1.01896,   1.2071,1.10000,0.90000,1.10000,0.90000
  1274,'P.PROTO     ', 132.0000,1,   7,  27,   1,1.03988,  18.4279,1.10000,0.90000,1.10000,0.90000
  1275,'S.ANDERSEN  ',  13.2000,1,   7,  25,   1,1.01717,   0.8091,1.10000,0.90000,1.10000,0.90000
  1276,'PPBAND      ', 132.0000,1,   7,  27,  10,1.03957,  17.5929,1.10000,0.90000,1.10000,0.90000
  1278,'HUINCUL     ', 132.0000,1,   7,  27,   1,1.01122,  20.6438,1.10000,0.90000,1.10000,0.90000
  1280,'PIAP        ', 132.0000,1,   7,  27,   2,1.01781,  20.4183,1.10000,0.90000,1.10000,0.90000
  1282,'P.HERNAN    ', 132.0000,1,   7,  27,   2,0.99921,  14.8062,1.10000,0.90000,1.10000,0.90000
  1283,'R.SAUCE     ', 132.0000,1,   7,  27,   1,1.00225,  15.0775,1.10000,0.90000,1.10000,0.90000
  1284,'P.SECC.     ', 132.0000,1,   7,  27,   2,1.01112,  16.1741,1.10000,0.90000,1.10000,0.90000
  1286,'PUELCHES    ', 132.0000,1,   7,  25,  10,1.01080,   1.4429,1.10000,0.90000,1.10000,0.90000
  1287,'REAL.SEC    ',  34.5000,1,   7,  25,   1,0.99966,  -1.9808,1.10000,0.90000,1.10000,0.90000
  1288,'REALICO     ', 132.0000,1,   7,  25,   1,1.02871,  -2.6658,1.10000,0.90000,1.10000,0.90000
  1289,'MACACHIN    ', 132.0000,1,   7,  25,   1,0.98829,   0.1874,1.10000,0.90000,1.10000,0.90000
  1290,'R.COLOR     ', 132.0000,1,   7,  26,   1,1.03879,  17.4640,1.10000,0.90000,1.10000,0.90000
  1291,'REAL.TER    ',  13.2000,1,   7,  25,   1,1.04554,  -2.0452,1.10000,0.90000,1.10000,0.90000
  1292,'S. ROSA     ', 132.0000,1,   7,  25,   1,1.00102,  -0.5822,1.10000,0.90000,1.10000,0.90000
  1293,'M.MAYER     ', 132.0000,1,   7,  25,   1,1.00428,  -1.5098,1.10000,0.90000,1.10000,0.90000
  1294,'S.PICADA    ', 132.0000,1,   7,  26,   2,1.00628,  15.9501,1.10000,0.90000,1.10000,0.90000
  1295,'S.ROSA.SUR  ', 132.0000,1,   7,  25,   1,1.00261,  -0.4901,1.10000,0.90000,1.10000,0.90000
  1296,'V.REGINA    ', 132.0000,1,   7,  26,   1,1.03084,  22.9640,1.10000,0.90000,1.10000,0.90000
  1297,'ALIC.TER2   ',  13.2000,4,   7,  27,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1298,'ZAPALA      ', 132.0000,1,   7,  27,   1,1.01573,  20.0038,1.10000,0.90000,1.10000,0.90000
  1299,'ALIC.TER    ',  13.2000,1,   7,  27,  10,0.99351,  18.7742,1.10000,0.90000,1.10000,0.90000
  1400,'CHIHUIDO    ',  13.2000,1,   7,  27,   1,0.99506,  16.6770,1.10000,0.90000,1.10000,0.90000
  1500,'AVA.TER1    ',  33.0000,1,   7,  27,   1,1.04386,  24.7752,1.10000,0.90000,1.10000,0.90000
  1501,'AVA.TER2    ',  33.0000,1,   7,  27,   1,1.04399,  24.7752,1.10000,0.90000,1.10000,0.90000
  1502,'BCOLO33_01  ',  33.0000,1,   7,  27,  10,1.01335,  29.3796,1.10000,0.90000,1.10000,0.90000
  1503,'V.TURIST    ',  33.0000,1,   7,  25,   1,1.02868,  17.1288,1.10000,0.90000,1.10000,0.90000
  1504,'P.HERNAN    ',  33.0000,1,   7,  27,   1,1.02608,  12.3926,1.10000,0.90000,1.10000,0.90000
  1505,'BCOLO33_02  ',  33.0000,1,   7,  27,  10,1.01645,  30.3008,1.10000,0.90000,1.10000,0.90000
  1506,'CASAPIED    ',  33.0000,1,   7,  25,   1,1.02907,  17.1563,1.10000,0.90000,1.10000,0.90000
  1507,'VICTFV_33   ',  33.0000,1,   7,  25,  10,1.03609,  -0.4045,1.10000,0.90000,1.10000,0.90000
  1508,'DIVI.TER    ',  33.0000,1,   7,  25,   1,1.02480,  16.9372,1.10000,0.90000,1.10000,0.90000
  1509,'GEN.PICO_33 ',  33.0000,1,   7,  25,  10,1.00885,  -3.2294,1.10000,0.90000,1.10000,0.90000
  1510,'GEN.PICO_13.',  13.2000,1,   7,  25,  10,1.05521,  -3.1135,1.10000,0.90000,1.10000,0.90000
  1511,'CUTRALCO33  ',  33.0000,1,   7,  27,   1,1.01128,  20.7757,1.10000,0.90000,1.10000,0.90000
  1512,'E.LOMAS     ',  33.0000,1,   7,  26,  10,1.02155,  18.0391,1.10000,0.90000,1.10000,0.90000
  1513,'M.MAYER_13.2',  13.2000,1,   7,  25,  10,1.05063,  -1.5643,1.10000,0.90000,1.10000,0.90000
  1514,'E.LOMAS2    ',  33.0000,1,   7,  26,   1,1.01012,  17.7152,1.10000,0.90000,1.10000,0.90000
  1515,'CUTRALCO13  ',  13.2000,1,   7,  27,   1,0.99594,  20.9908,1.10000,0.90000,1.10000,0.90000
  1516,'PE P LEUFU  ',  33.0000,4,   7,  27,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1517,'PE P LEUFU  ',  33.0000,4,   7,  27,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1518,'PLEU13.2    ',  13.2000,4,   7,  27,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1530,'CHIHUIDO    ',  33.0000,1,   7,  27,   1,1.00075,  17.3532,1.10000,0.90000,1.10000,0.90000
  1534,'LOMITA      ',  33.0000,1,   7,  27,  10,1.02850,  18.3013,1.10000,0.90000,1.10000,0.90000
  1540,'ZAPALA      ',  33.0000,1,   7,  27,  10,1.01337,  19.6426,1.10000,0.90000,1.10000,0.90000
  1546,'LAJAS       ',  33.0000,1,   7,  27,  10,1.01394,  19.3064,1.10000,0.90000,1.10000,0.90000
  1551,'TRAPIAL     ',  33.0000,1,   7,  27,  10,1.00087,  12.1513,1.10000,0.90000,1.10000,0.90000
  1552,'SHEL.USIN   ',  33.0000,1,   7,  27,  10,1.00087,  12.1513,1.10000,0.90000,1.10000,0.90000
  1553,'CAMPAM      ',  33.0000,1,   7,  27,  10,0.97816,   9.8341,1.10000,0.90000,1.10000,0.90000
  1558,'POMO33_01   ',  33.0000,1,   7,  26,  10,1.00720,  21.1337,1.10000,0.90000,1.10000,0.90000
  1560,'CIPOLLE     ',  66.0000,1,   7,  26,  10,1.03213,  23.0382,1.10000,0.90000,1.10000,0.90000
  1561,'G.ROCA      ',  66.0000,4,   7,  26,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1562,'BAND33_02   ',  33.0000,1,   7,  25,  10,1.00747,   3.4694,1.10000,0.90000,1.10000,0.90000
  1563,'PPBAN33_01  ',  33.0000,1,   7,  27,   1,1.03433,  19.6661,1.10000,0.90000,1.10000,0.90000
  1564,'CESPEDES    ',  66.0000,1,   7,  26,   1,1.03028,  17.2219,1.10000,0.90000,1.10000,0.90000
  1565,'BAND33_01   ',  33.0000,1,   7,  25,  10,1.00496,   3.2742,1.10000,0.90000,1.10000,0.90000
  1566,'BELTRAN     ',  66.0000,1,   7,  26,   1,1.02950,  16.9366,1.10000,0.90000,1.10000,0.90000
  1568,'BELISLE     ',  66.0000,1,   7,  26,   1,1.02943,  16.7127,1.10000,0.90000,1.10000,0.90000
  1570,'CHIMPAY     ',  66.0000,1,   7,  26,   1,1.02925,  16.6339,1.10000,0.90000,1.10000,0.90000
  1571,'PPBAN13_01  ',  13.2000,1,   7,  27,  10,1.04132,  19.7141,1.10000,0.90000,1.10000,0.90000
  1572,'CHELFORO    ',  66.0000,1,   7,  26,   1,1.02923,  16.5781,1.10000,0.90000,1.10000,0.90000
  1574,'BARI33_01   ',  33.0000,1,   7,  26,   1,1.04703,  17.2559,1.10000,0.90000,1.10000,0.90000
  1575,'BARI13_01   ',  13.2000,1,   7,  26,   1,1.04835,  17.2268,1.10000,0.90000,1.10000,0.90000
  1576,'BARI13_02   ',  13.2000,1,   7,  26,  10,1.04703,  17.2559,1.10000,0.90000,1.10000,0.90000
  1580,'TROCA33_01  ',  33.0000,1,   7,  26,  10,1.02261,  25.5731,1.10000,0.90000,1.10000,0.90000
  1581,'TROCA13_01  ',  13.2000,1,   7,  26,   1,1.02790,  25.2875,1.10000,0.90000,1.10000,0.90000
  1600,'ACAJTG06    ',  15.0000,2,   7,  27,   8,1.02000,  19.7769,1.10000,0.90000,1.10000,0.90000
  1601,'ACAJTG01    ',  11.5000,2,   7,  27,   8,1.02000,  22.3390,1.10000,0.90000,1.10000,0.90000
  1602,'ACAJTG02    ',  11.5000,4,   7,  27,   8,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1603,'ACAJTG03    ',  11.5000,4,   7,  27,   8,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1604,'ACAJTG04    ',  11.5000,2,   7,  27,   8,1.02000,  18.9646,1.10000,0.90000,1.10000,0.90000
  1605,'ACAJTG05    ',  11.5000,4,   7,  27,   8,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1606,'ACAJTV07    ',  15.0000,2,   7,  27,   8,1.02000,  20.2175,1.10000,0.90000,1.10000,0.90000
  1607,'ROCATV01    ',  11.5000,2,   7,  26,   5,1.00000,  30.4021,1.10000,0.90000,1.10000,0.90000
  1608,'GPICFV      ',   0.7000,4,   7,  25,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1609,'VICTFV      ',   0.8000,2,   7,  25,  12,1.00403,   2.4167,1.10000,0.90000,1.10000,0.90000
  1610,'DIVIHI12    ',  13.2000,2,   7,  25,   6,1.02441,  16.8700,1.10000,0.90000,1.10000,0.90000
  1611,'ALICHI01    ',  13.8000,2,   7,  27,   6,1.00000,  23.6947,1.10000,0.90000,1.10000,0.90000
  1612,'ALICHI02    ',  13.8000,2,   7,  27,   6,1.00000,  23.6947,1.10000,0.90000,1.10000,0.90000
  1613,'ALICHI03    ',  13.8000,2,   7,  27,   6,1.00000,  24.3541,1.10000,0.90000,1.10000,0.90000
  1614,'ALICHI04    ',  13.8000,4,   7,  27,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1615,'CUTRFV01    ',   0.8000,2,   7,  27,  12,1.00000,  23.7280,1.10000,0.90000,1.10000,0.90000
  1616,'PLEUEO01    ',   0.6900,4,   7,  27,  11,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1620,'AVALTV12    ',  13.2000,2,   7,  27,   8,1.05000,  25.9149,1.10000,0.90000,1.10000,0.90000
  1621,'AVALTG21    ',  13.2000,2,   7,  27,   4,1.05000,  26.3586,1.10000,0.90000,1.10000,0.90000
  1622,'AVALTG22    ',  11.0000,2,   7,  27,   8,1.05000,  27.8315,1.10000,0.90000,1.10000,0.90000
  1623,'AVALTG23    ',  11.0000,2,   7,  27,   8,1.05000,  27.8315,1.10000,0.90000,1.10000,0.90000
  1624,'BANDEO01    ',   0.7000,2,   7,  25,  11,1.00000,   5.7733,1.10000,0.90000,1.10000,0.90000
  1629,'NEU1EO01    ',  12.0000,2,   7,  27,  11,1.01000,  31.8838,1.10000,0.90000,1.10000,0.90000
  1630,'ROCATG01    ',  15.0000,2,   7,  26,   4,1.02000,  30.8387,1.10000,0.90000,1.10000,0.90000
  1631,'ARROHI01    ',  13.8000,2,   7,  27,   6,1.05000,  23.8452,1.10000,0.90000,1.10000,0.90000
  1632,'ARROHI02    ',  13.8000,2,   7,  27,   6,1.05000,  23.8452,1.10000,0.90000,1.10000,0.90000
  1633,'ARROHI03    ',  13.8000,4,   7,  27,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1634,'LDLMDI01    ',  13.2000,2,   7,  27,   7,1.04000,  21.6639,1.10000,0.90000,1.10000,0.90000
  1638,'SANDHI      ',   6.0000,2,   7,  25,   6,1.01776,   0.9419,1.10000,0.90000,1.10000,0.90000
  1639,'REALDI01    ',   0.4000,2,   7,  25,   7,1.02000,  -0.9580,1.10000,0.90000,1.10000,0.90000
  1641,'CPIEHI01    ',  13.8000,4,   7,  25,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1642,'CPIEHI02    ',  13.8000,4,   7,  25,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1643,'TRAPTG01    ',  11.0000,2,   7,  27,   4,1.00000,   9.9776,1.10000,0.90000,1.10000,0.90000
  1644,'TRAPTG15    ',  13.2000,2,   7,  27,   4,1.00000,   9.9776,1.10000,0.90000,1.10000,0.90000
  1646,'TRAPTG05    ',  11.0000,2,   7,  27,   4,1.00000,   9.9776,1.10000,0.90000,1.10000,0.90000
  1647,'CAMPATG     ',  13.2000,2,   7,  27,   4,0.97305,   7.4680,1.10000,0.90000,1.10000,0.90000
  1649,'PHDZTG02    ',  11.5000,4,   7,  27,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1650,'PHDZTG01    ',  11.5000,2,   7,  27,   4,1.05000,  19.9811,1.10000,0.90000,1.10000,0.90000
  1651,'PAGUHI01    ',  15.7000,2,   7,  27,   6,1.00000,  23.6532,1.10000,0.90000,1.10000,0.90000
  1652,'PAGUHI02    ',  15.7000,2,   7,  27,   6,1.00000,  23.2739,1.10000,0.90000,1.10000,0.90000
  1653,'PAGUHI03    ',  15.7000,2,   7,  27,   6,1.01716,  18.3557,1.10000,0.90000,1.10000,0.90000
  1654,'PAGUHI04    ',  15.7000,2,   7,  27,   6,1.01716,  18.3557,1.10000,0.90000,1.10000,0.90000
  1655,'LCA2TG01    ',  11.5000,2,   7,  27,   4,1.02835,  19.3721,1.10000,0.90000,1.10000,0.90000
  1658,'POM1EO01    ',   0.6600,2,   7,  26,  11,1.00000,  22.9863,1.10000,0.90000,1.10000,0.90000
  1661,'CHOCHI01    ',  16.0000,2,   7,  27,   6,0.96000,  20.1203,1.10000,0.90000,1.10000,0.90000
  1662,'CHOCHI02    ',  16.0000,2,   7,  27,   6,0.96000,  20.1203,1.10000,0.90000,1.10000,0.90000
  1663,'CHOCHI03    ',  16.0000,2,   7,  27,   6,0.96000,  20.1203,1.10000,0.90000,1.10000,0.90000
  1664,'CHOCHI04    ',  16.0000,2,   7,  27,   6,0.96000,  20.1203,1.10000,0.90000,1.10000,0.90000
  1665,'CHOCHI05    ',  16.0000,2,   7,  27,   6,0.97152,  15.1103,1.10000,0.90000,1.10000,0.90000
  1666,'CHOCHI06    ',  16.0000,2,   7,  27,   6,0.97152,  15.1103,1.10000,0.90000,1.10000,0.90000
  1671,'LDLATG01    ',  11.5000,2,   7,  27,   4,0.98833,  19.9042,1.10000,0.90000,1.10000,0.90000
  1672,'LDLATG02    ',  11.5000,2,   7,  27,   4,0.98833,  19.9042,1.10000,0.90000,1.10000,0.90000
  1673,'LDLATG03    ',  11.5000,2,   7,  27,   4,0.98833,  19.9042,1.10000,0.90000,1.10000,0.90000
  1674,'LDLATV01    ',  15.7500,2,   7,  27,   8,1.00000,  18.3829,1.10000,0.90000,1.10000,0.90000
  1675,'LDLATG04    ',  11.5000,2,   7,  27,   4,1.00611,  14.7113,1.10000,0.90000,1.10000,0.90000
  1676,'LCAMTG01    ',  11.5000,2,   7,  27,   4,1.02000,  22.2866,1.10000,0.90000,1.10000,0.90000
  1677,'LDLATG05    ',  11.5000,2,   7,  27,   4,1.00611,  14.7113,1.10000,0.90000,1.10000,0.90000
  1678,'BARIDI01    ',   0.4000,2,   7,  26,   7,1.04703,  17.2559,1.10000,0.90000,1.10000,0.90000
  1681,'PPLEHI01    ',  13.8000,2,   7,  27,   6,1.02000,  22.7211,1.10000,0.90000,1.10000,0.90000
  1682,'PPLEHI02    ',  13.8000,4,   7,  27,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1683,'PPLEHI03    ',  13.8000,4,   7,  27,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1691,'PBANHI01    ',  16.0000,2,   7,  27,   6,0.97000,  17.8193,1.10000,0.90000,1.10000,0.90000
  1692,'PBANHI02    ',  16.0000,2,   7,  27,   6,0.97000,  17.8193,1.10000,0.90000,1.10000,0.90000
  1693,'HUIN.CC     ',  15.0000,4,   7,  27,   8,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1694,'PHUITG01    ',  11.5000,2,   7,  27,   4,1.00000,  24.6797,1.10000,0.90000,1.10000,0.90000
  1695,'ALOMDI01    ',   0.4000,2,   7,  27,   4,1.05000,  20.5196,1.10000,0.90000,1.10000,0.90000
  1699,'ELOMDI01    ',   0.4000,2,   7,  26,   7,1.02000,  19.8267,1.10000,0.90000,1.10000,0.90000
  1803,'CHNO.TER    ',  13.2000,1,   7,  27,  10,0.98659,  18.8845,1.10000,0.90000,1.10000,0.90000
  1804,'CHOETER1    ',  13.2000,1,   7,  27,  10,0.99304,  18.5276,1.10000,0.90000,1.10000,0.90000
  1805,'CHO.TER2    ',  13.2000,1,   7,  27,  10,1.04718,  18.9210,1.10000,0.90000,1.10000,0.90000
  1806,'CHO.TER4    ',  13.2000,1,   7,  27,  10,1.04577,  18.7409,1.10000,0.90000,1.10000,0.90000
  1809,'PBA2.TER    ',  33.0000,1,   7,  27,  10,1.03850,  17.5919,1.10000,0.90000,1.10000,0.90000
  1810,'HER.TER1    ',  13.2000,1,   7,  27,  10,1.02614,  12.4010,1.10000,0.90000,1.10000,0.90000
  1811,'HER.TER2    ',  13.2000,1,   7,  27,  10,1.02535,  12.2903,1.10000,0.90000,1.10000,0.90000
  1812,'PUEL.TER    ',  13.2000,1,   7,  25,  10,0.96412,   1.4369,1.10000,0.90000,1.10000,0.90000
  1813,'ACAJTER1    ',  33.0000,1,   7,  27,  10,1.00940,  18.5060,1.10000,0.90000,1.10000,0.90000
  1814,'ACAJTER2    ',  33.0000,1,   7,  27,  10,1.03137,  17.5847,1.10000,0.90000,1.10000,0.90000
  1815,'MACA.TER    ',  33.0000,4,   7,  25,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1816,'HER.TER3    ',  13.2000,1,   7,  27,  10,1.02497,  12.2379,1.10000,0.90000,1.10000,0.90000
  1817,'HER.TER4    ',  13.2000,1,   7,  27,  10,1.02489,  12.2256,1.10000,0.90000,1.10000,0.90000
  1818,'HUIN.TER    ',  33.0000,1,   7,  27,   2,1.00237,  19.0315,1.10000,0.90000,1.10000,0.90000
  1820,'ELO.TER1    ',  13.2000,1,   7,  26,  10,1.02123,  18.0072,1.10000,0.90000,1.10000,0.90000
  1821,'CHOETER2    ',  13.2000,4,   7,  27,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1822,'ELO.TER2    ',  13.2000,1,   7,  26,  10,1.02047,  17.9743,1.10000,0.90000,1.10000,0.90000
  1823,'MAC.TER2    ',  33.0000,1,   7,  25,  10,0.98897,   0.1112,1.10000,0.90000,1.10000,0.90000
  1840,'ZAPALA      ',  13.2000,1,   7,  27,   1,1.01292,  19.5454,1.10000,0.90000,1.10000,0.90000
  1841,'LAJAS       ',  13.2000,1,   7,  27,   1,1.01345,  19.1731,1.10000,0.90000,1.10000,0.90000
  1850,'CIPO13      ',  13.2000,1,   7,  26,   7,1.02905,  22.5730,1.10000,0.90000,1.10000,0.90000
  1851,'GRO.TER1    ',  13.2000,4,   7,  26,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1864,'CES.TER1    ',  13.2000,1,   7,  26,   1,1.03034,  17.2152,1.10000,0.90000,1.10000,0.90000
  1871,'TRAPIAL2    ',  13.2000,1,   7,  27,   2,1.00021,  11.8166,1.10000,0.90000,1.10000,0.90000
  2000,'B.BLANCA    ', 500.0000,1,   5,  24,  10,0.99708,   3.0822,1.10000,0.90000,1.10000,0.90000
  2001,'GUIBROWN    ', 500.0000,1,   5,  24,  10,1.00009,   3.4695,1.10000,0.90000,1.10000,0.90000
  2002,'CAMPANA     ', 500.0000,1,   5,  23,  10,1.00348, -12.6731,1.10000,0.90000,1.10000,0.90000
  2003,'BELGRANO1   ', 500.0000,1,   5,  23,  10,1.01237, -11.3784,1.10000,0.90000,1.10000,0.90000
  2004,'HENDERS1    ', 500.0000,1,   5,  21,  10,1.00767,  -9.1208,1.10000,0.90000,1.10000,0.90000
  2005,'T PEPE      ', 500.0000,1,   5,  24,  10,0.99710,   3.0844,1.10000,0.90000,1.10000,0.90000
  2006,'HENDERS2    ', 500.0000,1,   5,  21,  10,0.99597,   1.1279,1.10000,0.90000,1.10000,0.90000
  2008,'OLAVARRI    ', 500.0000,1,   5,  22,  10,1.00484,  -3.4487,1.10000,0.90000,1.10000,0.90000
  2010,'OLA.BB1     ', 500.0000,1,   5,  22,  10,1.00469,  -9.3324,1.10000,0.90000,1.10000,0.90000
  2011,'OLA.BB2     ', 500.0000,1,   5,  22,  10,1.00241,  -7.5542,1.10000,0.90000,1.10000,0.90000
  2012,'OLA.AB1     ', 500.0000,1,   5,  22,  10,1.00222,   2.6686,1.10000,0.90000,1.10000,0.90000
  2013,'OLA.AB2     ', 500.0000,1,   5,  22,  10,0.99611,   2.2103,1.10000,0.90000,1.10000,0.90000
  2014,'PBUENA1     ', 500.0000,1,   5,  22,  10,0.99752,   3.0802,1.10000,0.90000,1.10000,0.90000
  2016,'PBUENA2     ', 500.0000,1,   5,  22,  10,0.99752,   3.0825,1.10000,0.90000,1.10000,0.90000
  2018,'ATUCHA 2    ', 500.0000,1,   5,  23,  10,1.00937,  -7.9695,1.10000,0.90000,1.10000,0.90000
  2020,'25MAYO_1    ', 500.0000,1,   5,  21,  10,1.00032,  -6.8205,1.10000,0.90000,1.10000,0.90000
  2030,'CHARLONE    ', 500.0000,4,   5,  23,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2031,'CHAR.DI1    ', 500.0000,4,   5,  23,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2049,'VIVO.BB1    ', 500.0000,1,   5,  22,  10,1.00488,  -2.8029,1.10000,0.90000,1.10000,0.90000
  2050,'VIVORATA    ', 500.0000,1,   5,  22,  10,1.00488,  -2.8029,1.10000,0.90000,1.10000,0.90000
  2051,'VIVO.AB1    ', 500.0000,4,   5,  22,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2090,'RAMALLO     ', 500.0000,1,   5,  23,  10,1.02224,  -4.8863,1.10000,0.90000,1.10000,0.90000
  2092,'AES PARA    ', 500.0000,1,   5,  23,  10,1.02435,  -4.6683,1.10000,0.90000,1.10000,0.90000
  2100,'ATUCHA 1    ', 220.0000,1,   5,  23,  10,1.00990, -13.4858,1.10000,0.90000,1.10000,0.90000
  2102,'BRAGADO     ', 220.0000,1,   5,  21,  10,0.97371,  -8.5249,1.10000,0.90000,1.10000,0.90000
  2104,'HENDERSO    ', 220.0000,1,   5,  21,  10,1.01012,  -0.4046,1.10000,0.90000,1.10000,0.90000
  2105,'RAMALLOA    ', 220.0000,1,   5,  23,  10,1.01958,  -8.8856,1.10000,0.90000,1.10000,0.90000
  2106,'RAMALLOB    ', 220.0000,1,   5,  23,  10,1.01958,  -8.8856,1.10000,0.90000,1.10000,0.90000
  2107,'ARGENER     ', 220.0000,4,   5,  23,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2108,'SNICOLAS    ', 220.0000,1,   5,  23,  10,1.01768,  -8.1462,1.10000,0.90000,1.10000,0.90000
  2110,'V. LIA      ', 220.0000,1,   5,  23,  10,1.01066, -14.7703,1.10000,0.90000,1.10000,0.90000
  2200,'9 JULIO     ', 132.0000,1,   5,  22,   1,1.03331,  -8.5622,1.10000,0.90000,1.10000,0.90000
  2201,'SNIC.OESTE  ', 132.0000,1,   5,  23,  10,1.04882,  -7.9705,1.10000,0.90000,1.10000,0.90000
  2202,'ATUCHA 1    ', 132.0000,1,   5,  23,  10,1.03537, -16.8029,1.10000,0.90000,1.10000,0.90000
  2203,'M.BURATO    ', 132.0000,1,   5,  24,  10,1.02140,   9.2766,1.10000,0.90000,1.10000,0.90000
  2204,'AZUL        ', 132.0000,1,   5,  21,   1,0.98387,  -8.1667,1.10000,0.90000,1.10000,0.90000
  2205,'VILLALONGA  ', 132.0000,1,   5,  24,  10,1.02418,  11.6185,1.10000,0.90000,1.10000,0.90000
  2206,'B.BCA 1     ', 132.0000,1,   5,  24,  10,1.03244,   3.4760,1.10000,0.90000,1.10000,0.90000
  2207,'CHARLONE    ', 132.0000,4,   5,  23,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2208,'B.BCA2      ', 132.0000,1,   5,  24,  10,1.03244,   3.4760,1.10000,0.90000,1.10000,0.90000
  2209,'P1.DORREGO  ', 132.0000,1,   5,  24,  10,0.99995,   0.2611,1.10000,0.90000,1.10000,0.90000
  2210,'BALCARCE    ', 132.0000,1,   5,  22,   1,1.01913,  -5.4526,1.10000,0.90000,1.10000,0.90000
  2211,'PIQ 156     ', 132.0000,1,   5,  22,  10,1.03221,  -5.4975,1.10000,0.90000,1.10000,0.90000
  2212,'BARKER      ', 132.0000,1,   5,  22,   1,1.02816,   2.2412,1.10000,0.90000,1.10000,0.90000
  2213,'PE VIVO AUX ', 132.0000,4,   5,  22,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2214,'BRAGADO1    ', 132.0000,1,   5,  21,   1,0.98996, -10.1345,1.10000,0.90000,1.10000,0.90000
  2215,'ACERBRAG    ', 132.0000,1,   5,  21,   2,0.98799, -10.2083,1.10000,0.90000,1.10000,0.90000
  2216,'BRAGADO2    ', 132.0000,1,   5,  21,   1,0.98996, -10.1345,1.10000,0.90000,1.10000,0.90000
  2218,'MIRAMAR2    ', 132.0000,1,   5,  22,  10,1.03930,  -0.1976,1.10000,0.90000,1.10000,0.90000
  2219,'GENOVEVA    ', 132.0000,1,   5,  24,  10,1.03042,   4.1176,1.10000,0.90000,1.10000,0.90000
  2220,'CAL.AVEL    ', 132.0000,1,   5,  24,   2,0.99477,  -5.0875,1.10000,0.90000,1.10000,0.90000
  2221,'AXION       ', 132.0000,1,   5,  23,   2,1.00352, -18.0641,1.10000,0.90000,1.10000,0.90000
  2222,'C.PATAG.    ', 132.0000,1,   5,  24,   1,1.01971,  10.9303,1.10000,0.90000,1.10000,0.90000
  2223,'CAMPANA2    ', 132.0000,1,   5,  23,  10,0.99587, -18.4819,1.10000,0.90000,1.10000,0.90000
  2224,'CAMPANA1    ', 132.0000,1,   5,  23,   1,0.99587, -18.4819,1.10000,0.90000,1.10000,0.90000
  2225,'PRAXAIR     ', 132.0000,1,   5,  23,   2,0.99676, -18.4190,1.10000,0.90000,1.10000,0.90000
  2226,'CHACABUC    ', 132.0000,1,   5,  21,   1,0.99197, -13.3139,1.10000,0.90000,1.10000,0.90000
  2227,'CHAC.IND    ', 132.0000,1,   5,  21,   2,0.99531, -13.5415,1.10000,0.90000,1.10000,0.90000
  2228,'CHASCOM1    ', 132.0000,1,   5,  21,  10,0.94842, -19.3032,1.10000,0.90000,1.10000,0.90000
  2229,'CHASCOM2    ', 132.0000,1,   5,  21,   1,0.94842, -19.3032,1.10000,0.90000,1.10000,0.90000
  2230,'CHIVILCO    ', 132.0000,1,   5,  21,   1,0.98156, -13.9417,1.10000,0.90000,1.10000,0.90000
  2231,'CHIVILC2    ', 132.0000,1,   5,  21,  10,0.98156, -13.9417,1.10000,0.90000,1.10000,0.90000
  2232,'DORREGO     ', 132.0000,1,   5,  24,   1,0.99714,  -0.2359,1.10000,0.90000,1.10000,0.90000
  2233,'CAMPANA 3   ', 132.0000,1,   5,  23,   1,0.99071, -19.0586,1.10000,0.90000,1.10000,0.90000
  2234,'C.SUAREZ    ', 132.0000,1,   5,  24,   1,0.99191,  -2.1094,1.10000,0.90000,1.10000,0.90000
  2235,'MHERMOSO    ', 132.0000,1,   5,  24,   1,1.00564,   1.2793,1.10000,0.90000,1.10000,0.90000
  2236,'DOLORES     ', 132.0000,1,   5,  22,   1,0.97697, -14.7405,1.10000,0.90000,1.10000,0.90000
  2237,'TRESPICO.O  ', 132.0000,1,   5,  24,  10,1.02264,   8.2790,1.10000,0.90000,1.10000,0.90000
  2238,'G.CHAVE1    ', 132.0000,1,   5,  24,   1,1.00114,  -3.1905,1.10000,0.90000,1.10000,0.90000
  2239,'BRANDSEN    ', 132.0000,1,   5,  21,   1,0.94246, -18.7272,1.10000,0.90000,1.10000,0.90000
  2240,'MADARIAG    ', 132.0000,1,   5,  22,   1,1.02088,  -7.8606,1.10000,0.90000,1.10000,0.90000
  2241,'TRESPICOS   ', 132.0000,1,   5,  24,  10,1.01882,   3.7202,1.10000,0.90000,1.10000,0.90000
  2242,'PUEYRRED    ', 132.0000,1,   5,  22,   1,1.03331,  -8.5959,1.10000,0.90000,1.10000,0.90000
  2243,'PUEYRRE2    ', 132.0000,1,   5,  22,   1,1.03341,  -8.4681,1.10000,0.90000,1.10000,0.90000
  2244,'HENDERS1    ', 132.0000,1,   5,  21,   1,1.02579,  -1.9624,1.10000,0.90000,1.10000,0.90000
  2245,'HENDERS2    ', 132.0000,1,   5,  21,  10,1.02579,  -1.9624,1.10000,0.90000,1.10000,0.90000
  2246,'PEHUAJO     ', 132.0000,1,   5,  21,   1,1.01473,  -5.0697,1.10000,0.90000,1.10000,0.90000
  2247,'G.VILLEG    ', 132.0000,1,   5,  21,  10,1.00677,  -5.8906,1.10000,0.90000,1.10000,0.90000
  2248,'JARA        ', 132.0000,1,   5,  22,   1,1.03343,  -8.5788,1.10000,0.90000,1.10000,0.90000
  2249,'JARA 2      ', 132.0000,1,   5,  22,   1,1.03360,  -8.4130,1.10000,0.90000,1.10000,0.90000
  2250,'LOSTEROS    ', 132.0000,1,   5,  22,  10,1.01294,   1.0573,1.10000,0.90000,1.10000,0.90000
  2251,'PIQ 105_1   ', 132.0000,1,   5,  22,  10,1.04036,  -3.5788,1.10000,0.90000,1.10000,0.90000
  2252,'JUNIN 2     ', 132.0000,1,   5,  21,   1,0.95774, -16.6440,1.10000,0.90000,1.10000,0.90000
  2253,'I.M.S.A.    ', 132.0000,1,   5,  21,   2,0.95806, -16.5316,1.10000,0.90000,1.10000,0.90000
  2254,'LAPRIDA     ', 132.0000,1,   5,  24,   1,1.00676,  -2.5221,1.10000,0.90000,1.10000,0.90000
  2256,'LASARMAS    ', 132.0000,1,   5,  22,   1,0.99723,  -9.2679,1.10000,0.90000,1.10000,0.90000
  2257,'AYACUCHO    ', 132.0000,1,   5,  22,   1,0.99835,  -6.1655,1.10000,0.90000,1.10000,0.90000
  2258,'TERMINAL    ', 132.0000,1,   5,  22,   1,1.03332,  -8.5942,1.10000,0.90000,1.10000,0.90000
  2259,'TERMINA2    ', 132.0000,1,   5,  22,   1,1.03332,  -8.5202,1.10000,0.90000,1.10000,0.90000
  2260,'FLORES1     ', 132.0000,1,   5,  21,   1,0.97124, -12.7936,1.10000,0.90000,1.10000,0.90000
  2261,'ROSAS       ', 132.0000,1,   5,  21,  10,0.96107, -14.2668,1.10000,0.90000,1.10000,0.90000
  2262,'FLORES2     ', 132.0000,1,   5,  21,  10,0.97124, -12.7936,1.10000,0.90000,1.10000,0.90000
  2263,'NEWTON      ', 132.0000,1,   5,  21,   2,0.96035, -14.3137,1.10000,0.90000,1.10000,0.90000
  2264,'LINCOLN     ', 132.0000,1,   5,  21,  10,0.96708, -15.0128,1.10000,0.90000,1.10000,0.90000
  2265,'CACHARI     ', 132.0000,1,   5,  21,  10,0.97680, -10.7168,1.10000,0.90000,1.10000,0.90000
  2266,'L.NEGRA     ', 132.0000,1,   5,  24,   2,0.99555,  -5.0841,1.10000,0.90000,1.10000,0.90000
  2267,'RAUCH       ', 132.0000,1,   5,  21,   2,0.97563, -10.7998,1.10000,0.90000,1.10000,0.90000
  2268,'LUJANBA1    ', 132.0000,1,   5,  21,   1,0.98002, -23.9049,1.10000,0.90000,1.10000,0.90000
  2269,'LUJANBA2    ', 132.0000,1,   5,  21,  10,0.98002, -23.9049,1.10000,0.90000,1.10000,0.90000
  2270,'LUJAN II    ', 132.0000,1,   5,  21,   1,0.98730, -23.8340,1.10000,0.90000,1.10000,0.90000
  2271,'LINCO33_01  ',  33.0000,1,   5,  21,   1,0.95834, -16.6008,1.10000,0.90000,1.10000,0.90000
  2272,'TG MAJO2    ', 132.0000,1,   5,  22,   1,0.99781, -11.4007,1.10000,0.90000,1.10000,0.90000
  2273,'TG MAJO1    ', 132.0000,1,   5,  22,  10,0.99781, -11.4007,1.10000,0.90000,1.10000,0.90000
  2274,'M.PLATA1    ', 132.0000,1,   5,  22,   1,1.03438,  -8.2181,1.10000,0.90000,1.10000,0.90000
  2275,'LINCO13_01  ',  13.2000,1,   5,  21,   1,0.96662, -16.7380,1.10000,0.90000,1.10000,0.90000
  2276,'M.PLATA2    ', 132.0000,1,   5,  22,  10,1.03438,  -8.2181,1.10000,0.90000,1.10000,0.90000
  2277,'ETSUR.MDP   ', 132.0000,1,   5,  22,   1,1.03295,  -8.5468,1.10000,0.90000,1.10000,0.90000
  2278,'MERCEDE1    ', 132.0000,1,   5,  21,   1,0.96717, -21.4916,1.10000,0.90000,1.10000,0.90000
  2279,'ETSUR.TRANS1', 132.0000,1,   5,  24,  10,1.03346,  -8.4885,1.10000,0.90000,1.10000,0.90000
  2280,'MERCEDE2    ', 132.0000,1,   5,  21,   1,0.96717, -21.4916,1.10000,0.90000,1.10000,0.90000
  2281,'ETSUR.TRANS2', 132.0000,1,   5,  24,  10,1.03308,  -8.5524,1.10000,0.90000,1.10000,0.90000
  2282,'MIRAMAR     ', 132.0000,1,   5,  22,   1,1.03028,  -5.7860,1.10000,0.90000,1.10000,0.90000
  2283,'LA CHINA    ', 132.0000,1,   5,  22,  10,1.02658,  -1.6448,1.10000,0.90000,1.10000,0.90000
  2284,'MONTE       ', 132.0000,1,   5,  21,   1,0.94195, -17.0479,1.10000,0.90000,1.10000,0.90000
  2285,'NUMANCIA    ', 132.0000,1,   5,  22,  10,1.00713,   2.8805,1.10000,0.90000,1.10000,0.90000
  2286,'NECOCHE1    ', 132.0000,1,   5,  22,  10,1.02649,   1.1959,1.10000,0.90000,1.10000,0.90000
  2287,'BARKER2     ', 132.0000,1,   5,  22,  10,1.03970,   3.5088,1.10000,0.90000,1.10000,0.90000
  2288,'NECOCHE2    ', 132.0000,1,   5,  22,   1,1.02649,   1.1959,1.10000,0.90000,1.10000,0.90000
  2289,'VASQUEZ     ', 132.0000,4,   5,  22,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2290,'NORTE II    ', 132.0000,1,   5,  24,   1,1.00693,   2.4863,1.10000,0.90000,1.10000,0.90000
  2291,'CHANARES    ', 132.0000,1,   5,  24,   1,1.00550,   2.6226,1.10000,0.90000,1.10000,0.90000
  2292,'NCAMP1      ', 132.0000,1,   5,  23,  10,1.00298, -17.9833,1.10000,0.90000,1.10000,0.90000
  2293,'25MAY_01    ', 132.0000,1,   5,  21,  10,1.02214,  -8.9995,1.10000,0.90000,1.10000,0.90000
  2294,'NCAMP2      ', 132.0000,1,   5,  23,   2,1.00298, -17.9833,1.10000,0.90000,1.10000,0.90000
  2295,'CASTELLA    ', 132.0000,1,   5,  24,  10,1.02179,   5.4388,1.10000,0.90000,1.10000,0.90000
  2296,'OLAVARR1    ', 132.0000,1,   5,  22,  10,1.02436,  -3.8527,1.10000,0.90000,1.10000,0.90000
  2297,'PIQ 56      ', 132.0000,1,   5,  22,  10,1.03676,  -7.4665,1.10000,0.90000,1.10000,0.90000
  2298,'OLAVARR2    ', 132.0000,1,   5,  22,  10,1.02436,  -3.8527,1.10000,0.90000,1.10000,0.90000
  2299,'CHILLAR     ', 132.0000,1,   5,  24,   2,1.01546,  -3.7677,1.10000,0.90000,1.10000,0.90000
  2300,'OLAV.VIE    ', 132.0000,1,   5,  24,   1,0.99381,  -5.2220,1.10000,0.90000,1.10000,0.90000
  2301,'PIQ 105_2   ', 132.0000,1,   5,  22,  10,1.03642,  -7.5820,1.10000,0.90000,1.10000,0.90000
  2302,'P. LURO     ', 132.0000,1,   5,  24,   1,1.01929,   9.9291,1.10000,0.90000,1.10000,0.90000
  2303,'MDP.IND     ', 132.0000,1,   5,  22,   1,1.03331,  -7.9665,1.10000,0.90000,1.10000,0.90000
  2304,'P.PRENSA    ', 132.0000,1,   5,  23,   2,0.97523, -17.9006,1.10000,0.90000,1.10000,0.90000
  2305,'COLON       ', 132.0000,1,   5,  23,   1,1.02009, -12.1097,1.10000,0.90000,1.10000,0.90000
  2306,'PERGAMI1    ', 132.0000,1,   5,  23,  10,1.01314, -12.3621,1.10000,0.90000,1.10000,0.90000
  2307,'PERGAMI2    ', 132.0000,1,   5,  23,   1,1.01314, -12.3621,1.10000,0.90000,1.10000,0.90000
  2308,'PQBB. 1     ', 132.0000,1,   5,  24,   2,1.00554,   2.0590,1.10000,0.90000,1.10000,0.90000
  2309,'PROFERTI    ', 132.0000,1,   5,  24,   2,1.00469,   1.9975,1.10000,0.90000,1.10000,0.90000
  2310,'PQBB. 2     ', 132.0000,1,   5,  24,   2,1.00554,   2.0590,1.10000,0.90000,1.10000,0.90000
  2311,'SOLALBAN    ', 132.0000,1,   5,  24,   2,1.00582,   2.0802,1.10000,0.90000,1.10000,0.90000
  2312,'PBUENA      ', 132.0000,1,   5,  24,   1,1.00520,   2.1098,1.10000,0.90000,1.10000,0.90000
  2313,'PBUENA2     ', 132.0000,1,   5,  24,  10,1.00520,   2.1098,1.10000,0.90000,1.10000,0.90000
  2314,'PIGUE 1     ', 132.0000,1,   5,  24,   1,0.99264,  -1.0201,1.10000,0.90000,1.10000,0.90000
  2315,'CLOR-SOD    ', 132.0000,1,   5,  24,   2,1.00549,   2.0544,1.10000,0.90000,1.10000,0.90000
  2316,'PIGUE 2     ', 132.0000,1,   5,  24,  10,0.99264,  -1.0201,1.10000,0.90000,1.10000,0.90000
  2317,'COL.SEC     ',  33.0000,1,   5,  23,   1,1.02860, -11.0923,1.10000,0.90000,1.10000,0.90000
  2318,'PINAMAR     ', 132.0000,1,   5,  22,  10,1.02077,  -8.4918,1.10000,0.90000,1.10000,0.90000
  2319,'COL.TER     ',  13.2000,1,   5,  23,   1,1.03718,  -9.7380,1.10000,0.90000,1.10000,0.90000
  2320,'PRINGLES    ', 132.0000,1,   5,  24,   1,1.01167,  -0.1420,1.10000,0.90000,1.10000,0.90000
  2321,'INDIO RI    ', 132.0000,1,   5,  24,   2,1.00979,  -0.3323,1.10000,0.90000,1.10000,0.90000
  2322,'P. ALTA     ', 132.0000,1,   5,  24,  10,1.01204,   2.3015,1.10000,0.90000,1.10000,0.90000
  2323,'P. ALTA2    ', 132.0000,1,   5,  24,   1,1.01204,   2.3015,1.10000,0.90000,1.10000,0.90000
  2324,'QUEQUEN     ', 132.0000,1,   5,  22,   1,1.02671,   1.0599,1.10000,0.90000,1.10000,0.90000
  2325,'RAMA.IND    ', 132.0000,1,   5,  23,   2,1.02747, -12.3820,1.10000,0.90000,1.10000,0.90000
  2326,'RAMALLO1    ', 132.0000,1,   5,  23,  10,1.04380, -10.8671,1.10000,0.90000,1.10000,0.90000
  2327,'RAMALLO2    ', 132.0000,1,   5,  23,  10,1.04380, -10.8671,1.10000,0.90000,1.10000,0.90000
  2328,'ROJAS       ', 132.0000,1,   5,  21,   1,0.98415, -14.6218,1.10000,0.90000,1.10000,0.90000
  2329,'PUAN        ', 132.0000,1,   5,  24,  10,0.99587,  -1.0840,1.10000,0.90000,1.10000,0.90000
  2330,'SALADILL    ', 132.0000,1,   5,  21,   1,0.99544, -10.9918,1.10000,0.90000,1.10000,0.90000
  2331,'CT.S.PEDRO  ', 132.0000,1,   5,  23,  10,0.98726, -16.8502,1.10000,0.90000,1.10000,0.90000
  2332,'S.CLEMEN    ', 132.0000,1,   5,  22,   1,0.99002, -13.1703,1.10000,0.90000,1.10000,0.90000
  2333,'SN NORTE    ', 132.0000,1,   5,  23,  10,1.03445, -11.0159,1.10000,0.90000,1.10000,0.90000
  2334,'SNICOLA1    ', 132.0000,1,   5,  23,  10,1.04096, -10.7347,1.10000,0.90000,1.10000,0.90000
  2335,'VRES-SNI    ', 132.0000,1,   5,  23,  10,1.03211, -11.0866,1.10000,0.90000,1.10000,0.90000
  2336,'SNICOLA2    ', 132.0000,1,   5,  23,  10,1.04096, -10.7347,1.10000,0.90000,1.10000,0.90000
  2337,'PIQ 155     ', 132.0000,1,   5,  22,  10,1.04208,  -4.5381,1.10000,0.90000,1.10000,0.90000
  2338,'S.PEDRO1    ', 132.0000,1,   5,  23,  10,0.98724, -16.8536,1.10000,0.90000,1.10000,0.90000
  2339,'S.PEDRO2    ', 132.0000,1,   5,  23,   1,0.98724, -16.8536,1.10000,0.90000,1.10000,0.90000
  2340,'M.TUYU      ', 132.0000,1,   5,  22,   1,0.99337, -12.2132,1.10000,0.90000,1.10000,0.90000
  2341,'DALMAUX     ', 132.0000,1,   5,  23,   2,0.99587, -18.4819,1.10000,0.90000,1.10000,0.90000
  2342,'DALMINE0    ', 132.0000,1,   5,  23,   2,1.00072, -18.2287,1.10000,0.90000,1.10000,0.90000
  2343,'DALMINE1    ', 132.0000,1,   5,  23,   2,1.00072, -18.2287,1.10000,0.90000,1.10000,0.90000
  2344,'SIDERAR     ', 132.0000,1,   5,  23,   2,1.04127, -10.8040,1.10000,0.90000,1.10000,0.90000
  2345,'BOLIVAR     ', 132.0000,1,   5,  21,   1,1.01984,  -2.0041,1.10000,0.90000,1.10000,0.90000
  2346,'TANDIL1     ', 132.0000,1,   5,  22,   1,0.99916,  -1.8159,1.10000,0.90000,1.10000,0.90000
  2347,'TANDIL2     ', 132.0000,1,   5,  22,  10,0.99916,  -1.8159,1.10000,0.90000,1.10000,0.90000
  2348,'TLAUQUE1    ', 132.0000,1,   5,  21,   1,0.97982,  -6.0932,1.10000,0.90000,1.10000,0.90000
  2349,'TLAUQUE2    ', 132.0000,1,   5,  21,  10,0.97982,  -6.0932,1.10000,0.90000,1.10000,0.90000
  2350,'3ARROYOS    ', 132.0000,1,   5,  24,   1,0.98120,  -3.6390,1.10000,0.90000,1.10000,0.90000
  2351,'CORTI       ', 132.0000,1,   5,  24,  10,1.03233,   3.7178,1.10000,0.90000,1.10000,0.90000
  2352,'SNIC-URB    ', 132.0000,1,   5,  23,   1,1.03987, -10.9571,1.10000,0.90000,1.10000,0.90000
  2353,'PQBB. 3     ', 132.0000,1,   5,  24,   2,1.00554,   2.0590,1.10000,0.90000,1.10000,0.90000
  2354,'URBANABB    ', 132.0000,1,   5,  24,   1,1.00468,   2.0407,1.10000,0.90000,1.10000,0.90000
  2355,'VADELMAR    ', 132.0000,1,   5,  22,   1,1.02484,  -8.0388,1.10000,0.90000,1.10000,0.90000
  2356,'V.GESSEL    ', 132.0000,1,   5,  22,   1,1.03600,  -6.8520,1.10000,0.90000,1.10000,0.90000
  2357,'PIQ.BB.COR  ', 132.0000,1,   5,  24,  10,1.03279,   3.4872,1.10000,0.90000,1.10000,0.90000
  2358,'V. LIA      ', 132.0000,1,   5,  23,  10,1.02915, -16.3177,1.10000,0.90000,1.10000,0.90000
  2360,'ZARATE1     ', 132.0000,1,   5,  23,   1,0.99743, -18.4903,1.10000,0.90000,1.10000,0.90000
  2361,'CTSALTO2    ', 132.0000,1,   5,  23,   4,1.01541, -13.3604,1.10000,0.90000,1.10000,0.90000
  2362,'ZARATE2     ', 132.0000,1,   5,  23,   1,0.99743, -18.4903,1.10000,0.90000,1.10000,0.90000
  2363,'PALMAS.1    ', 132.0000,1,   5,  23,   1,0.99791, -18.4371,1.10000,0.90000,1.10000,0.90000
  2364,'SALTO       ', 132.0000,1,   5,  23,   1,1.01521, -13.3635,1.10000,0.90000,1.10000,0.90000
  2365,'PROTISA     ', 132.0000,1,   5,  23,   2,0.99584, -18.5849,1.10000,0.90000,1.10000,0.90000
  2366,'SA ARECO    ', 132.0000,1,   5,  23,   1,1.02024, -17.0165,1.10000,0.90000,1.10000,0.90000
  2367,'EASTMAN     ', 132.0000,1,   5,  23,   2,0.99572, -18.5944,1.10000,0.90000,1.10000,0.90000
  2368,'CTPALMAS    ', 132.0000,1,   5,  23,  10,0.99791, -18.4371,1.10000,0.90000,1.10000,0.90000
  2369,'LIM.SF-ER   ', 132.0000,1,   8,  28,  10,1.00897, -13.3403,1.10000,0.90000,1.10000,0.90000
  2370,'TOYOTA      ', 132.0000,1,   5,  23,   2,0.99783, -18.4199,1.10000,0.90000,1.10000,0.90000
  2371,'TANDIL_IND  ', 132.0000,1,   5,  22,   1,0.99903,  -1.7009,1.10000,0.90000,1.10000,0.90000
  2372,'DCAM-VLI    ', 132.0000,1,   5,  23,  10,1.02317, -16.7267,1.10000,0.90000,1.10000,0.90000
  2373,'PE VIVORATA ', 132.0000,4,   5,  22,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2374,'BARADERO    ', 132.0000,1,   5,  23,   1,0.96320, -18.8534,1.10000,0.90000,1.10000,0.90000
  2378,'TORNQUIS    ', 132.0000,1,   5,  24,   1,1.00599,   1.7931,1.10000,0.90000,1.10000,0.90000
  2380,'CORCEMAR    ', 132.0000,1,   5,  23,   2,0.99978, -18.2485,1.10000,0.90000,1.10000,0.90000
  2382,'ROSALES1    ', 132.0000,1,   5,  24,   1,1.01085,   2.2079,1.10000,0.90000,1.10000,0.90000
  2384,'TONINAS1    ', 132.0000,1,   5,  22,   1,0.99215, -12.6130,1.10000,0.90000,1.10000,0.90000
  2385,'SNICOLA3    ', 132.0000,1,   5,  23,   1,1.04096, -10.7347,1.10000,0.90000,1.10000,0.90000
  2386,'RUTA2.1     ', 132.0000,1,   5,  22,   1,1.03382,  -8.4757,1.10000,0.90000,1.10000,0.90000
  2387,'SNICOLA4    ', 132.0000,1,   5,  23,   1,1.04096, -10.7347,1.10000,0.90000,1.10000,0.90000
  2388,'SNIC SNICTG ', 132.0000,1,   5,  23,   1,1.04096, -10.7347,1.10000,0.90000,1.10000,0.90000
  2389,'BAJOHONDO   ', 132.0000,1,   5,  24,  10,1.02692,   4.5981,1.10000,0.90000,1.10000,0.90000
  2390,'PAMPITA1    ', 132.0000,1,   5,  24,   2,1.01039,  -4.2150,1.10000,0.90000,1.10000,0.90000
  2391,'PI CHA-LCAS ', 132.0000,1,   5,  24,  10,1.00579,   2.6586,1.10000,0.90000,1.10000,0.90000
  2392,'SUR         ', 132.0000,1,   5,  24,  10,1.00407,   2.0889,1.10000,0.90000,1.10000,0.90000
  2394,'NORTE       ', 132.0000,1,   5,  22,  10,1.03342,  -8.5868,1.10000,0.90000,1.10000,0.90000
  2395,'PI_STA_CL_1 ', 132.0000,1,   5,  22,  10,1.03389,  -8.4922,1.10000,0.90000,1.10000,0.90000
  2396,'PI_STA_CL_2 ', 132.0000,1,   5,  22,  10,1.03389,  -8.4922,1.10000,0.90000,1.10000,0.90000
  2397,'PT02_1      ', 132.0000,1,   5,  22,  10,1.03344,  -8.5841,1.10000,0.90000,1.10000,0.90000
  2398,'PT02_2      ', 132.0000,1,   5,  22,  10,1.03344,  -8.5841,1.10000,0.90000,1.10000,0.90000
  2400,'CTLUJAII    ', 132.0000,1,   5,  21,   4,0.98758, -23.8171,1.10000,0.90000,1.10000,0.90000
  2410,'VIVORATA    ', 132.0000,1,   5,  22,  10,1.04331,  -5.5254,1.10000,0.90000,1.10000,0.90000
  2500,'BHON33 05   ',  33.0000,1,   5,  24,  10,1.01593,   6.0947,1.10000,0.90000,1.10000,0.90000
  2501,'BBL.TER1    ',  13.2000,1,   5,  24,  10,0.91457,   3.5312,1.10000,0.90000,1.10000,0.90000
  2502,'BBL.TER2    ',  13.2000,1,   5,  24,  10,0.91885,   3.5059,1.10000,0.90000,1.10000,0.90000
  2503,'HEN.TER1    ',  13.2000,4,   5,  21,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2504,'3-LOMAS     ',  66.0000,1,   5,  21,   1,0.99280, -10.3582,1.10000,0.90000,1.10000,0.90000
  2505,'OLAV13_01   ',  13.2000,1,   5,  22,  10,0.97704,  -3.8990,1.10000,0.90000,1.10000,0.90000
  2506,'OLAV13_02   ',  13.2000,1,   5,  22,  10,0.97686,  -3.9020,1.10000,0.90000,1.10000,0.90000
  2507,'PEHUAJO     ',  66.0000,1,   5,  21,   1,1.01002,  -7.4761,1.10000,0.90000,1.10000,0.90000
  2508,'TLAUQUE1    ',  66.0000,1,   5,  21,   1,1.03757,  -7.2509,1.10000,0.90000,1.10000,0.90000
  2509,'LUJAN       ',  66.0000,1,   5,  21,   1,1.02331, -25.0799,1.10000,0.90000,1.10000,0.90000
  2510,'SA AREC1    ',  66.0000,1,   5,  23,  10,1.00242, -21.2789,1.10000,0.90000,1.10000,0.90000
  2511,'CSARMIE1    ',  66.0000,1,   5,  23,   1,0.98739, -16.6268,1.10000,0.90000,1.10000,0.90000
  2512,'ARRECIFE    ',  66.0000,1,   5,  23,   1,1.00171, -14.9914,1.10000,0.90000,1.10000,0.90000
  2513,'PERGAMIN    ',  66.0000,1,   5,  23,  10,1.02269, -13.3431,1.10000,0.90000,1.10000,0.90000
  2514,'BRAGADO     ',  66.0000,1,   5,  21,   1,1.04064, -12.0063,1.10000,0.90000,1.10000,0.90000
  2515,'9JULBA1     ',  66.0000,1,   5,  21,   1,0.96533, -14.5764,1.10000,0.90000,1.10000,0.90000
  2516,'9JULBA1     ',  66.0000,1,   5,  21,  10,0.96533, -14.5764,1.10000,0.90000,1.10000,0.90000
  2517,'RIVADBA     ',  66.0000,1,   5,  21,   1,1.00581,  -9.4543,1.10000,0.90000,1.10000,0.90000
  2518,'CCASARES    ',  66.0000,1,   5,  21,   1,0.96856, -12.2203,1.10000,0.90000,1.10000,0.90000
  2519,'GVILLEG     ',  66.0000,4,   5,  21,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2520,'SA AREC2    ',  66.0000,1,   5,  23,   1,1.00242, -21.2789,1.10000,0.90000,1.10000,0.90000
  2521,'CSARMIE2    ',  66.0000,1,   5,  23,  10,0.98739, -16.6268,1.10000,0.90000,1.10000,0.90000
  2522,'PEHUAJO2    ',  66.0000,1,   5,  21,  10,1.01002,  -7.4761,1.10000,0.90000,1.10000,0.90000
  2523,'TLAUQUE2    ',  66.0000,1,   5,  21,  10,1.03757,  -7.2509,1.10000,0.90000,1.10000,0.90000
  2524,'ARRECIFE    ',  33.0000,1,   5,  23,   1,1.01090, -11.9367,1.10000,0.90000,1.10000,0.90000
  2525,'ARRECIFE    ',  12.0000,1,   5,  23,   1,1.04469,  -8.2104,1.10000,0.90000,1.10000,0.90000
  2526,'RAM.TER3    ',  33.0000,4,   5,  23,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2527,'CAST33_01   ',  33.0000,1,   5,  24,  10,1.01700,   8.1075,1.10000,0.90000,1.10000,0.90000
  2528,'LUJ-AUX     ',  66.0000,1,   5,  21,   1,0.97924, -22.5900,1.10000,0.90000,1.10000,0.90000
  2529,'CAST33_02   ',  33.0000,1,   5,  24,  10,1.01965,   8.3628,1.10000,0.90000,1.10000,0.90000
  2530,'SALIQUEL    ',  66.0000,1,   5,  21,   1,0.97972, -11.2974,1.10000,0.90000,1.10000,0.90000
  2531,'OLAV13_03   ',  13.2000,4,   5,  22,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2532,'BG I 66     ',  66.0000,1,   5,  21,   1,1.02531, -12.6933,1.10000,0.90000,1.10000,0.90000
  2533,'BHON33_01   ',  33.0000,1,   5,  24,  10,1.01126,   7.5250,1.10000,0.90000,1.10000,0.90000
  2534,'25MAYO66    ',  66.0000,1,   5,  21,   1,0.99736, -13.8950,1.10000,0.90000,1.10000,0.90000
  2535,'CAST13_01   ',  13.2000,1,   5,  24,  10,1.01703,   8.5081,1.10000,0.90000,1.10000,0.90000
  2536,'LHERAS66    ',  66.0000,1,   5,  21,   1,1.00608, -26.9559,1.10000,0.90000,1.10000,0.90000
  2537,'CAST13_02   ',  13.2000,1,   5,  24,  10,1.01703,   8.5081,1.10000,0.90000,1.10000,0.90000
  2538,'LOBOS 66    ',  66.0000,1,   5,  21,   1,1.00586, -27.6916,1.10000,0.90000,1.10000,0.90000
  2539,'LOBOS       ',  33.0000,1,   5,  21,   1,1.03596, -23.5642,1.10000,0.90000,1.10000,0.90000
  2540,'RIVAD 33    ',  33.0000,4,   5,  21,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2541,'PSJUN_01    ',  33.0000,4,   5,  21,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2542,'RIVA13.2    ',  13.2000,4,   5,  21,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2543,'HEN.TER3    ',  13.8000,1,   5,  21,  10,0.99454,  -0.6409,1.10000,0.90000,1.10000,0.90000
  2544,'GVILLE33_01 ',  33.0000,1,   5,  21,   1,1.00466,  -6.3793,1.10000,0.90000,1.10000,0.90000
  2545,'CSARMIE     ',  33.0000,1,   5,  23,  10,1.00786, -15.2396,1.10000,0.90000,1.10000,0.90000
  2546,'GVILLE13_01 ',  13.2000,1,   5,  21,   1,0.99996,  -6.2395,1.10000,0.90000,1.10000,0.90000
  2547,'CSARMIE     ',  13.2000,1,   5,  23,  10,1.01996, -14.4631,1.10000,0.90000,1.10000,0.90000
  2548,'PEH1.TER    ',  13.2000,1,   5,  21,   1,0.98787,  -2.3793,1.10000,0.90000,1.10000,0.90000
  2549,'SALT.SEC    ',  33.0000,1,   5,  23,   1,1.01080, -15.8409,1.10000,0.90000,1.10000,0.90000
  2550,'SALT.TER    ',  13.2000,1,   5,  23,   1,1.00698, -16.6779,1.10000,0.90000,1.10000,0.90000
  2551,'GENO33_01   ',  33.0000,1,   5,  24,  10,1.01154,   6.7266,1.10000,0.90000,1.10000,0.90000
  2552,'GENO13_01   ',  13.2000,1,   5,  24,  10,1.01097,   6.8370,1.10000,0.90000,1.10000,0.90000
  2553,'ENER13_01   ',  13.2000,1,   5,  24,  10,1.00361,   7.2967,1.10000,0.90000,1.10000,0.90000
  2554,'ENER33_02   ',  33.0000,1,   5,  24,  10,1.00701,   7.0776,1.10000,0.90000,1.10000,0.90000
  2555,'ENER33_01   ',  33.0000,1,   5,  24,  10,1.00500,   6.9203,1.10000,0.90000,1.10000,0.90000
  2557,'JUNI33_01   ',  33.0000,1,   5,  21,   1,0.92700, -21.5856,1.10000,0.90000,1.10000,0.90000
  2558,'JUNI13_01   ',  13.2000,1,   5,  21,   1,0.92893, -23.2769,1.10000,0.90000,1.10000,0.90000
  2559,'TRESP33_01  ',  33.0000,1,   5,  24,  10,1.01114,  11.3206,1.10000,0.90000,1.10000,0.90000
  2560,'NOR.TER1    ',  13.2000,1,   5,  24,   1,0.98496,  -3.3744,1.10000,0.90000,1.10000,0.90000
  2561,'NOR.TER2    ',  13.2000,1,   5,  24,  11,0.98236,  -3.3024,1.10000,0.90000,1.10000,0.90000
  2562,'NORTE2_1    ',  33.0000,1,   5,  24,   1,0.99295,  -1.9677,1.10000,0.90000,1.10000,0.90000
  2563,'NORTE2_2    ',  33.0000,1,   5,  24,  11,0.99295,  -1.9677,1.10000,0.90000,1.10000,0.90000
  2564,'NORTE_1     ',  33.0000,1,   5,  24,  11,0.99315,  -1.9446,1.10000,0.90000,1.10000,0.90000
  2565,'GRIO33_1    ',  33.0000,1,   5,  24,  11,1.00673,   3.0312,1.10000,0.90000,1.10000,0.90000
  2566,'GRIO33_2    ',  33.0000,1,   5,  24,  11,1.00562,   2.8956,1.10000,0.90000,1.10000,0.90000
  2568,'TRESP13_01  ',  13.2000,1,   5,  24,  10,1.00941,  11.6455,1.10000,0.90000,1.10000,0.90000
  2569,'PSJUN_02    ',  33.0000,4,   5,  21,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2570,'GENO33_02   ',  33.0000,1,   5,  24,  10,1.01222,   7.1022,1.10000,0.90000,1.10000,0.90000
  2572,'LTERO33_01  ',  33.0000,1,   5,  22,  10,1.00457,   4.0193,1.10000,0.90000,1.10000,0.90000
  2573,'CHANARES    ',  33.0000,1,   5,  24,   1,0.98949,   0.6452,1.10000,0.90000,1.10000,0.90000
  2574,'PUNTO_E     ',  33.0000,1,   5,  24,   1,0.97034,  -0.1171,1.10000,0.90000,1.10000,0.90000
  2575,'ETANO       ',  33.0000,1,   5,  24,   1,0.96304,  -0.4161,1.10000,0.90000,1.10000,0.90000
  2576,'CORT33_01   ',  33.0000,1,   5,  24,  10,1.01900,   6.4388,1.10000,0.90000,1.10000,0.90000
  2577,'CORT33_02   ',  33.0000,1,   5,  24,  10,1.02010,   6.5835,1.10000,0.90000,1.10000,0.90000
  2578,'BHON33 06   ',  33.0000,1,   5,  24,  10,1.01587,   6.0810,1.10000,0.90000,1.10000,0.90000
  2579,'PEPE 33 01  ',  33.0000,1,   5,  24,  10,0.99948,   6.8556,1.10000,0.90000,1.10000,0.90000
  2580,'PEPE 33 02  ',  33.0000,1,   5,  24,  10,0.99646,   6.6960,1.10000,0.90000,1.10000,0.90000
  2581,'ELBIEO0233  ',  33.0000,1,   5,  22,  10,0.98722,   5.6478,1.10000,0.90000,1.10000,0.90000
  2582,'MIRA33_01   ',  33.0000,1,   5,  22,  10,0.99655,   2.3535,1.10000,0.90000,1.10000,0.90000
  2584,'MIRA33_03   ',  33.0000,1,   5,  22,  10,0.99823,   2.4807,1.10000,0.90000,1.10000,0.90000
  2586,'VILL33_01   ',  33.0000,1,   5,  24,  10,1.00666,  14.4284,1.10000,0.90000,1.10000,0.90000
  2587,'VILL33_02   ',  33.0000,1,   5,  24,  10,1.00995,  14.7547,1.10000,0.90000,1.10000,0.90000
  2588,'VSEC33_01   ',  33.0000,1,   5,  24,  10,1.00000,  11.6513,1.10000,0.90000,1.10000,0.90000
  2589,'VSEC33_02   ',  33.0000,1,   5,  24,  10,1.00016,  11.7845,1.10000,0.90000,1.10000,0.90000
  2590,'VSEC13_01   ',  13.2000,1,   5,  24,  10,0.99855,  11.8232,1.10000,0.90000,1.10000,0.90000
  2591,'VSEC13_02   ',  13.2000,1,   5,  24,  10,0.99855,  11.8232,1.10000,0.90000,1.10000,0.90000
  2592,'NECO33_01   ',  33.0000,1,   5,  22,  10,0.99686,  -0.4990,1.10000,0.90000,1.10000,0.90000
  2593,'NECO13_01   ',  13.2000,1,   5,  22,   1,0.98308,  -2.6313,1.10000,0.90000,1.10000,0.90000
  2594,'NECO33_02   ',  33.0000,1,   5,  22,  10,0.98257,  -2.6808,1.10000,0.90000,1.10000,0.90000
  2595,'NECO33_02   ',  33.0000,1,   5,  22,  10,1.00747,   0.8162,1.10000,0.90000,1.10000,0.90000
  2596,'PERG13_01   ',  13.2000,1,   5,  23,   1,0.99652, -15.5226,1.10000,0.90000,1.10000,0.90000
  2598,'CORT33_03   ',  33.0000,1,   5,  24,  10,1.01107,   6.6228,1.10000,0.90000,1.10000,0.90000
  2599,'CORT33_04   ',  33.0000,1,   5,  24,  10,1.01553,   6.8160,1.10000,0.90000,1.10000,0.90000
  2600,'ROJOTG01    ',  11.5000,2,   5,  23,   4,1.05000,  -4.1783,1.10000,0.90000,1.10000,0.90000
  2601,'MDPATG21    ',  13.2000,4,   5,  22,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2602,'MDPATG12    ',  13.2000,4,   5,  22,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2603,'MDPATG13    ',  13.2000,4,   5,  22,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2604,'SNICBS01    ',   0.4000,2,   5,  23,  15,1.00000,  -4.0088,1.10000,0.90000,1.10000,0.90000
  2605,'COLBDI01    ',   0.4000,2,   5,  23,   7,1.05000,  -7.6120,1.10000,0.90000,1.10000,0.90000
  2606,'ARGETG01    ',  15.7000,4,   5,  23,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2607,'MDPATV07    ',  13.2000,2,   5,  22,   5,1.03000,  -4.2665,1.10000,0.90000,1.10000,0.90000
  2608,'MDPATV08    ',  13.2000,2,   5,  22,   5,1.05000,  -4.3535,1.10000,0.90000,1.10000,0.90000
  2609,'MDPATG19    ',  13.2000,2,   5,  22,   4,1.03331,  -8.5622,1.10000,0.90000,1.10000,0.90000
  2610,'ATUCNUCL    ',  21.0000,2,   5,  23,   9,1.02000,  -6.5728,1.10000,0.90000,1.10000,0.90000
  2611,'NECOTV01    ',  13.2000,4,   5,  22,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2612,'NECOTV02    ',  13.2000,4,   5,  22,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2613,'NECOTV03    ',  13.2000,2,   5,  22,   5,1.02000,   3.9809,1.10000,0.90000,1.10000,0.90000
  2614,'NECOTV04    ',  13.2000,2,   5,  22,   5,1.04000,   3.9273,1.10000,0.90000,1.10000,0.90000
  2615,'ARREDI01    ',   0.4000,2,   5,  23,   7,1.05000,  -6.5424,1.10000,0.90000,1.10000,0.90000
  2616,'MDPATG22    ',  13.2000,4,   5,  22,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2617,'OLAVEO01    ',   0.7200,2,   5,  22,  11,1.00000,   4.4646,1.10000,0.90000,1.10000,0.90000
  2618,'ROJOTG02    ',  11.5000,2,   5,  23,   4,1.05000,  -4.1783,1.10000,0.90000,1.10000,0.90000
  2619,'ROJOTG03    ',  11.5000,2,   5,  23,   4,1.05000,  -4.1783,1.10000,0.90000,1.10000,0.90000
  2620,'ATU2NUCL    ',  21.0000,3,   5,  23,   9,1.02000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2621,'BRKETG01    ',  11.5000,2,   5,  22,   4,1.05000,   8.1061,1.10000,0.90000,1.10000,0.90000
  2622,'BRKETG02    ',  11.5000,2,   5,  22,   4,1.05000,   8.1061,1.10000,0.90000,1.10000,0.90000
  2624,'BRKETG03    ',  11.5000,2,   5,  22,   4,1.03970,   3.5088,1.10000,0.90000,1.10000,0.90000
  2625,'BROWTG01    ',  20.0000,2,   5,  24,   4,1.00000,   7.7686,1.10000,0.90000,1.10000,0.90000
  2626,'BROWTG02    ',  20.0000,2,   5,  24,   4,0.97898,   3.3441,1.10000,0.90000,1.10000,0.90000
  2627,'BROWTV01    ',  20.0000,4,   5,  24,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2628,'MDPATG23    ',  11.5000,2,   5,  22,   4,1.03331,  -8.5622,1.10000,0.90000,1.10000,0.90000
  2629,'BBLATV29    ',  20.0000,4,   5,  24,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2630,'BBLATV30    ',  20.0000,4,   5,  24,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2631,'MDPATG24    ',  11.5000,2,   5,  22,   4,1.03331,  -8.5622,1.10000,0.90000,1.10000,0.90000
  2632,'LUJBTG01    ',  11.5000,2,   5,  21,   4,1.00000, -21.1976,1.10000,0.90000,1.10000,0.90000
  2633,'LUJBTG02    ',  11.5000,2,   5,  21,   4,1.00000, -21.1976,1.10000,0.90000,1.10000,0.90000
  2634,'BRAGTG34    ',  11.5000,2,   5,  21,   4,1.00883,  -4.4207,1.10000,0.90000,1.10000,0.90000
  2635,'SOLATG01    ',  11.5000,2,   5,  24,   8,1.00000,   7.6338,1.10000,0.90000,1.10000,0.90000
  2636,'SOLATG02    ',  11.5000,2,   5,  24,   8,1.00000,   7.6338,1.10000,0.90000,1.10000,0.90000
  2637,'BRKETG04    ',  11.5000,2,   5,  22,   4,1.03970,   3.5088,1.10000,0.90000,1.10000,0.90000
  2638,'LOBODI01    ',   0.3800,2,   5,  21,   7,1.05000, -21.9205,1.10000,0.90000,1.10000,0.90000
  2639,'BRAGTG56    ',  11.5000,2,   5,  21,   4,1.00883,  -4.4207,1.10000,0.90000,1.10000,0.90000
  2640,'MDAJTG57    ',  13.2000,2,   5,  22,   4,1.01627,  -8.7030,1.10000,0.90000,1.10000,0.90000
  2641,'LINCDI01    ',   0.4000,2,   5,  21,   7,0.98325, -14.3887,1.10000,0.90000,1.10000,0.90000
  2642,'VGADDI01    ',   0.4000,2,   5,  21,   7,1.00000,  -4.4687,1.10000,0.90000,1.10000,0.90000
  2643,'SAL2TG01    ',  11.5000,2,   5,  21,   4,1.05000, -10.9978,1.10000,0.90000,1.10000,0.90000
  2644,'BBLMDI13    ',  13.2000,2,   5,  24,   7,1.00000,   4.9048,1.10000,0.90000,1.10000,0.90000
  2645,'PEDRTG01    ',  11.0000,2,   5,  23,   4,1.00000, -15.0631,1.10000,0.90000,1.10000,0.90000
  2646,'ZARATG01    ',  11.0000,2,   5,  23,   4,1.00000, -16.6225,1.10000,0.90000,1.10000,0.90000
  2647,'ZARATG02    ',  11.0000,2,   5,  23,   4,1.00000, -16.6225,1.10000,0.90000,1.10000,0.90000
  2648,'LCASEO01    ',  12.0000,2,   5,  24,  11,1.02000,   9.9632,1.10000,0.90000,1.10000,0.90000
  2650,'BRKETV01    ',  11.5000,2,   5,  22,   5,1.05000,   6.6594,1.10000,0.90000,1.10000,0.90000
  2651,'BBLMDI46    ',  13.2000,2,   5,  24,   7,1.00856,   2.1098,1.10000,0.90000,1.10000,0.90000
  2652,'JUNIDI01    ',   0.3800,2,   5,  21,   7,0.93823, -20.6463,1.10000,0.90000,1.10000,0.90000
  2653,'CSARDI01    ',   0.4000,2,   5,  23,   7,1.04437, -12.9837,1.10000,0.90000,1.10000,0.90000
  2655,'PEDRTG02    ',  11.0000,2,   5,  23,   4,1.00000, -15.0631,1.10000,0.90000,1.10000,0.90000
  2656,'PE32EO      ',   0.6000,2,   5,  24,  11,1.00000,   8.4657,1.10000,0.90000,1.10000,0.90000
  2658,'PEP6EO      ',   0.7200,2,   5,  24,  11,1.00000,   9.2656,1.10000,0.90000,1.10000,0.90000
  2659,'ELBIEO02    ',   0.7000,2,   5,  22,  11,1.00000,   8.3346,1.10000,0.90000,1.10000,0.90000
  2660,'CORTEO01    ',   0.6500,2,   5,  24,  11,1.01000,   8.7425,1.10000,0.90000,1.10000,0.90000
  2662,'MIRAEO01    ',   0.6900,2,   5,  22,  11,1.00000,   4.2785,1.10000,0.90000,1.10000,0.90000
  2664,'ZARATG03    ',  11.0000,2,   5,  23,   4,0.97900, -18.4371,1.10000,0.90000,1.10000,0.90000
  2665,'ZARATG04    ',  11.0000,2,   5,  23,   4,0.97900, -18.4371,1.10000,0.90000,1.10000,0.90000
  2666,'ROJOTG04    ',  11.5000,2,   5,  23,   4,1.05000,  -4.1783,1.10000,0.90000,1.10000,0.90000
  2667,'ROJOTV01    ',  11.5000,2,   5,  23,   5,1.05000,  -4.0655,1.10000,0.90000,1.10000,0.90000
  2668,'PEDRTG03    ',  11.0000,2,   5,  23,   4,1.00000, -15.0631,1.10000,0.90000,1.10000,0.90000
  2669,'PEDRTV01    ',  11.5000,4,   5,  23,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2670,'SIDETV      ',  13.2000,2,   5,  23,   5,1.05000, -13.6259,1.10000,0.90000,1.10000,0.90000
  2671,'SNICTV11    ',  13.2000,4,   5,  23,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2672,'SNICTV12    ',  13.2000,4,   5,  23,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2673,'SNICTV13    ',  13.2000,4,   5,  23,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2674,'SNICTV14    ',  13.2000,4,   5,  23,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2675,'SNICTV15    ',  20.0000,2,   5,  23,   5,1.00000,  -4.0088,1.10000,0.90000,1.10000,0.90000
  2676,'SNICTG01    ',  11.0000,4,   5,  23,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2677,'AESPTG04    ',  11.0000,4,   5,  23,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2678,'ENE1EO01    ',  12.0000,2,   5,  24,  11,1.00000,   8.7471,1.10000,0.90000,1.10000,0.90000
  2679,'APARTV01    ',  13.2000,2,   5,  23,   5,1.05000, -15.1612,1.10000,0.90000,1.10000,0.90000
  2680,'VGESTG12    ',  13.2000,2,   5,  22,   4,1.05000,  -2.6799,1.10000,0.90000,1.10000,0.90000
  2681,'PAMEEO01    ',   0.6500,2,   5,  24,  11,1.00000,   9.2286,1.10000,0.90000,1.10000,0.90000
  2682,'VGESTG14    ',  13.2000,4,   5,  22,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2684,'PEP3EO      ',   0.6500,2,   5,  24,  11,1.00000,  11.2122,1.10000,0.90000,1.10000,0.90000
  2685,'MAT3EO01    ',   0.6500,2,   5,  24,  11,1.00000,  13.5260,1.10000,0.90000,1.10000,0.90000
  2686,'MIR1DI01    ',   0.4000,2,   5,  22,   7,1.03028,  -5.7860,1.10000,0.90000,1.10000,0.90000
  2687,'VGESTG18    ',  11.5000,2,   5,  22,   4,1.05000,  -1.9460,1.10000,0.90000,1.10000,0.90000
  2688,'GRIOEO01    ',   0.6900,2,   5,  24,  11,1.00000,   4.6123,1.10000,0.90000,1.10000,0.90000
  2689,'VLONEO01    ',   0.6500,2,   5,  24,  11,1.00000,  16.9571,1.10000,0.90000,1.10000,0.90000
  2690,'VSECEO01    ',   0.6900,2,   5,  24,  11,0.99313,  12.6257,1.10000,0.90000,1.10000,0.90000
  2691,'NEC1EO01    ',   0.6500,2,   5,  22,  11,1.00000,   3.1713,1.10000,0.90000,1.10000,0.90000
  2692,'AESPTG01    ',  15.0000,2,   5,  23,   8,1.04000,  -3.1697,1.10000,0.90000,1.10000,0.90000
  2693,'AESPTG02    ',  15.0000,2,   5,  23,   8,1.04000,  -3.1697,1.10000,0.90000,1.10000,0.90000
  2694,'AESPTV01    ',  20.0000,2,   5,  23,   8,1.04000,  -0.8173,1.10000,0.90000,1.10000,0.90000
  2695,'GBELTG01    ',  20.0000,2,   5,  23,   8,1.04000,  -6.0261,1.10000,0.90000,1.10000,0.90000
  2696,'GBELTG02    ',  20.0000,4,   5,  23,   8,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2697,'GBELTV01    ',  20.0000,2,   5,  23,   8,1.04000,  -9.2601,1.10000,0.90000,1.10000,0.90000
  2699,'CERITV01    ',  13.2000,4,   5,  24,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2800,'ATU1.TER    ',  13.8000,4,   5,  23,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2802,'BGD.TER1    ',  13.2000,1,   5,  21,  10,0.99001, -10.1079,1.10000,0.90000,1.10000,0.90000
  2803,'HEN.TER2    ',  13.2000,4,   5,  21,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2804,'NCAM.TER    ',  13.2000,1,   5,  23,  10,1.00166, -17.5817,1.10000,0.90000,1.10000,0.90000
  2805,'GENO13_02   ',  13.2000,1,   5,  24,  10,1.01818,   5.4154,1.10000,0.90000,1.10000,0.90000
  2806,'LAU.TER1    ',  13.2000,1,   5,  21,  10,1.03667,  -7.4821,1.10000,0.90000,1.10000,0.90000
  2807,'LAU.TER2    ',  13.2000,1,   5,  21,  10,1.03667,  -7.4821,1.10000,0.90000,1.10000,0.90000
  2808,'VLIA.TER    ',  13.8000,1,   5,  23,  10,1.02734, -16.5479,1.10000,0.90000,1.10000,0.90000
  2809,'RAM.TER1    ',  13.8000,1,   5,  23,  10,1.04529, -10.7913,1.10000,0.90000,1.10000,0.90000
  2810,'PER.TER1    ',  13.2000,1,   5,  23,  10,1.02306, -13.3799,1.10000,0.90000,1.10000,0.90000
  2811,'PER.TER2    ',  13.2000,1,   5,  23,  10,1.02306, -13.3799,1.10000,0.90000,1.10000,0.90000
  2812,'CHA.TER1    ',  33.0000,4,   5,  23,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2813,'CHA.TER2    ',  33.0000,4,   5,  23,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2814,'LTERO13_01  ',  13.2000,1,   5,  22,  10,1.00377,   4.3663,1.10000,0.90000,1.10000,0.90000
  2815,'BGD.TER3    ',  13.2000,1,   5,  21,  10,1.03904, -12.2608,1.10000,0.90000,1.10000,0.90000
  2816,'BGD.TER4    ',  13.2000,1,   5,  21,  10,1.03904, -12.2608,1.10000,0.90000,1.10000,0.90000
  2817,'BGD.TER2    ',  13.2000,1,   5,  21,  10,0.99001, -10.1079,1.10000,0.90000,1.10000,0.90000
  2819,'HE.TER4     ',  13.2000,4,   5,  21,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2820,'RAM.TER2    ',  13.8000,4,   5,  23,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2821,'GENO33_03   ',  33.0000,1,   5,  24,  10,1.01787,   5.9492,1.10000,0.90000,1.10000,0.90000
  2822,'PERINC_01   ',  33.0000,4,   5,  22,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2823,'NCAM.TE2    ',  13.2000,1,   5,  23,  10,1.00209, -17.7139,1.10000,0.90000,1.10000,0.90000
  2825,'MMJ.TER1    ',  13.2000,1,   5,  22,  10,1.00917,  -9.6912,1.10000,0.90000,1.10000,0.90000
  2827,'RAM.TER9    ',  13.2000,4,   5,  23,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2828,'HEN.TER7    ',  13.2000,1,   5,  21,  10,1.07178,  -2.1534,1.10000,0.90000,1.10000,0.90000
  2829,'25M.TER1    ',  33.0000,1,   5,  21,  10,1.01843,  -9.1779,1.10000,0.90000,1.10000,0.90000
  2830,'25M.TER2    ',  33.0000,1,   5,  21,  10,1.02389,  -9.1639,1.10000,0.90000,1.10000,0.90000
  2831,'MIRA13_02   ',  13.2000,1,   5,  22,   1,1.01442, -11.4707,1.10000,0.90000,1.10000,0.90000
  2832,'PERG33_01   ',  33.0000,1,   5,  23,   1,0.99494, -14.6053,1.10000,0.90000,1.10000,0.90000
  2833,'RAM.TER4    ',  13.2000,1,   5,  23,  10,1.01000,  -9.2659,1.10000,0.90000,1.10000,0.90000
  2834,'MIRA33_01   ',  33.0000,1,   5,  22,  10,1.03028,  -5.7860,1.10000,0.90000,1.10000,0.90000
  2835,'MIRA33_02   ',  33.0000,1,   5,  22,  10,1.01885,  -9.4497,1.10000,0.90000,1.10000,0.90000
  2836,'ATU1.TER    ',  13.2000,1,   5,  23,  10,1.03263, -17.0576,1.10000,0.90000,1.10000,0.90000
  2837,'SNIC13_01   ',  13.8000,1,   5,  23,  10,1.00000,  -4.0088,1.10000,0.90000,1.10000,0.90000
  2838,'TRESP33_02  ',  33.0000,1,   5,  24,  10,1.01265,  12.0362,1.10000,0.90000,1.10000,0.90000
  2839,'TRESP33_03  ',  33.0000,1,   5,  24,  10,1.01265,  12.0362,1.10000,0.90000,1.10000,0.90000
  2840,'VSEC33_03   ',  33.0000,1,   5,  24,  10,1.00016,  11.7845,1.10000,0.90000,1.10000,0.90000
  2841,'VSEC33_04   ',  33.0000,1,   5,  24,  10,1.00000,  11.6513,1.10000,0.90000,1.10000,0.90000
  2843,'BHON33_03   ',  33.0000,1,   5,  24,  10,1.01351,   7.5637,1.10000,0.90000,1.10000,0.90000
  2844,'BHON33_04   ',  33.0000,1,   5,  24,  10,1.01507,   7.8575,1.10000,0.90000,1.10000,0.90000
  2845,'MAT333_01   ',  33.0000,1,   5,  24,  10,1.01168,  11.4112,1.10000,0.90000,1.10000,0.90000
  2846,'VIVO33_01   ',  33.0000,4,   5,  22,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2847,'VIVO33_02   ',  33.0000,4,   5,  22,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2848,'VIVO13_01   ',  13.0000,4,   5,  22,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2849,'OLAV33_01   ',  33.0000,1,   5,  22,   1,1.00656,   1.3360,1.10000,0.90000,1.10000,0.90000
  2850,'OLAV33_02   ',  33.0000,1,   5,  22,  10,1.00991,   2.0795,1.10000,0.90000,1.10000,0.90000
  2851,'ELBIEO0133  ',  33.0000,1,   5,  22,  10,1.00370,   5.6090,1.10000,0.90000,1.10000,0.90000
  2852,'ELBIEO0133  ',  33.0000,1,   5,  22,  10,1.00634,   5.8009,1.10000,0.90000,1.10000,0.90000
  2854,'BVENEO33_01 ',  33.0000,4,   5,  22,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2855,'BVENEO33_02 ',  33.0000,4,   5,  22,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2856,'ELBIEO0233  ',  33.0000,1,   5,  22,  10,0.98900,   5.8294,1.10000,0.90000,1.10000,0.90000
  2857,'ELBIEO0333  ',  33.0000,1,   5,  22,  10,1.00160,   5.6034,1.10000,0.90000,1.10000,0.90000
  2858,'ELBIEO0333  ',  33.0000,1,   5,  22,  10,1.00569,   5.9250,1.10000,0.90000,1.10000,0.90000
  2859,'PERINC_02   ',  33.0000,4,   5,  22,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2860,'PSLINC_01   ',  33.0000,4,   5,  21,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2861,'VIV.TER1    ',  33.0000,1,   5,  22,  10,1.04318,  -5.6899,1.10000,0.90000,1.10000,0.90000
  2862,'VIV.TER2    ',  33.0000,1,   5,  22,  10,1.04320,  -5.6674,1.10000,0.90000,1.10000,0.90000
  2863,'BHON33_02   ',  33.0000,1,   5,  24,  10,1.01217,   7.6614,1.10000,0.90000,1.10000,0.90000
  2864,'PSLINC_02   ',  33.0000,4,   5,  21,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2877,'GENO33_01   ',  33.0000,1,   5,  24,  10,1.01849,   5.3631,1.10000,0.90000,1.10000,0.90000
  2886,'MIRA13_01   ',  13.2000,1,   5,  22,   1,1.03028,  -5.7860,1.10000,0.90000,1.10000,0.90000
  2890,'CHA.TER     ',  13.8000,1,   5,  24,   1,0.94173,  -0.0600,1.10000,0.90000,1.10000,0.90000
  2900,'ELBIEO03    ',   0.7000,2,   5,  22,  11,1.00000,   8.3201,1.10000,0.90000,1.10000,0.90000
  2902,'VSECEO01    ',   0.7000,2,   5,  24,  11,0.97895,  12.6257,1.10000,0.90000,1.10000,0.90000
  2903,'VIVOEO01    ',   0.7200,4,   5,  22,  11,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2904,'ELBIEO01    ',   0.7200,2,   5,  22,  11,1.00000,   8.1945,1.10000,0.90000,1.10000,0.90000
  2905,'BAHIEO01    ',   0.6500,2,   5,  24,  11,1.00000,  10.0821,1.10000,0.90000,1.10000,0.90000
  2906,'CASAEO01    ',  33.0000,2,   5,  22,  11,1.00000,  -1.5863,1.10000,0.90000,1.10000,0.90000
  2907,'JUNIFV01    ',   0.8000,4,   5,  21,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2908,'GNV2EO01    ',   0.6500,2,   5,  24,  11,1.00000,   8.3563,1.10000,0.90000,1.10000,0.90000
  2910,'TEROEO01    ',   0.7000,2,   5,  22,  11,1.00000,   6.3135,1.10000,0.90000,1.10000,0.90000
  2911,'GNV1EO01    ',   0.7000,2,   5,  24,  11,1.00000,   9.3868,1.10000,0.90000,1.10000,0.90000
  2913,'BVENEO01    ',   0.7200,4,   5,  22,  11,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2914,'SJMTEO01    ',   0.7000,2,   5,  24,  11,1.00000,  14.0735,1.10000,0.90000,1.10000,0.90000
  2915,'SJMTEO01    ',   0.7000,2,   5,  24,  11,1.00000,  14.0735,1.10000,0.90000,1.10000,0.90000
  2916,'RINCEO      ',   0.8000,4,   5,  22,  11,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2917,'LINCFV01    ',   0.8000,4,   5,  21,  11,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2996,'PERGDI01    ',   0.4000,2,   5,  23,  13,1.02158, -13.1677,1.10000,0.90000,1.10000,0.90000
  3000,'EZEIZA      ', 500.0000,1,   4,  10,  10,1.00000, -11.8691,1.10000,0.90000,1.10000,0.90000
  3002,'ABASTO      ', 500.0000,1,   4,  10,  10,1.00197, -10.4331,1.10000,0.90000,1.10000,0.90000
  3003,'EZBPASS     ', 500.0000,1,   4,  10,  10,1.00304, -11.5289,1.10000,0.90000,1.10000,0.90000
  3004,'RODRGUEZ    ', 500.0000,1,   4,  10,  10,1.00028, -12.6469,1.10000,0.90000,1.10000,0.90000
  3005,'EZE.GENETG01', 500.0000,1,   4,  10,  10,1.00112, -11.6911,1.10000,0.90000,1.10000,0.90000
  3006,'EZE GENETG02', 500.0000,1,   4,  10,  10,1.00113, -11.7049,1.10000,0.90000,1.10000,0.90000
  3007,'EZE GENETV03', 500.0000,1,   4,  10,  10,1.00319, -11.4097,1.10000,0.90000,1.10000,0.90000
  3100,'ABASTO      ', 220.0000,1,   4,  10,  10,0.98956, -16.7777,1.10000,0.90000,1.10000,0.90000
  3101,'EZEIZA 4    ', 220.0000,4,   4,  10,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3102,'A.BROWN1    ', 220.0000,1,   4,  10,  10,1.00820, -18.3640,1.10000,0.90000,1.10000,0.90000
  3103,'PANTANOSA   ', 220.0000,1,   4,  10,  10,1.01420, -17.3393,1.10000,0.90000,1.10000,0.90000
  3104,'A.BROWN2    ', 220.0000,1,   4,  10,  10,1.01021, -17.8327,1.10000,0.90000,1.10000,0.90000
  3105,'HUDSON      ', 220.0000,1,   4,  10,  10,0.99954, -18.1693,1.10000,0.90000,1.10000,0.90000
  3106,'BOSQUES     ', 220.0000,1,   4,  10,  10,0.99005, -18.0483,1.10000,0.90000,1.10000,0.90000
  3107,'COSTANER1   ', 220.0000,1,   4,  10,  10,1.00370, -20.1273,1.10000,0.90000,1.10000,0.90000
  3108,'COSTANER2   ', 220.0000,1,   4,  10,  10,1.00370, -20.1273,1.10000,0.90000,1.10000,0.90000
  3109,'AZOPARDO    ', 220.0000,1,   4,  10,  10,1.00398, -20.1394,1.10000,0.90000,1.10000,0.90000
  3110,'EZEIZA 2    ', 220.0000,1,   4,  10,  10,1.02778, -15.0883,1.10000,0.90000,1.10000,0.90000
  3111,'PI.TRD 2    ', 220.0000,1,   4,  10,  10,0.98891, -20.4845,1.10000,0.90000,1.10000,0.90000
  3112,'EZEIZA 3    ', 220.0000,1,   4,  10,  10,1.02349, -15.8332,1.10000,0.90000,1.10000,0.90000
  3113,'PI.TRD 3    ', 220.0000,1,   4,  10,  10,0.98889, -20.4882,1.10000,0.90000,1.10000,0.90000
  3114,'EZE-CAS1    ', 220.0000,1,   4,  10,  10,1.01075, -17.8830,1.10000,0.90000,1.10000,0.90000
  3115,'TRANSRAD    ', 220.0000,1,   4,  10,  10,0.98883, -20.4945,1.10000,0.90000,1.10000,0.90000
  3116,'EZE-CAS2    ', 220.0000,1,   4,  10,  10,1.01075, -17.8830,1.10000,0.90000,1.10000,0.90000
  3117,'TRUJUI1     ', 220.0000,1,   4,  10,  10,1.01710, -22.2854,1.10000,0.90000,1.10000,0.90000
  3118,'EZE-PMO1    ', 220.0000,1,   4,  10,  10,0.98420, -21.3392,1.10000,0.90000,1.10000,0.90000
  3119,'EZE-PMO2    ', 220.0000,1,   4,  10,  10,0.98419, -21.3423,1.10000,0.90000,1.10000,0.90000
  3120,'RODRIGU1    ', 220.0000,1,   4,  10,  10,1.01424, -21.0021,1.10000,0.90000,1.10000,0.90000
  3121,'EZEIZA4     ', 220.0000,4,   4,  10,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3122,'RODRIGU2    ', 220.0000,1,   4,  10,  10,1.02166, -21.1867,1.10000,0.90000,1.10000,0.90000
  3124,'CASANOV1    ', 220.0000,1,   4,  10,  10,1.00977, -18.0134,1.10000,0.90000,1.10000,0.90000
  3125,'ENS.BARRAG_2', 220.0000,1,   4,  10,  10,1.01921, -16.3025,1.10000,0.90000,1.10000,0.90000
  3126,'CASANOV2    ', 220.0000,1,   4,  10,  10,1.00977, -18.0134,1.10000,0.90000,1.10000,0.90000
  3127,'ENS.BARRAG_1', 220.0000,1,   4,  10,  10,1.01921, -16.3025,1.10000,0.90000,1.10000,0.90000
  3128,'LA PLATA    ', 220.0000,1,   4,  10,  10,0.98122, -17.5258,1.10000,0.90000,1.10000,0.90000
  3129,'P1 BAR-HUD  ', 220.0000,1,   4,  10,  10,1.00799, -17.3563,1.10000,0.90000,1.10000,0.90000
  3130,'MALAVER1    ', 220.0000,1,   4,  10,  10,1.00943, -25.8667,1.10000,0.90000,1.10000,0.90000
  3131,'P2 BAR-HUD  ', 220.0000,1,   4,  10,  10,1.00799, -17.3563,1.10000,0.90000,1.10000,0.90000
  3132,'MALAVER2    ', 220.0000,1,   4,  10,  10,0.99627, -21.4296,1.10000,0.90000,1.10000,0.90000
  3133,'TRUJUI2     ', 220.0000,1,   4,  10,  10,1.01156, -22.1827,1.10000,0.90000,1.10000,0.90000
  3134,'MATHEU 1    ', 220.0000,1,   4,  10,  10,1.01099, -23.7072,1.10000,0.90000,1.10000,0.90000
  3135,'A.BROWN2    ', 132.0000,1,   4,  16,   1,0.99600, -25.5231,1.10000,0.90000,1.10000,0.90000
  3136,'MATHEU 2    ', 220.0000,1,   4,  10,  10,1.01099, -23.7072,1.10000,0.90000,1.10000,0.90000
  3137,'ZAPPALO1    ', 220.0000,1,   4,  10,  10,1.01230, -17.0833,1.10000,0.90000,1.10000,0.90000
  3138,'MORON 1     ', 220.0000,1,   4,  10,  10,1.00902, -24.3687,1.10000,0.90000,1.10000,0.90000
  3139,'ZAPPALO2    ', 220.0000,1,   4,  10,  10,1.01391, -16.6277,1.10000,0.90000,1.10000,0.90000
  3140,'MORON 2     ', 220.0000,1,   4,  10,  10,1.00902, -24.3687,1.10000,0.90000,1.10000,0.90000
  3141,'PI.TALAG    ', 220.0000,1,   4,  10,  10,1.01651, -25.4396,1.10000,0.90000,1.10000,0.90000
  3142,'PIQ.MALAVER ', 220.0000,1,   4,  10,  10,1.00947, -25.7207,1.10000,0.90000,1.10000,0.90000
  3143,'PI.TUNAS    ', 220.0000,1,   4,  10,  10,1.01659, -25.4899,1.10000,0.90000,1.10000,0.90000
  3144,'PMORENO1    ', 220.0000,1,   4,  10,  10,0.98274, -21.4265,1.10000,0.90000,1.10000,0.90000
  3145,'PMORENO2    ', 220.0000,1,   4,  10,  10,0.98273, -21.4311,1.10000,0.90000,1.10000,0.90000
  3146,'TALAR       ', 220.0000,1,   4,  10,  10,1.01727, -25.7556,1.10000,0.90000,1.10000,0.90000
  3147,'PI.TALAR    ', 220.0000,1,   4,  10,  10,1.01688, -25.5842,1.10000,0.90000,1.10000,0.90000
  3149,'EDISON      ', 220.0000,1,   4,  15,  10,1.00606, -26.3993,1.10000,0.90000,1.10000,0.90000
  3150,'COLEG220    ', 220.0000,1,   4,  10,  10,1.01042, -25.9420,1.10000,0.90000,1.10000,0.90000
  3160,'PNUE220     ', 220.0000,1,   4,  10,  10,1.01217, -25.5699,1.10000,0.90000,1.10000,0.90000
  3196,'MALVIBA1    ', 132.0000,1,   4,  12,   1,0.98150, -24.1722,1.10000,0.90000,1.10000,0.90000
  3197,'MALVIBA2    ', 132.0000,1,   4,  12,   1,1.00286, -23.1375,1.10000,0.90000,1.10000,0.90000
  3198,'CATONAS1    ', 132.0000,1,   4,  12,   1,0.96558, -25.1257,1.10000,0.90000,1.10000,0.90000
  3199,'CATONAS2    ', 132.0000,1,   4,  12,   1,0.96558, -25.1257,1.10000,0.90000,1.10000,0.90000
  3200,'9 JULIO     ', 132.0000,1,   4,  16,   1,1.00915, -27.2636,1.10000,0.90000,1.10000,0.90000
  3201,'EZEIZA 1    ', 132.0000,1,   4,  10,  10,1.01309, -15.4385,1.10000,0.90000,1.10000,0.90000
  3202,'ALT.LAF1    ', 132.0000,1,   4,  14,   1,0.98620, -24.7650,1.10000,0.90000,1.10000,0.90000
  3203,'EZEIZA 2    ', 132.0000,4,   4,  10,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3204,'ABA.TER1    ', 132.0000,1,   4,  10,  10,0.98978, -16.5571,1.10000,0.90000,1.10000,0.90000
  3205,'EZEIZA 3    ', 132.0000,1,   4,  10,  10,1.01193, -16.4605,1.10000,0.90000,1.10000,0.90000
  3206,'ABA.TER2    ', 132.0000,1,   4,  10,  10,0.98978, -16.5571,1.10000,0.90000,1.10000,0.90000
  3207,'EZE.TER10   ', 132.0000,1,   4,  10,   1,0.96224, -15.3761,1.10000,0.90000,1.10000,0.90000
  3208,'P.I. N1     ', 132.0000,1,   4,  17,   1,0.98637, -23.8555,1.10000,0.90000,1.10000,0.90000
  3209,'EZE1132     ', 132.0000,1,   4,  16,  10,1.01106, -12.5214,1.10000,0.90000,1.10000,0.90000
  3210,'AGRON.AZ    ', 132.0000,1,   4,   9,   1,0.98029, -32.8966,1.10000,0.90000,1.10000,0.90000
  3211,'ANGELETI    ', 132.0000,1,   4,  16,   1,1.01791, -24.1424,1.10000,0.90000,1.10000,0.90000
  3212,'AGRON.RO    ', 132.0000,1,   4,  15,   1,1.00924, -30.8270,1.10000,0.90000,1.10000,0.90000
  3213,'AUSTRIA     ', 132.0000,1,   4,  15,   1,1.01296, -30.7808,1.10000,0.90000,1.10000,0.90000
  3214,'ALBERDI     ', 132.0000,1,   4,  13,   1,1.00245, -28.1966,1.10000,0.90000,1.10000,0.90000
  3215,'EZE2132     ', 132.0000,1,   4,  16,  10,1.01106, -12.5214,1.10000,0.90000,1.10000,0.90000
  3216,'A.BROWN1    ', 132.0000,1,   4,  16,   1,1.01799, -24.1260,1.10000,0.90000,1.10000,0.90000
  3217,'MATANZA2    ', 132.0000,1,   4,  13,   1,1.00230, -28.2524,1.10000,0.90000,1.10000,0.90000
  3218,'AUTODRMO    ', 132.0000,1,   4,  13,   1,1.00202, -28.2232,1.10000,0.90000,1.10000,0.90000
  3219,'P.N.CELE    ', 132.0000,1,   4,  18,  10,1.01193, -20.1998,1.10000,0.90000,1.10000,0.90000
  3220,'AZCUENAG    ', 132.0000,1,   4,   9,   1,1.01422, -32.0451,1.10000,0.90000,1.10000,0.90000
  3221,'AZOPARDO II ', 132.0000,1,   4,   9,   1,1.01040, -27.1397,1.10000,0.90000,1.10000,0.90000
  3222,'AZOPA.AZ    ', 132.0000,1,   4,   9,   1,1.01045, -27.1367,1.10000,0.90000,1.10000,0.90000
  3223,'AZOPA.CE    ', 132.0000,1,   4,  18,   1,1.01075, -20.2534,1.10000,0.90000,1.10000,0.90000
  3224,'BANCALAR    ', 132.0000,1,   4,  17,   1,0.99626, -31.6868,1.10000,0.90000,1.10000,0.90000
  3225,'BACHOFEN    ', 132.0000,1,   4,  16,   1,1.01583, -24.4677,1.10000,0.90000,1.10000,0.90000
  3226,'BARRACAS    ', 132.0000,1,   4,  13,   1,1.01079, -27.1592,1.10000,0.90000,1.10000,0.90000
  3227,'GLEW        ', 132.0000,1,   4,  16,   1,1.01769, -24.2437,1.10000,0.90000,1.10000,0.90000
  3228,'BENAVDEZ    ', 132.0000,1,   4,  17,   1,0.97930, -30.4311,1.10000,0.90000,1.10000,0.90000
  3229,'MASCHWIT    ', 132.0000,1,   4,  17,   1,0.98558, -29.6063,1.10000,0.90000,1.10000,0.90000
  3230,'BOSQUES     ', 132.0000,1,   4,  11,  10,0.99853, -21.3972,1.10000,0.90000,1.10000,0.90000
  3231,'ZUCAMOR     ', 132.0000,1,   4,  11,   1,0.99095, -21.8237,1.10000,0.90000,1.10000,0.90000
  3232,'BOULOGNE    ', 132.0000,1,   4,  17,   1,1.00001, -31.9779,1.10000,0.90000,1.10000,0.90000
  3233,'URQUIZA     ', 132.0000,1,   4,  15,   1,0.98158, -32.7865,1.10000,0.90000,1.10000,0.90000
  3234,'BOUL-EDI    ', 132.0000,1,   4,  17,  10,1.00496, -32.0840,1.10000,0.90000,1.10000,0.90000
  3235,'3 SARGENTOS ', 132.0000,1,   4,  12,   1,1.01118, -20.2458,1.10000,0.90000,1.10000,0.90000
  3236,'BURZACO     ', 132.0000,1,   4,  16,   1,1.01539, -24.3045,1.10000,0.90000,1.10000,0.90000
  3237,'BURZACT2    ', 132.0000,1,   4,  16,  10,1.01646, -24.2416,1.10000,0.90000,1.10000,0.90000
  3238,'BURZACT1    ', 132.0000,1,   4,  16,  10,1.01661, -24.2320,1.10000,0.90000,1.10000,0.90000
  3239,'PI.MONT2    ', 132.0000,1,   4,  16,  10,1.01774, -24.1549,1.10000,0.90000,1.10000,0.90000
  3240,'CABALLIT    ', 132.0000,1,   4,  13,   1,1.00251, -28.1912,1.10000,0.90000,1.10000,0.90000
  3241,'PI.MONT1    ', 132.0000,1,   4,  16,  10,1.01777, -24.1508,1.10000,0.90000,1.10000,0.90000
  3242,'CALCHQBA    ', 132.0000,1,   4,  11,   1,0.98503, -22.0878,1.10000,0.90000,1.10000,0.90000
  3243,'PINEYRO     ', 132.0000,1,   4,  16,   1,1.00880, -27.2794,1.10000,0.90000,1.10000,0.90000
  3244,'CALCHQT     ', 132.0000,1,   4,  11,  10,0.98526, -22.0709,1.10000,0.90000,1.10000,0.90000
  3245,'EMP.COSTA   ', 132.0000,1,   4,  18,  10,1.01078, -27.1002,1.10000,0.90000,1.10000,0.90000
  3246,'CALZADA     ', 132.0000,1,   4,  16,   1,1.01433, -24.4484,1.10000,0.90000,1.10000,0.90000
  3247,'LIBERTAD    ', 132.0000,1,   4,  12,   1,1.00771, -21.8479,1.10000,0.90000,1.10000,0.90000
  3248,'CANUELAS    ', 132.0000,1,   4,  16,   1,0.99640, -13.2708,1.10000,0.90000,1.10000,0.90000
  3249,'PI-CANUE    ', 132.0000,1,   4,  16,  10,1.00979, -12.5783,1.10000,0.90000,1.10000,0.90000
  3250,'CASEROS     ', 132.0000,1,   4,  12,   1,1.04263, -30.7929,1.10000,0.90000,1.10000,0.90000
  3251,'SEVEL       ', 132.0000,1,   4,  12,   2,1.04348, -30.7369,1.10000,0.90000,1.10000,0.90000
  3252,'CASTELAR    ', 132.0000,1,   4,  12,   1,1.04265, -30.8571,1.10000,0.90000,1.10000,0.90000
  3253,'EMP.PNUEVO  ', 132.0000,1,   4,  18,  10,1.01102, -20.2406,1.10000,0.90000,1.10000,0.90000
  3254,'C.BELL 1    ', 132.0000,1,   4,   8,   1,1.01708, -20.1659,1.10000,0.90000,1.10000,0.90000
  3255,'MATHEU02    ', 132.0000,1,   4,  17,   1,0.99534, -28.3964,1.10000,0.90000,1.10000,0.90000
  3256,'C.BELL 2    ', 132.0000,1,   4,  11,   1,1.01708, -20.1659,1.10000,0.90000,1.10000,0.90000
  3257,'PI2 MACIEL  ', 132.0000,1,   4,  11,  10,0.99239, -20.8520,1.10000,0.90000,1.10000,0.90000
  3258,'CIUDADEL    ', 132.0000,1,   4,  12,   1,1.00750, -30.9612,1.10000,0.90000,1.10000,0.90000
  3259,'BOSQUES2    ', 132.0000,1,   4,  11,  10,0.99196, -22.8007,1.10000,0.90000,1.10000,0.90000
  3260,'COGHLAN     ', 132.0000,1,   4,  15,   1,1.01329, -30.9498,1.10000,0.90000,1.10000,0.90000
  3261,'ZAPPAL02    ', 132.0000,1,   4,  14,  10,1.00988, -21.6463,1.10000,0.90000,1.10000,0.90000
  3262,'COLEG.GR    ', 132.0000,1,   4,  15,   1,0.98252, -32.6922,1.10000,0.90000,1.10000,0.90000
  3263,'SAAVEDRA    ', 132.0000,1,   4,  15,   1,0.98189, -32.7593,1.10000,0.90000,1.10000,0.90000
  3264,'COLEG.RO    ', 132.0000,1,   4,  15,   1,1.01372, -30.8963,1.10000,0.90000,1.10000,0.90000
  3265,'VIDAL       ', 132.0000,1,   4,  15,   1,0.98251, -32.7435,1.10000,0.90000,1.10000,0.90000
  3266,'R.TORRES    ', 132.0000,1,   4,  16,   4,1.00886, -12.4683,1.10000,0.90000,1.10000,0.90000
  3267,'CONSTIT2    ', 132.0000,1,   4,  13,   1,1.00459, -27.9460,1.10000,0.90000,1.10000,0.90000
  3268,'CORINA      ', 132.0000,1,   4,  16,   1,1.00840, -27.4661,1.10000,0.90000,1.10000,0.90000
  3269,'DIQUE1      ', 132.0000,1,   4,   8,   1,1.02942, -19.9912,1.10000,0.90000,1.10000,0.90000
  3270,'COST.VER    ', 132.0000,4,   4,  16,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3271,'PI1 MACIEL  ', 132.0000,1,   4,  11,  10,0.99239, -20.8520,1.10000,0.90000,1.10000,0.90000
  3272,'COST.AZU    ', 132.0000,1,   4,   9,  10,1.01151, -27.0374,1.10000,0.90000,1.10000,0.90000
  3273,'COST.NAR    ', 132.0000,1,   4,  13,  10,1.00540, -27.7972,1.10000,0.90000,1.10000,0.90000
  3274,'DEL VISO    ', 132.0000,1,   4,  17,   1,0.99033, -29.0398,1.10000,0.90000,1.10000,0.90000
  3275,'PIQ.67      ', 132.0000,1,   4,  11,  10,0.99069, -21.2098,1.10000,0.90000,1.10000,0.90000
  3276,'DEL VIST    ', 132.0000,1,   4,  17,  10,0.99143, -28.9403,1.10000,0.90000,1.10000,0.90000
  3277,'E.T.1       ', 132.0000,1,   4,  11,  10,0.99244, -20.8438,1.10000,0.90000,1.10000,0.90000
  3278,'DIQUE2      ', 132.0000,1,   4,   8,   1,1.02071, -19.8226,1.10000,0.90000,1.10000,0.90000
  3279,'ENSENADA    ', 132.0000,1,   4,   8,  10,1.03114, -19.7963,1.10000,0.90000,1.10000,0.90000
  3280,'DOCK.BLA    ', 132.0000,1,   4,  11,  10,0.99254, -20.8309,1.10000,0.90000,1.10000,0.90000
  3281,'DIQU-YPF    ', 132.0000,1,   4,   8,  10,1.03040, -19.8457,1.10000,0.90000,1.10000,0.90000
  3282,'DOCK.AZ     ', 132.0000,1,   4,  16,  10,1.01024, -27.1291,1.10000,0.90000,1.10000,0.90000
  3283,'YPF-ENSE    ', 132.0000,1,   4,   8,  10,1.03064, -19.8210,1.10000,0.90000,1.10000,0.90000
  3284,'D.BOSCO     ', 132.0000,1,   4,  11,   1,0.98656, -21.4451,1.10000,0.90000,1.10000,0.90000
  3285,'CHARCAS     ', 132.0000,1,   4,  18,   1,1.01012, -27.2047,1.10000,0.90000,1.10000,0.90000
  3286,'BOSCOT      ', 132.0000,1,   4,  11,  10,0.98672, -21.4362,1.10000,0.90000,1.10000,0.90000
  3287,'E.T.6       ', 132.0000,1,   4,  11,  10,0.99018, -21.2930,1.10000,0.90000,1.10000,0.90000
  3288,'E.ECHEVE    ', 132.0000,1,   4,  16,   1,0.99600, -25.5231,1.10000,0.90000,1.10000,0.90000
  3289,'SPEGAZZI    ', 132.0000,1,   4,  16,   1,1.00861, -12.4983,1.10000,0.90000,1.10000,0.90000
  3290,'EDISO.RO    ', 132.0000,1,   4,  15,   1,0.98394, -32.6698,1.10000,0.90000,1.10000,0.90000
  3291,'TORTUG T    ', 132.0000,1,   4,  17,  10,0.99191, -28.9563,1.10000,0.90000,1.10000,0.90000
  3292,'EDISO.VI    ', 132.0000,1,   4,  17,   1,1.00570, -32.1140,1.10000,0.90000,1.10000,0.90000
  3293,'TORTUGUI    ', 132.0000,1,   4,  17,   1,0.99041, -29.1117,1.10000,0.90000,1.10000,0.90000
  3294,'ESCALADA    ', 132.0000,1,   4,  16,   1,1.00783, -27.5402,1.10000,0.90000,1.10000,0.90000
  3295,'E.T.5       ', 132.0000,1,   4,  11,  10,0.99006, -21.3047,1.10000,0.90000,1.10000,0.90000
  3296,'ESCALAD2    ', 132.0000,1,   4,   9,   1,1.01434, -24.5627,1.10000,0.90000,1.10000,0.90000
  3297,'E.T.2       ', 132.0000,1,   4,  11,  10,0.98990, -21.5269,1.10000,0.90000,1.10000,0.90000
  3298,'E.T.3       ', 132.0000,1,   4,  11,  10,0.98983, -21.5386,1.10000,0.90000,1.10000,0.90000
  3299,'E.T.4       ', 132.0000,1,   4,  11,  10,0.98930, -21.7015,1.10000,0.90000,1.10000,0.90000
  3300,'EZPELETA    ', 132.0000,1,   4,  11,   1,0.98725, -22.0316,1.10000,0.90000,1.10000,0.90000
  3301,'PI SALGUERO1', 132.0000,1,   4,  15,   1,1.01418, -30.7519,1.10000,0.90000,1.10000,0.90000
  3302,'PI SALGUERO2', 132.0000,1,   4,  15,  10,1.01366, -30.8628,1.10000,0.90000,1.10000,0.90000
  3303,'PI DORRE GBA', 132.0000,1,   4,  15,   1,1.01370, -30.8808,1.10000,0.90000,1.10000,0.90000
  3304,'ANIVERSARIO ', 132.0000,1,   4,  17,   1,1.01021, -32.0898,1.10000,0.90000,1.10000,0.90000
  3305,'GEBATV132   ', 132.0000,1,   4,  13,   1,1.01209, -12.4056,1.10000,0.90000,1.10000,0.90000
  3306,'FC.ROCA     ', 132.0000,1,   4,  16,   1,1.01568, -24.4118,1.10000,0.90000,1.10000,0.90000
  3307,'PIC339 C    ', 132.0000,1,   4,  13,  10,1.01123, -27.0987,1.10000,0.90000,1.10000,0.90000
  3308,'F.VARELA    ', 132.0000,1,   4,  11,   1,0.98010, -23.6723,1.10000,0.90000,1.10000,0.90000
  3309,'PIC339 H    ', 132.0000,1,   4,  13,  10,1.01116, -27.1049,1.10000,0.90000,1.10000,0.90000
  3310,'FORD        ', 132.0000,1,   4,  17,   2,0.97913, -30.4702,1.10000,0.90000,1.10000,0.90000
  3311,'PIC338 H    ', 132.0000,1,   4,  13,  10,1.01116, -27.1049,1.10000,0.90000,1.10000,0.90000
  3312,'GERLI       ', 132.0000,1,   4,  16,   1,1.01346, -24.6628,1.10000,0.90000,1.10000,0.90000
  3313,'PIC338 C    ', 132.0000,1,   4,  13,  10,1.01123, -27.0987,1.10000,0.90000,1.10000,0.90000
  3314,'G.CATAN1    ', 132.0000,1,   4,  14,  10,0.98349, -21.7177,1.10000,0.90000,1.10000,0.90000
  3315,'P.GALDOS2   ', 132.0000,1,   4,  13,   1,1.01120, -27.1018,1.10000,0.90000,1.10000,0.90000
  3316,'G.CATAN2    ', 132.0000,1,   4,  14,  10,0.98062, -22.3569,1.10000,0.90000,1.10000,0.90000
  3317,'106.ROD1    ', 132.0000,1,   4,  10,  10,1.03749, -20.8302,1.10000,0.90000,1.10000,0.90000
  3318,'SVS.ROD1    ', 132.0000,1,   4,  10,  10,1.03749, -20.8302,1.10000,0.90000,1.10000,0.90000
  3319,'106.ROD2    ', 132.0000,1,   4,  10,  10,1.01000, -21.0073,1.10000,0.90000,1.10000,0.90000
  3320,'SVS.ROD2    ', 132.0000,1,   4,  10,  10,1.01000, -21.0073,1.10000,0.90000,1.10000,0.90000
  3321,'ALT.LAF2    ', 132.0000,1,   4,  14,   1,0.97841, -23.2490,1.10000,0.90000,1.10000,0.90000
  3322,'ROD.TER3    ', 132.0000,1,   4,  10,  10,0.97780, -21.0831,1.10000,0.90000,1.10000,0.90000
  3323,'PA.NOVAK    ', 132.0000,1,   4,  11,   1,0.97782, -23.8536,1.10000,0.90000,1.10000,0.90000
  3324,'GUEMESBA    ', 132.0000,1,   4,  15,   1,1.01332, -30.8927,1.10000,0.90000,1.10000,0.90000
  3325,'FCROCQUI    ', 132.0000,1,   4,  11,   1,0.98970, -21.7133,1.10000,0.90000,1.10000,0.90000
  3326,'GURMENDI    ', 132.0000,4,   4,  13,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3327,'PI201-02    ', 132.0000,1,   4,  11,   1,0.98970, -21.7133,1.10000,0.90000,1.10000,0.90000
  3328,'GUTIERRE    ', 132.0000,1,   4,  11,   1,0.99566, -21.6073,1.10000,0.90000,1.10000,0.90000
  3329,'RIGOLL T    ', 132.0000,1,   4,  11,  10,0.99217, -21.6929,1.10000,0.90000,1.10000,0.90000
  3330,'GUTIERRT    ', 132.0000,1,   4,  11,  10,0.99714, -21.4849,1.10000,0.90000,1.10000,0.90000
  3331,'RIGOLLEA    ', 132.0000,1,   4,  11,   1,0.99206, -21.7100,1.10000,0.90000,1.10000,0.90000
  3332,'HERNANDA    ', 132.0000,1,   4,  13,   1,1.01092, -27.1370,1.10000,0.90000,1.10000,0.90000
  3333,'PIQ.BA.GLE02',  33.0000,1,   4,  16,  10,1.01740, -24.3583,1.10000,0.90000,1.10000,0.90000
  3334,'HURLING1    ', 132.0000,4,   4,  12,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3335,'ROD.TER8    ', 132.0000,1,   4,  10,  10,0.99927, -21.0130,1.10000,0.90000,1.10000,0.90000
  3336,'HURLING2    ', 132.0000,1,   4,  12,   1,1.00563, -28.5033,1.10000,0.90000,1.10000,0.90000
  3337,'LA PLATA E  ', 132.0000,1,   4,   8,   1,1.02862, -20.0635,1.10000,0.90000,1.10000,0.90000
  3338,'CASANOVA    ', 132.0000,1,   4,  14,   1,0.98954, -23.9637,1.10000,0.90000,1.10000,0.90000
  3339,'M.PAZ       ', 132.0000,1,   4,  14,   1,1.00296, -21.9346,1.10000,0.90000,1.10000,0.90000
  3340,'INDEP.BA    ', 132.0000,1,   4,   9,   1,1.00954, -20.3945,1.10000,0.90000,1.10000,0.90000
  3341,'PONTEVED    ', 132.0000,1,   4,  14,   1,1.00925, -21.4539,1.10000,0.90000,1.10000,0.90000
  3342,'ITUZAING    ', 132.0000,1,   4,  12,   1,1.04193, -31.0377,1.10000,0.90000,1.10000,0.90000
  3343,'PIPONTE     ', 132.0000,1,   4,  14,  10,1.00899, -21.5761,1.10000,0.90000,1.10000,0.90000
  3344,'ITUZAINT    ', 132.0000,1,   4,  12,  10,1.04296, -30.8794,1.10000,0.90000,1.10000,0.90000
  3345,'LA PLATA S  ', 132.0000,1,   4,   8,   1,1.02834, -20.1225,1.10000,0.90000,1.10000,0.90000
  3346,'PI.SALGUERO2', 132.0000,1,   4,  15,   1,1.01447, -30.7411,1.10000,0.90000,1.10000,0.90000
  3347,'KAISER2     ', 132.0000,1,   4,   8,   2,1.02901, -20.9485,1.10000,0.90000,1.10000,0.90000
  3348,'KAISER      ', 132.0000,1,   4,   8,   2,1.03198, -20.7477,1.10000,0.90000,1.10000,0.90000
  3349,'ZAPPAL01    ', 132.0000,1,   4,  14,  10,1.00988, -21.6463,1.10000,0.90000,1.10000,0.90000
  3350,'MATANZA1    ', 132.0000,1,   4,  14,   1,0.98769, -24.1359,1.10000,0.90000,1.10000,0.90000
  3351,'S. ALBERTO  ', 132.0000,1,   4,  12,   1,1.04262, -30.9195,1.10000,0.90000,1.10000,0.90000
  3352,'T-MAFFIS    ', 132.0000,1,   4,   8,  10,1.03318, -20.6841,1.10000,0.90000,1.10000,0.90000
  3353,'MAFFISA     ', 132.0000,1,   4,   8,   1,1.03210, -20.7558,1.10000,0.90000,1.10000,0.90000
  3354,'LA PLATA1   ', 132.0000,1,   4,   8,   1,1.03137, -19.8244,1.10000,0.90000,1.10000,0.90000
  3355,'LA PLATA2   ', 132.0000,1,   4,   8,   1,1.03544, -20.5382,1.10000,0.90000,1.10000,0.90000
  3356,'LPL-PAZ2    ', 132.0000,1,   4,   8,  10,1.02922, -20.0198,1.10000,0.90000,1.10000,0.90000
  3357,'LPL-PAZ1    ', 132.0000,1,   4,   8,  10,1.02924, -20.0186,1.10000,0.90000,1.10000,0.90000
  3358,'LPL-TOLO    ', 132.0000,1,   4,   8,  10,1.03042, -19.9339,1.10000,0.90000,1.10000,0.90000
  3359,'LAREJA2     ', 132.0000,1,   4,  14,  10,1.00236, -23.0066,1.10000,0.90000,1.10000,0.90000
  3360,'LA REJA     ', 132.0000,1,   4,  12,   1,1.00236, -23.0066,1.10000,0.90000,1.10000,0.90000
  3361,'PI.RECO2    ', 132.0000,1,   4,  14,  10,1.00312, -22.7828,1.10000,0.90000,1.10000,0.90000
  3362,'LA REJAT    ', 132.0000,1,   4,  12,  10,1.04296, -30.8795,1.10000,0.90000,1.10000,0.90000
  3363,'P.D.REY     ', 132.0000,1,   4,  14,   1,1.00286, -22.8021,1.10000,0.90000,1.10000,0.90000
  3364,'LIBERTAD    ', 132.0000,1,   4,  17,   1,1.01100, -32.0810,1.10000,0.90000,1.10000,0.90000
  3365,'RODRIG01    ', 132.0000,1,   4,  17,  10,0.98653, -23.8452,1.10000,0.90000,1.10000,0.90000
  3366,'LINIERS     ', 132.0000,1,   4,  13,   1,1.00261, -28.1621,1.10000,0.90000,1.10000,0.90000
  3367,'PI.P.REY    ', 132.0000,1,   4,  14,  10,1.00306, -22.7839,1.10000,0.90000,1.10000,0.90000
  3368,'MACIEL      ', 132.0000,1,   4,  11,   1,0.99247, -20.8342,1.10000,0.90000,1.10000,0.90000
  3369,'T.MAGDALENA ', 132.0000,1,   4,   8,  10,0.99634, -20.7253,1.10000,0.90000,1.10000,0.90000
  3370,'MAGDALEN    ', 132.0000,1,   4,   8,   1,0.99561, -20.7544,1.10000,0.90000,1.10000,0.90000
  3371,'MALAVER2    ', 132.0000,1,   4,  12,  10,1.01148, -28.1446,1.10000,0.90000,1.10000,0.90000
  3372,'MALAVER1    ', 132.0000,1,   4,  15,   1,1.00923, -30.5241,1.10000,0.90000,1.10000,0.90000
  3373,'SUAREZ      ', 132.0000,1,   4,  15,   1,1.01098, -28.1684,1.10000,0.90000,1.10000,0.90000
  3374,'MATHEU01    ', 132.0000,1,   4,  17,   1,1.00149, -27.9004,1.10000,0.90000,1.10000,0.90000
  3375,'DERQUI      ', 132.0000,1,   4,  17,   1,1.00779, -26.2816,1.10000,0.90000,1.10000,0.90000
  3376,'MATH.MAR    ', 132.0000,4,   4,  12,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3377,'RODRIG02    ', 132.0000,1,   4,  17,  10,1.01469, -25.1335,1.10000,0.90000,1.10000,0.90000
  3378,'M.BENZ1     ', 132.0000,1,   4,  14,   2,1.00191, -20.3571,1.10000,0.90000,1.10000,0.90000
  3379,'EL.PINO1    ', 132.0000,1,   4,  14,   1,1.00191, -20.3343,1.10000,0.90000,1.10000,0.90000
  3380,'MERLO.BA    ', 132.0000,1,   4,  12,   1,1.00617, -21.9914,1.10000,0.90000,1.10000,0.90000
  3381,'PI-PINO     ', 132.0000,1,   4,  14,  10,0.99572, -20.8316,1.10000,0.90000,1.10000,0.90000
  3382,'MIGUELET    ', 132.0000,1,   4,  15,   1,1.00896, -30.6930,1.10000,0.90000,1.10000,0.90000
  3383,'M.BENZ2     ', 132.0000,1,   4,  15,  10,1.00153, -20.3754,1.10000,0.90000,1.10000,0.90000
  3384,'CHINGOLO    ', 132.0000,1,   4,  11,   1,0.97066, -24.2997,1.10000,0.90000,1.10000,0.90000
  3385,'PI.CENT1    ', 132.0000,1,   4,  15,  10,1.00583, -27.4119,1.10000,0.90000,1.10000,0.90000
  3386,'MORON       ', 132.0000,1,   4,  12,   1,1.04722, -30.4570,1.10000,0.90000,1.10000,0.90000
  3387,'MORON 2     ', 132.0000,1,   4,  12,  10,1.04722, -30.4570,1.10000,0.90000,1.10000,0.90000
  3388,'MUNRO       ', 132.0000,1,   4,  15,   1,1.00802, -30.6819,1.10000,0.90000,1.10000,0.90000
  3389,'PI.CENT2    ', 132.0000,4,   4,  15,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3390,'NOGUES      ', 132.0000,1,   4,  17,   1,1.04282, -31.3062,1.10000,0.90000,1.10000,0.90000
  3391,'TECNOPOLIS  ', 132.0000,1,   4,  15,   1,1.00779, -30.6982,1.10000,0.90000,1.10000,0.90000
  3392,'CTPILAR     ', 132.0000,1,   4,  17,  10,1.00813, -26.0193,1.10000,0.90000,1.10000,0.90000
  3393,'POMPEYA2    ', 132.0000,1,   4,  13,   1,1.00073, -28.1406,1.10000,0.90000,1.10000,0.90000
  3394,'N.PUE.CE    ', 132.0000,1,   4,  18,  10,1.01181, -20.2081,1.10000,0.90000,1.10000,0.90000
  3395,'CPUERTO1    ', 132.0000,1,   4,  15,  10,1.01258, -20.1014,1.10000,0.90000,1.10000,0.90000
  3396,'N.PUE.VI    ', 132.0000,1,   4,  17,  10,1.01569, -31.9208,1.10000,0.90000,1.10000,0.90000
  3397,'CPUERTO2    ', 132.0000,1,   4,  15,  10,1.01533, -30.6071,1.10000,0.90000,1.10000,0.90000
  3398,'CENT.BA1    ', 132.0000,1,   4,  15,   1,1.00588, -27.4378,1.10000,0.90000,1.10000,0.90000
  3399,'CPUERTO3    ', 132.0000,1,   4,  17,  10,1.01584, -31.8999,1.10000,0.90000,1.10000,0.90000
  3400,'P.GALDOS    ', 132.0000,1,   4,  13,  10,1.01120, -27.1018,1.10000,0.90000,1.10000,0.90000
  3401,'CENT.BA2    ', 132.0000,1,   4,  15,   1,1.00570, -27.4197,1.10000,0.90000,1.10000,0.90000
  3402,'PARAN.BA    ', 132.0000,1,   4,   9,   1,1.01460, -32.0110,1.10000,0.90000,1.10000,0.90000
  3403,'LURO        ', 132.0000,1,   4,  13,   1,1.00191, -28.2455,1.10000,0.90000,1.10000,0.90000
  3404,'MANZONE     ', 132.0000,1,   4,  17,   1,1.01125, -25.6651,1.10000,0.90000,1.10000,0.90000
  3405,'PATRICI2    ', 132.0000,1,   4,  13,   1,1.00145, -28.1018,1.10000,0.90000,1.10000,0.90000
  3406,'PAZ2        ', 132.0000,1,   4,   8,   1,1.02896, -20.0373,1.10000,0.90000,1.10000,0.90000
  3407,'PAZ1        ', 132.0000,1,   4,   8,   1,1.02898, -20.0363,1.10000,0.90000,1.10000,0.90000
  3408,'PELLEGRI    ', 132.0000,1,   4,  18,   1,1.00966, -27.1876,1.10000,0.90000,1.10000,0.90000
  3409,'BLANCO      ', 132.0000,1,   4,  18,   1,1.00952, -27.2087,1.10000,0.90000,1.10000,0.90000
  3410,'P.MOREN1    ', 132.0000,1,   4,  13,   1,1.00320, -28.1269,1.10000,0.90000,1.10000,0.90000
  3411,'PI.AUTOD    ', 132.0000,1,   4,  13,  10,1.00259, -28.1872,1.10000,0.90000,1.10000,0.90000
  3412,'EMP. ONCE   ', 132.0000,1,   4,   9,   1,1.00974, -20.3823,1.10000,0.90000,1.10000,0.90000
  3413,'PETROKEN1   ', 132.0000,1,   4,   8,   2,1.02075, -19.8239,1.10000,0.90000,1.10000,0.90000
  3414,'PETROKEN2   ', 132.0000,1,   4,   8,   2,1.02912, -20.0058,1.10000,0.90000,1.10000,0.90000
  3415,'PETROKET1   ', 132.0000,1,   4,   8,   2,1.02075, -19.8237,1.10000,0.90000,1.10000,0.90000
  3416,'PETROKET2   ', 132.0000,1,   4,   8,   2,1.02919, -20.0029,1.10000,0.90000,1.10000,0.90000
  3417,'PIQ.R-I     ', 132.0000,1,   4,   8,  10,1.02030, -19.8740,1.10000,0.90000,1.10000,0.90000
  3418,'PETROQUI2   ', 132.0000,1,   4,   8,   2,1.02904, -20.0089,1.10000,0.90000,1.10000,0.90000
  3419,'PETROQUI1   ', 132.0000,1,   4,   8,   2,1.02075, -19.8238,1.10000,0.90000,1.10000,0.90000
  3420,'PILAR.BA    ', 132.0000,1,   4,  17,   1,1.00810, -26.0189,1.10000,0.90000,1.10000,0.90000
  3421,'ONCE        ', 132.0000,1,   4,   9,   1,1.00959, -20.3943,1.10000,0.90000,1.10000,0.90000
  3422,'L.POZOS     ', 132.0000,1,   4,   9,   1,1.00985, -20.3742,1.10000,0.90000,1.10000,0.90000
  3423,'P.SIDERAR-II', 132.0000,1,   4,   8,   2,1.02945, -19.9991,1.10000,0.90000,1.10000,0.90000
  3424,'EL.PINO2    ', 132.0000,1,   4,  14,   1,1.00244, -20.3141,1.10000,0.90000,1.10000,0.90000
  3425,'SIDER-I     ', 132.0000,1,   4,   8,   2,1.02008, -19.8869,1.10000,0.90000,1.10000,0.90000
  3426,'PIQ.R-II    ', 132.0000,1,   4,   8,   2,1.02955, -19.9923,1.10000,0.90000,1.10000,0.90000
  3427,'PARQUE      ', 132.0000,1,   4,  17,   2,1.00782, -26.0438,1.10000,0.90000,1.10000,0.90000
  3428,'PI.ALB1     ', 132.0000,1,   4,  13,  10,1.00295, -28.1588,1.10000,0.90000,1.10000,0.90000
  3429,'P.SIDERAR-I ', 132.0000,1,   4,   8,   2,1.02020, -19.8809,1.10000,0.90000,1.10000,0.90000
  3430,'P.N.ROJO    ', 132.0000,1,   4,  15,   1,1.01474, -30.7014,1.10000,0.90000,1.10000,0.90000
  3431,'MELO        ', 132.0000,1,   4,  14,   1,1.01346, -30.8424,1.10000,0.90000,1.10000,0.90000
  3432,'QUILMES     ', 132.0000,1,   4,  11,   1,0.98552, -21.9642,1.10000,0.90000,1.10000,0.90000
  3433,'SIDER-II    ', 132.0000,1,   4,   8,   2,1.02932, -20.0050,1.10000,0.90000,1.10000,0.90000
  3434,'RMEJ.MAR    ', 132.0000,1,   4,  12,   1,1.04213, -30.8329,1.10000,0.90000,1.10000,0.90000
  3435,'LUZURIA     ', 132.0000,1,   4,  14,   1,0.98848, -24.0495,1.10000,0.90000,1.10000,0.90000
  3436,'RMEJ.NEG    ', 132.0000,1,   4,  14,   1,0.98804, -24.1056,1.10000,0.90000,1.10000,0.90000
  3437,'PNUE.GEN    ', 132.0000,1,   4,  10,  10,1.00315, -20.3711,1.10000,0.90000,1.10000,0.90000
  3438,'RECON.BA    ', 132.0000,1,   4,  17,   1,1.01115, -20.2469,1.10000,0.90000,1.10000,0.90000
  3439,'ENS.BARRAG2 ', 132.0000,1,   4,   8,   1,1.02168, -19.7044,1.10000,0.90000,1.10000,0.90000
  3440,'RIVADAVI    ', 132.0000,1,   4,  17,   1,1.01093, -20.2508,1.10000,0.90000,1.10000,0.90000
  3441,'ENS.BARRAG1 ', 132.0000,1,   4,   8,   1,1.02168, -19.7044,1.10000,0.90000,1.10000,0.90000
  3442,'ROCHA2      ', 132.0000,1,   4,   8,   1,1.02908, -20.0270,1.10000,0.90000,1.10000,0.90000
  3443,'ROCHA1      ', 132.0000,1,   4,   8,   1,1.02908, -20.0266,1.10000,0.90000,1.10000,0.90000
  3444,'ROTOND1     ', 132.0000,1,   4,  15,   1,1.01067, -28.1967,1.10000,0.90000,1.10000,0.90000
  3445,'ROTOND2     ', 132.0000,1,   4,  15,   1,1.00851, -28.3486,1.10000,0.90000,1.10000,0.90000
  3446,'S.CAT.BA    ', 132.0000,1,   4,  16,   1,1.01178, -24.3357,1.10000,0.90000,1.10000,0.90000
  3447,'TRANSRAD    ', 132.0000,1,   4,  16,   1,1.01437, -23.9408,1.10000,0.90000,1.10000,0.90000
  3448,'S.ISIDRO    ', 132.0000,1,   4,  17,   1,1.00254, -32.1447,1.10000,0.90000,1.10000,0.90000
  3449,'PI-SCATA    ', 132.0000,1,   4,  16,  10,1.00541, -24.8114,1.10000,0.90000,1.10000,0.90000
  3450,'S.JUSTO     ', 132.0000,1,   4,  14,   1,0.98735, -24.1584,1.10000,0.90000,1.10000,0.90000
  3451,'PANTANOSA   ', 132.0000,1,   4,  14,   1,1.01197, -20.9279,1.10000,0.90000,1.10000,0.90000
  3452,'S.MIGUEL    ', 132.0000,1,   4,  12,   1,1.04011, -31.7548,1.10000,0.90000,1.10000,0.90000
  3453,'MUNIZ       ', 132.0000,1,   4,  12,   1,1.04118, -31.1038,1.10000,0.90000,1.10000,0.90000
  3454,'STA.RITA    ', 132.0000,1,   4,  13,   1,1.00888, -30.8542,1.10000,0.90000,1.10000,0.90000
  3455,'EZE3132     ', 132.0000,1,   4,  16,  10,1.00399, -20.0647,1.10000,0.90000,1.10000,0.90000
  3456,'S.ROS.BA    ', 132.0000,1,   4,  14,   1,0.98761, -24.1421,1.10000,0.90000,1.10000,0.90000
  3458,'SARANDI     ', 132.0000,1,   4,  11,   1,0.98794, -21.3128,1.10000,0.90000,1.10000,0.90000
  3459,'PI.PILAR.BA ', 132.0000,1,   4,  17,  10,1.00827, -25.9964,1.10000,0.90000,1.10000,0.90000
  3460,'SARANDIT    ', 132.0000,1,   4,  11,  10,0.98825, -21.2929,1.10000,0.90000,1.10000,0.90000
  3461,'JC PAZ 1    ', 132.0000,1,   4,  12,   1,0.99328, -28.8360,1.10000,0.90000,1.10000,0.90000
  3462,'SHELL       ', 132.0000,1,   4,  11,   2,0.99245, -20.8351,1.10000,0.90000,1.10000,0.90000
  3463,'PI-VICTO    ', 132.0000,1,   4,  17,  10,0.99713, -32.0114,1.10000,0.90000,1.10000,0.90000
  3464,'SOBRAL      ', 132.0000,1,   4,  11,   1,0.98922, -21.7135,1.10000,0.90000,1.10000,0.90000
  3465,'PI.SFERN    ', 132.0000,1,   4,  17,  10,0.99611, -31.8659,1.10000,0.90000,1.10000,0.90000
  3466,'TALAR 1     ', 132.0000,1,   4,  17,   1,0.99310, -31.1959,1.10000,0.90000,1.10000,0.90000
  3467,'TALAR 2     ', 132.0000,1,   4,  17,   1,0.98017, -30.4879,1.10000,0.90000,1.10000,0.90000
  3468,'TAPIALE1    ', 132.0000,1,   4,  14,   1,0.98455, -24.6277,1.10000,0.90000,1.10000,0.90000
  3469,'PI.TALAR    ', 132.0000,1,   4,  17,  10,0.99319, -31.2854,1.10000,0.90000,1.10000,0.90000
  3470,'TAPIALE2    ', 132.0000,1,   4,  14,   1,0.97712, -23.7175,1.10000,0.90000,1.10000,0.90000
  3471,'S.FERNAN    ', 132.0000,1,   4,  17,   1,0.99623, -31.8913,1.10000,0.90000,1.10000,0.90000
  3472,'TAPIALT1    ', 132.0000,1,   4,  14,  10,0.98626, -24.4863,1.10000,0.90000,1.10000,0.90000
  3473,'P.I. N4     ', 132.0000,1,   4,  17,   1,1.01097, -25.7045,1.10000,0.90000,1.10000,0.90000
  3474,'TAPIALT2    ', 132.0000,1,   4,  14,  10,0.97871, -23.5876,1.10000,0.90000,1.10000,0.90000
  3475,'PI-NORDE    ', 132.0000,1,   4,  17,  10,0.99548, -32.1606,1.10000,0.90000,1.10000,0.90000
  3476,'TEMPERLE    ', 132.0000,1,   4,  16,   1,1.01479, -24.5011,1.10000,0.90000,1.10000,0.90000
  3477,'HEROMALV    ', 132.0000,1,   4,  16,   1,1.01452, -24.5366,1.10000,0.90000,1.10000,0.90000
  3478,'TIGRE       ', 132.0000,1,   4,  17,   1,0.99487, -32.2202,1.10000,0.90000,1.10000,0.90000
  3479,'NORDELTA    ', 132.0000,1,   4,  17,   1,0.99490, -32.2168,1.10000,0.90000,1.10000,0.90000
  3480,'TOLOSA 1    ', 132.0000,1,   4,   8,   1,1.03003, -19.9629,1.10000,0.90000,1.10000,0.90000
  3481,'P.I. N3     ', 132.0000,1,   4,  17,   1,1.01239, -25.4678,1.10000,0.90000,1.10000,0.90000
  3482,'TOLOSA 2    ', 132.0000,1,   4,   8,   1,1.01904, -20.0043,1.10000,0.90000,1.10000,0.90000
  3483,'P.I. N2     ', 132.0000,1,   4,  17,   1,1.01463, -25.1449,1.10000,0.90000,1.10000,0.90000
  3484,'TOLO-LPL    ', 132.0000,1,   4,   8,  10,1.03104, -19.8566,1.10000,0.90000,1.10000,0.90000
  3485,'GUILLON     ', 132.0000,4,   4,  16,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3486,'V.ALSINA    ', 132.0000,1,   4,  16,   1,1.00589, -27.6567,1.10000,0.90000,1.10000,0.90000
  3487,'AGUAS       ', 132.0000,1,   4,  17,  10,1.01300, -32.0404,1.10000,0.90000,1.10000,0.90000
  3488,'VERONICA    ', 132.0000,1,   4,   8,   1,0.97791, -20.3981,1.10000,0.90000,1.10000,0.90000
  3489,'AEROCLUB    ', 132.0000,1,   4,  14,   1,0.98829, -24.0494,1.10000,0.90000,1.10000,0.90000
  3490,'V.LOPEZ     ', 132.0000,1,   4,  17,   1,1.00739, -32.1417,1.10000,0.90000,1.10000,0.90000
  3491,'EMP. INDE   ', 132.0000,1,   4,   9,   1,1.00958, -20.3948,1.10000,0.90000,1.10000,0.90000
  3492,'VICTORIA    ', 132.0000,1,   4,  17,   1,1.00030, -32.1108,1.10000,0.90000,1.10000,0.90000
  3493,'P3 GUTIERREZ', 132.0000,1,   4,  11,  10,0.99633, -21.5569,1.10000,0.90000,1.10000,0.90000
  3494,'V.ADEL.1    ', 132.0000,1,   4,  15,   1,0.98308, -32.7448,1.10000,0.90000,1.10000,0.90000
  3495,'P4 GUTIERREZ', 132.0000,1,   4,  11,  10,0.99633, -21.5569,1.10000,0.90000,1.10000,0.90000
  3496,'V.ADEL.2    ', 132.0000,1,   4,  15,   1,0.98321, -32.7284,1.10000,0.90000,1.10000,0.90000
  3498,'CRESPBA1    ', 132.0000,1,   4,  15,   1,1.00536, -27.4537,1.10000,0.90000,1.10000,0.90000
  3499,'CRESPBA2    ', 132.0000,1,   4,  15,   1,1.00536, -27.4537,1.10000,0.90000,1.10000,0.90000
  3500,'BRW.TER1    ',  20.0000,1,   4,  10,  10,1.01925, -23.0141,1.10000,0.90000,1.10000,0.90000
  3501,'BRW.TER2    ',  20.0000,1,   4,  10,  10,1.01949, -22.9098,1.10000,0.90000,1.10000,0.90000
  3502,'BOS.TER1    ',  20.0000,1,   4,  10,  10,1.00454, -20.7392,1.10000,0.90000,1.10000,0.90000
  3503,'BOS.TER2    ',  20.0000,1,   4,  10,  10,1.00454, -20.7392,1.10000,0.90000,1.10000,0.90000
  3504,'COS.TER1    ',  20.0000,1,   4,  10,  10,1.01685, -25.6800,1.10000,0.90000,1.10000,0.90000
  3505,'COS.TER2    ',  20.0000,1,   4,  10,  10,1.01685, -25.6800,1.10000,0.90000,1.10000,0.90000
  3506,'DIQ.TER1    ',  33.0000,4,   4,   8,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3507,'DIQ.TER2    ',  33.0000,4,   4,   8,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3508,'DOCK SUD    ',  27.5000,1,   4,  11,   1,0.99932, -28.5518,1.10000,0.90000,1.10000,0.90000
  3510,'DOCK SUD    ',  14.0000,1,   4,  16,  10,1.01024, -27.1291,1.10000,0.90000,1.10000,0.90000
  3511,'CAS.TER1    ',  20.0000,1,   4,  10,  10,0.99257, -22.8066,1.10000,0.90000,1.10000,0.90000
  3512,'CAS.TER2    ',  20.0000,1,   4,  10,  10,0.99257, -22.8066,1.10000,0.90000,1.10000,0.90000
  3513,'LPL.TER1    ',  20.0000,1,   4,  10,  10,1.01796, -19.4086,1.10000,0.90000,1.10000,0.90000
  3514,'LPL.TER2    ',  20.0000,1,   4,  10,  10,1.03242, -20.8574,1.10000,0.90000,1.10000,0.90000
  3515,'MAL.TER1    ',  13.2000,1,   4,  10,  10,1.01186, -31.0405,1.10000,0.90000,1.10000,0.90000
  3516,'MAL.TER2    ',  13.2000,1,   4,  10,  10,1.00063, -33.9347,1.10000,0.90000,1.10000,0.90000
  3517,'MAT.TER1    ',  13.2000,1,   4,  10,  10,0.99773, -31.4355,1.10000,0.90000,1.10000,0.90000
  3518,'MAT.TER2    ',  13.2000,1,   4,  10,  10,0.99399, -28.9371,1.10000,0.90000,1.10000,0.90000
  3519,'MOR.TER1    ',  20.0000,1,   4,  10,  10,1.04704, -29.2888,1.10000,0.90000,1.10000,0.90000
  3520,'MOR.TER2    ',  20.0000,1,   4,  10,  10,1.04704, -29.2888,1.10000,0.90000,1.10000,0.90000
  3521,'MOR.TER3    ',  20.0000,1,   4,  10,  10,1.04704, -29.2888,1.10000,0.90000,1.10000,0.90000
  3522,'N.PUE.S1    ',  27.5000,1,   4,  18,   1,1.02396, -31.4479,1.10000,0.90000,1.10000,0.90000
  3523,'N.PUE.S3    ',  27.5000,1,   4,  18,   1,1.02396, -31.4479,1.10000,0.90000,1.10000,0.90000
  3524,'NPU.TER6    ',  27.5000,1,   4,  17,  10,1.05338, -27.5158,1.10000,0.90000,1.10000,0.90000
  3525,'GALDOS      ',  27.5000,4,   4,  17,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3526,'PMO.TER1    ',  20.0000,1,   4,  10,  10,1.00604, -26.8242,1.10000,0.90000,1.10000,0.90000
  3527,'TRAFO3      ', 132.0000,4,   4,   9,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3528,'SAN VICENTE2', 132.0000,4,   4,  16,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3529,'2PIGARIN    ', 132.0000,1,   4,  17,  10,0.98191, -30.1144,1.10000,0.90000,1.10000,0.90000
  3530,'COLEG.TER   ',  13.2000,1,   4,  10,  10,0.98248, -33.0159,1.10000,0.90000,1.10000,0.90000
  3531,'PMO.TER2    ',  20.0000,1,   4,  10,  10,1.00604, -26.8251,1.10000,0.90000,1.10000,0.90000
  3532,'MAT.TER3    ',  13.2000,1,   4,  16,  10,0.99399, -28.9357,1.10000,0.90000,1.10000,0.90000
  3533,'PNUE.TER    ',  13.2000,1,   4,  10,  10,1.00970, -18.3456,1.10000,0.90000,1.10000,0.90000
  3534,'TAL.TER1    ',  13.2000,1,   4,  10,  10,1.02543, -35.2146,1.10000,0.90000,1.10000,0.90000
  3535,'TAL.TER2    ',  13.2000,1,   4,  10,  10,1.02543, -35.2146,1.10000,0.90000,1.10000,0.90000
  3536,'TRD.TER1    ',  20.0000,1,   4,  10,  10,1.01708, -23.2729,1.10000,0.90000,1.10000,0.90000
  3537,'EZE.TER4    ',  20.0000,1,   4,  10,  10,1.01223, -11.8832,1.10000,0.90000,1.10000,0.90000
  3538,'EZE.TER5    ',  13.2000,1,   4,  10,  10,1.01133, -12.3641,1.10000,0.90000,1.10000,0.90000
  3539,'TRD.TER2    ',  20.0000,1,   4,  10,  10,1.01708, -23.2729,1.10000,0.90000,1.10000,0.90000
  3540,'AZO.TER1    ',  20.0000,1,   4,  10,  10,1.00568, -20.2321,1.10000,0.90000,1.10000,0.90000
  3541,'AZO.TER2    ',  20.0000,1,   4,  10,  10,1.00568, -20.2321,1.10000,0.90000,1.10000,0.90000
  3542,'MAL.TER3    ',  13.2000,1,   4,  10,  10,1.01190, -31.0467,1.10000,0.90000,1.10000,0.90000
  3543,'ROD.TER4    ',  13.2000,1,   4,  10,  10,0.98412, -24.1124,1.10000,0.90000,1.10000,0.90000
  3544,'ROD.TER5    ',  13.2000,1,   4,  10,  10,1.01430, -25.4960,1.10000,0.90000,1.10000,0.90000
  3545,'LPL.TER3    ',  20.0000,1,   4,  10,  10,1.04725, -19.3559,1.10000,0.90000,1.10000,0.90000
  3546,'A.BROWN     ',  13.2000,1,   4,  16,   1,0.99803, -24.1260,1.10000,0.90000,1.10000,0.90000
  3547,'BURZAC33    ',  33.0000,1,   4,  16,   1,0.92181, -33.8521,1.10000,0.90000,1.10000,0.90000
  3548,'BURZAC13    ',  13.2000,1,   4,  16,   1,1.01629, -26.1360,1.10000,0.90000,1.10000,0.90000
  3549,'COSTTVB     ',   6.6000,4,   4,  10,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3550,'COSTTVA     ',  11.0000,4,   4,  10,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3551,'COSTTVC     ',  11.0000,4,   4,  10,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3552,'TABLERO1    ',  11.0000,4,   4,  10,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3553,'TABLERO2    ',  11.0000,4,   4,  10,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3554,'MOTOGEN     ',  11.0000,4,   4,  10,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3555,'GARIN       ', 132.0000,1,   4,  17,   1,0.98184, -30.1450,1.10000,0.90000,1.10000,0.90000
  3556,'1PIGARIN    ', 132.0000,1,   4,  17,  10,0.98191, -30.1148,1.10000,0.90000,1.10000,0.90000
  3557,'ZAP.TER1    ',  13.2000,1,   4,  10,  10,1.00930, -21.7853,1.10000,0.90000,1.10000,0.90000
  3558,'GERLI       ', 132.0000,1,   4,   9,   1,1.00661, -27.6326,1.10000,0.90000,1.10000,0.90000
  3559,'ZAP.TER2    ',  13.2000,1,   4,  10,  10,0.99787, -25.1154,1.10000,0.90000,1.10000,0.90000
  3560,'SHELLTER    ',  13.2000,1,   4,  11,   2,0.93904, -27.4032,1.10000,0.90000,1.10000,0.90000
  3561,'SUAREZ      ',  13.2000,1,   4,  15,   1,1.03280, -31.9943,1.10000,0.90000,1.10000,0.90000
  3562,'INT.ESCA.2  ', 132.0000,1,   4,   9,   1,1.00783, -27.5402,1.10000,0.90000,1.10000,0.90000
  3563,'ROD.TER7    ',  13.2000,4,   4,  10,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3564,'ROTOND1     ',  13.2000,1,   4,  15,   1,0.98276, -33.8088,1.10000,0.90000,1.10000,0.90000
  3565,'PALO33_01   ',  13.2000,1,   4,  12,  10,1.02272, -28.3740,1.10000,0.90000,1.10000,0.90000
  3566,'MAT.TER5    ',  33.0000,4,   4,  17,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3567,'ROTOND2     ',  13.2000,1,   4,  15,   1,0.97118, -34.9708,1.10000,0.90000,1.10000,0.90000
  3568,'SMIGUEL1    ',  13.2000,1,   4,  15,   1,0.98276, -33.8088,1.10000,0.90000,1.10000,0.90000
  3569,'SMIGUEL2    ',  13.2000,1,   4,  15,   1,0.97118, -34.9708,1.10000,0.90000,1.10000,0.90000
  3570,'LAPLATA     ',  13.2000,4,   4,   8,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3571,'CTLAPLATA1  ',  13.2000,4,   4,   8,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3572,'CTLAPLATA2  ',  13.2000,4,   4,   8,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3573,'CTLAPLATA3  ',  13.2000,4,   4,   8,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3574,'CTLAPLATA4  ',  13.2000,4,   4,   8,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3575,'LAPLATA_TR1 ',  13.2000,4,   4,   8,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3576,'LAPLATA_TR2 ',  13.2000,4,   4,   8,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3578,'MAGDALEN    ',  33.0000,1,   4,   8,   1,0.99561, -20.7544,1.10000,0.90000,1.10000,0.90000
  3579,'GCAT33_01   ',  33.0000,1,   4,  14,   1,0.94056, -26.7305,1.10000,0.90000,1.10000,0.90000
  3580,'EZE.TER13   ',  13.2000,1,   4,  16,  10,1.00278, -20.3781,1.10000,0.90000,1.10000,0.90000
  3581,'EDIS13_01   ',  13.2000,1,   4,  15,  10,0.98245, -33.2857,1.10000,0.90000,1.10000,0.90000
  3582,'YPFE33_01   ',  33.0000,1,   4,   8,   2,1.01278, -18.4376,1.10000,0.90000,1.10000,0.90000
  3583,'YPFE13_01   ',  13.2000,1,   4,   8,  10,1.01081, -18.2786,1.10000,0.90000,1.10000,0.90000
  3584,'YPFE13_02   ',  13.2000,1,   4,   8,  10,1.01076, -18.2785,1.10000,0.90000,1.10000,0.90000
  3585,'YPFE13_03   ',  13.2000,1,   4,   8,  10,1.01100, -18.3311,1.10000,0.90000,1.10000,0.90000
  3586,'CTPLA33_01  ',  33.0000,1,   4,   8,  10,1.01422, -18.1974,1.10000,0.90000,1.10000,0.90000
  3587,'DIQUE2      ',  33.0000,1,   4,   8,   1,1.01523, -18.6324,1.10000,0.90000,1.10000,0.90000
  3588,'G.CATAN 1   ',  13.2000,1,   4,  14,   1,0.96640, -26.7814,1.10000,0.90000,1.10000,0.90000
  3589,'BOS.TER3    ',  20.0000,1,   4,  10,  10,0.99895, -21.8622,1.10000,0.90000,1.10000,0.90000
  3590,'SM3D.RECT   ',  13.2000,1,   4,  15,   1,1.06360, -30.0379,1.10000,0.90000,1.10000,0.90000
  3591,'SM3D        ',  13.2000,1,   4,  15,   1,1.03941, -18.0538,1.10000,0.90000,1.10000,0.90000
  3592,'PANT.TER1   ',  13.2000,1,   4,  10,  10,1.01197, -21.0350,1.10000,0.90000,1.10000,0.90000
  3600,'SVICDI01    ',   0.4000,4,   4,  16,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3601,'COSTTV01    ',  13.8000,2,   4,  13,   5,1.00307, -28.0612,1.10000,0.90000,1.10000,0.90000
  3602,'COSTTV02    ',  13.8000,4,   4,  13,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3603,'COSTTV03    ',  13.8000,2,   4,  13,   5,1.00920, -27.2982,1.10000,0.90000,1.10000,0.90000
  3605,'BSASTV01    ',  13.8000,2,   4,   9,   8,1.05000, -22.1173,1.10000,0.90000,1.10000,0.90000
  3607,'COSTTV07    ',  20.0000,4,   4,  10,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3608,'BSASTG01    ',  15.0000,2,   4,   9,   8,1.05000, -15.8711,1.10000,0.90000,1.10000,0.90000
  3609,'COSTTG08    ',  15.0000,2,   4,  13,   8,1.00000, -21.8560,1.10000,0.90000,1.10000,0.90000
  3610,'COSTTG09    ',  15.0000,2,   4,  13,   8,1.00000, -21.3646,1.10000,0.90000,1.10000,0.90000
  3611,'COSTTV10    ',  20.0000,2,   4,  10,   8,1.05000, -16.6184,1.10000,0.90000,1.10000,0.90000
  3612,'COSMDI11    ',  11.0000,4,   4,  10,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3613,'PALOFV01    ',   0.8000,2,   4,  12,  12,1.00000, -25.3848,1.10000,0.90000,1.10000,0.90000
  3617,'EBARTG01    ',  20.0000,2,   4,   8,   4,1.05000, -12.1685,1.10000,0.90000,1.10000,0.90000
  3618,'EBARTG02    ',  20.0000,2,   4,   8,   4,1.05000, -12.1685,1.10000,0.90000,1.10000,0.90000
  3619,'EBARTV01    ',  20.0000,2,   4,   8,   4,1.05000, -10.3255,1.10000,0.90000,1.10000,0.90000
  3620,'ENSETG01    ',  11.5000,2,   4,   8,   4,1.05000, -17.4672,1.10000,0.90000,1.10000,0.90000
  3621,'DIQUTG13    ',  13.2000,4,   4,   8,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3622,'DIQUTG24    ',  13.2000,4,   4,   8,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3625,'DIQUTG56    ',  13.2000,4,   4,   8,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3627,'DIQUTG07    ',  11.0000,4,   4,   8,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3631,'S3GCDI01    ',   0.4000,2,   4,  15,   1,1.04000, -15.8448,1.10000,0.90000,1.10000,0.90000
  3637,'DSUDTG07    ',  11.0000,4,   4,   9,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3638,'DSUDTG08    ',  11.0000,4,   4,   9,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3640,'SHELTG01    ',  11.0000,4,   4,  11,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3641,'GEBATG01    ',  15.7500,2,   4,  10,   8,1.05000,  -3.8174,1.10000,0.90000,1.10000,0.90000
  3642,'GEBATG02    ',  15.7500,2,   4,  10,   8,1.05000,  -4.4251,1.10000,0.90000,1.10000,0.90000
  3643,'GEBATV01    ',  15.7500,2,   4,  10,   8,1.05000,  -3.5919,1.10000,0.90000,1.10000,0.90000
  3644,'DSUDTV11    ',  19.0000,2,   4,  16,   8,1.00000, -14.8860,1.10000,0.90000,1.10000,0.90000
  3645,'DSUDTG10    ',  19.0000,2,   4,  11,   8,1.00000, -14.8552,1.10000,0.90000,1.10000,0.90000
  3646,'DSUDTG09    ',  19.0000,2,   4,  11,   8,0.99000, -21.1990,1.10000,0.90000,1.10000,0.90000
  3647,'GEBATG03    ',  15.7500,2,   4,  10,   4,1.05000,  -5.4288,1.10000,0.90000,1.10000,0.90000
  3648,'ABRODI01    ',   0.4000,4,   4,  16,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3650,'EZEITG01    ',  11.5000,2,   4,  17,   4,1.01578, -12.4683,1.10000,0.90000,1.10000,0.90000
  3651,'EZEICS01    ',  13.2000,2,   4,  10,  10,1.03619, -15.4385,1.10000,0.90000,1.10000,0.90000
  3652,'EZEICS02    ',  13.2000,2,   4,  10,  10,1.03619, -15.4385,1.10000,0.90000,1.10000,0.90000
  3653,'EZEICS03    ',  13.2000,2,   4,  10,  10,1.02740, -15.3761,1.10000,0.90000,1.10000,0.90000
  3654,'EZEICS04    ',  13.2000,2,   4,  10,  10,1.02740, -15.3761,1.10000,0.90000,1.10000,0.90000
  3655,'EZEICS05    ',  13.2000,2,   4,  10,  10,1.03513, -16.4604,1.10000,0.90000,1.10000,0.90000
  3656,'EZEICS06    ',  13.2000,2,   4,  10,  10,1.03513, -16.4604,1.10000,0.90000,1.10000,0.90000
  3658,'GEBATV02    ',  15.7000,2,   4,  10,   5,1.05000,  -5.5791,1.10000,0.90000,1.10000,0.90000
  3659,'CTSMIGA     ',  13.2000,1,   4,  15,  13,0.98276, -33.8088,1.10000,0.90000,1.10000,0.90000
  3660,'SMIGDI01    ',   0.4000,4,   4,  15,  13,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3663,'CTSMIGB     ',  13.2000,1,   4,  15,  13,0.97118, -34.9708,1.10000,0.90000,1.10000,0.90000
  3664,'NPUETV04    ',   7.0000,4,   4,  18,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3665,'NPUETV05    ',  13.5000,2,   4,  18,   5,1.05000, -29.6677,1.10000,0.90000,1.10000,0.90000
  3666,'NPUETV06    ',  18.0000,2,   4,  17,   5,1.05000, -27.8717,1.10000,0.90000,1.10000,0.90000
  3667,'CEPUTG11    ',  15.7500,2,   4,  15,   8,1.05000, -13.3645,1.10000,0.90000,1.10000,0.90000
  3668,'CEPUTG12    ',  15.7500,2,   4,  15,   8,1.05000, -23.8570,1.10000,0.90000,1.10000,0.90000
  3669,'CEPUTV10    ',  15.7500,2,   4,  17,   8,1.05000, -26.3319,1.10000,0.90000,1.10000,0.90000
  3670,'MAGDDI01    ',   0.4000,2,   4,   8,   7,0.99561, -20.7544,1.10000,0.90000,1.10000,0.90000
  3673,'SMIGDI01    ',   0.4000,4,   4,  15,  13,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3674,'EZEITG04    ',  11.5000,4,   4,  17,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3675,'EZEITV05    ',  11.5000,4,   4,  17,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3676,'EZEITV06    ',  11.5000,4,   4,  17,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3677,'PNUETV07    ',  15.0000,2,   4,  15,   5,1.02000, -15.7220,1.10000,0.90000,1.10000,0.90000
  3678,'PNUETV08    ',  15.0000,2,   4,   9,   5,1.02000, -26.1122,1.10000,0.90000,1.10000,0.90000
  3679,'PNUETV09    ',  15.7000,2,   4,  15,   5,1.02000, -15.7711,1.10000,0.90000,1.10000,0.90000
  3680,'EZEITG02    ',  11.5000,2,   4,  17,   4,1.01578, -12.4683,1.10000,0.90000,1.10000,0.90000
  3681,'PILBDI13    ',  13.2000,2,   4,  17,   7,1.01150, -26.0193,1.10000,0.90000,1.10000,0.90000
  3682,'EZEITG03    ',  11.5000,2,   4,  17,   4,1.00000,  -7.0302,1.10000,0.90000,1.10000,0.90000
  3687,'PILBDI46    ',  13.2000,2,   4,  17,   7,1.01150, -26.0193,1.10000,0.90000,1.10000,0.90000
  3688,'LPLCTG01    ',  11.5000,2,   4,   8,   4,1.00000, -14.0311,1.10000,0.90000,1.10000,0.90000
  3689,'GCRSDI01    ',   0.4000,2,   4,  14,  13,0.99285, -24.9896,1.10000,0.90000,1.10000,0.90000
  3690,'GEBATG04    ',  15.8000,2,   4,  10,   4,1.05000,  -4.5116,1.10000,0.90000,1.10000,0.90000
  3696,'LPLADI01    ',   0.4000,4,   4,   8,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3697,'LPLADI02    ',   0.4000,4,   4,   8,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3698,'LPLADI03    ',   0.4000,4,   4,   8,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3699,'LPLADI04    ',   0.4000,4,   4,   8,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3700,'PI.LIBERT   ', 132.0000,1,   4,  15,   1,1.01430, -30.7795,1.10000,0.90000,1.10000,0.90000
  3701,'PI.DORREGO  ', 132.0000,1,   4,  15,   1,1.01402, -30.8496,1.10000,0.90000,1.10000,0.90000
  3702,'EZE.TER7    ', 132.0000,1,   4,  10,   1,1.01112, -15.0188,1.10000,0.90000,1.10000,0.90000
  3703,'BAVIO       ', 132.0000,1,   4,   8,   1,1.01033, -20.7080,1.10000,0.90000,1.10000,0.90000
  3704,'ARA.S.JUAN  ', 132.0000,1,   4,  17,   1,1.04420, -31.0838,1.10000,0.90000,1.10000,0.90000
  3705,'JC PAZ 2    ', 132.0000,1,   4,  12,   1,1.04214, -31.4897,1.10000,0.90000,1.10000,0.90000
  3706,'PIQ.PINAZO  ', 132.0000,1,   4,  17,   1,0.99820, -28.2844,1.10000,0.90000,1.10000,0.90000
  3707,'PIQ.RP8     ', 132.0000,1,   4,  12,   1,0.99789, -28.3264,1.10000,0.90000,1.10000,0.90000
  3708,'PIQ.JC.PAZ.1', 132.0000,1,   4,  17,  10,0.99299, -28.8638,1.10000,0.90000,1.10000,0.90000
  3709,'PIQ.JC.PAZ.2', 132.0000,1,   4,  17,  10,0.99233, -28.9279,1.10000,0.90000,1.10000,0.90000
  3710,'PIQ.JC.PAZ.3', 132.0000,1,   4,  17,   1,1.04247, -31.4149,1.10000,0.90000,1.10000,0.90000
  3711,'PIQ.JC.PAZ.4', 132.0000,1,   4,  17,   1,1.04251, -31.4079,1.10000,0.90000,1.10000,0.90000
  3712,'PD.ARA.SJ.1 ', 132.0000,1,   4,  17,   1,1.04404, -31.1211,1.10000,0.90000,1.10000,0.90000
  3713,'PD.ARA.SJ.2 ', 132.0000,1,   4,  17,   1,1.04408, -31.1199,1.10000,0.90000,1.10000,0.90000
  3714,'PD.ARA.SJ.3 ', 132.0000,1,   4,  17,   1,1.04441, -31.0342,1.10000,0.90000,1.10000,0.90000
  3715,'PD.ARA.SJ.4 ', 132.0000,1,   4,  17,   1,1.04437, -31.0325,1.10000,0.90000,1.10000,0.90000
  3722,'V.ALSINA.2  ', 132.0000,1,   4,  16,   1,1.00589, -27.6567,1.10000,0.90000,1.10000,0.90000
  3723,'POMPEYA     ', 132.0000,1,   4,  13,   1,1.00237, -28.1731,1.10000,0.90000,1.10000,0.90000
  3724,'ITUZAIN     ', 132.0000,1,   4,  12,  10,1.04296, -30.8794,1.10000,0.90000,1.10000,0.90000
  3725,'S.ALBERTO.2 ', 132.0000,1,   4,  12,   1,1.04262, -30.9195,1.10000,0.90000,1.10000,0.90000
  3726,'ITUZAING.2  ', 132.0000,1,   4,  12,   1,1.04193, -31.0377,1.10000,0.90000,1.10000,0.90000
  3727,'INTERRUPTOR ', 132.0000,1,   4,  11,  10,0.99254, -20.8309,1.10000,0.90000,1.10000,0.90000
  3728,'INTERRUPTOR ', 132.0000,1,   4,  11,  10,0.99254, -20.8309,1.10000,0.90000,1.10000,0.90000
  3729,'INT.DOCK    ', 132.0000,1,   4,  11,  10,0.99254, -20.8309,1.10000,0.90000,1.10000,0.90000
  3730,'INT.DOCK    ', 132.0000,1,   4,  11,  10,0.99254, -20.8309,1.10000,0.90000,1.10000,0.90000
  3731,'INT.DOCK    ', 132.0000,1,   4,  11,  10,0.99254, -20.8309,1.10000,0.90000,1.10000,0.90000
  3732,'INT.DOCK    ', 132.0000,1,   4,  11,  10,0.99254, -20.8309,1.10000,0.90000,1.10000,0.90000
  3733,'INT.ESCA.1  ', 132.0000,1,   4,   9,   1,1.01434, -24.5627,1.10000,0.90000,1.10000,0.90000
  3734,'INT.N.PUE.1 ', 132.0000,1,   4,  17,  10,1.01569, -31.9208,1.10000,0.90000,1.10000,0.90000
  3735,'INT.N.PUE.2 ', 132.0000,1,   4,  17,  10,1.01569, -31.9208,1.10000,0.90000,1.10000,0.90000
  3736,'INT.N.PUE.3 ', 132.0000,1,   4,  17,  10,1.01569, -31.9208,1.10000,0.90000,1.10000,0.90000
  3737,'INT.N.PUE.4 ', 132.0000,1,   4,  17,  10,1.01569, -31.9208,1.10000,0.90000,1.10000,0.90000
  3738,'INT.P.N.1   ', 132.0000,1,   4,  18,  10,1.00315, -20.3711,1.10000,0.90000,1.10000,0.90000
  3739,'INT.MALAV.1 ', 132.0000,1,   4,  12,  10,1.01148, -28.1446,1.10000,0.90000,1.10000,0.90000
  3740,'INT.MALAV.2 ', 132.0000,1,   4,  12,  10,1.01148, -28.1446,1.10000,0.90000,1.10000,0.90000
  3741,'INT.MALAV.3 ', 132.0000,1,   4,  12,  10,1.01148, -28.1446,1.10000,0.90000,1.10000,0.90000
  3742,'INT.MALAV.4 ', 132.0000,1,   4,  12,  10,1.00923, -30.5241,1.10000,0.90000,1.10000,0.90000
  3743,'INT.MATHEU.1', 132.0000,1,   4,  17,  10,0.99534, -28.3964,1.10000,0.90000,1.10000,0.90000
  3744,'INT.MATHEU.2', 132.0000,1,   4,  17,  10,0.99534, -28.3964,1.10000,0.90000,1.10000,0.90000
  3745,'INT.MATHEU.3', 132.0000,1,   4,  17,  10,1.00149, -27.9004,1.10000,0.90000,1.10000,0.90000
  3746,'INT.MATHEU.4', 132.0000,1,   4,  17,  10,1.00149, -27.9004,1.10000,0.90000,1.10000,0.90000
  3747,'INT.MALV.5  ', 132.0000,1,   4,  17,  10,1.00149, -27.9004,1.10000,0.90000,1.10000,0.90000
  3748,'INT.JCPAZ.1 ', 132.0000,1,   4,  12,  10,1.04214, -31.4897,1.10000,0.90000,1.10000,0.90000
  3749,'PD ORO VERDE', 132.0000,1,   4,  14,  10,0.98797, -21.4517,1.10000,0.90000,1.10000,0.90000
  3750,'PD,ORO VERDE', 132.0000,1,   4,  14,  10,0.98755, -21.5943,1.10000,0.90000,1.10000,0.90000
  3751,'OROVERDE    ', 132.0000,1,   4,  14,  10,0.98752, -21.5406,1.10000,0.90000,1.10000,0.90000
  3800,'DSU.TER1    ',  13.2000,1,   4,  11,  10,1.01018, -27.1363,1.10000,0.90000,1.10000,0.90000
  3801,'DSU.TER3    ',  13.2000,1,   4,  11,  10,1.01018, -27.1363,1.10000,0.90000,1.10000,0.90000
  3802,'NPU.TER1    ',  15.0000,1,   4,  18,  10,1.01579, -31.9155,1.10000,0.90000,1.10000,0.90000
  3803,'NPU.TER2    ',  15.0000,1,   4,  18,  10,1.01579, -31.9155,1.10000,0.90000,1.10000,0.90000
  3804,'GAONA1      ', 132.0000,1,   4,  12,   1,1.00262, -23.1332,1.10000,0.90000,1.10000,0.90000
  3805,'GAONA2      ', 132.0000,1,   4,  12,   1,1.00262, -23.1338,1.10000,0.90000,1.10000,0.90000
  3806,'GALDOS      ',   7.0000,4,   4,  17,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3808,'PI.ALB2     ', 132.0000,1,   4,  13,  10,1.00295, -28.1583,1.10000,0.90000,1.10000,0.90000
  3811,'SHELL6.6    ',   6.6000,1,   4,  11,   2,0.94339, -26.7726,1.10000,0.90000,1.10000,0.90000
  3845,'ENS.TER1    ',  20.0000,4,   4,   8,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3846,'ENS.TER2    ',  20.0000,1,   4,   8,  10,1.02214, -20.0523,1.10000,0.90000,1.10000,0.90000
  3899,'EZE.TER9    ', 132.0000,1,   4,  10,  10,1.01518, -14.9136,1.10000,0.90000,1.10000,0.90000
  3938,'PI.RECO1    ', 132.0000,1,   4,  14,  10,1.00300, -22.8066,1.10000,0.90000,1.10000,0.90000
  3939,'ITU-MORO    ', 132.0000,1,   4,  12,  10,1.04717, -30.4616,1.10000,0.90000,1.10000,0.90000
  3940,'ENRSDI01    ',   0.4000,2,   4,   8,  13,1.00488, -16.0106,1.10000,0.90000,1.10000,0.90000
  3941,'PIQ.BA.GLE  ', 132.0000,1,   4,  16,  10,1.01740, -24.3583,1.10000,0.90000,1.10000,0.90000
  3962,'I4_LTPARAA  ', 132.0000,1,   4,  17,  10,1.01569, -31.9208,1.10000,0.90000,1.10000,0.90000
  3963,'I5_LTPARAB  ', 132.0000,1,   4,  17,  10,1.01569, -31.9208,1.10000,0.90000,1.10000,0.90000
  3964,'I1_LTRECOA  ', 132.0000,1,   4,  17,  10,1.01181, -20.2081,1.10000,0.90000,1.10000,0.90000
  3965,'I2_LTRECOB  ', 132.0000,1,   4,  17,  10,1.01181, -20.2081,1.10000,0.90000,1.10000,0.90000
  3966,'I3_LTRECOC  ', 132.0000,1,   4,  17,  10,1.01181, -20.2081,1.10000,0.90000,1.10000,0.90000
  3967,'PUERTO NUEVO', 132.0000,1,   4,  15,  10,1.01193, -20.1998,1.10000,0.90000,1.10000,0.90000
  3968,'PUERTO NUEVO', 132.0000,1,   4,  15,  10,1.01474, -30.7014,1.10000,0.90000,1.10000,0.90000
  3969,'PUERTO NUEVO', 132.0000,1,   4,  15,  10,1.01474, -30.7014,1.10000,0.90000,1.10000,0.90000
  3970,'I3_LTSAAV1  ', 132.0000,1,   4,  15,  10,0.98252, -32.6922,1.10000,0.90000,1.10000,0.90000
  3971,'I1_LTCOGHA  ', 132.0000,1,   4,  15,  10,1.01372, -30.8963,1.10000,0.90000,1.10000,0.90000
  3972,'I2_LTCOGHB  ', 132.0000,1,   4,  15,  10,1.01372, -30.8963,1.10000,0.90000,1.10000,0.90000
  3975,'EDISON      ', 132.0000,1,   4,  17,  10,0.98394, -32.6698,1.10000,0.90000,1.10000,0.90000
  3976,'EDISON      ', 132.0000,1,   4,  17,  10,1.00570, -32.1140,1.10000,0.90000,1.10000,0.90000
  3977,'EDISON      ', 132.0000,1,   4,  17,  10,1.00570, -32.1140,1.10000,0.90000,1.10000,0.90000
  3978,'I02_LTAZOII2', 132.0000,1,   4,   9,  10,1.01045, -27.1367,1.10000,0.90000,1.10000,0.90000
  3979,'I01_LTAZOII1', 132.0000,1,   4,   9,  10,1.01045, -27.1367,1.10000,0.90000,1.10000,0.90000
  3980,'I03_LTPELLA ', 132.0000,1,   4,   9,  10,1.01045, -27.1367,1.10000,0.90000,1.10000,0.90000
  3981,'I04_LTPELLB ', 132.0000,1,   4,   9,  10,1.01045, -27.1367,1.10000,0.90000,1.10000,0.90000
  3982,'I05_LTINDPA ', 132.0000,1,   4,   9,  10,1.01075, -20.2534,1.10000,0.90000,1.10000,0.90000
  3983,'I06_LTINDPB ', 132.0000,1,   4,   9,  10,1.01075, -20.2534,1.10000,0.90000,1.10000,0.90000
  3984,'I06_GCOST2  ', 132.0000,1,   4,  13,  10,1.01151, -27.0374,1.10000,0.90000,1.10000,0.90000
  3985,'I07_GCOST3  ', 132.0000,1,   4,  13,  10,1.01151, -27.0374,1.10000,0.90000,1.10000,0.90000
  3987,'I09_GCOCC1  ', 132.0000,1,   4,  13,  10,1.00540, -27.7972,1.10000,0.90000,1.10000,0.90000
  3988,'I11_LTPGAL1 ', 132.0000,1,   4,  13,  10,1.01151, -27.0374,1.10000,0.90000,1.10000,0.90000
  3989,'I12_LTPGAL2 ', 132.0000,1,   4,  13,  10,1.01151, -27.0374,1.10000,0.90000,1.10000,0.90000
  3990,'I13_LTCENT2 ', 132.0000,1,   4,  13,  10,1.01151, -27.0374,1.10000,0.90000,1.10000,0.90000
  3991,'I14_LTCENT2 ', 132.0000,1,   4,  13,  10,1.01151, -27.0374,1.10000,0.90000,1.10000,0.90000
  3992,'I05_GCOST1  ', 132.0000,1,   4,  13,  10,1.00540, -27.7972,1.10000,0.90000,1.10000,0.90000
  3993,'I01_LTDOCKA ', 132.0000,1,   4,  13,  10,1.01151, -27.0374,1.10000,0.90000,1.10000,0.90000
  3994,'I02_LTDOCKB ', 132.0000,1,   4,  13,  10,1.01151, -27.0374,1.10000,0.90000,1.10000,0.90000
  3995,'I03_LTDOCKC ', 132.0000,1,   4,  13,  10,1.01151, -27.0374,1.10000,0.90000,1.10000,0.90000
  3996,'I04_LTDOCKC ', 132.0000,1,   4,  13,  10,1.01151, -27.0374,1.10000,0.90000,1.10000,0.90000
  3997,'I10_GCOCC2  ', 132.0000,1,   4,  13,  10,1.01151, -27.0374,1.10000,0.90000,1.10000,0.90000
  4000,'R.OESTE     ', 500.0000,1,   8,  29,  10,1.01725,  -4.8753,1.10000,0.90000,1.10000,0.90000
  4002,'R.COROND    ', 500.0000,1,   8,  29,  10,1.02286,  -4.0597,1.10000,0.90000,1.10000,0.90000
  4004,'C.ELIA      ', 500.0000,1,   8,  30,  10,1.00806,  -9.3405,1.10000,0.90000,1.10000,0.90000
  4006,'ROMANG      ', 500.0000,1,   8,  28,  10,1.01488,  -3.9439,1.10000,0.90000,1.10000,0.90000
  4008,'SGDE.ARG    ', 500.0000,1,   8,  30,  10,0.99610,  -4.4688,1.10000,0.90000,1.10000,0.90000
  4009,'GRAN.PNA    ', 500.0000,1,   8,  30,  10,1.01926,  -6.6721,1.10000,0.90000,1.10000,0.90000
  4010,'S.TOME      ', 500.0000,1,   8,  28,  10,1.01831,  -6.6013,1.10000,0.90000,1.10000,0.90000
  4012,'SGAC1500    ', 500.0000,1,   8,  30,  10,0.99596,  -4.4253,1.10000,0.90000,1.10000,0.90000
  4013,'SGAC2500    ', 500.0000,1,   8,  30,  10,0.99596,  -4.4252,1.10000,0.90000,1.10000,0.90000
  4014,'SGAC3500    ', 500.0000,1,   8,  30,  10,0.99596,  -4.4253,1.10000,0.90000,1.10000,0.90000
  4015,'SGAC4500    ', 500.0000,1,   8,  30,  10,0.99611,  -4.4688,1.10000,0.90000,1.10000,0.90000
  4018,'TERMINAL_500', 500.0000,1,   8,  29,  10,1.02406,  -3.8550,1.10000,0.90000,1.10000,0.90000
  4019,'CN-TSE      ', 500.0000,1,   8,  29,  10,1.02320,  -4.0484,1.10000,0.90000,1.10000,0.90000
  4100,'ACINDAR1    ', 220.0000,1,   8,  29,   2,1.01780,  -9.0824,1.10000,0.90000,1.10000,0.90000
  4102,'ACINDAR2    ', 220.0000,1,   8,  29,   2,1.01104,  -9.9658,1.10000,0.90000,1.10000,0.90000
  4104,'TACINDA1    ', 220.0000,1,   8,  29,  10,1.01922,  -8.8763,1.10000,0.90000,1.10000,0.90000
  4106,'TACINDA2    ', 220.0000,1,   8,  29,  10,1.01561,  -9.3436,1.10000,0.90000,1.10000,0.90000
  4108,'ROS.OES1    ', 220.0000,1,   8,  29,  10,1.02141,  -7.9704,1.10000,0.90000,1.10000,0.90000
  4110,'ROS.OES2    ', 220.0000,1,   8,  29,  10,1.02141,  -7.9704,1.10000,0.90000,1.10000,0.90000
  4112,'SIPAR       ', 220.0000,1,   8,  29,   2,1.02093,  -8.0242,1.10000,0.90000,1.10000,0.90000
  4195,'BLOPEZ_2    ', 132.0000,1,   8,  28,  10,1.03354, -11.7936,1.10000,0.90000,1.10000,0.90000
  4196,'BLO-PAY_1   ', 132.0000,1,   8,  28,  10,1.03374, -11.7924,1.10000,0.90000,1.10000,0.90000
  4197,'BLO-PAY_2   ', 132.0000,1,   8,  28,  10,1.03374, -11.7924,1.10000,0.90000,1.10000,0.90000
  4198,'BLOPEZ      ', 132.0000,1,   8,  28,  10,1.03354, -11.7936,1.10000,0.90000,1.10000,0.90000
  4199,'PAYZUME     ', 132.0000,1,   8,  28,   1,1.03376, -11.7920,1.10000,0.90000,1.10000,0.90000
  4200,'AROCENA     ', 132.0000,1,   8,  28,   1,1.02348, -11.4729,1.10000,0.90000,1.10000,0.90000
  4201,'CERES       ',  33.0000,1,   8,  28,   1,1.05771, -28.1372,1.10000,0.90000,1.10000,0.90000
  4202,'ARRUFO      ', 132.0000,1,   8,  28,   1,1.02606, -24.8649,1.10000,0.90000,1.10000,0.90000
  4203,'CERES       ', 132.0000,1,   8,  28,   1,1.02705, -25.6183,1.10000,0.90000,1.10000,0.90000
  4204,'BASAVILB    ', 132.0000,1,   8,  30,   1,1.01046, -13.4314,1.10000,0.90000,1.10000,0.90000
  4205,'P.I.122     ', 132.0000,1,   8,  28,  10,1.01994,  -9.7800,1.10000,0.90000,1.10000,0.90000
  4206,'C.URUGUA    ', 150.0000,4,   8,  30,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4207,'LARIBERA    ', 132.0000,1,   8,  28,   1,1.01732,  -9.7006,1.10000,0.90000,1.10000,0.90000
  4208,'C.URUGUA1   ', 132.0000,1,   8,  30,   1,1.01520, -13.7898,1.10000,0.90000,1.10000,0.90000
  4209,'COLON.ER    ',  13.2000,4,   8,  30,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4210,'COLON.ER    ', 132.0000,1,   8,  30,   1,1.00787, -14.5799,1.10000,0.90000,1.10000,0.90000
  4211,'SANGUI      ', 132.0000,1,   8,  28,   1,1.02611, -25.2182,1.10000,0.90000,1.10000,0.90000
  4212,'CALCHINE    ', 132.0000,1,   8,  28,   1,1.02855, -12.7076,1.10000,0.90000,1.10000,0.90000
  4213,'CALCHIN2    ', 132.0000,1,   8,  28,  10,1.02855, -12.7076,1.10000,0.90000,1.10000,0.90000
  4214,'C.BERMUDEZ  ', 132.0000,1,   8,  29,   1,1.01221, -11.8775,1.10000,0.90000,1.10000,0.90000
  4215,'CASILDA2    ', 132.0000,1,   8,  29,  10,1.03450, -12.1373,1.10000,0.90000,1.10000,0.90000
  4216,'CASILDA     ', 132.0000,1,   8,  29,   1,1.02430, -12.6522,1.10000,0.90000,1.10000,0.90000
  4217,'CARCARA     ', 132.0000,4,   8,  29,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4218,'CGOMEZ_OES  ', 132.0000,1,   8,  29,   1,1.03270, -11.2910,1.10000,0.90000,1.10000,0.90000
  4219,'V.ELISA     ', 132.0000,1,   8,  30,   1,1.00450, -14.9024,1.10000,0.90000,1.10000,0.90000
  4220,'CHAJARI     ', 132.0000,1,   8,  30,   1,1.02348, -12.7084,1.10000,0.90000,1.10000,0.90000
  4221,'C.URUGUA2   ', 132.0000,1,   8,  30,   1,1.01520, -13.7898,1.10000,0.90000,1.10000,0.90000
  4222,'C.ELIA      ', 132.0000,1,   8,  30,  10,1.03331, -12.3084,1.10000,0.90000,1.10000,0.90000
  4223,'G.BAIGORRIA ', 132.0000,1,   8,  29,   1,1.01474, -11.9683,1.10000,0.90000,1.10000,0.90000
  4224,'CONCORDI    ', 132.0000,1,   8,  30,   1,1.03220, -11.1537,1.10000,0.90000,1.10000,0.90000
  4225,'R_URUGUA    ', 132.0000,1,   8,  30,   1,1.02933, -11.4007,1.10000,0.90000,1.10000,0.90000
  4226,'CONQUIST    ', 132.0000,1,   8,  30,   1,1.01940, -13.5788,1.10000,0.90000,1.10000,0.90000
  4227,'VOCAMP_SUR  ', 132.0000,1,   8,  28,   1,1.01298,  -7.4024,1.10000,0.90000,1.10000,0.90000
  4228,'CRESPO.1    ', 132.0000,1,   8,  30,   1,0.99370, -12.5770,1.10000,0.90000,1.10000,0.90000
  4229,'CRES.SEC    ',  33.0000,1,   8,  30,   1,1.02415, -14.8424,1.10000,0.90000,1.10000,0.90000
  4230,'CRESPO.2    ', 132.0000,1,   8,  30,  10,0.99370, -12.5770,1.10000,0.90000,1.10000,0.90000
  4231,'SEGUI       ',  33.0000,1,   8,  30,   1,1.02415, -12.7158,1.10000,0.90000,1.10000,0.90000
  4232,'VIALE       ',  33.0000,1,   8,  30,   1,1.06477,  -9.2716,1.10000,0.90000,1.10000,0.90000
  4233,'VIALE       ',  13.2000,1,   8,  30,  10,1.06125,  -6.7761,1.10000,0.90000,1.10000,0.90000
  4234,'ELPINGO     ', 132.0000,1,   8,  30,   1,0.99208, -11.8306,1.10000,0.90000,1.10000,0.90000
  4235,'LIM.SF-ER2  ', 132.0000,1,   8,  28,  10,1.01093, -13.2601,1.10000,0.90000,1.10000,0.90000
  4236,'ESPERANZ    ', 132.0000,1,   8,  28,   1,1.02609, -13.7494,1.10000,0.90000,1.10000,0.90000
  4237,'CGOMEZ_NOR  ', 132.0000,1,   8,  29,   1,1.03513, -11.0738,1.10000,0.90000,1.10000,0.90000
  4238,'FIRMAT      ', 132.0000,1,   8,  29,   1,1.01196, -20.0287,1.10000,0.90000,1.10000,0.90000
  4239,'A.SECO1     ', 132.0000,1,   8,  29,  10,1.01196, -11.8629,1.10000,0.90000,1.10000,0.90000
  4240,'G.LAGOS     ', 132.0000,1,   8,  29,   1,1.01368, -11.3438,1.10000,0.90000,1.10000,0.90000
  4241,'G.MOTORS    ', 132.0000,1,   8,  29,   1,1.01160, -11.8908,1.10000,0.90000,1.10000,0.90000
  4242,'GUALGUAY    ', 132.0000,1,   8,  30,   1,0.98410, -16.2046,1.10000,0.90000,1.10000,0.90000
  4243,'GUALECHU_O  ', 132.0000,4,   8,  30,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4244,'GUALECHU    ', 132.0000,1,   8,  30,   1,0.99530, -15.3573,1.10000,0.90000,1.10000,0.90000
  4245,'PAREJAS     ', 132.0000,1,   8,  29,   1,1.03225, -11.6335,1.10000,0.90000,1.10000,0.90000
  4246,'L.ROSAS     ', 132.0000,1,   8,  28,   1,1.02968, -12.4811,1.10000,0.90000,1.10000,0.90000
  4247,'GRAN.PNA    ', 132.0000,1,   8,  30,   1,1.01788,  -9.5765,1.10000,0.90000,1.10000,0.90000
  4248,'MA.JUANA    ', 132.0000,1,   8,  28,   1,1.01636, -18.3228,1.10000,0.90000,1.10000,0.90000
  4249,'ISLAS       ', 132.0000,4,   8,  30,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4250,'MASISA      ', 132.0000,1,   8,  30,   1,1.02213, -12.0901,1.10000,0.90000,1.10000,0.90000
  4251,'GRAN.PNA2   ', 132.0000,4,   8,  30,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4252,'NELSON      ', 132.0000,1,   8,  28,   1,1.02634, -13.5655,1.10000,0.90000,1.10000,0.90000
  4253,'PI_GM_1     ', 132.0000,1,   8,  29,  10,1.01157, -11.8618,1.10000,0.90000,1.10000,0.90000
  4254,'NOGOYA      ', 132.0000,1,   8,  30,   1,0.99615, -13.5199,1.10000,0.90000,1.10000,0.90000
  4255,'PARANA.E    ', 132.0000,1,   8,  30,   1,1.00207, -13.1413,1.10000,0.90000,1.10000,0.90000
  4256,'PARANA.N    ', 132.0000,1,   8,  30,   1,1.00738, -13.3706,1.10000,0.90000,1.10000,0.90000
  4257,'PARANA2.N   ', 132.0000,1,   8,  30,   1,1.00738, -13.3706,1.10000,0.90000,1.10000,0.90000
  4258,'PARANA.S    ', 132.0000,1,   8,  30,   1,0.99928, -12.8328,1.10000,0.90000,1.10000,0.90000
  4259,'PARANA.O    ', 132.0000,1,   8,  30,   1,1.00006, -12.4262,1.10000,0.90000,1.10000,0.90000
  4260,'SBENITO1    ', 132.0000,1,   8,  30,  10,1.00356, -13.2110,1.10000,0.90000,1.10000,0.90000
  4261,'REFISAN     ', 132.0000,1,   8,  29,   1,1.01179, -10.5695,1.10000,0.90000,1.10000,0.90000
  4262,'PZASORR1    ', 132.0000,1,   8,  29,  10,1.03245, -12.3310,1.10000,0.90000,1.10000,0.90000
  4263,'SBENITO2    ', 132.0000,1,   8,  30,  10,1.01295, -10.4189,1.10000,0.90000,1.10000,0.90000
  4264,'PZASORR2    ', 132.0000,1,   8,  29,  10,1.03245, -12.3310,1.10000,0.90000,1.10000,0.90000
  4265,'P.UNIDAS    ', 132.0000,1,   8,  29,   1,1.03584, -11.9847,1.10000,0.90000,1.10000,0.90000
  4266,'PZASORR3    ', 132.0000,1,   8,  29,  10,1.03304, -12.3114,1.10000,0.90000,1.10000,0.90000
  4267,'JAVIE-SF    ', 132.0000,1,   8,  28,   1,1.03953, -13.5602,1.10000,0.90000,1.10000,0.90000
  4268,'P.S.MART    ', 132.0000,1,   8,  29,   1,1.01229, -10.2805,1.10000,0.90000,1.10000,0.90000
  4269,'SBENITO3    ', 132.0000,1,   8,  30,  10,1.01168, -10.2774,1.10000,0.90000,1.10000,0.90000
  4270,'RAFA.OES    ', 132.0000,1,   8,  28,   1,1.01321, -19.7193,1.10000,0.90000,1.10000,0.90000
  4271,'CRESPOSF    ', 132.0000,1,   8,  28,   1,1.03869, -13.1080,1.10000,0.90000,1.10000,0.90000
  4272,'RECONQUI    ', 132.0000,1,   8,  28,   1,1.00055, -10.0119,1.10000,0.90000,1.10000,0.90000
  4273,'CALCH-SF    ', 132.0000,1,   8,  28,   1,1.04024, -11.5279,1.10000,0.90000,1.10000,0.90000
  4274,'ROMANG      ', 132.0000,1,   8,  28,  10,1.04361,  -7.4332,1.10000,0.90000,1.10000,0.90000
  4275,'PI_CARG_1   ', 132.0000,1,   8,  29,  10,1.01151, -11.8166,1.10000,0.90000,1.10000,0.90000
  4276,'ROS.CEN1    ', 132.0000,1,   8,  29,   1,1.01294, -12.2246,1.10000,0.90000,1.10000,0.90000
  4277,'PI_CARG_2   ', 132.0000,1,   8,  29,  10,1.01201, -11.6653,1.10000,0.90000,1.10000,0.90000
  4278,'ROS.CEN2    ', 132.0000,1,   8,  29,   1,1.03273, -12.5630,1.10000,0.90000,1.10000,0.90000
  4279,'SGDE.EMP    ', 132.0000,1,   8,  30,  10,1.04209, -10.2390,1.10000,0.90000,1.10000,0.90000
  4280,'ROS.OES1    ', 132.0000,1,   8,  29,  10,1.01854, -11.1041,1.10000,0.90000,1.10000,0.90000
  4281,'I7_CAP1     ', 132.0000,1,   8,  29,  10,1.04326, -11.0011,1.10000,0.90000,1.10000,0.90000
  4282,'ROS.OES2    ', 132.0000,1,   8,  29,  10,1.04628,  -7.7039,1.10000,0.90000,1.10000,0.90000
  4283,'ROLDAN      ', 132.0000,1,   8,  29,   1,1.04193,  -8.6734,1.10000,0.90000,1.10000,0.90000
  4284,'ROS.OES3    ', 132.0000,1,   8,  29,  10,1.04326, -11.0011,1.10000,0.90000,1.10000,0.90000
  4285,'PIQ         ', 132.0000,1,   8, 908,  10,1.01457, -11.9537,1.10000,0.90000,1.10000,0.90000
  4286,'ROS.SUR1    ', 132.0000,1,   8,  29,   1,1.01428, -11.9254,1.10000,0.90000,1.10000,0.90000
  4287,'PIFUNES     ', 132.0000,1,   8,  29,  10,1.04119, -11.2849,1.10000,0.90000,1.10000,0.90000
  4288,'ROS.SUR2    ', 132.0000,1,   8,  29,   1,1.01428, -11.9254,1.10000,0.90000,1.10000,0.90000
  4289,'RAFA.SUR    ', 132.0000,1,   8,  28,   1,1.01276, -19.3324,1.10000,0.90000,1.10000,0.90000
  4290,'RUFINO      ', 132.0000,1,   8,  29,   1,1.01491, -25.4508,1.10000,0.90000,1.10000,0.90000
  4291,'VGGALVEZ    ', 132.0000,1,   8,  29,   1,1.01455, -12.6874,1.10000,0.90000,1.10000,0.90000
  4292,'SALADISF    ', 132.0000,1,   8,  29,   1,1.01594, -12.6898,1.10000,0.90000,1.10000,0.90000
  4293,'PIQ         ', 132.0000,1,   8, 908,  10,1.01500, -11.9794,1.10000,0.90000,1.10000,0.90000
  4294,'SGDE.ARG1   ', 132.0000,1,   8,  30,  10,1.04233, -10.2158,1.10000,0.90000,1.10000,0.90000
  4295,'SGDE.ARG2   ', 132.0000,1,   8,  30,  10,1.04233, -10.2158,1.10000,0.90000,1.10000,0.90000
  4296,'S.CARLOS    ', 132.0000,1,   8,  28,   1,1.02473, -13.8209,1.10000,0.90000,1.10000,0.90000
  4297,'CELIFV_132  ', 132.0000,4,   8,  30,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4298,'S.JORGE     ', 132.0000,1,   8,  28,   1,1.01405, -19.3245,1.10000,0.90000,1.10000,0.90000
  4299,'A.SECO2     ', 132.0000,1,   8,  29,  10,1.01396, -11.3143,1.10000,0.90000,1.10000,0.90000
  4300,'SANJOSE     ', 132.0000,1,   8,  30,   1,1.00737, -14.6507,1.10000,0.90000,1.10000,0.90000
  4301,'SSALV-ER    ', 132.0000,1,   8,  30,   1,1.01582, -13.7204,1.10000,0.90000,1.10000,0.90000
  4302,'JUSTO-SF    ', 132.0000,1,   8,  28,   1,1.03631, -13.7440,1.10000,0.90000,1.10000,0.90000
  4303,'VILLAGUA    ', 132.0000,1,   8,  30,   1,1.01363, -14.5519,1.10000,0.90000,1.10000,0.90000
  4304,'SLORENZO    ', 132.0000,1,   8,  29,   1,1.01145, -10.9469,1.10000,0.90000,1.10000,0.90000
  4305,'FEDERAL     ', 132.0000,1,   8,  30,   1,1.01623, -14.0448,1.10000,0.90000,1.10000,0.90000
  4306,'S.ELENA     ', 132.0000,1,   8,  30,   1,0.96876, -13.4629,1.10000,0.90000,1.10000,0.90000
  4307,'DIAMANTE    ', 132.0000,4,   8,  30,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4308,'S.FE NOR    ', 132.0000,1,   8,  28,   1,1.02983, -12.8849,1.10000,0.90000,1.10000,0.90000
  4309,'LAPAZ       ', 132.0000,4,   8,  30,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4310,'S.FE OES    ', 132.0000,1,   8,  28,   1,1.02984, -12.6552,1.10000,0.90000,1.10000,0.90000
  4311,'S.FE CEN    ', 132.0000,1,   8,  28,   1,1.02891, -12.6979,1.10000,0.90000,1.10000,0.90000
  4312,'S.TOME 1    ', 132.0000,1,   8,  28,  10,1.03877, -11.5219,1.10000,0.90000,1.10000,0.90000
  4313,'S.TOME 2    ', 132.0000,1,   8,  28,  10,1.03292, -11.7587,1.10000,0.90000,1.10000,0.90000
  4314,'SARMISFE    ', 132.0000,1,   8,  29,   1,1.03248, -12.5788,1.10000,0.90000,1.10000,0.90000
  4315,'FEDERACION  ', 132.0000,4,   8,  30,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4316,'SORRENTO    ', 132.0000,1,   8,  29,   1,1.03246, -12.3557,1.10000,0.90000,1.10000,0.90000
  4317,'PEREZ       ', 132.0000,1,   8,  29,  10,1.04609,  -8.0733,1.10000,0.90000,1.10000,0.90000
  4318,'SULFACID    ', 132.0000,1,   8,  29,   2,1.01089, -11.4376,1.10000,0.90000,1.10000,0.90000
  4319,'PI 1 BLO    ', 132.0000,1,   8,  28,  10,1.03345, -11.7861,1.10000,0.90000,1.10000,0.90000
  4320,'SUNCHALE    ', 132.0000,1,   8,  28,   1,1.01749, -21.7926,1.10000,0.90000,1.10000,0.90000
  4321,'PI 2 BLO    ', 132.0000,1,   8,  28,  10,1.03345, -11.7861,1.10000,0.90000,1.10000,0.90000
  4322,'V.C.IND.    ', 132.0000,1,   8,  29,   1,1.00649, -12.4348,1.10000,0.90000,1.10000,0.90000
  4323,'LAMINADOS   ', 132.0000,1,   8,  29,   2,1.00641, -12.4419,1.10000,0.90000,1.10000,0.90000
  4324,'V.C.RES.    ', 132.0000,1,   8,  29,   1,1.02633, -11.2931,1.10000,0.90000,1.10000,0.90000
  4325,'PI3 STO     ', 132.0000,1,   8,  28,  10,1.03343, -11.7852,1.10000,0.90000,1.10000,0.90000
  4326,'V.TUERTO    ', 132.0000,1,   8,  29,   1,1.00875, -24.2062,1.10000,0.90000,1.10000,0.90000
  4327,'PI4 STO     ', 132.0000,1,   8,  28,  10,1.03343, -11.7852,1.10000,0.90000,1.10000,0.90000
  4328,'VICTO.ER    ', 132.0000,1,   8,  30,   1,0.98561, -14.5390,1.10000,0.90000,1.10000,0.90000
  4329,'T_V.C.RES.  ', 132.0000,1,   8,  29,   1,1.02681, -11.2440,1.10000,0.90000,1.10000,0.90000
  4330,'VOCAMP_CEN  ', 132.0000,1,   8,  28,   1,1.01262,  -7.4326,1.10000,0.90000,1.10000,0.90000
  4331,'GODOY2      ', 132.0000,1,   8,  29,   1,1.03381, -12.2903,1.10000,0.90000,1.10000,0.90000
  4332,'GODOY       ', 132.0000,1,   8,  29,   1,1.03381, -12.2903,1.10000,0.90000,1.10000,0.90000
  4334,'TOSTADO     ', 132.0000,1,   8,  28,   1,1.03088, -26.3743,1.10000,0.90000,1.10000,0.90000
  4336,'S.ORTIZ     ', 132.0000,1,   8,  29,   1,1.03228, -12.4988,1.10000,0.90000,1.10000,0.90000
  4337,'PI.BAS.ELI  ', 132.0000,1,   8,  30,  10,1.02838, -12.5817,1.10000,0.90000,1.10000,0.90000
  4338,'ECHESORT    ', 132.0000,1,   8,  29,   1,1.03306, -12.4896,1.10000,0.90000,1.10000,0.90000
  4339,'PI.CAL-RIN  ', 132.0000,1,   8,  28,  10,1.02574, -12.8206,1.10000,0.90000,1.10000,0.90000
  4340,'PI.RIN-PAR  ', 132.0000,1,   8,  28,  10,1.01523, -13.2143,1.10000,0.90000,1.10000,0.90000
  4341,'CT TER6     ', 132.0000,1,   8,  29,  10,1.01334,  -9.9059,1.10000,0.90000,1.10000,0.90000
  4342,'S.MARTIN    ', 132.0000,1,   8,  29,   1,1.01368, -12.0759,1.10000,0.90000,1.10000,0.90000
  4343,'PIQ         ', 132.0000,1,   8,  30,  10,1.03923, -11.5609,1.10000,0.90000,1.10000,0.90000
  4344,'GALVEZ      ', 132.0000,1,   8,  28,   1,1.02141, -11.7114,1.10000,0.90000,1.10000,0.90000
  4345,'PIQ         ', 132.0000,1,   8,  30,  10,1.03868, -11.6480,1.10000,0.90000,1.10000,0.90000
  4346,'B.PARERA    ', 132.0000,1,   8,  28,   1,1.03204, -12.5240,1.10000,0.90000,1.10000,0.90000
  4347,'URUG_SUR    ', 132.0000,1,   8,  30,   1,1.02034, -13.3724,1.10000,0.90000,1.10000,0.90000
  4348,'TERM. 6     ', 132.0000,1,   8,  29,   2,1.01327,  -9.9439,1.10000,0.90000,1.10000,0.90000
  4349,'RENOVA      ', 132.0000,1,   8,  29,   2,1.01947,  -9.6003,1.10000,0.90000,1.10000,0.90000
  4350,'CARGILL     ', 132.0000,1,   8,  29,   2,1.01144, -11.7758,1.10000,0.90000,1.10000,0.90000
  4351,'GEN.RENOVA  ', 132.0000,1,   8,  29,   4,1.01900,  -9.5980,1.10000,0.90000,1.10000,0.90000
  4352,'AEROPUER    ', 132.0000,1,   8,  29,   1,1.03852, -11.5189,1.10000,0.90000,1.10000,0.90000
  4353,'CATAMARCA   ', 132.0000,4,   8,  29,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4354,'VERA        ', 132.0000,1,   8,  28,  10,1.04005,  -9.5240,1.10000,0.90000,1.10000,0.90000
  4358,'IBARLU 1    ', 132.0000,1,   8,  29,   1,1.03504, -11.9606,1.10000,0.90000,1.10000,0.90000
  4360,'IBARLU 2    ', 132.0000,4,   8,  29,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4362,'O.LAGOS     ', 132.0000,1,   8,  29,   1,1.02261, -12.3440,1.10000,0.90000,1.10000,0.90000
  4363,'PTO.STAFE   ', 132.0000,1,   8,  28,   1,1.02933, -12.6232,1.10000,0.90000,1.10000,0.90000
  4364,'PZACALCH    ', 132.0000,1,   8,  28,  10,1.03052, -12.4787,1.10000,0.90000,1.10000,0.90000
  4366,'RINCON.SF   ', 132.0000,1,   8,  28,   1,1.01890, -13.1227,1.10000,0.90000,1.10000,0.90000
  4368,'CHABAS      ', 132.0000,1,   8,  29,   1,1.02252, -16.5259,1.10000,0.90000,1.10000,0.90000
  4370,'AVELLANEDA  ', 132.0000,1,   8,  28,  10,0.99889,  -9.9831,1.10000,0.90000,1.10000,0.90000
  4374,'CHAPERO     ', 132.0000,1,   8,  28,   1,0.99853, -10.0074,1.10000,0.90000,1.10000,0.90000
  4380,'MENDOZA     ', 132.0000,1,   8,  29,   1,1.01329, -12.1717,1.10000,0.90000,1.10000,0.90000
  4390,'R.COROND    ', 132.0000,1,   8,  29,   1,1.01949,  -9.5357,1.10000,0.90000,1.10000,0.90000
  4399,'SFO-FIC     ', 132.0000,1,   8,  28,  10,1.02957, -12.6862,1.10000,0.90000,1.10000,0.90000
  4500,'CDUR.TER    ',  33.0000,4,   8,  30,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4501,'GPNA.TER1   ',  33.0000,1,   8,  30,  10,1.01748,  -9.7276,1.10000,0.90000,1.10000,0.90000
  4502,'SULFACID    ',  33.0000,1,   8,  29,   2,1.02355,  -5.8916,1.10000,0.90000,1.10000,0.90000
  4503,'V.TUERTO    ',  33.0000,1,   8,  29,  10,1.05461, -24.2062,1.10000,0.90000,1.10000,0.90000
  4504,'SSALV33     ',  33.0000,1,   8,  30,   1,1.01352, -14.5326,1.10000,0.90000,1.10000,0.90000
  4505,'SSALV13     ',  13.2000,1,   8,  30,   1,1.01433, -14.8613,1.10000,0.90000,1.10000,0.90000
  4506,'SELEN33_01  ',  33.0000,1,   8,  30,   1,1.01606, -18.0973,1.10000,0.90000,1.10000,0.90000
  4507,'SELEN13_01  ',  13.2000,1,   8,  30,  10,1.02042, -18.1060,1.10000,0.90000,1.10000,0.90000
  4508,'GPNA.TER2   ',  33.0000,1,   8,  30,  10,1.01745,  -9.7388,1.10000,0.90000,1.10000,0.90000
  4509,'LPAZ33_01   ',  33.0000,1,   8,  30,   1,0.93227, -24.9381,1.10000,0.90000,1.10000,0.90000
  4510,'LPAZ13_01   ',  13.2000,4,   8,  30,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4511,'SLOR33_01   ',  33.0000,1,   8,  29,   1,0.99480, -13.3539,1.10000,0.90000,1.10000,0.90000
  4512,'AVELL33_01  ',  33.0000,1,   8,  28,   1,1.00259, -11.5058,1.10000,0.90000,1.10000,0.90000
  4513,'CALC13_01   ',  13.2000,1,   8,  28,  10,1.05431, -12.3117,1.10000,0.90000,1.10000,0.90000
  4514,'CALC13_02   ',  13.2000,1,   8,  28,  10,1.03256, -12.8133,1.10000,0.90000,1.10000,0.90000
  4515,'CALC33_01   ',  33.0000,1,   8,  28,  10,1.04751, -12.2607,1.10000,0.90000,1.10000,0.90000
  4516,'CALC33_02   ',  33.0000,1,   8,  28,  10,1.03542, -12.3210,1.10000,0.90000,1.10000,0.90000
  4517,'CALC33_03   ',  33.0000,4,   8,  28,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4518,'CELIFV01_331',  33.0000,4,   8,  30,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4519,'CELIFV02_331',  33.0000,4,   8,  30,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4520,'RUFINO33    ',  33.0000,1,   8,  29,   1,1.02472, -27.4110,1.10000,0.90000,1.10000,0.90000
  4521,'RUFINO13    ',  13.2000,1,   8,  29,   1,1.03822, -28.5513,1.10000,0.90000,1.10000,0.90000
  4522,'RECO33_01   ',  33.0000,1,   8,  28,   1,0.99452, -14.0331,1.10000,0.90000,1.10000,0.90000
  4523,'AVELL13_01  ',  13.2000,1,   8,  28,   1,0.97853, -12.2229,1.10000,0.90000,1.10000,0.90000
  4524,'CELIFV03_331',  33.0000,4,   8,  30,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4525,'CELIFV01_332',  33.0000,4,   8,  30,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4526,'CELIFV02_332',  33.0000,4,   8,  30,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4527,'ROS.TER7    ',  33.0000,1,   8,  29,  10,1.02111,  -8.1791,1.10000,0.90000,1.10000,0.90000
  4528,'RECO13_02   ',  13.2000,1,   8,  28,  10,0.97433, -14.2806,1.10000,0.90000,1.10000,0.90000
  4529,'RECO13_01   ',  13.2000,1,   8,  28,   1,0.98636, -15.7439,1.10000,0.90000,1.10000,0.90000
  4531,'CELIFV03_332',  33.0000,4,   8,  30,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4532,'SLOR13_01   ',  13.2000,1,   8,  29,   1,1.00071, -14.1704,1.10000,0.90000,1.10000,0.90000
  4580,'RAFA.OES    ',  33.0000,1,   8,  28,  10,1.02324, -19.7193,1.10000,0.90000,1.10000,0.90000
  4600,'CALCTV11    ',  13.2000,4,   8,  28,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4601,'SGDEHI01    ',  13.8000,2,   8,  30,   6,0.95000,   0.5831,1.10000,0.90000,1.10000,0.90000
  4602,'SGDEHI02    ',  13.8000,2,   8,  30,   6,0.95000,   0.5375,1.10000,0.90000,1.10000,0.90000
  4603,'SGDEHI03    ',  13.8000,2,   8,  30,   6,0.95000,   0.3664,1.10000,0.90000,1.10000,0.90000
  4604,'SGDEHI04    ',  13.8000,2,   8,  30,   6,0.95000,   0.3893,1.10000,0.90000,1.10000,0.90000
  4605,'SGDEHI05    ',  13.8000,2,   8,  30,   6,0.95000,   0.5831,1.10000,0.90000,1.10000,0.90000
  4606,'SGDEHI06    ',  13.8000,2,   8,  30,   6,0.95000,   0.5375,1.10000,0.90000,1.10000,0.90000
  4607,'MOLITV01    ',  13.2000,2,   8,  29,   5,1.03500,  -2.7996,1.10000,0.90000,1.10000,0.90000
  4608,'OCAMDI12    ',  11.0000,2,   8,  28,   7,1.02000,  -4.8141,1.10000,0.90000,1.10000,0.90000
  4609,'CLERDI01    ',   0.4000,4,   8,  30,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4610,'SSALDI01    ',   0.4000,2,   8,  30,   7,1.04000, -12.3175,1.10000,0.90000,1.10000,0.90000
  4611,'LPAZDI01    ',   0.3800,4,   8,  30,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4612,'OCAMDI35    ',  11.0000,2,   8,  28,   7,1.02000,  -3.5183,1.10000,0.90000,1.10000,0.90000
  4613,'SGDEHI13    ',  13.8000,2,   8,  30,   6,0.97300,  -4.4688,1.10000,0.90000,1.10000,0.90000
  4614,'CGOMDI12    ',  11.0000,2,   8,  29,   7,1.05000,  -6.3609,1.10000,0.90000,1.10000,0.90000
  4615,'SGDEAU15    ',  13.8000,1,   8,  30,   8,0.97300,  -4.4688,1.10000,0.90000,1.10000,0.90000
  4616,'CGOMDI34    ',  11.0000,2,   8,  29,   7,1.05000,  -6.3609,1.10000,0.90000,1.10000,0.90000
  4617,'PERZDI14    ',  11.0000,2,   8,  29,   7,1.05000,  -3.7626,1.10000,0.90000,1.10000,0.90000
  4618,'PERZDI58    ',  11.0000,2,   8,  29,   7,1.05000,  -3.7626,1.10000,0.90000,1.10000,0.90000
  4619,'RENOTG01    ',  15.8000,2,   8,  28,   4,1.02191,  -9.5980,1.10000,0.90000,1.10000,0.90000
  4620,'PARATG21    ',  13.2000,4,   8,  30,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4621,'VIALDI01    ',   0.4000,2,   8,  30,   7,1.06000,  -5.0242,1.10000,0.90000,1.10000,0.90000
  4624,'TER6TG11    ',  20.0000,2,   8,  29,   4,1.05000,   3.0454,1.10000,0.90000,1.10000,0.90000
  4625,'TER6TV21    ',  13.2000,2,   8,  29,   5,1.00000,  -4.2425,1.10000,0.90000,1.10000,0.90000
  4626,'VTUEDI01    ',   0.3800,4,   8,  29,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4627,'RUFIDI01    ',   0.4000,4,   8,  29,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4629,'AVELDI01    ',   0.4000,2,   8,  28,  13,1.00000,  -8.7544,1.10000,0.90000,1.10000,0.90000
  4631,'CEREDI01    ',   0.4000,4,   8,  28,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4632,'CALCFV01    ',   0.4000,4,   8,  28,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4633,'CELIFV01    ',   0.8000,4,   8,  30,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4634,'CELIFV02    ',   0.8000,4,   8,  30,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4635,'CELIFV03    ',   0.8000,4,   8,  30,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4637,'ASECTG01    ',  11.5000,2,   8,  29,   4,1.00000,  -6.8014,1.10000,0.90000,1.10000,0.90000
  4638,'ASECTG02    ',  11.5000,2,   8,  29,   4,1.00000,  -6.2628,1.10000,0.90000,1.10000,0.90000
  4639,'ASECTV      ',  13.2000,2,   8,  29,   5,1.00000,  -8.0863,1.10000,0.90000,1.10000,0.90000
  4640,'SFOETG12    ',  13.8000,2,   8,  28,   4,1.02984, -12.6552,1.10000,0.90000,1.10000,0.90000
  4650,'SORRTV13    ',  13.8000,4,   8,  29,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4656,'PARATG12    ',  11.4000,4,   8,  30,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4680,'RAFADI01    ',   0.3800,4,   8,  28,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4691,'VOBLTG01    ',  15.7500,2,   8,  29,   8,1.03000,   0.5897,1.10000,0.90000,1.10000,0.90000
  4692,'VOBLTG02    ',  15.7500,2,   8,  29,   8,1.02286,  -4.0597,1.10000,0.90000,1.10000,0.90000
  4693,'VOBLTV01    ',  15.7500,2,   8,  29,   8,1.01000,  -2.0809,1.10000,0.90000,1.10000,0.90000
  4695,'TIMBTG01    ',  20.0000,2,   8,  29,   8,1.03000,   0.5897,1.10000,0.90000,1.10000,0.90000
  4696,'TIMBTG02    ',  20.0000,2,   8,  29,   8,1.02286,  -4.0597,1.10000,0.90000,1.10000,0.90000
  4697,'TIMBTV01    ',  20.0000,2,   8,  29,   8,1.03000,  -2.1193,1.10000,0.90000,1.10000,0.90000
  4698,'BLOPTG01    ',  20.0000,2,   8,  28,   8,1.03354, -11.7936,1.10000,0.90000,1.10000,0.90000
  4699,'BLOPTV01    ',  15.8000,4,   8,  28,   8,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4800,'CEL.TER1    ',  13.2000,1,   8,  30,  10,1.03186, -12.4707,1.10000,0.90000,1.10000,0.90000
  4801,'CRES.TER    ',  13.2000,1,   8,  30,  10,1.01693, -14.9713,1.10000,0.90000,1.10000,0.90000
  4802,'ROMA.TER1   ',  33.0000,1,   8,  28,  10,1.04659,  -6.7667,1.10000,0.90000,1.10000,0.90000
  4803,'ROS.TER1    ',  13.8000,1,   8,  29,  10,0.97322, -11.9917,1.10000,0.90000,1.10000,0.90000
  4804,'ROS.TER2    ',  13.8000,1,   8,  29,  10,0.97317, -12.0392,1.10000,0.90000,1.10000,0.90000
  4805,'ROS.TER3    ',  13.8000,1,   8,  29,  10,0.99673, -11.3393,1.10000,0.90000,1.10000,0.90000
  4806,'ROS.TER4    ',  13.8000,4,   8,  29,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4807,'ROS.TER5    ',  13.8000,1,   8,  29,  10,0.99919, -10.6404,1.10000,0.90000,1.10000,0.90000
  4808,'SGRATER1    ',  13.8000,1,   8,  30,  10,0.99567, -10.5307,1.10000,0.90000,1.10000,0.90000
  4809,'STO.TER1    ',  13.8000,1,   8,  28,  10,0.98963, -11.8079,1.10000,0.90000,1.10000,0.90000
  4810,'STO.TER2    ',  13.8000,1,   8,  28,  10,0.99550, -11.7771,1.10000,0.90000,1.10000,0.90000
  4813,'STO.TER3    ',  13.8000,1,   8,  28,  10,0.98859, -12.1893,1.10000,0.90000,1.10000,0.90000
  4814,'SGRATER2    ',  13.8000,1,   8,  30,  10,0.99699, -10.2210,1.10000,0.90000,1.10000,0.90000
  4815,'VTU.TER1    ',  13.2000,1,   8,  29,  10,1.05919, -24.2062,1.10000,0.90000,1.10000,0.90000
  4816,'CERES       ',  13.2000,1,   8,  28,   1,1.05346, -29.7230,1.10000,0.90000,1.10000,0.90000
  4825,'ROMA.TER2   ',  33.0000,1,   8,  28,  10,1.04310,  -7.5508,1.10000,0.90000,1.10000,0.90000
  4826,'CEL.TER2    ',  13.2000,1,   8,  30,  10,1.03150, -12.5970,1.10000,0.90000,1.10000,0.90000
  4850,'ROS.TER6    ',  13.8000,1,   8,  29,  10,1.00103,  -7.8481,1.10000,0.90000,1.10000,0.90000
  4851,'RCOR.TER    ',  33.0000,1,   8,  29,  10,1.01852,  -9.9343,1.10000,0.90000,1.10000,0.90000
  4880,'RAO.TER     ',  13.2000,1,   8,  28,  10,1.01207, -19.7193,1.10000,0.90000,1.10000,0.90000
  4928,'VETUE_BC    ', 132.0000,1,   8,  29,   1,1.00875, -24.2062,1.10000,0.90000,1.10000,0.90000
  4929,'CHABA_BC    ', 132.0000,1,   8,  29,   1,1.02252, -16.5259,1.10000,0.90000,1.10000,0.90000
  4930,'ARRUF_BC    ', 132.0000,1,   8,  29,   1,1.02606, -24.8649,1.10000,0.90000,1.10000,0.90000
  4953,'I1_TF1      ', 132.0000,1,   8,  29,  10,1.01854, -11.1041,1.10000,0.90000,1.10000,0.90000
  4954,'I2_TF2      ', 132.0000,1,   8,  29,  10,1.01854, -11.1041,1.10000,0.90000,1.10000,0.90000
  4955,'I6_LTOLAG1  ', 132.0000,1,   8,  29,  10,1.04326, -11.0011,1.10000,0.90000,1.10000,0.90000
  4956,'I4_LTCGOM1  ', 132.0000,1,   8,  29,  10,1.04628,  -7.7039,1.10000,0.90000,1.10000,0.90000
  4957,'I9_LTRSURC  ', 132.0000,1,   8,  29,  10,1.01854, -11.1041,1.10000,0.90000,1.10000,0.90000
  4958,'I8_LTRSURB  ', 132.0000,1,   8,  29,  10,1.01854, -11.1041,1.10000,0.90000,1.10000,0.90000
  4959,'I5_LTPER1   ', 132.0000,1,   8,  29,  10,1.04628,  -7.7039,1.10000,0.90000,1.10000,0.90000
  4960,'I3_TF3      ', 132.0000,1,   8,  29,  10,1.04326, -11.0011,1.10000,0.90000,1.10000,0.90000
  5000,'YACYRETA    ', 500.0000,1,  10,  62,  10,1.01000,   3.8812,1.10000,0.90000,1.10000,0.90000
  5002,'RINCON      ', 500.0000,1,  10,  62,  10,1.01007,   3.8149,1.10000,0.90000,1.10000,0.90000
  5004,'RESISTEN    ', 500.0000,1,  10,  61,  10,1.01465,   0.1565,1.10000,0.90000,1.10000,0.90000
  5005,'P.PATRIA    ', 500.0000,1,  10,  62,  10,1.01784,   0.3696,1.10000,0.90000,1.10000,0.90000
  5006,'GRANFORMOSA ', 500.0000,1,  10,  60,  10,0.99937,  -1.2015,1.10000,0.90000,1.10000,0.90000
  5007,'PIQ.P.PATRIA', 132.0000,1,  10,  62,  10,1.04297,  -2.0710,1.10000,0.90000,1.10000,0.90000
  5010,'GARACCA1    ', 500.0000,1,  20,  49,   1,1.00993,   5.9237,1.10000,0.90000,1.10000,0.90000
  5011,'ITAYPU      ', 500.0000,4,  20,  49,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5012,'R6L5RS      ', 500.0000,1,  10,  61,  10,1.01465,   0.1565,1.10000,0.90000,1.10000,0.90000
  5013,'R9B5RS      ', 500.0000,1,  10,  61,  10,1.01465,   0.1565,1.10000,0.90000,1.10000,0.90000
  5016,'CHACO       ', 500.0000,1,  10,  61,  10,1.00054,   2.9043,1.10000,0.90000,1.10000,0.90000
  5020,'GARACCA2    ', 500.0000,1,  20,  49,   1,1.00993,   5.9237,1.10000,0.90000,1.10000,0.90000
  5030,'MERCEDES    ', 500.0000,1,  10,  62,  10,0.98968,  -2.8119,1.10000,0.90000,1.10000,0.90000
  5100,'CLORINDA    ', 220.0000,4,  10,  60,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5102,'CLOR-GUA    ', 220.0000,4,  10,  60,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5200,'BARRANQ.    ', 132.0000,1,  10,  61,   1,1.02032,  -4.4854,1.10000,0.90000,1.10000,0.90000
  5201,'RES-CAT1    ', 132.0000,4,  10,  62,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5202,'B. VISTA    ', 132.0000,1,  10,  62,   1,1.00252,  -5.7193,1.10000,0.90000,1.10000,0.90000
  5203,'RES-CAT2    ', 132.0000,4,  10,  62,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5204,'CHARATA     ', 132.0000,1,  10,  61,   1,0.98285,   4.6717,1.10000,0.90000,1.10000,0.90000
  5205,'PIQ.SAR1    ', 132.0000,4,  10,  62,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5206,'CLORINDA    ', 132.0000,1,  10,  60,   1,0.95813,  -9.3820,1.10000,0.90000,1.10000,0.90000
  5207,'RES-COR1    ', 132.0000,1,  10,  62,   1,1.01881,  -4.9977,1.10000,0.90000,1.10000,0.90000
  5208,'CORRIENT    ', 132.0000,1,  10,  62,   1,1.01841,  -5.0317,1.10000,0.90000,1.10000,0.90000
  5209,'PIQ.SAR2    ', 132.0000,1,  10,  62,   1,1.02986,  -3.4086,1.10000,0.90000,1.10000,0.90000
  5210,'C.CUATIA    ', 132.0000,1,  10,  62,   1,0.98158,  -9.8021,1.10000,0.90000,1.10000,0.90000
  5211,'ITA-IBAT    ', 132.0000,1,  10,  62,   1,1.02053,   4.5900,1.10000,0.90000,1.10000,0.90000
  5212,'ESQUINA     ', 132.0000,1,  10,  62,   1,0.97436, -13.1576,1.10000,0.90000,1.10000,0.90000
  5213,'VIRASORO    ', 132.0000,1,  10,  62,   1,0.97817,  11.6770,1.10000,0.90000,1.10000,0.90000
  5214,'FORMOSA I A ', 132.0000,1,  10,  60,   1,1.00269,  -5.0660,1.10000,0.90000,1.10000,0.90000
  5215,'STO.DPEC    ', 132.0000,1,  10,  62,   1,0.96736,  11.0196,1.10000,0.90000,1.10000,0.90000
  5216,'GOYA        ', 132.0000,1,  10,  62,   1,0.98093, -13.0114,1.10000,0.90000,1.10000,0.90000
  5217,'ESQ.SEC     ',  33.0000,1,  10,  62,   1,0.96630, -14.2929,1.10000,0.90000,1.10000,0.90000
  5218,'PLIB-URU    ', 132.0000,1,  10,  62,  10,1.00109, -10.7533,1.10000,0.90000,1.10000,0.90000
  5219,'URUGUAYANA  ', 132.0000,1,  10,  62,  10,1.00127, -10.7563,1.10000,0.90000,1.10000,0.90000
  5220,'MERCE.CO    ', 132.0000,1,  10,  62,   1,0.99899,  -8.6425,1.10000,0.90000,1.10000,0.90000
  5221,'GR.FORMOSA A', 132.0000,1,  10,  60,   1,0.98491,  -3.0633,1.10000,0.90000,1.10000,0.90000
  5222,'MCAS.NEA    ', 132.0000,1,  10,  62,   1,1.01211, -12.5375,1.10000,0.90000,1.10000,0.90000
  5223,'LACRUZ      ', 132.0000,1,  10,  62,   1,0.99600, -11.0813,1.10000,0.90000,1.10000,0.90000
  5224,'P.LIBRES    ', 132.0000,1,  10,  62,   1,1.00095, -10.7512,1.10000,0.90000,1.10000,0.90000
  5225,'COLORADO    ', 132.0000,1,  10,  60,   1,0.99236,  -7.3281,1.10000,0.90000,1.10000,0.90000
  5226,'PIRANE      ', 132.0000,1,  10,  60,   1,0.99977,  -6.3222,1.10000,0.90000,1.10000,0.90000
  5227,'IBARRETA    ', 132.0000,1,  10,  60,   1,1.00703,  -7.3403,1.10000,0.90000,1.10000,0.90000
  5228,'P.PLAZA     ', 132.0000,1,  10,  61,   1,1.02939,  -2.5642,1.10000,0.90000,1.10000,0.90000
  5229,'LAGBLANCA   ', 132.0000,1,  10,  60,   1,0.96347, -10.9635,1.10000,0.90000,1.10000,0.90000
  5230,'RES.NOR     ', 132.0000,1,  10,  61,   1,1.02394,  -4.2806,1.10000,0.90000,1.10000,0.90000
  5231,'ESQ.TER     ',  13.2000,1,  10,  62,  10,0.96399, -14.6393,1.10000,0.90000,1.10000,0.90000
  5232,'RESISTE1    ', 132.0000,1,  10,  61,  10,1.02875,  -3.8294,1.10000,0.90000,1.10000,0.90000
  5233,'ESQDI       ',  13.2000,1,  10,  62,   1,0.96630, -14.2929,1.10000,0.90000,1.10000,0.90000
  5234,'RESISTE2    ', 132.0000,1,  10,  61,  10,1.02875,  -3.8294,1.10000,0.90000,1.10000,0.90000
  5235,'LPALMAS     ',  33.0000,1,  10,  61,   1,1.02803,  -4.1433,1.10000,0.90000,1.10000,0.90000
  5236,'R.S.PENA    ', 132.0000,1,  10,  61,   1,1.03354,  -0.0027,1.10000,0.90000,1.10000,0.90000
  5237,'CHACO       ', 132.0000,1,  10,  61,  10,1.03814,   0.5035,1.10000,0.90000,1.10000,0.90000
  5238,'S.CATALI    ', 132.0000,1,  10,  62,   1,1.03131,  -3.2643,1.10000,0.90000,1.10000,0.90000
  5239,'CD5 NEA     ',  33.0000,1,  10,  61,   1,1.00543,  -8.7265,1.10000,0.90000,1.10000,0.90000
  5240,'V.ANGELA    ', 132.0000,1,  10,  61,   1,1.00349,  -0.3346,1.10000,0.90000,1.10000,0.90000
  5241,'FORMOSA III ', 132.0000,1,  10,  60,   1,1.00631,  -5.0827,1.10000,0.90000,1.10000,0.90000
  5242,'P.PATRIA    ', 132.0000,1,  10,  62,  10,1.04297,  -2.0710,1.10000,0.90000,1.10000,0.90000
  5243,'CD8 NEA     ', 132.0000,1,  10,  61,   1,1.02045,  -4.5040,1.10000,0.90000,1.10000,0.90000
  5244,'CD6 NEA     ', 132.0000,1,  10,  61,   1,1.00699,  -6.2069,1.10000,0.90000,1.10000,0.90000
  5245,'CD5 NEA     ', 132.0000,1,  10,  61,  10,1.01138,  -5.9917,1.10000,0.90000,1.10000,0.90000
  5246,'SMART1CH    ', 132.0000,1,  10,  61,  10,1.01852,  -4.0146,1.10000,0.90000,1.10000,0.90000
  5247,'SMART2CH    ', 132.0000,1,  10,  61,  10,0.99290,  -7.3443,1.10000,0.90000,1.10000,0.90000
  5248,'CASTELLI    ', 132.0000,1,  10,  61,   1,1.00626,  -2.4269,1.10000,0.90000,1.10000,0.90000
  5249,'LOMITAS     ', 132.0000,1,  10,  60,   1,1.01728,  -7.3966,1.10000,0.90000,1.10000,0.90000
  5250,'RINCON      ', 132.0000,1,  10,  62,   1,1.02294,   4.8665,1.10000,0.90000,1.10000,0.90000
  5251,'ITUZAING    ', 132.0000,1,  10,  62,  10,1.01743,   5.5202,1.10000,0.90000,1.10000,0.90000
  5252,'S.ISIDRO.A  ', 132.0000,1,  10,  32,   1,1.04118,  -2.9933,1.10000,0.90000,1.10000,0.90000
  5253,'S.ISIDRO    ', 500.0000,1,  10,  32,  10,0.99561,   2.5527,1.10000,0.90000,1.10000,0.90000
  5254,'POSADAS     ', 132.0000,1,  10,  32,   1,1.03926,  -3.1351,1.10000,0.90000,1.10000,0.90000
  5255,'POS.CENT    ', 132.0000,1,  10,  32,   1,1.03421,  -3.4502,1.10000,0.90000,1.10000,0.90000
  5256,'APOSTOLE    ', 132.0000,1,  10,  32,   1,1.02721,  -0.6507,1.10000,0.90000,1.10000,0.90000
  5257,'GOYA.OES    ', 132.0000,1,  10,  62,   1,0.98319, -12.5972,1.10000,0.90000,1.10000,0.90000
  5258,'ROCA_B1     ', 132.0000,1,  10,  32,  10,1.00303,  -2.8509,1.10000,0.90000,1.10000,0.90000
  5259,'AVAL.TER    ',  13.2000,1,  10,  32,   1,0.97155,  -5.5613,1.10000,0.90000,1.10000,0.90000
  5260,'OBERA       ', 132.0000,1,  10,  32,   1,0.98175,  -4.0368,1.10000,0.90000,1.10000,0.90000
  5261,'A.VALLE     ', 132.0000,1,  10,  32,   1,0.97719,  -5.0937,1.10000,0.90000,1.10000,0.90000
  5262,'PMINERAL_B2 ', 132.0000,1,  10,  32,   1,0.98765,  -4.3215,1.10000,0.90000,1.10000,0.90000
  5263,'PRESROCA    ', 132.0000,1,  10,  61,   1,1.01776,  -4.3422,1.10000,0.90000,1.10000,0.90000
  5264,'ELDORADO    ', 132.0000,1,  10,  32,   1,0.97954,   2.5674,1.10000,0.90000,1.10000,0.90000
  5265,'P.PIRAY     ', 132.0000,1,  10,  32,   1,0.97956,   2.5670,1.10000,0.90000,1.10000,0.90000
  5266,'URUGUAI     ', 132.0000,1,  10,  32,   1,0.97766,   4.7110,1.10000,0.90000,1.10000,0.90000
  5267,'AVAL.SEC    ',  33.0000,1,  10,  32,   1,0.97529,  -4.9916,1.10000,0.90000,1.10000,0.90000
  5268,'IGUAZU      ', 132.0000,1,  10,  32,   1,0.96900,   3.9557,1.10000,0.90000,1.10000,0.90000
  5269,'ELDORAD2    ', 132.0000,4,  10,  32,   1,0.92845,   1.3835,1.10000,0.90000,1.10000,0.90000
  5270,'WANDA       ', 132.0000,1,  10,  32,   1,0.97561,   4.1835,1.10000,0.90000,1.10000,0.90000
  5271,'A.VALLE     ',  13.2000,1,  10,  32,   1,0.98725,  -2.9417,1.10000,0.90000,1.10000,0.90000
  5272,'OBERA       ',  11.5000,1,  10,  32,   1,0.99156,   0.3264,1.10000,0.90000,1.10000,0.90000
  5273,'C.BRUGNE    ', 132.0000,1,  10,  62,   1,1.01328,  -4.7028,1.10000,0.90000,1.10000,0.90000
  5274,'C.LARGO     ', 132.0000,1,  10,  61,   1,0.99740,   4.9203,1.10000,0.90000,1.10000,0.90000
  5275,'JUAREZ      ', 132.0000,1,  10,  60,   1,1.03038,  -5.5639,1.10000,0.90000,1.10000,0.90000
  5276,'LA ESCONDIDA', 132.0000,1,  10,  61,  10,1.02199,  -3.7096,1.10000,0.90000,1.10000,0.90000
  5277,'APSA PTOESP ', 132.0000,1,  10,  32,   2,0.97507,   4.1304,1.10000,0.90000,1.10000,0.90000
  5278,'LVMANS      ', 132.0000,1,  10,  60,  10,1.00225,  -5.5516,1.10000,0.90000,1.10000,0.90000
  5279,'FORMOSA I B ', 132.0000,1,  10,  60,   1,1.00781,  -4.9138,1.10000,0.90000,1.10000,0.90000
  5280,'COR.ESTE    ', 132.0000,1,  10,  62,   1,1.03202,  -2.9438,1.10000,0.90000,1.10000,0.90000
  5281,'FORMOSA II  ', 132.0000,1,  10,  60,  10,1.00863,  -4.7882,1.10000,0.90000,1.10000,0.90000
  5282,'PI.GOYA     ', 132.0000,1,  10,  62,  10,0.98279, -12.7523,1.10000,0.90000,1.10000,0.90000
  5283,'PIQ.18.ESQ  ', 132.0000,1,  10,  62,  10,0.98303, -12.6212,1.10000,0.90000,1.10000,0.90000
  5284,'P.LIB.NORTE ', 132.0000,1,  10,  62,   1,1.00123, -10.5476,1.10000,0.90000,1.10000,0.90000
  5285,'ESPINILLO   ', 132.0000,1,  10,  60,   1,0.96772, -11.3105,1.10000,0.90000,1.10000,0.90000
  5286,'VGGUEMES    ', 132.0000,1,  10,  60,   1,0.97090, -12.0958,1.10000,0.90000,1.10000,0.90000
  5287,'PI.P.INF    ', 132.0000,1,  10,  61,  10,1.00036,   5.0872,1.10000,0.90000,1.10000,0.90000
  5288,'P.INFIER    ', 132.0000,1,  10,  61,   1,0.98396,  14.3786,1.10000,0.90000,1.10000,0.90000
  5289,'CD15 NEA    ', 132.0000,1,  10,  61,   1,1.00658,  -6.2454,1.10000,0.90000,1.10000,0.90000
  5290,'MERCEDES    ', 132.0000,1,  10,  62,  10,1.00644,  -6.9315,1.10000,0.90000,1.10000,0.90000
  5291,'QUITILIP    ', 132.0000,1,  10,  61,   1,1.02984,  -0.1681,1.10000,0.90000,1.10000,0.90000
  5292,'ROCA_B2     ', 132.0000,1,  10,  32,   1,1.00883,   0.4971,1.10000,0.90000,1.10000,0.90000
  5293,'LEONESA     ', 132.0000,1,  10,  61,  10,1.02803,  -4.1433,1.10000,0.90000,1.10000,0.90000
  5294,'ITUZ NORTE  ', 132.0000,1,  10,  62,   1,1.02203,   4.7249,1.10000,0.90000,1.10000,0.90000
  5295,'S.BERNARDO  ', 132.0000,1,  10,  61,  10,1.01410,  -0.2535,1.10000,0.90000,1.10000,0.90000
  5296,'VILELAS     ', 132.0000,1,  10,  61,   1,1.02109,  -4.4894,1.10000,0.90000,1.10000,0.90000
  5297,'PASO.TALA   ', 132.0000,1,  10,  62,   1,0.99135, -10.8214,1.10000,0.90000,1.10000,0.90000
  5298,'YAPEYU      ', 132.0000,1,  10,  62,   1,0.99862, -10.8950,1.10000,0.90000,1.10000,0.90000
  5299,'PUCHETA     ', 132.0000,1,  10,  62,   1,1.00702, -11.7460,1.10000,0.90000,1.10000,0.90000
  5301,'PIQ.ITAEMBE ', 132.0000,1,  10,  32,   1,1.03670,  -3.2877,1.10000,0.90000,1.10000,0.90000
  5302,'ITAEMBE MINI', 132.0000,1,  10,  32,   1,1.03720,  -3.2689,1.10000,0.90000,1.10000,0.90000
  5303,'BRENAS      ', 132.0000,1,  10,  61,   1,0.98568,   4.4543,1.10000,0.90000,1.10000,0.90000
  5304,'PIRAYU      ', 132.0000,1,  10,  62,   1,1.04024,  -2.1245,1.10000,0.90000,1.10000,0.90000
  5305,'PIQ.207     ', 132.0000,1,  10,  62,  10,0.98588,  12.0187,1.10000,0.90000,1.10000,0.90000
  5306,'SAN ALONSO  ', 132.0000,1,  10,  62,  10,0.98445,  12.2300,1.10000,0.90000,1.10000,0.90000
  5307,'V.ANGE.NORT ', 132.0000,1,  10,  61,   1,1.00546,  -0.3230,1.10000,0.90000,1.10000,0.90000
  5308,'SYLVINA     ', 132.0000,4,  10,  61,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5309,'PIQ.CHA     ', 132.0000,1,   8,  30,   1,1.02942, -12.9122,1.10000,0.90000,1.10000,0.90000
  5310,'PIQ.M.CAS   ', 132.0000,1,  10,  62,   1,1.02372, -12.8282,1.10000,0.90000,1.10000,0.90000
  5311,'MOCORETA    ', 132.0000,1,  10,  62,   1,1.02883, -12.9908,1.10000,0.90000,1.10000,0.90000
  5312,'SARMIENTO   ', 132.0000,1,  10,  62,   1,1.02986,  -3.4086,1.10000,0.90000,1.10000,0.90000
  5313,'K2RS        ', 132.0000,1,  10,  61,  10,1.02875,  -3.8294,1.10000,0.90000,1.10000,0.90000
  5314,'K4RS        ', 132.0000,1,  10,  61,  10,1.02875,  -3.8294,1.10000,0.90000,1.10000,0.90000
  5315,'K3RS        ', 132.0000,1,  10,  61,  10,1.02875,  -3.8294,1.10000,0.90000,1.10000,0.90000
  5316,'K1RS        ', 132.0000,1,  10,  61,  10,1.02875,  -3.8294,1.10000,0.90000,1.10000,0.90000
  5317,'T.VIELAS1   ', 132.0000,1,  10,  61,   1,1.02100,  -4.4917,1.10000,0.90000,1.10000,0.90000
  5318,'T.VIELAS2   ', 132.0000,1,  10,  61,   1,1.02100,  -4.4917,1.10000,0.90000,1.10000,0.90000
  5319,'STELLA MARIS', 132.0000,1,  10,  62,   1,0.97945, -12.8744,1.10000,0.90000,1.10000,0.90000
  5320,'OBERAII     ', 132.0000,1,  10,  32,   1,0.98148,  -4.0999,1.10000,0.90000,1.10000,0.90000
  5321,'T.OBERA     ', 132.0000,1,  10,  32,   1,0.98331,  -3.9633,1.10000,0.90000,1.10000,0.90000
  5322,'S.ISIDRO.B  ', 132.0000,1,  10,  32,   1,1.03930,   0.2930,1.10000,0.90000,1.10000,0.90000
  5323,'CD6.INT     ', 132.0000,1,  10,  61,   1,1.02101,  -4.4918,1.10000,0.90000,1.10000,0.90000
  5324,'VIRASORO.NOR', 132.0000,1,  10,  62,  10,0.98440,  12.2272,1.10000,0.90000,1.10000,0.90000
  5325,'MACHAGAI    ', 132.0000,1,  10,  61,   1,1.02821,  -2.6325,1.10000,0.90000,1.10000,0.90000
  5326,'K2PT        ', 132.0000,1,  10,  62,  10,1.04297,  -2.0710,1.10000,0.90000,1.10000,0.90000
  5327,'PMINERAL_B1 ', 132.0000,1,  10,  32,   1,0.98689,   1.2773,1.10000,0.90000,1.10000,0.90000
  5328,'SAN VICENTE ', 132.0000,1,  10,  32,   1,0.96348,  -6.0304,1.10000,0.90000,1.10000,0.90000
  5329,'MAXIMO PAZ  ', 132.0000,1,  10,  32,   1,1.03921,  -3.1798,1.10000,0.90000,1.10000,0.90000
  5330,'GR.FORMOSA B', 132.0000,1,  10,  60,   1,1.01043,  -4.6252,1.10000,0.90000,1.10000,0.90000
  5331,'VGGUEMES.INT', 132.0000,1,  10,  60,   1,0.97090, -12.0958,1.10000,0.90000,1.10000,0.90000
  5332,'IBARRETA.INT', 132.0000,1,  10,  60,   1,0.97424, -12.1885,1.10000,0.90000,1.10000,0.90000
  5333,'LIN/CAB MPAZ', 132.0000,1,  10,  32,   1,1.04011,  -3.0961,1.10000,0.90000,1.10000,0.90000
  5334,'PIQ         ', 132.0000,1,  10,  62,  10,0.98380,  12.1523,1.10000,0.90000,1.10000,0.90000
  5335,'SAN DIEGO   ', 132.0000,1,  10,  62,   1,1.02484,  -4.1809,1.10000,0.90000,1.10000,0.90000
  5336,'PI ITUZAINGO', 132.0000,1,  10,  62,   1,1.02200,   4.7245,1.10000,0.90000,1.10000,0.90000
  5337,'PS.P.INF    ', 132.0000,1,  10,  61,   1,0.98305,  15.0781,1.10000,0.90000,1.10000,0.90000
  5338,'TBRENAS     ', 132.0000,1,  10,  61,  10,0.98568,   4.4543,1.10000,0.90000,1.10000,0.90000
  5339,'PIRAY       ', 132.0000,1,  10,  32,   1,0.97959,   2.4437,1.10000,0.90000,1.10000,0.90000
  5340,'VANGFV132   ', 132.0000,4,  10,  61,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5341,'PSLE        ', 132.0000,1,  10,  61,   1,1.02997,  -3.1325,1.10000,0.90000,1.10000,0.90000
  5500,'BARRAN33_1  ',  33.0000,1,  10,  61,  10,1.00702,  -4.4854,1.10000,0.90000,1.10000,0.90000
  5501,'CLO.TER1    ',  33.0000,1,  10,  60,  10,1.02603, -10.8824,1.10000,0.90000,1.10000,0.90000
  5502,'CLO.TER2    ',  33.0000,1,  10,  60,  10,1.02603, -10.8824,1.10000,0.90000,1.10000,0.90000
  5503,'COR.SEC3    ',  33.0000,1,  10,  62,   1,1.01072,  -6.8078,1.10000,0.90000,1.10000,0.90000
  5504,'COR.SEC4    ',  33.0000,1,  10,  62,   1,1.01072,  -6.8078,1.10000,0.90000,1.10000,0.90000
  5505,'FOR.TER1    ',  33.0000,1,  10,  60,   1,1.00269,  -5.0660,1.10000,0.90000,1.10000,0.90000
  5506,'FORM33      ',  33.0000,1,  10,  60,   1,1.00269,  -5.0660,1.10000,0.90000,1.10000,0.90000
  5507,'GOYA33_01   ',  33.0000,1,  10,  62,  10,0.97861, -15.0780,1.10000,0.90000,1.10000,0.90000
  5508,'RES.TER1    ',  33.0000,1,  10,  61,  10,1.02705,  -4.0688,1.10000,0.90000,1.10000,0.90000
  5509,'RES.TER2    ',  33.0000,1,  10,  61,  10,1.02863,  -4.0596,1.10000,0.90000,1.10000,0.90000
  5510,'S.CATALI    ',  33.0000,1,  10,  62,  10,0.98536,  -5.8897,1.10000,0.90000,1.10000,0.90000
  5511,'TIPOITI_A   ',  33.0000,1,  10,  62,  10,0.98256,  -6.0867,1.10000,0.90000,1.10000,0.90000
  5512,'RINC.TER    ',  33.0000,1,  10,  62,  10,1.02472,   4.7893,1.10000,0.90000,1.10000,0.90000
  5513,'ISID.TER    ',  33.0000,1,  10,  32,  10,1.03791,   0.1465,1.10000,0.90000,1.10000,0.90000
  5515,'PIRANE      ',  33.0000,4,  10,  60,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5517,'BARRAN33_2  ',  33.0000,1,  10,  61,   1,0.98930,  -4.4854,1.10000,0.90000,1.10000,0.90000
  5518,'CORRDI      ',  13.2000,1,  10,  62,   1,1.01673,  -5.7617,1.10000,0.90000,1.10000,0.90000
  5519,'TIPOITI_B   ',  33.0000,1,  10,  62,  10,1.00654,  -7.0915,1.10000,0.90000,1.10000,0.90000
  5520,'RSPENA12    ',  33.0000,1,  10,  61,   1,1.01646,  -3.2929,1.10000,0.90000,1.10000,0.90000
  5521,'PRESROCA    ',  33.0000,1,  10,  61,   1,1.00047,  -6.0792,1.10000,0.90000,1.10000,0.90000
  5522,'BARRAN13_1  ',  13.2000,1,  10,  61,  10,0.99653,  -4.4854,1.10000,0.90000,1.10000,0.90000
  5523,'ISID.TER    ',  33.0000,1,  10,  32,  10,1.03879,  -3.3597,1.10000,0.90000,1.10000,0.90000
  5524,'3ISLETAS    ', 132.0000,1,  10,  61,   1,1.01551,  -1.5116,1.10000,0.90000,1.10000,0.90000
  5525,'3ISLETAS2   ',  33.0000,4,  10,  61,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5526,'CASTELLI    ',  33.0000,4,  10,  61,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5527,'B.VISTA     ',  33.0000,1,  10,  62,   1,0.99500,  -7.9203,1.10000,0.90000,1.10000,0.90000
  5528,'SALADAS     ',  33.0000,1,  10,  62,   1,0.98108,  -4.8584,1.10000,0.90000,1.10000,0.90000
  5529,'STA.ROSA    ',  33.0000,1,  10,  62,   1,0.96355,   9.4419,1.10000,0.90000,1.10000,0.90000
  5530,'BARRAN13_2  ',  13.2000,1,  10,  61,  10,0.99030,  -4.4854,1.10000,0.90000,1.10000,0.90000
  5531,'SMAR33_01   ',  33.0000,1,  10,  61,   1,1.00877,  -5.9885,1.10000,0.90000,1.10000,0.90000
  5532,'OBERA       ',  33.0000,1,  10,  32,  10,0.98203,   0.5974,1.10000,0.90000,1.10000,0.90000
  5533,'OBERA       ',  13.2000,1,  10,  32,  10,0.98595,  -0.1159,1.10000,0.90000,1.10000,0.90000
  5534,'PMINERAL    ',  33.0000,1,  10,  32,   1,0.95379,  -2.4716,1.10000,0.90000,1.10000,0.90000
  5535,'PMINERAL    ',  13.2000,1,  10,  32,   1,0.97516,  -4.9762,1.10000,0.90000,1.10000,0.90000
  5536,'PAPEL MIS   ',  13.2000,1,  10,  32,  10,1.00450,  -3.5090,1.10000,0.90000,1.10000,0.90000
  5537,'PIRAYU      ',  33.0000,1,  10,  62,   1,1.06379,  -3.0554,1.10000,0.90000,1.10000,0.90000
  5538,'JUAREZ      ',  33.0000,1,  10,  60,   1,1.01158,  -0.3258,1.10000,0.90000,1.10000,0.90000
  5539,'LAGBLANCA   ',  33.0000,1,  10,  60,   1,0.97379, -13.6364,1.10000,0.90000,1.10000,0.90000
  5541,'PPAT.TER2   ',  33.0000,1,  10,  62,  10,1.04697,  -2.6689,1.10000,0.90000,1.10000,0.90000
  5542,'CHARATA     ',  33.0000,1,  10,  61,  10,0.97641,   4.8438,1.10000,0.90000,1.10000,0.90000
  5543,'V.ANGELA    ',  33.0000,1,  10,  61,   1,0.99006,  -0.9084,1.10000,0.90000,1.10000,0.90000
  5544,'PIRAYU      ',  13.2000,1,  10,  62,   1,1.05652,  -3.8975,1.10000,0.90000,1.10000,0.90000
  5545,'CASTELLI    ',  33.0000,1,  10,  61,   1,1.03509,  -5.4333,1.10000,0.90000,1.10000,0.90000
  5546,'CASTELLI    ',  13.2000,1,  10,  61,   1,1.03073,  -6.3185,1.10000,0.90000,1.10000,0.90000
  5547,'PRESROCA    ',  13.2000,1,  10,  61,   1,0.99877,  -6.4628,1.10000,0.90000,1.10000,0.90000
  5548,'P_MINERAL_B1',  13.2000,1,  10,  32,   1,0.96557,  -1.0526,1.10000,0.90000,1.10000,0.90000
  5549,'P_MINERAL_B2',  33.0000,1,  10,  32,   1,0.97390,  -5.0436,1.10000,0.90000,1.10000,0.90000
  5550,'P.PATR      ',  13.2000,1,  10,  62,  10,1.04474,   0.5847,1.10000,0.90000,1.10000,0.90000
  5551,'SCAT_A      ',  13.2000,1,  10,  62,  10,0.98259,  -6.4385,1.10000,0.90000,1.10000,0.90000
  5552,'SCAT_B      ',  13.2000,1,  10,  62,  10,0.98234,  -6.6288,1.10000,0.90000,1.10000,0.90000
  5553,'PS.P.INF    ',  33.0000,1,  10,  61,   1,0.96128,  19.9314,1.10000,0.90000,1.10000,0.90000
  5554,'FORII13_01  ',  13.2000,1,  10,  60,   1,0.99164,  -7.4144,1.10000,0.90000,1.10000,0.90000
  5555,'VANGFV33    ',  33.0000,4,  10,  61,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5556,'CHA1FV33    ',  33.0000,1,  10,  61,  10,0.99935,   6.1742,1.10000,0.90000,1.10000,0.90000
  5557,'CHA2FV33    ',  33.0000,1,  10,  61,  10,0.99841,   7.0283,1.10000,0.90000,1.10000,0.90000
  5558,'JUARFV33    ',  33.0000,1,  10,  60,  10,1.02221,   1.2893,1.10000,0.90000,1.10000,0.90000
  5559,'PINEDO      ',  33.0000,1,  10,  61,  10,0.97455,   6.0994,1.10000,0.90000,1.10000,0.90000
  5560,'PSVANG33    ',  33.0000,1,  10,  61,  10,1.01703,   0.9370,1.10000,0.90000,1.10000,0.90000
  5561,'PSLE33_01   ',  33.0000,4,  10,  61,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5562,'PSLE33_02   ',  33.0000,4,  10,  61,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5563,'QUIT13_01   ',  13.2000,4,  10,  61,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5564,'QUIT33_01   ',  33.0000,4,  10,  61,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5565,'QUIT33_02   ',  33.0000,4,  10,  61,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5566,'3 ISLETAS 3 ',  13.2000,4,  10,  61,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5567,'PS S PENA   ',  33.0000,4,  10,  61,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5568,'LA PENA SOL ',  33.0000,4,  10,  61,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5570,'CE.SEC_1    ',  33.0000,1,  10,  62,   1,1.01673,  -5.7617,1.10000,0.90000,1.10000,0.90000
  5573,'C.BRUGNE    ',  33.0000,1,  10,  62,   1,1.01031,  -5.1914,1.10000,0.90000,1.10000,0.90000
  5578,'SMAR13_01   ',  13.2000,1,  10,  61,   1,1.00626,  -6.5019,1.10000,0.90000,1.10000,0.90000
  5580,'MERC.TER    ',  33.0000,1,  10,  62,  10,1.00678,  -7.2240,1.10000,0.90000,1.10000,0.90000
  5581,'PISROS33    ',  33.0000,1,  10,  62,   2,0.96686,  10.1138,1.10000,0.90000,1.10000,0.90000
  5582,'ESCON33_01  ',  33.0000,1,  10,  61,   1,0.96177,  -4.2362,1.10000,0.90000,1.10000,0.90000
  5583,'ESCON13_01  ',  13.2000,1,  10,  61,   1,0.96250,  -4.6680,1.10000,0.90000,1.10000,0.90000
  5586,'ESCON33_02  ',  33.0000,1,  10,  61,  10,0.96252,  -4.1982,1.10000,0.90000,1.10000,0.90000
  5588,'GARRTV01    ',  13.2000,2,  10,  62,  14,0.95000,  18.1939,1.10000,0.90000,1.10000,0.90000
  5600,'CAZUTV01    ',   0.4000,2,  10,  32,  14,0.95000,   2.9011,1.10000,0.90000,1.10000,0.90000
  5601,'SCHADI01    ',  13.2000,4,  10,  61,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5602,'SMARDI01    ',   0.4000,4,  10,  61,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5603,'ESCOTV01    ',  13.2000,2,  10,  61,  14,0.95000,  -1.3325,1.10000,0.90000,1.10000,0.90000
  5604,'BSROTV01    ',  13.2000,2,  10,  62,  14,0.95000,  12.9170,1.10000,0.90000,1.10000,0.90000
  5605,'ALONTV01    ',  13.2000,2,  10,  62,  14,0.95000,  17.2233,1.10000,0.90000,1.10000,0.90000
  5606,'PMISTV01    ',  13.2000,2,  10,  32,  14,1.00000,  -0.7232,1.10000,0.90000,1.10000,0.90000
  5607,'SPENFV01    ',   0.6000,2,  10,  61,  12,1.01425,  -5.1028,1.10000,0.90000,1.10000,0.90000
  5608,'OBEMDI01    ',   0.4000,2,  10,  32,   7,0.95000,   2.6746,1.10000,0.90000,1.10000,0.90000
  5609,'PINFFV01    ',   0.8000,2,  10,  61,  12,0.95000,  23.5588,1.10000,0.90000,1.10000,0.90000
  5610,'VANGFV01    ',   0.8000,4,  10,  61,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5611,'BARDDI01    ',   0.4000,4,  10,  61,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5612,'VAN2FV      ',   0.8000,4,  10,  61,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5613,'VAN3FV      ',   0.8000,4,  10,  61,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5614,'VAN4FV      ',   0.8000,4,  10,  61,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5615,'VAN5FV      ',   0.8000,4,  10,  61,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5616,'CHA1FV01    ',   0.8000,2,  10,  61,  12,1.00000,   9.2334,1.10000,0.90000,1.10000,0.90000
  5617,'CHA2FV01    ',   0.8000,2,  10,  61,  12,1.00000,  10.0904,1.10000,0.90000,1.10000,0.90000
  5618,'CHA3FV01    ',   0.8000,2,  10,  61,  12,1.00000,  10.0904,1.10000,0.90000,1.10000,0.90000
  5619,'JUARFV01    ',   0.8000,2,  10,  60,  12,1.00000,  30.5731,1.10000,0.90000,1.10000,0.90000
  5620,'CLORTG      ',  13.2000,2,  10,  60,   4,1.05378, -11.6153,1.10000,0.90000,1.10000,0.90000
  5621,'VALPFV01    ',   0.8000,2,  10,  61,  12,1.00000,   4.1181,1.10000,0.90000,1.10000,0.90000
  5622,'LAESFV01    ',   0.8000,4,  10,  61,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5623,'QUITFV01    ',   0.8000,4,  10,  61,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5624,'3ISLFV01    ',  33.0000,4,  10,  61,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5625,'SAPEFV01    ',   0.8000,4,  10,  61,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5626,'LPSOFV01    ',   0.8000,4,  10,  61,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5627,'DONPFV01    ',   0.8000,4,  10,  61,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5629,'CORRDI01    ',   0.4000,2,  10,  62,   7,1.01673,  -5.7617,1.10000,0.90000,1.10000,0.90000
  5631,'SPENDI01    ',   0.4000,4,  10,  61,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5632,'SPE2DI01    ',   0.4000,4,  10,  61,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5633,'JUARDI01    ',  13.2000,4,  10,  60,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5634,'LBLADI01    ',   0.3800,4,  10,  60,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5635,'VANGDI01    ',   0.4000,4,  10,  61,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5636,'LPALDI01    ',   0.4000,2,  10,  61,   7,1.02803,  -4.1433,1.10000,0.90000,1.10000,0.90000
  5638,'ITATDI01    ',   0.4000,4,  10,  60,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5641,'FORDDI01    ',   0.4000,4,  10,  60,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5642,'PIRADI01    ',   0.3800,4,  10,  60,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5643,'FORDDI02    ',   0.4000,4,  10,  60,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5644,'PIRADI01    ',   0.4000,4,  10,  60,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5650,'GOYA13_01   ',  13.2000,1,  10,  62,   4,0.99188, -15.5948,1.10000,0.90000,1.10000,0.90000
  5651,'CASTDI01    ',   0.3800,4,  10,  61,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5652,'GOYDDI01    ',   0.4000,4,  10,  62,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5653,'ESQDDI01    ',   0.4000,4,  10,  62,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5654,'ARISDI01    ',   0.4000,2,  10,  32,   7,1.00000,  -1.0068,1.10000,0.90000,1.10000,0.90000
  5655,'FORII33_01  ',  33.0000,1,  10,  60,  14,0.98814,  -6.8911,1.10000,0.90000,1.10000,0.90000
  5660,'OBERTG01    ',  13.2000,4,  10,  32,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5662,'POSATG02    ',  13.2000,4,  10,  32,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5665,'PUPITV01    ',  13.2000,4,  10,  32,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5666,'SROSDI01    ',  13.2000,2,  10,  62,   7,0.95158,   7.8344,1.10000,0.90000,1.10000,0.90000
  5667,'CHARDI01    ',   0.4000,4,  10,  61,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5668,'CHARDI02    ',   0.4000,4,  10,  61,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5669,'PPATDI01    ',   0.4000,2,  10,  62,   7,1.03521,   2.8739,1.10000,0.90000,1.10000,0.90000
  5671,'YACYHI01    ',  13.2000,2,  10,  62,   6,0.99616,   9.7799,1.10000,0.90000,1.10000,0.90000
  5672,'YACYHI02    ',  13.2000,2,  10,  62,   6,0.99616,   9.7799,1.10000,0.90000,1.10000,0.90000
  5673,'YACYHI03    ',  13.2000,2,  10,  62,   6,0.99616,   9.7799,1.10000,0.90000,1.10000,0.90000
  5674,'YACYHI04    ',  13.2000,2,  10,  62,   6,0.99616,   9.7799,1.10000,0.90000,1.10000,0.90000
  5675,'YACYHI05    ',  13.2000,2,  10,  62,   6,0.99616,   9.7799,1.10000,0.90000,1.10000,0.90000
  5676,'YACYHI06    ',  13.2000,2,  10,  62,   6,0.99616,   9.7799,1.10000,0.90000,1.10000,0.90000
  5677,'YACYHI07    ',  13.2000,2,  10,  62,   6,0.99616,   9.7799,1.10000,0.90000,1.10000,0.90000
  5678,'YACYHI08    ',  13.2000,2,  10,  62,   6,0.99616,   9.7799,1.10000,0.90000,1.10000,0.90000
  5679,'YACYHI09    ',  13.2000,2,  10,  62,   6,0.99616,   9.7799,1.10000,0.90000,1.10000,0.90000
  5680,'YACYHI10    ',  13.2000,2,  10,  62,   6,0.99616,   9.7799,1.10000,0.90000,1.10000,0.90000
  5681,'YACYHI11    ',  13.2000,2,  10,  62,   6,0.99616,   9.7799,1.10000,0.90000,1.10000,0.90000
  5682,'YACYHI12    ',  13.2000,2,  10,  62,   6,0.99616,   9.7799,1.10000,0.90000,1.10000,0.90000
  5683,'YACYHI13    ',  13.2000,2,  10,  62,   6,0.99616,   9.7799,1.10000,0.90000,1.10000,0.90000
  5684,'YACYHI14    ',  13.2000,2,  10,  62,   6,0.99616,   9.7799,1.10000,0.90000,1.10000,0.90000
  5685,'YACYHI15    ',  13.2000,2,  10,  62,   6,0.99616,   9.7799,1.10000,0.90000,1.10000,0.90000
  5686,'YACYHI16    ',  13.2000,2,  10,  62,   6,0.98537,   3.8812,1.10000,0.90000,1.10000,0.90000
  5687,'YACYHI17    ',  13.2000,2,  10,  62,   6,0.98537,   3.8812,1.10000,0.90000,1.10000,0.90000
  5688,'YACYHI18    ',  13.2000,2,  10,  62,   6,0.98537,   3.8812,1.10000,0.90000,1.10000,0.90000
  5689,'YACYHI19    ',  13.2000,4,  10,  62,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5690,'YACYHI20    ',  13.2000,4,  10,  62,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5691,'URUGHI01    ',  13.8000,2,  10,  32,   6,0.97489,   9.0263,1.10000,0.90000,1.10000,0.90000
  5692,'URUGHI02    ',  13.8000,2,  10,  32,   6,0.97489,   9.0263,1.10000,0.90000,1.10000,0.90000
  5695,'ALEMDI01    ',   0.4000,2,  10,  32,   4,1.00000,   2.8512,1.10000,0.90000,1.10000,0.90000
  5800,'CLO.TER1    ',  13.2000,4,  10,  60,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5801,'CLO.TER2    ',  13.2000,4,  10,  60,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5802,'CLO.TER3    ',  13.2000,4,  10,  60,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5803,'COR.TER3    ',  13.2000,1,  10,  62,  10,1.00794,  -7.5575,1.10000,0.90000,1.10000,0.90000
  5804,'COR.TER4    ',  13.2000,1,  10,  62,   1,1.00794,  -7.5575,1.10000,0.90000,1.10000,0.90000
  5805,'FORMOSA     ',  13.2000,1,  10,  60,   1,1.00269,  -5.0660,1.10000,0.90000,1.10000,0.90000
  5806,'R.S.PENA    ',  13.2000,1,  10,  61,   1,1.01425,  -5.1028,1.10000,0.90000,1.10000,0.90000
  5807,'PIR.TER1    ',  13.2000,4,  10,  60,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5808,'CASTELLI    ',  13.2000,4,  10,  61,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5809,'B.VISTA     ',  13.2000,1,  10,  62,   1,0.99158,  -8.5729,1.10000,0.90000,1.10000,0.90000
  5810,'CHA.TER1    ',  33.0000,1,  10,  61,   1,1.03403,   0.2973,1.10000,0.90000,1.10000,0.90000
  5811,'GOYA2       ',  13.2000,1,  10,  62,  10,0.97861, -15.0780,1.10000,0.90000,1.10000,0.90000
  5812,'CE.TER      ',  13.2000,1,  10,  62,   1,1.01467,  -6.1104,1.10000,0.90000,1.10000,0.90000
  5829,'FOR.TER1    ',  33.0000,1,  10,  60,   1,1.00901,  -4.9024,1.10000,0.90000,1.10000,0.90000
  5830,'VANG.TER    ',  13.2000,1,  10,  61,   1,0.98709,  -2.1439,1.10000,0.90000,1.10000,0.90000
  5831,'CHARATA     ',  13.2000,1,  10,  61,  10,0.97387,   4.4288,1.10000,0.90000,1.10000,0.90000
  5840,'LAGBL.TER   ',  13.2000,1,  10,  60,   1,0.97680, -14.4473,1.10000,0.90000,1.10000,0.90000
  5842,'FOR.TER2    ',  33.0000,1,  10,  60,   1,0.98480,  -3.0492,1.10000,0.90000,1.10000,0.90000
  5850,'JUA.TER     ',  13.2000,1,  10,  60,   1,1.01943,  -1.4195,1.10000,0.90000,1.10000,0.90000
  5871,'CD5N13_02   ',  13.2000,1,  10,  61,   1,1.00466,  -9.1915,1.10000,0.90000,1.10000,0.90000
  5872,'CD5N13_01   ',  13.2000,1,  10,  61,   1,1.00520,  -9.8332,1.10000,0.90000,1.10000,0.90000
  5873,'C.BUNGE     ',  13.2000,1,  10,  62,   1,1.00923,  -5.2258,1.10000,0.90000,1.10000,0.90000
  5972,'TIROTV01    ',  13.2000,2,  10,  61,  14,1.00543,  -8.7265,1.10000,0.90000,1.10000,0.90000
  5998,'PPAT.TER    ',  33.0000,1,  10,  62,  10,1.04016,  -2.3009,1.10000,0.90000,1.10000,0.90000
  6000,'ALMAFUE.    ', 500.0000,1,  12,  33,  10,0.99790,   3.3359,1.10000,0.90000,1.10000,0.90000
  6002,'A.CABRAL    ', 500.0000,1,  12,  33,  10,1.00820,   0.5221,1.10000,0.90000,1.10000,0.90000
  6004,'EMBALSE     ', 500.0000,1,  12,  33,  10,0.99845,   3.9118,1.10000,0.90000,1.10000,0.90000
  6006,'MALVINAS    ', 500.0000,1,  12,  33,  10,0.99208,   2.8043,1.10000,0.90000,1.10000,0.90000
  6008,'R.GRANDE    ', 500.0000,1,  12,  33,  10,1.00061,   4.1495,1.10000,0.90000,1.10000,0.90000
  6010,'LUJAN.SL    ', 500.0000,1,  12,  34,  10,1.02074,   5.2974,1.10000,0.90000,1.10000,0.90000
  6200,'ALMAFUE1    ', 132.0000,1,  12,  33,  10,1.03816,   0.3132,1.10000,0.90000,1.10000,0.90000
  6201,'PIQ126_02   ', 132.0000,1,  12,  33,  10,1.03510,   6.1002,1.10000,0.90000,1.10000,0.90000
  6202,'ALMAFUE2    ', 132.0000,1,  12,  33,  10,1.03707,   0.4337,1.10000,0.90000,1.10000,0.90000
  6203,'A.CABRAL    ', 132.0000,1,  12,  33,  10,1.04558,  -3.4507,1.10000,0.90000,1.10000,0.90000
  6204,'B.JARDIN    ', 132.0000,1,  12,  33,   1,1.00113,  -5.7615,1.10000,0.90000,1.10000,0.90000
  6205,'LUJAN.SL2   ', 132.0000,1,  12,  34,  10,1.04227,   5.9564,1.10000,0.90000,1.10000,0.90000
  6206,'AFISA       ', 132.0000,1,  12,  33,   1,0.97625, -14.8658,1.10000,0.90000,1.10000,0.90000
  6207,'LA.CUMBRE   ', 132.0000,1,  12,  34,  10,1.00634,   3.1743,1.10000,0.90000,1.10000,0.90000
  6208,'C.PAZ       ', 132.0000,1,  12,  33,   1,0.98658,  -7.3928,1.10000,0.90000,1.10000,0.90000
  6209,'NOGOLI      ', 132.0000,1,  12,  34,  10,1.02349,   5.4802,1.10000,0.90000,1.10000,0.90000
  6210,'JE.MARIA    ', 132.0000,1,  12,  33,   1,0.97979,  -6.6419,1.10000,0.90000,1.10000,0.90000
  6211,'EST-MALV    ', 132.0000,1,  12,  33,  10,1.00048,  -5.5600,1.10000,0.90000,1.10000,0.90000
  6212,'ESTE        ', 132.0000,1,  12,  33,   1,1.00012,  -5.7518,1.10000,0.90000,1.10000,0.90000
  6213,'CEMENTERA.AV', 132.0000,1,  12,  34,   2,1.01858,   5.8920,1.10000,0.90000,1.10000,0.90000
  6214,'NORTE       ', 132.0000,1,  12,  33,   1,0.99678,  -5.5223,1.10000,0.90000,1.10000,0.90000
  6215,'TOTORAL NVA ', 132.0000,1,  12,  33,   1,0.97447,  -7.3818,1.10000,0.90000,1.10000,0.90000
  6216,'OESTE       ', 132.0000,1,  12,  33,   1,0.99728,  -6.0583,1.10000,0.90000,1.10000,0.90000
  6217,'SOE-NCOR    ', 132.0000,1,  12,  33,  10,0.99741,  -6.4040,1.10000,0.90000,1.10000,0.90000
  6218,'SUR 2       ', 132.0000,1,  12,  33,  10,0.99983,  -5.9835,1.10000,0.90000,1.10000,0.90000
  6219,'SUR-NCOR    ', 132.0000,1,  12,  33,  10,0.99889,  -6.1914,1.10000,0.90000,1.10000,0.90000
  6220,'SUROESTE    ', 132.0000,1,  12,  33,   1,0.99717,  -6.5173,1.10000,0.90000,1.10000,0.90000
  6221,'SUR 1       ', 132.0000,1,  12,  33,   1,0.99955,  -6.0111,1.10000,0.90000,1.10000,0.90000
  6222,'EMBALSE     ', 132.0000,1,  12,  33,  10,1.03714,   0.4311,1.10000,0.90000,1.10000,0.90000
  6223,'TANCACHA    ', 132.0000,1,  12,  33,   1,1.03156,  -0.7013,1.10000,0.90000,1.10000,0.90000
  6224,'F.CANETE    ', 132.0000,1,  12,  33,  10,0.98838,  -7.4866,1.10000,0.90000,1.10000,0.90000
  6225,'LA FALDA    ', 132.0000,1,  12,  33,   1,0.97743,  -9.2603,1.10000,0.90000,1.10000,0.90000
  6226,'CABRERA     ', 132.0000,1,  12,  33,   1,1.02395,  -1.0403,1.10000,0.90000,1.10000,0.90000
  6227,'TABLADA     ', 132.0000,1,  12,  33,   1,0.99751,  -6.0381,1.10000,0.90000,1.10000,0.90000
  6228,'G.DEHEZA    ', 132.0000,1,  12,  33,   1,1.02290,  -1.9950,1.10000,0.90000,1.10000,0.90000
  6229,'S.A.ARREDOND', 132.0000,1,  12,  33,   1,0.98744,  -7.6174,1.10000,0.90000,1.10000,0.90000
  6230,'H.RENANC    ', 132.0000,1,  12,  33,  10,1.02331,  -2.6295,1.10000,0.90000,1.10000,0.90000
  6231,'VARILLAS    ', 132.0000,1,  12,  33,   1,1.00267,  -9.8044,1.10000,0.90000,1.10000,0.90000
  6232,'IVERDE      ', 132.0000,1,  12,  33,  10,0.99113,  -9.2740,1.10000,0.90000,1.10000,0.90000
  6233,'G.DEHE33_02 ',  33.0000,1,  12,  33,   1,1.01782,  -0.4838,1.10000,0.90000,1.10000,0.90000
  6234,'LA TOMA     ', 132.0000,1,  12,  34,   1,0.98081,  -1.0455,1.10000,0.90000,1.10000,0.90000
  6235,'J. POSSE    ', 132.0000,1,  12,  33,   1,1.00964,  -7.4051,1.10000,0.90000,1.10000,0.90000
  6236,'LA VINA     ', 132.0000,1,  12,  33,   1,0.98690,  -4.0995,1.10000,0.90000,1.10000,0.90000
  6237,'CTMARAN2    ', 132.0000,1,  12,  33,  10,1.04151,   6.1162,1.10000,0.90000,1.10000,0.90000
  6238,'FERIAS      ', 132.0000,1,  12,  33,   1,1.04057,   5.9562,1.10000,0.90000,1.10000,0.90000
  6239,'CTMARANZ    ', 132.0000,1,  12,  33,  10,1.04151,   6.1162,1.10000,0.90000,1.10000,0.90000
  6240,'HIGUERAS    ', 132.0000,1,  12,  33,   1,1.03404,   4.3306,1.10000,0.90000,1.10000,0.90000
  6241,'MERLO SL    ', 132.0000,1,  12,  34,   1,0.96308,  -4.8424,1.10000,0.90000,1.10000,0.90000
  6242,'APE-EPEC    ', 132.0000,1,  12,  33,  10,1.02773,  -2.6597,1.10000,0.90000,1.10000,0.90000
  6243,'TILISARAO   ', 132.0000,1,  12,  34,   1,0.97107,  -3.1004,1.10000,0.90000,1.10000,0.90000
  6244,'LIM.CBA-SLN ', 132.0000,1,  12,  34,  10,0.96706,  -4.5937,1.10000,0.90000,1.10000,0.90000
  6245,'S.LUIS CEN  ', 132.0000,1,  12,  34,   1,1.00616,   3.9526,1.10000,0.90000,1.10000,0.90000
  6246,'LIM.CBA-SLS ', 132.0000,1,  12,  34,  10,1.01245,   3.7961,1.10000,0.90000,1.10000,0.90000
  6247,'MORTEROS    ', 132.0000,1,  12,  33,   1,0.97305, -15.3729,1.10000,0.90000,1.10000,0.90000
  6248,'MOLINOS     ', 132.0000,1,  12,  33,   1,1.01753,  -2.7885,1.10000,0.90000,1.10000,0.90000
  6249,'MENDIOLA    ', 132.0000,1,  12,  33,   1,0.99838,  -5.4378,1.10000,0.90000,1.10000,0.90000
  6250,'MALAGUEN    ', 132.0000,1,  12,  33,   1,0.99264,  -6.8141,1.10000,0.90000,1.10000,0.90000
  6251,'MONTECRISTO ', 132.0000,1,  12,  33,   1,1.00845,  -3.5675,1.10000,0.90000,1.10000,0.90000
  6252,'MALVINAS    ', 132.0000,1,  12,  33,   1,1.01451,  -2.9721,1.10000,0.90000,1.10000,0.90000
  6253,'GUINAZU     ', 132.0000,1,  12,  33,   1,1.00101,  -5.1886,1.10000,0.90000,1.10000,0.90000
  6254,'G.LEVAL     ', 132.0000,1,  12,  33,  10,1.00749,   8.4563,1.10000,0.90000,1.10000,0.90000
  6255,'CT 13JULIO  ', 132.0000,1,  12,  33,   4,1.03414,   0.2681,1.10000,0.90000,1.10000,0.90000
  6256,'PETRO.R3    ', 132.0000,1,  12,  33,   2,1.03408,   0.2652,1.10000,0.90000,1.10000,0.90000
  6257,'PILARII1    ', 132.0000,1,  12,  33,   1,1.03209,  -0.6310,1.10000,0.90000,1.10000,0.90000
  6258,'PILAR A     ', 132.0000,1,  12,  33,   1,1.02939,  -2.0170,1.10000,0.90000,1.10000,0.90000
  6259,'PILARII2    ', 132.0000,1,  12,  33,   1,1.03358,  -0.8639,1.10000,0.90000,1.10000,0.90000
  6260,'PILAR C     ', 132.0000,1,  12,  33,  10,1.02333,  -2.7684,1.10000,0.90000,1.10000,0.90000
  6261,'N.CORDOB    ', 132.0000,1,  12,  33,   1,0.99760,  -6.3511,1.10000,0.90000,1.10000,0.90000
  6262,'RD.BUSTO    ', 132.0000,1,  12,  33,   1,0.99682,  -5.9511,1.10000,0.90000,1.10000,0.90000
  6263,'M.ABASTO    ', 132.0000,1,  12,  33,   1,1.00061,  -5.0497,1.10000,0.90000,1.10000,0.90000
  6264,'REOLIN 1    ', 132.0000,1,  12,  33,  10,1.03714,   0.2992,1.10000,0.90000,1.10000,0.90000
  6265,'BOSCOEPC    ', 132.0000,1,  12,  33,   1,0.99766,  -5.9699,1.10000,0.90000,1.10000,0.90000
  6266,'REOLIN 2    ', 132.0000,1,  12,  33,  10,1.03605,   0.2573,1.10000,0.90000,1.10000,0.90000
  6267,'CDBACENT    ', 132.0000,1,  12,  33,   1,0.99911,  -6.0256,1.10000,0.90000,1.10000,0.90000
  6268,'R.CUARTO    ', 132.0000,1,  12,  33,  10,1.04000,   5.5886,1.10000,0.90000,1.10000,0.90000
  6269,'ARRO-CBA    ', 132.0000,1,  12,  33,  10,0.98793,  -8.5411,1.10000,0.90000,1.10000,0.90000
  6270,'SAN FCO.    ', 132.0000,1,  12,  33,   1,0.99335, -12.5518,1.10000,0.90000,1.10000,0.90000
  6271,'ELENA       ', 132.0000,1,  12,  33,   1,1.03520,   2.1270,1.10000,0.90000,1.10000,0.90000
  6272,'SAN LUIS    ', 132.0000,1,  12,  34,   1,1.00399,   2.8971,1.10000,0.90000,1.10000,0.90000
  6273,'SLUIS.PIND  ', 132.0000,1,  12,  34,   2,1.01043,   4.6365,1.10000,0.90000,1.10000,0.90000
  6274,'SROSA.SL    ', 132.0000,1,  12,  34,   1,0.96648,  -4.5918,1.10000,0.90000,1.10000,0.90000
  6275,'LEONES      ', 132.0000,1,  12,  33,  10,1.01461,  -9.9656,1.10000,0.90000,1.10000,0.90000
  6276,'DOLORES     ', 132.0000,1,  12,  33,   1,0.97648,  -4.7045,1.10000,0.90000,1.10000,0.90000
  6277,'CALASANZ    ', 132.0000,1,  12,  33,   1,0.99910,  -6.0395,1.10000,0.90000,1.10000,0.90000
  6278,'V.MARIA     ', 132.0000,1,  12,  33,   1,1.02332,  -4.8041,1.10000,0.90000,1.10000,0.90000
  6279,'B.VILLE     ', 132.0000,1,  12,  33,  10,1.02574,  -8.1869,1.10000,0.90000,1.10000,0.90000
  6280,'V.MERCEDES  ', 132.0000,1,  12,  34,   1,0.97425,   0.6731,1.10000,0.90000,1.10000,0.90000
  6281,'V.MER.SU    ', 132.0000,1,  12,  34,   1,0.97404,   0.4302,1.10000,0.90000,1.10000,0.90000
  6282,'YOCSINA     ', 132.0000,1,  12,  33,   1,0.99191,  -6.8942,1.10000,0.90000,1.10000,0.90000
  6283,'ENCADENADAS ', 132.0000,1,  12,  34,   1,0.97346,   0.2203,1.10000,0.90000,1.10000,0.90000
  6284,'I.FABRICAS  ', 132.0000,1,  12,  33,   1,1.00279,  -5.4688,1.10000,0.90000,1.10000,0.90000
  6285,'CTVMARIA    ', 132.0000,1,  12,  33,  10,1.02433,  -4.6384,1.10000,0.90000,1.10000,0.90000
  6286,'LUJAN.SL    ', 132.0000,1,  12,  34,  10,1.04211,   6.1868,1.10000,0.90000,1.10000,0.90000
  6287,'PI-CIRCU1   ', 132.0000,1,  12,  33,   1,1.00197,  -5.6525,1.10000,0.90000,1.10000,0.90000
  6288,'PI-CIRCU2   ', 132.0000,1,  12,  33,   1,1.00083,  -5.8068,1.10000,0.90000,1.10000,0.90000
  6289,'CANDELARIA  ', 132.0000,1,  12,  34,   1,1.03652,  10.3634,1.10000,0.90000,1.10000,0.90000
  6290,'PIQ126_01   ', 132.0000,1,  12,  33,  10,1.02277,   4.9752,1.10000,0.90000,1.10000,0.90000
  6291,'ACHIRAPE    ', 132.0000,1,  12,  33,  10,1.03298,   6.1074,1.10000,0.90000,1.10000,0.90000
  6292,'LABOULAY    ', 132.0000,4,  12,  33,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  6293,'PROMAIZ     ', 132.0000,1,  12,  33,   1,1.00886,  -4.7283,1.10000,0.90000,1.10000,0.90000
  6294,'BIALET      ', 132.0000,1,  12,  33,  10,0.98220,  -8.6079,1.10000,0.90000,1.10000,0.90000
  6295,'V.MARIA NOR ', 132.0000,1,  12,  33,   1,1.02236,  -4.7313,1.10000,0.90000,1.10000,0.90000
  6296,'A. GRACIA   ', 132.0000,1,  12,  33,   1,1.00683,  -4.5751,1.10000,0.90000,1.10000,0.90000
  6297,'OMBUES      ', 132.0000,1,  12,  33,   1,0.99441,  -6.7198,1.10000,0.90000,1.10000,0.90000
  6298,'M.JUAREZ    ', 132.0000,1,  12,  33,   1,1.01392, -10.3307,1.10000,0.90000,1.10000,0.90000
  6299,'AUTODROMO   ', 132.0000,1,  12,  33,   1,0.99980,  -5.7806,1.10000,0.90000,1.10000,0.90000
  6300,'PIQ AUT-MAL ', 132.0000,1,  12,  33,   1,1.00136,  -5.5260,1.10000,0.90000,1.10000,0.90000
  6301,'BARRIAL     ', 132.0000,1,  12,  34,  10,1.03811,   8.4116,1.10000,0.90000,1.10000,0.90000
  6302,'INT-PILAR   ', 132.0000,1,  12,  23,  10,1.02939,  -2.0170,1.10000,0.90000,1.10000,0.90000
  6303,'SROSA.SL 33 ',  33.0000,1,  12,  34,  10,0.94340,  -7.9054,1.10000,0.90000,1.10000,0.90000
  6304,'SROSA.SL 13 ',  13.2000,1,  12,  34,  10,0.93801,  -8.7675,1.10000,0.90000,1.10000,0.90000
  6305,'LEVIEO_33_01',  33.0000,4,  12,  33,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  6306,'LEVIEO_33_02',  33.0000,4,  12,  33,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  6307,'LEVIEO_66   ',  66.0000,4,  12,  33,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  6308,'CASA6.6_2   ',   6.6000,1,  12,  34,  10,1.00993,   6.1753,1.10000,0.90000,1.10000,0.90000
  6309,'CASA6.6_1   ',   6.6000,1,  12,  34,   2,1.00114,   6.4684,1.10000,0.90000,1.10000,0.90000
  6310,'CELEFV_6.6  ',   6.6000,1,  12,  34,   2,1.00217,  12.7435,1.10000,0.90000,1.10000,0.90000
  6311,'PE LEVALLEII', 132.0000,1,  12,  33,  10,1.00754,   8.4852,1.10000,0.90000,1.10000,0.90000
  6312,'LEV2EO01    ',  33.0000,1,  12,  33,  10,1.00316,  10.4186,1.10000,0.90000,1.10000,0.90000
  6313,'PS LS II    ', 132.0000,1,  12,  34,  10,1.03551,  12.0315,1.10000,0.90000,1.10000,0.90000
  6314,'PS LS II    ',  33.0000,1,  12,  34,  10,1.01295,  16.7815,1.10000,0.90000,1.10000,0.90000
  6315,'PS LS II    ',  33.0000,1,  12,  34,  10,1.01332,  16.9713,1.10000,0.90000,1.10000,0.90000
  6316,'BARRIAL     ',  13.2000,1,  12,  34,  10,1.03870,  10.1152,1.10000,0.90000,1.10000,0.90000
  6317,'BARRIAL     ',  33.0000,1,  12,  34,  10,0.99417,  10.9832,1.10000,0.90000,1.10000,0.90000
  6318,'S LUIS FV   ',  33.0000,1,  12,  34,  10,0.99676,  11.2546,1.10000,0.90000,1.10000,0.90000
  6500,'ARRO-CBA    ',  66.0000,1,  12,  33,   1,0.99857,  -9.7496,1.10000,0.90000,1.10000,0.90000
  6501,'B.JARDIN    ',  66.0000,1,  12,  33,   1,1.00105,  -5.9434,1.10000,0.90000,1.10000,0.90000
  6502,'B.VILLE     ',  66.0000,1,  12,  33,   1,1.00567,  -9.0025,1.10000,0.90000,1.10000,0.90000
  6503,'CANALS      ',  66.0000,1,  12,  33,   1,0.96372,  -9.8744,1.10000,0.90000,1.10000,0.90000
  6504,'C.PAZ       ',  66.0000,1,  12,  33,  10,1.02990,  -7.4188,1.10000,0.90000,1.10000,0.90000
  6505,'CASSAFOU    ',  66.0000,1,  12,  33,   1,1.01011,  -1.8342,1.10000,0.90000,1.10000,0.90000
  6506,'JE.MARIA    ',  66.0000,1,  12,  33,   1,0.99858,  -8.4286,1.10000,0.90000,1.10000,0.90000
  6507,'S.CATALINA  ',  66.0000,1,  12,  33,   1,1.02519,   4.6129,1.10000,0.90000,1.10000,0.90000
  6508,'OES.TER1    ',  10.0000,1,  12,  33,  10,1.00957,  -5.3616,1.10000,0.90000,1.10000,0.90000
  6509,'OES.TER2    ',  10.0000,1,  12,  33,  10,1.02037,  -4.5814,1.10000,0.90000,1.10000,0.90000
  6510,'SAN LUIS    ',  33.0000,1,  12,  34,  10,1.02285,   7.8508,1.10000,0.90000,1.10000,0.90000
  6511,'F.SIMONS    ',  66.0000,1,  12,  33,   1,1.01374,  -1.7622,1.10000,0.90000,1.10000,0.90000
  6512,'LEVALLE     ',  66.0000,1,  12,  33,   1,1.04764,   6.0448,1.10000,0.90000,1.10000,0.90000
  6513,'H.RENANC    ',  66.0000,1,  12,  33,   1,1.00617,  -2.7016,1.10000,0.90000,1.10000,0.90000
  6514,'INRIVILL    ',  66.0000,1,  12,  33,   1,0.99334, -11.2257,1.10000,0.90000,1.10000,0.90000
  6515,'I.VERDE     ',  66.0000,1,  12,  33,   1,0.99125,  -9.9140,1.10000,0.90000,1.10000,0.90000
  6516,'LABOULAY    ',  66.0000,1,  12,  33,   1,0.98389,  -3.5211,1.10000,0.90000,1.10000,0.90000
  6517,'FERIAS      ',  66.0000,1,  12,  33,   1,1.03048,   5.1775,1.10000,0.90000,1.10000,0.90000
  6518,'BARRIAL     ',  33.0000,1,  12,  34,  10,0.99703,  13.6280,1.10000,0.90000,1.10000,0.90000
  6519,'VARILLAS    ',  66.0000,1,  12,  33,   1,0.99008, -10.2461,1.10000,0.90000,1.10000,0.90000
  6520,'LEONES      ',  66.0000,1,  12,  33,   1,1.00547, -10.7220,1.10000,0.90000,1.10000,0.90000
  6521,'MALVINA1    ',  34.5000,1,  12,  33,  10,0.96972,  -2.6414,1.10000,0.90000,1.10000,0.90000
  6522,'MALVINA2    ',  34.5000,1,  12,  33,  10,0.96957,  -2.5689,1.10000,0.90000,1.10000,0.90000
  6523,'PILAR       ',  66.0000,1,  12,  33,   1,1.04029,  -4.8533,1.10000,0.90000,1.10000,0.90000
  6524,'REOLIN      ',  66.0000,1,  12,  33,   1,1.01137,  -1.7341,1.10000,0.90000,1.10000,0.90000
  6525,'SAN FCO2    ',  66.0000,1,  12,  33,   1,0.98548, -12.8086,1.10000,0.90000,1.10000,0.90000
  6526,'SFC.TER1    ',  33.0000,1,  12,  33,  10,1.03274, -13.9751,1.10000,0.90000,1.10000,0.90000
  6527,'SFC.TER2    ',  33.0000,1,  12,  33,  10,1.03262, -13.9712,1.10000,0.90000,1.10000,0.90000
  6528,'S.ROQUE1    ',  66.0000,1,  12,  33,   1,1.02319,  -7.2626,1.10000,0.90000,1.10000,0.90000
  6529,'V.MACKEN    ',  66.0000,1,  12,  33,   1,1.00871,   2.2629,1.10000,0.90000,1.10000,0.90000
  6530,'V.MARIA1    ',  66.0000,1,  12,  33,   1,1.01105,  -6.0351,1.10000,0.90000,1.10000,0.90000
  6531,'V.MARIA2    ',  66.0000,1,  12,  33,   1,1.01832,  -6.4009,1.10000,0.90000,1.10000,0.90000
  6532,'VMA.TER1    ',  33.0000,1,  12,  33,  10,1.02332,  -4.8041,1.10000,0.90000,1.10000,0.90000
  6533,'VMA.TER2    ',  33.0000,1,  12,  33,  10,1.02332,  -4.8041,1.10000,0.90000,1.10000,0.90000
  6534,'LUJA.TER    ',  33.0000,1,  12,  34,  10,1.04005,   6.2455,1.10000,0.90000,1.10000,0.90000
  6535,'M.JUAREZ    ',  66.0000,1,  12,  33,   1,1.00125, -10.8951,1.10000,0.90000,1.10000,0.90000
  6536,'BOSCOEPC    ',  66.0000,1,  12,  33,  10,1.00926,  -6.7855,1.10000,0.90000,1.10000,0.90000
  6537,'R.CEBALL    ',  66.0000,1,  12,  33,   1,0.96600, -11.4342,1.10000,0.90000,1.10000,0.90000
  6538,'ALLENDE     ',  66.0000,1,  12,  33,   1,0.97144, -11.4913,1.10000,0.90000,1.10000,0.90000
  6539,'BRUZZO      ',  66.0000,1,  12,  33,   1,0.99223,  -0.7977,1.10000,0.90000,1.10000,0.90000
  6540,'VIAMONTE    ',  66.0000,1,  12,  33,   1,0.96352,  -8.5465,1.10000,0.90000,1.10000,0.90000
  6541,'DEVOTO      ',  66.0000,1,  12,  33,   1,0.97796, -13.2572,1.10000,0.90000,1.10000,0.90000
  6542,'FRANCIA     ',  66.0000,1,  12,  33,   1,0.97642, -12.8601,1.10000,0.90000,1.10000,0.90000
  6543,'EL TIO      ',  66.0000,1,  12,  33,   1,0.98244, -11.8839,1.10000,0.90000,1.10000,0.90000
  6544,'LUJATER2    ',  33.0000,1,  12,  34,  10,1.04118,   6.2272,1.10000,0.90000,1.10000,0.90000
  6545,'TEMPLE      ',  66.0000,1,  12,  33,   1,0.97202, -10.9287,1.10000,0.90000,1.10000,0.90000
  6546,'VROSARIO    ',  66.0000,1,  12,  33,   1,0.98323,  -9.2284,1.10000,0.90000,1.10000,0.90000
  6547,'MOLLE       ',  66.0000,1,  12,  33,   1,0.98979,  -9.4275,1.10000,0.90000,1.10000,0.90000
  6548,'ALGODON     ',  66.0000,1,  12,  33,   1,1.00150,  -8.0751,1.10000,0.90000,1.10000,0.90000
  6549,'AUSONIA     ',  66.0000,1,  12,  33,   1,0.99271,  -7.7425,1.10000,0.90000,1.10000,0.90000
  6550,'LAGUNA      ',  66.0000,1,  12,  33,   1,0.98477,  -8.4969,1.10000,0.90000,1.10000,0.90000
  6551,'ETRURIA     ',  66.0000,1,  12,  33,   1,0.97865,  -9.0906,1.10000,0.90000,1.10000,0.90000
  6552,'CHAZON      ',  66.0000,1,  12,  33,   1,0.97432,  -9.5062,1.10000,0.90000,1.10000,0.90000
  6553,'CARLOTA     ',  66.0000,1,  12,  33,   1,0.97358,  -9.5471,1.10000,0.90000,1.10000,0.90000
  6554,'ARIAS       ',  66.0000,1,  12,  33,   1,0.96956, -10.6151,1.10000,0.90000,1.10000,0.90000
  6555,'GUATIMOZ    ',  66.0000,1,  12,  33,   1,0.97862, -10.4552,1.10000,0.90000,1.10000,0.90000
  6556,'SAMPACHO    ',  66.0000,1,  12,  33,   1,1.01054,   3.0200,1.10000,0.90000,1.10000,0.90000
  6557,'MOLDES      ',  66.0000,1,  12,  33,   1,1.00619,   2.3545,1.10000,0.90000,1.10000,0.90000
  6558,'S.MARCOS    ',  66.0000,1,  12,  33,   1,1.00349, -10.0033,1.10000,0.90000,1.10000,0.90000
  6559,'RD.BUST0    ',  66.0000,1,  12,  33,  10,1.01482,  -9.8687,1.10000,0.90000,1.10000,0.90000
  6560,'ARRO.VIE    ',  66.0000,1,  12,  33,   1,0.99657,  -9.7351,1.10000,0.90000,1.10000,0.90000
  6561,'VIRTBOSC    ',  66.0000,1,  12,  33,  10,1.00940,  -6.8031,1.10000,0.90000,1.10000,0.90000
  6562,'V.MACKE2    ',  66.0000,1,  12,  33,   1,1.00871,   2.2629,1.10000,0.90000,1.10000,0.90000
  6563,'ARCOR       ',  66.0000,1,  12,  33,   2,0.99677,  -9.7087,1.10000,0.90000,1.10000,0.90000
  6564,'G. PAZ      ',  66.0000,1,  12,  33,   1,0.98201,  -9.8735,1.10000,0.90000,1.10000,0.90000
  6565,'LACALERA    ',  66.0000,1,  12,  33,   1,1.01141,  -7.2907,1.10000,0.90000,1.10000,0.90000
  6566,'VME.TER     ',  33.0000,1,  12,  34,   1,0.97372,   0.5623,1.10000,0.90000,1.10000,0.90000
  6567,'AFISA       ',  66.0000,1,  12,  33,   1,0.97032, -16.1759,1.10000,0.90000,1.10000,0.90000
  6568,'V.TOTORAL   ',  66.0000,1,  12,  33,   1,0.97131,  -7.5097,1.10000,0.90000,1.10000,0.90000
  6569,'S.J.DORMIDA ',  66.0000,1,  12,  33,   1,0.99298,  -3.6058,1.10000,0.90000,1.10000,0.90000
  6570,'S.ELENA     ',  66.0000,1,  12,  33,   1,1.02123,  -0.5083,1.10000,0.90000,1.10000,0.90000
  6571,'V.DE.M.SECO ',  66.0000,1,  12,  33,   1,1.03463,   1.0715,1.10000,0.90000,1.10000,0.90000
  6572,'LEDESMA     ',  66.0000,1,  12,  33,   1,0.96573, -10.2741,1.10000,0.90000,1.10000,0.90000
  6573,'VERTIENTES  ',  66.0000,1,  12,  33,   1,1.01787,   3.8188,1.10000,0.90000,1.10000,0.90000
  6574,'LEON13_01   ',  13.2000,1,  12,  33,  10,1.00355, -10.8837,1.10000,0.90000,1.10000,0.90000
  6575,'V.MERCEDES  ',  13.2000,1,  12,  34,   1,0.97343,   0.5004,1.10000,0.90000,1.10000,0.90000
  6576,'VM12-YPF    ',  13.2000,1,  12,  34,   1,0.97111,   0.4578,1.10000,0.90000,1.10000,0.90000
  6577,'GLEV.TER    ',  13.2000,1,  12,  33,   1,1.04640,   5.7539,1.10000,0.90000,1.10000,0.90000
  6578,'LABO.TER    ',  13.2000,4,  12,  33,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  6579,'LA.CUM33_01 ',  33.0000,1,  12,  34,  10,1.03324,   7.8670,1.10000,0.90000,1.10000,0.90000
  6580,'ACHI33_01   ',  33.0000,1,  12,  33,  10,1.03929,   8.3576,1.10000,0.90000,1.10000,0.90000
  6581,'ACHI33_02   ',  33.0000,1,  12,  33,  10,1.03759,   8.5541,1.10000,0.90000,1.10000,0.90000
  6582,'ACHI13_02   ',  13.2000,1,  12,  33,  10,1.03746,   8.4965,1.10000,0.90000,1.10000,0.90000
  6583,'ACHI13_01   ',  13.2000,1,  12,  33,  10,1.03937,   8.3743,1.10000,0.90000,1.10000,0.90000
  6584,'LUJA33_03   ',  33.0000,1,  12,  34,  10,1.05588,   5.0678,1.10000,0.90000,1.10000,0.90000
  6585,'P.MORAS33_01',  33.0000,1,  12,  33,  10,1.00527,   0.2322,1.10000,0.90000,1.10000,0.90000
  6586,'PLAYOSA     ',  66.0000,1,  12,  33,   1,0.99341,  -8.9387,1.10000,0.90000,1.10000,0.90000
  6587,'TOTORAL NVA ',  66.0000,1,  12,  33,   1,0.97469,  -7.5625,1.10000,0.90000,1.10000,0.90000
  6588,'LIMITE CDA-S',  66.0000,1,  12,  33,   1,1.03106,   1.2321,1.10000,0.90000,1.10000,0.90000
  6589,'SOL DE JULIO',  66.0000,1,  15,  65,   1,1.02538,   1.4775,1.10000,0.90000,1.10000,0.90000
  6590,'P.MORAS33_02',  33.0000,1,  12,  33,  10,1.00778,   0.5072,1.10000,0.90000,1.10000,0.90000
  6592,'SAN LUIS    ',  13.2000,1,  12,  34,  10,1.02297,   7.8730,1.10000,0.90000,1.10000,0.90000
  6593,'CERRO.SOL   ',  13.2000,1,  12,  34,  10,1.02000,  10.5933,1.10000,0.90000,1.10000,0.90000
  6594,'TRANSITO    ',  66.0000,1,  12,  33,   1,0.98391, -10.3998,1.10000,0.90000,1.10000,0.90000
  6596,'LA_VINA     ',  66.0000,1,  12,  33,  10,0.99901,  -2.3373,1.10000,0.90000,1.10000,0.90000
  6597,'C.BROCHERO  ',  66.0000,1,  12,  33,   1,1.00063,  -2.3293,1.10000,0.90000,1.10000,0.90000
  6598,'CBROFV66    ',  66.0000,1,  12,  33,  10,1.00693,  -1.8702,1.10000,0.90000,1.10000,0.90000
  6599,'MANQ33      ',  33.0000,1,  12,  33,  10,1.04160,   8.8408,1.10000,0.90000,1.10000,0.90000
  6600,'EMBANUCL    ',  22.0000,2,  12,  33,   9,0.95000,  10.6905,1.10000,0.90000,1.10000,0.90000
  6601,'CASSHI01    ',   6.6000,2,  12,  33,   6,1.03306,   1.6949,1.10000,0.90000,1.10000,0.90000
  6602,'CASSHI02    ',   6.6000,4,  12,  33,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  6603,'CASSHI03    ',   6.6000,4,  12,  33,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  6604,'CSOLFV01    ',   0.5500,2,  12,  34,  12,0.99475,  13.1569,1.10000,0.90000,1.10000,0.90000
  6605,'DFUNTG12    ',  13.2000,2,  12,  33,   4,1.01808,  -4.7229,1.10000,0.90000,1.10000,0.90000
  6606,'FSIMHI13    ',   6.6000,2,  12,  33,   6,1.03371,   1.0313,1.10000,0.90000,1.10000,0.90000
  6607,'LVINHI12    ',  13.2000,2,  12,  33,   6,0.99590,  -2.7730,1.10000,0.90000,1.10000,0.90000
  6608,'NOG1FV01    ',   0.5500,2,  12,  34,  12,1.05000,  10.1794,1.10000,0.90000,1.10000,0.90000
  6609,'CALEFV01    ',   0.5500,2,  12,  34,  12,0.95000,  10.4838,1.10000,0.90000,1.10000,0.90000
  6610,'SLV2FV01    ',   0.4000,2,  12,  34,  12,1.00000,  20.8684,1.10000,0.90000,1.10000,0.90000
  6611,'SOESTG01    ',  13.2000,4,  12,  33,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  6612,'SOESTG02    ',  13.2000,4,  12,  33,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  6613,'SOESTG03    ',  13.2000,2,  12,  33,   4,1.05000,  -2.9978,1.10000,0.90000,1.10000,0.90000
  6614,'SOESTG04    ',  13.2000,4,  12,  33,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  6615,'VMA2TG04    ',  11.5000,2,  12,  33,   4,1.05000,  -0.5254,1.10000,0.90000,1.10000,0.90000
  6616,'VMA2TV01    ',  11.0000,2,  12,  33,   5,1.05000,  -0.2818,1.10000,0.90000,1.10000,0.90000
  6619,'CUM3FV      ',   0.6000,2,  12,  34,  12,1.03117,   9.0098,1.10000,0.90000,1.10000,0.90000
  6621,'LEVATG01    ',  13.2000,2,  12,  33,   4,1.05000,   7.7107,1.10000,0.90000,1.10000,0.90000
  6622,'LEVATG02    ',  13.2000,2,  12,  33,   4,1.05000,   9.3779,1.10000,0.90000,1.10000,0.90000
  6623,'SALVFV01    ',   0.8000,4,  12,  34,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  6624,'BVILDI01    ',   0.4000,4,  12,  33,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  6625,'SPUNFV01    ',   0.5500,2,  12,  34,  12,1.04415,  13.0355,1.10000,0.90000,1.10000,0.90000
  6626,'LEV1EO01    ',   0.8000,4,  12,  33,  11,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  6627,'SLUNEO01    ',   0.7000,2,  12,  34,  11,1.00000,  16.9723,1.10000,0.90000,1.10000,0.90000
  6628,'SLUNFV01    ',   0.8000,2,  12,  34,  12,1.00000,  14.6525,1.10000,0.90000,1.10000,0.90000
  6629,'CELEFV      ',   0.8000,2,  12,  34,  12,1.00000,  15.1592,1.10000,0.90000,1.10000,0.90000
  6630,'SFRATG12    ',  13.2000,2,  12,  33,   4,1.05000, -14.5589,1.10000,0.90000,1.10000,0.90000
  6631,'MMARTG01    ',  10.5000,2,  12,  33,   8,1.05000,   7.5846,1.10000,0.90000,1.10000,0.90000
  6632,'MMARTG02    ',  10.5000,2,  12,  33,   8,1.05000,   7.6140,1.10000,0.90000,1.10000,0.90000
  6633,'MMARTG03    ',  11.5000,2,  12,  33,   4,1.04151,   6.1162,1.10000,0.90000,1.10000,0.90000
  6634,'MMARTG04    ',  11.5000,2,  12,  33,   4,1.04151,   6.1162,1.10000,0.90000,1.10000,0.90000
  6635,'MMARTG05    ',  11.5000,2,  12,  33,   4,1.04151,   6.1162,1.10000,0.90000,1.10000,0.90000
  6636,'MMARTG06    ',  11.5000,2,  12,  33,   4,1.05000,  11.5837,1.10000,0.90000,1.10000,0.90000
  6637,'MMARTG07    ',  11.5000,2,  12,  33,   4,1.05000,  11.5837,1.10000,0.90000,1.10000,0.90000
  6638,'SERTTG01    ',  11.5000,2,  12,  33,   4,1.03531,   0.2681,1.10000,0.90000,1.10000,0.90000
  6639,'VMA2TG01    ',  11.5000,2,  12,  33,   4,1.02433,  -4.6384,1.10000,0.90000,1.10000,0.90000
  6640,'LMO2HI01    ',  13.2000,2,  12,  33,   6,1.05000,  -0.9891,1.10000,0.90000,1.10000,0.90000
  6641,'LMO1HI01    ',  13.2000,2,  12,  33,   6,1.05000,   1.3414,1.10000,0.90000,1.10000,0.90000
  6642,'LMO1HI02    ',  13.2000,2,  12,  33,   6,1.05000,   1.3414,1.10000,0.90000,1.10000,0.90000
  6643,'LMO1HI03    ',  13.2000,2,  12,  33,   6,1.01753,  -2.7885,1.10000,0.90000,1.10000,0.90000
  6644,'LMO1HI04    ',  13.2000,4,  12,  33,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  6645,'VMA2TG02    ',  11.5000,2,  12,  33,   4,1.02433,  -4.6384,1.10000,0.90000,1.10000,0.90000
  6646,'VMA2TG03    ',  11.5000,2,  12,  33,   4,1.02433,  -4.6384,1.10000,0.90000,1.10000,0.90000
  6647,'TICITV01    ',  13.2000,2,  12,  33,  14,1.00682,   1.5294,1.10000,0.90000,1.10000,0.90000
  6648,'LEV2EO01    ',   0.8000,2,  12,  33,  11,1.00000,  12.3160,1.10000,0.90000,1.10000,0.90000
  6649,'MMARTG08    ',  11.5000,2,  12,  33,   4,1.00000,  12.0699,1.10000,0.90000,1.10000,0.90000
  6650,'MMARTV09    ',  11.5000,2,  12,  33,   5,1.00000,  12.4215,1.10000,0.90000,1.10000,0.90000
  6651,'LEVAFV01    ',   0.8000,4,  12,  33,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  6652,'PMORHI      ',  13.2000,2,  12,  33,   6,1.00000,   3.4734,1.10000,0.90000,1.10000,0.90000
  6655,'PILATG11    ',  15.7500,2,  12,  33,   8,1.05000,   3.6124,1.10000,0.90000,1.10000,0.90000
  6656,'PILATG12    ',  15.7500,2,  12,  33,   8,1.05000,   3.9416,1.10000,0.90000,1.10000,0.90000
  6657,'PILATV10    ',  15.7500,2,  12,  33,   8,1.05000,   3.8925,1.10000,0.90000,1.10000,0.90000
  6658,'RTERTG01    ',  13.2000,4,  12,  33,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  6659,'RTERTG02    ',  13.2000,4,  12,  33,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  6661,'REOLHI01    ',  13.2000,4,  12,  33,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  6662,'REOLHI02    ',  13.2000,2,  12,  33,   6,1.00694,   0.2992,1.10000,0.90000,1.10000,0.90000
  6663,'REOLHI03    ',  13.2000,2,  12,  33,   6,1.00694,   0.2992,1.10000,0.90000,1.10000,0.90000
  6670,'ACHIEO01    ',  12.0000,2,  12,  33,  11,1.05000,   9.9217,1.10000,0.90000,1.10000,0.90000
  6671,'RGDEHB01    ',  16.5000,2,  12,  33,   6,1.00061,   4.1495,1.10000,0.90000,1.10000,0.90000
  6672,'RGDEHB02    ',  16.5000,2,  12,  33,   6,1.00061,   4.1495,1.10000,0.90000,1.10000,0.90000
  6673,'RGDEHB03    ',  16.5000,2,  12,  33,   6,1.00061,   4.1495,1.10000,0.90000,1.10000,0.90000
  6674,'RGDEHB04    ',  16.5000,2,  12,  33,   6,1.00061,   4.1495,1.10000,0.90000,1.10000,0.90000
  6675,'CUMBFV01    ',   0.6200,2,  12,  34,  12,1.05000,  10.2239,1.10000,0.90000,1.10000,0.90000
  6680,'PRODTV01    ',  13.2000,2,  12,  33,   5,1.03162,   3.8729,1.10000,0.90000,1.10000,0.90000
  6681,'SROQHI01    ',  13.2000,2,  12,  33,   6,1.05000,  -3.9521,1.10000,0.90000,1.10000,0.90000
  6682,'SROQHI02    ',  13.2000,2,  12,  33,   6,1.05000,  -3.9521,1.10000,0.90000,1.10000,0.90000
  6683,'SROQHI03    ',  13.2000,2,  12,  33,   6,1.05000,  -3.9521,1.10000,0.90000,1.10000,0.90000
  6684,'SROQHI04    ',  13.2000,2,  12,  33,   6,1.05000,  -3.9521,1.10000,0.90000,1.10000,0.90000
  6685,'MSEVE.TV01  ',  13.2000,2,  12,  33,   5,1.01104,  -3.9425,1.10000,0.90000,1.10000,0.90000
  6686,'MSEVTG01    ',  11.5000,2,  12,  33,   8,1.01109,  -1.2880,1.10000,0.90000,1.10000,0.90000
  6687,'VMRSFV      ',   0.4000,2,  12,  33,  12,1.05000,   4.9416,1.10000,0.90000,1.10000,0.90000
  6688,'VMR2FV      ',   0.4000,2,  12,  33,  12,1.05000,   4.9416,1.10000,0.90000,1.10000,0.90000
  6691,'VMARTG12    ',  13.2000,2,  12,  33,   4,1.02332,  -4.8041,1.10000,0.90000,1.10000,0.90000
  6693,'VMARTG03    ',  13.2000,4,  12,  33,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  6695,'YANQDI01    ',  13.2000,2,  12,  34,   7,0.97111,   0.4578,1.10000,0.90000,1.10000,0.90000
  6696,'BROCFV01    ',   0.4000,2,  12,  33,  12,1.05000,   5.7157,1.10000,0.90000,1.10000,0.90000
  6697,'MANYLOEO01  ',   0.6500,2,  12,  33,  11,1.05000,  11.0539,1.10000,0.90000,1.10000,0.90000
  6700,'IVERDE      ',  33.0000,1,  12,  33,   1,0.98031, -10.6272,1.10000,0.90000,1.10000,0.90000
  6701,'PS.VMS2_01  ',   0.4000,1,  12,  33,  10,1.05000,   4.9416,1.10000,0.90000,1.10000,0.90000
  6702,'PS.VMS2_02  ',   0.4000,1,  12,  33,  10,1.05000,   4.9416,1.10000,0.90000,1.10000,0.90000
  6800,'ALMAFUE1    ',  13.8000,1,  12,  33,  10,0.99171,   0.2599,1.10000,0.90000,1.10000,0.90000
  6801,'ALMAFUE2    ',  13.8000,1,  12,  33,  10,0.99185,   0.3546,1.10000,0.90000,1.10000,0.90000
  6802,'ACAB.TER    ',  33.0000,1,  12,  33,  10,1.04284,  -3.7472,1.10000,0.90000,1.10000,0.90000
  6803,'BJA.TER1    ',  13.2000,1,  12,  33,  10,1.00104,  -5.9809,1.10000,0.90000,1.10000,0.90000
  6804,'CPAZ.TER    ',  13.2000,1,  12,  33,  10,1.02771,  -7.4254,1.10000,0.90000,1.10000,0.90000
  6805,'JMAR.TE1    ',  13.2000,1,  12,  33,  10,0.99853,  -8.4363,1.10000,0.90000,1.10000,0.90000
  6806,'BOSCOEPC    ',   6.0000,1,  12,  33,   1,1.01079,  -6.8904,1.10000,0.90000,1.10000,0.90000
  6807,'HREN.TER    ',  13.2000,1,  12,  33,  10,1.00625,  -2.7012,1.10000,0.90000,1.10000,0.90000
  6808,'IVE.TER1    ',  13.2000,1,  12,  33,  10,0.99125,  -9.9112,1.10000,0.90000,1.10000,0.90000
  6809,'FER.TER2    ',  13.2000,1,  12,  33,  10,1.02610,   5.4702,1.10000,0.90000,1.10000,0.90000
  6810,'MOL2.TER    ',  13.2000,1,  12,  33,  10,1.04397,  -0.9527,1.10000,0.90000,1.10000,0.90000
  6811,'PIL.TER1    ',  13.2000,1,  12,  33,  10,1.03949,  -5.4041,1.10000,0.90000,1.10000,0.90000
  6812,'PIL.TER2    ',  13.2000,1,  12,  33,  10,1.04035,  -4.8440,1.10000,0.90000,1.10000,0.90000
  6813,'REO.TER1    ',  13.2000,1,  12,  33,  10,1.01019,  -1.9689,1.10000,0.90000,1.10000,0.90000
  6814,'REO.TER2    ',  13.2000,1,  12,  33,  10,1.01037,  -1.9638,1.10000,0.90000,1.10000,0.90000
  6815,'SFC.TER3    ',  13.2000,1,  12,  33,  10,0.99316, -13.8926,1.10000,0.90000,1.10000,0.90000
  6816,'SFC.TER4    ',  13.2000,1,  12,  33,  10,0.98551, -12.8075,1.10000,0.90000,1.10000,0.90000
  6817,'VMA.TER4    ',  13.2000,1,  12,  33,  10,1.01830,  -6.4076,1.10000,0.90000,1.10000,0.90000
  6818,'VMA.TER5    ',  13.2000,1,  12,  33,  10,1.01830,  -6.4076,1.10000,0.90000,1.10000,0.90000
  6819,'VMA.TER6    ',  13.2000,1,  12,  33,  10,1.01103,  -6.0297,1.10000,0.90000,1.10000,0.90000
  6820,'IVE.TER2    ',  13.2000,1,  12,  33,  10,0.99125,  -9.9112,1.10000,0.90000,1.10000,0.90000
  6821,'ARR.TER1    ',  13.2000,1,  12,  33,  10,0.99861,  -9.7442,1.10000,0.90000,1.10000,0.90000
  6822,'ARR.TER2    ',  13.2000,1,  12,  33,  10,0.99861,  -9.7442,1.10000,0.90000,1.10000,0.90000
  6823,'JMAR.TE2    ',  13.2000,1,  12,  33,  10,0.99853,  -8.4363,1.10000,0.90000,1.10000,0.90000
  6824,'BVILDI01    ',  13.2000,4,  12,  33,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  6825,'BVILLE.TER  ',   6.6000,4,  12,  33,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  6826,'LOS_POZOS   ',  66.0000,1,  12,  33,   1,0.99774,  -2.4302,1.10000,0.90000,1.10000,0.90000
  6827,'CBROFV23_01 ',  23.0000,1,  12,  33,  10,1.03469,   3.4725,1.10000,0.90000,1.10000,0.90000
  6828,'BRINKMANN   ',  66.0000,1,  12,  33,   1,0.96228, -16.6847,1.10000,0.90000,1.10000,0.90000
  6829,'IVERDE      ',  13.2000,1,  12,  33,   1,0.97600, -11.1887,1.10000,0.90000,1.10000,0.90000
  6830,'PIL.TER3    ',  13.2000,1,  12,  33,  10,1.04035,  -4.8440,1.10000,0.90000,1.10000,0.90000
  6831,'T.NVA.TER   ',  13.2000,1,  12,  33,   1,0.97474,  -7.5975,1.10000,0.90000,1.10000,0.90000
  6832,'VMA.TER7    ',  13.2000,1,  12,  33,  10,1.01103,  -6.0297,1.10000,0.90000,1.10000,0.90000
  6833,'FER.TER3    ',  13.2000,1,  12,  33,  10,1.02610,   5.4702,1.10000,0.90000,1.10000,0.90000
  6834,'S.L.IN33_01 ',  33.0000,1,  12,  34,  10,0.97917,   6.6210,1.10000,0.90000,1.10000,0.90000
  6835,'S.L.IN13_01 ',  13.2000,1,  12,  34,  10,1.00727,   4.9062,1.10000,0.90000,1.10000,0.90000
  6836,'C.OES33_01  ',  33.0000,1,  12,  34,  10,0.97544,   7.8118,1.10000,0.90000,1.10000,0.90000
  6837,'CBROFV23_02 ',  23.0000,1,  12,  33,  10,1.03562,   3.5233,1.10000,0.90000,1.10000,0.90000
  6838,'C.OES33_02  ',  33.0000,1,  12,  34,  10,0.97515,   7.5199,1.10000,0.90000,1.10000,0.90000
  6839,'BUST13_01   ',  13.2000,1,  12,  33,  10,1.03950,  -5.7773,1.10000,0.90000,1.10000,0.90000
  6840,'ACHI33_02   ',  33.0000,1,  12,  33,  10,1.04212,   8.4430,1.10000,0.90000,1.10000,0.90000
  6841,'PORTENA     ',  66.0000,1,  12,  33,   1,0.96818, -16.1663,1.10000,0.90000,1.10000,0.90000
  6842,'T. PUJIO    ',  66.0000,1,  12,  33,   1,0.99046,  -7.4951,1.10000,0.90000,1.10000,0.90000
  6843,'VAR.TER1    ',  13.2000,4,  12,  33,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  6844,'BOUWER      ',  66.0000,1,  12,  33,   1,0.99964,  -6.0876,1.10000,0.90000,1.10000,0.90000
  6845,'C. DEL EJE  ',  66.0000,1,  12,  33,   1,0.90784, -13.5035,1.10000,0.90000,1.10000,0.90000
  6846,'A. GRACIA   ',  66.0000,1,  12,  33,   1,1.00000,  -6.0973,1.10000,0.90000,1.10000,0.90000
  6847,'S. CALAMU.  ',  66.0000,1,  12,  33,   1,0.99530,  -2.8355,1.10000,0.90000,1.10000,0.90000
  6848,'QUILINO     ',  66.0000,1,  12,  33,   1,0.92616, -11.3062,1.10000,0.90000,1.10000,0.90000
  6849,'OLIVA       ',  66.0000,1,  12,  33,   1,0.98149,  -7.6003,1.10000,0.90000,1.10000,0.90000
  6850,'V. MARIA N  ',  66.0000,1,  12,  33,  10,1.01171,  -6.7539,1.10000,0.90000,1.10000,0.90000
  6851,'G.DEHE13_01 ',  13.2000,1,  12,  33,   1,1.01730,  -0.3136,1.10000,0.90000,1.10000,0.90000
  6852,'G.DEHE13_02 ',  13.2000,1,  12,  33,   1,1.01751,  -0.3836,1.10000,0.90000,1.10000,0.90000
  6853,'G.DEHE33_02 ',  33.0000,1,  12,  33,  10,1.02869,   0.4468,1.10000,0.90000,1.10000,0.90000
  6854,'PSF.V.M.S.  ',  66.0000,1,  12,  33,  10,1.04020,   1.1265,1.10000,0.90000,1.10000,0.90000
  6855,'PS.VMS23_01 ',  23.0000,1,  12,  33,  10,1.04361,   2.7475,1.10000,0.90000,1.10000,0.90000
  6856,'PS.VMS23_02 ',  23.0000,1,  12,  33,  10,1.04406,   2.7634,1.10000,0.90000,1.10000,0.90000
  6857,'SUR         ',  66.0000,1,  12,  33,  10,0.99052,  -7.6624,1.10000,0.90000,1.10000,0.90000
  6858,'SERRANO     ',  66.0000,1,  12,  33,   1,0.95808,  -5.6724,1.10000,0.90000,1.10000,0.90000
  6859,'JOVITA      ',  66.0000,1,  12,  33,   1,0.94686,  -6.5585,1.10000,0.90000,1.10000,0.90000
  6860,'BUCHARDO    ',  66.0000,1,  12,  33,   1,0.95375,  -6.0473,1.10000,0.90000,1.10000,0.90000
  6861,'NOETINGER   ',  66.0000,1,  12,  33,   1,0.99031, -11.5117,1.10000,0.90000,1.10000,0.90000
  6862,'A. MARIA    ',  66.0000,1,  12,  33,   1,1.01997,   3.5918,1.10000,0.90000,1.10000,0.90000
  6863,'S. BASILIO  ',  66.0000,1,  12,  33,   1,1.01553,   3.1489,1.10000,0.90000,1.10000,0.90000
  6864,'R. SEGUNDO  ',  66.0000,1,  12,  33,   1,1.03397,  -5.2579,1.10000,0.90000,1.10000,0.90000
  6865,'FM-ATANOR   ',  66.0000,1,  12,  33,   1,0.99829,  -2.3001,1.10000,0.90000,1.10000,0.90000
  6866,'R. TERCERO  ',  66.0000,1,  12,  33,   1,0.97722,  -4.3770,1.10000,0.90000,1.10000,0.90000
  6867,'S. ROSA RIO ',  66.0000,1,  12,  33,   1,0.94990, -12.5836,1.10000,0.90000,1.10000,0.90000
  6868,'LA PUERTA   ',  66.0000,1,  12,  33,   1,0.93819, -13.4153,1.10000,0.90000,1.10000,0.90000
  6869,'LUQUE       ',  66.0000,1,  12,  33,   1,0.96795, -11.4517,1.10000,0.90000,1.10000,0.90000
  6870,'MALV33_03   ',  33.0000,1,  12,  33,  10,1.01703,  -2.5519,1.10000,0.90000,1.10000,0.90000
  6871,'A. FIERRO   ',  66.0000,1,  12,  33,  10,0.99993,  -6.0958,1.10000,0.90000,1.10000,0.90000
  6872,'DESPENADE   ',  66.0000,1,  12,  33,   1,0.99900,  -2.4791,1.10000,0.90000,1.10000,0.90000
  6873,'CHUNA       ',  66.0000,1,  12,  33,   1,0.91795, -12.3293,1.10000,0.90000,1.10000,0.90000
  6874,'FIAT        ',  66.0000,1,  12,  33,  10,0.98428,  -7.9903,1.10000,0.90000,1.10000,0.90000
  6875,'FIAT AUTO   ',  66.0000,1,  12,  33,   1,0.98428,  -7.9903,1.10000,0.90000,1.10000,0.90000
  6876,'C. MONTE    ',  66.0000,1,  12,  33,   1,0.94246, -11.5896,1.10000,0.90000,1.10000,0.90000
  6877,'LA CUMBRE   ',  66.0000,1,  12,  33,   1,0.95940, -10.5028,1.10000,0.90000,1.10000,0.90000
  6878,'COSQUIN     ',  66.0000,1,  12,  33,   1,0.99881,  -8.4295,1.10000,0.90000,1.10000,0.90000
  6879,'S. AGUSTIN  ',  66.0000,1,  12,  33,   1,1.00084,  -2.3606,1.10000,0.90000,1.10000,0.90000
  6880,'L. LARGA    ',  66.0000,1,  12,  33,   1,1.01649,  -5.8741,1.10000,0.90000,1.10000,0.90000
  6881,'ONCATIVO    ',  66.0000,1,  12,  33,   1,0.99083,  -7.0556,1.10000,0.90000,1.10000,0.90000
  6882,'J. CRAIK    ',  66.0000,1,  12,  33,   1,0.98103,  -7.7503,1.10000,0.90000,1.10000,0.90000
  6883,'V. SOTO     ',  66.0000,1,  12,  33,   1,0.89627, -14.1900,1.10000,0.90000,1.10000,0.90000
  6884,'D. FUNES    ',  66.0000,1,  12,  33,   1,0.92839, -11.1213,1.10000,0.90000,1.10000,0.90000
  6885,'QUILPO      ',  66.0000,1,  12,  33,   1,0.92093, -12.7593,1.10000,0.90000,1.10000,0.90000
  6886,'LA FALDA    ',  66.0000,1,  12,  33,  10,0.97732,  -9.4709,1.10000,0.90000,1.10000,0.90000
  6887,'FREYRE      ',  66.0000,1,  12,  33,   1,0.96673, -15.8969,1.10000,0.90000,1.10000,0.90000
  6888,'R. PRIMERO  ',  66.0000,1,  12,  33,   1,0.96517, -11.3253,1.10000,0.90000,1.10000,0.90000
  6889,'BALNEARIA   ',  66.0000,1,  12,  33,   1,0.97294, -13.0344,1.10000,0.90000,1.10000,0.90000
  6890,'ALMAFUE3    ',  13.8000,1,  12,  33,  10,0.99238,   0.1673,1.10000,0.90000,1.10000,0.90000
  6891,'S. IGNACIO  ',  66.0000,1,  12,  33,   1,0.99867,  -2.6115,1.10000,0.90000,1.10000,0.90000
  6892,'C. PELADO   ',  66.0000,1,  12,  33,   1,0.99505,  -2.7369,1.10000,0.90000,1.10000,0.90000
  6893,'PROMAIZ     ',  66.0000,1,  12,  33,  10,1.00653,  -6.2695,1.10000,0.90000,1.10000,0.90000
  6894,'ALEJANDRO   ',  66.0000,1,  12,  33,   1,1.00178,  -6.6983,1.10000,0.90000,1.10000,0.90000
  6895,'SAN FCO1    ',  66.0000,1,  12,  33,  10,0.99316, -13.8866,1.10000,0.90000,1.10000,0.90000
  6896,'L FLD.TER1  ',  13.2000,1,  12,  33,   1,0.97730,  -9.5082,1.10000,0.90000,1.10000,0.90000
  6897,'L FLD.TER2  ',  13.2000,1,  12,  33,  10,0.97730,  -9.5220,1.10000,0.90000,1.10000,0.90000
  6898,'AFISA.TER   ',  13.2000,1,  12,  33,  10,0.96935, -16.4021,1.10000,0.90000,1.10000,0.90000
  6899,'PROM.TER    ',  13.2000,1,  12,  33,  10,1.00616,  -6.5723,1.10000,0.90000,1.10000,0.90000
  6900,'PI.LEVAN    ', 132.0000,1,  12,  33,   1,1.00095,  -5.1976,1.10000,0.90000,1.10000,0.90000
  6901,'PI.RIV_1    ', 132.0000,1,  12,  33,  10,1.04057,   6.1048,1.10000,0.90000,1.10000,0.90000
  6902,'PI.RIV_2    ', 132.0000,1,  12,  33,  10,1.04046,   5.7274,1.10000,0.90000,1.10000,0.90000
  6903,'BARRIAL     ',  13.2000,1,  12,  34,  10,1.04214,  11.8637,1.10000,0.90000,1.10000,0.90000
  7000,'GRAN MZA    ', 500.0000,1,  14,  35,  10,1.00909,   6.7056,1.10000,0.90000,1.10000,0.90000
  7002,'RDIAMANT    ', 500.0000,1,  14,  35,  10,1.00621,   8.4991,1.10000,0.90000,1.10000,0.90000
  7003,'RDIAM.AC    ', 500.0000,1,  14,  35,  10,1.00621,   8.4991,1.10000,0.90000,1.10000,0.90000
  7005,'RDIAM.GM    ', 500.0000,1,  14,  35,  10,1.00621,   8.4991,1.10000,0.90000,1.10000,0.90000
  7007,'RDI.CHA1    ', 500.0000,4,  14,  35,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7010,'NVA.SJUAN   ', 500.0000,1,  14,  63,  10,0.99518,   6.5418,1.10000,0.90000,1.10000,0.90000
  7015,'RODEO_500   ', 500.0000,4,  14,  63,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7100,'A.TORO      ', 220.0000,1,  14,  35,  10,1.01186,   4.7479,1.10000,0.90000,1.10000,0.90000
  7101,'VER.CAP.S   ', 220.0000,1,  14,  35,  10,1.00509,   5.9581,1.10000,0.90000,1.10000,0.90000
  7102,'CRUZPIED    ', 220.0000,1,  14,  35,  10,1.00311,   6.0770,1.10000,0.90000,1.10000,0.90000
  7103,'ELQUEMADO   ', 220.0000,1,  14,  35,  10,1.00290,   5.9180,1.10000,0.90000,1.10000,0.90000
  7104,'GRAN MZA    ', 220.0000,1,  14,  35,  10,1.01110,   6.1378,1.10000,0.90000,1.10000,0.90000
  7106,'REYUNOS     ', 220.0000,1,  14,  35,  10,1.00944,   6.0617,1.10000,0.90000,1.10000,0.90000
  7108,'NIHUIL      ', 220.0000,1,  14,  35,  10,1.00992,   2.8396,1.10000,0.90000,1.10000,0.90000
  7110,'SAN JUAN    ', 220.0000,1,  14,  63,  10,0.99274,   5.7888,1.10000,0.90000,1.10000,0.90000
  7114,'RIODIAMA    ', 220.0000,1,  14,  35,   1,1.00842,   6.2169,1.10000,0.90000,1.10000,0.90000
  7200,'ANCHORIZ    ', 132.0000,1,  14,  35,   1,1.01091,   5.9893,1.10000,0.90000,1.10000,0.90000
  7201,'V.KRAUSE    ', 132.0000,1,  14,  63,   1,1.00896,   5.4648,1.10000,0.90000,1.10000,0.90000
  7202,'C.HONDA     ', 132.0000,1,  14,  63,   1,0.97804,   3.4191,1.10000,0.90000,1.10000,0.90000
  7203,'NVA.SJUAN   ', 132.0000,1,  14,  63,  10,1.01339,   5.9749,1.10000,0.90000,1.10000,0.90000
  7204,'CAPIZ       ', 132.0000,1,  14,  35,   1,1.00871,   3.2821,1.10000,0.90000,1.10000,0.90000
  7205,'PISR        ', 132.0000,1,  14,  35,  10,1.00533,  -0.7891,1.10000,0.90000,1.10000,0.90000
  7206,'CAUCETE     ', 132.0000,1,  14,  63,   1,0.99939,   4.9440,1.10000,0.90000,1.10000,0.90000
  7207,'CERVANTES   ', 132.0000,1,  14,  63,   1,1.00923,   5.5256,1.10000,0.90000,1.10000,0.90000
  7208,'CRUZPIED    ', 132.0000,1,  14,  35,  10,1.02485,   6.0086,1.10000,0.90000,1.10000,0.90000
  7209,'PIQ V-SR    ', 132.0000,1,  14,  35,  10,1.00468,  -0.8504,1.10000,0.90000,1.10000,0.90000
  7210,'EL TIGRE    ', 132.0000,1,  14,  35,  10,1.00661,  -0.5210,1.10000,0.90000,1.10000,0.90000
  7211,'N.SJUAN SUR ', 132.0000,4,  14,  63,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7212,'ULLUM       ', 132.0000,1,  14,  63,   1,1.01323,   5.5744,1.10000,0.90000,1.10000,0.90000
  7213,'LOS MOLLES  ', 132.0000,4,  14,  35,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7214,'ALVEAR.M    ', 132.0000,1,  14,  35,  10,1.00059,  -0.9801,1.10000,0.90000,1.10000,0.90000
  7215,'MERCADO     ', 132.0000,4,  14,  35,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7216,'GRAN MZA    ', 132.0000,1,  14,  35,  10,1.01852,   6.0786,1.10000,0.90000,1.10000,0.90000
  7217,'R.PENA      ', 132.0000,4,  14,  35,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7218,'GUAYMALL    ', 132.0000,1,  14,  35,   1,1.01091,   5.2898,1.10000,0.90000,1.10000,0.90000
  7219,'BOUL.MZA    ', 132.0000,1,  14,  35,   1,1.01490,   5.5104,1.10000,0.90000,1.10000,0.90000
  7220,'LAS HERA    ', 132.0000,1,  14,  35,   1,1.01515,   5.3825,1.10000,0.90000,1.10000,0.90000
  7221,'V. NUEVA    ', 132.0000,1,  14,  35,   1,1.01884,   5.4158,1.10000,0.90000,1.10000,0.90000
  7222,'LC35        ', 132.0000,1,  14,  35,   1,1.00202,   4.3796,1.10000,0.90000,1.10000,0.90000
  7223,'V.HIPODR    ', 132.0000,1,  14,  35,   1,1.01498,   5.7747,1.10000,0.90000,1.10000,0.90000
  7224,'LUJ.CUYO    ', 132.0000,1,  14,  35,   1,1.02347,   7.2083,1.10000,0.90000,1.10000,0.90000
  7225,'FADER       ', 132.0000,4,  14,  35,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7226,'MCAS.CUY    ', 132.0000,1,  14,  35,  10,1.01595,   5.9329,1.10000,0.90000,1.10000,0.90000
  7227,'LAMBARE     ', 132.0000,4,  14,  35,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7228,'MALARGUE    ', 132.0000,1,  14,  35,   1,1.01287,  -0.5862,1.10000,0.90000,1.10000,0.90000
  7229,'LAS HERA    ', 132.0000,1,  14,  35,   1,1.01082,   5.2707,1.10000,0.90000,1.10000,0.90000
  7230,'NIHUIL 1    ', 132.0000,1,  14,  35,  10,1.01067,   0.5577,1.10000,0.90000,1.10000,0.90000
  7231,'ELECALE     ', 132.0000,1,  14,  35,   1,1.01067,   0.5577,1.10000,0.90000,1.10000,0.90000
  7232,'NIHUIL 2    ', 132.0000,1,  14,  35,  10,1.01284,   1.2278,1.10000,0.90000,1.10000,0.90000
  7233,'P.NEGRA     ', 132.0000,1,  14,  63,   1,1.02050,   8.5608,1.10000,0.90000,1.10000,0.90000
  7234,'NIHUIL 3    ', 132.0000,1,  14,  35,  10,1.01217,   0.8079,1.10000,0.90000,1.10000,0.90000
  7235,'NIHUIL 4    ', 132.0000,1,  14,  35,  10,1.01075,   0.4303,1.10000,0.90000,1.10000,0.90000
  7236,'P.I.PE_1    ', 132.0000,1,  14,  35,   2,1.02216,   6.9870,1.10000,0.90000,1.10000,0.90000
  7237,'CARACOL     ', 132.0000,1,  14,  63,  10,1.02054,   8.9247,1.10000,0.90000,1.10000,0.90000
  7238,'VARGAS      ', 132.0000,1,  14,  35,   1,1.00651,  -0.5194,1.10000,0.90000,1.10000,0.90000
  7239,'RIELES      ', 132.0000,1,  14,  63,   1,1.01244,   6.2176,1.10000,0.90000,1.10000,0.90000
  7240,'Q.ULLUM     ', 132.0000,1,  14,  63,  10,1.01248,   6.2166,1.10000,0.90000,1.10000,0.90000
  7241,'CAVIC       ', 132.0000,1,  14,  63,  10,1.00668,   5.8026,1.10000,0.90000,1.10000,0.90000
  7242,'ROD.CRUZ    ', 132.0000,1,  14,  35,   1,1.01688,   5.2898,1.10000,0.90000,1.10000,0.90000
  7243,'JACHAL      ', 132.0000,1,  14,  63,   1,1.01154,  18.7286,1.10000,0.90000,1.10000,0.90000
  7244,'SANJUAN1    ', 132.0000,1,  14,  63,   1,1.01383,   5.6742,1.10000,0.90000,1.10000,0.90000
  7245,'CACHEUTA    ', 132.0000,1,  14,  35,  10,1.02013,   7.4491,1.10000,0.90000,1.10000,0.90000
  7246,'SANJUAN2    ', 132.0000,4,  14,  63,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7247,'PUEYRRED.SJ ', 132.0000,1,  14,  63,   1,1.00651,   5.7523,1.10000,0.90000,1.10000,0.90000
  7248,'SMAR.EST    ', 132.0000,1,  14,  35,   1,1.01578,   5.8104,1.10000,0.90000,1.10000,0.90000
  7249,'MIGUEZ      ', 132.0000,1,  14,  35,  10,1.01676,   5.9064,1.10000,0.90000,1.10000,0.90000
  7250,'SMAR.MZA    ', 132.0000,1,  14,  35,   1,1.01111,   5.3398,1.10000,0.90000,1.10000,0.90000
  7251,'RODEO       ', 132.0000,1,  14,  63,   1,1.01489,  26.5862,1.10000,0.90000,1.10000,0.90000
  7252,'S.RAFAEL    ', 132.0000,1,  14,  35,   1,1.00434,  -0.9627,1.10000,0.90000,1.10000,0.90000
  7253,'CALINGASTA  ', 132.0000,1,  14,  63,   1,1.01619,  26.5114,1.10000,0.90000,1.10000,0.90000
  7254,'SILARSA     ', 132.0000,1,  14,  35,   1,1.02334,   7.1954,1.10000,0.90000,1.10000,0.90000
  7255,'LA BEBIDA   ', 132.0000,1,  14,  63,  10,1.01322,   5.9683,1.10000,0.90000,1.10000,0.90000
  7256,'TUNUYAN     ', 132.0000,1,  14,  35,  10,0.99802,   2.6855,1.10000,0.90000,1.10000,0.90000
  7257,'BARRIALESII ', 132.0000,1,  14,  35,   1,1.01825,   6.0573,1.10000,0.90000,1.10000,0.90000
  7258,'TRINIDAD    ', 132.0000,1,  14,  63,   1,1.01267,   5.9363,1.10000,0.90000,1.10000,0.90000
  7259,'BAUCHACETA.A', 132.0000,1,  14,  63,  10,1.01504,  26.6045,1.10000,0.90000,1.10000,0.90000
  7260,'TUPUNGAT    ', 132.0000,1,  14,  35,   1,1.01428,   3.9757,1.10000,0.90000,1.10000,0.90000
  7261,'PIQB.NIH.SR ', 132.0000,1,  14,  35,  10,1.00741,  -0.3945,1.10000,0.90000,1.10000,0.90000
  7262,'PI.VNUE2    ', 132.0000,1,  14,  35,   1,1.01948,   5.4754,1.10000,0.90000,1.10000,0.90000
  7263,'PI.VNUE1    ', 132.0000,1,  14,  35,   1,1.01804,   5.3588,1.10000,0.90000,1.10000,0.90000
  7264,'SOSNEADO    ', 132.0000,1,  14,  35,   1,1.01490,   0.0043,1.10000,0.90000,1.10000,0.90000
  7265,'PU.ROJAS    ', 132.0000,1,  14,  35,   1,1.01468,  -0.3683,1.10000,0.90000,1.10000,0.90000
  7266,'PI.ULLUM2   ', 132.0000,1,  14,  63,  10,1.02557,   9.1578,1.10000,0.90000,1.10000,0.90000
  7267,'COSTANERA   ', 132.0000,1,  14,  63,  10,1.00986,   6.0998,1.10000,0.90000,1.10000,0.90000
  7268,'SOL.ULLUM   ', 132.0000,1,  14,  63,  10,1.02714,   9.3839,1.10000,0.90000,1.10000,0.90000
  7269,'PI.ULLUM1   ', 132.0000,1,  14,  63,  10,1.02269,   8.3420,1.10000,0.90000,1.10000,0.90000
  7270,'HUACO       ', 132.0000,1,  14,  63,   1,1.01763,  18.0174,1.10000,0.90000,1.10000,0.90000
  7271,'GUALCAMAYO  ', 132.0000,1,  14,  63,   1,1.01629,  17.6481,1.10000,0.90000,1.10000,0.90000
  7272,'ISCHIGUALAST', 132.0000,1,  14,  63,   1,1.01880,  17.6314,1.10000,0.90000,1.10000,0.90000
  7273,'C.GLORIA    ', 132.0000,1,  14,  35,   1,1.01474,   5.6109,1.10000,0.90000,1.10000,0.90000
  7274,'GUANIZUIL_A ', 132.0000,1,  14,  63,  10,1.01695,  27.9171,1.10000,0.90000,1.10000,0.90000
  7275,'PI-PIP_1    ', 132.0000,1,  14,  35,  10,1.02216,   6.9870,1.10000,0.90000,1.10000,0.90000
  7276,'PIQA.NIH.SR ', 132.0000,1,  14,  35,  10,1.00443,  -0.9540,1.10000,0.90000,1.10000,0.90000
  7277,'GUANIZUIL_B ', 132.0000,1,  14,  63,  10,1.01524,  28.2565,1.10000,0.90000,1.10000,0.90000
  7278,'ZONDA       ', 132.0000,1,  14,  63,  10,1.02486,  27.8962,1.10000,0.90000,1.10000,0.90000
  7279,'PI-PIP_2    ', 132.0000,1,  14,  35,  10,1.02216,   6.9870,1.10000,0.90000,1.10000,0.90000
  7280,'P.I.PE_2    ', 132.0000,1,  14,  35,   1,1.02216,   6.9870,1.10000,0.90000,1.10000,0.90000
  7281,'BAUCHACETA.B', 132.0000,1,  14,  63,  10,1.01504,  26.6045,1.10000,0.90000,1.10000,0.90000
  7282,'ZONDA2      ', 132.0000,1,  14,  63,  10,1.02486,  27.8962,1.10000,0.90000,1.10000,0.90000
  7283,'PIP2-SIL    ', 132.0000,1,  14,  35,  10,1.02334,   7.1954,1.10000,0.90000,1.10000,0.90000
  7285,'TOCOTA      ', 132.0000,1,  14,  63,  10,1.02546,  27.8874,1.10000,0.90000,1.10000,0.90000
  7500,'CRUZPIED    ',  66.0000,1,  14,  35,   1,1.00885,   3.7303,1.10000,0.90000,1.10000,0.90000
  7501,'INDUSJUA    ',  33.0000,4,  14,  63,   2,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7502,'SAN JUAN    ',  33.0000,1,  14,  63,   1,0.99849,   2.9076,1.10000,0.90000,1.10000,0.90000
  7503,'SARMISJU    ',  33.0000,1,  14,  63,   1,0.98277,   2.7804,1.10000,0.90000,1.10000,0.90000
  7504,'CAVIC       ',  33.0000,1,  14,  63,   1,0.98767,   3.2051,1.10000,0.90000,1.10000,0.90000
  7505,'VARG13_01   ',  13.2000,1,  14,  35,  10,1.00845,  -0.3387,1.10000,0.90000,1.10000,0.90000
  7508,'CRUZP13_01  ',  13.2000,1,  14,  35,   1,1.01678,   3.7665,1.10000,0.90000,1.10000,0.90000
  7509,'LBEB13_01   ',  13.2000,1,  14,  63,   1,0.98956,   1.6862,1.10000,0.90000,1.10000,0.90000
  7510,'CALIN33_01  ',  33.0000,1,  14,  63,   1,1.00469,  26.2553,1.10000,0.90000,1.10000,0.90000
  7511,'COST33_01   ',  33.0000,1,  14,  63,   1,0.98538,   2.1640,1.10000,0.90000,1.10000,0.90000
  7512,'GUAII33_01  ',  33.0000,1,  14,  63,   1,1.00001,  33.1915,1.10000,0.90000,1.10000,0.90000
  7513,'GUAII33_02  ',  33.0000,1,  14,  63,  10,0.99815,  33.0964,1.10000,0.90000,1.10000,0.90000
  7514,'RDI.TER1    ',  33.0000,1,  14,  35,   1,0.99724,   6.0366,1.10000,0.90000,1.10000,0.90000
  7515,'MARCA13_01  ',  13.2000,1,  14,  35,   1,1.00343,   8.1728,1.10000,0.90000,1.10000,0.90000
  7516,'CARRIZAL    ',  66.0000,1,  14,  35,   1,1.00622,   3.5266,1.10000,0.90000,1.10000,0.90000
  7517,'CAUC33_01   ',  33.0000,1,  14,  63,   1,1.03490,   2.9977,1.10000,0.90000,1.10000,0.90000
  7518,'ARGENTIN    ',  66.0000,1,  14,  35,   1,1.00824,   3.6348,1.10000,0.90000,1.10000,0.90000
  7519,'SOLAR.SJ_33 ',  33.0000,1,  14,  63,  10,1.03307,  14.6047,1.10000,0.90000,1.10000,0.90000
  7520,'CH.ACOND    ',  66.0000,1,  14,  35,   1,1.00411,   3.5213,1.10000,0.90000,1.10000,0.90000
  7523,'S.SJ.TER_03 ',  13.2000,4,  14,  63,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7524,'S.SJ.TER_04 ',  13.2000,4,  14,  63,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7525,'LC35.TER    ',  33.0000,4,  14,  35,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7526,'LC35 1      ',  66.0000,4,  14,  35,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7527,'LC35 2      ',  66.0000,1,  14,  35,   1,0.97342,   1.6446,1.10000,0.90000,1.10000,0.90000
  7528,'LC35 3      ',  66.0000,4,  14,  35,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7529,'RODEO.TER1  ',  33.0000,4,  14,  63,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7530,'NSJ.TER1    ',  33.0000,1,  14,  63,  10,1.01124,   5.9284,1.10000,0.90000,1.10000,0.90000
  7531,'ZAPATA      ',  66.0000,1,  14,  35,   1,1.02287,   0.3490,1.10000,0.90000,1.10000,0.90000
  7532,'C.HONDA33   ',  33.0000,1,  14,  63,   1,1.01142,   0.2196,1.10000,0.90000,1.10000,0.90000
  7533,'C.HONDA13   ',  13.2000,1,  14,  63,  10,1.01752,  -0.0108,1.10000,0.90000,1.10000,0.90000
  7534,'ANCHORIZ    ',  66.0000,1,  14,  35,   1,1.02087,   4.6410,1.10000,0.90000,1.10000,0.90000
  7535,'C.ANZORE    ',  66.0000,1,  14,  35,   1,1.00824,   3.6265,1.10000,0.90000,1.10000,0.90000
  7536,'ULLUM.N1_33 ',  33.0000,1,  14,  63,  10,1.04462,  16.1338,1.10000,0.90000,1.10000,0.90000
  7537,'CAPIZ A     ',  66.0000,1,  14,  35,   1,1.02478,   1.3734,1.10000,0.90000,1.10000,0.90000
  7538,'CAPIZ B     ',  66.0000,1,  14,  35,   1,1.02478,   1.3734,1.10000,0.90000,1.10000,0.90000
  7539,'ULLUM.N2_33 ',  33.0000,1,  14,  63,  10,1.04241,  15.4476,1.10000,0.90000,1.10000,0.90000
  7540,'ULLUM.3_33  ',  33.0000,1,  14,  63,  10,1.04273,  16.3698,1.10000,0.90000,1.10000,0.90000
  7541,'CANADITA33  ',  33.0000,1,  14,  63,   1,1.00855,  -0.4770,1.10000,0.90000,1.10000,0.90000
  7542,'L.BERROS33  ',  33.0000,1,  14,  63,   1,0.99365,  -1.1630,1.10000,0.90000,1.10000,0.90000
  7543,'JACHAL      ',  33.0000,1,  14,  63,  10,0.98782,  14.9393,1.10000,0.90000,1.10000,0.90000
  7544,'CVIENTO     ',  33.0000,4,  14,  63,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7545,'IGGU33_1    ',  33.0000,1,  14,  63,  10,1.00169,  33.2377,1.10000,0.90000,1.10000,0.90000
  7546,'CAUC13_01   ',  13.2000,1,  14,  63,   1,1.03189,   2.3613,1.10000,0.90000,1.10000,0.90000
  7547,'SANTA.R     ',  66.0000,1,  14,  35,   1,0.99795,   0.4850,1.10000,0.90000,1.10000,0.90000
  7548,'SROS13_01   ',  13.2000,1,  14,  35,   1,1.01829,   2.1978,1.10000,0.90000,1.10000,0.90000
  7549,'ULLUM.4_33  ',  33.0000,1,  14,  63,  10,1.03403,  14.6316,1.10000,0.90000,1.10000,0.90000
  7552,'EQEUM33_01  ',  33.0000,4,  14,  35,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7553,'EQEUM33_02  ',  33.0000,4,  14,  35,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7554,'EQEUM33_03  ',  33.0000,4,  14,  35,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7555,'EQEUM33_04  ',  33.0000,4,  14,  35,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7556,'BTUN66_01   ',  66.0000,1,  14,  35,   1,1.00371,   1.0817,1.10000,0.90000,1.10000,0.90000
  7557,'BTUN13_01   ',  13.2000,1,  14,  35,  10,1.03974,   0.8418,1.10000,0.90000,1.10000,0.90000
  7558,'TPORTICO    ',  66.0000,1,  14,  35,   1,0.99479,   0.3961,1.10000,0.90000,1.10000,0.90000
  7559,'CATITAS     ',  66.0000,1,  14,  35,   1,0.98537,  -0.1228,1.10000,0.90000,1.10000,0.90000
  7560,'DORMID      ',  66.0000,1,  14,  35,   1,0.97331,  -1.0997,1.10000,0.90000,1.10000,0.90000
  7561,'LA.PAZ      ',  66.0000,1,  14,  35,  10,0.96555,  -1.7052,1.10000,0.90000,1.10000,0.90000
  7562,'PSSR33      ',  33.0000,4,  14,  35,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7563,'GALVE66_01  ',  66.0000,1,  14,  35,   1,1.00309,  -1.5247,1.10000,0.90000,1.10000,0.90000
  7564,'GALVE13_01  ',  13.2000,1,  14,  35,   1,0.99900,  -2.4556,1.10000,0.90000,1.10000,0.90000
  7565,'PSSR33_01   ',  33.0000,4,  14,  35,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7566,'PSSR33_02   ',  33.0000,4,  14,  35,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7567,'CALIN13_01  ',  13.2000,1,  14,  63,   1,1.00391,  26.2378,1.10000,0.90000,1.10000,0.90000
  7568,'LBEB33_01   ',  33.0000,1,  14,  63,   1,0.99465,   2.7246,1.10000,0.90000,1.10000,0.90000
  7569,'COST13_01   ',  13.2000,1,  14,  63,   1,0.97966,   1.2094,1.10000,0.90000,1.10000,0.90000
  7570,'PSMARCA     ',  33.0000,1,  14,  35,  10,1.00075,   8.5119,1.10000,0.90000,1.10000,0.90000
  7571,'ULL.4_33    ',  33.0000,1,  14,  63,  10,1.03521,  14.6355,1.10000,0.90000,1.10000,0.90000
  7572,'PSMARCA_01  ',  33.0000,1,  14,  35,  10,1.00094,   8.5250,1.10000,0.90000,1.10000,0.90000
  7573,'G.CRUZ A    ',  66.0000,1,  14,  35,   1,0.99504,   1.7620,1.10000,0.90000,1.10000,0.90000
  7574,'PSMARCA_02  ',  33.0000,1,  14,  35,  10,1.01004,   8.7706,1.10000,0.90000,1.10000,0.90000
  7575,'CARBOM.A    ',  66.0000,1,  14,  35,   1,0.99771,   2.9209,1.10000,0.90000,1.10000,0.90000
  7577,'G.CRUZ B    ',  66.0000,1,  14,  35,   1,0.99667,   2.8596,1.10000,0.90000,1.10000,0.90000
  7578,'MCAS13_01   ',  13.2000,1,  14,  35,   1,1.00770,   5.0561,1.10000,0.90000,1.10000,0.90000
  7579,'CARBOM.B    ',  66.0000,1,  14,  35,   1,0.99771,   2.9209,1.10000,0.90000,1.10000,0.90000
  7581,'CH.SMART    ',  66.0000,1,  14,  35,   1,1.00010,   3.0874,1.10000,0.90000,1.10000,0.90000
  7582,'MCAS66_01   ',  66.0000,1,  14,  35,   1,1.01130,   5.4926,1.10000,0.90000,1.10000,0.90000
  7583,'C.HONDA13   ',  13.2000,1,  14,  63,  10,1.01752,  -0.0108,1.10000,0.90000,1.10000,0.90000
  7584,'PIQ.MCAS    ',  66.0000,1,  14,  35,   1,1.01118,   5.4922,1.10000,0.90000,1.10000,0.90000
  7585,'GUAII08_01  ',   0.8000,1,  14,  63,  10,0.99314,  35.8184,1.10000,0.90000,1.10000,0.90000
  7586,'LAMBARE     ',  66.0000,1,  14,  35,   1,1.01024,   5.8990,1.10000,0.90000,1.10000,0.90000
  7587,'SULL33_01   ',  33.0000,1,  14,  63,  10,1.03416,  14.6434,1.10000,0.90000,1.10000,0.90000
  7588,'SAN MART    ',  66.0000,1,  14,  35,   1,1.00326,   2.4142,1.10000,0.90000,1.10000,0.90000
  7589,'TOCO33_01   ',  33.0000,4,  14,  63,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7590,'VARGAS      ',  66.0000,1,  14,  35,   1,1.00842,  -0.3491,1.10000,0.90000,1.10000,0.90000
  7591,'25DEMAYO    ',  66.0000,1,  14,  35,   1,1.00941,  -0.1628,1.10000,0.90000,1.10000,0.90000
  7592,'TOCO33_02   ',  33.0000,4,  14,  63,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7593,'EL.MARCADO  ',  66.0000,1,  14,  35,   1,1.01047,   6.3220,1.10000,0.90000,1.10000,0.90000
  7599,'ZOND33_02   ',  33.0000,1,  14,  63,  10,1.03844,  31.9690,1.10000,0.90000,1.10000,0.90000
  7600,'ANCHDI14    ',  11.0000,2,  14,  35,   7,1.01429,   5.9893,1.10000,0.90000,1.10000,0.90000
  7601,'ADTOHI01    ',  13.2000,4,  14,  35,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7602,'ADTOHI02    ',  13.2000,4,  14,  35,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7603,'ETIGHI12    ',  13.2000,4,  14,  35,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7604,'LDCUTG26    ',  11.5000,2,  14,  35,   4,1.03000,  12.3022,1.10000,0.90000,1.10000,0.90000
  7605,'LDCUTG27    ',  11.5000,2,  14,  35,   4,1.00000,  12.4555,1.10000,0.90000,1.10000,0.90000
  7607,'QUEMFV01    ',   0.8000,4,  14,  35,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7608,'ALGRFV01    ',   0.4000,2,  14,  63,  12,1.03189,   2.3613,1.10000,0.90000,1.10000,0.90000
  7609,'HESRFV      ',   0.8000,2,  14,  35,  12,1.04447,   4.2094,1.10000,0.90000,1.10000,0.90000
  7610,'LUNLHI01    ',   6.6000,2,  14,  35,   6,1.03675,   6.1213,1.10000,0.90000,1.10000,0.90000
  7611,'CDPITG21    ',  13.2000,4,  14,  35,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7612,'ULN1FV01    ',   0.7000,2,  14,  63,  12,1.05000,  18.1774,1.10000,0.90000,1.10000,0.90000
  7613,'ULN2FV01    ',   0.4000,2,  14,  63,  12,1.05000,  20.0411,1.10000,0.90000,1.10000,0.90000
  7614,'ULL3FV01    ',   0.4000,2,  14,  63,  12,1.05000,  20.4824,1.10000,0.90000,1.10000,0.90000
  7615,'CARRHI01    ',  13.2000,4,  14,  35,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7616,'CARRHI02    ',  13.2000,4,  14,  35,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7617,'TAMBFV01    ',   0.4000,2,  14,  63,  12,0.98421,  28.3417,1.10000,0.90000,1.10000,0.90000
  7618,'SMARHI13    ',  13.2000,2,  14,  35,   6,1.02113,   4.7250,1.10000,0.90000,1.10000,0.90000
  7619,'ULL4FV01    ',   0.6000,2,  14,  63,  12,1.05000,  16.7046,1.10000,0.90000,1.10000,0.90000
  7620,'SJUAFV01    ',  13.2000,1,  14,  63,  12,0.99288,   1.9712,1.10000,0.90000,1.10000,0.90000
  7621,'ULLUHI01    ',  13.2000,4,  14,  63,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7622,'ULLUHI02    ',  13.2000,4,  14,  63,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7623,'CVIEHI01    ',  13.2000,4,  14,  63,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7624,'UL42FV01    ',   0.6000,2,  14,  63,  12,1.05000,  17.1665,1.10000,0.90000,1.10000,0.90000
  7625,'PNEGHI01    ',  13.8000,4,  14,  35,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7626,'PNEGHI02    ',  13.8000,4,  14,  35,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7627,'QUEMFV02    ',   0.8000,4,  14,  35,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7629,'SULLFV01    ',   0.8000,2,  14,  63,  12,1.05000,  20.4411,1.10000,0.90000,1.10000,0.90000
  7630,'ZONDFV01    ',   0.8000,2,  14,  63,  12,1.05000,  34.8446,1.10000,0.90000,1.10000,0.90000
  7631,'LREYHB01    ',  13.8000,2,  14,  35,   6,0.91657,   6.0617,1.10000,0.90000,1.10000,0.90000
  7632,'LREYHB02    ',  13.8000,2,  14,  35,   6,0.91657,   6.0617,1.10000,0.90000,1.10000,0.90000
  7633,'IGLEFV01    ',   0.4000,2,  14,  35,  12,1.00000,  34.7632,1.10000,0.90000,1.10000,0.90000
  7634,'SRAFFV01    ',   0.8000,4,  14,  35,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7635,'SRAFFV02    ',   0.8000,4,  14,  35,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7636,'MARCAFV01   ',   0.8000,2,  14,  35,  12,1.00000,  11.5220,1.10000,0.90000,1.10000,0.90000
  7637,'TOC3FV      ',   0.6000,4,  14,  63,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7638,'HON4FV01    ',   0.8000,2,  14,  63,  12,1.03993,   2.8602,1.10000,0.90000,1.10000,0.90000
  7639,'ACONFV      ',   0.8000,2,  14,  35,  12,1.00000,  22.6998,1.10000,0.90000,1.10000,0.90000
  7641,'LMOLFV      ',   0.8000,4,  14,  35,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7642,'LDCUTG22    ',  11.5000,4,  14,  35,   8,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7643,'LDCUTG23    ',  11.0000,2,  14,  35,   4,1.03000,  13.0415,1.10000,0.90000,1.10000,0.90000
  7644,'LDCUTG24    ',  11.0000,2,  14,  35,   4,1.03000,  13.0415,1.10000,0.90000,1.10000,0.90000
  7645,'LDCUTG25    ',  15.8000,2,  14,  35,   8,1.03000,  12.1058,1.10000,0.90000,1.10000,0.90000
  7646,'CARRFV01    ',   0.4000,4,  14,  35,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7647,'HSR2FV01    ',   0.8000,4,  14,  35,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7648,'ANCHFV01    ',   0.8000,2,  14,  35,  12,0.99000,  14.6815,1.10000,0.90000,1.10000,0.90000
  7651,'LDCUTV11    ',  13.2000,2,  14,  35,   5,1.02141,   6.9780,1.10000,0.90000,1.10000,0.90000
  7652,'LDCUTV12    ',  13.2000,4,  14,  35,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7653,'LDCUTV15    ',  13.8000,2,  14,  35,   8,1.03000,  10.7629,1.10000,0.90000,1.10000,0.90000
  7661,'NIH1HI01    ',  13.2000,4,  14,  35,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7662,'NIH1HI02    ',  13.2000,4,  14,  35,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7663,'NIH1HI03    ',  13.2000,4,  14,  35,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7664,'NIH1HI04    ',  13.2000,4,  14,  35,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7665,'CACHHI01    ',  13.8000,2,  14,  35,   6,1.00000,  10.1911,1.10000,0.90000,1.10000,0.90000
  7666,'CACHHI02    ',  13.8000,2,  14,  35,   6,1.01786,   7.7375,1.10000,0.90000,1.10000,0.90000
  7667,'CACHHI03    ',  13.8000,4,  14,  35,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7668,'CACHHI04    ',  13.8000,4,  14,  35,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7671,'NIH2HI01    ',  13.2000,4,  14,  35,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7672,'NIH2HI02    ',  13.2000,4,  14,  35,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7673,'NIH2HI03    ',  13.2000,4,  14,  35,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7674,'NIH2HI04    ',  13.2000,4,  14,  35,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7675,'NIH2HI05    ',  13.2000,4,  14,  35,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7676,'NIH2HI06    ',  13.2000,4,  14,  35,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7677,'CONDHI01    ',  13.8000,2,  14,  35,   6,1.00000,   6.1138,1.10000,0.90000,1.10000,0.90000
  7678,'CONDHI02    ',  13.8000,4,  14,  35,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7679,'CONDHI03    ',  13.8000,4,  14,  35,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7680,'QULLHI01    ',  13.2000,4,  14,  63,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7681,'NIH3HI01    ',  13.2000,4,  14,  35,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7682,'NIH3HI02    ',  13.2000,4,  14,  35,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7683,'NIH4HI01    ',  13.2000,4,  14,  35,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7684,'SANDFV01    ',   0.4000,2,  14,  35,  12,1.00000,  10.9147,1.10000,0.90000,1.10000,0.90000
  7685,'HON1FV01    ',  13.2000,2,  14,  63,  12,1.03086,   2.3126,1.10000,0.90000,1.10000,0.90000
  7686,'ANPCFV01    ',   0.4000,2,  14,  63,  12,1.00386,   3.7630,1.10000,0.90000,1.10000,0.90000
  7689,'DIAGFV01    ',   0.4000,2,  14,  63,  12,1.00642,   4.2443,1.10000,0.90000,1.10000,0.90000
  7691,'SARCTG12    ',  13.2000,4,  14,  63,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7693,'SARCTG23    ',  13.2000,4,  14,  63,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7694,'CCOLHI01    ',  13.2000,2,  14,  63,   6,1.00025,  12.0835,1.10000,0.90000,1.10000,0.90000
  7695,'CCOLHI02    ',  13.2000,4,  14,  63,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7696,'COROHI01    ',  13.2000,2,  14,  35,   6,1.00000,   1.2832,1.10000,0.90000,1.10000,0.90000
  7697,'COROHI02    ',  13.2000,4,  14,  35,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7800,'PIE.TER1    ',  13.2000,1,  14,  35,  10,1.02139,   5.9977,1.10000,0.90000,1.10000,0.90000
  7801,'PIE.TER2    ',  13.2000,1,  14,  35,  10,1.03091,   6.0251,1.10000,0.90000,1.10000,0.90000
  7802,'GME.TER1    ',  13.8000,1,  14,  35,  10,0.93284,   6.1476,1.10000,0.90000,1.10000,0.90000
  7803,'GME.TER2    ',  13.8000,1,  14,  35,  10,0.92506,   6.1174,1.10000,0.90000,1.10000,0.90000
  7804,'GME.TER3    ',  13.8000,1,  14,  35,  10,0.95704,   6.0025,1.10000,0.90000,1.10000,0.90000
  7805,'NIH2.TER    ',  13.2000,1,  14,  35,  10,1.01293,   1.1873,1.10000,0.90000,1.10000,0.90000
  7806,'SJUA.TER    ',  13.2000,1,  14,  63,  10,1.04388,   5.6885,1.10000,0.90000,1.10000,0.90000
  7807,'SJU.TER3    ',  13.2000,1,  14,  63,  10,1.00073,   3.2408,1.10000,0.90000,1.10000,0.90000
  7808,'SJU.TER4    ',  13.2000,1,  14,  63,  10,1.00073,   3.2408,1.10000,0.90000,1.10000,0.90000
  7809,'SJUA.TE2    ',  13.2000,1,  14,  63,  10,1.04388,   5.6885,1.10000,0.90000,1.10000,0.90000
  7810,'CAV.TER     ',  13.2000,1,  14,  63,   1,0.99224,   2.8821,1.10000,0.90000,1.10000,0.90000
  7811,'SJUA.TER    ',  13.2000,4,  14,  63,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7812,'ZOND33_01   ',  33.0000,1,  14,  63,  10,1.03688,  31.8490,1.10000,0.90000,1.10000,0.90000
  7813,'LUJ.CUYO13  ',  13.2000,1,  14,  35,  12,1.03049,   7.6332,1.10000,0.90000,1.10000,0.90000
  7814,'LUJ.CUYO33  ',  33.0000,1,  14,  35,  10,1.04388,   7.3885,1.10000,0.90000,1.10000,0.90000
  7815,'ACONFV_13   ',  13.2000,1,  14,  35,  10,1.02371,  18.6667,1.10000,0.90000,1.10000,0.90000
  7817,'MALARGUE13  ',  13.2000,1,  14,  35,  10,0.99208,  -4.6204,1.10000,0.90000,1.10000,0.90000
  7819,'LOSMOLLES33 ',  33.0000,4,  14,  35,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7820,'ARGENTINA33 ',  33.0000,1,  14,  35,  10,1.06567,   4.4432,1.10000,0.90000,1.10000,0.90000
  7821,'PIE.TER5    ',  13.2000,1,  14,  35,  10,1.00747,   3.5329,1.10000,0.90000,1.10000,0.90000
  7822,'ARGENTINA66 ',  66.0000,1,  14,  35,  10,1.02029,   4.5950,1.10000,0.90000,1.10000,0.90000
  7823,'HON433      ',  33.0000,1,  14,  63,   1,1.01280,   0.2218,1.10000,0.90000,1.10000,0.90000
  7824,'ANCHORISFV33',  33.0000,1,  14,  35,  10,0.99422,  10.6366,1.10000,0.90000,1.10000,0.90000
  7825,'ANCHORISFV33',  33.0000,1,  14,  35,  10,0.99742,  11.1933,1.10000,0.90000,1.10000,0.90000
  7836,'ANC.TER     ',  13.2000,1,  14,  35,   1,1.05398,   4.1606,1.10000,0.90000,1.10000,0.90000
  7842,'CAP.TER3    ',  13.2000,1,  14,  35,   1,1.02862,   1.1628,1.10000,0.90000,1.10000,0.90000
  7843,'JACH.TER    ',  13.2000,1,  14,  63,  10,0.98412,  14.2759,1.10000,0.90000,1.10000,0.90000
  7890,'SMA.TER     ',  13.2000,1,  14,  35,   1,1.00230,   1.0055,1.10000,0.90000,1.10000,0.90000
  7902,'GZ2AFV01    ',   0.8000,2,  14,  63,  12,1.00000,  36.0522,1.10000,0.90000,1.10000,0.90000
  8000,'BRACHO      ', 500.0000,1,  15,  68,  10,1.01785,  13.0567,1.10000,0.90000,1.10000,0.90000
  8001,'BRACHO      ', 220.0000,1,  15,  68,  10,1.01444,  10.1993,1.10000,0.90000,1.10000,0.90000
  8002,'RECREO      ', 500.0000,1,  15,  64,  10,1.01660,   3.1803,1.10000,0.90000,1.10000,0.90000
  8003,'ALUMBRER    ', 220.0000,1,  15,  64,   2,1.01879,   8.8205,1.10000,0.90000,1.10000,0.90000
  8004,'REC.MALV    ', 500.0000,1,  15,  64,  10,0.98955,   9.6705,1.10000,0.90000,1.10000,0.90000
  8005,'AMPAJANG    ', 220.0000,1,  15,  64,   2,1.02028,   9.3488,1.10000,0.90000,1.10000,0.90000
  8006,'RIOJASUR    ', 500.0000,1,  15,  36,  10,1.00634,   2.8253,1.10000,0.90000,1.10000,0.90000
  8007,'COBOS       ', 500.0000,1,  15,  66,  10,1.00529,  16.6766,1.10000,0.90000,1.10000,0.90000
  8008,'JUANCITO    ', 500.0000,1,  15,  67,  10,1.00191,  16.6781,1.10000,0.90000,1.10000,0.90000
  8009,'MQUEM-CB    ', 500.0000,1,  15,  65,  10,1.00778,   9.0253,1.10000,0.90000,1.10000,0.90000
  8010,'MQUEMADO    ', 500.0000,1,  15,  65,  10,1.00778,   9.0253,1.10000,0.90000,1.10000,0.90000
  8011,'MQUEM-CH    ', 500.0000,1,  15,  65,  10,1.00778,   9.0253,1.10000,0.90000,1.10000,0.90000
  8012,'LAVALLE     ', 500.0000,1,  15,  65,  10,1.02131,   7.1712,1.10000,0.90000,1.10000,0.90000
  8013,'SANTIAGO    ', 500.0000,1,  15,  65,  10,1.01963,   6.2775,1.10000,0.90000,1.10000,0.90000
  8014,'TAFIVALL    ', 220.0000,1,  15,  68,   2,1.01987,   9.6393,1.10000,0.90000,1.10000,0.90000
  8120,'COBOS       ', 345.0000,1,  15,  66,  10,1.00558,  25.2071,1.10000,0.90000,1.10000,0.90000
  8122,'ALTIPLANO   ', 345.0000,1,  15,  67,  10,0.99947,  40.1830,1.10000,0.90000,1.10000,0.90000
  8130,'LA PUNA     ', 345.0000,1,  15,  66,  10,0.99952,  40.6735,1.10000,0.90000,1.10000,0.90000
  8131,'CAU345      ', 345.0000,1,  15,  67,  10,0.99947,  40.1830,1.10000,0.90000,1.10000,0.90000
  8200,'CAIMANCI    ', 132.0000,1,  15,  67,  10,1.02089,  15.8828,1.10000,0.90000,1.10000,0.90000
  8201,'MANANTIALES ', 132.0000,1,  15,  68,   1,1.02360,   8.9758,1.10000,0.90000,1.10000,0.90000
  8202,'A.BLANCA    ', 132.0000,1,  15,  68,   1,0.99482,   5.5934,1.10000,0.90000,1.10000,0.90000
  8203,'AGUI.SEC    ',  33.0000,1,  15,  68,   1,0.97597,   3.3155,1.10000,0.90000,1.10000,0.90000
  8204,'AGUILARE    ', 132.0000,1,  15,  68,   1,0.97597,   3.3155,1.10000,0.90000,1.10000,0.90000
  8205,'AGUI.TER    ',  13.2000,1,  15,  68,   1,0.97597,   3.3155,1.10000,0.90000,1.10000,0.90000
  8206,'AIMOGAST    ', 132.0000,1,  15,  36,   1,1.01520,   0.6693,1.10000,0.90000,1.10000,0.90000
  8207,'ARAUCO_1    ', 132.0000,1,  15,  36,  10,1.02113,   1.1780,1.10000,0.90000,1.10000,0.90000
  8208,'A. FENIX    ', 132.0000,4,  15,  68,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8209,'P.I.SALTA   ', 132.0000,1,  15,  66,   1,0.98451,  17.2208,1.10000,0.90000,1.10000,0.90000
  8210,'AVELLNOA    ', 132.0000,1,  15,  68,   1,1.00499,   8.6403,1.10000,0.90000,1.10000,0.90000
  8211,'CARRIL      ', 132.0000,1,  15,  66,   1,0.99109,  17.1881,1.10000,0.90000,1.10000,0.90000
  8212,'BELEN       ', 132.0000,1,  15,  64,   1,0.99969,   2.5134,1.10000,0.90000,1.10000,0.90000
  8213,'P.GRANDE    ', 132.0000,1,  15,  66,  10,0.97599,  17.3794,1.10000,0.90000,1.10000,0.90000
  8214,'C.T.TUC.    ', 132.0000,1,  15,  68,  10,1.00185,  14.4393,1.10000,0.90000,1.10000,0.90000
  8215,'TRANCAS     ', 132.0000,1,  15,  68,   1,0.98142,  13.1118,1.10000,0.90000,1.10000,0.90000
  8216,'C.CORRAL    ', 132.0000,1,  15,  66,  10,0.99743,  17.6690,1.10000,0.90000,1.10000,0.90000
  8217,'SALTAEST    ', 132.0000,1,  15,  66,   1,0.98561,  17.3647,1.10000,0.90000,1.10000,0.90000
  8218,'C.SANTO     ', 132.0000,1,  15,  66,  10,1.00030,  18.5583,1.10000,0.90000,1.10000,0.90000
  8219,'TUCTG01     ', 132.0000,1,  15,  68,  10,1.04173,  11.2043,1.10000,0.90000,1.10000,0.90000
  8220,'CATAMARC    ', 132.0000,1,  15,  64,   1,0.99843,  -3.9288,1.10000,0.90000,1.10000,0.90000
  8221,'CAFAYATE    ', 132.0000,1,  15,  66,  10,0.96485,  22.6288,1.10000,0.90000,1.10000,0.90000
  8222,'CATAM II    ', 132.0000,1,  15,  64,   1,0.99843,  -3.9288,1.10000,0.90000,1.10000,0.90000
  8223,'TUCTG02     ', 132.0000,1,  15,  68,  10,1.00185,  14.4393,1.10000,0.90000,1.10000,0.90000
  8224,'C.SANTO2    ', 132.0000,1,  15,  66,  10,0.99756,  18.4498,1.10000,0.90000,1.10000,0.90000
  8225,'BURRUYAC    ', 132.0000,1,  15,  68,   1,1.00462,  10.2221,1.10000,0.90000,1.10000,0.90000
  8226,'CEV.POZO    ', 132.0000,1,  15,  68,  10,1.00737,   8.9313,1.10000,0.90000,1.10000,0.90000
  8227,'POZO-AVE    ', 132.0000,1,  15,  68,  10,1.00538,   8.6802,1.10000,0.90000,1.10000,0.90000
  8228,'CHAMICAL    ', 132.0000,1,  15,  36,   1,0.99408,  -0.0927,1.10000,0.90000,1.10000,0.90000
  8229,'CAFAYATE    ',  13.2000,4,  15,  66,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8230,'BRACHO1     ', 132.0000,1,  15,  68,   1,1.02841,  10.3280,1.10000,0.90000,1.10000,0.90000
  8231,'VALLEVIEJO  ', 132.0000,1,  15,  64,   1,1.00001,  -3.6922,1.10000,0.90000,1.10000,0.90000
  8232,'BRACHO2     ', 132.0000,1,  15,  68,   1,1.04149,  11.1404,1.10000,0.90000,1.10000,0.90000
  8233,'BRACHO3     ', 132.0000,1,  15,  68,   1,1.02841,  10.3280,1.10000,0.90000,1.10000,0.90000
  8234,'CADILLAL    ', 132.0000,1,  15,  68,  10,0.99826,   8.3217,1.10000,0.90000,1.10000,0.90000
  8235,'A.VARELA1   ', 132.0000,1,  15,  64,  10,1.00432,  -2.8998,1.10000,0.90000,1.10000,0.90000
  8236,'EL TUNAL    ', 132.0000,1,  15,  66,  10,1.01171,  13.2261,1.10000,0.90000,1.10000,0.90000
  8237,'TUCTV01     ', 132.0000,1,  15,  68,  10,1.04188,  11.2090,1.10000,0.90000,1.10000,0.90000
  8238,'ESCABA      ', 132.0000,1,  15,  68,  10,1.00514,  -3.1073,1.10000,0.90000,1.10000,0.90000
  8239,'A.VARELA2   ', 132.0000,1,  15,  64,  10,1.00123,  -3.4403,1.10000,0.90000,1.10000,0.90000
  8240,'ESTATICA    ', 132.0000,1,  15,  68,   1,1.02444,   9.0844,1.10000,0.90000,1.10000,0.90000
  8241,'24SETIEM    ', 132.0000,4,  15,  68,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8242,'FRIAS       ', 132.0000,1,  15,  65,   1,1.02981,   0.6555,1.10000,0.90000,1.10000,0.90000
  8243,'R.FRONTE    ', 132.0000,1,  15,  66,   1,1.00407,  13.8741,1.10000,0.90000,1.10000,0.90000
  8244,'GUEMES      ', 132.0000,1,  15,  66,   1,1.00019,  18.8250,1.10000,0.90000,1.10000,0.90000
  8245,'PIZARROS    ', 132.0000,1,  15,  68,  10,1.00243,  -3.3155,1.10000,0.90000,1.10000,0.90000
  8246,'HUACRA      ', 132.0000,1,  15,  64,   1,1.00336,  -3.1708,1.10000,0.90000,1.10000,0.90000
  8247,'LA COCHA    ', 132.0000,1,  15,  68,   1,1.00120,  -3.4071,1.10000,0.90000,1.10000,0.90000
  8248,'HUMAHUAC    ', 132.0000,4,  15,  67,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8249,'INDEPCCG    ',  15.0000,4,  15,  68,   8,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8250,'INDEPEN1    ', 132.0000,1,  15,  68,   1,1.02490,   9.1178,1.10000,0.90000,1.10000,0.90000
  8251,'INDEPCCV    ',  13.8000,4,  15,  68,   8,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8252,'INDEPEN2    ', 132.0000,1,  15,  68,  10,1.02490,   9.1178,1.10000,0.90000,1.10000,0.90000
  8253,'PANTANILLO  ', 132.0000,1,  15,  64,   1,1.00198,  -3.2569,1.10000,0.90000,1.10000,0.90000
  8254,'J.V.GONZ    ', 132.0000,1,  15,  66,   1,1.01149,  12.5095,1.10000,0.90000,1.10000,0.90000
  8255,'A.SARAVI    ', 132.0000,1,  15,  66,   1,1.01213,  11.6425,1.10000,0.90000,1.10000,0.90000
  8256,'JUJUYEST    ', 132.0000,1,  15,  67,   1,0.98011,  15.6061,1.10000,0.90000,1.10000,0.90000
  8257,'RIOJA ESTE  ', 132.0000,1,  15,  36,  10,1.00619,   1.0343,1.10000,0.90000,1.10000,0.90000
  8258,'JUJUYSUR    ', 132.0000,1,  15,  67,   1,0.98029,  15.6702,1.10000,0.90000,1.10000,0.90000
  8259,'LAGUARIDA1  ', 132.0000,1,  15,  65,  10,1.00851,   2.1219,1.10000,0.90000,1.10000,0.90000
  8260,'LA BANDA    ', 132.0000,1,  15,  65,   1,1.00707,   0.8135,1.10000,0.90000,1.10000,0.90000
  8261,'BDA.ESTE    ', 132.0000,1,  15,  65,   1,1.00598,   1.3458,1.10000,0.90000,1.10000,0.90000
  8262,'CALERA      ', 132.0000,1,  15,  64,   2,1.01580,  -0.8006,1.10000,0.90000,1.10000,0.90000
  8263,'LAGUARIDA2  ', 132.0000,1,  15,  65,  10,1.00680,   0.9549,1.10000,0.90000,1.10000,0.90000
  8264,'L.QUIACA    ', 132.0000,4,  15,  67,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8265,'PI.150.NORTE', 132.0000,1,  15,  36,  10,1.00612,   1.0003,1.10000,0.90000,1.10000,0.90000
  8266,'RIOJA NORTE ', 132.0000,1,  15,  36,   1,1.00810,   0.9336,1.10000,0.90000,1.10000,0.90000
  8267,'EMPIQUETE63 ', 132.0000,1,  15,  36,  10,1.00587,   0.9162,1.10000,0.90000,1.10000,0.90000
  8268,'MADERAS     ', 132.0000,1,  15,  67,   1,0.99203,  17.2004,1.10000,0.90000,1.10000,0.90000
  8269,'PIQ.ST      ', 132.0000,1,  15,  66,  10,0.99866,   6.9312,1.10000,0.90000,1.10000,0.90000
  8270,'LIBERTADOR  ', 132.0000,1,  15,  67,  10,0.99801,  15.5892,1.10000,0.90000,1.10000,0.90000
  8271,'RIOJASUR    ', 132.0000,1,  15,  36,  10,1.01202,   2.0704,1.10000,0.90000,1.10000,0.90000
  8272,'METAN       ', 132.0000,1,  15,  66,   1,1.00541,  14.1203,1.10000,0.90000,1.10000,0.90000
  8273,'PI.RS-PI.RE ', 132.0000,1,  15,  36,  10,1.00693,   1.1556,1.10000,0.90000,1.10000,0.90000
  8274,'MINETTI     ', 132.0000,1,  15,  67,   2,0.99707,  17.2863,1.10000,0.90000,1.10000,0.90000
  8275,'CIRCUNVA.RJ ', 132.0000,1,  15,  36,   1,1.00387,   0.7229,1.10000,0.90000,1.10000,0.90000
  8276,'NONOGSTA    ', 132.0000,1,  15,  36,   1,1.00410,   0.9795,1.10000,0.90000,1.10000,0.90000
  8277,'V.UNION     ', 132.0000,1,  15,  36,  10,1.00098,   0.4131,1.10000,0.90000,1.10000,0.90000
  8278,'ORAN        ', 132.0000,1,  15,  66,   1,0.99194,  10.4443,1.10000,0.90000,1.10000,0.90000
  8279,'ORA.SEC     ',  33.0000,1,  15,  66,   1,0.99091,  10.4443,1.10000,0.90000,1.10000,0.90000
  8280,'ORA.TER     ',  13.2000,1,  15,  66,   1,0.99092,  10.4443,1.10000,0.90000,1.10000,0.90000
  8281,'TABACAL     ', 132.0000,1,  15,  66,   1,0.99854,  10.9556,1.10000,0.90000,1.10000,0.90000
  8282,'PALPALA     ', 132.0000,1,  15,  67,   1,0.98492,  15.7864,1.10000,0.90000,1.10000,0.90000
  8283,'LULES       ', 132.0000,1,  15,  68,   1,1.01658,   8.5875,1.10000,0.90000,1.10000,0.90000
  8284,'PAPELTUC    ', 132.0000,1,  15,  68,   2,1.01593,   8.5467,1.10000,0.90000,1.10000,0.90000
  8285,'ZAPLA       ', 132.0000,4,  15,  67,   2,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8286,'PATQUIA     ', 132.0000,1,  15,  36,  10,1.00019,   0.2636,1.10000,0.90000,1.10000,0.90000
  8287,'FERNANDEZ   ', 132.0000,1,  15,  65,   1,1.00304,  -1.1351,1.10000,0.90000,1.10000,0.90000
  8288,'PICHANAL    ', 132.0000,1,  15,  66,   1,1.00359,  11.3548,1.10000,0.90000,1.10000,0.90000
  8289,'EM S.MARTIN ', 132.0000,1,  15,  64,  10,1.01769,  -0.3982,1.10000,0.90000,1.10000,0.90000
  8290,'P.VIEJO     ', 132.0000,1,  15,  68,   1,0.99059,   4.2169,1.10000,0.90000,1.10000,0.90000
  8291,'ANATUYA     ', 132.0000,1,  15,  65,   1,0.98545,  -5.1691,1.10000,0.90000,1.10000,0.90000
  8292,'RECREO      ', 132.0000,1,  15,  64,  10,1.03284,   1.5467,1.10000,0.90000,1.10000,0.90000
  8293,'S.CORRAL    ', 132.0000,1,  15,  65,   1,1.00139,  -2.5375,1.10000,0.90000,1.10000,0.90000
  8294,'R.HONDO     ', 132.0000,1,  15,  65,   1,1.01190,   4.1475,1.10000,0.90000,1.10000,0.90000
  8295,'DIVISAD.CAT ', 132.0000,1,  15,  64,  10,1.00923,  -2.0527,1.10000,0.90000,1.10000,0.90000
  8296,'SALTASUR    ', 132.0000,1,  15,  66,   1,0.98317,  17.0962,1.10000,0.90000,1.10000,0.90000
  8297,'QUIMILI     ', 132.0000,1,  15,  65,   1,1.01787,  -0.3864,1.10000,0.90000,1.10000,0.90000
  8298,'SALTANOR    ', 132.0000,1,  15,  66,   1,0.98361,  17.1590,1.10000,0.90000,1.10000,0.90000
  8299,'BANDERA     ', 132.0000,1,  15,  65,   1,0.98062,  -6.0165,1.10000,0.90000,1.10000,0.90000
  8300,'JUANCITO    ', 132.0000,1,  15,  67,   1,0.99866,  16.5000,1.10000,0.90000,1.10000,0.90000
  8301,'LA PAZ      ', 132.0000,1,  15,  64,   1,1.03280,   1.5444,1.10000,0.90000,1.10000,0.90000
  8302,'MQUEMADO    ', 132.0000,1,  15,  65,  10,1.03868,   6.7040,1.10000,0.90000,1.10000,0.90000
  8303,'COPO        ', 132.0000,1,  15,  65,   1,1.03865,   6.6851,1.10000,0.90000,1.10000,0.90000
  8304,'SMIG.TUC    ', 132.0000,1,  15,  68,  10,1.02849,  10.3389,1.10000,0.90000,1.10000,0.90000
  8305,'TERMAS.NORTE', 132.0000,1,  15,  65,   1,1.01335,   4.5885,1.10000,0.90000,1.10000,0.90000
  8306,'SPED.JUJ    ', 132.0000,1,  15,  67,   1,0.99605,  15.8492,1.10000,0.90000,1.10000,0.90000
  8307,'SGO.ESTE    ', 132.0000,1,  15,  65,   1,1.00665,   0.6845,1.10000,0.90000,1.10000,0.90000
  8308,'SGO.CENTRO  ', 132.0000,1,  15,  65,   1,1.00764,   0.6250,1.10000,0.90000,1.10000,0.90000
  8309,'SGO.OEST    ', 132.0000,1,  15,  65,   1,1.00777,   1.1409,1.10000,0.90000,1.10000,0.90000
  8310,'SARMITUC    ', 132.0000,1,  15,  68,   1,0.99484,   8.1768,1.10000,0.90000,1.10000,0.90000
  8311,'SGO.SUR     ', 132.0000,1,  15,  65,   1,1.00948,   0.8481,1.10000,0.90000,1.10000,0.90000
  8312,'TARTAGAL    ', 132.0000,1,  15,  66,  10,0.99742,   6.9496,1.10000,0.90000,1.10000,0.90000
  8313,'SANTIAGO    ', 132.0000,1,  15,  65,  10,1.01377,   1.5369,1.10000,0.90000,1.10000,0.90000
  8314,'TINOGAST    ', 132.0000,1,  15,  64,   1,1.00267,   2.3635,1.10000,0.90000,1.10000,0.90000
  8315,'PI SGOESTE I', 132.0000,1,  15,  65,   1,1.00670,   0.6969,1.10000,0.90000,1.10000,0.90000
  8316,'TUCUNOR1    ', 132.0000,1,  15,  68,   1,0.99625,   8.2297,1.10000,0.90000,1.10000,0.90000
  8317,'PI SGOESTEII', 132.0000,1,  15,  65,   1,1.00670,   0.6819,1.10000,0.90000,1.10000,0.90000
  8318,'TUCUNOR2    ', 132.0000,1,  15,  68,  10,0.99625,   8.2297,1.10000,0.90000,1.10000,0.90000
  8319,'PS_CAFAYATE ', 132.0000,1,  15,  66,  12,0.96578,  22.6974,1.10000,0.90000,1.10000,0.90000
  8320,'TUCUOES     ', 132.0000,1,  15,  68,   1,0.99501,   8.0524,1.10000,0.90000,1.10000,0.90000
  8321,'ACONQUIJ    ', 132.0000,1,  15,  64,   1,0.99385,   3.6133,1.10000,0.90000,1.10000,0.90000
  8322,'V.QUINTE    ', 132.0000,1,  15,  68,   1,0.98721,   4.0584,1.10000,0.90000,1.10000,0.90000
  8323,'ANDALGAL    ', 132.0000,1,  15,  64,   1,0.99746,   3.3491,1.10000,0.90000,1.10000,0.90000
  8324,'SAUJIL      ', 132.0000,1,  15,  64,  10,1.00734,   4.8134,1.10000,0.90000,1.10000,0.90000
  8325,'MALLIGASTA  ', 132.0000,1,  15,  36,   1,1.00252,   0.9732,1.10000,0.90000,1.10000,0.90000
  8326,'COBOS       ', 132.0000,1,  15,  66,  10,1.00610,  20.2623,1.10000,0.90000,1.10000,0.90000
  8327,'PI M.MAYU I ', 132.0000,1,  15,  65,   1,1.00683,   0.7381,1.10000,0.90000,1.10000,0.90000
  8328,'PI M.MAYUII ', 132.0000,1,  15,  65,   1,1.00684,   0.6736,1.10000,0.90000,1.10000,0.90000
  8329,'CAMPOGALLO  ', 132.0000,1,  15,  65,   1,1.03253,   3.5393,1.10000,0.90000,1.10000,0.90000
  8330,'ESTRELLA    ', 132.0000,1,  15,  66,   1,1.00999,  11.4674,1.10000,0.90000,1.10000,0.90000
  8331,'ALTOCOME    ', 132.0000,1,  15,  67,   1,0.98367,  16.1059,1.10000,0.90000,1.10000,0.90000
  8332,'S.HACHADA   ', 132.0000,1,  15,  66,  10,1.00106,   9.0922,1.10000,0.90000,1.10000,0.90000
  8333,'PS_NONOGASTA', 132.0000,1,  15,  36,   1,1.00465,   1.2498,1.10000,0.90000,1.10000,0.90000
  8334,'DRAGONES    ', 132.0000,1,  15,  66,  10,1.00229,   8.9240,1.10000,0.90000,1.10000,0.90000
  8335,'PIQ 227 I   ', 132.0000,1,  15,  65,   1,1.01393,   4.7414,1.10000,0.90000,1.10000,0.90000
  8336,'PIQ 227 II  ', 132.0000,1,  15,  65,   1,1.01290,   4.4518,1.10000,0.90000,1.10000,0.90000
  8337,'LIM ARG-BOL1', 132.0000,1,  15,  66,  10,1.00466,   6.8255,1.10000,0.90000,1.10000,0.90000
  8338,'LIM ARG-BOL2', 132.0000,1,  15,  66,  10,1.00466,   6.8255,1.10000,0.90000,1.10000,0.90000
  8339,'GUACHIPAS   ', 132.0000,1,  15,  66,   1,0.98702,  17.4313,1.10000,0.90000,1.10000,0.90000
  8340,'NONOG. BOOST', 132.0000,1,  15,  36,   1,1.00410,   0.9795,1.10000,0.90000,1.10000,0.90000
  8341,'PI A COMED 2', 132.0000,1,  15,  67,   1,0.98221,  15.9174,1.10000,0.90000,1.10000,0.90000
  8342,'PI A COMED 1', 132.0000,1,  15,  67,   1,0.98525,  16.3097,1.10000,0.90000,1.10000,0.90000
  8343,'ALTOPADI    ', 132.0000,4,  15,  67,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8344,'PI SGO  SUR ', 132.0000,1,  15,  65,   1,1.01218,   1.2832,1.10000,0.90000,1.10000,0.90000
  8345,'PI SGO OESTE', 132.0000,1,  15,  65,   1,1.01156,   1.3911,1.10000,0.90000,1.10000,0.90000
  8346,'PIQ.36      ', 132.0000,1,  15,  65,   1,1.01017,   0.9998,1.10000,0.90000,1.10000,0.90000
  8347,'PIQ.97      ', 132.0000,1,  15,  65,   1,1.00771,   0.6342,1.10000,0.90000,1.10000,0.90000
  8348,'S.AGUSTI    ', 132.0000,1,  15,  66,   1,0.98695,  17.2454,1.10000,0.90000,1.10000,0.90000
  8349,'LAFANDET    ', 132.0000,1,  15,  65,   1,1.00684,   1.0437,1.10000,0.90000,1.10000,0.90000
  8350,'ARAUCO_2    ', 132.0000,1,  15,  36,  10,1.01408,   7.7277,1.10000,0.90000,1.10000,0.90000
  8351,'P.JUNTA     ', 132.0000,1,  15,  65,   1,1.01038,   1.1931,1.10000,0.90000,1.10000,0.90000
  8352,'LIBERTAD    ', 132.0000,4,  15,  65,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8353,'PI LIBERTAD ', 132.0000,4,  15,  65,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8354,'A.VERDE     ', 132.0000,1,  15,  68,  10,0.97837,   3.4746,1.10000,0.90000,1.10000,0.90000
  8355,'CANAS       ', 132.0000,1,  15,  64,  10,1.00804,  -2.2561,1.10000,0.90000,1.10000,0.90000
  8356,'PIQ.FIC.JS  ', 132.0000,4,  15,  67,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8357,'PIQ.FIC.AP  ', 132.0000,4,  15,  67,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8358,'PIQ.37      ', 132.0000,1,  15,  65,   1,1.01014,   0.9956,1.10000,0.90000,1.10000,0.90000
  8359,'OLPAS       ', 132.0000,1,  15,  36,  10,0.98884,  -0.6140,1.10000,0.90000,1.10000,0.90000
  8361,'LORETO      ', 132.0000,1,  15,  65,   1,1.01295,  -0.0559,1.10000,0.90000,1.10000,0.90000
  8362,'NOGALES     ', 132.0000,1,  15,  68,   1,0.99511,   8.5249,1.10000,0.90000,1.10000,0.90000
  8363,'EM.L.ROBLES ', 132.0000,1,  15,  68,   1,1.00408,  11.2698,1.10000,0.90000,1.10000,0.90000
  8364,'PELLEGRINI  ', 132.0000,1,  15,  65,   1,1.00203,  11.0903,1.10000,0.90000,1.10000,0.90000
  8365,'PARQUE RIO  ', 132.0000,1,  15,  65,  10,1.00750,   0.6036,1.10000,0.90000,1.10000,0.90000
  8366,'LA FLORIDA  ', 132.0000,1,  15,  68,  10,1.00740,   9.1522,1.10000,0.90000,1.10000,0.90000
  8367,'MACACHA     ', 132.0000,1,  15,  66,  10,0.99997,  18.8046,1.10000,0.90000,1.10000,0.90000
  8368,'OJO DE AGUA ', 132.0000,1,  15,  65,  10,1.01921,  -0.7986,1.10000,0.90000,1.10000,0.90000
  8369,'FIAMBALA    ', 132.0000,1,  15,  64,  10,0.99734,   1.5305,1.10000,0.90000,1.10000,0.90000
  8370,'PSS.MAR     ', 132.0000,4,  15,  64,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8371,'C.QUIJA     ', 132.0000,1,  15,  66,  10,0.98398,  17.0744,1.10000,0.90000,1.10000,0.90000
  8372,'C.OESTE     ', 132.0000,1,  15,  66,  10,0.98304,  17.0735,1.10000,0.90000,1.10000,0.90000
  8373,'GALPON      ', 132.0000,1,  15,  66,  10,1.00888,  13.5823,1.10000,0.90000,1.10000,0.90000
  8374,'PICATA      ', 132.0000,1,  15,  64,   1,1.00266,  -3.2166,1.10000,0.90000,1.10000,0.90000
  8500,'CAT.SEC1    ',  33.0000,1,  15,  64,  10,0.99156,  -7.0742,1.10000,0.90000,1.10000,0.90000
  8501,'CAT.SEC2    ',  33.0000,1,  15,  64,  10,0.99156,  -7.0742,1.10000,0.90000,1.10000,0.90000
  8502,'CHILECIT    ',  66.0000,1,  15,  36,   1,0.97827,  -2.7930,1.10000,0.90000,1.10000,0.90000
  8503,'BRA.TER1    ',  34.5000,1,  15,  68,  10,0.98587,  10.5132,1.10000,0.90000,1.10000,0.90000
  8504,'BRA.TER2    ',  34.5000,1,  15,  68,  10,0.99762,  11.2707,1.10000,0.90000,1.10000,0.90000
  8505,'CHILECIT    ',  33.0000,1,  15,  36,   1,0.97827,  -2.7930,1.10000,0.90000,1.10000,0.90000
  8506,'MALLIGASTA  ',  33.0000,1,  15,  36,   1,0.99590,  -1.4880,1.10000,0.90000,1.10000,0.90000
  8507,'IND.TER     ',  33.0000,4,  15,  68,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8508,'JUJUYSUR    ',  33.0000,1,  15,  67,  10,0.98096,  15.6702,1.10000,0.90000,1.10000,0.90000
  8509,'RIOJ.TER    ',  33.0000,1,  15,  36,  10,1.01061,  -2.7542,1.10000,0.90000,1.10000,0.90000
  8510,'LIBER33_01  ',  33.0000,1,  15,  67,   1,0.96050,  12.3619,1.10000,0.90000,1.10000,0.90000
  8511,'NONOGAS.    ',  66.0000,1,  15,  36,   1,1.00199,   0.4689,1.10000,0.90000,1.10000,0.90000
  8512,'SAN.TER1    ',  33.0000,1,  15,  65,  10,1.01263,   1.2204,1.10000,0.90000,1.10000,0.90000
  8513,'PS_CAFA33_1 ',  33.0000,1,  15,  66,  10,0.92734,  30.4548,1.10000,0.90000,1.10000,0.90000
  8514,'REC.TER1    ',  33.0000,1,  15,  64,  10,1.03134,   1.7632,1.10000,0.90000,1.10000,0.90000
  8515,'CDSUR       ',  33.0000,4,  15,  36,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8516,'REYES       ',  33.0000,1,  15,  67,  10,0.98155,  15.6473,1.10000,0.90000,1.10000,0.90000
  8517,'BAN.SEC1    ',  33.0000,1,  15,  65,  10,1.01204,   0.8135,1.10000,0.90000,1.10000,0.90000
  8518,'BAN.SEC2    ',  33.0000,1,  15,  65,  10,1.01204,   0.8135,1.10000,0.90000,1.10000,0.90000
  8519,'RHO.SEC1    ',  33.0000,1,  15,  65,  10,1.00706,   8.0351,1.10000,0.90000,1.10000,0.90000
  8520,'RHO.SEC2    ',  33.0000,1,  15,  65,  10,1.00708,   8.0080,1.10000,0.90000,1.10000,0.90000
  8521,'SPED.SEC    ',  33.0000,4,  15,  67,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8522,'BRA.TER3    ',  33.0000,1,  15,  68,  10,1.02820,  10.3379,1.10000,0.90000,1.10000,0.90000
  8523,'BRA.TER4    ',  33.0000,1,  15,  68,  10,1.02820,  10.3379,1.10000,0.90000,1.10000,0.90000
  8524,'REC.TER2    ',  13.2000,1,  15,  64,  10,0.98662,   1.3678,1.10000,0.90000,1.10000,0.90000
  8525,'PLUSP       ',  34.5000,1,  15,  68,  10,0.95789,  14.3644,1.10000,0.90000,1.10000,0.90000
  8526,'RSUR13_01   ',  13.2000,1,  15,  36,  10,1.03243,   1.9887,1.10000,0.90000,1.10000,0.90000
  8527,'ARAU33_1    ',  33.0000,1,  15,  36,  10,1.03281,   3.6895,1.10000,0.90000,1.10000,0.90000
  8528,'BRAC33_01   ',  33.0000,1,  15,  68,  10,1.01497,  11.0072,1.10000,0.90000,1.10000,0.90000
  8529,'BANDERA     ',  33.0000,1,  15,  65,   1,0.97270,  -7.7462,1.10000,0.90000,1.10000,0.90000
  8530,'COB.TER1    ',  13.2000,1,  15,  66,  10,1.00528,  21.4699,1.10000,0.90000,1.10000,0.90000
  8531,'BANDERA     ',  13.2000,1,  15,  65,   1,0.97009,  -8.3574,1.10000,0.90000,1.10000,0.90000
  8532,'ALTI133_01  ',  33.0000,1,  15,  66,  10,0.99814,  43.1392,1.10000,0.90000,1.10000,0.90000
  8533,'ALTI133_02  ',  33.0000,1,  15,  66,  10,0.99818,  43.1420,1.10000,0.90000,1.10000,0.90000
  8534,'PUNA33_01   ',  33.0000,1,  15,  66,  10,1.00043,  43.2571,1.10000,0.90000,1.10000,0.90000
  8535,'ALTI133_03  ',  33.0000,1,  15,  66,  10,1.00075,  43.2880,1.10000,0.90000,1.10000,0.90000
  8536,'PATQ33_01   ',  33.0000,1,  15,  36,   1,0.97133,  -3.6603,1.10000,0.90000,1.10000,0.90000
  8537,'PATQ13_01   ',  13.2000,1,  15,  36,  10,0.97702,  -3.8277,1.10000,0.90000,1.10000,0.90000
  8538,'CAUCH33_01  ',  33.0000,1,  15,  67,  10,1.00495,  45.3881,1.10000,0.90000,1.10000,0.90000
  8539,'CAUCH33_04  ',  33.0000,1,  15,  67,  10,1.00331,  45.2864,1.10000,0.90000,1.10000,0.90000
  8540,'CAUCH33_02  ',  33.0000,1,  15,  67,  10,1.00471,  45.3783,1.10000,0.90000,1.10000,0.90000
  8541,'CAUCH33_05  ',  33.0000,1,  15,  67,  10,1.00331,  45.2864,1.10000,0.90000,1.10000,0.90000
  8542,'CAUCH33_03  ',  33.0000,1,  15,  67,  10,1.00475,  45.3721,1.10000,0.90000,1.10000,0.90000
  8543,'CAUCH33_06  ',  33.0000,1,  15,  67,  10,1.00331,  45.2864,1.10000,0.90000,1.10000,0.90000
  8544,'ARAU33_2    ',  33.0000,4,  15,  36,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8545,'ARA.TER3    ',  13.2000,4,  15,  36,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8546,'ARA233_01   ',  33.0000,1,  15,  36,  10,1.00958,   9.2231,1.10000,0.90000,1.10000,0.90000
  8547,'ARA233_02   ',  33.0000,1,  15,  36,  10,1.00491,   9.5642,1.10000,0.90000,1.10000,0.90000
  8548,'ARA213_01   ',  13.2000,1,  15,  36,  10,1.00858,   9.4513,1.10000,0.90000,1.10000,0.90000
  8549,'ARA213_02   ',  13.2000,1,  15,  36,  10,1.00887,   9.3853,1.10000,0.90000,1.10000,0.90000
  8550,'ARA213_03   ',  13.2000,1,  15,  36,  10,1.01132,   7.4544,1.10000,0.90000,1.10000,0.90000
  8551,'ARA213_04   ',  13.2000,1,  15,  36,  10,1.00959,   7.9778,1.10000,0.90000,1.10000,0.90000
  8552,'SAUJ33_01   ',  33.0000,1,  15,  64,   1,0.99863,   8.9690,1.10000,0.90000,1.10000,0.90000
  8553,'SAUJ13_01   ',  13.2000,1,  15,  64,   1,0.99649,   8.8743,1.10000,0.90000,1.10000,0.90000
  8554,'PS_CAFA13_2 ',  13.2000,1,  15,  66,  12,0.92735,  30.4525,1.10000,0.90000,1.10000,0.90000
  8555,'MALL.TER    ',  13.2000,1,  15,  36,  10,0.99548,  -1.6730,1.10000,0.90000,1.10000,0.90000
  8556,'CEVP33_01   ',  33.0000,1,  15,  68,   1,0.98907,   5.8165,1.10000,0.90000,1.10000,0.90000
  8557,'CEVP33_02   ',  33.0000,1,  15,  68,   1,0.97997,   3.8272,1.10000,0.90000,1.10000,0.90000
  8558,'CEVP33_03   ',  33.0000,1,  15,  68,   1,0.98274,   4.6422,1.10000,0.90000,1.10000,0.90000
  8559,'CEVP13_01   ',  13.2000,1,  15,  68,   1,0.99465,   5.4818,1.10000,0.90000,1.10000,0.90000
  8560,'RSUR13_02   ',  33.0000,1,  15,  36,  10,0.97541,   2.0050,1.10000,0.90000,1.10000,0.90000
  8561,'BRAC13_01   ',  13.2000,1,  15,  68,  10,1.02127,  11.0744,1.10000,0.90000,1.10000,0.90000
  8562,'TARTAGAL    ',  33.0000,1,  15,  66,   1,0.97915,   4.1431,1.10000,0.90000,1.10000,0.90000
  8563,'CAFA13_01   ',  13.2000,1,  15,  66,   1,0.98382,  20.3989,1.10000,0.90000,1.10000,0.90000
  8564,'PIQUIREN    ',  33.0000,1,  15,  66,   1,0.95739,   1.9133,1.10000,0.90000,1.10000,0.90000
  8565,'PSNON33_01  ',  33.0000,1,  15,  36,  10,0.99873,   3.2377,1.10000,0.90000,1.10000,0.90000
  8566,'PSNON13_01  ',  13.2000,1,  15,  36,  10,0.99819,   3.4444,1.10000,0.90000,1.10000,0.90000
  8567,'PSNON33_02  ',  33.0000,1,  15,  36,  10,1.00327,   3.5892,1.10000,0.90000,1.10000,0.90000
  8568,'ARA233_12   ',  33.0000,1,  15,  36,  10,1.01071,   9.8276,1.10000,0.90000,1.10000,0.90000
  8569,'ARA233_22   ',  33.0000,1,  15,  36,  10,1.00672,  10.0694,1.10000,0.90000,1.10000,0.90000
  8570,'ARA233_32   ',  33.0000,4,  15,  36,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8571,'ARA233_03   ',  33.0000,4,  15,  36,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8572,'ARA213_05   ',  13.2000,4,  15,  36,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8573,'CAFAYATE    ',  33.0000,1,  15,  66,   1,0.98328,  20.7481,1.10000,0.90000,1.10000,0.90000
  8574,'CEV.POZO    ',  13.2000,1,  15,  68,   1,0.98179,   2.2505,1.10000,0.90000,1.10000,0.90000
  8575,'ARA213_06   ',  13.2000,4,  15,  36,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8576,'FIAM13      ',  13.2000,1,  15,  64,  10,0.99308,   0.1038,1.10000,0.90000,1.10000,0.90000
  8577,'AMPA33_01   ',  33.0000,1,  15,  64,   1,0.96446,  11.2286,1.10000,0.90000,1.10000,0.90000
  8578,'AMPA13_01   ',  13.2000,1,  15,  64,  10,0.96101,  11.3532,1.10000,0.90000,1.10000,0.90000
  8579,'PSSMAR33_02 ',  33.0000,4,  15,  64,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8580,'ANATUYA     ',  33.0000,1,  15,  65,   1,1.01883,  -7.5787,1.10000,0.90000,1.10000,0.90000
  8581,'CAUCH33_07  ',  33.0000,1,  15,  67,  10,1.00331,  45.2864,1.10000,0.90000,1.10000,0.90000
  8582,'SAUJ33_02   ',  33.0000,1,  15,  64,  10,0.99934,   9.0104,1.10000,0.90000,1.10000,0.90000
  8583,'MINERA_EXAR ',  33.0000,1,  15,  67,   1,1.00331,  45.2864,1.10000,0.90000,1.10000,0.90000
  8584,'PSNON07     ',   0.7000,1,  15,  36,  10,1.00000,   4.6985,1.10000,0.90000,1.10000,0.90000
  8585,'ALT133_04   ',  33.0000,1,  15,  66,  10,0.99735,  43.0914,1.10000,0.90000,1.10000,0.90000
  8586,'ALT133_05   ',  33.0000,1,  15,  66,  10,0.99739,  43.0942,1.10000,0.90000,1.10000,0.90000
  8587,'LRI2FV_33   ',  33.0000,1,  15,  36,  10,1.00428,   2.7570,1.10000,0.90000,1.10000,0.90000
  8588,'NONOGASTA_33',  33.0000,1,  15,  36,  10,1.00310,   2.6516,1.10000,0.90000,1.10000,0.90000
  8589,'VUNIFV_33   ',  33.0000,4,  15,  36,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8590,'V.UNION_33  ',  33.0000,4,  15,  36,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8591,'AMA4FV_33   ',  33.0000,1,  15,  64,  10,1.01329,  16.4746,1.10000,0.90000,1.10000,0.90000
  8592,'CAU4_33     ',  33.0000,4,  15,  67,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8593,'CAU5_33     ',  33.0000,4,  15,  67,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8594,'PSSC33_01   ',  33.0000,1,  15,  66,  10,0.98555,  20.7825,1.10000,0.90000,1.10000,0.90000
  8595,'PSSC33_02   ',  33.0000,1,  15,  66,  10,0.98625,  20.7903,1.10000,0.90000,1.10000,0.90000
  8596,'PE EL JUME  ',  33.0000,1,  15,  65,   1,1.05788,   8.1922,1.10000,0.90000,1.10000,0.90000
  8597,'TINOG33_02  ',  33.0000,1,  15,  64,  10,1.00029,   2.3635,1.10000,0.90000,1.10000,0.90000
  8598,'TINOG13_02  ',  13.2000,1,  15,  64,  10,1.00716,   2.3635,1.10000,0.90000,1.10000,0.90000
  8599,'TINOGFV_01  ',  33.0000,1,  15,  64,  10,1.00029,   2.3634,1.10000,0.90000,1.10000,0.90000
  8600,'SMTUTG01    ',  11.5000,2,  15,  68,   8,1.02000,  15.7379,1.10000,0.90000,1.10000,0.90000
  8601,'TINOGFV_02  ',  13.2000,1,  15,  64,  10,1.00716,   2.3635,1.10000,0.90000,1.10000,0.90000
  8602,'PPNOTG01    ',  11.5000,4,  15,  68,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8603,'PPNOTG02    ',  11.5000,4,  15,  68,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8604,'ISBATV01    ',  13.2000,4,  15,  68,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8605,'SPEDTG22    ',  13.2000,4,  15,  67,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8607,'BANDDI01    ',   0.4000,4,  15,  65,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8608,'CAIMDI13    ',  15.0000,2,  15,  67,   7,1.05000,  20.8370,1.10000,0.90000,1.10000,0.90000
  8609,'CATADI01    ',   0.3800,4,  15,  64,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8610,'CAIMDI45    ',  15.0000,2,  15,  67,   7,1.05000,  19.1833,1.10000,0.90000,1.10000,0.90000
  8611,'TUCUTG01    ',  10.5000,2,  15,  68,   8,1.02000,  19.2276,1.10000,0.90000,1.10000,0.90000
  8612,'TUCUTG02    ',  10.5000,2,  15,  68,   8,1.03000,  22.0630,1.10000,0.90000,1.10000,0.90000
  8613,'TUCUTV01    ',  10.5000,2,  15,  68,   8,1.03000,  17.9548,1.10000,0.90000,1.10000,0.90000
  8614,'SMTUTG02    ',  15.7000,2,  15,  68,   8,1.01785,  13.0567,1.10000,0.90000,1.10000,0.90000
  8615,'SMTUTV01    ',  15.7000,2,  15,  68,   8,1.03000,  15.9873,1.10000,0.90000,1.10000,0.90000
  8616,'INDETG03    ',  11.0000,2,  15,  68,   4,1.05000,  15.0796,1.10000,0.90000,1.10000,0.90000
  8617,'INTADI01    ',   0.4000,2,  15,  64,   7,1.00000,  -6.6194,1.10000,0.90000,1.10000,0.90000
  8618,'PICADI01    ',   0.4000,2,  15,  64,   7,1.00000,  -5.1571,1.10000,0.90000,1.10000,0.90000
  8619,'TERVDI01    ',   0.4000,4,  15,  64,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8620,'INDETG04    ',  11.0000,2,  15,  68,   4,1.02490,   9.1178,1.10000,0.90000,1.10000,0.90000
  8621,'CAFADI01    ',   0.4000,4,  15,  66,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8622,'TANDTG01    ',  15.8000,2,  15,  66,   4,1.05000,  31.5832,1.10000,0.90000,1.10000,0.90000
  8623,'TANDTG02    ',  15.8000,2,  15,  66,   4,1.05000,  31.5832,1.10000,0.90000,1.10000,0.90000
  8624,'TANDTV01    ',  15.8000,2,  15,  66,   4,1.05000,  30.3038,1.10000,0.90000,1.10000,0.90000
  8625,'LRIOTG24    ',  11.0000,2,  15,  36,   4,1.05000,   4.2787,1.10000,0.90000,1.10000,0.90000
  8626,'LPUNFV      ',   0.8000,2,  15,  66,  12,1.00000,  47.0419,1.10000,0.90000,1.10000,0.90000
  8627,'ALT1FV      ',   0.8000,2,  15,  66,  12,1.00000,  47.0716,1.10000,0.90000,1.10000,0.90000
  8628,'LOMAFV01    ',  33.0000,4,  15,  36,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8629,'LRIOFV01    ',  33.0000,4,  15,  36,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8630,'CADIHI12    ',  13.2000,2,  15,  68,   6,1.01000,   9.9131,1.10000,0.90000,1.10000,0.90000
  8631,'CCORHI01    ',  13.2000,2,  15,  66,   6,1.05000,  21.7754,1.10000,0.90000,1.10000,0.90000
  8632,'CCORHI02    ',  13.2000,4,  15,  66,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8633,'CCORHI03    ',  13.2000,4,  15,  66,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8634,'TUNAHI01    ',  13.2000,2,  15,  66,   6,1.00000,  16.9222,1.10000,0.90000,1.10000,0.90000
  8635,'TUNAHI02    ',  13.2000,4,  15,  66,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8637,'BRCHTG01    ',  15.7500,2,  15,  68,   8,1.03000,  18.9884,1.10000,0.90000,1.10000,0.90000
  8638,'CAU1FV01    ',   0.5000,2,  15,  67,  12,1.01000,  48.6167,1.10000,0.90000,1.10000,0.90000
  8639,'CAU2FV01    ',   0.5000,2,  15,  67,  12,1.01000,  48.6077,1.10000,0.90000,1.10000,0.90000
  8640,'CAU3FV01    ',   0.5000,2,  15,  67,  12,1.01000,  48.6014,1.10000,0.90000,1.10000,0.90000
  8641,'ESCAHI01    ',  13.2000,2,  15,  68,   6,1.02000,   0.9377,1.10000,0.90000,1.10000,0.90000
  8642,'ESCAHI02    ',  13.2000,2,  15,  68,   6,1.00514,  -3.1073,1.10000,0.90000,1.10000,0.90000
  8643,'ESCAHI03    ',  13.2000,4,  15,  68,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8644,'FRIATG01    ',  11.5000,2,  15,  65,   4,1.05000,   6.6876,1.10000,0.90000,1.10000,0.90000
  8645,'AR21EO01    ',   0.6900,2,  15,  36,  11,1.00000,  12.6542,1.10000,0.90000,1.10000,0.90000
  8648,'CITRDI02    ',   0.4000,2,  15,  68,  13,1.00000,   5.0302,1.10000,0.90000,1.10000,0.90000
  8649,'AR22EO01    ',   0.6900,2,  15,  36,  11,1.00000,  13.3090,1.10000,0.90000,1.10000,0.90000
  8650,'LBANTG12    ',  13.2000,1,  15,  65,   4,1.01473,   0.8135,1.10000,0.90000,1.10000,0.90000
  8651,'GUEMTV11    ',  11.0000,4,  15,  66,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8652,'GUEMTV12    ',  11.0000,4,  15,  66,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8653,'GUEMTV13    ',  13.8000,4,  15,  66,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8654,'GUEMTG01    ',  11.5000,4,  15,  66,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8655,'CAFAFV      ',   0.5500,2,  15,  66,  12,1.00000,  33.8360,1.10000,0.90000,1.10000,0.90000
  8656,'ARAUEO      ',   0.8000,2,  15,  36,  11,1.04000,   5.0339,1.10000,0.90000,1.10000,0.90000
  8657,'LRISDI01    ',   0.4000,4,  15,  36,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8658,'ARAUEO      ',   0.7890,2,  15,  36,  11,1.04000,   5.0339,1.10000,0.90000,1.10000,0.90000
  8659,'CHAMFVII    ',   0.6000,4,  15,  36,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8660,'LRIOTG13    ',  13.2000,2,  15,  36,   4,1.01119,  -2.9041,1.10000,0.90000,1.10000,0.90000
  8661,'INDEVG      ',  13.2000,4,  15,  68,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8662,'TARTTG01    ',  13.2000,1,  15,  66,   4,0.98206,   3.2745,1.10000,0.90000,1.10000,0.90000
  8663,'PIQIDI01    ',   6.3000,4,  15,  66,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8664,'INDETV14    ',  13.2000,4,  15,  68,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8665,'INDETV15    ',  13.2000,4,  15,  68,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8666,'TINZFV01    ',   0.8000,2,  15,  64,  12,1.00000,  11.6415,1.10000,0.90000,1.10000,0.90000
  8667,'LMADHI01    ',  13.2000,2,  15,  67,   6,1.03000,  20.1924,1.10000,0.90000,1.10000,0.90000
  8668,'ARAUEO      ',   0.7890,4,  15,  36,  11,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8669,'LMADHI02    ',  13.2000,4,  15,  67,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8670,'ARAUEO      ',   0.7890,4,  15,  36,  11,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8671,'LEDE.TV01   ',   6.3000,2,  15,  67,   4,0.99075,  13.8208,1.10000,0.90000,1.10000,0.90000
  8672,'LEDE.TV02   ',   6.3000,4,  15,  67,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8673,'LIBEDI01    ',   0.4000,4,  15,  67,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8674,'TIN2FV01    ',   0.4000,4,  15,  64,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8675,'TINOFV01    ',   0.6000,4,  15,  64,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8676,'NONOFV01    ',   0.7000,2,  15,  36,  12,1.00000,   4.6985,1.10000,0.90000,1.10000,0.90000
  8677,'CAFAFV      ',   0.5500,2,  15,  66,  12,1.00000,  33.8360,1.10000,0.90000,1.10000,0.90000
  8678,'SAUJFV01    ',   0.6000,2,  15,  64,  12,1.00000,  11.3565,1.10000,0.90000,1.10000,0.90000
  8680,'RHONHI12    ',  13.2000,2,  15,  65,   6,1.00639,  10.1297,1.10000,0.90000,1.10000,0.90000
  8681,'PVIEHI01    ',  13.2000,2,  15,  68,   6,1.01779,   7.5603,1.10000,0.90000,1.10000,0.90000
  8682,'PVIEHI02    ',  13.2000,4,  15,  68,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8683,'CHLEDI01    ',   0.4000,4,  15,  36,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8684,'SLTADI01    ',   0.4000,2,  15,  66,   7,0.98317,  17.0962,1.10000,0.90000,1.10000,0.90000
  8685,'ORADDI01    ',   0.3800,4,  15,  66,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8686,'TABATV01    ',  13.2000,4,  15,  66,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8687,'INDETG01    ',  11.5000,4,  15,  68,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8688,'INDETG02    ',  11.5000,4,  15,  68,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8689,'SCARFV01    ',   0.8000,2,  15,  66,  12,1.00000,  23.7394,1.10000,0.90000,1.10000,0.90000
  8690,'SALTTG21    ',  13.2000,2,  15,  66,   4,0.98317,  17.0962,1.10000,0.90000,1.10000,0.90000
  8691,'RREYHI12    ',   6.6000,4,  15,  67,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8692,'ANATDI01    ',   0.3800,4,  15,  65,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8693,'ANATDI02    ',   0.4000,4,  15,  65,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8694,'FIAMFV01    ',   0.6000,2,  15,  64,  12,1.05000,   2.5161,1.10000,0.90000,1.10000,0.90000
  8695,'TINODI01    ',   0.4000,2,  15,  64,   7,1.05000,  10.4441,1.10000,0.90000,1.10000,0.90000
  8696,'PE.ELJUME   ',   0.4000,2,  15,  65,  11,1.05000,  10.2559,1.10000,0.90000,1.10000,0.90000
  8697,'LEDE.TV03   ',  13.2000,2,  15,  67,   4,1.00000,  17.1871,1.10000,0.90000,1.10000,0.90000
  8698,'LRI3FV01    ',   0.7000,4,  15,  36,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8699,'LRI2FV      ',   0.8000,2,  15,  36,  12,1.00000,   5.5242,1.10000,0.90000,1.10000,0.90000
  8797,'S. DE JUNIO ',  33.0000,1,  15,  65,   1,1.01384,   3.6154,1.10000,0.90000,1.10000,0.90000
  8798,'OJO DE AGUA ',  33.0000,1,  15,  65,   1,1.03624,   6.8985,1.10000,0.90000,1.10000,0.90000
  8800,'JUJ.TER     ',  13.2000,1,  15,  67,  10,0.98101,  15.6702,1.10000,0.90000,1.10000,0.90000
  8801,'LIBER13_01  ',  13.2000,1,  15,  67,   1,0.94989,   9.9052,1.10000,0.90000,1.10000,0.90000
  8802,'NONO.TER    ',  13.2000,1,  15,  36,  10,1.00166,   0.3880,1.10000,0.90000,1.10000,0.90000
  8803,'MQM.TER1    ',  33.0000,1,  15,  65,   1,1.04019,   6.1931,1.10000,0.90000,1.10000,0.90000
  8804,'JTO.TER1    ',  33.0000,1,  15,  67,   1,0.99575,  16.4812,1.10000,0.90000,1.10000,0.90000
  8805,'COB.TER1    ',  34.5000,1,  15,  66,   1,1.00895,  26.4412,1.10000,0.90000,1.10000,0.90000
  8806,'CHILECIT    ',  13.2000,1,  15,  36,   1,0.97827,  -2.7930,1.10000,0.90000,1.10000,0.90000
  8807,'SALTASUR    ',  13.2000,1,  15,  66,   1,0.98317,  17.0962,1.10000,0.90000,1.10000,0.90000
  8808,'TINO.TOZZI  ',  33.0000,1,  15,  64,   1,1.01946,   8.9642,1.10000,0.90000,1.10000,0.90000
  8809,'COB.TER1    ',  33.0000,1,  15,  66,   1,1.05355,  26.0186,1.10000,0.90000,1.10000,0.90000
  8810,'CHAM33_02   ',  33.0000,4,  15,  36,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8811,'CHAM13_02   ',  13.2000,4,  15,  36,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8812,'CHAM13_03   ',  13.2000,4,  15,  36,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8813,'AIMO33_01   ',  33.0000,4,  15,  36,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8814,'AIMO13_01   ',  13.2000,4,  15,  36,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8815,'AIMO33_02   ',  33.0000,4,  15,  36,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8816,'ANAT33_01   ',  33.0000,4,  15,  65,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8817,'ANAT33_02   ',  33.0000,4,  15,  65,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8818,'BAND33_01   ',  33.0000,4,  15,  65,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8819,'PANT33_01   ',  33.0000,4,  15,  64,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8820,'PANT13_01   ',  13.2000,4,  15,  64,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8821,'PANT33_02   ',  33.0000,4,  15,  64,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8822,'PSSMAR33_01 ',  33.0000,4,  15,  64,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8860,'CHAM33_01   ',  33.0000,1,  15,  36,   1,0.98409,   0.2685,1.10000,0.90000,1.10000,0.90000
  8861,'CHAM13_01   ',  13.2000,1,  15,  36,   1,0.98610,  -0.5528,1.10000,0.90000,1.10000,0.90000
  8862,'PS_CAFA_1   ',   0.6000,1,  15,  66,  10,1.00000,  33.8360,1.10000,0.90000,1.10000,0.90000
  8863,'PS_CAFA_2   ',   0.6000,1,  15,  66,   1,1.00000,  33.8360,1.10000,0.90000,1.10000,0.90000
  8864,'LLANO33_01  ',  33.0000,1,  15,  36,  10,0.99384,   1.0997,1.10000,0.90000,1.10000,0.90000
  8865,'VUNIO33_01  ',  33.0000,1,  15,  36,   1,0.98498,  -1.7091,1.10000,0.90000,1.10000,0.90000
  8866,'VUNIO13_01  ',  13.2000,1,  15,  36,   1,0.98959,  -2.2009,1.10000,0.90000,1.10000,0.90000
  8880,'TINOG33_01  ',  33.0000,1,  15,  64,   1,1.01289,   7.6132,1.10000,0.90000,1.10000,0.90000
  8881,'TINOG13_01  ',  13.2000,1,  15,  64,   1,1.03383,   8.9238,1.10000,0.90000,1.10000,0.90000
  8882,'MEDANITOS   ',  33.0000,1,  15,  64,   1,0.99744,  -0.2818,1.10000,0.90000,1.10000,0.90000
  8883,'FIAM33      ',  33.0000,1,  15,  64,  10,0.98793,  -0.0632,1.10000,0.90000,1.10000,0.90000
  8884,'FIAMFV_01   ',  33.0000,1,  15,  64,   1,1.01015,   0.0616,1.10000,0.90000,1.10000,0.90000
  8891,'ANATUYA     ',  13.2000,1,  15,  65,   1,1.02158,  -6.9638,1.10000,0.90000,1.10000,0.90000
  8892,'ARA.TER     ',  13.2000,1,  15,  36,  10,1.07975,   3.6888,1.10000,0.90000,1.10000,0.90000
  8893,'CATA.TER    ',  13.2000,1,  15,  64,   4,0.98733,  -8.2306,1.10000,0.90000,1.10000,0.90000
  8895,'ARA.TER2    ',  13.2000,1,  15,  36,  10,1.07975,   3.6888,1.10000,0.90000,1.10000,0.90000
  8896,'FIAMFV_02   ',  33.0000,1,  15,  64,  10,1.02948,   0.3954,1.10000,0.90000,1.10000,0.90000
  8900,'BRCHTV01    ',  18.0000,2,  15,  68,   5,1.03000,  18.5182,1.10000,0.90000,1.10000,0.90000
  8901,'LLANFV01    ',   0.6000,2,  15,  36,  12,1.00000,   4.6337,1.10000,0.90000,1.10000,0.90000
  8902,'LEALTV02    ',  13.2000,2,  15,  68,  14,1.00000,  13.0765,1.10000,0.90000,1.10000,0.90000
  8903,'VUNIFV      ',   0.8000,4,  15,  36,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8904,'AMA4FV      ',   0.7000,2,  15,  64,  12,1.00000,  18.6464,1.10000,0.90000,1.10000,0.90000
  8905,'CAU4FV      ',   0.8000,4,  15,  67,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8906,'CAU5FV      ',   0.8000,4,  15,  67,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8907,'ARA1FV      ',   0.8000,4,  15,  36,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8908,'LFLOTV01    ',  13.2000,2,  15,  68,   5,1.00000,  12.3389,1.10000,0.90000,1.10000,0.90000
  8909,'CHAMFV01    ',   0.8000,4,  15,  36,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8910,'CHAMFV02    ',   0.8000,4,  15,  36,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8911,'AIMOFV01    ',   0.8000,4,  15,  36,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8912,'ANATFV01    ',   0.5500,4,  15,  65,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8913,'ANATFV02    ',   0.5500,4,  15,  65,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8914,'BANDFV01    ',   0.5500,4,  15,  65,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8915,'SHINFV01    ',   0.8000,4,  15,  64,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8916,'AMPAFV01    ',   0.8000,4,  15,  64,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8917,'SMARFV01    ',   0.8000,4,  15,  64,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8950,'I6_GTUCU3   ', 132.0000,1,  15,  68,   1,1.04149,  11.1404,1.10000,0.90000,1.10000,0.90000
  8951,'I5_GTUCU2   ', 132.0000,4,  15,  68,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8952,'I4_GTUCU1   ', 132.0000,1,  15,  68,   1,1.04149,  11.1404,1.10000,0.90000,1.10000,0.90000
  8953,'I3_GSMTU1   ', 132.0000,1,  15,  68,   1,1.02841,  10.3280,1.10000,0.90000,1.10000,0.90000
  8954,'I2_GPPNO1   ', 132.0000,4,  15,  68,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8955,'I1_LTCEVP1  ', 132.0000,1,  15,  68,   1,1.02841,  10.3280,1.10000,0.90000,1.10000,0.90000
  8956,'CITRDI01    ',   0.4000,2,  15,  68,  13,1.00000,   5.0302,1.10000,0.90000,1.10000,0.90000
  8957,'LEALTV01    ',  13.2000,2,  15,  68,  14,1.00000,  13.0765,1.10000,0.90000,1.10000,0.90000
  8960,'AR23EO01    ',   0.6900,4,  15,  36,  11,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8992,'ANT1FV01    ',   0.6500,4,  15,  65,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 12000,'YACAGUA     ', 132.0000,1,  22,  72,  10,1.00591,   6.8042,1.10000,0.90000,1.10000,0.90000
 12001,'YACAGUA     ', 230.0000,4,  22,  72,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 12002,'YACAGUA     ',  10.5000,4,  22,  72,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 12600,'TERSTG01    ',  11.0000,4,  22,  72,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 12601,'TERSTG02    ',  11.0000,4,  22,  72,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 12602,'TERSTV01    ',  11.0000,4,  22,  72,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 19019,'ANDES 345   ', 345.0000,4,  19,  48,  19,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 19020,'ANDES REACTO', 345.0000,4,  19,  48,  19,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 19021,'LIM.ARG.CHI ', 345.0000,4,  19,  48, 189,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 19022,'ANDESFV220  ', 220.0000,4,  19,  48,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 19023,'ANDESFV23   ',  23.0000,4,  19,  48,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 19024,'ANDESFV     ',   0.6200,4,  19,  48,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 40187,'FIC SPA     ',   1.0000,4,  18, 103,  10,0.96800, -10.2448,1.10000,0.90000,1.10000,0.90000
 40203,'SLO B 13.8  ',  13.8000,4,  18, 101,  10,0.99543, -20.7879,1.10000,0.90000,1.10000,0.90000
 40204,'SLO C 13.8  ',  13.8000,4,  18, 101,  10,0.99543, -20.7879,1.10000,0.90000,1.10000,0.90000
 40209,'SICBRAS   23',  23.0000,4,  18, 101,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 40229,'BTW CL    23',  23.0000,4,  18, 101,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 40231,'VHA- PBO F1 ', 220.0000,4,  18, 101,  10,0.97170, -13.0753,1.10000,0.90000,1.10000,0.90000
 40340,'BRO 66      ',  66.0000,4,  18, 101,  10,0.96441, -18.7739,1.10000,0.90000,1.10000,0.90000
 40378,'CAM B1    66',  66.0000,4,  18, 103,  10,0.97325, -16.9214,1.10000,0.90000,1.10000,0.90000
 40403,'SVC PLUS    ',  13.9000,4,  18, 101,  10,1.02640, -16.1510,1.10000,0.90000,1.10000,0.90000
 40404,'GUA B2   220', 220.0000,4,  18, 101,  10,1.00001, -14.7648,1.10000,0.90000,1.10000,0.90000
 40405,'FIC2-FIC3   ', 220.0000,4,  18, 101,  10,0.98107, -14.9342,1.10000,0.90000,1.10000,0.90000
 40406,'FIC3-FIC4   ', 220.0000,4,  18, 101,  10,0.97962, -14.8067,1.10000,0.90000,1.10000,0.90000
 40410,'SAN-FIC1    ', 220.0000,4,  18, 101,  10,0.98313, -15.1136,1.10000,0.90000,1.10000,0.90000
 40411,'FIC1-LAM    ', 220.0000,4,  18, 101,  10,0.98278, -15.0839,1.10000,0.90000,1.10000,0.90000
 40412,'GUA-FIC     ', 220.0000,4,  18, 101,  10,0.98693, -15.2197,1.10000,0.90000,1.10000,0.90000
 40419,'VEL F2      ', 220.0000,4,  18, 101,  10,0.98480, -15.2415,1.10000,0.90000,1.10000,0.90000
 40432,'PBO-PCA F1  ', 220.0000,4,  18, 101,  10,0.96860, -13.4476,1.10000,0.90000,1.10000,0.90000
 40433,'PBO-PCA F2  ', 220.0000,4,  18, 101,  10,0.96832, -13.4766,1.10000,0.90000,1.10000,0.90000
 40440,'BRO 220     ', 220.0000,4,  18, 101,  10,0.99441, -15.4431,1.10000,0.90000,1.10000,0.90000
 40511,'REA LAM 1   ',  23.0000,4,  18, 101,   1,0.96488, -20.9977,1.10000,0.90000,1.10000,0.90000
 40518,'VAU F1      ',   1.0000,4,  18, 101,  10,0.95977, -22.1279,1.10000,0.90000,1.10000,0.90000
 40558,'FIC         ',   1.0000,4,  18, 103,  10,1.01084, -13.5605,1.10000,0.90000,1.10000,0.90000
 40562,'FIC         ',   1.0000,4,  18, 104,   1,0.90990, -22.4095,1.10000,0.90000,1.10000,0.90000
 40563,'FIC         ',   1.0000,4,  18, 104,  10,0.94460,  -8.4424,1.10000,0.90000,1.10000,0.90000
 40565,'FIC         ',   1.0000,4,  18, 104,  10,0.90845, -23.4071,1.10000,0.90000,1.10000,0.90000
 40566,'FIC         ',   1.0000,4,  18, 104,  10,0.90845, -23.4072,1.10000,0.90000,1.10000,0.90000
 40578,'FIC         ',   1.0000,4,  18, 106,  10,1.06466, -60.7090,1.10000,0.90000,1.10000,0.90000
 40580,'FIC         ',   1.0000,4,  18, 103,  10,0.91908, -16.4155,1.10000,0.90000,1.10000,0.90000
 40582,'FIC 2       ',   1.0000,4,  18, 102,  10,0.94786,  -5.9805,1.10000,0.90000,1.10000,0.90000
 40583,'FIC         ',   1.0000,4,  18, 102,  10,0.93780,  -8.2278,1.10000,0.90000,1.10000,0.90000
 40584,'FIC         ',   1.0000,4,  18, 102,  10,1.02954,   6.3978,1.10000,0.90000,1.10000,0.90000
 40585,'FIC         ',   1.0000,4,  18, 104,  10,0.95411, -12.2316,1.10000,0.90000,1.10000,0.90000
 40589,'FIC         ',   1.0000,4,  18, 102,  10,1.04302,   8.9751,1.10000,0.90000,1.10000,0.90000
 40590,'FIC         ',   1.0000,4,  18, 101,  10,0.96254, -21.6930,1.10000,0.90000,1.10000,0.90000
 40591,'FIC         ',   1.0000,4,  18, 104,  10,0.90916, -31.2087,1.10000,0.90000,1.10000,0.90000
 40597,'FIC         ',   1.0000,4,  18, 104,  10,0.94257,  -4.0415,1.10000,0.90000,1.10000,0.90000
 40599,'FIC         ',   1.0000,4,  18, 101,  10,0.93637, -22.6479,1.10000,0.90000,1.10000,0.90000
 40690,'FIC         ',   1.0000,4,  18, 102,  10,1.04302,   8.9752,1.10000,0.90000,1.10000,0.90000
 40714,'FIC         ',   1.0000,4,  18, 102,  10,1.02954,   6.3978,1.10000,0.90000,1.10000,0.90000
 41000,'VHA B1   500', 500.0000,4,  18, 101,  10,0.93625,  -7.3226,1.10000,0.90000,1.10000,0.90000
 41001,'VHA B1   220', 220.0000,4,  18, 101,  10,0.97780, -12.3471,1.10000,0.90000,1.10000,0.90000
 41002,'SLO_HV      ', 220.0000,4,  18, 101,  10,0.97840, -16.1276,1.10000,0.90000,1.10000,0.90000
 41003,'LAM B1   220', 220.0000,4,  18, 101,  10,0.98029, -15.4495,1.10000,0.90000,1.10000,0.90000
 41004,'LIM B1   220', 220.0000,4,  18, 101,  10,0.98408, -13.7192,1.10000,0.90000,1.10000,0.90000
 41005,'PBO B1   220', 220.0000,4,  18, 101,  10,0.96653, -13.5729,1.10000,0.90000,1.10000,0.90000
 41006,'CAP TA   220', 220.0000,4,  18, 101,  10,0.97528, -15.5855,1.10000,0.90000,1.10000,0.90000
 41007,'PIR B1   220', 220.0000,4,  18, 101,  10,0.99561, -13.1829,1.10000,0.90000,1.10000,0.90000
 41008,'YNE TA   220', 220.0000,4,  18, 101,  10,0.99989, -14.7846,1.10000,0.90000,1.10000,0.90000
 41009,'VAP TA   220', 220.0000,4,  18, 101,  10,1.01097,  -8.5844,1.10000,0.90000,1.10000,0.90000
 41010,'LUQ TA   220', 220.0000,4,  18, 101,  10,0.97752, -15.7705,1.10000,0.90000,1.10000,0.90000
 41011,'LAV TA   220', 220.0000,4,  18, 101,  10,0.98211, -15.9490,1.10000,0.90000,1.10000,0.90000
 41012,'SAN TA   220', 220.0000,4,  18, 101,  10,0.98708, -15.3107,1.10000,0.90000,1.10000,0.90000
 41014,'ELA TA   220', 220.0000,4,  18, 101,  10,0.98342, -11.1419,1.10000,0.90000,1.10000,0.90000
 41015,'PSA B2   220', 220.0000,4,  18, 101,  10,0.97936, -14.7876,1.10000,0.90000,1.10000,0.90000
 41016,'PCA AB   220', 220.0000,4,  18, 101,  10,0.96842, -13.4705,1.10000,0.90000,1.10000,0.90000
 41017,'CMY  B1  220', 220.0000,4,  18, 101,   1,0.98088, -13.0598,1.10000,0.90000,1.10000,0.90000
 41018,'ADM TA   220', 220.0000,4,  18, 101,  10,0.99987, -14.7877,1.10000,0.90000,1.10000,0.90000
 41019,'GUA B3   220', 220.0000,4,  18, 101,  10,1.00001, -14.7648,1.10000,0.90000,1.10000,0.90000
 41052,'ALY  220    ', 220.0000,4,  18, 101,   1,0.98408, -13.7197,1.10000,0.90000,1.10000,0.90000
 41053,'SICBRAS  220', 220.0000,4,  18, 101,   1,0.98012, -13.0447,1.10000,0.90000,1.10000,0.90000
 41059,'VAU B1   220', 220.0000,4,  18, 101,  10,0.96006, -14.1141,1.10000,0.90000,1.10000,0.90000
 41060,'ALT B1   220', 220.0000,4,  18, 101,  10,0.97505, -13.2589,1.10000,0.90000,1.10000,0.90000
 41061,'BMO B1   220', 220.0000,4,  18, 101,  10,0.96408, -13.8325,1.10000,0.90000,1.10000,0.90000
 41063,'VEL 220     ', 220.0000,4,  18, 101,  10,0.98498, -15.2561,1.10000,0.90000,1.10000,0.90000
 41064,'VAL 500     ', 500.0000,4,  18, 101,  10,0.95210,  -5.7280,1.10000,0.90000,1.10000,0.90000
 41065,'VAL  A   220', 220.0000,4,  18, 101,  10,0.99878,  -7.8006,1.10000,0.90000,1.10000,0.90000
 41066,'CADEMOT  220', 220.0000,4,  18, 101,  10,0.99877,  -7.8009,1.10000,0.90000,1.10000,0.90000
 41090,'FIC         ',   1.0000,4,  18, 105,  10,0.91102, -24.9242,1.10000,0.90000,1.10000,0.90000
 41101,'FIC         ',   1.0000,4,  18, 102,  10,0.93774,  -7.5788,1.10000,0.90000,1.10000,0.90000
 41114,'VELF1       ',   1.0000,4,  18, 101,  10,0.95419, -17.4828,1.10000,0.90000,1.10000,0.90000
 41115,'LAM-FIC2    ', 220.0000,4,  18, 101,  10,0.97989, -15.1518,1.10000,0.90000,1.10000,0.90000
 41116,'FIC         ',   1.0000,4,  18, 101,  10,1.03018, -20.9576,1.10000,0.90000,1.10000,0.90000
 41117,'FIC         ',   1.0000,4,  18, 101,  10,1.03024, -20.9493,1.10000,0.90000,1.10000,0.90000
 41118,'FIC         ',   1.0000,4,  18, 101,  10,0.98497, -18.4813,1.10000,0.90000,1.10000,0.90000
 41119,'FIC         ',   1.0000,4,  18, 101,  10,0.98497, -18.4813,1.10000,0.90000,1.10000,0.90000
 41120,'FIC         ',   1.0000,4,  18, 101,  10,0.95577, -17.0505,1.10000,0.90000,1.10000,0.90000
 41122,'FIC         ',   1.0000,4,  18, 102,  10,0.97782,   2.6691,1.10000,0.90000,1.10000,0.90000
 41123,'FIC         ',   1.0000,4,  18, 103,  10,0.95409, -16.8909,1.10000,0.90000,1.10000,0.90000
 41125,'FIC         ',   1.0000,4,  18, 103,  10,0.95409, -16.8909,1.10000,0.90000,1.10000,0.90000
 41129,'FIC         ',   1.0000,4,  18, 105,  10,1.03471, -43.4057,1.10000,0.90000,1.10000,0.90000
 41137,'FIC         ',   1.0000,4,  18, 103,  10,1.01889,  -4.2472,1.10000,0.90000,1.10000,0.90000
 41140,'FIC         ',   1.0000,4,  18, 103,  10,0.98312,  -2.1923,1.10000,0.90000,1.10000,0.90000
 41147,'FIC         ',   1.0000,4,  18, 103,  10,0.98312,  -2.1923,1.10000,0.90000,1.10000,0.90000
 41151,'FIC         ',   1.0000,4,  18, 102,  10,1.09853,   4.1768,1.10000,0.90000,1.10000,0.90000
 41171,'FIC         ',   1.0000,4,  18, 105,  10,0.90473, -38.6552,1.10000,0.90000,1.10000,0.90000
 41172,'FIC         ',   1.0000,4,  18, 105,  10,1.04319, -45.5482,1.10000,0.90000,1.10000,0.90000
 41184,'FIC         ',   1.0000,4,  18, 105,  10,0.97855, -37.6756,1.10000,0.90000,1.10000,0.90000
 41187,'FIC         ',   1.0000,4,  18, 103,  10,0.96800, -10.2448,1.10000,0.90000,1.10000,0.90000
 41191,'FIC         ',   1.0000,4,  18, 104,  10,0.92870, -11.1050,1.10000,0.90000,1.10000,0.90000
 41192,'FIC         ',   1.0000,4,  18, 102,  10,0.90838, -13.3240,1.10000,0.90000,1.10000,0.90000
 41201,'VHA B1    66',  66.0000,4,  18, 101,  10,0.95783, -16.1346,1.10000,0.90000,1.10000,0.90000
 41202,'SLO B1    66',  66.0000,4,  18, 101,  10,1.02926, -20.5192,1.10000,0.90000,1.10000,0.90000
 41203,'LAM B1    66',  66.0000,4,  18, 101,  10,0.96899, -19.6780,1.10000,0.90000,1.10000,0.90000
 41204,'LIM B1    66',  66.0000,4,  18, 101,  10,0.95646, -16.8630,1.10000,0.90000,1.10000,0.90000
 41205,'PBO B1    66',  66.0000,4,  18, 101,  10,0.98874, -19.3894,1.10000,0.90000,1.10000,0.90000
 41207,'PIR B1    66',  66.0000,4,  18, 101,  10,0.98147, -17.5556,1.10000,0.90000,1.10000,0.90000
 41209,'VAP B1    66',  66.0000,4,  18, 101,  10,0.98285, -12.4958,1.10000,0.90000,1.10000,0.90000
 41210,'FIC         ',   1.0000,4,  18, 101,   1,0.96814, -20.5128,1.10000,0.90000,1.10000,0.90000
 41211,'FIC         ',   1.0000,4,  18, 101,   1,0.97475, -19.7492,1.10000,0.90000,1.10000,0.90000
 41214,'ELA B1    66',  66.0000,4,  18, 101,  10,1.00038, -18.2382,1.10000,0.90000,1.10000,0.90000
 41215,'PSA B1    66',  66.0000,4,  18, 101,  10,0.95330, -21.2761,1.10000,0.90000,1.10000,0.90000
 41216,'PCA B1    66',  66.0000,4,  18, 101,  10,0.95002, -16.7839,1.10000,0.90000,1.10000,0.90000
 41219,'GUA B1    66',  66.0000,4,  18, 101,  10,0.98443, -18.3159,1.10000,0.90000,1.10000,0.90000
 41222,'REA BMO     ',  23.0000,4,  18, 101,  10,0.97698, -21.1554,1.10000,0.90000,1.10000,0.90000
 41225,'FIC         ',   1.0000,4,  18, 101,  10,0.98254, -17.7447,1.10000,0.90000,1.10000,0.90000
 41230,'TBO B1    66',  66.0000,4,  18, 101,  10,0.95735, -21.5791,1.10000,0.90000,1.10000,0.90000
 41231,'BPA B1    66',  66.0000,4,  18, 101,  10,0.95871, -22.3037,1.10000,0.90000,1.10000,0.90000
 41232,'SMI B1    66',  66.0000,4,  18, 101,  10,0.95715, -21.5030,1.10000,0.90000,1.10000,0.90000
 41233,'CEN B1    66',  66.0000,4,  18, 101,  10,0.94842, -21.7876,1.10000,0.90000,1.10000,0.90000
 41234,'ITG BP    66',  66.0000,4,  18, 101,  10,0.97035, -20.9336,1.10000,0.90000,1.10000,0.90000
 41235,'PAR B1    66',  66.0000,4,  18, 101,  10,0.95002, -19.7063,1.10000,0.90000,1.10000,0.90000
 41236,'ACE B1    66',  66.0000,4,  18, 101,   1,0.94361, -17.4650,1.10000,0.90000,1.10000,0.90000
 41237,'CAU B1    66',  66.0000,4,  18, 101,  10,0.97123, -13.5148,1.10000,0.90000,1.10000,0.90000
 41238,'VCE B1    66',  66.0000,4,  18, 101,   1,0.98442, -19.5783,1.10000,0.90000,1.10000,0.90000
 41239,'CAE BP    66',  66.0000,4,  18, 101,  10,0.97097, -21.1102,1.10000,0.90000,1.10000,0.90000
 41240,'VTA BP    66',  66.0000,4,  18, 101,  10,0.96125, -19.6044,1.10000,0.90000,1.10000,0.90000
 41241,'GHN B1    66',  66.0000,4,  18, 101,   1,0.97130, -19.8044,1.10000,0.90000,1.10000,0.90000
 41242,'BCP B1    66',  66.0000,4,  18, 101,  10,0.99826, -22.4849,1.10000,0.90000,1.10000,0.90000
 41243,'CNU B1    66',  66.0000,4,  18, 101,  10,0.93972, -17.6481,1.10000,0.90000,1.10000,0.90000
 41244,'GDI B1    66',  66.0000,4,  18, 101,  10,0.95006, -21.5995,1.10000,0.90000,1.10000,0.90000
 41245,'REP B1    66',  66.0000,4,  18, 101,  10,0.94858, -21.6166,1.10000,0.90000,1.10000,0.90000
 41246,'FPV TA    66',  66.0000,4,  18, 101,  10,0.97047, -19.0382,1.10000,0.90000,1.10000,0.90000
 41247,'FPV BP    66',  66.0000,4,  18, 101,   1,0.96722, -19.1816,1.10000,0.90000,1.10000,0.90000
 41248,'QUI B1    66',  66.0000,4,  18, 101,  10,0.96242, -13.5573,1.10000,0.90000,1.10000,0.90000
 41249,'VAU B1    66',  66.0000,4,  18, 101,  10,0.96100, -21.9530,1.10000,0.90000,1.10000,0.90000
 41250,'CAI  66     ',  66.0000,4,  18, 101,   1,0.96119, -19.6073,1.10000,0.90000,1.10000,0.90000
 41251,'BTW B1    66',  66.0000,4,  18, 101,   1,1.00502, -22.1874,1.10000,0.90000,1.10000,0.90000
 41254,'FDM B1    66',  66.0000,4,  18, 101,  10,1.02172, -21.8050,1.10000,0.90000,1.10000,0.90000
 41255,'MRA B1    66',  66.0000,4,  18, 101,  10,0.97826, -21.2378,1.10000,0.90000,1.10000,0.90000
 41257,'MBU B1    66',  66.0000,4,  18, 101,  10,0.98317, -20.1682,1.10000,0.90000,1.10000,0.90000
 41258,'VMC         ',  66.0000,4,  18, 101,   1,0.93894, -17.6951,1.10000,0.90000,1.10000,0.90000
 41260,'ALT B1    66',  66.0000,4,  18, 101,  10,0.93441, -17.0587,1.10000,0.90000,1.10000,0.90000
 41261,'BMO B1    66',  66.0000,4,  18, 101,  10,0.99299, -18.3977,1.10000,0.90000,1.10000,0.90000
 41265,'VAL  A    66',  66.0000,4,  18, 101,  10,0.99186,  -7.9537,1.10000,0.90000,1.10000,0.90000
 41291,'FIC PPE     ',   1.0000,4,  18, 104,  10,0.92870, -11.1050,1.10000,0.90000,1.10000,0.90000
 41300,'ZZ PSA 23 A ',  23.0000,4,  18, 101,   1,0.95365, -53.7980,1.10000,0.90000,1.10000,0.90000
 41301,'ZZ PSA 23 B ',  23.0000,4,  18, 101,   1,0.95365, -53.7980,1.10000,0.90000,1.10000,0.90000
 41302,'ZZ PCA 23   ',  23.0000,4,  18, 101,   1,0.94692, -49.7819,1.10000,0.90000,1.10000,0.90000
 41303,'ZZ PBO A    ',  23.0000,4,  18, 101,   1,0.98105, -52.5846,1.10000,0.90000,1.10000,0.90000
 41304,'ZZ PBO B    ',  23.0000,4,  18, 101,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 41305,'ZZ LAM A    ',  23.0000,4,  18, 101,   1,0.95900, -53.1599,1.10000,0.90000,1.10000,0.90000
 41306,'ZZ LAM B    ',  23.0000,4,  18, 101,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 41307,'FIC         ',   1.0000,4,  18, 101,  10,0.98280, -12.6884,1.10000,0.90000,1.10000,0.90000
 41308,'NBS F1    66',  66.0000,4,  18, 101,  10,0.95716, -21.5032,1.10000,0.90000,1.10000,0.90000
 41309,'ZZ ELA 23   ',  23.0000,4,  18, 101,   1,0.99182, -50.1185,1.10000,0.90000,1.10000,0.90000
 41310,'ZZ VAU 23   ',  23.0000,4,  18, 101,   1,0.94509, -58.2408,1.10000,0.90000,1.10000,0.90000
 41311,'ZZ BMO 23   ',  23.0000,4,  18, 101,  10,0.95939, -55.0572,1.10000,0.90000,1.10000,0.90000
 41312,'ZZ ALT 23   ',  23.0000,4,  18, 101,  10,0.92788, -48.2154,1.10000,0.90000,1.10000,0.90000
 41313,'ZZ BRO 23   ',  23.0000,4,  18, 101,  10,0.95530, -50.2255,1.10000,0.90000,1.10000,0.90000
 41315,'ZZ VMI1     ',   6.0000,4,  18, 105,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 41316,'PCA B1    66',  66.0000,4,  18, 101,  10,0.98149, -14.5026,1.10000,0.90000,1.10000,0.90000
 41317,'ZZ PCA 23   ',  23.0000,4,  18, 101,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 41322,'BTW F1      ',  66.0000,4,  18, 101,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 41331,'BPA_B_66    ',  66.0000,4,  18, 101,  10,1.00576, -22.1484,1.10000,0.90000,1.10000,0.90000
 41345,'REP B1    66',  66.0000,4,  18, 101,  10,0.95863, -20.8424,1.10000,0.90000,1.10000,0.90000
 41372,'FIC         ',   1.0000,4,  18, 105,  10,1.03062, -44.2889,1.10000,0.90000,1.10000,0.90000
 41401,'VHA AB    23',  23.0000,4,  18, 101,   1,0.94217, -19.8357,1.10000,0.90000,1.10000,0.90000
 41402,'SLO  A    23',  23.0000,4,  18, 101,   1,0.97581, -24.6144,1.10000,0.90000,1.10000,0.90000
 41403,'LAM AB    23',  23.0000,4,  18, 101,   1,0.95900, -23.1599,1.10000,0.90000,1.10000,0.90000
 41404,'LIM AB    23',  23.0000,4,  18, 101,   1,0.95636, -17.3507,1.10000,0.90000,1.10000,0.90000
 41405,'PBO  AB  23 ',  23.0000,4,  18, 101,   1,0.98105, -22.5846,1.10000,0.90000,1.10000,0.90000
 41406,'CAP  A    23',  23.0000,4,  18, 101,   1,0.93834, -20.5520,1.10000,0.90000,1.10000,0.90000
 41407,'PIR  A    23',  23.0000,4,  18, 101,   1,0.98350,  10.0423,1.10000,0.90000,1.10000,0.90000
 41408,'FIC3-FIC4   ', 220.0000,4,  18, 101,  10,0.97948, -14.8318,1.10000,0.90000,1.10000,0.90000
 41409,'VAP  A    23',  23.0000,4,  18, 101,   1,0.95012,  16.7002,1.10000,0.90000,1.10000,0.90000
 41410,'LUQ  A    23',  23.0000,4,  18, 101,   1,1.00823, -21.1856,1.10000,0.90000,1.10000,0.90000
 41411,'LAV  A    23',  23.0000,4,  18, 101,   1,0.94741, -26.3679,1.10000,0.90000,1.10000,0.90000
 41412,'SAN  B    23',  23.0000,4,  18, 101,   1,0.97473, -19.7569,1.10000,0.90000,1.10000,0.90000
 41413,'GUA-FIC1    ', 220.0000,4,  18, 101,  10,0.98097, -15.4276,1.10000,0.90000,1.10000,0.90000
 41414,'ELA  A    23',  23.0000,4,  18, 101,   1,0.99182, -20.1185,1.10000,0.90000,1.10000,0.90000
 41415,'PSA  A    23',  23.0000,4,  18, 101,   1,0.95365, -23.7980,1.10000,0.90000,1.10000,0.90000
 41416,'PCA  A    23',  23.0000,4,  18, 101,   1,0.94692, -19.7819,1.10000,0.90000,1.10000,0.90000
 41417,'FIC2-FIC3   ', 220.0000,4,  18, 101,  10,0.97984, -15.1153,1.10000,0.90000,1.10000,0.90000
 41418,'VEL F1      ', 220.0000,4,  18, 101,  10,0.98520, -15.2618,1.10000,0.90000,1.10000,0.90000
 41419,'GUA AB1   23',  23.0000,4,  18, 101,   1,0.95812,   8.5757,1.10000,0.90000,1.10000,0.90000
 41425,'PBO-BMO F1  ', 220.0000,4,  18, 101,  10,0.96622, -13.6102,1.10000,0.90000,1.10000,0.90000
 41427,'PBO-BMO F2  ', 220.0000,4,  18, 101,  10,0.96494, -13.7424,1.10000,0.90000,1.10000,0.90000
 41428,'PBO-BMO F3  ', 220.0000,4,  18, 101,  10,0.96472, -13.7686,1.10000,0.90000,1.10000,0.90000
 41430,'TBO AB    23',  23.0000,4,  18, 101,   1,0.99109,   2.8046,1.10000,0.90000,1.10000,0.90000
 41431,'BPAABC    23',  23.0000,4,  18, 101,   1,0.99952,   3.1658,1.10000,0.90000,1.10000,0.90000
 41432,'SMIABC    23',  23.0000,4,  18, 101,   1,0.99233,   2.1855,1.10000,0.90000,1.10000,0.90000
 41433,'CEN AB    23',  23.0000,4,  18, 101,   1,0.96042,   3.5034,1.10000,0.90000,1.10000,0.90000
 41434,'ITG  A    23',  23.0000,4,  18, 101,   1,1.01693,   5.1046,1.10000,0.90000,1.10000,0.90000
 41435,'PAR  A    23',  23.0000,4,  18, 101,   1,0.95935,   4.5120,1.10000,0.90000,1.10000,0.90000
 41437,'CAU AB    23',  23.0000,4,  18, 101,   1,1.02435,  13.7832,1.10000,0.90000,1.10000,0.90000
 41438,'VCE  A    23',  23.0000,4,  18, 101,   1,0.93515,   6.5568,1.10000,0.90000,1.10000,0.90000
 41439,'CAE AB    23',  23.0000,4,  18, 101,   1,0.98837,   3.3713,1.10000,0.90000,1.10000,0.90000
 41440,'VTA AB    23',  23.0000,4,  18, 101,   1,0.96431,   6.2134,1.10000,0.90000,1.10000,0.90000
 41441,'GHN B1    23',  23.0000,4,  18, 101,   1,0.95495,   6.8155,1.10000,0.90000,1.10000,0.90000
 41442,'BCP B1    23',  23.0000,4,  18, 101,   1,1.02037,   5.0900,1.10000,0.90000,1.10000,0.90000
 41443,'CNU AB    23',  23.0000,4,  18, 101,   1,0.94523,   7.1898,1.10000,0.90000,1.10000,0.90000
 41444,'GDI  A    23',  23.0000,4,  18, 101,   1,0.95580,   4.7619,1.10000,0.90000,1.10000,0.90000
 41445,'REP  A    23',  23.0000,4,  18, 101,   1,0.96054,   4.6422,1.10000,0.90000,1.10000,0.90000
 41447,'FIC GDI-REP ',  66.0000,4,  18, 101,  10,0.94879, -21.6145,1.10000,0.90000,1.10000,0.90000
 41448,'QUI  A    23',  23.0000,4,  18, 101,   1,0.94535,  11.5721,1.10000,0.90000,1.10000,0.90000
 41449,'VAU B2 23   ',  23.0000,4,  18, 101,   1,0.97458,   2.3555,1.10000,0.90000,1.10000,0.90000
 41451,'SRI TR 2    ',   1.0000,4,  18, 102,  10,1.03391,   9.0819,1.10000,0.90000,1.10000,0.90000
 41453,'SRI TR 1    ',   1.0000,4,  18, 102,  10,1.03391,   9.0819,1.10000,0.90000,1.10000,0.90000
 41454,'FDM  A    23',  23.0000,4,  18, 101,   1,1.03571,   4.9126,1.10000,0.90000,1.10000,0.90000
 41455,'MRA  A    23',  23.0000,4,  18, 101,   1,0.99009,   3.4219,1.10000,0.90000,1.10000,0.90000
 41457,'MBU AB    23',  23.0000,4,  18, 101,   1,0.95054,   3.5214,1.10000,0.90000,1.10000,0.90000
 41459,'VAU  B  23  ',  23.0000,4,  18, 101,   1,0.94509, -28.2408,1.10000,0.90000,1.10000,0.90000
 41460,'ALT  A    23',  23.0000,4,  18, 104,  10,0.92788, -18.2154,1.10000,0.90000,1.10000,0.90000
 41461,'BMO  AB   23',  23.0000,4,  18, 101,  10,0.95939, -25.0572,1.10000,0.90000,1.10000,0.90000
 41462,'BRO 23      ',  23.0000,4,  18, 101,  10,0.95530, -20.2255,1.10000,0.90000,1.10000,0.90000
 41463,'VEL 23      ',  23.0000,4,  18, 101,  10,0.95092, -19.2222,1.10000,0.90000,1.10000,0.90000
 41465,'VAL  A    23',  23.0000,4,  18, 101,  10,1.00206,  -8.5866,1.10000,0.90000,1.10000,0.90000
 41491,'PIH F2   220', 220.0000,4,  18, 102,  10,1.03465,   8.2760,1.10000,0.90000,1.10000,0.90000
 41501,'VHA D 23    ',  23.0000,4,  18, 101,  10,0.97842, -12.8380,1.10000,0.90000,1.10000,0.90000
 41504,'LIM AC 23   ',  23.0000,4,  18, 101,  10,0.96251, -15.9776,1.10000,0.90000,1.10000,0.90000
 41505,' REA PBO 1  ',  23.0000,4,  18, 101,   1,0.98516, -20.7080,1.10000,0.90000,1.10000,0.90000
 41506,'CAP 23 B    ',  23.0000,4,  18, 101,  10,0.93631, -22.6602,1.10000,0.90000,1.10000,0.90000
 41507,'REA SLO 3   ',  23.0000,4,  18, 101,   1,0.99538, -20.7962,1.10000,0.90000,1.10000,0.90000
 41510,'LUQ B 23    ',  23.0000,4,  18, 101,   1,0.97073, -19.4532,1.10000,0.90000,1.10000,0.90000
 41512,'SAN B 23    ',  23.0000,4,  18, 101,   1,0.96811, -20.5218,1.10000,0.90000,1.10000,0.90000
 41513,'REA PSA 2   ',  23.0000,4,  18, 101,   1,0.95296, -22.9469,1.10000,0.90000,1.10000,0.90000
 41514,'REA VEL     ',  23.0000,4,  18, 101,  10,0.95418, -17.4867,1.10000,0.90000,1.10000,0.90000
 41515,'REA PSA 1   ',  23.0000,4,  18, 101,   1,0.95486, -23.3148,1.10000,0.90000,1.10000,0.90000
 41516,'PCA AB    23',  23.0000,4,  18, 101,   1,0.96623, -17.4247,1.10000,0.90000,1.10000,0.90000
 41517,'REA VEL     ',  23.0000,4,  18, 101,  10,0.95418, -17.4867,1.10000,0.90000,1.10000,0.90000
 41518,'REA LAV 1   ',  23.0000,4,  18, 101,   1,0.96250, -21.7031,1.10000,0.90000,1.10000,0.90000
 41519,'GUA   A   23',  23.0000,4,  18, 101,  10,0.98540, -21.2015,1.10000,0.90000,1.10000,0.90000
 41524,'PCA 13.8 B  ',  13.8000,4,  18, 101,  10,0.96623, -17.4181,1.10000,0.90000,1.10000,0.90000
 41531,'BPA_CDE 23  ',  23.0000,4,  18, 101,   1,1.05633,   3.8280,1.10000,0.90000,1.10000,0.90000
 41535,'PAR  B    23',  23.0000,4,  18, 101,  10,0.97202,   8.4581,1.10000,0.90000,1.10000,0.90000
 41537,'CAU AB    23',  23.0000,4,  18, 101,   1,0.95112,  13.9042,1.10000,0.90000,1.10000,0.90000
 41540,'VTA B 23    ',  23.0000,4,  18, 101,   1,0.96584, -22.5984,1.10000,0.90000,1.10000,0.90000
 41545,'REP   A   23',  23.0000,4,  18, 101,   1,0.98539,   3.7008,1.10000,0.90000,1.10000,0.90000
 41549,'REA YZU     ',  23.0000,4,  18, 102,  10,1.03346,  13.8514,1.10000,0.90000,1.10000,0.90000
 41555,'REA SLO 2   ',  23.0000,4,  18, 101,   1,0.99538, -20.7962,1.10000,0.90000,1.10000,0.90000
 41560,'ALT   B   23',  23.0000,4,  18, 101,  10,0.93229, -20.7393,1.10000,0.90000,1.10000,0.90000
 41569,'FIC         ',   1.0000,4,  18, 101,  10,0.96254, -21.6930,1.10000,0.90000,1.10000,0.90000
 41574,'FIC         ',   1.0000,4,  18, 104,  10,0.96756, -11.7962,1.10000,0.90000,1.10000,0.90000
 41575,'SRO_FIC_2   ',   1.0000,4,  18, 104,  10,0.89420, -38.5928,1.10000,0.90000,1.10000,0.90000
 41576,'SRO_FIC_1   ',   1.0000,4,  18, 104,  10,0.89420, -38.5928,1.10000,0.90000,1.10000,0.90000
 41578,'FIC         ',   1.0000,4,  18, 103,  10,0.99797, -14.4414,1.10000,0.90000,1.10000,0.90000
 41579,'FIC         ',   1.0000,4,  18, 103,  10,0.97887,  -1.6757,1.10000,0.90000,1.10000,0.90000
 41581,'FIC         ',   1.0000,4,  18, 103,  10,0.94928, -21.5958,1.10000,0.90000,1.10000,0.90000
 41599,'AUX 5 VHA   ',   1.0000,4,  18, 101,  10,0.97843, -12.8148,1.10000,0.90000,1.10000,0.90000
 41601,'VHA E 23    ',  23.0000,4,  18, 101,  10,0.97843, -12.8148,1.10000,0.90000,1.10000,0.90000
 41610,'LUQ C 23    ',  23.0000,4,  18, 101,   1,0.96248, -18.0337,1.10000,0.90000,1.10000,0.90000
 41616,'PCA  C    23',  23.0000,4,  18, 101,  10,0.97148, -16.1796,1.10000,0.90000,1.10000,0.90000
 41619,' REA LAV 2  ',  23.0000,4,  18, 101,  10,0.96250, -21.7031,1.10000,0.90000,1.10000,0.90000
 41670,'FIC         ',   1.0000,4,  18, 104,  10,1.00703, -36.4457,1.10000,0.90000,1.10000,0.90000
 41675,'SRO_FIC     ',   1.0000,4,  18, 104,  10,0.93056, -33.3360,1.10000,0.90000,1.10000,0.90000
 41705,'LAM-FIC2    ', 220.0000,4,  18, 101,  10,0.98126, -14.9505,1.10000,0.90000,1.10000,0.90000
 41706,'PBO-VAU F1  ', 220.0000,4,  18, 101,  10,0.96580, -13.6420,1.10000,0.90000,1.10000,0.90000
 41707,'PBO-VAU F2  ', 220.0000,4,  18, 101,  10,0.96311, -13.8591,1.10000,0.90000,1.10000,0.90000
 41708,'PBO-VAU F3  ', 220.0000,4,  18, 101,  10,0.96264, -13.9027,1.10000,0.90000,1.10000,0.90000
 41709,'PBO-VAU F4  ', 220.0000,4,  18, 101,  10,0.96144, -13.9966,1.10000,0.90000,1.10000,0.90000
 41710,'NGI F1    66',  66.0000,4,  18, 101,  10,0.97319, -19.7081,1.10000,0.90000,1.10000,0.90000
 41712,'NCP F1    66',  66.0000,4,  18, 101,  10,0.94938, -21.6502,1.10000,0.90000,1.10000,0.90000
 41714,'NPS1_66     ',  66.0000,4,  18, 101,  10,0.96202, -21.0907,1.10000,0.90000,1.10000,0.90000
 41715,'NBC F1    66',  66.0000,4,  18, 101,  10,1.00113, -22.3554,1.10000,0.90000,1.10000,0.90000
 41716,'VAP-CAU FIC ',  66.0000,4,  18, 101,  10,0.98149, -12.6015,1.10000,0.90000,1.10000,0.90000
 41718,'QUI B1 FIC66',  66.0000,4,  18, 101,  10,0.97921, -12.6619,1.10000,0.90000,1.10000,0.90000
 41720,'BTW F2      ',  66.0000,4,  18, 101,  10,1.00527, -22.1728,1.10000,0.90000,1.10000,0.90000
 41728,'COV-VAL   N1', 220.0000,4,  18, 101,  10,0.99753,  -7.5242,1.10000,0.90000,1.10000,0.90000
 41729,'VAL-ELA   N1', 220.0000,4,  18, 101,  10,0.99699,  -8.2933,1.10000,0.90000,1.10000,0.90000
 41730,'COV-VAL   N2', 220.0000,4,  18, 101,  10,0.99759,  -7.5365,1.10000,0.90000,1.10000,0.90000
 41731,'VAL-PIR   N1', 220.0000,4,  18, 101,  10,0.99888,  -8.2282,1.10000,0.90000,1.10000,0.90000
 41732,'COV-VAL   N3', 220.0000,4,  18, 101,  10,0.99759,  -7.5365,1.10000,0.90000,1.10000,0.90000
 41733,'VAL-GUA   N1', 220.0000,4,  18, 101,  10,0.99913,  -8.1768,1.10000,0.90000,1.10000,0.90000
 41801,'LAM F1      ',   1.0000,4,  18, 101,  10,0.96938, -19.8181,1.10000,0.90000,1.10000,0.90000
 41803,'LAM F2      ',   1.0000,4,  18, 101,  10,0.96940, -19.8266,1.10000,0.90000,1.10000,0.90000
 41807,'PBO F1      ',   1.0000,4,  18, 101,  10,0.98850, -19.6694,1.10000,0.90000,1.10000,0.90000
 41809,'PBO F2      ',   1.0000,4,  18, 101,  10,0.98849, -19.6718,1.10000,0.90000,1.10000,0.90000
 41810,'MSC1        ',  66.0000,4,  18, 101,  10,1.02926, -20.5192,1.10000,0.90000,1.10000,0.90000
 41813,'ELA F1      ',   1.0000,4,  18, 101,  10,1.00149, -18.2999,1.10000,0.90000,1.10000,0.90000
 41815,'PSA F1      ',   1.0000,4,  18, 101,  10,0.95205, -21.5762,1.10000,0.90000,1.10000,0.90000
 41817,'PSA F2      ',   1.0000,4,  18, 101,  10,0.95233, -21.6331,1.10000,0.90000,1.10000,0.90000
 41819,'REA PCA 2   ',  23.0000,4,  18, 101,  10,0.94758, -18.4523,1.10000,0.90000,1.10000,0.90000
 41820,'PCA F2      ',   1.0000,4,  18, 101,  10,0.95002, -16.7839,1.10000,0.90000,1.10000,0.90000
 41821,'PCA F1      ',   1.0000,4,  18, 101,  10,0.96623, -17.4181,1.10000,0.90000,1.10000,0.90000
 41824,'SLO G 13,8  ',  13.8000,4,  18, 101,  10,1.03024, -20.9493,1.10000,0.90000,1.10000,0.90000
 41826,'SLO F 13,8  ',  13.8000,4,  18, 101,  10,1.03018, -20.9576,1.10000,0.90000,1.10000,0.90000
 41834,'GUA 13,8    ',  13.8000,4,  18, 101,  10,0.98497, -18.4813,1.10000,0.90000,1.10000,0.90000
 41836,'GUA B 13,8  ',  13.8000,4,  18, 101,  10,0.98497, -18.4813,1.10000,0.90000,1.10000,0.90000
 41837,'GUA F5      ',   1.0000,4,  18, 101,  10,0.98612, -21.2172,1.10000,0.90000,1.10000,0.90000
 41838,'GUA C5  13.8',  13.8000,4,  18, 101,  10,0.98612, -21.2172,1.10000,0.90000,1.10000,0.90000
 41839,'FIC         ',   1.0000,4,  18, 101,  10,1.00826, -21.1761,1.10000,0.90000,1.10000,0.90000
 41840,'LUQ 13,8    ',  13.8000,4,  18, 101,  10,1.00826, -21.1761,1.10000,0.90000,1.10000,0.90000
 41841,'FIC         ',   1.0000,4,  18, 101,  10,0.97074, -19.4468,1.10000,0.90000,1.10000,0.90000
 41842,'LUQ C 13,8  ',  13.8000,4,  18, 101,  10,0.96250, -18.0297,1.10000,0.90000,1.10000,0.90000
 41843,'FIC         ',   1.0000,4,  18, 101,  10,0.96250, -18.0297,1.10000,0.90000,1.10000,0.90000
 41844,'LUQ C 13,8  ',  13.8000,4,  18, 101,  10,0.97074, -19.4468,1.10000,0.90000,1.10000,0.90000
 41846,'PIR 13,8    ',  13.8000,4,  18, 101,  10,0.98254, -17.7447,1.10000,0.90000,1.10000,0.90000
 41850,'SAN 13,8    ',  13.8000,4,  18, 101,  10,0.96814, -20.5128,1.10000,0.90000,1.10000,0.90000
 41852,'CAP 13,8    ',  13.8000,4,  18, 101,  10,0.93637, -22.6479,1.10000,0.90000,1.10000,0.90000
 41854,'CAP B 13,8  ',  13.8000,4,  18, 101,  10,0.93838, -20.5432,1.10000,0.90000,1.10000,0.90000
 41855,'FIC         ',   1.0000,4,  18, 101,  10,0.97842, -12.8380,1.10000,0.90000,1.10000,0.90000
 41857,'FIC         ',   1.0000,4,  18, 101,  10,0.97843, -12.8148,1.10000,0.90000,1.10000,0.90000
 41859,'VHA F5      ',  66.0000,4,  18, 101,  10,0.94221, -19.8226,1.10000,0.90000,1.10000,0.90000
 41860,'VHA 13,8    ',  13.8000,4,  18, 101,  10,0.94221, -19.8226,1.10000,0.90000,1.10000,0.90000
 41862,'LAV 13,8    ',  13.8000,4,  18, 101,  10,0.96254, -21.6930,1.10000,0.90000,1.10000,0.90000
 41864,'LAV B 13,8  ',  13.8000,4,  18, 101,  10,0.96254, -21.6930,1.10000,0.90000,1.10000,0.90000
 41866,'VAP 13,8    ',  13.8000,4,  18, 101,  10,0.98280, -12.6884,1.10000,0.90000,1.10000,0.90000
 41868,'LIM B 13,8  ',  13.8000,4,  18, 101,  10,0.95577, -17.0505,1.10000,0.90000,1.10000,0.90000
 41869,'LIM FIC 2   ',   1.0000,4,  18, 101,  10,0.95638, -17.3444,1.10000,0.90000,1.10000,0.90000
 41870,'LIM 13,8    ',  13.8000,4,  18, 101,  10,0.96253, -15.9737,1.10000,0.90000,1.10000,0.90000
 41871,'FIC         ',   1.0000,4,  18, 101,  10,0.96253, -15.9737,1.10000,0.90000,1.10000,0.90000
 41872,'LIM C2  13.8',  13.8000,4,  18, 101,  10,0.95638, -17.3444,1.10000,0.90000,1.10000,0.90000
 41874,'SAN B 13,8  ',  13.8000,4,  18, 101,  10,0.97475, -19.7492,1.10000,0.90000,1.10000,0.90000
 41883,'FIC         ',   1.0000,4,  18, 101,  10,0.95797, -16.4756,1.10000,0.90000,1.10000,0.90000
 41884,'VHA B 13,8  ',  13.8000,4,  18, 101,  10,0.95797, -16.4756,1.10000,0.90000,1.10000,0.90000
 41890,'ALT F1      ',   1.0000,4,  18, 104,  10,0.93474, -17.0982,1.10000,0.90000,1.10000,0.90000
 41891,'BMO F1      ',   1.0000,4,  18, 101,  10,0.99299, -18.3977,1.10000,0.90000,1.10000,0.90000
 41900,'VAL 23 A    ',  23.0000,4,  18, 101,  10,0.99875,  -7.9767,1.10000,0.90000,1.10000,0.90000
 41901,'TRVAL A     ',   1.0000,4,  18, 101,  10,0.99875,  -7.9767,1.10000,0.90000,1.10000,0.90000
 41905,'VAL F3      ',   1.0000,4,  18, 101,  10,0.99185,  -7.9650,1.10000,0.90000,1.10000,0.90000
 41906,'VAL C3  13.8',  13.8000,4,  18, 101,  10,0.99185,  -7.9650,1.10000,0.90000,1.10000,0.90000
 41907,'VAL F3      ',   1.0000,4,  18, 101,  10,1.00344,  -8.2649,1.10000,0.90000,1.10000,0.90000
 41908,'VAL C4  13.8',  13.8000,4,  18, 101,  10,1.00344,  -8.2649,1.10000,0.90000,1.10000,0.90000
 41909,'PCA F2      ',   1.0000,4,  18, 101,  10,0.98149, -14.5026,1.10000,0.90000,1.10000,0.90000
 41910,'VAL 23 B    ',  23.0000,4,  18, 101,  10,0.97233,  -7.9894,1.10000,0.90000,1.10000,0.90000
 41911,'TRVAL B     ',   1.0000,4,  18, 101,  10,0.97233,  -7.9894,1.10000,0.90000,1.10000,0.90000
 41920,'LIM C2  13.8',  13.8000,4,  18, 101,  10,0.95638, -17.3444,1.10000,0.90000,1.10000,0.90000
 41921,'LIM F2      ',   1.0000,4,  18, 101,  10,0.95638, -17.3444,1.10000,0.90000,1.10000,0.90000
 42000,'YZU 500     ', 500.0000,4,  18, 100,  10,1.03712,  19.0567,1.10000,0.90000,1.10000,0.90000
 42001,'ACY B2   220', 220.0000,4,  18, 102,  10,1.06299,  11.8075,1.10000,0.90000,1.10000,0.90000
 42002,'CAL B1   220', 220.0000,4,  18, 102,  10,1.01098,   6.3185,1.10000,0.90000,1.10000,0.90000
 42003,'CDO TA   220', 220.0000,4,  18, 102,  10,1.01368,   3.7447,1.10000,0.90000,1.10000,0.90000
 42004,'PBU TA   220', 220.0000,4,  18, 102,  10,1.03642,   8.9114,1.10000,0.90000,1.10000,0.90000
 42005,'IRY B1   220', 220.0000,4,  18, 102,  10,0.97987,  -0.1317,1.10000,0.90000,1.10000,0.90000
 42006,'PIH B1   220', 220.0000,4,  18, 102,  10,1.03597,   8.4823,1.10000,0.90000,1.10000,0.90000
 42007,'PFO TA   220', 220.0000,4,  18, 102,  10,1.05967,  11.3621,1.10000,0.90000,1.10000,0.90000
 42008,'SGA B1   220', 220.0000,4,  18, 102,  10,0.95557,  -4.4764,1.10000,0.90000,1.10000,0.90000
 42009,'K30 B1   220', 220.0000,4,  18, 102,  10,1.06454,  11.6578,1.10000,0.90000,1.10000,0.90000
 42010,'COPEL       ', 132.0000,4,  18, 102,  10,1.06299,  11.8075,1.10000,0.90000,1.10000,0.90000
 42013,'CAT B1   220', 220.0000,4,  18, 102,  10,0.95939,  -3.7765,1.10000,0.90000,1.10000,0.90000
 42015,'APR B1   220', 220.0000,4,  18, 102,  10,1.05940,  11.2773,1.10000,0.90000,1.10000,0.90000
 42024,'JEP B1   220', 220.0000,4,  18, 102,  10,0.93908,  -9.5181,1.10000,0.90000,1.10000,0.90000
 42025,'JLM B1  220 ', 220.0000,4,  18, 102,  10,1.04113,   8.1087,1.10000,0.90000,1.10000,0.90000
 42027,'SRI 220     ', 220.0000,4,  18, 102,  10,1.06280,  11.2175,1.10000,0.90000,1.10000,0.90000
 42028,'YZU 220     ', 220.0000,4,  18, 102,  10,1.08043,  13.9262,1.10000,0.90000,1.10000,0.90000
 42030,'PENGUIN  220', 220.0000,4,  18, 102,  10,1.03595,   8.4781,1.10000,0.90000,1.10000,0.90000
 42031,'MUIDEN   220', 220.0000,4,  18, 102,  10,1.03594,   8.4735,1.10000,0.90000,1.10000,0.90000
 42032,'GAIJ     220', 220.0000,4,  18, 102,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 42033,'ZUNS     220', 220.0000,4,  18, 102,  10,1.08040,  13.9237,1.10000,0.90000,1.10000,0.90000
 42034,'VELOX    220', 220.0000,4,  18, 102,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 42102,'TR YZU A    ',   1.0000,4,  18, 102,  10,1.10024,  13.4305,1.10000,0.90000,1.10000,0.90000
 42116,'FIC         ',   1.0000,4,  18, 101,  10,0.99543, -20.7879,1.10000,0.90000,1.10000,0.90000
 42117,'FIC         ',   1.0000,4,  18, 101,  10,0.99543, -20.7879,1.10000,0.90000,1.10000,0.90000
 42118,'FIC         ',   1.0000,4,  18, 101,  10,0.99543, -20.7879,1.10000,0.90000,1.10000,0.90000
 42201,'ACY B3    66',  66.0000,4,  18, 102,  10,1.02501,   8.7632,1.10000,0.90000,1.10000,0.90000
 42204,'PBU B1    66',  66.0000,4,  18, 102,  10,1.09844,   4.5210,1.10000,0.90000,1.10000,0.90000
 42205,'IRY B1    66',  66.0000,4,  18, 102,  10,1.05173,  -3.4524,1.10000,0.90000,1.10000,0.90000
 42206,'PIH B1    66',  66.0000,4,  18, 102,  10,1.02109,   7.2367,1.10000,0.90000,1.10000,0.90000
 42207,'PFO B1    66',  66.0000,4,  18, 102,  10,1.04293,   9.0880,1.10000,0.90000,1.10000,0.90000
 42209,'K30 BP    66',  66.0000,4,  18, 102,  10,1.01361,   6.2152,1.10000,0.90000,1.10000,0.90000
 42212,'CUR B1    66',  66.0000,4,  18, 102,  10,0.86805, -16.8908,1.10000,0.90000,1.10000,0.90000
 42213,'CAT B1    66',  66.0000,4,  18, 102,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 42214,'K15 TA    66',  66.0000,4,  18, 102,  10,0.95154,   5.2339,1.10000,0.90000,1.10000,0.90000
 42215,'APR B1    66',  66.0000,4,  18, 102,  10,1.03625,   8.6696,1.10000,0.90000,1.10000,0.90000
 42216,'NAR BP    66',  66.0000,4,  18, 102,  10,0.99123,  -4.4357,1.10000,0.90000,1.10000,0.90000
 42217,'HER BP    66',  66.0000,4,  18, 102,  10,1.01025,   5.9845,1.10000,0.90000,1.10000,0.90000
 42218,'DES B1    66',  66.0000,4,  18, 102,  10,1.02431,   7.8455,1.10000,0.90000,1.10000,0.90000
 42219,'MPO B1    66',  66.0000,4,  18, 102,  10,0.99813,  -6.4126,1.10000,0.90000,1.10000,0.90000
 42220,'INP  A    66',  66.0000,4,  18, 102,   1,0.99357,  -6.6777,1.10000,0.90000,1.10000,0.90000
 42221,'WMA  A    66',  66.0000,4,  18, 102,   1,0.94211,   4.7569,1.10000,0.90000,1.10000,0.90000
 42222,'CIL    66   ',  66.0000,4,  18, 102,   1,0.94154,   4.7287,1.10000,0.90000,1.10000,0.90000
 42226,'MCE B1    66',  66.0000,4,  18, 102,  10,1.03598,   8.4974,1.10000,0.90000,1.10000,0.90000
 42317,'HER TA      ',  66.0000,4,  18, 102,  10,0.94602,  10.1046,1.10000,0.90000,1.10000,0.90000
 42401,'ACY  A    23',  23.0000,4,  18, 102,   1,1.00668,   6.1405,1.10000,0.90000,1.10000,0.90000
 42402,'CAL  A    23',  23.0000,4,  18, 102,   1,0.97778,   2.6627,1.10000,0.90000,1.10000,0.90000
 42403,'CDO  A    23',  23.0000,4,  18, 102,   1,0.98045,  -2.4763,1.10000,0.90000,1.10000,0.90000
 42404,'PBU  A    23',  23.0000,4,  18, 102,   1,1.01270,   6.7617,1.10000,0.90000,1.10000,0.90000
 42405,'IRY  A    23',  23.0000,4,  18, 102,   1,0.95924,  -4.0559,1.10000,0.90000,1.10000,0.90000
 42406,'PIH AB    23',  23.0000,4,  18, 102,   1,1.01966,   7.1790,1.10000,0.90000,1.10000,0.90000
 42407,'PFO  A    23',  23.0000,4,  18, 102,   1,1.02950,   6.3893,1.10000,0.90000,1.10000,0.90000
 42408,'SGA  A    23',  23.0000,4,  18, 102,   1,0.93772,  -7.5842,1.10000,0.90000,1.10000,0.90000
 42409,'K30 AB    23',  23.0000,4,  18, 102,   1,0.98788,  30.9571,1.10000,0.90000,1.10000,0.90000
 42412,'CUR  A    23',  23.0000,4,  18, 102,   1,0.92935,   7.5697,1.10000,0.90000,1.10000,0.90000
 42413,'CAT2 A    23',  23.0000,4,  18, 102,   1,0.93777,  -8.2354,1.10000,0.90000,1.10000,0.90000
 42414,'K15  A    23',  23.0000,4,  18, 102,   1,0.93631,  28.1500,1.10000,0.90000,1.10000,0.90000
 42415,'APR AB    23',  23.0000,4,  18, 102,   1,0.97698,   7.4335,1.10000,0.90000,1.10000,0.90000
 42416,'NAR  A    23',  23.0000,4,  18, 102,   1,1.08145,  22.6440,1.10000,0.90000,1.10000,0.90000
 42417,'HER  A    23',  23.0000,4,  18, 102,   1,1.00872,  31.9122,1.10000,0.90000,1.10000,0.90000
 42418,'DES  A    23',  23.0000,4,  18, 102,   1,0.97907,  32.8402,1.10000,0.90000,1.10000,0.90000
 42419,'MPO AB    23',  23.0000,4,  18, 102,   1,1.00812,  18.7001,1.10000,0.90000,1.10000,0.90000
 42424,'JEP  A    23',  23.0000,4,  18, 102,   1,0.90834, -13.3306,1.10000,0.90000,1.10000,0.90000
 42425,'JLM AB    23',  23.0000,4,  18, 102,   1,1.01280,   6.0085,1.10000,0.90000,1.10000,0.90000
 42426,'MCE AB    23',  23.0000,4,  18, 102,   1,1.01886,  36.7645,1.10000,0.90000,1.10000,0.90000
 42427,'SRI 23      ',  23.0000,4,  18, 101,  10,1.03390,   9.0783,1.10000,0.90000,1.10000,0.90000
 42428,'YZU 23      ',  23.0000,4,  18, 102,  10,1.06411,  13.8514,1.10000,0.90000,1.10000,0.90000
 42440,'BRO F1      ',   1.0000,4,  18, 101,  10,0.96460, -18.7786,1.10000,0.90000,1.10000,0.90000
 42501,'ACY  B    23',  23.0000,4,  18, 102,   1,1.02960,  35.5621,1.10000,0.90000,1.10000,0.90000
 42506,'REA PBO 2   ',  23.0000,4,  18, 101,   1,0.98514, -20.7115,1.10000,0.90000,1.10000,0.90000
 42507,'PFO  B  23  ',  23.0000,4,  18, 102,  10,1.03777,  35.2700,1.10000,0.90000,1.10000,0.90000
 42510,'REA LAM 2   ',  23.0000,4,  18, 101,   1,0.96487, -21.0114,1.10000,0.90000,1.10000,0.90000
 42512,'CUR  B    23',  23.0000,4,  18, 102,   1,0.93267,   9.4479,1.10000,0.90000,1.10000,0.90000
 42513,'CAT  A    23',  23.0000,4,  18, 102,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 42516,'NAR  B    23',  23.0000,4,  18, 102,   1,1.09060,  22.1550,1.10000,0.90000,1.10000,0.90000
 42517,'HER 23      ',  23.0000,4,  18, 102,   1,0.92453,  33.9907,1.10000,0.90000,1.10000,0.90000
 42601,'ACY  C    23',  23.0000,4,  18, 102,   1,1.00924,  35.5442,1.10000,0.90000,1.10000,0.90000
 42628,'YZU 23 A    ',  23.0000,4,  18, 102,  10,1.10024,  13.4305,1.10000,0.90000,1.10000,0.90000
 42629,'YZU 23 B    ',  23.0000,4,  18, 102,  10,1.10024,  13.4305,1.10000,0.90000,1.10000,0.90000
 42701,'ACY G1  13.8',  13.8000,4,  18, 102,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 42702,'ACY G2  13.8',  13.8000,4,  18, 102,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 42703,'ACY G3  13.8',  13.8000,4,  18, 102,   6,0.95700,  17.8360,1.10000,0.90000,1.10000,0.90000
 42704,'ACY G4  13.8',  13.8000,4,  18, 102,   6,0.97772,  17.5899,1.10000,0.90000,1.10000,0.90000
 42706,'PIH F1   220', 220.0000,4,  18, 102,  10,1.03832,   8.8713,1.10000,0.90000,1.10000,0.90000
 42710,'MD-ACY    N1',  66.0000,4,  18, 102,  10,0.95228,  10.5018,1.10000,0.90000,1.10000,0.90000
 42711,'FIC-INP     ',  66.0000,4,  18, 102,  10,0.99391,  -6.6592,1.10000,0.90000,1.10000,0.90000
 42712,'ACY-APR     ',  66.0000,4,  18, 102,  10,1.03492,   8.6575,1.10000,0.90000,1.10000,0.90000
 42713,'K30-SRI   N1', 220.0000,4,  18, 102,  10,1.06454,  11.6490,1.10000,0.90000,1.10000,0.90000
 42715,'YZU F1 220  ', 220.0000,4,  18, 104,  10,1.07733,  13.2682,1.10000,0.90000,1.10000,0.90000
 42716,'YZU  F2 220 ', 220.0000,4,  18, 104,  10,1.07733,  13.2682,1.10000,0.90000,1.10000,0.90000
 42801,'FIC         ',   1.0000,4,  18, 102,  10,1.00673,   6.1503,1.10000,0.90000,1.10000,0.90000
 42802,'ACY 13,8    ',  13.8000,4,  18, 102,  10,1.00673,   6.1503,1.10000,0.90000,1.10000,0.90000
 42803,'FIC         ',   1.0000,4,  18, 102,  10,1.02551,   8.5827,1.10000,0.90000,1.10000,0.90000
 42804,'ACY C 13,8  ',  13.8000,4,  18, 102,  10,1.02551,   8.5827,1.10000,0.90000,1.10000,0.90000
 42805,'FIC         ',   1.0000,4,  18, 102,  10,1.02551,   8.5827,1.10000,0.90000,1.10000,0.90000
 42806,'ACY B 13,8  ',  13.8000,4,  18, 102,  10,1.02551,   8.5827,1.10000,0.90000,1.10000,0.90000
 42807,'FIC         ',   1.0000,4,  18, 102,  10,1.05234,  -3.7023,1.10000,0.90000,1.10000,0.90000
 42808,'IRY B 13,8  ',  13.8000,4,  18, 102,  10,1.05234,  -3.7023,1.10000,0.90000,1.10000,0.90000
 42809,'FIC         ',   1.0000,4,  18, 102,  10,1.05022,  -3.7365,1.10000,0.90000,1.10000,0.90000
 42810,'IRY C 13,8  ',  13.8000,4,  18, 102,  10,1.05022,  -3.7365,1.10000,0.90000,1.10000,0.90000
 42812,'PFO 13,8    ',  13.8000,4,  18, 102,  10,1.02954,   6.3978,1.10000,0.90000,1.10000,0.90000
 42814,'PFO B 13,8  ',  13.8000,4,  18, 102,  10,1.02954,   6.3978,1.10000,0.90000,1.10000,0.90000
 42816,'PFO D 13,8  ',  13.8000,4,  18, 102,  10,1.04302,   8.9752,1.10000,0.90000,1.10000,0.90000
 42817,'FIC         ',   1.0000,4,  18, 102,  10,1.01289,   5.7705,1.10000,0.90000,1.10000,0.90000
 42818,'K30 B 13,8  ',  13.8000,4,  18, 102,  10,1.01289,   5.7705,1.10000,0.90000,1.10000,0.90000
 42820,'CDO 13,8    ',  13.8000,4,  18, 102,  10,0.98050,  -2.4654,1.10000,0.90000,1.10000,0.90000
 42824,'CAL 13,8    ',  13.8000,4,  18, 102,  10,0.97782,   2.6691,1.10000,0.90000,1.10000,0.90000
 42826,'PBU B 13,8  ',  13.8000,4,  18, 102,  10,1.09853,   4.1768,1.10000,0.90000,1.10000,0.90000
 42827,'CAT 13.8    ',  13.8000,4,  18, 102,  10,0.94786,  -5.9805,1.10000,0.90000,1.10000,0.90000
 42828,'PHI B 13,8  ',  13.8000,4,  18, 102,  10,1.02142,   7.1662,1.10000,0.90000,1.10000,0.90000
 42830,'PHI 13,8    ',  13.8000,4,  18, 102,  10,1.01968,   7.1812,1.10000,0.90000,1.10000,0.90000
 42831,'PIH B 13,8  ',  13.8000,4,  18, 102,  10,1.01968,   7.1812,1.10000,0.90000,1.10000,0.90000
 42832,'SGA 13,8    ',  13.8000,4,  18, 102,  10,0.93774,  -7.5788,1.10000,0.90000,1.10000,0.90000
 42834,'CAT         ',  13.8000,4,  18, 102,  10,0.93780,  -8.2278,1.10000,0.90000,1.10000,0.90000
 42835,'FIC         ',   1.0000,4,  18, 102,  10,0.95926,  -4.0492,1.10000,0.90000,1.10000,0.90000
 42836,'IRY 13,8    ',  13.8000,4,  18, 102,  10,0.95926,  -4.0492,1.10000,0.90000,1.10000,0.90000
 42838,'JEP 13,8    ',  13.8000,4,  18, 102,  10,0.90838, -13.3240,1.10000,0.90000,1.10000,0.90000
 42840,'JLM 13,8    ',  13.8000,4,  18, 102,  10,1.01281,   6.0094,1.10000,0.90000,1.10000,0.90000
 42842,'PFO C 13,8  ',  13.8000,4,  18, 102,  10,1.04302,   8.9751,1.10000,0.90000,1.10000,0.90000
 42851,'TRF YZU     ',   1.0000,4,  18, 102,  10,1.10024,  13.4305,1.10000,0.90000,1.10000,0.90000
 42862,'APR C1  13.8',  13.8000,4,  18, 102,  10,0.96309,  11.2773,1.10000,0.90000,1.10000,0.90000
 42863,'APR F1      ',   1.0000,4,  18, 102,  10,0.96309,  11.2773,1.10000,0.90000,1.10000,0.90000
 42864,'APR C2  13.8',  13.8000,4,  18, 102,  10,0.96309,  11.2773,1.10000,0.90000,1.10000,0.90000
 42865,'APR F2      ',   1.0000,4,  18, 102,  10,0.96309,  11.2773,1.10000,0.90000,1.10000,0.90000
 42866,'APR C3  13.8',  13.8000,4,  18, 102,  10,0.97671,   7.2207,1.10000,0.90000,1.10000,0.90000
 42867,'APR F3      ',   1.0000,4,  18, 102,  10,0.97671,   7.2207,1.10000,0.90000,1.10000,0.90000
 42868,'APR C4  13.8',  13.8000,4,  18, 102,  10,0.97671,   7.2207,1.10000,0.90000,1.10000,0.90000
 42869,'APR F4      ',   1.0000,4,  18, 102,  10,0.97671,   7.2207,1.10000,0.90000,1.10000,0.90000
 42903,'FIC         ',   1.0000,4,  18, 102,  10,0.98050,  -2.4654,1.10000,0.90000,1.10000,0.90000
 43000,'AYO B1   500', 500.0000,4,  18, 103,  10,1.00697,   3.2448,1.10000,0.90000,1.10000,0.90000
 43001,'AYO B1   220', 220.0000,4,  18, 103,  10,1.04382,  -1.8722,1.10000,0.90000,1.15000,0.90000
 43002,'VIN B1   220', 220.0000,4,  18, 103,  10,1.00678,  -4.4298,1.10000,0.90000,1.10000,0.90000
 43003,'TRI B1   220', 220.0000,4,  18, 103,  10,0.93912, -12.4756,1.10000,0.90000,1.10000,0.90000
 43004,'NAT TA   220', 220.0000,4,  18, 103,  10,0.99922,   5.3410,1.10000,0.90000,1.10000,0.90000
 43005,'CBO TA   220', 220.0000,4,  18, 103,  10,1.01204,  -5.3528,1.10000,0.90000,1.10000,0.90000
 43006,'SJB TA   220', 220.0000,4,  18, 103,  10,1.01472, -10.3370,1.10000,0.90000,1.10000,0.90000
 43007,'CAM B2   220', 220.0000,4,  18, 103,  10,0.94639, -11.4032,1.10000,0.90000,1.10000,0.90000
 43008,'SPA B1   220', 220.0000,4,  18, 103,  10,1.02452,  -5.1905,1.10000,0.90000,1.10000,0.90000
 43009,'SIG TA 220  ', 220.0000,4,  18, 101,  10,1.01691,  -6.9273,1.10000,0.90000,1.10000,0.90000
 43018,'FOUNDRY  220', 220.0000,4,  18, 103,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 43103,'TRI B2   220', 220.0000,4,  18, 103,  10,0.99027,   5.4641,1.10000,0.90000,1.10000,0.90000
 43105,'CBO TA 220  ', 220.0000,4,  18, 103,  10,1.01204,  -5.3528,1.10000,0.90000,1.10000,0.90000
 43202,'VIN B1    66',  66.0000,4,  18, 103,  10,1.01390, -12.6934,1.10000,0.90000,1.10000,0.90000
 43203,'TRI B1    66',  66.0000,4,  18, 103,  10,0.95222, -16.5508,1.10000,0.90000,1.10000,0.90000
 43205,'CBO B1    66',  66.0000,4,  18, 103,  10,0.98503, -10.6098,1.10000,0.90000,1.10000,0.90000
 43212,'PIL B1    66',  66.0000,4,  18, 103,  10,0.82263, -24.1908,1.10000,0.90000,1.10000,0.90000
 43213,'SPP B1    66',  66.0000,4,  18, 103,  10,0.93187, -13.8926,1.10000,0.90000,1.10000,0.90000
 43214,'ENC B1    66',  66.0000,4,  18, 103,  10,0.94147, -18.7957,1.10000,0.90000,1.10000,0.90000
 43215,'PPO B1    66',  66.0000,4,  18, 103,  10,0.93448, -19.4924,1.10000,0.90000,1.10000,0.90000
 43217,'FRA B1    66',  66.0000,4,  18, 103,  10,0.95436, -12.1638,1.10000,0.90000,1.10000,0.90000
 43218,'HOE B1    66',  66.0000,4,  18, 103,  10,0.94624, -17.4754,1.10000,0.90000,1.10000,0.90000
 43309,'SICBRAS   66',  66.0000,4,  18, 101,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 43401,'AYO  A    23',  23.0000,4,  18, 103,   1,1.01886,  -4.2513,1.10000,0.90000,1.10000,0.90000
 43402,'VIN  A    23',  23.0000,4,  18, 103,  10,0.96803, -45.4353,1.10000,0.90000,1.10000,0.90000
 43403,'TRI  A    23',  23.0000,4,  18, 103,   1,0.91388, -18.0932,1.10000,0.90000,1.10000,0.90000
 43404,'NAT  A    23',  23.0000,4,  18, 103,   1,0.97885,  -1.6879,1.10000,0.90000,1.10000,0.90000
 43405,'CBO  A    23',  23.0000,4,  18, 103,   1,0.97219,  -9.1169,1.10000,0.90000,1.10000,0.90000
 43406,'SJB  A    23',  23.0000,4,  18, 103,   1,0.99795, -14.4484,1.10000,0.90000,1.10000,0.90000
 43407,'CAM  A    23',  23.0000,4,  18, 103,   1,0.91905, -16.4241,1.10000,0.90000,1.10000,0.90000
 43408,'SPA  A    23',  23.0000,4,  18, 103,   1,0.96793, -10.2537,1.10000,0.90000,1.10000,0.90000
 43409,'SIG 23      ',  23.0000,4,  18, 101,  10,0.98241,  -8.8454,1.10000,0.90000,1.10000,0.90000
 43412,'PIL  A    23',  23.0000,4,  18, 103,   1,0.90169,   0.1734,1.10000,0.90000,1.10000,0.90000
 43413,'SPP  A    23',  23.0000,4,  18, 103,   1,0.95156,  11.9351,1.10000,0.90000,1.10000,0.90000
 43414,'ENC  A    23',  23.0000,4,  18, 103,   1,0.98028,   7.4285,1.10000,0.90000,1.10000,0.90000
 43415,'PPO  A    23',  23.0000,4,  18, 103,   1,0.95605,   7.5837,1.10000,0.90000,1.10000,0.90000
 43416,'NLT F1    66',  66.0000,4,  18, 101,  10,0.96790, -19.9629,1.10000,0.90000,1.10000,0.90000
 43417,'FRA AB    23',  23.0000,4,  18, 103,   1,0.95192,  15.0589,1.10000,0.90000,1.10000,0.90000
 43418,'HOE  A    23',  23.0000,4,  18, 103,  10,0.92892, -17.7593,1.10000,0.90000,1.10000,0.90000
 43503,'REA SLO 1   ',  23.0000,4,  18, 101,   1,0.99538, -20.7962,1.10000,0.90000,1.10000,0.90000
 43514,'ENC B    23 ',  23.0000,4,  18, 103,   1,0.96627,   5.8626,1.10000,0.90000,1.10000,0.90000
 43597,'FIC         ',   1.0000,4,  18, 104,  10,0.94257,  -4.0415,1.10000,0.90000,1.10000,0.90000
 43701,'CAM F2   220', 220.0000,4,  18, 103,  10,0.96798,  -9.2752,1.10000,0.90000,1.10000,0.90000
 43702,'CAM F1   220', 220.0000,4,  18, 103,  10,0.94015, -12.3279,1.10000,0.90000,1.10000,0.90000
 43710,'NTE F1    66',  66.0000,4,  18, 103,  10,0.94543, -17.7999,1.10000,0.90000,1.10000,0.90000
 43711,'TRI-ENC     ',  66.0000,4,  18, 103,  10,0.94458, -18.1276,1.10000,0.90000,1.10000,0.90000
 43800,'VIN 13,8    ',  13.8000,4,  18, 103,  10,1.01084, -13.5605,1.10000,0.90000,1.10000,0.90000
 43801,'CBO_FIC     ',   1.0000,4,  18, 103,  10,0.98406, -11.0335,1.10000,0.90000,1.10000,0.90000
 43804,'SJB 13,8    ',  13.8000,4,  18, 103,  10,0.99797, -14.4414,1.10000,0.90000,1.10000,0.90000
 43806,'SPA 13,2    ',  13.2000,4,  18, 103,  10,0.96800, -10.2448,1.10000,0.90000,1.10000,0.90000
 43808,'SPA 13.8    ',  13.2000,4,  18, 103,  10,0.96800, -10.2448,1.10000,0.90000,1.10000,0.90000
 43810,'NAT 13,8    ',  13.8000,4,  18, 103,  10,0.97887,  -1.6757,1.10000,0.90000,1.10000,0.90000
 43814,'TRI 13,8 B  ',  13.8000,4,  18, 103,  10,0.91393, -18.0834,1.10000,0.90000,1.10000,0.90000
 43816,'TRI C 13,8  ',  13.8000,4,  18, 103,  10,0.95409, -16.8909,1.10000,0.90000,1.10000,0.90000
 43822,'AYO 13,8    ',  13.8000,4,  18, 103,  10,1.01889,  -4.2472,1.10000,0.90000,1.10000,0.90000
 43824,'AYO C 13,8  ',  13.8000,4,  18, 103,  10,0.98312,  -2.1923,1.10000,0.90000,1.10000,0.90000
 43828,'CAM B 13,8  ',  13.8000,4,  18, 103,  10,0.94928, -21.5958,1.10000,0.90000,1.10000,0.90000
 43829,' FIC CAM-ENC',  66.0000,4,  18, 103,  10,0.94545, -18.3697,1.10000,0.90000,1.10000,0.90000
 43830,'SIG 13,8    ',  13.8000,4,  18, 101,  10,0.98244,  -8.8421,1.10000,0.90000,1.10000,0.90000
 43831,'FIC         ',   1.0000,4,  18, 101,  10,0.98244,  -8.8421,1.10000,0.90000,1.10000,0.90000
 43834,'CBO C02 13.8',  13.8000,4,  18, 103,  10,0.97181,  -9.5290,1.10000,0.90000,1.10000,0.90000
 43835,'CBO F2      ',   1.0000,4,  18, 103,  10,0.97181,  -9.5290,1.10000,0.90000,1.10000,0.90000
 44000,'SES TA   220', 220.0000,4,  18, 104,  10,0.92446, -18.8081,1.10000,0.90000,1.10000,0.90000
 44001,'COV B1   220', 220.0000,4,  18, 104,  10,0.98867,  -4.1976,1.10000,0.90000,1.10000,0.90000
 44002,'SRO TA   220', 220.0000,4,  18, 104,  10,0.93056, -33.3360,1.10000,0.90000,1.10000,0.90000
 44003,'CZU TA   220', 220.0000,4,  18, 104,  10,0.99588,  -0.5535,1.10000,0.90000,1.10000,0.90000
 44004,'PPE B1   220', 220.0000,4,  18, 104,  10,0.95193,  -7.5701,1.10000,0.90000,1.10000,0.90000
 44005,'CYO  A   220', 220.0000,4,  18, 104,  10,0.96206, -10.0188,1.10000,0.90000,1.10000,0.90000
 44006,'CYO  A   220', 220.0000,4,  18, 104,  10,0.96206, -10.0188,1.10000,0.90000,1.10000,0.90000
 44007,'ABA TA   220', 220.0000,4,  18, 104,  10,0.94489,  -8.4358,1.10000,0.90000,1.10000,0.90000
 44011,'VAQ TA   220', 220.0000,4,  18, 104,  10,0.96605,  -5.3538,1.10000,0.90000,1.10000,0.90000
 44012,'BSP B1   220', 220.0000,4,  18, 104,  10,0.91689, -26.4917,1.10000,0.90000,1.10000,0.90000
 44015,'D&N      220', 220.0000,4,  18, 104,  10,0.95185,  -7.5768,1.10000,0.90000,1.10000,0.90000
 44201,'COV BP    66',  66.0000,4,  18, 104,  10,1.01669,  -8.0762,1.10000,0.90000,1.10000,0.90000
 44202,'SRO B1      ',  66.0000,4,  18, 104,  10,1.00824, -36.1713,1.10000,0.90000,1.10000,0.90000
 44204,'PPE B1    66',  66.0000,4,  18, 104,  10,0.94704, -13.7378,1.10000,0.90000,1.10000,0.90000
 44208,'VIL BP    66',  66.0000,4,  18, 104,   1,0.94593, -13.7621,1.10000,0.90000,1.10000,0.90000
 44209,'CZA B1    66',  66.0000,4,  18, 104,  10,0.79890, -20.1907,1.10000,0.90000,1.10000,0.90000
 44210,'SPN B1    66',  66.0000,4,  18, 104,  10,0.89718, -41.7773,1.10000,0.90000,1.10000,0.90000
 44213,'LCO BP    66',  66.0000,4,  18, 104,  10,0.92086, -15.3717,1.10000,0.90000,1.10000,0.90000
 44214,'CLY         ',  66.0000,4,  18, 104,   1,0.94370, -13.9031,1.10000,0.90000,1.10000,0.90000
 44215,'SJA  A    66',  66.0000,4,  18, 104,  10,0.98971,  -8.1677,1.10000,0.90000,1.10000,0.90000
 44237,'SRO_2_13,8  ',  13.8000,4,  18, 104,  10,0.89420, -38.5928,1.10000,0.90000,1.10000,0.90000
 44251,'FIC         ',   1.0000,4,  18, 102,  10,1.01273,   6.7653,1.10000,0.90000,1.10000,0.90000
 44254,'FIC         ',   1.0000,4,  18, 102,  10,1.01281,   6.0094,1.10000,0.90000,1.10000,0.90000
 44345,'FIC ACE     ',  66.0000,4,  18, 101,  10,0.94361, -17.4644,1.10000,0.90000,1.10000,0.90000
 44400,'SES  A    23',  23.0000,4,  18, 104,   1,0.90842, -23.4150,1.10000,0.90000,1.10000,0.90000
 44401,'COV  A    23',  23.0000,4,  18, 104,   1,0.95868, -11.8530,1.10000,0.90000,1.10000,0.90000
 44402,'SRO  A    23',  23.0000,4,  18, 104,   1,0.89415, -38.6021,1.10000,0.90000,1.10000,0.90000
 44403,'CZU  A    23',  23.0000,4,  18, 104,   1,0.93318,  -6.8238,1.10000,0.90000,1.10000,0.90000
 44404,'PPE  A    23',  23.0000,4,  18, 104,   1,0.92867, -11.1111,1.10000,0.90000,1.10000,0.90000
 44405,'CYO  A    23',  23.0000,4,  18, 104,   1,0.95410, -12.2353,1.10000,0.90000,1.10000,0.90000
 44406,'IRO  A    23',  23.0000,4,  18, 104,   1,0.90986, -22.4148,1.10000,0.90000,1.10000,0.90000
 44407,'ABA  A    23',  23.0000,4,  18, 104,   1,0.96752, -11.8019,1.10000,0.90000,1.10000,0.90000
 44408,'VIL  A    23',  23.0000,4,  18, 104,   1,0.91378,  13.0374,1.10000,0.90000,1.10000,0.90000
 44409,'CZA  A    23',  23.0000,4,  18, 104,   1,0.88803,   2.6424,1.10000,0.90000,1.10000,0.90000
 44410,'SPN  A    23',  23.0000,4,  18, 104,   1,0.90469, -18.2017,1.10000,0.90000,1.10000,0.90000
 44411,'VAQ  A    23',  23.0000,4,  18, 104,   1,0.94456,  -8.4477,1.10000,0.90000,1.10000,0.90000
 44412,'BSP  A    23',  23.0000,4,  18, 104,   1,0.90911, -31.2169,1.10000,0.90000,1.10000,0.90000
 44413,'LCO  A    23',  23.0000,4,  18, 104,   1,0.90795,  12.6837,1.10000,0.90000,1.10000,0.90000
 44414,'VELF2       ',   1.0000,4,  18, 101,  10,0.95419, -17.4828,1.10000,0.90000,1.10000,0.90000
 44415,'SJA  A    23',  23.0000,4,  18, 104,  10,0.98856,  -8.5216,1.10000,0.90000,1.10000,0.90000
 44466,'IRO TA   220', 220.0000,4,  18, 104,  10,0.91962, -19.3534,1.10000,0.90000,1.10000,0.90000
 44501,'COV B 23    ',  23.0000,4,  18, 104,   1,0.96936,  -8.8674,1.10000,0.90000,1.10000,0.90000
 44601,'SRO_B_23    ',  23.0000,4,  18, 104,  10,0.93056, -33.3360,1.10000,0.90000,1.10000,0.90000
 44630,'REA CZU 1   ',  23.0000,4,  18, 104,   1,0.94254,  -4.0477,1.10000,0.90000,1.10000,0.90000
 44730,'REA CZU 2   ',  23.0000,4,  18, 104,  10,0.94254,  -4.0477,1.10000,0.90000,1.10000,0.90000
 44801,'PPE B 13,8  ',  13.8000,4,  18, 104,  10,0.92870, -11.1050,1.10000,0.90000,1.10000,0.90000
 44802,'SRO 13,8    ',  13.8000,4,  18, 104,  10,0.89420, -38.5928,1.10000,0.90000,1.10000,0.90000
 44803,'SRO_2_13.8  ',  13.8000,4,  18, 104,  10,0.93056, -33.3360,1.10000,0.90000,1.10000,0.90000
 44804,'PPE B 13,8  ',  13.8000,4,  18, 104,  10,0.94274, -14.1672,1.10000,0.90000,1.10000,0.90000
 44805,'TR JEP AUX  ',   1.0000,4,  18, 102,  10,0.94274, -14.1672,1.10000,0.90000,1.10000,0.90000
 44808,'COV B 13,8  ',  13.8000,4,  18, 104,  10,0.96938,  -8.8595,1.10000,0.90000,1.10000,0.90000
 44809,'FIC         ',   1.0000,4,  18, 104,  10,1.01586,  -8.3916,1.10000,0.90000,1.10000,0.90000
 44810,'COV C 13,8  ',  13.8000,4,  18, 104,  10,1.01586,  -8.3916,1.10000,0.90000,1.10000,0.90000
 44811,'FIC         ',   1.0000,4,  18, 104,  10,0.96938,  -8.8595,1.10000,0.90000,1.10000,0.90000
 44812,'CZU B       ',  13.8000,4,  18, 104,  10,0.94257,  -4.0415,1.10000,0.90000,1.10000,0.90000
 44814,'SES 13,8    ',  13.8000,4,  18, 104,  10,0.90845, -23.4071,1.10000,0.90000,1.10000,0.90000
 44816,'IRO 13,8    ',  13.8000,4,  18, 104,  10,0.90990, -22.4095,1.10000,0.90000,1.10000,0.90000
 44818,'ABA 13,8    ',  13.8000,4,  18, 104,  10,0.96756, -11.7962,1.10000,0.90000,1.10000,0.90000
 44820,'CYO 13,8    ',  13.8000,4,  18, 104,  10,0.95411, -12.2316,1.10000,0.90000,1.10000,0.90000
 44822,'SES B 13,8  ',  13.8000,4,  18, 104,  10,0.90845, -23.4072,1.10000,0.90000,1.10000,0.90000
 44826,'VAQ 13,8    ',  13.8000,4,  18, 104,  10,0.94460,  -8.4424,1.10000,0.90000,1.10000,0.90000
 44828,'BSP 13,8    ',  13.8000,4,  18, 104,  10,0.90916, -31.2087,1.10000,0.90000,1.10000,0.90000
 44830,'CZU 13,8    ',  13.8000,4,  18, 104,  10,0.94257,  -4.0415,1.10000,0.90000,1.10000,0.90000
 44832,'COV 13,8    ',  13.8000,4,  18, 104,  10,0.95870, -11.8398,1.10000,0.90000,1.10000,0.90000
 44833,'FIC         ',   1.0000,4,  18, 104,  10,0.95870, -11.8398,1.10000,0.90000,1.10000,0.90000
 45000,'HOR B1   220', 220.0000,4,  18, 105,  10,0.99997, -40.6097,1.10000,0.90000,1.10000,0.90000
 45001,'VM1 B1   220', 220.0000,4,  18, 105,  10,1.10156, -51.0940,1.10000,0.90000,1.10000,0.90000
 45002,'VM2 B1   220', 220.0000,4,  18, 105,  10,1.10065, -51.0779,1.10000,0.90000,1.10000,0.90000
 45003,'CCO B1   220', 220.0000,4,  18, 105,  10,0.93262, -33.4357,1.10000,0.90000,1.10000,0.90000
 45008,'CBA B1   220', 220.0000,4,  18, 105,  10,0.92217, -24.1205,1.10000,0.90000,1.10000,0.90000
 45009,'VRE  B1  220', 220.0000,4,  18, 105,  10,0.98974, -41.8146,1.10000,0.90000,1.10000,0.90000
 45200,'HOR B1    66',  66.0000,4,  18, 105,  10,1.03433, -43.2781,1.10000,0.90000,1.10000,0.90000
 45201,'SLO A 13.8  ',  13.8000,4,  18, 101,  10,0.99543, -20.7879,1.10000,0.90000,1.10000,0.90000
 45202,'VM2 B1      ',  66.0000,4,  18, 105,  10,1.08860, -53.4737,1.10000,0.90000,1.10000,0.90000
 45203,'CCO B1    66',  66.0000,4,  18, 105,  10,0.97732, -37.4523,1.10000,0.90000,1.10000,0.90000
 45204,'CON B1    66',  66.0000,4,  18, 105,  10,1.01702, -45.4261,1.10000,0.90000,1.10000,0.90000
 45205,'PJC B1    66',  66.0000,4,  18, 105,  10,0.96519, -38.4737,1.10000,0.90000,1.10000,0.90000
 45206,'YBY B1    66',  66.0000,4,  18, 105,  10,0.99950, -42.9464,1.10000,0.90000,1.10000,0.90000
 45207,'CBV B1    66',  66.0000,4,  18, 105,  10,0.97793, -41.4626,1.10000,0.90000,1.10000,0.90000
 45209,'VRE  B1   66',  66.0000,4,  18, 105,  10,1.03038, -44.1479,1.10000,0.90000,1.10000,0.90000
 45210,'CECON B1 66 ',  66.0000,4,  18, 105,  10,1.08860, -53.4737,1.10000,0.90000,1.10000,0.90000
 45346,'VHA G 23    ',  23.0000,4,  18, 101,  10,0.97843, -12.8148,1.10000,0.90000,1.10000,0.90000
 45400,'HOR  A    23',  23.0000,4,  18, 105,   1,1.00702, -17.6464,1.10000,0.90000,1.10000,0.90000
 45402,'VM2  A    23',  23.0000,4,  18, 105,   1,1.09596, -54.4270,1.10000,0.90000,1.10000,0.90000
 45403,'CCO AB    23',  23.0000,4,  18, 105,   1,0.90468, -38.6643,1.10000,0.90000,1.10000,0.90000
 45404,'CON  B    23',  23.0000,4,  18, 105,   1,1.00700, -20.4787,1.10000,0.90000,1.10000,0.90000
 45405,'PJC AB    23',  23.0000,4,  18, 105,   1,0.95687, -12.6491,1.10000,0.90000,1.10000,0.90000
 45406,'YBY  A    23',  23.0000,4,  18, 105,   1,1.01208, -14.0942,1.10000,0.90000,1.10000,0.90000
 45407,'CBV  A    23',  23.0000,4,  18, 105,   1,0.99029, -14.3801,1.10000,0.90000,1.10000,0.90000
 45408,'CBA       23',  23.0000,4,  18, 105,   1,0.91101, -24.9256,1.10000,0.90000,1.10000,0.90000
 45409,'VRE  AB   23',  23.0000,4,  18, 105,  10,1.04315, -45.5547,1.10000,0.90000,1.10000,0.90000
 45442,'FICTR F1    ',   1.0000,4,  18, 103,  10,0.91393, -18.0834,1.10000,0.90000,1.10000,0.90000
 45450,'SRI 13,8    ',  13.8000,4,  18, 102,  10,1.03391,   9.0819,1.10000,0.90000,1.10000,0.90000
