@!IC, SBASE,REV,XFRRAT,NXFRAT,BASFRQ
0,   100.00, 34,     1,     1, 50.00     / PSS(R)E-34.9    FRI, NOV 07 2025  20:00
HORAS DE RESTO DEL INVIERNO 25 DEMANDA SADI 23900 MW

GENERAL, THRSHZ=0.0001, PQBRAK=0.7, BLOWUP=5.0
GAUSS, ITMX=100, ACCP=1.6, ACCQ=1.6, ACCM=1.0, TOL=0.0001
NEWTON, ITMXN=20, ACCN=1.0, TOLN=0.1, VCTOLQ=0.1, VCTOLV=0.00001, DVLIM=0.99, NDVFCT=0.99
ADJUST, ADJTHR=0.005, ACCTAP=1.0, TAPLIM=0.05, SWVBND=100.0, MXTPSS=99, MXSWIM=10
TYSL, ITMXTY=20, ACCTY=1.0, TOLTY=0.00001
SOLVER, FNSL, ACTAPS=0, AREAIN=0, PHSHFT=0, DCTAPS=0, SWSHNT=0, FLATST=0, VARLIM=0, NONDIV=0
RATING, 1, "RATE1 ", "RATING SET 1                    "
RATING, 2, "RATE2 ", "RATING SET 2                    "
RATING, 3, "RATE3 ", "RATING SET 3                    "
RATING, 4, "RATE4 ", "RATING SET 4                    "
RATING, 5, "RATE5 ", "RATING SET 5                    "
RATING, 6, "RATE6 ", "RATING SET 6                    "
RATING, 7, "RATE7 ", "RATING SET 7                    "
RATING, 8, "RATE8 ", "RATING SET 8                    "
RATING, 9, "RATE9 ", "RATING SET 9                    "
RATING,10, "RATE10", "RATING SET 10                   "
RATING,11, "RATE11", "RATING SET 11                   "
RATING,12, "RATE12", "RATING SET 12                   "
0 / END OF SYSTEM-WIDE DATA, BEGIN BUS DATA
@!   I,'NAME        ', BASKV, IDE,AREA,ZONE,OWNER, VM,        VA,    NVHI,   NVLO,   EVHI,   EVLO
  5688,'8 ',   145.000,     7.842,    75.900,   -98.300,1.01000,  5000,   172.500, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   160.000,    31.000,   6,1.0000
  5689,'9 ',   145.000,     3.832,    75.900,   -98.300,1.01000,  5000,   172.500, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   160.000,    31.000,   6,1.0000
  5690,'1 ',   145.000,     7.269,    75.900,   -98.300,1.01000,  5000,   172.500, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   160.000,    31.000,   6,1.0000
  5691,'1 ',    40.000,     0.000,    45.000,     0.000,0.95000,  5691,    70.000, 0.00000E+0, 2.37000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    59.500,    36.000,   6,1.0000
  5692,'2 ',    40.000,     0.000,    45.000,     0.000,0.95000,  5692,    70.000, 0.00000E+0, 2.37000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    59.500,    36.000,   6,1.0000
  5695,'1 ',    14.000,     3.012,    13.860,     0.000,1.00000,  5695,    25.200, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    15.000,     0.000,   4,1.0000
  5972,'1 ',     6.500,     0.000,     4.875,    -4.875,0.95000,  5972,     8.125, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.600,     0.000,  14,1.0000
  6600,'1 ',   671.000,   -13.513,   288.100,  -139.700,0.95000,  6600,   826.000, 0.00000E+0, 2.58000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   672.000,   129.800,   9,1.0000
  6601,'1 ',     5.000,     2.000,     2.000,    -2.000,1.05000,  6601,     7.200, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.500,     1.100,   6,1.0000
  6602,'2 ',     5.000,     2.000,     2.000,    -2.000,1.05000,  6602,     7.200, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.500,     1.100,   6,1.0000
  6603,'3 ',     5.000,     2.000,     2.000,    -2.000,1.05000,  6603,     7.200, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.500,     1.100,   6,1.0000
  6604,'1 ',     4.160,    -2.209,     2.400,    -2.400,1.02000,  6593,     5.500, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.200,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 0.9000
  6605,'1 ',    16.000,     8.000,     8.000,    -9.350,1.05000,  6605,    22.000, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.000,     3.200,   4,1.0000
  6605,'2 ',    16.000,     8.000,     8.000,    -9.350,1.05000,  6605,    22.000, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.000,     3.200,   4,1.0000
  6606,'1 ',     3.500,     1.500,     1.500,    -4.000,1.05000,  6606,     4.500, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.600,     0.700,   6,1.0000
  6606,'2 ',     3.500,     1.500,     1.500,    -4.000,1.05000,  6606,     4.500, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.600,     0.700,   6,1.0000
  6606,'3 ',     3.500,     1.500,     1.500,    -4.000,1.05000,  6606,     4.500, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.600,     0.700,   6,1.0000
  6607,'1 ',     7.000,     2.062,     4.500,    -4.000,1.05000,  6607,    10.000, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.500,     1.500,   6,1.0000
  6607,'2 ',     7.000,     2.062,     4.500,    -4.000,1.05000,  6607,    10.000, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.500,     1.500,   6,1.0000
  6608,'1 ',     8.000,     5.390,     6.200,    -6.200,1.05000,  6608,    10.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  6609,'1 ',    19.800,   -10.615,    12.000,   -12.000,0.95000,  6609,    27.500, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    24.750,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  6610,'1 ',    80.000,   -12.749,    58.700,   -58.700,1.00000,  6610,   111.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  6611,'1 ',    30.000,     6.022,    15.000,   -22.000,1.00000,  6611,    44.200, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    35.000,     7.000,   4,1.0000
  6612,'2 ',    35.000,     2.494,    35.400,   -22.000,1.00000,  6612,    44.200, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    35.000,     7.000,   4,1.0000
  6613,'3 ',    25.000,    22.344,    35.400,   -22.000,1.05000,  6613,    44.200, 0.00000E+0, 2.03000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    35.000,     7.000,   4,1.0000
  6614,'4 ',    35.000,     0.000,    35.400,   -22.000,1.00000,  6614,    44.200, 0.00000E+0, 2.03000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    35.000,     7.000,   4,1.0000
  6615,'4 ',    40.000,    15.414,    21.000,   -20.000,1.05000,  6615,    65.880, 0.00000E+0, 2.20500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    56.000,    10.000,   4,1.0000
  6616,'1 ',    50.000,   -10.936,    27.000,   -33.000,1.05000,  6616,    74.110, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    63.000,     6.000,   1,1.0000
  6619,'1 ',     8.000,     3.300,     3.300,    -3.300,1.05000,  6619,    10.600, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  6621,'1 ',    10.000,     0.922,    13.000,    -7.000,1.05000,  6621,    28.000, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    23.000,     4.600,   4,1.0000
  6622,'2 ',    20.000,     1.358,    13.000,    -7.000,1.05000,  6622,    28.000, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    23.000,     4.600,   4,1.0000
  6623,'1 ',     8.000,     1.640,     4.840,    -4.840,1.00000,  6623,    11.110, 0.00000E+0, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  6624,'1 ',    15.000,     3.525,    10.780,     0.000,1.05000,  6624,    19.600, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    15.800,     0.000,   7,1.0000
  6625,'1 ',     4.160,     2.400,     2.400,    -2.400,1.05000,  6625,     5.500, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.200,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 0.9000
  6626,'1 ',    31.000,     0.000,    27.530,   -20.530,1.00000,  6626,    64.500, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    62.000,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  6627,'1 ',    58.750,     4.719,    66.600,   -57.600,1.00000,  6627,   117.500, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   117.500,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  6628,'1 ',    28.800,     2.435,    17.000,   -17.000,1.00000,  6628,    39.800, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    36.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  6629,'1 ',    17.600,    -0.533,     8.650,    -8.650,1.00000,  6629,    23.650, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    22.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  6630,'1 ',    15.000,    10.709,    19.000,    -9.000,1.05000,  6630,    22.000, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.000,     3.200,   4,1.0000
  6630,'2 ',    15.000,    10.709,    14.000,    -9.000,1.05000,  6630,    28.000, 0.00000E+0, 1.12000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    23.000,     4.600,   4,1.0000
  6631,'1 ',    30.000,    10.296,    35.333,   -28.000,1.05000,  6631,    50.000, 0.00000E+0, 1.85500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    37.000,     7.000,   8,1.0000
  6632,'2 ',    30.000,    10.125,    35.333,   -28.000,1.05000,  6632,    50.000, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    37.000,     7.000,   8,1.0000
  6633,'3 ',    60.000,     2.150,    38.000,   -28.000,1.05000,  6633,    81.125, 0.00000E+0, 2.18000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    64.900,    15.000,   4,1.0000
  6634,'4 ',    60.000,     2.130,    38.000,   -28.000,1.05000,  6634,    81.125, 0.00000E+0, 2.18000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    64.900,    15.000,   4,1.0000
  6635,'5 ',    50.000,     1.060,    38.000,   -28.000,1.05000,  6635,    81.125, 0.00000E+0, 2.18000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    64.900,    15.000,   4,1.0000
  6636,'6 ',    50.000,     3.056,    32.000,   -15.000,1.05000,  6636,    60.510, 0.00000E+0, 1.81000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    51.440,    15.000,   4,1.0000
  6637,'7 ',    50.000,     3.056,    32.000,   -15.000,1.05000,  6637,    60.510, 0.00000E+0, 1.81000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    51.440,    15.000,   4,1.0000
  6638,'1 ',    55.000,    15.391,    36.000,   -28.000,1.05000,  6638,    77.650, 0.00000E+0, 2.25000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    58.000,    20.000,   4,1.0000
  6639,'1 ',    56.000,    12.808,    35.000,   -20.000,1.05000,  6639,    65.880, 0.00000E+0, 2.20500E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    56.000,    40.000,   4,1.0000
  6640,'1 ',     2.000,     1.651,     2.000,    -1.000,1.05000,  6640,     5.600, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     4.500,     0.900,   6,1.0000
  6641,'1 ',    12.000,     5.750,     8.000,     0.000,1.05000,  6641,    17.000, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    14.700,     2.900,   6,1.0000
  6642,'2 ',    12.000,     5.750,     8.000,     0.000,1.05000,  6642,    17.000, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    14.700,     2.900,   6,1.0000
  6643,'3 ',    12.000,     5.568,     8.000,     0.000,1.05000,  6643,    17.000, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    14.700,     2.900,   6,1.0000
  6644,'4 ',    12.000,     4.079,     8.000,     0.000,1.05000,  6644,    17.000, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    14.700,     2.900,   6,1.0000
  6645,'2 ',    56.000,     1.779,    35.000,   -20.000,1.00000,  6645,    65.880, 0.00000E+0, 2.20500E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    56.000,    40.000,   4,1.0000
  6646,'3 ',    56.000,     1.779,    35.000,   -20.000,1.00000,  6646,    65.880, 0.00000E+0, 2.20500E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    56.000,    40.000,   4,1.0000
  6647,'1 ',     3.000,    -0.870,     3.480,    -0.870,1.00000,  6647,     5.800, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     4.640,     0.000,   1,1.0000
  6648,'1 ',    46.500,    -3.657,    41.300,   -41.300,1.00000,  6648,    96.750, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    93.000,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  6649,'8 ',    50.000,     4.424,    32.000,   -20.000,1.00000,  6649,    60.510, 0.00000E+0, 2.03000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    51.400, -9999.000,   4,1.0000
  6650,'9 ',    60.000,     5.372,    40.000,   -20.000,1.00000,  6650,    83.460, 0.00000E+0, 2.17000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    64.000,     0.000,   5,1.0000
  6651,'1 ',    22.400,    -0.576,    14.000,   -14.000,1.00000,  6651,    31.300, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    28.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  6652,'1 ',     5.000,    -0.617,     3.000,    -3.000,1.00000,  6652,     7.000, 0.00000E+0, 2.60000E-1, 0.00000E+0, 1.00000E+0,1.00000,1,  100.0,     6.300,     0.000,   6,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  6655,'1 ',   140.000,    33.977,    99.600,   -40.800,1.05000,  6655,   189.000, 0.00000E+0, 1.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   152.800,    31.400,   1,1.0000
  6656,'1 ',   142.800,    36.792,    99.600,   -40.800,1.05000,  6656,   189.000, 0.00000E+0, 1.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   152.800,    31.400,   1,1.0000
  6657,'1 ',   148.740,    34.683,    80.750,   -70.050,1.05000,  6657,   200.000, 0.00000E+0, 1.66000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   168.000,    80.000,   1,1.0000
  6658,'1 ',    13.000,     7.850,     8.000,    -4.000,1.05000,  6658,    20.000, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    13.800,     8.000,   4,1.0000
  6659,'2 ',    13.000,     7.850,     8.000,    -4.000,1.05000,  6659,    20.000, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    13.800,     8.000,   4,1.0000
  6661,'1 ',    11.000,     5.000,     5.000,    -5.000,1.05000,  6661,    16.000, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    12.800,     2.600,   6,1.0000
  6662,'2 ',    11.000,    -0.857,     5.000,    -5.000,1.05000,  6662,    16.000, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    12.800,     2.600,   6,1.0000
  6663,'3 ',    11.000,    -0.862,     5.000,    -5.000,1.05000,  6663,    16.000, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    12.800,     2.600,   6,1.0000
  6670,'1 ',    24.000,     7.344,    18.000,   -18.000,1.05000,  6670,    48.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    48.000,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  6671,'1 ',     0.000,   -42.494,   116.981,  -130.800,0.98000,  6671,   210.000, 0.00000E+0, 2.63000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   189.000,  -182.600,   6,1.0000
  6672,'2 ',   150.000,    -5.734,   132.000,  -185.000,1.02000,  6672,   210.000, 0.00000E+0, 2.63000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   189.000,  -182.600,   6,1.0000
  6673,'3 ',   150.000,    -6.094,   132.000,  -185.000,1.02000,  6673,   210.000, 0.00000E+0, 2.63000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   189.000,  -182.600,   6,1.0000
  6674,'4 ',   150.000,    -6.094,   132.000,  -185.000,1.02000,  6674,   210.000, 0.00000E+0, 2.63000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   189.000,  -182.600,   6,1.0000
  6675,'1 ',    46.400,    19.260,    29.600,   -29.600,1.05000,  6675,    67.900, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    58.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  6680,'1 ',    10.000,    -0.750,     4.600,    -0.750,1.00000,  6680,    12.500, 0.00000E+0, 1.18000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     0.000,   5,1.0000
  6681,'1 ',     6.000,     2.896,     4.000,     0.000,1.05000,  6681,     8.100, 0.00000E+0, 1.64000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.500,     1.300,   6,1.0000
  6682,'2 ',     6.000,     2.896,     4.000,     0.000,1.05000,  6682,     8.100, 0.00000E+0, 1.64000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.500,     1.300,   6,1.0000
  6683,'3 ',     6.000,     2.896,     4.000,     0.000,1.05000,  6683,     8.100, 0.00000E+0, 1.64000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.500,     1.300,   6,1.0000
  6684,'4 ',     6.000,     2.896,     4.000,     0.000,1.05000,  6684,     8.100, 0.00000E+0, 1.64000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.500,     1.300,   6,1.0000
  6685,'1 ',     5.000,     1.000,     1.000,    -0.500,1.05000,  6685,     7.150, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.700,     2.000,   5,1.0000
  6686,'1 ',    25.000,     6.000,     6.000,    -6.000,1.05000,  6686,    29.000, 0.00000E+0, 2.16000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    25.000,    19.000,   8,1.0000
  6687,'1 ',    12.000,     2.025,     9.000,    -9.000,1.05000,  6687,    30.000, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    15.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  6688,'1 ',    12.000,     2.025,     9.000,    -9.000,1.05000,  6688,    30.000, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    15.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  6691,'1 ',     9.000,     4.533,    10.000,     0.000,1.05000,  6691,    22.000, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    16.000,     3.200,   4,1.0000
  6691,'2 ',     9.000,     4.533,    10.000,     0.000,1.05000,  6691,    22.000, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    16.000,     3.200,   4,1.0000
  6693,'3 ',    14.000,    -0.023,    10.000,    -9.350,1.05000,  6693,    22.000, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.000,     3.200,   4,1.0000
  6695,'1 ',     1.500,     0.700,     0.700,    -2.000,1.05000,  6695,     2.000, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.530,     0.000,   7,1.0000
  6696,'1 ',    20.800,     7.948,    13.500,   -13.500,1.05000,  6696,    26.000, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    26.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  6697,'1 ',    39.900,     5.482,    46.200,   -46.200,1.05000,  6697,    79.800, 7.42400E-1, 3.71200E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    79.800,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  6824,'1 ',     0.000,     0.000,     4.000,    -2.500,1.00000,  6824,     6.250, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.000,     0.000,   1,1.0000
  6824,'2 ',     0.000,     0.000,     4.000,    -2.500,1.00000,  6824,     6.250, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.000,     0.000,   1,1.0000
  7600,'1 ',     9.730,     0.000,     7.000,    -7.000,1.03000,  7600,    12.150, 0.00000E+0, 1.53000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000,   4,1.0000
  7600,'2 ',     9.730,     0.000,     7.000,    -7.000,1.03000,  7600,    12.150, 0.00000E+0, 1.53000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000,   4,1.0000
  7600,'3 ',     9.730,     0.000,     7.000,    -7.000,1.03000,  7600,    12.150, 0.00000E+0, 1.53000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000,   4,1.0000
  7600,'4 ',     9.730,     0.000,     7.000,    -7.000,1.03000,  7600,    12.150, 0.00000E+0, 1.53000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000,   4,1.0000
  7601,'1 ',    60.000,    22.422,    26.586,    -1.500,1.05000,  7601,    78.950, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    75.000,    15.000,   6,1.0000
  7602,'2 ',    70.000,    10.449,    26.586,    -1.500,1.05000,  7602,    78.950, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    75.000,    15.000,   6,1.0000
  7603,'1 ',     6.000,     2.690,     3.867,    -5.067,1.03000,  7603,     8.000, 7.00000E-5, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.200,     1.400,   6,1.0000
  7603,'2 ',     6.000,     2.262,     3.867,    -5.067,1.03000,  7603,     8.000, 7.00000E-5, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.200,     1.400,   6,1.0000
  7604,'26',    35.000,     4.731,    32.500,   -19.500,1.03000,  7604,    65.700, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    45.000,     0.000,   4,1.0000
  7605,'27',    35.000,    -6.128,    32.500,   -19.500,1.00000,  7605,    65.700, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    45.000,     0.000,   4,1.0000
  7607,'1 ',    80.000,     9.690,    50.000,   -50.000,1.00000,  7607,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7608,'1 ',     4.400,     0.000,     2.600,    -2.600,1.05000,  7608,     5.500, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.500,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7609,'1 ',     4.480,     3.360,     3.360,    -2.700,1.05000,  7609,     5.600, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.600,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7610,'1 ',     6.300,     3.140,     3.140,    -3.140,1.05000,  7500,     7.200, 0.00000E+0, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.500,     0.000,   1,1.0000
  7611,'1 ',     0.000,     1.594,    20.000,   -10.700,1.03000,  7611,    22.000, 0.00000E+0, 1.23200E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    13.000,     0.000,   4,1.0000
  7612,'1 ',    20.000,     3.246,    12.100,   -12.100,1.05000,  7612,    30.680, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    25.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7613,'1 ',    24.544,     3.216,    12.100,   -12.100,1.05000,  7613,    30.680, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.680,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7614,'1 ',    31.408,     4.180,    15.500,   -15.500,1.05000,  7614,    39.260, 0.00000E+0, 9.99999E+5, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    39.260,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7615,'1 ',     8.000,     0.442,     6.000,    -5.000,1.00000,  7615,    10.620, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.500,     1.500,   6,1.0000
  7616,'2 ',     8.000,     0.442,     6.000,    -5.000,1.00000,  7616,    10.620, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.500,     1.500,   6,1.0000
  7617,'1 ',     2.400,    -1.300,     1.300,    -1.300,0.95000,  7617,     3.000, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7618,'1 ',     2.000,     1.500,     1.500,    -1.000,1.03000,  7618,     2.500, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     2.000,     0.700,   6,1.0000
  7618,'2 ',     2.000,     1.500,     1.500,    -1.000,1.03000,  7618,     2.500, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     2.000,     0.700,   6,1.0000
  7618,'3 ',     2.000,     0.662,     1.500,    -1.000,1.03000,  7618,     2.500, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.000,     0.700,   6,1.0000
  7619,'1 ',    10.800,     4.808,     6.540,    -6.540,1.05000,  7619,    16.500, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    13.500,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7621,'1 ',    20.000,     2.755,    11.833,   -18.000,1.05000,  7621,    27.250, 0.00000E+0, 1.76000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    21.000,     4.200,   6,1.0000
  7622,'2 ',    20.000,     2.755,    11.833,   -18.000,1.05000,  7622,    27.250, 0.00000E+0, 1.76000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    21.000,     4.200,   6,1.0000
  7623,'1 ',     4.000,     4.909,     5.000,    -4.000,1.05000,  7623,    10.550, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.400,     0.000,   6,1.0000
  7624,'1 ',     6.400,     2.212,     3.870,    -3.870,1.05000,  7624,     8.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7625,'1 ',     0.000,     0.000,    20.000,   -10.000,1.05000,  7625,    37.000, 0.00000E+0, 1.95000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    31.640,     0.000,   6,1.0000
  7626,'2 ',     0.000,     0.000,    20.000,   -10.000,1.05000,  7626,    37.000, 0.00000E+0, 1.95000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    31.640,     0.000,   6,1.0000
  7627,'1 ',    80.000,     9.690,    50.000,   -50.000,1.00000,  7627,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7629,'1 ',    62.400,    12.621,    42.000,   -42.000,1.05000,  7629,    96.320, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    78.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7630,'1 ',    80.000,    19.762,    48.430,   -48.430,1.05000,  7630,   116.960, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7631,'1 ',    80.000,   -17.997,    50.857,   -35.429,1.00000,  7631,   128.000, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   115.000,  -100.000,   6,1.0000
  7632,'2 ',    80.000,    50.021,    50.857,   -35.429,1.05000,  7632,   128.000, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   115.000,  -100.000,   6,1.0000
  7633,'1 ',    64.000,    -3.201,    40.000,   -40.000,1.00000,  7633,    80.000, 9.99900E+3, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    80.000,     0.000,  12,1.0000
  7634,'1 ',    80.000,    -5.269,    64.130,   -64.130,1.00000,  7634,   118.800, 9.99900E+3, 1.00000E+0, 0.00000E+0, 1.00000E+0,1.00000,0,  100.0,   100.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7635,'1 ',    80.000,    -6.236,    64.130,   -64.130,1.00000,  7635,   118.800, 9.99900E+3, 1.00000E+0, 0.00000E+0, 1.00000E+0,1.00000,0,  100.0,   100.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7636,'1 ',     4.000,    -0.732,     3.000,    -3.840,1.00000,  7636,     5.000, 9.99990E+4, 1.00000E+0, 0.00000E+0, 1.00000E+0,1.00000,1,  100.0,     5.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7637,'1 ',    56.760,    -6.514,    42.570,   -42.570,1.05000,  7637,    68.950, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    70.950,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7638,'1 ',     4.000,     2.420,     2.420,    -2.420,1.05000,  7638,     5.560, 1.00000E+3, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7639,'1 ',    21.600,    -6.353,    20.000,   -20.000,1.00000,  7639,    32.400, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    27.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7641,'1 ',    80.000,     0.000,    60.720,   -60.720,1.00000,  7641,   116.100, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7642,'2 ',    20.000,    -3.431,    27.840,   -14.054,1.03000,  7642,    36.000, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.800,     5.400,   8,1.0000
  7643,'3 ',    20.000,     2.274,    19.933,    -0.667,1.03000,  7643,    27.500, 0.00000E+0, 2.01000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    22.800,     0.000,   4,1.0000
  7644,'4 ',    20.000,     2.274,    19.933,    -0.667,1.03000,  7644,    27.500, 0.00000E+0, 2.01000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    22.800,     0.000,   4,1.0000
  7645,'G ',   180.000,    21.140,   128.940,   -76.560,1.03000,  7645,   256.000, 0.00000E+0, 2.07600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   197.000,    80.000,   8,1.0000
  7646,'1 ',    31.680,    -7.618,    13.000,   -13.000,1.00000,  7646,    41.680, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    39.600,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7647,'1 ',     4.880,     0.000,     3.960,    -3.960,1.00000,  7647,     6.200, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.100,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7648,'1 ',   144.000,   -13.214,    89.000,   -89.000,0.99000,  7648,   219.780, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   180.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7651,'1 ',    20.000,     2.069,    43.934,   -30.849,1.03000,  7651,    75.000, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    60.000,     0.000,   5,1.0000
  7652,'2 ',    55.000,    -5.067,    43.945,   -30.900,1.03000,  7652,    75.000, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    60.000,     0.000,   5,1.0000
  7653,'3 ',    90.000,    13.542,    40.000,   -29.000,1.03000,  7653,   156.250, 0.00000E+0, 1.86000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    98.000,     0.000,   8,1.0000
  7661,'1 ',    18.000,     2.624,    14.533,    -8.973,1.00000,  7661,    23.200, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    19.000,     3.700,   6,1.0000
  7662,'2 ',    18.000,     2.624,     8.763,    -8.668,1.00000,  7662,    23.200, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    19.000,     3.700,   6,1.0000
  7663,'3 ',    18.000,     4.637,     8.763,    -8.668,1.05000,  7663,    23.200, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    19.000,     3.700,   6,1.0000
  7664,'4 ',    18.000,     4.637,    16.500,   -20.000,1.05000,  7664,    23.200, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    19.000,     3.700,   6,1.0000
  7665,'1 ',    25.000,    -9.713,    22.500,   -20.000,1.00000,  7665,    37.500, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.000,    15.000,   6,1.0000
  7666,'2 ',    25.000,    13.339,    22.500,   -20.000,1.05000,  7666,    37.500, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    30.000,    15.000,   6,1.0000
  7667,'3 ',    25.000,    12.323,    22.500,   -20.000,1.03000,  7667,    37.500, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    30.000,    15.000,   6,1.0000
  7668,'4 ',    25.000,    12.323,    22.500,   -20.000,1.03000,  7668,    37.500, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    30.000,    15.000,   6,1.0000
  7671,'1 ',    18.000,     1.116,    17.221,   -11.021,1.00000,  7671,    26.600, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    21.300,     4.300,   6,1.0000
  7672,'2 ',    18.000,     1.120,    17.221,   -11.021,1.00000,  7672,    26.600, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    21.300,     4.300,   6,1.0000
  7673,'3 ',    18.000,     3.698,    17.221,   -11.021,1.05000,  7673,    26.600, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    21.300,     4.300,   6,1.0000
  7674,'4 ',    18.000,     3.698,    17.221,   -11.021,1.05000,  7674,    26.600, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    21.300,     4.300,   6,1.0000
  7675,'5 ',    12.000,    -0.354,    27.200,   -17.600,1.05000,  7675,    26.600, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    21.300,     4.300,   6,1.0000
  7676,'6 ',    12.000,    -0.354,    27.200,   -17.600,1.05000,  7676,    26.600, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    21.300,     4.300,   6,1.0000
  7677,'1 ',    12.800,    -0.868,    17.100,   -10.000,1.00000,  7677,    28.500, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    25.000,    12.800,   6,1.0000
  7678,'2 ',    12.000,    -2.385,    10.380,    -7.000,1.00000,  7678,    17.900, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    14.600,     6.600,   6,1.0000
  7679,'3 ',    12.000,     0.538,    10.380,    -7.000,1.03000,  7679,    17.900, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    14.600,     6.600,   6,1.0000
  7680,'1 ',    20.000,    -7.681,    32.000,   -33.000,1.05000,  7680,    50.000, 5.00000E-5, 2.58000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    41.000,     9.000,   6,1.0000
  7681,'1 ',    18.000,     2.000,    23.600,   -16.375,1.00000,  7681,    32.500, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    26.200,     5.200,   6,1.0000
  7682,'2 ',    18.000,     3.618,    23.600,   -16.375,1.05000,  7682,    32.500, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    26.200,     5.200,   6,1.0000
  7683,'1 ',    14.000,     2.398,    20.000,   -10.000,1.05000,  7683,    31.000, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    26.000,     5.200,   6,1.0000
  7684,'1 ',     4.000,    -0.190,     2.422,    -2.422,1.00000,  7684,     5.550, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7685,'1 ',     5.600,     3.050,     3.050,    -3.050,1.05000,  7685,     7.000, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7686,'1 ',     2.400,     1.000,     1.000,    -1.000,1.05000,  7686,     3.000, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7689,'1 ',     2.400,     1.455,     1.455,    -1.455,1.05000,  7689,     3.000, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7691,'1 ',     9.000,    -4.996,     8.600,    -6.400,1.05000,  7691,    13.000, 0.00000E+0, 1.18800E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     9.000,     1.800,   4,1.0000
  7691,'2 ',     9.000,    -4.996,    10.600,    -7.500,1.05000,  7691,    13.000, 0.00000E+0, 1.18800E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     9.000,     1.800,   4,1.0000
  7693,'3 ',     8.000,    -6.171,    10.600,    -7.500,1.05000,  7693,    13.000, 0.00000E+0, 1.18800E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     9.000,     1.800,   4,1.0000
  7694,'1 ',    30.000,   -10.000,    40.000,   -10.000,1.00000,  7694,    71.500, 0.00000E+0, 1.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    60.000,    15.000,   6,1.0000
  7695,'2 ',    50.000,    -3.913,    40.000,   -10.000,1.00000,  7695,    71.500, 1.75000E-1, 1.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    60.000,    15.000,   6,1.0000
  7696,'1 ',     3.000,    -1.071,     1.870,    -1.160,1.00000,  7696,     4.150, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.300,     1.500,   6,1.0000
  7697,'1 ',     3.000,     1.837,     1.870,    -1.160,1.01000,  7697,     4.150, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.300,     1.500,   6,1.0000
  7902,'1 ',    80.000,    -9.893,    48.000,   -48.000,1.00000,  7902,   100.000, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  8249,'1 ',   180.000,    26.777,   100.000,   -50.000,1.05000,  8249,   185.000, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   180.000,   150.000,   8,1.0000
  8251,'1 ',    90.000,     0.000,    70.000,   -30.000,1.00000,  8251,    92.500, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    90.000,    75.000,   8,1.0000
  8600,'1 ',    90.000,    20.065,    85.000,   -33.000,1.02000,  8600,   146.000, 0.00000E+0, 2.46000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   116.000,    24.800,   8,1.0000
  8602,'1 ',   110.000,    47.360,    98.000,   -54.000,1.05000,  8602,   137.800, 0.00000E+0, 2.14000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  146.0,   112.000,    30.000,   4,1.0000
  8603,'2 ',   110.000,    47.360,    98.000,   -54.000,1.05000,  8603,   137.647, 0.00000E+0, 1.63000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   112.000,    30.000,   4,1.0000
  8604,'1 ',    14.000,     0.859,    12.150,    -6.080,1.00000,  8604,    20.250, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.200,     0.000,   7,1.0000
  8605,'2 ',     6.000,     0.000,     7.700,    -2.200,1.02000,  8605,     8.500, 0.00000E+0, 1.15000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.000,     1.200,   4,1.0000
  8607,'1 ',    32.000,    -1.371,    24.000,   -13.000,1.02000,  8607,    40.000, 0.00000E+0, 1.23600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    32.000,     0.000,   7,1.0000
  8608,'1 ',    18.000,     6.722,    13.740,    -9.000,1.05000,  8608,    22.900, 0.00000E+0, 2.07000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.320,     0.000,   7,1.0000
  8608,'2 ',    18.000,     6.722,    13.740,    -9.000,1.05000,  8608,    22.900, 0.00000E+0, 2.07000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.320,     0.000,   7,1.0000
  8608,'3 ',    18.000,     6.722,    13.740,    -9.000,1.05000,  8608,    22.900, 0.00000E+0, 2.07000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.320,     0.000,   7,1.0000
  8609,'1 ',     5.000,     1.770,    10.800,    -3.800,1.00000,  8609,    28.000, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    22.400,     0.000,   7,1.0000
  8610,'4 ',    18.000,     9.434,    13.740,    -9.000,1.05000,  8610,    22.900, 0.00000E+0, 2.07000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.320,     0.000,   7,1.0000
  8610,'5 ',    18.000,     9.434,    13.740,    -9.000,1.05000,  8610,    22.900, 0.00000E+0, 2.07000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.320,     0.000,   7,1.0000
  8611,'1 ',   130.000,    12.488,   112.500,   -49.000,1.02000,  8611,   184.500, 7.00000E-5, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   144.200,    31.400,   8,1.0000
  8612,'2 ',   120.000,    56.659,   112.500,   -49.000,1.03000,  8612,   184.500, 7.00000E-5, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   144.200,    31.400,   8,1.0000
  8613,'3 ',   150.000,    28.140,   114.000,   -80.000,1.03000,  8613,   190.800, 0.00000E+0, 1.78000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   158.600,    80.000,   8,1.0000
  8614,'2 ',    80.000,    41.738,    88.000,   -54.000,1.05000,  8614,   164.700, 0.00000E+0, 2.45000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   118.000,    40.000,   8,1.0000
  8615,'3 ',    80.000,    20.722,   145.000,   -73.000,1.03000,  8615,   194.110, 0.00000E+0, 2.41000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   151.500,    80.000,   8,1.0000
  8616,'3 ',    49.760,    14.325,    37.320,   -19.420,1.05000,  8616,    62.200, 0.00000E+0, 1.68000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.760,    27.000,   4,1.0000
  8617,'1 ',     4.000,     1.882,     5.250,    -1.750,1.00000,  8617,    11.000, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.000,     0.000,   7,1.0000
  8618,'1 ',    12.000,    10.491,    11.250,    -3.750,1.00000,  8618,    20.250, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    15.000,     0.000,   7,1.0000
  8619,'1 ',     7.000,     0.213,     7.130,    -2.380,1.00000,  8619,    11.880, 0.00000E+0, 1.35000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.000,     0.000,   7,1.0000
  8620,'4 ',    52.000,     0.000,    39.000,   -20.300,1.00000,  8620,    65.000, 0.00000E+0, 1.81000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    52.000,    28.000,   4,1.0000
  8621,'1 ',     0.000,     0.000,     3.600,    -1.200,1.00000,  8621,     6.000, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.800,     0.000,   7,1.0000
  8622,'1 ',   200.000,    90.684,   140.000,   -95.000,1.05000,  8622,   270.000, 0.00000E+0, 1.68000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   229.000,    70.000,   4,1.0000
  8623,'2 ',   200.000,    90.684,   140.000,   -95.000,1.05000,  8623,   270.000, 0.00000E+0, 1.69000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   229.000,    70.000,   4,1.0000
  8624,'1 ',   200.000,   108.340,   140.000,   -95.000,1.05000,  8624,   270.000, 0.00000E+0, 1.77000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   229.000,    70.000,   4,1.0000
  8625,'24',    30.000,    22.247,    22.800,   -22.000,1.05000,  8625,    55.000, 0.00000E+0, 2.24000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,     0.000,   4,1.0000
  8626,'1 ',    81.000,     2.153,    44.660,   -44.660,1.00000,  8626,   110.680, 2.20000E-1, 2.20000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   101.250,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  8627,'1 ',    81.000,     1.752,    44.880,   -44.880,1.00000,  8627,   111.510, 2.20000E-1, 2.20000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   101.250,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  8628,'1 ',    25.920,     0.000,    12.200,   -12.200,1.00000,  8628,    32.400, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    32.400,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  8629,'1 ',    53.336,     0.000,    29.059,   -29.059,1.00000,  8629,    66.670, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    66.670,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  8630,'1 ',     4.000,     1.750,     2.000,    -2.000,1.01000,  8630,     7.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.000,     1.200,   6,1.0000
  8630,'2 ',     5.000,     2.000,     2.000,    -2.000,1.01000,  8630,     7.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.000,     1.200,   6,1.0000
  8631,'1 ',    30.000,    23.155,    30.970,   -20.830,1.05000,  8631,    40.000, 0.00000E+0, 3.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    33.000,     6.600,   6,1.0000
  8632,'2 ',    30.000,    -4.219,    30.970,   -20.830,1.00000,  8632,    40.000, 0.00000E+0, 3.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    33.000,     6.600,   6,1.0000
  8633,'3 ',    30.000,     2.541,    30.970,   -20.830,1.00000,  8633,    40.000, 0.00000E+0, 3.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    33.000,     6.600,   6,1.0000
  8634,'1 ',     4.500,    -0.663,     3.363,    -3.000,1.00000,  8634,     7.000, 0.00000E+0, 2.88000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.000,     1.600,   6,1.0000
  8635,'2 ',     4.500,     0.907,     3.000,    -3.000,1.05000,  8635,     7.000, 0.00000E+0, 2.88000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.000,     1.600,   6,1.0000
  8637,'1 ',   240.000,    40.152,   185.000,  -120.000,1.03000,  8637,   340.000, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   268.000,     0.000,   4,1.0000
  8638,'1 ',    93.576,    10.983,    68.545,   -68.545,1.01000,  8638,   116.970, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   116.970,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  8639,'2 ',    93.576,    11.377,    68.545,   -68.545,1.01000,  8639,   116.970, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   116.970,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  8640,'3 ',    93.576,    11.318,    68.545,   -68.545,1.01000,  8640,   116.970, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   116.970,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  8641,'1 ',     8.000,     1.959,     4.000,    -4.000,1.02000,  8641,    10.000, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.000,     1.600,   6,1.0000
  8642,'2 ',     6.000,     4.000,     4.000,    -4.000,1.02000,  8642,    10.000, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.000,     1.600,   6,1.0000
  8643,'3 ',     5.000,     4.000,     4.000,    -4.000,1.04000,  8643,    10.000, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.000,     1.600,   6,1.0000
  8644,'1 ',    55.000,    13.157,    48.700,   -23.000,1.05000,  8644,    81.125, 0.00000E+0, 1.72000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    64.900,     0.000,   4,1.0000
  8645,'1 ',    52.500,    -9.991,    32.480,   -32.480,1.00000,  8645,   105.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   105.000,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  8648,'2 ',     2.000,     0.813,     1.476,    -0.200,1.00000,  8648,     2.490, 8.70000E-3, 1.16000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     2.000,     0.000,  13,1.0000
  8649,'2 ',    49.700,    -4.461,    20.720,   -20.720,1.00000,  8649,    99.400, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    99.400,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  8651,'1 ',    60.000,    20.049,    45.000,   -12.000,1.00000,  8651,    75.000, 0.00000E+0, 1.65000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    63.000,    12.000,   5,1.0000
  8652,'2 ',    60.000,    20.049,    45.000,   -12.000,1.00000,  8652,    75.000, 0.00000E+0, 1.65000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    63.000,    12.000,   5,1.0000
  8653,'3 ',   120.000,    48.311,    94.000,   -19.000,1.00000,  8653,   156.250, 0.00000E+0, 1.98000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   135.000,    25.000,   5,1.0000
  8654,'1 ',   100.000,    39.893,    70.000,   -35.000,1.00000,  8654,   138.750, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   110.000,    40.000,   4,1.0000
  8655,'1 ',    32.000,    -5.304,    18.620,   -18.620,1.00000,  8655,    44.680, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    40.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  8656,'2 ',    12.600,     3.886,     7.500,    -7.500,1.04000,  8656,    25.200, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    25.200,     0.000,  11,1.0000
  8657,'1 ',    10.000,    -3.000,     6.000,    -3.000,1.00000,  8657,    17.250, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    13.800,     0.000,   7,1.0000
  8658,'1 ',    12.600,     3.886,     7.500,    -7.500,1.04000,  8658,    25.200, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    25.200,     0.000,  11,1.0000
  8659,'1 ',     8.000,     2.879,     4.800,    -4.800,1.00000,  8659,    11.090, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  8660,'1 ',    10.000,     2.482,    10.000,    -8.000,1.02000,  8660,    22.000, 0.00000E+0, 1.72000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    16.000,     3.200,   4,1.0000
  8660,'2 ',    10.000,     2.482,     8.000,    -8.000,1.02000,  8660,    21.600, 0.00000E+0, 1.68000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    15.000,     3.000,   4,1.0000
  8660,'3 ',    10.000,     0.572,    16.600,   -10.000,1.02000,  8660,    20.000, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    16.000,     3.200,   4,1.0000
  8661,'G ',    10.000,     0.000,    10.600,    -7.600,1.00000,  8661,    13.100, 0.00000E+0, 1.15000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     2.000,   4,1.0000
  8663,'1 ',    10.000,     4.251,     6.600,   -12.000,1.04000,  8663,    40.000, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    31.190,     0.000,   4,1.0000
  8664,'4 ',     0.000,     0.000,   100.000,  -100.000,1.00000,  8664,    31.200, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    25.000,     0.000,   5,1.0000
  8665,'5 ',     0.000,     0.000,   100.000,  -100.000,1.00000,  8665,    31.200, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    25.000,     0.000,   5,1.0000
  8666,'1 ',     8.000,    -3.082,     4.500,    -4.500,1.00000,  8666,    12.500, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  8667,'1 ',     8.000,     6.076,     8.000,    -8.000,1.03000,  8667,    15.000, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    15.000,     3.000,   6,1.0000
  8668,'3 ',    12.600,     0.888,     8.283,    -8.283,1.04000,  8668,    25.200, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    25.200,     0.000,  11,1.0000
  8669,'2 ',    12.000,     1.314,     8.000,    -8.000,1.00000,  8669,    15.000, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    15.000,     3.000,   6,1.0000
  8670,'4 ',    12.600,     0.888,     8.546,    -8.546,1.04000,  8670,    25.200, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    25.200, -9999.000,  11,1.0000
  8671,'1 ',     8.000,    10.000,    10.000,    -5.000,1.01000,  8671,    25.000, 0.00000E+0, 1.21000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.000,     4.000,   4,1.0000
  8672,'2 ',     0.000,     0.000,   100.000,  -100.000,1.01000,  8672,    20.500, 0.00000E+0, 1.11000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    16.400,     0.000,   4,1.0000
  8673,'1 ',     6.000,    -1.346,    16.000,    -6.000,1.00000,  8673,    28.000, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.000,     0.000,   1,1.0000
  8674,'1 ',     5.600,    -3.485,     5.320,    -5.320,1.00000,  8674,     8.800, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  8675,'1 ',    14.080,    -0.894,     8.520,    -8.520,1.00000,  8675,    17.600, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    17.600,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  8676,'1 ',    28.000,    -4.449,    11.500,   -11.500,1.00000,  8676,    37.940, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    35.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  8677,'2 ',    32.000,    -5.304,    18.620,   -18.620,1.00000,  8677,    44.680, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    40.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  8678,'1 ',    18.000,     0.661,    10.900,   -10.900,1.00000,  8678,    22.500, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    22.500,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  8680,'1 ',     7.500,     0.000,     3.500,     0.000,1.00000,  8680,     9.500, 0.00000E+0, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.000,     1.600,   6,1.0000
  8680,'2 ',     7.500,     0.000,     3.500,     0.000,1.00000,  8680,     9.500, 0.00000E+0, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.000,     1.600,   6,1.0000
  8681,'1 ',     6.000,     3.000,     3.000,    -7.000,1.02000,  8681,     9.600, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.000,     1.600,   6,1.0000
  8682,'2 ',     6.000,     1.377,     3.000,    -7.000,1.02000,  8682,     9.600, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.000,     1.600,   6,1.0000
  8683,'1 ',     3.500,     3.671,     6.000,    -3.000,1.05000,  8683,    16.770, 0.00000E+0, 1.86500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    13.410,     0.000,  98,1.0000
  8684,'1 ',    14.000,     5.527,    11.250,    -3.750,1.05000,  8684,    20.625, 0.00000E+0, 1.86500E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    15.000,     0.000,  98,1.0000
  8685,'1 ',    10.000,     1.909,    11.290,    -5.640,1.05000,  8685,    18.812, 0.00000E+0, 1.86500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    15.000,     0.000,   1,1.0000
  8686,'1 ',    26.000,    -3.419,    22.550,    -9.020,0.97000,  8686,    45.100, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    36.080,     0.000,   7,1.0000
  8687,'1 ',    50.000,     9.679,    32.450,   -16.230,1.05000,  8687,    81.130, 0.00000E+0, 1.72000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    64.900,     0.000,   4,1.0000
  8688,'2 ',    50.000,    13.228,    32.450,   -16.230,1.05000,  8688,    81.130, 0.00000E+0, 1.72000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    64.900,     0.000,   4,1.0000
  8689,'1 ',    12.368,     3.670,     9.330,    -9.330,1.00000,  8689,    18.060, 9.99900E+3, 1.00000E+0, 0.00000E+0, 1.00000E+0,1.00000,1,  100.0,    15.460,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  8690,'1 ',    10.000,     0.000,    10.600,    -7.600,1.00000,  8690,    13.100, 0.00000E+0, 1.15000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     2.000,   4,1.0000
  8691,'1 ',     3.000,     0.449,     3.620,    -2.450,1.03000,  8691,     4.500, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     4.000,     0.800,   6,1.0000
  8691,'2 ',     3.500,     0.524,     3.620,    -2.450,1.03000,  8691,     4.500, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     4.000,     0.800,   6,1.0000
  8692,'1 ',    18.000,     0.716,    10.800,    -3.800,1.03000,  8692,    19.800, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    19.200,     0.000,   7,1.0000
  8693,'1 ',    15.000,     0.585,     9.800,    -3.920,1.03000,  8693,    19.600, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    15.680,     0.000,   7,1.0000
  8694,'1 ',     8.800,     4.902,     5.940,    -5.940,1.05000,  8694,    13.200, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    11.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  8695,'1 ',    12.000,     7.234,    12.060,    -4.020,1.05000,  8695,    20.100, 0.00000E+0, 1.63000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.080,     0.000,   7,1.0000
  8696,'1 ',     5.000,    -0.945,     2.000,    -2.000,1.05000,  8696,     8.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.000,     0.000,   1,1.0000
  8697,'1 ',    40.000,    -0.283,    38.500,   -21.000,1.00000,  8697,    50.000, 0.00000E+0, 2.14000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    40.000,     0.000,   4,1.0000
  8698,'1 ',    17.600,     0.000,     9.600,    -9.600,1.00000,  8698,    22.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    22.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  8699,'1 ',    16.000,    -1.025,    15.400,   -15.400,1.00000,  8699,    25.800, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  8900,'1 ',   196.000,    33.927,   132.600,  -102.000,1.03000,  8900,   255.000, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   216.800,    50.000,   5,1.0000
  8901,'1 ',    16.000,     2.102,     7.300,    -7.300,1.00000,  8901,    22.200, 0.00000E+0, 9.99999E+5, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  8902,'2 ',     3.500,     0.056,     3.000,    -2.000,1.00000,  8902,     7.500, 4.00000E-3, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.000,     1.000,  14,1.0000
  8903,'1 ',    48.000,    -5.740,    34.500,   -34.500,1.00000,  8903,    69.230, 0.00000E+0, 5.55500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    60.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  8904,'1 ',     9.600,    -3.140,     5.000,    -5.000,1.00000,  8904,    12.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    12.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  8905,'4 ',    80.000,     9.291,    63.000,   -63.000,1.00000,  8905,   110.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  8906,'5 ',    80.000,     9.291,    63.000,   -63.000,1.00000,  8906,   110.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  8907,'1 ',    40.000,     0.000,    31.000,   -31.000,1.00000,  8907,    52.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    50.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  8908,'1 ',    16.000,     2.359,    12.000,   -12.000,1.00000,  8908,    37.500, 0.00000E+0, 2.08000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.000,     0.000,   5,1.0000
  8908,'2 ',     8.000,     1.180,     6.000,    -5.000,1.00000,  8908,    15.000, 0.00000E+0, 2.19000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     0.000,   5,1.0000
  8909,'1 ',     6.400,    -0.418,     5.000,    -5.000,1.00000,  8909,     9.450, 0.00000E+0, 1.00000E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  8910,'1 ',     8.000,    -0.299,     4.900,    -4.900,1.00000,  8910,    11.150, 0.00000E+0, 1.00000E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  8911,'1 ',     4.000,    -2.450,     2.450,    -2.450,1.00000,  8911,     5.600, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  8912,'1 ',    19.200,    -4.026,    11.800,   -11.800,1.00000,  8912,    26.750, 0.00000E+0, 1.00000E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    24.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  8913,'1 ',    16.000,    -2.952,    15.200,   -15.200,1.00000,  8913,    25.120, 0.00000E+0, 1.00000E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  8914,'1 ',    16.000,    -0.179,     9.686,    -9.686,1.00000,  8914,    25.600, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  8915,'1 ',     8.000,    -3.760,     4.500,    -4.500,1.00000,  8915,    11.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  8916,'1 ',     4.000,     2.000,     2.000,    -2.000,1.00000,  8916,     5.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  8917,'1 ',   281.600,   -12.618,   264.130,  -264.130,1.00000,  8917,   440.200, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   352.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  8956,'1 ',     2.000,     0.813,     1.476,    -0.200,1.00000,  8956,     2.490, 8.70000E-3, 1.16000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     2.000,     0.000,   1,1.0000
  8957,'1 ',     4.000,     0.056,     4.500,    -2.000,1.00000,  8957,     7.500, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.000,     0.000,  14,1.0000
  8960,'3 ',    52.000,     0.000,    32.480,   -32.480,1.00000,  8960,   104.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   104.000,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  8992,'1 ',     4.800,    -2.000,     2.000,    -2.000,1.00000,  8992,     6.320, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 12600,'1 ',    40.000,     0.000,    40.000,   -21.730,1.00000, 12600,    52.370, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    52.374,     0.000,   4,1.0000
 12601,'2 ',    40.000,     0.000,    40.000,   -21.730,1.00000, 12601,    52.370, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    52.374,     0.000,   4,1.0000
 12602,'1 ',    40.000,     0.000,    40.000,   -21.730,1.00000, 12602,    52.370, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    52.374,     0.000,   4,1.0000
 19024,'1 ',     0.000,     0.000,    40.000,   -40.000,1.00000, 19024,    81.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    81.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 42701,'1 ',    40.000,   -12.034,    33.600,   -16.800,0.95700, 42701,    56.000, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,     0.000,   1,1.0000
 42702,'2 ',    40.000,   -11.929,    33.600,   -16.800,0.95700, 42702,    56.000, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,     0.000,   1,1.0000
 42703,'3 ',    60.000,    -8.223,    36.420,   -18.200,0.95700, 42703,    75.000, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    75.000,     0.000,   1,1.0000
 42704,'4 ',    61.000,   -18.200,    36.420,   -18.200,0.95700, 42704,    75.000, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    75.000,     0.000,   1,1.0000
 49001,'1 ',   650.000,   128.001,   433.800,  -216.900,1.05000, 49100,   823.600, 0.00000E+0, 2.58000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   750.000,   420.000,   1,1.0000
 49002,'2 ',   650.000,   128.001,   433.800,  -216.900,1.05000, 49100,   823.600, 0.00000E+0, 2.58000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   750.000,   420.000,   1,1.0000
 49003,'3 ',   650.000,   128.001,   433.800,  -216.900,1.05000, 49100,   823.600, 0.00000E+0, 2.58000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   750.000,   420.000,   1,1.0000
 49004,'4 ',   650.000,   128.001,   433.800,  -216.900,1.05000, 49100,   823.600, 0.00000E+0, 2.58000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   750.000,   420.000,   1,1.0000
 49005,'5 ',   650.000,   128.001,   433.800,  -216.900,1.05000, 49100,   823.600, 0.00000E+0, 2.58000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   750.000,   420.000,   1,1.0000
 49006,'6 ',   650.000,   128.001,   433.800,  -216.900,1.05000, 49100,   823.600, 0.00000E+0, 2.58000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   750.000,   420.000,   1,1.0000
 49007,'7 ',   650.000,   128.001,   433.800,  -216.900,1.05000, 49100,   823.600, 0.00000E+0, 2.58000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   750.000,   420.000,   1,1.0000
 49008,'8 ',   650.000,   128.001,   433.800,  -216.900,1.05000, 49100,   823.600, 0.00000E+0, 2.58000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   750.000,   420.000,   1,1.0000
 49009,'9 ',   650.000,   128.001,   433.800,  -216.900,1.05000, 49100,   823.600, 0.00000E+0, 2.58000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   750.000,   420.000,   1,1.0000
 49010,'10',   650.000,   128.001,   433.800,  -216.900,1.05000, 49100,   823.600, 0.00000E+0, 2.58000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   750.000,   420.000,   1,1.0000
 92001,'EN',    45.144,   -20.900,    14.850,   -20.900,1.00000, 92001,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    50.000,     0.000, 906,1.0000
 92002,'AS',     0.368,     0.000,     0.000,     0.000,1.00000, 92002,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.500,     0.000, 906,1.0000
 92401,'RI',     0.100,     0.000,     0.000,     0.000,1.00000, 92401,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   990.000,  -999.000, 901,1.0000
 94760,'AG',     0.000,     0.000,     0.000,     0.000,1.00000, 94760,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.250,     0.000, 901,1.0000
 95030,'FE',     8.236,     0.000,     0.000,     0.000,1.00000, 95030,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.000,     0.000, 901,1.0000
 95030,'PT',     8.724,     2.200,     2.200,    -2.200,1.00000, 95030,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     9.500,     0.000, 901,1.0000
 95031,'TS',     0.580,     0.000,     0.000,     0.000,1.00000, 95031,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.000,     0.000, 906,1.0000
 95032,'VI',     0.644,     0.000,     0.000,     0.000,1.00000, 95032,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.000,     0.000, 906,1.0000
 95033,'AB',     0.524,     0.000,     0.000,     0.000,1.00000, 95033,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.000,     0.000, 906,1.0000
 95034,'CK',     0.000,     0.000,     0.000,     0.000,1.00000, 95034,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.750,     0.000, 906,1.0000
 95035,'DI',     9.776,     2.180,     2.180,    -2.670,1.00000, 95035,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    11.250,     0.000, 906,1.0000
 95036,'LI',    -0.012,     0.000,     0.000,     0.000,1.00000, 95036,     6.250, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.250,     0.000, 901,1.0000
 95129,'ZE',     0.000,     0.000,     0.000,     0.000,1.00000, 95129,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.200,     0.000, 901,1.0000
 95420,'LJ',     0.880,    -0.080,     0.000,     0.000,1.00000, 95420,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.600,     0.000, 901,1.0000
 95590,'LN',    -0.008,    -0.006,     0.000,     0.000,1.00000, 95590,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.600,     0.000, 901,1.0000
 95621,'BL',    -0.752,     0.000,     0.000,     0.000,1.00000, 95621,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.800,     0.000, 907,1.0000
 95622,'LI',     2.688,     4.000,     4.000,    -4.000,1.00000, 95622,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.700,     0.000, 907,1.0000
 95623,'MR',     0.672,     0.000,     0.000,     0.000,1.00000, 95623,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.500,     0.000, 907,1.0000
 95711,'EN',     1.096,     2.002,     2.002,    -2.002,1.00000, 95711,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.600,     0.000, 907,1.0000
 95712,'SM',     6.848,     3.000,     3.000,    -4.300,1.00000, 95712,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000, 907,1.0000
 95731,'LR',    -0.008,     0.000,     0.000,     0.000,1.00000, 95731,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.200,     0.000, 901,1.0000
 97871,'1 ',   100.000,   -84.214,   214.000,  -214.000,1.00000, 97871,   214.000, 0.00000E+0, 2.07000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   193.000,     0.000, 901,1.0000
 97872,'1 ',   100.000,   -84.214,   214.000,  -214.000,1.00000, 97872,   214.000, 0.00000E+0, 2.07000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   193.000,     0.000, 901,1.0000
 98011,'1 ',    91.155,   -24.945,    60.000,   -60.000,0.95000, 98011,   150.000, 0.00000E+0, 2.28000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   135.000,    50.000, 901,1.0000
 98012,'2 ',    91.155,   -24.945,    60.000,   -60.000,0.95000, 98012,   150.000, 0.00000E+0, 2.28000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   135.000,    50.000, 901,1.0000
 98013,'3 ',    91.155,   -25.812,    60.000,   -60.000,0.95000, 98013,   150.000, 0.00000E+0, 2.28000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   135.000,    50.000, 901,1.0000
 98014,'4 ',    91.155,   -26.097,    60.000,   -60.000,0.95000, 98014,   150.000, 0.00000E+0, 2.28000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   135.000,    50.000, 901,1.0000
 98015,'5 ',    83.558,   -25.488,    60.000,   -60.000,0.95000, 98015,   150.000, 0.00000E+0, 2.28000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   135.000,    50.000, 901,1.0000
 98016,'6 ',    83.558,   -25.488,    60.000,   -60.000,0.95000, 98016,   150.000, 0.00000E+0, 2.28000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   135.000,    50.000, 901,1.0000
 98017,'7 ',   110.000,     9.927,    60.000,   -60.000,0.95000, 98017,   150.000, 0.00000E+0, 2.28000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   135.000,    50.000, 901,1.0000
 98021,'1 ',     8.620,     0.000,     0.000,     0.000,1.00000, 98021,     9.000, 4.50000E-3, 1.49300E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     9.500,     0.000, 901,1.0000
 98022,'1 ',    19.904,     0.000,     0.000,     0.000,1.00000, 98022,     9.000, 4.50000E-3, 1.49300E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    20.000,     0.000, 901,1.0000
 98030,'RA',     7.236,    -3.080,     0.000,     0.000,1.00000, 98030,     9.000, 4.50000E-3, 1.49300E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.000,     0.000, 906,1.0000
 98040,'1 ',    13.000,     3.110,    14.000,   -14.000,1.00000, 98040,    16.000, 4.50000E-3, 1.49300E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    16.000,     0.000, 901,1.0000
 98047,'G1',    45.732,    17.000,    17.000,   -22.000,1.01500, 92040,    50.000, 9.49400E-3, 2.12808E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    50.000,     3.825, 901,1.0000
 98051,'1 ',    66.582,    33.283,    60.000,   -60.000,1.03000, 92051,    84.900, 0.00000E+0, 1.57000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    84.900,     7.000, 902,1.0000
 98052,'1 ',    66.582,    33.283,    60.000,   -60.000,1.03000, 92051,    84.900, 0.00000E+0, 1.62000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    84.900,     7.000, 902,1.0000
 98061,'PA',    27.880,     1.285,    35.000,   -35.000,1.02000, 92062,    70.000, 0.00000E+0, 1.93000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    70.000,     0.000, 904,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 98063,'1 ',     9.344,     0.000,     0.000,     0.000,1.00000, 98063,     9.000, 4.50000E-3, 1.49300E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000, 901,1.0000
 98074,'1 ',    -0.224,    -1.058,    12.000,    -6.000,1.00000, 98074,    15.000, 0.00000E+0, 1.57000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    12.000,     0.000, 905,1.0000
 98075,'1 ',    19.220,    -1.128,     7.000,    -6.000,1.00000, 98075,     9.000, 4.50000E-3, 1.49300E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    20.000,     0.000, 906,1.0000
 98093,'G1',    23.520,    20.023,    28.000,   -28.000,1.03500, 92091,    68.000, 9.49400E-3, 2.12808E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    70.000,     0.000, 904,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 98121,'1 ',     0.000,    11.743,    40.000,   -42.000,1.03000, 92121,   142.750, 1.10000E-3, 1.47300E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   114.000,     0.000, 901,1.0000
 98122,'1 ',     0.000,    11.743,    40.000,   -42.000,1.03000, 92122,   142.750, 1.10000E-3, 1.47300E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   114.000,     0.000, 901,1.0000
 98170,'G1',    16.116,   -32.000,    32.000,   -32.000,1.00000, 92172,    49.200, 4.40000E-2, 8.21900E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.200,     0.000, 904,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 98171,'1 ',    36.910,     5.638,     7.000,    -4.000,1.02670, 92170,    63.500, 1.58000E-3, 2.11000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    62.000,     0.000, 901,1.0000
 98172,'1 ',    37.928,     5.638,     7.000,    -4.000,1.02670, 92170,    63.500, 1.58000E-3, 2.11000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    62.000,     0.000, 901,1.0000
 98173,'1 ',    34.138,     5.638,     7.000,    -4.000,1.02670, 92170,    63.500, 1.58000E-3, 2.11000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    62.000,     0.000, 901,1.0000
 98174,'1 ',    37.009,     5.638,     7.000,    -4.000,1.02670, 92170,    63.500, 1.58000E-3, 2.11000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    62.000,     0.000, 901,1.0000
 98175,'1 ',    40.821,     5.638,     7.000,    -4.000,1.02670, 92170,    63.500, 1.58000E-3, 2.11000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    62.000,     0.000, 901,1.0000
 98176,'1 ',    38.088,     5.638,     7.000,    -4.000,1.02670, 92170,    63.500, 1.58000E-3, 2.11000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    62.000,     0.000, 901,1.0000
 98177,'1 ',   140.218,     0.000,     0.000,     0.000,1.02670, 92171,   224.000, 1.05700E-3, 2.07000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   179.200,     0.000, 901,1.0000
 98178,'1 ',   145.558,     0.000,     0.000,     0.000,1.02670, 92171,   224.000, 1.05700E-3, 2.07000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   179.200,     0.000, 901,1.0000
 98179,'1 ',   167.479,     0.000,     0.000,     0.000,1.02670, 92171,   251.880, 1.05700E-3, 2.33000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   201.500,     0.000, 901,1.0000
 98191,'1 ',    17.885,     5.638,    15.000,    -7.500,1.02670, 92170,    28.000, 2.34000E-2, 1.79000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    28.000,     0.000, 901,1.0000
 98192,'1 ',    20.000,     5.638,    15.000,    -7.500,1.02670, 92170,    28.000, 2.34000E-2, 1.79000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    28.000,     0.000, 901,1.0000
 98280,'CO',    -0.012,     0.000,     0.000,     0.000,1.00000, 95280,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.800,     0.000, 901,1.0000
 98301,'1 ',    10.000,     1.500,     1.500,    -3.800,1.02670, 92245,    13.137, 0.00000E+0, 2.59000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    13.137,     0.000, 901,1.0000
 98301,'2 ',    10.000,     1.500,     1.500,    -3.800,1.02670, 92245,    13.137, 0.00000E+0, 2.59000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    13.137,     0.000, 901,1.0000
 98301,'3 ',    10.000,     1.500,     1.500,    -3.800,1.02670, 92245,    13.137, 0.00000E+0, 2.59000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    13.137,     0.000, 901,1.0000
 98301,'4 ',    10.000,     1.500,     1.500,    -3.800,1.02670, 92245,    13.137, 0.00000E+0, 2.59000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    13.137,     0.000, 901,1.0000
 98302,'5 ',    10.000,     1.500,     1.500,    -3.800,1.02670, 92245,    13.137, 0.00000E+0, 2.59000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    13.137,     0.000, 901,1.0000
 98302,'6 ',    10.000,     1.500,     1.500,    -3.800,1.02670, 92245,    13.137, 0.00000E+0, 2.59000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    13.137,     0.000, 901,1.0000
 98302,'7 ',    10.000,     1.500,     1.500,    -3.800,1.02670, 92245,    13.137, 0.00000E+0, 2.59000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    13.137,     0.000, 901,1.0000
 98302,'8 ',    10.000,     1.500,     1.500,    -3.800,1.02670, 92245,    13.137, 0.00000E+0, 2.59000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    13.137,     0.000, 901,1.0000
 98320,'1 ',    10.720,     3.712,    10.500,   -11.375,1.02000, 98320,    17.500, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    14.000,     0.000, 905,1.0000
 98372,'G1',    13.212,     7.493,    28.000,   -28.000,1.00000, 92370,    42.000, 4.10000E-3, 7.94900E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    42.000,     0.000, 904,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 98403,'PO',     3.380,     0.000,     0.000,     0.000,1.00000, 98403,     8.000, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.000,     0.000, 905,1.0000
 98404,'BI',     9.636,    -1.500,     9.000,    -1.500,1.00000, 98404,    15.000, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    12.000,     0.000, 905,1.0000
 98409,'FE',     9.216,    -1.250,     7.500,    -1.250,1.00000, 98409,    12.500, 0.00000E+0, 2.15000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000, 905,1.0000
 98411,'G1',    40.480,     3.254,    32.410,   -67.240,1.04000, 92411,   162.250, 6.10000E-3, 3.58600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   141.600,     0.000, 904,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 98412,'WY',     1.764,    -2.589,    10.840,    -7.200,1.00000, 98412,    15.000, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    12.000,     0.000, 905,1.0000
 98421,'G1',    25.388,    -3.569,    22.925,   -22.925,1.00000, 98421,    70.000, 6.30100E-3, 1.50724E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    70.000,     1.000, 904,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 98490,'G1',    10.596,    -1.237,    15.000,   -15.000,1.03000, 92490,    55.000, 9.60000E-3, 3.36800E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,     0.000, 904,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 98511,'1 ',   105.000,    43.000,    43.000,    -4.000,1.03000, 90500,   111.000, 4.30000E-3, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   111.000,    30.000, 901,1.0000
 98512,'1 ',   110.000,    43.000,    43.000,    -4.000,1.03000, 90500,   111.000, 4.30000E-3, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   111.000,    30.000, 901,1.0000
 98513,'1 ',   108.430,    43.000,    43.000,    -4.000,1.03000, 90500,   111.000, 4.30000E-3, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   111.000,    30.000, 901,1.0000
 98524,'G1',    24.788,     5.374,    21.000,   -21.000,1.03500, 92524,    57.750, 9.60000E-3, 3.36800E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    50.400,     0.000, 904,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 98525,'G1',    21.548,    19.038,    20.000,   -30.000,1.03500, 92524,    49.500, 4.70000E-3, 8.21900E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.500,     0.000, 904,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 98541,'1 ',    27.840,    24.000,    24.000,   -17.000,1.04000, 92540,    40.000, 4.30000E-3, 2.12000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    38.000,    15.000, 901,1.0000
 98542,'1 ',    28.800,    24.000,    24.000,   -17.000,1.04000, 92540,    40.000, 4.30000E-3, 2.12000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    38.000,    15.000, 901,1.0000
 98543,'1 ',    30.000,    23.000,    23.000,   -16.000,1.04000, 92540,    40.000, 4.30000E-3, 2.12000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    38.000,    15.000, 901,1.0000
 98544,'1 ',    27.840,    24.000,    24.000,   -17.000,1.04000, 92540,    40.000, 4.30000E-3, 2.12000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    38.000,    15.000, 901,1.0000
 98551,'1 ',    31.347,     6.945,     8.000,    -8.000,1.04000, 92550,    36.000, 4.40000E-3, 2.22000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    36.000,    15.000, 901,1.0000
 98552,'1 ',    32.234,     6.945,     8.000,    -8.000,1.04000, 92550,    36.000, 4.40000E-3, 2.22000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    36.000,    15.000, 901,1.0000
 98553,'1 ',    32.526,     6.945,     8.000,    -8.000,1.04000, 92550,    36.000, 4.40000E-3, 2.22000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    36.000,    15.000, 901,1.0000
 98581,'1 ',     5.712,    -0.103,     3.000,    -4.300,1.00000, 98581,     9.000, 4.50000E-3, 1.49300E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000, 901,1.0000
 98582,'1 ',     5.720,    -0.103,     5.000,    -5.000,1.00000, 98582,     9.000, 4.50000E-3, 1.49300E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000, 901,1.0000
 98592,'G1',    32.360,    -0.774,    28.000,   -35.000,1.03500, 98592,    52.800, 4.10000E-3, 7.94900E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    52.800,     0.000, 904,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 98593,'G1',    15.784,    -0.305,    22.900,   -22.900,1.03500, 92594,    70.000, 8.00000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    70.000,    70.000, 904,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 98594,'G1',    10.320,    -0.305,    15.000,   -15.000,1.03500, 92594,    50.000, 8.00000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,     3.822, 904,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 98595,'G1',     8.572,    -0.305,    15.000,   -15.000,1.03500, 92594,    50.000, 8.00000E-3, 2.12808E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,     3.825, 904,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 98611,'G1',    30.984,     5.820,    19.000,   -18.000,1.03000, 92611,    70.000, 9.49400E-3, 2.12808E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    65.100,     0.000, 904,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 98612,'1 ',     3.972,    -0.176,     4.410,    -6.000,1.00000, 98612,     9.000, 4.50000E-3, 1.49300E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.000,     0.000, 901,1.0000
 98613,'1 ',     5.624,     0.003,     2.880,    -4.320,1.00000, 98613,     9.000, 4.50000E-3, 1.49300E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     9.000,     0.000, 901,1.0000
 98620,'KN',     9.916,     0.000,     0.000,     0.000,1.00000, 98620,     9.000, 4.50000E-3, 1.49300E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    25.000,     0.000, 907,1.0000
 98640,'1 ',     8.388,    -0.409,     1.520,    -1.700,1.00000, 98640,     9.000, 4.50000E-3, 1.49300E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     9.500,     0.000, 901,1.0000
 98701,'C1',     5.280,     0.000,     0.000,     0.000,1.00000, 98701,    10.000, 0.00000E+0, 1.35760E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000, 901,1.0000
 98702,'G1',    16.800,    -0.655,     0.655,    -0.655,1.00000, 98702,    50.000, 9.49400E-3, 2.12808E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,     0.000, 904,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 98703,'G1',    11.840,    -0.655,     0.655,    -0.655,1.00000, 98703,    50.000, 9.49400E-3, 2.12808E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,    50.000, 904,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 98710,'C2',     5.388,     0.000,     0.000,     0.000,1.00000, 98710,    10.000, 0.00000E+0, 1.35760E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000, 901,1.0000
 98761,'EM',     0.932,     1.880,     5.000,    -5.000,1.00000, 98761,    10.000, 4.50000E-3, 1.49300E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000, 901,1.0000
 98762,'M2',     0.416,     0.000,     0.000,     0.000,1.00000, 98762,     1.250, 0.00000E+0, 5.90000E-2, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.000,     0.000, 901,1.0000
 98763,'M1',     1.720,     0.000,     0.000,     0.000,1.00000, 98763,     1.500, 0.00000E+0, 5.57000E-2, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.500,     0.000, 901,1.0000
 98781,'G1',    11.228,     0.000,     0.000,     0.000,1.03500, 92781,    52.275, 4.40000E-3, 8.21900E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    52.275,     0.000, 904,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 98782,'G1',    15.940,    12.719,    26.691,   -26.691,1.03500, 92781,    43.050, 4.40000E-3, 8.21900E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    43.050,     0.000, 904,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 98790,'G1',    10.428,    15.000,    15.000,   -15.000,1.04000, 92792,    50.000, 9.49400E-3, 2.12808E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,     0.000, 904,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 98800,'G1',     8.620,   -17.815,    21.250,   -21.250,1.03500, 92800,    58.800, 9.99000E+2, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,     0.000, 904,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 98801,'G1',    10.368,   -17.815,    21.250,   -21.250,1.03500, 92800,    58.800, 9.99000E+2, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,     0.000, 904,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 98910,'G1',     8.456,     3.664,    14.000,   -14.000,1.03500, 92910,    20.000, 9.49400E-3, 2.12808E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.000,     0.000, 904,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 98911,'G1',     6.108,     3.664,    12.000,   -12.000,1.03500, 92910,    18.000, 9.49400E-3, 2.12808E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.000,     0.000, 904,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 98912,'G1',    20.232,     3.664,    34.000,   -34.000,1.03500, 92910,    50.000, 9.49400E-3, 2.12808E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,     0.000, 904,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 98961,'1 ',    50.367,   -32.921,    60.000,   -60.000,1.05000, 92920,   103.600, 4.49000E-3, 1.91000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    88.000,     0.000, 901,1.0000
 98962,'1 ',    50.367,   -32.921,    60.000,   -60.000,1.05000, 92920,   103.600, 4.49000E-3, 1.91000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    88.000,     0.000, 901,1.0000
 98963,'G1',     8.636,   -15.597,    18.700,   -18.700,1.03500, 92485,    51.700, 9.99900E+3, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    51.700,     0.000, 904,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
@!   I,     J,'CKT',     R,          X,         B,                    'N A M E'                 ,   RATE1,   RATE2,   RATE3,   RATE4,   RATE5,   RATE6,   RATE7,   RATE8,   RATE9,  RATE10,  RATE11,  RATE12,    GI,       BI,       GJ,       BJ,STAT,MET,  LEN,  O1,  F1,    O2,  F2,    O3,  F3,    O4,  F4
    10,    11,'1 ', 0.00000E+00,-2.36900E-02,   0.00000,'                                        ', 1262.70, 1262.70, 1262.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
    10,    12,'1 ', 4.52900E-03, 5.40600E-02,   6.45816,'                                        ',  866.00,  866.00, 1593.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -2.40000,  0.00000, -2.40000,1,1, 552.30,  10,1.0000
    11,  1008,'1 ', 2.88900E-03, 3.46640E-02,   4.13861,'                                        ', 1264.00, 1264.00, 1264.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -1.50000,  0.00000, -1.50000,1,2, 354.00,  10,1.0000
    12,    15,'1 ', 3.24500E-03, 3.83750E-02,   4.57445,'                                        ',  866.00,  866.00, 2425.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -1.50000,  0.00000, -1.50000,1,1, 391.90,  10,1.0000
    15,    19,'1 ', 1.38000E-03, 1.65400E-02,   1.99390,'                                        ',  866.00,  866.00, 2425.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -0.80000,  0.00000, -0.80000,1,1, 170.55,  10,1.0000
    20,    30,'1 ', 2.90000E-03, 4.25200E-02,   4.81978,'                                        ', 1364.00, 1364.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -2.50000,  0.00000, -1.50000,0,1,   0.00,   1,1.0000
    22,    30,'2 ', 2.90000E-03, 4.25200E-02,   4.81978,'                                        ', 1364.00, 1364.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -2.50000,  0.00000, -1.50000,0,1,   0.00,   1,1.0000
    85, 49101,'1 ', 6.00000E-05, 1.00000E-03,   0.10400,'                                        ', 2078.00, 2078.00, 2078.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   9.19,   1,1.0000
    85, 49101,'2 ', 6.00000E-05, 9.80000E-04,   0.10210,'                                        ', 2078.00, 2078.00, 2078.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   9.01,   1,1.0000
    85, 49101,'3 ', 6.00000E-05, 1.00000E-03,   0.10400,'                                        ', 2078.00, 2078.00, 2078.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   9.19,   1,1.0000
    85, 49101,'4 ', 6.00000E-05, 9.80000E-04,   0.10210,'                                        ', 2078.00, 2078.00, 2078.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   9.01,   1,1.0000
    86,    87,'1 ', 0.00000E+00, 1.01000E-04,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   1,1.0000
   100,   200,'1 ', 2.33300E-02, 1.68180E-01,   2.08075,'                                        ',  333.80,  333.80,  333.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -0.50000,  0.00000, -0.50000,1,1, 550.00,   1,1.0000
   100,   200,'2 ', 2.33300E-02, 1.68180E-01,   2.08075,'                                        ',  333.80,  333.80,  333.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -0.50000,  0.00000, -0.50000,1,1, 550.00,   1,1.0000
   115,   117,'1 ', 1.18240E-02, 8.64030E-02,   0.28179,'                                        ',  228.60,  228.60,  563.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 142.00,   1,1.0000
   117,   118,'1 ', 1.01920E-02, 7.44770E-02,   0.22942,'                                        ',  152.40,  152.40,  563.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 122.40,   1,1.0000
   200,   210,'1 ', 2.30000E-04, 1.68000E-03,   0.02081,'                                        ',  285.79,  285.79,  285.79,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2, 550.00,   1,1.0000
   200,   211,'1 ', 2.30000E-04, 1.68000E-03,   0.02081,'                                        ',  285.79,  285.79,  285.79,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2, 550.00,   1,1.0000
   200,   213,'1 ', 2.30000E-04, 1.68000E-03,   0.02808,'                                        ',  285.80,  285.80,  285.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2, 550.00,   1,1.0000
   200,   224,'1 ', 2.00000E-05, 1.40000E-04,   0.00178,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 550.00,   1,1.0000
   215,   261,'1 ', 1.38000E-03, 1.48100E-03,   0.00035,'                                        ',  353.90,  353.90,  353.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,  35.00,   2,1.0000
   220,   230,'1 ', 3.17000E-03, 1.24300E-02,   0.00290,'                                        ',  114.32,  144.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000
   220,   300,'1 ', 6.76400E-02, 2.64980E-01,   0.06186,'                                        ',   68.59,   82.31,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 121.50,   1,1.0000
   220,   494,'1 ', 8.07000E-03, 3.16200E-02,   0.00737,'                                        ',  169.20,  169.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.50,   1,1.0000
   221,   223,'1 ', 2.15000E-02, 8.51000E-02,   0.02090,'                                        ',  169.20,  169.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  39.30,  10,1.0000
   221,   246,'1 ', 6.30000E-03, 2.56000E-02,   0.00600,'                                        ',  169.20,  169.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  12.90,   1,1.0000
   221,   246,'2 ', 6.30000E-03, 2.56000E-02,   0.00600,'                                        ',  169.20,  169.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.90,  10,1.0000
   221,   272,'1 ', 7.60000E-03, 2.97000E-02,   0.00690,'                                        ',  169.20,  169.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.60,  10,1.0000
   221,   273,'@1', 0.00000E+00, 1.00000E-04,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
   221,   275,'1 ', 2.36000E-02, 9.38000E-02,   0.02300,'                                        ',  137.20,  169.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  43.30,   1,1.0000
   226,   273,'1 ', 1.84480E-02, 7.31910E-02,   0.01798,'                                        ',  169.20,  169.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  33.80,  10,1.0000
   230,   240,'1 ', 4.30600E-02, 1.42330E-01,   0.03102,'                                        ',  114.00,  137.00,  146.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  62.00,   1,1.0000
   240,   243,'1 ', 1.12800E-02, 3.40700E-02,   0.00756,'                                        ',  114.00,  144.00,  146.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.80,   1,1.0000
   240,   250,'1 ', 7.78000E-02, 2.57100E-01,   0.05600,'                                        ',  144.00,  144.00,  146.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 112.00,   1,1.0000
   243,   258,'1 ', 4.06000E-03, 1.59200E-02,   0.00371,'                                        ',  137.00,  137.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.30,   1,1.0000
   250,   402,'1 ', 6.75000E-02, 2.64300E-01,   0.06160,'                                        ',  144.00,  144.00,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 121.20,   1,1.0000
   253,   259,'1 ', 1.31130E-02, 5.23000E-02,   0.01269,'                                        ',  136.90,  136.90,  154.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  24.00,   2,1.0000
   253,   259,'2 ', 1.31130E-02, 5.23000E-02,   0.01269,'                                        ',  136.90,  136.90,  154.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  24.00,   2,1.0000
   254,   256,'1 ', 9.16000E-03, 1.05000E-02,   0.01420,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
   255,   257,'2 ', 1.06480E-02, 1.43590E-02,   0.01845,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,  11,1.0000
   264,   266,'1 ', 2.54300E-02, 6.35700E-02,   0.01421,'                                        ',   34.00,   41.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  28.40,   1,1.0000
   266,   271,'1 ', 1.45140E-01, 2.85420E-01,   0.05870,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 128.00,   1,1.0000
   280,   281,'1 ', 2.44837E+00, 1.31596E+00,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000
   281,   282,'1 ', 1.82593E+00, 9.81400E-01,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.50,   1,1.0000
   300,   310,'1 ', 3.25600E-02, 6.93900E-02,   0.01486,'                                        ',   34.29,   34.29,   34.29,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  31.00,   1,1.0000
   300,   320,'1 ', 6.52000E-02, 2.49420E-01,   0.05616,'                                        ',   55.56,   55.56,   55.56,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2, 110.30,   1,1.0000
   311,   402,'1 ', 3.92000E-02, 1.53500E-01,   0.03580,'                                        ',  144.00,  144.00,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  70.40,  10,1.0000
   311,   490,'1 ', 6.01000E-02, 2.35500E-01,   0.05490,'                                        ',  144.00,  144.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 108.00,   1,1.0000
   315,   316,'1 ', 1.50410E-01, 3.35870E-01,   0.07181,'                                        ',  115.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   6,1.0000
   316,   317,'1 ', 1.61900E-01, 3.61520E-01,   0.07729,'                                        ',  115.00,  115.00,  115.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   6,1.0000
   317,   318,'1 ', 3.86500E-02, 8.63000E-02,   0.01845,'                                        ',  115.00,  115.00,  115.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   6,1.0000
   320,   322,'1 ', 1.36000E-02, 5.20100E-02,   0.01171,'                                        ',   41.10,   69.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.00,   1,1.0000
   322,   330,'1 ', 9.61200E-02, 3.67680E-01,   0.08278,'                                        ',   41.10,   82.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 162.60,   1,1.0000
   330,  2222,'1 ', 3.90000E-03, 1.52700E-02,   0.00356,'                                        ',   68.50,   68.50,  173.76,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   2.70,   1,1.0000
   400,   401,'1 ', 2.80000E-04, 1.09000E-03,   0.00025,'                                        ',  135.00,  135.00,  135.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,  10,1.0000
   400,   460,'1 ', 1.52070E-01, 3.56400E-01,   0.06028,'                                        ',   91.40,   91.40,   91.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 138.00,   1,1.0000
   400,   490,'1 ', 3.84000E-03, 1.50500E-02,   0.00351,'                                        ',  169.00,  169.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000
   403,   448,'1 ', 3.03900E-02, 1.05600E-01,   0.02153,'                                        ',  137.00,  137.00,  146.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  44.50,   1,1.0000
   403,   461,'1 ', 3.03920E-02, 1.05580E-01,   0.02153,'                                        ',  137.20,  137.20,  146.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  44.50,  10,1.0000
   404,   444,'1 ', 1.47920E-02, 4.48830E-02,   0.00986,'                                        ',  137.20,  137.20,  146.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  19.60,   1,1.0000
   404,   449,'1 ', 6.00000E-03, 1.83000E-02,   0.00400,'                                        ',  137.20,  146.30,  146.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.00,   1,1.0000
   405,   411,'1 ', 1.40010E-02, 4.69440E-02,   0.01031,'                                        ',  129.00,  129.00,  129.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  20.50,  10,1.0000
   405,   412,'1 ', 3.20000E-03, 1.07000E-02,   0.00240,'                                        ',  129.00,  129.00,  129.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,  10,1.0000
   410,   416,'1 ', 2.54840E-01, 2.82640E-01,   0.00400,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.71,   1,1.0000
   413,   517,'1 ', 6.76800E-03, 4.68100E-03,   0.00998,'                                        ',  112.00,  112.00,  112.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,  10,1.0000
   417,   418,'1 ', 1.02860E-01, 1.71260E-01,   0.00026,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.30,   1,1.0000
   417,   418,'2 ', 1.81470E-01, 1.54950E-01,   0.00023,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000
   440,   442,'1 ', 3.09900E-02, 9.35600E-02,   0.02056,'                                        ',   69.00,   82.00,  146.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.00,   1,1.0000
   440,   444,'1 ', 2.52400E-02, 7.57500E-02,   0.01673,'                                        ',   91.00,   91.00,  146.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.60,   1,1.0000
   441,   455,'1 ', 8.35100E-02, 1.79920E-01,   0.03568,'                                        ',   11.40,   22.80,  107.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  75.00,   1,1.0000
   444,   445,'1 ', 1.33800E-02, 2.12500E-02,   0.00426,'                                        ',   34.00,   41.00,   94.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   8.90,   1,1.0000
   446,   448,'1 ', 5.63800E-02, 1.10860E-01,   0.02280,'                                        ',   69.00,   82.00,  107.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.00,   1,1.0000
   448,   455,'1 ', 5.90100E-02, 1.27150E-01,   0.02521,'                                        ',   45.60,   45.60,  107.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  53.00,   1,1.0000
   449,   490,'1 ', 1.13200E-02, 3.43500E-02,   0.00755,'                                        ',  137.20,  137.20,  146.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.00,   1,1.0000
   450,   490,'1 ', 9.87000E-03, 2.10400E-02,   0.00451,'                                        ',   91.00,   91.00,  107.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   451,   544,'@1', 0.00000E+00, 1.00000E-04,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
   454,   458,'1 ', 2.14020E-02, 4.77800E-02,   0.00996,'                                        ',   68.60,   91.50,  122.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  20.40,  10,1.0000
   455,   457,'1 ', 4.26100E-02, 1.39610E-01,   0.02777,'                                        ',  129.20,  129.20,  129.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  58.00,   1,1.0000
   456,   490,'1 ', 5.95070E-03, 1.94970E-02,   0.00388,'                                        ',  107.00,  107.00,  107.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   8.10,  10,1.0000
   458,   461,'1 ', 3.95520E-02, 8.83000E-02,   0.01841,'                                        ',  122.10,  122.10,  122.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  37.70,  10,1.0000
   460,   461,'1 ', 1.70000E-03, 5.93000E-03,   0.00120,'                                        ',  137.00,  146.00,  146.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   460,   461,'2 ', 1.70000E-03, 5.93000E-03,   0.00120,'                                        ',  137.00,  146.00,  146.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   460,   467,'1 ', 1.34300E-03, 3.35700E-03,   0.00075,'                                        ',  122.10,  122.10,  122.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.50,   1,1.0000
   460,   470,'1 ', 1.20000E-02, 2.96100E-02,   0.00662,'                                        ',   34.00,   41.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   462,   474,'1 ', 3.89390E-01, 4.36660E-01,   0.00036,'                                        ',   16.00,   16.00,   16.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.20,   1,1.0000
   462,   475,'1 ', 7.82040E-01, 8.18610E-01,   0.00056,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
   467,   495,'1 ', 8.32470E-02, 2.16443E-01,   0.04600,'                                        ',  122.30,  122.30,  122.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  96.70,   1,1.0000
   474,   477,'1 ', 2.09340E-01, 3.98890E-01,   0.00041,'                                        ',   26.00,   26.00,   26.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.00,   1,1.0000
   480,   483,'1 ', 4.21830E-02, 1.09674E-01,   0.02331,'                                        ',   22.90,   91.50,  122.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  49.00,   1,1.0000
   482,   483,'1 ', 7.90500E-02, 1.70330E-01,   0.03377,'                                        ',   23.00,  107.00,  107.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,  71.00,   1,1.0000
   483,   495,'1 ', 5.32020E-02, 1.38326E-01,   0.02940,'                                        ',   22.90,   91.50,  122.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  61.80,   1,1.0000
   500,   540,'1 ', 5.21600E-03, 5.30100E-03,   0.02242,'                                        ',  108.00,  108.00,  108.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
   508,   572,'2 ', 6.70000E-03, 7.40000E-03,   0.01180,'                                        ',   60.00,   60.00,   60.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
   512,   513,'1 ', 6.82600E-03, 1.32750E-02,   0.00357,'                                        ',  138.60,  138.60,  138.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
   517,   521,'1 ', 3.41100E-02, 1.78600E-02,   0.00367,'                                        ',   28.00,   28.00,   28.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
   519,   549,'1 ', 5.10000E-02, 1.30000E-02,   0.00020,'                                        ',   26.60,   26.60,   26.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
   522,   524,'1 ', 2.63900E-01, 6.75870E-01,   0.00117,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.40,   1,1.0000
   524,   538,'1 ', 5.35540E-02, 3.96690E-02,   0.00137,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
   526,   550,'3 ', 1.21270E-02, 3.24690E-02,   0.01756,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
   526,   573,'1 ', 2.12200E-02, 1.73700E-02,   0.00934,'                                        ',   53.90,   53.90,   53.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.00,  10,1.0000
   526,   580,'2 ', 4.26800E-02, 7.40390E-02,   0.01099,'                                        ',   35.00,   35.00,   35.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
   527,   528,'1 ', 4.16700E-01, 4.45800E-01,   0.02759,'                                        ',   24.70,   24.70,   24.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.00,  10,1.0000
   527,   539,'1 ', 1.60661E-01, 1.19008E-01,   0.00412,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.40,  10,1.0000
   532,   568,'1 ', 8.40000E-03, 1.00000E-02,   0.01490,'                                        ',   60.00,   60.00,   60.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,  10,1.0000
   533,   534,'1 ', 1.22300E-02, 1.48000E-02,   0.02560,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
   533,   541,'1 ', 2.09000E-02, 2.46000E-02,   0.02460,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,  10,1.0000
   538,   539,'1 ', 1.51736E-01, 1.12397E-01,   0.00389,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,  10,1.0000
   544,   553,'1 ', 6.82300E-02, 1.15570E-01,   0.00014,'                                        ',   26.86,   26.86,   26.86,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.83,  10,1.0000
   544,   553,'2 ', 6.82300E-02, 1.15570E-01,   0.00014,'                                        ',   26.86,   26.86,   26.86,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.83,  10,1.0000
   551,   552,'1 ', 7.62600E-03, 1.02420E-02,   0.00623,'                                        ',   56.00,   56.00,   56.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
   558,   559,'4 ', 1.13650E-02, 3.79030E-02,   0.01303,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
   560,   561,'1 ', 1.78000E-02, 2.41000E-02,   0.03810,'                                        ',   60.00,   60.00,   60.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
   562,   563,'3 ', 1.12000E-02, 1.21000E-02,   0.02010,'                                        ',   60.00,   60.00,   60.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
   564,   565,'2 ', 1.33400E-02, 1.01400E-02,   0.03075,'                                        ',   60.00,   60.00,   60.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   566,   567,'4 ', 2.61400E-02, 2.33000E-02,   0.02125,'                                        ',   94.00,   94.00,   94.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  42.59,   1,1.0000
   570,   571,'1 ', 4.22000E-03, 4.56000E-03,   0.01296,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   574,   575,'1 ', 1.03220E-02, 3.35330E-02,   0.01330,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,  10,1.0000
   598,   599,'3 ', 8.69000E-03, 9.10000E-03,   0.01425,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  11,1.0000
   720,   721,'1 ', 1.42810E-01, 3.66760E-01,   0.07684,'                                        ',  150.00,  150.00,  150.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 160.00,   1,1.0000
  1000,  1004,'1 ', 3.30000E-05, 3.91000E-04,   0.03655,'                                        ', 1732.00, 1732.00, 2041.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.50,  10,1.0000
  1000,  1004,'2 ', 3.30000E-05, 3.91000E-04,   0.03655,'                                        ', 1732.00, 1732.00, 2041.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.50,  10,1.0000
  1000,  1012,'A ', 9.36000E-04, 1.00080E-02,   0.93397,'                                        ', 1299.00, 1697.00, 1697.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  90.00,  10,1.0000
  1000,  1012,'B ', 9.36000E-04, 1.00080E-02,   0.93397,'                                        ', 1299.00, 1697.00, 1697.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  90.00,  10,1.0000
  1000,  1018,'1 ', 1.30000E-05, 1.45000E-04,   0.01349,'                                        ', 1299.00, 1918.00, 1918.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,  10,1.0000
  1000,  1018,'2 ', 1.30000E-05, 1.45000E-04,   0.01349,'                                        ', 1299.00, 1918.00, 1918.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,  10,1.0000
  1000,  1018,'3 ', 1.30000E-05, 1.45000E-04,   0.01349,'                                        ', 1299.00, 1918.00, 1918.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,  10,1.0000
  1002,  1014,'A ', 5.50000E-05, 6.58000E-04,   0.06161,'                                        ', 1850.00, 1850.00, 1850.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,  10,1.0000
  1002,  1014,'B ', 5.50000E-05, 6.58000E-04,   0.06161,'                                        ', 1850.00, 1850.00, 1850.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,  10,1.0000
  1004,  1006,'1 ', 2.51800E-03, 3.00200E-02,   2.80903,'                                        ', 2041.00, 2598.00, 2041.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000, -1.50000,1,1, 269.00,  10,1.0000
  1004,  1014,'A ', 1.53600E-03, 1.83140E-02,   1.71361,'                                        ', 1850.00, 2598.00, 1850.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2, 164.10,  10,1.0000
  1004,  1014,'B ', 1.53900E-03, 1.83470E-02,   1.71675,'                                        ', 1850.00, 2598.00, 1850.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2, 164.40,  10,1.0000
  1004,  1025,'1 ', 4.14000E-04, 5.00900E-03,   0.61871,'                                        ', 1732.00, 1732.00, 2629.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  52.00,  10,1.0000
  1006,  1008,'A ', 0.00000E+00,-1.73400E-02,   0.00000,'                                        ', 1342.30, 1342.30, 1342.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  1007,  1008,'B ', 0.00000E+00,-1.46100E-02,   0.00000,'                                        ', 1428.90, 1428.90, 1428.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  1007,  1014,'1 ', 3.10900E-03, 3.71700E-02,   4.60202,'                                        ', 1299.00, 2598.00, 2629.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -2.50000,  0.00000,  0.00000,1,2, 386.70,  10,1.0000
  1008,  1010,'A ', 0.00000E+00,-1.76500E-02,   0.00000,'                                        ', 1333.70, 1333.70, 1333.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  1008,  1011,'B ', 0.00000E+00,-1.39100E-02,   0.00000,'                                        ', 1333.70, 1333.70, 1333.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  1010,  2000,'1 ', 3.23900E-03, 3.86140E-02,   3.61311,'                                        ', 1981.00, 2598.00, 1981.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -1.50000,  0.00000,  0.00000,1,1, 346.00,  10,1.0000
  1011,  2000,'B ', 2.80100E-03, 3.34880E-02,   4.14622,'                                        ', 1732.10, 1732.10, 2629.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -1.70000,  0.00000,  0.00000,1,1, 348.40,   1,1.0000
  1012,  1024,'1 ', 2.80000E-04, 3.00200E-03,   0.28019,'                                        ',  866.00, 1299.00, 1918.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.00,  10,1.0000
  1012,  1026,'A ', 2.22600E-03, 2.37970E-02,   2.22078,'                                        ', 1299.00, 1697.00, 1697.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 214.00,  10,1.0000
  1012,  1026,'B ', 2.22600E-03, 2.37970E-02,   2.22078,'                                        ', 1299.00, 1697.00, 1697.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 214.00,  10,1.0000
  1014,  1016,'A ', 7.09000E-04, 8.45900E-03,   0.79154,'                                        ', 1386.00, 1742.00, 1742.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000, -1.50000,1,2,  75.80,  10,1.0000
  1014,  1016,'B ', 7.11000E-04, 8.48200E-03,   0.79363,'                                        ', 1386.00, 1742.00, 1742.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000, -1.50000,1,2,  76.00,  10,1.0000
  1014,  1022,'1 ', 1.50000E-04, 1.73000E-03,   0.21381,'                                        ', 2041.00, 2041.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.00,   1,1.0000
  1020,  1024,'1 ', 4.20000E-04, 4.12000E-03,   0.38263,'                                        ',  692.00,  865.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  13.00,   1,1.0000
  1025,  7003,'1 ', 4.27900E-03, 5.09970E-02,   6.04943,'                                        ', 1732.00, 1732.00, 1750.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -2.40000,  0.00000, -2.40000,1,1, 519.30,  10,1.0000
  1026,  1028,'2 ', 0.00000E+00,-1.16200E-02,   0.00000,'                                        ', 2420.50, 2420.50, 2420.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  1028,  1030,'1 ', 2.35200E-03, 2.52420E-02,   2.35569,'                                        ', 1299.00, 1697.00, 1697.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -1.50000,  0.00000,  0.00000,1,1, 227.00,  10,1.0000
  1028,  2004,'B ', 4.36200E-03, 4.68150E-02,   4.36893,'                                        ', 1299.00, 1299.00, 1697.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -1.50000,  0.00000,  0.00000,1,1, 421.00,  10,1.0000
  1030,  2004,'1 ', 2.01000E-03, 2.15730E-02,   2.01324,'                                        ', 1299.00, 1697.00, 1697.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -1.50000,  0.00000,  0.00000,1,2, 194.00,  10,1.0000
  1201,  1205,'1 ', 3.68000E-02, 1.49900E-01,   0.03407,'                                        ',  148.00,  148.00,  148.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  66.80,   1,1.0000
  1201,  1239,'1 ', 4.28700E-02, 1.74590E-01,   0.03968,'                                        ',  148.00,  148.00,  148.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  77.80,  10,1.0000
  1202,  1208,'A ', 1.60900E-02, 6.58000E-02,   0.01520,'                                        ',  165.00,  165.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  29.60,   1,1.0000
  1202,  1208,'B ', 1.61300E-02, 6.52100E-02,   0.01522,'                                        ',  165.00,  165.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  29.60,   1,1.0000
  1202,  1224,'1 ', 2.83500E-02, 1.15790E-01,   0.02674,'                                        ',  169.00,  169.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,  51.80,   1,1.0000
  1204,  1272,'1 ', 5.53700E-02, 1.99250E-01,   0.04416,'                                        ',  138.30,  138.30,  138.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  87.40,   1,1.0000
  1204,  1274,'1 ', 1.05410E-01, 2.23790E-01,   0.04611,'                                        ',   34.00,   34.00,  107.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  93.20,   1,1.0000
  1206,  1207,'1 ', 2.70000E-03, 1.11000E-02,   0.00260,'                                        ',  169.00,  169.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000
  1206,  1216,'1 ', 1.84500E-02, 3.90500E-02,   0.00803,'                                        ',  107.00,  107.00,  107.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.60,   1,1.0000
  1206,  1230,'1 ', 9.15000E-03, 3.74000E-02,   0.00864,'                                        ',  149.00,  149.00,  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.80,   1,1.0000
  1206,  1249,'1 ', 2.30000E-03, 7.70000E-03,   0.00170,'                                        ',  129.20,  129.20,  129.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000
  1207,  1234,'1 ', 5.70000E-03, 2.34000E-02,   0.00540,'                                        ',  169.00,  169.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.50,   1,1.0000
  1208,  1220,'A ', 1.11000E-03, 2.36000E-03,   0.00048,'                                        ',   91.00,  110.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
  1208,  1220,'B ', 1.11000E-03, 2.36000E-03,   0.00048,'                                        ',   91.00,  110.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
  1208,  1220,'C ', 1.11000E-03, 2.36000E-03,   0.00048,'                                        ',   91.00,  110.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
  1208,  1234,'1 ', 2.33600E-02, 9.55300E-02,   0.02206,'                                        ',  169.00,  169.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  42.80,   1,1.0000
  1208,  1240,'A ', 1.35500E-02, 5.53800E-02,   0.01279,'                                        ',  169.00,  183.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.90,   1,1.0000
  1208,  1240,'B ', 1.35600E-02, 5.54400E-02,   0.01280,'                                        ',  169.00,  183.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.90,   1,1.0000
  1208,  1254,'1 ', 2.79700E-02, 1.14240E-01,   0.02638,'                                        ',  137.00,  165.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  51.30,   1,1.0000
  1208,  1278,'1 ', 3.15900E-02, 1.29155E-01,   0.02982,'                                        ',   68.60,   91.50,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  58.00,   1,1.0000
  1208,  1280,'A ', 1.09000E-03, 4.45000E-03,   0.00103,'                                        ',  114.00,  137.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.00,   1,1.0000
  1208,  1280,'B ', 1.09000E-03, 4.45000E-03,   0.00103,'                                        ',  114.00,  137.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.00,   1,1.0000
  1209,  1264,'1 ', 3.97522E-02, 1.62532E-01,   0.03758,'                                        ',   91.50,   91.50,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  73.00,   1,1.0000
  1209,  1276,'1 ', 4.24776E-03, 1.73675E-02,   0.00402,'                                        ',   91.50,   91.50,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.80,   1,1.0000
  1210,  1272,'1 ', 3.90600E-02, 8.86000E-02,   0.01811,'                                        ',  100.50,  100.50,  100.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  37.40,   1,1.0000
  1211,  1236,'1 ', 5.64500E-02, 1.19446E-01,   0.02458,'                                        ',   91.50,   91.50,  107.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,  50.70,   1,1.0000
  1211,  1242,'1 ', 3.87470E-02, 8.19870E-02,   0.01688,'                                        ',   91.50,   91.50,  107.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,  34.80,   1,1.0000
  1212,  1213,'1 ', 2.31000E-02, 4.90600E-02,   0.01002,'                                        ',   23.00,   27.00,  107.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  20.80,   1,1.0000
  1212,  1231,'1 ', 3.81619E-03, 1.55878E-02,   0.00360,'                                        ',  149.00,  149.00,  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000
  1212,  1252,'1 ', 1.17750E-02, 2.50080E-02,   0.00511,'                                        ',  129.20,  129.20,  129.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.58,   1,1.0000
  1214,  1238,'1 ', 5.99600E-02, 1.54240E-01,   0.03309,'                                        ',   69.00,   82.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  66.50,   1,1.0000
  1215,  1217,'1 ', 3.00000E-04, 6.00000E-04,   0.00012,'                                        ',   91.00,   91.00,   91.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.26,   1,1.0000
  1216,  1217,'1 ', 1.22470E-02, 2.59150E-02,   0.00533,'                                        ',   91.50,   91.50,   94.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.00,   1,1.0000
  1216,  1254,'1 ', 5.18000E-03, 2.11500E-02,   0.00488,'                                        ',  137.00,  137.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.50,   1,1.0000
  1217,  1244,'1 ', 7.19260E-02, 1.52194E-01,   0.03132,'                                        ',   91.50,   91.50,   94.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  64.60,   1,1.0000
  1218,  1226,'1 ', 1.80000E-03, 4.63000E-03,   0.00097,'                                        ',   22.80,   22.80,  108.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.00,   1,1.0000
  1218,  1290,'1 ', 1.48670E-01, 3.81630E-01,   0.08107,'                                        ',   14.00,   14.00,  108.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 165.00,   1,1.0000
  1221,  1240,'1 ', 1.22920E-01, 2.60096E-01,   0.05353,'                                        ',  107.50,  107.50,  107.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 110.40,   1,1.0000
  1221,  1270,'1 ', 7.18150E-02, 1.51959E-01,   0.03128,'                                        ',   45.70,   50.30,  107.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  64.50,   1,1.0000
  1222,  1223,'1 ', 6.68000E-03, 1.41400E-02,   0.00290,'                                        ',  107.00,  107.00,  107.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.90,   1,1.0000
  1222,  1282,'1 ', 2.22700E-02, 4.71200E-02,   0.00970,'                                        ',   89.00,   89.00,   89.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  19.50,   1,1.0000
  1223,  1261,'1 ', 7.16210E-02, 2.81471E-01,   0.06963,'                                        ',   91.40,  137.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 130.40,   1,1.0000
  1223,  1261,'2 ', 7.16210E-02, 2.81471E-01,   0.06963,'                                        ',   91.40,  137.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 130.40,   1,1.0000
  1224,  1240,'1 ', 1.91000E-03, 7.79000E-03,   0.00180,'                                        ',  169.00,  169.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.50,   1,1.0000
  1226,  1239,'1 ', 2.26000E-03, 9.20000E-03,   0.00209,'                                        ',  137.20,  169.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000
  1228,  1266,'1 ', 5.48600E-02, 1.16090E-01,   0.02389,'                                        ',   17.00,   17.00,  107.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  49.30,   1,1.0000
  1229,  1233,'1 ', 3.91541E-02, 1.59545E-01,   0.03628,'                                        ',  114.30,  114.30,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  71.10,   1,1.0000
  1229,  1239,'1 ', 1.40000E-02, 5.70000E-02,   0.01300,'                                        ',  169.20,  169.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  25.40,   1,1.0000
  1230,  1231,'1 ', 1.81538E-02, 7.41522E-02,   0.01712,'                                        ',  149.00,  149.00,  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  33.30,   1,1.0000
  1230,  1276,'1 ', 3.07500E-02, 1.25700E-01,   0.02903,'                                        ',  149.00,  149.00,  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  56.50,   1,1.0000
  1232,  1235,'1 ', 1.34475E-02, 2.85582E-02,   0.00583,'                                        ',   95.00,   95.00,   95.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  12.08,   1,1.0000
  1232,  1249,'1 ', 4.40000E-03, 1.47000E-02,   0.00330,'                                        ',  129.20,  129.20,  129.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.50,   1,1.0000
  1233,  1296,'1 ', 3.30459E-02, 1.34655E-01,   0.03062,'                                        ',  114.30,  114.30,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  60.00,   1,1.0000
  1235,  1252,'1 ', 2.73025E-02, 5.79818E-02,   0.01185,'                                        ',   95.00,   95.00,   95.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  24.52,   1,1.0000
  1236,  1242,'1 ', 5.80500E-02, 1.22850E-01,   0.02528,'                                        ',   91.50,   91.50,  107.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  52.10,   1,1.0000
  1236,  1278,'1 ', 4.31000E-03, 1.76100E-02,   0.00406,'                                        ',   69.00,   82.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.90,   1,1.0000
  1236,  1298,'1 ', 7.92700E-02, 1.67760E-01,   0.03452,'                                        ',   45.70,   68.60,  107.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  71.20,   1,1.0000
  1237,  1248,'1 ', 9.80400E-03, 3.99590E-02,   0.00928,'                                        ',  137.20,  144.00,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.00,   1,1.0000
  1237,  1286,'1 ', 6.85170E-02, 2.79267E-01,   0.06488,'                                        ',  137.20,  144.00,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2, 125.80,   1,1.0000
  1238,  1264,'1 ', 3.32400E-02, 7.05900E-02,   0.01442,'                                        ',   69.00,   82.00,  107.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.00,   1,1.0000
  1240,  1242,'1 ', 1.28000E-03, 5.23000E-03,   0.00121,'                                        ',  169.20,  169.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000
  1244,  1264,'1 ', 2.82810E-02, 5.98410E-02,   0.01232,'                                        ',   94.90,   94.90,   94.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  25.40,   1,1.0000
  1246,  1266,'1 ', 1.89300E-02, 4.00600E-02,   0.00824,'                                        ',   34.30,   34.30,  107.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.00,   1,1.0000
  1246,  1282,'1 ', 6.82900E-02, 1.44510E-01,   0.02974,'                                        ',   69.00,   82.00,  107.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  61.30,   1,1.0000
  1248,  1256,'1 ', 6.66300E-02, 2.37400E-01,   0.05315,'                                        ',   69.00,   69.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2, 106.11,   1,1.0000
  1248,  1295,'1 ', 5.54500E-02, 2.25990E-01,   0.05250,'                                        ',   68.59,   68.59,  169.19,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 101.80,   1,1.0000
  1250,  1251,'1 ', 3.08200E-02, 7.91800E-02,   0.01686,'                                        ',   57.10,   68.60,  122.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.20,   1,1.0000
  1250,  1288,'1 ', 1.07200E-01, 1.96740E-01,   0.03924,'                                        ',   34.00,   34.00,  107.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  88.88,   1,1.0000
  1250,  1293,'1 ', 3.56800E-02, 1.45430E-01,   0.03379,'                                        ',  144.04,  144.04,  169.19,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  65.51,   1,1.0000
  1251,  2349,'1 ', 6.97400E-02, 1.79200E-01,   0.03817,'                                        ',   68.60,   68.60,  122.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  77.40,   1,1.0000
  1252,  1296,'1 ', 4.97690E-02, 1.05696E-01,   0.02159,'                                        ',   94.90,   94.90,   94.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  44.70,   1,1.0000
  1257,  2329,'1 ', 5.77670E-02, 1.48427E-01,   0.03161,'                                        ',   68.60,   91.40,  122.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  64.40,   1,1.0000
  1260,  1298,'1 ', 6.09000E-02, 1.29340E-01,   0.02642,'                                        ',   16.00,   34.00,  107.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  54.70,   1,1.0000
  1261,  1262,'1 ', 6.39900E-03, 2.51470E-02,   0.00622,'                                        ',   91.40,  137.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.65,   1,1.0000
  1261,  1262,'2 ', 6.39900E-03, 2.51470E-02,   0.00622,'                                        ',   91.40,  137.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.65,   1,1.0000
  1261,  1265,'1 ', 1.52400E-03, 5.25100E-03,   0.00135,'                                        ',  137.20,  137.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000
  1261,  1265,'2 ', 1.52400E-03, 5.25100E-03,   0.00135,'                                        ',  137.20,  137.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.50,   1,1.0000
  1262,  1263,'1 ', 7.02600E-03, 2.87260E-02,   0.00663,'                                        ',  169.20,  169.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  12.90,   1,1.0000
  1263,  1267,'1 ', 2.20000E-04, 8.90000E-04,   0.00021,'                                        ',   22.80,   22.80,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000
  1263,  1276,'1 ', 7.51600E-03, 3.07300E-02,   0.00710,'                                        ',  169.20,  169.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.80,   1,1.0000
  1264,  1284,'1 ', 4.56500E-02, 9.66000E-02,   0.01988,'                                        ',   95.00,  107.00,  107.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.00,   1,1.0000
  1268,  1276,'1 ', 8.70000E-04, 3.56000E-03,   0.00082,'                                        ',  286.00,  286.00,  286.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.60,   1,1.0000
  1271,  1273,'1 ', 2.75720E-02, 3.56820E-02,   0.00782,'                                        ',   45.70,   45.70,   80.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.70,   1,1.0000
  1271,  1286,'1 ', 7.15100E-02, 2.54180E-01,   0.05400,'                                        ',   45.70,   45.70,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2, 104.70,   1,1.0000
  1282,  1283,'1 ', 2.33820E-02, 4.94750E-02,   0.01018,'                                        ',  107.50,  107.50,  107.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  21.00,   1,1.0000
  1283,  1284,'1 ', 7.68250E-02, 1.62560E-01,   0.03346,'                                        ',  107.50,  107.50,  107.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  69.00,   1,1.0000
  1284,  1294,'1 ', 2.00410E-02, 4.24070E-02,   0.00873,'                                        ',   45.70,   45.70,  107.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  18.00,   1,1.0000
  1288,  2207,'1 ', 4.95870E-02, 2.10744E-01,   0.04441,'                                        ',  169.00,  169.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,  90.00,  10,1.0000
  1288,  2207,'2 ', 4.95870E-02, 2.10744E-01,   0.04441,'                                        ',  169.00,  169.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,  90.00,  10,1.0000
  1288,  6242,'1 ', 3.27000E-03, 1.58900E-02,   0.00329,'                                        ',   29.00,   29.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.30,   1,1.0000
  1289,  1292,'1 ', 4.94300E-02, 1.94460E-01,   0.04805,'                                        ',  137.18,  137.18,  169.19,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  90.00,   1,1.0000
  1289,  1292,'2 ', 4.94300E-02, 1.94460E-01,   0.04805,'                                        ',  137.18,  137.18,  169.19,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  90.00,   1,1.0000
  1292,  1293,'1 ', 2.74500E-02, 1.11880E-01,   0.02599,'                                        ',  144.04,  144.04,  169.19,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  50.40,   1,1.0000
  1292,  1295,'1 ', 6.14000E-03, 2.50400E-02,   0.00582,'                                        ',   91.45,   91.45,  169.19,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  11.28,   1,1.0000
  1502,  1505,'1 ', 1.37400E-02, 2.96130E-02,   0.00136,'                                        ',  106.34,  106.34,  106.34,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,  10,1.0000
  1503,  1506,'1 ', 1.35900E-01, 2.37830E-01,   0.00021,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.40,   1,1.0000
  1512,  1514,'1 ', 2.45840E-01, 4.66080E-01,   0.00047,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  1516,  1517,'1 ', 5.00000E-03, 4.00000E-03,   0.02100,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,  10,1.0000
  1530,  1534,'1 ', 8.34700E-02, 1.32230E-01,   0.00018,'                                        ',   46.00,   46.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000
  1552,  1553,'1 ', 1.29700E-01, 3.54380E-01,   0.00048,'                                        ',   34.00,   34.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.00,   1,1.0000
  1562,  1565,'1 ', 1.54970E-02, 1.45820E-02,   0.00886,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,  10,1.0000
  1564,  1566,'1 ', 1.58060E-01, 2.51030E-01,   0.00333,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.00,   1,1.0000
  1566,  1568,'1 ', 2.04890E-01, 3.25410E-01,   0.00432,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.00,   1,1.0000
  1568,  1570,'1 ', 1.05370E-01, 1.67360E-01,   0.00222,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.00,   1,1.0000
  1570,  1572,'1 ', 2.04890E-01, 3.25410E-01,   0.00432,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.00,   1,1.0000
  2000,  2001,'1 ', 3.52000E-04, 4.08800E-03,   0.48283,'                                        ', 1262.70, 1262.70, 1262.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  41.60,  10,1.0000
  2000,  2005,'1 ', 4.00000E-06, 5.60000E-05,   0.00525,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,  10,1.0000
  2000,  2010,'1 ', 2.38700E-03, 2.84580E-02,   2.66284,'                                        ', 1878.00, 2598.00, 1878.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -1.50000,  0.00000,  0.00000,1,1, 255.00,  10,1.0000
  2000,  2011,'2 ', 2.04900E-03, 2.44910E-02,   3.03231,'                                        ', 2598.00, 2598.00, 2629.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -1.50000,  0.00000,  0.00000,1,1, 254.80,  10,1.0000
  2000,  2014,'A ', 2.40000E-04, 3.07000E-03,   0.28900,'                                        ',  346.00,  346.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.50,   1,1.0000
  2000,  2049,'1 ', 3.45700E-03, 4.01380E-02,   4.74010,'                                        ',  866.00, 1732.10, 1979.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -1.50000,  0.00000, -1.60000,1,2, 408.40,   1,1.0000
  2002,  3004,'1 ', 4.40000E-04, 4.45200E-03,   0.45717,'                                        ', 1732.00, 1732.00, 1857.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  42.00,  10,1.0000
  2002,  4004,'1 ', 2.03500E-03, 2.05850E-02,   2.11385,'                                        ', 1732.00, 1732.00, 1856.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -0.70000,  0.00000, -0.50000,1,2, 194.20,  10,1.0000
  2003,  3004,'1 ', 3.46000E-04, 4.44800E-03,   0.43971,'                                        ', 1732.00, 1732.00, 2158.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000, -0.25000,1,2,  41.20,  10,1.0000
  2003,  4004,'1 ', 1.67000E-03, 2.06430E-02,   2.28738,'                                        ', 1732.00, 1732.00, 2158.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000, -1.50000,1,1, 202.60,  10,1.0000
  2004,  2006,'2 ', 0.00000E+00,-1.16200E-02,   0.00000,'                                        ', 2264.70, 2264.70, 2264.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  2005,  2016,'B ', 2.36000E-04, 3.01400E-03,   0.28375,'                                        ',  346.00,  346.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.00,   1,1.0000
  2006,  2020,'2 ', 1.80600E-03, 1.93820E-02,   1.80880,'                                        ', 1732.10, 1732.10, 1816.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 174.30,   1,1.0000
  2006,  3000,'A ', 3.24300E-03, 3.48060E-02,   3.24816,'                                        ', 1299.00, 1299.00, 1817.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2, 313.00,  10,1.0000
  2006,  3000,'B ', 3.24300E-03, 3.48060E-02,   3.24816,'                                        ', 1299.00, 1299.00, 1817.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1, 313.00,  10,1.0000
  2008,  2010,'A ', 0.00000E+00,-1.39400E-02,   0.00000,'                                        ', 1464.40, 1464.40, 1464.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,  10,1.0000
  2008,  2011,'B ', 0.00000E+00,-9.74000E-03,   0.00000,'                                        ', 1428.90, 1428.90, 1428.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,  10,1.0000
  2008,  2012,'A ', 0.00000E+00,-1.52700E-02,   0.00000,'                                        ', 1204.60, 1204.60, 1204.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  2008,  2013,'B ', 0.00000E+00,-1.31100E-02,   0.00000,'                                        ', 1238.40, 1238.40, 1238.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  2012,  3002,'1 ', 2.72400E-03, 3.24760E-02,   3.03877,'                                        ', 1979.00, 2598.00, 1979.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -1.50000,  0.00000,  0.00000,1,1, 291.00,  10,1.0000
  2013,  3002,'2 ', 2.42700E-03, 2.90190E-02,   3.59284,'                                        ', 2598.00, 2598.00, 2629.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -1.50000,  0.00000,  0.00000,1,2, 301.90,  10,1.0000
  2018,  2090,'1 ', 1.07400E-03, 1.26600E-02,   1.24869,'                                        ', 1299.00, 1732.00, 1856.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -0.80000,  0.00000,  0.00000,1,1, 117.20,  10,1.0000
  2018,  3004,'1 ', 6.18000E-04, 7.29000E-03,   0.71901,'                                        ', 1732.00, 1732.00, 1856.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000, -0.50000,1,2,  67.50,  10,1.0000
  2020,  3000,'2 ', 1.44000E-03, 1.54570E-02,   1.44247,'                                        ', 1732.10, 1732.10, 1816.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2, 139.00,   1,1.0000
  2030,  2031,'1 ', 0.00000E+00,-1.60370E-02,   0.00000,'                                        ', 2158.00, 2158.00, 2158.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,  10,1.0000
  2031,  7007,'1 ', 3.75000E-03, 4.58200E-02,   5.84998,'                                        ',  866.00, 2251.00, 2251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -1.20000,  0.00000, -1.20000,0,1, 490.00,  10,1.0000
  2049,  2050,'1 ', 0.00000E+00,-2.12500E-02,   0.00000,'                                        ', 2629.30, 2629.30, 2629.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   1,1.0000
  2050,  2051,'1 ', 0.00000E+00,-1.66500E-02,   0.00000,'                                        ', 2629.30, 2629.30, 2629.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   1,1.0000
  2051,  3002,'1 ', 2.45000E-03, 3.02900E-02,   3.75444,'                                        ', 1399.50, 1399.50, 1399.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -1.50000,  0.00000, -1.20000,0,2, 317.00,   1,1.0000
  2090,  2092,'1 ', 7.00000E-05, 7.20000E-04,   0.07877,'                                        ', 1982.00, 1982.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000
  2090,  4000,'1 ', 7.05000E-04, 8.31600E-03,   0.82024,'                                        ', 1299.00, 1299.00, 1856.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000, -0.70000,1,2,  77.00,  10,1.0000
  2100,  2110,'1 ', 2.58000E-03, 1.79000E-02,   0.04300,'                                        ',  305.00,  343.00,  428.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  25.87,  10,1.0000
  2100,  2110,'2 ', 2.58000E-03, 1.79000E-02,   0.04300,'                                        ',  305.00,  343.00,  428.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  25.87,  10,1.0000
  2102,  2104,'1 ', 2.48700E-02, 1.53230E-01,   0.23627,'                                        ',  305.00,  305.00,  343.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 177.00,   1,1.0000
  2105,  2108,'1 ', 6.40000E-04, 4.69000E-03,   0.00864,'                                        ',  312.00,  312.00,  312.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.90,   1,1.0000
  2105,  2110,'1 ', 1.17200E-02, 8.64600E-02,   0.15920,'                                        ',  267.00,  267.00,  312.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2, 108.70,  10,1.0000
  2105,  4106,'2 ', 2.09000E-03, 1.20600E-02,   0.04183,'                                        ',  381.00,  381.00,  428.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.00,  10,1.0000
  2106,  2107,'1 ', 1.00000E-03, 7.32000E-03,   0.01333,'                                        ',  286.00,  286.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,  10.00,   1,1.0000
  2106,  2110,'2 ', 1.17200E-02, 8.64600E-02,   0.15920,'                                        ',  267.00,  267.00,  312.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2, 108.70,  10,1.0000
  2106,  4104,'1 ', 2.09000E-03, 1.20600E-02,   0.04183,'                                        ',  381.00,  381.00,  428.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.00,  10,1.0000
  2110,  3120,'1 ', 6.82000E-03, 5.03100E-02,   0.09274,'                                        ',  267.00,  381.00,  312.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  63.30,  10,1.0000
  2110,  3122,'2 ', 6.82000E-03, 5.03100E-02,   0.09274,'                                        ',  267.00,  381.00,  312.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  63.30,  10,1.0000
  2200,  2258,'1 ', 1.84000E-03, 3.72000E-03,   0.09451,'                                        ',  110.00,  125.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.40,   1,1.0000
  2200,  2259,'1 ', 1.84000E-03, 3.72000E-03,   0.09451,'                                        ',  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.40,   1,1.0000
  2200,  2281,'1 ', 2.11000E-03, 7.84000E-03,   0.00175,'                                        ',  137.18,  137.18,  137.18,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.50,  10,1.0000
  2201,  2307,'1 ', 3.09530E-02, 1.28597E-01,   0.02733,'                                        ',  173.80,  173.80,  173.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  55.60,   1,1.0000
  2201,  2387,'1 ', 8.74000E-03, 3.63130E-02,   0.00772,'                                        ',  173.80,  173.80,  173.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.70,  10,1.0000
  2202,  2360,'1 ', 1.99100E-02, 5.08600E-02,   0.01058,'                                        ',  122.00,  122.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.10,  10,1.0000
  2202,  2363,'1 ', 1.33790E-02, 3.41770E-02,   0.00712,'                                        ',  122.30,  122.30,  122.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  14.86,   1,1.0000
  2203,  2206,'1 ', 9.95000E-02, 2.48691E-01,   0.05290,'                                        ',  122.00,  122.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2, 108.33,   1,1.0000
  2203,  2302,'1 ', 3.39000E-02, 8.46650E-02,   0.01800,'                                        ',  122.00,  122.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.88,   1,1.0000
  2204,  2265,'1 ', 5.01900E-02, 1.28510E-01,   0.02761,'                                        ',  119.30,  119.30,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  55.70,   1,1.0000
  2204,  2298,'1 ', 4.63100E-02, 1.18580E-01,   0.02548,'                                        ',  122.00,  122.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  51.40,   1,1.0000
  2205,  2222,'1 ', 8.47000E-02, 2.16860E-01,   0.04666,'                                        ',   68.60,   68.60,  122.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  94.00,   1,1.0000
  2205,  2302,'1 ', 5.13300E-02, 1.31440E-01,   0.02828,'                                        ',  122.30,  122.30,  122.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  56.97,   1,1.0000
  2206,  2219,'1 ', 1.36600E-02, 3.49800E-02,   0.00752,'                                        ',  114.30,  114.30,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.20,   1,1.0000
  2206,  2241,'1 ', 4.31900E-02, 1.11960E-01,   0.02355,'                                        ',  122.00,  122.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  47.90,  10,1.0000
  2206,  2290,'1 ', 1.71200E-02, 4.25200E-02,   0.00969,'                                        ',  122.00,  122.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.00,   1,1.0000
  2206,  2322,'1 ', 2.17100E-02, 5.56000E-02,   0.01196,'                                        ',  122.00,  122.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  24.10,   1,1.0000
  2207,  2247,'1 ', 3.03030E-02, 1.28788E-01,   0.02714,'                                        ',  169.00,  169.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  55.00,  10,1.0000
  2207,  2247,'2 ', 3.03030E-02, 1.28788E-01,   0.02714,'                                        ',  169.00,  169.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  55.00,  10,1.0000
  2207,  4290,'1 ', 4.88300E-02, 1.71200E-01,   0.03999,'                                        ',  170.00,  170.00,  170.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  77.30,   1,1.0000
  2207,  4290,'2 ', 4.88300E-02, 1.71200E-01,   0.03999,'                                        ',  170.00,  170.00,  170.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  77.30,   1,1.0000
  2207,  6292,'1 ', 3.40340E-02, 1.41809E-01,   0.03148,'                                        ',  148.60,  148.60,  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,  62.00,  10,1.0000
  2207,  6292,'2 ', 3.40340E-02, 1.41809E-01,   0.03148,'                                        ',  148.60,  148.60,  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,  62.00,  10,1.0000
  2208,  2237,'1 ', 2.04800E-02, 7.52900E-02,   0.02874,'                                        ',  217.20,  217.20,  217.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  48.20,  10,1.0000
  2208,  2237,'2 ', 2.04800E-02, 7.52900E-02,   0.02874,'                                        ',  217.00,  217.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  48.23,  10,1.0000
  2208,  2308,'1 ', 2.70300E-02, 6.88700E-02,   0.01505,'                                        ',  114.00,  114.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  29.80,   1,1.0000
  2208,  2308,'2 ', 2.68500E-02, 6.84100E-02,   0.01495,'                                        ',  114.00,  114.00,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  30.00,   1,1.0000
  2208,  2308,'3 ', 2.70300E-02, 6.88700E-02,   0.01505,'                                        ',  114.00,  114.00,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  30.00,   1,1.0000
  2208,  2357,'1 ', 5.00000E-04, 1.00000E-04,   0.00150,'                                        ',  205.80,  219.50,  219.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.20,  10,1.0000
  2208,  2389,'1 ', 2.48690E-02, 6.36780E-02,   0.01369,'                                        ',  108.60,  122.30,  122.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.60,   1,1.0000
  2209,  2232,'1 ', 1.02700E-02, 2.63000E-02,   0.00565,'                                        ',  122.32,  122.32,  122.32,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  11.40,   1,1.0000
  2209,  2235,'1 ', 2.16300E-02, 5.37200E-02,   0.01225,'                                        ',  122.32,  122.32,  122.32,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  24.00,   1,1.0000
  2210,  2211,'1 ', 1.58000E-02, 6.35000E-02,   0.01490,'                                        ',  137.20,  174.00,  174.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.76,   1,1.0000
  2210,  2274,'1 ', 3.45100E-02, 1.38980E-01,   0.03261,'                                        ',   91.30,  144.00,  174.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  62.90,   1,1.0000
  2210,  2347,'1 ', 5.68400E-02, 2.28910E-01,   0.05372,'                                        ',  137.20,  137.20,  174.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2, 103.60,   1,1.0000
  2211,  2410,'1 ', 1.44000E-02, 5.81000E-02,   0.01360,'                                        ',  137.00,  149.00,  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.30,   1,1.0000
  2212,  2287,'1 ', 6.99700E-03, 2.77700E-02,   0.00666,'                                        ',  274.40,  274.40,  281.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  12.70,   1,1.0000
  2212,  2346,'1 ', 2.61700E-02, 1.05940E-01,   0.02460,'                                        ',  173.80,  173.80,  173.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  47.70,   1,1.0000
  2213,  2373,'1 ', 0.00000E+00, 1.00000E-04,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,  10,1.0000
  2214,  2215,'1 ', 9.40000E-04, 3.74000E-03,   0.00089,'                                        ',   91.45,   91.45,  173.76,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.70,   1,1.0000
  2214,  2264,'1 ', 6.00200E-02, 2.40470E-01,   0.05703,'                                        ',  137.00,  137.00,  174.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2, 109.40,   1,1.0000
  2216,  2226,'1 ', 3.32400E-02, 1.32510E-01,   0.03175,'                                        ',   92.00,  137.00,  174.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  60.60,   1,1.0000
  2216,  2230,'1 ', 2.69100E-02, 1.07700E-01,   0.02549,'                                        ',  137.00,  137.00,  174.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  49.00,   1,1.0000
  2216,  2293,'1 ', 5.09550E-02, 1.30470E-01,   0.02803,'                                        ',  122.30,  122.30,  122.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  56.55,   1,1.0000
  2218,  2282,'1 ', 3.91180E-02, 1.63401E-01,   0.03527,'                                        ',  173.80,  173.80,  173.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  71.00,   1,1.0000
  2218,  2288,'1 ', 3.91000E-02, 1.63300E-01,   0.03525,'                                        ',  137.00,  144.00,  174.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  70.97,   1,1.0000
  2219,  2320,'1 ', 7.84000E-02, 2.00750E-01,   0.04315,'                                        ',   91.00,   91.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  87.00,   1,1.0000
  2220,  2266,'1 ', 4.77600E-03, 1.22580E-02,   0.00262,'                                        ',  122.30,  122.30,  122.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000
  2220,  2300,'1 ', 5.67700E-03, 1.45710E-02,   0.00311,'                                        ',   91.50,   91.50,  122.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.30,   1,1.0000
  2221,  2292,'1 ', 2.00000E-03, 4.20000E-03,   0.61980,'                                        ',  114.30,  114.30,  114.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,  10,1.0000
  2221,  2292,'2 ', 2.00000E-03, 4.20000E-03,   0.61980,'                                        ',  114.30,  114.30,  114.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,  10,1.0000
  2223,  2225,'1 ', 9.90000E-04, 2.53000E-03,   0.00054,'                                        ',  122.30,  122.30,  122.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.10,   1,1.0000
  2223,  2341,'1 ', 2.70000E-04, 6.90000E-04,   0.00014,'                                        ',  114.30,  122.30,  122.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000
  2224,  2360,'1 ', 1.28900E-02, 2.38400E-02,   0.00426,'                                        ',   91.50,   91.50,   96.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   9.40,   1,1.0000
  2225,  2294,'1 ', 5.49000E-03, 1.40700E-02,   0.00302,'                                        ',  122.00,  122.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.10,   1,1.0000
  2226,  2227,'1 ', 8.76000E-03, 3.52200E-02,   0.00824,'                                        ',  137.00,  137.00,  174.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  15.90,   1,1.0000
  2227,  2364,'1 ', 2.67800E-02, 1.07670E-01,   0.02518,'                                        ',   68.50,   91.30,  174.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  48.60,   1,1.0000
  2228,  2236,'1 ', 7.87500E-02, 2.01640E-01,   0.04332,'                                        ',   91.00,   91.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  87.40,   1,1.0000
  2228,  2239,'1 ', 4.43320E-02, 1.13512E-01,   0.02439,'                                        ',  119.00,  122.30,  122.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  49.20,  10,1.0000
  2229,  3488,'1 ', 6.37900E-02, 1.63340E-01,   0.03509,'                                        ',   69.00,   69.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  70.80,   1,1.0000
  2230,  2293,'1 ', 3.77080E-02, 1.50439E-01,   0.03566,'                                        ',  137.20,  137.20,  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  68.44,   1,1.0000
  2231,  2280,'1 ', 3.79500E-02, 1.51880E-01,   0.03595,'                                        ',  137.00,  144.00,  174.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  69.10,   1,1.0000
  2232,  2350,'1 ', 8.92000E-02, 2.28400E-01,   0.04907,'                                        ',  122.00,  122.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  99.00,  10,1.0000
  2233,  2362,'1 ', 7.16000E-03, 3.04400E-02,   0.00810,'                                        ',  137.00,  137.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.84,   1,1.0000
  2233,  3374,'1 ', 1.35900E-02, 5.78400E-02,   0.01013,'                                        ',  137.00,  137.00,  174.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  21.03,   1,1.0000
  2234,  2244,'1 ', 1.14340E-01, 2.92770E-01,   0.06295,'                                        ',   69.00,   69.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2, 126.90,   1,1.0000
  2234,  2314,'1 ', 4.28900E-02, 1.09820E-01,   0.02362,'                                        ',   69.00,   69.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.60,   1,1.0000
  2235,  2389,'1 ', 5.61900E-02, 1.43930E-01,   0.05871,'                                        ',  119.00,  119.00,  119.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  62.40,   1,1.0000
  2236,  2256,'1 ', 7.94700E-02, 2.03490E-01,   0.04372,'                                        ',   91.50,  122.30,  122.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  88.20,   1,1.0000
  2236,  2332,'1 ', 9.24400E-02, 2.36710E-01,   0.05093,'                                        ',   91.50,  122.30,  122.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 102.60,   1,1.0000
  2238,  2288,'1 ', 7.39600E-02, 2.99400E-01,   0.06954,'                                        ',  137.00,  137.00,  174.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2, 134.80,   1,1.0000
  2238,  2289,'1 ', 3.61100E-03, 1.46990E-02,   0.00344,'                                        ',  137.20,  137.20,  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   6.63,  10,1.0000
  2238,  2299,'1 ', 4.91130E-02, 2.02079E-01,   0.04509,'                                        ',  137.00,  137.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  89.14,   1,1.0000
  2238,  2350,'1 ', 4.23400E-02, 1.08430E-01,   0.02329,'                                        ',  118.70,  118.70,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.00,   1,1.0000
  2239,  2284,'1 ', 5.83880E-02, 1.49504E-01,   0.03212,'                                        ',  118.70,  122.30,  122.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  64.80,  10,1.0000
  2240,  2256,'1 ', 5.80280E-02, 1.48581E-01,   0.03197,'                                        ',  122.30,  122.30,  122.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  64.40,   1,1.0000
  2240,  2356,'1 ', 3.15370E-02, 8.07510E-02,   0.01737,'                                        ',   91.50,   91.50,  122.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.00,   1,1.0000
  2241,  2378,'1 ', 2.64600E-02, 6.86000E-02,   0.01443,'                                        ',  122.00,  122.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  29.40,   1,1.0000
  2242,  2248,'1 ', 7.70000E-04, 1.57000E-03,   0.03988,'                                        ',  110.00,  125.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.30,   1,1.0000
  2242,  2258,'1 ', 1.10000E-03, 2.21000E-03,   0.05636,'                                        ',  110.00,  125.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000
  2243,  2249,'1 ', 7.70000E-04, 1.57000E-03,   0.03988,'                                        ',  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.30,   1,1.0000
  2243,  2259,'1 ', 1.10000E-03, 2.21000E-03,   0.05636,'                                        ',  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000
  2244,  2345,'1 ', 2.95140E-02, 1.27052E-01,   0.03018,'                                        ',  137.20,  137.20,  148.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  57.60,   1,1.0000
  2245,  2246,'1 ', 3.84100E-02, 1.52940E-01,   0.03670,'                                        ',  137.00,  137.00,  137.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  70.00,   1,1.0000
  2245,  2348,'1 ', 9.49700E-02, 2.43170E-01,   0.05232,'                                        ',  122.00,  137.00,  137.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 105.40,   1,1.0000
  2246,  2247,'1 ', 8.22380E-02, 3.31192E-01,   0.07798,'                                        ',  137.20,  137.20,  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 150.20,   1,1.0000
  2248,  2386,'1 ', 1.25000E-03, 3.86000E-03,   0.05518,'                                        ',  169.00,  169.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.60,   1,1.0000
  2249,  2274,'1 ', 1.86000E-03, 3.75000E-03,   0.09538,'                                        ',  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.50,   1,1.0000
  2250,  2298,'1 ', 4.03310E-02, 1.72245E-01,   0.03592,'                                        ',  173.80,  173.80,  173.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  73.20,   1,1.0000
  2250,  2371,'1 ', 3.03580E-02, 1.29654E-01,   0.02703,'                                        ',  144.00,  173.80,  173.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  55.10,   1,1.0000
  2251,  2324,'1 ', 6.45730E-02, 2.57888E-01,   0.06110,'                                        ',  173.80,  173.80,  173.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2, 117.20,   1,1.0000
  2251,  2337,'1 ', 1.38810E-02, 5.59030E-02,   0.01312,'                                        ',  173.80,  173.80,  173.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.30,  10,1.0000
  2252,  2253,'1 ', 4.66000E-03, 1.86800E-02,   0.00443,'                                        ',   69.00,   69.00,  174.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.50,   1,1.0000
  2252,  2328,'1 ', 2.62810E-02, 1.10599E-01,   0.02327,'                                        ',   91.50,  137.20,  173.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  47.70,   1,1.0000
  2253,  2264,'1 ', 3.37400E-02, 1.35180E-01,   0.03206,'                                        ',   91.00,   91.00,  174.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  61.50,   1,1.0000
  2254,  2320,'1 ', 6.44300E-02, 1.64960E-01,   0.03546,'                                        ',   68.50,   68.50,  122.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  71.50,   1,1.0000
  2254,  2390,'1 ', 6.55000E-02, 1.67730E-01,   0.03605,'                                        ',   91.50,   91.50,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  72.70,   1,1.0000
  2256,  2257,'1 ', 4.95600E-02, 1.26890E-01,   0.02730,'                                        ',  122.30,  122.30,  122.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  55.00,   1,1.0000
  2256,  2346,'1 ', 1.10110E-01, 2.81940E-01,   0.06066,'                                        ',   68.50,   68.50,   68.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2, 122.20,   1,1.0000
  2257,  2346,'1 ', 6.75800E-02, 1.73040E-01,   0.03723,'                                        ',  122.30,  122.30,  122.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  75.00,   1,1.0000
  2260,  2261,'1 ', 2.55900E-02, 6.55200E-02,   0.01408,'                                        ',   69.00,   69.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  86.80,   1,1.0000
  2261,  2263,'1 ', 9.91000E-03, 2.53800E-02,   0.00545,'                                        ',    7.00,   11.40,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  86.80,   1,1.0000
  2261,  2284,'1 ', 5.26200E-02, 1.34740E-01,   0.03895,'                                        ',   69.00,   91.30,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  86.80,   1,1.0000
  2262,  2265,'1 ', 4.62200E-02, 1.18360E-01,   0.02543,'                                        ',  119.30,  119.30,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  51.30,   1,1.0000
  2262,  2330,'1 ', 6.86600E-02, 1.75800E-01,   0.03782,'                                        ',   69.00,   69.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  76.20,   1,1.0000
  2265,  2267,'1 ', 1.76600E-02, 4.52200E-02,   0.00972,'                                        ',    6.90,   11.40,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.60,   1,1.0000
  2266,  2296,'1 ', 4.64040E-02, 1.19114E-01,   0.02544,'                                        ',  122.30,  122.30,  122.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  51.50,   1,1.0000
  2268,  2270,'1 ', 1.01300E-02, 2.19900E-02,   0.00431,'                                        ',  109.00,  137.00,  109.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   9.10,   1,1.0000
  2268,  2278,'1 ', 2.26800E-02, 9.07800E-02,   0.02148,'                                        ',  137.00,  144.00,  174.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  41.30,   1,1.0000
  2268,  2366,'1 ', 2.73200E-02, 1.08800E-01,   0.02611,'                                        ',  137.00,  137.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,  49.80,   1,1.0000
  2269,  3196,'2 ', 1.74200E-02, 3.78100E-02,   0.00741,'                                        ',   91.00,   91.00,  109.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.60,   1,1.0000
  2270,  2400,'1 ', 1.10000E-04, 5.52000E-04,   0.00013,'                                        ',  163.00,  163.00,  163.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2270,  3196,'1 ', 1.12010E-02, 2.43070E-02,   0.00477,'                                        ',  108.60,  108.60,  108.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.06,   1,1.0000
  2271,  2860,'1 ', 8.05860E-02, 1.11000E-01,   0.00015,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   3.70,  10,1.0000
  2272,  2340,'1 ', 1.38700E-02, 3.55300E-02,   0.00764,'                                        ',   91.30,  137.00,  122.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.40,   1,1.0000
  2273,  2318,'1 ', 4.18000E-02, 1.07050E-01,   0.02303,'                                        ',  122.20,  137.00,  122.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  46.40,   1,1.0000
  2274,  2303,'1 ', 3.14000E-03, 1.25290E-02,   0.00297,'                                        ',  173.80,  173.80,  173.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000
  2274,  2386,'1 ', 1.31000E-03, 4.78000E-03,   0.06322,'                                        ',  169.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000
  2276,  2279,'1 ', 2.77000E-03, 1.03000E-02,   0.00230,'                                        ',  137.18,  137.18,  137.18,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000
  2276,  2297,'3 ', 5.52400E-03, 2.22470E-02,   0.00526,'                                        ',  137.20,  173.80,  173.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.10,   1,1.0000
  2276,  2301,'4 ', 4.70000E-03, 1.90000E-02,   0.00450,'                                        ',  137.00,  174.00,  174.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.63,   1,1.0000
  2276,  2324,'1 ', 6.92900E-02, 2.77620E-01,   0.06584,'                                        ',  137.00,  137.00,  174.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2, 126.30,   1,1.0000
  2276,  2410,'1 ', 2.00000E-02, 8.06000E-02,   0.01910,'                                        ',  137.00,  137.00,  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.60,   1,1.0000
  2276,  2410,'2 ', 2.00000E-02, 8.06000E-02,   0.01910,'                                        ',  137.00,  137.00,  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.60,   1,1.0000
  2277,  2279,'1 ', 1.12000E-03, 2.25000E-03,   0.05723,'                                        ',  142.89,  142.89,  142.89,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.30,  10,1.0000
  2277,  2281,'1 ', 1.12000E-03, 2.25000E-03,   0.05723,'                                        ',  142.89,  142.89,  142.89,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.30,  10,1.0000
  2282,  2303,'1 ', 2.11570E-02, 8.83750E-02,   0.01908,'                                        ',  173.80,  173.80,  173.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  38.40,   1,1.0000
  2283,  2298,'1 ', 2.03200E-02, 1.16073E-01,   0.02340,'                                        ',  205.00,  205.00,  205.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  48.50,  10,1.0000
  2283,  2345,'1 ', 5.47930E-02, 2.83100E-02,   0.06132,'                                        ',  137.20,  137.20,  144.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 122.40,  10,1.0000
  2285,  2286,'1 ', 5.71400E-02, 2.44038E-01,   0.05089,'                                        ',  137.20,  137.20,  137.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2, 103.71,  10,1.0000
  2285,  2346,'1 ', 2.67330E-02, 1.14171E-01,   0.02381,'                                        ',  137.20,  137.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  48.50,   1,1.0000
  2286,  2324,'1 ', 1.48800E-03, 5.94100E-03,   0.00141,'                                        ',  137.20,  144.00,  173.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000
  2287,  2298,'1 ', 7.12230E-02, 2.82667E-01,   0.06782,'                                        ',  137.20,  137.20,  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2, 129.30,   1,1.0000
  2290,  2291,'1 ', 1.38730E-02, 3.62220E-02,   0.00769,'                                        ',  122.30,  122.30,  122.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  15.70,   1,1.0000
  2291,  2391,'1 ', 5.65000E-04, 1.08500E-03,   0.00071,'                                        ',  129.20,  129.20,  129.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000
  2291,  2392,'1 ', 1.03360E-02, 2.69920E-02,   0.00572,'                                        ',  122.30,  144.00,  122.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.70,   1,1.0000
  2292,  2342,'1 ', 1.21000E-03, 4.84000E-03,   0.00114,'                                        ',  169.20,  169.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000
  2292,  2343,'1 ', 1.76000E-03, 7.03000E-03,   0.00166,'                                        ',  169.20,  169.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000
  2292,  2380,'1 ', 4.51000E-03, 1.15400E-02,   0.00248,'                                        ',  122.30,  122.30,  122.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000
  2293,  2330,'1 ', 3.27530E-02, 8.38650E-02,   0.01802,'                                        ',  122.30,  122.30,  122.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.35,   1,1.0000
  2294,  2372,'1 ', 1.92840E-02, 7.69340E-02,   0.01825,'                                        ',   91.50,  137.20,  173.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  35.00,   1,1.0000
  2295,  2391,'1 ', 3.27980E-02, 8.52340E-02,   0.01876,'                                        ',  122.30,  122.30,  122.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.40,   1,1.0000
  2296,  2300,'1 ', 2.81100E-02, 7.19800E-02,   0.01547,'                                        ',  122.00,  122.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.20,   1,1.0000
  2297,  2410,'3 ', 1.45000E-02, 5.77000E-02,   0.01360,'                                        ',  137.00,  149.00,  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.30,   1,1.0000
  2298,  2299,'1 ', 4.04570E-02, 1.66465E-01,   0.03714,'                                        ',  137.00,  137.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  73.43,   1,1.0000
  2298,  2390,'1 ', 2.43200E-02, 6.22900E-02,   0.01338,'                                        ',  122.30,  122.30,  122.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  27.00,   1,1.0000
  2301,  2410,'4 ', 1.53000E-02, 6.17000E-02,   0.01460,'                                        ',  137.00,  174.00,  174.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.03,   1,1.0000
  2304,  2338,'1 ', 6.06800E-03, 2.55230E-02,   0.00524,'                                        ',  137.20,  137.20,  173.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  10.90,   1,1.0000
  2304,  2374,'1 ', 1.31700E-02, 5.31100E-02,   0.01243,'                                        ',   68.59,   91.00,  173.76,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  24.00,   1,1.0000
  2305,  2306,'1 ', 4.74800E-02, 1.21590E-01,   0.02616,'                                        ',   69.00,   69.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  36.00,   1,1.0000
  2306,  2328,'1 ', 1.98350E-02, 8.32640E-02,   0.01763,'                                        ',  137.20,  144.00,  173.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.00,   1,1.0000
  2307,  2326,'1 ', 3.67600E-02, 1.46380E-01,   0.03512,'                                        ',  137.20,  144.00,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  67.00,   1,1.0000
  2308,  2309,'1 ', 1.62000E-03, 4.10000E-03,   0.00090,'                                        ',   34.00,   34.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
  2308,  2311,'1 ', 3.30000E-04, 1.06000E-03,   0.01136,'                                        ',  181.00,  181.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.45,   1,1.0000
  2308,  2315,'1 ', 1.00000E-04, 3.20000E-04,   0.00347,'                                        ',  181.00,  181.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.44,   1,1.0000
  2311,  2315,'1 ', 3.10000E-04, 1.01000E-03,   0.01083,'                                        ',  181.00,  181.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.38,   1,1.0000
  2312,  2322,'1 ', 2.25200E-02, 5.82500E-02,   0.01276,'                                        ',  114.00,  114.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.00,   1,1.0000
  2313,  2354,'1 ', 1.71000E-03, 4.36000E-03,   0.00097,'                                        ',  114.00,  114.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.40,   1,1.0000
  2314,  2378,'1 ', 4.95500E-02, 1.28470E-01,   0.02702,'                                        ',  122.30,  122.30,  122.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  55.00,   1,1.0000
  2316,  2329,'1 ', 3.41500E-02, 8.70060E-02,   0.01783,'                                        ',   68.60,   91.40,  122.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.90,   1,1.0000
  2318,  2355,'1 ', 5.41000E-03, 1.38400E-02,   0.00298,'                                        ',  122.20,  137.00,  122.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000
  2320,  2321,'1 ', 4.00100E-02, 1.02440E-01,   0.02201,'                                        ',    6.90,   11.40,  122.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  44.40,   1,1.0000
  2322,  2382,'1 ', 3.69000E-03, 9.34000E-03,   0.00206,'                                        ',   69.00,   69.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.10,   1,1.0000
  2325,  2327,'1 ', 9.64000E-03, 4.09800E-02,   0.00863,'                                        ',  137.18,  173.80,  173.76,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.66,   1,1.0000
  2325,  2339,'1 ', 3.66500E-02, 1.55710E-01,   0.03281,'                                        ',  137.20,  144.00,  173.76,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  58.00,   1,1.0000
  2326,  2352,'1 ', 7.13000E-03, 2.84000E-02,   0.00681,'                                        ',  169.20,  169.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  13.00,   1,1.0000
  2327,  2344,'1 ', 3.52200E-03, 1.49860E-02,   0.00316,'                                        ',  169.20,  169.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000
  2327,  2385,'1 ', 1.76000E-03, 1.30300E-02,   0.00311,'                                        ',  183.00,  183.00,  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000
  2331,  2339,'1 ', 3.00000E-05, 2.00000E-04,   0.00000,'                                        ',  150.00,  150.00,  150.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.20,   1,1.0000
  2331,  2339,'2 ', 3.00000E-05, 2.00000E-04,   0.00000,'                                        ',  150.00,  150.00,  150.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.20,   1,1.0000
  2332,  2384,'1 ', 1.31550E-02, 3.36850E-02,   0.00725,'                                        ',   91.50,  122.30,  122.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  14.60,   1,1.0000
  2333,  2334,'1 ', 5.12400E-03, 2.06560E-02,   0.00457,'                                        ',  137.00,  137.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   9.30,   1,1.0000
  2333,  2335,'1 ', 2.36900E-03, 9.55100E-03,   0.00211,'                                        ',  106.30,  106.30,  106.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.30,  10,1.0000
  2335,  4329,'1 ', 5.36600E-03, 2.13520E-02,   0.00388,'                                        ',  106.30,  106.30,  106.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   8.50,   1,1.0000
  2336,  2352,'1 ', 3.58000E-03, 1.44300E-02,   0.00319,'                                        ',  137.20,  137.20,  173.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.50,   1,1.0000
  2337,  2410,'1 ', 1.46010E-02, 5.83110E-02,   0.01381,'                                        ',  137.20,  137.20,  137.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.50,  10,1.0000
  2338,  2363,'1 ', 3.70400E-02, 1.57590E-01,   0.03321,'                                        ',  164.60,  164.60,  164.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  67.30,   1,1.0000
  2340,  2384,'1 ', 8.10000E-03, 2.07600E-02,   0.00446,'                                        ',  122.20,  137.00,  122.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.17,   1,1.0000
  2344,  2387,'2 ', 6.60000E-04, 2.81000E-03,   0.00059,'                                        ',  137.20,  169.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
  2347,  2371,'1 ', 2.92000E-03, 1.24710E-02,   0.00260,'                                        ',  144.00,  173.80,  173.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.30,  10,1.0000
  2351,  2357,'1 ', 1.20000E-03, 5.20000E-03,   0.00110,'                                        ',  274.40,  341.80,  341.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.20,  10,1.0000
  2353,  2354,'1 ', 2.42000E-03, 6.17000E-03,   0.00137,'                                        ',   46.00,   46.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.70,   1,1.0000
  2353,  2392,'1 ', 3.53400E-03, 9.22800E-03,   0.00227,'                                        ',  114.30,  122.30,  122.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.00,   1,1.0000
  2355,  2356,'1 ', 1.28700E-02, 3.29500E-02,   0.00709,'                                        ',  122.20,  137.00,  122.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.28,   1,1.0000
  2356,  2410,'1 ', 4.69300E-02, 1.85640E-01,   0.04395,'                                        ',  137.20,  137.20,  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  84.30,   1,1.0000
  2356,  2410,'2 ', 3.15000E-02, 1.85700E-01,   0.04400,'                                        ',  137.00,  137.00,  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  84.34,   1,1.0000
  2358,  2372,'1 ', 4.93400E-03, 1.78200E-02,   0.00410,'                                        ',  137.20,  137.20,  173.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.00,   1,1.0000
  2360,  2363,'1 ', 4.79000E-03, 2.03700E-02,   0.00429,'                                        ',  164.60,  182.60,  164.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   8.70,   1,1.0000
  2360,  2363,'2 ', 7.88400E-03, 2.01410E-02,   0.00419,'                                        ',  122.30,  137.00,  122.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   8.68,   1,1.0000
  2360,  2370,'1 ', 2.64000E-03, 6.77000E-03,   0.00145,'                                        ',  122.30,  122.30,  122.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.94,   1,1.0000
  2361,  2364,'1 ', 3.47000E-04, 4.52000E-04,   0.00004,'                                        ',  140.20,  140.20,  140.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.28,   4,1.0000
  2363,  2365,'1 ', 3.97200E-03, 1.00278E-02,   0.00221,'                                        ',   68.60,   91.50,  118.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.40,   1,1.0000
  2363,  2368,'1 ', 0.00000E+00, 1.00000E-04,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.25,   1,1.0000
  2365,  2367,'1 ', 9.00000E-04, 2.27000E-03,   0.00050,'                                        ',   17.10,   68.60,  121.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.00,   1,1.0000
  2366,  2372,'1 ', 1.01400E-02, 4.04500E-02,   0.00959,'                                        ',   34.00,   34.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.40,   1,1.0000
  2369,  4257,'1 ', 2.87100E-03, 8.75500E-03,   0.00236,'                                        ',  147.50,  147.50,  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,  10,1.0000
  2369,  4340,'1 ', 1.16400E-02, 3.54900E-02,   0.00956,'                                        ',  147.50,  147.50,  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  17.03,  10,1.0000
  2370,  2380,'1 ', 3.71000E-03, 9.50000E-03,   0.00204,'                                        ',  122.30,  122.30,  122.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.12,   1,1.0000
  2373,  2410,'1 ', 4.00000E-05, 2.72000E-04,   0.00044,'                                        ',  229.00,  229.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,  10,1.0000
  2386,  2395,'1 ', 1.13500E-03, 5.18300E-03,   0.04237,'                                        ',  137.20,  145.90,  145.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000
  2386,  2396,'2 ', 1.13500E-03, 5.18300E-03,   0.04237,'                                        ',  137.20,  145.90,  145.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000
  2387,  2388,'1 ', 2.30000E-04, 9.50000E-04,   0.00026,'                                        ',   50.00,   50.00,   50.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2394,  2397,'1 ', 2.11000E-04, 9.64000E-04,   0.00788,'                                        ',  137.20,  145.90,  145.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.80,  10,1.0000
  2394,  2398,'2 ', 2.11000E-04, 9.64000E-04,   0.00788,'                                        ',  137.20,  145.90,  145.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.80,  10,1.0000
  2395,  2397,'1 ', 8.04400E-03, 3.20930E-02,   0.00761,'                                        ',  148.60,  148.60,  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.60,  10,1.0000
  2396,  2398,'2 ', 8.04400E-03, 3.20930E-02,   0.00761,'                                        ',  148.60,  148.60,  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.60,  10,1.0000
  2500,  2578,'1 ', 1.03000E-03, 1.41500E-03,   0.00038,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  2504,  2523,'1 ', 2.68960E-01, 4.69050E-01,   0.00731,'                                        ',   23.00,   23.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  54.80,   1,1.0000
  2504,  2530,'1 ', 1.72760E-01, 3.01290E-01,   0.00469,'                                        ',   23.00,   23.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.20,   1,1.0000
  2507,  2508,'1 ', 4.68900E-01, 7.44730E-01,   0.00990,'                                        ',   29.00,   29.00,   35.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  80.10,   1,1.0000
  2508,  2517,'1 ', 3.03810E-01, 5.29830E-01,   0.00825,'                                        ',   23.00,   23.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  61.90,   1,1.0000
  2509,  2536,'1 ', 2.32690E-01, 3.43260E-01,   0.00454,'                                        ',   23.00,   23.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.00,   1,1.0000
  2510,  2511,'1 ', 1.84400E-01, 2.92870E-01,   0.00388,'                                        ',   23.00,   23.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  31.50,   1,1.0000
  2510,  2528,'1 ', 2.91530E-01, 4.63020E-01,   0.00610,'                                        ',   23.00,   23.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  49.80,   1,1.0000
  2512,  2513,'1 ', 2.56400E-01, 4.07230E-01,   0.00540,'                                        ',   29.00,   29.00,   35.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  43.80,   1,1.0000
  2512,  2521,'1 ', 1.86740E-01, 2.96590E-01,   0.00393,'                                        ',   17.00,   17.00,   35.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  31.90,   1,1.0000
  2514,  2515,'1 ', 3.16110E-01, 5.02060E-01,   0.00750,'                                        ',   29.00,   29.00,   32.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  60.94,   1,1.0000
  2514,  2532,'1 ', 9.91500E-02, 1.29540E-01,   0.00139,'                                        ',   25.00,   25.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.00,   1,1.0000
  2514,  2534,'1 ', 3.63560E-01, 4.75000E-01,   0.00511,'                                        ',   17.00,   17.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  44.00,   1,1.0000
  2516,  2518,'1 ', 2.35280E-01, 4.39420E-01,   0.00580,'                                        ',   29.00,   29.00,   45.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  46.80,   1,1.0000
  2517,  2519,'1 ', 2.48350E-01, 4.33100E-01,   0.00674,'                                        ',   23.00,   23.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  50.60,   1,1.0000
  2518,  2522,'1 ', 3.10840E-01, 4.93690E-01,   0.00654,'                                        ',   35.00,   45.70,   35.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  53.10,   1,1.0000
  2527,  2529,'1 ', 1.33400E-02, 2.20100E-02,   0.00165,'                                        ',   54.40,   54.40,   54.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  11,1.0000
  2527,  2529,'2 ', 7.82000E-03, 1.35800E-02,   0.00078,'                                        ',   54.40,   54.40,   54.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  2527,  2529,'3 ', 8.64870E-02, 1.57860E-01,   0.00165,'                                        ',   18.90,   18.90,   18.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  2533,  2863,'1 ', 5.65714E-03, 7.51654E-03,   0.01003,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  2536,  2538,'1 ', 2.16060E-01, 3.18740E-01,   0.00421,'                                        ',   23.00,   23.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.50,   1,1.0000
  2541,  2557,'1 ', 4.35600E-02, 6.00000E-02,   0.00008,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,  10,1.0000
  2541,  2569,'1 ', 6.14800E-03, 2.76900E-03,   0.00058,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,  10,1.0000
  2551,  2570,'1 ', 5.73900E-03, 1.34620E-02,   0.01734,'                                        ',  108.20,  108.20,  108.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,  10,1.0000
  2554,  2555,'1 ', 5.08800E-03, 4.38100E-03,   0.02125,'                                        ',  102.00,  102.00,  102.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,  10,1.0000
  2559,  2838,'1 ', 1.06700E-02, 2.16900E-02,   0.02763,'                                        ',  112.00,  112.00,  112.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  2559,  2839,'1 ', 1.06700E-02, 2.16900E-02,   0.02763,'                                        ',  112.00,  112.00,  112.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  2559,  2845,'1 ', 1.06700E-02, 2.16900E-02,   0.02763,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  2563,  2564,'1 ', 6.65750E-03, 5.28010E-03,   0.00077,'                                        ',   11.40,   11.40,   11.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.50,  11,1.0000
  2564,  2566,'1 ', 8.44293E-01, 1.36548E+00,   0.00107,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.50,  11,1.0000
  2565,  2566,'1 ', 3.15300E-02, 4.08800E-02,   0.00344,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,  11,1.0000
  2573,  2574,'1 ', 1.37430E-01, 2.34680E-01,   0.00024,'                                        ',   23.00,   23.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000
  2574,  2575,'1 ', 1.04840E-01, 1.79030E-01,   0.00018,'                                        ',   23.00,   23.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.34,   1,1.0000
  2576,  2577,'1 ', 3.38500E-03, 4.35400E-03,   0.01864,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  11,1.0000
  2579,  2580,'1 ', 4.29500E-03, 4.01150E-03,   0.02294,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,  10,1.0000
  2581,  2856,'1 ', 9.60000E-03, 7.63000E-03,   0.00970,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  2582,  2584,'1 ', 3.11900E-03, 4.66900E-03,   0.01927,'                                        ',  120.00,  120.00,  120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  2586,  2587,'1 ', 1.64530E-02, 1.66680E-02,   0.00883,'                                        ',   60.00,   60.00,   60.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2588,  2589,'1 ', 8.34300E-03, 1.45520E-02,   0.00085,'                                        ',   60.00,   60.00,   60.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  2592,  2595,'1 ', 7.46600E-02, 1.10000E-01,   0.01820,'                                        ',   50.20,   50.20,   50.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.00,  10,1.0000
  2598,  2599,'1 ', 1.92300E-02, 5.64000E-03,   0.00335,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  2821,  2877,'1 ', 1.46990E-02, 4.50390E-02,   0.02386,'                                        ',   44.00,   44.00,   44.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,  10,1.0000
  2822,  2859,'1 ', 7.29000E-02, 1.90000E-01,   0.01500,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,  10,1.0000
  2822,  2859,'2 ', 6.36000E-02, 1.62100E-01,   0.01290,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,  10,1.0000
  2822,  2859,'3 ', 5.61000E-02, 1.35600E-01,   0.01060,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,  10,1.0000
  2822,  2859,'4 ', 4.52000E-02, 1.10100E-01,   0.00900,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,  10,1.0000
  2822,  2859,'5 ', 4.88000E-02, 1.20900E-01,   0.01030,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,  10,1.0000
  2840,  2841,'2 ', 8.34300E-03, 1.45520E-02,   0.00085,'                                        ',   60.00,   60.00,   60.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  2843,  2844,'1 ', 1.02300E-02, 1.69400E-02,   0.01724,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  2846,  2847,'1 ', 1.68000E-02, 4.09300E-02,   0.01981,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,  10,1.0000
  2849,  2850,'1 ', 1.22400E-02, 2.39700E-02,   0.03900,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2851,  2852,'1 ', 1.15000E-02, 1.08000E-02,   0.01190,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  2854,  2855,'1 ', 6.18628E-03, 5.66110E-03,   0.02270,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,  10,1.0000
  2857,  2858,'1 ', 1.76000E-02, 1.88000E-02,   0.01900,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  2860,  2864,'1 ', 6.14800E-03, 2.76900E-03,   0.00058,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,  10,1.0000
  3000,  3002,'A ', 5.96000E-04, 6.50800E-03,   0.60224,'                                        ', 1732.00, 1732.00, 1948.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,  58.00,  10,1.0000
  3000,  3002,'B ', 5.73000E-04, 6.54200E-03,   0.59810,'                                        ', 1732.00, 1732.00, 1948.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  58.00,  10,1.0000
  3000,  3004,'A ', 5.64000E-04, 5.68100E-03,   0.59279,'                                        ', 1732.00, 1732.00, 1858.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  54.00,  10,1.0000
  3000,  3004,'B ', 6.34000E-04, 6.79200E-03,   0.61725,'                                        ', 1732.00, 1732.00, 1949.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,  60.00,  10,1.0000
  3000,  3005,'1 ', 1.30000E-04, 1.59000E-03,   0.00073,'                                        ',  400.00,  400.00,  400.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,  10,1.0000
  3000,  3006,'1 ', 1.30000E-04, 1.59000E-03,   0.00073,'                                        ',  400.00,  400.00,  400.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,  10,1.0000
  3000,  3007,'1 ', 1.30000E-04, 1.59000E-03,   0.00073,'                                        ',  600.00,  600.00,  600.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,  10,1.0000
  3002,  3003,'A ', 5.73000E-04, 6.54200E-03,   0.59810,'                                        ', 1732.00, 1732.00, 1948.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  58.00,  10,1.0000
  3003,  3004,'B ', 6.30000E-04, 6.79000E-03,   0.61747,'                                        ', 1732.00, 1732.00, 1949.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  60.00,  10,1.0000
  3100,  3101,'B ', 3.00000E-03, 3.37900E-02,   0.11580,'                                        ',  761.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,  10,1.0000
  3100,  3106,'A ', 1.58000E-03, 9.29000E-03,   0.03354,'                                        ',  572.00,  572.00,  572.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  16.28,   1,1.0000
  3100,  3106,'B ', 1.58000E-03, 9.29000E-03,   0.03354,'                                        ',  572.00,  572.00,  572.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  16.28,   1,1.0000
  3100,  3128,'A ', 1.55000E-03, 9.12000E-03,   0.03289,'                                        ',  495.00,  761.20,  495.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.90,   1,1.0000
  3100,  3128,'B ', 1.55000E-03, 9.12000E-03,   0.03289,'                                        ',  495.00,  761.20,  495.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.90,   1,1.0000
  3102,  3112,'B ', 3.55000E-03, 2.08600E-02,   0.07539,'                                        ',  300.00,  381.00,  572.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  36.66,   1,1.0000
  3103,  3110,'A ', 1.89946E-03, 1.22881E-02,   0.03631,'                                        ',  564.00,  564.00,  564.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  19.56,   1,1.0000
  3103,  3112,'B ', 1.89946E-03, 1.22881E-02,   0.03631,'                                        ',  381.10,  564.00,  564.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  19.56,   1,1.0000
  3103,  3114,'A ', 7.02540E-04, 4.54491E-03,   0.01343,'                                        ',  381.10,  564.00,  564.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.24,   1,1.0000
  3103,  3116,'B ', 7.02540E-04, 4.54491E-03,   0.01343,'                                        ',  381.10,  564.00,  564.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.24,   1,1.0000
  3104,  3110,'A ', 3.55000E-03, 2.08600E-02,   0.07539,'                                        ',  300.00,  381.00,  572.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  36.66,   1,1.0000
  3105,  3106,'1 ', 9.90000E-04, 5.70000E-03,   0.02060,'                                        ',  571.60,  571.60,  571.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  10.00,   1,1.0000
  3105,  3106,'2 ', 9.90000E-04, 5.70000E-03,   0.02060,'                                        ',  571.60,  571.60,  571.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  10.00,   1,1.0000
  3105,  3108,'1 ', 2.24000E-03, 1.28800E-02,   0.04656,'                                        ',  571.60,  571.60,  571.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.60,   1,1.0000
  3105,  3108,'2 ', 2.24000E-03, 1.28800E-02,   0.04656,'                                        ',  571.60,  571.60,  571.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.60,   1,1.0000
  3105,  3129,'1 ', 1.08000E-03, 6.21000E-03,   0.02244,'                                        ',  571.60,  571.60,  571.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  11.12,  10,1.0000
  3105,  3131,'2 ', 1.08000E-03, 6.21000E-03,   0.02244,'                                        ',  571.60,  571.60,  571.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  11.12,  10,1.0000
  3107,  3132,'1 ', 1.46000E-03, 8.74000E-03,   0.75746,'                                        ',  300.00,  300.00,  300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  24.30,  10,1.0000
  3108,  3109,'A ', 3.00000E-04, 4.60000E-04,   0.17628,'                                        ',  450.00,  450.00,  450.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.98,   1,1.0000
  3108,  3109,'B ', 3.00000E-04, 4.60000E-04,   0.17628,'                                        ',  450.00,  450.00,  450.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.99,   1,1.0000
  3110,  3111,'A ', 4.01000E-03, 2.35500E-02,   0.08515,'                                        ',  572.00,  572.00,  572.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  41.30,   1,1.0000
  3110,  3139,'B ', 2.20000E-03, 1.44000E-02,   0.04270,'                                        ',  564.00,  564.00,  564.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  24.94,   1,1.0000
  3111,  3115,'A ', 2.00000E-05, 1.10000E-04,   0.00041,'                                        ',  457.00,  457.00,  572.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.20,   1,1.0000
  3111,  3118,'A ', 9.90000E-04, 5.82000E-03,   0.02103,'                                        ',  300.00,  572.00,  572.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.20,   1,1.0000
  3112,  3113,'B ', 4.01000E-03, 2.35500E-02,   0.08515,'                                        ',  572.00,  572.00,  572.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.30,   1,1.0000
  3112,  3137,'A ', 2.20000E-03, 1.44000E-02,   0.04270,'                                        ',  564.00,  564.00,  564.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  24.94,   1,1.0000
  3113,  3115,'B ', 2.00000E-05, 1.10000E-04,   0.00041,'                                        ',  457.00,  457.00,  572.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.20,   1,1.0000
  3113,  3119,'B ', 9.90000E-04, 5.82000E-03,   0.02103,'                                        ',  300.00,  572.00,  572.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  10.20,   1,1.0000
  3114,  3124,'1 ', 2.07000E-04, 1.09900E-03,   0.12803,'                                        ',  299.90,  299.90,  299.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000
  3116,  3126,'1 ', 2.07000E-04, 1.09900E-03,   0.12803,'                                        ',  299.90,  299.90,  299.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000
  3117,  3122,'D ', 8.26000E-04, 5.35100E-03,   0.01582,'                                        ',  571.00,  571.00,  571.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   8.50,  10,1.0000
  3117,  3140,'D ', 1.72400E-03, 1.11590E-02,   0.03298,'                                        ',  571.00,  571.00,  571.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  17.80,  10,1.0000
  3118,  3144,'A ', 4.40000E-04, 6.60000E-04,   0.25631,'                                        ',  300.00,  300.00,  300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3119,  3145,'B ', 4.40000E-04, 6.70000E-04,   0.25641,'                                        ',  300.00,  300.00,  300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3120,  3133,'A ', 8.41000E-04, 5.44800E-03,   0.01610,'                                        ',  571.00,  571.00,  571.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.70,  10,1.0000
  3120,  3134,'A ', 1.75000E-03, 1.02600E-02,   0.03708,'                                        ',  564.00,  564.00,  564.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.54,   1,1.0000
  3120,  3140,'C ', 2.55400E-03, 1.65190E-02,   0.04882,'                                        ',  564.00,  564.00,  564.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.30,   1,1.0000
  3121,  3137,'A ', 2.60000E-03, 1.68300E-02,   0.04974,'                                        ',  564.00,  564.00,  564.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,  26.80,   1,1.0000
  3121,  3139,'B ', 2.60000E-03, 1.68300E-02,   0.04974,'                                        ',  564.00,  564.00,  564.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,  26.80,   1,1.0000
  3122,  3136,'B ', 1.75000E-03, 1.02600E-02,   0.03708,'                                        ',  564.00,  564.00,  564.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.54,   1,1.0000
  3122,  3138,'B ', 2.68700E-03, 1.95990E-02,   0.03866,'                                        ',  388.70,  388.70,  388.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.50,   1,1.0000
  3127,  3129,'1 ', 1.42000E-03, 8.19000E-03,   0.02961,'                                        ',  571.60,  571.60,  571.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  14.68,  10,1.0000
  3127,  3131,'2 ', 1.42000E-03, 8.19000E-03,   0.02961,'                                        ',  571.60,  571.60,  571.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  14.68,  10,1.0000
  3130,  3140,'1 ', 1.51500E-03, 9.66900E-03,   0.02896,'                                        ',  564.00,  564.00,  564.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  15.60,   1,1.0000
  3130,  3142,'1 ', 2.40000E-04, 1.53700E-03,   0.13320,'                                        ',  380.00,  380.00,  380.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,  10,1.0000
  3130,  3142,'2 ', 2.58000E-04, 1.63500E-03,   0.13320,'                                        ',  323.90,  323.90,  323.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.30,  10,1.0000
  3130,  3149,'1 ', 6.40000E-04, 4.10000E-03,   0.34337,'                                        ',  304.00,  304.00,  323.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  11.10,  10,1.0000
  3130,  3150,'1 ', 8.70000E-04, 4.96000E-03,   0.40433,'                                        ',  300.00,  300.00,  300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  13.40,   1,1.0000
  3133,  3138,'A ', 1.70800E-03, 1.10620E-02,   0.03270,'                                        ',  571.00,  571.00,  571.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  17.60,  10,1.0000
  3135,  3288,'A ', 1.43600E-03, 3.72900E-03,   0.00075,'                                        ',  137.00,    0.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.65,   1,1.0000
  3135,  3288,'B ', 3.74000E-04, 9.72000E-04,   0.00020,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.43,   1,1.0000
  3136,  3141,'1 ', 2.26000E-03, 1.44000E-02,   0.04362,'                                        ',  300.00,  564.00,  564.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  22.90,   1,1.0000
  3136,  3141,'2 ', 2.26000E-03, 1.44100E-02,   0.04366,'                                        ',  300.00,  564.00,  564.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  22.90,   1,1.0000
  3140,  3142,'1 ', 1.12600E-03, 7.28600E-03,   0.02153,'                                        ',  564.00,  564.00,  564.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.60,   1,1.0000
  3141,  3143,'1 ', 1.00000E-04, 4.10000E-04,   0.02124,'                                        ',  301.00,  301.00,  301.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.35,   1,1.0000
  3141,  3143,'2 ', 1.00000E-04, 4.10000E-04,   0.02124,'                                        ',  301.00,  301.00,  301.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.35,   1,1.0000
  3143,  3147,'1 ', 1.30000E-04, 7.90000E-04,   0.00270,'                                        ',  564.00,  564.00,  564.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.00,   1,1.0000
  3143,  3147,'2 ', 1.30000E-04, 7.90000E-04,   0.00270,'                                        ',  564.00,  564.00,  564.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.00,   1,1.0000
  3146,  3147,'1 ', 2.70000E-04, 1.43000E-03,   0.07740,'                                        ',  301.00,  301.00,  301.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.64,   1,1.0000
  3146,  3147,'2 ', 2.70000E-04, 1.43000E-03,   0.07740,'                                        ',  301.00,  301.00,  301.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.64,   1,1.0000
  3150,  3160,'1 ', 4.90000E-04, 3.38000E-03,   0.18445,'                                        ',  305.00,  305.00,  305.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.50,   1,1.0000
  3196,  3198,'1 ', 2.40400E-02, 4.48800E-02,   0.00940,'                                        ',  109.00,  109.00,  109.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.29,   1,1.0000
  3196,  3199,'2 ', 2.40400E-02, 4.48800E-02,   0.00940,'                                        ',  109.00,  109.00,  109.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.29,   1,1.0000
  3196,  3208,'1 ', 2.75400E-03, 1.11650E-02,   0.00261,'                                        ',  170.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.16,   1,1.0000
  3196,  3208,'2 ', 2.75400E-03, 1.11650E-02,   0.00261,'                                        ',  170.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.16,   1,1.0000
  3197,  3804,'1 ', 1.98100E-03, 6.51900E-03,   0.07342,'                                        ',  137.20,  137.20,  146.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.28,   1,1.0000
  3197,  3805,'1 ', 1.91800E-03, 6.31200E-03,   0.07108,'                                        ',  137.20,  137.20,  146.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.08,   1,1.0000
  3198,  3386,'1 ', 1.11900E-02, 2.09400E-02,   0.00438,'                                        ',   91.00,   91.00,  109.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   9.94,   1,1.0000
  3199,  3386,'2 ', 1.11900E-02, 2.09400E-02,   0.00438,'                                        ',   91.00,   91.00,  109.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   9.94,   1,1.0000
  3200,  3243,'1 ', 9.18400E-04, 1.53440E-03,   0.04122,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.26,   1,1.0000
  3200,  3282,'1 ', 3.49000E-04, 2.42300E-03,   0.00003,'                                        ',  130.10,  130.10,  130.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.46,   1,1.0000
  3202,  3314,'1 ', 3.23000E-03, 8.52000E-03,   0.00191,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   1,1.0000
  3202,  3472,'1 ', 9.77000E-03, 2.57800E-02,   0.00577,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3208,  3365,'1 ', 8.00000E-05, 3.60000E-04,   0.00401,'                                        ',  170.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,  10,1.0000
  3208,  3365,'2 ', 8.00000E-05, 3.60000E-04,   0.00401,'                                        ',  170.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,  10,1.0000
  3209,  3249,'1 ', 1.35700E-03, 4.77600E-03,   0.00116,'                                        ',  176.00,  176.00,  176.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.30,   1,1.0000
  3209,  3266,'1 ', 6.60800E-03, 2.32560E-02,   0.00565,'                                        ',  176.00,  176.00,  176.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.20,  10,1.0000
  3210,  3233,'1 ', 1.42200E-03, 3.92900E-03,   0.04552,'                                        ',  147.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000
  3210,  3389,'1 ', 2.50000E-03, 3.68000E-03,   0.12270,'                                        ',  114.00,  114.00,  114.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   6.10,   1,1.0000
  3211,  3216,'A ', 1.20000E-04, 4.40000E-04,   0.00460,'                                        ',  140.00,  140.00,  140.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
  3211,  3216,'B ', 1.20000E-04, 4.40000E-04,   0.00460,'                                        ',  140.00,  140.00,  140.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
  3211,  3227,'1 ', 1.43000E-03, 5.11000E-03,   0.05290,'                                        ',  120.00,  120.00,  120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000
  3211,  3227,'2 ', 1.43000E-03, 5.11000E-03,   0.05290,'                                        ',  120.00,  120.00,  120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000
  3212,  3213,'A ', 2.98000E-03, 5.67000E-03,   0.21699,'                                        ',  115.00,  115.00,  115.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.78,   1,1.0000
  3212,  3213,'B ', 2.98000E-03, 6.57000E-03,   0.21702,'                                        ',  115.00,  115.00,  115.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.79,   1,1.0000
  3212,  3258,'1 ', 2.71000E-03, 4.52000E-03,   0.12144,'                                        ',  109.00,  109.00,  109.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.09,   1,1.0000
  3212,  3382,'1 ', 1.83000E-03, 2.71000E-03,   0.09017,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.59,   1,1.0000
  3212,  3382,'2 ', 1.87000E-03, 2.77000E-03,   0.09217,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.38,   1,1.0000
  3212,  3454,'A ', 7.20000E-04, 1.56000E-03,   0.05136,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.34,   1,1.0000
  3212,  3454,'B ', 6.90000E-04, 1.49000E-03,   0.04921,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.36,   1,1.0000
  3213,  3430,'A ', 1.03000E-03, 1.97000E-03,   0.07540,'                                        ',  120.00,  120.00,  120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000
  3213,  3430,'B ', 1.03000E-03, 1.97000E-03,   0.07540,'                                        ',  120.00,  120.00,  120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000
  3214,  3410,'A ', 6.20000E-04, 1.98000E-03,   0.03941,'                                        ',  167.40,  167.40,  167.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.00,   1,1.0000
  3214,  3410,'B ', 6.20000E-04, 1.98000E-03,   0.03941,'                                        ',  167.40,  167.40,  167.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.00,   1,1.0000
  3215,  3305,'1 ', 2.84000E-04, 1.21900E-03,   0.00476,'                                        ',  236.40,  236.40,  236.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.95,   1,1.0000
  3216,  3239,'A ', 1.28000E-04, 8.93000E-04,   0.01335,'                                        ',  167.40,  167.40,  167.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.27,   1,1.0000
  3216,  3241,'B ', 1.28000E-04, 8.93000E-04,   0.01335,'                                        ',  167.40,  167.40,  167.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.90,   1,1.0000
  3216,  3306,'A ', 3.69000E-03, 6.16000E-03,   0.16560,'                                        ',  110.00,  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.49,   1,1.0000
  3216,  3306,'B ', 3.69000E-03, 6.16000E-03,   0.16560,'                                        ',  110.00,  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.50,   1,1.0000
  3216,  3449,'A ', 1.39000E-03, 3.62000E-03,   0.00073,'                                        ',  137.00,  137.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   1,1.0000
  3216,  3449,'B ', 1.39000E-03, 3.62000E-03,   0.00073,'                                        ',  120.00,  120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   1,1.0000
  3217,  3411,'A ', 6.80000E-04, 4.76000E-03,   0.07120,'                                        ',  167.40,  167.40,  167.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.80,   1,1.0000
  3217,  3411,'B ', 6.80000E-04, 4.76000E-03,   0.07120,'                                        ',  167.40,  167.40,  167.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.80,   1,1.0000
  3218,  3411,'A ', 8.40000E-04, 1.82000E-03,   0.05990,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.77,   1,1.0000
  3218,  3411,'B ', 8.40000E-04, 1.81000E-03,   0.05966,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.76,   1,1.0000
  3219,  3253,'1 ', 1.37000E-03, 2.98000E-03,   0.09858,'                                        ',  114.00,  114.00,  114.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,  10,1.0000
  3219,  3253,'2 ', 1.37000E-03, 2.98000E-03,   0.09858,'                                        ',  114.00,  114.00,  114.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,  10,1.0000
  3219,  3253,'3 ', 1.37000E-03, 2.98000E-03,   0.09858,'                                        ',  114.00,  114.00,  114.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,  10,1.0000
  3219,  3394,'A ', 4.30000E-04, 7.60000E-04,   0.02414,'                                        ',   92.00,   92.00,   92.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
  3219,  3394,'B ', 4.30000E-04, 7.60000E-04,   0.02414,'                                        ',   92.00,   92.00,   92.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.18,   1,1.0000
  3219,  3394,'C ', 4.30000E-04, 7.60000E-04,   0.02414,'                                        ',   92.00,   92.00,   92.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.18,   1,1.0000
  3219,  3394,'D ', 4.30000E-04, 7.60000E-04,   0.02414,'                                        ',   92.00,   92.00,   92.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
  3219,  3422,'A ', 2.21000E-03, 4.80000E-03,   0.15880,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.78,   1,1.0000
  3219,  3422,'B ', 2.21000E-03, 4.80000E-03,   0.15880,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.76,   1,1.0000
  3220,  3402,'A ', 9.80000E-04, 2.14000E-03,   0.07061,'                                        ',  110.00,  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.66,   1,1.0000
  3220,  3402,'B ', 9.80000E-04, 2.14000E-03,   0.07061,'                                        ',  110.00,  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.67,   1,1.0000
  3221,  3285,'1 ', 5.00000E-04, 3.14000E-03,   0.01840,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.22,   1,1.0000
  3221,  3285,'2 ', 5.00000E-04, 3.14000E-03,   0.01840,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.24,   1,1.0000
  3221,  3978,'2 ', 3.00000E-05, 7.00000E-05,   0.00214,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3221,  3979,'1 ', 3.00000E-05, 7.00000E-05,   0.00214,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3222,  3245,'1 ', 2.50000E-04, 8.90000E-04,   0.00920,'                                        ',  128.00,  128.00,  128.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
  3222,  3245,'2 ', 2.50000E-04, 8.90000E-04,   0.00920,'                                        ',  128.00,  128.00,  128.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
  3222,  3245,'3 ', 2.50000E-04, 8.90000E-04,   0.00920,'                                        ',  128.00,  128.00,  128.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
  3222,  3272,'D ', 8.70000E-04, 3.11000E-03,   0.03220,'                                        ',  150.00,  150.00,  150.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.45,   1,1.0000
  3222,  3272,'E ', 8.70000E-04, 3.11000E-03,   0.03220,'                                        ',  150.00,  150.00,  150.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.45,   1,1.0000
  3223,  3253,'1 ', 2.50000E-04, 8.90000E-04,   0.00920,'                                        ',  128.00,  128.00,  128.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
  3223,  3253,'2 ', 2.50000E-04, 8.90000E-04,   0.00920,'                                        ',  128.00,  128.00,  128.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
  3223,  3253,'3 ', 2.50000E-04, 8.90000E-04,   0.00920,'                                        ',  128.00,  128.00,  128.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
  3223,  3440,'1 ', 2.90000E-04, 1.04000E-03,   0.01070,'                                        ',  120.00,  120.00,  120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.57,   1,1.0000
  3223,  3440,'2 ', 2.90000E-04, 1.04000E-03,   0.01070,'                                        ',  120.00,  120.00,  120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.55,   1,1.0000
  3223,  3440,'3 ', 2.90000E-04, 1.04000E-03,   0.01070,'                                        ',  120.00,  120.00,  120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.53,   1,1.0000
  3224,  3232,'A ', 2.66000E-03, 9.11000E-03,   0.00201,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000
  3224,  3232,'B ', 2.66000E-03, 9.11000E-03,   0.00201,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000
  3224,  3466,'A ', 3.14000E-03, 1.07500E-02,   0.00237,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.60,   1,1.0000
  3224,  3466,'B ', 3.14000E-03, 1.07500E-02,   0.00237,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.60,   1,1.0000
  3225,  3333,'2 ', 3.81300E-03, 1.55390E-02,   0.00361,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,  10,1.0000
  3225,  3941,'1 ', 3.81300E-03, 1.55390E-02,   0.00361,'                                        ',  169.20,  169.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.00,  10,1.0000
  3226,  3326,'A ', 1.06000E-03, 1.78000E-03,   0.04784,'                                        ',  110.00,  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  3226,  3326,'B ', 1.06000E-03, 1.78000E-03,   0.04784,'                                        ',  110.00,  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  3226,  3332,'A ', 1.04000E-03, 2.27000E-03,   0.07489,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.38,   1,1.0000
  3226,  3332,'B ', 1.04000E-03, 2.27000E-03,   0.07489,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.36,   1,1.0000
  3227,  3333,'2 ', 4.21800E-03, 1.37740E-02,   0.16996,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  15.00,  10,1.0000
  3227,  3528,'1 ', 7.15400E-03, 2.33310E-02,   0.21402,'                                        ',  160.00,  160.00,  160.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  19.80,   1,1.0000
  3227,  3941,'1 ', 4.21800E-03, 1.37740E-02,   0.16996,'                                        ',  152.00,  152.00,  152.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.00,   1,1.0000
  3228,  3310,'A ', 6.80000E-04, 2.34000E-03,   0.00052,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
  3228,  3310,'B ', 6.80000E-04, 2.34000E-03,   0.00052,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
  3228,  3529,'1 ', 2.29000E-03, 7.84000E-03,   0.00170,'                                        ',  147.50,  147.50,  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.36,   1,1.0000
  3228,  3556,'1 ', 2.30000E-03, 7.85000E-03,   0.00170,'                                        ',  147.50,  147.50,  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.36,  10,1.0000
  3229,  3255,'A ', 5.20000E-03, 1.78000E-02,   0.00390,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.53,   1,1.0000
  3229,  3255,'B ', 5.20000E-03, 1.78000E-02,   0.00390,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.53,   1,1.0000
  3229,  3529,'1 ', 2.84000E-03, 9.71000E-03,   0.00211,'                                        ',  147.50,  147.50,  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.16,   1,1.0000
  3229,  3556,'1 ', 2.85000E-03, 9.74000E-03,   0.00211,'                                        ',  147.50,  147.50,  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.17,  10,1.0000
  3230,  3231,'A ', 5.23000E-03, 1.73900E-02,   0.00309,'                                        ',  137.00,  137.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.68,   1,1.0000
  3230,  3231,'B ', 5.23000E-03, 1.73900E-02,   0.00309,'                                        ',  137.00,  137.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.68,   1,1.0000
  3230,  3330,'A ', 8.70000E-04, 2.90000E-03,   0.00051,'                                        ',  137.00,  137.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
  3230,  3330,'B ', 8.70000E-04, 2.90000E-03,   0.00051,'                                        ',  137.00,  137.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
  3231,  3300,'A ', 2.70000E-03, 8.98000E-03,   0.00160,'                                        ',  137.00,  137.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.27,   1,1.0000
  3231,  3300,'B ', 2.70000E-03, 8.98000E-03,   0.00160,'                                        ',  137.00,  137.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.38,   1,1.0000
  3232,  3234,'A ', 2.39000E-03, 8.18000E-03,   0.00180,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000
  3232,  3234,'B ', 2.39000E-03, 8.18000E-03,   0.00180,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000
  3233,  3262,'1 ', 1.18500E-03, 3.27400E-03,   0.03793,'                                        ',  147.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000
  3234,  3976,'B ', 7.80000E-04, 1.30000E-03,   0.03496,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3234,  3977,'A ', 7.80000E-04, 1.30000E-03,   0.03496,'                                        ',  137.00,  137.00,  145.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3235,  3438,'B ', 3.60000E-05, 1.72000E-04,   0.00428,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.20,   1,1.0000
  3235,  3438,'C ', 6.00000E-05, 1.30000E-04,   0.00428,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.20,   1,1.0000
  3235,  3965,'1 ', 7.65000E-04, 3.70200E-03,   0.09201,'                                        ',  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000
  3235,  3966,'1 ', 1.08000E-03, 2.34000E-03,   0.07704,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000
  3236,  3237,'B ', 1.92000E-03, 5.06000E-03,   0.00113,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.03,   1,1.0000
  3236,  3238,'A ', 1.92000E-03, 5.06000E-03,   0.00113,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.32,   1,1.0000
  3237,  3241,'B ', 1.37000E-03, 3.56000E-03,   0.00072,'                                        ',  130.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.69,   1,1.0000
  3237,  3246,'A ', 4.63000E-03, 1.54400E-02,   0.00274,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.95,   1,1.0000
  3238,  3239,'A ', 1.00000E-03, 2.60000E-03,   0.00052,'                                        ',  130.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.97,   1,1.0000
  3238,  3246,'A ', 4.12000E-03, 1.37500E-02,   0.00244,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.33,   1,1.0000
  3240,  3428,'A ', 1.42200E-03, 2.37900E-03,   0.06387,'                                        ',  110.00,  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.47,   1,1.0000
  3240,  3808,'B ', 1.42200E-03, 2.37900E-03,   0.06387,'                                        ',  110.00,  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.47,   1,1.0000
  3242,  3244,'1 ', 3.50000E-04, 9.00000E-04,   0.00018,'                                        ',  147.50,  147.50,  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3242,  3244,'2 ', 3.50000E-04, 9.00000E-04,   0.00018,'                                        ',  147.50,  147.50,  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3243,  3486,'1 ', 2.36160E-03, 3.94560E-03,   0.10598,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   5.82,   1,1.0000
  3244,  3300,'A ', 3.04000E-03, 1.01500E-02,   0.00180,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.35,   1,1.0000
  3244,  3300,'B ', 3.04000E-03, 1.01500E-02,   0.00180,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.52,   1,1.0000
  3244,  3432,'1 ', 2.61000E-03, 6.78000E-03,   0.00136,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.01,   1,1.0000
  3244,  3432,'2 ', 2.61000E-03, 6.78000E-03,   0.00136,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.34,   1,1.0000
  3245,  3272,'1 ', 7.20000E-04, 1.56000E-03,   0.05144,'                                        ',  114.00,  114.00,  114.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.60,  10,1.0000
  3245,  3272,'2 ', 7.20000E-04, 1.56000E-03,   0.05144,'                                        ',  114.00,  114.00,  114.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.60,  10,1.0000
  3245,  3272,'3 ', 7.20000E-04, 1.56000E-03,   0.05144,'                                        ',  114.00,  114.00,  114.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.60,  10,1.0000
  3247,  3349,'A ', 1.32600E-03, 4.36300E-03,   0.04913,'                                        ',  130.10,  130.10,  130.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000
  3247,  3349,'B ', 1.32600E-03, 4.36300E-03,   0.04913,'                                        ',  130.10,  130.10,  130.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000
  3247,  3380,'A ', 1.19900E-03, 3.94700E-03,   0.04445,'                                        ',  130.10,  130.10,  130.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000
  3247,  3380,'B ', 1.19900E-03, 3.94700E-03,   0.04445,'                                        ',  130.10,  130.10,  130.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000
  3248,  3249,'1 ', 2.13770E-02, 4.52890E-02,   0.00961,'                                        ',  107.50,  107.50,  107.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.20,   1,1.0000
  3249,  3266,'1 ', 6.11700E-03, 2.32460E-02,   0.00525,'                                        ',  137.20,  137.20,  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  10.20,   1,1.0000
  3249,  3381,'1 ', 9.80000E-03, 2.13100E-02,   0.00429,'                                        ',  107.46,  107.46,  107.46,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   8.80,   1,1.0000
  3250,  3251,'1 ', 9.00000E-04, 1.30000E-03,   0.04800,'                                        ',  109.00,  109.00,  109.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.10,   1,1.0000
  3250,  3434,'1 ', 1.78000E-03, 3.11000E-03,   0.08732,'                                        ',  109.00,  109.00,  109.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.49,   1,1.0000
  3251,  3386,'1 ', 4.20000E-03, 6.20000E-03,   0.20560,'                                        ',  109.00,  109.00,  109.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.22,   1,1.0000
  3252,  3386,'1 ', 2.52000E-03, 7.73200E-03,   0.08809,'                                        ',  150.00,  150.00,  150.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.76,   1,1.0000
  3252,  3434,'1 ', 2.13000E-03, 3.72000E-03,   0.10490,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.33,   1,1.0000
  3254,  3482,'1 ', 4.02000E-03, 6.99000E-03,   0.18768,'                                        ',  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  10.20,   1,1.0000
  3255,  3276,'A ', 6.42000E-03, 2.19600E-02,   0.00477,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.40,   1,1.0000
  3255,  3276,'B ', 6.52000E-03, 2.23100E-02,   0.00484,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.55,   1,1.0000
  3256,  3280,'1 ', 1.73000E-02, 2.89100E-02,   0.77648,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  41.97,   1,1.0000
  3257,  3460,'2 ', 3.65000E-03, 1.21800E-02,   0.00216,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,  10,1.0000
  3257,  3732,'2 ', 1.10000E-04, 5.70000E-04,   0.00862,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.64,  10,1.0000
  3258,  3434,'1 ', 1.19000E-03, 1.99000E-03,   0.05336,'                                        ',  109.00,  109.00,  109.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   2.67,   1,1.0000
  3259,  3308,'A ', 6.52000E-03, 2.17500E-02,   0.00386,'                                        ',  137.00,  137.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.53,   1,1.0000
  3259,  3308,'B ', 6.52000E-03, 2.17500E-02,   0.00386,'                                        ',  137.00,  137.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.53,   1,1.0000
  3260,  3391,'1 ', 1.13000E-03, 2.14000E-03,   0.08188,'                                        ',   91.40,   91.40,   91.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   3.62,   1,1.0000
  3260,  3971,'A ', 1.61000E-03, 3.44000E-03,   0.11340,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.32,   1,1.0000
  3260,  3972,'B ', 1.64000E-03, 3.50000E-03,   0.11554,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.39,   1,1.0000
  3262,  3265,'1 ', 9.10000E-04, 1.74000E-03,   0.07214,'                                        ',  122.00,  122.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.78,   1,1.0000
  3263,  3290,'1 ', 2.10000E-03, 3.90000E-03,   0.14260,'                                        ',  128.00,  128.00,  128.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.05,   1,1.0000
  3263,  3970,'1 ', 1.70000E-03, 3.20000E-03,   0.11710,'                                        ',  122.00,  122.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.46,   1,1.0000
  3264,  3303,'1 ', 5.50000E-04, 1.82000E-03,   0.02043,'                                        ',  170.00,  170.00,  170.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.75,   1,1.0000
  3264,  3324,'1 ', 1.22000E-03, 2.14000E-03,   0.06004,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000
  3264,  3498,'A ', 8.70000E-04, 1.89000E-03,   0.06206,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   2.90,   1,1.0000
  3264,  3499,'B ', 8.70000E-04, 1.89000E-03,   0.06206,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   2.90,   1,1.0000
  3264,  3701,'B ', 5.50000E-04, 1.82000E-03,   0.02043,'                                        ',  150.00,  150.00,  150.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
  3265,  3975,'1 ', 2.92000E-03, 5.56000E-03,   0.23083,'                                        ',  122.00,  122.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.49,   1,1.0000
  3266,  3289,'1 ', 8.26000E-04, 2.90700E-03,   0.00071,'                                        ',  176.00,  176.00,  176.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.40,   1,1.0000
  3266,  3289,'2 ', 8.26000E-04, 2.90700E-03,   0.00071,'                                        ',  176.00,  176.00,  176.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
  3267,  3273,'A ', 1.50000E-03, 3.25000E-03,   0.10700,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.00,   1,1.0000
  3267,  3273,'B ', 1.50000E-03, 3.25000E-03,   0.10700,'                                        ',  126.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.01,   1,1.0000
  3267,  3410,'A ', 2.97000E-03, 6.44000E-03,   0.21186,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   9.79,   1,1.0000
  3267,  3410,'B ', 2.97000E-03, 6.44000E-03,   0.21186,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3268,  3282,'1 ', 1.47700E-03, 5.55800E-03,   0.00826,'                                        ',  137.20,  137.20,  160.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.50,   1,1.0000
  3268,  3294,'1 ', 1.08000E-03, 2.34000E-03,   0.07704,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.63,   1,1.0000
  3269,  3281,'1 ', 6.00000E-04, 2.26000E-03,   0.00062,'                                        ',  149.00,  149.00,  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.10,   1,1.0000
  3269,  3416,'2 ', 4.40000E-04, 7.60000E-04,   0.02024,'                                        ',  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
  3269,  3426,'2 ', 6.30000E-04, 1.10000E-03,   0.02926,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
  3269,  3442,'2 ', 8.80000E-04, 2.08000E-03,   0.06848,'                                        ',  137.00,  138.00,  138.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.20,   1,1.0000
  3269,  3443,'1 ', 8.80000E-04, 2.08000E-03,   0.06848,'                                        ',  137.00,  138.00,  138.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.20,   1,1.0000
  3271,  3460,'1 ', 3.65000E-03, 1.21800E-02,   0.00216,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,  10,1.0000
  3271,  3731,'1 ', 1.10000E-04, 5.70000E-04,   0.00862,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.64,  10,1.0000
  3273,  3405,'1 ', 3.48000E-03, 5.82000E-03,   0.15640,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   8.44,   1,1.0000
  3274,  3276,'A ', 1.46000E-03, 4.86000E-03,   0.00111,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.14,   1,1.0000
  3274,  3276,'B ', 1.23000E-03, 4.09000E-03,   0.00093,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.80,   1,1.0000
  3275,  3277,'1 ', 3.45000E-03, 1.17400E-02,   0.00295,'                                        ',  160.00,  176.00,  176.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.84,   1,1.0000
  3275,  3277,'2 ', 3.45000E-03, 1.17400E-02,   0.00295,'                                        ',  160.00,  176.00,  176.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.84,   1,1.0000
  3275,  3277,'3 ', 3.45000E-03, 1.17400E-02,   0.00295,'                                        ',  160.00,  176.00,  176.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.84,   1,1.0000
  3275,  3277,'4 ', 3.45000E-03, 1.17400E-02,   0.00295,'                                        ',  160.00,  176.00,  176.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.84,   1,1.0000
  3275,  3287,'1 ', 6.70000E-04, 2.37000E-03,   0.00058,'                                        ',  160.00,  176.00,  176.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.19,   1,1.0000
  3275,  3287,'2 ', 6.70000E-04, 2.37000E-03,   0.00058,'                                        ',  160.00,  176.00,  176.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.16,   1,1.0000
  3275,  3297,'1 ', 3.30000E-03, 1.16300E-02,   0.00283,'                                        ',  160.00,  176.00,  176.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.66,   1,1.0000
  3275,  3297,'2 ', 3.30000E-03, 1.16300E-02,   0.00283,'                                        ',  160.00,  176.00,  176.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.69,   1,1.0000
  3276,  3291,'A ', 2.29000E-03, 7.83000E-03,   0.00170,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.35,   1,1.0000
  3276,  3291,'B ', 2.03000E-03, 6.94000E-03,   0.00151,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.97,   1,1.0000
  3277,  3280,'1 ', 2.10000E-04, 4.10000E-04,   0.01822,'                                        ',  160.00,  160.00,  160.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
  3277,  3280,'2 ', 2.10000E-04, 4.10000E-04,   0.01822,'                                        ',  160.00,  160.00,  160.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.37,   1,1.0000
  3277,  3280,'3 ', 2.10000E-04, 4.10000E-04,   0.01822,'                                        ',  147.00,  160.00,  160.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.38,   1,1.0000
  3277,  3280,'4 ', 2.10000E-04, 4.10000E-04,   0.01822,'                                        ',  147.00,  160.00,  160.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.34,   1,1.0000
  3278,  3415,'1 ', 4.40000E-04, 7.60000E-04,   0.02024,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
  3278,  3417,'1 ', 6.30000E-04, 1.10000E-03,   0.02944,'                                        ',  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
  3278,  3439,'2 ', 1.50000E-03, 3.50000E-03,   0.11560,'                                        ',  137.20,  137.20,  170.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000
  3278,  3441,'1 ', 1.50000E-03, 3.50000E-03,   0.11560,'                                        ',  137.20,  137.20,  170.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.40,   1,1.0000
  3279,  3283,'1 ', 2.40000E-04, 5.20000E-04,   0.01712,'                                        ',  137.00,  137.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3281,  3283,'1 ', 1.70000E-04, 3.90000E-04,   0.01284,'                                        ',  149.00,  149.00,  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.60,   1,1.0000
  3282,  3294,'1 ', 2.99700E-03, 6.49100E-03,   0.21364,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.98,   1,1.0000
  3282,  3294,'2 ', 1.77900E-03, 8.89600E-03,   0.14292,'                                        ',  160.00,  160.00,  160.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.12,   1,1.0000
  3282,  3993,'A ', 1.47000E-03, 3.19000E-03,   0.10486,'                                        ',  114.00,  114.00,  114.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3282,  3994,'B ', 1.41000E-03, 3.06000E-03,   0.10058,'                                        ',  114.00,  114.00,  114.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3282,  3995,'C ', 1.44000E-03, 3.12000E-03,   0.10272,'                                        ',  114.00,  114.00,  114.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3282,  3996,'D ', 1.47000E-03, 3.19000E-03,   0.10486,'                                        ',  137.00,  137.00,  150.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3283,  3337,'1 ', 4.59000E-03, 1.71700E-02,   0.00471,'                                        ',  135.00,  135.00,  135.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.35,   2,1.0000
  3284,  3286,'A ', 2.90000E-04, 4.80000E-04,   0.01288,'                                        ',  110.00,  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.70,   1,1.0000
  3284,  3286,'B ', 2.90000E-04, 4.80000E-04,   0.01288,'                                        ',  110.00,  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.78,   1,1.0000
  3286,  3432,'A ', 4.44000E-03, 1.47900E-02,   0.00262,'                                        ',  120.00,  120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   6.00,   1,1.0000
  3286,  3432,'B ', 5.13000E-03, 1.71100E-02,   0.00304,'                                        ',  120.00,  120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   6.80,   1,1.0000
  3286,  3460,'A ', 2.09000E-03, 6.96000E-03,   0.00124,'                                        ',  110.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000
  3286,  3460,'B ', 2.09000E-03, 6.96000E-03,   0.00124,'                                        ',  110.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.02,   1,1.0000
  3287,  3295,'1 ', 1.70000E-04, 3.40000E-04,   0.01481,'                                        ',  147.00,  160.00,  160.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.89,   1,1.0000
  3287,  3295,'2 ', 1.70000E-04, 3.40000E-04,   0.01481,'                                        ',  147.00,  160.00,  160.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.88,   1,1.0000
  3288,  3449,'1 ', 9.57000E-03, 2.48600E-02,   0.00499,'                                        ',  137.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.01,   1,1.0000
  3288,  3449,'2 ', 1.08800E-02, 2.82500E-02,   0.00568,'                                        ',  120.00,  120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.39,   1,1.0000
  3290,  3494,'A ', 2.33000E-03, 4.09000E-03,   0.11530,'                                        ',  120.00,  120.00,  120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.71,   1,1.0000
  3290,  3496,'B ', 1.86000E-03, 3.26000E-03,   0.09190,'                                        ',  120.00,  120.00,  120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.93,   1,1.0000
  3291,  3293,'A ', 2.73000E-03, 9.34000E-03,   0.00203,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
  3291,  3293,'B ', 2.73000E-03, 9.34000E-03,   0.00203,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
  3291,  3708,'1 ', 1.38000E-03, 6.26700E-03,   0.07045,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00003,  0.00000,  0.00000,  0.00000,1,1,   6.50,   1,1.0000
  3291,  3709,'1 ', 5.46000E-04, 1.86900E-03,   0.00041,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
  3292,  3304,'1 ', 2.42400E-03, 4.68200E-03,   0.16988,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.85,   1,1.0000
  3292,  3364,'1 ', 3.05000E-03, 5.82000E-03,   0.22253,'                                        ',  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.03,   1,1.0000
  3292,  3448,'A ', 1.78000E-03, 3.10000E-03,   0.08746,'                                        ',  109.00,  109.00,  109.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.55,   1,1.0000
  3292,  3448,'B ', 1.78000E-03, 3.10000E-03,   0.08746,'                                        ',  109.00,  109.00,  109.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.54,   1,1.0000
  3292,  3490,'1 ', 1.25000E-03, 2.38000E-03,   0.09093,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.08,   1,1.0000
  3294,  3722,'1 ', 2.66000E-03, 4.45000E-03,   0.11960,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.59,   1,1.0000
  3295,  3432,'1 ', 5.66000E-03, 1.88500E-02,   0.00335,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.28,   1,1.0000
  3295,  3432,'2 ', 5.66000E-03, 1.88500E-02,   0.00335,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.64,   1,1.0000
  3296,  3477,'A ', 9.80000E-04, 1.64000E-03,   0.04416,'                                        ',  110.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000
  3296,  3477,'B ', 9.80000E-04, 1.64000E-03,   0.04416,'                                        ',  110.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000
  3297,  3298,'1 ', 2.10000E-04, 4.20000E-04,   0.01836,'                                        ',  160.00,  160.00,  160.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.38,   1,1.0000
  3297,  3298,'2 ', 2.10000E-04, 4.20000E-04,   0.01836,'                                        ',  160.00,  160.00,  160.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.38,   1,1.0000
  3298,  3299,'1 ', 1.72000E-03, 6.04000E-03,   0.00147,'                                        ',  160.00,  176.00,  176.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.89,   1,1.0000
  3298,  3299,'2 ', 1.72000E-03, 6.04000E-03,   0.00147,'                                        ',  160.00,  176.00,  176.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.89,   1,1.0000
  3299,  3464,'1 ', 2.20000E-04, 4.40000E-04,   0.01940,'                                        ',  160.00,  160.00,  160.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.39,   1,1.0000
  3299,  3464,'2 ', 2.20000E-04, 4.40000E-04,   0.01940,'                                        ',  160.00,  160.00,  160.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.38,   1,1.0000
  3301,  3430,'1 ', 6.50000E-04, 1.25000E-03,   0.04758,'                                        ',  170.00,  170.00,  170.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.15,   1,1.0000
  3301,  3431,'1 ', 6.80000E-04, 2.23000E-03,   0.02510,'                                        ',  170.00,  170.00,  170.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.15,   1,1.0000
  3302,  3303,'1 ', 9.00000E-04, 1.72000E-03,   0.06550,'                                        ',  170.00,  170.00,  170.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.96,  10,1.0000
  3302,  3431,'1 ', 6.20000E-04, 2.03000E-03,   0.02276,'                                        ',  170.00,  170.00,  170.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.95,  10,1.0000
  3304,  3487,'1 ', 1.31800E-03, 2.56600E-03,   0.09017,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.23,   1,1.0000
  3306,  3476,'A ', 1.39000E-03, 2.33000E-03,   0.06256,'                                        ',  110.00,  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.44,   1,1.0000
  3306,  3476,'B ', 1.39000E-03, 2.33000E-03,   0.06256,'                                        ',  110.00,  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.45,   1,1.0000
  3307,  3315,'2 ', 9.00000E-05, 1.20000E-04,   0.00208,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  3307,  3989,'2 ', 1.07000E-03, 2.33000E-03,   0.07715,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,  10,1.0000
  3308,  3323,'A ', 1.85300E-03, 6.17700E-03,   0.01097,'                                        ',  137.00,  137.00,  137.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.13,   1,1.0000
  3308,  3384,'B ', 1.13230E-02, 2.94140E-02,   0.00591,'                                        ',  137.00,  137.00,  137.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.02,   1,1.0000
  3309,  3315,'2 ', 9.00000E-05, 1.20000E-04,   0.00208,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  3309,  3332,'2 ', 6.00000E-04, 1.30000E-03,   0.04286,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  3310,  3467,'A ', 4.99000E-03, 1.70500E-02,   0.00376,'                                        ',  137.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000
  3310,  3467,'B ', 4.99000E-03, 1.70500E-02,   0.00376,'                                        ',  137.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000
  3311,  3332,'1 ', 6.00000E-04, 1.30000E-03,   0.04286,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  3311,  3400,'1 ', 9.00000E-05, 1.20000E-04,   0.00208,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  3312,  3733,'B ', 1.61000E-03, 3.50000E-03,   0.11554,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3313,  3400,'1 ', 9.00000E-05, 1.20000E-04,   0.00208,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  3313,  3988,'1 ', 1.07000E-03, 2.33000E-03,   0.07715,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,  10,1.0000
  3314,  3381,'1 ', 1.43000E-02, 3.02000E-02,   0.00640,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,  12.80,   1,1.0000
  3314,  3749,'1 ', 5.76700E-03, 1.25460E-02,   0.00252,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.18,  10,1.0000
  3316,  3321,'1 ', 6.83000E-03, 2.33600E-02,   0.00507,'                                        ',  148.00,  148.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.00,   1,1.0000
  3316,  3378,'1 ', 1.90400E-02, 4.03400E-02,   0.00856,'                                        ',  107.00,  107.00,  107.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  17.10,   1,1.0000
  3316,  3750,'1 ', 6.12400E-03, 1.33210E-02,   0.00268,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,  10,1.0000
  3321,  3474,'1 ', 3.41000E-03, 1.16800E-02,   0.00254,'                                        ',  148.00,  148.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000
  3323,  3384,'A ', 9.59600E-03, 3.19870E-02,   0.05680,'                                        ',  137.00,  137.00,  137.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.03,   1,1.0000
  3324,  3969,'1 ', 2.16000E-03, 3.79000E-03,   0.10654,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.78,   1,1.0000
  3325,  3327,'1 ', 0.00000E+00, 1.00000E-04,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3325,  3327,'2 ', 0.00000E+00, 1.00000E-04,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3327,  3329,'A ', 3.41130E-03, 1.13046E-02,   0.00201,'                                        ',  120.00,  120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000
  3327,  3329,'B ', 3.41100E-03, 1.13050E-02,   0.00201,'                                        ',  120.00,  120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000
  3327,  3464,'A ', 6.98700E-04, 2.31540E-03,   0.00041,'                                        ',  120.00,  120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.80,   1,1.0000
  3327,  3464,'B ', 6.99000E-04, 2.31500E-03,   0.00041,'                                        ',  120.00,  120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.80,   1,1.0000
  3328,  3493,'1 ', 1.05000E-03, 2.71000E-03,   0.00055,'                                        ',  147.50,  147.50,  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.20,  10,1.0000
  3328,  3495,'1 ', 1.05000E-03, 2.71000E-03,   0.00055,'                                        ',  147.50,  147.50,  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.20,  10,1.0000
  3329,  3330,'A ', 5.58000E-03, 1.85500E-02,   0.00330,'                                        ',  120.00,  120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.40,   1,1.0000
  3329,  3330,'B ', 5.58000E-03, 1.85500E-02,   0.00330,'                                        ',  120.00,  120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.40,   1,1.0000
  3329,  3331,'1 ', 5.20000E-04, 1.85000E-03,   0.01917,'                                        ',  120.00,  120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.50,   1,1.0000
  3329,  3331,'2 ', 5.20000E-04, 1.85000E-03,   0.01917,'                                        ',  120.00,  120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.50,   1,1.0000
  3330,  3493,'1 ', 1.13000E-03, 3.77000E-03,   0.00067,'                                        ',  147.50,  147.50,  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.30,  10,1.0000
  3330,  3495,'1 ', 1.13000E-03, 3.77000E-03,   0.00067,'                                        ',  147.50,  147.50,  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.30,  10,1.0000
  3336,  3386,'1 ', 2.70000E-03, 4.00000E-03,   0.13280,'                                        ',  110.00,  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   6.60,   1,1.0000
  3336,  3445,'B ', 3.20000E-03, 4.70000E-03,   0.15650,'                                        ',  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.78,   1,1.0000
  3337,  3345,'1 ', 4.25000E-03, 1.74700E-02,   0.00402,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3338,  3350,'A ', 2.67000E-03, 4.65000E-03,   0.13130,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.69,   1,1.0000
  3338,  3350,'B ', 2.67000E-03, 4.65000E-03,   0.13130,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.75,   1,1.0000
  3338,  3435,'1 ', 1.53000E-03, 2.40000E-03,   0.03976,'                                        ',  137.00,  145.00,  145.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.88,   1,1.0000
  3338,  3450,'1 ', 2.36000E-03, 5.50000E-03,   0.06352,'                                        ',  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000
  3338,  3472,'A ', 5.32000E-03, 1.76900E-02,   0.00277,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.12,   1,1.0000
  3338,  3474,'B ', 1.36600E-02, 4.55300E-02,   0.00712,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.46,   1,1.0000
  3338,  3489,'1 ', 8.20000E-04, 3.67000E-03,   0.04127,'                                        ',  137.00,  151.00,  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.80,   1,1.0000
  3338,  3489,'2 ', 9.60000E-04, 4.27000E-03,   0.04810,'                                        ',  137.00,  150.00,  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   4.40,   1,1.0000
  3339,  3343,'1 ', 9.30000E-03, 3.19000E-02,   0.00690,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.90,   1,1.0000
  3339,  3343,'2 ', 8.70000E-03, 2.97000E-02,   0.00650,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.80,   1,1.0000
  3340,  3491,'1 ', 6.60000E-04, 1.10000E-03,   0.02944,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.62,   1,1.0000
  3340,  3491,'2 ', 6.60000E-04, 1.10000E-03,   0.02944,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.57,   1,1.0000
  3340,  3982,'A ', 1.14000E-03, 4.07000E-03,   0.04220,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3340,  3983,'B ', 1.14000E-03, 4.07000E-03,   0.04220,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3341,  3343,'A ', 1.90000E-03, 6.50000E-03,   0.00140,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000
  3341,  3343,'B ', 1.30000E-03, 4.40000E-03,   0.00100,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.88,   1,1.0000
  3341,  3451,'1 ', 4.30000E-03, 1.47200E-02,   0.00319,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.30,   1,1.0000
  3341,  3451,'2 ', 4.30000E-03, 1.47200E-02,   0.00319,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.30,   1,1.0000
  3342,  3351,'A ', 3.07000E-03, 1.02300E-02,   0.00196,'                                        ',  147.47,  147.47,  147.47,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000
  3343,  3349,'A ', 1.50000E-03, 5.20000E-03,   0.00110,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.23,   1,1.0000
  3343,  3349,'B ', 2.10000E-03, 7.30000E-03,   0.00160,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.14,   1,1.0000
  3344,  3351,'B ', 7.50000E-04, 2.50000E-03,   0.00048,'                                        ',  147.47,  147.47,  147.47,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
  3344,  3939,'1 ', 8.29000E-03, 2.12800E-02,   0.00414,'                                        ',  115.00,  115.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.60,   1,1.0000
  3344,  3939,'2 ', 8.37000E-03, 2.15100E-02,   0.00418,'                                        ',  115.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.60,   1,1.0000
  3345,  3354,'1 ', 9.69000E-03, 3.98700E-02,   0.00917,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.80,   1,1.0000
  3346,  3430,'B ', 7.50000E-04, 1.43000E-03,   0.05466,'                                        ',  120.00,  120.00,  120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000
  3346,  3700,'B ', 4.40000E-04, 1.45000E-03,   0.01634,'                                        ',  150.00,  150.00,  120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.40,   1,1.0000
  3347,  3355,'2 ', 1.01100E-02, 3.30400E-02,   0.00762,'                                        ',  119.00,  119.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  14.80,   1,1.0000
  3348,  3352,'1 ', 6.15000E-03, 2.00900E-02,   0.00464,'                                        ',  119.00,  119.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   9.00,   1,1.0000
  3349,  3361,'1 ', 5.96000E-03, 1.90700E-02,   0.00472,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.70,   1,1.0000
  3349,  3367,'2 ', 5.59000E-03, 1.77700E-02,   0.00447,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.20,   1,1.0000
  3350,  3456,'A ', 4.50000E-04, 7.50000E-04,   0.02024,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.07,   1,1.0000
  3350,  3456,'B ', 5.30000E-04, 8.90000E-04,   0.02392,'                                        ',  113.00,  113.00,  113.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.27,   1,1.0000
  3352,  3353,'1 ', 2.05000E-03, 6.70000E-03,   0.00155,'                                        ',  119.00,  119.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.00,   1,1.0000
  3352,  3355,'1 ', 3.21000E-03, 1.04900E-02,   0.00242,'                                        ',  119.00,  119.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000
  3354,  3356,'2 ', 4.71000E-03, 1.24300E-02,   0.00278,'                                        ',  119.00,  119.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3354,  3357,'1 ', 4.62000E-03, 1.22000E-02,   0.00273,'                                        ',  119.00,  119.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3354,  3358,'1 ', 2.62000E-03, 6.90000E-03,   0.00155,'                                        ',  119.00,  119.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000
  3354,  3484,'2 ', 9.00000E-04, 1.95000E-03,   0.06419,'                                        ',  138.00,  138.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000
  3355,  3703,'1 ', 4.14000E-02, 8.50000E-02,   0.01800,'                                        ',   91.50,   91.50,   91.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.00,   1,1.0000
  3356,  3406,'2 ', 5.40000E-04, 1.17000E-03,   0.03851,'                                        ',  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3357,  3407,'1 ', 5.40000E-04, 1.17000E-03,   0.03851,'                                        ',  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3358,  3480,'1 ', 9.00000E-04, 1.95000E-03,   0.06419,'                                        ',  137.00,  137.00,  138.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000
  3359,  3361,'2 ', 1.69000E-03, 5.56000E-03,   0.06259,'                                        ',  149.00,  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000
  3359,  3362,'B ', 9.00000E-04, 1.50000E-03,   0.02420,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   9.60,   1,1.0000
  3359,  3804,'1 ', 2.67800E-03, 8.81300E-03,   0.09925,'                                        ',  137.20,  146.10,  146.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   8.50,   1,1.0000
  3360,  3362,'A ', 9.00000E-04, 1.50000E-03,   0.02420,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  10.70,   1,1.0000
  3360,  3805,'1 ', 2.70400E-03, 8.89800E-03,   0.10021,'                                        ',  137.20,  137.20,  146.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   8.60,   1,1.0000
  3360,  3938,'1 ', 1.55000E-03, 5.09000E-03,   0.05732,'                                        ',  149.00,  149.00,  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000
  3361,  3363,'2 ', 3.70000E-04, 1.03000E-03,   0.01188,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.10,   1,1.0000
  3362,  3380,'A ', 1.48000E-03, 3.81000E-03,   0.00074,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   1.70,   1,1.0000
  3362,  3380,'B ', 1.57000E-03, 4.03000E-03,   0.00078,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   1.80,   1,1.0000
  3362,  3724,'A ', 2.62000E-03, 6.72000E-03,   0.00131,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.20,   1,1.0000
  3362,  3724,'B ', 2.79000E-03, 7.17000E-03,   0.00139,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.00,   1,1.0000
  3363,  3367,'1 ', 2.30000E-04, 7.40000E-04,   0.00018,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000
  3364,  3396,'1 ', 2.56000E-03, 4.87000E-03,   0.18629,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3366,  3410,'A ', 1.15200E-03, 1.92600E-03,   0.05172,'                                        ',  110.00,  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.81,   1,1.0000
  3366,  3410,'B ', 1.16300E-03, 1.94400E-03,   0.05220,'                                        ',  110.00,  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.84,   1,1.0000
  3367,  3938,'1 ', 1.80000E-04, 5.70000E-04,   0.00014,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.30,   1,1.0000
  3368,  3462,'A ', 2.00000E-04, 3.40000E-04,   0.00920,'                                        ',  109.97,  109.97,  109.97,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
  3368,  3462,'B ', 2.00000E-04, 3.40000E-04,   0.00920,'                                        ',  109.97,  109.97,  109.97,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
  3368,  3729,'B ', 2.00000E-04, 3.40000E-04,   0.00920,'                                        ',  109.97,  109.97,  109.97,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
  3368,  3730,'A ', 2.00000E-04, 3.40000E-04,   0.00920,'                                        ',  109.97,  109.97,  109.97,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
  3369,  3370,'1 ', 3.90000E-03, 8.00000E-03,   0.00170,'                                        ',   91.50,   91.50,   91.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,  10,1.0000
  3369,  3488,'1 ', 4.24000E-02, 8.71000E-02,   0.01840,'                                        ',   68.60,   91.50,   91.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  36.90,   1,1.0000
  3369,  3703,'1 ', 2.37000E-02, 4.86000E-02,   0.01030,'                                        ',   91.50,   91.50,   91.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  20.60,   1,1.0000
  3371,  3444,'A ', 2.05000E-03, 3.42000E-03,   0.09200,'                                        ',  110.00,  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000
  3371,  3445,'B ', 2.29000E-03, 3.84000E-03,   0.10304,'                                        ',  109.00,  109.00,  109.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.43,   1,1.0000
  3372,  3382,'1 ', 1.55000E-03, 2.29000E-03,   0.07614,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.73,   1,1.0000
  3372,  3382,'2 ', 1.51000E-03, 2.23000E-03,   0.07414,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.61,   1,1.0000
  3372,  3388,'1 ', 9.50000E-04, 4.23000E-03,   0.04769,'                                        ',  147.50,  147.50,  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000
  3372,  3388,'2 ', 1.01000E-03, 4.52000E-03,   0.05094,'                                        ',  147.50,  147.50,  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000
  3373,  3494,'1 ', 7.10000E-04, 3.18000E-03,   0.03576,'                                        ',  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   3.30,   1,1.0000
  3373,  3496,'1 ', 6.90000E-04, 3.08000E-03,   0.03468,'                                        ',  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   3.20,   1,1.0000
  3373,  3739,'A ', 1.52000E-03, 2.58000E-03,   0.04008,'                                        ',  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000
  3373,  3740,'B ', 1.52000E-03, 2.58000E-03,   0.04008,'                                        ',  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000
  3374,  3375,'A ', 7.79000E-03, 1.69500E-02,   0.00341,'                                        ',  107.00,  107.00,  107.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   6.82,   1,1.0000
  3374,  3375,'B ', 7.79000E-03, 1.69500E-02,   0.00341,'                                        ',  107.00,  107.00,  107.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   6.82,   1,1.0000
  3375,  3420,'A ', 1.18000E-02, 2.56700E-02,   0.00517,'                                        ',  107.00,  107.00,  107.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  10.74,   1,1.0000
  3375,  3420,'B ', 1.18000E-02, 2.56700E-02,   0.00517,'                                        ',  107.00,  107.00,  107.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  10.74,   1,1.0000
  3377,  3483,'1 ', 6.00000E-05, 2.60000E-04,   0.00293,'                                        ',  170.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.30,  10,1.0000
  3377,  3483,'2 ', 6.00000E-05, 2.60000E-04,   0.00293,'                                        ',  170.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.30,  10,1.0000
  3378,  3424,'1 ', 4.30000E-04, 9.10000E-04,   0.00019,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.40,   1,1.0000
  3378,  3750,'1 ', 1.29160E-02, 2.80950E-02,   0.00566,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  11.60,  10,1.0000
  3379,  3383,'1 ', 3.00000E-04, 1.00000E-03,   0.00020,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.40,   1,1.0000
  3379,  3455,'1 ', 8.09000E-04, 4.96900E-03,   0.00006,'                                        ',  137.20,  137.20,  215.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.71,  10,1.0000
  3381,  3383,'1 ', 5.25500E-03, 1.14320E-02,   0.00230,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.72,  10,1.0000
  3381,  3749,'1 ', 7.05900E-03, 1.53550E-02,   0.00309,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.34,  10,1.0000
  3385,  3401,'1 ', 9.00000E-05, 1.50000E-04,   0.00246,'                                        ',  114.00,  150.00,  150.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.30,   1,1.0000
  3385,  3990,'1 ', 4.63000E-03, 6.81000E-03,   0.22730,'                                        ',  114.00,  114.00,  114.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  11.30,   1,1.0000
  3386,  3434,'1 ', 5.77000E-03, 8.55000E-03,   0.24742,'                                        ',  110.00,  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.20,   1,1.0000
  3386,  3453,'1 ', 4.29000E-03, 1.81000E-02,   0.00389,'                                        ',  137.00,  165.00,  171.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.75,   1,1.0000
  3386,  3939,'1 ', 9.00000E-05, 2.10000E-04,   0.00552,'                                        ',  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.50,   1,1.0000
  3386,  3939,'2 ', 1.20000E-04, 2.70000E-04,   0.00736,'                                        ',  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.60,   1,1.0000
  3387,  3714,'1 ', 3.03000E-03, 9.97200E-03,   0.11231,'                                        ',  140.20,  140.20,  140.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.60,  10,1.0000
  3387,  3715,'1 ', 2.93600E-03, 9.66100E-03,   0.10880,'                                        ',  127.10,  127.10,  127.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.30,  10,1.0000
  3388,  3391,'1 ', 7.60000E-04, 1.45000E-03,   0.05532,'                                        ',  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.55,   1,1.0000
  3389,  3398,'1 ', 9.00000E-05, 1.50000E-04,   0.00246,'                                        ',  114.00,  150.00,  150.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.30,   1,1.0000
  3390,  3710,'1 ', 2.25400E-03, 7.70800E-03,   0.00167,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00002,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000
  3390,  3711,'2 ', 2.18500E-03, 7.47500E-03,   0.00162,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00003,  0.00000,  0.00000,  0.00000,1,2,   3.20,   1,1.0000
  3390,  3712,'1 ', 1.32600E-03, 4.36300E-03,   0.04913,'                                        ',  140.20,  140.20,  140.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000
  3390,  3713,'1 ', 1.38900E-03, 4.57100E-03,   0.05147,'                                        ',  127.10,  127.10,  127.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000
  3392,  3420,'1 ', 5.31000E-04, 2.41000E-03,   0.02701,'                                        ',  169.20,  169.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.50,   1,1.0000
  3393,  3405,'1 ', 1.60000E-03, 2.67000E-03,   0.07176,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.89,   1,1.0000
  3395,  3967,'E ', 9.00000E-05, 7.90000E-04,   0.01888,'                                        ',  297.00,  297.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3396,  3487,'1 ', 2.01300E-03, 4.37200E-03,   0.13285,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.57,   1,1.0000
  3396,  3487,'2 ', 9.47000E-04, 5.75800E-03,   0.07360,'                                        ',  150.20,  150.20,  150.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.60,  10,1.0000
  3396,  3490,'1 ', 4.44000E-03, 8.46000E-03,   0.32379,'                                        ',  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  14.60,  10,1.0000
  3397,  3430,'F ', 9.00000E-05, 7.60000E-04,   0.01778,'                                        ',  297.00,  297.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3398,  3498,'1 ', 7.80000E-04, 1.30000E-03,   0.03496,'                                        ',  110.00,  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.90,   1,1.0000
  3398,  3991,'2 ', 2.33000E-03, 8.37000E-03,   0.08663,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  11.30,   1,1.0000
  3399,  3736,'G ', 2.00000E-05, 1.90000E-04,   0.00428,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3401,  3499,'2 ', 8.20000E-04, 1.37000E-03,   0.03680,'                                        ',  110.00,  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.00,   1,1.0000
  3402,  3962,'A ', 9.80000E-04, 2.14000E-03,   0.07061,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3402,  3963,'B ', 9.80000E-04, 2.14000E-03,   0.07061,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3403,  3410,'A ', 2.11100E-03, 4.70000E-03,   0.04406,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000
  3403,  3410,'B ', 2.10200E-03, 4.68000E-03,   0.04388,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.88,   1,1.0000
  3404,  3473,'1 ', 2.50000E-04, 1.14000E-03,   0.01279,'                                        ',  170.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
  3404,  3473,'2 ', 2.50000E-04, 1.14000E-03,   0.01279,'                                        ',  170.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
  3404,  3481,'1 ', 1.02000E-03, 4.55000E-03,   0.05124,'                                        ',  170.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000
  3404,  3481,'2 ', 1.02000E-03, 4.55000E-03,   0.05124,'                                        ',  170.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000
  3406,  3442,'2 ', 2.02000E-03, 3.54000E-03,   0.09988,'                                        ',  138.00,  138.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.14,   1,1.0000
  3407,  3443,'1 ', 2.02000E-03, 3.54000E-03,   0.09988,'                                        ',  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.14,   1,1.0000
  3408,  3409,'A ', 1.80000E-04, 9.50000E-04,   0.00500,'                                        ',  120.00,  120.00,  120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.72,   1,1.0000
  3408,  3409,'B ', 1.80000E-04, 9.50000E-04,   0.00500,'                                        ',  120.00,  120.00,  120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.72,   1,1.0000
  3408,  3980,'A ', 7.30000E-04, 1.23000E-03,   0.03312,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3408,  3981,'B ', 7.30000E-04, 1.23000E-03,   0.03312,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3410,  3411,'A ', 7.70000E-04, 1.67000E-03,   0.05486,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.77,   1,1.0000
  3410,  3411,'B ', 8.00000E-04, 1.73000E-03,   0.05708,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.76,   1,1.0000
  3410,  3428,'1 ', 1.22000E-03, 2.04000E-03,   0.05478,'                                        ',  110.00,  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.98,   1,1.0000
  3410,  3723,'1 ', 1.89000E-03, 3.15000E-03,   0.08464,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.68,   1,1.0000
  3410,  3808,'2 ', 1.18800E-03, 1.98700E-03,   0.05334,'                                        ',  110.00,  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000
  3412,  3421,'1 ', 3.30000E-04, 7.20000E-04,   0.02354,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.15,   1,1.0000
  3412,  3421,'2 ', 3.30000E-04, 7.20000E-04,   0.02354,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
  3412,  3422,'1 ', 2.90000E-04, 4.80000E-04,   0.01288,'                                        ',  110.00,  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.69,   1,1.0000
  3412,  3422,'2 ', 2.90000E-04, 4.80000E-04,   0.01288,'                                        ',  110.00,  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.74,   1,1.0000
  3413,  3415,'1 ', 3.70000E-04, 6.10000E-04,   0.01656,'                                        ',  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.90,   1,1.0000
  3414,  3416,'2 ', 3.70000E-04, 6.10000E-04,   0.01656,'                                        ',  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.90,   1,1.0000
  3415,  3419,'1 ', 3.60000E-04, 6.20000E-04,   0.01656,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
  3416,  3418,'2 ', 3.60000E-04, 6.20000E-04,   0.01656,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
  3417,  3429,'1 ', 5.60000E-04, 9.70000E-04,   0.02594,'                                        ',  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
  3417,  3482,'1 ', 2.09000E-03, 3.49000E-03,   0.09384,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.10,   1,1.0000
  3420,  3427,'1 ', 2.73000E-03, 8.75000E-03,   0.00217,'                                        ',  137.20,  137.20,  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.00,   1,1.0000
  3420,  3427,'2 ', 2.73000E-03, 8.75000E-03,   0.00217,'                                        ',  137.00,  137.00,  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000
  3420,  3459,'1 ', 1.50000E-04, 6.50000E-04,   0.00737,'                                        ',  170.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.70,   1,1.0000
  3420,  3459,'2 ', 1.50000E-04, 6.50000E-04,   0.00737,'                                        ',  170.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.70,   1,1.0000
  3421,  3491,'1 ', 3.30000E-04, 7.20000E-04,   0.02354,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.15,   1,1.0000
  3421,  3491,'2 ', 3.30000E-04, 7.20000E-04,   0.02354,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
  3423,  3426,'2 ', 5.60000E-04, 9.70000E-04,   0.02594,'                                        ',  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
  3423,  3433,'2 ', 5.60000E-04, 9.70000E-04,   0.02594,'                                        ',  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
  3424,  3455,'2 ', 8.14000E-04, 4.99500E-03,   0.00006,'                                        ',  137.20,  137.20,  215.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.74,  10,1.0000
  3425,  3429,'1 ', 5.60000E-04, 9.70000E-04,   0.02594,'                                        ',  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
  3426,  3480,'2 ', 2.02000E-03, 3.51000E-03,   0.09384,'                                        ',  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.10,   1,1.0000
  3435,  3436,'1 ', 1.63000E-03, 2.56000E-03,   0.04240,'                                        ',  137.00,  145.00,  145.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.27,   1,1.0000
  3436,  3450,'1 ', 1.84000E-03, 2.71000E-03,   0.09054,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.49,   1,1.0000
  3438,  3440,'A ', 6.10000E-04, 1.03000E-03,   0.02760,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.47,   1,1.0000
  3438,  3440,'B ', 4.20000E-04, 9.10000E-04,   0.03000,'                                        ',  110.00,  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
  3438,  3440,'C ', 5.70000E-04, 9.60000E-04,   0.02576,'                                        ',  110.00,  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.34,   1,1.0000
  3438,  3964,'A ', 1.16000E-03, 2.53000E-03,   0.08345,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3439,  3482,'1 ', 1.32000E-03, 9.08000E-03,   0.06429,'                                        ',  182.00,  182.00,  182.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   8.20,   1,1.0000
  3441,  3482,'2 ', 1.32000E-03, 9.08000E-03,   0.06429,'                                        ',  182.00,  182.00,  182.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   8.20,   1,1.0000
  3446,  3447,'A ', 9.92000E-04, 6.94200E-03,   0.10384,'                                        ',  167.40,  167.40,  167.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000
  3446,  3447,'B ', 9.92000E-04, 6.94200E-03,   0.10384,'                                        ',  167.40,  167.40,  167.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000
  3446,  3449,'1 ', 6.87000E-03, 1.78600E-02,   0.00359,'                                        ',  137.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.87,   1,1.0000
  3446,  3449,'2 ', 6.90000E-03, 1.79200E-02,   0.00360,'                                        ',  120.00,  120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.74,   1,1.0000
  3446,  3485,'1 ', 5.00000E-04, 3.47000E-03,   0.05192,'                                        ',  167.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   1,1.0000
  3446,  3485,'2 ', 5.00000E-04, 3.47000E-03,   0.05192,'                                        ',  167.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   1,1.0000
  3448,  3492,'A ', 1.75000E-03, 2.58000E-03,   0.08605,'                                        ',  109.00,  109.00,  109.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.27,   1,1.0000
  3448,  3492,'B ', 1.75000E-03, 2.58000E-03,   0.08605,'                                        ',  109.00,  109.00,  109.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.28,   1,1.0000
  3450,  3456,'1 ', 1.23000E-03, 1.81000E-03,   0.06036,'                                        ',  124.00,  124.00,  124.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3451,  3489,'1 ', 1.58000E-03, 9.68000E-03,   0.12401,'                                        ',  179.90,  179.90,  179.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  11.12,   1,1.0000
  3451,  3489,'2 ', 1.58000E-03, 9.68000E-03,   0.12401,'                                        ',  179.90,  179.90,  179.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  11.12,   1,1.0000
  3452,  3453,'1 ', 1.95000E-03, 8.22000E-03,   0.00177,'                                        ',  171.00,  171.00,  171.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   3.45,   1,1.0000
  3452,  3748,'1 ', 2.43800E-03, 1.02810E-02,   0.00221,'                                        ',  137.20,  137.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.38,   1,1.0000
  3458,  3460,'A ', 8.20000E-04, 1.37000E-03,   0.03680,'                                        ',  109.97,  109.97,  109.97,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.00,   1,1.0000
  3458,  3460,'B ', 8.20000E-04, 1.37000E-03,   0.03680,'                                        ',  109.97,  109.97,  109.97,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.00,   1,1.0000
  3459,  3473,'1 ', 2.73600E-03, 8.61500E-03,   0.00213,'                                        ',  147.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.94,   1,1.0000
  3459,  3473,'2 ', 2.73600E-03, 8.61500E-03,   0.00213,'                                        ',  147.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.94,   1,1.0000
  3461,  3707,'1 ', 3.84100E-03, 1.61970E-02,   0.00348,'                                        ',  165.10,  165.10,  165.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000
  3461,  3708,'1 ', 5.46000E-04, 1.86900E-03,   0.00041,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00003,  0.00000,  0.00000,  0.00000,1,2,   0.80,   1,1.0000
  3461,  3709,'1 ', 1.25300E-03, 5.68900E-03,   0.06394,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.90,   1,1.0000
  3463,  3471,'A ', 8.20000E-04, 2.70000E-03,   0.03042,'                                        ',  134.00,  134.00,  134.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000
  3463,  3471,'B ', 8.20000E-04, 2.70000E-03,   0.03042,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000
  3463,  3475,'1 ', 1.75000E-03, 5.98000E-03,   0.00130,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.56,   1,1.0000
  3463,  3475,'2 ', 1.75000E-03, 5.98000E-03,   0.00130,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.56,   1,1.0000
  3463,  3492,'A ', 1.54000E-03, 5.28000E-03,   0.00115,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.26,   1,1.0000
  3463,  3492,'B ', 1.54000E-03, 5.28000E-03,   0.00115,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.26,   1,1.0000
  3465,  3469,'1 ', 3.10000E-03, 1.05000E-02,   0.00230,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.52,   1,1.0000
  3465,  3469,'2 ', 3.10000E-03, 1.05000E-02,   0.00230,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.52,   1,1.0000
  3465,  3471,'1 ', 1.40000E-04, 4.60000E-04,   0.00515,'                                        ',  134.00,  134.00,  134.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.44,   1,1.0000
  3465,  3471,'2 ', 1.40000E-04, 4.60000E-04,   0.00515,'                                        ',  134.00,  134.00,  134.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.44,   1,1.0000
  3466,  3469,'A ', 8.00000E-04, 1.40000E-03,   0.01710,'                                        ',  134.00,  134.00,  134.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.16,   1,1.0000
  3466,  3469,'B ', 8.00000E-04, 1.40000E-03,   0.01710,'                                        ',  134.00,  134.00,  134.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.16,   1,1.0000
  3468,  3472,'A ', 2.88000E-03, 7.59000E-03,   0.00170,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.30,   1,1.0000
  3470,  3474,'B ', 2.44000E-03, 6.44000E-03,   0.00144,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.30,   1,1.0000
  3475,  3478,'1 ', 8.90000E-04, 3.06000E-03,   0.00066,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.31,   1,1.0000
  3475,  3478,'2 ', 8.90000E-04, 3.06000E-03,   0.00066,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.39,   1,1.0000
  3475,  3479,'1 ', 1.48000E-03, 9.58000E-03,   0.00367,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.49,   1,1.0000
  3475,  3479,'2 ', 1.48000E-03, 9.58000E-03,   0.00367,'                                        ',   91.00,   91.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000
  3476,  3477,'A ', 9.80000E-04, 1.64000E-03,   0.04416,'                                        ',  110.00,  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000
  3476,  3477,'B ', 9.80000E-04, 1.64000E-03,   0.04416,'                                        ',  110.00,  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000
  3480,  3484,'2 ', 1.91000E-03, 6.54000E-03,   0.00144,'                                        ',  119.00,  119.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.80,   1,1.0000
  3481,  3483,'1 ', 2.36800E-03, 7.45600E-03,   0.00185,'                                        ',  147.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.41,   1,1.0000
  3481,  3483,'2 ', 2.36800E-03, 7.45600E-03,   0.00185,'                                        ',  147.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.41,   1,1.0000
  3523,  3525,'A ', 1.57820E-01, 1.37450E-01,   0.00549,'                                        ',   23.00,   23.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  3523,  3525,'B ', 1.59870E-01, 1.39240E-01,   0.00556,'                                        ',   23.00,   23.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  3523,  3525,'C ', 1.51670E-01, 1.32100E-01,   0.00527,'                                        ',   23.00,   23.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  3529,  3555,'1 ', 4.20000E-04, 2.57000E-03,   0.03294,'                                        ',  150.00,  150.00,  150.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.95,   1,1.0000
  3550,  3551,'1 ', 2.29200E-03, 2.61000E-04,   0.00000,'                                        ',   24.70,   24.70,   24.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  3554,  3612,'1 ', 2.49600E-03, 5.45500E-03,   0.00000,'                                        ',   34.50,   34.50,   34.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   5,1.0000
  3555,  3556,'1 ', 4.10000E-04, 2.54000E-03,   0.03256,'                                        ',  150.00,  150.00,  150.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.92,   1,1.0000
  3558,  3562,'A ', 1.61000E-03, 3.50000E-03,   0.11554,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.80,   1,1.0000
  3561,  3590,'1 ', 7.91440E-01, 5.82270E-01,   0.00045,'                                        ',    9.20,    9.20,    9.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3564,  3568,'1 ', 4.95870E-01, 3.92560E-01,   0.00000,'                                        ',    5.00,    5.00,    5.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.20,   1,1.0000
  3564,  3568,'2 ', 4.95870E-01, 3.92560E-01,   0.00000,'                                        ',    5.00,    5.00,    5.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.20,   1,1.0000
  3567,  3569,'3 ', 4.95870E-01, 3.92560E-01,   0.00000,'                                        ',    5.00,    5.00,    5.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.20,   1,1.0000
  3567,  3569,'4 ', 4.95870E-01, 3.92560E-01,   0.00000,'                                        ',    5.00,    5.00,    5.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.20,   1,1.0000
  3568,  3659,'1 ', 0.00000E+00, 3.44353E+00,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3568,  3659,'2 ', 0.00000E+00, 3.44353E+00,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3569,  3663,'1 ', 0.00000E+00, 3.44353E+00,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3569,  3663,'2 ', 0.00000E+00, 3.44353E+00,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3570,  3571,'1 ', 0.00000E+00, 4.50000E-01,   0.00000,'                                        ',   13.00,   13.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  3570,  3572,'1 ', 0.00000E+00, 4.50000E-01,   0.00000,'                                        ',   13.00,   13.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  3570,  3573,'1 ', 0.00000E+00, 4.50000E-01,   0.00000,'                                        ',   13.00,   13.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  3570,  3574,'1 ', 0.00000E+00, 4.50000E-01,   0.00000,'                                        ',   13.00,   13.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  3570,  3575,'1 ', 0.00000E+00, 2.30000E-01,   0.00000,'                                        ',   46.00,   46.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  3570,  3576,'1 ', 0.00000E+00, 2.30000E-01,   0.00000,'                                        ',   46.00,   46.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  3582,  3586,'1 ', 1.00000E-02, 1.61600E-02,   0.00100,'                                        ',   31.60,   31.60,   31.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   2,1.0000
  3582,  3586,'2 ', 1.00000E-02, 1.61600E-02,   0.00100,'                                        ',   31.60,   31.60,   31.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   2,1.0000
  3582,  3586,'3 ', 1.00000E-02, 1.61600E-02,   0.00100,'                                        ',   31.60,   31.60,   31.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   2,1.0000
  3590,  3591,'1 ', 0.00000E+00, 4.59100E+00,   0.00000,'                                        ',    9.20,    9.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3700,  3701,'B ', 5.90000E-04, 2.69000E-03,   0.03014,'                                        ',  171.00,  171.00,  171.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.80,   1,1.0000
  3704,  3712,'1 ', 1.91000E-04, 8.68000E-04,   0.00975,'                                        ',  130.10,  130.10,  130.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
  3704,  3713,'1 ', 1.43000E-04, 8.72000E-04,   0.01115,'                                        ',  150.20,  150.20,  150.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
  3704,  3714,'1 ', 1.91000E-04, 8.68000E-04,   0.00975,'                                        ',  130.10,  130.10,  130.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
  3704,  3715,'1 ', 1.43000E-04, 8.72000E-04,   0.01115,'                                        ',  150.20,  150.20,  150.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
  3705,  3710,'1 ', 1.21000E-03, 5.49600E-03,   0.06177,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00002,  0.00000,  0.00000,  0.00000,1,2,   5.70,   1,1.0000
  3705,  3711,'2 ', 1.38000E-03, 6.26700E-03,   0.07045,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00003,  0.00000,  0.00000,  0.00000,1,1,   6.50,   1,1.0000
  3706,  3707,'1 ', 2.15000E-04, 1.30900E-03,   0.01673,'                                        ',  165.10,  165.10,  165.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.50,   1,1.0000
  3706,  3747,'1 ', 2.89500E-03, 1.22060E-02,   0.00262,'                                        ',  165.10,  165.10,  165.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000
  3724,  3725,'A ', 5.10000E-04, 1.70000E-03,   0.00033,'                                        ',  147.47,  147.47,  147.47,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.75,   1,1.0000
  3725,  3726,'B ', 3.11000E-03, 1.03400E-02,   0.00198,'                                        ',  147.47,  147.47,  147.47,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.55,   1,1.0000
  3749,  3751,'1 ', 1.45100E-03, 4.57000E-03,   0.00113,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.09,  10,1.0000
  3750,  3751,'1 ', 1.45100E-03, 4.57000E-03,   0.00113,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.09,  10,1.0000
  4000,  4002,'1 ', 6.06000E-04, 7.01100E-03,   0.69830,'                                        ', 1732.00, 1732.00, 1945.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000, -0.25000,1,2,  65.00,  10,1.0000
  4000,  4002,'2 ', 5.45000E-04, 7.06800E-03,   0.70180,'                                        ', 1732.00, 1732.00, 2425.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000, -0.25000,1,2,  65.50,  10,1.0000
  4000,  6002,'1 ', 2.62200E-03, 2.80520E-02,   2.60627,'                                        ', 1385.60, 1519.00, 1519.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -1.20000,  0.00000,  0.00000,1,1, 250.20,  10,1.0000
  4002,  4010,'1 ', 1.31300E-03, 1.49310E-02,   1.48386,'                                        ', 1732.00, 1732.00, 1945.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000, -0.50000,1,1, 137.90,  10,1.0000
  4002,  4019,'1 ', 1.00000E-04, 1.00000E-04,   0.29370,'                                        ', 1732.00, 1732.00, 1732.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,  10,1.0000
  4004,  4008,'1 ', 1.85000E-03, 1.72700E-02,   1.70530,'                                        ', 1732.00, 1732.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -0.50000,  0.00000, -0.50000,1,2, 159.30,   1,1.0000
  4004,  5030,'1 ', 3.10300E-03, 3.77790E-02,   4.51643,'                                        ', 1732.00, 1732.00, 2158.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -1.70000,  0.00000, -1.70000,1,1, 386.00,  10,1.0000
  4004, 90080,'1 ', 2.80000E-04, 2.59000E-03,   0.24680,'                                        ', 1039.00, 1039.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.50,   1,1.0000
  4006,  4010,'1 ', 2.85000E-03, 2.91890E-02,   2.88885,'                                        ', 1083.00, 1083.00, 1672.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -0.80000,  0.00000, -0.80000,1,2, 270.90,  10,1.0000
