@!IC, SBASE,REV,XFRRAT,NXFRAT,BASFRQ
0,   100.00, 34,     1,     1, 50.00     / PSS(R)E-34.9    FRI, NOV 07 2025  20:00
HORAS DE RESTO DEL INVIERNO 25 DEMANDA SADI 23900 MW

GENERAL, THRSHZ=0.0001, PQBRAK=0.7, BLOWUP=5.0
GAUSS, ITMX=100, ACCP=1.6, ACCQ=1.6, ACCM=1.0, TOL=0.0001
NEWTON, ITMXN=20, ACCN=1.0, TOLN=0.1, VCTOLQ=0.1, VCTOLV=0.00001, DVLIM=0.99, NDVFCT=0.99
ADJUST, ADJTHR=0.005, ACCTAP=1.0, TAPLIM=0.05, SWVBND=100.0, MXTPSS=99, MXSWIM=10
TYSL, ITMXTY=20, ACCTY=1.0, TOLTY=0.00001
SOLVER, FNSL, ACTAPS=0, AREAIN=0, PHSHFT=0, DCTAPS=0, SWSHNT=0, FLATST=0, VARLIM=0, NONDIV=0
RATING, 1, "RATE1 ", "RATING SET 1                    "
RATING, 2, "RATE2 ", "RATING SET 2                    "
RATING, 3, "RATE3 ", "RATING SET 3                    "
RATING, 4, "RATE4 ", "RATING SET 4                    "
RATING, 5, "RATE5 ", "RATING SET 5                    "
RATING, 6, "RATE6 ", "RATING SET 6                    "
RATING, 7, "RATE7 ", "RATING SET 7                    "
RATING, 8, "RATE8 ", "RATING SET 8                    "
RATING, 9, "RATE9 ", "RATING SET 9                    "
RATING,10, "RATE10", "RATING SET 10                   "
RATING,11, "RATE11", "RATING SET 11                   "
RATING,12, "RATE12", "RATING SET 12                   "
0 / END OF SYSTEM-WIDE DATA, BEGIN BUS DATA
@!   I,'NAME        ', BASKV, IDE,AREA,ZONE,OWNER, VM,        VA,    NVHI,   NVLO,   EVHI,   EVLO
13.2000,  14.200,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2289,  2854,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.06800E-01,   120.00
132.000, 138.000,   0.000,   120.00,   120.00,   120.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,      0,148.5000,115.5000, 1.03000, 1.00000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
  2290,  2562,  2560,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.00000E-01,    40.00, 0.00000E+00, 6.00000E-02,    40.00, 0.00000E+00, 1.70000E-01,    40.00,0.99309,  -2.0905
132.000, 132.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   2562,151.8000,112.2000, 1.02000, 1.00000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.23000,32.78000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2290,  2563,  2561,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.04100E-01,    45.00, 0.00000E+00, 6.13000E-02,    45.00, 0.00000E+00, 1.81800E-01,    45.00,0.94642,  -2.2017
132.000, 132.000,   0.000,    45.00,    45.00,    45.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   2563,148.5000,115.5000, 1.02000, 1.00000,  21, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    45.00,    45.00,    45.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2291,  2573,  2890,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 9.89760E-02,    30.00, 0.00000E+00, 6.52740E-02,    30.00, 0.00000E+00, 1.78800E-01,    30.00,0.98883,   0.5644
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2291,  2573,  2890,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 9.94260E-02,    30.00, 0.00000E+00, 6.42240E-02,    30.00, 0.00000E+00, 1.79700E-01,    30.00,0.98877,   0.5566
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2295,  2527,  2535,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,3,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.00000E-01,    60.00, 0.00000E+00, 4.50000E-02,    60.00, 0.00000E+00, 1.75000E-01,    60.00,1.01703,   8.5081
132.485, 138.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,160.1000,124.2000, 1.05000, 0.95000,  27, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2295,  2527,  2537,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,3,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.00000E-01,    60.00, 0.00000E+00, 4.50000E-02,    60.00, 0.00000E+00, 1.75000E-01,    60.00,1.01703,   8.5081
132.485, 138.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,160.1000,124.2000, 1.05000, 0.95000,  27, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2305,  2317,  2319,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.00200E-01,    30.00, 0.00000E+00, 6.30000E-02,    30.00, 0.00000E+00, 1.69200E-01,    30.00,1.02846, -11.1277
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,145.2000,118.8000, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,34.65000,31.35000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,13.20000,13.20000, 1.05000, 0.95000,   3, 0, 0.00000, 0.00000,  0.000,   0
  2307,  2513,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 7.03050E-02,    15.00
129.360,   0.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
66.0000,   0.000
  2307,  2513,  2811,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 9.48000E-02,    10.00, 0.00000E+00, 3.80000E-02,    10.00, 0.00000E+00, 1.40000E-01,    10.00,1.02306, -13.3799
132.000, 132.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   2513,145.2000,118.8000, 1.07000, 1.05000,  21, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  66.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,     3.30,     3.30,     3.30,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2307,  2513,  2810,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 9.48000E-02,    10.00, 0.00000E+00, 3.80000E-02,    10.00, 0.00000E+00, 1.40000E-01,    10.00,1.02306, -13.3799
132.000, 132.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   2513,145.2000,118.8000, 1.07000, 1.05000,  21, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  66.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,     3.30,     3.30,     3.30,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2307,  2832,  2596,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.06200E-01,    30.00, 0.00000E+00, 5.86000E-02,    30.00, 0.00000E+00, 1.71400E-01,    30.00,1.00157, -14.6268
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,145.2000,112.2000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,  0.000,   0
32.7800,  34.500,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,36.23000,32.78000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2307,  2832,  2596,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.08000E-01,    30.00, 0.00000E+00, 5.98000E-02,    30.00, 0.00000E+00, 1.75600E-01,    30.00,1.00172, -14.6309
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,148.5000,115.5000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,  0.000,   0
32.7750,  34.500,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,36.22500,32.77500, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2307,  2832,  2596,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.02500E-01,    30.00, 0.00000E+00, 6.51000E-02,    30.00, 0.00000E+00, 1.76400E-01,    30.00,1.00149, -14.6450
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,      0,148.5000,115.5000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,  0.000,   0
32.7800,  34.500,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,36.23000,32.78000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2311,  2635,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.55250E-01,    75.00
137.940,   0.000,   0.000,    75.00,    75.00,    75.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
11.5000,   0.000
  2311,  2636,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.55250E-01,    75.00
137.940,   0.000,   0.000,    75.00,    75.00,    75.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
11.5000,   0.000
  2313,  2644,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.29100E-01,    63.00
131.560, 138.000,   0.000,    63.00,    63.00,    63.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,151.8000,124.2000, 1.05000, 0.95000,  16, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200
  2313,  2651,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.29100E-01,    63.00
131.560, 138.000,   0.000,    63.00,    63.00,    63.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,151.8000,124.2000, 1.05000, 0.95000,  16, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200
  2319,  2605,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 5.05000E-02,    25.00
13.2000,   0.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.000
  2331,  2645,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.02300E-01,    66.00
131.100, 138.000,   0.000,    66.00,    66.00,    66.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,144.9000,131.1000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
11.0000,  11.000
  2331,  2655,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   4,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.02300E-01,    66.00
131.100, 138.000,   0.000,    66.00,    66.00,    66.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,144.9000,131.1000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
11.0000,  11.000
  2331,  2668,     0,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.02300E-01,    66.00
131.100, 138.000,   0.000,    66.00,    66.00,    66.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,144.9000,131.1000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
11.0000,  11.000
  2331,  2669,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-01,    80.00
132.000, 132.000,   0.000,    80.00,    80.00,    80.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
11.5000,  11.500
  2334,  2671,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.06000E-01,   100.00
142.798,   0.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  2334,  2672,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.06000E-01,   100.00
142.798,   0.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  2334,  2673,     0,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.06000E-01,   100.00
142.800,   0.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  2343,  2670,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.13580E-01,    45.00
132.000,   0.000,   0.000,    45.00,    45.00,    45.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  2344,  2679,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.31157E-01,    30.00
132.000,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  2344,  2679,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.31157E-01,    30.00
132.000,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  2348,  2508,  2806,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 7.30000E-02,    40.00, 0.00000E+00, 1.64000E-01,    40.00, 0.00000E+00, 2.66000E-01,    40.00,1.03667,  -7.4821
124.080, 132.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   2508,151.8000,112.2000, 1.05000, 1.03000,  21, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  66.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2348,  2523,  2807,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 7.30000E-02,    40.00, 0.00000E+00, 1.64000E-01,    40.00, 0.00000E+00, 2.66000E-01,    40.00,1.03667,  -7.4821
124.080, 132.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   2508,151.8000,112.2000, 1.05000, 1.03000,  21, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  66.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2351,  2576,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  11,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-01,    60.00
132.000, 132.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,      0,148.5000,115.5000, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
  2351,  2576,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  11,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-01,    60.00
132.000, 132.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,      0,148.5000,115.5000, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
  2351,  2598,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-01,    60.00
132.000, 132.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
  2356,  2680,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.31900E-01,    40.00
132.000,   0.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  2356,  2682,     0,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.10912E-01,    32.00
132.000,   0.000,   0.000,    32.00,    32.00,    32.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  2356,  2687,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.32900E-01,   100.00
132.000,   0.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.17600, 0.91500, 1.05000, 0.95000,  11, 0, 0.00000, 0.00000,  0.000,   0
11.5000,   0.000
  2361,  2643,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.10000E-01,    75.00
131.850, 132.000,   0.000,    75.00,    75.00,    75.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,135.0000,128.7000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
11.5000,  11.500
  2364,  2549,  2550,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.07800E-01,    30.00, 0.00000E+00, 6.03000E-02,    30.00, 0.00000E+00, 1.71800E-01,    30.00,0.96678, -15.8592
136.950, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   2549,148.5000,115.5000, 1.02000, 1.00000,  21, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.23000,32.78000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2364,  2549,  2550,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.03100E-01,    30.00, 0.00000E+00, 5.77000E-02,    30.00, 0.00000E+00, 1.71600E-01,    30.00,0.96660, -15.9027
136.950, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   2549,148.5000,115.5000, 1.02000, 1.00000,  21, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.23000,32.78000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2366,  2520,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.97900E-01,    15.00
132.000,   0.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
66.0000,   0.000
  2368,  2646,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.02300E-01,    66.00
134.550, 138.000,   0.000,    66.00,    66.00,    66.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,141.4500,134.5500, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
11.0000,  11.000
  2368,  2647,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.02300E-01,    66.00
134.550, 138.000,   0.000,    66.00,    66.00,    66.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,141.4500,134.5500, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
11.0000,  11.000
  2368,  2664,     0,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   4,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.02300E-01,    66.00
134.550, 138.000,   0.000,    66.00,    66.00,    66.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,141.4500,134.5500, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
11.0000,  11.000
  2368,  2665,     0,'4 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   4,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.02300E-01,    66.00
134.550, 138.000,   0.000,    66.00,    66.00,    66.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,141.4500,134.5500, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
11.0000,  11.000
  2387,  2674,     0,'4 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.06000E-01,   100.00
142.800,   0.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  2388,  2676,     0,'5 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 9.00000E-02,    30.00
132.000,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
11.0000,   0.000
  2388,  2677,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 9.00000E-02,    30.00
132.000,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
11.0000,   0.000
  2389,  2533,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.19800E-01,    60.00
132.000, 132.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,      0,148.5000,115.5000, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
  2578,  2389,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-01,    60.00
33.0000,  33.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000
  2389,  2843,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-01,    60.00
132.000, 132.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,      0,148.5000,115.5000, 1.03000, 1.00000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
  2400,  2632,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.10700E-01,    75.00
134.550, 138.000,   0.000,    75.00,    75.00,    75.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,141.4500,134.5500, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
11.5000,  11.500
  2400,  2633,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.10700E-01,    75.00
134.550, 138.000,   0.000,    75.00,    75.00,    75.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,141.4500,134.5500, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
11.5000,  11.500
  2656,  2500,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  11,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 9.90000E-02,    31.80
0.60000,   0.720,   0.000,    31.80,    31.80,    31.80,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,   0.000
  2511,  2545,  2547,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 9.79000E-02,    10.00, 0.00000E+00, 5.72000E-02,    10.00, 0.00000E+00, 1.47500E-01,    10.00,1.00787, -15.2387
66.0000,  66.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,72.60000,56.10000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,     5.00,     5.00,     5.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,34.65000,31.35000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2511,  2545,  2547,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 9.40000E-02,    10.00, 0.00000E+00, 5.32000E-02,    10.00, 0.00000E+00, 1.57000E-01,    10.00,1.00788, -15.2384
66.0000,  66.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,72.60000,59.40000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,     5.00,     5.00,     5.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,34.65000,31.35000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2512,  2524,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T2AS                                    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.30000E-02,     5.00
65.3400,   0.000,   0.000,     5.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
33.0000,   0.000
  2512,  2524,     0,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T3AS                                    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 5.91000E-02,     7.50
66.0000,   0.000,   0.000,     7.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
33.0000,   0.000
  2512,  2524,     0,'5 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T5AS                                    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.30000E-02,     5.00
65.3400,   0.000,   0.000,     5.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
33.0000,   0.000
  2517,  2540,  2542,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 9.80000E-02,    10.00, 0.00000E+00, 5.73000E-02,    10.00, 0.00000E+00, 1.67400E-01,    10.00,1.00000,   0.0000
65.8059,  66.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   2540,72.60000,56.10000, 1.05000, 1.00000,  18, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,     5.00,     5.00,     5.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2519,  2544,  2546,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 9.77000E-02,    10.00, 0.00000E+00, 5.63000E-02,    10.00, 0.00000E+00, 1.62100E-01,    10.00,1.00000,   0.0000
65.8059,  66.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   2544,72.60000,56.10000, 1.05000, 1.00000,  18, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,     5.00,     5.00,     5.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2519,  2544,  2546,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 9.28000E-02,    10.00, 0.00000E+00, 5.31000E-02,    10.00, 0.00000E+00, 1.51500E-01,    10.00,1.00000,   0.0000
65.8059,  66.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   2544,72.60000,56.10000, 1.05000, 1.00000,  18, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,     5.00,     5.00,     5.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2524,  2525,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.08000E-01,    25.00
33.0000,   0.000,   0.000,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000, 159, 0, 0.00000, 0.00000,  0.000,   0
12.3000,   0.000
  2525,  2615,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.48900E-02,    31.50
12.0000,   0.000,   0.000,    31.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.000
  2529,  2648,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  11,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.25000E-02,   124.80
33.0000,  33.000,   0.000,   124.80,   124.80,   124.80,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
12.0000,  12.000
  2538,  2539,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.50000E-01,    15.00
66.0000,   0.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
33.0000,   0.000
  2538,  2539,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.50000E-01,    15.00
66.0000,   0.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
33.0000,   0.000
  2539,  2638,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 5.20000E-02,    25.00
33.0000,   0.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
0.38000,   0.000
  2546,  2642,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.48900E-02,    31.50
13.2000,   0.000,   0.000,    31.50,    31.50,    31.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.000
  2547,  2653,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 4.95000E-02,     9.00
13.2000,   0.000,   0.000,     9.00,     9.00,     9.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.000
  2554,  2678,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.00000E-02,   102.00
33.0000,  33.000,   0.000,   102.00,   102.00,   102.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
12.0000,  12.000
  2558,  2652,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.00000E-02,    33.60
13.2000,  13.200,   0.000,    33.60,    33.60,    33.60,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.06000, 0.98000, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000,   0
0.38000,   0.380
  2565,  2688,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 7.00000E-02,    12.60
33.0000,   0.000,   0.000,    12.60,    12.60,    12.60,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
0.69000,   0.000
  2569,  2907,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dy11        '
 0.00000E+00, 8.00000E-02,    26.40
33.0000,  33.000,   0.000,    26.40,    26.40,    26.40,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.80000,   0.800
  2570,  2911,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 9.90000E-02,   108.20
33.0000,  34.500,   0.000,   108.20,   108.20,   108.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.70000,   0.700
  2572,  2910,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 9.00000E-02,   192.70
33.0000,  33.000,   0.000,   192.70,   192.70,   192.70,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.70000,   0.720
  2575,  2699,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.00000E-01,    17.50
33.0000,   0.000,   0.000,    17.50,    17.50,    17.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.00000, 1.00000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  2577,  2660,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  11,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 9.00000E-02,   116.00
33.0000,  33.000,   0.000,   116.00,   116.00,   116.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.65000,   0.650
  2658,  2579,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  11,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 9.90000E-02,   164.30
0.72000,   0.000,   0.000,   164.30,   164.30,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,   0.000
  2584,  2662,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 7.00000E-02,   110.20
33.0000,  33.000,   0.000,   110.20,   110.20,   110.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.69000,   0.690
  2587,  2689,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  11,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 9.00000E-02,    64.00
33.0000,  33.000,   0.000,    64.00,    64.00,    64.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.65000,   0.650
  2589,  2690,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 3.50000E-02,    30.00
33.0000,  33.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
0.69000,   0.690
  2595,  2691,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 9.00000E-02,    41.25
33.0000,  33.000,   0.000,    41.25,    41.25,    41.25,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,34.65000,31.35000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
0.65000,   0.650
  2599,  2681,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  11,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 9.00000E-02,    56.00
33.0000,  33.000,   0.000,    56.00,    56.00,    56.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.65000,   0.650
  2837,  2604,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.00000E-02,    16.00
13.8000,  13.800,   0.000,    16.00,    16.00,    16.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.400
  2850,  2617,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 9.90000E-02,   116.60
33.0000,  33.000,   0.000,   116.60,   116.60,   116.60,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.72000,   0.650
  2856,  2659,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 9.90000E-02,    63.60
33.0000,  33.000,   0.000,    63.60,    63.60,    63.60,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.72000,   0.720
  2675,  2837,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   5,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 5.20000E-02,    16.00
20.0000,  20.000,   0.000,    16.00,    16.00,    16.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800
  2844,  2684,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 9.90000E-02,    45.00
33.0000,   0.000,   0.000,    63.60,    63.60,    56.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.65000,   0.000
  2845,  2685,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 8.00000E-02,    15.00
33.0000,  33.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.65000,   0.650
  2886,  2686,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.00000E-02,    28.00
13.2000,  13.200,   0.000,    28.00,    28.00,    28.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.400
  2821,  2908,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 9.00000E-02,    44.00
33.0000,  33.000,   0.000,    44.00,    44.00,    44.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.65000,   0.650
  2832,  2996,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 5.10000E-02,     6.00
33.0000,  33.000,   0.000,     6.00,     6.00,     6.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.400
  2838,  2914,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 8.00000E-02,   112.00
33.0000,  33.000,   0.000,   112.00,   112.00,   112.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.70000,   0.650
  2839,  2915,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 8.00000E-02,   112.00
33.0000,  33.000,   0.000,   112.00,   112.00,   112.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.70000,   0.650
  2840,  2902,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 3.50000E-02,    30.00
33.0000,  33.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
0.69000,   0.690
  2847,  2903,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 9.90000E-02,    58.30
33.0000,  33.000,   0.000,    58.30,    58.30,    30.90,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.72000,   0.720
  2852,  2904,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 9.90000E-02,    63.60
33.0000,  33.000,   0.000,    63.60,    63.60,    63.60,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.72000,   0.720
  2855,  2913,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.01370E-01,   127.20
33.0000,  33.000,   0.000,   127.20,   127.20,   127.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
0.72000,   0.720
  2858,  2900,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 9.90000E-02,    63.60
33.0000,  33.000,   0.000,    63.60,    63.60,    63.60,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.70000,   0.720
  2859,  2916,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn5        '
 0.00000E+00, 1.05000E-01,   110.00
33.0000,  33.000,   0.000,   110.00,   110.00,   110.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.80000,   0.800
  2863,  2905,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 9.00000E-02,    56.00
33.0000,  33.000,   0.000,    56.00,    56.00,    56.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.65000,   0.650
  2864,  2917,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dy11        '
 0.00000E+00, 8.00000E-02,    26.40
33.0000,  33.000,   0.000,    26.40,    26.40,    26.40,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.80000,   0.800
  3000,  3112,  3205,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.17470E-01,   850.00, 0.00000E+00, 1.32345E-01,   850.00, 0.00000E+00, 2.86875E-01,   850.00,0.99350, -16.4604
500.000, 500.000,   0.000,   850.00,   850.00,   850.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
226.011, 233.000,   0.000,   800.00,   800.00,   800.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3112,257.4600,208.5400, 1.03000, 1.00000,  15, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   305.00,   305.00,   305.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3000,  3110,  3207,'10', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.20700E-01,   850.00, 0.00000E+00, 1.36000E-01,   850.00, 0.00000E+00, 2.77100E-01,   850.00,0.94347, -15.3761
500.000, 500.000,   0.000,   850.00,   850.00,   850.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
238.250, 233.000,   0.000,   800.00,   800.00,   800.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3110,268.0000,208.5000, 1.03000, 1.00000,  15, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   305.40,   305.40,   305.40,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3000,  3110,  3203,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.08800E-01,   850.00, 0.00000E+00, 1.31410E-01,   850.00, 0.00000E+00, 2.32900E-01,   850.00,1.00000,   0.0000
500.000, 500.000,   0.000,   850.00,   850.00,   850.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
219.020, 220.000,   0.000,   800.00,   800.00,   800.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   3110,267.9500,198.0500, 1.03000, 1.00000,  21, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   305.00,   305.00,   305.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3000,  3110,  3702,'7 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.15700E-01,   850.00, 0.00000E+00, 1.38000E-01,   850.00, 0.00000E+00, 2.48700E-01,   850.00,1.00064, -15.0188
500.000, 500.000,   0.000,   850.00,   850.00,   850.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
226.000, 233.000,   0.000,   800.00,   800.00,   800.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3110,257.5000,208.5000, 1.03000, 1.00000,  15, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   305.00,   305.00,   305.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3000,  3112,  3201,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T1EZ                                    ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.19850E-01,   850.00, 0.00000E+00, 1.37700E-01,   850.00, 0.00000E+00, 2.33750E-01,   850.00,0.99773, -15.4385
500.000, 500.000,   0.000,   850.00,   850.00,   850.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
226.011, 233.000,   0.000,   800.00,   800.00,   800.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3112,257.4600,208.5400, 1.03000, 1.00000,  15, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   305.00,   305.00,   305.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3000,  3110,  3899,'9 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T9EZ                                    ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.03400E-01,   850.00, 0.00000E+00, 1.21200E-01,   850.00, 0.00000E+00, 2.13200E-01,   850.00,1.01518, -14.9136
500.000, 500.000,   0.000,   850.00,   850.00,   850.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
222.517, 233.000,   0.000,   800.00,   800.00,   800.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3110,257.4600,208.5400, 1.03000, 1.00000,  15, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   305.40,   305.40,   305.40,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3002,  3100,  3204,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 2.32480E-01,   800.00, 0.00000E+00, 2.75200E-01,   800.00, 0.00000E+00, 4.91680E-01,   800.00,0.98978, -16.5571
500.000, 500.000,   0.000,   800.00,   800.00,   800.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
220.000, 220.000,   0.000,   800.00,   800.00,   800.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3100,253.0000,187.0000, 1.00000, 0.98000,  21, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   266.00,   266.00,   266.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3002,  3100,  3206,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 2.32480E-01,   800.00, 0.00000E+00, 2.75200E-01,   800.00, 0.00000E+00, 4.91680E-01,   800.00,0.98978, -16.5571
500.000, 500.000,   0.000,   800.00,   800.00,   800.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
220.000, 220.000,   0.000,   800.00,   800.00,   800.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3100,253.0000,187.0000, 1.00000, 0.98000,  21, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   266.00,   266.00,   266.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3004,  3122,  3322,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 2.35200E-01,   855.00, 0.00000E+00, 2.84000E-01,   855.00, 0.00000E+00, 5.13600E-01,   855.00,0.97780, -21.0831
500.000, 500.000,   0.000,   855.00,   855.00,   855.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
229.900, 220.000,   0.000,   800.00,   800.00,   800.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3122,253.0000,187.0000, 1.02900, 1.00000,  21, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   266.00,   266.00,   266.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3004,  3120,  3318,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 2.32800E-01,   855.00, 0.00000E+00, 2.64000E-01,   855.00, 0.00000E+00, 4.87200E-01,   855.00,0.99975, -20.8302
500.000, 500.000,   0.000,   855.00,   855.00,   855.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
223.300, 220.000,   0.000,   800.00,   800.00,   800.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3120,253.0000,187.0000, 1.02900, 1.00000,  21, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   266.00,   266.00,   266.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3004,  3122,  3320,'4 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 2.32800E-01,   855.00, 0.00000E+00, 2.64000E-01,   855.00, 0.00000E+00, 4.87200E-01,   855.00,0.97848, -21.0073
500.000, 500.000,   0.000,   855.00,   855.00,   855.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
229.900, 220.000,   0.000,   800.00,   800.00,   800.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3122,253.0000,187.0000, 1.02900, 1.00000,  21, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   266.00,   266.00,   266.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3004,  3120,  3335,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 2.27500E-01,   903.00, 0.00000E+00, 2.89700E-01,   903.00, 0.00000E+00, 5.17800E-01,   903.00,0.99927, -21.0130
500.000, 500.000,   0.000,   903.00,   903.00,   903.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
223.300, 220.000,   0.000,   800.00,   800.00,   800.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3120,253.0000,187.0000, 1.02900, 1.00000,  21, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   267.00,   267.00,   267.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3004,  3365,  3563,'7 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T7RD                                    ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.78080E-01,   300.00, 0.00000E+00, 3.05100E-01,   300.00, 0.00000E+00, 5.03700E-01,   300.00,1.00000,   0.0000
495.833, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3365,550.0000,450.0000, 1.02000, 1.00000,  25, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3005,  3641,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 2.00160E-01,   278.00
500.000,   0.000,   0.000,   278.00,   278.00,   278.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
15.7500,   0.000
  3006,  3642,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 2.00160E-01,   278.00
500.000,   0.000,   0.000,   278.00,   278.00,   278.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
15.7500,   0.000
  3007,  3643,     0,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 2.00160E-01,   278.00
500.000,   0.000,   0.000,   278.00,   278.00,   278.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
15.7500,   0.000
  3007,  3647,     0,'4 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.49999E-01,   205.00
500.000,   0.000,   0.000,   205.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
15.7500,   0.000
  3007,  3690,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.60000E-01,   215.00
500.000, 500.000,   0.000,   215.00,   215.00,   215.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,560.0000,440.0000, 1.03000, 0.97000,  25, 0, 0.00000, 0.00000,  0.000,   0
15.8000,  15.800
  3102,  3216,  3500,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.41000E-01,   300.00, 0.00000E+00, 1.32000E-01,   300.00, 0.00000E+00, 2.19000E-01,   300.00,1.01925, -23.0141
215.600, 220.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3216,246.4000,193.6000, 1.03500, 1.00000,  13, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
20.0000,  20.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3103,  3451,  3592,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.51000E-01,   300.00, 0.00000E+00, 1.14000E+00,   300.00, 0.00000E+00, 1.30000E+00,   300.00,1.01197, -21.0350
220.000, 220.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,246.4000,193.6000, 1.10000, 0.90000,  13, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3104,  3216,  3501,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.41000E-01,   300.00, 0.00000E+00, 1.32000E-01,   300.00, 0.00000E+00, 2.19000E-01,   300.00,1.01949, -22.9098
215.600, 220.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3216,246.4000,193.6000, 1.03500, 1.00000,  13, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
20.0000,  20.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3106,  3230,  3502,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.41000E-01,   300.00, 0.00000E+00, 1.32000E-01,   300.00, 0.00000E+00, 2.19000E-01,   300.00,1.00454, -20.7392
211.200, 220.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3230,246.4000,193.6000, 1.01000, 0.99000,  13, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
20.0000,  20.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3106,  3259,  3589,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.41000E-01,   300.00, 0.00000E+00, 1.32000E-01,   300.00, 0.00000E+00, 2.19000E-01,   300.00,0.99895, -21.8622
211.200, 220.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3230,246.4000,193.6000, 1.01000, 0.99000,  13, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
20.0000,  20.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3106,  3230,  3503,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.41000E-01,   300.00, 0.00000E+00, 1.32000E-01,   300.00, 0.00000E+00, 2.19000E-01,   300.00,1.00454, -20.7392
211.200, 220.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3230,246.4000,193.6000, 1.01000, 0.99000,  13, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
20.0000,  20.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3107,  3611,     0,'9 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.26996E-01,   380.00
220.000,   0.000,   0.000,   380.00,   380.00,   380.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
20.0000,   0.000
  3108,  3607,     0,'7 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.45080E-01,   400.00
220.000,   0.000,   0.000,   400.00,   400.00,   400.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
20.0000,   0.000
  3108,  3608,     0,'8 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.78593E-01,   274.00
220.000,   0.000,   0.000,   274.00,   274.00,   274.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
15.0000,   0.000
  3108,  3272,  3505,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.41000E-01,   300.00, 0.00000E+00, 1.32000E-01,   300.00, 0.00000E+00, 2.19000E-01,   300.00,1.01685, -25.6800
211.200, 220.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3272,246.4000,193.6000, 1.02500, 1.00000,  13, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
20.0000,  20.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3108,  3272,  3504,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.41000E-01,   300.00, 0.00000E+00, 1.32000E-01,   300.00, 0.00000E+00, 2.19000E-01,   300.00,1.01685, -25.6800
211.200, 220.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3272,246.4000,193.6000, 1.02500, 1.00000,  13, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
20.0000,  20.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3109,  3223,  3540,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.41000E-01,   300.00, 0.00000E+00, 1.32000E-01,   300.00, 0.00000E+00, 2.19000E-01,   300.00,1.00568, -20.2321
224.400, 220.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3223,246.4000,193.6000, 1.02500, 1.00000,  13, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
20.0000,  20.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3109,  3223,  3541,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.41000E-01,   300.00, 0.00000E+00, 1.32000E-01,   300.00, 0.00000E+00, 2.19000E-01,   300.00,1.00568, -20.2321
224.400, 220.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3223,246.4000,193.6000, 1.02500, 1.00000,  13, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
20.0000,  20.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3110,  3215,  3537,'4 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.18695E-01,   150.00, 0.00000E+00, 3.81300E-01,   150.00, 0.00000E+00, 5.59305E-01,   150.00,1.01223, -11.8832
224.400, 220.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3209,246.4000,193.6000, 1.02500, 1.00000,  13, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
20.0000,  20.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3110,  3209,  3538,'5 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.41400E-01,   300.00, 0.00000E+00, 1.52440E+00,   300.00, 0.00000E+00, 1.68320E+00,   300.00,1.01133, -12.3641
224.400, 220.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3209,246.4000,193.6000, 1.02500, 1.00000,  13, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3110,  3455,  3580,'13', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.41400E-01,   300.00, 0.00000E+00, 1.52440E+00,   300.00, 0.00000E+00, 1.68320E+00,   300.00,1.00278, -20.3781
220.000, 220.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,      0,246.4000,193.6000, 1.05000, 0.95000,  13, 0, 0.00000, 0.00000,  0.000,   0
132.000, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3115,  3447,  3536,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.41000E-01,   300.00, 0.00000E+00, 1.32000E-01,   300.00, 0.00000E+00, 2.19000E-01,   300.00,1.01708, -23.2729
211.200, 220.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3447,246.4000,193.6000, 1.03000, 1.00000,  13, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
20.0000,  20.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3115,  3447,  3539,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.41000E-01,   300.00, 0.00000E+00, 1.32000E-01,   300.00, 0.00000E+00, 2.19000E-01,   300.00,1.01708, -23.2729
211.200, 220.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3447,246.4000,193.6000, 1.03000, 1.00000,  13, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
20.0000,  20.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3120,  3365,  3543,'5 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.34800E-01,   300.00, 0.00000E+00, 2.26430E+00,   300.00, 0.00000E+00, 2.42370E+00,   300.00,0.98412, -24.1124
220.000, 220.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3365,246.0000,194.0000, 1.05000, 0.95000,  13, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3122,  3377,  3544,'6 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.34800E-01,   300.00, 0.00000E+00, 2.26430E+00,   300.00, 0.00000E+00, 2.42370E+00,   300.00,1.01430, -25.4960
220.000, 220.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3377,246.0000,194.0000, 1.05000, 0.95000,  13, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,     2.00,     2.00,     2.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3124,  3338,  3511,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.41000E-01,   300.00, 0.00000E+00, 1.32000E-01,   300.00, 0.00000E+00, 2.19000E-01,   300.00,0.99257, -22.8066
220.000, 220.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3338,246.4000,193.6000, 1.03000, 0.97000,  13, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
20.0000,  20.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3125,  3439,  3846,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.49100E-01,   300.00, 0.00000E+00, 9.00000E-02,   300.00, 0.00000E+00, 2.69700E-01,   300.00,1.02214, -20.0523
220.000, 220.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3439,246.4000,193.6000, 1.05000, 1.00000,  13, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
20.0000,  20.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3126,  3338,  3512,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.41000E-01,   300.00, 0.00000E+00, 1.32000E-01,   300.00, 0.00000E+00, 2.19000E-01,   300.00,0.99257, -22.8066
220.000, 220.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3338,246.4000,193.6000, 1.03000, 0.97000,  13, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
20.0000,  20.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3127,  3617,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.50010E-01,   350.00
220.000,   0.000,   0.000,   350.00,   350.00,   350.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.07000, 0.97000, 1.01500, 1.00000,  11, 0, 0.00000, 0.00000,  0.000,   0
20.0000,   0.000
  3127,  3618,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.50010E-01,   350.00
220.000,   0.000,   0.000,   350.00,   350.00,   350.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.07000, 0.97000, 1.01500, 1.00000,  11, 0, 0.00000, 0.00000,  0.000,   0
20.0000,   0.000
  3127,  3619,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.50010E-01,   350.00
220.000,   0.000,   0.000,   350.00,   350.00,   350.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.07000, 0.97000, 1.01500, 1.00000,  11, 0, 0.00000, 0.00000,  0.000,   0
20.0000,   0.000
  3127,  3441,  3845,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.50000E-01,   300.00, 0.00000E+00, 3.19800E-01,   300.00, 0.00000E+00, 4.65000E-01,   300.00,1.00000,   0.0000
215.600, 220.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3441,246.4000,193.6000, 1.05000, 1.03000,  13, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
20.0000,  20.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3128,  3355,  3514,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.49100E-01,   300.00, 0.00000E+00, 9.00000E-02,   300.00, 0.00000E+00, 2.69700E-01,   300.00,1.03242, -20.8574
202.400, 220.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3355,246.4000,193.6000, 1.04900, 1.02000,  13, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
20.0000,  20.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3128,  3354,  3545,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.41000E-01,   300.00, 0.00000E+00, 1.32000E-01,   300.00, 0.00000E+00, 2.19000E-01,   300.00,1.04725, -19.3559
193.600, 220.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3354,246.4000,193.6000, 1.04900, 1.02000,  13, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
20.0000,  20.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3128,  3354,  3513,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.41000E-01,   300.00, 0.00000E+00, 1.32000E-01,   300.00, 0.00000E+00, 2.19000E-01,   300.00,1.01796, -19.4086
224.400, 220.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3354,246.4000,193.6000, 1.04900, 1.02000,  13, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
20.0000,  20.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3130,  3372,  3515,'7 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'TR7                                     ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.48900E-01,   300.00, 0.00000E+00, 2.25420E+00,   300.00, 0.00000E+00, 2.43690E+00,   300.00,1.01186, -31.0405
224.400, 220.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3372,246.4000,193.6000, 1.03000, 1.00000,  13, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3130,  3372,  3542,'8 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'TR8                                     ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.48000E-01,   300.00, 0.00000E+00, 2.24670E+00,   300.00, 0.00000E+00, 2.42870E+00,   300.00,1.01190, -31.0467
224.400, 220.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3372,246.4000,193.6000, 1.03000, 1.00000,  13, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3132,  3371,  3516,'6 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'TR6_2                                   ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.38300E-01,   300.00, 0.00000E+00, 1.14120E+00,   300.00, 0.00000E+00, 1.50960E+00,   300.00,1.00063, -33.9347
211.200, 220.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3371,246.4000,193.6000, 1.03000, 1.00000,  13, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3134,  3746,  3517,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'TR5_2                                   ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.34100E-01,   300.00, 0.00000E+00, 1.10650E+00,   300.00, 0.00000E+00, 1.46380E+00,   300.00,0.99773, -31.4355
220.000, 220.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3374,246.4000,193.6000, 1.02200, 0.99000,  13, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3136,  3743,  3518,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'TR6_3                                   ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.48900E-01,   300.00, 0.00000E+00, 2.25420E+00,   300.00, 0.00000E+00, 2.43690E+00,   300.00,0.99399, -28.9371
220.000, 220.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3255,246.4000,193.6000, 1.02200, 0.99000,  13, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3136,  3744,  3532,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'TR7_2                                   ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.48400E-01,   300.00, 0.00000E+00, 2.24670E+00,   300.00, 0.00000E+00, 2.42870E+00,   300.00,0.99399, -28.9357
220.000, 220.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3255,246.4000,193.6000, 1.02200, 0.99000,  13, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3137,  3349,  3557,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'TR3                                     ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.51000E-01,   300.00, 0.00000E+00, 1.14000E+00,   300.00, 0.00000E+00, 1.30000E+00,   300.00,1.00930, -21.7853
215.600, 220.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3349,246.4000,193.6000, 1.03000, 1.00000,  13, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3138,  3386,  3520,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.41000E-01,   300.00, 0.00000E+00, 1.32000E-01,   300.00, 0.00000E+00, 2.19000E-01,   300.00,1.04704, -29.2888
211.200, 220.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3386,246.4000,193.6000, 1.05000, 1.02000,  13, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
20.0000,  20.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3138,  3386,  3519,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.41000E-01,   300.00, 0.00000E+00, 1.32000E-01,   300.00, 0.00000E+00, 2.19000E-01,   300.00,1.04704, -29.2888
211.200, 220.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3386,246.4000,193.6000, 1.05000, 1.02000,  13, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
20.0000,  20.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3138,  3386,  3521,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.41000E-01,   300.00, 0.00000E+00, 1.32000E-01,   300.00, 0.00000E+00, 2.19000E-01,   300.00,1.04704, -29.2888
211.200, 220.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3386,246.4000,193.6000, 1.05000, 1.02000,  13, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
20.0000,  20.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3139,  3261,  3559,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'TR4                                     ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.34300E-01,   300.00, 0.00000E+00, 1.10260E+00,   300.00, 0.00000E+00, 1.41610E+00,   300.00,0.99787, -25.1154
215.600, 220.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3349,246.4000,193.6000, 1.03000, 1.00000,  13, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3144,  3410,  3526,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.41000E-01,   300.00, 0.00000E+00, 1.32000E-01,   300.00, 0.00000E+00, 2.19000E-01,   300.00,1.00604, -26.8242
211.200, 220.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3410,246.4000,193.6000, 1.01500, 1.00000,  13, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
20.0000,  20.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3145,  3410,  3531,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.41000E-01,   300.00, 0.00000E+00, 1.32000E-01,   300.00, 0.00000E+00, 2.19000E-01,   300.00,1.00604, -26.8251
211.200, 220.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3410,246.4000,193.6000, 1.01500, 1.00000,  13, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
20.0000,  20.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3146,  3466,  3535,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.33000E-01,   300.00, 0.00000E+00, 1.07300E+00,   300.00, 0.00000E+00, 1.41610E+00,   300.00,1.02543, -35.2146
233.200, 220.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3466,246.4000,193.6000, 1.01000, 0.99000,  13, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3146,  3466,  3534,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'TR5_3                                   ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.33000E-01,   300.00, 0.00000E+00, 1.07300E+00,   300.00, 0.00000E+00, 1.41610E+00,   300.00,1.02543, -35.2146
233.200, 220.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3466,246.4000,193.6000, 1.01000, 0.99000,  13, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3149,  3290,  3581,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.43600E-01,   315.00, 0.00000E+00, 2.26940E+00,   315.00, 0.00000E+00, 2.44060E+00,   315.00,0.98245, -33.2857
220.000, 220.000,   0.000,   315.00,   315.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,      0,246.4000,193.6000, 1.03000, 0.97000,  13, 0, 0.00000, 0.00000,  0.000,   0
132.000, 138.000,   0.000,   315.00,   315.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,     2.00,     2.00,     2.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3150,  3262,  3530,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'TR7_3                                   ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.54200E-01,   300.00, 0.00000E+00, 1.16230E+00,   300.00, 0.00000E+00, 1.33120E+00,   300.00,0.98248, -33.0159
224.400, 220.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3262,246.4000,193.6000, 1.00000, 0.97000,  13, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3160,  3437,  3533,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'TR3_2                                   ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.35300E-01,   300.00, 0.00000E+00, 2.20930E+00,   300.00, 0.00000E+00, 2.45200E+00,   300.00,1.00970, -18.3456
224.400, 220.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3437,246.4000,193.6000, 1.02000, 1.00000,  13, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,     2.00,     2.00,     2.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3201,  3651,  3652,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 2.16500E-01,   250.00, 0.00000E+00, 3.84000E-01,   250.00, 0.00000E+00, 2.16500E-01,   250.00,0.94807, -15.4385
142.707, 132.000,   0.000,   250.00,   250.00,   250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3651,154.4400,101.6400, 1.04800, 1.01100,  19, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.200,   0.000,   125.00,   125.00,   125.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.200,   0.000,   125.00,   125.00,   125.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3205,  3655,  3656,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 2.16500E-01,   250.00, 0.00000E+00, 3.84000E-01,   250.00, 0.00000E+00, 2.16500E-01,   250.00,0.94701, -16.4604
142.707, 132.000,   0.000,   250.00,   250.00,   250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3655,154.4400,101.6400, 1.04800, 1.01100,  19, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.200,   0.000,   125.00,   125.00,   125.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.200,   0.000,   125.00,   125.00,   125.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3207,  3653,  3654,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 2.16500E-01,   250.00, 0.00000E+00, 3.84000E-01,   250.00, 0.00000E+00, 2.16500E-01,   250.00,0.93929, -15.3761
136.840, 132.000,   0.000,   250.00,   250.00,   250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3653,154.4400,101.6400, 1.04800, 1.01100,  19, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.200,   0.000,   125.00,   125.00,   125.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.200,   0.000,   125.00,   125.00,   125.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3216,  3546,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.58400E-01,    80.00
134.640,   0.000,   0.000,    80.00,    80.00,    80.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.05000, 1.00000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  3219,  3677,     0,'7 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.27352E-01,   177.00
132.000,   0.000,   0.000,   177.00,   177.00,   177.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
15.0000,   0.000
  3236,  3548,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 2.64000E-01,    80.00
132.000, 132.000,   0.000,    80.00,    80.00,    80.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200
  3236,  3547,  3548,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 3.60000E-01,    60.00, 0.00000E+00, 6.75000E-01,    60.00, 0.00000E+00, 1.98000E-01,    60.00,1.03977, -21.7949
132.000, 132.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3251,  3565,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd11       '
 0.00000E+00, 1.00000E-01,    20.00
132.000, 132.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200
  3266,  3650,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   4,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.54220E-01,    75.00
131.100, 138.000,   0.000,    75.00,    75.00,    75.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,144.9000,131.1000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
11.5000,  11.500
  3266,  3674,     0,'4 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   4,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.56000E-01,    75.00
132.000, 138.000,   0.000,    75.00,    75.00,    75.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,  33, 0, 0.00000, 0.00000,  0.000,   0
11.5000,  11.500
  3266,  3675,     0,'5 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   4,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 2.07000E-01,   100.00
1.04500,   0.000,   0.000,    75.00,    75.00,    75.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3266,  3676,     0,'6 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   4,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 2.07000E-01,   100.00
1.04500,   0.000,   0.000,    75.00,    75.00,    75.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3266,  3680,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   4,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.56550E-01,    75.00
131.100, 138.000,   0.000,    75.00,    75.00,    75.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,144.9000,131.1000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
11.5000,  11.500
  3266,  3682,     0,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   4,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.55270E-01,    75.00
131.100, 138.000,   0.000,    75.00,    75.00,    75.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,144.9000,131.1000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
11.5000,  11.500
  3272,  3605,     0,'5 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.34778E-01,   145.00
132.000,   0.000,   0.000,   145.00,   145.00,   145.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.8000,   0.000
  3278,  3587,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.23000E-01,    40.00
132.000, 132.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
  3278,  3625,     0,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 2.64000E-01,    40.00
132.000,   0.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  3278,  3627,     0,'7 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.70000E-01,    34.00
132.000,   0.000,   0.000,    34.00,    34.00,    34.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
11.0000,   0.000
  3278,  3507,  3622,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 9.20000E-02,    40.00, 0.00000E+00, 3.92000E-02,    40.00, 0.00000E+00, 1.32000E-01,    40.00,1.00000,   0.0000
132.000, 132.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3278,  3506,  3621,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 9.20000E-02,    40.00, 0.00000E+00, 3.92000E-02,    40.00, 0.00000E+00, 1.32000E-01,    40.00,1.00000,   0.0000
132.000, 132.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3279,  3620,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.00000E-02,   150.00
132.000,   0.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
11.5000,   0.000
  3282,  3510,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 9.80080E-02,    80.00
132.000,   0.000,   0.000,    80.00,    80.00,    80.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
14.0000,   0.000
  3282,  3646,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.77516E-01,   335.00
132.000,   0.000,   0.000,   335.00,   335.00,   335.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
19.0000,   0.000
  3282,  3508,  3801,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.58000E-01,    80.00, 0.00000E+00, 3.67600E-01,    80.00, 0.00000E+00, 2.11200E-01,    80.00,1.01018, -27.1363
132.000, 132.000,   0.000,    80.00,    80.00,    80.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
27.5000,  27.500,   0.000,    80.00,    80.00,    80.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    80.00,    80.00,    80.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3282,  3508,  3800,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.58000E-01,    80.00, 0.00000E+00, 3.67600E-01,    80.00, 0.00000E+00, 2.11200E-01,    80.00,1.01018, -27.1363
132.000, 132.000,   0.000,    80.00,    80.00,    80.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
27.5000,  27.500,   0.000,    80.00,    80.00,    80.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    80.00,    80.00,    80.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3283,  3582,  3583,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.13500E-01,    63.00, 0.00000E+00, 5.65000E-02,    63.00, 0.00000E+00, 1.95600E-01,    63.00,1.01081, -18.2786
132.000, 132.000,   0.000,    63.00,    63.00,    63.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,150.9000,113.1000, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    63.00,    63.00,    63.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    21.00,    21.00,    21.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3283,  3582,  3584,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.13500E-01,    63.00, 0.00000E+00, 5.65000E-02,    63.00, 0.00000E+00, 1.95600E-01,    63.00,1.01076, -18.2785
131.950, 132.000,   0.000,    63.00,    63.00,    63.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,150.8000,113.1000, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    63.00,    63.00,    63.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    21.00,    21.00,    21.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3283,  3582,  3585,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.92535E-01,    90.00, 0.00000E+00, 9.23470E-02,    90.00, 0.00000E+00, 3.13806E-01,    90.00,1.01100, -18.3311
131.209, 132.000,   0.000,    90.00,    90.00,    90.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,152.7000,113.3000, 1.05000, 0.95000,  23, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    90.00,    90.00,    90.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3305,  3658,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.60000E-01,   228.00
132.000, 132.000,   0.000,   228.00,   228.00,   205.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
15.7000,  15.700
  3314,  3579,  3588,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 3.90000E-01,    60.00, 0.00000E+00, 6.74550E-01,    60.00, 0.00000E+00, 2.04000E-01,    60.00,0.99444, -20.0271
132.000, 132.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,153.0000,111.0000, 1.10000, 0.90000,  23, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3316,  3579,  3588,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 3.90000E-01,    60.00, 0.00000E+00, 6.74550E-01,    60.00, 0.00000E+00, 2.04000E-01,    60.00,0.99016, -20.8736
132.000, 132.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,153.0000,111.0000, 1.10000, 0.90000,  23, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3318,  3317,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.40800E-02,   120.00
132.000,   0.000,   0.000,   120.00,   120.00,   120.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
132.000,   0.000
  3320,  3319,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.40800E-02,   120.00
132.000,   0.000,   0.000,   120.00,   120.00,   120.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
132.000,   0.000
  3354,  3575,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.30000E-01,    40.00
132.000,   0.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.15700, 0.84300, 1.10000, 0.90000,  22, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  3354,  3576,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.30000E-01,    40.00
132.000,   0.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.15700, 0.84300, 1.10000, 0.90000,  22, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  3370,  3578,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.12500E-01,    50.00
132.000,   0.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,  0.000,   0
33.0000,   0.000
  3373,  3561,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 2.55000E-01,    80.00
132.000, 132.000,   0.000,    80.00,    80.00,    80.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,153.0000,111.0000, 1.10000, 0.90000,  23, 0, 0.00000, 0.00000,  0.000,   0
13.8600,  13.860
  3373,  3561,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 2.55000E-01,    80.00
132.000, 132.000,   0.000,    80.00,    80.00,    80.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,153.0000,111.0000, 1.10000, 0.90000,  23, 0, 0.00000, 0.00000,  0.000,   0
13.8600,  13.860
  3392,  3681,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.29100E-01,    63.00
131.560, 138.000,   0.000,    63.00,    63.00,    63.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,151.8000,124.2000, 1.05000, 0.95000,  16, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200
  3392,  3687,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.29100E-01,    63.00
131.560, 138.000,   0.000,    63.00,    63.00,    63.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,151.8000,124.2000, 1.05000, 0.95000,  16, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200
  3395,  3667,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.93099E-01,   355.00
132.000, 132.000,   0.000,   355.00,   355.00,   355.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000,   0
15.7500,  15.750
  3397,  3668,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.94000E-01,   355.00
132.000, 132.000,   0.000,   355.00,   355.00,   355.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000,   0
15.7500,  15.750
  3399,  3669,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.80099E-01,   355.00
132.000, 132.000,   0.000,   355.00,   355.00,   355.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000,   0
15.7500,  15.750
  3444,  3564,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 2.54000E-01,    80.00
132.000, 132.000,   0.000,    80.00,    80.00,    80.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200
  3445,  3567,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 2.55000E-01,    80.00
132.000, 132.000,   0.000,    80.00,    80.00,    80.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200
  3462,  3560,  3811,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 2.99000E-01,    20.00, 0.00000E+00, 1.20000E-01,    20.00, 0.00000E+00, 1.49000E-01,    20.00,0.93904, -27.4032
132.000, 132.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,     1.00,     1.00,     1.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
6.60000,   6.600,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3510,  3637,     0,'7 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 2.20000E-02,    50.00
14.0000,   0.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
11.0000,   0.000
  3510,  3638,     0,'8 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 2.20000E-02,    50.00
14.0000,   0.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
11.0000,   0.000
  3522,  3664,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.12480E-01,    80.00
27.5000,   0.000,   0.000,    80.00,    80.00,    80.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
7.00000,   0.000
  3523,  3665,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.06045E-01,   127.00
27.5000,   0.000,   0.000,   127.00,   127.00,   127.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.5000,   0.000
  3525,  3806,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.00000E-01,    10.00
27.5000,   0.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
7.00000,   0.000
  3525,  3806,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.00000E-01,    10.00
27.5000,   0.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
7.00000,   0.000
  3525,  3806,     0,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.00000E-01,    10.00
27.5000,   0.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
7.00000,   0.000
  3527,  3552,  3549,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.37100E-01,    65.00, 0.00000E+00, 4.21800E-01,    65.00, 0.00000E+00, 2.50500E-01,    65.00,1.00000,   0.0000
132.000, 132.000,   0.000,    65.00,    65.00,    65.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,151.8000,112.2000, 1.10000, 0.90000,  25, 0, 0.00000, 0.00000,  0.000,   0
11.0000,  11.800,   0.000,    45.00,    45.00,    45.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
6.60000,   7.100,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3546,  3648,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.00600E-02,    38.50
13.2000,   0.000,   0.000,    38.50,    38.50,    38.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.000
  3548,  3547,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 9.60000E-02,    40.00
13.2000,   0.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,   0.000
  3547,  3600,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.99995E-03, 5.99998E-02,    35.00
33.0000,  34.500,   0.000,    35.00,    35.00,    35.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.09700, 0.99300, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.380
  3565,  3613,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+00, 8.00000E-02,    13.20
13.2000,  13.200,   0.000,    13.20,    13.20,    13.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.80000,   0.800
  3571,  3696,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 5.00004E-02,    18.00
13.2000,   0.000,   0.000,    18.00,    18.00,    18.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.000
  3572,  3697,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 5.00000E-02,    16.00
13.2000,   0.000,   0.000,    16.00,    16.00,    16.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.000
  3573,  3698,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 5.00004E-02,    18.00
13.2000,   0.000,   0.000,    18.00,    18.00,    18.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.000
  3574,  3699,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 5.00000E-02,    16.00
13.2000,   0.000,   0.000,    16.00,    16.00,    16.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.000
  3578,  3670,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 5.35500E-02,    45.00
33.0000,   0.000,   0.000,    45.00,    45.00,    45.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.000
  3586,  3688,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.00000E-01,    95.00
33.0000,  33.000,   0.000,    95.00,    95.00,    95.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
11.5000,  11.500
  3587,  3940,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.00000E-02,     9.00
33.0000,  33.000,   0.000,     9.00,     9.00,     9.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.380
  3588,  3689,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.00000E-02,    10.00
13.2000,   0.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.000
  3591,  3631,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.00000E-02,     7.20
13.2000,   0.000,   0.000,     7.20,     7.20,     7.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.000
  3992,  3601,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.34778E-01,   145.00
132.000,   0.000,   0.000,   145.00,   145.00,   145.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.8000,   0.000
  3984,  3602,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.34778E-01,   145.00
132.000,   0.000,   0.000,   145.00,   145.00,   145.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.8000,   0.000
  3985,  3603,     0,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.34778E-01,   145.00
132.000,   0.000,   0.000,   145.00,   145.00,   145.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.8000,   0.000
  3607,  3550,  3549,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   5,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 8.10000E-02,    50.00, 0.00000E+00, 2.26000E-01,    50.00, 0.00000E+00, 2.01800E-01,    50.00,1.00000,   0.0000
20.0000,   0.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
11.0000,   0.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
6.60000,   0.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3987,  3609,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.27001E-01,   311.20
132.000,   0.000,   0.000,   311.20,   311.20,   311.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
15.0000,   0.000
  3997,  3610,     0,'AT', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.27001E-01,   311.20
132.000,   0.000,   0.000,   311.20,   311.20,   311.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
15.0000,   0.000
  3811,  3640,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.24985E-01,    35.00
6.60000,   0.000,   0.000,    35.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
11.0000,   0.000
  3727,  3644,     0,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 2.05071E-01,   387.00
132.000,   0.000,   0.000,   387.00,   387.00,   387.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
19.0000,   0.000
  3728,  3645,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.77516E-01,   335.00
132.000,   0.000,   0.000,   335.00,   335.00,   335.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
19.0000,   0.000
  3659,  3660,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  13,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 5.00250E-02,     7.50
13.2000,   0.000,   0.000,     7.50,     7.50,     7.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.000
  3663,  3673,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  13,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 5.00250E-02,     7.50
13.2000,   0.000,   0.000,     7.50,     7.50,     7.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.000
  3968,  3678,     0,'8 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.08602E-01,   219.00
132.000,   0.000,   0.000,   219.00,   219.00,   219.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
15.0000,   0.000
  3738,  3679,     0,'9 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.18987E-01,   290.00
132.000,   0.000,   0.000,   290.00,   290.00,   290.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
15.7000,   0.000
  3734,  3523,  3803,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.11997E-01,   124.00, 0.00000E+00, 2.06237E-01,   124.00, 0.00000E+00, 9.67200E-02,   124.00,1.01579, -31.9155
132.000, 132.000,   0.000,   124.00,   124.00,   124.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
27.5000,  27.500,   0.000,   124.00,   124.00,   124.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
15.0000,  15.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3735,  3522,  3802,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.11997E-01,   124.00, 0.00000E+00, 2.06237E-01,   124.00, 0.00000E+00, 9.67200E-02,   124.00,1.01579, -31.9155
132.000, 132.000,   0.000,   124.00,   124.00,   124.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
27.5000,  27.500,   0.000,   124.00,   124.00,   124.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
15.0000,  15.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3737,  3524,  3666,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.93026E-01,   318.00, 0.00000E+00, 6.07062E-02,   318.00, 0.00000E+00, 1.11904E-01,   318.00,1.05338, -27.5158
132.000, 132.000,   0.000,   318.00,   318.00,   318.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
27.5000,  27.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
18.0000,  18.000,   0.000,   318.00,   318.00,   318.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  4000,  4284,  4807,'5 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.74900E-01,   300.00, 0.00000E+00, 3.17610E-01,   300.00, 0.00000E+00, 4.72410E-01,   300.00,0.99919, -10.6404
495.833, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   4284,550.0000,450.0000, 1.04900, 1.02000,  25, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  4000,  4282,  4850,'6 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.81590E-01,   300.00, 0.00000E+00, 3.20400E-01,   300.00, 0.00000E+00, 5.20590E-01,   300.00,1.00103,  -7.8481
510.000, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   4282,550.0000,450.0000, 1.04900, 1.02000,  21, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  4000,  4110,  4527,'7 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.52900E-01,   855.00, 0.00000E+00, 1.03600E+00,   855.00, 0.00000E+00, 1.20940E+00,   855.00,1.02111,  -8.1791
495.000, 500.000,   0.000,   855.00,   855.00,   855.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   4110,540.0000,440.0000, 1.03000, 1.00000,  21, 0, 0.00000, 0.00000,  0.000,   0
220.000, 231.000,   0.000,   855.00,   855.00,   855.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    12.00,    12.00,    12.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  4000,  4960,  4805,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.77700E-01,   300.00, 0.00000E+00, 3.07500E-01,   300.00, 0.00000E+00, 5.04300E-01,   300.00,0.99673, -11.3393
495.833, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   4284,550.0000,450.0000, 1.04900, 1.02000,  25, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  4000,  4110,  4806,'4 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'RESERVA                                 ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.17780E-01,   300.00, 0.00000E+00, 3.15600E-01,   300.00, 0.00000E+00, 4.57800E-01,   300.00,1.00000,   0.0000
501.923, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   4110,525.0000,425.0000, 1.02000, 1.01000,  27, 0, 0.00000, 0.00000,  0.000,   0
231.000, 231.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  4002,  4691,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.49450E-01,   350.00
500.000,   0.000,   0.000,   350.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
15.7500,   0.000
  4002,  4692,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.49450E-01,   350.00
500.000,   0.000,   0.000,   350.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
15.7500,   0.000
  4002,  4693,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.19991E-01,   370.00
500.000,   0.000,   0.000,   370.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
15.7500,   0.000
  4002,  4695,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.49450E-01,   350.00
500.000,   0.000,   0.000,   350.00,   350.00,   350.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
20.0000,   0.000
  4002,  4696,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.49450E-01,   350.00
500.000,   0.000,   0.000,   350.00,   350.00,   350.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
20.0000,   0.000
  4002,  4697,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.19991E-01,   370.00
500.000,   0.000,   0.000,   370.00,   370.00,   370.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
20.0000,   0.000
  4002,  4390,  4851,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.80400E-01,   300.00, 0.00000E+00, 2.95910E-01,   300.00, 0.00000E+00, 5.02110E-01,   300.00,0.97424,  -9.9343
515.000, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   4390,550.0000,450.0000, 1.03000, 1.01000,  21, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  4004,  4222,  4800,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.74900E-01,   150.00, 0.00000E+00, 1.37745E-01,   150.00, 0.00000E+00, 3.31245E-01,   150.00,0.98700, -12.4707
496.154, 500.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   4222,550.0000,450.0000, 1.05000, 1.03000,  27, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    65.00,    65.00,    65.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  4004,  4222,  4826,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.68000E-01,   300.00, 0.00000E+00, 2.92000E-01,   300.00, 0.00000E+00, 4.92000E-01,   300.00,0.98665, -12.5970
500.000, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   4222,550.0000,450.0000, 1.05000, 1.03000,  25, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    65.00,    65.00,    65.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  4006,  4274,  4802,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.80600E-01,   150.00, 0.00000E+00, 2.95500E-01,   150.00, 0.00000E+00, 4.08000E-01,   150.00,1.00109,  -6.7667
500.000, 500.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   4274,550.0000,425.0000, 1.05000, 1.03500,  26, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  4006,  4274,  4825,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.73310E-01,   150.00, 0.00000E+00, 2.68500E-01,   150.00, 0.00000E+00, 4.53300E-01,   150.00,0.99775,  -7.5508
500.000, 500.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   4274,550.0000,425.0000, 1.05000, 1.03500,  26, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  4008,  4294,  4808,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.74900E-01,   150.00, 0.00000E+00, 1.37745E-01,   150.00, 0.00000E+00, 3.31245E-01,   150.00,0.99567, -10.5307
484.615, 500.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   4294,550.0000,450.0000, 1.05000, 1.03500,  27, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    65.00,    65.00,    65.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  4008,  4295,  4814,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.70895E-01,   150.00, 0.00000E+00, 1.48305E-01,   150.00, 0.00000E+00, 3.19500E-01,   150.00,0.99699, -10.2210
484.615, 500.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   4294,550.0000,450.0000, 1.05000, 1.03500,  27, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  4009,  4247,  4501,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.76500E-01,   300.00, 0.00000E+00, 2.59800E-01,   300.00, 0.00000E+00, 4.54500E-01,   300.00,0.97324,  -9.7276
518.750, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   4247,550.0000,425.0000, 1.03000, 1.01000,  21, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  4009,  4247,  4508,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.77000E-01,   300.00, 0.00000E+00, 2.58500E-01,   300.00, 0.00000E+00, 4.55100E-01,   300.00,0.97321,  -9.7388
518.750, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   4247,550.0000,425.0000, 1.03000, 1.01000,  21, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  4010,  4312,  4810,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.77700E-01,   300.00, 0.00000E+00, 3.07500E-01,   300.00, 0.00000E+00, 5.04300E-01,   300.00,0.99550, -11.7771
529.167, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   4312,550.0000,450.0000, 1.04000, 1.02000,  25, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  4010,  4313,  4813,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.70500E-01,   300.00, 0.00000E+00, 3.25300E-01,   300.00, 0.00000E+00, 5.24400E-01,   300.00,0.98859, -12.1893
516.667, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   4313,550.0000,450.0000, 1.04000, 1.02000,  25, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  4010,  4312,  4809,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.77700E-01,   300.00, 0.00000E+00, 3.07500E-01,   300.00, 0.00000E+00, 5.04300E-01,   300.00,0.98963, -11.8079
475.000, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   4312,550.0000,450.0000, 1.05000, 1.03500,  25, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  4012,  4601,  4602,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 2.26000E-01,   300.00, 0.00000E+00, 4.62000E-01,   300.00, 0.00000E+00, 2.24000E-01,   300.00,0.97407,  -4.6914
512.000, 512.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  4013,  4603,  4604,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 2.09000E-01,   300.00, 0.00000E+00, 4.16000E-01,   300.00, 0.00000E+00, 2.10000E-01,   300.00,0.97225,  -4.3586
512.000, 512.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  4014,  4605,  4606,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 2.26000E-01,   300.00, 0.00000E+00, 4.62000E-01,   300.00, 0.00000E+00, 2.24000E-01,   300.00,0.97407,  -4.6914
512.000, 512.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  4015,  4613,  4615,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 2.23400E-01,   300.00, 0.00000E+00, 4.72400E-01,   300.00, 0.00000E+00, 2.03000E-01,   300.00,0.97300,  -4.4688
511.875, 512.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,551.2500,498.7500, 1.03000, 0.97000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  4018,  4624,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.50000E-01,   320.00
500.000, 500.000,   0.000,   320.00,   320.00,   320.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
20.0000,  20.000
  4108,  4953,  4803,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.17090E-01,   150.00, 0.00000E+00, 3.78990E-01,   150.00, 0.00000E+00, 5.61990E-01,   150.00,0.97322, -11.9917
229.333, 220.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   4280,251.0000,186.0000, 1.03000, 1.01000,  16, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  4110,  4954,  4804,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.19400E-01,   150.00, 0.00000E+00, 3.72600E-01,   150.00, 0.00000E+00, 5.62800E-01,   150.00,0.97317, -12.0392
229.333, 220.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   4280,251.0000,186.0000, 1.03000, 1.01000,  16, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  4195,  4699,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   8,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.35966E-01,   215.00
132.000,   0.000,   0.000,   215.00,   215.00,   215.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.07400, 0.97200, 1.03000, 0.97000,   5, 0, 0.00000, 0.00000,  0.000,   0
15.8000,   0.000
  4198,  4698,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   8,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.54700E-01,   350.00
132.000,   0.000,   0.000,   350.00,   350.00,   350.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.12500, 0.92045, 1.05000, 0.95000,  17, 0, 0.00000, 0.00000,  0.000,   0
20.0000,   0.000
  4203,  4201,  4816,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.02900E-01,    15.00, 0.00000E+00, 6.06000E-02,    15.00, 0.00000E+00, 1.77500E-01,    15.00,1.01173, -28.1372
132.000, 132.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,158.4000,105.6000, 1.10000, 0.90000,  27, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8600,  13.860,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  4206,  4221,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 5.74000E-02,   100.00
148.339,   0.000,   0.000,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   4221,179.7000,110.2605, 1.02000, 1.00000,  32, 0, 0.00000, 0.00000,  0.000,   0
132.000,   0.000
  4210,  4209,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-01,    30.00
132.000,   0.000,   0.000,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  4209,  4609,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 5.40072E-02,    23.40
13.2000,   0.000,   0.000,    23.40,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.000
  4212,  4600,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.24000E-01,    40.00
132.000,   0.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  4227,  4608,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-01,    43.00
132.000, 138.000,   0.000,    43.00,    43.00,    43.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,145.2000,118.8000, 1.05000, 0.95000,  17, 0, 0.00000, 0.00000,  0.000,   0
11.0000,  11.000
  4227,  4612,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-01,    43.00
132.000, 138.000,   0.000,    43.00,    43.00,    43.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,145.2000,118.8000, 1.05000, 0.95000,  17, 0, 0.00000, 0.00000,  0.000,   0
11.0000,  11.000
  4228,  4229,  4801,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.07700E-01,    30.00, 0.00000E+00, 5.90000E-02,    30.00, 0.00000E+00, 1.75500E-01,    30.00,0.97935, -14.9349
130.350, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   4229,145.2000,112.2000, 1.04000, 1.02000,  21, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.20000,32.80000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.8600,  13.860,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  4228,  4229,  4801,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.02700E-01,    15.00, 0.00000E+00, 6.27000E-02,    15.00, 0.00000E+00, 1.75200E-01,    15.00,0.97587, -14.9504
132.000, 132.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,      0,145.2000,112.2000, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.04900, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.860,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  4230,  4229,  4801,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 9.87000E-02,    30.00, 0.00000E+00, 6.28000E-02,    30.00, 0.00000E+00, 1.76300E-01,    30.00,0.97886, -15.0229
130.350, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   4229,145.2000,112.2000, 1.04000, 1.02000,  21, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.20000,32.80000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.8600,  13.860,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  4232,  4233,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 9.84000E-02,    20.00
33.0000,   0.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  4233,  4621,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.49990E-02,    18.90
13.2000,   0.000,   0.000,    18.90,    18.90,    18.90,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.000
  4237,  4614,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-01,    43.00
132.000, 138.000,   0.000,    43.00,    43.00,    43.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,145.2000,118.8000, 1.05000, 0.95000,  17, 0, 0.00000, 0.00000,  0.000,   0
11.0000,  11.000
  4237,  4616,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-01,    43.00
132.000, 138.000,   0.000,    43.00,    43.00,    43.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,145.2000,118.8000, 1.05000, 0.95000,  17, 0, 0.00000, 0.00000,  0.000,   0
11.0000,  11.000
  4239,  4637,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.55000E-01,    75.00
132.000, 132.000,   0.000,    75.00,    75.00,    75.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
11.5000,  11.500
  4240,  4639,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.60000E-01,    40.00
132.000, 132.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200
  4255,  4656,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.15998E-01,    60.00
132.000,   0.000,   0.000,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
11.4000,   0.000
  4256,  4620,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.55631E-01,    30.00
132.000,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  4256,  4620,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.55631E-01,    30.00
132.000,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  4270,  4580,  4880,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.04200E-01,    40.00, 0.00000E+00, 5.90000E-02,    40.00, 0.00000E+00, 1.76800E-01,    40.00,1.00233, -19.7193
132.369, 132.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,148.4000,105.6500, 1.02000, 1.00000,  25, 0, 0.00000, 0.00000,  0.000,   0
33.6380,  34.500,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,35.36300,33.63800, 1.10000, 0.90000,   3, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  4270,  4580,  4880,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.08900E-01,    30.00, 0.00000E+00, 5.63000E-02,    30.00, 0.00000E+00, 1.63900E-01,    30.00,1.02305, -19.7193
132.003, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,145.2300,105.5500, 1.02000, 1.00000,  19, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  4272,  4522,  4528,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.04200E-01,    30.00, 0.00000E+00, 5.85000E-02,    30.00, 0.00000E+00, 1.75200E-01,    30.00,0.97433, -14.2806
131.970, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,158.4000,105.5400, 1.10000, 0.90000,  25, 0, 0.00000, 0.00000,  0.000,   0
33.6370,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,35.36200,33.63700, 1.10000, 0.90000,   3, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.860,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  4272,  4522,  4529,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.01760E-01,    30.00, 0.00000E+00, 6.09000E-02,    30.00, 0.00000E+00, 1.72900E-01,    30.00,1.00283, -14.1036
131.867, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,145.0000,105.6000, 1.10000, 0.90000,  19, 0, 0.00000, 0.00000,  0.000,   0
32.7750,  34.500,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,36.22500,32.77500, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  4272,  4522,  4529,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.03500E-01,    40.00, 0.00000E+00, 6.20000E-02,    40.00, 0.00000E+00, 1.79300E-01,    40.00,0.97279, -14.1341
132.000, 132.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,158.4000,105.6000, 1.10000, 0.90000,  25, 0, 0.00000, 0.00000,  0.000,   0
33.6370,  34.500,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,35.36200,33.63700, 1.10000, 0.90000,   3, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.860,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  4273,  4516,  4514,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.01900E-01,    15.00, 0.00000E+00, 5.97000E-02,    15.00, 0.00000E+00, 1.77700E-01,    15.00,1.03542, -12.3210
132.000, 132.000,   0.000,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  4273,  4515,  4513,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.02700E-01,    30.00, 0.00000E+00, 6.01000E-02,    30.00, 0.00000E+00, 1.77200E-01,    30.00,1.04722, -12.3117
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  4290,  4520,  4521,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 9.92000E-02,    30.00, 0.00000E+00, 5.55000E-02,    30.00, 0.00000E+00, 1.72200E-01,    30.00,0.98016, -27.4110
138.600, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   4520,145.2000,105.6000, 1.03000, 1.00000,  19, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.22500,32.77500, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.8600,  13.860,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  4297,  4525,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.05000E-01,   110.00
132.000, 132.000,   0.000,   110.00,   110.00,   110.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
  4297,  4526,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.05000E-01,   110.00
132.000, 132.000,   0.000,   110.00,   110.00,   110.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
  4297,  4531,     0,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.05000E-01,   110.00
132.000, 132.000,   0.000,   110.00,   110.00,   110.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
  4299,  4638,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.55000E-01,    75.00
132.000, 132.000,   0.000,    75.00,    75.00,    75.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
11.5000,  11.500
  4301,  4504,  4505,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.09800E-01,    15.00, 0.00000E+00, 5.97000E-02,    15.00, 0.00000E+00, 1.69900E-01,    15.00,0.96947, -14.5330
138.600, 132.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   4504,158.4000,105.6000, 1.02000, 1.00000,  25, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.90000,32.10000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.8600,  13.860,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  4301,  4504,  4505,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.03600E-01,    30.00, 0.00000E+00, 6.21000E-02,    30.00, 0.00000E+00, 1.76100E-01,    30.00,0.96923, -14.5485
136.950, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   4504,145.2000,112.2000, 1.02000, 1.00000,  21, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.20000,32.80000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.8600,  13.860,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  4304,  4511,  4532,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.02600E-01,    30.00, 0.00000E+00, 5.99000E-02,    30.00, 0.00000E+00, 1.76400E-01,    30.00,1.00107, -13.4372
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,158.4000,105.6000, 1.05000, 0.95000,  25, 0, 0.00000, 0.00000,  0.000,   0
32.7750,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,36.22500,32.77500, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  4304,  4511,  4532,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.03630E-01,    30.00, 0.00000E+00, 5.50600E-02,    30.00, 0.00000E+00, 1.73230E-01,    30.00,1.00106, -13.4324
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,145.2000,105.6000, 1.05000, 0.95000,  31, 0, 0.00000, 0.00000,  0.000,   0
32.7750,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,36.22500,32.77500, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  4306,  4506,  4507,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.09800E-01,    15.00, 0.00000E+00, 5.97000E-02,    15.00, 0.00000E+00, 1.69900E-01,    15.00,0.97183, -18.1060
127.050, 132.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   4506,145.2000,112.2000, 1.02000, 1.00000,  21, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.20000,32.80000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.8600,  13.860,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  4306,  4506,  4507,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.09800E-01,    15.00, 0.00000E+00, 5.97000E-02,    15.00, 0.00000E+00, 1.69900E-01,    15.00,0.97183, -18.1060
127.050, 132.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   4506,145.2000,112.2000, 1.02000, 1.00000,  21, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.20000,32.80000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.8600,  13.860,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  4309,  4509,  4510,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.07600E-01,    15.00, 0.00000E+00, 5.64000E-02,    15.00, 0.00000E+00, 1.79900E-01,    15.00,1.00000,   0.0000
125.400, 132.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   4509,145.2000,112.2000, 1.05000, 1.03000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  4309,  4509,  4510,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.07600E-01,    15.00, 0.00000E+00, 5.64000E-02,    15.00, 0.00000E+00, 1.79900E-01,    15.00,1.00000,   0.0000
132.000, 132.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   4509,145.2000,112.2000, 1.05000, 1.03000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  4310,  4640,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 7.60000E-02,    20.00
132.000,   0.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.8000,   0.000
  4310,  4640,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.63001E-01,    15.00
132.000,   0.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.8000,   0.000
  4316,  4650,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-01,   200.00
132.000,   0.000,   0.000,   200.00,   200.00,   200.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.8000,   0.000
  4317,  4617,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-01,    55.00
132.000, 138.000,   0.000,    55.00,    55.00,    55.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,145.2000,118.8000, 1.05000, 0.95000,  17, 0, 0.00000, 0.00000,  0.000,   0
11.0000,  11.000
  4317,  4618,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-01,    55.00
132.000, 138.000,   0.000,    55.00,    55.00,    55.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,145.2000,118.8000, 1.05000, 0.95000,  17, 0, 0.00000, 0.00000,  0.000,   0
11.0000,  11.000
  4318,  4502,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-01,    30.00
132.000,   0.000,   0.000,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
33.0000,   0.000
  4326,  4503,  4815,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.02000E-01,    30.00, 0.00000E+00, 5.98000E-02,    30.00, 0.00000E+00, 1.75900E-01,    30.00,1.00875, -24.2062
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,158.4000,105.6000, 1.02000, 1.00000,  24, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8600,  13.860,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  4326,  4503,  4815,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.02800E-01,    30.00, 0.00000E+00, 5.83000E-02,    30.00, 0.00000E+00, 1.74500E-01,    30.00,1.00875, -24.2062
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,158.4000,105.6000, 1.10000, 0.90000,  25, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8600,  13.860,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  4341,  4625,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.50000E-01,   120.00
132.000, 132.000,   0.000,   120.00,   120.00,   120.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200
  4351,  4619,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.30000E-01,   215.00
131.625, 135.000,   0.000,   215.00,   215.00,   215.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,141.7500,128.2500, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
15.8000,  15.750
  4370,  4512,  4523,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.03500E-01,    40.00, 0.00000E+00, 6.20000E-02,    40.00, 0.00000E+00, 1.79300E-01,    40.00,0.98310, -11.5360
132.000, 132.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,158.4000,105.6000, 1.05000, 0.95000,  25, 0, 0.00000, 0.00000,  0.000,   0
33.6370,  34.500,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,35.36200,33.63700, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  4370,  4512,  4523,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.03500E-01,    40.00, 0.00000E+00, 6.20000E-02,    40.00, 0.00000E+00, 1.79300E-01,    40.00,0.98310, -11.5360
132.000, 132.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,158.4000,105.6000, 1.05000, 0.95000,  25, 0, 0.00000, 0.00000,  0.000,   0
33.6370,  34.500,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,35.36200,33.63700, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  4502,  4607,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 7.99995E-02,    35.00
33.0000,   0.000,   0.000,    35.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  4504,  4610,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.00000E-02,    16.20
33.0000,   0.000,   0.000,    16.20,    16.20,    16.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.15000, 0.99750, 1.10000, 0.90000,   7, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.000
  4509,  4611,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.00000E-02,    16.20
33.0000,  34.650,   0.000,    16.20,    16.20,    16.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.38000,   0.380
  4512,  4629,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.00000E-02,     9.35
33.0000,  33.000,   0.000,     9.40,     9.40,     9.40,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.400
  4517,  4632,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.10000E-01,    12.00
33.0000,  33.000,   0.000,    12.00,    12.00,    12.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.400
  4518,  4633,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 8.00000E-02,   130.00
33.0000,  33.000,   0.000,   130.00,   130.00,   130.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.80000,   0.800
  4519,  4634,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 8.00000E-02,   130.00
33.0000,  33.000,   0.000,   130.00,   130.00,   130.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.80000,   0.800
  4521,  4627,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.00000E-02,    43.20
13.2000,  13.860,   0.000,    43.20,    43.20,    43.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10250, 0.94500, 1.10000, 0.90000,   7, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.380
  4524,  4635,     0,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 8.00000E-02,   117.00
33.0000,  33.000,   0.000,   117.00,   117.00,   117.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.80000,   0.800
  4815,  4626,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.15014E-02,    33.60
13.2000,   0.000,   0.000,    33.60,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
0.38000,   0.000
  4816,  4631,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 4.98960E-02,    25.20
13.2000,   0.000,   0.000,    25.20,    25.20,    25.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.04000, 0.75000, 1.10000, 0.90000,  10, 0, 0.00000, 0.00000,  0.000,   0
0.38000,   0.000
  4880,  4680,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 5.32992E-02,    24.00
13.2000,   0.000,   0.000,    24.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
0.38000,   0.000
  5000,  5671,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20008E-01,   172.50
512.500,   0.000,   0.000,   172.50,   172.50,   172.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  5000,  5672,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20008E-01,   172.50
512.500,   0.000,   0.000,   172.50,   172.50,   172.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  5000,  5673,     0,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20008E-01,   172.50
512.500,   0.000,   0.000,   172.50,   172.50,   172.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  5000,  5674,     0,'4 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20008E-01,   172.50
512.500,   0.000,   0.000,   172.50,   172.50,   172.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  5000,  5675,     0,'5 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20008E-01,   172.50
512.500,   0.000,   0.000,   172.50,   172.50,   172.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  5000,  5676,     0,'6 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20008E-01,   172.50
512.500,   0.000,   0.000,   172.50,   172.50,   172.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  5000,  5677,     0,'7 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20008E-01,   172.50
512.500,   0.000,   0.000,   172.50,   172.50,   172.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  5000,  5678,     0,'8 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20008E-01,   172.50
512.500,   0.000,   0.000,   172.50,   172.50,   172.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  5000,  5679,     0,'9 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20008E-01,   172.50
512.500,   0.000,   0.000,   172.50,   172.50,   172.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  5000,  5680,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20008E-01,   172.50
512.500,   0.000,   0.000,   172.50,   172.50,   172.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  5000,  5681,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20008E-01,   172.50
512.500,   0.000,   0.000,   172.50,   172.50,   172.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  5000,  5682,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20008E-01,   172.50
512.500,   0.000,   0.000,   172.50,   172.50,   172.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  5000,  5683,     0,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20008E-01,   172.50
512.500,   0.000,   0.000,   172.50,   172.50,   172.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  5000,  5684,     0,'4 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20008E-01,   172.50
512.500,   0.000,   0.000,   172.50,   172.50,   172.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  5000,  5685,     0,'5 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20008E-01,   172.50
512.500,   0.000,   0.000,   172.50,   172.50,   172.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  5000,  5686,     0,'6 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20008E-01,   172.50
512.500,   0.000,   0.000,   172.50,   172.50,   172.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  5000,  5687,     0,'7 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20008E-01,   172.50
512.500,   0.000,   0.000,   172.50,   172.50,   172.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  5000,  5688,     0,'8 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20008E-01,   172.50
512.500,   0.000,   0.000,   172.50,   172.50,   172.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  5000,  5689,     0,'9 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20008E-01,   172.50
512.500,   0.000,   0.000,   172.50,   172.50,   172.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  5000,  5690,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20008E-01,   172.50
512.500,   0.000,   0.000,   172.50,   172.50,   172.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  5002,  5250,  5512,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T1RI                                    ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.75530E-01,   300.00, 0.00000E+00, 2.93430E-01,   300.00, 0.00000E+00, 4.43760E-01,   300.00,0.98017,   4.7893
503.846, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   5250,550.0000,450.0000, 1.03000, 1.01000,  27, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5004,  5232,  5508,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T1RS                                    ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.77900E-01,   300.00, 0.00000E+00, 2.91900E-01,   300.00, 0.00000E+00, 4.90500E-01,   300.00,0.98239,  -4.0688
500.000, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   5234,550.0000,425.0000, 1.05000, 1.01000,  26, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5004,  5234,  5509,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T2RS                                    ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.78920E-01,   300.00, 0.00000E+00, 2.92500E-01,   300.00, 0.00000E+00, 4.92000E-01,   300.00,0.98390,  -4.0596
513.158, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   5234,550.0000,450.0000, 1.05000, 1.01000,  20, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5005,  5242,  5541,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.67300E-01,   300.00, 0.00000E+00, 3.02100E-01,   300.00, 0.00000E+00, 5.52900E-01,   300.00,1.04697,  -2.6689
495.000, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   5242,550.0000,450.0000, 1.05000, 1.02000,  21, 0, 0.00000, 0.00000,  0.000,   0
132.000, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5005,  5242,  5998,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T1PT                                    ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.73400E-01,   300.00, 0.00000E+00, 2.99280E-01,   300.00, 0.00000E+00, 5.04300E-01,   300.00,0.99494,  -2.3009
495.000, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   5242,550.0000,450.0000, 1.05000, 1.02000,  21, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5006,  5330,  5829,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T1GFO                                   ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.72800E-01,   300.00, 0.00000E+00, 2.69490E-01,   300.00, 0.00000E+00, 4.69710E-01,   300.00,1.00901,  -4.9024
485.000, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   5330,550.0000,450.0000, 1.03000, 0.99000,  21, 0, 0.00000, 0.00000,  0.000,   0
132.000, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5006,  5221,  5842,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T2GFO                                   ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.81500E-01,   300.00, 0.00000E+00, 2.70300E-01,   300.00, 0.00000E+00, 4.49000E-01,   300.00,0.98480,  -3.0492
515.000, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   5221,550.0000,450.0000, 1.00000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
132.000, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5016,  5237,  5810,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T1CHA                                   ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.73700E-01,   300.00, 0.00000E+00, 2.67480E-01,   300.00, 0.00000E+00, 4.69500E-01,   300.00,0.98907,   0.2973
480.000, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   5237,550.0000,450.0000, 1.05000, 1.03500,  21, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5030,  5290,  5580,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T1MD                                    ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.70610E-01,   300.00, 0.00000E+00, 2.96310E-01,   300.00, 0.00000E+00, 4.91220E-01,   300.00,0.96300,  -7.2240
515.000, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   5290,550.0000,450.0000, 1.02000, 1.00000,  21, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5100,  5206,  5802,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 7.50900E-02,   150.00, 0.00000E+00, 1.95000E-01,   150.00, 0.00000E+00, 2.88000E-01,   150.00,1.00000,   0.0000
187.000, 220.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   5206,242.5000,187.0000, 1.03000, 1.01000,  21, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5200,  5500,  5522,'6 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.02700E-01,    30.00, 0.00000E+00, 5.79000E-02,    30.00, 0.00000E+00, 1.77800E-01,    30.00,1.00702,  -4.4854
131.450, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,145.2000,112.2000, 1.04000, 0.96000,  25, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.23000,32.78000, 1.01000, 0.99000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,13.86000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5200,  5517,  5530,'5 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.03700E-01,    30.00, 0.00000E+00, 5.53000E-02,    30.00, 0.00000E+00, 1.71400E-01,    30.00,0.99157,  -4.4854
141.240, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   5517,145.2000,105.6000, 1.04000, 0.96000,  31, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.20000,32.80000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.860,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,13.80000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5200,  5517,  5530,'9 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.05100E-01,    30.00, 0.00000E+00, 5.96000E-02,    30.00, 0.00000E+00, 1.74000E-01,    30.00,0.99093,  -4.4854
141.240, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   5517,145.2000,105.6000, 1.04000, 0.96000,  31, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.20000,32.80000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.860,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5200,  5517,  5522,'4B', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.02300E-01,    30.00, 0.00000E+00, 5.55000E-02,    30.00, 0.00000E+00, 1.66500E-01,    30.00,0.98708,  -4.4854
131.450, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,145.2000,112.2000, 1.04000, 0.96000,  25, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.23000,32.78000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,13.80000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5200,  5517,  5530,'7 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.05100E-01,    30.00, 0.00000E+00, 5.96000E-02,    30.00, 0.00000E+00, 1.74000E-01,    30.00,0.98834,  -4.4854
133.650, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   5517,138.6000,112.2000, 1.04000, 0.96000,  17, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.20000,32.80000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,13.80000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5202,  5527,  5809,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.10100E-01,    15.00, 0.00000E+00, 5.73000E-02,    15.00, 0.00000E+00, 1.81300E-01,    15.00,0.99497,  -7.9940
132.000, 132.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,138.6000,112.2000, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5202,  5527,  5809,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.01200E-01,    30.00, 0.00000E+00, 6.25000E-02,    30.00, 0.00000E+00, 1.78600E-01,    30.00,0.99453,  -8.0215
131.450, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,145.2000,112.2000, 1.05000, 0.95000,  25, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5204,  5542,  5831,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 9.96000E-02,    60.00, 0.00000E+00, 5.83000E-02,    60.00, 0.00000E+00, 1.75100E-01,    60.00,0.97618,   4.9284
132.000, 132.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,138.6000,112.2000, 1.01000, 0.90000,  26, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,34.65000,31.35000, 1.01000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5204,  5542,  5831,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.01200E-01,    60.00, 0.00000E+00, 6.07000E-02,    60.00, 0.00000E+00, 1.88300E-01,    60.00,0.97601,   4.9769
132.000, 132.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,138.6000,99.00000, 1.01000, 0.90000,  26, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,35.65000,31.35000, 1.01000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5206,  5501,  5620,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.11500E-01,    30.00, 0.00000E+00, 5.62000E-02,    30.00, 0.00000E+00, 1.60000E-01,    30.00,1.02606, -10.8800
118.800, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   5501,145.2000,110.8800, 1.04000, 1.02000,  27, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.23000,32.78000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5206,  5502,  5620,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 6.80000E-02,    30.00, 0.00000E+00, 4.10000E-02,    30.00, 0.00000E+00, 1.77000E-01,    30.00,0.97700, -11.5519
133.320, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   5502,145.2000,116.1600, 1.04000, 1.02000,  23, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.23000,32.78000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5208,  5503,  5803,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.02291E-01,    30.00, 0.00000E+00, 6.04800E-02,    30.00, 0.00000E+00, 1.67991E-01,    30.00,1.01065,  -6.8224
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,145.2000,105.6000, 1.05000, 0.95000,  31, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.23000,32.78000, 1.05000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5208,  5503,  5803,'5 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.02090E-01,    30.00, 0.00000E+00, 5.61000E-02,    30.00, 0.00000E+00, 1.73310E-01,    30.00,1.01053,  -6.8504
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,145.2000,112.2000, 1.05000, 0.95000,  26, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,34.65000,31.35000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5208,  5504,  5804,'4 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 9.87000E-02,    50.00, 0.00000E+00, 5.73000E-02,    50.00, 0.00000E+00, 1.73200E-01,    50.00,1.01046,  -6.8659
132.000, 132.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,138.6000,112.2000, 1.05000, 0.95000,  17, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    33.00,    33.00,    33.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,35.00000,31.00000, 1.05000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5212,  5217,  5231,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.06100E-01,    15.00, 0.00000E+00, 6.49900E-02,    15.00, 0.00000E+00, 1.77900E-01,    15.00,0.96616, -14.3129
132.000, 132.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5212,  5217,  5231,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.10010E-01,    10.00, 0.00000E+00, 6.00100E-02,    10.00, 0.00000E+00, 1.70000E-01,    10.00,0.96630, -14.2929
132.000, 132.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,     5.00,     5.00,     5.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5214,  5506,  5805,'4 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.10001E-01,    30.00, 0.00000E+00, 6.03000E-02,    30.00, 0.00000E+00, 1.69701E-01,    30.00,1.00269,  -5.0660
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   5506,138.6000,112.2000, 1.03000, 1.01000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5214,  5505,  5805,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.00001E-01,    15.00, 0.00000E+00, 6.41000E-02,    15.00, 0.00000E+00, 1.67700E-01,    15.00,1.00269,  -5.0660
132.000, 132.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   5506,138.6000,112.2000, 1.03000, 1.01000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5214,  5505,  5805,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.03602E-01,    30.00, 0.00000E+00, 6.05010E-02,    30.00, 0.00000E+00, 1.67001E-01,    30.00,1.00269,  -5.0660
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   5506,138.6000,112.2000, 1.03000, 1.01000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5214,  5506,  5805,'5 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 9.99990E-02,    30.00, 0.00000E+00, 8.22000E-02,    30.00, 0.00000E+00, 1.76601E-01,    30.00,1.00269,  -5.0660
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   5506,138.6000,112.2000, 1.03000, 1.01000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5214,  5506,  5805,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.10100E-01,    30.00, 0.00000E+00, 5.43000E-02,    30.00, 0.00000E+00, 1.83900E-01,    30.00,1.00269,  -5.0660
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   5506,138.6000,112.2000, 1.03000, 1.01000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5216,  5507,  5650,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.01500E-01,    30.00, 0.00000E+00, 6.24000E-02,    30.00, 0.00000E+00, 1.77400E-01,    30.00,0.98495, -15.1703
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,145.2000,112.2000, 1.05000, 0.95000,  26, 0, 0.00000, 0.00000,  0.000,   0
32.7750,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,36.22500,32.77500, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5216,  5507,  5650,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.02300E-01,    30.00, 0.00000E+00, 6.05000E-02,    30.00, 0.00000E+00, 1.68000E-01,    30.00,0.98502, -15.1097
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,145.2000,105.6000, 1.05000, 0.95000,  31, 0, 0.00000, 0.00000,  0.000,   0
32.7800,  34.500,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,36.23000,32.78000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.860,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5216,  5507,  5650,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.01200E-01,    30.00, 0.00000E+00, 5.63000E-02,    30.00, 0.00000E+00, 1.75600E-01,    30.00,0.98471, -15.2023
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,145.2000,112.2000, 1.10000, 0.90000,  26, 0, 0.00000, 0.00000,  0.000,   0
32.7750,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,      0,36.22500,32.77500, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5217,  5233,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 9.78000E-02,    20.00
33.0000,   0.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.05000, 0.95000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  5226,  5515,  5807,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.05000E-01,    15.00, 0.00000E+00, 5.55000E-02,    15.00, 0.00000E+00, 1.74400E-01,    15.00,1.00000,   0.0000
132.000, 132.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,138.6000,112.2000, 1.10000, 0.90000,  17, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.22500,32.77500, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.8600,  13.860,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5226,  5515,  5807,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.04500E-01,    30.00, 0.00000E+00, 6.29000E-02,    30.00, 0.00000E+00, 1.81000E-01,    30.00,1.00000,   0.0000
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,145.2000,112.2000, 1.10000, 0.90000,  27, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.20000,32.80000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5229,  5539,  5840,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.04900E-01,    30.00, 0.00000E+00, 6.74000E-02,    30.00, 0.00000E+00, 1.89100E-01,    30.00,0.97443, -13.7662
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   5539,148.5000,115.5000, 1.04000, 1.02000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.23000,32.78000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5233,  5653,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 5.99550E-02,    10.50
13.2000,   0.000,   0.000,    10.50,    10.50,    10.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.000
  5293,  5235,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.32405E-01,    15.00
132.000,   0.000,   0.000,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,  0.000,   0
33.0000,   0.000
  5235,  5636,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.00300E-02,     9.00
33.0000,   0.000,   0.000,     9.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.000
  5236,  5520,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.21680E-01,    60.00
132.733,   0.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   5524,138.6000,112.2000, 1.05000, 0.80000,  19, 0, 0.00000, 0.00000,  0.000,   0
33.0000,   0.000
  5236,  5520,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.21680E-01,    60.00
132.733,   0.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   5524,138.6000,112.2000, 1.05000, 0.80000,  19, 0, 0.00000, 0.00000,  0.000,   0
33.0000,   0.000
  5238,  5510,  5551,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.10130E-01,    30.00, 0.00000E+00, 6.00300E-02,    30.00, 0.00000E+00, 1.70100E-01,    30.00,0.98537,  -5.8892
134.640, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   5510,145.2000,105.6000, 1.05000, 0.95000,  31, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.23400,32.76900, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5238,  5510,  5551,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.03500E-01,    30.00, 0.00000E+00, 6.03000E-02,    30.00, 0.00000E+00, 1.67400E-01,    30.00,0.98518,  -5.9208
135.960, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   5510,145.2000,105.6000, 1.05000, 0.95000,  31, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.23400,32.76900, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5238,  5510,  5552,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.03100E-01,    30.00, 0.00000E+00, 5.80000E-02,    30.00, 0.00000E+00, 1.76800E-01,    30.00,0.98537,  -6.0119
137.280, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   5510,145.2000,112.2000, 1.05000, 0.95000,  26, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,32.20000,32.80000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5238,  5510,  5552,'4 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.00700E-01,    30.00, 0.00000E+00, 5.68000E-02,    30.00, 0.00000E+00, 1.79000E-01,    30.00,0.98535,  -6.0743
137.280, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   5510,145.2000,112.2000, 1.05000, 0.95000,  26, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.20000,32.80000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5238,  5510,  5552,'5 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 9.89000E-02,    30.00, 0.00000E+00, 6.34000E-02,    30.00, 0.00000E+00, 1.77300E-01,    30.00,0.98532,  -6.0210
137.280, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   5510,145.2000,112.2000, 1.05000, 0.95000,  26, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.20000,32.80000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5239,  5972,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.00000E-02,     9.00
33.0000,  33.000,   0.000,     9.00,     9.00,     9.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200
  5240,  5543,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.21700E-01,    60.00
132.000, 132.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
  5240,  5543,  5830,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 9.96000E-02,    30.00, 0.00000E+00, 5.83000E-02,    30.00, 0.00000E+00, 1.75110E-01,    30.00,0.98924,  -0.7667
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   5543,138.6000,99.00000, 1.03000, 1.00000,  19, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5245,  5239,  5872,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.28500E-01,   100.00, 0.00000E+00, 5.70000E-02,   100.00, 0.00000E+00, 2.09300E-01,   100.00,1.00498,  -8.7831
132.000, 132.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,145.2000,105.6000, 1.10000, 0.90000,  19, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.860,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5245,  5239,  5871,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.24300E-01,    60.00, 0.00000E+00, 5.01000E-02,    60.00, 0.00000E+00, 2.16400E-01,    60.00,1.00466,  -9.1915
132.000, 132.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,145.2000,112.2000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,     3.00,     3.00,     3.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5246,  5531,  5578,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.08500E-01,    15.00, 0.00000E+00, 5.95000E-02,    15.00, 0.00000E+00, 1.81000E-01,    15.00,1.00846,  -6.0621
132.000, 132.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   5531,158.4000,105.6000, 1.02000, 1.00000,  25, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5246,  5531,  5578,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.08500E-01,    15.00, 0.00000E+00, 5.95000E-02,    15.00, 0.00000E+00, 1.81000E-01,    15.00,1.00846,  -6.0621
132.000, 132.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   5531,158.4000,105.6000, 1.02000, 1.00000,  25, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5248,  5545,  5546,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 9.92000E-02,    30.00, 0.00000E+00, 5.74000E-02,    30.00, 0.00000E+00, 1.71800E-01,    30.00,0.98941,  -5.5741
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,138.6000,112.2000, 1.10000, 0.90000,  13, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.20000,32.80000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5253,  5322,  5513,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T1SI                                    ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.71810E-01,   300.00, 0.00000E+00, 2.91510E-01,   300.00, 0.00000E+00, 4.85100E-01,   300.00,0.99278,   0.1465
490.000, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   5322,550.0000,450.0000, 1.05000, 1.03000,  21, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5253,  5252,  5523,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T2SI                                    ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.71810E-01,   300.00, 0.00000E+00, 2.91510E-01,   300.00, 0.00000E+00, 4.85100E-01,   300.00,0.99362,  -3.3597
480.000, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   5252,550.0000,450.0000, 1.05000, 1.03000,  21, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5254,  5662,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.69501E-01,    28.00
132.000,   0.000,   0.000,    28.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  5260,  5272,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.32250E-01,    25.00
132.000,   0.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
11.5000,   0.000
  5260,  5660,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.86192E-01,    72.00
132.000,   0.000,   0.000,    72.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  5260,  5532,  5533,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.79300E-01,    28.00, 0.00000E+00, 6.00000E-02,    28.00, 0.00000E+00, 9.89000E-02,    28.00,0.98753,   0.2271
132.000, 132.000,   0.000,    28.00,    28.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,151.8000,112.2000, 1.10000, 0.90000,  19, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    19.00,    19.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.23000,32.78000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.860,   0.000,    28.00,    28.00,    28.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5261,  5267,  5259,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.06800E-01,    30.00, 0.00000E+00, 5.43000E-02,    30.00, 0.00000E+00, 1.73100E-01,    30.00,0.97561,  -4.9185
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,138.6000,112.2000, 1.05000, 0.95000,  23, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,34.65000,31.35000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,13.86000,12.54000, 1.05000, 0.95000,   3, 0, 0.00000, 0.00000,  0.000,   0
  5262,  5549,  5535,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.75000E-01,    44.00, 0.00000E+00, 5.47000E-02,    44.00, 0.00000E+00, 1.00000E-01,    44.00,0.97390,  -5.0436
132.000, 132.000,   0.000,    44.00,    44.00,    44.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,145.2000,112.2000, 1.10000, 0.90000,  26, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    44.00,    44.00,    44.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,14.50000,13.10000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5263,  5521,  5547,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.06800E-01,    15.00, 0.00000E+00, 5.22000E-02,    15.00, 0.00000E+00, 1.72700E-01,    15.00,1.00022,  -6.1532
133.320, 132.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   5521,138.6000,112.2000, 1.01000, 0.99000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.23000,32.78000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,13.80000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5265,  5665,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 9.68000E-02,    40.00
132.000, 132.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200
  5266,  5691,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.25503E-01,    70.00
132.000,   0.000,   0.000,    70.00,    70.00,    70.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.8000,   0.000
  5266,  5692,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.25503E-01,    70.00
132.000,   0.000,   0.000,    70.00,    70.00,    70.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.8000,   0.000
  5267,  5271,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 4.92000E-02,    20.00
33.0000,   0.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.00000, 1.00000, 1.05000, 0.95000,   3, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  5271,  5654,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.00012E-02,    25.20
13.2000,   0.000,   0.000,    25.20,    25.20,    25.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.000
  5272,  5695,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 5.89680E-02,    18.90
11.5000,   0.000,   0.000,    18.90,    18.90,    18.90,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.000
  5273,  5573,  5873,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.02000E-01,    30.00, 0.00000E+00, 6.12000E-02,    30.00, 0.00000E+00, 1.77300E-01,    30.00,1.00923,  -5.2258
130.350, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   5573,145.2000,112.2000, 1.02000, 1.00000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.23000,32.78000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.860,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5275,  5538,  5850,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.66600E-01,    15.00, 0.00000E+00, 6.00000E-02,    15.00, 0.00000E+00, 1.76600E-01,    15.00,0.97596,  -1.2543
132.000, 132.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   5538,138.6000,112.2000, 1.04000, 1.02000,  17, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.22000,32.77000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5276,  5582,  5583,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.08500E-01,    15.00, 0.00000E+00, 5.95000E-02,    15.00, 0.00000E+00, 1.81000E-01,    15.00,0.96530,  -4.2233
132.000, 132.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,158.4000,105.6000, 1.05000, 0.95000,  25, 0, 0.00000, 0.00000,  0.000,   0
32.7800,  34.500,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,36.20000,32.78000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5280,  5570,  5812,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.04500E-01,    50.00, 0.00000E+00, 6.17000E-02,    50.00, 0.00000E+00, 1.80500E-01,    50.00,1.01573,  -5.9390
131.700, 132.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,      0,145.2000,112.2000, 1.02000, 1.00000,  23, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.20000,32.80000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.860,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5280,  5570,  5812,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.04500E-01,    50.00, 0.00000E+00, 6.17000E-02,    50.00, 0.00000E+00, 1.80500E-01,    50.00,1.01573,  -5.9390
131.700, 132.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,      0,145.2000,112.2000, 1.02000, 1.00000,  23, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.20000,32.80000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.860,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5281,  5655,  5554,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.02100E-01,    30.00, 0.00000E+00, 6.22000E-02,    30.00, 0.00000E+00, 1.29600E-01,    30.00,0.99570,  -6.7438
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,138.6000,112.2000, 1.05000, 0.95000,  17, 0, 0.00000, 0.00000,  0.000,   0
32.7800,  33.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,36.23000,32.78000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5281,  5655,  5554,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.01200E-01,    30.00, 0.00000E+00, 6.34000E-02,    30.00, 0.00000E+00, 1.70200E-01,    30.00,0.99454,  -6.9290
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,138.6000,112.2000, 1.05000, 0.95000,  17, 0, 0.00000, 0.00000,  0.000,   0
32.7800,  33.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,36.23000,32.78000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5291,  5564,  5563,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.10100E-01,    30.00, 0.00000E+00, 5.37000E-02,    30.00, 0.00000E+00, 1.85800E-01,    30.00,1.00000,   0.0000
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,145.2000,105.5000, 1.10000, 0.90000,  19, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.20000,32.80000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5304,  5537,  5544,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.01000E-01,    30.00, 0.00000E+00, 6.18000E-02,    30.00, 0.00000E+00, 1.78000E-01,    30.00,1.01656,  -3.0249
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,145.2000,112.2000, 1.10000, 0.90000,  26, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.20000,32.80000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5306,  5588,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.34960E-01,    50.00
132.000, 132.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,150.1500,113.8500, 1.05000, 0.95000,  23, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800
  5306,  5605,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.10000E-01,    50.00
132.000, 132.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200
  5327,  5534,  5548,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.75000E-01,    44.00, 0.00000E+00, 5.47000E-02,    44.00, 0.00000E+00, 1.00000E-01,    44.00,0.96557,  -1.0526
132.000, 132.000,   0.000,    44.00,    44.00,    44.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    44.00,    44.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5337,  5553,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.23000E-01,   160.00
132.000, 132.000,   0.000,   160.00,   160.00,   160.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
  5340,  5555,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.19900E-01,    60.00
132.000, 132.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
  5340,  5555,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.19900E-01,    60.00
132.000, 132.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
  5341,  5561,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd5        '
 0.00000E+00, 1.30000E-01,   180.00
132.000, 132.000,   0.000,   180.00,   180.00,   180.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
  5503,  5803,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.00000E-01,    16.00
33.0000,   0.000,   0.000,    16.00,    16.00,    16.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10606, 0.89394, 1.50000, 0.51000,  16, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  5503,  5804,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 9.80000E-02,    16.00
33.0000,   0.000,   0.000,    16.00,    16.00,    16.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10606, 0.89394, 1.50000, 0.51000,  16, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  5507,  5811,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.00001E-01,    15.00
33.0000,   0.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  5570,  5518,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 9.37500E-02,    25.00
33.0000,  33.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,  16, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200
  5518,  5629,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.50009E-02,    25.20
13.2000,   0.000,   0.000,    25.20,    25.20,    25.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.000
  5520,  5806,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 8.63680E-02,    16.00
33.0000,   0.000,   0.000,    16.00,    16.00,    16.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  5520,  5806,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 8.63680E-02,    16.00
33.0000,   0.000,   0.000,    16.00,    16.00,    16.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  5521,  5601,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 4.82400E-02,     7.20
33.0000,   0.000,   0.000,     7.20,     7.20,     7.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  5521,  5627,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+00, 8.00000E-02,   180.00
33.0000,  33.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.80000,   0.800
  5522,  5611,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.50009E-02,    25.20
13.2000,   0.000,   0.000,    25.20,    25.20,    25.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.000
  5524,  5525,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 9.89000E-02,    20.00
132.000,   0.000,   0.000,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,132.0000,106.7880, 1.08500, 1.06500,  17, 0, 0.00000, 0.00000,  0.000,   0
33.0000,   0.000
  5524,  5525,  5566,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 9.96000E-02,    30.00, 0.00000E+00, 5.80000E-02,    30.00, 0.00000E+00, 1.75100E-01,    30.00,1.00000,   0.0000
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,145.2000,112.2000, 1.10000, 0.90000,  26, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.20000,32.80000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5529,  5666,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 4.82400E-02,     7.20
33.0000,   0.000,   0.000,     7.20,     7.20,     7.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  5532,  5600,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.00000E-02,     4.00
33.0000,   0.000,   0.000,     4.00,     4.00,     4.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.000
  5533,  5608,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.00000E-02,    20.00
13.2000,  13.200,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.38000,   0.380
  5536,  5606,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dy11        '
 0.00000E+00, 6.70000E-02,     7.50
13.8000,  13.200,   0.000,     7.50,     7.50,     7.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,15.20760,12.30000, 1.10000, 0.90000,  23, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.200
  5537,  5550,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 9.80000E-02,    10.00
33.0000,   0.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  5537,  5638,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.00300E-02,     9.00
33.0000,   0.000,   0.000,     9.00,     9.00,     9.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
0.39200,   0.000
  5538,  5633,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.00000E-02,    10.00
33.0000,  33.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 999, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200
  5539,  5634,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 4.96000E-02,    16.00
33.0000,   0.000,   0.000,    16.00,    16.00,    16.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.38000,   0.000
  5543,  5830,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 9.90000E-02,    30.00
33.0000,  33.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200
  5545,  5808,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 7.90000E-02,    10.00
33.0000,   0.000,   0.000,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   5808,33.00000,23.56200, 1.02000, 1.00000,  19, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  5550,  5669,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 5.40000E-02,     9.00
13.2000,   0.000,   0.000,     9.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.000
  5553,  5609,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 8.00000E-02,   144.00
33.0000,  33.000,   0.000,   144.00,   144.00,   144.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.80000,   0.800
  5555,  5610,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 8.00000E-02,    45.50
33.0000,  33.000,   0.000,    45.50,    45.50,    45.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.80000,   0.800
  5555,  5612,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 8.00000E-02,    13.00
33.0000,  33.000,   0.000,    13.00,    13.00,    13.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.80000,   0.800
  5555,  5613,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 8.00000E-02,    13.00
33.0000,  33.000,   0.000,    13.00,    13.00,    13.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.80000,   0.800
  5555,  5614,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 8.00000E-02,    13.00
33.0000,  33.000,   0.000,    13.00,    13.00,    13.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.80000,   0.800
  5555,  5615,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 8.00000E-02,    32.50
33.0000,  33.000,   0.000,    32.50,    32.50,    32.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.80000,   0.800
  5556,  5616,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 8.00000E-02,    18.00
33.0000,  33.000,   0.000,    18.00,    18.00,    18.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.80000,   0.800
  5557,  5617,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 8.00000E-02,    18.00
33.0000,  33.000,   0.000,    18.00,    18.00,    18.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.80000,   0.800
  5557,  5618,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 8.00000E-02,    12.00
33.0000,  33.000,   0.000,    12.00,    12.00,    12.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.80000,   0.800
  5558,  5619,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 7.50000E-01,    18.00
33.0000,  33.000,   0.000,    18.00,    18.00,    18.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.80000,   0.800
  5560,  5621,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 8.00000E-02,    28.35
33.0000,  33.000,   0.000,    28.35,    28.35,    28.35,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.80000,   0.800
  5562,  5622,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn11       '
 0.00000E+00, 7.50000E-02,   144.00
33.0000,  33.000,   0.000,   144.00,   144.00,   144.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.80000,   0.800
  5565,  5623,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+00, 6.00000E-02,    30.00
33.0000,  33.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.80000,   0.800
  5567,  5625,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 8.00000E-02,    26.40
33.0000,  33.000,   0.000,    26.40,    26.40,    26.40,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.80000,   0.800
  5568,  5626,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 8.00000E-02,    27.00
33.0000,  33.000,   0.000,    27.00,    27.00,    27.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.80000,   0.800
  5578,  5602,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   7,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 4.00000E-02,    20.00
13.2000,  13.800,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.400
  5581,  5604,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 8.29300E-02,    24.00
33.0000,  33.000,   0.000,    24.00,    24.00,    24.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200
  5586,  5603,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 8.00000E-02,    17.50
33.0000,  34.500,   0.000,    17.50,    17.50,    17.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200
  5806,  5607,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.00000E-02,    12.00
13.2000,   0.000,   0.000,    12.00,    12.00,    12.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.60000,   0.000
  5806,  5631,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 5.99987E-02,    25.20
13.2000,   0.000,   0.000,    25.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.000
  5806,  5632,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.01730E-02,    19.00
13.2000,   0.000,   0.000,    19.00,    19.00,    19.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 0.96220, 0.39000, 1.50000, 0.51000,   6, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.000
  5830,  5635,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.01730E-02,    19.00
12.7010,   0.000,   0.000,    19.00,    19.00,    19.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 0.96220, 0.39000, 1.50000, 0.51000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.000
  5641,  5805,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.00000E-02,    30.00
0.40000,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  5807,  5642,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.00000E-02,    26.00
13.2000,   0.000,   0.000,    26.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
0.38000,   0.000
  5643,  5805,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 4.50000E-02,    30.00
0.40000,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  5807,  5644,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.00000E-02,     5.00
13.2000,   0.000,   0.000,     5.00,     5.00,     5.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.000
  5808,  5651,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.49990E-02,    18.90
13.2000,   0.000,   0.000,    18.90,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
0.38000,   0.000
  5811,  5652,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 4.96000E-02,    16.00
13.2000,   0.000,   0.000,    16.00,    16.00,    16.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.000
  5831,  5667,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.40000E-02,    16.00
13.2000,   0.000,   0.000,    16.00,    16.00,    16.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.38000,   0.000
  5831,  5668,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.00000E-02,    16.00
13.2000,   0.000,   0.000,    16.00,    16.00,    16.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
0.38000,   0.000
  6000,  6202,  6800,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T1AM                                    ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.21710E-01,   150.00, 0.00000E+00, 2.70300E-01,   150.00, 0.00000E+00, 4.06500E-01,   150.00,0.99171,   0.2599
500.000, 500.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   6202,550.0000,450.0000, 1.04000, 1.02000,  17, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6000,  6202,  6801,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T2AM                                    ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.21695E-01,   150.00, 0.00000E+00, 2.77605E-01,   150.00, 0.00000E+00, 4.05900E-01,   150.00,0.99185,   0.3546
500.000, 500.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   6202,550.0000,450.0000, 1.04000, 1.02000,  17, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6000,  6200,  6890,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T3AM                                    ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.81080E-01,   300.00, 0.00000E+00, 3.18990E-01,   300.00, 0.00000E+00, 5.17290E-01,   300.00,0.99238,   0.1673
495.000, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   6200,550.0000,450.0000, 1.04000, 1.02000,  21, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6002,  6203,  6802,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T1AC                                    ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.80000E-01,   300.00, 0.00000E+00, 2.94000E-01,   300.00, 0.00000E+00, 4.99800E-01,   300.00,0.99749,  -3.7472
485.000, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   6203,550.0000,450.0000, 1.05000, 1.03000,  21, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6004,  6600,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.31810E-01,   765.00
519.000,   0.000,   0.000,   765.00,   765.00,   765.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
22.0000,   0.000
  6006,  6252,  6521,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T1MA                                    ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.85520E-01,   300.00, 0.00000E+00, 2.80500E-01,   300.00, 0.00000E+00, 4.44600E-01,   300.00,0.96972,  -2.6414
515.000, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   6252,550.0000,450.0000, 1.02000, 1.00000,  21, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6006,  6252,  6522,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T2MA                                    ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.77750E-01,   300.00, 0.00000E+00, 3.13770E-01,   300.00, 0.00000E+00, 4.66500E-01,   300.00,0.96957,  -2.5689
515.000, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   6252,550.0000,450.0000, 1.02000, 1.00000,  21, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6006,  6252,  6870,'4 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T4MA                                    ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YN0yn0d1    ', 0
 0.00000E+00, 1.78000E-01,   300.00, 0.00000E+00, 3.14000E-01,   300.00, 0.00000E+00, 4.67000E-01,   300.00,1.01703,  -2.5519
470.000, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   6252,550.0000,450.0000, 1.03000, 1.01000,  21, 0, 0.00000, 0.00000,  0.000,   0
132.000, 138.000,   0.000,   300.00,   300.00,   600.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6008,  6671,  6672,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 2.72100E-01,   440.00, 0.00000E+00, 5.19200E-01,   440.00, 0.00000E+00, 2.76700E-01,   440.00,1.00061,   4.1495
500.000, 500.000,   0.000,   440.00,   440.00,   440.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,549.7000,425.4000, 1.03000, 0.97000,  21, 0, 0.00000, 0.00000,  0.000,   0
16.5000,  16.500,   0.000,   220.00,   220.00,   220.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
16.5000,  16.500,   0.000,   220.00,   220.00,   220.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6008,  6673,  6674,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 2.72100E-01,   440.00, 0.00000E+00, 5.19200E-01,   440.00, 0.00000E+00, 2.76700E-01,   440.00,1.00061,   4.1495
500.000, 500.000,   0.000,   440.00,   440.00,   440.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,549.7000,425.4000, 1.03000, 0.97000,  21, 0, 0.00000, 0.00000,  0.000,   0
16.5000,  16.500,   0.000,   220.00,   220.00,   220.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
16.5000,  16.500,   0.000,   220.00,   220.00,   220.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6010,  6205,  6584,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.84300E-01,   300.00, 0.00000E+00, 7.66100E-01,   300.00, 0.00000E+00, 4.51700E-01,   300.00,1.05588,   5.0678
485.000, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   6205,550.0000,450.0000, 1.05000, 1.03000,  21, 0, 0.00000, 0.00000,  0.000,   0
132.000, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6010,  6286,  6534,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T1LU                                    ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.76670E-01,   150.00, 0.00000E+00, 2.80875E-01,   150.00, 0.00000E+00, 4.80105E-01,   150.00,1.04005,   6.2455
475.000, 500.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   6286,525.0000,450.0000, 1.05000, 1.03000,  16, 0, 0.00000, 0.00000,  0.000,   0
132.000, 138.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6010,  6286,  6544,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T2LU                                    ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.81290E-01,   150.00, 0.00000E+00, 2.83290E-01,   150.00, 0.00000E+00, 4.80690E-01,   150.00,1.04118,   6.2272
480.000, 500.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   6286,525.0000,450.0000, 1.05000, 1.03000,  16, 0, 0.00000, 0.00000,  0.000,   0
132.000, 138.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6204,  6501,  6803,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 5.80000E-02,    40.00, 0.00000E+00, 1.30200E-01,    40.00, 0.00000E+00, 2.12100E-01,    40.00,1.00104,  -5.9809
132.000, 132.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,148.5000,115.5000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  69.300,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.860,   0.000,     6.40,     6.40,     6.40,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6206,  6567,  6898,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 5.89000E-02,    40.00, 0.00000E+00, 1.27800E-01,    40.00, 0.00000E+00, 2.06900E-01,    40.00,0.96935, -16.4021
132.000, 132.000,   0.000,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,148.5000,115.5000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  69.300,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.860,   0.000,     6.40,     6.40,     6.40,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6207,  6579,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.10000E-01,    60.00
132.000, 132.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
  6208,  6504,  6804,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 5.90000E-02,    40.00, 0.00000E+00, 1.36000E-01,    40.00, 0.00000E+00, 2.25000E-01,    40.00,1.02771,  -7.4254
125.400, 132.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   6504,148.5000,115.5000, 1.05000, 1.03000,  21, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  69.300,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.860,   0.000,     6.40,     6.40,     6.40,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6210,  6506,  6823,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 5.85030E-02,    25.00, 0.00000E+00, 1.55800E-01,    25.00, 0.00000E+00, 2.14803E-01,    25.00,0.99853,  -8.4363
128.040, 132.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  66.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6210,  6506,  6823,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 5.85030E-02,    25.00, 0.00000E+00, 1.55800E-01,    25.00, 0.00000E+00, 2.14803E-01,    25.00,0.99853,  -8.4363
128.040, 132.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  66.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6210,  6506,  6805,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 5.85030E-02,    25.00, 0.00000E+00, 1.55800E-01,    25.00, 0.00000E+00, 2.14803E-01,    25.00,0.99853,  -8.4363
128.040, 132.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  66.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6213,  6309,  6308,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 7.26300E-02,    30.00, 0.00000E+00, 9.01800E-02,    30.00, 0.00000E+00, 8.95500E-02,    30.00,1.00993,   6.1753
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
6.60000,   6.600,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
6.60000,   6.600,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6215,  6587,  6831,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 5.79000E-02,    40.00, 0.00000E+00, 1.30300E-01,    40.00, 0.00000E+00, 2.10600E-01,    40.00,0.97474,  -7.5975
132.000, 132.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,148.5000,115.5000, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  69.300,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.860,   0.000,     6.40,     6.40,     6.40,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6216,  6605,  6509,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.02400E-01,    30.00, 0.00000E+00, 4.19000E-02,    30.00, 0.00000E+00, 1.66500E-01,    30.00,1.02037,  -4.5814
132.000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
10.0000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6216,  6605,  6508,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.11700E-01,    30.00, 0.00000E+00, 1.69700E-01,    30.00, 0.00000E+00, 4.15000E-02,    30.00,0.99677,  -6.3284
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,148.5000,115.5000, 1.10000, 0.90000,  31, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
10.0000,  10.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6216,  6605,  6508,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.01900E-01,    30.00, 0.00000E+00, 4.19000E-02,    30.00, 0.00000E+00, 1.65000E-01,    30.00,1.02338,  -4.3680
132.000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
10.0000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6218,  6857,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.65000E-02,    25.00
132.000, 132.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  66.000
  6220,  6611,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.14705E-01,    45.00
132.000,   0.000,   0.000,    45.00,    45.00,    45.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  6220,  6612,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.15200E-01,    45.00
132.000,   0.000,   0.000,    45.00,    45.00,    45.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  6220,  6613,     0,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.15695E-01,    45.00
132.000,   0.000,   0.000,    45.00,    45.00,    45.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  6220,  6614,     0,'4 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.16100E-01,    45.00
132.000,   0.000,   0.000,    45.00,    45.00,    45.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  6225,  6886,  6896,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 6.00000E-02,    25.00, 0.00000E+00, 1.42500E-01,    25.00, 0.00000E+00, 2.23750E-01,    25.00,0.97730,  -9.5082
132.000, 132.000,   0.000,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,151.8000,112.2000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  69.300,   0.000,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.860,   0.000,     4.00,     4.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6225,  6886,  6897,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 5.47000E-02,    25.00, 0.00000E+00, 1.42500E-01,    25.00, 0.00000E+00, 2.23750E-01,    25.00,0.97730,  -9.5220
132.000, 132.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,151.8000,112.2000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  69.300,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.860,   0.000,     4.00,     4.00,     4.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6228,  6233,  6851,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.06400E-01,    25.00, 0.00000E+00, 4.07700E-02,    25.00, 0.00000E+00, 1.71000E-01,    25.00,1.01730,  -0.3136
132.000, 132.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,     8.30,     8.30,     8.30,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6228,  6233,  6852,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.06900E-01,    25.00, 0.00000E+00, 4.09000E-02,    25.00, 0.00000E+00, 1.61900E-01,    25.00,1.01751,  -0.3836
132.000, 132.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,     8.30,     8.30,     8.30,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6230,  6513,  6807,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 5.66300E-02,    25.00, 0.00000E+00, 1.54655E-01,    25.00, 0.00000E+00, 2.10785E-01,    25.00,1.00625,  -2.7012
132.000, 132.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  66.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6232,  6700,  6829,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 9.80000E-02,    40.00, 0.00000E+00, 6.72000E-02,    40.00, 0.00000E+00, 1.81400E-01,    40.00,0.97990, -10.6815
132.000, 132.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,148.5000,115.5000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.20000,32.80000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.860,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6232,  6700,  6829,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 9.80000E-02,    40.00, 0.00000E+00, 6.72000E-02,    40.00, 0.00000E+00, 1.81400E-01,    40.00,0.97990, -10.6815
132.000, 132.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,148.5000,115.5000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.20000,32.80000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.860,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6232,  6515,  6808,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 5.70000E-02,    25.00, 0.00000E+00, 1.54003E-01,    25.00, 0.00000E+00, 2.10503E-01,    25.00,0.99125,  -9.9112
132.000, 132.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   6515,151.8000,112.2000, 1.05000, 1.03500,  21, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  66.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6232,  6515,  6820,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 5.70000E-02,    25.00, 0.00000E+00, 1.54003E-01,    25.00, 0.00000E+00, 2.10503E-01,    25.00,0.99125,  -9.9112
132.000, 132.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   6515,151.8000,112.2000, 1.05000, 1.03500,  21, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  66.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6233,  6647,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 9.00000E-02,     7.50
33.0000,   0.000,   0.000,     7.50,     7.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  6236,  6596,  6607,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.70700E-01,    20.00, 0.00000E+00, 3.71000E-02,    20.00, 0.00000E+00, 1.22600E-01,    20.00,0.99590,  -2.7730
132.000, 132.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  66.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6236,  6596,  6607,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.70700E-01,    20.00, 0.00000E+00, 3.71000E-02,    20.00, 0.00000E+00, 1.22600E-01,    20.00,0.99590,  -2.7730
132.000, 132.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  66.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6237,  6633,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.55025E-01,    75.00
132.000,   0.000,   0.000,    75.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
11.5000,   0.000
  6237,  6634,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.74998E-01,    85.00
132.000,   0.000,   0.000,    85.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
11.5000,   0.000
  6237,  6635,     0,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.74998E-01,    85.00
132.000,   0.000,   0.000,    85.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
11.5000,   0.000
  6237,  6636,     0,'4 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.57370E-01,    75.00
131.100, 138.000,   0.000,    75.00,    75.00,    75.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,144.9000,131.1000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
11.5000,  11.500
  6237,  6637,     0,'5 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.57370E-01,    75.00
131.100, 138.000,   0.000,    75.00,    75.00,    75.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,144.9000,131.1000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
11.5000,  11.500
  6237,  6649,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.55000E-01,    75.00
138.000, 138.000,   0.000,    75.00,    75.00,    75.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
11.5000,  11.500
  6237,  6650,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd5        '
 0.00000E+00, 1.55000E-01,    85.00
138.000, 138.000,   0.000,    85.00,    85.00,    85.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
11.5000,  11.500
  6238,  6517,  6809,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 5.76000E-02,    25.00, 0.00000E+00, 2.26000E-02,    25.00, 0.00000E+00, 3.69000E-02,    25.00,0.98149,   5.4702
139.920, 139.920,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,151.8000,112.2000, 1.05000, 1.03000,  21, 0, 0.00000, 0.00000,  0.000,   0
69.3000,  69.300,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,     4.00,     4.00,     4.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6238,  6517,  6833,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 5.76000E-02,    25.00, 0.00000E+00, 2.26000E-02,    25.00, 0.00000E+00, 3.69000E-02,    25.00,0.98149,   5.4702
139.920, 139.920,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,151.8000,112.2000, 1.05000, 1.03000,  21, 0, 0.00000, 0.00000,  0.000,   0
69.3000,  69.300,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,     4.00,     4.00,     4.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6239,  6631,  6632,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 9.90000E-02,   100.00, 0.00000E+00, 1.98000E-01,   100.00, 0.00000E+00, 1.01000E-01,   100.00,1.04168,   6.1458
132.000, 132.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
10.5000,  10.500,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
10.5000,  10.500,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6248,  6641,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.09004E-01,    17.00
132.000,   0.000,   0.000,    17.00,    17.00,    17.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  6248,  6642,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.09004E-01,    17.00
132.000,   0.000,   0.000,    17.00,    17.00,    17.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  6248,  6643,     0,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.09004E-01,    17.00
132.000,   0.000,   0.000,    17.00,    17.00,    17.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  6248,  6644,     0,'4 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.09004E-01,    17.00
132.000,   0.000,   0.000,    17.00,    17.00,    17.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  6810,  6248,     0,'6 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.02737E-01,     6.00
13.2000,   0.000,   0.000,     6.00,     6.00,     6.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
132.000,   0.000
  6254,  6512,  6577,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 6.50000E-02,    55.00, 0.00000E+00, 1.20200E-01,    55.00, 0.00000E+00, 2.00700E-01,    55.00,0.99657,   5.7539
131.850, 132.000,   0.000,    55.00,    55.00,    55.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   6512,148.2000,115.5000, 1.04000, 1.02000,  21, 0, 0.00000, 0.00000,  0.000,   0
69.3000,  69.300,   0.000,    55.00,    55.00,    55.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8600,  13.860,   0.000,    11.00,    11.00,    11.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6255,  6638,     0,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.10000E-01,    75.00
131.850, 132.000,   0.000,    75.00,    75.00,    75.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,135.0000,128.7000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
11.5000,  11.500
  6255,  6658,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   4,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 8.24400E-02,    20.00
132.000,   0.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.80000, 1.10000, 0.90000,  19, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  6255,  6659,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   4,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 8.24400E-02,    20.00
132.000,   0.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.80000, 1.10000, 0.90000,  19, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  6257,  6656,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.30075E-01,   215.00
132.000,   0.000,   0.000,   215.00,   215.00,   215.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
15.7500,   0.000
  6259,  6655,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.30075E-01,   215.00
132.000,   0.000,   0.000,   215.00,   215.00,   215.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
15.7500,   0.000
  6259,  6657,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.30075E-01,   215.00
132.000,   0.000,   0.000,   215.00,   215.00,   215.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
15.7500,   0.000
  6260,  6523,  6812,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 5.66300E-02,    25.00, 0.00000E+00, 1.54655E-01,    25.00, 0.00000E+00, 2.10785E-01,    25.00,1.04035,  -4.8440
128.040, 132.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   6523,151.8000,112.2000, 1.00000, 0.98000,  21, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  66.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6260,  6523,  6830,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 5.66300E-02,    25.00, 0.00000E+00, 1.54655E-01,    25.00, 0.00000E+00, 2.10785E-01,    25.00,1.04035,  -4.8440
128.040, 132.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   6523,151.8000,112.2000, 1.00000, 0.98000,  21, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  66.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6260,  6523,  6811,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 5.90000E-02,    40.00, 0.00000E+00, 1.36000E-01,    40.00, 0.00000E+00, 2.26040E-01,    40.00,1.03949,  -5.4041
129.360, 132.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   6523,138.6000,112.2000, 1.00000, 0.98000,  21, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  66.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,     6.40,     6.40,     6.40,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6262,  6559,  6839,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.10000E-01,    40.00, 0.00000E+00, 1.80000E-01,    40.00, 0.00000E+00, 6.00000E-02,    40.00,1.03950,  -5.7773
126.725, 138.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   6559,148.5000,115.0000, 1.02000, 1.00000,  21, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  69.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6264,  6661,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 9.08000E-02,    16.00
132.000,   0.000,   0.000,    16.00,    16.00,    16.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  6264,  6662,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 8.96960E-02,    16.00
135.960,   0.000,   0.000,    16.00,    16.00,    16.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  6264,  6663,     0,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 8.93920E-02,    16.00
135.960,   0.000,   0.000,    16.00,    16.00,    16.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  6264,  6524,  6813,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 5.87000E-02,    35.00, 0.00000E+00, 1.33400E-01,    35.00, 0.00000E+00, 2.05500E-01,    35.00,1.01019,  -1.9689
133.909, 132.000,   0.000,    35.00,    35.00,    35.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   6524,152.0000,112.2000, 1.02000, 1.00000,  23, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  66.000,   0.000,    35.00,    35.00,    35.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,     6.00,     6.00,     6.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6264,  6524,  6814,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 5.99000E-02,    35.00, 0.00000E+00, 1.31300E-01,    35.00, 0.00000E+00, 2.04600E-01,    35.00,1.01037,  -1.9638
134.090, 132.000,   0.000,    35.00,    35.00,    35.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   6524,152.0000,112.2000, 1.02000, 1.00000,  21, 0, 0.00000, 0.00000,  0.000,   0
