@!IC, SBASE,REV,XFRRAT,NXFRAT,BASFRQ
0,   100.00, 34,     1,     1, 50.00     / PSS(R)E-34.9    FRI, NOV 07 2025  15:46
PICO H�BIL DEL INVIERNO 25 DEMANDA SADI 28100 MW

GENERAL, THRSHZ=0.0001, PQBRAK=0.7, BLOWUP=5.0
GAUSS, ITMX=100, ACCP=1.6, ACCQ=1.6, ACCM=1.0, TOL=0.0001
NEWTON, ITMXN=60, ACCN=1.0, TOLN=0.1, VCTOLQ=0.1, VCTOLV=0.00001, DVLIM=0.99, NDVFCT=0.99
ADJUST, ADJTHR=0.005, ACCTAP=1.0, TAPLIM=0.05, SWVBND=100.0, MXTPSS=99, MXSWIM=10
TYSL, ITMXTY=20, ACCTY=1.0, TOLTY=0.00001
SOLVER, FNSL, ACTAPS=1, AREAIN=0, PHSHFT=0, DCTAPS=0, SWSHNT=1, FLATST=0, VARLIM=0, NONDIV=0
RATING, 1, "RATE1 ", "RATING SET 1                    "
RATING, 2, "RATE2 ", "RATING SET 2                    "
RATING, 3, "RATE3 ", "RATING SET 3                    "
RATING, 4, "RATE4 ", "RATING SET 4                    "
RATING, 5, "RATE5 ", "RATING SET 5                    "
RATING, 6, "RATE6 ", "RATING SET 6                    "
RATING, 7, "RATE7 ", "RATING SET 7                    "
RATING, 8, "RATE8 ", "RATING SET 8                    "
RATING, 9, "RATE9 ", "RATING SET 9                    "
RATING,10, "RATE10", "RATING SET 10                   "
RATING,11, "RATE11", "RATING SET 11                   "
RATING,12, "RATE12", "RATING SET 12                   "
0 / END OF SYSTEM-WIDE DATA, BEGIN BUS DATA
@!   I,'NAME        ', BASKV, IDE,AREA,ZONE,OWNER, VM,        VA,    NVHI,   NVLO,   EVHI,   EVLO
    10,'NPMADRYN    ', 500.0000,1,  21,  51,  10,1.01895,  23.0574,1.10000,0.90000,1.10000,0.90000
    11,'NPMD.CHL    ', 500.0000,1,  21,  51,  10,0.97918,  29.3155,1.10000,0.90000,1.10000,0.90000
    12,'SCN_500     ', 500.0000,1,  21,  52,  10,1.01775,  24.8307,1.10000,0.90000,1.10000,0.90000
    15,'RSCRUZ      ', 500.0000,1,  21,  52,  10,1.01856,  23.5430,1.10000,0.90000,1.10000,0.90000
    19,'ESPERANZ    ', 500.0000,1,  21,  52,  10,1.01543,  23.0437,1.10000,0.90000,1.10000,0.90000
    20,'GARACCB1    ', 525.0000,4,  20,  49,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
    22,'GARACCB2    ', 525.0000,4,  20,  49,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
    30,'ITA         ', 525.0000,4,  20,  49,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
    85,'INV B1  2345', 500.0000,1,  20,  50,  10,1.05086,  22.6253,1.10000,0.90000,1.10000,0.90000
    86,'IBT F1  2345', 345.0000,1,  20,  50,  10,1.04196,   0.1234,1.10000,0.90000,1.10000,0.90000
    87,'INF B1      ', 345.0000,3,  20,  50,  10,1.04000,   0.0000,1.10000,0.90000,1.10000,0.90000
   100,'FUTAL330    ', 330.0000,1,  21,  51,  10,1.01846,  39.5758,1.10000,0.90000,1.10000,0.90000
   102,'FUTAHI01    ',  13.8000,2,  21,  51,   6,1.00000,  43.8763,1.10000,0.90000,1.10000,0.90000
   104,'FUTAHI02    ',  13.8000,2,  21,  51,   6,1.00000,  43.8763,1.10000,0.90000,1.10000,0.90000
   106,'FUTAHI03    ',  13.8000,2,  21,  51,   6,1.00000,  43.8763,1.10000,0.90000,1.10000,0.90000
   108,'FUTAHI04    ',  13.8000,2,  21,  51,   6,1.01846,  39.5758,1.10000,0.90000,1.10000,0.90000
   115,'R.TURBIO    ', 220.0000,1,  21,  52,   1,1.02207,  21.0290,1.10000,0.90000,1.10000,0.90000
   117,'ESPERANZ    ', 220.0000,1,  21,  52,   1,1.01529,  21.6276,1.10000,0.90000,1.10000,0.90000
   118,'RGALLEGO    ', 220.0000,1,  21,  52,   1,1.01527,  20.1596,1.10000,0.90000,1.10000,0.90000
   190,'ALTG09CC    ',  10.5000,2,  16,  53,   8,1.03351,  29.0521,1.10000,0.90000,1.10000,0.90000
   191,'ALTG10CC    ',  10.5000,2,  16,  53,   8,1.03351,  29.0521,1.10000,0.90000,1.10000,0.90000
   192,'ALTV11CC    ',  10.5000,2,  16,  53,   8,1.03423,  28.6375,1.10000,0.90000,1.10000,0.90000
   193,'SERIE DT    ', 132.0000,1,  16,  53,   2,1.00000,  22.9134,1.10000,0.90000,1.10000,0.90000
   200,'PMADR330    ', 330.0000,1,  21,  51,   1,1.00571,  24.5231,1.10000,0.90000,1.10000,0.90000
   201,'AL-FIAT1    ',  13.2000,4,  16,  53,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   202,'AL-FIAT2    ',  13.2000,4,  16,  53,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   203,'AL-FIAT3    ',  13.2000,4,  16,  53,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   204,'AL-FIAT4    ',  13.2000,4,  16,  53,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   205,'ALUATG05    ',  11.0000,4,  16,  53,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   206,'ALUATG06    ',  11.0000,4,  16,  53,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   207,'ALUATG07    ',  11.0000,2,  16,  53,   8,1.02172,  17.1334,1.10000,0.90000,1.10000,0.90000
   208,'ALUATG08    ',  11.0000,2,  16,  53,   8,1.02172,  17.1334,1.10000,0.90000,1.10000,0.90000
   209,'ALUATV01    ',  11.0000,2,  16,  53,   8,1.02172,  17.1334,1.10000,0.90000,1.10000,0.90000
   210,'APPA330A    ', 330.0000,1,  16,  53,   2,1.00488,  24.4470,1.10000,0.90000,1.10000,0.90000
   211,'APPA330B    ', 330.0000,1,  16,  53,   2,1.00488,  24.4600,1.10000,0.90000,1.10000,0.90000
   212,'AL-CE0A2    ',  33.0000,1,  16,  53,   2,1.02172,  17.1334,1.10000,0.90000,1.10000,0.90000
   213,'APPA330C    ', 330.0000,1,  16,  53,   2,1.00532,  24.4573,1.10000,0.90000,1.10000,0.90000
   214,'AL-CE0B     ',  33.0000,4,  16,  53,   2,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   215,'LA FLECHA   ', 132.0000,4,  16,  53,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   216,'AL-CE0A4    ',  33.0000,1,  16,  53,   2,1.02172,  17.1334,1.10000,0.90000,1.10000,0.90000
   217,'AL-CE0A5    ',  33.0000,1,  16,  53,   2,1.02172,  17.1334,1.10000,0.90000,1.10000,0.90000
   218,'AL-CE0A3    ',  33.0000,1,  16,  53,   2,1.02172,  17.1334,1.10000,0.90000,1.10000,0.90000
   219,'AEG         ',  13.2000,2,  16,  53,   4,1.02172,  17.1334,1.10000,0.90000,1.10000,0.90000
   220,'PMADRYN1    ', 132.0000,1,  21,  51,   1,1.03776,  24.9210,1.10000,0.90000,1.10000,0.90000
   221,'PMADRYN2    ', 132.0000,1,  21,  51,  10,1.01125,  25.5996,1.10000,0.90000,1.10000,0.90000
   222,'AL-CE0A1    ',  33.0000,1,  16,  53,   2,1.00158,  23.0816,1.10000,0.90000,1.10000,0.90000
   223,'LB ESTE     ', 132.0000,1,  21,  51,  10,1.01738,  28.1354,1.10000,0.90000,1.10000,0.90000
   224,'NPMAD330    ', 330.0000,1,  21,  51,  10,1.00581,  24.5143,1.10000,0.90000,1.10000,0.90000
   226,'LB OESTE    ', 132.0000,1,  21,  51,  10,1.02620,  27.5399,1.10000,0.90000,1.10000,0.90000
   227,'SERV AUX    ',  33.0000,1,  16,  53,   2,1.02172,  17.1334,1.10000,0.90000,1.10000,0.90000
   230,'DGPAL132    ', 132.0000,1,  21,  51,  10,1.03447,  24.9216,1.10000,0.90000,1.10000,0.90000
   240,'TRELW132    ', 132.0000,1,  21,  51,  10,1.02363,  27.2659,1.10000,0.90000,1.10000,0.90000
   242,'TREW13.2    ',  13.2000,2,  21,  51,   1,0.99472,  23.9738,1.10000,0.90000,1.10000,0.90000
   243,'RAWSON      ', 132.0000,1,  21,  51,   1,1.02888,  28.0113,1.10000,0.90000,1.10000,0.90000
   244,'TRELEW33    ',  33.0000,1,  21,  51,   1,0.99426,  24.6379,1.10000,0.90000,1.10000,0.90000
   246,'PE_PMADR    ', 132.0000,1,  21,  51,  10,1.01114,  26.4297,1.10000,0.90000,1.10000,0.90000
   250,'AMEGH132    ', 132.0000,1,  21,  51,   1,1.04354,  30.7912,1.10000,0.90000,1.10000,0.90000
   251,'AMEGHI01    ',  13.2000,2,  21,  51,   6,1.04000,  32.6393,1.10000,0.90000,1.10000,0.90000
   252,'AMEGHI02    ',  13.2000,4,  21,  51,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   253,'PE_ALUAR    ', 132.0000,1,  16,  53,  10,1.00318,  24.1459,1.10000,0.90000,1.10000,0.90000
   254,'ALUA33_01   ',  33.0000,1,  16,  53,  10,0.99906,  27.3320,1.10000,0.90000,1.10000,0.90000
   255,'ALUAR33_03  ',  33.0000,1,  16,  53,  10,0.99867,  27.4564,1.10000,0.90000,1.10000,0.90000
   256,'ALUAR33_07  ',  33.0000,1,  16,  53,  10,1.00234,  27.5767,1.10000,0.90000,1.10000,0.90000
   257,'ALUAR33_09  ',  33.0000,1,  16,  53,  10,1.00276,  27.8209,1.10000,0.90000,1.10000,0.90000
   258,'PER-132     ', 132.0000,1,  21,  51,   1,1.03172,  28.4569,1.10000,0.90000,1.10000,0.90000
   259,'AL-CEB      ', 132.0000,1,  16,  53,   2,1.00000,  22.9134,1.10000,0.90000,1.10000,0.90000
   261,'AL-CEA      ', 132.0000,1,  16,  53,   2,1.00000,  22.9134,1.10000,0.90000,1.10000,0.90000
   264,'FUTAL132    ', 132.0000,1,  21,  51,  10,1.03019,  38.6230,1.10000,0.90000,1.10000,0.90000
   265,'AL-CEB0C    ',  33.0000,1,  16,  53,   2,1.00054,  23.0799,1.10000,0.90000,1.10000,0.90000
   266,'ESQUE132    ', 132.0000,1,  21,  51,  10,1.02364,  38.2956,1.10000,0.90000,1.10000,0.90000
   268,'SERIE AT    ', 132.0000,1,  16,  53,   2,1.00000,  22.9134,1.10000,0.90000,1.10000,0.90000
   269,'SERIE BT    ', 132.0000,1,  16,  53,   2,1.00000,  22.9134,1.10000,0.90000,1.10000,0.90000
   271,'ELCOIHUE    ', 132.0000,1,  21,  51,   1,1.00453,  38.4239,1.10000,0.90000,1.10000,0.90000
   272,'CHUBUNOR2   ', 132.0000,1,  21,  51,  10,1.01183,  26.3256,1.10000,0.90000,1.10000,0.90000
   273,'PMADRYN2    ', 132.0000,1,  21,  51,  10,1.01125,  25.5996,1.10000,0.90000,1.10000,0.90000
   275,'LB          ', 132.0000,1,  21,  51,  10,1.01331,  28.4248,1.10000,0.90000,1.10000,0.90000
   280,'GOLONDRI    ',  13.2000,1,  21,  51,  10,0.93870,  40.5866,1.10000,0.90000,1.10000,0.90000
   281,'LIMRN-CH    ',  13.2000,1,  21,  51,  10,0.90697,  41.1001,1.10000,0.90000,1.10000,0.90000
   282,'ELBOLSON    ',  13.2000,1,  21,  51,   1,0.88336,  41.5070,1.10000,0.90000,1.10000,0.90000
   300,'SGRAN132    ', 132.0000,1,   7,  26,   1,1.04157,  22.2917,1.10000,0.90000,1.10000,0.90000
   304,'SGRA13.2    ',  13.2000,4,   7,  26,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   310,'PCOLO132    ', 132.0000,1,   7,  26,  10,1.04177,  22.2589,1.10000,0.90000,1.10000,0.90000
   311,'MALASPINA   ', 132.0000,1,  21,  51,  10,1.03446,  33.7338,1.10000,0.90000,1.10000,0.90000
   315,'RSCRUZ      ', 132.0000,1,  21,  52,   1,1.03204,  23.2450,1.10000,0.90000,1.10000,0.90000
   316,'S.JULIAN    ', 132.0000,4,  21,  52,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   317,'M.ESPEJO    ', 132.0000,4,  21,  52,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   318,'GREGORES    ', 132.0000,4,  21,  52,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   320,'SANOE132    ', 132.0000,1,   7,  26,   1,1.03847,  20.9577,1.10000,0.90000,1.10000,0.90000
   322,'SANES132    ', 132.0000,1,   7,  26,   1,1.03825,  20.8935,1.10000,0.90000,1.10000,0.90000
   330,'VIEDM132    ', 132.0000,1,   7,  26,   1,0.98493,  11.6544,1.10000,0.90000,1.10000,0.90000
   332,'VIED13.2    ',  13.2000,1,   7,  26,   1,0.98795,   7.7646,1.10000,0.90000,1.10000,0.90000
   334,'VIEDMA33    ',  33.0000,1,   7,  26,  10,0.99550,   9.1365,1.10000,0.90000,1.10000,0.90000
   400,'C.RIV.A1    ', 132.0000,1,  21,  51,  10,1.01277,  30.7348,1.10000,0.90000,1.10000,0.90000
   401,'C.RIV.A     ', 132.0000,1,  21,  51,  10,1.01269,  30.7290,1.10000,0.90000,1.10000,0.90000
   402,'GARAYALDE   ', 132.0000,1,  21,  51,  10,1.04503,  33.1997,1.10000,0.90000,1.10000,0.90000
   403,'HERCULES    ', 132.0000,1,  21,  52,  10,1.01836,  30.2320,1.10000,0.90000,1.10000,0.90000
   404,'ESCALANT    ', 132.0000,1,  21,  51,  10,1.00197,  31.6857,1.10000,0.90000,1.10000,0.90000
   405,'PE_MBEHR    ', 132.0000,1,  21,  51,  10,1.00717,  33.2193,1.10000,0.90000,1.10000,0.90000
   406,'CRIVTG26    ',  13.2000,2,  21,  51,   4,1.01269,  30.7290,1.10000,0.90000,1.10000,0.90000
   407,'GARA33_01   ',  33.0000,1,  21,  51,  10,1.03857,  35.4260,1.10000,0.90000,1.10000,0.90000
   408,'C.RIV.A1    ',  10.4000,1,  21,  51,   1,0.99922,  28.5827,1.10000,0.90000,1.10000,0.90000
   409,'CRIVTG21    ',  10.4000,2,  21,  51,   4,0.99922,  28.5827,1.10000,0.90000,1.10000,0.90000
   410,'C.RIV.A1    ',  66.0000,2,  21,  51,   1,1.00572,  31.4758,1.10000,0.90000,1.10000,0.90000
   411,'ESCALANT2   ', 132.0000,1,  21,  51,   1,1.00197,  31.6857,1.10000,0.90000,1.10000,0.90000
   412,'CT_MBEHR2   ', 132.0000,1,  21,  51,  10,1.00638,  33.2702,1.10000,0.90000,1.10000,0.90000
   413,'BICE33_02   ',  33.0000,1,  21,  52,  10,1.01274,  38.5760,1.10000,0.90000,1.10000,0.90000
   415,'GARA13_01   ',  13.2000,1,  21,  51,  10,1.03863,  35.5885,1.10000,0.90000,1.10000,0.90000
   416,'SEBER1      ',  66.0000,1,  21,  51,   1,1.01428,  33.4293,1.10000,0.90000,1.10000,0.90000
   417,'SEBER1_35   ',  35.0000,1,  21,  51,  10,0.99144,  36.3593,1.10000,0.90000,1.10000,0.90000
   418,'SEBER2      ',  35.0000,1,  21,  51,   1,0.99462,  36.9579,1.10000,0.90000,1.10000,0.90000
   420,'C.RIV.A1    ',  33.0000,2,  21,  51,   1,0.99892,  28.5370,1.10000,0.90000,1.10000,0.90000
   422,'CRIVTG23    ',  13.8000,2,  21,  51,   4,0.99513,  27.8181,1.10000,0.90000,1.10000,0.90000
   423,'MB_ALL_35   ',  35.0000,1,  21,  51,  10,0.99462,  36.9579,1.10000,0.90000,1.10000,0.90000
   424,'MB_JEN_35   ',  35.0000,1,  21,  51,  10,0.99462,  36.9579,1.10000,0.90000,1.10000,0.90000
   437,'CRIVTG78    ',  13.8000,2,  21,  51,   8,1.01269,  30.7290,1.10000,0.90000,1.10000,0.90000
   438,'CRIVTV25    ',  13.8000,2,  21,  51,   8,1.01269,  30.7290,1.10000,0.90000,1.10000,0.90000
   440,'VHERM132    ', 132.0000,2,  21,  51,   1,0.98370,  30.4248,1.10000,0.90000,1.10000,0.90000
   441,'SAN JOSE    ', 132.0000,1,  21,  52,   1,0.98003,  28.0416,1.10000,0.90000,1.10000,0.90000
   442,'CNEGR132    ', 132.0000,2,  21,  51,   1,0.97446,  29.9593,1.10000,0.90000,1.10000,0.90000
   444,'PAMCA132    ', 132.0000,2,  21,  51,   1,0.99560,  31.1102,1.10000,0.90000,1.10000,0.90000
   445,'TORDI132    ', 132.0000,2,  21,  51,   1,0.99505,  31.0785,1.10000,0.90000,1.10000,0.90000
   446,'LPER1132    ', 132.0000,1,  21,  52,   1,1.03070,  33.4077,1.10000,0.90000,1.10000,0.90000
   447,'LPER2132    ', 132.0000,4,  21,  52,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   448,'LASHE132    ', 132.0000,2,  21,  52,   1,0.99948,  30.2246,1.10000,0.90000,1.10000,0.90000
   449,'DIADEMA     ', 132.0000,1,  21,  51,   1,1.00830,  31.5993,1.10000,0.90000,1.10000,0.90000
   450,'BSM132R     ', 132.0000,2,  21,  51,   1,1.00933,  30.6825,1.10000,0.90000,1.10000,0.90000
   451,'DIAD33_01   ',  33.0000,1,  21,  51,  10,0.98071,  34.3371,1.10000,0.90000,1.10000,0.90000
   453,'DIADEO01    ',   0.4000,2,  21,  51,  11,1.03000,  35.5580,1.10000,0.90000,1.10000,0.90000
   454,'C.OLIVIA    ', 132.0000,1,  21,  52,   1,1.02158,  29.6839,1.10000,0.90000,1.10000,0.90000
   455,'AIKE        ', 132.0000,1,  21,  52,   1,0.98588,  28.5904,1.10000,0.90000,1.10000,0.90000
   456,'ABASOLO     ', 132.0000,1,  21,  51,   1,1.01387,  30.9707,1.10000,0.90000,1.10000,0.90000
   457,'OROPLATA    ', 132.0000,1,  21,  52,   1,0.97384,  27.2966,1.10000,0.90000,1.10000,0.90000
   458,'C.LEON      ', 132.0000,1,  21,  52,  10,1.02747,  30.0320,1.10000,0.90000,1.10000,0.90000
   459,'PT1-132R    ', 132.0000,2,  21,  52,   1,1.03466,  27.3465,1.10000,0.90000,1.10000,0.90000
   460,'PT1-132M    ', 132.0000,1,  21,  52,   1,1.03466,  27.3465,1.10000,0.90000,1.10000,0.90000
   461,'SCN_132     ', 132.0000,1,  21,  52,  10,1.03606,  27.2692,1.10000,0.90000,1.10000,0.90000
   462,'PTRUN235    ',  35.0000,1,  21,  52,   1,1.01221,  27.3304,1.10000,0.90000,1.10000,0.90000
   463,'PTRUN35R    ',  35.0000,2,  21,  52,   1,1.01221,  27.3304,1.10000,0.90000,1.10000,0.90000
   464,'PTR1TG24    ',  13.8000,2,  21,  52,   4,0.97270,  27.3300,1.10000,0.90000,1.10000,0.90000
   466,'PTR1TG25    ',  10.5000,2,  21,  52,   4,0.97227,  27.3296,1.10000,0.90000,1.10000,0.90000
   467,'PCR         ', 132.0000,1,  21,  52,   1,1.03442,  27.4510,1.10000,0.90000,1.10000,0.90000
   468,'PTR1TG23    ',  10.5000,2,  21,  52,   4,1.01221,  27.3304,1.10000,0.90000,1.10000,0.90000
   470,'PT2--132    ', 132.0000,1,  21,  52,  10,1.03477,  27.3443,1.10000,0.90000,1.10000,0.90000
   472,'PT2-6.9     ',  35.0000,1,  21,  52,   1,1.03477,  27.3443,1.10000,0.90000,1.10000,0.90000
   474,'ELCORDON    ',  35.0000,1,  21,  52,   1,1.03010,  30.5596,1.10000,0.90000,1.10000,0.90000
   475,'HUEMUL      ',  35.0000,4,  21,  52,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   476,'HUEMDI01    ',   0.4000,4,  21,  52,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   477,'MESESPI     ',  35.0000,1,  21,  52,   1,1.03490,  33.1246,1.10000,0.90000,1.10000,0.90000
   478,'MESEDI01    ',   0.4000,2,  21,  52,   4,1.00000,  39.2859,1.10000,0.90000,1.10000,0.90000
   479,'SCN_TER1    ',  33.0000,1,  21,  52,  10,1.03999,  27.0514,1.10000,0.90000,1.10000,0.90000
   480,'PDES132M    ', 132.0000,1,  21,  52,   1,1.02722,  34.2832,1.10000,0.90000,1.10000,0.90000
   481,'PDES132R    ', 132.0000,4,  21,  52,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   482,'C.MORO      ', 132.0000,4,  21,  52,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   483,'PS.A.BIEDMA ', 132.0000,1,  21,  52,   1,1.03083,  34.5666,1.10000,0.90000,1.10000,0.90000
   484,'SCN_TER2    ',  33.0000,1,  21,  52,  10,1.03935,  27.0868,1.10000,0.90000,1.10000,0.90000
   490,'CTPAT132    ', 132.0000,1,  21,  51,  10,1.01679,  31.1755,1.10000,0.90000,1.10000,0.90000
   491,'PATATG01    ',  11.5000,2,  21,  51,   8,1.05000,  34.7940,1.10000,0.90000,1.10000,0.90000
   492,'PATATG02    ',  11.5000,2,  21,  51,   8,1.05000,  34.7940,1.10000,0.90000,1.10000,0.90000
   493,'PATATV01    ',  11.5000,2,  21,  51,   8,1.05000,  33.0928,1.10000,0.90000,1.10000,0.90000
   494,'CHUBUNOR    ', 132.0000,1,  21,  51,  10,1.03519,  25.7252,1.10000,0.90000,1.10000,0.90000
   495,'PEBICENT    ', 132.0000,1,  21,  52,  10,1.03166,  35.0028,1.10000,0.90000,1.10000,0.90000
   500,'HERC33_01   ',  33.0000,1,  21,  52,  10,1.00881,  32.8974,1.10000,0.90000,1.10000,0.90000
   501,'PM33_01     ',  33.0000,1,  21,  51,  10,1.00347,  24.6660,1.10000,0.90000,1.10000,0.90000
   504,'RSCRUZ      ',  33.0000,1,  21,  52,   1,1.03185,  23.2131,1.10000,0.90000,1.10000,0.90000
   508,'LBVI33_02   ',  33.0000,1,  21,  51,  10,0.99005,  30.1881,1.10000,0.90000,1.10000,0.90000
   510,'PM33_02     ',  33.0000,1,  21,  51,  10,1.03501,  24.8721,1.10000,0.90000,1.10000,0.90000
   511,'PM33_01     ',  33.0000,1,  21,  51,  10,1.03603,  24.9430,1.10000,0.90000,1.10000,0.90000
   512,'C.LEON33_01 ',  33.0000,1,  21,  52,  10,1.01076,  32.5029,1.10000,0.90000,1.10000,0.90000
   513,'C.LEON33_02 ',  33.0000,1,  21,  52,  10,1.01206,  33.0406,1.10000,0.90000,1.10000,0.90000
   514,'CRITER10    ',  13.2000,1,  21,  51,  10,1.00463,  31.5939,1.10000,0.90000,1.10000,0.90000
   515,'CRITER11    ',  13.2000,1,  21,  52,  10,1.00499,  31.5550,1.10000,0.90000,1.10000,0.90000
   516,'ESQ1.TER    ',  13.2000,1,  21,  51,  10,0.99905,  34.4107,1.10000,0.90000,1.10000,0.90000
   517,'BICE33_01   ',  33.0000,1,  21,  52,  10,1.01014,  38.3811,1.10000,0.90000,1.10000,0.90000
   518,'FUTA33_01   ',  33.0000,4,  21,  51,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   519,'KOST33_01   ',  33.0000,1,  21,  51,  10,0.97380,  33.5961,1.10000,0.90000,1.10000,0.90000
   520,'ESQUEL33    ',  33.0000,1,  21,  51,   1,0.99976,  34.5364,1.10000,0.90000,1.10000,0.90000
   521,'BICE33_03   ',  33.0000,1,  21,  52,  10,1.01361,  38.5901,1.10000,0.90000,1.10000,0.90000
   522,'ELCOIHUE    ',  33.0000,1,  21,  51,   1,0.94162,  37.5012,1.10000,0.90000,1.10000,0.90000
   523,'RTURTV01    ',  11.0000,4,  21,  52,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   524,'GOLONDRI    ',  33.0000,1,  21,  51,   1,0.94383,  40.9240,1.10000,0.90000,1.10000,0.90000
   525,'RTURTV02    ',  11.0000,4,  21,  52,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   526,'CHNO33_01   ',  33.0000,1,  21,  51,  10,1.01805,  27.9534,1.10000,0.90000,1.10000,0.90000
   527,'ELBOLSON    ',  33.0000,1,  21,  51,  10,0.98073,  42.8271,1.10000,0.90000,1.10000,0.90000
   528,'R.ESCONDIDO ',  33.0000,1,  21,  51,  10,1.01607,  46.0946,1.10000,0.90000,1.10000,0.90000
   532,'LBVI33_03   ',  33.0000,1,  21,  51,  10,0.99260,  30.2966,1.10000,0.90000,1.10000,0.90000
   533,'PEM33_01    ',  33.0000,1,  21,  51,  10,0.99989,  29.2649,1.10000,0.90000,1.10000,0.90000
   534,'PEM33_02    ',  33.0000,1,  21,  51,  10,1.00379,  29.5844,1.10000,0.90000,1.10000,0.90000
   535,'CTMB36_01   ',  36.7000,1,  21,  51,   1,0.98407,  31.9985,1.10000,0.90000,1.10000,0.90000
   536,'MBE2DI01    ',  11.0000,2,  21,  51,  10,1.00000,  33.4981,1.10000,0.90000,1.10000,0.90000
   537,'COIHU6_01   ',   6.6000,1,  21,  51,  10,0.94163,  37.5013,1.10000,0.90000,1.10000,0.90000
   538,'LGO-EBL     ',  33.0000,1,  21,  51,  10,0.94931,  41.1994,1.10000,0.90000,1.10000,0.90000
   539,'LPU-EBL     ',  33.0000,1,  21,  51,  10,0.96470,  41.9853,1.10000,0.90000,1.10000,0.90000
   540,'HERC33_02   ',  33.0000,1,  21,  52,  10,1.00696,  32.7154,1.10000,0.90000,1.10000,0.90000
   541,'PEM33_03    ',  33.0000,1,  21,  51,  10,1.01031,  30.5474,1.10000,0.90000,1.10000,0.90000
   542,'PM33_02     ',  33.0000,1,  21,  51,  10,1.01088,  25.7419,1.10000,0.90000,1.10000,0.90000
   544,'DIAD33_02   ',  33.0000,1,  21,  51,  10,0.98071,  34.3371,1.10000,0.90000,1.10000,0.90000
   545,'ESP.TER1    ',  33.0000,1,  21,  52,   1,1.00397,  21.5034,1.10000,0.90000,1.10000,0.90000
   546,'ESP.TER2    ',  33.0000,1,  21,  52,   1,1.06782,  20.9521,1.10000,0.90000,1.10000,0.90000
   547,'RGALLEGO    ',  33.0000,4,  21,  52,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   548,'RGA.TER1    ',  13.2000,4,  21,  52,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   549,'KOST33_02   ',  33.0000,1,  21,  51,  10,0.98125,  33.4867,1.10000,0.90000,1.10000,0.90000
   550,'CHNO33_02   ',  33.0000,1,  21,  51,  10,1.01742,  28.5556,1.10000,0.90000,1.10000,0.90000
   551,'MALAS33_01  ',  33.0000,1,  21,  51,  10,1.01091,  36.2763,1.10000,0.90000,1.10000,0.90000
   552,'MALAS33_02  ',  33.0000,1,  21,  51,  10,1.01188,  36.4599,1.10000,0.90000,1.10000,0.90000
   553,'DIAD33_03   ',  33.0000,1,  21,  51,  10,0.98865,  34.7392,1.10000,0.90000,1.10000,0.90000
   554,'SCN_TER3    ',  33.0000,1,  21,  52,  10,1.03353,  27.4111,1.10000,0.90000,1.10000,0.90000
   556,'R.TURBIO33  ',  33.0000,1,  21,  52,   1,0.97689,  20.3300,1.10000,0.90000,1.10000,0.90000
   557,'R.TURBIO13  ',  13.2000,1,  21,  52,  10,0.97629,  20.2572,1.10000,0.90000,1.10000,0.90000
   558,'CHNO33_03   ',  33.0000,1,  21,  51,  10,1.00691,  28.5320,1.10000,0.90000,1.10000,0.90000
   559,'CHNO33_04   ',  33.0000,1,  21,  51,  10,1.00761,  28.9795,1.10000,0.90000,1.10000,0.90000
   560,'PELB33_01   ',  33.0000,1,  21,  51,  10,1.00218,  32.6631,1.10000,0.90000,1.10000,0.90000
   561,'PELB33_02   ',  33.0000,1,  21,  51,  10,1.00622,  33.0468,1.10000,0.90000,1.10000,0.90000
   562,'PELB33_05   ',  33.0000,1,  21,  51,  10,1.00118,  32.6754,1.10000,0.90000,1.10000,0.90000
   563,'PELB33_06   ',  33.0000,1,  21,  51,  10,1.00388,  32.8686,1.10000,0.90000,1.10000,0.90000
   564,'PELB33_03   ',  33.0000,1,  21,  51,  10,1.00422,  32.9216,1.10000,0.90000,1.10000,0.90000
   565,'PELB33_04   ',  33.0000,1,  21,  51,  10,1.00734,  33.0984,1.10000,0.90000,1.10000,0.90000
   566,'PELB33_07   ',  33.0000,1,  21,  51,  10,1.00166,  31.2849,1.10000,0.90000,1.10000,0.90000
   567,'PELB33_08   ',  33.0000,1,  21,  51,  10,1.00684,  31.7131,1.10000,0.90000,1.10000,0.90000
   568,'LBVI33_01   ',  33.0000,1,  21,  51,  10,0.99000,  30.1722,1.10000,0.90000,1.10000,0.90000
   570,'PER-33      ',  33.0000,1,  21,  51,  10,0.99276,  31.3758,1.10000,0.90000,1.10000,0.90000
   571,'PER-33      ',  33.0000,1,  21,  51,  10,0.99534,  31.4993,1.10000,0.90000,1.10000,0.90000
   572,'LBVI33_04   ',  33.0000,1,  21,  51,  10,0.99210,  30.2784,1.10000,0.90000,1.10000,0.90000
   573,'CHNO33_02   ',  33.0000,1,  21,  51,  10,1.01979,  28.1716,1.10000,0.90000,1.10000,0.90000
   574,'CHNO33_05   ',  33.0000,1,  21,  51,  10,1.00755,  29.2161,1.10000,0.90000,1.10000,0.90000
   575,'CHNO33_06   ',  33.0000,1,  21,  51,  10,1.00667,  28.7779,1.10000,0.90000,1.10000,0.90000
   576,'FLECEO01_33 ',  33.0000,4,  16,  53,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   577,'FLECEO02_33 ',  33.0000,4,  16,  53,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   578,'BEHR33_1    ',  33.0000,1,  21,  51,  10,1.01151,  35.8185,1.10000,0.90000,1.10000,0.90000
   579,'FUTA33_02   ',  33.0000,1,  21,  51,  10,1.03284,  38.9588,1.10000,0.90000,1.10000,0.90000
   580,'CHNO33_03   ',  33.0000,1,  21,  51,  10,1.01846,  27.9400,1.10000,0.90000,1.10000,0.90000
   581,'FLECEO03_33 ',  33.0000,4,  16,  53,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   582,'FLECEO04_33 ',  33.0000,4,  16,  53,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   583,'TER         ',  33.0000,1,  21,  26,  10,1.01072,  25.8044,1.10000,0.90000,1.10000,0.90000
   598,'ALUAR33_05  ',  33.0000,1,  16,  53,  10,1.00318,  24.1459,1.10000,0.90000,1.10000,0.90000
   599,'ALUAR33_08  ',  33.0000,4,  16,  53,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   601,'CHN3EO01    ',   0.7000,2,  21,  51,  11,1.00000,  30.7841,1.10000,0.90000,1.10000,0.90000
   602,'MAL1EO01    ',   0.6000,2,  21,  51,  11,1.00000,  38.3611,1.10000,0.90000,1.10000,0.90000
   604,'LEONEO01    ',   6.0000,2,  21,  52,  11,1.00000,  35.1156,1.10000,0.90000,1.10000,0.90000
   605,'LOM6EO01    ',   0.7000,2,  21,  51,  11,1.00000,  32.7217,1.10000,0.90000,1.10000,0.90000
   607,'MANBDI01    ',  10.4000,2,  21,  51,   4,1.00000,  38.6864,1.10000,0.90000,1.10000,0.90000
   608,'CHN4EO01    ',   0.7000,2,  21,  51,  11,1.00000,  30.9793,1.10000,0.90000,1.10000,0.90000
   609,'CHN2EO01    ',   0.7000,2,  21,  51,  11,1.01846,  27.9400,1.10000,0.90000,1.10000,0.90000
   618,'MANBDI02    ',   0.4000,2,  21,  51,   7,1.00000,  39.2681,1.10000,0.90000,1.10000,0.90000
   619,'MBE2DI02    ',  11.0000,2,  21,  51,   7,1.00000,  33.4981,1.10000,0.90000,1.10000,0.90000
   620,'RESCHI02    ',   6.3000,2,  21,  51,   6,1.00000,  49.7948,1.10000,0.90000,1.10000,0.90000
   621,'FLECEO01    ',   0.9000,4,  16,  53,  11,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   622,'FLECEO02    ',   0.9000,4,  16,  53,  11,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   623,'FLECEO03    ',   0.9000,4,  16,  53,  11,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   624,'FLECEO04    ',   0.9000,4,  16,  53,  11,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   650,'GARAEO01    ',   0.7000,2,  21,  51,  11,1.04000,  37.4853,1.10000,0.90000,1.10000,0.90000
   651,'CHNOEO01    ',   0.7000,2,  21,  51,  11,1.00000,  30.3922,1.10000,0.90000,1.10000,0.90000
   652,'LHEREO01    ',   0.6000,2,  21,  52,  11,1.00000,  34.8146,1.10000,0.90000,1.10000,0.90000
   654,'BICEEO01    ',   0.7000,2,  21,  52,  11,1.00000,  40.8679,1.10000,0.90000,1.10000,0.90000
   656,'ALU1EO01    ',   0.7000,2,  16,  53,  11,1.00000,  29.8701,1.10000,0.90000,1.10000,0.90000
   657,'ALUAEO02    ',   0.7000,2,  16,  53,  11,1.00000,  30.2522,1.10000,0.90000,1.10000,0.90000
   658,'BIC2EO01    ',   0.7000,2,  21,  52,  11,1.00000,  40.8801,1.10000,0.90000,1.10000,0.90000
   659,'DIA2EO01    ',   0.4000,2,  21,  51,  11,1.00000,  36.5854,1.10000,0.90000,1.10000,0.90000
   661,'YPFATG01    ',  11.0000,2,  21,  52,   4,1.05000,  38.1143,1.10000,0.90000,1.10000,0.90000
   662,'YPFATG02    ',  11.0000,2,  21,  52,   4,1.05000,  38.1143,1.10000,0.90000,1.10000,0.90000
   663,'RESCHI01    ',   0.4000,2,  21,  51,   6,1.00000,  49.3858,1.10000,0.90000,1.10000,0.90000
   664,'KOSTEO01    ',   0.5800,2,  21,  51,  11,1.00000,  35.4232,1.10000,0.90000,1.10000,0.90000
   665,'ALUAEO01    ',   0.7000,4,  16,  53,  11,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   670,'RCHITG01    ',  10.5000,4,  21,  52,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   671,'RCHITG02    ',  10.5000,4,  21,  52,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   673,'RCHITG03    ',  13.2000,4,  21,  52,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   674,'RCHITG04    ',  13.2000,4,  21,  52,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   675,'RAW1EO      ',   0.6900,2,  21,  51,  11,1.03759,  33.4781,1.10000,0.90000,1.10000,0.90000
   676,'RAW3EO01    ',   0.6900,2,  21,  51,  11,1.01633,  33.9238,1.10000,0.90000,1.10000,0.90000
   679,'PMA1EO01    ',   0.7000,2,  21,  51,  11,1.00000,  31.8646,1.10000,0.90000,1.10000,0.90000
   680,'PMA2EO01    ',   0.7000,2,  21,  51,  11,1.00000,  32.7997,1.10000,0.90000,1.10000,0.90000
   682,'CHN4EO01    ',   0.7000,2,  21,  51,  11,1.00000,  31.4385,1.10000,0.90000,1.10000,0.90000
   684,'LOM1EO01    ',   0.7000,2,  21,  51,  11,1.00000,  35.5387,1.10000,0.90000,1.10000,0.90000
   685,'LOM3EO01    ',   0.7000,2,  21,  51,  11,1.00000,  35.3664,1.10000,0.90000,1.10000,0.90000
   686,'LOM2EO01    ',   0.7000,2,  21,  51,  11,1.00000,  35.5876,1.10000,0.90000,1.10000,0.90000
   687,'LBLAEO04    ',   0.6000,2,  21,  51,  11,1.00000,  33.1706,1.10000,0.90000,1.10000,0.90000
   688,'LOM6EO01    ',   0.7000,2,  21,  51,  11,1.00000,  32.7047,1.10000,0.90000,1.10000,0.90000
   691,'MANAEO01    ',   0.7000,2,  21,  51,  11,1.03396,  38.0279,1.10000,0.90000,1.10000,0.90000
   692,'MANAEO01    ',   0.7000,2,  21,  51,  11,1.00000,  38.1010,1.10000,0.90000,1.10000,0.90000
   720,'ESPERANZ    ', 132.0000,1,  21,  52,   1,1.04586,  21.0160,1.10000,0.90000,1.10000,0.90000
   721,'CALAFATE    ', 132.0000,1,  21,  52,   1,1.03590,  19.1067,1.10000,0.90000,1.10000,0.90000
  1000,'CHOCON      ', 500.0000,1,   7,  27,  10,1.02471,  23.0619,1.10000,0.90000,1.10000,0.90000
  1002,'P.AGUILA    ', 500.0000,1,   7,  27,  10,1.02470,  28.8097,1.10000,0.90000,1.10000,0.90000
  1004,'CHOCONOE    ', 500.0000,1,   7,  27,  10,1.02497,  23.0846,1.10000,0.90000,1.10000,0.90000
  1006,'CHOE.CH     ', 500.0000,1,   7,  27,  10,1.01232,  15.4631,1.10000,0.90000,1.10000,0.90000
  1007,'CHOE.PA     ', 500.0000,1,   7,  27,  10,1.03010,  14.3825,1.10000,0.90000,1.10000,0.90000
  1008,'CH.CHOEL    ', 500.0000,1,   7,  26,  10,1.00920,  19.9042,1.10000,0.90000,1.10000,0.90000
  1010,'CHOE.BB1    ', 500.0000,1,   7,  26,  10,0.99879,  27.7481,1.10000,0.90000,1.10000,0.90000
  1011,'CHOE.BB2    ', 500.0000,1,   7,  26,  10,0.99998,  26.5362,1.10000,0.90000,1.10000,0.90000
  1012,'C.COSTA     ', 500.0000,1,   7,  27,  10,1.01434,  19.9178,1.10000,0.90000,1.10000,0.90000
  1014,'T.AGUI1     ', 500.0000,1,   7,  27,  10,1.02473,  28.6107,1.10000,0.90000,1.10000,0.90000
  1016,'ALICURA     ', 500.0000,1,   7,  27,  10,1.01634,  29.9177,1.10000,0.90000,1.10000,0.90000
  1018,'C.H.CHOC    ', 500.0000,1,   7,  27,  10,1.02483,  23.0852,1.10000,0.90000,1.10000,0.90000
  1020,'L.LATA      ', 500.0000,1,   7,  27,  10,1.00903,  22.3068,1.10000,0.90000,1.10000,0.90000
  1022,'PPLEUFU     ', 500.0000,1,   7,  27,  10,1.02437,  28.7646,1.10000,0.90000,1.10000,0.90000
  1024,'P.BAND.     ', 500.0000,1,   7,  27,  10,1.00960,  21.2953,1.10000,0.90000,1.10000,0.90000
  1025,'A.CAJON     ', 500.0000,1,   7,  27,  10,1.02150,  21.9371,1.10000,0.90000,1.10000,0.90000
  1026,'PUELCHE1    ', 500.0000,1,   7,  25,  10,0.99945,   6.8418,1.10000,0.90000,1.10000,0.90000
  1028,'PUELCHE2    ', 500.0000,1,   7,  25,  10,1.00154,  19.5191,1.10000,0.90000,1.10000,0.90000
  1030,'MACACHIN    ', 500.0000,1,   7,  25,  10,0.99684,   5.5044,1.10000,0.90000,1.10000,0.90000
  1200,'ACAJON 1    ', 132.0000,1,   7,  27,  10,1.03474,  27.4825,1.10000,0.90000,1.10000,0.90000
  1201,'ELSOLITO    ', 132.0000,1,   7,  26,   1,1.02327,  20.7969,1.10000,0.90000,1.10000,0.90000
  1202,'ACAJON 2    ', 132.0000,1,   7,  27,  10,1.02234,  24.5585,1.10000,0.90000,1.10000,0.90000
  1203,'ACAJON 3    ', 132.0000,1,   7,  27,  10,1.00919,  30.9614,1.10000,0.90000,1.10000,0.90000
  1204,'ALICURA     ', 132.0000,1,   7,  27,  10,1.04009,  25.8687,1.10000,0.90000,1.10000,0.90000
  1205,'G.CONESA    ', 132.0000,1,   7,  26,   1,1.02147,  20.3596,1.10000,0.90000,1.10000,0.90000
  1206,'A.VALLE     ', 132.0000,1,   7,  27,   1,1.01582,  21.4402,1.10000,0.90000,1.10000,0.90000
  1207,'NEUQUENNOR  ', 132.0000,1,   7,  27,   1,1.01453,  21.5232,1.10000,0.90000,1.10000,0.90000
  1208,'ARROYITO    ', 132.0000,1,   7,  27,   1,1.01444,  23.8059,1.10000,0.90000,1.10000,0.90000
  1209,'S.BLANCA    ', 132.0000,1,   7,  26,  10,1.03479,  19.8660,1.10000,0.90000,1.10000,0.90000
  1210,'BARILOCH    ', 132.0000,1,   7,  26,   1,0.98685,  19.8817,1.10000,0.90000,1.10000,0.90000
  1211,'PE P LEUFU  ', 132.0000,4,   7,  27,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1212,'T. ROCA     ', 132.0000,1,   7,  26,  10,1.01772,  23.7053,1.10000,0.90000,1.10000,0.90000
  1213,'L.NEGRA     ', 132.0000,1,   7,  26,   2,1.01493,  23.5131,1.10000,0.90000,1.10000,0.90000
  1214,'CASAPIED    ', 132.0000,1,   7,  25,  10,1.03637,  18.5665,1.10000,0.90000,1.10000,0.90000
  1215,'R.NEUQUE    ', 132.0000,1,   7,  27,   1,1.00509,  20.1819,1.10000,0.90000,1.10000,0.90000
  1216,'CENTENAR    ', 132.0000,1,   7,  27,  10,1.00353,  20.5417,1.10000,0.90000,1.10000,0.90000
  1217,'R.NEUQ T    ', 132.0000,1,   7,  27,  10,1.00510,  20.1821,1.10000,0.90000,1.10000,0.90000
  1218,'CESPEDES    ', 132.0000,1,   7,  26,   1,1.02545,  21.6860,1.10000,0.90000,1.10000,0.90000
  1220,'C.H.ARRO    ', 132.0000,1,   7,  27,  10,1.01486,  23.8236,1.10000,0.90000,1.10000,0.90000
  1221,'B.COLORADA  ', 132.0000,1,   7,  27,   1,0.99046,  32.9814,1.10000,0.90000,1.10000,0.90000
  1222,'CHIHUIDO    ', 132.0000,1,   7,  27,   2,1.00879,  14.8555,1.10000,0.90000,1.10000,0.90000
  1223,'TRAPIAL     ', 132.0000,1,   7,  27,   1,1.01039,  14.9408,1.10000,0.90000,1.10000,0.90000
  1224,'CHOCONOE    ', 132.0000,1,   7,  27,  10,1.00120,  23.8477,1.10000,0.90000,1.10000,0.90000
  1226,'CH.CHOEL    ', 132.0000,1,   7,  26,  10,1.02547,  21.7218,1.10000,0.90000,1.10000,0.90000
  1228,'CHOSMALA    ', 132.0000,1,   7,  27,   1,0.96302,  12.0428,1.10000,0.90000,1.10000,0.90000
  1229,'L.BELTRAN   ', 132.0000,1,   7,  26,   1,1.02263,  21.6652,1.10000,0.90000,1.10000,0.90000
  1230,'5 SALTOS    ', 132.0000,1,   7,  26,   1,1.01913,  21.6489,1.10000,0.90000,1.10000,0.90000
  1231,'C.ALLEN     ', 132.0000,1,   7,  26,  10,1.01729,  23.2930,1.10000,0.90000,1.10000,0.90000
  1232,'CIPOLLET    ', 132.0000,1,   7,  26,   1,1.01296,  21.4309,1.10000,0.90000,1.10000,0.90000
  1233,'EEBB1       ', 132.0000,1,   7,  26,  10,1.01445,  21.2140,1.10000,0.90000,1.10000,0.90000
  1234,'C.VALENT    ', 132.0000,1,   7,  27,   1,1.01283,  21.8026,1.10000,0.90000,1.10000,0.90000
  1235,'ALLEN       ', 132.0000,1,   7,  26,   1,1.00980,  21.6342,1.10000,0.90000,1.10000,0.90000
  1236,'CUTRALCO    ', 132.0000,1,   7,  27,   1,1.01153,  23.4984,1.10000,0.90000,1.10000,0.90000
  1237,'LABANDER    ', 132.0000,1,   7,  25,  10,1.00753,   4.3931,1.10000,0.90000,1.10000,0.90000
  1238,'DIVISADE    ', 132.0000,1,   7,  25,  10,1.01853,  17.6504,1.10000,0.90000,1.10000,0.90000
  1239,'POMONA      ', 132.0000,1,   7,  26,  10,1.02497,  21.9223,1.10000,0.90000,1.10000,0.90000
  1240,'CHOCON      ', 132.0000,1,   7,  27,  10,0.99999,  23.9385,1.10000,0.90000,1.10000,0.90000
  1242,'CHNCITO     ', 132.0000,1,   7,  27,   1,1.00054,  23.9257,1.10000,0.90000,1.10000,0.90000
  1244,'E.LOMAS     ', 132.0000,1,   7,  26,   1,1.01305,  18.2324,1.10000,0.90000,1.10000,0.90000
  1246,'F.MORADO    ', 132.0000,1,   7,  27,   1,0.97576,  12.8474,1.10000,0.90000,1.10000,0.90000
  1248,'GEN.ACHA    ', 132.0000,1,   7,  25,   1,1.00746,   3.6878,1.10000,0.90000,1.10000,0.90000
  1249,'ING.CIPOLLE ', 132.0000,1,   7,  26,   1,1.01485,  21.4367,1.10000,0.90000,1.10000,0.90000
  1250,'GEN.PICO    ', 132.0000,1,   7,  25,   1,1.00173,  -4.0139,1.10000,0.90000,1.10000,0.90000
  1251,'FICT G PICO ', 132.0000,1,   7,  25,   1,0.99447,  -3.9550,1.10000,0.90000,1.10000,0.90000
  1252,'GEN.ROCA    ', 132.0000,1,   7,  26,   1,1.01125,  22.5383,1.10000,0.90000,1.10000,0.90000
  1254,'G.NEUQ.     ', 132.0000,1,   7,  27,  10,0.99964,  20.4944,1.10000,0.90000,1.10000,0.90000
  1256,'GUATRACH    ', 132.0000,1,   7,  25,   1,1.00030,   3.2518,1.10000,0.90000,1.10000,0.90000
  1257,'GUATRAC2    ', 132.0000,1,   7,  25,   1,1.00030,   3.2518,1.10000,0.90000,1.10000,0.90000
  1260,'LAJAS       ', 132.0000,1,   7,  27,   1,0.99348,  21.7992,1.10000,0.90000,1.10000,0.90000
  1261,'L.CAMPAN    ', 132.0000,1,   7,  27,   1,1.04091,  19.7366,1.10000,0.90000,1.10000,0.90000
  1262,'L.LATA      ', 132.0000,1,   7,  27,   1,1.03926,  19.7158,1.10000,0.90000,1.10000,0.90000
  1263,'MEGA T      ', 132.0000,1,   7,  27,   1,1.03769,  19.8748,1.10000,0.90000,1.10000,0.90000
  1264,'MEDANITO    ', 132.0000,1,   7,  26,   1,1.01394,  17.6229,1.10000,0.90000,1.10000,0.90000
  1265,'CTL.CAMP    ', 132.0000,1,   7,  27,   1,1.04209,  19.8530,1.10000,0.90000,1.10000,0.90000
  1266,'PAMPA TR    ', 132.0000,1,   7,  27,   1,0.97253,  12.6072,1.10000,0.90000,1.10000,0.90000
  1267,'MEGA        ', 132.0000,1,   7,  27,   1,1.03764,  19.8712,1.10000,0.90000,1.10000,0.90000
  1268,'P.BAND.     ', 132.0000,1,   7,  27,  10,1.03875,  20.2198,1.10000,0.90000,1.10000,0.90000
  1270,'P.AGUILA    ', 132.0000,1,   7,  27,   1,0.99237,  32.8821,1.10000,0.90000,1.10000,0.90000
  1271,'PICHIMAH    ', 132.0000,1,   7,  25,   1,1.01820,   5.6293,1.10000,0.90000,1.10000,0.90000
  1272,'PILCANIY    ', 132.0000,1,   7,  26,   1,1.00602,  21.5692,1.10000,0.90000,1.10000,0.90000
  1273,'S.ANDERSEN  ', 132.0000,1,   7,  25,   1,1.01820,   5.6168,1.10000,0.90000,1.10000,0.90000
  1274,'P.PROTO     ', 132.0000,1,   7,  27,   1,1.01733,  23.8662,1.10000,0.90000,1.10000,0.90000
  1275,'S.ANDERSEN  ',  13.2000,1,   7,  25,   1,1.01641,   5.2182,1.10000,0.90000,1.10000,0.90000
  1276,'PPBAND      ', 132.0000,1,   7,  27,  10,1.03760,  20.1730,1.10000,0.90000,1.10000,0.90000
  1278,'HUINCUL     ', 132.0000,1,   7,  27,   1,1.01421,  23.6637,1.10000,0.90000,1.10000,0.90000
  1280,'PIAP        ', 132.0000,1,   7,  27,   2,1.01441,  23.8024,1.10000,0.90000,1.10000,0.90000
  1282,'P.HERNAN    ', 132.0000,1,   7,  27,   2,0.98944,  13.9757,1.10000,0.90000,1.10000,0.90000
  1283,'R.SAUCE     ', 132.0000,1,   7,  27,   1,0.98977,  14.2835,1.10000,0.90000,1.10000,0.90000
  1284,'P.SECC.     ', 132.0000,1,   7,  27,   2,0.99937,  16.0222,1.10000,0.90000,1.10000,0.90000
  1286,'PUELCHES    ', 132.0000,1,   7,  25,  10,1.01156,   5.9826,1.10000,0.90000,1.10000,0.90000
  1287,'REAL.SEC    ',  34.5000,1,   7,  25,   1,0.99449,  -3.5140,1.10000,0.90000,1.10000,0.90000
  1288,'REALICO     ', 132.0000,1,   7,  25,   1,1.02542,  -4.2865,1.10000,0.90000,1.10000,0.90000
  1289,'MACACHIN    ', 132.0000,1,   7,  25,   1,1.03470,   3.6205,1.10000,0.90000,1.10000,0.90000
  1290,'R.COLOR     ', 132.0000,1,   7,  26,   1,1.03409,  20.8975,1.10000,0.90000,1.10000,0.90000
  1291,'REAL.TER    ',  13.2000,1,   7,  25,   1,1.03671,  -4.1105,1.10000,0.90000,1.10000,0.90000
  1292,'S. ROSA     ', 132.0000,1,   7,  25,   1,1.01348,   0.7199,1.10000,0.90000,1.10000,0.90000
  1293,'M.MAYER     ', 132.0000,1,   7,  25,   1,1.00719,  -1.6453,1.10000,0.90000,1.10000,0.90000
  1294,'S.PICADA    ', 132.0000,1,   7,  26,   2,0.99447,  15.7931,1.10000,0.90000,1.10000,0.90000
  1295,'S.ROSA.SUR  ', 132.0000,1,   7,  25,   1,1.01136,   0.8031,1.10000,0.90000,1.10000,0.90000
  1296,'V.REGINA    ', 132.0000,1,   7,  26,   1,1.00862,  21.2771,1.10000,0.90000,1.10000,0.90000
  1297,'ALIC.TER2   ',  13.2000,4,   7,  27,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1298,'ZAPALA      ', 132.0000,1,   7,  27,   1,0.99655,  22.1249,1.10000,0.90000,1.10000,0.90000
  1299,'ALIC.TER    ',  13.2000,1,   7,  27,  10,0.99454,  25.6536,1.10000,0.90000,1.10000,0.90000
  1400,'CHIHUIDO    ',  13.2000,1,   7,  27,   1,0.98481,  16.0989,1.10000,0.90000,1.10000,0.90000
  1500,'AVA.TER1    ',  33.0000,1,   7,  27,   1,1.03447,  18.5612,1.10000,0.90000,1.10000,0.90000
  1501,'AVA.TER2    ',  33.0000,1,   7,  27,   1,1.03528,  18.5616,1.10000,0.90000,1.10000,0.90000
  1502,'BCOLO33_01  ',  33.0000,1,   7,  27,  10,0.96367,  35.9713,1.10000,0.90000,1.10000,0.90000
  1503,'V.TURIST    ',  33.0000,1,   7,  25,   1,1.03351,  18.2870,1.10000,0.90000,1.10000,0.90000
  1504,'P.HERNAN    ',  33.0000,1,   7,  27,   1,1.01538,  11.4785,1.10000,0.90000,1.10000,0.90000
  1505,'BCOLO33_02  ',  33.0000,1,   7,  27,  10,0.96340,  37.0897,1.10000,0.90000,1.10000,0.90000
  1506,'CASAPIED    ',  33.0000,1,   7,  25,   1,1.03598,  18.4478,1.10000,0.90000,1.10000,0.90000
  1507,'VICTFV_33   ',  33.0000,4,   7,  25,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1508,'DIVI.TER    ',  33.0000,1,   7,  25,   1,1.00650,  15.6854,1.10000,0.90000,1.10000,0.90000
  1509,'GEN.PICO_33 ',  33.0000,1,   7,  25,  10,0.99578,  -5.3988,1.10000,0.90000,1.10000,0.90000
  1510,'GEN.PICO_13.',  13.2000,1,   7,  25,  10,1.04642,  -4.2234,1.10000,0.90000,1.10000,0.90000
  1511,'CUTRALCO33  ',  33.0000,1,   7,  27,   1,1.04989,  22.3845,1.10000,0.90000,1.10000,0.90000
  1512,'E.LOMAS     ',  33.0000,1,   7,  26,  10,1.02316,  17.8830,1.10000,0.90000,1.10000,0.90000
  1513,'M.MAYER_13.2',  13.2000,4,   7,  25,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1514,'E.LOMAS2    ',  33.0000,1,   7,  26,   1,1.03212,  16.9682,1.10000,0.90000,1.10000,0.90000
  1515,'CUTRALCO13  ',  13.2000,1,   7,  27,   1,1.04751,  22.0232,1.10000,0.90000,1.10000,0.90000
  1516,'PE P LEUFU  ',  33.0000,4,   7,  27,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1517,'PE P LEUFU  ',  33.0000,4,   7,  27,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1518,'PLEU13.2    ',  13.2000,4,   7,  27,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1530,'CHIHUIDO    ',  33.0000,1,   7,  27,   1,0.99205,  16.7865,1.10000,0.90000,1.10000,0.90000
  1534,'LOMITA      ',  33.0000,1,   7,  27,  10,1.02313,  17.6329,1.10000,0.90000,1.10000,0.90000
  1540,'ZAPALA      ',  33.0000,1,   7,  27,  10,1.05348,  20.1103,1.10000,0.90000,1.10000,0.90000
  1546,'LAJAS       ',  33.0000,1,   7,  27,  10,0.97281,  17.9115,1.10000,0.90000,1.10000,0.90000
  1551,'TRAPIAL     ',  33.0000,1,   7,  27,  10,1.02314,  11.6990,1.10000,0.90000,1.10000,0.90000
  1552,'SHEL.USIN   ',  33.0000,1,   7,  27,  10,1.02314,  11.6990,1.10000,0.90000,1.10000,0.90000
  1553,'CAMPAM      ',  33.0000,1,   7,  27,  10,1.00107,   9.4824,1.10000,0.90000,1.10000,0.90000
  1558,'POMO33_01   ',  33.0000,1,   7,  26,  10,1.00749,  24.7576,1.10000,0.90000,1.10000,0.90000
  1560,'CIPOLLE     ',  66.0000,1,   7,  26,  10,1.01624,  20.4597,1.10000,0.90000,1.10000,0.90000
  1561,'G.ROCA      ',  66.0000,4,   7,  26,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1562,'BAND33_02   ',  33.0000,1,   7,  25,  10,0.98872,   6.7538,1.10000,0.90000,1.10000,0.90000
  1563,'PPBAN33_01  ',  33.0000,1,   7,  27,   1,0.99961,  21.8564,1.10000,0.90000,1.10000,0.90000
  1564,'CESPEDES    ',  66.0000,1,   7,  26,   1,1.03695,  17.8353,1.10000,0.90000,1.10000,0.90000
  1565,'BAND33_01   ',  33.0000,1,   7,  25,  10,0.98695,   6.5021,1.10000,0.90000,1.10000,0.90000
  1566,'BELTRAN     ',  66.0000,1,   7,  26,   1,1.01551,  16.7066,1.10000,0.90000,1.10000,0.90000
  1568,'BELISLE     ',  66.0000,1,   7,  26,   1,0.99945,  15.8346,1.10000,0.90000,1.10000,0.90000
  1570,'CHIMPAY     ',  66.0000,1,   7,  26,   1,0.99327,  15.5044,1.10000,0.90000,1.10000,0.90000
  1571,'PPBAN13_01  ',  13.2000,1,   7,  27,  10,1.00559,  21.8967,1.10000,0.90000,1.10000,0.90000
  1572,'CHELFORO    ',  66.0000,1,   7,  26,   1,0.98927,  15.2798,1.10000,0.90000,1.10000,0.90000
  1574,'BARI33_01   ',  33.0000,1,   7,  26,   1,0.99433,  17.3990,1.10000,0.90000,1.10000,0.90000
  1575,'BARI13_01   ',  13.2000,1,   7,  26,   1,0.99535,  17.2284,1.10000,0.90000,1.10000,0.90000
  1576,'BARI13_02   ',  13.2000,1,   7,  26,  10,1.02811,  20.7638,1.10000,0.90000,1.10000,0.90000
  1580,'TROCA33_01  ',  33.0000,1,   7,  26,  10,0.98966,  20.6856,1.10000,0.90000,1.10000,0.90000
  1581,'TROCA13_01  ',  13.2000,1,   7,  26,   1,0.98608,  18.9440,1.10000,0.90000,1.10000,0.90000
  1600,'ACAJTG06    ',  15.0000,2,   7,  27,   8,1.05000,  32.4247,1.10000,0.90000,1.10000,0.90000
  1601,'ACAJTG01    ',  11.5000,2,   7,  27,   8,1.05000,  29.3680,1.10000,0.90000,1.10000,0.90000
  1602,'ACAJTG02    ',  11.5000,2,   7,  27,   8,1.05000,  35.8336,1.10000,0.90000,1.10000,0.90000
  1603,'ACAJTG03    ',  11.5000,4,   7,  27,   8,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1604,'ACAJTG04    ',  11.5000,2,   7,  27,   8,1.05000,  32.2341,1.10000,0.90000,1.10000,0.90000
  1605,'ACAJTG05    ',  11.5000,4,   7,  27,   8,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1606,'ACAJTV07    ',  15.0000,2,   7,  27,   8,1.03000,  35.1613,1.10000,0.90000,1.10000,0.90000
  1607,'ROCATV01    ',  11.5000,2,   7,  26,   5,1.00000,  28.0922,1.10000,0.90000,1.10000,0.90000
  1608,'GPICFV      ',   0.7000,4,   7,  25,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1609,'VICTFV      ',   0.8000,4,   7,  25,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1610,'DIVIHI12    ',  13.2000,2,   7,  25,   6,1.00405,  15.2605,1.10000,0.90000,1.10000,0.90000
  1611,'ALICHI01    ',  13.8000,2,   7,  27,   6,1.02000,  35.0325,1.10000,0.90000,1.10000,0.90000
  1612,'ALICHI02    ',  13.8000,2,   7,  27,   6,1.02000,  35.0325,1.10000,0.90000,1.10000,0.90000
  1613,'ALICHI03    ',  13.8000,2,   7,  27,   6,1.02000,  35.0325,1.10000,0.90000,1.10000,0.90000
  1614,'ALICHI04    ',  13.8000,4,   7,  27,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1615,'CUTRFV01    ',   0.8000,4,   7,  27,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1616,'PLEUEO01    ',   0.6900,4,   7,  27,  11,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1620,'AVALTV12    ',  13.2000,2,   7,  27,   8,1.05000,  17.7385,1.10000,0.90000,1.10000,0.90000
  1621,'AVALTG21    ',  13.2000,2,   7,  27,   4,1.05000,  25.0492,1.10000,0.90000,1.10000,0.90000
  1622,'AVALTG22    ',  11.0000,2,   7,  27,   8,1.05000,  26.5498,1.10000,0.90000,1.10000,0.90000
  1623,'AVALTG23    ',  11.0000,2,   7,  27,   8,1.05000,  26.5498,1.10000,0.90000,1.10000,0.90000
  1624,'BANDEO01    ',   0.7000,2,   7,  25,  11,0.97000,   9.1741,1.10000,0.90000,1.10000,0.90000
  1629,'NEU1EO01    ',  12.0000,2,   7,  27,  11,0.95000,  38.8653,1.10000,0.90000,1.10000,0.90000
  1630,'ROCATG01    ',  15.0000,2,   7,  26,   4,1.02000,  28.0516,1.10000,0.90000,1.10000,0.90000
  1631,'ARROHI01    ',  13.8000,2,   7,  27,   6,1.05000,  27.2403,1.10000,0.90000,1.10000,0.90000
  1632,'ARROHI02    ',  13.8000,2,   7,  27,   6,1.05000,  27.2403,1.10000,0.90000,1.10000,0.90000
  1633,'ARROHI03    ',  13.8000,4,   7,  27,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1634,'LDLMDI01    ',  13.2000,2,   7,  27,   7,1.00000,  25.9869,1.10000,0.90000,1.10000,0.90000
  1638,'SANDHI      ',   6.0000,2,   7,  25,   6,1.01700,   5.3512,1.10000,0.90000,1.10000,0.90000
  1639,'REALDI01    ',   0.4000,2,   7,  25,   7,1.02000,  -1.2518,1.10000,0.90000,1.10000,0.90000
  1641,'CPIEHI01    ',  13.8000,2,   7,  25,   6,1.05000,  20.5806,1.10000,0.90000,1.10000,0.90000
  1642,'CPIEHI02    ',  13.8000,4,   7,  25,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1643,'TRAPTG01    ',  11.0000,2,   7,  27,   4,1.05000,   9.6739,1.10000,0.90000,1.10000,0.90000
  1644,'TRAPTG15    ',  13.2000,2,   7,  27,   4,1.05000,   9.6739,1.10000,0.90000,1.10000,0.90000
  1646,'TRAPTG05    ',  11.0000,2,   7,  27,   4,1.05000,   9.6739,1.10000,0.90000,1.10000,0.90000
  1647,'CAMPATG     ',  13.2000,2,   7,  27,   4,0.99611,   7.2241,1.10000,0.90000,1.10000,0.90000
  1649,'PHDZTG02    ',  11.5000,4,   7,  27,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1650,'PHDZTG01    ',  11.5000,2,   7,  27,   4,1.05000,  19.3823,1.10000,0.90000,1.10000,0.90000
  1651,'PAGUHI01    ',  15.7000,2,   7,  27,   6,1.02000,  33.8724,1.10000,0.90000,1.10000,0.90000
  1652,'PAGUHI02    ',  15.7000,2,   7,  27,   6,1.02000,  33.8724,1.10000,0.90000,1.10000,0.90000
  1653,'PAGUHI03    ',  15.7000,2,   7,  27,   6,1.02000,  33.8724,1.10000,0.90000,1.10000,0.90000
  1654,'PAGUHI04    ',  15.7000,2,   7,  27,   6,1.02000,  33.8724,1.10000,0.90000,1.10000,0.90000
  1655,'LCA2TG01    ',  11.5000,2,   7,  27,   4,1.03832,  19.8530,1.10000,0.90000,1.10000,0.90000
  1658,'POM1EO01    ',   0.6600,2,   7,  26,  11,1.00000,  26.6096,1.10000,0.90000,1.10000,0.90000
  1661,'CHOCHI01    ',  16.0000,2,   7,  27,   6,1.00000,  28.8325,1.10000,0.90000,1.10000,0.90000
  1662,'CHOCHI02    ',  16.0000,2,   7,  27,   6,1.00000,  28.8325,1.10000,0.90000,1.10000,0.90000
  1663,'CHOCHI03    ',  16.0000,2,   7,  27,   6,1.00000,  28.8325,1.10000,0.90000,1.10000,0.90000
  1664,'CHOCHI04    ',  16.0000,2,   7,  27,   6,1.00000,  28.8325,1.10000,0.90000,1.10000,0.90000
  1665,'CHOCHI05    ',  16.0000,2,   7,  27,   6,1.00000,  28.6307,1.10000,0.90000,1.10000,0.90000
  1666,'CHOCHI06    ',  16.0000,2,   7,  27,   6,0.97673,  23.2907,1.10000,0.90000,1.10000,0.90000
  1671,'LDLATG01    ',  11.5000,2,   7,  27,   4,1.00000,  28.6224,1.10000,0.90000,1.10000,0.90000
  1672,'LDLATG02    ',  11.5000,2,   7,  27,   4,1.00000,  27.9944,1.10000,0.90000,1.10000,0.90000
  1673,'LDLATG03    ',  11.5000,2,   7,  27,   4,0.98924,  28.6336,1.10000,0.90000,1.10000,0.90000
  1674,'LDLATV01    ',  15.7500,2,   7,  27,   8,1.00000,  26.3344,1.10000,0.90000,1.10000,0.90000
  1675,'LDLATG04    ',  11.5000,2,   7,  27,   4,1.00903,  22.3068,1.10000,0.90000,1.10000,0.90000
  1676,'LCAMTG01    ',  11.5000,2,   7,  27,   4,1.05000,  22.3764,1.10000,0.90000,1.10000,0.90000
  1677,'LDLATG05    ',  11.5000,2,   7,  27,   4,1.00903,  22.3068,1.10000,0.90000,1.10000,0.90000
  1678,'BARIDI01    ',   0.4000,2,   7,  26,   7,1.05000,  22.6749,1.10000,0.90000,1.10000,0.90000
  1681,'PPLEHI01    ',  13.8000,2,   7,  27,   6,1.00000,  34.7266,1.10000,0.90000,1.10000,0.90000
  1682,'PPLEHI02    ',  13.8000,2,   7,  27,   6,1.00000,  34.7266,1.10000,0.90000,1.10000,0.90000
  1683,'PPLEHI03    ',  13.8000,4,   7,  27,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1691,'PBANHI01    ',  16.0000,2,   7,  27,   6,0.97000,  27.6621,1.10000,0.90000,1.10000,0.90000
  1692,'PBANHI02    ',  16.0000,2,   7,  27,   6,0.97000,  27.6621,1.10000,0.90000,1.10000,0.90000
  1693,'HUIN.CC     ',  15.0000,4,   7,  27,   8,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1694,'PHUITG01    ',  11.5000,2,   7,  27,   4,1.05000,  27.5011,1.10000,0.90000,1.10000,0.90000
  1695,'ALOMDI01    ',   0.4000,2,   7,  27,   4,1.05000,  19.8628,1.10000,0.90000,1.10000,0.90000
  1699,'ELOMDI01    ',   0.4000,2,   7,  26,   7,1.05000,  18.9757,1.10000,0.90000,1.10000,0.90000
  1803,'CHNO.TER    ',  13.2000,1,   7,  27,  10,1.00576,  23.9545,1.10000,0.90000,1.10000,0.90000
  1804,'CHOETER1    ',  13.2000,1,   7,  27,  10,0.99362,  21.9245,1.10000,0.90000,1.10000,0.90000
  1805,'CHO.TER2    ',  13.2000,1,   7,  27,  10,1.04577,  23.9811,1.10000,0.90000,1.10000,0.90000
  1806,'CHO.TER4    ',  13.2000,1,   7,  27,  10,1.06056,  23.9376,1.10000,0.90000,1.10000,0.90000
  1809,'PBA2.TER    ',  33.0000,1,   7,  27,  10,1.03776,  20.1545,1.10000,0.90000,1.10000,0.90000
  1810,'HER.TER1    ',  13.2000,1,   7,  27,  10,1.01544,  11.4872,1.10000,0.90000,1.10000,0.90000
  1811,'HER.TER2    ',  13.2000,1,   7,  27,  10,1.01463,  11.3726,1.10000,0.90000,1.10000,0.90000
  1812,'PUEL.TER    ',  13.2000,1,   7,  25,  10,0.96476,   5.9399,1.10000,0.90000,1.10000,0.90000
  1813,'ACAJTER1    ',  33.0000,1,   7,  27,  10,1.01212,  31.5619,1.10000,0.90000,1.10000,0.90000
  1814,'ACAJTER2    ',  33.0000,1,   7,  27,  10,1.03610,  28.0495,1.10000,0.90000,1.10000,0.90000
  1815,'MACA.TER    ',  33.0000,4,   7,  25,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1816,'HER.TER3    ',  13.2000,1,   7,  27,  10,1.01425,  11.3183,1.10000,0.90000,1.10000,0.90000
  1817,'HER.TER4    ',  13.2000,1,   7,  27,  10,1.01416,  11.3056,1.10000,0.90000,1.10000,0.90000
  1818,'HUIN.TER    ',  33.0000,1,   7,  27,   2,1.00149,  22.0494,1.10000,0.90000,1.10000,0.90000
  1820,'ELO.TER1    ',  13.2000,1,   7,  26,  10,1.02410,  17.8510,1.10000,0.90000,1.10000,0.90000
  1821,'CHOETER2    ',  13.2000,4,   7,  27,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1822,'ELO.TER2    ',  13.2000,1,   7,  26,  10,1.02463,  17.8181,1.10000,0.90000,1.10000,0.90000
  1823,'MAC.TER2    ',  33.0000,1,   7,  25,  10,1.03341,   3.3022,1.10000,0.90000,1.10000,0.90000
  1840,'ZAPALA      ',  13.2000,1,   7,  27,   1,1.05081,  19.5620,1.10000,0.90000,1.10000,0.90000
  1841,'LAJAS       ',  13.2000,1,   7,  27,   1,0.96960,  17.0280,1.10000,0.90000,1.10000,0.90000
  1850,'CIPO13      ',  13.2000,1,   7,  26,   7,1.02783,  17.5828,1.10000,0.90000,1.10000,0.90000
  1851,'GRO.TER1    ',  13.2000,4,   7,  26,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1864,'CES.TER1    ',  13.2000,1,   7,  26,   1,1.03677,  17.7955,1.10000,0.90000,1.10000,0.90000
  1871,'TRAPIAL2    ',  13.2000,1,   7,  27,   2,1.02459,  11.3795,1.10000,0.90000,1.10000,0.90000
  2000,'B.BLANCA    ', 500.0000,1,   5,  24,  10,1.00957,  10.4311,1.10000,0.90000,1.10000,0.90000
  2001,'GUIBROWN    ', 500.0000,1,   5,  24,  10,1.01411,  11.4914,1.10000,0.90000,1.10000,0.90000
  2002,'CAMPANA     ', 500.0000,1,   5,  23,  10,1.00427, -11.0467,1.10000,0.90000,1.10000,0.90000
  2003,'BELGRANO1   ', 500.0000,1,   5,  23,  10,1.01730,  -8.7723,1.10000,0.90000,1.10000,0.90000
  2004,'HENDERS1    ', 500.0000,1,   5,  21,  10,1.02476,  -5.3523,1.10000,0.90000,1.10000,0.90000
  2005,'T PEPE      ', 500.0000,1,   5,  24,  10,1.00958,  10.4332,1.10000,0.90000,1.10000,0.90000
  2006,'HENDERS2    ', 500.0000,1,   5,  21,  10,0.99303,   6.2066,1.10000,0.90000,1.10000,0.90000
  2008,'OLAVARRI    ', 500.0000,1,   5,  22,  10,1.01504,   2.3127,1.10000,0.90000,1.10000,0.90000
  2010,'OLA.BB1     ', 500.0000,1,   5,  22,  10,1.02291,  -4.9408,1.10000,0.90000,1.10000,0.90000
  2011,'OLA.BB2     ', 500.0000,1,   5,  22,  10,1.01719,  -2.7695,1.10000,0.90000,1.10000,0.90000
  2012,'OLA.AB1     ', 500.0000,1,   5,  22,  10,1.02193,   9.8992,1.10000,0.90000,1.10000,0.90000
  2013,'OLA.AB2     ', 500.0000,1,   5,  22,  10,1.01496,   9.3385,1.10000,0.90000,1.10000,0.90000
  2014,'PBUENA1     ', 500.0000,1,   5,  22,  10,1.01002,  10.4291,1.10000,0.90000,1.10000,0.90000
  2016,'PBUENA2     ', 500.0000,1,   5,  22,  10,1.01002,  10.4313,1.10000,0.90000,1.10000,0.90000
  2018,'ATUCHA 2    ', 500.0000,1,   5,  23,  10,1.01628,  -7.7532,1.10000,0.90000,1.10000,0.90000
  2020,'25MAYO_1    ', 500.0000,1,   5,  21,  10,0.99609,  -2.9776,1.10000,0.90000,1.10000,0.90000
  2030,'CHARLONE    ', 500.0000,4,   5,  23,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2031,'CHAR.DI1    ', 500.0000,4,   5,  23,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2049,'VIVO.BB1    ', 500.0000,1,   5,  22,  10,1.01567,   5.8845,1.10000,0.90000,1.10000,0.90000
  2050,'VIVORATA    ', 500.0000,1,   5,  22,  10,1.01567,   5.8845,1.10000,0.90000,1.10000,0.90000
  2051,'VIVO.AB1    ', 500.0000,4,   5,  22,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2090,'RAMALLO     ', 500.0000,1,   5,  23,  10,1.02455,  -7.4128,1.10000,0.90000,1.10000,0.90000
  2092,'AES PARA    ', 500.0000,1,   5,  23,  10,1.02694,  -7.2030,1.10000,0.90000,1.10000,0.90000
  2100,'ATUCHA 1    ', 220.0000,1,   5,  23,  10,1.00790, -14.3809,1.10000,0.90000,1.10000,0.90000
  2102,'BRAGADO     ', 220.0000,1,   5,  21,  10,0.96400,  -5.3048,1.10000,0.90000,1.10000,0.90000
  2104,'HENDERSO    ', 220.0000,1,   5,  21,  10,0.99496,   4.4261,1.10000,0.90000,1.10000,0.90000
  2105,'RAMALLOA    ', 220.0000,1,   5,  23,  10,1.02106, -12.0363,1.10000,0.90000,1.10000,0.90000
  2106,'RAMALLOB    ', 220.0000,1,   5,  23,  10,1.02106, -12.0363,1.10000,0.90000,1.10000,0.90000
  2107,'ARGENER     ', 220.0000,4,   5,  23,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2108,'SNICOLAS    ', 220.0000,1,   5,  23,  10,1.02188, -11.3872,1.10000,0.90000,1.10000,0.90000
  2110,'V. LIA      ', 220.0000,1,   5,  23,  10,1.00793, -15.7513,1.10000,0.90000,1.10000,0.90000
  2200,'9 JULIO     ', 132.0000,1,   5,  22,   1,1.02906,   1.5221,1.10000,0.90000,1.10000,0.90000
  2201,'SNIC.OESTE  ', 132.0000,1,   5,  23,  10,1.04731, -11.5104,1.10000,0.90000,1.10000,0.90000
  2202,'ATUCHA 1    ', 132.0000,1,   5,  23,  10,1.03330, -17.0005,1.10000,0.90000,1.10000,0.90000
  2203,'M.BURATO    ', 132.0000,1,   5,  24,  10,1.02735,  13.8899,1.10000,0.90000,1.10000,0.90000
  2204,'AZUL        ', 132.0000,1,   5,  21,   1,0.98065,  -2.6493,1.10000,0.90000,1.10000,0.90000
  2205,'VILLALONGA  ', 132.0000,1,   5,  24,  10,1.02619,  14.0426,1.10000,0.90000,1.10000,0.90000
  2206,'B.BCA 1     ', 132.0000,1,   5,  24,  10,1.04793,  10.4824,1.10000,0.90000,1.10000,0.90000
  2207,'CHARLONE    ', 132.0000,4,   5,  23,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2208,'B.BCA2      ', 132.0000,1,   5,  24,  10,1.04793,  10.4824,1.10000,0.90000,1.10000,0.90000
  2209,'P1.DORREGO  ', 132.0000,1,   5,  24,  10,1.00730,   7.2580,1.10000,0.90000,1.10000,0.90000
  2210,'BALCARCE    ', 132.0000,1,   5,  22,   1,1.00374,   2.7487,1.10000,0.90000,1.10000,0.90000
  2211,'PIQ 156     ', 132.0000,1,   5,  22,  10,1.01544,   3.2038,1.10000,0.90000,1.10000,0.90000
  2212,'BARKER      ', 132.0000,1,   5,  22,   1,1.02351,   8.8883,1.10000,0.90000,1.10000,0.90000
  2213,'PE VIVO AUX ', 132.0000,4,   5,  22,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2214,'BRAGADO1    ', 132.0000,1,   5,  21,   1,0.99318,  -7.1510,1.10000,0.90000,1.10000,0.90000
  2215,'ACERBRAG    ', 132.0000,1,   5,  21,   2,0.99162,  -7.2511,1.10000,0.90000,1.10000,0.90000
  2216,'BRAGADO2    ', 132.0000,1,   5,  21,   1,0.99318,  -7.1510,1.10000,0.90000,1.10000,0.90000
  2218,'MIRAMAR2    ', 132.0000,1,   5,  22,  10,1.04194,   8.3717,1.10000,0.90000,1.10000,0.90000
  2219,'GENOVEVA    ', 132.0000,1,   5,  24,  10,1.04177,  11.1000,1.10000,0.90000,1.10000,0.90000
  2220,'CAL.AVEL    ', 132.0000,1,   5,  24,   2,0.99157,   0.7038,1.10000,0.90000,1.10000,0.90000
  2221,'AXION       ', 132.0000,1,   5,  23,   2,1.00585, -17.4281,1.10000,0.90000,1.10000,0.90000
  2222,'C.PATAG.    ', 132.0000,1,   5,  24,   1,0.98696,  11.7784,1.10000,0.90000,1.10000,0.90000
  2223,'CAMPANA2    ', 132.0000,1,   5,  23,  10,0.99756, -17.9932,1.10000,0.90000,1.10000,0.90000
  2224,'CAMPANA1    ', 132.0000,1,   5,  23,   1,0.99756, -17.9932,1.10000,0.90000,1.10000,0.90000
  2225,'PRAXAIR     ', 132.0000,1,   5,  23,   2,0.99855, -17.9077,1.10000,0.90000,1.10000,0.90000
  2226,'CHACABUC    ', 132.0000,1,   5,  21,   1,0.99335,  -8.4883,1.10000,0.90000,1.10000,0.90000
  2227,'CHAC.IND    ', 132.0000,1,   5,  21,   2,0.99700,  -8.2350,1.10000,0.90000,1.10000,0.90000
  2228,'CHASCOM1    ', 132.0000,1,   5,  21,  10,0.94941, -12.6147,1.10000,0.90000,1.10000,0.90000
  2229,'CHASCOM2    ', 132.0000,1,   5,  21,   1,0.94941, -12.6147,1.10000,0.90000,1.10000,0.90000
  2230,'CHIVILCO    ', 132.0000,1,   5,  21,   1,0.98291, -12.0400,1.10000,0.90000,1.10000,0.90000
  2231,'CHIVILC2    ', 132.0000,1,   5,  21,  10,0.98291, -12.0400,1.10000,0.90000,1.10000,0.90000
  2232,'DORREGO     ', 132.0000,1,   5,  24,   1,1.00416,   6.7543,1.10000,0.90000,1.10000,0.90000
  2233,'CAMPANA 3   ', 132.0000,1,   5,  23,   1,0.99109, -18.7900,1.10000,0.90000,1.10000,0.90000
  2234,'C.SUAREZ    ', 132.0000,1,   5,  24,   1,0.99004,   3.0100,1.10000,0.90000,1.10000,0.90000
  2235,'MHERMOSO    ', 132.0000,1,   5,  24,   1,1.01369,   8.2887,1.10000,0.90000,1.10000,0.90000
  2236,'DOLORES     ', 132.0000,1,   5,  22,   1,0.97067,  -7.4878,1.10000,0.90000,1.10000,0.90000
  2237,'TRESPICO.O  ', 132.0000,1,   5,  24,  10,1.03720,  15.1651,1.10000,0.90000,1.10000,0.90000
  2238,'G.CHAVE1    ', 132.0000,1,   5,  24,   1,1.00471,   3.7240,1.10000,0.90000,1.10000,0.90000
  2239,'BRANDSEN    ', 132.0000,1,   5,  21,   1,0.94443, -12.4225,1.10000,0.90000,1.10000,0.90000
  2240,'MADARIAG    ', 132.0000,1,   5,  22,   1,1.01159,   0.2412,1.10000,0.90000,1.10000,0.90000
  2241,'TRESPICOS   ', 132.0000,1,   5,  24,  10,1.02499,  10.1367,1.10000,0.90000,1.10000,0.90000
  2242,'PUEYRRED    ', 132.0000,1,   5,  22,   1,1.02767,   1.4063,1.10000,0.90000,1.10000,0.90000
  2243,'PUEYRRE2    ', 132.0000,1,   5,  22,   1,1.02747,   1.4982,1.10000,0.90000,1.10000,0.90000
  2244,'HENDERS1    ', 132.0000,1,   5,  21,   1,1.02279,   2.9865,1.10000,0.90000,1.10000,0.90000
  2245,'HENDERS2    ', 132.0000,1,   5,  21,  10,1.02279,   2.9865,1.10000,0.90000,1.10000,0.90000
  2246,'PEHUAJO     ', 132.0000,1,   5,  21,   1,1.01241,   0.4917,1.10000,0.90000,1.10000,0.90000
  2247,'G.VILLEG    ', 132.0000,1,   5,  21,  10,1.01594,   2.3670,1.10000,0.90000,1.10000,0.90000
  2248,'JARA        ', 132.0000,1,   5,  22,   1,1.02744,   1.4023,1.10000,0.90000,1.10000,0.90000
  2249,'JARA 2      ', 132.0000,1,   5,  22,   1,1.02722,   1.5229,1.10000,0.90000,1.10000,0.90000
  2250,'LOSTEROS    ', 132.0000,1,   5,  22,  10,1.00814,   7.1729,1.10000,0.90000,1.10000,0.90000
  2251,'PIQ 105_1   ', 132.0000,1,   5,  22,  10,1.03115,   5.1764,1.10000,0.90000,1.10000,0.90000
  2252,'JUNIN 2     ', 132.0000,1,   5,  21,   1,0.96423, -18.2333,1.10000,0.90000,1.10000,0.90000
  2253,'I.M.S.A.    ', 132.0000,1,   5,  21,   2,0.96364, -17.9552,1.10000,0.90000,1.10000,0.90000
  2254,'LAPRIDA     ', 132.0000,1,   5,  24,   1,1.00796,   3.7814,1.10000,0.90000,1.10000,0.90000
  2256,'LASARMAS    ', 132.0000,1,   5,  22,   1,0.98857,  -1.7796,1.10000,0.90000,1.10000,0.90000
  2257,'AYACUCHO    ', 132.0000,1,   5,  22,   1,0.98944,   0.9044,1.10000,0.90000,1.10000,0.90000
  2258,'TERMINAL    ', 132.0000,1,   5,  22,   1,1.02819,   1.4383,1.10000,0.90000,1.10000,0.90000
  2259,'TERMINA2    ', 132.0000,1,   5,  22,   1,1.02801,   1.4896,1.10000,0.90000,1.10000,0.90000
  2260,'FLORES1     ', 132.0000,1,   5,  21,   1,0.97208,  -7.8473,1.10000,0.90000,1.10000,0.90000
  2261,'ROSAS       ', 132.0000,1,   5,  21,  10,0.96238,  -9.0796,1.10000,0.90000,1.10000,0.90000
  2262,'FLORES2     ', 132.0000,1,   5,  21,  10,0.97208,  -7.8473,1.10000,0.90000,1.10000,0.90000
  2263,'NEWTON      ', 132.0000,1,   5,  21,   2,0.96167,  -9.1264,1.10000,0.90000,1.10000,0.90000
  2264,'LINCOLN     ', 132.0000,1,   5,  21,  10,0.96706, -15.2234,1.10000,0.90000,1.10000,0.90000
  2265,'CACHARI     ', 132.0000,1,   5,  21,  10,0.97548,  -5.5005,1.10000,0.90000,1.10000,0.90000
  2266,'L.NEGRA     ', 132.0000,1,   5,  24,   2,0.99231,   0.7115,1.10000,0.90000,1.10000,0.90000
  2267,'RAUCH       ', 132.0000,1,   5,  21,   2,0.97432,  -5.5838,1.10000,0.90000,1.10000,0.90000
  2268,'LUJANBA1    ', 132.0000,1,   5,  21,   1,0.99888, -27.0723,1.10000,0.90000,1.10000,0.90000
  2269,'LUJANBA2    ', 132.0000,1,   5,  21,  10,0.99888, -27.0723,1.10000,0.90000,1.10000,0.90000
  2270,'LUJAN II    ', 132.0000,1,   5,  21,   1,1.00942, -27.2587,1.10000,0.90000,1.10000,0.90000
  2271,'LINCO33_01  ',  33.0000,1,   5,  21,   1,0.95818, -17.6468,1.10000,0.90000,1.10000,0.90000
  2272,'TG MAJO2    ', 132.0000,1,   5,  22,   1,0.98757,  -3.4218,1.10000,0.90000,1.10000,0.90000
  2273,'TG MAJO1    ', 132.0000,1,   5,  22,  10,0.98757,  -3.4218,1.10000,0.90000,1.10000,0.90000
  2274,'M.PLATA1    ', 132.0000,1,   5,  22,   1,1.02696,   1.6474,1.10000,0.90000,1.10000,0.90000
  2275,'LINCO13_01  ',  13.2000,1,   5,  21,   1,0.96682, -18.3135,1.10000,0.90000,1.10000,0.90000
  2276,'M.PLATA2    ', 132.0000,1,   5,  22,  10,1.02696,   1.6474,1.10000,0.90000,1.10000,0.90000
  2277,'ETSUR.MDP   ', 132.0000,1,   5,  22,   1,1.02724,   1.4359,1.10000,0.90000,1.10000,0.90000
  2278,'MERCEDE1    ', 132.0000,1,   5,  21,   1,0.97484, -22.8367,1.10000,0.90000,1.10000,0.90000
  2279,'ETSUR.TRANS1', 132.0000,1,   5,  24,  10,1.02736,   1.4749,1.10000,0.90000,1.10000,0.90000
  2280,'MERCEDE2    ', 132.0000,1,   5,  21,   1,0.97484, -22.8367,1.10000,0.90000,1.10000,0.90000
  2281,'ETSUR.TRANS2', 132.0000,1,   5,  24,  10,1.02778,   1.4512,1.10000,0.90000,1.10000,0.90000
  2282,'MIRAMAR     ', 132.0000,1,   5,  22,   1,1.02724,   3.5834,1.10000,0.90000,1.10000,0.90000
  2283,'LA CHINA    ', 132.0000,1,   5,  22,  10,1.02512,   3.8526,1.10000,0.90000,1.10000,0.90000
  2284,'MONTE       ', 132.0000,1,   5,  21,   1,0.94367, -11.3478,1.10000,0.90000,1.10000,0.90000
  2285,'NUMANCIA    ', 132.0000,1,   5,  22,  10,1.00448,   9.8041,1.10000,0.90000,1.10000,0.90000
  2286,'NECOCHE1    ', 132.0000,1,   5,  22,  10,1.03574,   8.9247,1.10000,0.90000,1.10000,0.90000
  2287,'BARKER2     ', 132.0000,1,   5,  22,  10,1.03671,  10.1897,1.10000,0.90000,1.10000,0.90000
  2288,'NECOCHE2    ', 132.0000,1,   5,  22,   1,1.03574,   8.9247,1.10000,0.90000,1.10000,0.90000
  2289,'VASQUEZ     ', 132.0000,4,   5,  22,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2290,'NORTE II    ', 132.0000,1,   5,  24,   1,1.02352,   9.6010,1.10000,0.90000,1.10000,0.90000
  2291,'CHANARES    ', 132.0000,1,   5,  24,   1,1.02176,   9.7417,1.10000,0.90000,1.10000,0.90000
  2292,'NCAMP1      ', 132.0000,1,   5,  23,  10,1.00530, -17.3475,1.10000,0.90000,1.10000,0.90000
  2293,'25MAY_01    ', 132.0000,1,   5,  21,  10,1.02901,  -5.4743,1.10000,0.90000,1.10000,0.90000
  2294,'NCAMP2      ', 132.0000,1,   5,  23,   2,1.00530, -17.3475,1.10000,0.90000,1.10000,0.90000
  2295,'CASTELLA    ', 132.0000,1,   5,  24,  10,1.03944,  12.4316,1.10000,0.90000,1.10000,0.90000
  2296,'OLAVARR1    ', 132.0000,1,   5,  22,  10,1.02088,   1.9912,1.10000,0.90000,1.10000,0.90000
  2297,'PIQ 56      ', 132.0000,1,   5,  22,  10,1.02652,   2.1942,1.10000,0.90000,1.10000,0.90000
  2298,'OLAVARR2    ', 132.0000,1,   5,  22,  10,1.02088,   1.9912,1.10000,0.90000,1.10000,0.90000
  2299,'CHILLAR     ', 132.0000,1,   5,  24,   2,1.01506,   2.5565,1.10000,0.90000,1.10000,0.90000
  2300,'OLAV.VIE    ', 132.0000,1,   5,  24,   1,0.99041,   0.5687,1.10000,0.90000,1.10000,0.90000
  2301,'PIQ 105_2   ', 132.0000,1,   5,  22,  10,1.02661,   2.1101,1.10000,0.90000,1.10000,0.90000
  2302,'P. LURO     ', 132.0000,1,   5,  24,   1,1.02375,  13.6790,1.10000,0.90000,1.10000,0.90000
  2303,'MDP.IND     ', 132.0000,1,   5,  22,   1,1.02645,   1.8375,1.10000,0.90000,1.10000,0.90000
  2304,'P.PRENSA    ', 132.0000,1,   5,  23,   2,0.97530, -19.5263,1.10000,0.90000,1.10000,0.90000
  2305,'COLON       ', 132.0000,1,   5,  23,   1,0.99319, -17.3401,1.10000,0.90000,1.10000,0.90000
  2306,'PERGAMI1    ', 132.0000,1,   5,  23,  10,1.00441, -16.3729,1.10000,0.90000,1.10000,0.90000
  2307,'PERGAMI2    ', 132.0000,1,   5,  23,   1,1.00441, -16.3729,1.10000,0.90000,1.10000,0.90000
  2308,'PQBB. 1     ', 132.0000,1,   5,  24,   2,1.02098,   9.2170,1.10000,0.90000,1.10000,0.90000
  2309,'PROFERTI    ', 132.0000,1,   5,  24,   2,1.02014,   9.1574,1.10000,0.90000,1.10000,0.90000
  2310,'PQBB. 2     ', 132.0000,1,   5,  24,   2,1.02098,   9.2170,1.10000,0.90000,1.10000,0.90000
  2311,'SOLALBAN    ', 132.0000,1,   5,  24,   2,1.02126,   9.2375,1.10000,0.90000,1.10000,0.90000
  2312,'PBUENA      ', 132.0000,1,   5,  24,   1,1.02022,   9.3206,1.10000,0.90000,1.10000,0.90000
  2313,'PBUENA2     ', 132.0000,1,   5,  24,  10,1.02022,   9.3206,1.10000,0.90000,1.10000,0.90000
  2314,'PIGUE 1     ', 132.0000,1,   5,  24,   1,0.99165,   4.1902,1.10000,0.90000,1.10000,0.90000
  2315,'CLOR-SOD    ', 132.0000,1,   5,  24,   2,1.02093,   9.2126,1.10000,0.90000,1.10000,0.90000
  2316,'PIGUE 2     ', 132.0000,1,   5,  24,  10,0.99165,   4.1902,1.10000,0.90000,1.10000,0.90000
  2317,'COL.SEC     ',  33.0000,1,   5,  23,   1,0.97932, -20.3585,1.10000,0.90000,1.10000,0.90000
  2318,'PINAMAR     ', 132.0000,1,   5,  22,  10,1.01102,  -0.2039,1.10000,0.90000,1.10000,0.90000
  2319,'COL.TER     ',  13.2000,1,   5,  23,   1,0.97447, -21.5099,1.10000,0.90000,1.10000,0.90000
  2320,'PRINGLES    ', 132.0000,1,   5,  24,   1,1.01700,   6.4869,1.10000,0.90000,1.10000,0.90000
  2321,'INDIO RI    ', 132.0000,1,   5,  24,   2,1.01515,   6.2983,1.10000,0.90000,1.10000,0.90000
  2322,'P. ALTA     ', 132.0000,1,   5,  24,  10,1.02728,   9.4111,1.10000,0.90000,1.10000,0.90000
  2323,'P. ALTA2    ', 132.0000,1,   5,  24,   1,1.02728,   9.4111,1.10000,0.90000,1.10000,0.90000
  2324,'QUEQUEN     ', 132.0000,1,   5,  22,   1,1.03557,   8.8134,1.10000,0.90000,1.10000,0.90000
  2325,'RAMA.IND    ', 132.0000,1,   5,  23,   2,1.02710, -15.5265,1.10000,0.90000,1.10000,0.90000
  2326,'RAMALLO1    ', 132.0000,1,   5,  23,  10,1.04268, -14.3897,1.10000,0.90000,1.10000,0.90000
  2327,'RAMALLO2    ', 132.0000,1,   5,  23,  10,1.04268, -14.3897,1.10000,0.90000,1.10000,0.90000
  2328,'ROJAS       ', 132.0000,1,   5,  21,   1,0.98238, -17.6444,1.10000,0.90000,1.10000,0.90000
  2329,'PUAN        ', 132.0000,1,   5,  24,  10,0.99361,   3.6614,1.10000,0.90000,1.10000,0.90000
  2330,'SALADILL    ', 132.0000,1,   5,  21,   1,0.99801,  -7.0385,1.10000,0.90000,1.10000,0.90000
  2331,'CT.S.PEDRO  ', 132.0000,1,   5,  23,  10,0.98746, -18.4667,1.10000,0.90000,1.10000,0.90000
  2332,'S.CLEMEN    ', 132.0000,1,   5,  22,   1,0.98035,  -5.4200,1.10000,0.90000,1.10000,0.90000
  2333,'SN NORTE    ', 132.0000,1,   5,  23,  10,1.03257, -14.8100,1.10000,0.90000,1.10000,0.90000
  2334,'SNICOLA1    ', 132.0000,1,   5,  23,  10,1.03955, -14.3403,1.10000,0.90000,1.10000,0.90000
  2335,'VRES-SNI    ', 132.0000,1,   5,  23,  10,1.03003, -14.9678,1.10000,0.90000,1.10000,0.90000
  2336,'SNICOLA2    ', 132.0000,1,   5,  23,  10,1.03955, -14.3403,1.10000,0.90000,1.10000,0.90000
  2337,'PIQ 155     ', 132.0000,1,   5,  22,  10,1.02863,   4.4131,1.10000,0.90000,1.10000,0.90000
  2338,'S.PEDRO1    ', 132.0000,1,   5,  23,  10,0.98744, -18.4702,1.10000,0.90000,1.10000,0.90000
  2339,'S.PEDRO2    ', 132.0000,1,   5,  23,   1,0.98744, -18.4702,1.10000,0.90000,1.10000,0.90000
  2340,'M.TUYU      ', 132.0000,1,   5,  22,   1,0.98326,  -4.3287,1.10000,0.90000,1.10000,0.90000
  2341,'DALMAUX     ', 132.0000,1,   5,  23,   2,0.99756, -17.9932,1.10000,0.90000,1.10000,0.90000
  2342,'DALMINE0    ', 132.0000,1,   5,  23,   2,1.00302, -17.5913,1.10000,0.90000,1.10000,0.90000
  2343,'DALMINE1    ', 132.0000,1,   5,  23,   2,1.00302, -17.5913,1.10000,0.90000,1.10000,0.90000
  2344,'SIDERAR     ', 132.0000,1,   5,  23,   2,1.03983, -14.4115,1.10000,0.90000,1.10000,0.90000
  2345,'BOLIVAR     ', 132.0000,1,   5,  21,   1,1.01612,   3.3560,1.10000,0.90000,1.10000,0.90000
  2346,'TANDIL1     ', 132.0000,1,   5,  22,   1,0.98874,   4.6905,1.10000,0.90000,1.10000,0.90000
  2347,'TANDIL2     ', 132.0000,1,   5,  22,  10,0.98874,   4.6905,1.10000,0.90000,1.10000,0.90000
  2348,'TLAUQUE1    ', 132.0000,1,   5,  21,   1,0.97313,  -3.7054,1.10000,0.90000,1.10000,0.90000
  2349,'TLAUQUE2    ', 132.0000,1,   5,  21,  10,0.97313,  -3.7054,1.10000,0.90000,1.10000,0.90000
  2350,'3ARROYOS    ', 132.0000,1,   5,  24,   1,0.98553,   3.2863,1.10000,0.90000,1.10000,0.90000
  2351,'CORTI       ', 132.0000,1,   5,  24,  10,1.04688,  10.7338,1.10000,0.90000,1.10000,0.90000
  2352,'SNIC-URB    ', 132.0000,1,   5,  23,   1,1.03855, -14.5362,1.10000,0.90000,1.10000,0.90000
  2353,'PQBB. 3     ', 132.0000,1,   5,  24,   2,1.02098,   9.2170,1.10000,0.90000,1.10000,0.90000
  2354,'URBANABB    ', 132.0000,1,   5,  24,   1,1.01987,   9.2301,1.10000,0.90000,1.10000,0.90000
  2355,'VADELMAR    ', 132.0000,1,   5,  22,   1,1.01523,   0.2910,1.10000,0.90000,1.10000,0.90000
  2356,'V.GESSEL    ', 132.0000,1,   5,  22,   1,1.02681,   1.5799,1.10000,0.90000,1.10000,0.90000
  2357,'PIQ.BB.COR  ', 132.0000,1,   5,  24,  10,1.04825,  10.4982,1.10000,0.90000,1.10000,0.90000
  2358,'V. LIA      ', 132.0000,1,   5,  23,  10,1.03358, -16.7182,1.10000,0.90000,1.10000,0.90000
  2360,'ZARATE1     ', 132.0000,1,   5,  23,   1,0.99795, -18.2103,1.10000,0.90000,1.10000,0.90000
  2361,'CTSALTO2    ', 132.0000,1,   5,  23,   4,1.01874,  -6.5988,1.10000,0.90000,1.10000,0.90000
  2362,'ZARATE2     ', 132.0000,1,   5,  23,   1,0.99795, -18.2103,1.10000,0.90000,1.10000,0.90000
  2363,'PALMAS.1    ', 132.0000,1,   5,  23,   1,0.99830, -18.3751,1.10000,0.90000,1.10000,0.90000
  2364,'SALTO       ', 132.0000,1,   5,  23,   1,1.01847,  -6.6085,1.10000,0.90000,1.10000,0.90000
  2365,'PROTISA     ', 132.0000,1,   5,  23,   2,0.99624, -18.5228,1.10000,0.90000,1.10000,0.90000
  2366,'SA ARECO    ', 132.0000,1,   5,  23,   1,1.02431, -17.2295,1.10000,0.90000,1.10000,0.90000
  2367,'EASTMAN     ', 132.0000,1,   5,  23,   2,0.99611, -18.5322,1.10000,0.90000,1.10000,0.90000
  2368,'CTPALMAS    ', 132.0000,1,   5,  23,  10,0.99830, -18.3751,1.10000,0.90000,1.10000,0.90000
  2369,'LIM.SF-ER   ', 132.0000,1,   8,  28,  10,1.00326, -16.2093,1.10000,0.90000,1.10000,0.90000
  2370,'TOYOTA      ', 132.0000,1,   5,  23,   2,0.99882, -18.0504,1.10000,0.90000,1.10000,0.90000
  2371,'TANDIL_IND  ', 132.0000,1,   5,  22,   1,0.98752,   4.6276,1.10000,0.90000,1.10000,0.90000
  2372,'DCAM-VLI    ', 132.0000,1,   5,  23,  10,1.02730, -16.9361,1.10000,0.90000,1.10000,0.90000
  2373,'PE VIVORATA ', 132.0000,4,   5,  22,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2374,'BARADERO    ', 132.0000,1,   5,  23,   1,0.96300, -20.4991,1.10000,0.90000,1.10000,0.90000
  2378,'TORNQUIS    ', 132.0000,1,   5,  24,   1,1.00915,   7.8025,1.10000,0.90000,1.10000,0.90000
  2380,'CORCEMAR    ', 132.0000,1,   5,  23,   2,1.00136, -17.7581,1.10000,0.90000,1.10000,0.90000
  2382,'ROSALES1    ', 132.0000,1,   5,  24,   1,1.02608,   9.3183,1.10000,0.90000,1.10000,0.90000
  2384,'TONINAS1    ', 132.0000,1,   5,  22,   1,0.98219,  -4.7807,1.10000,0.90000,1.10000,0.90000
  2385,'SNICOLA3    ', 132.0000,1,   5,  23,   1,1.03955, -14.3403,1.10000,0.90000,1.10000,0.90000
  2386,'RUTA2.1     ', 132.0000,1,   5,  22,   1,1.02714,   1.4523,1.10000,0.90000,1.10000,0.90000
  2387,'SNICOLA4    ', 132.0000,1,   5,  23,   1,1.03955, -14.3403,1.10000,0.90000,1.10000,0.90000
  2388,'SNIC SNICTG ', 132.0000,1,   5,  23,   1,1.03955, -14.3403,1.10000,0.90000,1.10000,0.90000
  2389,'BAJOHONDO   ', 132.0000,1,   5,  24,  10,1.03696,  11.6359,1.10000,0.90000,1.10000,0.90000
  2390,'PAMPITA1    ', 132.0000,1,   5,  24,   2,1.00811,   1.7502,1.10000,0.90000,1.10000,0.90000
  2391,'PI CHA-LCAS ', 132.0000,1,   5,  24,  10,1.02206,   9.7759,1.10000,0.90000,1.10000,0.90000
  2392,'SUR         ', 132.0000,1,   5,  24,  10,1.01962,   9.2473,1.10000,0.90000,1.10000,0.90000
  2394,'NORTE       ', 132.0000,1,   5,  22,  10,1.02671,   1.3372,1.10000,0.90000,1.10000,0.90000
  2395,'PI_STA_CL_1 ', 132.0000,1,   5,  22,  10,1.02721,   1.4353,1.10000,0.90000,1.10000,0.90000
  2396,'PI_STA_CL_2 ', 132.0000,1,   5,  22,  10,1.02721,   1.4353,1.10000,0.90000,1.10000,0.90000
  2397,'PT02_1      ', 132.0000,1,   5,  22,  10,1.02673,   1.3400,1.10000,0.90000,1.10000,0.90000
  2398,'PT02_2      ', 132.0000,1,   5,  22,  10,1.02673,   1.3400,1.10000,0.90000,1.10000,0.90000
  2400,'CTLUJAII    ', 132.0000,1,   5,  21,   4,1.00990, -27.2448,1.10000,0.90000,1.10000,0.90000
  2410,'VIVORATA    ', 132.0000,1,   5,  22,  10,1.02535,   3.6236,1.10000,0.90000,1.10000,0.90000
  2500,'BHON33 05   ',  33.0000,1,   5,  24,  10,1.02203,  13.1103,1.10000,0.90000,1.10000,0.90000
  2501,'BBL.TER1    ',  13.2000,1,   5,  24,  10,0.94960,  10.4894,1.10000,0.90000,1.10000,0.90000
  2502,'BBL.TER2    ',  13.2000,1,   5,  24,  10,0.95271,  10.4862,1.10000,0.90000,1.10000,0.90000
  2503,'HEN.TER1    ',  13.2000,4,   5,  21,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2504,'3-LOMAS     ',  66.0000,1,   5,  21,   1,0.98539,  -7.8736,1.10000,0.90000,1.10000,0.90000
  2505,'OLAV13_01   ',  13.2000,1,   5,  22,  10,0.97379,   1.9543,1.10000,0.90000,1.10000,0.90000
  2506,'OLAV13_02   ',  13.2000,1,   5,  22,  10,0.97362,   1.9519,1.10000,0.90000,1.10000,0.90000
  2507,'PEHUAJO     ',  66.0000,1,   5,  21,   1,1.02869,  -3.0208,1.10000,0.90000,1.10000,0.90000
  2508,'TLAUQUE1    ',  66.0000,1,   5,  21,   1,1.03166,  -4.6635,1.10000,0.90000,1.10000,0.90000
  2509,'LUJAN       ',  66.0000,1,   5,  21,   1,1.04188, -28.8378,1.10000,0.90000,1.10000,0.90000
  2510,'SA AREC1    ',  66.0000,1,   5,  23,  10,1.00600, -21.5495,1.10000,0.90000,1.10000,0.90000
  2511,'CSARMIE1    ',  66.0000,1,   5,  23,   1,0.96850, -25.7614,1.10000,0.90000,1.10000,0.90000
  2512,'ARRECIFE    ',  66.0000,1,   5,  23,   1,0.98452, -23.8969,1.10000,0.90000,1.10000,0.90000
  2513,'PERGAMIN    ',  66.0000,1,   5,  23,  10,1.04584, -19.1376,1.10000,0.90000,1.10000,0.90000
  2514,'BRAGADO     ',  66.0000,1,   5,  21,   1,1.04396,  -8.9521,1.10000,0.90000,1.10000,0.90000
  2515,'9JULBA1     ',  66.0000,1,   5,  21,   1,0.97302, -11.0413,1.10000,0.90000,1.10000,0.90000
  2516,'9JULBA1     ',  66.0000,1,   5,  21,  10,0.97302, -11.0413,1.10000,0.90000,1.10000,0.90000
  2517,'RIVADBA     ',  66.0000,1,   5,  21,   1,0.99891,  -6.9392,1.10000,0.90000,1.10000,0.90000
  2518,'CCASARES    ',  66.0000,1,   5,  21,   1,0.98036,  -8.2173,1.10000,0.90000,1.10000,0.90000
  2519,'GVILLEG     ',  66.0000,4,   5,  21,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2520,'SA AREC2    ',  66.0000,1,   5,  23,   1,1.00600, -21.5495,1.10000,0.90000,1.10000,0.90000
  2521,'CSARMIE2    ',  66.0000,1,   5,  23,  10,0.96850, -25.7614,1.10000,0.90000,1.10000,0.90000
  2522,'PEHUAJO2    ',  66.0000,1,   5,  21,  10,1.02869,  -3.0208,1.10000,0.90000,1.10000,0.90000
  2523,'TLAUQUE2    ',  66.0000,1,   5,  21,  10,1.03166,  -4.6635,1.10000,0.90000,1.10000,0.90000
  2524,'ARRECIFE    ',  33.0000,1,   5,  23,   1,0.99005, -23.8969,1.10000,0.90000,1.10000,0.90000
  2525,'ARRECIFE    ',  12.0000,1,   5,  23,   1,1.01480, -23.8969,1.10000,0.90000,1.10000,0.90000
  2526,'RAM.TER3    ',  33.0000,4,   5,  23,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2527,'CAST33_01   ',  33.0000,1,   5,  24,  10,1.03608,  15.0069,1.10000,0.90000,1.10000,0.90000
  2528,'LUJ-AUX     ',  66.0000,1,   5,  21,   1,0.98239, -22.8783,1.10000,0.90000,1.10000,0.90000
  2529,'CAST33_02   ',  33.0000,1,   5,  24,  10,1.03882,  15.2485,1.10000,0.90000,1.10000,0.90000
  2530,'SALIQUEL    ',  66.0000,1,   5,  21,   1,0.97190,  -8.8466,1.10000,0.90000,1.10000,0.90000
  2531,'OLAV13_03   ',  13.2000,4,   5,  22,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2532,'BG I 66     ',  66.0000,1,   5,  21,   1,1.02836,  -9.6491,1.10000,0.90000,1.10000,0.90000
  2533,'BHON33_01   ',  33.0000,1,   5,  24,  10,1.01587,  14.5211,1.10000,0.90000,1.10000,0.90000
  2534,'25MAYO66    ',  66.0000,1,   5,  21,   1,0.99987, -10.8686,1.10000,0.90000,1.10000,0.90000
  2535,'CAST13_01   ',  13.2000,1,   5,  24,  10,1.03633,  15.3928,1.10000,0.90000,1.10000,0.90000
  2536,'LHERAS66    ',  66.0000,1,   5,  21,   1,1.01300, -31.5827,1.10000,0.90000,1.10000,0.90000
  2537,'CAST13_02   ',  13.2000,1,   5,  24,  10,1.03633,  15.3928,1.10000,0.90000,1.10000,0.90000
  2538,'LOBOS 66    ',  66.0000,1,   5,  21,   1,1.00394, -33.1220,1.10000,0.90000,1.10000,0.90000
  2539,'LOBOS       ',  33.0000,1,   5,  21,   1,1.03578, -29.8142,1.10000,0.90000,1.10000,0.90000
  2540,'RIVAD 33    ',  33.0000,4,   5,  21,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2541,'PSJUN_01    ',  33.0000,4,   5,  21,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2542,'RIVA13.2    ',  13.2000,4,   5,  21,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2543,'HEN.TER3    ',  13.8000,1,   5,  21,  10,0.99258,   4.1517,1.10000,0.90000,1.10000,0.90000
  2544,'GVILLE33_01 ',  33.0000,1,   5,  21,   1,1.00172,   3.4929,1.10000,0.90000,1.10000,0.90000
  2545,'CSARMIE     ',  33.0000,1,   5,  23,  10,0.98973, -24.6093,1.10000,0.90000,1.10000,0.90000
  2546,'GVILLE13_01 ',  13.2000,1,   5,  21,   1,0.99738,   4.7090,1.10000,0.90000,1.10000,0.90000
  2547,'CSARMIE     ',  13.2000,1,   5,  23,  10,1.00218, -23.9655,1.10000,0.90000,1.10000,0.90000
  2548,'PEH1.TER    ',  13.2000,1,   5,  21,   1,1.01532,   4.3834,1.10000,0.90000,1.10000,0.90000
  2549,'SALT.SEC    ',  33.0000,1,   5,  23,   1,1.00144,  -9.1839,1.10000,0.90000,1.10000,0.90000
  2550,'SALT.TER    ',  13.2000,1,   5,  23,   1,0.99751, -10.0547,1.10000,0.90000,1.10000,0.90000
  2551,'GENO33_01   ',  33.0000,1,   5,  24,  10,1.01715,  13.6658,1.10000,0.90000,1.10000,0.90000
  2552,'GENO13_01   ',  13.2000,1,   5,  24,  10,1.01634,  13.7750,1.10000,0.90000,1.10000,0.90000
  2553,'ENER13_01   ',  13.2000,1,   5,  24,  10,1.00534,  13.6852,1.10000,0.90000,1.10000,0.90000
  2554,'ENER33_02   ',  33.0000,1,   5,  24,  10,1.00905,  13.4770,1.10000,0.90000,1.10000,0.90000
  2555,'ENER33_01   ',  33.0000,1,   5,  24,  10,1.00720,  13.3103,1.10000,0.90000,1.10000,0.90000
  2557,'JUNI33_01   ',  33.0000,1,   5,  21,   1,0.94935, -22.0215,1.10000,0.90000,1.10000,0.90000
  2558,'JUNI13_01   ',  13.2000,1,   5,  21,   1,0.95638, -23.4204,1.10000,0.90000,1.10000,0.90000
  2559,'TRESP33_01  ',  33.0000,1,   5,  24,  10,1.02522,  18.1230,1.10000,0.90000,1.10000,0.90000
  2560,'NOR.TER1    ',  13.2000,1,   5,  24,   1,1.00401,   4.2267,1.10000,0.90000,1.10000,0.90000
  2561,'NOR.TER2    ',  13.2000,1,   5,  24,  11,1.00274,   4.5097,1.10000,0.90000,1.10000,0.90000
  2562,'NORTE2_1    ',  33.0000,1,   5,  24,   1,1.01167,   5.5512,1.10000,0.90000,1.10000,0.90000
  2563,'NORTE2_2    ',  33.0000,1,   5,  24,  11,1.01167,   5.5512,1.10000,0.90000,1.10000,0.90000
  2564,'NORTE_1     ',  33.0000,1,   5,  24,  11,1.01181,   5.5771,1.10000,0.90000,1.10000,0.90000
  2565,'GRIO33_1    ',  33.0000,1,   5,  24,  11,1.01177,  10.8941,1.10000,0.90000,1.10000,0.90000
  2566,'GRIO33_2    ',  33.0000,1,   5,  24,  11,1.01104,  10.7437,1.10000,0.90000,1.10000,0.90000
  2568,'TRESP13_01  ',  13.2000,1,   5,  24,  10,1.02343,  18.4391,1.10000,0.90000,1.10000,0.90000
  2569,'PSJUN_02    ',  33.0000,4,   5,  21,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2570,'GENO33_02   ',  33.0000,1,   5,  24,  10,1.01710,  14.0550,1.10000,0.90000,1.10000,0.90000
  2572,'LTERO33_01  ',  33.0000,1,   5,  22,  10,1.00248,  10.1553,1.10000,0.90000,1.10000,0.90000
  2573,'CHANARES    ',  33.0000,1,   5,  24,   1,1.00569,   7.7872,1.10000,0.90000,1.10000,0.90000
  2574,'PUNTO_E     ',  33.0000,1,   5,  24,   1,0.98646,   7.0339,1.10000,0.90000,1.10000,0.90000
  2575,'ETANO       ',  33.0000,1,   5,  24,   1,0.97913,   6.7385,1.10000,0.90000,1.10000,0.90000
  2576,'CORT33_01   ',  33.0000,1,   5,  24,  10,1.02006,  13.4132,1.10000,0.90000,1.10000,0.90000
  2577,'CORT33_02   ',  33.0000,1,   5,  24,  10,1.02056,  13.5834,1.10000,0.90000,1.10000,0.90000
  2578,'BHON33 06   ',  33.0000,1,   5,  24,  10,1.02200,  13.0956,1.10000,0.90000,1.10000,0.90000
  2579,'PEPE 33 01  ',  33.0000,1,   5,  24,  10,1.00437,  14.1593,1.10000,0.90000,1.10000,0.90000
  2580,'PEPE 33 02  ',  33.0000,1,   5,  24,  10,1.00169,  13.9814,1.10000,0.90000,1.10000,0.90000
  2581,'ELBIEO0233  ',  33.0000,1,   5,  22,  10,0.98595,  12.5824,1.10000,0.90000,1.10000,0.90000
  2582,'MIRA33_01   ',  33.0000,1,   5,  22,  10,0.99765,  10.9136,1.10000,0.90000,1.10000,0.90000
  2584,'MIRA33_03   ',  33.0000,1,   5,  22,  10,0.99925,  11.0434,1.10000,0.90000,1.10000,0.90000
  2586,'VILL33_01   ',  33.0000,1,   5,  24,  10,1.03471,  16.7717,1.10000,0.90000,1.10000,0.90000
  2587,'VILL33_02   ',  33.0000,1,   5,  24,  10,1.04023,  16.9534,1.10000,0.90000,1.10000,0.90000
  2588,'VSEC33_01   ',  33.0000,1,   5,  24,  10,1.00000,  16.2504,1.10000,0.90000,1.10000,0.90000
  2589,'VSEC33_02   ',  33.0000,1,   5,  24,  10,0.99990,  16.3920,1.10000,0.90000,1.10000,0.90000
  2590,'VSEC13_01   ',  13.2000,1,   5,  24,  10,0.99813,  16.4224,1.10000,0.90000,1.10000,0.90000
  2591,'VSEC13_02   ',  13.2000,1,   5,  24,  10,0.99813,  16.4224,1.10000,0.90000,1.10000,0.90000
  2592,'NECO33_01   ',  33.0000,1,   5,  22,  10,1.00307,   7.1900,1.10000,0.90000,1.10000,0.90000
  2593,'NECO13_01   ',  13.2000,1,   5,  22,   1,0.98927,   5.0427,1.10000,0.90000,1.10000,0.90000
  2594,'NECO33_02   ',  33.0000,1,   5,  22,  10,0.98872,   4.9924,1.10000,0.90000,1.10000,0.90000
  2595,'NECO33_02   ',  33.0000,1,   5,  22,  10,1.01155,   8.5716,1.10000,0.90000,1.10000,0.90000
  2596,'PERG13_01   ',  13.2000,1,   5,  23,   1,0.98708, -19.6181,1.10000,0.90000,1.10000,0.90000
  2598,'CORT33_03   ',  33.0000,1,   5,  24,  10,1.01770,  13.5779,1.10000,0.90000,1.10000,0.90000
  2599,'CORT33_04   ',  33.0000,1,   5,  24,  10,1.02191,  13.8122,1.10000,0.90000,1.10000,0.90000
  2600,'ROJOTG01    ',  11.5000,2,   5,  23,   4,1.05000,  -7.7127,1.10000,0.90000,1.10000,0.90000
  2601,'MDPATG21    ',  13.2000,4,   5,  22,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2602,'MDPATG12    ',  13.2000,4,   5,  22,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2603,'MDPATG13    ',  13.2000,4,   5,  22,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2604,'SNICBS01    ',   0.4000,2,   5,  23,  15,1.02000,  -7.7155,1.10000,0.90000,1.10000,0.90000
  2605,'COLBDI01    ',   0.4000,4,   5,  23,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2606,'ARGETG01    ',  15.7000,4,   5,  23,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2607,'MDPATV07    ',  13.2000,2,   5,  22,   5,1.05000,   5.7532,1.10000,0.90000,1.10000,0.90000
  2608,'MDPATV08    ',  13.2000,2,   5,  22,   5,1.05000,   5.7482,1.10000,0.90000,1.10000,0.90000
  2609,'MDPATG19    ',  13.2000,2,   5,  22,   4,1.02906,   1.5221,1.10000,0.90000,1.10000,0.90000
  2610,'ATUCNUCL    ',  21.0000,2,   5,  23,   9,1.02000,  -7.4542,1.10000,0.90000,1.10000,0.90000
  2611,'NECOTV01    ',  13.2000,4,   5,  22,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2612,'NECOTV02    ',  13.2000,4,   5,  22,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2613,'NECOTV03    ',  13.2000,2,   5,  22,   5,1.05000,  11.6059,1.10000,0.90000,1.10000,0.90000
  2614,'NECOTV04    ',  13.2000,2,   5,  22,   5,1.05000,  11.6059,1.10000,0.90000,1.10000,0.90000
  2615,'ARREDI01    ',   0.4000,4,   5,  23,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2616,'MDPATG22    ',  13.2000,4,   5,  22,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2617,'OLAVEO01    ',   0.7200,2,   5,  22,  11,1.00000,   9.9661,1.10000,0.90000,1.10000,0.90000
  2618,'ROJOTG02    ',  11.5000,2,   5,  23,   4,1.05000,  -7.7127,1.10000,0.90000,1.10000,0.90000
  2619,'ROJOTG03    ',  11.5000,2,   5,  23,   4,1.05000,  -7.7127,1.10000,0.90000,1.10000,0.90000
  2620,'ATU2NUCL    ',  21.0000,3,   5,  23,   9,1.05000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2621,'BRKETG01    ',  11.5000,2,   5,  22,   4,1.05000,  14.7060,1.10000,0.90000,1.10000,0.90000
  2622,'BRKETG02    ',  11.5000,2,   5,  22,   4,1.05000,  14.7060,1.10000,0.90000,1.10000,0.90000
  2624,'BRKETG03    ',  11.5000,2,   5,  22,   4,1.03671,  10.1897,1.10000,0.90000,1.10000,0.90000
  2625,'BROWTG01    ',  20.0000,2,   5,  24,   4,1.01000,  17.1321,1.10000,0.90000,1.10000,0.90000
  2626,'BROWTG02    ',  20.0000,2,   5,  24,   4,1.01000,  17.1321,1.10000,0.90000,1.10000,0.90000
  2627,'BROWTV01    ',  20.0000,4,   5,  24,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2628,'MDPATG23    ',  11.5000,2,   5,  22,   4,1.05000,   6.4103,1.10000,0.90000,1.10000,0.90000
  2629,'BBLATV29    ',  20.0000,4,   5,  24,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2630,'BBLATV30    ',  20.0000,4,   5,  24,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2631,'MDPATG24    ',  11.5000,2,   5,  22,   4,1.05000,   6.4178,1.10000,0.90000,1.10000,0.90000
  2632,'LUJBTG01    ',  11.5000,2,   5,  21,   4,1.04782, -24.8002,1.10000,0.90000,1.10000,0.90000
  2633,'LUJBTG02    ',  11.5000,2,   5,  21,   4,1.04782, -24.8002,1.10000,0.90000,1.10000,0.90000
  2634,'BRAGTG34    ',  11.5000,2,   5,  21,   4,1.01202,  -1.4739,1.10000,0.90000,1.10000,0.90000
  2635,'SOLATG01    ',  11.5000,2,   5,  24,   8,1.00000,  14.0977,1.10000,0.90000,1.10000,0.90000
  2636,'SOLATG02    ',  11.5000,2,   5,  24,   8,1.03000,  15.1392,1.10000,0.90000,1.10000,0.90000
  2637,'BRKETG04    ',  11.5000,2,   5,  22,   4,1.03671,  10.1897,1.10000,0.90000,1.10000,0.90000
  2638,'LOBODI01    ',   0.3800,2,   5,  21,   7,1.05000, -28.4992,1.10000,0.90000,1.10000,0.90000
  2639,'BRAGTG56    ',  11.5000,2,   5,  21,   4,1.01202,  -1.4739,1.10000,0.90000,1.10000,0.90000
  2640,'MDAJTG57    ',  13.2000,2,   5,  22,   4,1.00619,  -0.6687,1.10000,0.90000,1.10000,0.90000
  2641,'LINCDI01    ',   0.4000,2,   5,  21,   7,0.98401, -17.0619,1.10000,0.90000,1.10000,0.90000
  2642,'VGADDI01    ',   0.4000,2,   5,  21,   7,1.00000,   8.2615,1.10000,0.90000,1.10000,0.90000
  2643,'SAL2TG01    ',  11.5000,2,   5,  21,   4,1.05000,  -2.4048,1.10000,0.90000,1.10000,0.90000
  2644,'BBLMDI13    ',  13.2000,2,   5,  24,   7,1.00000,  13.1775,1.10000,0.90000,1.10000,0.90000
  2645,'PEDRTG01    ',  11.0000,2,   5,  23,   4,1.00000, -16.6800,1.10000,0.90000,1.10000,0.90000
  2646,'ZARATG01    ',  11.0000,2,   5,  23,   4,1.00000, -16.5612,1.10000,0.90000,1.10000,0.90000
  2647,'ZARATG02    ',  11.0000,2,   5,  23,   4,1.00000, -16.5612,1.10000,0.90000,1.10000,0.90000
  2648,'LCASEO01    ',  12.0000,2,   5,  24,  11,1.04000,  16.7891,1.10000,0.90000,1.10000,0.90000
  2650,'BRKETV01    ',  11.5000,2,   5,  22,   5,1.05000,  14.1405,1.10000,0.90000,1.10000,0.90000
  2651,'BBLMDI46    ',  13.2000,2,   5,  24,   7,1.02363,   9.3206,1.10000,0.90000,1.10000,0.90000
  2652,'JUNIDI01    ',   0.3800,2,   5,  21,   7,0.96547, -20.9376,1.10000,0.90000,1.10000,0.90000
  2653,'CSARDI01    ',   0.4000,2,   5,  23,   7,1.02712, -22.7408,1.10000,0.90000,1.10000,0.90000
  2655,'PEDRTG02    ',  11.0000,2,   5,  23,   4,1.00000, -16.6800,1.10000,0.90000,1.10000,0.90000
  2656,'PE32EO      ',   0.6000,2,   5,  24,  11,1.00000,  15.4671,1.10000,0.90000,1.10000,0.90000
  2658,'PEP6EO      ',   0.7200,2,   5,  24,  11,1.00000,  16.5576,1.10000,0.90000,1.10000,0.90000
  2659,'ELBIEO02    ',   0.7000,2,   5,  22,  11,1.00000,  15.2684,1.10000,0.90000,1.10000,0.90000
  2660,'CORTEO01    ',   0.6500,2,   5,  24,  11,1.00000,  15.7629,1.10000,0.90000,1.10000,0.90000
  2662,'MIRAEO01    ',   0.6900,2,   5,  22,  11,1.00000,  12.8394,1.10000,0.90000,1.10000,0.90000
  2664,'ZARATG03    ',  11.0000,2,   5,  23,   4,0.97938, -18.3751,1.10000,0.90000,1.10000,0.90000
  2665,'ZARATG04    ',  11.0000,2,   5,  23,   4,0.97938, -18.3751,1.10000,0.90000,1.10000,0.90000
  2666,'ROJOTG04    ',  11.5000,2,   5,  23,   4,1.05000,  -7.7127,1.10000,0.90000,1.10000,0.90000
  2667,'ROJOTV01    ',  11.5000,2,   5,  23,   5,1.05000,  -6.8159,1.10000,0.90000,1.10000,0.90000
  2668,'PEDRTG03    ',  11.0000,2,   5,  23,   4,1.00000, -16.6800,1.10000,0.90000,1.10000,0.90000
  2669,'PEDRTV01    ',  11.5000,4,   5,  23,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2670,'SIDETV      ',  13.2000,2,   5,  23,   5,1.05000, -12.9992,1.10000,0.90000,1.10000,0.90000
  2671,'SNICTV11    ',  13.2000,4,   5,  23,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2672,'SNICTV12    ',  13.2000,4,   5,  23,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2673,'SNICTV13    ',  13.2000,4,   5,  23,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2674,'SNICTV14    ',  13.2000,4,   5,  23,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2675,'SNICTV15    ',  20.0000,2,   5,  23,   5,1.02000,  -7.7155,1.10000,0.90000,1.10000,0.90000
  2676,'SNICTG01    ',  11.0000,4,   5,  23,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2677,'AESPTG04    ',  11.0000,4,   5,  23,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2678,'ENE1EO01    ',  12.0000,2,   5,  24,  11,1.00000,  15.1432,1.10000,0.90000,1.10000,0.90000
  2679,'APARTV01    ',  13.2000,2,   5,  23,   5,1.05000, -20.1568,1.10000,0.90000,1.10000,0.90000
  2680,'VGESTG12    ',  13.2000,2,   5,  22,   4,1.05000,   5.7894,1.10000,0.90000,1.10000,0.90000
  2681,'PAMEEO01    ',   0.6500,2,   5,  24,  11,1.00000,  16.2097,1.10000,0.90000,1.10000,0.90000
  2682,'VGESTG14    ',  13.2000,4,   5,  22,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2684,'PEP3EO      ',   0.6500,2,   5,  24,  11,1.00000,  18.1988,1.10000,0.90000,1.10000,0.90000
  2685,'MAT3EO01    ',   0.6500,2,   5,  24,  11,1.01211,  20.2742,1.10000,0.90000,1.10000,0.90000
  2686,'MIR1DI01    ',   0.4000,2,   5,  22,   7,1.02724,   3.5834,1.10000,0.90000,1.10000,0.90000
  2687,'VGESTG18    ',  11.5000,2,   5,  22,   4,1.05000,   6.5299,1.10000,0.90000,1.10000,0.90000
  2688,'GRIOEO01    ',   0.6900,2,   5,  24,  11,1.00000,  12.4673,1.10000,0.90000,1.10000,0.90000
  2689,'VLONEO01    ',   0.6500,2,   5,  24,  11,1.05000,  18.9898,1.10000,0.90000,1.10000,0.90000
  2690,'VSECEO01    ',   0.6900,2,   5,  24,  11,0.99083,  17.2354,1.10000,0.90000,1.10000,0.90000
  2691,'NEC1EO01    ',   0.6500,2,   5,  22,  11,1.00000,  10.9172,1.10000,0.90000,1.10000,0.90000
  2692,'AESPTG01    ',  15.0000,2,   5,  23,   8,1.04500,  -5.6308,1.10000,0.90000,1.10000,0.90000
  2693,'AESPTG02    ',  15.0000,2,   5,  23,   8,1.04500,  -5.6308,1.10000,0.90000,1.10000,0.90000
  2694,'AESPTV01    ',  20.0000,2,   5,  23,   8,1.04500,  -3.9584,1.10000,0.90000,1.10000,0.90000
  2695,'GBELTG01    ',  20.0000,2,   5,  23,   8,1.05000,  -3.2669,1.10000,0.90000,1.10000,0.90000
  2696,'GBELTG02    ',  20.0000,2,   5,  23,   8,1.05000,  -3.2669,1.10000,0.90000,1.10000,0.90000
  2697,'GBELTV01    ',  20.0000,2,   5,  23,   8,1.05000,  -3.5465,1.10000,0.90000,1.10000,0.90000
  2699,'CERITV01    ',  13.2000,4,   5,  24,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2800,'ATU1.TER    ',  13.8000,4,   5,  23,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2802,'BGD.TER1    ',  13.2000,1,   5,  21,  10,0.99335,  -7.1203,1.10000,0.90000,1.10000,0.90000
  2803,'HEN.TER2    ',  13.2000,4,   5,  21,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2804,'NCAM.TER    ',  13.2000,1,   5,  23,  10,1.00374, -16.8718,1.10000,0.90000,1.10000,0.90000
  2805,'GENO13_02   ',  13.2000,1,   5,  24,  10,1.02592,  12.3735,1.10000,0.90000,1.10000,0.90000
  2806,'LAU.TER1    ',  13.2000,1,   5,  21,  10,1.03734,  -4.8475,1.10000,0.90000,1.10000,0.90000
  2807,'LAU.TER2    ',  13.2000,1,   5,  21,  10,1.02420,  -4.8621,1.10000,0.90000,1.10000,0.90000
  2808,'VLIA.TER    ',  13.8000,1,   5,  23,  10,1.03121, -16.8626,1.10000,0.90000,1.10000,0.90000
  2809,'RAM.TER1    ',  13.8000,1,   5,  23,  10,1.04426, -14.2994,1.10000,0.90000,1.10000,0.90000
  2810,'PER.TER1    ',  13.2000,1,   5,  23,  10,1.04503, -19.2449,1.10000,0.90000,1.10000,0.90000
  2811,'PER.TER2    ',  13.2000,1,   5,  23,  10,1.04503, -19.2449,1.10000,0.90000,1.10000,0.90000
  2812,'CHA.TER1    ',  33.0000,4,   5,  23,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2813,'CHA.TER2    ',  33.0000,4,   5,  23,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2814,'LTERO13_01  ',  13.2000,1,   5,  22,  10,1.00200,  10.5036,1.10000,0.90000,1.10000,0.90000
  2815,'BGD.TER3    ',  13.2000,1,   5,  21,  10,1.04235,  -9.1969,1.10000,0.90000,1.10000,0.90000
  2816,'BGD.TER4    ',  13.2000,1,   5,  21,  10,1.04235,  -9.1969,1.10000,0.90000,1.10000,0.90000
  2817,'BGD.TER2    ',  13.2000,1,   5,  21,  10,0.99301,  -7.1209,1.10000,0.90000,1.10000,0.90000
  2819,'HE.TER4     ',  13.2000,4,   5,  21,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2820,'RAM.TER2    ',  13.8000,4,   5,  23,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2821,'GENO33_03   ',  33.0000,1,   5,  24,  10,1.02432,  12.9261,1.10000,0.90000,1.10000,0.90000
  2822,'PERINC_01   ',  33.0000,4,   5,  22,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2823,'NCAM.TE2    ',  13.2000,1,   5,  23,  10,1.00425, -17.0283,1.10000,0.90000,1.10000,0.90000
  2825,'MMJ.TER1    ',  13.2000,1,   5,  22,  10,0.99902,  -1.6769,1.10000,0.90000,1.10000,0.90000
  2827,'RAM.TER9    ',  13.2000,4,   5,  23,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2828,'HEN.TER7    ',  13.2000,1,   5,  21,  10,1.06865,   2.7875,1.10000,0.90000,1.10000,0.90000
  2829,'25M.TER1    ',  33.0000,1,   5,  21,  10,1.02784,  -5.6719,1.10000,0.90000,1.10000,0.90000
  2830,'25M.TER2    ',  33.0000,1,   5,  21,  10,1.02785,  -5.6704,1.10000,0.90000,1.10000,0.90000
  2831,'MIRA13_02   ',  13.2000,1,   5,  22,   1,1.01084,  -2.2587,1.10000,0.90000,1.10000,0.90000
  2832,'PERG33_01   ',  33.0000,1,   5,  23,   1,0.98578, -18.6666,1.10000,0.90000,1.10000,0.90000
  2833,'RAM.TER4    ',  13.2000,1,   5,  23,  10,1.01147, -12.4761,1.10000,0.90000,1.10000,0.90000
  2834,'MIRA33_01   ',  33.0000,1,   5,  22,  10,1.02724,   3.5834,1.10000,0.90000,1.10000,0.90000
  2835,'MIRA33_02   ',  33.0000,1,   5,  22,  10,1.01540,  -0.1810,1.10000,0.90000,1.10000,0.90000
  2836,'ATU1.TER    ',  13.2000,1,   5,  23,  10,1.03051, -17.2017,1.10000,0.90000,1.10000,0.90000
  2837,'SNIC13_01   ',  13.8000,1,   5,  23,  10,1.02000,  -7.7155,1.10000,0.90000,1.10000,0.90000
  2838,'TRESP33_02  ',  33.0000,1,   5,  24,  10,1.02655,  18.8237,1.10000,0.90000,1.10000,0.90000
  2839,'TRESP33_03  ',  33.0000,1,   5,  24,  10,1.02655,  18.8237,1.10000,0.90000,1.10000,0.90000
  2840,'VSEC33_03   ',  33.0000,1,   5,  24,  10,0.99990,  16.3920,1.10000,0.90000,1.10000,0.90000
  2841,'VSEC33_04   ',  33.0000,1,   5,  24,  10,1.00000,  16.2504,1.10000,0.90000,1.10000,0.90000
  2843,'BHON33_03   ',  33.0000,1,   5,  24,  10,1.01899,  14.5566,1.10000,0.90000,1.10000,0.90000
  2844,'BHON33_04   ',  33.0000,1,   5,  24,  10,1.02015,  14.8608,1.10000,0.90000,1.10000,0.90000
  2845,'MAT333_01   ',  33.0000,1,   5,  24,  10,1.02568,  18.2132,1.10000,0.90000,1.10000,0.90000
  2846,'VIVO33_01   ',  33.0000,4,   5,  22,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2847,'VIVO33_02   ',  33.0000,4,   5,  22,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2848,'VIVO13_01   ',  13.0000,4,   5,  22,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2849,'OLAV33_01   ',  33.0000,1,   5,  22,   1,1.00583,   6.8399,1.10000,0.90000,1.10000,0.90000
  2850,'OLAV33_02   ',  33.0000,1,   5,  22,  10,1.00934,   7.5797,1.10000,0.90000,1.10000,0.90000
  2851,'ELBIEO0133  ',  33.0000,1,   5,  22,  10,1.00241,  12.5434,1.10000,0.90000,1.10000,0.90000
  2852,'ELBIEO0133  ',  33.0000,1,   5,  22,  10,1.00514,  12.7307,1.10000,0.90000,1.10000,0.90000
  2854,'BVENEO33_01 ',  33.0000,4,   5,  22,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2855,'BVENEO33_02 ',  33.0000,4,   5,  22,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2856,'ELBIEO0233  ',  33.0000,1,   5,  22,  10,0.98779,  12.7601,1.10000,0.90000,1.10000,0.90000
  2857,'ELBIEO0333  ',  33.0000,1,   5,  22,  10,1.00028,  12.5378,1.10000,0.90000,1.10000,0.90000
  2858,'ELBIEO0333  ',  33.0000,1,   5,  22,  10,1.00452,  12.8526,1.10000,0.90000,1.10000,0.90000
  2859,'PERINC_02   ',  33.0000,4,   5,  22,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2860,'PSLINC_01   ',  33.0000,4,   5,  21,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2861,'VIV.TER1    ',  33.0000,1,   5,  22,  10,1.02599,   3.4888,1.10000,0.90000,1.10000,0.90000
  2862,'VIV.TER2    ',  33.0000,1,   5,  22,  10,1.02590,   3.5072,1.10000,0.90000,1.10000,0.90000
  2863,'BHON33_02   ',  33.0000,1,   5,  24,  10,1.01657,  14.6650,1.10000,0.90000,1.10000,0.90000
  2864,'PSLINC_02   ',  33.0000,4,   5,  21,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2877,'GENO33_01   ',  33.0000,1,   5,  24,  10,1.02638,  12.3220,1.10000,0.90000,1.10000,0.90000
  2886,'MIRA13_01   ',  13.2000,1,   5,  22,   1,1.02724,   3.5834,1.10000,0.90000,1.10000,0.90000
  2890,'CHA.TER     ',  13.8000,1,   5,  24,   1,0.95720,   7.0903,1.10000,0.90000,1.10000,0.90000
  2900,'ELBIEO03    ',   0.7000,2,   5,  22,  11,1.00000,  15.2505,1.10000,0.90000,1.10000,0.90000
  2902,'VSECEO01    ',   0.7000,2,   5,  24,  11,0.97668,  17.2354,1.10000,0.90000,1.10000,0.90000
  2903,'VIVOEO01    ',   0.7200,4,   5,  22,  11,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2904,'ELBIEO01    ',   0.7200,2,   5,  22,  11,1.00000,  15.1271,1.10000,0.90000,1.10000,0.90000
  2905,'BAHIEO01    ',   0.6500,2,   5,  24,  11,1.00000,  17.0752,1.10000,0.90000,1.10000,0.90000
  2906,'CASAEO01    ',  33.0000,2,   5,  22,  11,1.00000,   4.2163,1.10000,0.90000,1.10000,0.90000
  2907,'JUNIFV01    ',   0.8000,4,   5,  21,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2908,'GNV2EO01    ',   0.6500,2,   5,  24,  11,1.00000,  15.3180,1.10000,0.90000,1.10000,0.90000
  2910,'TEROEO01    ',   0.7000,2,   5,  22,  11,1.00000,  12.4542,1.10000,0.90000,1.10000,0.90000
  2911,'GNV1EO01    ',   0.7000,2,   5,  24,  11,1.00000,  16.3286,1.10000,0.90000,1.10000,0.90000
  2913,'BVENEO01    ',   0.7200,4,   5,  22,  11,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2914,'SJMTEO01    ',   0.7000,2,   5,  24,  11,1.01350,  20.8066,1.10000,0.90000,1.10000,0.90000
  2915,'SJMTEO01    ',   0.7000,2,   5,  24,  11,1.01350,  20.8066,1.10000,0.90000,1.10000,0.90000
  2916,'RINCEO      ',   0.8000,4,   5,  22,  11,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2917,'LINCFV01    ',   0.8000,4,   5,  21,  11,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2996,'PERGDI01    ',   0.4000,2,   5,  23,  13,1.01251, -16.9098,1.10000,0.90000,1.10000,0.90000
  3000,'EZEIZA      ', 500.0000,1,   4,  10,  10,1.00000,  -8.7889,1.10000,0.90000,1.10000,0.90000
  3002,'ABASTO      ', 500.0000,1,   4,  10,  10,1.00428,  -6.4169,1.10000,0.90000,1.10000,0.90000
  3003,'EZBPASS     ', 500.0000,1,   4,  10,  10,1.00298,  -8.5638,1.10000,0.90000,1.10000,0.90000
  3004,'RODRGUEZ    ', 500.0000,1,   4,  10,  10,0.99878, -10.7833,1.10000,0.90000,1.10000,0.90000
  3005,'EZE.GENETG01', 500.0000,1,   4,  10,  10,1.00112,  -8.6110,1.10000,0.90000,1.10000,0.90000
  3006,'EZE GENETG02', 500.0000,1,   4,  10,  10,1.00111,  -8.6018,1.10000,0.90000,1.10000,0.90000
  3007,'EZE GENETV03', 500.0000,1,   4,  10,  10,1.00296,  -8.3010,1.10000,0.90000,1.10000,0.90000
  3100,'ABASTO      ', 220.0000,1,   4,  10,  10,0.99773, -11.4278,1.10000,0.90000,1.10000,0.90000
  3101,'EZEIZA 4    ', 220.0000,4,   4,  10,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3102,'A.BROWN1    ', 220.0000,1,   4,  10,  10,1.00089, -15.9865,1.10000,0.90000,1.10000,0.90000
  3103,'PANTANOSA   ', 220.0000,1,   4,  10,  10,1.00469, -14.8178,1.10000,0.90000,1.10000,0.90000
  3104,'A.BROWN2    ', 220.0000,1,   4,  10,  10,1.00202, -15.1782,1.10000,0.90000,1.10000,0.90000
  3105,'HUDSON      ', 220.0000,1,   4,  10,  10,1.00869, -11.7595,1.10000,0.90000,1.10000,0.90000
  3106,'BOSQUES     ', 220.0000,1,   4,  10,  10,0.99883, -12.1923,1.10000,0.90000,1.10000,0.90000
  3107,'COSTANER1   ', 220.0000,1,   4,  10,  10,1.02106, -12.9436,1.10000,0.90000,1.10000,0.90000
  3108,'COSTANER2   ', 220.0000,1,   4,  10,  10,1.02106, -12.9436,1.10000,0.90000,1.10000,0.90000
  3109,'AZOPARDO    ', 220.0000,1,   4,  10,  10,1.02076, -12.9800,1.10000,0.90000,1.10000,0.90000
  3110,'EZEIZA 2    ', 220.0000,1,   4,  10,  10,1.02339, -12.0140,1.10000,0.90000,1.10000,0.90000
  3111,'PI.TRD 2    ', 220.0000,1,   4,  10,  10,0.98530, -18.1632,1.10000,0.90000,1.10000,0.90000
  3112,'EZEIZA 3    ', 220.0000,1,   4,  10,  10,1.01963, -13.1432,1.10000,0.90000,1.10000,0.90000
  3113,'PI.TRD 3    ', 220.0000,1,   4,  10,  10,0.98529, -18.1688,1.10000,0.90000,1.10000,0.90000
  3114,'EZE-CAS1    ', 220.0000,1,   4,  10,  10,0.99897, -15.4836,1.10000,0.90000,1.10000,0.90000
  3115,'TRANSRAD    ', 220.0000,1,   4,  10,  10,0.98520, -18.1757,1.10000,0.90000,1.10000,0.90000
  3116,'EZE-CAS2    ', 220.0000,1,   4,  10,  10,0.99897, -15.4836,1.10000,0.90000,1.10000,0.90000
  3117,'TRUJUI1     ', 220.0000,1,   4,  10,  10,0.99998, -22.5933,1.10000,0.90000,1.10000,0.90000
  3118,'EZE-PMO1    ', 220.0000,1,   4,  10,  10,0.98236, -19.0786,1.10000,0.90000,1.10000,0.90000
  3119,'EZE-PMO2    ', 220.0000,1,   4,  10,  10,0.98236, -19.0833,1.10000,0.90000,1.10000,0.90000
  3120,'RODRIGU1    ', 220.0000,1,   4,  10,  10,1.01027, -21.4287,1.10000,0.90000,1.10000,0.90000
  3121,'EZEIZA4     ', 220.0000,4,   4,  10,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3122,'RODRIGU2    ', 220.0000,1,   4,  10,  10,1.00684, -21.2858,1.10000,0.90000,1.10000,0.90000
  3124,'CASANOV1    ', 220.0000,1,   4,  10,  10,0.99743, -15.6431,1.10000,0.90000,1.10000,0.90000
  3125,'ENS.BARRAG_2', 220.0000,1,   4,  10,  10,1.02012,  -9.3553,1.10000,0.90000,1.10000,0.90000
  3126,'CASANOV2    ', 220.0000,1,   4,  10,  10,0.99743, -15.6431,1.10000,0.90000,1.10000,0.90000
  3127,'ENS.BARRAG_1', 220.0000,1,   4,  10,  10,1.02012,  -9.3553,1.10000,0.90000,1.10000,0.90000
  3128,'LA PLATA    ', 220.0000,1,   4,  10,  10,0.99101, -12.2517,1.10000,0.90000,1.10000,0.90000
  3129,'P1 BAR-HUD  ', 220.0000,1,   4,  10,  10,1.01350, -10.7170,1.10000,0.90000,1.10000,0.90000
  3130,'MALAVER1    ', 220.0000,1,   4,  10,  10,0.98228, -27.2073,1.10000,0.90000,1.10000,0.90000
  3131,'P2 BAR-HUD  ', 220.0000,1,   4,  10,  10,1.01350, -10.7170,1.10000,0.90000,1.10000,0.90000
  3132,'MALAVER2    ', 220.0000,1,   4,  10,  10,1.01493, -13.9507,1.10000,0.90000,1.10000,0.90000
  3133,'TRUJUI2     ', 220.0000,1,   4,  10,  10,1.00220, -22.7095,1.10000,0.90000,1.10000,0.90000
  3134,'MATHEU 1    ', 220.0000,1,   4,  10,  10,0.98896, -24.3325,1.10000,0.90000,1.10000,0.90000
  3135,'A.BROWN2    ', 132.0000,1,   4,  16,   1,0.95725, -24.5331,1.10000,0.90000,1.10000,0.90000
  3136,'MATHEU 2    ', 220.0000,1,   4,  10,  10,0.98896, -24.3325,1.10000,0.90000,1.10000,0.90000
  3137,'ZAPPALO1    ', 220.0000,1,   4,  10,  10,1.00532, -14.4957,1.10000,0.90000,1.10000,0.90000
  3138,'MORON 1     ', 220.0000,1,   4,  10,  10,0.98808, -25.0696,1.10000,0.90000,1.10000,0.90000
  3139,'ZAPPALO2    ', 220.0000,1,   4,  10,  10,1.00586, -13.7657,1.10000,0.90000,1.10000,0.90000
  3140,'MORON 2     ', 220.0000,1,   4,  10,  10,0.98808, -25.0696,1.10000,0.90000,1.10000,0.90000
  3141,'PI.TALAG    ', 220.0000,1,   4,  10,  10,0.98286, -26.4601,1.10000,0.90000,1.10000,0.90000
  3142,'PIQ.MALAVER ', 220.0000,1,   4,  10,  10,0.98290, -26.9975,1.10000,0.90000,1.10000,0.90000
  3143,'PI.TUNAS    ', 220.0000,1,   4,  10,  10,0.98261, -26.5209,1.10000,0.90000,1.10000,0.90000
  3144,'PMORENO1    ', 220.0000,1,   4,  10,  10,0.98106, -19.1789,1.10000,0.90000,1.10000,0.90000
  3145,'PMORENO2    ', 220.0000,1,   4,  10,  10,0.98106, -19.1851,1.10000,0.90000,1.10000,0.90000
  3146,'TALAR       ', 220.0000,1,   4,  10,  10,0.98151, -26.8497,1.10000,0.90000,1.10000,0.90000
  3147,'PI.TALAR    ', 220.0000,1,   4,  10,  10,0.98226, -26.6381,1.10000,0.90000,1.10000,0.90000
  3149,'EDISON      ', 220.0000,1,   4,  15,  10,0.97999, -27.8535,1.10000,0.90000,1.10000,0.90000
  3150,'COLEG220    ', 220.0000,1,   4,  10,  10,0.98062, -27.4495,1.10000,0.90000,1.10000,0.90000
  3160,'PNUE220     ', 220.0000,1,   4,  10,  10,0.98366, -27.1126,1.10000,0.90000,1.10000,0.90000
  3196,'MALVIBA1    ', 132.0000,1,   4,  12,   1,0.99898, -27.6332,1.10000,0.90000,1.10000,0.90000
  3197,'MALVIBA2    ', 132.0000,1,   4,  12,   1,1.00949, -20.9653,1.10000,0.90000,1.10000,0.90000
  3198,'CATONAS1    ', 132.0000,1,   4,  12,   1,0.98105, -30.4152,1.10000,0.90000,1.10000,0.90000
  3199,'CATONAS2    ', 132.0000,1,   4,  12,   1,0.98105, -30.4152,1.10000,0.90000,1.10000,0.90000
  3200,'9 JULIO     ', 132.0000,1,   4,  16,   1,1.01204, -17.3157,1.10000,0.90000,1.10000,0.90000
  3201,'EZEIZA 1    ', 132.0000,1,   4,  10,  10,1.00237, -12.7082,1.10000,0.90000,1.10000,0.90000
  3202,'ALT.LAF1    ', 132.0000,1,   4,  14,   1,1.02132, -23.1929,1.10000,0.90000,1.10000,0.90000
  3203,'EZEIZA 2    ', 132.0000,4,   4,  10,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3204,'ABA.TER1    ', 132.0000,1,   4,  10,  10,0.99783, -11.2545,1.10000,0.90000,1.10000,0.90000
  3205,'EZEIZA 3    ', 132.0000,1,   4,  10,  10,1.00076, -13.8350,1.10000,0.90000,1.10000,0.90000
  3206,'ABA.TER2    ', 132.0000,1,   4,  10,  10,0.99783, -11.2545,1.10000,0.90000,1.10000,0.90000
  3207,'EZE.TER10   ', 132.0000,1,   4,  10,   1,1.00766, -12.2868,1.10000,0.90000,1.10000,0.90000
  3208,'P.I. N1     ', 132.0000,1,   4,  17,   1,1.00233, -26.9497,1.10000,0.90000,1.10000,0.90000
  3209,'EZE1132     ', 132.0000,1,   4,  16,  10,0.98650,  -5.5336,1.10000,0.90000,1.10000,0.90000
  3210,'AGRON.AZ    ', 132.0000,1,   4,   9,   1,0.97321, -35.4580,1.10000,0.90000,1.10000,0.90000
  3211,'ANGELETI    ', 132.0000,1,   4,  16,   1,0.98656, -22.8324,1.10000,0.90000,1.10000,0.90000
  3212,'AGRON.RO    ', 132.0000,1,   4,  15,   1,1.02430, -33.8718,1.10000,0.90000,1.10000,0.90000
  3213,'AUSTRIA     ', 132.0000,1,   4,  15,   1,1.02765, -33.8169,1.10000,0.90000,1.10000,0.90000
  3214,'ALBERDI     ', 132.0000,1,   4,  13,   1,1.01579, -26.1600,1.10000,0.90000,1.10000,0.90000
  3215,'EZE2132     ', 132.0000,1,   4,  16,  10,0.98650,  -5.5336,1.10000,0.90000,1.10000,0.90000
  3216,'A.BROWN1    ', 132.0000,1,   4,  16,   1,0.98668, -22.8123,1.10000,0.90000,1.10000,0.90000
  3217,'MATANZA2    ', 132.0000,1,   4,  13,   1,1.01559, -26.2207,1.10000,0.90000,1.10000,0.90000
  3218,'AUTODRMO    ', 132.0000,1,   4,  13,   1,1.01530, -26.1887,1.10000,0.90000,1.10000,0.90000
  3219,'P.N.CELE    ', 132.0000,1,   4,  18,  10,1.02869, -16.2874,1.10000,0.90000,1.10000,0.90000
  3220,'AZCUENAG    ', 132.0000,1,   4,   9,   1,1.01574, -33.8148,1.10000,0.90000,1.10000,0.90000
  3221,'AZOPARDO II ', 132.0000,1,   4,   9,   1,1.01272, -17.1260,1.10000,0.90000,1.10000,0.90000
  3222,'AZOPA.AZ    ', 132.0000,1,   4,   9,   1,1.01278, -17.1224,1.10000,0.90000,1.10000,0.90000
  3223,'AZOPA.CE    ', 132.0000,1,   4,  18,   1,1.02771, -16.3353,1.10000,0.90000,1.10000,0.90000
  3224,'BANCALAR    ', 132.0000,1,   4,  17,   1,1.00378, -33.6927,1.10000,0.90000,1.10000,0.90000
  3225,'BACHOFEN    ', 132.0000,1,   4,  16,   1,0.98371, -23.2143,1.10000,0.90000,1.10000,0.90000
  3226,'BARRACAS    ', 132.0000,1,   4,  13,   1,1.01198, -17.1877,1.10000,0.90000,1.10000,0.90000
  3227,'GLEW        ', 132.0000,1,   4,  16,   1,0.98607, -22.9534,1.10000,0.90000,1.10000,0.90000
  3228,'BENAVDEZ    ', 132.0000,1,   4,  17,   1,0.98122, -31.9034,1.10000,0.90000,1.10000,0.90000
  3229,'MASCHWIT    ', 132.0000,1,   4,  17,   1,0.98861, -31.0015,1.10000,0.90000,1.10000,0.90000
  3230,'BOSQUES     ', 132.0000,1,   4,  11,  10,0.99788, -17.2832,1.10000,0.90000,1.10000,0.90000
  3231,'ZUCAMOR     ', 132.0000,1,   4,  11,   1,0.99113, -18.0388,1.10000,0.90000,1.10000,0.90000
  3232,'BOULOGNE    ', 132.0000,1,   4,  17,   1,1.00485, -33.9909,1.10000,0.90000,1.10000,0.90000
  3233,'URQUIZA     ', 132.0000,1,   4,  15,   1,0.97476, -35.3266,1.10000,0.90000,1.10000,0.90000
  3234,'BOUL-EDI    ', 132.0000,1,   4,  17,  10,1.00776, -34.0783,1.10000,0.90000,1.10000,0.90000
  3235,'3 SARGENTOS ', 132.0000,1,   4,  12,   1,1.02804, -16.3311,1.10000,0.90000,1.10000,0.90000
  3236,'BURZACO     ', 132.0000,1,   4,  16,   1,0.98495, -23.0086,1.10000,0.90000,1.10000,0.90000
  3237,'BURZACT2    ', 132.0000,1,   4,  16,  10,0.98544, -22.9436,1.10000,0.90000,1.10000,0.90000
  3238,'BURZACT1    ', 132.0000,1,   4,  16,  10,0.98555, -22.9328,1.10000,0.90000,1.10000,0.90000
  3239,'PI.MONT2    ', 132.0000,1,   4,  16,  10,0.98650, -22.8443,1.10000,0.90000,1.10000,0.90000
  3240,'CABALLIT    ', 132.0000,1,   4,  13,   1,1.01584, -26.1528,1.10000,0.90000,1.10000,0.90000
  3241,'PI.MONT1    ', 132.0000,1,   4,  16,  10,0.98653, -22.8396,1.10000,0.90000,1.10000,0.90000
  3242,'CALCHQBA    ', 132.0000,1,   4,  11,   1,0.98678, -18.6297,1.10000,0.90000,1.10000,0.90000
  3243,'PINEYRO     ', 132.0000,1,   4,  16,   1,1.01167, -17.3320,1.10000,0.90000,1.10000,0.90000
  3244,'CALCHQT     ', 132.0000,1,   4,  11,  10,0.98705, -18.6099,1.10000,0.90000,1.10000,0.90000
  3245,'EMP.COSTA   ', 132.0000,1,   4,  18,  10,1.01303, -17.0999,1.10000,0.90000,1.10000,0.90000
  3246,'CALZADA     ', 132.0000,1,   4,  16,   1,0.98258, -23.2034,1.10000,0.90000,1.10000,0.90000
  3247,'LIBERTAD    ', 132.0000,1,   4,  12,   1,1.01350, -19.5632,1.10000,0.90000,1.10000,0.90000
  3248,'CANUELAS    ', 132.0000,1,   4,  16,   1,0.97250,  -6.2467,1.10000,0.90000,1.10000,0.90000
  3249,'PI-CANUE    ', 132.0000,1,   4,  16,  10,0.98891,  -5.3850,1.10000,0.90000,1.10000,0.90000
  3250,'CASEROS     ', 132.0000,1,   4,  12,   1,0.97619, -31.6447,1.10000,0.90000,1.10000,0.90000
  3251,'SEVEL       ', 132.0000,1,   4,  12,   2,0.97716, -31.5844,1.10000,0.90000,1.10000,0.90000
  3252,'CASTELAR    ', 132.0000,1,   4,  12,   1,0.97636, -31.7008,1.10000,0.90000,1.10000,0.90000
  3253,'EMP.PNUEVO  ', 132.0000,1,   4,  18,  10,1.02794, -16.3240,1.10000,0.90000,1.10000,0.90000
  3254,'C.BELL 1    ', 132.0000,1,   4,   8,   1,1.01460, -13.7903,1.10000,0.90000,1.10000,0.90000
  3255,'MATHEU02    ', 132.0000,1,   4,  17,   1,1.00035, -29.6640,1.10000,0.90000,1.10000,0.90000
  3256,'C.BELL 2    ', 132.0000,1,   4,  11,   1,1.01460, -13.7903,1.10000,0.90000,1.10000,0.90000
  3257,'PI2 MACIEL  ', 132.0000,1,   4,  11,  10,1.01316, -17.1854,1.10000,0.90000,1.10000,0.90000
  3258,'CIUDADEL    ', 132.0000,1,   4,  12,   1,1.02212, -34.0227,1.10000,0.90000,1.10000,0.90000
  3259,'BOSQUES2    ', 132.0000,1,   4,  11,  10,1.01665, -17.3666,1.10000,0.90000,1.10000,0.90000
  3260,'COGHLAN     ', 132.0000,1,   4,  15,   1,1.02744, -34.0056,1.10000,0.90000,1.10000,0.90000
  3261,'ZAPPAL02    ', 132.0000,1,   4,  14,  10,1.01588, -19.3485,1.10000,0.90000,1.10000,0.90000
  3262,'COLEG.GR    ', 132.0000,1,   4,  15,   1,0.97592, -35.2146,1.10000,0.90000,1.10000,0.90000
  3263,'SAAVEDRA    ', 132.0000,1,   4,  15,   1,0.97492, -35.2368,1.10000,0.90000,1.10000,0.90000
  3264,'COLEG.RO    ', 132.0000,1,   4,  15,   1,1.02801, -33.9454,1.10000,0.90000,1.10000,0.90000
  3265,'VIDAL       ', 132.0000,1,   4,  15,   1,0.97501, -35.2735,1.10000,0.90000,1.10000,0.90000
  3266,'R.TORRES    ', 132.0000,1,   4,  16,   4,1.00693,  -4.1897,1.10000,0.90000,1.10000,0.90000
  3267,'CONSTIT2    ', 132.0000,1,   4,  13,   1,1.02202, -25.8736,1.10000,0.90000,1.10000,0.90000
  3268,'CORINA      ', 132.0000,1,   4,  16,   1,1.01082, -17.5450,1.10000,0.90000,1.10000,0.90000
  3269,'DIQUE1      ', 132.0000,1,   4,   8,   1,1.02664, -15.2768,1.10000,0.90000,1.10000,0.90000
  3270,'COST.VER    ', 132.0000,4,   4,  16,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3271,'PI1 MACIEL  ', 132.0000,1,   4,  11,  10,1.01316, -17.1854,1.10000,0.90000,1.10000,0.90000
  3272,'COST.AZU    ', 132.0000,1,   4,   9,  10,1.01354, -17.0616,1.10000,0.90000,1.10000,0.90000
  3273,'COST.NAR    ', 132.0000,1,   4,  13,  10,1.02491, -25.7072,1.10000,0.90000,1.10000,0.90000
  3274,'DEL VISO    ', 132.0000,1,   4,  17,   1,0.99007, -30.4015,1.10000,0.90000,1.10000,0.90000
  3275,'PIQ.67      ', 132.0000,1,   4,  11,  10,0.99797, -18.0187,1.10000,0.90000,1.10000,0.90000
  3276,'DEL VIST    ', 132.0000,1,   4,  17,  10,0.99142, -30.2838,1.10000,0.90000,1.10000,0.90000
  3277,'E.T.1       ', 132.0000,1,   4,  11,  10,1.00212, -17.7807,1.10000,0.90000,1.10000,0.90000
  3278,'DIQUE2      ', 132.0000,1,   4,   8,   1,1.01928, -13.3931,1.10000,0.90000,1.10000,0.90000
  3279,'ENSENADA    ', 132.0000,1,   4,   8,  10,1.02925, -15.0795,1.10000,0.90000,1.10000,0.90000
  3280,'DOCK.BLA    ', 132.0000,1,   4,  11,  10,1.00229, -17.7735,1.10000,0.90000,1.10000,0.90000
  3281,'DIQU-YPF    ', 132.0000,1,   4,   8,  10,1.02835, -15.1278,1.10000,0.90000,1.10000,0.90000
  3282,'DOCK.AZ     ', 132.0000,1,   4,  16,  10,1.01335, -17.1614,1.10000,0.90000,1.10000,0.90000
  3283,'YPF-ENSE    ', 132.0000,1,   4,   8,  10,1.02873, -15.1037,1.10000,0.90000,1.10000,0.90000
  3284,'D.BOSCO     ', 132.0000,1,   4,  11,   1,1.00601, -17.8585,1.10000,0.90000,1.10000,0.90000
  3285,'CHARCAS     ', 132.0000,1,   4,  18,   1,1.01232, -17.2025,1.10000,0.90000,1.10000,0.90000
  3286,'BOSCOT      ', 132.0000,1,   4,  11,  10,1.00620, -17.8484,1.10000,0.90000,1.10000,0.90000
  3287,'E.T.6       ', 132.0000,1,   4,  11,  10,0.99696, -18.0823,1.10000,0.90000,1.10000,0.90000
  3288,'E.ECHEVE    ', 132.0000,1,   4,  16,   1,0.95724, -24.5331,1.10000,0.90000,1.10000,0.90000
  3289,'SPEGAZZI    ', 132.0000,1,   4,  16,   1,1.00661,  -4.2250,1.10000,0.90000,1.10000,0.90000
  3290,'EDISO.RO    ', 132.0000,1,   4,  15,   1,0.97481, -35.1631,1.10000,0.90000,1.10000,0.90000
  3291,'TORTUG T    ', 132.0000,1,   4,  17,  10,0.99067, -30.2960,1.10000,0.90000,1.10000,0.90000
  3292,'EDISO.VI    ', 132.0000,1,   4,  17,   1,1.00817, -34.0999,1.10000,0.90000,1.10000,0.90000
  3293,'TORTUGUI    ', 132.0000,1,   4,  17,   1,0.98877, -30.4798,1.10000,0.90000,1.10000,0.90000
  3294,'ESCALADA    ', 132.0000,1,   4,  16,   1,1.01009, -17.6262,1.10000,0.90000,1.10000,0.90000
  3295,'E.T.5       ', 132.0000,1,   4,  11,  10,0.99677, -18.0902,1.10000,0.90000,1.10000,0.90000
  3296,'ESCALAD2    ', 132.0000,1,   4,   9,   1,0.98209, -23.3330,1.10000,0.90000,1.10000,0.90000
  3297,'E.T.2       ', 132.0000,1,   4,  11,  10,0.99476, -18.1833,1.10000,0.90000,1.10000,0.90000
  3298,'E.T.3       ', 132.0000,1,   4,  11,  10,0.99461, -18.1882,1.10000,0.90000,1.10000,0.90000
  3299,'E.T.4       ', 132.0000,1,   4,  11,  10,0.99282, -18.2720,1.10000,0.90000,1.10000,0.90000
  3300,'EZPELETA    ', 132.0000,1,   4,  11,   1,0.98793, -18.4153,1.10000,0.90000,1.10000,0.90000
  3301,'PI SALGUERO1', 132.0000,1,   4,  15,   1,1.02878, -33.7833,1.10000,0.90000,1.10000,0.90000
  3302,'PI SALGUERO2', 132.0000,1,   4,  15,  10,1.02802, -33.9088,1.10000,0.90000,1.10000,0.90000
  3303,'PI DORRE GBA', 132.0000,1,   4,  15,   1,1.02802, -33.9282,1.10000,0.90000,1.10000,0.90000
  3304,'ANIVERSARIO ', 132.0000,1,   4,  17,   1,1.01239, -33.9640,1.10000,0.90000,1.10000,0.90000
  3305,'GEBATV132   ', 132.0000,1,   4,  13,   1,0.98782,  -5.4154,1.10000,0.90000,1.10000,0.90000
  3306,'FC.ROCA     ', 132.0000,1,   4,  16,   1,0.98368, -23.1537,1.10000,0.90000,1.10000,0.90000
  3307,'PIC339 C    ', 132.0000,1,   4,  13,  10,1.01287, -17.1256,1.10000,0.90000,1.10000,0.90000
  3308,'F.VARELA    ', 132.0000,1,   4,  11,   1,1.00302, -18.3160,1.10000,0.90000,1.10000,0.90000
  3309,'PIC339 H    ', 132.0000,1,   4,  13,  10,1.01275, -17.1316,1.10000,0.90000,1.10000,0.90000
  3310,'FORD        ', 132.0000,1,   4,  17,   2,0.98105, -31.9424,1.10000,0.90000,1.10000,0.90000
  3311,'PIC338 H    ', 132.0000,1,   4,  13,  10,1.01275, -17.1316,1.10000,0.90000,1.10000,0.90000
  3312,'GERLI       ', 132.0000,1,   4,  16,   1,0.98105, -23.4449,1.10000,0.90000,1.10000,0.90000
  3313,'PIC338 C    ', 132.0000,1,   4,  13,  10,1.01287, -17.1256,1.10000,0.90000,1.10000,0.90000
  3314,'G.CATAN1    ', 132.0000,1,   4,  14,  10,0.97477, -19.6527,1.10000,0.90000,1.10000,0.90000
  3315,'P.GALDOS2   ', 132.0000,1,   4,  13,   1,1.01281, -17.1286,1.10000,0.90000,1.10000,0.90000
  3316,'G.CATAN2    ', 132.0000,1,   4,  14,  10,0.97876, -20.4526,1.10000,0.90000,1.10000,0.90000
  3317,'106.ROD1    ', 132.0000,1,   4,  10,  10,1.01403, -21.2033,1.10000,0.90000,1.10000,0.90000
  3318,'SVS.ROD1    ', 132.0000,1,   4,  10,  10,1.01403, -21.2033,1.10000,0.90000,1.10000,0.90000
  3319,'106.ROD2    ', 132.0000,1,   4,  10,  10,1.00970, -21.0658,1.10000,0.90000,1.10000,0.90000
  3320,'SVS.ROD2    ', 132.0000,1,   4,  10,  10,1.00970, -21.0658,1.10000,0.90000,1.10000,0.90000
  3321,'ALT.LAF2    ', 132.0000,1,   4,  14,   1,0.98659, -21.5001,1.10000,0.90000,1.10000,0.90000
  3322,'ROD.TER3    ', 132.0000,1,   4,  10,  10,0.97757, -21.1588,1.10000,0.90000,1.10000,0.90000
  3323,'PA.NOVAK    ', 132.0000,1,   4,  11,   1,1.00040, -18.5138,1.10000,0.90000,1.10000,0.90000
  3324,'GUEMESBA    ', 132.0000,1,   4,  15,   1,1.02757, -33.9414,1.10000,0.90000,1.10000,0.90000
  3325,'FCROCQUI    ', 132.0000,1,   4,  11,   1,0.99283, -18.2349,1.10000,0.90000,1.10000,0.90000
  3326,'GURMENDI    ', 132.0000,4,   4,  13,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3327,'PI201-02    ', 132.0000,1,   4,  11,   1,0.99283, -18.2349,1.10000,0.90000,1.10000,0.90000
  3328,'GUTIERRE    ', 132.0000,1,   4,  11,   1,0.99483, -17.5826,1.10000,0.90000,1.10000,0.90000
  3329,'RIGOLL T    ', 132.0000,1,   4,  11,  10,0.99375, -18.0096,1.10000,0.90000,1.10000,0.90000
  3330,'GUTIERRT    ', 132.0000,1,   4,  11,  10,0.99665, -17.4378,1.10000,0.90000,1.10000,0.90000
  3331,'RIGOLLEA    ', 132.0000,1,   4,  11,   1,0.99361, -18.0296,1.10000,0.90000,1.10000,0.90000
  3332,'HERNANDA    ', 132.0000,1,   4,  13,   1,1.01229, -17.1651,1.10000,0.90000,1.10000,0.90000
  3333,'PIQ.BA.GLE02',  33.0000,1,   4,  16,  10,0.98551, -23.0850,1.10000,0.90000,1.10000,0.90000
  3334,'HURLING1    ', 132.0000,4,   4,  12,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3335,'ROD.TER8    ', 132.0000,1,   4,  10,  10,0.96675, -21.4431,1.10000,0.90000,1.10000,0.90000
  3336,'HURLING2    ', 132.0000,1,   4,  12,   1,0.97892, -31.3833,1.10000,0.90000,1.10000,0.90000
  3337,'LA PLATA E  ', 132.0000,1,   4,   8,   1,1.02594, -15.3792,1.10000,0.90000,1.10000,0.90000
  3338,'CASANOVA    ', 132.0000,1,   4,  14,   1,1.02591, -22.3176,1.10000,0.90000,1.10000,0.90000
  3339,'M.PAZ       ', 132.0000,1,   4,  14,   1,1.00934, -19.5583,1.10000,0.90000,1.10000,0.90000
  3340,'INDEP.BA    ', 132.0000,1,   4,   9,   1,1.02606, -16.5012,1.10000,0.90000,1.10000,0.90000
  3341,'PONTEVED    ', 132.0000,1,   4,  14,   1,1.01325, -19.1688,1.10000,0.90000,1.10000,0.90000
  3342,'ITUZAING    ', 132.0000,1,   4,  12,   1,0.97315, -32.0873,1.10000,0.90000,1.10000,0.90000
  3343,'PIPONTE     ', 132.0000,1,   4,  14,  10,1.01405, -19.2782,1.10000,0.90000,1.10000,0.90000
  3344,'ITUZAINT    ', 132.0000,1,   4,  12,  10,0.97496, -31.8565,1.10000,0.90000,1.10000,0.90000
  3345,'LA PLATA S  ', 132.0000,1,   4,   8,   1,1.02522, -15.4357,1.10000,0.90000,1.10000,0.90000
  3346,'PI.SALGUERO2', 132.0000,1,   4,  15,   1,1.02912, -33.7702,1.10000,0.90000,1.10000,0.90000
  3347,'KAISER2     ', 132.0000,1,   4,   8,   2,1.01724, -15.4839,1.10000,0.90000,1.10000,0.90000
  3348,'KAISER      ', 132.0000,1,   4,   8,   2,1.01991, -15.3004,1.10000,0.90000,1.10000,0.90000
  3349,'ZAPPAL01    ', 132.0000,1,   4,  14,  10,1.01588, -19.3485,1.10000,0.90000,1.10000,0.90000
  3350,'MATANZA1    ', 132.0000,1,   4,  14,   1,1.02388, -22.5118,1.10000,0.90000,1.10000,0.90000
  3351,'S. ALBERTO  ', 132.0000,1,   4,  12,   1,0.97443, -31.9154,1.10000,0.90000,1.10000,0.90000
  3352,'T-MAFFIS    ', 132.0000,1,   4,   8,  10,1.02112, -15.2353,1.10000,0.90000,1.10000,0.90000
  3353,'MAFFISA     ', 132.0000,1,   4,   8,   1,1.01982, -15.3227,1.10000,0.90000,1.10000,0.90000
  3354,'LA PLATA1   ', 132.0000,1,   4,   8,   1,1.02803, -15.0470,1.10000,0.90000,1.10000,0.90000
  3355,'LA PLATA2   ', 132.0000,1,   4,   8,   1,1.02375, -15.0642,1.10000,0.90000,1.10000,0.90000
  3356,'LPL-PAZ2    ', 132.0000,1,   4,   8,  10,1.02598, -15.2967,1.10000,0.90000,1.10000,0.90000
  3357,'LPL-PAZ1    ', 132.0000,1,   4,   8,  10,1.02599, -15.2950,1.10000,0.90000,1.10000,0.90000
  3358,'LPL-TOLO    ', 132.0000,1,   4,   8,  10,1.02720, -15.1849,1.10000,0.90000,1.10000,0.90000
  3359,'LAREJA2     ', 132.0000,1,   4,  14,  10,1.00853, -20.8192,1.10000,0.90000,1.10000,0.90000
  3360,'LA REJA     ', 132.0000,1,   4,  12,   1,1.00853, -20.8192,1.10000,0.90000,1.10000,0.90000
  3361,'PI.RECO2    ', 132.0000,1,   4,  14,  10,1.00916, -20.5749,1.10000,0.90000,1.10000,0.90000
  3362,'LA REJAT    ', 132.0000,1,   4,  12,  10,0.97496, -31.8566,1.10000,0.90000,1.10000,0.90000
  3363,'P.D.REY     ', 132.0000,1,   4,  14,   1,1.00888, -20.5952,1.10000,0.90000,1.10000,0.90000
  3364,'LIBERTAD    ', 132.0000,1,   4,  17,   1,1.01306, -33.9428,1.10000,0.90000,1.10000,0.90000
  3365,'RODRIG01    ', 132.0000,1,   4,  17,  10,1.00243, -26.9277,1.10000,0.90000,1.10000,0.90000
  3366,'LINIERS     ', 132.0000,1,   4,  13,   1,1.01599, -26.1218,1.10000,0.90000,1.10000,0.90000
  3367,'PI.P.REY    ', 132.0000,1,   4,  14,  10,1.00909, -20.5760,1.10000,0.90000,1.10000,0.90000
  3368,'MACIEL      ', 132.0000,1,   4,  11,   1,1.00221, -17.7771,1.10000,0.90000,1.10000,0.90000
  3369,'T.MAGDALENA ', 132.0000,1,   4,   8,  10,1.00764, -13.7369,1.10000,0.90000,1.10000,0.90000
  3370,'MAGDALEN    ', 132.0000,1,   4,   8,   1,1.00873, -13.6605,1.10000,0.90000,1.10000,0.90000
  3371,'MALAVER2    ', 132.0000,1,   4,  12,  10,1.02984, -19.1493,1.10000,0.90000,1.10000,0.90000
  3372,'MALAVER1    ', 132.0000,1,   4,  15,   1,1.02554, -33.5448,1.10000,0.90000,1.10000,0.90000
  3373,'SUAREZ      ', 132.0000,1,   4,  15,   1,1.02472, -33.5799,1.10000,0.90000,1.10000,0.90000
  3374,'MATHEU01    ', 132.0000,1,   4,  17,   1,0.99978, -28.1207,1.10000,0.90000,1.10000,0.90000
  3375,'DERQUI      ', 132.0000,1,   4,  17,   1,1.00227, -27.6977,1.10000,0.90000,1.10000,0.90000
  3376,'MATH.MAR    ', 132.0000,4,   4,  12,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3377,'RODRIG02    ', 132.0000,1,   4,  17,  10,1.01109, -25.7314,1.10000,0.90000,1.10000,0.90000
  3378,'M.BENZ1     ', 132.0000,1,   4,  14,   2,0.99143, -18.0005,1.10000,0.90000,1.10000,0.90000
  3379,'EL.PINO1    ', 132.0000,1,   4,  14,   1,0.99097, -17.9793,1.10000,0.90000,1.10000,0.90000
  3380,'MERLO.BA    ', 132.0000,1,   4,  12,   1,1.01177, -19.7184,1.10000,0.90000,1.10000,0.90000
  3381,'PI-PINO     ', 132.0000,1,   4,  14,  10,0.98610, -18.5837,1.10000,0.90000,1.10000,0.90000
  3382,'MIGUELET    ', 132.0000,1,   4,  15,   1,1.02461, -33.7280,1.10000,0.90000,1.10000,0.90000
  3383,'M.BENZ2     ', 132.0000,1,   4,  15,  10,0.99070, -18.0279,1.10000,0.90000,1.10000,0.90000
  3384,'CHINGOLO    ', 132.0000,1,   4,  11,   1,0.99218, -19.0000,1.10000,0.90000,1.10000,0.90000
  3385,'PI.CENT1    ', 132.0000,1,   4,  15,  10,1.00785, -17.4378,1.10000,0.90000,1.10000,0.90000
  3386,'MORON       ', 132.0000,1,   4,  12,   1,0.98163, -31.2423,1.10000,0.90000,1.10000,0.90000
  3387,'MORON 2     ', 132.0000,1,   4,  12,  10,0.98163, -31.2423,1.10000,0.90000,1.10000,0.90000
  3388,'MUNRO       ', 132.0000,1,   4,  15,   1,1.02403, -33.7257,1.10000,0.90000,1.10000,0.90000
  3389,'PI.CENT2    ', 132.0000,4,   4,  15,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3390,'NOGUES      ', 132.0000,1,   4,  17,   1,0.97911, -31.8973,1.10000,0.90000,1.10000,0.90000
  3391,'TECNOPOLIS  ', 132.0000,1,   4,  15,   1,1.02375, -33.7444,1.10000,0.90000,1.10000,0.90000
  3392,'CTPILAR     ', 132.0000,1,   4,  17,  10,1.00851, -26.6399,1.10000,0.90000,1.10000,0.90000
  3393,'POMPEYA2    ', 132.0000,1,   4,  13,   1,1.01913, -26.0959,1.10000,0.90000,1.10000,0.90000
  3394,'N.PUE.CE    ', 132.0000,1,   4,  18,  10,1.02859, -16.2954,1.10000,0.90000,1.10000,0.90000
  3395,'CPUERTO1    ', 132.0000,1,   4,  15,  10,1.02910, -16.1864,1.10000,0.90000,1.10000,0.90000
  3396,'N.PUE.VI    ', 132.0000,1,   4,  17,  10,1.01762, -33.6703,1.10000,0.90000,1.10000,0.90000
  3397,'CPUERTO2    ', 132.0000,1,   4,  15,  10,1.02988, -33.6294,1.10000,0.90000,1.10000,0.90000
  3398,'CENT.BA1    ', 132.0000,1,   4,  15,   1,1.00773, -17.4717,1.10000,0.90000,1.10000,0.90000
  3399,'CPUERTO3    ', 132.0000,1,   4,  17,  10,1.01776, -33.6441,1.10000,0.90000,1.10000,0.90000
  3400,'P.GALDOS    ', 132.0000,1,   4,  13,  10,1.01281, -17.1286,1.10000,0.90000,1.10000,0.90000
  3401,'CENT.BA2    ', 132.0000,1,   4,  15,   1,1.00772, -17.4456,1.10000,0.90000,1.10000,0.90000
  3402,'PARAN.BA    ', 132.0000,1,   4,   9,   1,1.01624, -33.7753,1.10000,0.90000,1.10000,0.90000
  3403,'LURO        ', 132.0000,1,   4,  13,   1,1.01515, -26.2128,1.10000,0.90000,1.10000,0.90000
  3404,'MANZONE     ', 132.0000,1,   4,  17,   1,1.00897, -26.3498,1.10000,0.90000,1.10000,0.90000
  3405,'PATRICI2    ', 132.0000,1,   4,  13,   1,1.02008, -26.0479,1.10000,0.90000,1.10000,0.90000
  3406,'PAZ2        ', 132.0000,1,   4,   8,   1,1.02573, -15.3194,1.10000,0.90000,1.10000,0.90000
  3407,'PAZ1        ', 132.0000,1,   4,   8,   1,1.02574, -15.3181,1.10000,0.90000,1.10000,0.90000
  3408,'PELLEGRI    ', 132.0000,1,   4,  18,   1,1.02674, -16.3929,1.10000,0.90000,1.10000,0.90000
  3409,'BLANCO      ', 132.0000,1,   4,  18,   1,1.02656, -16.4169,1.10000,0.90000,1.10000,0.90000
  3410,'P.MOREN1    ', 132.0000,1,   4,  13,   1,1.01665, -26.0835,1.10000,0.90000,1.10000,0.90000
  3411,'PI.AUTOD    ', 132.0000,1,   4,  13,  10,1.01594, -26.1492,1.10000,0.90000,1.10000,0.90000
  3412,'EMP. ONCE   ', 132.0000,1,   4,   9,   1,1.02619, -16.4894,1.10000,0.90000,1.10000,0.90000
  3413,'PETROKEN1   ', 132.0000,1,   4,   8,   2,1.01932, -13.3944,1.10000,0.90000,1.10000,0.90000
  3414,'PETROKEN2   ', 132.0000,1,   4,   8,   2,1.02634, -15.2915,1.10000,0.90000,1.10000,0.90000
  3415,'PETROKET1   ', 132.0000,1,   4,   8,   2,1.01931, -13.3942,1.10000,0.90000,1.10000,0.90000
  3416,'PETROKET2   ', 132.0000,1,   4,   8,   2,1.02641, -15.2886,1.10000,0.90000,1.10000,0.90000
  3417,'PIQ.R-I     ', 132.0000,1,   4,   8,  10,1.01874, -13.4509,1.10000,0.90000,1.10000,0.90000
  3418,'PETROQUI2   ', 132.0000,1,   4,   8,   2,1.02626, -15.2946,1.10000,0.90000,1.10000,0.90000
  3419,'PETROQUI1   ', 132.0000,1,   4,   8,   2,1.01932, -13.3944,1.10000,0.90000,1.10000,0.90000
  3420,'PILAR.BA    ', 132.0000,1,   4,  17,   1,1.00717, -26.7625,1.10000,0.90000,1.10000,0.90000
  3421,'ONCE        ', 132.0000,1,   4,   9,   1,1.02603, -16.5024,1.10000,0.90000,1.10000,0.90000
  3422,'L.POZOS     ', 132.0000,1,   4,   9,   1,1.02631, -16.4806,1.10000,0.90000,1.10000,0.90000
  3423,'P.SIDERAR-II', 132.0000,1,   4,   8,   2,1.02657, -15.2785,1.10000,0.90000,1.10000,0.90000
  3424,'EL.PINO2    ', 132.0000,1,   4,  14,   1,0.99183, -17.9485,1.10000,0.90000,1.10000,0.90000
  3425,'SIDER-I     ', 132.0000,1,   4,   8,   2,1.01851, -13.4638,1.10000,0.90000,1.10000,0.90000
  3426,'PIQ.R-II    ', 132.0000,1,   4,   8,   2,1.02667, -15.2717,1.10000,0.90000,1.10000,0.90000
  3427,'PARQUE      ', 132.0000,1,   4,  17,   2,1.00684, -26.7923,1.10000,0.90000,1.10000,0.90000
  3428,'PI.ALB1     ', 132.0000,1,   4,  13,  10,1.01634, -26.1177,1.10000,0.90000,1.10000,0.90000
  3429,'P.SIDERAR-I ', 132.0000,1,   4,   8,   2,1.01864, -13.4578,1.10000,0.90000,1.10000,0.90000
  3430,'P.N.ROJO    ', 132.0000,1,   4,  15,   1,1.02950, -33.7265,1.10000,0.90000,1.10000,0.90000
  3431,'MELO        ', 132.0000,1,   4,  14,   1,1.02785, -33.8864,1.10000,0.90000,1.10000,0.90000
  3432,'QUILMES     ', 132.0000,1,   4,  11,   1,0.98832, -18.5904,1.10000,0.90000,1.10000,0.90000
  3433,'SIDER-II    ', 132.0000,1,   4,   8,   2,1.02644, -15.2845,1.10000,0.90000,1.10000,0.90000
  3434,'RMEJ.MAR    ', 132.0000,1,   4,  12,   1,0.97563, -31.6840,1.10000,0.90000,1.10000,0.90000
  3435,'LUZURIA     ', 132.0000,1,   4,  14,   1,1.02467, -22.4122,1.10000,0.90000,1.10000,0.90000
  3436,'RMEJ.NEG    ', 132.0000,1,   4,  14,   1,1.02416, -22.4741,1.10000,0.90000,1.10000,0.90000
  3437,'PNUE.GEN    ', 132.0000,1,   4,  10,  10,1.01189, -22.5125,1.10000,0.90000,1.10000,0.90000
  3438,'RECON.BA    ', 132.0000,1,   4,  17,   1,1.02802, -16.3320,1.10000,0.90000,1.10000,0.90000
  3439,'ENS.BARRAG2 ', 132.0000,1,   4,   8,   1,1.02044, -13.2584,1.10000,0.90000,1.10000,0.90000
  3440,'RIVADAVI    ', 132.0000,1,   4,  17,   1,1.02784, -16.3348,1.10000,0.90000,1.10000,0.90000
  3441,'ENS.BARRAG1 ', 132.0000,1,   4,   8,   1,1.02044, -13.2584,1.10000,0.90000,1.10000,0.90000
  3442,'ROCHA2      ', 132.0000,1,   4,   8,   1,1.02607, -15.3152,1.10000,0.90000,1.10000,0.90000
  3443,'ROCHA1      ', 132.0000,1,   4,   8,   1,1.02608, -15.3147,1.10000,0.90000,1.10000,0.90000
  3444,'ROTOND1     ', 132.0000,1,   4,  15,   1,1.02859, -19.2102,1.10000,0.90000,1.10000,0.90000
  3445,'ROTOND2     ', 132.0000,1,   4,  15,   1,1.02861, -19.2147,1.10000,0.90000,1.10000,0.90000
  3446,'S.CAT.BA    ', 132.0000,1,   4,  16,   1,0.97782, -23.0314,1.10000,0.90000,1.10000,0.90000
  3447,'TRANSRAD    ', 132.0000,1,   4,  16,   1,0.98149, -22.5313,1.10000,0.90000,1.10000,0.90000
  3448,'S.ISIDRO    ', 132.0000,1,   4,  17,   1,1.00558, -34.1625,1.10000,0.90000,1.10000,0.90000
  3449,'PI-SCATA    ', 132.0000,1,   4,  16,  10,0.96949, -23.6307,1.10000,0.90000,1.10000,0.90000
  3450,'S.JUSTO     ', 132.0000,1,   4,  14,   1,1.02339, -22.5331,1.10000,0.90000,1.10000,0.90000
  3451,'PANTANOSA   ', 132.0000,1,   4,  14,   1,1.01240, -18.7135,1.10000,0.90000,1.10000,0.90000
  3452,'S.MIGUEL    ', 132.0000,1,   4,  12,   1,0.98844, -30.4695,1.10000,0.90000,1.10000,0.90000
  3453,'MUNIZ       ', 132.0000,1,   4,  12,   1,0.97567, -31.9125,1.10000,0.90000,1.10000,0.90000
  3454,'STA.RITA    ', 132.0000,1,   4,  13,   1,1.02386, -33.9027,1.10000,0.90000,1.10000,0.90000
  3455,'EZE3132     ', 132.0000,1,   4,  16,  10,0.99255, -17.6651,1.10000,0.90000,1.10000,0.90000
  3456,'S.ROS.BA    ', 132.0000,1,   4,  14,   1,1.02377, -22.5181,1.10000,0.90000,1.10000,0.90000
  3458,'SARANDI     ', 132.0000,1,   4,  11,   1,1.00768, -17.7077,1.10000,0.90000,1.10000,0.90000
  3459,'PI.PILAR.BA ', 132.0000,1,   4,  17,  10,1.00726, -26.7368,1.10000,0.90000,1.10000,0.90000
  3460,'SARANDIT    ', 132.0000,1,   4,  11,  10,1.00805, -17.6853,1.10000,0.90000,1.10000,0.90000
  3461,'JC PAZ 1    ', 132.0000,1,   4,  12,   1,0.99105, -30.1511,1.10000,0.90000,1.10000,0.90000
  3462,'SHELL       ', 132.0000,1,   4,  11,   2,1.00219, -17.7780,1.10000,0.90000,1.10000,0.90000
  3463,'PI-VICTO    ', 132.0000,1,   4,  17,  10,1.00237, -34.0547,1.10000,0.90000,1.10000,0.90000
  3464,'SOBRAL      ', 132.0000,1,   4,  11,   1,0.99266, -18.2769,1.10000,0.90000,1.10000,0.90000
  3465,'PI.SFERN    ', 132.0000,1,   4,  17,  10,1.00249, -33.8969,1.10000,0.90000,1.10000,0.90000
  3466,'TALAR 1     ', 132.0000,1,   4,  17,   1,1.00415, -33.1727,1.10000,0.90000,1.10000,0.90000
  3467,'TALAR 2     ', 132.0000,1,   4,  17,   1,0.98208, -31.9601,1.10000,0.90000,1.10000,0.90000
  3468,'TAPIALE1    ', 132.0000,1,   4,  14,   1,1.01974, -23.0469,1.10000,0.90000,1.10000,0.90000
  3469,'PI.TALAR    ', 132.0000,1,   4,  17,  10,1.00362, -33.2617,1.10000,0.90000,1.10000,0.90000
  3470,'TAPIALE2    ', 132.0000,1,   4,  14,   1,0.99025, -22.0398,1.10000,0.90000,1.10000,0.90000
  3471,'S.FERNAN    ', 132.0000,1,   4,  17,   1,1.00244, -33.9247,1.10000,0.90000,1.10000,0.90000
  3472,'TAPIALT1    ', 132.0000,1,   4,  14,  10,1.02176, -22.8911,1.10000,0.90000,1.10000,0.90000
  3473,'P.I. N4     ', 132.0000,1,   4,  17,   1,1.00885, -26.3948,1.10000,0.90000,1.10000,0.90000
  3474,'TAPIALT2    ', 132.0000,1,   4,  14,  10,0.99219, -21.8905,1.10000,0.90000,1.10000,0.90000
  3475,'PI-NORDE    ', 132.0000,1,   4,  17,  10,1.00034, -34.2295,1.10000,0.90000,1.10000,0.90000
  3476,'TEMPERLE    ', 132.0000,1,   4,  16,   1,0.98259, -23.2615,1.10000,0.90000,1.10000,0.90000
  3477,'HEROMALV    ', 132.0000,1,   4,  16,   1,0.98231, -23.3042,1.10000,0.90000,1.10000,0.90000
  3478,'TIGRE       ', 132.0000,1,   4,  17,   1,0.99958, -34.2992,1.10000,0.90000,1.10000,0.90000
  3479,'NORDELTA    ', 132.0000,1,   4,  17,   1,0.99964, -34.2957,1.10000,0.90000,1.10000,0.90000
  3480,'TOLOSA 1    ', 132.0000,1,   4,   8,   1,1.02684, -15.2223,1.10000,0.90000,1.10000,0.90000
  3481,'P.I. N3     ', 132.0000,1,   4,  17,   1,1.00960, -26.1223,1.10000,0.90000,1.10000,0.90000
  3482,'TOLOSA 2    ', 132.0000,1,   4,   8,   1,1.01707, -13.6011,1.10000,0.90000,1.10000,0.90000
  3483,'P.I. N2     ', 132.0000,1,   4,  17,   1,1.01105, -25.7444,1.10000,0.90000,1.10000,0.90000
  3484,'TOLO-LPL    ', 132.0000,1,   4,   8,  10,1.02771, -15.0882,1.10000,0.90000,1.10000,0.90000
  3485,'GUILLON     ', 132.0000,4,   4,  16,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3486,'V.ALSINA    ', 132.0000,1,   4,  16,   1,1.00735, -17.7707,1.10000,0.90000,1.10000,0.90000
  3487,'AGUAS       ', 132.0000,1,   4,  17,  10,1.01510, -33.8512,1.10000,0.90000,1.10000,0.90000
  3488,'VERONICA    ', 132.0000,1,   4,   8,   1,0.98490, -13.5353,1.10000,0.90000,1.10000,0.90000
  3489,'AEROCLUB    ', 132.0000,1,   4,  14,   1,1.02446, -22.4125,1.10000,0.90000,1.10000,0.90000
  3490,'V.LOPEZ     ', 132.0000,1,   4,  17,   1,1.00952, -34.0851,1.10000,0.90000,1.10000,0.90000
  3491,'EMP. INDE   ', 132.0000,1,   4,   9,   1,1.02605, -16.5022,1.10000,0.90000,1.10000,0.90000
  3492,'VICTORIA    ', 132.0000,1,   4,  17,   1,1.00398, -34.1524,1.10000,0.90000,1.10000,0.90000
  3493,'P3 GUTIERREZ', 132.0000,1,   4,  11,  10,0.99565, -17.5231,1.10000,0.90000,1.10000,0.90000
  3494,'V.ADEL.1    ', 132.0000,1,   4,  15,   1,0.97341, -35.2628,1.10000,0.90000,1.10000,0.90000
  3495,'P4 GUTIERREZ', 132.0000,1,   4,  11,  10,0.99565, -17.5231,1.10000,0.90000,1.10000,0.90000
  3496,'V.ADEL.2    ', 132.0000,1,   4,  15,   1,0.97366, -35.2413,1.10000,0.90000,1.10000,0.90000
  3498,'CRESPBA1    ', 132.0000,1,   4,  15,   1,1.00725, -17.4852,1.10000,0.90000,1.10000,0.90000
  3499,'CRESPBA2    ', 132.0000,1,   4,  15,   1,1.00725, -17.4852,1.10000,0.90000,1.10000,0.90000
  3500,'BRW.TER1    ',  20.0000,1,   4,  10,  10,0.98831, -21.4916,1.10000,0.90000,1.10000,0.90000
  3501,'BRW.TER2    ',  20.0000,1,   4,  10,  10,0.98825, -21.3343,1.10000,0.90000,1.10000,0.90000
  3502,'BOS.TER1    ',  20.0000,1,   4,  10,  10,1.00135, -16.2922,1.10000,0.90000,1.10000,0.90000
  3503,'BOS.TER2    ',  20.0000,1,   4,  10,  10,1.00135, -16.2922,1.10000,0.90000,1.10000,0.90000
  3504,'COS.TER1    ',  20.0000,1,   4,  10,  10,1.00706, -16.2935,1.10000,0.90000,1.10000,0.90000
  3505,'COS.TER2    ',  20.0000,1,   4,  10,  10,1.00706, -16.2935,1.10000,0.90000,1.10000,0.90000
  3506,'DIQ.TER1    ',  33.0000,4,   4,   8,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3507,'DIQ.TER2    ',  33.0000,4,   4,   8,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3508,'DOCK SUD    ',  27.5000,1,   4,  11,   1,1.00029, -18.8496,1.10000,0.90000,1.10000,0.90000
  3510,'DOCK SUD    ',  14.0000,1,   4,  16,  10,1.01335, -17.1614,1.10000,0.90000,1.10000,0.90000
  3511,'CAS.TER1    ',  20.0000,1,   4,  10,  10,1.03154, -21.0058,1.10000,0.90000,1.10000,0.90000
  3512,'CAS.TER2    ',  20.0000,1,   4,  10,  10,1.03154, -21.0058,1.10000,0.90000,1.10000,0.90000
  3513,'LPL.TER1    ',  20.0000,1,   4,  10,  10,1.02866, -14.5100,1.10000,0.90000,1.10000,0.90000
  3514,'LPL.TER2    ',  20.0000,1,   4,  10,  10,1.02076, -15.3621,1.10000,0.90000,1.10000,0.90000
  3515,'MAL.TER1    ',  13.2000,1,   4,  10,  10,1.02659, -34.2603,1.10000,0.90000,1.10000,0.90000
  3516,'MAL.TER2    ',  13.2000,1,   4,  10,  10,1.01381, -23.6577,1.10000,0.90000,1.10000,0.90000
  3517,'MAT.TER1    ',  13.2000,1,   4,  10,  10,0.99537, -31.3162,1.10000,0.90000,1.10000,0.90000
  3518,'MAT.TER2    ',  13.2000,1,   4,  10,  10,0.99753, -30.2880,1.10000,0.90000,1.10000,0.90000
  3519,'MOR.TER1    ',  20.0000,1,   4,  10,  10,0.96484, -30.1440,1.10000,0.90000,1.10000,0.90000
  3520,'MOR.TER2    ',  20.0000,1,   4,  10,  10,0.99401, -29.9947,1.10000,0.90000,1.10000,0.90000
  3521,'MOR.TER3    ',  20.0000,1,   4,  10,  10,0.99401, -29.9947,1.10000,0.90000,1.10000,0.90000
  3522,'N.PUE.S1    ',  27.5000,1,   4,  18,   1,1.01427, -31.4973,1.10000,0.90000,1.10000,0.90000
  3523,'N.PUE.S3    ',  27.5000,1,   4,  18,   1,1.01427, -31.4973,1.10000,0.90000,1.10000,0.90000
  3524,'NPU.TER6    ',  27.5000,1,   4,  17,  10,1.05324, -28.9641,1.10000,0.90000,1.10000,0.90000
  3525,'GALDOS      ',  27.5000,4,   4,  17,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3526,'PMO.TER1    ',  20.0000,1,   4,  10,  10,1.01652, -24.7574,1.10000,0.90000,1.10000,0.90000
  3527,'TRAFO3      ', 132.0000,4,   4,   9,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3528,'SAN VICENTE2', 132.0000,4,   4,  16,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3529,'2PIGARIN    ', 132.0000,1,   4,  17,  10,0.98430, -31.5541,1.10000,0.90000,1.10000,0.90000
  3530,'COLEG.TER   ',  13.2000,1,   4,  10,  10,0.97421, -35.6015,1.10000,0.90000,1.10000,0.90000
  3531,'PMO.TER2    ',  20.0000,1,   4,  10,  10,1.01652, -24.7586,1.10000,0.90000,1.10000,0.90000
  3532,'MAT.TER3    ',  13.2000,1,   4,  16,  10,0.99754, -30.2864,1.10000,0.90000,1.10000,0.90000
  3533,'PNUE.TER    ',  13.2000,1,   4,  10,  10,1.02483, -20.7618,1.10000,0.90000,1.10000,0.90000
  3534,'TAL.TER1    ',  13.2000,1,   4,  10,  10,1.01477, -38.0978,1.10000,0.90000,1.10000,0.90000
  3535,'TAL.TER2    ',  13.2000,1,   4,  10,  10,1.01477, -38.0978,1.10000,0.90000,1.10000,0.90000
  3536,'TRD.TER1    ',  20.0000,1,   4,  10,  10,0.98560, -21.6814,1.10000,0.90000,1.10000,0.90000
  3537,'EZE.TER4    ',  20.0000,1,   4,  10,  10,0.99809,  -3.9995,1.10000,0.90000,1.10000,0.90000
  3538,'EZE.TER5    ',  13.2000,1,   4,  10,  10,0.98929,  -5.1525,1.10000,0.90000,1.10000,0.90000
  3539,'TRD.TER2    ',  20.0000,1,   4,  10,  10,0.98560, -21.6814,1.10000,0.90000,1.10000,0.90000
  3540,'AZO.TER1    ',  20.0000,1,   4,  10,  10,1.02611, -15.6965,1.10000,0.90000,1.10000,0.90000
  3541,'AZO.TER2    ',  20.0000,1,   4,  10,  10,1.02611, -15.6965,1.10000,0.90000,1.10000,0.90000
  3542,'MAL.TER3    ',  13.2000,1,   4,  10,  10,1.02661, -34.2689,1.10000,0.90000,1.10000,0.90000
  3543,'ROD.TER4    ',  13.2000,1,   4,  10,  10,1.00218, -27.4328,1.10000,0.90000,1.10000,0.90000
  3544,'ROD.TER5    ',  13.2000,1,   4,  10,  10,1.01177, -26.1346,1.10000,0.90000,1.10000,0.90000
  3545,'LPL.TER3    ',  20.0000,1,   4,  10,  10,1.02866, -14.5100,1.10000,0.90000,1.10000,0.90000
  3546,'A.BROWN     ',  13.2000,1,   4,  16,   1,0.96733, -22.8123,1.10000,0.90000,1.10000,0.90000
  3547,'BURZAC33    ',  33.0000,1,   4,  16,   1,1.01630, -28.5740,1.10000,0.90000,1.10000,0.90000
  3548,'BURZAC13    ',  13.2000,1,   4,  16,   1,0.97261, -25.3316,1.10000,0.90000,1.10000,0.90000
  3549,'COSTTVB     ',   6.6000,4,   4,  10,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3550,'COSTTVA     ',  11.0000,4,   4,  10,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3551,'COSTTVC     ',  11.0000,4,   4,  10,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3552,'TABLERO1    ',  11.0000,4,   4,  10,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3553,'TABLERO2    ',  11.0000,4,   4,  10,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3554,'MOTOGEN     ',  11.0000,4,   4,  10,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3555,'GARIN       ', 132.0000,1,   4,  17,   1,0.98421, -31.5861,1.10000,0.90000,1.10000,0.90000
  3556,'1PIGARIN    ', 132.0000,1,   4,  17,  10,0.98430, -31.5545,1.10000,0.90000,1.10000,0.90000
  3557,'ZAP.TER1    ',  13.2000,1,   4,  10,  10,1.01506, -19.4975,1.10000,0.90000,1.10000,0.90000
  3558,'GERLI       ', 132.0000,1,   4,   9,   1,1.00877, -17.7240,1.10000,0.90000,1.10000,0.90000
  3559,'ZAP.TER2    ',  13.2000,1,   4,  10,  10,1.00024, -23.2469,1.10000,0.90000,1.10000,0.90000
  3560,'SHELLTER    ',  13.2000,1,   4,  11,   2,0.94947, -24.2103,1.10000,0.90000,1.10000,0.90000
  3561,'SUAREZ      ',  13.2000,1,   4,  15,   1,1.03168, -39.5163,1.10000,0.90000,1.10000,0.90000
  3562,'INT.ESCA.2  ', 132.0000,1,   4,   9,   1,1.01009, -17.6262,1.10000,0.90000,1.10000,0.90000
  3563,'ROD.TER7    ',  13.2000,4,   4,  10,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3564,'ROTOND1     ',  13.2000,1,   4,  15,   1,0.98121, -26.5829,1.10000,0.90000,1.10000,0.90000
  3565,'PALO33_01   ',  13.2000,4,   4,  12,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3566,'MAT.TER5    ',  33.0000,4,   4,  17,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3567,'ROTOND2     ',  13.2000,1,   4,  15,   1,0.98643, -26.0091,1.10000,0.90000,1.10000,0.90000
  3568,'SMIGUEL1    ',  13.2000,1,   4,  15,   1,0.99841, -26.2141,1.10000,0.90000,1.10000,0.90000
  3569,'SMIGUEL2    ',  13.2000,1,   4,  15,   1,1.00318, -25.6169,1.10000,0.90000,1.10000,0.90000
  3570,'LAPLATA     ',  13.2000,4,   4,   8,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3571,'CTLAPLATA1  ',  13.2000,4,   4,   8,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3572,'CTLAPLATA2  ',  13.2000,4,   4,   8,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3573,'CTLAPLATA3  ',  13.2000,4,   4,   8,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3574,'CTLAPLATA4  ',  13.2000,4,   4,   8,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3575,'LAPLATA_TR1 ',  13.2000,4,   4,   8,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3576,'LAPLATA_TR2 ',  13.2000,4,   4,   8,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3578,'MAGDALEN    ',  33.0000,1,   4,   8,   1,1.03462,  -9.9523,1.10000,0.90000,1.10000,0.90000
  3579,'GCAT33_01   ',  33.0000,1,   4,  14,   1,0.93251, -25.0568,1.10000,0.90000,1.10000,0.90000
  3580,'EZE.TER13   ',  13.2000,1,   4,  16,  10,0.99221, -18.0161,1.10000,0.90000,1.10000,0.90000
  3581,'EDIS13_01   ',  13.2000,1,   4,  15,  10,0.97515, -35.8672,1.10000,0.90000,1.10000,0.90000
  3582,'YPFE33_01   ',  33.0000,1,   4,   8,   2,1.02921, -13.2316,1.10000,0.90000,1.10000,0.90000
  3583,'YPFE13_01   ',  13.2000,1,   4,   8,  10,1.02933, -13.0207,1.10000,0.90000,1.10000,0.90000
  3584,'YPFE13_02   ',  13.2000,1,   4,   8,  10,1.02929, -13.0206,1.10000,0.90000,1.10000,0.90000
  3585,'YPFE13_03   ',  13.2000,1,   4,   8,  10,1.02882, -13.0902,1.10000,0.90000,1.10000,0.90000
  3586,'CTPLA33_01  ',  33.0000,1,   4,   8,  10,1.03265, -13.0097,1.10000,0.90000,1.10000,0.90000
  3587,'DIQUE2      ',  33.0000,1,   4,   8,   1,1.02699, -12.2148,1.10000,0.90000,1.10000,0.90000
  3588,'G.CATAN 1   ',  13.2000,1,   4,  14,   1,0.95154, -26.0028,1.10000,0.90000,1.10000,0.90000
  3589,'BOS.TER3    ',  20.0000,1,   4,  10,  10,1.02478, -16.3406,1.10000,0.90000,1.10000,0.90000
  3590,'SM3D.RECT   ',  13.2000,1,   4,  15,   1,1.06364, -37.6411,1.10000,0.90000,1.10000,0.90000
  3591,'SM3D        ',  13.2000,1,   4,  15,   1,1.04796, -25.7566,1.10000,0.90000,1.10000,0.90000
  3592,'PANT.TER1   ',  13.2000,1,   4,  10,  10,1.01270, -18.8286,1.10000,0.90000,1.10000,0.90000
  3600,'SVICDI01    ',   0.4000,2,   4,  16,   7,1.05000, -27.8910,1.10000,0.90000,1.10000,0.90000
  3601,'COSTTV01    ',  13.8000,2,   4,  13,   5,1.05000, -20.5038,1.10000,0.90000,1.10000,0.90000
  3602,'COSTTV02    ',  13.8000,4,   4,  13,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3603,'COSTTV03    ',  13.8000,2,   4,  13,   5,1.05000, -11.7997,1.10000,0.90000,1.10000,0.90000
  3605,'BSASTV01    ',  13.8000,2,   4,   9,   8,1.05000, -12.6535,1.10000,0.90000,1.10000,0.90000
  3607,'COSTTV07    ',  20.0000,4,   4,  10,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3608,'BSASTG01    ',  15.0000,2,   4,   9,   8,1.04000,  -5.8921,1.10000,0.90000,1.10000,0.90000
  3609,'COSTTG08    ',  15.0000,2,   4,  13,   8,1.05000, -20.5943,1.10000,0.90000,1.10000,0.90000
  3610,'COSTTG09    ',  15.0000,2,   4,  13,   8,1.05000, -11.8913,1.10000,0.90000,1.10000,0.90000
  3611,'COSTTV10    ',  20.0000,2,   4,  10,   8,1.04000,  -7.6526,1.10000,0.90000,1.10000,0.90000
  3612,'COSMDI11    ',  11.0000,4,   4,  10,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3613,'PALOFV01    ',   0.8000,4,   4,  12,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3617,'EBARTG01    ',  20.0000,2,   4,   8,   4,1.03500,  -3.9980,1.10000,0.90000,1.10000,0.90000
  3618,'EBARTG02    ',  20.0000,2,   4,   8,   4,1.03500,  -3.9980,1.10000,0.90000,1.10000,0.90000
  3619,'EBARTV01    ',  20.0000,2,   4,   8,   4,1.03500,  -2.5009,1.10000,0.90000,1.10000,0.90000
  3620,'ENSETG01    ',  11.5000,2,   4,   8,   4,1.05000, -12.7461,1.10000,0.90000,1.10000,0.90000
  3621,'DIQUTG13    ',  13.2000,4,   4,   8,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3622,'DIQUTG24    ',  13.2000,4,   4,   8,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3625,'DIQUTG56    ',  13.2000,4,   4,   8,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3627,'DIQUTG07    ',  11.0000,4,   4,   8,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3631,'S3GCDI01    ',   0.4000,2,   4,  15,   1,1.05000, -23.5865,1.10000,0.90000,1.10000,0.90000
  3637,'DSUDTG07    ',  11.0000,4,   4,   9,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3638,'DSUDTG08    ',  11.0000,4,   4,   9,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3640,'SHELTG01    ',  11.0000,4,   4,  11,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3641,'GEBATG01    ',  15.7500,2,   4,  10,   8,1.05000,  -0.7373,1.10000,0.90000,1.10000,0.90000
  3642,'GEBATG02    ',  15.7500,2,   4,  10,   8,1.05000,  -0.3316,1.10000,0.90000,1.10000,0.90000
  3643,'GEBATV01    ',  15.7500,2,   4,  10,   8,1.05000,  -0.0858,1.10000,0.90000,1.10000,0.90000
  3644,'DSUDTV11    ',  19.0000,2,   4,  16,   8,1.05000, -10.7564,1.10000,0.90000,1.10000,0.90000
  3645,'DSUDTG10    ',  19.0000,2,   4,  11,   8,1.05000, -11.4717,1.10000,0.90000,1.10000,0.90000
  3646,'DSUDTG09    ',  19.0000,2,   4,  11,   8,1.05000, -10.4404,1.10000,0.90000,1.10000,0.90000
  3647,'GEBATG03    ',  15.7500,2,   4,  10,   4,1.04000,  -1.8567,1.10000,0.90000,1.10000,0.90000
  3648,'ABRODI01    ',   0.4000,4,   4,  16,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3650,'EZEITG01    ',  11.5000,2,   4,  17,   4,1.05000,   0.9080,1.10000,0.90000,1.10000,0.90000
  3651,'EZEICS01    ',  13.2000,2,   4,  10,  10,1.04137, -12.7082,1.10000,0.90000,1.10000,0.90000
  3652,'EZEICS02    ',  13.2000,2,   4,  10,  10,1.04137, -12.7082,1.10000,0.90000,1.10000,0.90000
  3653,'EZEICS03    ',  13.2000,2,   4,  10,  10,1.02584, -12.2868,1.10000,0.90000,1.10000,0.90000
  3654,'EZEICS04    ',  13.2000,2,   4,  10,  10,1.02584, -12.2868,1.10000,0.90000,1.10000,0.90000
  3655,'EZEICS05    ',  13.2000,2,   4,  10,  10,1.03979, -13.8350,1.10000,0.90000,1.10000,0.90000
  3656,'EZEICS06    ',  13.2000,2,   4,  10,  10,1.03979, -13.8350,1.10000,0.90000,1.10000,0.90000
  3658,'GEBATV02    ',  15.7000,2,   4,  10,   5,1.04178,   1.6351,1.10000,0.90000,1.10000,0.90000
  3659,'CTSMIGA     ',  13.2000,1,   4,  15,  13,1.03399, -20.9509,1.10000,0.90000,1.10000,0.90000
  3660,'SMIGDI01    ',   0.4000,2,   4,  15,  13,1.05000, -19.0145,1.10000,0.90000,1.10000,0.90000
  3663,'CTSMIGB     ',  13.2000,1,   4,  15,  13,1.03533, -20.3856,1.10000,0.90000,1.10000,0.90000
  3664,'NPUETV04    ',   7.0000,2,   4,  18,   5,1.02000, -28.3811,1.10000,0.90000,1.10000,0.90000
  3665,'NPUETV05    ',  13.5000,2,   4,  18,   5,1.02000, -28.2585,1.10000,0.90000,1.10000,0.90000
  3666,'NPUETV06    ',  18.0000,2,   4,  17,   5,1.05000, -29.3450,1.10000,0.90000,1.10000,0.90000
  3667,'CEPUTG11    ',  15.7500,2,   4,  15,   8,1.05000,  -9.2677,1.10000,0.90000,1.10000,0.90000
  3668,'CEPUTG12    ',  15.7500,2,   4,  15,   8,1.05000, -26.6836,1.10000,0.90000,1.10000,0.90000
  3669,'CEPUTV10    ',  15.7500,2,   4,  17,   8,1.05000, -26.7185,1.10000,0.90000,1.10000,0.90000
  3670,'MAGDDI01    ',   0.4000,2,   4,   8,   7,1.05000,  -8.0690,1.10000,0.90000,1.10000,0.90000
  3673,'SMIGDI01    ',   0.4000,2,   4,  15,  13,1.05000, -18.4518,1.10000,0.90000,1.10000,0.90000
  3674,'EZEITG04    ',  11.5000,2,   4,  17,   4,1.05000,   1.0025,1.10000,0.90000,1.10000,0.90000
  3675,'EZEITV05    ',  11.5000,2,   4,  17,   5,1.02290,   0.6292,1.10000,0.90000,1.10000,0.90000
  3676,'EZEITV06    ',  11.5000,2,   4,  17,   5,1.02290,   0.6292,1.10000,0.90000,1.10000,0.90000
  3677,'PNUETV07    ',  15.0000,2,   4,  15,   5,1.05000, -12.0089,1.10000,0.90000,1.10000,0.90000
  3678,'PNUETV08    ',  15.0000,2,   4,   9,   5,1.05000, -17.7738,1.10000,0.90000,1.10000,0.90000
  3679,'PNUETV09    ',  15.7000,2,   4,  15,   5,1.05000, -28.9365,1.10000,0.90000,1.10000,0.90000
  3680,'EZEITG02    ',  11.5000,2,   4,  17,   4,1.05000,   1.0416,1.10000,0.90000,1.10000,0.90000
  3681,'PILBDI13    ',  13.2000,2,   4,  17,   7,1.05000, -21.2281,1.10000,0.90000,1.10000,0.90000
  3682,'EZEITG03    ',  11.5000,2,   4,  17,   4,1.05000,   0.9987,1.10000,0.90000,1.10000,0.90000
  3687,'PILBDI46    ',  13.2000,2,   4,  17,   7,1.05000, -21.2281,1.10000,0.90000,1.10000,0.90000
  3688,'LPLCTG01    ',  11.5000,2,   4,   8,   4,1.05000,  -8.2819,1.10000,0.90000,1.10000,0.90000
  3689,'GCRSDI01    ',   0.4000,2,   4,  14,  13,0.97837, -24.1561,1.10000,0.90000,1.10000,0.90000
  3690,'GEBATG04    ',  15.8000,2,   4,  10,   4,1.05000,  -0.9933,1.10000,0.90000,1.10000,0.90000
  3696,'LPLADI01    ',   0.4000,4,   4,   8,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3697,'LPLADI02    ',   0.4000,4,   4,   8,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3698,'LPLADI03    ',   0.4000,4,   4,   8,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3699,'LPLADI04    ',   0.4000,4,   4,   8,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3700,'PI.LIBERT   ', 132.0000,1,   4,  15,   1,1.02885, -33.8133,1.10000,0.90000,1.10000,0.90000
  3701,'PI.DORREGO  ', 132.0000,1,   4,  15,   1,1.02842, -33.8927,1.10000,0.90000,1.10000,0.90000
  3702,'EZE.TER7    ', 132.0000,1,   4,  10,   1,1.00689, -11.9440,1.10000,0.90000,1.10000,0.90000
  3703,'BAVIO       ', 132.0000,1,   4,   8,   1,1.01301, -14.2880,1.10000,0.90000,1.10000,0.90000
  3704,'ARA.S.JUAN  ', 132.0000,1,   4,  17,   1,0.97987, -31.7411,1.10000,0.90000,1.10000,0.90000
  3705,'JC PAZ 2    ', 132.0000,1,   4,  12,   1,0.97980, -31.9083,1.10000,0.90000,1.10000,0.90000
  3706,'PIQ.PINAZO  ', 132.0000,1,   4,  17,   1,0.99613, -28.9523,1.10000,0.90000,1.10000,0.90000
  3707,'PIQ.RP8     ', 132.0000,1,   4,  12,   1,0.99586, -29.0417,1.10000,0.90000,1.10000,0.90000
  3708,'PIQ.JC.PAZ.1', 132.0000,1,   4,  17,  10,0.99098, -30.1853,1.10000,0.90000,1.10000,0.90000
  3709,'PIQ.JC.PAZ.2', 132.0000,1,   4,  17,  10,0.99084, -30.2607,1.10000,0.90000,1.10000,0.90000
  3710,'PIQ.JC.PAZ.3', 132.0000,1,   4,  17,   1,0.97961, -31.9059,1.10000,0.90000,1.10000,0.90000
  3711,'PIQ.JC.PAZ.4', 132.0000,1,   4,  17,   1,0.97960, -31.9058,1.10000,0.90000,1.10000,0.90000
  3712,'PD.ARA.SJ.1 ', 132.0000,1,   4,  17,   1,0.97979, -31.7673,1.10000,0.90000,1.10000,0.90000
  3713,'PD.ARA.SJ.2 ', 132.0000,1,   4,  17,   1,0.97982, -31.7664,1.10000,0.90000,1.10000,0.90000
  3714,'PD.ARA.SJ.3 ', 132.0000,1,   4,  17,   1,0.98000, -31.7020,1.10000,0.90000,1.10000,0.90000
  3715,'PD.ARA.SJ.4 ', 132.0000,1,   4,  17,   1,0.97997, -31.7007,1.10000,0.90000,1.10000,0.90000
  3722,'V.ALSINA.2  ', 132.0000,1,   4,  16,   1,1.00735, -17.7707,1.10000,0.90000,1.10000,0.90000
  3723,'POMPEYA     ', 132.0000,1,   4,  13,   1,1.01555, -26.1413,1.10000,0.90000,1.10000,0.90000
  3724,'ITUZAIN     ', 132.0000,1,   4,  12,  10,0.97496, -31.8565,1.10000,0.90000,1.10000,0.90000
  3725,'S.ALBERTO.2 ', 132.0000,1,   4,  12,   1,0.97443, -31.9154,1.10000,0.90000,1.10000,0.90000
  3726,'ITUZAING.2  ', 132.0000,1,   4,  12,   1,0.97315, -32.0873,1.10000,0.90000,1.10000,0.90000
  3727,'INTERRUPTOR ', 132.0000,1,   4,  11,  10,1.01335, -17.1614,1.10000,0.90000,1.10000,0.90000
  3728,'INTERRUPTOR ', 132.0000,1,   4,  11,  10,1.00229, -17.7735,1.10000,0.90000,1.10000,0.90000
  3729,'INT.DOCK    ', 132.0000,1,   4,  11,  10,1.00229, -17.7735,1.10000,0.90000,1.10000,0.90000
  3730,'INT.DOCK    ', 132.0000,1,   4,  11,  10,1.00229, -17.7735,1.10000,0.90000,1.10000,0.90000
  3731,'INT.DOCK    ', 132.0000,1,   4,  11,  10,1.01335, -17.1614,1.10000,0.90000,1.10000,0.90000
  3732,'INT.DOCK    ', 132.0000,1,   4,  11,  10,1.01335, -17.1614,1.10000,0.90000,1.10000,0.90000
  3733,'INT.ESCA.1  ', 132.0000,1,   4,   9,   1,0.98209, -23.3330,1.10000,0.90000,1.10000,0.90000
  3734,'INT.N.PUE.1 ', 132.0000,1,   4,  17,  10,1.01762, -33.6703,1.10000,0.90000,1.10000,0.90000
  3735,'INT.N.PUE.2 ', 132.0000,1,   4,  17,  10,1.01762, -33.6703,1.10000,0.90000,1.10000,0.90000
  3736,'INT.N.PUE.3 ', 132.0000,1,   4,  17,  10,1.01762, -33.6703,1.10000,0.90000,1.10000,0.90000
  3737,'INT.N.PUE.4 ', 132.0000,1,   4,  17,  10,1.01762, -33.6703,1.10000,0.90000,1.10000,0.90000
  3738,'INT.P.N.1   ', 132.0000,1,   4,  18,  10,1.02950, -33.7265,1.10000,0.90000,1.10000,0.90000
  3739,'INT.MALAV.1 ', 132.0000,1,   4,  12,  10,1.02554, -33.5448,1.10000,0.90000,1.10000,0.90000
  3740,'INT.MALAV.2 ', 132.0000,1,   4,  12,  10,1.02554, -33.5448,1.10000,0.90000,1.10000,0.90000
  3741,'INT.MALAV.3 ', 132.0000,1,   4,  12,  10,1.02984, -19.1493,1.10000,0.90000,1.10000,0.90000
  3742,'INT.MALAV.4 ', 132.0000,1,   4,  12,  10,1.02554, -33.5448,1.10000,0.90000,1.10000,0.90000
  3743,'INT.MATHEU.1', 132.0000,1,   4,  17,  10,1.00035, -29.6640,1.10000,0.90000,1.10000,0.90000
  3744,'INT.MATHEU.2', 132.0000,1,   4,  17,  10,1.00035, -29.6640,1.10000,0.90000,1.10000,0.90000
  3745,'INT.MATHEU.3', 132.0000,1,   4,  17,  10,0.99978, -28.1207,1.10000,0.90000,1.10000,0.90000
  3746,'INT.MATHEU.4', 132.0000,1,   4,  17,  10,0.99978, -28.1207,1.10000,0.90000,1.10000,0.90000
  3747,'INT.MALV.5  ', 132.0000,1,   4,  17,  10,0.99978, -28.1207,1.10000,0.90000,1.10000,0.90000
  3748,'INT.JCPAZ.1 ', 132.0000,1,   4,  12,  10,0.99105, -30.1511,1.10000,0.90000,1.10000,0.90000
  3749,'PD ORO VERDE', 132.0000,1,   4,  14,  10,0.98003, -19.3374,1.10000,0.90000,1.10000,0.90000
  3750,'PD,ORO VERDE', 132.0000,1,   4,  14,  10,0.98122, -19.5083,1.10000,0.90000,1.10000,0.90000
  3751,'OROVERDE    ', 132.0000,1,   4,  14,  10,0.98038, -19.4415,1.10000,0.90000,1.10000,0.90000
  3800,'DSU.TER1    ',  13.2000,1,   4,  11,  10,1.01328, -17.1698,1.10000,0.90000,1.10000,0.90000
  3801,'DSU.TER3    ',  13.2000,1,   4,  11,  10,1.01328, -17.1698,1.10000,0.90000,1.10000,0.90000
  3802,'NPU.TER1    ',  15.0000,1,   4,  18,  10,1.01757, -33.6463,1.10000,0.90000,1.10000,0.90000
  3803,'NPU.TER2    ',  15.0000,1,   4,  18,  10,1.01757, -33.6463,1.10000,0.90000,1.10000,0.90000
  3804,'GAONA1      ', 132.0000,1,   4,  12,   1,1.00926, -20.9609,1.10000,0.90000,1.10000,0.90000
  3805,'GAONA2      ', 132.0000,1,   4,  12,   1,1.00926, -20.9615,1.10000,0.90000,1.10000,0.90000
  3806,'GALDOS      ',   7.0000,4,   4,  17,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3808,'PI.ALB2     ', 132.0000,1,   4,  13,  10,1.01634, -26.1172,1.10000,0.90000,1.10000,0.90000
  3811,'SHELL6.6    ',   6.6000,1,   4,  11,   2,0.95377, -23.5934,1.10000,0.90000,1.10000,0.90000
  3845,'ENS.TER1    ',  20.0000,4,   4,   8,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3846,'ENS.TER2    ',  20.0000,1,   4,   8,  10,1.02074, -13.6583,1.10000,0.90000,1.10000,0.90000
  3899,'EZE.TER9    ', 132.0000,1,   4,  10,  10,0.99629, -11.8356,1.10000,0.90000,1.10000,0.90000
  3938,'PI.RECO1    ', 132.0000,1,   4,  14,  10,1.00904, -20.6007,1.10000,0.90000,1.10000,0.90000
  3939,'ITU-MORO    ', 132.0000,1,   4,  12,  10,0.98155, -31.2490,1.10000,0.90000,1.10000,0.90000
  3940,'ENRSDI01    ',   0.4000,2,   4,   8,  13,1.04515,  -9.7230,1.10000,0.90000,1.10000,0.90000
  3941,'PIQ.BA.GLE  ', 132.0000,1,   4,  16,  10,0.98551, -23.0850,1.10000,0.90000,1.10000,0.90000
  3962,'I4_LTPARAA  ', 132.0000,1,   4,  17,  10,1.01762, -33.6703,1.10000,0.90000,1.10000,0.90000
  3963,'I5_LTPARAB  ', 132.0000,1,   4,  17,  10,1.01762, -33.6703,1.10000,0.90000,1.10000,0.90000
  3964,'I1_LTRECOA  ', 132.0000,1,   4,  17,  10,1.02859, -16.2954,1.10000,0.90000,1.10000,0.90000
  3965,'I2_LTRECOB  ', 132.0000,1,   4,  17,  10,1.02859, -16.2954,1.10000,0.90000,1.10000,0.90000
  3966,'I3_LTRECOC  ', 132.0000,1,   4,  17,  10,1.02859, -16.2954,1.10000,0.90000,1.10000,0.90000
  3967,'PUERTO NUEVO', 132.0000,1,   4,  15,  10,1.02869, -16.2874,1.10000,0.90000,1.10000,0.90000
  3968,'PUERTO NUEVO', 132.0000,1,   4,  15,  10,1.01189, -22.5125,1.10000,0.90000,1.10000,0.90000
  3969,'PUERTO NUEVO', 132.0000,1,   4,  15,  10,1.02950, -33.7265,1.10000,0.90000,1.10000,0.90000
  3970,'I3_LTSAAV1  ', 132.0000,1,   4,  15,  10,0.97592, -35.2146,1.10000,0.90000,1.10000,0.90000
  3971,'I1_LTCOGHA  ', 132.0000,1,   4,  15,  10,1.02801, -33.9454,1.10000,0.90000,1.10000,0.90000
  3972,'I2_LTCOGHB  ', 132.0000,1,   4,  15,  10,1.02801, -33.9454,1.10000,0.90000,1.10000,0.90000
  3975,'EDISON      ', 132.0000,1,   4,  17,  10,0.97481, -35.1631,1.10000,0.90000,1.10000,0.90000
  3976,'EDISON      ', 132.0000,1,   4,  17,  10,1.00817, -34.0999,1.10000,0.90000,1.10000,0.90000
  3977,'EDISON      ', 132.0000,1,   4,  17,  10,1.00817, -34.0999,1.10000,0.90000,1.10000,0.90000
  3978,'I02_LTAZOII2', 132.0000,1,   4,   9,  10,1.01278, -17.1224,1.10000,0.90000,1.10000,0.90000
  3979,'I01_LTAZOII1', 132.0000,1,   4,   9,  10,1.01278, -17.1224,1.10000,0.90000,1.10000,0.90000
  3980,'I03_LTPELLA ', 132.0000,1,   4,   9,  10,1.02771, -16.3353,1.10000,0.90000,1.10000,0.90000
  3981,'I04_LTPELLB ', 132.0000,1,   4,   9,  10,1.02771, -16.3353,1.10000,0.90000,1.10000,0.90000
  3982,'I05_LTINDPA ', 132.0000,1,   4,   9,  10,1.02771, -16.3353,1.10000,0.90000,1.10000,0.90000
  3983,'I06_LTINDPB ', 132.0000,1,   4,   9,  10,1.02771, -16.3353,1.10000,0.90000,1.10000,0.90000
  3984,'I06_GCOST2  ', 132.0000,1,   4,  13,  10,1.01354, -17.0616,1.10000,0.90000,1.10000,0.90000
  3985,'I07_GCOST3  ', 132.0000,1,   4,  13,  10,1.01354, -17.0616,1.10000,0.90000,1.10000,0.90000
  3987,'I09_GCOCC1  ', 132.0000,1,   4,  13,  10,1.02491, -25.7072,1.10000,0.90000,1.10000,0.90000
  3988,'I11_LTPGAL1 ', 132.0000,1,   4,  13,  10,1.01354, -17.0616,1.10000,0.90000,1.10000,0.90000
  3989,'I12_LTPGAL2 ', 132.0000,1,   4,  13,  10,1.01354, -17.0616,1.10000,0.90000,1.10000,0.90000
  3990,'I13_LTCENT2 ', 132.0000,1,   4,  13,  10,1.01354, -17.0616,1.10000,0.90000,1.10000,0.90000
  3991,'I14_LTCENT2 ', 132.0000,1,   4,  13,  10,1.01354, -17.0616,1.10000,0.90000,1.10000,0.90000
  3992,'I05_GCOST1  ', 132.0000,1,   4,  13,  10,1.02491, -25.7072,1.10000,0.90000,1.10000,0.90000
  3993,'I01_LTDOCKA ', 132.0000,1,   4,  13,  10,1.01354, -17.0616,1.10000,0.90000,1.10000,0.90000
  3994,'I02_LTDOCKB ', 132.0000,1,   4,  13,  10,1.01354, -17.0616,1.10000,0.90000,1.10000,0.90000
  3995,'I03_LTDOCKC ', 132.0000,1,   4,  13,  10,1.01354, -17.0616,1.10000,0.90000,1.10000,0.90000
  3996,'I04_LTDOCKC ', 132.0000,1,   4,  13,  10,1.01354, -17.0616,1.10000,0.90000,1.10000,0.90000
  3997,'I10_GCOCC2  ', 132.0000,1,   4,  13,  10,1.01354, -17.0616,1.10000,0.90000,1.10000,0.90000
  4000,'R.OESTE     ', 500.0000,1,   8,  29,  10,1.01318,  -9.0161,1.10000,0.90000,1.10000,0.90000
  4002,'R.COROND    ', 500.0000,1,   8,  29,  10,1.01566,  -7.0807,1.10000,0.90000,1.10000,0.90000
  4004,'C.ELIA      ', 500.0000,1,   8,  30,  10,1.02025,  -8.2055,1.10000,0.90000,1.10000,0.90000
  4006,'ROMANG      ', 500.0000,1,   8,  28,  10,1.00379,  -7.7868,1.10000,0.90000,1.10000,0.90000
  4008,'SGDE.ARG    ', 500.0000,1,   8,  30,  10,1.02190,  -4.2430,1.10000,0.90000,1.10000,0.90000
  4009,'GRAN.PNA    ', 500.0000,1,   8,  30,  10,1.01469,  -8.6966,1.10000,0.90000,1.10000,0.90000
  4010,'S.TOME      ', 500.0000,1,   8,  28,  10,1.00960,  -8.9911,1.10000,0.90000,1.10000,0.90000
  4012,'SGAC1500    ', 500.0000,1,   8,  30,  10,1.02189,  -4.1988,1.10000,0.90000,1.10000,0.90000
  4013,'SGAC2500    ', 500.0000,1,   8,  30,  10,1.02189,  -4.1988,1.10000,0.90000,1.10000,0.90000
  4014,'SGAC3500    ', 500.0000,1,   8,  30,  10,1.02189,  -4.1988,1.10000,0.90000,1.10000,0.90000
  4015,'SGAC4500    ', 500.0000,1,   8,  30,  10,1.02191,  -4.2430,1.10000,0.90000,1.10000,0.90000
  4018,'TERMINAL_500', 500.0000,1,   8,  29,  10,1.01560,  -6.8674,1.10000,0.90000,1.10000,0.90000
  4019,'CN-TSE      ', 500.0000,1,   8,  29,  10,1.01590,  -7.0645,1.10000,0.90000,1.10000,0.90000
  4100,'ACINDAR1    ', 220.0000,1,   8,  29,   2,1.01614, -12.4337,1.10000,0.90000,1.10000,0.90000
  4102,'ACINDAR2    ', 220.0000,1,   8,  29,   2,1.00937, -13.3199,1.10000,0.90000,1.10000,0.90000
  4104,'TACINDA1    ', 220.0000,1,   8,  29,  10,1.01756, -12.2269,1.10000,0.90000,1.10000,0.90000
  4106,'TACINDA2    ', 220.0000,1,   8,  29,  10,1.01394, -12.6957,1.10000,0.90000,1.10000,0.90000
  4108,'ROS.OES1    ', 220.0000,1,   8,  29,  10,1.01133, -11.8482,1.10000,0.90000,1.10000,0.90000
  4110,'ROS.OES2    ', 220.0000,1,   8,  29,  10,1.01133, -11.8482,1.10000,0.90000,1.10000,0.90000
  4112,'SIPAR       ', 220.0000,1,   8,  29,   2,1.01084, -11.9032,1.10000,0.90000,1.10000,0.90000
  4195,'BLOPEZ_2    ', 132.0000,1,   8,  28,  10,1.03639, -12.4978,1.10000,0.90000,1.10000,0.90000
  4196,'BLO-PAY_1   ', 132.0000,1,   8,  28,  10,1.03576, -12.7275,1.10000,0.90000,1.10000,0.90000
  4197,'BLO-PAY_2   ', 132.0000,1,   8,  28,  10,1.03576, -12.7285,1.10000,0.90000,1.10000,0.90000
  4198,'BLOPEZ      ', 132.0000,1,   8,  28,  10,1.03639, -12.4978,1.10000,0.90000,1.10000,0.90000
  4199,'PAYZUME     ', 132.0000,1,   8,  28,   1,1.03573, -12.7614,1.10000,0.90000,1.10000,0.90000
  4200,'AROCENA     ', 132.0000,1,   8,  28,   1,1.01851, -15.4913,1.10000,0.90000,1.10000,0.90000
  4201,'CERES       ',  33.0000,1,   8,  28,   1,1.04946, -31.7996,1.10000,0.90000,1.10000,0.90000
  4202,'ARRUFO      ', 132.0000,1,   8,  28,   1,1.00388, -32.6063,1.10000,0.90000,1.10000,0.90000
  4203,'CERES       ', 132.0000,1,   8,  28,   1,1.00467, -33.2389,1.10000,0.90000,1.10000,0.90000
  4204,'BASAVILB    ', 132.0000,1,   8,  30,   1,1.00843, -14.6952,1.10000,0.90000,1.10000,0.90000
  4205,'P.I.122     ', 132.0000,1,   8,  28,  10,1.01562, -16.1732,1.10000,0.90000,1.10000,0.90000
  4206,'C.URUGUA    ', 150.0000,4,   8,  30,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4207,'LARIBERA    ', 132.0000,1,   8,  28,   1,1.01160, -16.6930,1.10000,0.90000,1.10000,0.90000
  4208,'C.URUGUA1   ', 132.0000,1,   8,  30,   1,1.01042, -14.6616,1.10000,0.90000,1.10000,0.90000
  4209,'COLON.ER    ',  13.2000,4,   8,  30,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4210,'COLON.ER    ', 132.0000,1,   8,  30,   1,1.00052, -16.0802,1.10000,0.90000,1.10000,0.90000
  4211,'SANGUI      ', 132.0000,1,   8,  28,   1,1.00205, -33.2043,1.10000,0.90000,1.10000,0.90000
  4212,'CALCHINE    ', 132.0000,1,   8,  28,   1,1.02390, -15.2902,1.10000,0.90000,1.10000,0.90000
  4213,'CALCHIN2    ', 132.0000,1,   8,  28,  10,1.02390, -15.2902,1.10000,0.90000,1.10000,0.90000
  4214,'C.BERMUDEZ  ', 132.0000,1,   8,  29,   1,1.00118, -19.6668,1.10000,0.90000,1.10000,0.90000
  4215,'CASILDA2    ', 132.0000,1,   8,  29,  10,1.02192, -19.4909,1.10000,0.90000,1.10000,0.90000
  4216,'CASILDA     ', 132.0000,1,   8,  29,   1,0.95530, -26.8504,1.10000,0.90000,1.10000,0.90000
  4217,'CARCARA     ', 132.0000,4,   8,  29,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4218,'CGOMEZ_OES  ', 132.0000,1,   8,  29,   1,0.97161, -24.7878,1.10000,0.90000,1.10000,0.90000
  4219,'V.ELISA     ', 132.0000,1,   8,  30,   1,0.99826, -16.6102,1.10000,0.90000,1.10000,0.90000
  4220,'CHAJARI     ', 132.0000,1,   8,  30,   1,0.99325, -16.3642,1.10000,0.90000,1.10000,0.90000
  4221,'C.URUGUA2   ', 132.0000,1,   8,  30,   1,1.01042, -14.6616,1.10000,0.90000,1.10000,0.90000
  4222,'C.ELIA      ', 132.0000,1,   8,  30,  10,1.03427, -12.5048,1.10000,0.90000,1.10000,0.90000
  4223,'G.BAIGORRIA ', 132.0000,1,   8,  29,   1,1.00403, -19.7455,1.10000,0.90000,1.10000,0.90000
  4224,'CONCORDI    ', 132.0000,1,   8,  30,   1,1.01038, -13.2053,1.10000,0.90000,1.10000,0.90000
  4225,'R_URUGUA    ', 132.0000,1,   8,  30,   1,1.00894, -13.5663,1.10000,0.90000,1.10000,0.90000
  4226,'CONQUIST    ', 132.0000,1,   8,  30,   1,0.99067, -17.4827,1.10000,0.90000,1.10000,0.90000
  4227,'VOCAMP_SUR  ', 132.0000,1,   8,  28,   1,0.99863, -11.9292,1.10000,0.90000,1.10000,0.90000
  4228,'CRESPO.1    ', 132.0000,1,   8,  30,   1,1.00011, -15.2848,1.10000,0.90000,1.10000,0.90000
  4229,'CRES.SEC    ',  33.0000,1,   8,  30,   1,1.02655, -18.4078,1.10000,0.90000,1.10000,0.90000
  4230,'CRESPO.2    ', 132.0000,1,   8,  30,  10,1.00011, -15.2848,1.10000,0.90000,1.10000,0.90000
  4231,'SEGUI       ',  33.0000,1,   8,  30,   1,1.01983, -17.2846,1.10000,0.90000,1.10000,0.90000
  4232,'VIALE       ',  33.0000,1,   8,  30,   1,1.05372, -15.1372,1.10000,0.90000,1.10000,0.90000
  4233,'VIALE       ',  13.2000,1,   8,  30,  10,1.05684, -12.8584,1.10000,0.90000,1.10000,0.90000
  4234,'ELPINGO     ', 132.0000,1,   8,  30,   1,1.01251, -15.0391,1.10000,0.90000,1.10000,0.90000
  4235,'LIM.SF-ER2  ', 132.0000,1,   8,  28,  10,1.00529, -16.1044,1.10000,0.90000,1.10000,0.90000
  4236,'ESPERANZ    ', 132.0000,1,   8,  28,   1,1.02075, -16.1911,1.10000,0.90000,1.10000,0.90000
  4237,'CGOMEZ_NOR  ', 132.0000,1,   8,  29,   1,0.97240, -24.9394,1.10000,0.90000,1.10000,0.90000
  4238,'FIRMAT      ', 132.0000,1,   8,  29,   1,1.00254, -27.9063,1.10000,0.90000,1.10000,0.90000
  4239,'A.SECO1     ', 132.0000,1,   8,  29,  10,1.00486, -20.1601,1.10000,0.90000,1.10000,0.90000
  4240,'G.LAGOS     ', 132.0000,1,   8,  29,   1,1.01137, -15.8246,1.10000,0.90000,1.10000,0.90000
  4241,'G.MOTORS    ', 132.0000,1,   8,  29,   1,1.00962, -16.6357,1.10000,0.90000,1.10000,0.90000
  4242,'GUALGUAY    ', 132.0000,1,   8,  30,   1,0.99026, -18.6879,1.10000,0.90000,1.10000,0.90000
  4243,'GUALECHU_O  ', 132.0000,4,   8,  30,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4244,'GUALECHU    ', 132.0000,1,   8,  30,   1,0.99630, -16.9245,1.10000,0.90000,1.10000,0.90000
  4245,'PAREJAS     ', 132.0000,1,   8,  29,   1,0.96849, -25.6245,1.10000,0.90000,1.10000,0.90000
  4246,'L.ROSAS     ', 132.0000,1,   8,  28,   1,0.96453, -26.6578,1.10000,0.90000,1.10000,0.90000
  4247,'GRAN.PNA    ', 132.0000,1,   8,  30,   1,1.03246, -12.0607,1.10000,0.90000,1.10000,0.90000
  4248,'MA.JUANA    ', 132.0000,1,   8,  28,   1,0.99084, -22.5053,1.10000,0.90000,1.10000,0.90000
  4249,'ISLAS       ', 132.0000,4,   8,  30,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4250,'MASISA      ', 132.0000,1,   8,  30,   1,0.99985, -14.2928,1.10000,0.90000,1.10000,0.90000
  4251,'GRAN.PNA2   ', 132.0000,4,   8,  30,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4252,'NELSON      ', 132.0000,1,   8,  28,   1,1.01599, -16.6550,1.10000,0.90000,1.10000,0.90000
  4253,'PI_GM_1     ', 132.0000,1,   8,  29,  10,1.00944, -16.5889,1.10000,0.90000,1.10000,0.90000
  4254,'NOGOYA      ', 132.0000,1,   8,  30,   1,0.99696, -15.7555,1.10000,0.90000,1.10000,0.90000
  4255,'PARANA.E    ', 132.0000,1,   8,  30,   1,0.99787, -16.0692,1.10000,0.90000,1.10000,0.90000
  4256,'PARANA.N    ', 132.0000,1,   8,  30,   1,1.00155, -16.2681,1.10000,0.90000,1.10000,0.90000
  4257,'PARANA2.N   ', 132.0000,1,   8,  30,   1,1.00155, -16.2681,1.10000,0.90000,1.10000,0.90000
  4258,'PARANA.S    ', 132.0000,1,   8,  30,   1,0.99695, -15.7645,1.10000,0.90000,1.10000,0.90000
  4259,'PARANA.O    ', 132.0000,1,   8,  30,   1,0.99966, -15.3064,1.10000,0.90000,1.10000,0.90000
  4260,'SBENITO1    ', 132.0000,1,   8,  30,  10,0.99890, -16.1290,1.10000,0.90000,1.10000,0.90000
  4261,'REFISAN     ', 132.0000,1,   8,  29,   1,1.00250, -18.2101,1.10000,0.90000,1.10000,0.90000
  4262,'PZASORR1    ', 132.0000,1,   8,  29,  10,1.02567, -19.9171,1.10000,0.90000,1.10000,0.90000
  4263,'SBENITO2    ', 132.0000,1,   8,  30,  10,1.02309, -13.0162,1.10000,0.90000,1.10000,0.90000
  4264,'PZASORR2    ', 132.0000,1,   8,  29,  10,1.02567, -19.9171,1.10000,0.90000,1.10000,0.90000
  4265,'P.UNIDAS    ', 132.0000,1,   8,  29,   1,1.03043, -19.4314,1.10000,0.90000,1.10000,0.90000
  4266,'PZASORR3    ', 132.0000,1,   8,  29,  10,1.02642, -19.8834,1.10000,0.90000,1.10000,0.90000
  4267,'JAVIE-SF    ', 132.0000,1,   8,  28,   1,0.98962, -21.5881,1.10000,0.90000,1.10000,0.90000
  4268,'P.S.MART    ', 132.0000,1,   8,  29,   1,1.00359, -17.9129,1.10000,0.90000,1.10000,0.90000
  4269,'SBENITO3    ', 132.0000,1,   8,  30,  10,1.02424, -12.8075,1.10000,0.90000,1.10000,0.90000
  4270,'RAFA.OES    ', 132.0000,1,   8,  28,   1,0.98695, -24.6769,1.10000,0.90000,1.10000,0.90000
  4271,'CRESPOSF    ', 132.0000,1,   8,  28,   1,0.99193, -20.8165,1.10000,0.90000,1.10000,0.90000
  4272,'RECONQUI    ', 132.0000,1,   8,  28,   1,0.99738, -14.5632,1.10000,0.90000,1.10000,0.90000
  4273,'CALCH-SF    ', 132.0000,1,   8,  28,   1,1.00532, -18.2687,1.10000,0.90000,1.10000,0.90000
  4274,'ROMANG      ', 132.0000,1,   8,  28,  10,1.04278, -12.0179,1.10000,0.90000,1.10000,0.90000
  4275,'PI_CARG_1   ', 132.0000,1,   8,  29,  10,1.00917, -16.5159,1.10000,0.90000,1.10000,0.90000
  4276,'ROS.CEN1    ', 132.0000,1,   8,  29,   1,1.01214, -17.1128,1.10000,0.90000,1.10000,0.90000
  4277,'PI_CARG_2   ', 132.0000,1,   8,  29,  10,1.00951, -16.2902,1.10000,0.90000,1.10000,0.90000
  4278,'ROS.CEN2    ', 132.0000,1,   8,  29,   1,1.02610, -20.1636,1.10000,0.90000,1.10000,0.90000
  4279,'SGDE.EMP    ', 132.0000,1,   8,  30,  10,1.02095, -12.0253,1.10000,0.90000,1.10000,0.90000
  4280,'ROS.OES1    ', 132.0000,1,   8,  29,  10,1.02078, -15.7393,1.10000,0.90000,1.10000,0.90000
  4281,'I7_CAP1     ', 132.0000,1,   8,  29,  10,1.04304, -18.0329,1.10000,0.90000,1.10000,0.90000
  4282,'ROS.OES2    ', 132.0000,1,   8,  29,  10,1.04079, -14.7622,1.10000,0.90000,1.10000,0.90000
  4283,'ROLDAN      ', 132.0000,1,   8,  29,   1,1.02016, -17.2094,1.10000,0.90000,1.10000,0.90000
  4284,'ROS.OES3    ', 132.0000,1,   8,  29,  10,1.04304, -18.0329,1.10000,0.90000,1.10000,0.90000
  4285,'PIQ         ', 132.0000,1,   8, 908,  10,1.00382, -19.7312,1.10000,0.90000,1.10000,0.90000
  4286,'ROS.SUR1    ', 132.0000,1,   8,  29,   1,1.01410, -16.7520,1.10000,0.90000,1.10000,0.90000
  4287,'PIFUNES     ', 132.0000,1,   8,  29,  10,1.03947, -18.4356,1.10000,0.90000,1.10000,0.90000
  4288,'ROS.SUR2    ', 132.0000,1,   8,  29,   1,1.01410, -16.7520,1.10000,0.90000,1.10000,0.90000
  4289,'RAFA.SUR    ', 132.0000,1,   8,  28,   1,0.98681, -24.1542,1.10000,0.90000,1.10000,0.90000
  4290,'RUFINO      ', 132.0000,1,   8,  29,   1,1.03154, -31.1853,1.10000,0.90000,1.10000,0.90000
  4291,'VGGALVEZ    ', 132.0000,1,   8,  29,   1,1.00575, -20.7741,1.10000,0.90000,1.10000,0.90000
  4292,'SALADISF    ', 132.0000,1,   8,  29,   1,1.00724, -20.7189,1.10000,0.90000,1.10000,0.90000
  4293,'PIQ         ', 132.0000,1,   8, 908,  10,1.00437, -19.7545,1.10000,0.90000,1.10000,0.90000
  4294,'SGDE.ARG1   ', 132.0000,1,   8,  30,  10,1.02122, -11.9955,1.10000,0.90000,1.10000,0.90000
  4295,'SGDE.ARG2   ', 132.0000,1,   8,  30,  10,1.02122, -11.9955,1.10000,0.90000,1.10000,0.90000
  4296,'S.CARLOS    ', 132.0000,1,   8,  28,   1,1.02016, -15.9147,1.10000,0.90000,1.10000,0.90000
  4297,'CELIFV_132  ', 132.0000,4,   8,  30,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4298,'S.JORGE     ', 132.0000,1,   8,  28,   1,0.98311, -23.9012,1.10000,0.90000,1.10000,0.90000
  4299,'A.SECO2     ', 132.0000,1,   8,  29,  10,1.01165, -15.7874,1.10000,0.90000,1.10000,0.90000
  4300,'SANJOSE     ', 132.0000,1,   8,  30,   1,0.99986, -16.2251,1.10000,0.90000,1.10000,0.90000
  4301,'SSALV-ER    ', 132.0000,1,   8,  30,   1,1.00011, -15.9618,1.10000,0.90000,1.10000,0.90000
  4302,'JUSTO-SF    ', 132.0000,1,   8,  28,   1,0.98275, -22.0108,1.10000,0.90000,1.10000,0.90000
  4303,'VILLAGUA    ', 132.0000,1,   8,  30,   1,0.99502, -17.0192,1.10000,0.90000,1.10000,0.90000
  4304,'SLORENZO    ', 132.0000,1,   8,  29,   1,1.00132, -18.5994,1.10000,0.90000,1.10000,0.90000
  4305,'FEDERAL     ', 132.0000,1,   8,  30,   1,0.99025, -18.0587,1.10000,0.90000,1.10000,0.90000
  4306,'S.ELENA     ', 132.0000,1,   8,  30,   1,0.99861, -17.2688,1.10000,0.90000,1.10000,0.90000
  4307,'DIAMANTE    ', 132.0000,4,   8,  30,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4308,'S.FE NOR    ', 132.0000,1,   8,  28,   1,1.02328, -15.6540,1.10000,0.90000,1.10000,0.90000
  4309,'LAPAZ       ', 132.0000,1,   8,  30,   1,0.99413, -17.8266,1.10000,0.90000,1.10000,0.90000
  4310,'S.FE OES    ', 132.0000,1,   8,  28,   1,1.02536, -15.2145,1.10000,0.90000,1.10000,0.90000
  4311,'S.FE CEN    ', 132.0000,1,   8,  28,   1,1.02426, -15.2743,1.10000,0.90000,1.10000,0.90000
  4312,'S.TOME 1    ', 132.0000,1,   8,  28,  10,1.03760, -13.7329,1.10000,0.90000,1.10000,0.90000
  4313,'S.TOME 2    ', 132.0000,1,   8,  28,  10,1.03758, -13.1689,1.10000,0.90000,1.10000,0.90000
  4314,'SARMISFE    ', 132.0000,1,   8,  29,   1,1.02569, -20.1863,1.10000,0.90000,1.10000,0.90000
  4315,'FEDERACION  ', 132.0000,4,   8,  30,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4316,'SORRENTO    ', 132.0000,1,   8,  29,   1,1.02562, -19.9449,1.10000,0.90000,1.10000,0.90000
  4317,'PEREZ       ', 132.0000,1,   8,  29,  10,1.03321, -15.1413,1.10000,0.90000,1.10000,0.90000
  4318,'SULFACID    ', 132.0000,1,   8,  29,   2,1.00031, -19.1634,1.10000,0.90000,1.10000,0.90000
  4319,'PI 1 BLO    ', 132.0000,1,   8,  28,  10,1.03670, -12.6579,1.10000,0.90000,1.10000,0.90000
  4320,'SUNCHALE    ', 132.0000,1,   8,  28,   1,0.98915, -27.9360,1.10000,0.90000,1.10000,0.90000
  4321,'PI 2 BLO    ', 132.0000,1,   8,  28,  10,1.03670, -12.6579,1.10000,0.90000,1.10000,0.90000
  4322,'V.C.IND.    ', 132.0000,1,   8,  29,   1,0.99933, -20.9931,1.10000,0.90000,1.10000,0.90000
  4323,'LAMINADOS   ', 132.0000,1,   8,  29,   2,0.99921, -21.0071,1.10000,0.90000,1.10000,0.90000
  4324,'V.C.RES.    ', 132.0000,1,   8,  29,   1,1.02347, -15.3883,1.10000,0.90000,1.10000,0.90000
  4325,'PI3 STO     ', 132.0000,1,   8,  28,  10,1.03677, -12.6773,1.10000,0.90000,1.10000,0.90000
  4326,'V.TUERTO    ', 132.0000,1,   8,  29,   1,1.01358, -31.7442,1.10000,0.90000,1.10000,0.90000
  4327,'PI4 STO     ', 132.0000,1,   8,  28,  10,1.03677, -12.6773,1.10000,0.90000,1.10000,0.90000
  4328,'VICTO.ER    ', 132.0000,1,   8,  30,   1,0.99443, -17.3344,1.10000,0.90000,1.10000,0.90000
  4329,'T_V.C.RES.  ', 132.0000,1,   8,  29,   1,1.02430, -15.3216,1.10000,0.90000,1.10000,0.90000
  4330,'VOCAMP_CEN  ', 132.0000,1,   8,  28,   1,0.99820, -11.9661,1.10000,0.90000,1.10000,0.90000
  4331,'GODOY2      ', 132.0000,1,   8,  29,   1,1.02814, -19.7937,1.10000,0.90000,1.10000,0.90000
  4332,'GODOY       ', 132.0000,1,   8,  29,   1,1.02814, -19.7937,1.10000,0.90000,1.10000,0.90000
  4334,'TOSTADO     ', 132.0000,1,   8,  28,   1,0.99923, -34.7019,1.10000,0.90000,1.10000,0.90000
  4336,'S.ORTIZ     ', 132.0000,1,   8,  29,   1,1.02532, -20.1110,1.10000,0.90000,1.10000,0.90000
  4337,'PI.BAS.ELI  ', 132.0000,1,   8,  30,  10,1.02853, -13.0289,1.10000,0.90000,1.10000,0.90000
  4338,'ECHESORT    ', 132.0000,1,   8,  29,   1,1.02675, -20.0660,1.10000,0.90000,1.10000,0.90000
  4339,'PI.CAL-RIN  ', 132.0000,1,   8,  28,  10,1.02096, -15.4314,1.10000,0.90000,1.10000,0.90000
  4340,'PI.RIN-PAR  ', 132.0000,1,   8,  28,  10,1.00998, -15.9689,1.10000,0.90000,1.10000,0.90000
  4341,'CT TER6     ', 132.0000,1,   8,  29,  10,1.00481, -17.7077,1.10000,0.90000,1.10000,0.90000
  4342,'S.MARTIN    ', 132.0000,1,   8,  29,   1,1.01324, -16.9356,1.10000,0.90000,1.10000,0.90000
  4343,'PIQ         ', 132.0000,1,   8,  30,  10,1.03599, -18.8251,1.10000,0.90000,1.10000,0.90000
  4344,'GALVEZ      ', 132.0000,1,   8,  28,   1,1.01612, -15.7563,1.10000,0.90000,1.10000,0.90000
  4345,'PIQ         ', 132.0000,1,   8,  30,  10,1.03503, -18.9495,1.10000,0.90000,1.10000,0.90000
  4346,'B.PARERA    ', 132.0000,1,   8,  28,   1,1.02684, -15.1724,1.10000,0.90000,1.10000,0.90000
  4347,'URUG_SUR    ', 132.0000,1,   8,  30,   1,1.01713, -14.0508,1.10000,0.90000,1.10000,0.90000
  4348,'TERM. 6     ', 132.0000,1,   8,  29,   2,1.00481, -17.7077,1.10000,0.90000,1.10000,0.90000
  4349,'RENOVA      ', 132.0000,1,   8,  29,   2,1.01504, -16.2395,1.10000,0.90000,1.10000,0.90000
  4350,'CARGILL     ', 132.0000,1,   8,  29,   2,1.00890, -16.4502,1.10000,0.90000,1.10000,0.90000
  4351,'GEN.RENOVA  ', 132.0000,1,   8,  29,   4,1.01432, -16.3747,1.10000,0.90000,1.10000,0.90000
  4352,'AEROPUER    ', 132.0000,1,   8,  29,   1,1.03547, -18.7956,1.10000,0.90000,1.10000,0.90000
  4353,'CATAMARCA   ', 132.0000,4,   8,  29,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4354,'VERA        ', 132.0000,1,   8,  28,  10,1.02136, -15.1707,1.10000,0.90000,1.10000,0.90000
  4358,'IBARLU 1    ', 132.0000,1,   8,  29,   1,1.02996, -19.4097,1.10000,0.90000,1.10000,0.90000
  4360,'IBARLU 2    ', 132.0000,4,   8,  29,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4362,'O.LAGOS     ', 132.0000,1,   8,  29,   1,1.01621, -20.0771,1.10000,0.90000,1.10000,0.90000
  4363,'PTO.STAFE   ', 132.0000,1,   8,  28,   1,1.02493, -15.1769,1.10000,0.90000,1.10000,0.90000
  4364,'PZACALCH    ', 132.0000,1,   8,  28,  10,1.02649, -14.9866,1.10000,0.90000,1.10000,0.90000
  4366,'RINCON.SF   ', 132.0000,1,   8,  28,   1,1.01387, -15.8056,1.10000,0.90000,1.10000,0.90000
  4368,'CHABAS      ', 132.0000,1,   8,  29,   1,1.01082, -24.1891,1.10000,0.90000,1.10000,0.90000
  4370,'AVELLANEDA  ', 132.0000,1,   8,  28,  10,0.99498, -14.5493,1.10000,0.90000,1.10000,0.90000
  4374,'CHAPERO     ', 132.0000,1,   8,  28,   1,0.99451, -14.5897,1.10000,0.90000,1.10000,0.90000
  4380,'MENDOZA     ', 132.0000,1,   8,  29,   1,1.01262, -17.0495,1.10000,0.90000,1.10000,0.90000
  4390,'R.COROND    ', 132.0000,1,   8,  29,   1,1.01508, -16.2369,1.10000,0.90000,1.10000,0.90000
  4399,'SFO-FIC     ', 132.0000,1,   8,  28,  10,1.02509, -15.2556,1.10000,0.90000,1.10000,0.90000
  4500,'CDUR.TER    ',  33.0000,4,   8,  30,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4501,'GPNA.TER1   ',  33.0000,1,   8,  30,  10,1.03177, -12.2367,1.10000,0.90000,1.10000,0.90000
  4502,'SULFACID    ',  33.0000,1,   8,  29,   2,1.01967, -13.5371,1.10000,0.90000,1.10000,0.90000
  4503,'V.TUERTO    ',  33.0000,1,   8,  29,  10,1.05965, -31.7442,1.10000,0.90000,1.10000,0.90000
  4504,'SSALV33     ',  33.0000,1,   8,  30,   1,1.01279, -17.2903,1.10000,0.90000,1.10000,0.90000
  4505,'SSALV13     ',  13.2000,1,   8,  30,   1,1.01319, -17.7195,1.10000,0.90000,1.10000,0.90000
  4506,'SELEN33_01  ',  33.0000,1,   8,  30,   1,1.00435, -19.6658,1.10000,0.90000,1.10000,0.90000
  4507,'SELEN13_01  ',  13.2000,1,   8,  30,  10,1.00872, -19.6702,1.10000,0.90000,1.10000,0.90000
  4508,'GPNA.TER2   ',  33.0000,1,   8,  30,  10,1.03172, -12.2497,1.10000,0.90000,1.10000,0.90000
  4509,'LPAZ33_01   ',  33.0000,1,   8,  30,   1,1.03234, -20.5927,1.10000,0.90000,1.10000,0.90000
  4510,'LPAZ13_01   ',  13.2000,1,   8,  30,  10,1.03174, -20.7989,1.10000,0.90000,1.10000,0.90000
  4511,'SLOR33_01   ',  33.0000,1,   8,  29,   1,0.97574, -23.4607,1.10000,0.90000,1.10000,0.90000
  4512,'AVELL33_01  ',  33.0000,1,   8,  28,   1,0.99991, -15.9772,1.10000,0.90000,1.10000,0.90000
  4513,'CALC13_01   ',  13.2000,1,   8,  28,  10,1.01546, -19.5936,1.10000,0.90000,1.10000,0.90000
  4514,'CALC13_02   ',  13.2000,1,   8,  28,  10,0.99266, -20.4458,1.10000,0.90000,1.10000,0.90000
  4515,'CALC33_01   ',  33.0000,1,   8,  28,  10,1.00912, -19.5072,1.10000,0.90000,1.10000,0.90000
  4516,'CALC33_02   ',  33.0000,1,   8,  28,  10,0.99732, -19.6093,1.10000,0.90000,1.10000,0.90000
  4517,'CALC33_03   ',  33.0000,4,   8,  28,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4518,'CELIFV01_331',  33.0000,4,   8,  30,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4519,'CELIFV02_331',  33.0000,4,   8,  30,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4520,'RUFINO33    ',  33.0000,1,   8,  29,   1,1.01339, -29.6171,1.10000,0.90000,1.10000,0.90000
  4521,'RUFINO13    ',  13.2000,1,   8,  29,   1,1.02885, -28.7102,1.10000,0.90000,1.10000,0.90000
  4522,'RECO33_01   ',  33.0000,1,   8,  28,   1,0.99294, -18.4016,1.10000,0.90000,1.10000,0.90000
  4523,'AVELL13_01  ',  13.2000,1,   8,  28,   1,0.97618, -16.6600,1.10000,0.90000,1.10000,0.90000
  4524,'CELIFV03_331',  33.0000,4,   8,  30,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4525,'CELIFV01_332',  33.0000,4,   8,  30,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4526,'CELIFV02_332',  33.0000,4,   8,  30,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4527,'ROS.TER7    ',  33.0000,1,   8,  29,  10,1.01129, -12.0384,1.10000,0.90000,1.10000,0.90000
  4528,'RECO13_02   ',  13.2000,1,   8,  28,  10,0.97287, -18.6375,1.10000,0.90000,1.10000,0.90000
  4529,'RECO13_01   ',  13.2000,1,   8,  28,   1,0.98537, -20.0312,1.10000,0.90000,1.10000,0.90000
  4531,'CELIFV03_332',  33.0000,4,   8,  30,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4532,'SLOR13_01   ',  13.2000,1,   8,  29,   1,0.97941, -25.1273,1.10000,0.90000,1.10000,0.90000
  4580,'RAFA.OES    ',  33.0000,1,   8,  28,  10,1.00492, -23.3944,1.10000,0.90000,1.10000,0.90000
  4600,'CALCTV11    ',  13.2000,4,   8,  28,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4601,'SGDEHI01    ',  13.8000,2,   8,  30,   6,0.99000,   0.9114,1.10000,0.90000,1.10000,0.90000
  4602,'SGDEHI02    ',  13.8000,2,   8,  30,   6,0.99000,   0.8648,1.10000,0.90000,1.10000,0.90000
  4603,'SGDEHI03    ',  13.8000,2,   8,  30,   6,0.99000,   0.6902,1.10000,0.90000,1.10000,0.90000
  4604,'SGDEHI04    ',  13.8000,2,   8,  30,   6,0.99000,   0.7135,1.10000,0.90000,1.10000,0.90000
  4605,'SGDEHI05    ',  13.8000,2,   8,  30,   6,0.99000,   0.9114,1.10000,0.90000,1.10000,0.90000
  4606,'SGDEHI06    ',  13.8000,2,   8,  30,   6,0.99000,   0.8648,1.10000,0.90000,1.10000,0.90000
  4607,'MOLITV01    ',  13.2000,2,   8,  29,   5,1.03500, -10.4332,1.10000,0.90000,1.10000,0.90000
  4608,'OCAMDI12    ',  11.0000,2,   8,  28,   7,1.00000,  -9.1550,1.10000,0.90000,1.10000,0.90000
  4609,'CLERDI01    ',   0.4000,4,   8,  30,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4610,'SSALDI01    ',   0.4000,2,   8,  30,   7,1.04537, -14.8844,1.10000,0.90000,1.10000,0.90000
  4611,'LPAZDI01    ',   0.3800,4,   8,  30,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4612,'OCAMDI35    ',  11.0000,2,   8,  28,   7,1.00000,  -7.7658,1.10000,0.90000,1.10000,0.90000
  4613,'SGDEHI13    ',  13.8000,2,   8,  30,   6,0.99820,  -4.2430,1.10000,0.90000,1.10000,0.90000
  4614,'CGOMDI12    ',  11.0000,2,   8,  29,   7,1.00693, -22.4238,1.10000,0.90000,1.10000,0.90000
  4615,'SGDEAU15    ',  13.8000,1,   8,  30,   8,0.99820,  -4.2430,1.10000,0.90000,1.10000,0.90000
  4616,'CGOMDI34    ',  11.0000,2,   8,  29,   7,0.97239, -25.0409,1.10000,0.90000,1.10000,0.90000
  4617,'PERZDI14    ',  11.0000,2,   8,  29,   7,1.00000, -10.8493,1.10000,0.90000,1.10000,0.90000
  4618,'PERZDI58    ',  11.0000,2,   8,  29,   7,1.00000, -10.8493,1.10000,0.90000,1.10000,0.90000
  4619,'RENOTG01    ',  15.8000,2,   8,  28,   4,1.01721, -16.3747,1.10000,0.90000,1.10000,0.90000
  4620,'PARATG21    ',  13.2000,4,   8,  30,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4621,'VIALDI01    ',   0.4000,2,   8,  30,   7,1.06000, -11.2751,1.10000,0.90000,1.10000,0.90000
  4624,'TER6TG11    ',  20.0000,2,   8,  29,   4,1.00000,   0.2806,1.10000,0.90000,1.10000,0.90000
  4625,'TER6TV21    ',  13.2000,2,   8,  29,   5,1.00481, -17.7077,1.10000,0.90000,1.10000,0.90000
  4626,'VTUEDI01    ',   0.3800,4,   8,  29,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4627,'RUFIDI01    ',   0.4000,2,   8,  29,   7,1.03100, -27.2096,1.10000,0.90000,1.10000,0.90000
  4629,'AVELDI01    ',   0.4000,2,   8,  28,  13,1.00000, -13.2183,1.10000,0.90000,1.10000,0.90000
  4631,'CEREDI01    ',   0.4000,2,   8,  28,   7,1.00000, -29.0723,1.10000,0.90000,1.10000,0.90000
  4632,'CALCFV01    ',   0.4000,4,   8,  28,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4633,'CELIFV01    ',   0.8000,4,   8,  30,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4634,'CELIFV02    ',   0.8000,4,   8,  30,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4635,'CELIFV03    ',   0.8000,4,   8,  30,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4637,'ASECTG01    ',  11.5000,2,   8,  29,   4,1.00000, -15.0628,1.10000,0.90000,1.10000,0.90000
  4638,'ASECTG02    ',  11.5000,2,   8,  29,   4,1.00000, -10.7243,1.10000,0.90000,1.10000,0.90000
  4639,'ASECTV      ',  13.2000,2,   8,  29,   5,1.00000, -12.5597,1.10000,0.90000,1.10000,0.90000
  4640,'SFOETG12    ',  13.8000,2,   8,  28,   4,1.02536, -15.2145,1.10000,0.90000,1.10000,0.90000
  4650,'SORRTV13    ',  13.8000,2,   8,  29,   5,1.02422, -20.1005,1.10000,0.90000,1.10000,0.90000
  4656,'PARATG12    ',  11.4000,4,   8,  30,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4680,'RAFADI01    ',   0.3800,2,   8,  28,   7,1.01140, -20.9230,1.10000,0.90000,1.10000,0.90000
  4691,'VOBLTG01    ',  15.7500,2,   8,  29,   8,1.02000,  -1.8781,1.10000,0.90000,1.10000,0.90000
  4692,'VOBLTG02    ',  15.7500,2,   8,  29,   8,1.02000,  -2.3522,1.10000,0.90000,1.10000,0.90000
  4693,'VOBLTV01    ',  15.7500,2,   8,  29,   8,1.02000,  -4.0302,1.10000,0.90000,1.10000,0.90000
  4695,'TIMBTG01    ',  20.0000,2,   8,  29,   8,1.02000,  -1.8070,1.10000,0.90000,1.10000,0.90000
  4696,'TIMBTG02    ',  20.0000,2,   8,  29,   8,1.02000,  -2.1152,1.10000,0.90000,1.10000,0.90000
  4697,'TIMBTV01    ',  20.0000,2,   8,  29,   8,1.02000,  -3.7607,1.10000,0.90000,1.10000,0.90000
  4698,'BLOPTG01    ',  20.0000,2,   8,  28,   8,1.02000,  -6.7867,1.10000,0.90000,1.10000,0.90000
  4699,'BLOPTV01    ',  15.8000,4,   8,  28,   8,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4800,'CEL.TER1    ',  13.2000,1,   8,  30,  10,1.03272, -12.7407,1.10000,0.90000,1.10000,0.90000
  4801,'CRES.TER    ',  13.2000,1,   8,  30,  10,1.01911, -18.5862,1.10000,0.90000,1.10000,0.90000
  4802,'ROMA.TER1   ',  33.0000,1,   8,  28,  10,1.04762, -11.2032,1.10000,0.90000,1.10000,0.90000
  4803,'ROS.TER1    ',  13.8000,1,   8,  29,  10,0.97372, -16.8507,1.10000,0.90000,1.10000,0.90000
  4804,'ROS.TER2    ',  13.8000,1,   8,  29,  10,0.97359, -16.9102,1.10000,0.90000,1.10000,0.90000
  4805,'ROS.TER3    ',  13.8000,1,   8,  29,  10,0.99801, -18.5188,1.10000,0.90000,1.10000,0.90000
  4806,'ROS.TER4    ',  13.8000,4,   8,  29,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4807,'ROS.TER5    ',  13.8000,1,   8,  29,  10,0.99743, -17.5131,1.10000,0.90000,1.10000,0.90000
  4808,'SGRATER1    ',  13.8000,1,   8,  30,  10,0.97535, -12.4228,1.10000,0.90000,1.10000,0.90000
  4809,'STO.TER1    ',  13.8000,1,   8,  28,  10,0.99085, -13.9967,1.10000,0.90000,1.10000,0.90000
  4810,'STO.TER2    ',  13.8000,1,   8,  28,  10,0.99085, -13.9967,1.10000,0.90000,1.10000,0.90000
  4813,'STO.TER3    ',  13.8000,1,   8,  28,  10,0.98984, -13.5320,1.10000,0.90000,1.10000,0.90000
  4814,'SGRATER2    ',  13.8000,1,   8,  30,  10,0.97680, -12.0025,1.10000,0.90000,1.10000,0.90000
  4815,'VTU.TER1    ',  13.2000,1,   8,  29,  10,1.06426, -31.7442,1.10000,0.90000,1.10000,0.90000
  4816,'CERES       ',  13.2000,1,   8,  28,   1,1.05381, -30.9134,1.10000,0.90000,1.10000,0.90000
  4825,'ROMA.TER2   ',  33.0000,1,   8,  28,  10,1.04195, -12.1619,1.10000,0.90000,1.10000,0.90000
  4826,'CEL.TER2    ',  13.2000,1,   8,  30,  10,1.03234, -12.9240,1.10000,0.90000,1.10000,0.90000
  4850,'ROS.TER6    ',  13.8000,1,   8,  29,  10,0.99386, -15.0679,1.10000,0.90000,1.10000,0.90000
  4851,'RCOR.TER    ',  33.0000,1,   8,  29,  10,1.01352, -16.9131,1.10000,0.90000,1.10000,0.90000
  4880,'RAO.TER     ',  13.2000,1,   8,  28,  10,0.99870, -22.6869,1.10000,0.90000,1.10000,0.90000
  4928,'VETUE_BC    ', 132.0000,1,   8,  29,   1,1.01358, -31.7442,1.10000,0.90000,1.10000,0.90000
  4929,'CHABA_BC    ', 132.0000,1,   8,  29,   1,1.01082, -24.1891,1.10000,0.90000,1.10000,0.90000
  4930,'ARRUF_BC    ', 132.0000,1,   8,  29,   1,1.00388, -32.6063,1.10000,0.90000,1.10000,0.90000
  4953,'I1_TF1      ', 132.0000,1,   8,  29,  10,1.02078, -15.7393,1.10000,0.90000,1.10000,0.90000
  4954,'I2_TF2      ', 132.0000,1,   8,  29,  10,1.02078, -15.7393,1.10000,0.90000,1.10000,0.90000
  4955,'I6_LTOLAG1  ', 132.0000,1,   8,  29,  10,1.04304, -18.0329,1.10000,0.90000,1.10000,0.90000
  4956,'I4_LTCGOM1  ', 132.0000,1,   8,  29,  10,1.04079, -14.7622,1.10000,0.90000,1.10000,0.90000
  4957,'I9_LTRSURC  ', 132.0000,1,   8,  29,  10,1.02078, -15.7393,1.10000,0.90000,1.10000,0.90000
  4958,'I8_LTRSURB  ', 132.0000,1,   8,  29,  10,1.02078, -15.7393,1.10000,0.90000,1.10000,0.90000
  4959,'I5_LTPER1   ', 132.0000,1,   8,  29,  10,1.04079, -14.7622,1.10000,0.90000,1.10000,0.90000
  4960,'I3_TF3      ', 132.0000,1,   8,  29,  10,1.04304, -18.0329,1.10000,0.90000,1.10000,0.90000
  5000,'YACYRETA    ', 500.0000,1,  10,  62,  10,1.02500,   5.9203,1.10000,0.90000,1.10000,0.90000
  5002,'RINCON      ', 500.0000,1,  10,  62,  10,1.02476,   5.8191,1.10000,0.90000,1.10000,0.90000
  5004,'RESISTEN    ', 500.0000,1,  10,  61,  10,1.00556,  -4.6882,1.10000,0.90000,1.10000,0.90000
  5005,'P.PATRIA    ', 500.0000,1,  10,  62,  10,1.01323,  -3.3366,1.10000,0.90000,1.10000,0.90000
  5006,'GRANFORMOSA ', 500.0000,1,  10,  60,  10,0.99033,  -6.3352,1.10000,0.90000,1.10000,0.90000
  5007,'PIQ.P.PATRIA', 132.0000,1,  10,  62,  10,1.02623,  -5.9021,1.10000,0.90000,1.10000,0.90000
  5010,'GARACCA1    ', 500.0000,1,  20,  49,   1,1.02658,   9.8959,1.10000,0.90000,1.10000,0.90000
  5011,'ITAYPU      ', 500.0000,4,  20,  49,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5012,'R6L5RS      ', 500.0000,1,  10,  61,  10,1.00556,  -4.6882,1.10000,0.90000,1.10000,0.90000
  5013,'R9B5RS      ', 500.0000,1,  10,  61,  10,1.00556,  -4.6882,1.10000,0.90000,1.10000,0.90000
  5016,'CHACO       ', 500.0000,1,  10,  61,  10,0.99475,  -8.3705,1.10000,0.90000,1.10000,0.90000
  5020,'GARACCA2    ', 500.0000,1,  20,  49,   1,1.02658,   9.8959,1.10000,0.90000,1.10000,0.90000
  5030,'MERCEDES    ', 500.0000,1,  10,  62,  10,1.00527,  -1.1102,1.10000,0.90000,1.10000,0.90000
  5100,'CLORINDA    ', 220.0000,4,  10,  60,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5102,'CLOR-GUA    ', 220.0000,4,  10,  60,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5200,'BARRANQ.    ', 132.0000,1,  10,  61,   1,1.00137, -11.6196,1.10000,0.90000,1.10000,0.90000
  5201,'RES-CAT1    ', 132.0000,4,  10,  62,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5202,'B. VISTA    ', 132.0000,1,  10,  62,   1,0.99226, -10.2008,1.10000,0.90000,1.10000,0.90000
  5203,'RES-CAT2    ', 132.0000,4,  10,  62,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5204,'CHARATA     ', 132.0000,1,  10,  61,   1,0.94855, -24.8131,1.10000,0.90000,1.10000,0.90000
  5205,'PIQ.SAR1    ', 132.0000,4,  10,  62,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5206,'CLORINDA    ', 132.0000,1,  10,  60,   1,0.96640, -14.7373,1.10000,0.90000,1.10000,0.90000
  5207,'RES-COR1    ', 132.0000,1,  10,  62,   1,0.99968, -12.0198,1.10000,0.90000,1.10000,0.90000
  5208,'CORRIENT    ', 132.0000,1,  10,  62,   1,0.99923, -12.0583,1.10000,0.90000,1.10000,0.90000
  5209,'PIQ.SAR2    ', 132.0000,1,  10,  62,   1,1.01804,  -7.5064,1.10000,0.90000,1.10000,0.90000
  5210,'C.CUATIA    ', 132.0000,1,  10,  62,   1,1.02368,  -8.1166,1.10000,0.90000,1.10000,0.90000
  5211,'ITA-IBAT    ', 132.0000,1,  10,  62,   1,1.02793,   6.2198,1.10000,0.90000,1.10000,0.90000
  5212,'ESQUINA     ', 132.0000,1,  10,  62,   1,1.02254, -10.9413,1.10000,0.90000,1.10000,0.90000
  5213,'VIRASORO    ', 132.0000,1,  10,  62,   1,1.01702,  12.0379,1.10000,0.90000,1.10000,0.90000
  5214,'FORMOSA I A ', 132.0000,1,  10,  60,   1,1.03243, -10.4305,1.10000,0.90000,1.10000,0.90000
  5215,'STO.DPEC    ', 132.0000,1,  10,  62,   1,1.01087,  11.2079,1.10000,0.90000,1.10000,0.90000
  5216,'GOYA        ', 132.0000,1,  10,  62,   1,1.02192, -10.4612,1.10000,0.90000,1.10000,0.90000
  5217,'ESQ.SEC     ',  33.0000,1,  10,  62,   1,1.02973, -12.0572,1.10000,0.90000,1.10000,0.90000
  5218,'PLIB-URU    ', 132.0000,1,  10,  62,  10,1.03834,  -8.1529,1.10000,0.90000,1.10000,0.90000
  5219,'URUGUAYANA  ', 132.0000,1,  10,  62,  10,1.03853,  -8.1558,1.10000,0.90000,1.10000,0.90000
  5220,'MERCE.CO    ', 132.0000,1,  10,  62,   1,1.03078,  -6.5779,1.10000,0.90000,1.10000,0.90000
  5221,'GR.FORMOSA A', 132.0000,1,  10,  60,   1,1.00191,  -8.7471,1.10000,0.90000,1.10000,0.90000
  5222,'MCAS.NEA    ', 132.0000,1,  10,  62,   1,0.99484, -21.3740,1.10000,0.90000,1.10000,0.90000
  5223,'LACRUZ      ', 132.0000,1,  10,  62,   1,1.03682,  -8.6609,1.10000,0.90000,1.10000,0.90000
  5224,'P.LIBRES    ', 132.0000,1,  10,  62,   1,1.03819,  -8.1507,1.10000,0.90000,1.10000,0.90000
  5225,'COLORADO    ', 132.0000,1,  10,  60,   1,0.98446, -15.5823,1.10000,0.90000,1.10000,0.90000
  5226,'PIRANE      ', 132.0000,1,  10,  60,   1,0.99350, -14.4785,1.10000,0.90000,1.10000,0.90000
  5227,'IBARRETA    ', 132.0000,1,  10,  60,   1,0.98761, -17.4996,1.10000,0.90000,1.10000,0.90000
  5228,'P.PLAZA     ', 132.0000,1,  10,  61,   1,1.00908, -15.2796,1.10000,0.90000,1.10000,0.90000
  5229,'LAGBLANCA   ', 132.0000,1,  10,  60,   1,0.97010, -16.1378,1.10000,0.90000,1.10000,0.90000
  5230,'RES.NOR     ', 132.0000,1,  10,  61,   1,1.00610, -11.3547,1.10000,0.90000,1.10000,0.90000
  5231,'ESQ.TER     ',  13.2000,1,  10,  62,  10,1.03645, -12.3912,1.10000,0.90000,1.10000,0.90000
  5232,'RESISTE1    ', 132.0000,1,  10,  61,  10,1.01124, -10.7005,1.10000,0.90000,1.10000,0.90000
  5233,'ESQDI       ',  13.2000,1,  10,  62,   1,1.02973, -12.0572,1.10000,0.90000,1.10000,0.90000
  5234,'RESISTE2    ', 132.0000,1,  10,  61,  10,1.01124, -10.7005,1.10000,0.90000,1.10000,0.90000
  5235,'LPALMAS     ',  33.0000,1,  10,  61,   1,1.01552, -11.2745,1.10000,0.90000,1.10000,0.90000
  5236,'R.S.PENA    ', 132.0000,1,  10,  61,   1,1.00732, -16.2422,1.10000,0.90000,1.10000,0.90000
  5237,'CHACO       ', 132.0000,1,  10,  61,  10,1.01001, -15.8396,1.10000,0.90000,1.10000,0.90000
  5238,'S.CATALI    ', 132.0000,1,  10,  62,   1,1.01966,  -7.3433,1.10000,0.90000,1.10000,0.90000
  5239,'CD5 NEA     ',  33.0000,1,  10,  61,   1,1.01508, -16.2969,1.10000,0.90000,1.10000,0.90000
  5240,'V.ANGELA    ', 132.0000,1,  10,  61,   1,0.98569, -20.5025,1.10000,0.90000,1.10000,0.90000
  5241,'FORMOSA III ', 132.0000,1,  10,  60,   1,1.03455, -10.4014,1.10000,0.90000,1.10000,0.90000
  5242,'P.PATRIA    ', 132.0000,1,  10,  62,  10,1.02624,  -5.9020,1.10000,0.90000,1.10000,0.90000
  5243,'CD8 NEA     ', 132.0000,1,  10,  61,   1,1.00154, -11.6215,1.10000,0.90000,1.10000,0.90000
  5244,'CD6 NEA     ', 132.0000,1,  10,  61,   1,1.00567, -13.6625,1.10000,0.90000,1.10000,0.90000
  5245,'CD5 NEA     ', 132.0000,1,  10,  61,  10,1.00572, -13.3285,1.10000,0.90000,1.10000,0.90000
  5246,'SMART1CH    ', 132.0000,1,  10,  61,  10,1.00389, -17.5440,1.10000,0.90000,1.10000,0.90000
  5247,'SMART2CH    ', 132.0000,1,  10,  61,  10,0.98500, -15.5985,1.10000,0.90000,1.10000,0.90000
  5248,'CASTELLI    ', 132.0000,1,  10,  61,   1,0.98762, -19.3185,1.10000,0.90000,1.10000,0.90000
  5249,'LOMITAS     ', 132.0000,1,  10,  60,   1,0.98837, -19.4700,1.10000,0.90000,1.10000,0.90000
  5250,'RINCON      ', 132.0000,1,  10,  62,   1,1.03173,   6.6129,1.10000,0.90000,1.10000,0.90000
  5251,'ITUZAING    ', 132.0000,1,  10,  62,  10,1.02947,   7.1775,1.10000,0.90000,1.10000,0.90000
  5252,'S.ISIDRO.A  ', 132.0000,1,  10,  32,   1,1.03216,  -1.5840,1.10000,0.90000,1.10000,0.90000
  5253,'S.ISIDRO    ', 500.0000,1,  10,  32,  10,1.01154,   4.4122,1.10000,0.90000,1.10000,0.90000
  5254,'POSADAS     ', 132.0000,1,  10,  32,   1,1.03010,  -1.7378,1.10000,0.90000,1.10000,0.90000
  5255,'POS.CENT    ', 132.0000,1,  10,  32,   1,1.02465,  -2.0798,1.10000,0.90000,1.10000,0.90000
  5256,'APOSTOLE    ', 132.0000,1,  10,  32,   1,1.02470,   0.3831,1.10000,0.90000,1.10000,0.90000
  5257,'GOYA.OES    ', 132.0000,1,  10,  62,   1,1.02333, -10.1315,1.10000,0.90000,1.10000,0.90000
  5258,'ROCA_B1     ', 132.0000,1,  10,  32,  10,1.01274,  -2.3661,1.10000,0.90000,1.10000,0.90000
  5259,'AVAL.TER    ',  13.2000,1,  10,  32,   1,1.00171,  -5.2853,1.10000,0.90000,1.10000,0.90000
  5260,'OBERA       ', 132.0000,1,  10,  32,   1,0.99856,  -3.9813,1.10000,0.90000,1.10000,0.90000
  5261,'A.VALLE     ', 132.0000,1,  10,  32,   1,0.99227,  -4.8344,1.10000,0.90000,1.10000,0.90000
  5262,'PMINERAL_B2 ', 132.0000,1,  10,  32,   1,0.99997,  -3.9791,1.10000,0.90000,1.10000,0.90000
  5263,'PRESROCA    ', 132.0000,1,  10,  61,   1,1.01067, -17.5388,1.10000,0.90000,1.10000,0.90000
  5264,'ELDORADO    ', 132.0000,1,  10,  32,   1,1.00959,   0.0003,1.10000,0.90000,1.10000,0.90000
  5265,'P.PIRAY     ', 132.0000,1,  10,  32,   1,1.00961,  -0.0001,1.10000,0.90000,1.10000,0.90000
  5266,'URUGUAI     ', 132.0000,1,  10,  32,   1,1.01884,   1.6324,1.10000,0.90000,1.10000,0.90000
  5267,'AVAL.SEC    ',  33.0000,1,  10,  32,   1,1.00477,  -4.7147,1.10000,0.90000,1.10000,0.90000
  5268,'IGUAZU      ', 132.0000,1,  10,  32,   1,1.00999,   0.8907,1.10000,0.90000,1.10000,0.90000
  5269,'ELDORAD2    ', 132.0000,1,  10,  32,   1,0.92277,   2.8587,1.10000,0.90000,1.10000,0.90000
  5270,'WANDA       ', 132.0000,1,  10,  32,   1,1.01504,   1.1714,1.10000,0.90000,1.10000,0.90000
  5271,'A.VALLE     ',  13.2000,1,  10,  32,   1,1.02714,  -2.6657,1.10000,0.90000,1.10000,0.90000
  5272,'OBERA       ',  11.5000,1,  10,  32,   1,1.02942,   0.1503,1.10000,0.90000,1.10000,0.90000
  5273,'C.BRUGNE    ', 132.0000,1,  10,  62,   1,1.00448,  -9.0686,1.10000,0.90000,1.10000,0.90000
  5274,'C.LARGO     ', 132.0000,1,  10,  61,   1,0.97655, -20.6917,1.10000,0.90000,1.10000,0.90000
  5275,'JUAREZ      ', 132.0000,1,  10,  60,   1,0.98753, -21.0560,1.10000,0.90000,1.10000,0.90000
  5276,'LA ESCONDIDA', 132.0000,1,  10,  61,  10,1.01109, -10.6913,1.10000,0.90000,1.10000,0.90000
  5277,'APSA PTOESP ', 132.0000,1,  10,  32,   2,1.01436,   1.1079,1.10000,0.90000,1.10000,0.90000
  5278,'LVMANS      ', 132.0000,1,  10,  60,  10,1.03005, -10.8937,1.10000,0.90000,1.10000,0.90000
  5279,'FORMOSA I B ', 132.0000,1,  10,  60,   1,1.03619, -10.2250,1.10000,0.90000,1.10000,0.90000
  5280,'COR.ESTE    ', 132.0000,1,  10,  62,   1,1.03100,  -6.6073,1.10000,0.90000,1.10000,0.90000
  5281,'FORMOSA II  ', 132.0000,1,  10,  60,  10,1.03710, -10.0937,1.10000,0.90000,1.10000,0.90000
  5282,'PI.GOYA     ', 132.0000,1,  10,  62,  10,1.02317, -10.2537,1.10000,0.90000,1.10000,0.90000
  5283,'PIQ.18.ESQ  ', 132.0000,1,  10,  62,  10,1.02346, -10.1599,1.10000,0.90000,1.10000,0.90000
  5284,'P.LIB.NORTE ', 132.0000,1,  10,  62,   1,1.03841,  -8.0134,1.10000,0.90000,1.10000,0.90000
  5285,'ESPINILLO   ', 132.0000,1,  10,  60,   1,0.97404, -16.4992,1.10000,0.90000,1.10000,0.90000
  5286,'VGGUEMES    ', 132.0000,1,  10,  60,   1,0.97630, -17.3230,1.10000,0.90000,1.10000,0.90000
  5287,'PI.P.INF    ', 132.0000,1,  10,  61,  10,0.98144, -20.0744,1.10000,0.90000,1.10000,0.90000
  5288,'P.INFIER    ', 132.0000,1,  10,  61,   1,0.98509, -20.7660,1.10000,0.90000,1.10000,0.90000
  5289,'CD15 NEA    ', 132.0000,1,  10,  61,   1,1.00523, -13.7050,1.10000,0.90000,1.10000,0.90000
  5290,'MERCEDES    ', 132.0000,1,  10,  62,  10,1.03343,  -4.9029,1.10000,0.90000,1.10000,0.90000
  5291,'QUITILIP    ', 132.0000,1,  10,  61,   1,1.00248, -16.5196,1.10000,0.90000,1.10000,0.90000
  5292,'ROCA_B2     ', 132.0000,1,  10,  32,   1,1.02013,   0.0706,1.10000,0.90000,1.10000,0.90000
  5293,'LEONESA     ', 132.0000,1,  10,  61,  10,1.01552, -11.2745,1.10000,0.90000,1.10000,0.90000
  5294,'ITUZ NORTE  ', 132.0000,1,  10,  62,   1,1.03026,   6.4110,1.10000,0.90000,1.10000,0.90000
  5295,'S.BERNARDO  ', 132.0000,1,  10,  61,  10,0.99193, -18.9711,1.10000,0.90000,1.10000,0.90000
  5296,'VILELAS     ', 132.0000,1,  10,  61,   1,1.00228, -11.5739,1.10000,0.90000,1.10000,0.90000
  5297,'PASO.TALA   ', 132.0000,1,  10,  62,   1,1.02770,  -8.5537,1.10000,0.90000,1.10000,0.90000
  5298,'YAPEYU      ', 132.0000,1,  10,  62,   1,1.03959,  -8.4709,1.10000,0.90000,1.10000,0.90000
  5299,'PUCHETA     ', 132.0000,1,  10,  62,   1,1.03736,  -8.3382,1.10000,0.90000,1.10000,0.90000
  5301,'PIQ.ITAEMBE ', 132.0000,1,  10,  32,   1,1.02733,  -1.9034,1.10000,0.90000,1.10000,0.90000
  5302,'ITAEMBE MINI', 132.0000,1,  10,  32,   1,1.02787,  -1.8830,1.10000,0.90000,1.10000,0.90000
  5303,'BRENAS      ', 132.0000,1,  10,  61,   1,0.95612, -23.4473,1.10000,0.90000,1.10000,0.90000
  5304,'PIRAYU      ', 132.0000,1,  10,  62,   1,1.02307,  -6.1336,1.10000,0.90000,1.10000,0.90000
  5305,'PIQ.207     ', 132.0000,1,  10,  62,  10,1.02257,  12.4736,1.10000,0.90000,1.10000,0.90000
  5306,'SAN ALONSO  ', 132.0000,1,  10,  62,  10,1.02195,  12.6466,1.10000,0.90000,1.10000,0.90000
  5307,'V.ANGE.NORT ', 132.0000,1,  10,  61,   1,0.98683, -20.2337,1.10000,0.90000,1.10000,0.90000
  5308,'SYLVINA     ', 132.0000,4,  10,  61,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5309,'PIQ.CHA     ', 132.0000,1,   8,  30,   1,1.00087, -17.9049,1.10000,0.90000,1.10000,0.90000
  5310,'PIQ.M.CAS   ', 132.0000,1,  10,  62,   1,1.00184, -20.3986,1.10000,0.90000,1.10000,0.90000
  5311,'MOCORETA    ', 132.0000,1,  10,  62,   1,1.00279, -19.3069,1.10000,0.90000,1.10000,0.90000
  5312,'SARMIENTO   ', 132.0000,1,  10,  62,   1,1.01804,  -7.5064,1.10000,0.90000,1.10000,0.90000
  5313,'K2RS        ', 132.0000,1,  10,  61,  10,1.01124, -10.7005,1.10000,0.90000,1.10000,0.90000
  5314,'K4RS        ', 132.0000,1,  10,  61,  10,1.01124, -10.7005,1.10000,0.90000,1.10000,0.90000
  5315,'K3RS        ', 132.0000,1,  10,  61,  10,1.01124, -10.7005,1.10000,0.90000,1.10000,0.90000
  5316,'K1RS        ', 132.0000,1,  10,  61,  10,1.01124, -10.7005,1.10000,0.90000,1.10000,0.90000
  5317,'T.VIELAS1   ', 132.0000,1,  10,  61,   1,1.00218, -11.5811,1.10000,0.90000,1.10000,0.90000
  5318,'T.VIELAS2   ', 132.0000,1,  10,  61,   1,1.00218, -11.5811,1.10000,0.90000,1.10000,0.90000
  5319,'STELLA MARIS', 132.0000,1,  10,  62,   1,1.02313, -10.5160,1.10000,0.90000,1.10000,0.90000
  5320,'OBERAII     ', 132.0000,1,  10,  32,   1,0.99719,  -3.9959,1.10000,0.90000,1.10000,0.90000
  5321,'T.OBERA     ', 132.0000,1,  10,  32,   1,0.99911,  -3.8548,1.10000,0.90000,1.10000,0.90000
  5322,'S.ISIDRO.B  ', 132.0000,1,  10,  32,   1,1.03776,   1.3912,1.10000,0.90000,1.10000,0.90000
  5323,'CD6.INT     ', 132.0000,1,  10,  61,   1,1.00218, -11.5812,1.10000,0.90000,1.10000,0.90000
  5324,'VIRASORO.NOR', 132.0000,1,  10,  62,  10,1.02190,  12.6437,1.10000,0.90000,1.10000,0.90000
  5325,'MACHAGAI    ', 132.0000,1,  10,  61,   1,1.00716, -15.3781,1.10000,0.90000,1.10000,0.90000
  5326,'K2PT        ', 132.0000,1,  10,  62,  10,1.02624,  -5.9020,1.10000,0.90000,1.10000,0.90000
  5327,'PMINERAL_B1 ', 132.0000,1,  10,  32,   1,1.00913,  -0.4147,1.10000,0.90000,1.10000,0.90000
  5328,'SAN VICENTE ', 132.0000,1,  10,  32,   1,0.97783,  -5.8030,1.10000,0.90000,1.10000,0.90000
  5329,'MAXIMO PAZ  ', 132.0000,1,  10,  32,   1,1.03003,  -1.7863,1.10000,0.90000,1.10000,0.90000
  5330,'GR.FORMOSA B', 132.0000,1,  10,  60,   1,1.03905,  -9.9240,1.10000,0.90000,1.10000,0.90000
  5331,'VGGUEMES.INT', 132.0000,1,  10,  60,   1,0.97630, -17.3230,1.10000,0.90000,1.10000,0.90000
  5332,'IBARRETA.INT', 132.0000,1,  10,  60,   1,0.97967, -17.4157,1.10000,0.90000,1.10000,0.90000
  5333,'LIN/CAB MPAZ', 132.0000,1,  10,  32,   1,1.03100,  -1.6955,1.10000,0.90000,1.10000,0.90000
  5334,'PIQ         ', 132.0000,1,  10,  62,  10,1.02150,  12.5629,1.10000,0.90000,1.10000,0.90000
  5335,'SAN DIEGO   ', 132.0000,1,  10,  62,   1,1.00522, -11.2323,1.10000,0.90000,1.10000,0.90000
  5336,'PI ITUZAINGO', 132.0000,1,  10,  62,   1,1.03022,   6.4104,1.10000,0.90000,1.10000,0.90000
  5337,'PS.P.INF    ', 132.0000,4,  10,  61,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5338,'TBRENAS     ', 132.0000,1,  10,  61,  10,0.95612, -23.4473,1.10000,0.90000,1.10000,0.90000
  5339,'PIRAY       ', 132.0000,1,  10,  32,   1,1.00891,  -0.0978,1.10000,0.90000,1.10000,0.90000
  5340,'VANGFV132   ', 132.0000,4,  10,  61,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5341,'PSLE        ', 132.0000,1,  10,  61,   1,1.01014, -13.2849,1.10000,0.90000,1.10000,0.90000
  5500,'BARRAN33_1  ',  33.0000,1,  10,  61,  10,1.00641, -11.6196,1.10000,0.90000,1.10000,0.90000
  5501,'CLO.TER1    ',  33.0000,1,  10,  60,  10,1.02084, -16.4107,1.10000,0.90000,1.10000,0.90000
  5502,'CLO.TER2    ',  33.0000,1,  10,  60,  10,1.02084, -16.4107,1.10000,0.90000,1.10000,0.90000
  5503,'COR.SEC3    ',  33.0000,1,  10,  62,   1,0.99050, -14.0815,1.10000,0.90000,1.10000,0.90000
  5504,'COR.SEC4    ',  33.0000,1,  10,  62,   1,0.99050, -14.0815,1.10000,0.90000,1.10000,0.90000
  5505,'FOR.TER1    ',  33.0000,1,  10,  60,   1,1.03243, -10.4305,1.10000,0.90000,1.10000,0.90000
  5506,'FORM33      ',  33.0000,1,  10,  60,   1,1.03243, -10.4305,1.10000,0.90000,1.10000,0.90000
  5507,'GOYA33_01   ',  33.0000,1,  10,  62,  10,1.02051, -12.0648,1.10000,0.90000,1.10000,0.90000
  5508,'RES.TER1    ',  33.0000,1,  10,  61,  10,1.01271, -11.0424,1.10000,0.90000,1.10000,0.90000
  5509,'RES.TER2    ',  33.0000,1,  10,  61,  10,1.01023, -11.0541,1.10000,0.90000,1.10000,0.90000
  5510,'S.CATALI    ',  33.0000,1,  10,  62,  10,0.98746, -10.2674,1.10000,0.90000,1.10000,0.90000
  5511,'TIPOITI_A   ',  33.0000,1,  10,  62,  10,0.98456, -10.4705,1.10000,0.90000,1.10000,0.90000
  5512,'RINC.TER    ',  33.0000,1,  10,  62,  10,1.03283,   6.5551,1.10000,0.90000,1.10000,0.90000
  5513,'ISID.TER    ',  33.0000,1,  10,  32,  10,1.03727,   1.1980,1.10000,0.90000,1.10000,0.90000
  5515,'PIRANE      ',  33.0000,4,  10,  60,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5517,'BARRAN33_2  ',  33.0000,1,  10,  61,   1,1.00727, -11.6196,1.10000,0.90000,1.10000,0.90000
  5518,'CORRDI      ',  13.2000,1,  10,  62,   1,1.05631,  -3.6592,1.10000,0.90000,1.10000,0.90000
  5519,'TIPOITI_B   ',  33.0000,1,  10,  62,  10,0.98608, -14.3874,1.10000,0.90000,1.10000,0.90000
  5520,'RSPENA12    ',  33.0000,1,  10,  61,   1,1.00570, -20.0046,1.10000,0.90000,1.10000,0.90000
  5521,'PRESROCA    ',  33.0000,1,  10,  61,   1,1.00322, -17.0168,1.10000,0.90000,1.10000,0.90000
  5522,'BARRAN13_1  ',  13.2000,1,  10,  61,  10,1.00692, -11.6196,1.10000,0.90000,1.10000,0.90000
  5523,'ISID.TER    ',  33.0000,1,  10,  32,  10,1.02958,  -1.9817,1.10000,0.90000,1.10000,0.90000
  5524,'3ISLETAS    ', 132.0000,1,  10,  61,   1,0.99440, -18.2102,1.10000,0.90000,1.10000,0.90000
  5525,'3ISLETAS2   ',  33.0000,4,  10,  61,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5526,'CASTELLI    ',  33.0000,4,  10,  61,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5527,'B.VISTA     ',  33.0000,1,  10,  62,   1,0.98354, -12.6708,1.10000,0.90000,1.10000,0.90000
  5528,'SALADAS     ',  33.0000,1,  10,  62,   1,1.00751,  -9.7428,1.10000,0.90000,1.10000,0.90000
  5529,'STA.ROSA    ',  33.0000,1,  10,  62,   1,1.04358,   0.0323,1.10000,0.90000,1.10000,0.90000
  5530,'BARRAN13_2  ',  13.2000,1,  10,  61,  10,1.00721, -11.6196,1.10000,0.90000,1.10000,0.90000
  5531,'SMAR33_01   ',  33.0000,1,  10,  61,   1,1.01951, -21.5785,1.10000,0.90000,1.10000,0.90000
  5532,'OBERA       ',  33.0000,1,  10,  32,  10,1.02244,   0.3233,1.10000,0.90000,1.10000,0.90000
  5533,'OBERA       ',  13.2000,1,  10,  32,  10,1.02294,  -0.3097,1.10000,0.90000,1.10000,0.90000
  5534,'PMINERAL    ',  33.0000,1,  10,  32,   1,0.97454,  -4.2411,1.10000,0.90000,1.10000,0.90000
  5535,'PMINERAL    ',  13.2000,1,  10,  32,   1,0.98525,  -4.7048,1.10000,0.90000,1.10000,0.90000
  5536,'PAPEL MIS   ',  13.2000,1,  10,  32,  10,1.01130,  -2.9999,1.10000,0.90000,1.10000,0.90000
  5537,'PIRAYU      ',  33.0000,1,  10,  62,   1,1.05091,  -8.6706,1.10000,0.90000,1.10000,0.90000
  5538,'JUAREZ      ',  33.0000,1,  10,  60,   1,1.00936, -24.4246,1.10000,0.90000,1.10000,0.90000
  5539,'LAGBLANCA   ',  33.0000,1,  10,  60,   1,0.97372, -18.4312,1.10000,0.90000,1.10000,0.90000
  5541,'PPAT.TER2   ',  33.0000,1,  10,  62,  10,1.03475,  -6.5164,1.10000,0.90000,1.10000,0.90000
  5542,'CHARATA     ',  33.0000,1,  10,  61,  10,0.94699, -27.1205,1.10000,0.90000,1.10000,0.90000
  5543,'V.ANGELA    ',  33.0000,1,  10,  61,   1,0.99564, -22.7001,1.10000,0.90000,1.10000,0.90000
  5544,'PIRAYU      ',  13.2000,1,  10,  62,   1,1.04339,  -9.7310,1.10000,0.90000,1.10000,0.90000
  5545,'CASTELLI    ',  33.0000,1,  10,  61,   1,1.02544, -22.7281,1.10000,0.90000,1.10000,0.90000
  5546,'CASTELLI    ',  13.2000,1,  10,  61,   1,1.02148, -23.7211,1.10000,0.90000,1.10000,0.90000
  5547,'PRESROCA    ',  13.2000,1,  10,  61,   1,1.00308, -17.2781,1.10000,0.90000,1.10000,0.90000
  5548,'P_MINERAL_B1',  13.2000,1,  10,  32,   1,0.98684,  -2.7920,1.10000,0.90000,1.10000,0.90000
  5549,'P_MINERAL_B2',  33.0000,1,  10,  32,   1,0.98377,  -4.7796,1.10000,0.90000,1.10000,0.90000
  5550,'P.PATR      ',  13.2000,1,  10,  62,  10,1.05091,  -8.6706,1.10000,0.90000,1.10000,0.90000
  5551,'SCAT_A      ',  13.2000,1,  10,  62,  10,0.98889, -10.8657,1.10000,0.90000,1.10000,0.90000
  5552,'SCAT_B      ',  13.2000,1,  10,  62,  10,0.98910, -11.0725,1.10000,0.90000,1.10000,0.90000
  5553,'PS.P.INF    ',  33.0000,4,  10,  61,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5554,'FORII13_01  ',  13.2000,1,  10,  60,   1,1.01875, -12.8300,1.10000,0.90000,1.10000,0.90000
  5555,'VANGFV33    ',  33.0000,4,  10,  61,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5556,'CHA1FV33    ',  33.0000,1,  10,  61,  10,0.92819, -27.8209,1.10000,0.90000,1.10000,0.90000
  5557,'CHA2FV33    ',  33.0000,1,  10,  61,  10,0.90759, -28.6474,1.10000,0.90000,1.10000,0.90000
  5558,'JUARFV33    ',  33.0000,4,  10,  60,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5559,'PINEDO      ',  33.0000,1,  10,  61,  10,0.86657, -30.4065,1.10000,0.90000,1.10000,0.90000
  5560,'PSVANG33    ',  33.0000,4,  10,  61,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5561,'PSLE33_01   ',  33.0000,4,  10,  61,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5562,'PSLE33_02   ',  33.0000,4,  10,  61,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5563,'QUIT13_01   ',  13.2000,4,  10,  61,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5564,'QUIT33_01   ',  33.0000,4,  10,  61,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5565,'QUIT33_02   ',  33.0000,4,  10,  61,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5566,'3 ISLETAS 3 ',  13.2000,4,  10,  61,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5567,'PS S PENA   ',  33.0000,4,  10,  61,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5568,'LA PENA SOL ',  33.0000,4,  10,  61,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5570,'CE.SEC_1    ',  33.0000,1,  10,  62,   1,1.05674,  -8.2839,1.10000,0.90000,1.10000,0.90000
  5573,'C.BRUGNE    ',  33.0000,1,  10,  62,   1,1.01278,  -9.6436,1.10000,0.90000,1.10000,0.90000
  5578,'SMAR13_01   ',  13.2000,1,  10,  61,   1,1.02074, -23.2099,1.10000,0.90000,1.10000,0.90000
  5580,'MERC.TER    ',  33.0000,1,  10,  62,  10,1.03453,  -5.1692,1.10000,0.90000,1.10000,0.90000
  5581,'PISROS33    ',  33.0000,1,  10,  62,   2,1.04965,   0.4387,1.10000,0.90000,1.10000,0.90000
  5582,'ESCON33_01  ',  33.0000,1,  10,  61,   1,0.99534, -10.6989,1.10000,0.90000,1.10000,0.90000
  5583,'ESCON13_01  ',  13.2000,1,  10,  61,   1,0.99944, -11.0109,1.10000,0.90000,1.10000,0.90000
  5586,'ESCON33_02  ',  33.0000,1,  10,  61,  10,0.99620, -10.6801,1.10000,0.90000,1.10000,0.90000
  5588,'GARRTV01    ',  13.2000,2,  10,  62,  14,1.00000,  18.1027,1.10000,0.90000,1.10000,0.90000
  5600,'CAZUTV01    ',   0.4000,2,  10,  32,  14,1.00000,   2.2570,1.10000,0.90000,1.10000,0.90000
  5601,'SCHADI01    ',  13.2000,2,  10,  61,   7,1.02140, -14.7684,1.10000,0.90000,1.10000,0.90000
  5602,'SMARDI01    ',   0.4000,2,  10,  61,   7,1.02439, -24.2119,1.10000,0.90000,1.10000,0.90000
  5603,'ESCOTV01    ',  13.2000,2,  10,  61,  14,1.00000,  -8.0500,1.10000,0.90000,1.10000,0.90000
  5604,'BSROTV01    ',  13.2000,2,  10,  62,  14,1.05000,   2.7746,1.10000,0.90000,1.10000,0.90000
  5605,'ALONTV01    ',  13.2000,2,  10,  62,  14,1.00000,  17.2151,1.10000,0.90000,1.10000,0.90000
  5606,'PMISTV01    ',  13.2000,2,  10,  32,  14,1.00000,  -0.2329,1.10000,0.90000,1.10000,0.90000
  5607,'SPENFV01    ',   0.6000,4,  10,  61,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5608,'OBEMDI01    ',   0.4000,2,  10,  32,   7,0.99901,   2.2478,1.10000,0.90000,1.10000,0.90000
  5609,'PINFFV01    ',   0.8000,4,  10,  61,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5610,'VANGFV01    ',   0.8000,4,  10,  61,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5611,'BARDDI01    ',   0.4000,2,  10,  61,   7,1.00692, -11.6196,1.10000,0.90000,1.10000,0.90000
  5612,'VAN2FV      ',   0.8000,4,  10,  61,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5613,'VAN3FV      ',   0.8000,4,  10,  61,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5614,'VAN4FV      ',   0.8000,4,  10,  61,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5615,'VAN5FV      ',   0.8000,4,  10,  61,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5616,'CHA1FV01    ',   0.8000,4,  10,  61,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5617,'CHA2FV01    ',   0.8000,4,  10,  61,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5618,'CHA3FV01    ',   0.8000,4,  10,  61,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5619,'JUARFV01    ',   0.8000,4,  10,  60,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5620,'CLORTG      ',  13.2000,1,  10,  60,   4,1.05043, -17.2235,1.10000,0.90000,1.10000,0.90000
  5621,'VALPFV01    ',   0.8000,4,  10,  61,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5622,'LAESFV01    ',   0.8000,4,  10,  61,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5623,'QUITFV01    ',   0.8000,4,  10,  61,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5624,'3ISLFV01    ',  33.0000,4,  10,  61,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5625,'SAPEFV01    ',   0.8000,4,  10,  61,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5626,'LPSOFV01    ',   0.8000,4,  10,  61,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5627,'DONPFV01    ',   0.8000,4,  10,  61,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5629,'CORRDI01    ',   0.4000,2,  10,  62,   7,1.06000,  -0.4898,1.10000,0.90000,1.10000,0.90000
  5631,'SPENDI01    ',   0.4000,2,  10,  61,   7,1.01982, -22.0049,1.10000,0.90000,1.10000,0.90000
  5632,'SPE2DI01    ',   0.4000,2,  10,  61,   7,1.01982, -22.0049,1.10000,0.90000,1.10000,0.90000
  5633,'JUARDI01    ',  13.2000,2,  10,  60,   7,1.00000, -24.2883,1.10000,0.90000,1.10000,0.90000
  5634,'LBLADI01    ',   0.3800,2,  10,  60,   7,0.97842, -17.8719,1.10000,0.90000,1.10000,0.90000
  5635,'VANGDI01    ',   0.4000,2,  10,  61,   7,1.04041, -24.1195,1.10000,0.90000,1.10000,0.90000
  5636,'LPALDI01    ',   0.4000,2,  10,  61,   7,1.01552, -11.2745,1.10000,0.90000,1.10000,0.90000
  5638,'ITATDI01    ',   0.4000,4,  10,  60,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5641,'FORDDI01    ',   0.4000,4,  10,  60,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5642,'PIRADI01    ',   0.3800,4,  10,  60,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5643,'FORDDI02    ',   0.4000,4,  10,  60,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5644,'PIRADI01    ',   0.4000,4,  10,  60,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5650,'GOYA13_01   ',  13.2000,1,  10,  62,   4,1.03438, -12.5580,1.10000,0.90000,1.10000,0.90000
  5651,'CASTDI01    ',   0.3800,4,  10,  61,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5652,'GOYDDI01    ',   0.4000,2,  10,  62,   7,1.03000,  -7.8019,1.10000,0.90000,1.10000,0.90000
  5653,'ESQDDI01    ',   0.4000,2,  10,  62,   7,1.02973, -12.0572,1.10000,0.90000,1.10000,0.90000
  5654,'ARISDI01    ',   0.4000,2,  10,  32,   7,1.05000,  -0.7680,1.10000,0.90000,1.10000,0.90000
  5655,'FORII33_01  ',  33.0000,1,  10,  60,  14,1.01530, -12.2849,1.10000,0.90000,1.10000,0.90000
  5660,'OBERTG01    ',  13.2000,2,  10,  32,   4,0.99856,  -3.9813,1.10000,0.90000,1.10000,0.90000
  5662,'POSATG02    ',  13.2000,2,  10,  32,   4,1.03010,  -1.7378,1.10000,0.90000,1.10000,0.90000
  5665,'PUPITV01    ',  13.2000,2,  10,  32,   4,1.00961,  -0.0001,1.10000,0.90000,1.10000,0.90000
  5666,'SROSDI01    ',  13.2000,2,  10,  62,   7,1.03154,  -1.4644,1.10000,0.90000,1.10000,0.90000
  5667,'CHARDI01    ',   0.4000,4,  10,  61,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5668,'CHARDI02    ',   0.4000,4,  10,  61,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5669,'PPATDI01    ',   0.4000,4,  10,  62,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5671,'YACYHI01    ',  13.2000,2,  10,  62,   6,1.01721,  11.8086,1.10000,0.90000,1.10000,0.90000
  5672,'YACYHI02    ',  13.2000,2,  10,  62,   6,1.01721,  11.8086,1.10000,0.90000,1.10000,0.90000
  5673,'YACYHI03    ',  13.2000,2,  10,  62,   6,1.01721,  11.8086,1.10000,0.90000,1.10000,0.90000
  5674,'YACYHI04    ',  13.2000,2,  10,  62,   6,1.01721,  11.8086,1.10000,0.90000,1.10000,0.90000
  5675,'YACYHI05    ',  13.2000,2,  10,  62,   6,1.01721,  11.8086,1.10000,0.90000,1.10000,0.90000
  5676,'YACYHI06    ',  13.2000,2,  10,  62,   6,1.01721,  11.8086,1.10000,0.90000,1.10000,0.90000
  5677,'YACYHI07    ',  13.2000,2,  10,  62,   6,1.01721,  11.8086,1.10000,0.90000,1.10000,0.90000
  5678,'YACYHI08    ',  13.2000,2,  10,  62,   6,1.01721,  11.8086,1.10000,0.90000,1.10000,0.90000
  5679,'YACYHI09    ',  13.2000,2,  10,  62,   6,1.01721,  11.8086,1.10000,0.90000,1.10000,0.90000
  5680,'YACYHI10    ',  13.2000,2,  10,  62,   6,1.01721,  11.8086,1.10000,0.90000,1.10000,0.90000
  5681,'YACYHI11    ',  13.2000,2,  10,  62,   6,1.01721,  11.8086,1.10000,0.90000,1.10000,0.90000
  5682,'YACYHI12    ',  13.2000,2,  10,  62,   6,1.01721,  11.8086,1.10000,0.90000,1.10000,0.90000
  5683,'YACYHI13    ',  13.2000,2,  10,  62,   6,1.01721,  11.8086,1.10000,0.90000,1.10000,0.90000
  5684,'YACYHI14    ',  13.2000,2,  10,  62,   6,1.01721,  11.8086,1.10000,0.90000,1.10000,0.90000
  5685,'YACYHI15    ',  13.2000,2,  10,  62,   6,1.01721,  11.8086,1.10000,0.90000,1.10000,0.90000
  5686,'YACYHI16    ',  13.2000,2,  10,  62,   6,1.01721,  11.8086,1.10000,0.90000,1.10000,0.90000
  5687,'YACYHI17    ',  13.2000,2,  10,  62,   6,1.01721,  11.8086,1.10000,0.90000,1.10000,0.90000
  5688,'YACYHI18    ',  13.2000,2,  10,  62,   6,1.01721,  11.8086,1.10000,0.90000,1.10000,0.90000
  5689,'YACYHI19    ',  13.2000,4,  10,  62,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5690,'YACYHI20    ',  13.2000,4,  10,  62,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5691,'URUGHI01    ',  13.8000,2,  10,  32,   6,1.03000,   5.5510,1.10000,0.90000,1.10000,0.90000
  5692,'URUGHI02    ',  13.8000,2,  10,  32,   6,1.03000,   5.5510,1.10000,0.90000,1.10000,0.90000
  5695,'ALEMDI01    ',   0.4000,2,  10,  32,   4,1.05000,   2.4664,1.10000,0.90000,1.10000,0.90000
  5800,'CLO.TER1    ',  13.2000,4,  10,  60,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5801,'CLO.TER2    ',  13.2000,4,  10,  60,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5802,'CLO.TER3    ',  13.2000,4,  10,  60,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5803,'COR.TER3    ',  13.2000,1,  10,  62,  10,0.98735, -14.9413,1.10000,0.90000,1.10000,0.90000
  5804,'COR.TER4    ',  13.2000,1,  10,  62,   1,0.98735, -14.9413,1.10000,0.90000,1.10000,0.90000
  5805,'FORMOSA     ',  13.2000,1,  10,  60,   1,1.03243, -10.4305,1.10000,0.90000,1.10000,0.90000
  5806,'R.S.PENA    ',  13.2000,1,  10,  61,   1,1.01982, -22.0049,1.10000,0.90000,1.10000,0.90000
  5807,'PIR.TER1    ',  13.2000,4,  10,  60,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5808,'CASTELLI    ',  13.2000,4,  10,  61,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5809,'B.VISTA     ',  13.2000,1,  10,  62,   1,0.97979, -13.4059,1.10000,0.90000,1.10000,0.90000
  5810,'CHA.TER1    ',  33.0000,1,  10,  61,   1,1.00999, -16.4525,1.10000,0.90000,1.10000,0.90000
  5811,'GOYA2       ',  13.2000,1,  10,  62,  10,1.02637,  -9.1462,1.10000,0.90000,1.10000,0.90000
  5812,'CE.TER      ',  13.2000,1,  10,  62,   1,1.07567,  -8.5482,1.10000,0.90000,1.10000,0.90000
  5829,'FOR.TER1    ',  33.0000,1,  10,  60,   1,1.03808, -10.2128,1.10000,0.90000,1.10000,0.90000
  5830,'VANG.TER    ',  13.2000,1,  10,  61,   1,1.00108, -24.1195,1.10000,0.90000,1.10000,0.90000
  5831,'CHARATA     ',  13.2000,1,  10,  61,  10,0.94581, -28.0692,1.10000,0.90000,1.10000,0.90000
  5840,'LAGBL.TER   ',  13.2000,1,  10,  60,   1,0.97574, -19.2772,1.10000,0.90000,1.10000,0.90000
  5842,'FOR.TER2    ',  33.0000,1,  10,  60,   1,1.00181,  -8.7287,1.10000,0.90000,1.10000,0.90000
  5850,'JUA.TER     ',  13.2000,1,  10,  60,   1,1.01054, -24.2996,1.10000,0.90000,1.10000,0.90000
  5871,'CD5N13_02   ',  13.2000,1,  10,  61,   1,1.01693, -16.7927,1.10000,0.90000,1.10000,0.90000
  5872,'CD5N13_01   ',  13.2000,1,  10,  61,   1,1.01621, -17.4687,1.10000,0.90000,1.10000,0.90000
  5873,'C.BUNGE     ',  13.2000,1,  10,  62,   1,1.01248,  -9.6836,1.10000,0.90000,1.10000,0.90000
  5972,'TIROTV01    ',  13.2000,2,  10,  61,  14,1.01508, -16.2969,1.10000,0.90000,1.10000,0.90000
  5998,'PPAT.TER    ',  33.0000,1,  10,  62,  10,1.02522,  -6.1388,1.10000,0.90000,1.10000,0.90000
  6000,'ALMAFUE.    ', 500.0000,1,  12,  33,  10,1.01254, -15.5374,1.10000,0.90000,1.10000,0.90000
  6002,'A.CABRAL    ', 500.0000,1,  12,  33,  10,1.01662, -14.6084,1.10000,0.90000,1.10000,0.90000
  6004,'EMBALSE     ', 500.0000,1,  12,  33,  10,1.01517, -14.9463,1.10000,0.90000,1.10000,0.90000
  6006,'MALVINAS    ', 500.0000,1,  12,  33,  10,0.99941, -20.0157,1.10000,0.90000,1.10000,0.90000
  6008,'R.GRANDE    ', 500.0000,1,  12,  33,  10,1.01334, -14.5865,1.10000,0.90000,1.10000,0.90000
  6010,'LUJAN.SL    ', 500.0000,1,  12,  34,  10,1.02829, -14.2922,1.10000,0.90000,1.10000,0.90000
  6200,'ALMAFUE1    ', 132.0000,1,  12,  33,  10,1.04350, -19.3285,1.10000,0.90000,1.10000,0.90000
  6201,'PIQ126_02   ', 132.0000,1,  12,  33,  10,1.02600, -16.9428,1.10000,0.90000,1.10000,0.90000
  6202,'ALMAFUE2    ', 132.0000,1,  12,  33,  10,1.01856, -19.5289,1.10000,0.90000,1.10000,0.90000
  6203,'A.CABRAL    ', 132.0000,1,  12,  33,  10,1.04391, -20.8259,1.10000,0.90000,1.10000,0.90000
  6204,'B.JARDIN    ', 132.0000,1,  12,  33,   1,0.98502, -27.9464,1.10000,0.90000,1.10000,0.90000
  6205,'LUJAN.SL2   ', 132.0000,1,  12,  34,  10,1.02640, -16.0678,1.10000,0.90000,1.10000,0.90000
  6206,'AFISA       ', 132.0000,1,  12,  33,   1,0.95814, -38.0895,1.10000,0.90000,1.10000,0.90000
  6207,'LA.CUMBRE   ', 132.0000,1,  12,  34,  10,0.97374, -25.2421,1.10000,0.90000,1.10000,0.90000
  6208,'C.PAZ       ', 132.0000,1,  12,  33,   1,0.96431, -30.0927,1.10000,0.90000,1.10000,0.90000
  6209,'NOGOLI      ', 132.0000,1,  12,  34,  10,0.99391, -20.7395,1.10000,0.90000,1.10000,0.90000
  6210,'JE.MARIA    ', 132.0000,1,  12,  33,   1,0.96967, -33.0112,1.10000,0.90000,1.10000,0.90000
  6211,'EST-MALV    ', 132.0000,1,  12,  33,  10,0.98748, -31.3583,1.10000,0.90000,1.10000,0.90000
  6212,'ESTE        ', 132.0000,1,  12,  33,   1,0.98688, -31.6342,1.10000,0.90000,1.10000,0.90000
  6213,'CEMENTERA.AV', 132.0000,1,  12,  34,   2,0.98020, -21.7442,1.10000,0.90000,1.10000,0.90000
  6214,'NORTE       ', 132.0000,1,  12,  33,   1,0.98580, -31.0365,1.10000,0.90000,1.10000,0.90000
  6215,'TOTORAL NVA ', 132.0000,1,  12,  33,   1,0.96540, -34.7408,1.10000,0.90000,1.10000,0.90000
  6216,'OESTE       ', 132.0000,1,  12,  33,   1,0.98294, -31.9618,1.10000,0.90000,1.10000,0.90000
  6217,'SOE-NCOR    ', 132.0000,1,  12,  33,  10,0.98054, -28.6737,1.10000,0.90000,1.10000,0.90000
  6218,'SUR 2       ', 132.0000,1,  12,  33,  10,0.98346, -28.1982,1.10000,0.90000,1.10000,0.90000
  6219,'SUR-NCOR    ', 132.0000,1,  12,  33,  10,0.98231, -28.4338,1.10000,0.90000,1.10000,0.90000
  6220,'SUROESTE    ', 132.0000,1,  12,  33,   1,0.98019, -28.8019,1.10000,0.90000,1.10000,0.90000
  6221,'SUR 1       ', 132.0000,1,  12,  33,   1,0.98576, -31.9493,1.10000,0.90000,1.10000,0.90000
  6222,'EMBALSE     ', 132.0000,1,  12,  33,  10,1.01863, -19.5315,1.10000,0.90000,1.10000,0.90000
  6223,'TANCACHA    ', 132.0000,1,  12,  33,   1,1.03500, -20.1970,1.10000,0.90000,1.10000,0.90000
  6224,'F.CANETE    ', 132.0000,1,  12,  33,  10,0.97071, -30.0134,1.10000,0.90000,1.10000,0.90000
  6225,'LA FALDA    ', 132.0000,1,  12,  33,   1,0.96470, -32.4064,1.10000,0.90000,1.10000,0.90000
  6226,'CABRERA     ', 132.0000,1,  12,  33,   1,1.02388, -20.2800,1.10000,0.90000,1.10000,0.90000
  6227,'TABLADA     ', 132.0000,1,  12,  33,   1,0.98354, -31.9522,1.10000,0.90000,1.10000,0.90000
  6228,'G.DEHEZA    ', 132.0000,1,  12,  33,   1,1.02246, -21.0288,1.10000,0.90000,1.10000,0.90000
  6229,'S.A.ARREDOND', 132.0000,1,  12,  33,   1,0.96964, -30.1625,1.10000,0.90000,1.10000,0.90000
  6230,'H.RENANC    ', 132.0000,1,  12,  33,  10,1.02342,  -4.5407,1.10000,0.90000,1.10000,0.90000
  6231,'VARILLAS    ', 132.0000,1,  12,  33,   1,0.98339, -30.4981,1.10000,0.90000,1.10000,0.90000
  6232,'IVERDE      ', 132.0000,1,  12,  33,  10,0.98146, -27.6334,1.10000,0.90000,1.10000,0.90000
  6233,'G.DEHE33_02 ',  33.0000,1,  12,  33,   1,1.01738, -19.5163,1.10000,0.90000,1.10000,0.90000
  6234,'LA TOMA     ', 132.0000,1,  12,  34,   1,0.95139, -27.9811,1.10000,0.90000,1.10000,0.90000
  6235,'J. POSSE    ', 132.0000,1,  12,  33,   1,1.00213, -25.4000,1.10000,0.90000,1.10000,0.90000
  6236,'LA VINA     ', 132.0000,1,  12,  33,   1,0.96439, -27.9948,1.10000,0.90000,1.10000,0.90000
  6237,'CTMARAN2    ', 132.0000,1,  12,  33,  10,1.04117, -14.5089,1.10000,0.90000,1.10000,0.90000
  6238,'FERIAS      ', 132.0000,1,  12,  33,   1,1.04023, -14.6521,1.10000,0.90000,1.10000,0.90000
  6239,'CTMARANZ    ', 132.0000,1,  12,  33,  10,1.04117, -14.5089,1.10000,0.90000,1.10000,0.90000
  6240,'HIGUERAS    ', 132.0000,1,  12,  33,   1,1.03395, -16.0671,1.10000,0.90000,1.10000,0.90000
  6241,'MERLO SL    ', 132.0000,1,  12,  34,   1,0.93946, -30.2400,1.10000,0.90000,1.10000,0.90000
  6242,'APE-EPEC    ', 132.0000,1,  12,  33,  10,1.02513,  -4.3388,1.10000,0.90000,1.10000,0.90000
  6243,'TILISARAO   ', 132.0000,1,  12,  34,   1,0.94449, -29.3055,1.10000,0.90000,1.10000,0.90000
  6244,'LIM.CBA-SLN ', 132.0000,1,  12,  34,  10,0.94357, -29.9160,1.10000,0.90000,1.10000,0.90000
  6245,'S.LUIS CEN  ', 132.0000,1,  12,  34,   1,0.97321, -23.0175,1.10000,0.90000,1.10000,0.90000
  6246,'LIM.CBA-SLS ', 132.0000,1,  12,  34,  10,0.99397, -20.8132,1.10000,0.90000,1.10000,0.90000
  6247,'MORTEROS    ', 132.0000,1,  12,  33,   1,0.95447, -38.6693,1.10000,0.90000,1.10000,0.90000
  6248,'MOLINOS     ', 132.0000,1,  12,  33,   1,1.00184, -24.1473,1.10000,0.90000,1.10000,0.90000
  6249,'MENDIOLA    ', 132.0000,1,  12,  33,   1,0.98707, -30.9473,1.10000,0.90000,1.10000,0.90000
  6250,'MALAGUEN    ', 132.0000,1,  12,  33,   1,0.97443, -29.1858,1.10000,0.90000,1.10000,0.90000
  6251,'MONTECRISTO ', 132.0000,1,  12,  33,   1,1.00119, -28.7100,1.10000,0.90000,1.10000,0.90000
  6252,'MALVINAS    ', 132.0000,1,  12,  33,   1,1.00985, -27.6933,1.10000,0.90000,1.10000,0.90000
  6253,'GUINAZU     ', 132.0000,1,  12,  33,   1,0.99002, -30.6673,1.10000,0.90000,1.10000,0.90000
  6254,'G.LEVAL     ', 132.0000,1,  12,  33,  10,1.01861, -11.0403,1.10000,0.90000,1.10000,0.90000
  6255,'CT 13JULIO  ', 132.0000,1,  12,  33,   4,1.01543, -19.7072,1.10000,0.90000,1.10000,0.90000
  6256,'PETRO.R3    ', 132.0000,1,  12,  33,   2,1.01537, -19.7104,1.10000,0.90000,1.10000,0.90000
  6257,'PILARII1    ', 132.0000,1,  12,  33,   1,1.02539, -22.3962,1.10000,0.90000,1.10000,0.90000
  6258,'PILAR A     ', 132.0000,1,  12,  33,   1,1.02050, -22.9754,1.10000,0.90000,1.10000,0.90000
  6259,'PILARII2    ', 132.0000,1,  12,  33,   1,1.02602, -27.0936,1.10000,0.90000,1.10000,0.90000
  6260,'PILAR C     ', 132.0000,1,  12,  33,  10,1.01059, -28.8789,1.10000,0.90000,1.10000,0.90000
  6261,'N.CORDOB    ', 132.0000,1,  12,  33,   1,0.98079, -28.6145,1.10000,0.90000,1.10000,0.90000
  6262,'RD.BUSTO    ', 132.0000,1,  12,  33,   1,0.98335, -31.7001,1.10000,0.90000,1.10000,0.90000
  6263,'M.ABASTO    ', 132.0000,1,  12,  33,   1,0.99152, -30.3677,1.10000,0.90000,1.10000,0.90000
  6264,'REOLIN 1    ', 132.0000,1,  12,  33,  10,1.04256, -19.3368,1.10000,0.90000,1.10000,0.90000
  6265,'BOSCOEPC    ', 132.0000,1,  12,  33,   1,0.98441, -31.6909,1.10000,0.90000,1.10000,0.90000
  6266,'REOLIN 2    ', 132.0000,1,  12,  33,  10,1.01763, -19.7811,1.10000,0.90000,1.10000,0.90000
  6267,'CDBACENT    ', 132.0000,1,  12,  33,   1,0.98532, -31.9609,1.10000,0.90000,1.10000,0.90000
  6268,'R.CUARTO    ', 132.0000,1,  12,  33,  10,1.04000, -14.9964,1.10000,0.90000,1.10000,0.90000
  6269,'ARRO-CBA    ', 132.0000,1,  12,  33,  10,0.97743, -32.8033,1.10000,0.90000,1.10000,0.90000
  6270,'SAN FCO.    ', 132.0000,1,  12,  33,   1,0.97829, -35.4642,1.10000,0.90000,1.10000,0.90000
  6271,'ELENA       ', 132.0000,1,  12,  33,   1,1.03838, -17.9403,1.10000,0.90000,1.10000,0.90000
  6272,'SAN LUIS    ', 132.0000,1,  12,  34,   1,0.97018, -24.9758,1.10000,0.90000,1.10000,0.90000
  6273,'SLUIS.PIND  ', 132.0000,1,  12,  34,   2,0.97847, -21.9901,1.10000,0.90000,1.10000,0.90000
  6274,'SROSA.SL    ', 132.0000,1,  12,  34,   1,0.94309, -29.9653,1.10000,0.90000,1.10000,0.90000
  6275,'LEONES      ', 132.0000,1,  12,  33,  10,1.01093, -28.3392,1.10000,0.90000,1.10000,0.90000
  6276,'DOLORES     ', 132.0000,1,  12,  33,   1,0.95372, -29.1059,1.10000,0.90000,1.10000,0.90000
  6277,'CALASANZ    ', 132.0000,1,  12,  33,   1,0.98529, -31.9764,1.10000,0.90000,1.10000,0.90000
  6278,'V.MARIA     ', 132.0000,1,  12,  33,   1,1.00926, -22.9833,1.10000,0.90000,1.10000,0.90000
  6279,'B.VILLE     ', 132.0000,1,  12,  33,  10,1.02105, -26.3641,1.10000,0.90000,1.10000,0.90000
  6280,'V.MERCEDES  ', 132.0000,1,  12,  34,   1,0.94333, -25.5147,1.10000,0.90000,1.10000,0.90000
  6281,'V.MER.SU    ', 132.0000,1,  12,  34,   1,0.94225, -26.1556,1.10000,0.90000,1.10000,0.90000
  6282,'YOCSINA     ', 132.0000,1,  12,  33,   1,0.97295, -29.3202,1.10000,0.90000,1.10000,0.90000
  6283,'ENCADENADAS ', 132.0000,1,  12,  34,   1,0.94140, -26.3991,1.10000,0.90000,1.10000,0.90000
  6284,'I.FABRICAS  ', 132.0000,1,  12,  33,   1,0.98983, -31.4831,1.10000,0.90000,1.10000,0.90000
  6285,'CTVMARIA    ', 132.0000,1,  12,  33,  10,1.00965, -22.7590,1.10000,0.90000,1.10000,0.90000
  6286,'LUJAN.SL    ', 132.0000,1,  12,  34,  10,1.02488, -17.5879,1.10000,0.90000,1.10000,0.90000
  6287,'PI-CIRCU1   ', 132.0000,1,  12,  33,   1,0.98606, -27.8283,1.10000,0.90000,1.10000,0.90000
  6288,'PI-CIRCU2   ', 132.0000,1,  12,  33,   1,0.98736, -31.7734,1.10000,0.90000,1.10000,0.90000
  6289,'CANDELARIA  ', 132.0000,1,  12,  34,   1,1.01556, -18.3229,1.10000,0.90000,1.10000,0.90000
  6290,'PIQ126_01   ', 132.0000,1,  12,  33,  10,1.00801, -19.0872,1.10000,0.90000,1.10000,0.90000
  6291,'ACHIRAPE    ', 132.0000,1,  12,  33,  10,1.02232, -17.4449,1.10000,0.90000,1.10000,0.90000
  6292,'LABOULAY    ', 132.0000,4,  12,  33,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  6293,'PROMAIZ     ', 132.0000,1,  12,  33,   1,1.00803, -23.8675,1.10000,0.90000,1.10000,0.90000
  6294,'BIALET      ', 132.0000,1,  12,  33,  10,0.96672, -31.4658,1.10000,0.90000,1.10000,0.90000
  6295,'V.MARIA NOR ', 132.0000,1,  12,  33,   1,1.00867, -23.2071,1.10000,0.90000,1.10000,0.90000
  6296,'A. GRACIA   ', 132.0000,1,  12,  33,   1,0.98998, -26.4398,1.10000,0.90000,1.10000,0.90000
  6297,'OMBUES      ', 132.0000,1,  12,  33,   1,0.97639, -29.0792,1.10000,0.90000,1.10000,0.90000
  6298,'M.JUAREZ    ', 132.0000,1,  12,  33,   1,1.01017, -28.7448,1.10000,0.90000,1.10000,0.90000
  6299,'AUTODROMO   ', 132.0000,1,  12,  33,   1,0.98705, -31.4269,1.10000,0.90000,1.10000,0.90000
  6300,'PIQ AUT-MAL ', 132.0000,1,  12,  33,   1,0.98923, -31.0838,1.10000,0.90000,1.10000,0.90000
  6301,'BARRIAL     ', 132.0000,1,  12,  34,  10,1.00451, -16.6796,1.10000,0.90000,1.10000,0.90000
  6302,'INT-PILAR   ', 132.0000,1,  12,  23,  10,1.02050, -22.9754,1.10000,0.90000,1.10000,0.90000
  6303,'SROSA.SL 33 ',  33.0000,1,  12,  34,  10,0.94622, -34.4736,1.10000,0.90000,1.10000,0.90000
  6304,'SROSA.SL 13 ',  13.2000,1,  12,  34,  10,0.94152, -35.6173,1.10000,0.90000,1.10000,0.90000
  6305,'LEVIEO_33_01',  33.0000,4,  12,  33,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  6306,'LEVIEO_33_02',  33.0000,4,  12,  33,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  6307,'LEVIEO_66   ',  66.0000,4,  12,  33,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  6308,'CASA6.6_2   ',   6.6000,1,  12,  34,  10,0.97291, -22.9844,1.10000,0.90000,1.10000,0.90000
  6309,'CASA6.6_1   ',   6.6000,1,  12,  34,   2,0.96596, -24.2649,1.10000,0.90000,1.10000,0.90000
  6310,'CELEFV_6.6  ',   6.6000,4,  12,  34,   2,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  6311,'PE LEVALLEII', 132.0000,1,  12,  33,  10,1.01876, -11.0135,1.10000,0.90000,1.10000,0.90000
  6312,'LEV2EO01    ',  33.0000,1,  12,  33,  10,1.02152,  -9.1357,1.10000,0.90000,1.10000,0.90000
  6313,'PS LS II    ', 132.0000,4,  12,  34,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  6314,'PS LS II    ',  33.0000,4,  12,  34,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  6315,'PS LS II    ',  33.0000,4,  12,  34,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  6316,'BARRIAL     ',  13.2000,1,  12,  34,  10,1.00451, -16.6796,1.10000,0.90000,1.10000,0.90000
  6317,'BARRIAL     ',  33.0000,1,  12,  34,  10,0.96083, -16.6796,1.10000,0.90000,1.10000,0.90000
  6318,'S LUIS FV   ',  33.0000,4,  12,  34,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  6500,'ARRO-CBA    ',  66.0000,1,  12,  33,   1,0.97278, -34.3787,1.10000,0.90000,1.10000,0.90000
  6501,'B.JARDIN    ',  66.0000,1,  12,  33,   1,0.98470, -28.1543,1.10000,0.90000,1.10000,0.90000
  6502,'B.VILLE     ',  66.0000,1,  12,  33,   1,1.01503, -27.4119,1.10000,0.90000,1.10000,0.90000
  6503,'CANALS      ',  66.0000,1,  12,  33,   1,0.95849, -29.1308,1.10000,0.90000,1.10000,0.90000
  6504,'C.PAZ       ',  66.0000,1,  12,  33,  10,1.04094, -30.8250,1.10000,0.90000,1.10000,0.90000
  6505,'CASSAFOU    ',  66.0000,1,  12,  33,   1,1.00256, -21.4419,1.10000,0.90000,1.10000,0.90000
  6506,'JE.MARIA    ',  66.0000,1,  12,  33,   1,0.99126, -35.2329,1.10000,0.90000,1.10000,0.90000
  6507,'S.CATALINA  ',  66.0000,1,  12,  33,   1,1.02095, -15.7033,1.10000,0.90000,1.10000,0.90000
  6508,'OES.TER1    ',  10.0000,1,  12,  33,  10,0.98928, -31.9618,1.10000,0.90000,1.10000,0.90000
  6509,'OES.TER2    ',  10.0000,1,  12,  33,  10,0.99315, -31.9618,1.10000,0.90000,1.10000,0.90000
  6510,'SAN LUIS    ',  33.0000,1,  12,  34,  10,0.98680, -24.9758,1.10000,0.90000,1.10000,0.90000
  6511,'F.SIMONS    ',  66.0000,1,  12,  33,   1,1.00387, -21.4917,1.10000,0.90000,1.10000,0.90000
  6512,'LEVALLE     ',  66.0000,1,  12,  33,   1,1.04969, -12.9265,1.10000,0.90000,1.10000,0.90000
  6513,'H.RENANC    ',  66.0000,1,  12,  33,   1,1.01872,  -5.3086,1.10000,0.90000,1.10000,0.90000
  6514,'INRIVILL    ',  66.0000,1,  12,  33,   1,0.98819, -29.7467,1.10000,0.90000,1.10000,0.90000
  6515,'I.VERDE     ',  66.0000,1,  12,  33,   1,0.98327, -28.3841,1.10000,0.90000,1.10000,0.90000
  6516,'LABOULAY    ',  66.0000,1,  12,  33,   1,0.97673, -23.0607,1.10000,0.90000,1.10000,0.90000
  6517,'FERIAS      ',  66.0000,1,  12,  33,   1,1.02738, -15.2942,1.10000,0.90000,1.10000,0.90000
  6518,'BARRIAL     ',  33.0000,1,  12,  34,  10,0.95356, -11.0417,1.10000,0.90000,1.10000,0.90000
  6519,'VARILLAS    ',  66.0000,1,  12,  33,   1,0.99078, -31.2611,1.10000,0.90000,1.10000,0.90000
  6520,'LEONES      ',  66.0000,1,  12,  33,   1,1.00310, -29.1552,1.10000,0.90000,1.10000,0.90000
  6521,'MALVINA1    ',  34.5000,1,  12,  33,  10,0.96738, -27.2367,1.10000,0.90000,1.10000,0.90000
  6522,'MALVINA2    ',  34.5000,1,  12,  33,  10,0.96771, -27.1369,1.10000,0.90000,1.10000,0.90000
  6523,'PILAR       ',  66.0000,1,  12,  33,   1,1.04018, -30.7852,1.10000,0.90000,1.10000,0.90000
  6524,'REOLIN      ',  66.0000,1,  12,  33,   1,1.00234, -21.4280,1.10000,0.90000,1.10000,0.90000
  6525,'SAN FCO2    ',  66.0000,1,  12,  33,   1,0.96913, -35.8199,1.10000,0.90000,1.10000,0.90000
  6526,'SFC.TER1    ',  33.0000,1,  12,  33,  10,1.02817, -36.9496,1.10000,0.90000,1.10000,0.90000
  6527,'SFC.TER2    ',  33.0000,1,  12,  33,  10,1.02803, -36.9456,1.10000,0.90000,1.10000,0.90000
  6528,'S.ROQUE1    ',  66.0000,1,  12,  33,   1,1.02417, -31.0723,1.10000,0.90000,1.10000,0.90000
  6529,'V.MACKEN    ',  66.0000,1,  12,  33,   1,0.99542, -15.9660,1.10000,0.90000,1.10000,0.90000
  6530,'V.MARIA1    ',  66.0000,1,  12,  33,   1,1.03844, -24.4421,1.10000,0.90000,1.10000,0.90000
  6531,'V.MARIA2    ',  66.0000,1,  12,  33,   1,1.04500, -25.6009,1.10000,0.90000,1.10000,0.90000
  6532,'VMA.TER1    ',  33.0000,1,  12,  33,  10,1.03286, -20.6725,1.10000,0.90000,1.10000,0.90000
  6533,'VMA.TER2    ',  33.0000,1,  12,  33,  10,1.03069, -20.8740,1.10000,0.90000,1.10000,0.90000
  6534,'LUJA.TER    ',  33.0000,1,  12,  34,  10,1.02412, -17.8012,1.10000,0.90000,1.10000,0.90000
  6535,'M.JUAREZ    ',  66.0000,1,  12,  33,   1,0.99784, -29.3548,1.10000,0.90000,1.10000,0.90000
  6536,'BOSCOEPC    ',  66.0000,1,  12,  33,  10,0.99869, -31.5236,1.10000,0.90000,1.10000,0.90000
  6537,'R.CEBALL    ',  66.0000,1,  12,  33,   1,0.95540, -38.3467,1.10000,0.90000,1.10000,0.90000
  6538,'ALLENDE     ',  66.0000,1,  12,  33,   1,0.96262, -38.2089,1.10000,0.90000,1.10000,0.90000
  6539,'BRUZZO      ',  66.0000,1,  12,  33,   1,0.95896, -16.8308,1.10000,0.90000,1.10000,0.90000
  6540,'VIAMONTE    ',  66.0000,1,  12,  33,   1,0.95722, -27.9435,1.10000,0.90000,1.10000,0.90000
  6541,'DEVOTO      ',  66.0000,1,  12,  33,   1,0.95863, -36.6966,1.10000,0.90000,1.10000,0.90000
  6542,'FRANCIA     ',  66.0000,1,  12,  33,   1,0.95305, -36.9594,1.10000,0.90000,1.10000,0.90000
  6543,'EL TIO      ',  66.0000,1,  12,  33,   1,0.95716, -36.3238,1.10000,0.90000,1.10000,0.90000
  6544,'LUJATER2    ',  33.0000,1,  12,  34,  10,1.02435, -17.7363,1.10000,0.90000,1.10000,0.90000
  6545,'TEMPLE      ',  66.0000,1,  12,  33,   1,0.95004, -36.5585,1.10000,0.90000,1.10000,0.90000
  6546,'VROSARIO    ',  66.0000,1,  12,  33,   1,0.96900, -35.1438,1.10000,0.90000,1.10000,0.90000
  6547,'MOLLE       ',  66.0000,1,  12,  33,   1,0.99623, -29.8967,1.10000,0.90000,1.10000,0.90000
  6548,'ALGODON     ',  66.0000,1,  12,  33,   1,1.01727, -27.8988,1.10000,0.90000,1.10000,0.90000
  6549,'AUSONIA     ',  66.0000,1,  12,  33,   1,1.01186, -26.3985,1.10000,0.90000,1.10000,0.90000
  6550,'LAGUNA      ',  66.0000,1,  12,  33,   1,1.00008, -27.2859,1.10000,0.90000,1.10000,0.90000
  6551,'ETRURIA     ',  66.0000,1,  12,  33,   1,0.99017, -28.0066,1.10000,0.90000,1.10000,0.90000
  6552,'CHAZON      ',  66.0000,1,  12,  33,   1,0.98225, -28.5405,1.10000,0.90000,1.10000,0.90000
  6553,'CARLOTA     ',  66.0000,1,  12,  33,   1,0.97442, -28.7779,1.10000,0.90000,1.10000,0.90000
  6554,'ARIAS       ',  66.0000,1,  12,  33,   1,0.96236, -29.6053,1.10000,0.90000,1.10000,0.90000
  6555,'GUATIMOZ    ',  66.0000,1,  12,  33,   1,0.97077, -29.2176,1.10000,0.90000,1.10000,0.90000
  6556,'SAMPACHO    ',  66.0000,1,  12,  33,   1,1.00250, -16.7575,1.10000,0.90000,1.10000,0.90000
  6557,'MOLDES      ',  66.0000,1,  12,  33,   1,0.99561, -16.8448,1.10000,0.90000,1.10000,0.90000
  6558,'S.MARCOS    ',  66.0000,1,  12,  33,   1,1.00664, -28.4354,1.10000,0.90000,1.10000,0.90000
  6559,'RD.BUST0    ',  66.0000,1,  12,  33,  10,1.01200, -36.2564,1.10000,0.90000,1.10000,0.90000
  6560,'ARRO.VIE    ',  66.0000,1,  12,  33,   1,0.97034, -34.4399,1.10000,0.90000,1.10000,0.90000
  6561,'VIRTBOSC    ',  66.0000,1,  12,  33,  10,0.99896, -31.5245,1.10000,0.90000,1.10000,0.90000
  6562,'V.MACKE2    ',  66.0000,1,  12,  33,   1,0.99542, -15.9660,1.10000,0.90000,1.10000,0.90000
  6563,'ARCOR       ',  66.0000,1,  12,  33,   2,0.97052, -34.4128,1.10000,0.90000,1.10000,0.90000
  6564,'G. PAZ      ',  66.0000,1,  12,  33,   1,0.97300, -36.7422,1.10000,0.90000,1.10000,0.90000
  6565,'LACALERA    ',  66.0000,1,  12,  33,   1,1.00569, -31.6256,1.10000,0.90000,1.10000,0.90000
  6566,'VME.TER     ',  33.0000,1,  12,  34,   1,0.94397, -25.4559,1.10000,0.90000,1.10000,0.90000
  6567,'AFISA       ',  66.0000,1,  12,  33,   1,0.95117, -39.5873,1.10000,0.90000,1.10000,0.90000
  6568,'V.TOTORAL   ',  66.0000,1,  12,  33,   1,0.97199, -36.9954,1.10000,0.90000,1.10000,0.90000
  6569,'S.J.DORMIDA ',  66.0000,1,  12,  33,   1,0.98956, -41.3998,1.10000,0.90000,1.10000,0.90000
  6570,'S.ELENA     ',  66.0000,1,  12,  33,   1,1.01237, -43.9990,1.10000,0.90000,1.10000,0.90000
  6571,'V.DE.M.SECO ',  66.0000,1,  12,  33,   1,1.02069, -45.4007,1.10000,0.90000,1.10000,0.90000
  6572,'LEDESMA     ',  66.0000,1,  12,  33,   1,0.95957, -29.4234,1.10000,0.90000,1.10000,0.90000
  6573,'VERTIENTES  ',  66.0000,1,  12,  33,   1,1.01181, -16.2357,1.10000,0.90000,1.10000,0.90000
  6574,'LEON13_01   ',  13.2000,1,  12,  33,  10,1.00148, -29.3294,1.10000,0.90000,1.10000,0.90000
  6575,'V.MERCEDES  ',  13.2000,1,  12,  34,   1,0.94433, -25.4232,1.10000,0.90000,1.10000,0.90000
  6576,'VM12-YPF    ',  13.2000,1,  12,  34,   1,0.94576, -25.4223,1.10000,0.90000,1.10000,0.90000
  6577,'GLEV.TER    ',  13.2000,1,  12,  33,   1,1.04725, -13.1565,1.10000,0.90000,1.10000,0.90000
  6578,'LABO.TER    ',  13.2000,4,  12,  33,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  6579,'LA.CUM33_01 ',  33.0000,1,  12,  34,  10,1.02376, -25.2421,1.10000,0.90000,1.10000,0.90000
  6580,'ACHI33_01   ',  33.0000,1,  12,  33,  10,1.03481, -15.1620,1.10000,0.90000,1.10000,0.90000
  6581,'ACHI33_02   ',  33.0000,1,  12,  33,  10,1.03210, -14.9603,1.10000,0.90000,1.10000,0.90000
  6582,'ACHI13_02   ',  13.2000,1,  12,  33,  10,1.03184, -15.0184,1.10000,0.90000,1.10000,0.90000
  6583,'ACHI13_01   ',  13.2000,1,  12,  33,  10,1.03494, -15.1451,1.10000,0.90000,1.10000,0.90000
  6584,'LUJA33_03   ',  33.0000,1,  12,  34,  10,1.04325, -13.6757,1.10000,0.90000,1.10000,0.90000
  6585,'P.MORAS33_01',  33.0000,1,  12,  33,  10,0.99969, -19.4328,1.10000,0.90000,1.10000,0.90000
  6586,'PLAYOSA     ',  66.0000,1,  12,  33,   1,1.00311, -29.1627,1.10000,0.90000,1.10000,0.90000
  6587,'TOTORAL NVA ',  66.0000,1,  12,  33,   1,0.97530, -36.3071,1.10000,0.90000,1.10000,0.90000
  6588,'LIMITE CDA-S',  66.0000,1,  12,  33,   1,1.01757, -45.4920,1.10000,0.90000,1.10000,0.90000
  6589,'SOL DE JULIO',  66.0000,1,  15,  65,   1,1.01250, -45.5904,1.10000,0.90000,1.10000,0.90000
  6590,'P.MORAS33_02',  33.0000,1,  12,  33,  10,1.00264, -19.1734,1.10000,0.90000,1.10000,0.90000
  6592,'SAN LUIS    ',  13.2000,1,  12,  34,  10,0.98689, -24.9758,1.10000,0.90000,1.10000,0.90000
  6593,'CERRO.SOL   ',  13.2000,1,  12,  34,  10,1.00000, -24.9758,1.10000,0.90000,1.10000,0.90000
  6594,'TRANSITO    ',  66.0000,1,  12,  33,   1,0.95918, -35.5452,1.10000,0.90000,1.10000,0.90000
  6596,'LA_VINA     ',  66.0000,1,  12,  33,  10,0.98342, -29.1597,1.10000,0.90000,1.10000,0.90000
  6597,'C.BROCHERO  ',  66.0000,1,  12,  33,   1,0.96934, -30.2361,1.10000,0.90000,1.10000,0.90000
  6598,'CBROFV66    ',  66.0000,1,  12,  33,  10,0.97643, -29.6969,1.10000,0.90000,1.10000,0.90000
  6599,'MANQ33      ',  33.0000,1,  12,  33,  10,1.03678, -14.6927,1.10000,0.90000,1.10000,0.90000
  6600,'EMBANUCL    ',  22.0000,2,  12,  33,   9,1.01600,  -8.7047,1.10000,0.90000,1.10000,0.90000
  6601,'CASSHI01    ',   6.6000,2,  12,  33,   6,1.02565, -17.8604,1.10000,0.90000,1.10000,0.90000
  6602,'CASSHI02    ',   6.6000,2,  12,  33,   6,1.02565, -17.8604,1.10000,0.90000,1.10000,0.90000
  6603,'CASSHI03    ',   6.6000,2,  12,  33,   6,1.00256, -21.4419,1.10000,0.90000,1.10000,0.90000
  6604,'CSOLFV01    ',   0.5500,2,  12,  34,  12,1.02400, -24.9758,1.10000,0.90000,1.10000,0.90000
  6605,'DFUNTG12    ',  13.2000,2,  12,  33,   4,0.99215, -31.9618,1.10000,0.90000,1.10000,0.90000
  6606,'FSIMHI13    ',   6.6000,2,  12,  33,   6,1.02401, -18.6440,1.10000,0.90000,1.10000,0.90000
  6607,'LVINHI12    ',  13.2000,2,  12,  33,   6,0.98463, -28.3224,1.10000,0.90000,1.10000,0.90000
  6608,'NOG1FV01    ',   0.5500,4,  12,  34,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  6609,'CALEFV01    ',   0.5500,2,  12,  34,  12,0.95000, -21.9147,1.10000,0.90000,1.10000,0.90000
  6610,'SLV2FV01    ',   0.4000,4,  12,  34,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  6611,'SOESTG01    ',  13.2000,4,  12,  33,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  6612,'SOESTG02    ',  13.2000,4,  12,  33,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  6613,'SOESTG03    ',  13.2000,2,  12,  33,   4,1.05000, -25.2213,1.10000,0.90000,1.10000,0.90000
  6614,'SOESTG04    ',  13.2000,4,  12,  33,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  6615,'VMA2TG04    ',  11.5000,2,  12,  33,   4,1.03000, -17.5453,1.10000,0.90000,1.10000,0.90000
  6616,'VMA2TV01    ',  11.0000,2,  12,  33,   5,1.00000, -17.1865,1.10000,0.90000,1.10000,0.90000
  6619,'CUM3FV      ',   0.6000,2,  12,  34,  12,0.99564, -24.9758,1.10000,0.90000,1.10000,0.90000
  6621,'LEVATG01    ',  13.2000,2,  12,  33,   4,1.05000,  -9.6000,1.10000,0.90000,1.10000,0.90000
  6622,'LEVATG02    ',  13.2000,2,  12,  33,   4,1.05000,  -9.6000,1.10000,0.90000,1.10000,0.90000
  6623,'SALVFV01    ',   0.8000,2,  12,  34,  12,0.96022, -34.4736,1.10000,0.90000,1.10000,0.90000
  6624,'BVILDI01    ',   0.4000,4,  12,  33,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  6625,'SPUNFV01    ',   0.5500,4,  12,  34,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  6626,'LEV1EO01    ',   0.8000,4,  12,  33,  11,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  6627,'SLUNEO01    ',   0.7000,2,  12,  34,  11,0.95000,  -7.3605,1.10000,0.90000,1.10000,0.90000
  6628,'SLUNFV01    ',   0.8000,4,  12,  34,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  6629,'CELEFV      ',   0.8000,4,  12,  34,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  6630,'SFRATG12    ',  13.2000,2,  12,  33,   4,1.05000, -37.5497,1.10000,0.90000,1.10000,0.90000
  6631,'MMARTG01    ',  10.5000,2,  12,  33,   8,1.05000, -13.0400,1.10000,0.90000,1.10000,0.90000
  6632,'MMARTG02    ',  10.5000,2,  12,  33,   8,1.05000, -13.0106,1.10000,0.90000,1.10000,0.90000
  6633,'MMARTG03    ',  11.5000,2,  12,  33,   4,1.04117, -14.5089,1.10000,0.90000,1.10000,0.90000
  6634,'MMARTG04    ',  11.5000,2,  12,  33,   4,1.04117, -14.5089,1.10000,0.90000,1.10000,0.90000
  6635,'MMARTG05    ',  11.5000,2,  12,  33,   4,1.04117, -14.5089,1.10000,0.90000,1.10000,0.90000
  6636,'MMARTG06    ',  11.5000,2,  12,  33,   4,1.05000,  -9.0396,1.10000,0.90000,1.10000,0.90000
  6637,'MMARTG07    ',  11.5000,2,  12,  33,   4,1.05000,  -9.0396,1.10000,0.90000,1.10000,0.90000
  6638,'SERTTG01    ',  11.5000,2,  12,  33,   4,1.01658, -19.7072,1.10000,0.90000,1.10000,0.90000
  6639,'VMA2TG01    ',  11.5000,2,  12,  33,   4,1.00965, -22.7590,1.10000,0.90000,1.10000,0.90000
  6640,'LMO2HI01    ',  13.2000,2,  12,  33,   6,1.04080, -22.3430,1.10000,0.90000,1.10000,0.90000
  6641,'LMO1HI01    ',  13.2000,2,  12,  33,   6,1.04809, -19.9450,1.10000,0.90000,1.10000,0.90000
  6642,'LMO1HI02    ',  13.2000,2,  12,  33,   6,1.04809, -19.9450,1.10000,0.90000,1.10000,0.90000
  6643,'LMO1HI03    ',  13.2000,2,  12,  33,   6,1.04809, -19.9450,1.10000,0.90000,1.10000,0.90000
  6644,'LMO1HI04    ',  13.2000,4,  12,  33,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  6645,'VMA2TG02    ',  11.5000,2,  12,  33,   4,1.00965, -22.7590,1.10000,0.90000,1.10000,0.90000
  6646,'VMA2TG03    ',  11.5000,2,  12,  33,   4,1.00965, -22.7590,1.10000,0.90000,1.10000,0.90000
  6647,'TICITV01    ',  13.2000,2,  12,  33,  14,1.00638, -17.5013,1.10000,0.90000,1.10000,0.90000
  6648,'LEV2EO01    ',   0.8000,2,  12,  33,  11,1.02000,  -7.3090,1.10000,0.90000,1.10000,0.90000
  6649,'MMARTG08    ',  11.5000,2,  12,  33,   4,1.00000,  -8.5532,1.10000,0.90000,1.10000,0.90000
  6650,'MMARTV09    ',  11.5000,2,  12,  33,   5,1.00000,  -8.2015,1.10000,0.90000,1.10000,0.90000
  6651,'LEVAFV01    ',   0.8000,4,  12,  33,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  6652,'PMORHI      ',  13.2000,2,  12,  33,   6,1.00000, -16.1919,1.10000,0.90000,1.10000,0.90000
  6655,'PILATG11    ',  15.7500,2,  12,  33,   8,1.05000, -23.1327,1.10000,0.90000,1.10000,0.90000
  6656,'PILATG12    ',  15.7500,2,  12,  33,   8,1.05000, -18.4330,1.10000,0.90000,1.10000,0.90000
  6657,'PILATV10    ',  15.7500,2,  12,  33,   8,1.05000, -22.7385,1.10000,0.90000,1.10000,0.90000
  6658,'RTERTG01    ',  13.2000,4,  12,  33,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  6659,'RTERTG02    ',  13.2000,4,  12,  33,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  6661,'REOLHI01    ',  13.2000,2,  12,  33,   6,1.05000, -16.0677,1.10000,0.90000,1.10000,0.90000
  6662,'REOLHI02    ',  13.2000,2,  12,  33,   6,1.01220, -19.3368,1.10000,0.90000,1.10000,0.90000
  6663,'REOLHI03    ',  13.2000,2,  12,  33,   6,1.01220, -19.3368,1.10000,0.90000,1.10000,0.90000
  6670,'ACHIEO01    ',  12.0000,2,  12,  33,  11,1.05000, -13.6099,1.10000,0.90000,1.10000,0.90000
  6671,'RGDEHB01    ',  16.5000,2,  12,  33,   6,0.95000,  -9.0570,1.10000,0.90000,1.10000,0.90000
  6672,'RGDEHB02    ',  16.5000,2,  12,  33,   6,1.00967, -14.3039,1.10000,0.90000,1.10000,0.90000
  6673,'RGDEHB03    ',  16.5000,2,  12,  33,   6,1.01334, -14.5865,1.10000,0.90000,1.10000,0.90000
  6674,'RGDEHB04    ',  16.5000,2,  12,  33,   6,1.01334, -14.5865,1.10000,0.90000,1.10000,0.90000
  6675,'CUMBFV01    ',   0.6200,2,  12,  34,  12,1.05000, -25.2421,1.10000,0.90000,1.10000,0.90000
  6680,'PRODTV01    ',  13.2000,2,  12,  33,   5,1.03117, -15.1558,1.10000,0.90000,1.10000,0.90000
  6681,'SROQHI01    ',  13.2000,2,  12,  33,   6,1.05000, -27.7651,1.10000,0.90000,1.10000,0.90000
  6682,'SROQHI02    ',  13.2000,2,  12,  33,   6,1.05000, -27.7651,1.10000,0.90000,1.10000,0.90000
  6683,'SROQHI03    ',  13.2000,2,  12,  33,   6,1.05000, -27.7651,1.10000,0.90000,1.10000,0.90000
  6684,'SROQHI04    ',  13.2000,2,  12,  33,   6,1.05000, -27.7651,1.10000,0.90000,1.10000,0.90000
  6685,'MSEVE.TV01  ',  13.2000,2,  12,  33,   5,0.98467, -28.3308,1.10000,0.90000,1.10000,0.90000
  6686,'MSEVTG01    ',  11.5000,2,  12,  33,   8,0.98518, -25.5334,1.10000,0.90000,1.10000,0.90000
  6687,'VMRSFV      ',   0.4000,2,  12,  33,  12,1.05000, -45.1765,1.10000,0.90000,1.10000,0.90000
  6688,'VMR2FV      ',   0.4000,2,  12,  33,  12,1.05000, -45.1765,1.10000,0.90000,1.10000,0.90000
  6691,'VMARTG12    ',  13.2000,2,  12,  33,   4,1.04435, -19.6373,1.10000,0.90000,1.10000,0.90000
  6693,'VMARTG03    ',  13.2000,4,  12,  33,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  6695,'YANQDI01    ',  13.2000,2,  12,  34,   7,0.96635, -22.6000,1.10000,0.90000,1.10000,0.90000
  6696,'BROCFV01    ',   0.4000,4,  12,  33,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  6697,'MANYLOEO01  ',   0.6500,2,  12,  33,  11,1.05000, -12.4927,1.10000,0.90000,1.10000,0.90000
  6700,'IVERDE      ',  33.0000,1,  12,  33,   1,0.96852, -29.2549,1.10000,0.90000,1.10000,0.90000
  6701,'PS.VMS2_01  ',   0.4000,1,  12,  33,  10,1.05000, -45.1765,1.10000,0.90000,1.10000,0.90000
  6702,'PS.VMS2_02  ',   0.4000,1,  12,  33,  10,1.05000, -45.1765,1.10000,0.90000,1.10000,0.90000
  6800,'ALMAFUE1    ',  13.8000,1,  12,  33,  10,0.97432, -19.7667,1.10000,0.90000,1.10000,0.90000
  6801,'ALMAFUE2    ',  13.8000,1,  12,  33,  10,0.97430, -19.6372,1.10000,0.90000,1.10000,0.90000
  6802,'ACAB.TER    ',  33.0000,1,  12,  33,  10,1.04069, -21.2941,1.10000,0.90000,1.10000,0.90000
  6803,'BJA.TER1    ',  13.2000,1,  12,  33,  10,0.98464, -28.1972,1.10000,0.90000,1.10000,0.90000
  6804,'CPAZ.TER    ',  13.2000,1,  12,  33,  10,1.03694, -31.0148,1.10000,0.90000,1.10000,0.90000
  6805,'JMAR.TE1    ',  13.2000,1,  12,  33,  10,0.99122, -35.2425,1.10000,0.90000,1.10000,0.90000
  6806,'BOSCOEPC    ',   6.0000,1,  12,  33,   1,1.00056, -31.5021,1.10000,0.90000,1.10000,0.90000
  6807,'HREN.TER    ',  13.2000,1,  12,  33,  10,1.01874,  -5.3052,1.10000,0.90000,1.10000,0.90000
  6808,'IVE.TER1    ',  13.2000,1,  12,  33,  10,0.98326, -28.3808,1.10000,0.90000,1.10000,0.90000
  6809,'FER.TER2    ',  13.2000,1,  12,  33,  10,1.02405, -15.0524,1.10000,0.90000,1.10000,0.90000
  6810,'MOL2.TER    ',  13.2000,1,  12,  33,  10,1.03426, -22.2677,1.10000,0.90000,1.10000,0.90000
  6811,'PIL.TER1    ',  13.2000,1,  12,  33,  10,1.03708, -31.2941,1.10000,0.90000,1.10000,0.90000
  6812,'PIL.TER2    ',  13.2000,1,  12,  33,  10,1.04026, -30.7767,1.10000,0.90000,1.10000,0.90000
  6813,'REO.TER1    ',  13.2000,1,  12,  33,  10,1.00110, -21.6697,1.10000,0.90000,1.10000,0.90000
  6814,'REO.TER2    ',  13.2000,1,  12,  33,  10,1.00143, -21.6641,1.10000,0.90000,1.10000,0.90000
  6815,'SFC.TER3    ',  13.2000,1,  12,  33,  10,0.97763, -36.9934,1.10000,0.90000,1.10000,0.90000
  6816,'SFC.TER4    ',  13.2000,1,  12,  33,  10,0.96917, -35.8183,1.10000,0.90000,1.10000,0.90000
  6817,'VMA.TER4    ',  13.2000,1,  12,  33,  10,1.04502, -25.6117,1.10000,0.90000,1.10000,0.90000
  6818,'VMA.TER5    ',  13.2000,1,  12,  33,  10,1.04495, -25.6119,1.10000,0.90000,1.10000,0.90000
  6819,'VMA.TER6    ',  13.2000,1,  12,  33,  10,1.03844, -24.4356,1.10000,0.90000,1.10000,0.90000
  6820,'IVE.TER2    ',  13.2000,1,  12,  33,  10,0.98326, -28.3808,1.10000,0.90000,1.10000,0.90000
  6821,'ARR.TER1    ',  13.2000,1,  12,  33,  10,0.97282, -34.3717,1.10000,0.90000,1.10000,0.90000
  6822,'ARR.TER2    ',  13.2000,1,  12,  33,  10,0.97282, -34.3717,1.10000,0.90000,1.10000,0.90000
  6823,'JMAR.TE2    ',  13.2000,1,  12,  33,  10,0.99122, -35.2425,1.10000,0.90000,1.10000,0.90000
  6824,'BVILDI01    ',  13.2000,4,  12,  33,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  6825,'BVILLE.TER  ',   6.6000,4,  12,  33,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  6826,'LOS_POZOS   ',  66.0000,1,  12,  33,   1,0.98198, -29.2669,1.10000,0.90000,1.10000,0.90000
  6827,'CBROFV23_01 ',  23.0000,1,  12,  33,  10,0.97686, -29.6969,1.10000,0.90000,1.10000,0.90000
  6828,'BRINKMANN   ',  66.0000,1,  12,  33,   1,0.94202, -40.1715,1.10000,0.90000,1.10000,0.90000
  6829,'IVERDE      ',  13.2000,1,  12,  33,   1,0.96340, -29.9299,1.10000,0.90000,1.10000,0.90000
  6830,'PIL.TER3    ',  13.2000,1,  12,  33,  10,1.04026, -30.7767,1.10000,0.90000,1.10000,0.90000
  6831,'T.NVA.TER   ',  13.2000,1,  12,  33,   1,0.97730, -36.6063,1.10000,0.90000,1.10000,0.90000
  6832,'VMA.TER7    ',  13.2000,1,  12,  33,  10,1.03844, -24.4356,1.10000,0.90000,1.10000,0.90000
  6833,'FER.TER3    ',  13.2000,1,  12,  33,  10,1.02405, -15.0524,1.10000,0.90000,1.10000,0.90000
  6834,'S.L.IN33_01 ',  33.0000,1,  12,  34,  10,0.96253, -21.9907,1.10000,0.90000,1.10000,0.90000
  6835,'S.L.IN13_01 ',  13.2000,1,  12,  34,  10,0.97748, -21.9902,1.10000,0.90000,1.10000,0.90000
  6836,'C.OES33_01  ',  33.0000,1,  12,  34,  10,0.95918, -21.9147,1.10000,0.90000,1.10000,0.90000
  6837,'CBROFV23_02 ',  23.0000,1,  12,  33,  10,0.97686, -29.6970,1.10000,0.90000,1.10000,0.90000
  6838,'C.OES33_02  ',  33.0000,1,  12,  34,  10,0.95990, -21.9441,1.10000,0.90000,1.10000,0.90000
  6839,'BUST13_01   ',  13.2000,1,  12,  33,  10,1.03934, -31.4987,1.10000,0.90000,1.10000,0.90000
  6840,'ACHI33_02   ',  33.0000,1,  12,  33,  10,1.03799, -15.0944,1.10000,0.90000,1.10000,0.90000
  6841,'PORTENA     ',  66.0000,1,  12,  33,   1,0.94883, -39.5734,1.10000,0.90000,1.10000,0.90000
  6842,'T. PUJIO    ',  66.0000,1,  12,  33,   1,1.00812, -28.2427,1.10000,0.90000,1.10000,0.90000
  6843,'VAR.TER1    ',  13.2000,4,  12,  33,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  6844,'BOUWER      ',  66.0000,1,  12,  33,   1,0.98295, -28.3144,1.10000,0.90000,1.10000,0.90000
  6845,'C. DEL EJE  ',  66.0000,1,  12,  33,   1,0.90342, -39.1826,1.10000,0.90000,1.10000,0.90000
  6846,'A. GRACIA   ',  66.0000,1,  12,  33,   1,0.98330, -28.3241,1.10000,0.90000,1.10000,0.90000
  6847,'S. CALAMU.  ',  66.0000,1,  12,  33,   1,0.98592, -22.5622,1.10000,0.90000,1.10000,0.90000
  6848,'QUILINO     ',  66.0000,1,  12,  33,   1,0.92617, -39.3397,1.10000,0.90000,1.10000,0.90000
  6849,'OLIVA       ',  66.0000,1,  12,  33,   1,0.98889, -30.6304,1.10000,0.90000,1.10000,0.90000
  6850,'V. MARIA N  ',  66.0000,1,  12,  33,  10,1.03696, -26.3737,1.10000,0.90000,1.10000,0.90000
  6851,'G.DEHE13_01 ',  13.2000,1,  12,  33,   1,1.01685, -19.3460,1.10000,0.90000,1.10000,0.90000
  6852,'G.DEHE13_02 ',  13.2000,1,  12,  33,   1,1.01707, -19.4160,1.10000,0.90000,1.10000,0.90000
  6853,'G.DEHE33_02 ',  33.0000,1,  12,  33,  10,1.02825, -18.5848,1.10000,0.90000,1.10000,0.90000
  6854,'PSF.V.M.S.  ',  66.0000,1,  12,  33,  10,1.02678, -45.1747,1.10000,0.90000,1.10000,0.90000
  6855,'PS.VMS23_01 ',  23.0000,1,  12,  33,  10,1.04665, -45.1747,1.10000,0.90000,1.10000,0.90000
  6856,'PS.VMS23_02 ',  23.0000,1,  12,  33,  10,1.04668, -45.1765,1.10000,0.90000,1.10000,0.90000
  6857,'SUR         ',  66.0000,1,  12,  33,  10,0.97296, -30.1211,1.10000,0.90000,1.10000,0.90000
  6858,'SERRANO     ',  66.0000,1,  12,  33,   1,0.94692, -25.4798,1.10000,0.90000,1.10000,0.90000
  6859,'JOVITA      ',  66.0000,1,  12,  33,   1,0.93439, -26.4845,1.10000,0.90000,1.10000,0.90000
  6860,'BUCHARDO    ',  66.0000,1,  12,  33,   1,0.94177, -25.8931,1.10000,0.90000,1.10000,0.90000
  6861,'NOETINGER   ',  66.0000,1,  12,  33,   1,0.98596, -30.0446,1.10000,0.90000,1.10000,0.90000
  6862,'A. MARIA    ',  66.0000,1,  12,  33,   1,1.01811, -15.6410,1.10000,0.90000,1.10000,0.90000
  6863,'S. BASILIO  ',  66.0000,1,  12,  33,   1,1.01272, -16.1380,1.10000,0.90000,1.10000,0.90000
  6864,'R. SEGUNDO  ',  66.0000,1,  12,  33,   1,1.03312, -31.2305,1.10000,0.90000,1.10000,0.90000
  6865,'FM-ATANOR   ',  66.0000,1,  12,  33,   1,0.98861, -22.0286,1.10000,0.90000,1.10000,0.90000
  6866,'R. TERCERO  ',  66.0000,1,  12,  33,   1,0.96392, -24.4055,1.10000,0.90000,1.10000,0.90000
  6867,'S. ROSA RIO ',  66.0000,1,  12,  33,   1,0.92468, -38.4582,1.10000,0.90000,1.10000,0.90000
  6868,'LA PUERTA   ',  66.0000,1,  12,  33,   1,0.91113, -39.4174,1.10000,0.90000,1.10000,0.90000
  6869,'LUQUE       ',  66.0000,1,  12,  33,   1,0.95141, -37.6876,1.10000,0.90000,1.10000,0.90000
  6870,'MALV33_03   ',  33.0000,1,  12,  33,  10,1.00853, -27.1606,1.10000,0.90000,1.10000,0.90000
  6871,'A. FIERRO   ',  66.0000,1,  12,  33,  10,0.98324, -28.3225,1.10000,0.90000,1.10000,0.90000
  6872,'DESPENADE   ',  66.0000,1,  12,  33,   1,0.98782, -22.2640,1.10000,0.90000,1.10000,0.90000
  6873,'CHUNA       ',  66.0000,1,  12,  33,   1,0.91605, -39.2321,1.10000,0.90000,1.10000,0.90000
  6874,'FIAT        ',  66.0000,1,  12,  33,  10,0.96595, -30.4980,1.10000,0.90000,1.10000,0.90000
  6875,'FIAT AUTO   ',  66.0000,1,  12,  33,   1,0.96595, -30.4980,1.10000,0.90000,1.10000,0.90000
  6876,'C. MONTE    ',  66.0000,1,  12,  33,   1,0.93618, -36.0040,1.10000,0.90000,1.10000,0.90000
  6877,'LA CUMBRE   ',  66.0000,1,  12,  33,   1,0.95256, -34.4129,1.10000,0.90000,1.10000,0.90000
  6878,'COSQUIN     ',  66.0000,1,  12,  33,   1,0.99612, -32.0981,1.10000,0.90000,1.10000,0.90000
  6879,'S. AGUSTIN  ',  66.0000,1,  12,  33,   1,0.99006, -22.1313,1.10000,0.90000,1.10000,0.90000
  6880,'L. LARGA    ',  66.0000,1,  12,  33,   1,1.01800, -31.0875,1.10000,0.90000,1.10000,0.90000
  6881,'ONCATIVO    ',  66.0000,1,  12,  33,   1,0.99449, -31.2580,1.10000,0.90000,1.10000,0.90000
  6882,'J. CRAIK    ',  66.0000,1,  12,  33,   1,0.99269, -29.7103,1.10000,0.90000,1.10000,0.90000
  6883,'V. SOTO     ',  66.0000,1,  12,  33,   1,0.89198, -39.8592,1.10000,0.90000,1.10000,0.90000
  6884,'D. FUNES    ',  66.0000,1,  12,  33,   1,0.92838, -39.1488,1.10000,0.90000,1.10000,0.90000
  6885,'QUILPO      ',  66.0000,1,  12,  33,   1,0.91557, -37.9387,1.10000,0.90000,1.10000,0.90000
  6886,'LA FALDA    ',  66.0000,1,  12,  33,  10,0.97035, -32.9649,1.10000,0.90000,1.10000,0.90000
  6887,'FREYRE      ',  66.0000,1,  12,  33,   1,0.94751, -39.2666,1.10000,0.90000,1.10000,0.90000
  6888,'R. PRIMERO  ',  66.0000,1,  12,  33,   1,0.94227, -37.0186,1.10000,0.90000,1.10000,0.90000
  6889,'BALNEARIA   ',  66.0000,1,  12,  33,   1,0.94614, -37.6624,1.10000,0.90000,1.10000,0.90000
  6890,'ALMAFUE3    ',  13.8000,1,  12,  33,  10,0.99707, -19.5133,1.10000,0.90000,1.10000,0.90000
  6891,'S. IGNACIO  ',  66.0000,1,  12,  33,   1,0.98974, -22.3117,1.10000,0.90000,1.10000,0.90000
  6892,'C. PELADO   ',  66.0000,1,  12,  33,   1,0.98574, -22.4538,1.10000,0.90000,1.10000,0.90000
  6893,'PROMAIZ     ',  66.0000,1,  12,  33,  10,1.00601, -25.4648,1.10000,0.90000,1.10000,0.90000
  6894,'ALEJANDRO   ',  66.0000,1,  12,  33,   1,1.00121, -25.9127,1.10000,0.90000,1.10000,0.90000
  6895,'SAN FCO1    ',  66.0000,1,  12,  33,  10,0.97763, -36.9865,1.10000,0.90000,1.10000,0.90000
  6896,'L FLD.TER1  ',  13.2000,1,  12,  33,   1,0.97136, -33.0632,1.10000,0.90000,1.10000,0.90000
  6897,'L FLD.TER2  ',  13.2000,1,  12,  33,  10,0.97173, -33.0995,1.10000,0.90000,1.10000,0.90000
  6898,'AFISA.TER   ',  13.2000,1,  12,  33,  10,0.95005, -39.8463,1.10000,0.90000,1.10000,0.90000
  6899,'PROM.TER    ',  13.2000,1,  12,  33,  10,1.00570, -25.7786,1.10000,0.90000,1.10000,0.90000
  6900,'PI.LEVAN    ', 132.0000,1,  12,  33,   1,0.98995, -30.6774,1.10000,0.90000,1.10000,0.90000
  6901,'PI.RIV_1    ', 132.0000,1,  12,  33,  10,1.03797, -15.0887,1.10000,0.90000,1.10000,0.90000
  6902,'PI.RIV_2    ', 132.0000,1,  12,  33,  10,1.04036, -14.8682,1.10000,0.90000,1.10000,0.90000
  6903,'BARRIAL     ',  13.2000,1,  12,  34,  10,1.00051, -12.9632,1.10000,0.90000,1.10000,0.90000
  7000,'GRAN MZA    ', 500.0000,1,  14,  35,  10,1.00981, -11.0351,1.10000,0.90000,1.10000,0.90000
  7002,'RDIAMANT    ', 500.0000,1,  14,  35,  10,0.99596,  -2.6695,1.10000,0.90000,1.10000,0.90000
  7003,'RDIAM.AC    ', 500.0000,1,  14,  35,  10,0.99596,  -2.6695,1.10000,0.90000,1.10000,0.90000
  7005,'RDIAM.GM    ', 500.0000,1,  14,  35,  10,0.99596,  -2.6695,1.10000,0.90000,1.10000,0.90000
  7007,'RDI.CHA1    ', 500.0000,4,  14,  35,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7010,'NVA.SJUAN   ', 500.0000,1,  14,  63,  10,0.98790, -14.4872,1.10000,0.90000,1.10000,0.90000
  7015,'RODEO_500   ', 500.0000,4,  14,  63,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7100,'A.TORO      ', 220.0000,1,  14,  35,  10,1.02764,  -6.3179,1.10000,0.90000,1.10000,0.90000
  7101,'VER.CAP.S   ', 220.0000,1,  14,  35,  10,1.00905, -12.7351,1.10000,0.90000,1.10000,0.90000
  7102,'CRUZPIED    ', 220.0000,1,  14,  35,  10,1.00664, -13.2790,1.10000,0.90000,1.10000,0.90000
  7103,'ELQUEMADO   ', 220.0000,1,  14,  35,  10,1.00901, -16.6465,1.10000,0.90000,1.10000,0.90000
  7104,'GRAN MZA    ', 220.0000,1,  14,  35,  10,1.00222, -12.4238,1.10000,0.90000,1.10000,0.90000
  7106,'REYUNOS     ', 220.0000,1,  14,  35,  10,1.03243,  -4.1898,1.10000,0.90000,1.10000,0.90000
  7108,'NIHUIL      ', 220.0000,1,  14,  35,  10,1.02115,  -8.3108,1.10000,0.90000,1.10000,0.90000
  7110,'SAN JUAN    ', 220.0000,1,  14,  63,  10,1.00847, -21.3966,1.10000,0.90000,1.10000,0.90000
  7114,'RIODIAMA    ', 220.0000,1,  14,  35,   1,1.02824,  -4.0678,1.10000,0.90000,1.10000,0.90000
  7200,'ANCHORIZ    ', 132.0000,1,  14,  35,   1,0.99290, -19.3512,1.10000,0.90000,1.10000,0.90000
  7201,'V.KRAUSE    ', 132.0000,1,  14,  63,   1,0.99720, -24.1459,1.10000,0.90000,1.10000,0.90000
  7202,'C.HONDA     ', 132.0000,1,  14,  63,   1,0.95503, -27.3656,1.10000,0.90000,1.10000,0.90000
  7203,'NVA.SJUAN   ', 132.0000,1,  14,  63,  10,1.00396, -23.4860,1.10000,0.90000,1.10000,0.90000
  7204,'CAPIZ       ', 132.0000,1,  14,  35,   1,0.99015, -19.4042,1.10000,0.90000,1.10000,0.90000
  7205,'PISR        ', 132.0000,1,  14,  35,  10,1.00099, -13.9036,1.10000,0.90000,1.10000,0.90000
  7206,'CAUCETE     ', 132.0000,1,  14,  63,   1,0.98557, -24.8833,1.10000,0.90000,1.10000,0.90000
  7207,'CERVANTES   ', 132.0000,1,  14,  63,   1,0.99812, -24.0816,1.10000,0.90000,1.10000,0.90000
  7208,'CRUZPIED    ', 132.0000,1,  14,  35,  10,1.00023, -15.0515,1.10000,0.90000,1.10000,0.90000
  7209,'PIQ V-SR    ', 132.0000,1,  14,  35,  10,0.99902, -14.4643,1.10000,0.90000,1.10000,0.90000
  7210,'EL TIGRE    ', 132.0000,1,  14,  35,  10,1.00089, -14.2775,1.10000,0.90000,1.10000,0.90000
  7211,'N.SJUAN SUR ', 132.0000,4,  14,  63,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7212,'ULLUM       ', 132.0000,1,  14,  63,   1,1.00224, -23.9769,1.10000,0.90000,1.10000,0.90000
  7213,'LOS MOLLES  ', 132.0000,4,  14,  35,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7214,'ALVEAR.M    ', 132.0000,1,  14,  35,  10,0.99485, -13.7155,1.10000,0.90000,1.10000,0.90000
  7215,'MERCADO     ', 132.0000,4,  14,  35,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7216,'GRAN MZA    ', 132.0000,1,  14,  35,  10,1.01396, -13.8646,1.10000,0.90000,1.10000,0.90000
  7217,'R.PENA      ', 132.0000,4,  14,  35,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7218,'GUAYMALL    ', 132.0000,1,  14,  35,   1,0.98230, -17.4679,1.10000,0.90000,1.10000,0.90000
  7219,'BOUL.MZA    ', 132.0000,1,  14,  35,   1,0.98965, -16.7117,1.10000,0.90000,1.10000,0.90000
  7220,'LAS HERA    ', 132.0000,1,  14,  35,   1,0.98881, -16.7649,1.10000,0.90000,1.10000,0.90000
  7221,'V. NUEVA    ', 132.0000,1,  14,  35,   1,0.99206, -16.3045,1.10000,0.90000,1.10000,0.90000
  7222,'LC35        ', 132.0000,1,  14,  35,   1,0.97964, -21.3106,1.10000,0.90000,1.10000,0.90000
  7223,'V.HIPODR    ', 132.0000,1,  14,  35,   1,0.99152, -16.5145,1.10000,0.90000,1.10000,0.90000
  7224,'LUJ.CUYO    ', 132.0000,1,  14,  35,   1,1.00625, -14.9136,1.10000,0.90000,1.10000,0.90000
  7225,'FADER       ', 132.0000,4,  14,  35,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7226,'MCAS.CUY    ', 132.0000,1,  14,  35,  10,1.01014, -14.1353,1.10000,0.90000,1.10000,0.90000
  7227,'LAMBARE     ', 132.0000,4,  14,  35,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7228,'MALARGUE    ', 132.0000,1,  14,  35,   1,1.01659, -11.7117,1.10000,0.90000,1.10000,0.90000
  7229,'LAS HERA    ', 132.0000,1,  14,  35,   1,0.98206, -17.4955,1.10000,0.90000,1.10000,0.90000
  7230,'NIHUIL 1    ', 132.0000,1,  14,  35,  10,1.01886, -10.3048,1.10000,0.90000,1.10000,0.90000
  7231,'ELECALE     ', 132.0000,1,  14,  35,   1,1.01886, -10.3048,1.10000,0.90000,1.10000,0.90000
  7232,'NIHUIL 2    ', 132.0000,1,  14,  35,  10,1.02066, -10.0446,1.10000,0.90000,1.10000,0.90000
  7233,'P.NEGRA     ', 132.0000,1,  14,  63,   1,1.02115, -22.1682,1.10000,0.90000,1.10000,0.90000
  7234,'NIHUIL 3    ', 132.0000,1,  14,  35,  10,1.01762, -10.7941,1.10000,0.90000,1.10000,0.90000
  7235,'NIHUIL 4    ', 132.0000,1,  14,  35,  10,1.01358, -11.5169,1.10000,0.90000,1.10000,0.90000
  7236,'P.I.PE_1    ', 132.0000,1,  14,  35,   2,1.00461, -15.1742,1.10000,0.90000,1.10000,0.90000
  7237,'CARACOL     ', 132.0000,1,  14,  63,  10,1.03031, -21.4251,1.10000,0.90000,1.10000,0.90000
  7238,'VARGAS      ', 132.0000,1,  14,  35,   1,1.00079, -14.2759,1.10000,0.90000,1.10000,0.90000
  7239,'RIELES      ', 132.0000,1,  14,  63,   1,1.00318, -23.8159,1.10000,0.90000,1.10000,0.90000
  7240,'Q.ULLUM     ', 132.0000,1,  14,  63,  10,1.00321, -23.8169,1.10000,0.90000,1.10000,0.90000
  7241,'CAVIC       ', 132.0000,1,  14,  63,  10,0.99621, -24.4042,1.10000,0.90000,1.10000,0.90000
  7242,'ROD.CRUZ    ', 132.0000,1,  14,  35,   1,0.98970, -16.5840,1.10000,0.90000,1.10000,0.90000
  7243,'JACHAL      ', 132.0000,1,  14,  63,   1,1.01114, -27.5217,1.10000,0.90000,1.10000,0.90000
  7244,'SANJUAN1    ', 132.0000,1,  14,  63,   1,1.00323, -23.8466,1.10000,0.90000,1.10000,0.90000
  7245,'CACHEUTA    ', 132.0000,1,  14,  35,  10,1.00918, -14.7629,1.10000,0.90000,1.10000,0.90000
  7246,'SANJUAN2    ', 132.0000,4,  14,  63,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7247,'PUEYRRED.SJ ', 132.0000,1,  14,  63,   1,0.99591, -24.4709,1.10000,0.90000,1.10000,0.90000
  7248,'SMAR.EST    ', 132.0000,1,  14,  35,   1,1.01010, -14.2186,1.10000,0.90000,1.10000,0.90000
  7249,'MIGUEZ      ', 132.0000,1,  14,  35,  10,1.01147, -14.0921,1.10000,0.90000,1.10000,0.90000
  7250,'SMAR.MZA    ', 132.0000,1,  14,  35,   1,0.98277, -17.3999,1.10000,0.90000,1.10000,0.90000
  7251,'RODEO       ', 132.0000,1,  14,  63,   1,1.02274, -26.6276,1.10000,0.90000,1.10000,0.90000
  7252,'S.RAFAEL    ', 132.0000,1,  14,  35,   1,0.99843, -14.5303,1.10000,0.90000,1.10000,0.90000
  7253,'CALINGASTA  ', 132.0000,1,  14,  63,   1,1.02440, -26.9714,1.10000,0.90000,1.10000,0.90000
  7254,'SILARSA     ', 132.0000,1,  14,  35,   1,1.00607, -14.9310,1.10000,0.90000,1.10000,0.90000
  7255,'LA BEBIDA   ', 132.0000,1,  14,  63,  10,1.00376, -23.5121,1.10000,0.90000,1.10000,0.90000
  7256,'TUNUYAN     ', 132.0000,1,  14,  35,  10,0.97283, -23.2235,1.10000,0.90000,1.10000,0.90000
  7257,'BARRIALESII ', 132.0000,1,  14,  35,   1,1.01357, -13.8937,1.10000,0.90000,1.10000,0.90000
  7258,'TRINIDAD    ', 132.0000,1,  14,  63,   1,1.00317, -23.5452,1.10000,0.90000,1.10000,0.90000
  7259,'BAUCHACETA.A', 132.0000,1,  14,  63,  10,1.02273, -26.6306,1.10000,0.90000,1.10000,0.90000
  7260,'TUPUNGAT    ', 132.0000,1,  14,  35,   1,0.98381, -19.1924,1.10000,0.90000,1.10000,0.90000
  7261,'PIQB.NIH.SR ', 132.0000,1,  14,  35,  10,1.00533, -13.1238,1.10000,0.90000,1.10000,0.90000
  7262,'PI.VNUE2    ', 132.0000,1,  14,  35,   1,0.99286, -16.1775,1.10000,0.90000,1.10000,0.90000
  7263,'PI.VNUE1    ', 132.0000,1,  14,  35,   1,0.99111, -16.4291,1.10000,0.90000,1.10000,0.90000
  7264,'SOSNEADO    ', 132.0000,1,  14,  35,   1,1.02112, -10.9721,1.10000,0.90000,1.10000,0.90000
  7265,'PU.ROJAS    ', 132.0000,1,  14,  35,   1,1.01938, -11.4343,1.10000,0.90000,1.10000,0.90000
  7266,'PI.ULLUM2   ', 132.0000,1,  14,  63,  10,1.01414, -22.8240,1.10000,0.90000,1.10000,0.90000
  7267,'COSTANERA   ', 132.0000,1,  14,  63,  10,1.00090, -24.0171,1.10000,0.90000,1.10000,0.90000
  7268,'SOL.ULLUM   ', 132.0000,1,  14,  63,  10,1.01170, -23.0745,1.10000,0.90000,1.10000,0.90000
  7269,'PI.ULLUM1   ', 132.0000,1,  14,  63,  10,1.00909, -23.3236,1.10000,0.90000,1.10000,0.90000
  7270,'HUACO       ', 132.0000,1,  14,  63,   1,1.01514, -28.3510,1.10000,0.90000,1.10000,0.90000
  7271,'GUALCAMAYO  ', 132.0000,1,  14,  63,   1,1.01229, -28.8102,1.10000,0.90000,1.10000,0.90000
  7272,'ISCHIGUALAST', 132.0000,1,  14,  63,   1,1.01497, -28.8134,1.10000,0.90000,1.10000,0.90000
  7273,'C.GLORIA    ', 132.0000,1,  14,  35,   1,0.99024, -16.6427,1.10000,0.90000,1.10000,0.90000
  7274,'GUANIZUIL_A ', 132.0000,1,  14,  63,  10,1.02143, -26.6114,1.10000,0.90000,1.10000,0.90000
  7275,'PI-PIP_1    ', 132.0000,1,  14,  35,  10,1.00461, -15.1742,1.10000,0.90000,1.10000,0.90000
  7276,'PIQA.NIH.SR ', 132.0000,1,  14,  35,  10,0.99862, -14.4970,1.10000,0.90000,1.10000,0.90000
  7277,'GUANIZUIL_B ', 132.0000,1,  14,  63,  10,1.02342, -26.6472,1.10000,0.90000,1.10000,0.90000
  7278,'ZONDA       ', 132.0000,1,  14,  63,  10,1.02292, -26.6334,1.10000,0.90000,1.10000,0.90000
  7279,'PI-PIP_2    ', 132.0000,1,  14,  35,  10,1.00461, -15.1742,1.10000,0.90000,1.10000,0.90000
  7280,'P.I.PE_2    ', 132.0000,1,  14,  35,   1,1.00461, -15.1742,1.10000,0.90000,1.10000,0.90000
  7281,'BAUCHACETA.B', 132.0000,1,  14,  63,  10,1.02273, -26.6306,1.10000,0.90000,1.10000,0.90000
  7282,'ZONDA2      ', 132.0000,1,  14,  63,  10,1.02292, -26.6334,1.10000,0.90000,1.10000,0.90000
  7283,'PIP2-SIL    ', 132.0000,1,  14,  35,  10,1.00607, -14.9310,1.10000,0.90000,1.10000,0.90000
  7285,'TOCOTA      ', 132.0000,1,  14,  63,  10,1.02352, -26.6422,1.10000,0.90000,1.10000,0.90000
  7500,'CRUZPIED    ',  66.0000,1,  14,  35,   1,0.99459, -18.4010,1.10000,0.90000,1.10000,0.90000
  7501,'INDUSJUA    ',  33.0000,4,  14,  63,   2,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7502,'SAN JUAN    ',  33.0000,1,  14,  63,   1,0.98116, -27.4544,1.10000,0.90000,1.10000,0.90000
  7503,'SARMISJU    ',  33.0000,1,  14,  63,   1,0.96457, -28.4900,1.10000,0.90000,1.10000,0.90000
  7504,'CAVIC       ',  33.0000,1,  14,  63,   1,0.97132, -27.9152,1.10000,0.90000,1.10000,0.90000
  7505,'VARG13_01   ',  13.2000,1,  14,  35,  10,1.00330, -14.0931,1.10000,0.90000,1.10000,0.90000
  7508,'CRUZP13_01  ',  13.2000,1,  14,  35,   1,1.00182, -18.4345,1.10000,0.90000,1.10000,0.90000
  7509,'LBEB13_01   ',  13.2000,1,  14,  63,   1,0.95896, -30.5323,1.10000,0.90000,1.10000,0.90000
  7510,'CALIN33_01  ',  33.0000,1,  14,  63,   1,1.01555, -27.9412,1.10000,0.90000,1.10000,0.90000
  7511,'COST33_01   ',  33.0000,1,  14,  63,   1,0.96967, -28.5206,1.10000,0.90000,1.10000,0.90000
  7512,'GUAII33_01  ',  33.0000,1,  14,  63,   1,1.02519, -26.6671,1.10000,0.90000,1.10000,0.90000
  7513,'GUAII33_02  ',  33.0000,1,  14,  63,  10,1.02517, -26.6657,1.10000,0.90000,1.10000,0.90000
  7514,'RDI.TER1    ',  33.0000,1,  14,  35,   1,1.02057,  -4.1728,1.10000,0.90000,1.10000,0.90000
  7515,'MARCA13_01  ',  13.2000,1,  14,  35,   1,0.99812, -15.2929,1.10000,0.90000,1.10000,0.90000
  7516,'CARRIZAL    ',  66.0000,1,  14,  35,   1,0.97758, -22.7146,1.10000,0.90000,1.10000,0.90000
  7517,'CAUC33_01   ',  33.0000,1,  14,  63,   1,1.01942, -27.5167,1.10000,0.90000,1.10000,0.90000
  7518,'ARGENTIN    ',  66.0000,1,  14,  35,   1,0.98043, -22.5693,1.10000,0.90000,1.10000,0.90000
  7519,'SOLAR.SJ_33 ',  33.0000,1,  14,  63,  10,1.01216, -23.0745,1.10000,0.90000,1.10000,0.90000
  7520,'CH.ACOND    ',  66.0000,1,  14,  35,   1,0.99840, -19.5643,1.10000,0.90000,1.10000,0.90000
  7523,'S.SJ.TER_03 ',  13.2000,4,  14,  63,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7524,'S.SJ.TER_04 ',  13.2000,4,  14,  63,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7525,'LC35.TER    ',  33.0000,4,  14,  35,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7526,'LC35 1      ',  66.0000,4,  14,  35,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7527,'LC35 2      ',  66.0000,1,  14,  35,   1,0.94530, -21.2309,1.10000,0.90000,1.10000,0.90000
  7528,'LC35 3      ',  66.0000,4,  14,  35,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7529,'RODEO.TER1  ',  33.0000,4,  14,  63,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7530,'NSJ.TER1    ',  33.0000,1,  14,  63,  10,1.00356, -24.2133,1.10000,0.90000,1.10000,0.90000
  7531,'ZAPATA      ',  66.0000,1,  14,  35,   1,1.00657, -23.2622,1.10000,0.90000,1.10000,0.90000
  7532,'C.HONDA33   ',  33.0000,1,  14,  63,   1,0.94123, -32.6912,1.10000,0.90000,1.10000,0.90000
  7533,'C.HONDA13   ',  13.2000,1,  14,  63,  10,0.95872, -33.0730,1.10000,0.90000,1.10000,0.90000
  7534,'ANCHORIZ    ',  66.0000,1,  14,  35,   1,0.99912, -21.2301,1.10000,0.90000,1.10000,0.90000
  7535,'C.ANZORE    ',  66.0000,1,  14,  35,   1,0.98039, -22.5799,1.10000,0.90000,1.10000,0.90000
  7536,'ULLUM.N1_33 ',  33.0000,1,  14,  63,  10,1.01217, -23.0747,1.10000,0.90000,1.10000,0.90000
  7537,'CAPIZ A     ',  66.0000,1,  14,  35,   1,1.01274, -21.9634,1.10000,0.90000,1.10000,0.90000
  7538,'CAPIZ B     ',  66.0000,1,  14,  35,   1,1.01274, -21.9634,1.10000,0.90000,1.10000,0.90000
  7539,'ULLUM.N2_33 ',  33.0000,1,  14,  63,  10,1.01217, -23.0746,1.10000,0.90000,1.10000,0.90000
  7540,'ULLUM.3_33  ',  33.0000,1,  14,  63,  10,1.01217, -23.0746,1.10000,0.90000,1.10000,0.90000
  7541,'CANADITA33  ',  33.0000,1,  14,  63,   1,0.93384, -33.8860,1.10000,0.90000,1.10000,0.90000
  7542,'L.BERROS33  ',  33.0000,1,  14,  63,   1,0.90653, -34.9545,1.10000,0.90000,1.10000,0.90000
  7543,'JACHAL      ',  33.0000,1,  14,  63,  10,0.97679, -32.5622,1.10000,0.90000,1.10000,0.90000
  7544,'CVIENTO     ',  33.0000,4,  14,  63,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7545,'IGGU33_1    ',  33.0000,1,  14,  63,  10,1.01171, -26.6114,1.10000,0.90000,1.10000,0.90000
  7546,'CAUC13_01   ',  13.2000,1,  14,  63,   1,1.01721, -28.3780,1.10000,0.90000,1.10000,0.90000
  7547,'SANTA.R     ',  66.0000,1,  14,  35,   1,0.96632, -26.1882,1.10000,0.90000,1.10000,0.90000
  7548,'SROS13_01   ',  13.2000,1,  14,  35,   1,0.98873, -26.1882,1.10000,0.90000,1.10000,0.90000
  7549,'ULLUM.4_33  ',  33.0000,1,  14,  63,  10,1.01217, -23.0747,1.10000,0.90000,1.10000,0.90000
  7552,'EQEUM33_01  ',  33.0000,4,  14,  35,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7553,'EQEUM33_02  ',  33.0000,4,  14,  35,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7554,'EQEUM33_03  ',  33.0000,4,  14,  35,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7555,'EQEUM33_04  ',  33.0000,4,  14,  35,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7556,'BTUN66_01   ',  66.0000,1,  14,  35,   1,0.97691, -25.0773,1.10000,0.90000,1.10000,0.90000
  7557,'BTUN13_01   ',  13.2000,1,  14,  35,  10,1.01177, -25.3549,1.10000,0.90000,1.10000,0.90000
  7558,'TPORTICO    ',  66.0000,1,  14,  35,   1,0.96443, -26.1221,1.10000,0.90000,1.10000,0.90000
  7559,'CATITAS     ',  66.0000,1,  14,  35,   1,0.95462, -26.6528,1.10000,0.90000,1.10000,0.90000
  7560,'DORMID      ',  66.0000,1,  14,  35,   1,0.94194, -27.6616,1.10000,0.90000,1.10000,0.90000
  7561,'LA.PAZ      ',  66.0000,1,  14,  35,  10,0.93382, -28.2884,1.10000,0.90000,1.10000,0.90000
  7562,'PSSR33      ',  33.0000,4,  14,  35,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7563,'GALVE66_01  ',  66.0000,1,  14,  35,   1,0.99624, -14.4403,1.10000,0.90000,1.10000,0.90000
  7564,'GALVE13_01  ',  13.2000,1,  14,  35,   1,0.99029, -15.6829,1.10000,0.90000,1.10000,0.90000
  7565,'PSSR33_01   ',  33.0000,4,  14,  35,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7566,'PSSR33_02   ',  33.0000,4,  14,  35,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7567,'CALIN13_01  ',  13.2000,1,  14,  63,   1,1.01496, -28.0076,1.10000,0.90000,1.10000,0.90000
  7568,'LBEB33_01   ',  33.0000,1,  14,  63,   1,0.96940, -28.6550,1.10000,0.90000,1.10000,0.90000
  7569,'COST13_01   ',  13.2000,1,  14,  63,   1,0.96367, -29.4998,1.10000,0.90000,1.10000,0.90000
  7570,'PSMARCA     ',  33.0000,1,  14,  35,  10,0.99585, -12.4547,1.10000,0.90000,1.10000,0.90000
  7571,'ULL.4_33    ',  33.0000,1,  14,  63,  10,1.01217, -23.0753,1.10000,0.90000,1.10000,0.90000
  7572,'PSMARCA_01  ',  33.0000,1,  14,  35,  10,0.99606, -12.4427,1.10000,0.90000,1.10000,0.90000
  7573,'G.CRUZ A    ',  66.0000,1,  14,  35,   1,0.95407, -22.4360,1.10000,0.90000,1.10000,0.90000
  7574,'PSMARCA_02  ',  33.0000,1,  14,  35,  10,1.00541, -12.2484,1.10000,0.90000,1.10000,0.90000
  7575,'CARBOM.A    ',  66.0000,1,  14,  35,   1,0.98421, -19.8397,1.10000,0.90000,1.10000,0.90000
  7577,'G.CRUZ B    ',  66.0000,1,  14,  35,   1,0.98279, -19.9215,1.10000,0.90000,1.10000,0.90000
  7578,'MCAS13_01   ',  13.2000,1,  14,  35,   1,0.99880, -15.5691,1.10000,0.90000,1.10000,0.90000
  7579,'CARBOM.B    ',  66.0000,1,  14,  35,   1,0.98421, -19.8397,1.10000,0.90000,1.10000,0.90000
  7581,'CH.SMART    ',  66.0000,1,  14,  35,   1,0.98871, -19.7817,1.10000,0.90000,1.10000,0.90000
  7582,'MCAS66_01   ',  66.0000,1,  14,  35,   1,1.00409, -14.9110,1.10000,0.90000,1.10000,0.90000
  7583,'C.HONDA13   ',  13.2000,1,  14,  63,  10,0.94733, -33.0730,1.10000,0.90000,1.10000,0.90000
  7584,'PIQ.MCAS    ',  66.0000,1,  14,  35,   1,1.00389, -14.9188,1.10000,0.90000,1.10000,0.90000
  7585,'GUAII08_01  ',   0.8000,1,  14,  63,  10,1.02524, -26.6671,1.10000,0.90000,1.10000,0.90000
  7586,'LAMBARE     ',  66.0000,1,  14,  35,   1,1.00200, -14.8539,1.10000,0.90000,1.10000,0.90000
  7587,'SULL33_01   ',  33.0000,1,  14,  63,  10,1.01217, -23.0747,1.10000,0.90000,1.10000,0.90000
  7588,'SAN MART    ',  66.0000,1,  14,  35,   1,0.96569, -21.5141,1.10000,0.90000,1.10000,0.90000
  7589,'TOCO33_01   ',  33.0000,4,  14,  63,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7590,'VARGAS      ',  66.0000,1,  14,  35,   1,1.00325, -14.1037,1.10000,0.90000,1.10000,0.90000
  7591,'25DEMAYO    ',  66.0000,1,  14,  35,   1,1.00472, -13.9362,1.10000,0.90000,1.10000,0.90000
  7592,'TOCO33_02   ',  33.0000,4,  14,  63,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7593,'EL.MARCADO  ',  66.0000,1,  14,  35,   1,1.00183, -14.6748,1.10000,0.90000,1.10000,0.90000
  7599,'ZOND33_02   ',  33.0000,1,  14,  63,  10,1.02160, -26.6319,1.10000,0.90000,1.10000,0.90000
  7600,'ANCHDI14    ',  11.0000,2,  14,  35,   7,1.05000, -14.7609,1.10000,0.90000,1.10000,0.90000
  7601,'ADTOHI01    ',  13.2000,2,  14,  35,   6,1.02243,  -1.8012,1.10000,0.90000,1.10000,0.90000
  7602,'ADTOHI02    ',  13.2000,4,  14,  35,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7603,'ETIGHI12    ',  13.2000,4,  14,  35,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7604,'LDCUTG26    ',  11.5000,2,  14,  35,   4,1.03000,  -9.7322,1.10000,0.90000,1.10000,0.90000
  7605,'LDCUTG27    ',  11.5000,2,  14,  35,   4,1.03000,  -9.7322,1.10000,0.90000,1.10000,0.90000
  7607,'QUEMFV01    ',   0.8000,4,  14,  35,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7608,'ALGRFV01    ',   0.4000,2,  14,  63,  12,1.03603, -28.3780,1.10000,0.90000,1.10000,0.90000
  7609,'HESRFV      ',   0.8000,2,  14,  35,  12,1.01628, -26.1882,1.10000,0.90000,1.10000,0.90000
  7610,'LUNLHI01    ',   6.6000,2,  14,  35,   6,1.02205, -16.0101,1.10000,0.90000,1.10000,0.90000
  7611,'CDPITG21    ',  13.2000,4,  14,  35,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7612,'ULN1FV01    ',   0.7000,2,  14,  63,  12,1.01217, -23.0747,1.10000,0.90000,1.10000,0.90000
  7613,'ULN2FV01    ',   0.4000,2,  14,  63,  12,1.01217, -23.0746,1.10000,0.90000,1.10000,0.90000
  7614,'ULL3FV01    ',   0.4000,2,  14,  63,  12,1.01217, -23.0746,1.10000,0.90000,1.10000,0.90000
  7615,'CARRHI01    ',  13.2000,4,  14,  35,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7616,'CARRHI02    ',  13.2000,4,  14,  35,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7617,'TAMBFV01    ',   0.4000,4,  14,  63,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7618,'SMARHI13    ',  13.2000,2,  14,  35,   6,1.00996, -18.1069,1.10000,0.90000,1.10000,0.90000
  7619,'ULL4FV01    ',   0.6000,2,  14,  63,  12,1.01217, -23.0747,1.10000,0.90000,1.10000,0.90000
  7620,'SJUAFV01    ',  13.2000,1,  14,  63,  12,0.97379, -28.6861,1.10000,0.90000,1.10000,0.90000
  7621,'ULLUHI01    ',  13.2000,4,  14,  63,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7622,'ULLUHI02    ',  13.2000,4,  14,  63,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7623,'CVIEHI01    ',  13.2000,4,  14,  63,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7624,'UL42FV01    ',   0.6000,2,  14,  63,  12,1.01217, -23.0753,1.10000,0.90000,1.10000,0.90000
  7625,'PNEGHI01    ',  13.8000,4,  14,  35,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7626,'PNEGHI02    ',  13.8000,4,  14,  35,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7627,'QUEMFV02    ',   0.8000,4,  14,  35,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7629,'SULLFV01    ',   0.8000,2,  14,  63,  12,1.01217, -23.0747,1.10000,0.90000,1.10000,0.90000
  7630,'ZONDFV01    ',   0.8000,2,  14,  63,  12,1.02000, -26.6319,1.10000,0.90000,1.10000,0.90000
  7631,'LREYHB01    ',  13.8000,2,  14,  35,   6,0.95606,  -2.3535,1.10000,0.90000,1.10000,0.90000
  7632,'LREYHB02    ',  13.8000,2,  14,  35,   6,0.95606,  -2.3535,1.10000,0.90000,1.10000,0.90000
  7633,'IGLEFV01    ',   0.4000,2,  14,  35,  12,1.01000, -26.6114,1.10000,0.90000,1.10000,0.90000
  7634,'SRAFFV01    ',   0.8000,4,  14,  35,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7635,'SRAFFV02    ',   0.8000,4,  14,  35,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7636,'MARCAFV01   ',   0.8000,2,  14,  35,  12,1.00000,  -9.4843,1.10000,0.90000,1.10000,0.90000
  7637,'TOC3FV      ',   0.6000,4,  14,  63,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7638,'HON4FV01    ',   0.8000,2,  14,  63,  12,0.97181, -32.7317,1.10000,0.90000,1.10000,0.90000
  7639,'ACONFV      ',   0.8000,4,  14,  35,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7641,'LMOLFV      ',   0.8000,4,  14,  35,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7642,'LDCUTG22    ',  11.5000,4,  14,  35,   8,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7643,'LDCUTG23    ',  11.0000,2,  14,  35,   4,1.03000,  -8.6823,1.10000,0.90000,1.10000,0.90000
  7644,'LDCUTG24    ',  11.0000,2,  14,  35,   4,1.03000,  -8.6823,1.10000,0.90000,1.10000,0.90000
  7645,'LDCUTG25    ',  15.8000,2,  14,  35,   8,1.03000,  -9.6545,1.10000,0.90000,1.10000,0.90000
  7646,'CARRFV01    ',   0.4000,4,  14,  35,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7647,'HSR2FV01    ',   0.8000,4,  14,  35,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7648,'ANCHFV01    ',   0.8000,4,  14,  35,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7651,'LDCUTV11    ',  13.2000,2,  14,  35,   5,1.00415, -15.1519,1.10000,0.90000,1.10000,0.90000
  7652,'LDCUTV12    ',  13.2000,4,  14,  35,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7653,'LDCUTV15    ',  13.8000,2,  14,  35,   8,1.03000, -11.2980,1.10000,0.90000,1.10000,0.90000
  7661,'NIH1HI01    ',  13.2000,2,  14,  35,   6,1.02000,  -5.8074,1.10000,0.90000,1.10000,0.90000
  7662,'NIH1HI02    ',  13.2000,2,  14,  35,   6,1.02000,  -5.8074,1.10000,0.90000,1.10000,0.90000
  7663,'NIH1HI03    ',  13.2000,2,  14,  35,   6,1.02000,  -5.8074,1.10000,0.90000,1.10000,0.90000
  7664,'NIH1HI04    ',  13.2000,2,  14,  35,   6,1.02000,  -5.8074,1.10000,0.90000,1.10000,0.90000
  7665,'CACHHI01    ',  13.8000,2,  14,  35,   6,1.03000, -12.0718,1.10000,0.90000,1.10000,0.90000
  7666,'CACHHI02    ',  13.8000,2,  14,  35,   6,1.01130, -14.4694,1.10000,0.90000,1.10000,0.90000
  7667,'CACHHI03    ',  13.8000,4,  14,  35,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7668,'CACHHI04    ',  13.8000,4,  14,  35,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7671,'NIH2HI01    ',  13.2000,4,  14,  35,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7672,'NIH2HI02    ',  13.2000,4,  14,  35,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7673,'NIH2HI03    ',  13.2000,4,  14,  35,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7674,'NIH2HI04    ',  13.2000,4,  14,  35,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7675,'NIH2HI05    ',  13.2000,4,  14,  35,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7676,'NIH2HI06    ',  13.2000,4,  14,  35,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7677,'CONDHI01    ',  13.8000,2,  14,  35,   6,1.03000, -17.0329,1.10000,0.90000,1.10000,0.90000
  7678,'CONDHI02    ',  13.8000,4,  14,  35,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7679,'CONDHI03    ',  13.8000,4,  14,  35,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7680,'QULLHI01    ',  13.2000,4,  14,  63,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7681,'NIH3HI01    ',  13.2000,4,  14,  35,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7682,'NIH3HI02    ',  13.2000,4,  14,  35,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7683,'NIH4HI01    ',  13.2000,4,  14,  35,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7684,'SANDFV01    ',   0.4000,2,  14,  35,  12,0.99812, -15.2929,1.10000,0.90000,1.10000,0.90000
  7685,'HON1FV01    ',  13.2000,2,  14,  63,  12,0.96277, -32.6912,1.10000,0.90000,1.10000,0.90000
  7686,'ANPCFV01    ',   0.4000,4,  14,  63,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7689,'DIAGFV01    ',   0.4000,4,  14,  63,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7691,'SARCTG12    ',  13.2000,4,  14,  63,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7693,'SARCTG23    ',  13.2000,4,  14,  63,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7694,'CCOLHI01    ',  13.2000,2,  14,  63,   6,1.05000, -18.6435,1.10000,0.90000,1.10000,0.90000
  7695,'CCOLHI02    ',  13.2000,2,  14,  63,   6,1.05000, -16.4537,1.10000,0.90000,1.10000,0.90000
  7696,'COROHI01    ',  13.2000,2,  14,  35,   6,1.00000, -12.4835,1.10000,0.90000,1.10000,0.90000
  7697,'COROHI02    ',  13.2000,4,  14,  35,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7800,'PIE.TER1    ',  13.2000,1,  14,  35,  10,1.00212, -15.3239,1.10000,0.90000,1.10000,0.90000
  7801,'PIE.TER2    ',  13.2000,1,  14,  35,  10,0.99827, -14.6347,1.10000,0.90000,1.10000,0.90000
  7802,'GME.TER1    ',  13.8000,1,  14,  35,  10,0.97138, -13.5621,1.10000,0.90000,1.10000,0.90000
  7803,'GME.TER2    ',  13.8000,1,  14,  35,  10,0.97106, -13.6854,1.10000,0.90000,1.10000,0.90000
  7804,'GME.TER3    ',  13.8000,1,  14,  35,  10,0.96175, -12.7313,1.10000,0.90000,1.10000,0.90000
  7805,'NIH2.TER    ',  13.2000,1,  14,  35,  10,1.02066, -10.0884,1.10000,0.90000,1.10000,0.90000
  7806,'SJUA.TER    ',  13.2000,1,  14,  63,  10,1.02778, -23.5528,1.10000,0.90000,1.10000,0.90000
  7807,'SJU.TER3    ',  13.2000,1,  14,  63,  10,0.98411, -27.0173,1.10000,0.90000,1.10000,0.90000
  7808,'SJU.TER4    ',  13.2000,1,  14,  63,  10,0.98411, -27.0173,1.10000,0.90000,1.10000,0.90000
  7809,'SJUA.TE2    ',  13.2000,1,  14,  63,  10,1.03404, -23.5397,1.10000,0.90000,1.10000,0.90000
  7810,'CAV.TER     ',  13.2000,1,  14,  63,   1,0.97517, -28.3546,1.10000,0.90000,1.10000,0.90000
  7811,'SJUA.TER    ',  13.2000,4,  14,  63,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7812,'ZOND33_01   ',  33.0000,1,  14,  63,  10,1.02165, -26.6334,1.10000,0.90000,1.10000,0.90000
  7813,'LUJ.CUYO13  ',  13.2000,1,  14,  35,  12,1.02987, -18.0901,1.10000,0.90000,1.10000,0.90000
  7814,'LUJ.CUYO33  ',  33.0000,1,  14,  35,  10,1.03636, -17.1012,1.10000,0.90000,1.10000,0.90000
  7815,'ACONFV_13   ',  13.2000,1,  14,  35,  10,1.02992, -18.0912,1.10000,0.90000,1.10000,0.90000
  7817,'MALARGUE13  ',  13.2000,1,  14,  35,  10,0.98656, -17.0263,1.10000,0.90000,1.10000,0.90000
  7819,'LOSMOLLES33 ',  33.0000,4,  14,  35,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7820,'ARGENTINA33 ',  33.0000,1,  14,  35,  10,1.04198, -21.5508,1.10000,0.90000,1.10000,0.90000
  7821,'PIE.TER5    ',  13.2000,1,  14,  35,  10,0.99262, -18.6938,1.10000,0.90000,1.10000,0.90000
  7822,'ARGENTINA66 ',  66.0000,1,  14,  35,  10,0.99814, -21.3035,1.10000,0.90000,1.10000,0.90000
  7823,'HON433      ',  33.0000,1,  14,  63,   1,0.94162, -32.7317,1.10000,0.90000,1.10000,0.90000
  7824,'ANCHORISFV33',  33.0000,1,  14,  35,  10,0.99290, -19.3512,1.10000,0.90000,1.10000,0.90000
  7825,'ANCHORISFV33',  33.0000,4,  14,  35,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7836,'ANC.TER     ',  13.2000,1,  14,  35,   1,1.03040, -21.8968,1.10000,0.90000,1.10000,0.90000
  7842,'CAP.TER3    ',  13.2000,1,  14,  35,   1,1.01610, -22.2469,1.10000,0.90000,1.10000,0.90000
  7843,'JACH.TER    ',  13.2000,1,  14,  63,  10,0.97153, -33.4554,1.10000,0.90000,1.10000,0.90000
  7890,'SMA.TER     ',  13.2000,1,  14,  35,   1,0.96102, -23.5202,1.10000,0.90000,1.10000,0.90000
  7902,'GZ2AFV01    ',   0.8000,2,  14,  63,  12,1.02524, -26.6673,1.10000,0.90000,1.10000,0.90000
  8000,'BRACHO      ', 500.0000,1,  15,  68,  10,1.02587, -16.3148,1.10000,0.90000,1.10000,0.90000
  8001,'BRACHO      ', 220.0000,1,  15,  68,  10,1.00947, -23.2376,1.10000,0.90000,1.10000,0.90000
  8002,'RECREO      ', 500.0000,1,  15,  64,  10,1.01233, -20.0602,1.10000,0.90000,1.10000,0.90000
  8003,'ALUMBRER    ', 220.0000,1,  15,  64,   2,1.01614, -25.3322,1.10000,0.90000,1.10000,0.90000
  8004,'REC.MALV    ', 500.0000,1,  15,  64,  10,1.00085, -20.7907,1.10000,0.90000,1.10000,0.90000
  8005,'AMPAJANG    ', 220.0000,1,  15,  64,   2,1.01766, -24.8014,1.10000,0.90000,1.10000,0.90000
  8006,'RIOJASUR    ', 500.0000,1,  15,  36,  10,0.99415, -20.4545,1.10000,0.90000,1.10000,0.90000
  8007,'COBOS       ', 500.0000,1,  15,  66,  10,1.00593, -15.6306,1.10000,0.90000,1.10000,0.90000
  8008,'JUANCITO    ', 500.0000,1,  15,  67,  10,1.00359, -15.9577,1.10000,0.90000,1.10000,0.90000
  8009,'MQUEM-CB    ', 500.0000,1,  15,  65,  10,0.99349, -12.1460,1.10000,0.90000,1.10000,0.90000
  8010,'MQUEMADO    ', 500.0000,1,  15,  65,  10,0.99349, -12.1460,1.10000,0.90000,1.10000,0.90000
  8011,'MQUEM-CH    ', 500.0000,1,  15,  65,  10,0.99349, -12.1460,1.10000,0.90000,1.10000,0.90000
  8012,'LAVALLE     ', 500.0000,1,  15,  65,  10,1.02470, -19.4198,1.10000,0.90000,1.10000,0.90000
  8013,'SANTIAGO    ', 500.0000,1,  15,  65,  10,1.02156, -20.7795,1.10000,0.90000,1.10000,0.90000
  8014,'TAFIVALL    ', 220.0000,1,  15,  68,   2,1.01623, -24.2254,1.10000,0.90000,1.10000,0.90000
  8120,'COBOS       ', 345.0000,1,  15,  66,  10,1.02232, -16.1346,1.10000,0.90000,1.10000,0.90000
  8122,'ALTIPLANO   ', 345.0000,1,  15,  67,  10,1.03858, -16.9523,1.10000,0.90000,1.10000,0.90000
  8130,'LA PUNA     ', 345.0000,1,  15,  66,  10,1.03892, -16.9534,1.10000,0.90000,1.10000,0.90000
  8131,'CAU345      ', 345.0000,1,  15,  67,  10,1.03858, -16.9523,1.10000,0.90000,1.10000,0.90000
  8200,'CAIMANCI    ', 132.0000,1,  15,  67,  10,1.01839, -22.0593,1.10000,0.90000,1.10000,0.90000
  8201,'MANANTIALES ', 132.0000,1,  15,  68,   1,1.01290, -24.1636,1.10000,0.90000,1.10000,0.90000
  8202,'A.BLANCA    ', 132.0000,1,  15,  68,   1,0.97779, -29.0212,1.10000,0.90000,1.10000,0.90000
  8203,'AGUI.SEC    ',  33.0000,1,  15,  68,   1,0.98100, -30.7004,1.10000,0.90000,1.10000,0.90000
  8204,'AGUILARE    ', 132.0000,1,  15,  68,   1,0.95907, -32.2846,1.10000,0.90000,1.10000,0.90000
  8205,'AGUI.TER    ',  13.2000,1,  15,  68,   1,0.99419, -29.8045,1.10000,0.90000,1.10000,0.90000
  8206,'AIMOGAST    ', 132.0000,1,  15,  36,   1,1.03104, -23.1279,1.10000,0.90000,1.10000,0.90000
  8207,'ARAUCO_1    ', 132.0000,1,  15,  36,  10,1.03735, -22.5154,1.10000,0.90000,1.10000,0.90000
  8208,'A. FENIX    ', 132.0000,4,  15,  68,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8209,'P.I.SALTA   ', 132.0000,1,  15,  66,   1,0.99706, -23.2715,1.10000,0.90000,1.10000,0.90000
  8210,'AVELLNOA    ', 132.0000,1,  15,  68,   1,1.01442, -25.9027,1.10000,0.90000,1.10000,0.90000
  8211,'CARRIL      ', 132.0000,1,  15,  66,   1,1.01232, -24.3542,1.10000,0.90000,1.10000,0.90000
  8212,'BELEN       ', 132.0000,1,  15,  64,   1,0.96928, -44.6430,1.10000,0.90000,1.10000,0.90000
  8213,'P.GRANDE    ', 132.0000,1,  15,  66,  10,0.99909, -27.1138,1.10000,0.90000,1.10000,0.90000
  8214,'C.T.TUC.    ', 132.0000,1,  15,  68,  10,1.03610, -14.9181,1.10000,0.90000,1.10000,0.90000
  8215,'TRANCAS     ', 132.0000,1,  15,  68,   1,1.00243, -27.4724,1.10000,0.90000,1.10000,0.90000
  8216,'C.CORRAL    ', 132.0000,1,  15,  66,  10,1.01977, -23.7102,1.10000,0.90000,1.10000,0.90000
  8217,'SALTAEST    ', 132.0000,1,  15,  66,   1,0.99880, -23.3443,1.10000,0.90000,1.10000,0.90000
  8218,'C.SANTO     ', 132.0000,1,  15,  66,  10,1.01234, -20.8387,1.10000,0.90000,1.10000,0.90000
  8219,'TUCTG01     ', 132.0000,1,  15,  68,  10,1.03359, -21.0412,1.10000,0.90000,1.10000,0.90000
  8220,'CATAMARC    ', 132.0000,1,  15,  64,   1,1.02508, -28.7482,1.10000,0.90000,1.10000,0.90000
  8221,'CAFAYATE    ', 132.0000,1,  15,  66,  10,0.96460, -29.5749,1.10000,0.90000,1.10000,0.90000
  8222,'CATAM II    ', 132.0000,1,  15,  64,   1,1.02508, -28.7482,1.10000,0.90000,1.10000,0.90000
  8223,'TUCTG02     ', 132.0000,1,  15,  68,  10,1.03610, -14.9181,1.10000,0.90000,1.10000,0.90000
  8224,'C.SANTO2    ', 132.0000,1,  15,  66,  10,1.01033, -21.4040,1.10000,0.90000,1.10000,0.90000
  8225,'BURRUYAC    ', 132.0000,1,  15,  68,   1,1.01630, -25.6183,1.10000,0.90000,1.10000,0.90000
  8226,'CEV.POZO    ', 132.0000,1,  15,  68,  10,1.01655, -25.5852,1.10000,0.90000,1.10000,0.90000
  8227,'POZO-AVE    ', 132.0000,1,  15,  68,  10,1.01479, -25.8590,1.10000,0.90000,1.10000,0.90000
  8228,'CHAMICAL    ', 132.0000,1,  15,  36,   1,0.99418, -27.4789,1.10000,0.90000,1.10000,0.90000
  8229,'CAFAYATE    ',  13.2000,4,  15,  66,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8230,'BRACHO1     ', 132.0000,1,  15,  68,   1,1.03518, -23.0085,1.10000,0.90000,1.10000,0.90000
  8231,'VALLEVIEJO  ', 132.0000,1,  15,  64,   1,1.02533, -28.4942,1.10000,0.90000,1.10000,0.90000
  8232,'BRACHO2     ', 132.0000,1,  15,  68,   1,1.03304, -21.1018,1.10000,0.90000,1.10000,0.90000
  8233,'BRACHO3     ', 132.0000,1,  15,  68,   1,1.03518, -23.0085,1.10000,0.90000,1.10000,0.90000
  8234,'CADILLAL    ', 132.0000,1,  15,  68,  10,1.00962, -26.8732,1.10000,0.90000,1.10000,0.90000
  8235,'A.VARELA1   ', 132.0000,1,  15,  64,  10,1.02785, -27.5387,1.10000,0.90000,1.10000,0.90000
  8236,'EL TUNAL    ', 132.0000,1,  15,  66,  10,1.02980, -25.3908,1.10000,0.90000,1.10000,0.90000
  8237,'TUCTV01     ', 132.0000,1,  15,  68,  10,1.03371, -21.0413,1.10000,0.90000,1.10000,0.90000
  8238,'ESCABA      ', 132.0000,1,  15,  68,  10,1.01989, -28.2805,1.10000,0.90000,1.10000,0.90000
  8239,'A.VARELA2   ', 132.0000,1,  15,  64,  10,1.02578, -28.1959,1.10000,0.90000,1.10000,0.90000
  8240,'ESTATICA    ', 132.0000,1,  15,  68,   1,1.01379, -24.0137,1.10000,0.90000,1.10000,0.90000
  8241,'24SETIEM    ', 132.0000,4,  15,  68,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8242,'FRIAS       ', 132.0000,1,  15,  65,   1,1.03121, -24.2253,1.10000,0.90000,1.10000,0.90000
  8243,'R.FRONTE    ', 132.0000,1,  15,  66,   1,1.01882, -24.0103,1.10000,0.90000,1.10000,0.90000
  8244,'GUEMES      ', 132.0000,1,  15,  66,   1,1.01263, -20.8516,1.10000,0.90000,1.10000,0.90000
  8245,'PIZARROS    ', 132.0000,1,  15,  68,  10,1.01747, -28.4887,1.10000,0.90000,1.10000,0.90000
  8246,'HUACRA      ', 132.0000,1,  15,  64,   1,1.01892, -28.2548,1.10000,0.90000,1.10000,0.90000
  8247,'LA COCHA    ', 132.0000,1,  15,  68,   1,1.01620, -28.6007,1.10000,0.90000,1.10000,0.90000
  8248,'HUMAHUAC    ', 132.0000,4,  15,  67,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8249,'INDEPCCG    ',  15.0000,4,  15,  68,   8,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8250,'INDEPEN1    ', 132.0000,1,  15,  68,   1,1.01431, -23.9710,1.10000,0.90000,1.10000,0.90000
  8251,'INDEPCCV    ',  13.8000,4,  15,  68,   8,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8252,'INDEPEN2    ', 132.0000,1,  15,  68,  10,1.01431, -23.9710,1.10000,0.90000,1.10000,0.90000
  8253,'PANTANILLO  ', 132.0000,1,  15,  64,   1,1.02598, -27.9788,1.10000,0.90000,1.10000,0.90000
  8254,'J.V.GONZ    ', 132.0000,1,  15,  66,   1,1.02866, -26.0185,1.10000,0.90000,1.10000,0.90000
  8255,'A.SARAVI    ', 132.0000,1,  15,  66,   1,1.02561, -26.7697,1.10000,0.90000,1.10000,0.90000
  8256,'JUJUYEST    ', 132.0000,1,  15,  67,   1,0.99429, -22.4090,1.10000,0.90000,1.10000,0.90000
  8257,'RIOJA ESTE  ', 132.0000,1,  15,  36,  10,1.03539, -22.9585,1.10000,0.90000,1.10000,0.90000
  8258,'JUJUYSUR    ', 132.0000,1,  15,  67,   1,0.99454, -22.4447,1.10000,0.90000,1.10000,0.90000
  8259,'LAGUARIDA1  ', 132.0000,1,  15,  65,  10,1.00787, -29.0558,1.10000,0.90000,1.10000,0.90000
  8260,'LA BANDA    ', 132.0000,1,  15,  65,   1,1.00737, -30.0105,1.10000,0.90000,1.10000,0.90000
  8261,'BDA.ESTE    ', 132.0000,1,  15,  65,   1,1.00573, -29.7339,1.10000,0.90000,1.10000,0.90000
  8262,'CALERA      ', 132.0000,1,  15,  64,   2,1.02019, -25.7510,1.10000,0.90000,1.10000,0.90000
  8263,'LAGUARIDA2  ', 132.0000,1,  15,  65,  10,1.00695, -29.9372,1.10000,0.90000,1.10000,0.90000
  8264,'L.QUIACA    ', 132.0000,4,  15,  67,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8265,'PI.150.NORTE', 132.0000,1,  15,  36,  10,1.03495, -23.0666,1.10000,0.90000,1.10000,0.90000
  8266,'RIOJA NORTE ', 132.0000,1,  15,  36,   1,1.03764, -22.5172,1.10000,0.90000,1.10000,0.90000
  8267,'EMPIQUETE63 ', 132.0000,1,  15,  36,  10,1.03377, -23.3359,1.10000,0.90000,1.10000,0.90000
  8268,'MADERAS     ', 132.0000,1,  15,  67,   1,1.00507, -21.6431,1.10000,0.90000,1.10000,0.90000
  8269,'PIQ.ST      ', 132.0000,1,  15,  66,  10,1.02039, -30.8816,1.10000,0.90000,1.10000,0.90000
  8270,'LIBERTADOR  ', 132.0000,1,  15,  67,  10,1.00278, -22.3361,1.10000,0.90000,1.10000,0.90000
  8271,'RIOJASUR    ', 132.0000,1,  15,  36,  10,1.04378, -21.3743,1.10000,0.90000,1.10000,0.90000
  8272,'METAN       ', 132.0000,1,  15,  66,   1,1.02190, -24.5227,1.10000,0.90000,1.10000,0.90000
  8273,'PI.RS-PI.RE ', 132.0000,1,  15,  36,  10,1.03641, -22.7723,1.10000,0.90000,1.10000,0.90000
  8274,'MINETTI     ', 132.0000,1,  15,  67,   2,1.01049, -20.7494,1.10000,0.90000,1.10000,0.90000
  8275,'CIRCUNVA.RJ ', 132.0000,1,  15,  36,   1,1.03276, -23.2128,1.10000,0.90000,1.10000,0.90000
  8276,'NONOGSTA    ', 132.0000,1,  15,  36,   1,1.02918, -25.0781,1.10000,0.90000,1.10000,0.90000
  8277,'V.UNION     ', 132.0000,1,  15,  36,  10,1.02583, -25.7371,1.10000,0.90000,1.10000,0.90000
  8278,'ORAN        ', 132.0000,1,  15,  66,   1,0.99851, -28.0915,1.10000,0.90000,1.10000,0.90000
  8279,'ORA.SEC     ',  33.0000,1,  15,  66,   1,0.99747, -28.0915,1.10000,0.90000,1.10000,0.90000
  8280,'ORA.TER     ',  13.2000,1,  15,  66,   1,0.99748, -28.0915,1.10000,0.90000,1.10000,0.90000
  8281,'TABACAL     ', 132.0000,1,  15,  66,   1,1.00542, -27.4562,1.10000,0.90000,1.10000,0.90000
  8282,'PALPALA     ', 132.0000,1,  15,  67,   1,0.99895, -21.8583,1.10000,0.90000,1.10000,0.90000
  8283,'LULES       ', 132.0000,1,  15,  68,   1,1.00534, -24.6345,1.10000,0.90000,1.10000,0.90000
  8284,'PAPELTUC    ', 132.0000,1,  15,  68,   2,1.00468, -24.6762,1.10000,0.90000,1.10000,0.90000
  8285,'ZAPLA       ', 132.0000,4,  15,  67,   2,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8286,'PATQUIA     ', 132.0000,1,  15,  36,  10,1.01897, -25.4471,1.10000,0.90000,1.10000,0.90000
  8287,'FERNANDEZ   ', 132.0000,1,  15,  65,   1,1.00680, -30.4019,1.10000,0.90000,1.10000,0.90000
  8288,'PICHANAL    ', 132.0000,1,  15,  66,   1,1.01069, -26.9653,1.10000,0.90000,1.10000,0.90000
  8289,'EM S.MARTIN ', 132.0000,1,  15,  64,  10,1.03842, -24.4609,1.10000,0.90000,1.10000,0.90000
  8290,'P.VIEJO     ', 132.0000,1,  15,  68,   1,0.97389, -31.1067,1.10000,0.90000,1.10000,0.90000
  8291,'ANATUYA     ', 132.0000,1,  15,  65,   1,1.00236, -32.5042,1.10000,0.90000,1.10000,0.90000
  8292,'RECREO      ', 132.0000,1,  15,  64,  10,1.03864, -22.1697,1.10000,0.90000,1.10000,0.90000
  8293,'S.CORRAL    ', 132.0000,1,  15,  65,   1,1.00695, -30.6238,1.10000,0.90000,1.10000,0.90000
  8294,'R.HONDO     ', 132.0000,1,  15,  65,   1,1.01034, -28.0672,1.10000,0.90000,1.10000,0.90000
  8295,'DIVISAD.CAT ', 132.0000,1,  15,  64,  10,1.03194, -26.4917,1.10000,0.90000,1.10000,0.90000
  8296,'SALTASUR    ', 132.0000,1,  15,  66,   1,0.99594, -23.5360,1.10000,0.90000,1.10000,0.90000
  8297,'QUIMILI     ', 132.0000,1,  15,  65,   1,1.01283, -26.7685,1.10000,0.90000,1.10000,0.90000
  8298,'SALTANOR    ', 132.0000,1,  15,  66,   1,0.99637, -23.3903,1.10000,0.90000,1.10000,0.90000
  8299,'BANDERA     ', 132.0000,1,  15,  65,   1,1.00910, -32.1509,1.10000,0.90000,1.10000,0.90000
  8300,'JUANCITO    ', 132.0000,1,  15,  67,   1,1.01293, -20.3584,1.10000,0.90000,1.10000,0.90000
  8301,'LA PAZ      ', 132.0000,1,  15,  64,   1,1.03860, -22.1727,1.10000,0.90000,1.10000,0.90000
  8302,'MQUEMADO    ', 132.0000,1,  15,  65,  10,1.02661, -15.6068,1.10000,0.90000,1.10000,0.90000
  8303,'COPO        ', 132.0000,1,  15,  65,   1,1.02656, -15.6349,1.10000,0.90000,1.10000,0.90000
  8304,'SMIG.TUC    ', 132.0000,1,  15,  68,  10,1.03531, -22.9973,1.10000,0.90000,1.10000,0.90000
  8305,'TERMAS.NORTE', 132.0000,1,  15,  65,   1,1.01130, -27.6421,1.10000,0.90000,1.10000,0.90000
  8306,'SPED.JUJ    ', 132.0000,1,  15,  67,   1,1.00687, -21.4499,1.10000,0.90000,1.10000,0.90000
  8307,'SGO.ESTE    ', 132.0000,1,  15,  65,   1,1.00720, -29.9591,1.10000,0.90000,1.10000,0.90000
  8308,'SGO.CENTRO  ', 132.0000,1,  15,  65,   1,1.00926, -29.4864,1.10000,0.90000,1.10000,0.90000
  8309,'SGO.OEST    ', 132.0000,1,  15,  65,   1,1.01117, -28.7722,1.10000,0.90000,1.10000,0.90000
  8310,'SARMITUC    ', 132.0000,1,  15,  68,   1,1.00603, -27.1946,1.10000,0.90000,1.10000,0.90000
  8311,'SGO.SUR     ', 132.0000,1,  15,  65,   1,1.01159, -29.0745,1.10000,0.90000,1.10000,0.90000
  8312,'TARTAGAL    ', 132.0000,1,  15,  66,  10,1.01913, -30.8632,1.10000,0.90000,1.10000,0.90000
  8313,'SANTIAGO    ', 132.0000,1,  15,  65,  10,1.01717, -28.0143,1.10000,0.90000,1.10000,0.90000
  8314,'TINOGAST    ', 132.0000,1,  15,  64,   1,0.96594, -49.2415,1.10000,0.90000,1.10000,0.90000
  8315,'PI SGOESTE I', 132.0000,1,  15,  65,   1,1.00722, -29.9641,1.10000,0.90000,1.10000,0.90000
  8316,'TUCUNOR1    ', 132.0000,1,  15,  68,   1,1.00746, -27.1328,1.10000,0.90000,1.10000,0.90000
  8317,'PI SGOESTEII', 132.0000,1,  15,  65,   1,1.00729, -29.9393,1.10000,0.90000,1.10000,0.90000
  8318,'TUCUNOR2    ', 132.0000,1,  15,  68,  10,1.00746, -27.1328,1.10000,0.90000,1.10000,0.90000
  8319,'PS_CAFAYATE ', 132.0000,1,  15,  66,  12,0.96686, -29.4167,1.10000,0.90000,1.10000,0.90000
  8320,'TUCUOES     ', 132.0000,1,  15,  68,   1,1.00621, -27.3632,1.10000,0.90000,1.10000,0.90000
  8321,'ACONQUIJ    ', 132.0000,1,  15,  64,   1,0.96570, -36.0550,1.10000,0.90000,1.10000,0.90000
  8322,'V.QUINTE    ', 132.0000,1,  15,  68,   1,0.96720, -31.4824,1.10000,0.90000,1.10000,0.90000
  8323,'ANDALGAL    ', 132.0000,1,  15,  64,   1,0.96712, -39.8134,1.10000,0.90000,1.10000,0.90000
  8324,'SAUJIL      ', 132.0000,1,  15,  64,  10,0.96489, -40.3243,1.10000,0.90000,1.10000,0.90000
  8325,'MALLIGASTA  ', 132.0000,1,  15,  36,   1,1.02904, -25.1284,1.10000,0.90000,1.10000,0.90000
  8326,'COBOS       ', 132.0000,1,  15,  66,  10,1.01929, -19.9226,1.10000,0.90000,1.10000,0.90000
  8327,'PI M.MAYU I ', 132.0000,1,  15,  65,   1,1.00728, -29.9806,1.10000,0.90000,1.10000,0.90000
  8328,'PI M.MAYUII ', 132.0000,1,  15,  65,   1,1.00758, -29.8739,1.10000,0.90000,1.10000,0.90000
  8329,'CAMPOGALLO  ', 132.0000,1,  15,  65,   1,1.02031, -20.4415,1.10000,0.90000,1.10000,0.90000
  8330,'ESTRELLA    ', 132.0000,1,  15,  66,   1,1.02030, -26.8987,1.10000,0.90000,1.10000,0.90000
  8331,'ALTOCOME    ', 132.0000,1,  15,  67,   1,0.99767, -22.2283,1.10000,0.90000,1.10000,0.90000
  8332,'S.HACHADA   ', 132.0000,1,  15,  66,  10,1.01498, -29.0548,1.10000,0.90000,1.10000,0.90000
  8333,'PS_NONOGASTA', 132.0000,1,  15,  36,   1,1.02984, -24.9712,1.10000,0.90000,1.10000,0.90000
  8334,'DRAGONES    ', 132.0000,1,  15,  66,  10,1.01634, -29.2421,1.10000,0.90000,1.10000,0.90000
  8335,'PIQ 227 I   ', 132.0000,1,  15,  65,   1,1.01173, -27.4904,1.10000,0.90000,1.10000,0.90000
  8336,'PIQ 227 II  ', 132.0000,1,  15,  65,   1,1.01100, -27.7739,1.10000,0.90000,1.10000,0.90000
  8337,'LIM ARG-BOL1', 132.0000,1,  15,  66,  10,1.02652, -30.9873,1.10000,0.90000,1.10000,0.90000
  8338,'LIM ARG-BOL2', 132.0000,1,  15,  66,  10,1.02652, -30.9873,1.10000,0.90000,1.10000,0.90000
  8339,'GUACHIPAS   ', 132.0000,1,  15,  66,   1,1.00932, -25.4240,1.10000,0.90000,1.10000,0.90000
  8340,'NONOG. BOOST', 132.0000,1,  15,  36,   1,1.02918, -25.0781,1.10000,0.90000,1.10000,0.90000
  8341,'PI A COMED 2', 132.0000,1,  15,  67,   1,0.99633, -22.3221,1.10000,0.90000,1.10000,0.90000
  8342,'PI A COMED 1', 132.0000,1,  15,  67,   1,0.99910, -22.1199,1.10000,0.90000,1.10000,0.90000
  8343,'ALTOPADI    ', 132.0000,4,  15,  67,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8344,'PI SGO  SUR ', 132.0000,1,  15,  65,   1,1.01508, -28.4043,1.10000,0.90000,1.10000,0.90000
  8345,'PI SGO OESTE', 132.0000,1,  15,  65,   1,1.01494, -28.2931,1.10000,0.90000,1.10000,0.90000
  8346,'PIQ.36      ', 132.0000,1,  15,  65,   1,1.01247, -28.8802,1.10000,0.90000,1.10000,0.90000
  8347,'PIQ.97      ', 132.0000,1,  15,  65,   1,1.00935, -29.4714,1.10000,0.90000,1.10000,0.90000
  8348,'S.AGUSTI    ', 132.0000,1,  15,  66,   1,1.00155, -23.6602,1.10000,0.90000,1.10000,0.90000
  8349,'LAFANDET    ', 132.0000,1,  15,  65,   1,1.01039, -28.8726,1.10000,0.90000,1.10000,0.90000
  8350,'ARAUCO_2    ', 132.0000,1,  15,  36,  10,1.02594, -12.9324,1.10000,0.90000,1.10000,0.90000
  8351,'P.JUNTA     ', 132.0000,1,  15,  65,   1,1.01403, -28.4087,1.10000,0.90000,1.10000,0.90000
  8352,'LIBERTAD    ', 132.0000,4,  15,  65,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8353,'PI LIBERTAD ', 132.0000,4,  15,  65,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8354,'A.VERDE     ', 132.0000,1,  15,  68,  10,0.95925, -32.1693,1.10000,0.90000,1.10000,0.90000
  8355,'CANAS       ', 132.0000,1,  15,  64,  10,1.01786, -27.3282,1.10000,0.90000,1.10000,0.90000
  8356,'PIQ.FIC.JS  ', 132.0000,4,  15,  67,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8357,'PIQ.FIC.AP  ', 132.0000,4,  15,  67,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8358,'PIQ.37      ', 132.0000,1,  15,  65,   1,1.01244, -28.8871,1.10000,0.90000,1.10000,0.90000
  8359,'OLPAS       ', 132.0000,1,  15,  36,  10,0.98801, -28.2579,1.10000,0.90000,1.10000,0.90000
  8361,'LORETO      ', 132.0000,1,  15,  65,   1,1.01482, -30.1256,1.10000,0.90000,1.10000,0.90000
  8362,'NOGALES     ', 132.0000,1,  15,  68,   1,1.00715, -27.1994,1.10000,0.90000,1.10000,0.90000
  8363,'EM.L.ROBLES ', 132.0000,1,  15,  68,   1,1.01712, -25.3178,1.10000,0.90000,1.10000,0.90000
  8364,'PELLEGRINI  ', 132.0000,1,  15,  65,   1,1.01485, -25.5472,1.10000,0.90000,1.10000,0.90000
  8365,'PARQUE RIO  ', 132.0000,1,  15,  65,  10,1.00908, -29.5179,1.10000,0.90000,1.10000,0.90000
  8366,'LA FLORIDA  ', 132.0000,1,  15,  68,  10,1.01659, -25.4941,1.10000,0.90000,1.10000,0.90000
  8367,'MACACHA     ', 132.0000,1,  15,  66,  10,1.01233, -20.8797,1.10000,0.90000,1.10000,0.90000
  8368,'OJO DE AGUA ', 132.0000,1,  15,  65,  10,1.02066, -30.9045,1.10000,0.90000,1.10000,0.90000
  8369,'FIAMBALA    ', 132.0000,1,  15,  64,  10,0.95376, -51.1062,1.10000,0.90000,1.10000,0.90000
  8370,'PSS.MAR     ', 132.0000,4,  15,  64,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8371,'C.QUIJA     ', 132.0000,1,  15,  66,  10,0.99723, -23.6958,1.10000,0.90000,1.10000,0.90000
  8372,'C.OESTE     ', 132.0000,1,  15,  66,  10,0.99581, -23.5615,1.10000,0.90000,1.10000,0.90000
  8373,'GALPON      ', 132.0000,1,  15,  66,  10,1.02605, -25.0617,1.10000,0.90000,1.10000,0.90000
  8374,'PICATA      ', 132.0000,1,  15,  64,   1,1.02796, -27.8864,1.10000,0.90000,1.10000,0.90000
  8500,'CAT.SEC1    ',  33.0000,1,  15,  64,  10,1.03588, -31.7131,1.10000,0.90000,1.10000,0.90000
  8501,'CAT.SEC2    ',  33.0000,1,  15,  64,  10,1.03588, -31.7131,1.10000,0.90000,1.10000,0.90000
  8502,'CHILECIT    ',  66.0000,1,  15,  36,   1,1.03106, -24.1339,1.10000,0.90000,1.10000,0.90000
  8503,'BRA.TER1    ',  34.5000,1,  15,  68,  10,0.96821, -22.5628,1.10000,0.90000,1.10000,0.90000
  8504,'BRA.TER2    ',  34.5000,1,  15,  68,  10,0.96464, -20.7864,1.10000,0.90000,1.10000,0.90000
  8505,'CHILECIT    ',  33.0000,1,  15,  36,   1,1.02512, -26.7367,1.10000,0.90000,1.10000,0.90000
  8506,'MALLIGASTA  ',  33.0000,1,  15,  36,   1,1.02778, -26.4626,1.10000,0.90000,1.10000,0.90000
  8507,'IND.TER     ',  33.0000,4,  15,  68,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8508,'JUJUYSUR    ',  33.0000,1,  15,  67,  10,0.99876, -22.0517,1.10000,0.90000,1.10000,0.90000
  8509,'RIOJ.TER    ',  33.0000,1,  15,  36,  10,1.00303, -25.4587,1.10000,0.90000,1.10000,0.90000
  8510,'LIBER33_01  ',  33.0000,1,  15,  67,   1,0.98832, -26.4731,1.10000,0.90000,1.10000,0.90000
  8511,'NONOGAS.    ',  66.0000,1,  15,  36,   1,1.00243, -25.6933,1.10000,0.90000,1.10000,0.90000
  8512,'SAN.TER1    ',  33.0000,1,  15,  65,  10,1.01645, -28.4956,1.10000,0.90000,1.10000,0.90000
  8513,'PS_CAFA33_1 ',  33.0000,4,  15,  66,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8514,'REC.TER1    ',  33.0000,1,  15,  64,  10,1.03707, -21.8902,1.10000,0.90000,1.10000,0.90000
  8515,'CDSUR       ',  33.0000,4,  15,  36,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8516,'REYES       ',  33.0000,1,  15,  67,  10,1.01351, -21.6358,1.10000,0.90000,1.10000,0.90000
  8517,'BAN.SEC1    ',  33.0000,1,  15,  65,  10,1.00737, -30.0105,1.10000,0.90000,1.10000,0.90000
  8518,'BAN.SEC2    ',  33.0000,1,  15,  65,  10,1.00737, -30.0105,1.10000,0.90000,1.10000,0.90000
  8519,'RHO.SEC1    ',  33.0000,1,  15,  65,  10,1.03499, -24.2787,1.10000,0.90000,1.10000,0.90000
  8520,'RHO.SEC2    ',  33.0000,1,  15,  65,  10,1.03480, -24.3044,1.10000,0.90000,1.10000,0.90000
  8521,'SPED.SEC    ',  33.0000,4,  15,  67,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8522,'BRA.TER3    ',  33.0000,1,  15,  68,  10,1.03492, -22.9910,1.10000,0.90000,1.10000,0.90000
  8523,'BRA.TER4    ',  33.0000,1,  15,  68,  10,1.03492, -22.9910,1.10000,0.90000,1.10000,0.90000
  8524,'REC.TER2    ',  13.2000,1,  15,  64,  10,0.99435, -22.3957,1.10000,0.90000,1.10000,0.90000
  8525,'PLUSP       ',  34.5000,1,  15,  68,  10,0.99079, -14.9939,1.10000,0.90000,1.10000,0.90000
  8526,'RSUR13_01   ',  13.2000,1,  15,  36,  10,0.97714, -21.4781,1.10000,0.90000,1.10000,0.90000
  8527,'ARAU33_1    ',  33.0000,1,  15,  36,  10,1.03854, -20.0569,1.10000,0.90000,1.10000,0.90000
  8528,'BRAC33_01   ',  33.0000,1,  15,  68,  10,1.02003, -22.3838,1.10000,0.90000,1.10000,0.90000
  8529,'BANDERA     ',  33.0000,1,  15,  65,   1,1.01207, -31.2239,1.10000,0.90000,1.10000,0.90000
  8530,'COB.TER1    ',  13.2000,1,  15,  66,  10,1.01962, -18.9949,1.10000,0.90000,1.10000,0.90000
  8531,'BANDERA     ',  13.2000,1,  15,  65,   1,1.01572, -30.0981,1.10000,0.90000,1.10000,0.90000
  8532,'ALTI133_01  ',  33.0000,1,  15,  66,  10,1.03971, -16.9542,1.10000,0.90000,1.10000,0.90000
  8533,'ALTI133_02  ',  33.0000,1,  15,  66,  10,1.03950, -16.9540,1.10000,0.90000,1.10000,0.90000
  8534,'PUNA33_01   ',  33.0000,1,  15,  66,  10,1.03952, -16.9548,1.10000,0.90000,1.10000,0.90000
  8535,'ALTI133_03  ',  33.0000,1,  15,  66,  10,1.03973, -16.9555,1.10000,0.90000,1.10000,0.90000
  8536,'PATQ33_01   ',  33.0000,1,  15,  36,   1,0.99849, -28.8959,1.10000,0.90000,1.10000,0.90000
  8537,'PATQ13_01   ',  13.2000,1,  15,  36,  10,1.00470, -29.0417,1.10000,0.90000,1.10000,0.90000
  8538,'CAUCH33_01  ',  33.0000,1,  15,  67,  10,1.04026, -17.3487,1.10000,0.90000,1.10000,0.90000
  8539,'CAUCH33_04  ',  33.0000,1,  15,  67,  10,1.04025, -17.3481,1.10000,0.90000,1.10000,0.90000
  8540,'CAUCH33_02  ',  33.0000,1,  15,  67,  10,1.04026, -17.3485,1.10000,0.90000,1.10000,0.90000
  8541,'CAUCH33_05  ',  33.0000,1,  15,  67,  10,1.04025, -17.3481,1.10000,0.90000,1.10000,0.90000
  8542,'CAUCH33_03  ',  33.0000,1,  15,  67,  10,1.04026, -17.3486,1.10000,0.90000,1.10000,0.90000
  8543,'CAUCH33_06  ',  33.0000,1,  15,  67,  10,1.04025, -17.3481,1.10000,0.90000,1.10000,0.90000
  8544,'ARAU33_2    ',  33.0000,4,  15,  36,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8545,'ARA.TER3    ',  13.2000,4,  15,  36,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8546,'ARA233_01   ',  33.0000,1,  15,  36,  10,1.01779, -11.4666,1.10000,0.90000,1.10000,0.90000
  8547,'ARA233_02   ',  33.0000,1,  15,  36,  10,1.01281, -11.1316,1.10000,0.90000,1.10000,0.90000
  8548,'ARA213_01   ',  13.2000,1,  15,  36,  10,1.01624, -11.2420,1.10000,0.90000,1.10000,0.90000
  8549,'ARA213_02   ',  13.2000,1,  15,  36,  10,1.01669, -11.3070,1.10000,0.90000,1.10000,0.90000
  8550,'ARA213_03   ',  13.2000,1,  15,  36,  10,1.02372, -13.1993,1.10000,0.90000,1.10000,0.90000
  8551,'ARA213_04   ',  13.2000,1,  15,  36,  10,1.02087, -12.6880,1.10000,0.90000,1.10000,0.90000
  8552,'SAUJ33_01   ',  33.0000,1,  15,  64,   1,0.96030, -41.7570,1.10000,0.90000,1.10000,0.90000
  8553,'SAUJ13_01   ',  13.2000,1,  15,  64,   1,0.95865, -42.2542,1.10000,0.90000,1.10000,0.90000
  8554,'PS_CAFA13_2 ',  13.2000,4,  15,  66,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8555,'MALL.TER    ',  13.2000,1,  15,  36,  10,1.02771, -26.5623,1.10000,0.90000,1.10000,0.90000
  8556,'CEVP33_01   ',  33.0000,1,  15,  68,   1,1.00181, -28.7738,1.10000,0.90000,1.10000,0.90000
  8557,'CEVP33_02   ',  33.0000,1,  15,  68,   1,0.99566, -30.8570,1.10000,0.90000,1.10000,0.90000
  8558,'CEVP33_03   ',  33.0000,1,  15,  68,   1,0.99750, -30.0321,1.10000,0.90000,1.10000,0.90000
  8559,'CEVP13_01   ',  13.2000,1,  15,  68,   1,1.00787, -29.1150,1.10000,0.90000,1.10000,0.90000
  8560,'RSUR13_02   ',  33.0000,1,  15,  36,  10,0.97755, -21.4527,1.10000,0.90000,1.10000,0.90000
  8561,'BRAC13_01   ',  13.2000,1,  15,  68,  10,1.02620, -22.3219,1.10000,0.90000,1.10000,0.90000
  8562,'TARTAGAL    ',  33.0000,1,  15,  66,   1,1.00732, -33.0869,1.10000,0.90000,1.10000,0.90000
  8563,'CAFA13_01   ',  13.2000,1,  15,  66,   1,0.97231, -34.5319,1.10000,0.90000,1.10000,0.90000
  8564,'PIQUIREN    ',  33.0000,1,  15,  66,   1,1.02700, -30.9240,1.10000,0.90000,1.10000,0.90000
  8565,'PSNON33_01  ',  33.0000,1,  15,  36,  10,1.03101, -24.9712,1.10000,0.90000,1.10000,0.90000
  8566,'PSNON13_01  ',  13.2000,1,  15,  36,  10,1.03113, -24.9712,1.10000,0.90000,1.10000,0.90000
  8567,'PSNON33_02  ',  33.0000,1,  15,  36,  10,1.03110, -24.9763,1.10000,0.90000,1.10000,0.90000
  8568,'ARA233_12   ',  33.0000,1,  15,  36,  10,1.01755, -10.8431,1.10000,0.90000,1.10000,0.90000
  8569,'ARA233_22   ',  33.0000,1,  15,  36,  10,1.01357, -10.6124,1.10000,0.90000,1.10000,0.90000
  8570,'ARA233_32   ',  33.0000,1,  15,  36,  10,1.01118,  -9.6162,1.10000,0.90000,1.10000,0.90000
  8571,'ARA233_03   ',  33.0000,1,  15,  36,  10,1.01028, -10.3358,1.10000,0.90000,1.10000,0.90000
  8572,'ARA213_05   ',  13.2000,1,  15,  36,  10,1.00935, -10.1094,1.10000,0.90000,1.10000,0.90000
  8573,'CAFAYATE    ',  33.0000,1,  15,  66,   1,0.97179, -34.0158,1.10000,0.90000,1.10000,0.90000
  8574,'CEV.POZO    ',  13.2000,1,  15,  68,   1,0.99994, -32.4890,1.10000,0.90000,1.10000,0.90000
  8575,'ARA213_06   ',  13.2000,1,  15,  36,  10,1.00979, -10.2164,1.10000,0.90000,1.10000,0.90000
  8576,'FIAM13      ',  13.2000,1,  15,  64,  10,0.94750, -54.4781,1.10000,0.90000,1.10000,0.90000
  8577,'AMPA33_01   ',  33.0000,1,  15,  64,   1,1.00612, -28.9117,1.10000,0.90000,1.10000,0.90000
  8578,'AMPA13_01   ',  13.2000,1,  15,  64,  10,1.00557, -29.1712,1.10000,0.90000,1.10000,0.90000
  8579,'PSSMAR33_02 ',  33.0000,4,  15,  64,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8580,'ANATUYA     ',  33.0000,1,  15,  65,   1,1.03801, -35.5332,1.10000,0.90000,1.10000,0.90000
  8581,'CAUCH33_07  ',  33.0000,1,  15,  67,  10,1.04025, -17.3481,1.10000,0.90000,1.10000,0.90000
  8582,'SAUJ33_02   ',  33.0000,1,  15,  64,  10,0.96030, -41.7571,1.10000,0.90000,1.10000,0.90000
  8583,'MINERA_EXAR ',  33.0000,1,  15,  67,   1,1.04025, -17.3481,1.10000,0.90000,1.10000,0.90000
  8584,'PSNON07     ',   0.7000,1,  15,  36,  10,1.03110, -24.9763,1.10000,0.90000,1.10000,0.90000
  8585,'ALT133_04   ',  33.0000,1,  15,  66,  10,1.03969, -16.9534,1.10000,0.90000,1.10000,0.90000
  8586,'ALT133_05   ',  33.0000,1,  15,  66,  10,1.03949, -16.9534,1.10000,0.90000,1.10000,0.90000
  8587,'LRI2FV_33   ',  33.0000,4,  15,  36,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8588,'NONOGASTA_33',  33.0000,4,  15,  36,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8589,'VUNIFV_33   ',  33.0000,4,  15,  36,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8590,'V.UNION_33  ',  33.0000,4,  15,  36,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8591,'AMA4FV_33   ',  33.0000,4,  15,  64,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8592,'CAU4_33     ',  33.0000,4,  15,  67,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8593,'CAU5_33     ',  33.0000,4,  15,  67,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8594,'PSSC33_01   ',  33.0000,4,  15,  66,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8595,'PSSC33_02   ',  33.0000,4,  15,  66,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8596,'PE EL JUME  ',  33.0000,1,  15,  65,   1,1.05233, -40.5147,1.10000,0.90000,1.10000,0.90000
  8597,'TINOG33_02  ',  33.0000,1,  15,  64,  10,1.00408, -49.2575,1.10000,0.90000,1.10000,0.90000
  8598,'TINOG13_02  ',  13.2000,1,  15,  64,  10,1.01762, -49.2656,1.10000,0.90000,1.10000,0.90000
  8599,'TINOGFV_01  ',  33.0000,1,  15,  64,  10,1.00427, -49.2771,1.10000,0.90000,1.10000,0.90000
  8600,'SMTUTG01    ',  11.5000,2,  15,  68,   8,1.05000, -17.2069,1.10000,0.90000,1.10000,0.90000
  8601,'TINOGFV_02  ',  13.2000,1,  15,  64,  10,1.03057, -50.6536,1.10000,0.90000,1.10000,0.90000
  8602,'PPNOTG01    ',  11.5000,4,  15,  68,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8603,'PPNOTG02    ',  11.5000,4,  15,  68,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8604,'ISBATV01    ',  13.2000,2,  15,  68,   5,0.99419, -29.8045,1.10000,0.90000,1.10000,0.90000
  8605,'SPEDTG22    ',  13.2000,4,  15,  67,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8607,'BANDDI01    ',   0.4000,2,  15,  65,   7,1.02000, -28.8545,1.10000,0.90000,1.10000,0.90000
  8608,'CAIMDI13    ',  15.0000,2,  15,  67,   7,1.03000, -16.9962,1.10000,0.90000,1.10000,0.90000
  8609,'CATADI01    ',   0.3800,2,  15,  64,   7,1.05000, -30.7465,1.10000,0.90000,1.10000,0.90000
  8610,'CAIMDI45    ',  15.0000,2,  15,  67,   7,1.03000, -18.6863,1.10000,0.90000,1.10000,0.90000
  8611,'TUCUTG01    ',  10.5000,2,  15,  68,   8,1.05000, -13.1868,1.10000,0.90000,1.10000,0.90000
  8612,'TUCUTG02    ',  10.5000,2,  15,  68,   8,1.05000,  -7.0829,1.10000,0.90000,1.10000,0.90000
  8613,'TUCUTV01    ',  10.5000,2,  15,  68,   8,1.05000, -14.8403,1.10000,0.90000,1.10000,0.90000
  8614,'SMTUTG02    ',  15.7000,2,  15,  68,   8,1.04000, -10.9366,1.10000,0.90000,1.10000,0.90000
  8615,'SMTUTV01    ',  15.7000,2,  15,  68,   8,1.04000, -12.3538,1.10000,0.90000,1.10000,0.90000
  8616,'INDETG03    ',  11.0000,2,  15,  68,   4,1.05000, -17.9467,1.10000,0.90000,1.10000,0.90000
  8617,'INTADI01    ',   0.4000,2,  15,  64,   7,1.05000, -31.0186,1.10000,0.90000,1.10000,0.90000
  8618,'PICADI01    ',   0.4000,2,  15,  64,   7,1.04428, -29.9559,1.10000,0.90000,1.10000,0.90000
  8619,'TERVDI01    ',   0.4000,4,  15,  64,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8620,'INDETG04    ',  11.0000,2,  15,  68,   4,1.01431, -23.9710,1.10000,0.90000,1.10000,0.90000
  8621,'CAFADI01    ',   0.4000,4,  15,  66,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8622,'TANDTG01    ',  15.8000,2,  15,  66,   4,1.03000, -12.3035,1.10000,0.90000,1.10000,0.90000
  8623,'TANDTG02    ',  15.8000,2,  15,  66,   4,1.02232, -16.1346,1.10000,0.90000,1.10000,0.90000
  8624,'TANDTV01    ',  15.8000,2,  15,  66,   4,1.03000, -13.0708,1.10000,0.90000,1.10000,0.90000
  8625,'LRIOTG24    ',  11.0000,2,  15,  36,   4,1.05000, -17.6392,1.10000,0.90000,1.10000,0.90000
  8626,'LPUNFV      ',   0.8000,2,  15,  66,  12,1.03952, -16.9548,1.10000,0.90000,1.10000,0.90000
  8627,'ALT1FV      ',   0.8000,2,  15,  66,  12,1.03973, -16.9555,1.10000,0.90000,1.10000,0.90000
  8628,'LOMAFV01    ',  33.0000,4,  15,  36,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8629,'LRIOFV01    ',  33.0000,4,  15,  36,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8630,'CADIHI12    ',  13.2000,2,  15,  68,   6,1.01000, -23.3311,1.10000,0.90000,1.10000,0.90000
  8631,'CCORHI01    ',  13.2000,2,  15,  66,   6,1.05000, -19.6938,1.10000,0.90000,1.10000,0.90000
  8632,'CCORHI02    ',  13.2000,2,  15,  66,   6,1.05000, -19.6938,1.10000,0.90000,1.10000,0.90000
  8633,'CCORHI03    ',  13.2000,4,  15,  66,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8634,'TUNAHI01    ',  13.2000,2,  15,  66,   6,1.05000, -21.9328,1.10000,0.90000,1.10000,0.90000
  8635,'TUNAHI02    ',  13.2000,4,  15,  66,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8637,'BRCHTG01    ',  15.7500,2,  15,  68,   8,1.03000, -12.1253,1.10000,0.90000,1.10000,0.90000
  8638,'CAU1FV01    ',   0.5000,2,  15,  67,  12,1.04026, -17.3487,1.10000,0.90000,1.10000,0.90000
  8639,'CAU2FV01    ',   0.5000,2,  15,  67,  12,1.04026, -17.3485,1.10000,0.90000,1.10000,0.90000
  8640,'CAU3FV01    ',   0.5000,2,  15,  67,  12,1.04026, -17.3486,1.10000,0.90000,1.10000,0.90000
  8641,'ESCAHI01    ',  13.2000,2,  15,  68,   6,1.03000, -24.3329,1.10000,0.90000,1.10000,0.90000
  8642,'ESCAHI02    ',  13.2000,2,  15,  68,   6,1.01989, -28.2805,1.10000,0.90000,1.10000,0.90000
  8643,'ESCAHI03    ',  13.2000,4,  15,  68,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8644,'FRIATG01    ',  11.5000,2,  15,  65,   4,1.04000, -19.0305,1.10000,0.90000,1.10000,0.90000
  8645,'AR21EO01    ',   0.6900,2,  15,  36,  11,1.00000,  -8.0355,1.10000,0.90000,1.10000,0.90000
  8648,'CITRDI02    ',   0.4000,2,  15,  68,  13,1.02000, -30.0810,1.10000,0.90000,1.10000,0.90000
  8649,'AR22EO01    ',   0.6900,2,  15,  36,  11,1.00000,  -7.3948,1.10000,0.90000,1.10000,0.90000
  8650,'LBANTG12    ',  13.2000,1,  15,  65,   4,1.00737, -30.0105,1.10000,0.90000,1.10000,0.90000
  8651,'GUEMTV11    ',  11.0000,4,  15,  66,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8652,'GUEMTV12    ',  11.0000,4,  15,  66,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8653,'GUEMTV13    ',  13.8000,4,  15,  66,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8654,'GUEMTG01    ',  11.5000,4,  15,  66,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8655,'CAFAFV      ',   0.5500,4,  15,  66,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8656,'ARAUEO      ',   0.8000,2,  15,  36,  11,1.04000, -18.7200,1.10000,0.90000,1.10000,0.90000
  8657,'LRISDI01    ',   0.4000,4,  15,  36,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8658,'ARAUEO      ',   0.7890,2,  15,  36,  11,1.04000, -18.7200,1.10000,0.90000,1.10000,0.90000
  8659,'CHAMFVII    ',   0.6000,4,  15,  36,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8660,'LRIOTG13    ',  13.2000,2,  15,  36,   4,1.00371, -25.5779,1.10000,0.90000,1.10000,0.90000
  8661,'INDEVG      ',  13.2000,4,  15,  68,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8662,'TARTTG01    ',  13.2000,1,  15,  66,   4,1.01155, -33.9980,1.10000,0.90000,1.10000,0.90000
  8663,'PIQIDI01    ',   6.3000,2,  15,  66,   7,1.03000, -30.0573,1.10000,0.90000,1.10000,0.90000
  8664,'INDETV14    ',  13.2000,4,  15,  68,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8665,'INDETV15    ',  13.2000,4,  15,  68,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8666,'TINZFV01    ',   0.8000,2,  15,  64,  12,1.05000, -53.4665,1.10000,0.90000,1.10000,0.90000
  8667,'LMADHI01    ',  13.2000,2,  15,  67,   6,1.03000, -17.9508,1.10000,0.90000,1.10000,0.90000
  8668,'ARAUEO      ',   0.7890,4,  15,  36,  11,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8669,'LMADHI02    ',  13.2000,4,  15,  67,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8670,'ARAUEO      ',   0.7890,4,  15,  36,  11,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8671,'LEDE.TV01   ',   6.3000,2,  15,  67,   4,1.01000, -25.0823,1.10000,0.90000,1.10000,0.90000
  8672,'LEDE.TV02   ',   6.3000,4,  15,  67,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8673,'LIBEDI01    ',   0.4000,4,  15,  67,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8674,'TIN2FV01    ',   0.4000,2,  15,  64,  12,1.05000, -50.6536,1.10000,0.90000,1.10000,0.90000
  8675,'TINOFV01    ',   0.6000,2,  15,  64,  12,1.03240, -49.2771,1.10000,0.90000,1.10000,0.90000
  8676,'NONOFV01    ',   0.7000,4,  15,  36,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8677,'CAFAFV      ',   0.5500,4,  15,  66,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8678,'SAUJFV01    ',   0.6000,2,  15,  64,  12,0.96030, -41.7571,1.10000,0.90000,1.10000,0.90000
  8680,'RHONHI12    ',  13.2000,2,  15,  65,   6,1.05000, -22.3254,1.10000,0.90000,1.10000,0.90000
  8681,'PVIEHI01    ',  13.2000,2,  15,  68,   6,1.00085, -27.0710,1.10000,0.90000,1.10000,0.90000
  8682,'PVIEHI02    ',  13.2000,2,  15,  68,   6,1.00148, -27.6504,1.10000,0.90000,1.10000,0.90000
  8683,'CHLEDI01    ',   0.4000,2,  15,  36,   7,1.05000, -18.8637,1.10000,0.90000,1.10000,0.90000
  8684,'SLTADI01    ',   0.4000,4,  15,  66,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8685,'ORADDI01    ',   0.3800,4,  15,  66,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8686,'TABATV01    ',  13.2000,4,  15,  66,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8687,'INDETG01    ',  11.5000,4,  15,  68,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8688,'INDETG02    ',  11.5000,4,  15,  68,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8689,'SCARFV01    ',   0.8000,4,  15,  66,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8690,'SALTTG21    ',  13.2000,2,  15,  66,   4,0.99594, -23.5360,1.10000,0.90000,1.10000,0.90000
  8691,'RREYHI12    ',   6.6000,2,  15,  67,   6,1.03000, -19.9528,1.10000,0.90000,1.10000,0.90000
  8692,'ANATDI01    ',   0.3800,4,  15,  65,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8693,'ANATDI02    ',   0.4000,4,  15,  65,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8694,'FIAMFV01    ',   0.6000,2,  15,  64,  12,0.98532, -56.8823,1.10000,0.90000,1.10000,0.90000
  8695,'TINODI01    ',   0.4000,2,  15,  64,   7,1.05000, -53.1026,1.10000,0.90000,1.10000,0.90000
  8696,'PE.ELJUME   ',   0.4000,2,  15,  65,  11,1.05000, -38.8552,1.10000,0.90000,1.10000,0.90000
  8697,'LEDE.TV03   ',  13.2000,2,  15,  67,   4,1.05000, -22.0078,1.10000,0.90000,1.10000,0.90000
  8698,'LRI3FV01    ',   0.7000,4,  15,  36,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8699,'LRI2FV      ',   0.8000,4,  15,  36,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8797,'S. DE JUNIO ',  33.0000,1,  15,  65,   1,1.00844, -43.8239,1.10000,0.90000,1.10000,0.90000
  8798,'OJO DE AGUA ',  33.0000,1,  15,  65,   1,1.03291, -41.4016,1.10000,0.90000,1.10000,0.90000
  8800,'JUJ.TER     ',  13.2000,1,  15,  67,  10,0.99906, -22.0241,1.10000,0.90000,1.10000,0.90000
  8801,'LIBER13_01  ',  13.2000,1,  15,  67,   1,0.98020, -29.4049,1.10000,0.90000,1.10000,0.90000
  8802,'NONO.TER    ',  13.2000,1,  15,  36,  10,1.00218, -25.7907,1.10000,0.90000,1.10000,0.90000
  8803,'MQM.TER1    ',  33.0000,1,  15,  65,   1,1.02896, -16.3656,1.10000,0.90000,1.10000,0.90000
  8804,'JTO.TER1    ',  33.0000,1,  15,  67,   1,1.01268, -20.8131,1.10000,0.90000,1.10000,0.90000
  8805,'COB.TER1    ',  34.5000,1,  15,  66,   1,1.02324, -16.2083,1.10000,0.90000,1.10000,0.90000
  8806,'CHILECIT    ',  13.2000,1,  15,  36,   1,1.04492, -20.0461,1.10000,0.90000,1.10000,0.90000
  8807,'SALTASUR    ',  13.2000,4,  15,  66,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8808,'TINO.TOZZI  ',  33.0000,1,  15,  64,   1,1.02581, -53.4665,1.10000,0.90000,1.10000,0.90000
  8809,'COB.TER1    ',  33.0000,1,  15,  66,   1,1.06942, -16.1830,1.10000,0.90000,1.10000,0.90000
  8810,'CHAM33_02   ',  33.0000,4,  15,  36,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8811,'CHAM13_02   ',  13.2000,4,  15,  36,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8812,'CHAM13_03   ',  13.2000,4,  15,  36,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8813,'AIMO33_01   ',  33.0000,4,  15,  36,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8814,'AIMO13_01   ',  13.2000,4,  15,  36,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8815,'AIMO33_02   ',  33.0000,4,  15,  36,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8816,'ANAT33_01   ',  33.0000,4,  15,  65,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8817,'ANAT33_02   ',  33.0000,4,  15,  65,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8818,'BAND33_01   ',  33.0000,4,  15,  65,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8819,'PANT33_01   ',  33.0000,4,  15,  64,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8820,'PANT13_01   ',  13.2000,4,  15,  64,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8821,'PANT33_02   ',  33.0000,4,  15,  64,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8822,'PSSMAR33_01 ',  33.0000,4,  15,  64,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8860,'CHAM33_01   ',  33.0000,1,  15,  36,   1,0.98188, -30.7581,1.10000,0.90000,1.10000,0.90000
  8861,'CHAM13_01   ',  13.2000,1,  15,  36,   1,0.98455, -31.9909,1.10000,0.90000,1.10000,0.90000
  8862,'PS_CAFA_1   ',   0.6000,4,  15,  66,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8863,'PS_CAFA_2   ',   0.6000,4,  15,  66,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8864,'LLANO33_01  ',  33.0000,1,  15,  36,  10,0.98190, -30.7588,1.10000,0.90000,1.10000,0.90000
  8865,'VUNIO33_01  ',  33.0000,1,  15,  36,   1,1.01152, -28.1719,1.10000,0.90000,1.10000,0.90000
  8866,'VUNIO13_01  ',  13.2000,1,  15,  36,   1,1.01680, -28.7343,1.10000,0.90000,1.10000,0.90000
  8880,'TINOG33_01  ',  33.0000,1,  15,  64,   1,1.01675, -53.0415,1.10000,0.90000,1.10000,0.90000
  8881,'TINOG13_01  ',  13.2000,1,  15,  64,   1,1.03237, -55.0058,1.10000,0.90000,1.10000,0.90000
  8882,'MEDANITOS   ',  33.0000,1,  15,  64,   1,0.93543, -56.8098,1.10000,0.90000,1.10000,0.90000
  8883,'FIAM33      ',  33.0000,1,  15,  64,  10,0.94351, -55.3998,1.10000,0.90000,1.10000,0.90000
  8884,'FIAMFV_01   ',  33.0000,1,  15,  64,   1,0.94914, -56.3297,1.10000,0.90000,1.10000,0.90000
  8891,'ANATUYA     ',  13.2000,1,  15,  65,   1,1.04030, -34.7612,1.10000,0.90000,1.10000,0.90000
  8892,'ARA.TER     ',  13.2000,1,  15,  36,  10,1.08575, -20.0576,1.10000,0.90000,1.10000,0.90000
  8893,'CATA.TER    ',  13.2000,1,  15,  64,   4,1.04049, -32.4746,1.10000,0.90000,1.10000,0.90000
  8895,'ARA.TER2    ',  13.2000,1,  15,  36,  10,1.08575, -20.0576,1.10000,0.90000,1.10000,0.90000
  8896,'FIAMFV_02   ',  33.0000,1,  15,  64,  10,0.95792, -56.8823,1.10000,0.90000,1.10000,0.90000
  8900,'BRCHTV01    ',  18.0000,2,  15,  68,   5,1.03000, -11.9490,1.10000,0.90000,1.10000,0.90000
  8901,'LLANFV01    ',   0.6000,2,  15,  36,  12,0.98190, -30.7588,1.10000,0.90000,1.10000,0.90000
  8902,'LEALTV02    ',  13.2000,2,  15,  68,  14,1.00000, -20.4681,1.10000,0.90000,1.10000,0.90000
  8903,'VUNIFV      ',   0.8000,4,  15,  36,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8904,'AMA4FV      ',   0.7000,4,  15,  64,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8905,'CAU4FV      ',   0.8000,4,  15,  67,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8906,'CAU5FV      ',   0.8000,4,  15,  67,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8907,'ARA1FV      ',   0.8000,4,  15,  36,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8908,'LFLOTV01    ',  13.2000,2,  15,  68,   5,1.00000, -22.3363,1.10000,0.90000,1.10000,0.90000
  8909,'CHAMFV01    ',   0.8000,4,  15,  36,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8910,'CHAMFV02    ',   0.8000,4,  15,  36,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8911,'AIMOFV01    ',   0.8000,4,  15,  36,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8912,'ANATFV01    ',   0.5500,4,  15,  65,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8913,'ANATFV02    ',   0.5500,4,  15,  65,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8914,'BANDFV01    ',   0.5500,4,  15,  65,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8915,'SHINFV01    ',   0.8000,4,  15,  64,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8916,'AMPAFV01    ',   0.8000,4,  15,  64,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8917,'SMARFV01    ',   0.8000,4,  15,  64,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8950,'I6_GTUCU3   ', 132.0000,1,  15,  68,   1,1.03304, -21.1018,1.10000,0.90000,1.10000,0.90000
  8951,'I5_GTUCU2   ', 132.0000,4,  15,  68,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8952,'I4_GTUCU1   ', 132.0000,1,  15,  68,   1,1.03304, -21.1018,1.10000,0.90000,1.10000,0.90000
  8953,'I3_GSMTU1   ', 132.0000,1,  15,  68,   1,1.03518, -23.0085,1.10000,0.90000,1.10000,0.90000
  8954,'I2_GPPNO1   ', 132.0000,4,  15,  68,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8955,'I1_LTCEVP1  ', 132.0000,1,  15,  68,   1,1.03518, -23.0085,1.10000,0.90000,1.10000,0.90000
  8956,'CITRDI01    ',   0.4000,2,  15,  68,  13,1.02000, -30.0810,1.10000,0.90000,1.10000,0.90000
  8957,'LEALTV01    ',  13.2000,2,  15,  68,  14,1.00000, -20.4681,1.10000,0.90000,1.10000,0.90000
  8960,'AR23EO01    ',   0.6900,2,  15,  36,  11,1.00000,  -6.3580,1.10000,0.90000,1.10000,0.90000
  8992,'ANT1FV01    ',   0.6500,4,  15,  65,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 12000,'YACAGUA     ', 132.0000,1,  22,  72,  10,1.02780, -31.0086,1.10000,0.90000,1.10000,0.90000
 12001,'YACAGUA     ', 230.0000,4,  22,  72,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 12002,'YACAGUA     ',  10.5000,4,  22,  72,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 12600,'TERSTG01    ',  11.0000,4,  22,  72,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 12601,'TERSTG02    ',  11.0000,4,  22,  72,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 12602,'TERSTV01    ',  11.0000,4,  22,  72,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 19019,'ANDES 345   ', 345.0000,4,  19,  48,  19,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 19020,'ANDES REACTO', 345.0000,4,  19,  48,  19,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 19021,'LIM.ARG.CHI ', 345.0000,4,  19,  48, 189,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 19022,'ANDESFV220  ', 220.0000,4,  19,  48,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 19023,'ANDESFV23   ',  23.0000,4,  19,  48,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 19024,'ANDESFV     ',   0.6200,4,  19,  48,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 40187,'FIC SPA     ',   1.0000,1,  18, 103,  10,0.94697,  -8.3036,1.10000,0.90000,1.10000,0.90000
 40203,'SLO B 13.8  ',  13.8000,1,  18, 101,  10,0.99696, -18.6504,1.10000,0.90000,1.10000,0.90000
 40204,'SLO C 13.8  ',  13.8000,1,  18, 101,  10,0.99696, -18.6504,1.10000,0.90000,1.10000,0.90000
 40209,'SICBRAS   23',  23.0000,4,  18, 101,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 40229,'BTW CL    23',  23.0000,4,  18, 101,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 40231,'VHA- PBO F1 ', 220.0000,1,  18, 101,  10,0.97436, -10.9517,1.10000,0.90000,1.10000,0.90000
 40340,'BRO 66      ',  66.0000,1,  18, 101,  10,0.96448, -16.6536,1.10000,0.90000,1.10000,0.90000
 40378,'CAM B1    66',  66.0000,1,  18, 103,  10,0.93423, -15.5395,1.10000,0.90000,1.10000,0.90000
 40403,'SVC PLUS    ',  13.9000,1,  18, 101,  10,1.02776, -14.0271,1.10000,0.90000,1.10000,0.90000
 40404,'GUA B2   220', 220.0000,1,  18, 101,  10,1.00000, -12.6491,1.10000,0.90000,1.10000,0.90000
 40405,'FIC2-FIC3   ', 220.0000,1,  18, 101,  10,0.98243, -12.8099,1.10000,0.90000,1.10000,0.90000
 40406,'FIC3-FIC4   ', 220.0000,1,  18, 101,  10,0.98114, -12.6822,1.10000,0.90000,1.10000,0.90000
 40410,'SAN-FIC1    ', 220.0000,1,  18, 101,  10,0.98427, -12.9897,1.10000,0.90000,1.10000,0.90000
 40411,'FIC1-LAM    ', 220.0000,1,  18, 101,  10,0.98395, -12.9599,1.10000,0.90000,1.10000,0.90000
 40412,'GUA-FIC     ', 220.0000,1,  18, 101,  10,0.98775, -13.0977,1.10000,0.90000,1.10000,0.90000
 40419,'VEL F2      ', 220.0000,1,  18, 101,  10,0.98576, -13.1186,1.10000,0.90000,1.10000,0.90000
 40432,'PBO-PCA F1  ', 220.0000,1,  18, 101,  10,0.97127, -11.3222,1.10000,0.90000,1.10000,0.90000
 40433,'PBO-PCA F2  ', 220.0000,1,  18, 101,  10,0.97100, -11.3511,1.10000,0.90000,1.10000,0.90000
 40440,'BRO 220     ', 220.0000,1,  18, 101,  10,0.99442, -13.3267,1.10000,0.90000,1.10000,0.90000
 40511,'REA LAM 1   ',  23.0000,1,  18, 101,   1,0.96660, -18.8480,1.10000,0.90000,1.10000,0.90000
 40518,'VAU F1      ',   1.0000,1,  18, 101,  10,0.96224, -19.9739,1.10000,0.90000,1.10000,0.90000
 40558,'FIC         ',   1.0000,1,  18, 103,  10,1.01413, -11.3896,1.10000,0.90000,1.10000,0.90000
 40562,'FIC         ',   1.0000,1,  18, 104,   1,0.91212, -20.2407,1.10000,0.90000,1.10000,0.90000
 40563,'FIC         ',   1.0000,1,  18, 104,  10,0.94650,  -6.3526,1.10000,0.90000,1.10000,0.90000
 40565,'FIC         ',   1.0000,1,  18, 104,  10,0.91069, -21.2336,1.10000,0.90000,1.10000,0.90000
 40566,'FIC         ',   1.0000,1,  18, 104,  10,0.91069, -21.2337,1.10000,0.90000,1.10000,0.90000
 40578,'FIC         ',   1.0000,1,  18, 106,  10,1.06472, -58.4680,1.10000,0.90000,1.10000,0.90000
 40580,'FIC         ',   1.0000,1,  18, 103,  10,0.92563, -14.5483,1.10000,0.90000,1.10000,0.90000
 40582,'FIC 2       ',   1.0000,1,  18, 102,  10,0.94937,  -3.9099,1.10000,0.90000,1.10000,0.90000
 40583,'FIC         ',   1.0000,1,  18, 102,  10,0.93934,  -6.1499,1.10000,0.90000,1.10000,0.90000
 40584,'FIC         ',   1.0000,1,  18, 102,  10,1.02983,   8.4196,1.10000,0.90000,1.10000,0.90000
 40585,'FIC         ',   1.0000,1,  18, 104,  10,0.95645, -10.1165,1.10000,0.90000,1.10000,0.90000
 40589,'FIC         ',   1.0000,1,  18, 102,  10,1.04333,  10.9965,1.10000,0.90000,1.10000,0.90000
 40590,'FIC         ',   1.0000,1,  18, 101,  10,0.96365, -19.5591,1.10000,0.90000,1.10000,0.90000
 40591,'FIC         ',   1.0000,1,  18, 104,  10,0.91096, -28.9997,1.10000,0.90000,1.10000,0.90000
 40597,'FIC         ',   1.0000,1,  18, 104,  10,0.94485,  -1.9656,1.10000,0.90000,1.10000,0.90000
 40599,'FIC         ',   1.0000,1,  18, 101,  10,0.93817, -20.4975,1.10000,0.90000,1.10000,0.90000
 40690,'FIC         ',   1.0000,1,  18, 102,  10,1.04333,  10.9966,1.10000,0.90000,1.10000,0.90000
 40714,'FIC         ',   1.0000,1,  18, 102,  10,1.02983,   8.4196,1.10000,0.90000,1.10000,0.90000
 41000,'VHA B1   500', 500.0000,1,  18, 101,  10,0.93935,  -5.2169,1.10000,0.90000,1.10000,0.90000
 41001,'VHA B1   220', 220.0000,1,  18, 101,  10,0.98041, -10.2268,1.10000,0.90000,1.10000,0.90000
 41002,'SLO_HV      ', 220.0000,1,  18, 101,  10,0.97976, -14.0037,1.10000,0.90000,1.10000,0.90000
 41003,'LAM B1   220', 220.0000,1,  18, 101,  10,0.98152, -13.3241,1.10000,0.90000,1.10000,0.90000
 41004,'LIM B1   220', 220.0000,1,  18, 101,  10,0.98641, -11.5968,1.10000,0.90000,1.10000,0.90000
 41005,'PBO B1   220', 220.0000,1,  18, 101,  10,0.96921, -11.4470,1.10000,0.90000,1.10000,0.90000
 41006,'CAP TA   220', 220.0000,1,  18, 101,  10,0.97693, -13.4607,1.10000,0.90000,1.10000,0.90000
 41007,'PIR B1   220', 220.0000,1,  18, 101,  10,0.99675, -11.0648,1.10000,0.90000,1.10000,0.90000
 41008,'YNE TA   220', 220.0000,1,  18, 101,  10,0.99988, -12.6688,1.10000,0.90000,1.10000,0.90000
 41009,'VAP TA   220', 220.0000,1,  18, 101,  10,0.99701,  -6.4910,1.10000,0.90000,1.10000,0.90000
 41010,'LUQ TA   220', 220.0000,1,  18, 101,  10,0.97915, -13.6456,1.10000,0.90000,1.10000,0.90000
 41011,'LAV TA   220', 220.0000,1,  18, 101,  10,0.98309, -13.8274,1.10000,0.90000,1.10000,0.90000
 41012,'SAN TA   220', 220.0000,1,  18, 101,  10,0.98784, -13.1892,1.10000,0.90000,1.10000,0.90000
 41014,'ELA TA   220', 220.0000,1,  18, 101,  10,0.98630,  -9.0254,1.10000,0.90000,1.10000,0.90000
 41015,'PSA B2   220', 220.0000,1,  18, 101,  10,0.98090, -12.6629,1.10000,0.90000,1.10000,0.90000
 41016,'PCA AB   220', 220.0000,1,  18, 101,  10,0.97109, -11.3450,1.10000,0.90000,1.10000,0.90000
 41017,'CMY  B1  220', 220.0000,1,  18, 101,   1,0.98335, -10.9383,1.10000,0.90000,1.10000,0.90000
 41018,'ADM TA   220', 220.0000,1,  18, 101,  10,0.99985, -12.6720,1.10000,0.90000,1.10000,0.90000
 41019,'GUA B3   220', 220.0000,1,  18, 101,  10,1.00000, -12.6491,1.10000,0.90000,1.10000,0.90000
 41052,'ALY  220    ', 220.0000,1,  18, 101,   1,0.98641, -11.5973,1.10000,0.90000,1.10000,0.90000
 41053,'SICBRAS  220', 220.0000,1,  18, 101,   1,0.98245, -10.9256,1.10000,0.90000,1.10000,0.90000
 41059,'VAU B1   220', 220.0000,1,  18, 101,  10,0.96272, -11.9861,1.10000,0.90000,1.10000,0.90000
 41060,'ALT B1   220', 220.0000,1,  18, 101,  10,0.97739, -11.1388,1.10000,0.90000,1.10000,0.90000
 41061,'BMO B1   220', 220.0000,1,  18, 101,  10,0.96678, -11.7053,1.10000,0.90000,1.10000,0.90000
 41063,'VEL 220     ', 220.0000,1,  18, 101,  10,0.98592, -13.1333,1.10000,0.90000,1.10000,0.90000
 41064,'VAL 500     ', 500.0000,1,  18, 101,  10,0.95732,  -3.6129,1.10000,0.90000,1.10000,0.90000
 41065,'VAL  A   220', 220.0000,1,  18, 101,  10,1.00237,  -5.6963,1.10000,0.90000,1.10000,0.90000
 41066,'CADEMOT  220', 220.0000,1,  18, 101,  10,1.00236,  -5.6966,1.10000,0.90000,1.10000,0.90000
 41090,'FIC         ',   1.0000,1,  18, 105,  10,0.91237, -22.7568,1.10000,0.90000,1.10000,0.90000
 41101,'FIC         ',   1.0000,1,  18, 102,  10,0.93927,  -5.5032,1.10000,0.90000,1.10000,0.90000
 41114,'VELF1       ',   1.0000,1,  18, 101,  10,0.95514, -15.3557,1.10000,0.90000,1.10000,0.90000
 41115,'LAM-FIC2    ', 220.0000,1,  18, 101,  10,0.98127, -13.0268,1.10000,0.90000,1.10000,0.90000
 41116,'FIC         ',   1.0000,1,  18, 101,  10,1.03172, -18.8225,1.10000,0.90000,1.10000,0.90000
 41117,'FIC         ',   1.0000,1,  18, 101,  10,1.03178, -18.8143,1.10000,0.90000,1.10000,0.90000
 41118,'FIC         ',   1.0000,1,  18, 101,  10,0.98520, -16.3573,1.10000,0.90000,1.10000,0.90000
 41119,'FIC         ',   1.0000,1,  18, 101,  10,0.98520, -16.3573,1.10000,0.90000,1.10000,0.90000
 41120,'FIC         ',   1.0000,1,  18, 101,  10,0.95843, -14.9068,1.10000,0.90000,1.10000,0.90000
 41122,'FIC         ',   1.0000,1,  18, 102,  10,0.97514,   4.5319,1.10000,0.90000,1.10000,0.90000
 41123,'FIC         ',   1.0000,1,  18, 103,  10,0.91614, -15.5441,1.10000,0.90000,1.10000,0.90000
 41125,'FIC         ',   1.0000,1,  18, 103,  10,0.91614, -15.5441,1.10000,0.90000,1.10000,0.90000
 41129,'FIC         ',   1.0000,1,  18, 105,  10,1.03482, -41.1653,1.10000,0.90000,1.10000,0.90000
 41137,'FIC         ',   1.0000,1,  18, 103,  10,0.95494,  -2.2927,1.10000,0.90000,1.10000,0.90000
 41140,'FIC         ',   1.0000,1,  18, 103,  10,1.00183,   0.1032,1.10000,0.90000,1.10000,0.90000
 41147,'FIC         ',   1.0000,1,  18, 103,  10,1.00183,   0.1033,1.10000,0.90000,1.10000,0.90000
 41151,'FIC         ',   1.0000,1,  18, 102,  10,1.07847,   5.9657,1.10000,0.90000,1.10000,0.90000
 41171,'FIC         ',   1.0000,1,  18, 105,  10,0.90574, -36.4393,1.10000,0.90000,1.10000,0.90000
 41172,'FIC         ',   1.0000,1,  18, 105,  10,1.04322, -43.3082,1.10000,0.90000,1.10000,0.90000
 41184,'FIC         ',   1.0000,1,  18, 105,  10,0.97954, -35.4627,1.10000,0.90000,1.10000,0.90000
 41187,'FIC         ',   1.0000,1,  18, 103,  10,0.94697,  -8.3036,1.10000,0.90000,1.10000,0.90000
 41191,'FIC         ',   1.0000,1,  18, 104,  10,0.93180,  -8.9842,1.10000,0.90000,1.10000,0.90000
 41192,'FIC         ',   1.0000,1,  18, 102,  10,0.90995, -11.2161,1.10000,0.90000,1.10000,0.90000
 41201,'VHA B1    66',  66.0000,1,  18, 101,  10,0.96053, -13.9957,1.10000,0.90000,1.10000,0.90000
 41202,'SLO B1    66',  66.0000,1,  18, 101,  10,1.03079, -18.3852,1.10000,0.90000,1.10000,0.90000
 41203,'LAM B1    66',  66.0000,1,  18, 101,  10,0.97067, -17.5336,1.10000,0.90000,1.10000,0.90000
 41204,'LIM B1    66',  66.0000,1,  18, 101,  10,0.95910, -14.7207,1.10000,0.90000,1.10000,0.90000
 41205,'PBO B1    66',  66.0000,1,  18, 101,  10,0.99195, -17.2284,1.10000,0.90000,1.10000,0.90000
 41207,'PIR B1    66',  66.0000,1,  18, 101,  10,0.98272, -15.4279,1.10000,0.90000,1.10000,0.90000
 41209,'VAP B1    66',  66.0000,1,  18, 101,  10,0.96767, -10.5202,1.10000,0.90000,1.10000,0.90000
 41210,'FIC         ',   1.0000,1,  18, 101,   1,0.96894, -18.3829,1.10000,0.90000,1.10000,0.90000
 41211,'FIC         ',   1.0000,1,  18, 101,   1,0.97555, -17.6207,1.10000,0.90000,1.10000,0.90000
 41214,'ELA B1    66',  66.0000,1,  18, 101,  10,1.00307, -16.1035,1.10000,0.90000,1.10000,0.90000
 41215,'PSA B1    66',  66.0000,1,  18, 101,  10,0.95507, -19.1291,1.10000,0.90000,1.10000,0.90000
 41216,'PCA B1    66',  66.0000,1,  18, 101,  10,0.95281, -14.6397,1.10000,0.90000,1.10000,0.90000
 41219,'GUA B1    66',  66.0000,1,  18, 101,  10,0.98465, -16.1924,1.10000,0.90000,1.10000,0.90000
 41222,'REA BMO     ',  23.0000,1,  18, 101,  10,0.98023, -18.9834,1.10000,0.90000,1.10000,0.90000
 41225,'FIC         ',   1.0000,1,  18, 101,  10,0.98379, -15.6165,1.10000,0.90000,1.10000,0.90000
 41230,'TBO B1    66',  66.0000,1,  18, 101,  10,0.95952, -19.4290,1.10000,0.90000,1.10000,0.90000
 41231,'BPA B1    66',  66.0000,1,  18, 101,  10,0.96122, -20.1482,1.10000,0.90000,1.10000,0.90000
 41232,'SMI B1    66',  66.0000,1,  18, 101,  10,0.96059, -19.3311,1.10000,0.90000,1.10000,0.90000
 41233,'CEN B1    66',  66.0000,1,  18, 101,  10,0.95020, -19.6390,1.10000,0.90000,1.10000,0.90000
 41234,'ITG BP    66',  66.0000,1,  18, 101,  10,0.97169, -18.8008,1.10000,0.90000,1.10000,0.90000
 41235,'PAR B1    66',  66.0000,1,  18, 101,  10,0.95135, -17.5738,1.10000,0.90000,1.10000,0.90000
 41236,'ACE B1    66',  66.0000,1,  18, 101,   1,0.94635, -15.3199,1.10000,0.90000,1.10000,0.90000
 41237,'CAU B1    66',  66.0000,1,  18, 101,  10,0.95548, -11.5615,1.10000,0.90000,1.10000,0.90000
 41238,'VCE B1    66',  66.0000,1,  18, 101,   1,0.98764, -17.4161,1.10000,0.90000,1.10000,0.90000
 41239,'CAE BP    66',  66.0000,1,  18, 101,  10,0.97321, -18.9690,1.10000,0.90000,1.10000,0.90000
 41240,'VTA BP    66',  66.0000,1,  18, 101,  10,0.96145, -17.4810,1.10000,0.90000,1.10000,0.90000
 41241,'GHN B1    66',  66.0000,1,  18, 101,   1,0.97203, -17.6770,1.10000,0.90000,1.10000,0.90000
 41242,'BCP B1    66',  66.0000,1,  18, 101,  10,0.99986, -20.3454,1.10000,0.90000,1.10000,0.90000
 41243,'CNU B1    66',  66.0000,1,  18, 101,  10,0.94249, -15.5022,1.10000,0.90000,1.10000,0.90000
 41244,'GDI B1    66',  66.0000,1,  18, 101,  10,0.95183, -19.4515,1.10000,0.90000,1.10000,0.90000
 41245,'REP B1    66',  66.0000,1,  18, 101,  10,0.95036, -19.4685,1.10000,0.90000,1.10000,0.90000
 41246,'FPV TA    66',  66.0000,1,  18, 101,  10,0.97068, -16.9147,1.10000,0.90000,1.10000,0.90000
 41247,'FPV BP    66',  66.0000,1,  18, 101,   1,0.96743, -17.0580,1.10000,0.90000,1.10000,0.90000
 41248,'QUI B1    66',  66.0000,1,  18, 101,  10,0.94682, -11.6139,1.10000,0.90000,1.10000,0.90000
 41249,'VAU B1    66',  66.0000,1,  18, 101,  10,0.96349, -19.7991,1.10000,0.90000,1.10000,0.90000
 41250,'CAI  66     ',  66.0000,1,  18, 101,   1,0.96139, -17.4839,1.10000,0.90000,1.10000,0.90000
 41251,'BTW B1    66',  66.0000,1,  18, 101,   1,1.00661, -20.0488,1.10000,0.90000,1.10000,0.90000
 41254,'FDM B1    66',  66.0000,1,  18, 101,  10,1.02329, -19.6674,1.10000,0.90000,1.10000,0.90000
 41255,'MRA B1    66',  66.0000,1,  18, 101,  10,0.98160, -19.0654,1.10000,0.90000,1.10000,0.90000
 41257,'MBU B1    66',  66.0000,1,  18, 101,  10,0.98643, -18.0025,1.10000,0.90000,1.10000,0.90000
 41258,'VMC         ',  66.0000,1,  18, 101,   1,0.94171, -15.5489,1.10000,0.90000,1.10000,0.90000
 41260,'ALT B1    66',  66.0000,1,  18, 101,  10,0.93682, -14.9197,1.10000,0.90000,1.10000,0.90000
 41261,'BMO B1    66',  66.0000,1,  18, 101,  10,0.99612, -16.2435,1.10000,0.90000,1.10000,0.90000
 41265,'VAL  A    66',  66.0000,1,  18, 101,  10,0.99543,  -5.8483,1.10000,0.90000,1.10000,0.90000
 41291,'FIC PPE     ',   1.0000,1,  18, 104,  10,0.93180,  -8.9842,1.10000,0.90000,1.10000,0.90000
 41300,'ZZ PSA 23 A ',  23.0000,1,  18, 101,   1,0.95547, -51.6416,1.10000,0.90000,1.10000,0.90000
 41301,'ZZ PSA 23 B ',  23.0000,1,  18, 101,   1,0.95547, -51.6416,1.10000,0.90000,1.10000,0.90000
 41302,'ZZ PCA 23   ',  23.0000,1,  18, 101,   1,0.94983, -47.6199,1.10000,0.90000,1.10000,0.90000
 41303,'ZZ PBO A    ',  23.0000,1,  18, 101,   1,0.98438, -50.4024,1.10000,0.90000,1.10000,0.90000
 41304,'ZZ PBO B    ',  23.0000,4,  18, 101,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 41305,'ZZ LAM A    ',  23.0000,1,  18, 101,   1,0.96076, -51.0023,1.10000,0.90000,1.10000,0.90000
 41306,'ZZ LAM B    ',  23.0000,4,  18, 101,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 41307,'FIC         ',   1.0000,1,  18, 101,  10,0.96759, -10.7196,1.10000,0.90000,1.10000,0.90000
 41308,'NBS F1    66',  66.0000,1,  18, 101,  10,0.96060, -19.3313,1.10000,0.90000,1.10000,0.90000
 41309,'ZZ ELA 23   ',  23.0000,1,  18, 101,   1,0.99455, -47.9745,1.10000,0.90000,1.10000,0.90000
 41310,'ZZ VAU 23   ',  23.0000,1,  18, 101,   1,0.94777, -56.0538,1.10000,0.90000,1.10000,0.90000
 41311,'ZZ BMO 23   ',  23.0000,1,  18, 101,  10,0.96277, -52.8585,1.10000,0.90000,1.10000,0.90000
 41312,'ZZ ALT 23   ',  23.0000,1,  18, 101,  10,0.93032, -46.0704,1.10000,0.90000,1.10000,0.90000
 41313,'ZZ BRO 23   ',  23.0000,1,  18, 101,  10,0.95537, -48.1049,1.10000,0.90000,1.10000,0.90000
 41315,'ZZ VMI1     ',   6.0000,4,  18, 105,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 41316,'PCA B1    66',  66.0000,1,  18, 101,  10,0.98424, -12.3714,1.10000,0.90000,1.10000,0.90000
 41317,'ZZ PCA 23   ',  23.0000,4,  18, 101,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 41322,'BTW F1      ',  66.0000,4,  18, 101,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 41331,'BPA_B_66    ',  66.0000,1,  18, 101,  10,1.00735, -20.0099,1.10000,0.90000,1.10000,0.90000
 41345,'REP B1    66',  66.0000,1,  18, 101,  10,0.96035, -18.6947,1.10000,0.90000,1.10000,0.90000
 41372,'FIC         ',   1.0000,1,  18, 105,  10,1.03067, -42.0485,1.10000,0.90000,1.10000,0.90000
 41401,'VHA AB    23',  23.0000,1,  18, 101,   1,0.94505, -17.6727,1.10000,0.90000,1.10000,0.90000
 41402,'SLO  A    23',  23.0000,1,  18, 101,   1,0.97739, -22.4648,1.10000,0.90000,1.10000,0.90000
 41403,'LAM AB    23',  23.0000,1,  18, 101,   1,0.96076, -21.0023,1.10000,0.90000,1.10000,0.90000
 41404,'LIM AB    23',  23.0000,1,  18, 101,   1,0.95875, -15.2107,1.10000,0.90000,1.10000,0.90000
 41405,'PBO  AB  23 ',  23.0000,1,  18, 101,   1,0.98437, -20.4024,1.10000,0.90000,1.10000,0.90000
 41406,'CAP  A    23',  23.0000,1,  18, 101,   1,0.94006, -18.4096,1.10000,0.90000,1.10000,0.90000
 41407,'PIR  A    23',  23.0000,1,  18, 101,   1,0.98480,  12.1761,1.10000,0.90000,1.10000,0.90000
 41408,'FIC3-FIC4   ', 220.0000,1,  18, 101,  10,0.98100, -12.7072,1.10000,0.90000,1.10000,0.90000
 41409,'VAP  A    23',  23.0000,1,  18, 101,   1,0.93528,  18.6502,1.10000,0.90000,1.10000,0.90000
 41410,'LUQ  A    23',  23.0000,1,  18, 101,   1,1.01007, -19.0420,1.10000,0.90000,1.10000,0.90000
 41411,'LAV  A    23',  23.0000,1,  18, 101,   1,0.94858, -24.2228,1.10000,0.90000,1.10000,0.90000
 41412,'SAN  B    23',  23.0000,1,  18, 101,   1,0.97553, -17.6284,1.10000,0.90000,1.10000,0.90000
 41413,'GUA-FIC1    ', 220.0000,1,  18, 101,  10,0.98217, -13.3025,1.10000,0.90000,1.10000,0.90000
 41414,'ELA  A    23',  23.0000,1,  18, 101,   1,0.99455, -17.9745,1.10000,0.90000,1.10000,0.90000
 41415,'PSA  A    23',  23.0000,1,  18, 101,   1,0.95547, -21.6416,1.10000,0.90000,1.10000,0.90000
 41416,'PCA  A    23',  23.0000,1,  18, 101,   1,0.94983, -17.6199,1.10000,0.90000,1.10000,0.90000
 41417,'FIC2-FIC3   ', 220.0000,1,  18, 101,  10,0.98123, -12.9903,1.10000,0.90000,1.10000,0.90000
 41418,'VEL F1      ', 220.0000,1,  18, 101,  10,0.98612, -13.1391,1.10000,0.90000,1.10000,0.90000
 41419,'GUA AB1   23',  23.0000,1,  18, 101,   1,0.95835,  10.7006,1.10000,0.90000,1.10000,0.90000
 41425,'PBO-BMO F1  ', 220.0000,1,  18, 101,  10,0.96890, -11.4841,1.10000,0.90000,1.10000,0.90000
 41427,'PBO-BMO F2  ', 220.0000,1,  18, 101,  10,0.96764, -11.6157,1.10000,0.90000,1.10000,0.90000
 41428,'PBO-BMO F3  ', 220.0000,1,  18, 101,  10,0.96742, -11.6417,1.10000,0.90000,1.10000,0.90000
 41430,'TBO AB    23',  23.0000,1,  18, 101,   1,0.99357,   4.9812,1.10000,0.90000,1.10000,0.90000
 41431,'BPAABC    23',  23.0000,1,  18, 101,   1,1.00235,   5.3457,1.10000,0.90000,1.10000,0.90000
 41432,'SMIABC    23',  23.0000,1,  18, 101,   1,0.99631,   4.4048,1.10000,0.90000,1.10000,0.90000
 41433,'CEN AB    23',  23.0000,1,  18, 101,   1,0.96239,   5.6702,1.10000,0.90000,1.10000,0.90000
 41434,'ITG  A    23',  23.0000,1,  18, 101,   1,1.01843,   7.2486,1.10000,0.90000,1.10000,0.90000
 41435,'PAR  A    23',  23.0000,1,  18, 101,   1,0.96085,   6.6614,1.10000,0.90000,1.10000,0.90000
 41437,'CAU AB    23',  23.0000,1,  18, 101,   1,0.98881,  15.5495,1.10000,0.90000,1.10000,0.90000
 41438,'VCE  A    23',  23.0000,1,  18, 101,   1,0.93845,   8.7451,1.10000,0.90000,1.10000,0.90000
 41439,'CAE AB    23',  23.0000,1,  18, 101,   1,0.99087,   5.5388,1.10000,0.90000,1.10000,0.90000
 41440,'VTA AB    23',  23.0000,1,  18, 101,   1,0.96452,   8.3386,1.10000,0.90000,1.10000,0.90000
 41441,'GHN B1    23',  23.0000,1,  18, 101,   1,0.95570,   8.9479,1.10000,0.90000,1.10000,0.90000
 41442,'BCP B1    23',  23.0000,1,  18, 101,   1,1.02208,   7.2374,1.10000,0.90000,1.10000,0.90000
 41443,'CNU AB    23',  23.0000,1,  18, 101,   1,0.94827,   9.3671,1.10000,0.90000,1.10000,0.90000
 41444,'GDI  A    23',  23.0000,1,  18, 101,   1,0.95772,   6.9237,1.10000,0.90000,1.10000,0.90000
 41445,'REP  A    23',  23.0000,1,  18, 101,   1,0.96240,   6.8065,1.10000,0.90000,1.10000,0.90000
 41447,'FIC GDI-REP ',  66.0000,1,  18, 101,  10,0.95057, -19.4664,1.10000,0.90000,1.10000,0.90000
 41448,'QUI  A    23',  23.0000,1,  18, 101,   1,0.92876,  13.3464,1.10000,0.90000,1.10000,0.90000
 41449,'VAU B2 23   ',  23.0000,1,  18, 101,   1,0.97741,   4.5407,1.10000,0.90000,1.10000,0.90000
 41451,'SRI TR 2    ',   1.0000,1,  18, 102,  10,1.03451,  11.1091,1.10000,0.90000,1.10000,0.90000
 41453,'SRI TR 1    ',   1.0000,1,  18, 102,  10,1.03451,  11.1091,1.10000,0.90000,1.10000,0.90000
 41454,'FDM  A    23',  23.0000,1,  18, 101,   1,1.03739,   7.0604,1.10000,0.90000,1.10000,0.90000
 41455,'MRA  A    23',  23.0000,1,  18, 101,   1,0.99380,   5.6319,1.10000,0.90000,1.10000,0.90000
 41457,'MBU AB    23',  23.0000,1,  18, 101,   1,0.95407,   5.7310,1.10000,0.90000,1.10000,0.90000
 41459,'VAU  B  23  ',  23.0000,1,  18, 101,   1,0.94777, -26.0538,1.10000,0.90000,1.10000,0.90000
 41460,'ALT  A    23',  23.0000,1,  18, 104,  10,0.93032, -16.0704,1.10000,0.90000,1.10000,0.90000
 41461,'BMO  AB   23',  23.0000,1,  18, 101,  10,0.96277, -22.8585,1.10000,0.90000,1.10000,0.90000
 41462,'BRO 23      ',  23.0000,1,  18, 101,  10,0.95537, -18.1049,1.10000,0.90000,1.10000,0.90000
 41463,'VEL 23      ',  23.0000,1,  18, 101,  10,0.95189, -17.0916,1.10000,0.90000,1.10000,0.90000
 41465,'VAL  A    23',  23.0000,1,  18, 101,  10,1.00569,  -6.4767,1.10000,0.90000,1.10000,0.90000
 41491,'PIH F2   220', 220.0000,1,  18, 102,  10,1.03525,  10.3047,1.10000,0.90000,1.10000,0.90000
 41501,'VHA D 23    ',  23.0000,1,  18, 101,  10,0.98097, -10.7171,1.10000,0.90000,1.10000,0.90000
 41504,'LIM AC 23   ',  23.0000,1,  18, 101,  10,0.96486, -13.8443,1.10000,0.90000,1.10000,0.90000
 41505,' REA PBO 1  ',  23.0000,1,  18, 101,   1,0.98842, -18.5382,1.10000,0.90000,1.10000,0.90000
 41506,'CAP 23 B    ',  23.0000,1,  18, 101,  10,0.93812, -20.5098,1.10000,0.90000,1.10000,0.90000
 41507,'REA SLO 3   ',  23.0000,1,  18, 101,   1,0.99691, -18.6587,1.10000,0.90000,1.10000,0.90000
 41510,'LUQ B 23    ',  23.0000,1,  18, 101,   1,0.97244, -17.3158,1.10000,0.90000,1.10000,0.90000
 41512,'SAN B 23    ',  23.0000,1,  18, 101,   1,0.96892, -18.3919,1.10000,0.90000,1.10000,0.90000
 41513,'REA PSA 2   ',  23.0000,1,  18, 101,   1,0.95477, -20.7937,1.10000,0.90000,1.10000,0.90000
 41514,'REA VEL     ',  23.0000,1,  18, 101,  10,0.95513, -15.3596,1.10000,0.90000,1.10000,0.90000
 41515,'REA PSA 1   ',  23.0000,1,  18, 101,   1,0.95668, -21.1602,1.10000,0.90000,1.10000,0.90000
 41516,'PCA AB    23',  23.0000,1,  18, 101,   1,0.96909, -15.2771,1.10000,0.90000,1.10000,0.90000
 41517,'REA VEL     ',  23.0000,1,  18, 101,  10,0.95513, -15.3596,1.10000,0.90000,1.10000,0.90000
 41518,'REA LAV 1   ',  23.0000,1,  18, 101,   1,0.96361, -19.5692,1.10000,0.90000,1.10000,0.90000
 41519,'GUA   A   23',  23.0000,1,  18, 101,  10,0.98538, -19.0860,1.10000,0.90000,1.10000,0.90000
 41524,'PCA 13.8 B  ',  13.8000,1,  18, 101,  10,0.96909, -15.2705,1.10000,0.90000,1.10000,0.90000
 41531,'BPA_CDE 23  ',  23.0000,1,  18, 101,   1,1.05811,   5.9795,1.10000,0.90000,1.10000,0.90000
 41535,'PAR  B    23',  23.0000,1,  18, 101,  10,0.97342,  10.5958,1.10000,0.90000,1.10000,0.90000
 41537,'CAU AB    23',  23.0000,1,  18, 101,   1,0.93498,  15.7696,1.10000,0.90000,1.10000,0.90000
 41540,'VTA B 23    ',  23.0000,1,  18, 101,   1,0.96605, -20.4737,1.10000,0.90000,1.10000,0.90000
 41545,'REP   A   23',  23.0000,1,  18, 101,   1,0.98742,   5.8673,1.10000,0.90000,1.10000,0.90000
 41549,'REA YZU     ',  23.0000,1,  18, 102,  10,1.03396,  15.8756,1.10000,0.90000,1.10000,0.90000
 41555,'REA SLO 2   ',  23.0000,1,  18, 101,   1,0.99691, -18.6587,1.10000,0.90000,1.10000,0.90000
 41560,'ALT   B   23',  23.0000,1,  18, 101,  10,0.93485, -18.5808,1.10000,0.90000,1.10000,0.90000
 41569,'FIC         ',   1.0000,1,  18, 101,  10,0.96365, -19.5591,1.10000,0.90000,1.10000,0.90000
 41574,'FIC         ',   1.0000,1,  18, 104,  10,0.97086,  -9.6707,1.10000,0.90000,1.10000,0.90000
 41575,'SRO_FIC_2   ',   1.0000,1,  18, 104,  10,0.89541, -36.3600,1.10000,0.90000,1.10000,0.90000
 41576,'SRO_FIC_1   ',   1.0000,1,  18, 104,  10,0.89541, -36.3600,1.10000,0.90000,1.10000,0.90000
 41578,'FIC         ',   1.0000,1,  18, 103,  10,0.98550, -12.4697,1.10000,0.90000,1.10000,0.90000
 41579,'FIC         ',   1.0000,1,  18, 103,  10,0.97586,   0.1615,1.10000,0.90000,1.10000,0.90000
 41581,'FIC         ',   1.0000,1,  18, 103,  10,0.90775, -20.6329,1.10000,0.90000,1.10000,0.90000
 41599,'AUX 5 VHA   ',   1.0000,1,  18, 101,  10,0.98099, -10.6939,1.10000,0.90000,1.10000,0.90000
 41601,'VHA E 23    ',  23.0000,1,  18, 101,  10,0.98099, -10.6939,1.10000,0.90000,1.10000,0.90000
 41610,'LUQ C 23    ',  23.0000,1,  18, 101,   1,0.96414, -15.9011,1.10000,0.90000,1.10000,0.90000
 41616,'PCA  C    23',  23.0000,1,  18, 101,  10,0.97426, -14.0390,1.10000,0.90000,1.10000,0.90000
 41619,' REA LAV 2  ',  23.0000,1,  18, 101,  10,0.96361, -19.5692,1.10000,0.90000,1.10000,0.90000
 41670,'FIC         ',   1.0000,1,  18, 104,  10,1.00841, -34.2173,1.10000,0.90000,1.10000,0.90000
 41675,'SRO_FIC     ',   1.0000,1,  18, 104,  10,0.93168, -31.1167,1.10000,0.90000,1.10000,0.90000
 41705,'LAM-FIC2    ', 220.0000,1,  18, 101,  10,0.98260, -12.8262,1.10000,0.90000,1.10000,0.90000
 41706,'PBO-VAU F1  ', 220.0000,1,  18, 101,  10,0.96847, -11.5159,1.10000,0.90000,1.10000,0.90000
 41707,'PBO-VAU F2  ', 220.0000,1,  18, 101,  10,0.96578, -11.7321,1.10000,0.90000,1.10000,0.90000
 41708,'PBO-VAU F3  ', 220.0000,1,  18, 101,  10,0.96531, -11.7755,1.10000,0.90000,1.10000,0.90000
 41709,'PBO-VAU F4  ', 220.0000,1,  18, 101,  10,0.96411, -11.8691,1.10000,0.90000,1.10000,0.90000
 41710,'NGI F1    66',  66.0000,1,  18, 101,  10,0.97391, -17.5809,1.10000,0.90000,1.10000,0.90000
 41712,'NCP F1    66',  66.0000,1,  18, 101,  10,0.95117, -19.5022,1.10000,0.90000,1.10000,0.90000
 41714,'NPS1_66     ',  66.0000,1,  18, 101,  10,0.96542, -18.9212,1.10000,0.90000,1.10000,0.90000
 41715,'NBC F1    66',  66.0000,1,  18, 101,  10,1.00273, -20.2163,1.10000,0.90000,1.10000,0.90000
 41716,'VAP-CAU FIC ',  66.0000,1,  18, 101,  10,0.96625, -10.6280,1.10000,0.90000,1.10000,0.90000
 41718,'QUI B1 FIC66',  66.0000,1,  18, 101,  10,0.96396, -10.6912,1.10000,0.90000,1.10000,0.90000
 41720,'BTW F2      ',  66.0000,1,  18, 101,  10,1.00686, -20.0342,1.10000,0.90000,1.10000,0.90000
 41728,'COV-VAL   N1', 220.0000,1,  18, 101,  10,1.00106,  -5.4223,1.10000,0.90000,1.10000,0.90000
 41729,'VAL-ELA   N1', 220.0000,1,  18, 101,  10,1.00048,  -6.1873,1.10000,0.90000,1.10000,0.90000
 41730,'COV-VAL   N2', 220.0000,1,  18, 101,  10,1.00113,  -5.4345,1.10000,0.90000,1.10000,0.90000
 41731,'VAL-PIR   N1', 220.0000,1,  18, 101,  10,1.00228,  -6.1227,1.10000,0.90000,1.10000,0.90000
 41732,'COV-VAL   N3', 220.0000,1,  18, 101,  10,1.00113,  -5.4345,1.10000,0.90000,1.10000,0.90000
 41733,'VAL-GUA   N1', 220.0000,1,  18, 101,  10,1.00253,  -6.0715,1.10000,0.90000,1.10000,0.90000
 41801,'LAM F1      ',   1.0000,1,  18, 101,  10,0.97108, -17.6725,1.10000,0.90000,1.10000,0.90000
 41803,'LAM F2      ',   1.0000,1,  18, 101,  10,0.97110, -17.6810,1.10000,0.90000,1.10000,0.90000
 41807,'PBO F1      ',   1.0000,1,  18, 101,  10,0.99172, -17.5064,1.10000,0.90000,1.10000,0.90000
 41809,'PBO F2      ',   1.0000,1,  18, 101,  10,0.99171, -17.5088,1.10000,0.90000,1.10000,0.90000
 41810,'MSC1        ',  66.0000,1,  18, 101,  10,1.03079, -18.3852,1.10000,0.90000,1.10000,0.90000
 41813,'ELA F1      ',   1.0000,1,  18, 101,  10,1.00418, -16.1658,1.10000,0.90000,1.10000,0.90000
 41815,'PSA F1      ',   1.0000,1,  18, 101,  10,0.95382, -19.4282,1.10000,0.90000,1.10000,0.90000
 41817,'PSA F2      ',   1.0000,1,  18, 101,  10,0.95410, -19.4848,1.10000,0.90000,1.10000,0.90000
 41819,'REA PCA 2   ',  23.0000,1,  18, 101,  10,0.95043, -16.2983,1.10000,0.90000,1.10000,0.90000
 41820,'PCA F2      ',   1.0000,1,  18, 101,  10,0.95281, -14.6397,1.10000,0.90000,1.10000,0.90000
 41821,'PCA F1      ',   1.0000,1,  18, 101,  10,0.96909, -15.2705,1.10000,0.90000,1.10000,0.90000
 41824,'SLO G 13,8  ',  13.8000,1,  18, 101,  10,1.03178, -18.8143,1.10000,0.90000,1.10000,0.90000
 41826,'SLO F 13,8  ',  13.8000,1,  18, 101,  10,1.03172, -18.8225,1.10000,0.90000,1.10000,0.90000
 41834,'GUA 13,8    ',  13.8000,1,  18, 101,  10,0.98520, -16.3573,1.10000,0.90000,1.10000,0.90000
 41836,'GUA B 13,8  ',  13.8000,1,  18, 101,  10,0.98520, -16.3573,1.10000,0.90000,1.10000,0.90000
 41837,'GUA F5      ',   1.0000,1,  18, 101,  10,0.98611, -19.1016,1.10000,0.90000,1.10000,0.90000
 41838,'GUA C5  13.8',  13.8000,1,  18, 101,  10,0.98611, -19.1016,1.10000,0.90000,1.10000,0.90000
 41839,'FIC         ',   1.0000,1,  18, 101,  10,1.01009, -19.0325,1.10000,0.90000,1.10000,0.90000
 41840,'LUQ 13,8    ',  13.8000,1,  18, 101,  10,1.01009, -19.0325,1.10000,0.90000,1.10000,0.90000
 41841,'FIC         ',   1.0000,1,  18, 101,  10,0.97245, -17.3095,1.10000,0.90000,1.10000,0.90000
 41842,'LUQ C 13,8  ',  13.8000,1,  18, 101,  10,0.96416, -15.8972,1.10000,0.90000,1.10000,0.90000
 41843,'FIC         ',   1.0000,1,  18, 101,  10,0.96416, -15.8972,1.10000,0.90000,1.10000,0.90000
 41844,'LUQ C 13,8  ',  13.8000,1,  18, 101,  10,0.97245, -17.3095,1.10000,0.90000,1.10000,0.90000
 41846,'PIR 13,8    ',  13.8000,1,  18, 101,  10,0.98379, -15.6165,1.10000,0.90000,1.10000,0.90000
 41850,'SAN 13,8    ',  13.8000,1,  18, 101,  10,0.96894, -18.3829,1.10000,0.90000,1.10000,0.90000
 41852,'CAP 13,8    ',  13.8000,1,  18, 101,  10,0.93817, -20.4975,1.10000,0.90000,1.10000,0.90000
 41854,'CAP B 13,8  ',  13.8000,1,  18, 101,  10,0.94010, -18.4009,1.10000,0.90000,1.10000,0.90000
 41855,'FIC         ',   1.0000,1,  18, 101,  10,0.98097, -10.7171,1.10000,0.90000,1.10000,0.90000
 41857,'FIC         ',   1.0000,1,  18, 101,  10,0.98099, -10.6939,1.10000,0.90000,1.10000,0.90000
 41859,'VHA F5      ',  66.0000,1,  18, 101,  10,0.94509, -17.6597,1.10000,0.90000,1.10000,0.90000
 41860,'VHA 13,8    ',  13.8000,1,  18, 101,  10,0.94509, -17.6597,1.10000,0.90000,1.10000,0.90000
 41862,'LAV 13,8    ',  13.8000,1,  18, 101,  10,0.96365, -19.5591,1.10000,0.90000,1.10000,0.90000
 41864,'LAV B 13,8  ',  13.8000,1,  18, 101,  10,0.96365, -19.5591,1.10000,0.90000,1.10000,0.90000
 41866,'VAP 13,8    ',  13.8000,1,  18, 101,  10,0.96759, -10.7196,1.10000,0.90000,1.10000,0.90000
 41868,'LIM B 13,8  ',  13.8000,1,  18, 101,  10,0.95843, -14.9068,1.10000,0.90000,1.10000,0.90000
 41869,'LIM FIC 2   ',   1.0000,1,  18, 101,  10,0.95877, -15.2044,1.10000,0.90000,1.10000,0.90000
 41870,'LIM 13,8    ',  13.8000,1,  18, 101,  10,0.96489, -13.8405,1.10000,0.90000,1.10000,0.90000
 41871,'FIC         ',   1.0000,1,  18, 101,  10,0.96489, -13.8405,1.10000,0.90000,1.10000,0.90000
 41872,'LIM C2  13.8',  13.8000,1,  18, 101,  10,0.95877, -15.2044,1.10000,0.90000,1.10000,0.90000
 41874,'SAN B 13,8  ',  13.8000,1,  18, 101,  10,0.97555, -17.6207,1.10000,0.90000,1.10000,0.90000
 41883,'FIC         ',   1.0000,1,  18, 101,  10,0.96068, -14.3349,1.10000,0.90000,1.10000,0.90000
 41884,'VHA B 13,8  ',  13.8000,1,  18, 101,  10,0.96068, -14.3349,1.10000,0.90000,1.10000,0.90000
 41890,'ALT F1      ',   1.0000,1,  18, 104,  10,0.93715, -14.9590,1.10000,0.90000,1.10000,0.90000
 41891,'BMO F1      ',   1.0000,1,  18, 101,  10,0.99612, -16.2435,1.10000,0.90000,1.10000,0.90000
 41900,'VAL 23 A    ',  23.0000,1,  18, 101,  10,1.00218,  -5.8743,1.10000,0.90000,1.10000,0.90000
 41901,'TRVAL A     ',   1.0000,1,  18, 101,  10,1.00218,  -5.8743,1.10000,0.90000,1.10000,0.90000
 41905,'VAL F3      ',   1.0000,1,  18, 101,  10,0.99542,  -5.8595,1.10000,0.90000,1.10000,0.90000
 41906,'VAL C3  13.8',  13.8000,1,  18, 101,  10,0.99542,  -5.8595,1.10000,0.90000,1.10000,0.90000
 41907,'VAL F3      ',   1.0000,1,  18, 101,  10,1.00706,  -6.1573,1.10000,0.90000,1.10000,0.90000
 41908,'VAL C4  13.8',  13.8000,1,  18, 101,  10,1.00706,  -6.1573,1.10000,0.90000,1.10000,0.90000
 41909,'PCA F2      ',   1.0000,1,  18, 101,  10,0.98424, -12.3714,1.10000,0.90000,1.10000,0.90000
 41910,'VAL 23 B    ',  23.0000,1,  18, 101,  10,0.97567,  -5.8870,1.10000,0.90000,1.10000,0.90000
 41911,'TRVAL B     ',   1.0000,1,  18, 101,  10,0.97567,  -5.8870,1.10000,0.90000,1.10000,0.90000
 41920,'LIM C2  13.8',  13.8000,1,  18, 101,  10,0.95877, -15.2044,1.10000,0.90000,1.10000,0.90000
 41921,'LIM F2      ',   1.0000,1,  18, 101,  10,0.95877, -15.2044,1.10000,0.90000,1.10000,0.90000
 42000,'YZU 500     ', 500.0000,1,  18, 100,  10,1.03727,  21.0780,1.10000,0.90000,1.10000,0.90000
 42001,'ACY B2   220', 220.0000,1,  18, 102,  10,1.06335,  13.8293,1.10000,0.90000,1.10000,0.90000
 42002,'CAL B1   220', 220.0000,1,  18, 102,  10,1.00837,   8.2009,1.10000,0.90000,1.10000,0.90000
 42003,'CDO TA   220', 220.0000,1,  18, 102,  10,1.01533,   5.7869,1.10000,0.90000,1.10000,0.90000
 42004,'PBU TA   220', 220.0000,1,  18, 102,  10,1.03522,  10.8836,1.10000,0.90000,1.10000,0.90000
 42005,'IRY B1   220', 220.0000,1,  18, 102,  10,0.98123,   1.9223,1.10000,0.90000,1.10000,0.90000
 42006,'PIH B1   220', 220.0000,1,  18, 102,  10,1.03656,  10.5105,1.10000,0.90000,1.10000,0.90000
 42007,'PFO TA   220', 220.0000,1,  18, 102,  10,1.05994,  13.3813,1.10000,0.90000,1.10000,0.90000
 42008,'SGA B1   220', 220.0000,1,  18, 102,  10,0.95705,  -2.4106,1.10000,0.90000,1.10000,0.90000
 42009,'K30 B1   220', 220.0000,1,  18, 102,  10,1.06513,  13.6822,1.10000,0.90000,1.10000,0.90000
 42010,'COPEL       ', 132.0000,1,  18, 102,  10,1.06335,  13.8293,1.10000,0.90000,1.10000,0.90000
 42013,'CAT B1   220', 220.0000,1,  18, 102,  10,0.96086,  -1.7127,1.10000,0.90000,1.10000,0.90000
 42015,'APR B1   220', 220.0000,1,  18, 102,  10,1.05967,  13.2965,1.10000,0.90000,1.10000,0.90000
 42024,'JEP B1   220', 220.0000,1,  18, 102,  10,0.94061,  -7.4229,1.10000,0.90000,1.10000,0.90000
 42025,'JLM B1  220 ', 220.0000,1,  18, 102,  10,1.04225,  10.1389,1.10000,0.90000,1.10000,0.90000
 42027,'SRI 220     ', 220.0000,1,  18, 102,  10,1.06340,  13.2424,1.10000,0.90000,1.10000,0.90000
 42028,'YZU 220     ', 220.0000,1,  18, 102,  10,1.08094,  15.9504,1.10000,0.90000,1.10000,0.90000
 42030,'PENGUIN  220', 220.0000,1,  18, 102,  10,1.03654,  10.5063,1.10000,0.90000,1.10000,0.90000
 42031,'MUIDEN   220', 220.0000,1,  18, 102,  10,1.03652,  10.5016,1.10000,0.90000,1.10000,0.90000
 42032,'GAIJ     220', 220.0000,4,  18, 102,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 42033,'ZUNS     220', 220.0000,1,  18, 102,  10,1.08091,  15.9479,1.10000,0.90000,1.10000,0.90000
 42034,'VELOX    220', 220.0000,4,  18, 102,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 42102,'TR YZU A    ',   1.0000,1,  18, 102,  10,1.10080,  15.4553,1.10000,0.90000,1.10000,0.90000
 42116,'FIC         ',   1.0000,1,  18, 101,  10,0.99696, -18.6504,1.10000,0.90000,1.10000,0.90000
 42117,'FIC         ',   1.0000,1,  18, 101,  10,0.99696, -18.6504,1.10000,0.90000,1.10000,0.90000
 42118,'FIC         ',   1.0000,1,  18, 101,  10,0.99696, -18.6504,1.10000,0.90000,1.10000,0.90000
 42201,'ACY B3    66',  66.0000,1,  18, 102,  10,1.02537,  10.7857,1.10000,0.90000,1.10000,0.90000
 42204,'PBU B1    66',  66.0000,1,  18, 102,  10,1.07860,   6.3269,1.10000,0.90000,1.10000,0.90000
 42205,'IRY B1    66',  66.0000,1,  18, 102,  10,1.05346,  -1.3862,1.10000,0.90000,1.10000,0.90000
 42206,'PIH B1    66',  66.0000,1,  18, 102,  10,1.02169,   9.2663,1.10000,0.90000,1.10000,0.90000
 42207,'PFO B1    66',  66.0000,1,  18, 102,  10,1.04324,  11.1093,1.10000,0.90000,1.10000,0.90000
 42209,'K30 BP    66',  66.0000,1,  18, 102,  10,1.01426,   8.2461,1.10000,0.90000,1.10000,0.90000
 42212,'CUR B1    66',  66.0000,1,  18, 102,  10,0.87134, -14.7747,1.10000,0.90000,1.10000,0.90000
 42213,'CAT B1    66',  66.0000,4,  18, 102,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 42214,'K15 TA    66',  66.0000,1,  18, 102,  10,0.95194,   7.2587,1.10000,0.90000,1.10000,0.90000
 42215,'APR B1    66',  66.0000,1,  18, 102,  10,1.03657,  10.6914,1.10000,0.90000,1.10000,0.90000
 42216,'NAR BP    66',  66.0000,1,  18, 102,  10,0.96319,  -2.9390,1.10000,0.90000,1.10000,0.90000
 42217,'HER BP    66',  66.0000,1,  18, 102,  10,1.01087,   8.0152,1.10000,0.90000,1.10000,0.90000
 42218,'DES B1    66',  66.0000,1,  18, 102,  10,1.02462,   9.8675,1.10000,0.90000,1.10000,0.90000
 42219,'MPO B1    66',  66.0000,1,  18, 102,  10,1.00003,  -4.3376,1.10000,0.90000,1.10000,0.90000
 42220,'INP  A    66',  66.0000,1,  18, 102,   1,0.99548,  -4.6018,1.10000,0.90000,1.10000,0.90000
 42221,'WMA  A    66',  66.0000,1,  18, 102,   1,0.94252,   6.7821,1.10000,0.90000,1.10000,0.90000
 42222,'CIL    66   ',  66.0000,1,  18, 102,   1,0.94195,   6.7539,1.10000,0.90000,1.10000,0.90000
 42226,'MCE B1    66',  66.0000,1,  18, 102,  10,1.03630,  10.5193,1.10000,0.90000,1.10000,0.90000
 42317,'HER TA      ',  66.0000,1,  18, 102,  10,0.94638,  12.1287,1.10000,0.90000,1.10000,0.90000
 42401,'ACY  A    23',  23.0000,1,  18, 102,   1,1.00707,   8.1664,1.10000,0.90000,1.10000,0.90000
 42402,'CAL  A    23',  23.0000,1,  18, 102,   1,0.97510,   4.5255,1.10000,0.90000,1.10000,0.90000
 42403,'CDO  A    23',  23.0000,1,  18, 102,   1,0.98223,  -0.4127,1.10000,0.90000,1.10000,0.90000
 42404,'PBU  A    23',  23.0000,1,  18, 102,   1,1.01149,   8.7288,1.10000,0.90000,1.10000,0.90000
 42405,'IRY  A    23',  23.0000,1,  18, 102,   1,0.96066,  -1.9907,1.10000,0.90000,1.10000,0.90000
 42406,'PIH AB    23',  23.0000,1,  18, 102,   1,1.02025,   9.2087,1.10000,0.90000,1.10000,0.90000
 42407,'PFO  A    23',  23.0000,1,  18, 102,   1,1.02979,   8.4111,1.10000,0.90000,1.10000,0.90000
 42408,'SGA  A    23',  23.0000,1,  18, 102,   1,0.93925,  -5.5085,1.10000,0.90000,1.10000,0.90000
 42409,'K30 AB    23',  23.0000,1,  18, 102,   1,0.98857,  32.9949,1.10000,0.90000,1.10000,0.90000
 42412,'CUR  A    23',  23.0000,1,  18, 102,   1,0.93321,   9.7292,1.10000,0.90000,1.10000,0.90000
 42413,'CAT2 A    23',  23.0000,1,  18, 102,   1,0.93931,  -6.1575,1.10000,0.90000,1.10000,0.90000
 42414,'K15  A    23',  23.0000,1,  18, 102,   1,0.93676,  30.1812,1.10000,0.90000,1.10000,0.90000
 42415,'APR AB    23',  23.0000,1,  18, 102,   1,0.97725,   9.4547,1.10000,0.90000,1.10000,0.90000
 42416,'NAR  A    23',  23.0000,1,  18, 102,   1,1.04929,  23.9691,1.10000,0.90000,1.10000,0.90000
 42417,'HER  A    23',  23.0000,1,  18, 102,   1,1.00937,  33.9480,1.10000,0.90000,1.10000,0.90000
 42418,'DES  A    23',  23.0000,1,  18, 102,   1,0.97939,  34.8654,1.10000,0.90000,1.10000,0.90000
 42419,'MPO AB    23',  23.0000,1,  18, 102,   1,1.01021,  20.7943,1.10000,0.90000,1.10000,0.90000
 42424,'JEP  A    23',  23.0000,1,  18, 102,   1,0.90991, -11.2226,1.10000,0.90000,1.10000,0.90000
 42425,'JLM AB    23',  23.0000,1,  18, 102,   1,1.01393,   8.0432,1.10000,0.90000,1.10000,0.90000
 42426,'MCE AB    23',  23.0000,1,  18, 102,   1,1.01919,  38.7875,1.10000,0.90000,1.10000,0.90000
 42427,'SRI 23      ',  23.0000,1,  18, 101,  10,1.03450,  11.1055,1.10000,0.90000,1.10000,0.90000
 42428,'YZU 23      ',  23.0000,1,  18, 102,  10,1.06462,  15.8756,1.10000,0.90000,1.10000,0.90000
 42440,'BRO F1      ',   1.0000,1,  18, 101,  10,0.96467, -16.6582,1.10000,0.90000,1.10000,0.90000
 42501,'ACY  B    23',  23.0000,1,  18, 102,   1,1.02997,  37.5868,1.10000,0.90000,1.10000,0.90000
 42506,'REA PBO 2   ',  23.0000,1,  18, 101,   1,0.98841, -18.5418,1.10000,0.90000,1.10000,0.90000
 42507,'PFO  B  23  ',  23.0000,1,  18, 102,  10,1.03809,  37.2936,1.10000,0.90000,1.10000,0.90000
 42510,'REA LAM 2   ',  23.0000,1,  18, 101,   1,0.96659, -18.8616,1.10000,0.90000,1.10000,0.90000
 42512,'CUR  B    23',  23.0000,1,  18, 102,   1,0.93636,  11.5916,1.10000,0.90000,1.10000,0.90000
 42513,'CAT  A    23',  23.0000,4,  18, 102,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 42516,'NAR  B    23',  23.0000,1,  18, 102,   1,1.03682,  23.3004,1.10000,0.90000,1.10000,0.90000
 42517,'HER 23      ',  23.0000,1,  18, 102,   1,0.92492,  36.0197,1.10000,0.90000,1.10000,0.90000
 42601,'ACY  C    23',  23.0000,1,  18, 102,   1,1.00961,  37.5690,1.10000,0.90000,1.10000,0.90000
 42628,'YZU 23 A    ',  23.0000,1,  18, 102,  10,1.10080,  15.4553,1.10000,0.90000,1.10000,0.90000
 42629,'YZU 23 B    ',  23.0000,1,  18, 102,  10,1.10080,  15.4553,1.10000,0.90000,1.10000,0.90000
 42701,'ACY G1  13.8',  13.8000,4,  18, 102,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 42702,'ACY G2  13.8',  13.8000,4,  18, 102,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 42703,'ACY G3  13.8',  13.8000,2,  18, 102,   6,0.95700,  19.8559,1.10000,0.90000,1.10000,0.90000
 42704,'ACY G4  13.8',  13.8000,2,  18, 102,   6,0.97809,  19.6074,1.10000,0.90000,1.10000,0.90000
 42706,'PIH F1   220', 220.0000,1,  18, 102,  10,1.03889,  10.8987,1.10000,0.90000,1.10000,0.90000
 42710,'MD-ACY    N1',  66.0000,1,  18, 102,  10,0.95264,  12.5257,1.10000,0.90000,1.10000,0.90000
 42711,'FIC-INP     ',  66.0000,1,  18, 102,  10,0.99582,  -4.5834,1.10000,0.90000,1.10000,0.90000
 42712,'ACY-APR     ',  66.0000,1,  18, 102,  10,1.03524,  10.6795,1.10000,0.90000,1.10000,0.90000
 42713,'K30-SRI   N1', 220.0000,1,  18, 102,  10,1.06513,  13.6733,1.10000,0.90000,1.10000,0.90000
 42715,'YZU F1 220  ', 220.0000,1,  18, 104,  10,1.07794,  15.2934,1.10000,0.90000,1.10000,0.90000
 42716,'YZU  F2 220 ', 220.0000,1,  18, 104,  10,1.07794,  15.2934,1.10000,0.90000,1.10000,0.90000
 42801,'FIC         ',   1.0000,1,  18, 102,  10,1.00712,   8.1762,1.10000,0.90000,1.10000,0.90000
 42802,'ACY 13,8    ',  13.8000,1,  18, 102,  10,1.00712,   8.1762,1.10000,0.90000,1.10000,0.90000
 42803,'FIC         ',   1.0000,1,  18, 102,  10,1.02586,  10.6053,1.10000,0.90000,1.10000,0.90000
 42804,'ACY C 13,8  ',  13.8000,1,  18, 102,  10,1.02586,  10.6053,1.10000,0.90000,1.10000,0.90000
 42805,'FIC         ',   1.0000,1,  18, 102,  10,1.02586,  10.6053,1.10000,0.90000,1.10000,0.90000
 42806,'ACY B 13,8  ',  13.8000,1,  18, 102,  10,1.02586,  10.6053,1.10000,0.90000,1.10000,0.90000
 42807,'FIC         ',   1.0000,1,  18, 102,  10,1.05409,  -1.6350,1.10000,0.90000,1.10000,0.90000
 42808,'IRY B 13,8  ',  13.8000,1,  18, 102,  10,1.05409,  -1.6350,1.10000,0.90000,1.10000,0.90000
 42809,'FIC         ',   1.0000,1,  18, 102,  10,1.05197,  -1.6691,1.10000,0.90000,1.10000,0.90000
 42810,'IRY C 13,8  ',  13.8000,1,  18, 102,  10,1.05197,  -1.6691,1.10000,0.90000,1.10000,0.90000
 42812,'PFO 13,8    ',  13.8000,1,  18, 102,  10,1.02983,   8.4196,1.10000,0.90000,1.10000,0.90000
 42814,'PFO B 13,8  ',  13.8000,1,  18, 102,  10,1.02983,   8.4196,1.10000,0.90000,1.10000,0.90000
 42816,'PFO D 13,8  ',  13.8000,1,  18, 102,  10,1.04333,  10.9966,1.10000,0.90000,1.10000,0.90000
 42817,'FIC         ',   1.0000,1,  18, 102,  10,1.01354,   7.8020,1.10000,0.90000,1.10000,0.90000
 42818,'K30 B 13,8  ',  13.8000,1,  18, 102,  10,1.01354,   7.8020,1.10000,0.90000,1.10000,0.90000
 42820,'CDO 13,8    ',  13.8000,1,  18, 102,  10,0.98227,  -0.4019,1.10000,0.90000,1.10000,0.90000
 42824,'CAL 13,8    ',  13.8000,1,  18, 102,  10,0.97514,   4.5319,1.10000,0.90000,1.10000,0.90000
 42826,'PBU B 13,8  ',  13.8000,1,  18, 102,  10,1.07847,   5.9657,1.10000,0.90000,1.10000,0.90000
 42827,'CAT 13.8    ',  13.8000,1,  18, 102,  10,0.94937,  -3.9099,1.10000,0.90000,1.10000,0.90000
 42828,'PHI B 13,8  ',  13.8000,1,  18, 102,  10,1.02202,   9.1958,1.10000,0.90000,1.10000,0.90000
 42830,'PHI 13,8    ',  13.8000,1,  18, 102,  10,1.02027,   9.2109,1.10000,0.90000,1.10000,0.90000
 42831,'PIH B 13,8  ',  13.8000,1,  18, 102,  10,1.02027,   9.2109,1.10000,0.90000,1.10000,0.90000
 42832,'SGA 13,8    ',  13.8000,1,  18, 102,  10,0.93927,  -5.5032,1.10000,0.90000,1.10000,0.90000
 42834,'CAT         ',  13.8000,1,  18, 102,  10,0.93934,  -6.1499,1.10000,0.90000,1.10000,0.90000
 42835,'FIC         ',   1.0000,1,  18, 102,  10,0.96068,  -1.9841,1.10000,0.90000,1.10000,0.90000
 42836,'IRY 13,8    ',  13.8000,1,  18, 102,  10,0.96068,  -1.9841,1.10000,0.90000,1.10000,0.90000
 42838,'JEP 13,8    ',  13.8000,1,  18, 102,  10,0.90995, -11.2161,1.10000,0.90000,1.10000,0.90000
 42840,'JLM 13,8    ',  13.8000,1,  18, 102,  10,1.01393,   8.0441,1.10000,0.90000,1.10000,0.90000
 42842,'PFO C 13,8  ',  13.8000,1,  18, 102,  10,1.04333,  10.9965,1.10000,0.90000,1.10000,0.90000
 42851,'TRF YZU     ',   1.0000,1,  18, 102,  10,1.10080,  15.4553,1.10000,0.90000,1.10000,0.90000
 42862,'APR C1  13.8',  13.8000,1,  18, 102,  10,0.96334,  13.2965,1.10000,0.90000,1.10000,0.90000
 42863,'APR F1      ',   1.0000,1,  18, 102,  10,0.96334,  13.2965,1.10000,0.90000,1.10000,0.90000
 42864,'APR C2  13.8',  13.8000,1,  18, 102,  10,0.96334,  13.2965,1.10000,0.90000,1.10000,0.90000
 42865,'APR F2      ',   1.0000,1,  18, 102,  10,0.96334,  13.2965,1.10000,0.90000,1.10000,0.90000
 42866,'APR C3  13.8',  13.8000,1,  18, 102,  10,0.97698,   9.2421,1.10000,0.90000,1.10000,0.90000
 42867,'APR F3      ',   1.0000,1,  18, 102,  10,0.97698,   9.2421,1.10000,0.90000,1.10000,0.90000
 42868,'APR C4  13.8',  13.8000,1,  18, 102,  10,0.97698,   9.2421,1.10000,0.90000,1.10000,0.90000
 42869,'APR F4      ',   1.0000,1,  18, 102,  10,0.97698,   9.2421,1.10000,0.90000,1.10000,0.90000
 42903,'FIC         ',   1.0000,1,  18, 102,  10,0.98227,  -0.4019,1.10000,0.90000,1.10000,0.90000
 43000,'AYO B1   500', 500.0000,1,  18, 103,  10,1.02191,   5.2874,1.10000,0.90000,1.10000,0.90000
 43001,'AYO B1   220', 220.0000,1,  18, 103,  10,1.01976,   0.4043,1.10000,0.90000,1.15000,0.90000
 43002,'VIN B1   220', 220.0000,1,  18, 103,  10,0.98560,  -2.2892,1.10000,0.90000,1.10000,0.90000
 43003,'TRI B1   220', 220.0000,1,  18, 103,  10,0.90649, -10.7478,1.10000,0.90000,1.10000,0.90000
 43004,'NAT TA   220', 220.0000,1,  18, 103,  10,0.99654,   7.2186,1.10000,0.90000,1.10000,0.90000
 43005,'CBO TA   220', 220.0000,1,  18, 103,  10,0.98672,  -3.2195,1.10000,0.90000,1.10000,0.90000
 43006,'SJB TA   220', 220.0000,1,  18, 103,  10,1.00288,  -8.2650,1.10000,0.90000,1.10000,0.90000
 43007,'CAM B2   220', 220.0000,1,  18, 103,  10,0.91475,  -9.6036,1.10000,0.90000,1.10000,0.90000
 43008,'SPA B1   220', 220.0000,1,  18, 103,  10,1.00422,  -3.0320,1.10000,0.90000,1.10000,0.90000
 43009,'SIG TA 220  ', 220.0000,1,  18, 101,  10,0.99976,  -4.8081,1.10000,0.90000,1.10000,0.90000
 43018,'FOUNDRY  220', 220.0000,4,  18, 103,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 43103,'TRI B2   220', 220.0000,1,  18, 103,  10,0.98762,   7.3418,1.10000,0.90000,1.10000,0.90000
 43105,'CBO TA 220  ', 220.0000,1,  18, 103,  10,0.98672,  -3.2195,1.10000,0.90000,1.10000,0.90000
 43202,'VIN B1    66',  66.0000,1,  18, 103,  10,1.01632, -10.5448,1.10000,0.90000,1.10000,0.90000
 43203,'TRI B1    66',  66.0000,1,  18, 103,  10,0.91458, -15.1677,1.10000,0.90000,1.10000,0.90000
 43205,'CBO B1    66',  66.0000,1,  18, 103,  10,0.98083,  -8.7919,1.10000,0.90000,1.10000,0.90000
 43212,'PIL B1    66',  66.0000,1,  18, 103,  10,0.84297, -22.1498,1.10000,0.90000,1.10000,0.90000
 43213,'SPP B1    66',  66.0000,1,  18, 103,  10,0.92655, -12.0827,1.10000,0.90000,1.10000,0.90000
 43214,'ENC B1    66',  66.0000,1,  18, 103,  10,0.90029, -17.5533,1.10000,0.90000,1.10000,0.90000
 43215,'PPO B1    66',  66.0000,1,  18, 103,  10,0.89451, -18.3204,1.10000,0.90000,1.10000,0.90000
 43217,'FRA B1    66',  66.0000,1,  18, 103,  10,0.94992, -10.3573,1.10000,0.90000,1.10000,0.90000
 43218,'HOE B1    66',  66.0000,1,  18, 103,  10,0.90783, -16.1562,1.10000,0.90000,1.10000,0.90000
 43309,'SICBRAS   66',  66.0000,4,  18, 101,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 43401,'AYO  A    23',  23.0000,1,  18, 103,   1,0.95491,  -2.2974,1.10000,0.90000,1.10000,0.90000
 43402,'VIN  A    23',  23.0000,1,  18, 103,  10,0.97045, -43.2733,1.10000,0.90000,1.10000,0.90000
 43403,'TRI  A    23',  23.0000,1,  18, 103,   1,0.91729, -16.3258,1.10000,0.90000,1.10000,0.90000
 43404,'NAT  A    23',  23.0000,1,  18, 103,   1,0.97584,   0.1493,1.10000,0.90000,1.10000,0.90000
 43405,'CBO  A    23',  23.0000,1,  18, 103,   1,0.93450,  -7.2878,1.10000,0.90000,1.10000,0.90000
 43406,'SJB  A    23',  23.0000,1,  18, 103,   1,0.98547, -12.4769,1.10000,0.90000,1.10000,0.90000
 43407,'CAM  A    23',  23.0000,1,  18, 103,   1,0.92560, -14.5568,1.10000,0.90000,1.10000,0.90000
 43408,'SPA  A    23',  23.0000,1,  18, 103,   1,0.94691,  -8.3129,1.10000,0.90000,1.10000,0.90000
 43409,'SIG 23      ',  23.0000,1,  18, 101,  10,0.96532,  -6.7937,1.10000,0.90000,1.10000,0.90000
 43412,'PIL  A    23',  23.0000,1,  18, 103,   1,0.97686,   3.0014,1.10000,0.90000,1.10000,0.90000
 43413,'SPP  A    23',  23.0000,1,  18, 103,   1,0.92935,  13.5524,1.10000,0.90000,1.10000,0.90000
 43414,'ENC  A    23',  23.0000,1,  18, 103,   1,0.93435,   8.3071,1.10000,0.90000,1.10000,0.90000
 43415,'PPO  A    23',  23.0000,1,  18, 103,   1,0.93003,   8.5989,1.10000,0.90000,1.10000,0.90000
 43416,'NLT F1    66',  66.0000,1,  18, 101,  10,0.96965, -17.8172,1.10000,0.90000,1.10000,0.90000
 43417,'FRA AB    23',  23.0000,1,  18, 103,   1,0.93083,  16.7407,1.10000,0.90000,1.10000,0.90000
 43418,'HOE  A    23',  23.0000,1,  18, 103,  10,0.92139, -16.4447,1.10000,0.90000,1.10000,0.90000
 43503,'REA SLO 1   ',  23.0000,1,  18, 101,   1,0.99691, -18.6587,1.10000,0.90000,1.10000,0.90000
 43514,'ENC B    23 ',  23.0000,1,  18, 103,   1,0.91934,   6.5774,1.10000,0.90000,1.10000,0.90000
 43597,'FIC         ',   1.0000,1,  18, 104,  10,0.94485,  -1.9656,1.10000,0.90000,1.10000,0.90000
 43701,'CAM F2   220', 220.0000,1,  18, 103,  10,0.93835,  -7.3452,1.10000,0.90000,1.10000,0.90000
 43702,'CAM F1   220', 220.0000,1,  18, 103,  10,0.90765, -10.5900,1.10000,0.90000,1.10000,0.90000
 43710,'NTE F1    66',  66.0000,1,  18, 103,  10,0.90575, -16.4866,1.10000,0.90000,1.10000,0.90000
 43711,'TRI-ENC     ',  66.0000,1,  18, 103,  10,0.90444, -16.8410,1.10000,0.90000,1.10000,0.90000
 43800,'VIN 13,8    ',  13.8000,1,  18, 103,  10,1.01413, -11.3896,1.10000,0.90000,1.10000,0.90000
 43801,'CBO_FIC     ',   1.0000,1,  18, 103,  10,0.97981,  -9.2201,1.10000,0.90000,1.10000,0.90000
 43804,'SJB 13,8    ',  13.8000,1,  18, 103,  10,0.98550, -12.4697,1.10000,0.90000,1.10000,0.90000
 43806,'SPA 13,2    ',  13.2000,1,  18, 103,  10,0.94697,  -8.3036,1.10000,0.90000,1.10000,0.90000
 43808,'SPA 13.8    ',  13.2000,1,  18, 103,  10,0.94697,  -8.3036,1.10000,0.90000,1.10000,0.90000
 43810,'NAT 13,8    ',  13.8000,1,  18, 103,  10,0.97586,   0.1615,1.10000,0.90000,1.10000,0.90000
 43814,'TRI 13,8 B  ',  13.8000,1,  18, 103,  10,0.91734, -16.3161,1.10000,0.90000,1.10000,0.90000
 43816,'TRI C 13,8  ',  13.8000,1,  18, 103,  10,0.91614, -15.5441,1.10000,0.90000,1.10000,0.90000
 43822,'AYO 13,8    ',  13.8000,1,  18, 103,  10,0.95494,  -2.2927,1.10000,0.90000,1.10000,0.90000
 43824,'AYO C 13,8  ',  13.8000,1,  18, 103,  10,1.00183,   0.1032,1.10000,0.90000,1.10000,0.90000
 43828,'CAM B 13,8  ',  13.8000,1,  18, 103,  10,0.90775, -20.6329,1.10000,0.90000,1.10000,0.90000
 43829,' FIC CAM-ENC',  66.0000,1,  18, 103,  10,0.90459, -17.0907,1.10000,0.90000,1.10000,0.90000
 43830,'SIG 13,8    ',  13.8000,1,  18, 101,  10,0.96534,  -6.7904,1.10000,0.90000,1.10000,0.90000
 43831,'FIC         ',   1.0000,1,  18, 101,  10,0.96534,  -6.7904,1.10000,0.90000,1.10000,0.90000
 43834,'CBO C02 13.8',  13.8000,1,  18, 103,  10,0.93405,  -7.7339,1.10000,0.90000,1.10000,0.90000
 43835,'CBO F2      ',   1.0000,1,  18, 103,  10,0.93405,  -7.7339,1.10000,0.90000,1.10000,0.90000
 44000,'SES TA   220', 220.0000,1,  18, 104,  10,0.92658, -16.6562,1.10000,0.90000,1.10000,0.90000
 44001,'COV B1   220', 220.0000,1,  18, 104,  10,0.99144,  -2.1186,1.10000,0.90000,1.10000,0.90000
 44002,'SRO TA   220', 220.0000,1,  18, 104,  10,0.93168, -31.1167,1.10000,0.90000,1.10000,0.90000
 44003,'CZU TA   220', 220.0000,1,  18, 104,  10,0.99814,   1.5062,1.10000,0.90000,1.10000,0.90000
 44004,'PPE B1   220', 220.0000,1,  18, 104,  10,0.95494,  -5.4721,1.10000,0.90000,1.10000,0.90000
 44005,'CYO  A   220', 220.0000,1,  18, 104,  10,0.96434,  -7.9142,1.10000,0.90000,1.10000,0.90000
 44006,'CYO  A   220', 220.0000,1,  18, 104,  10,0.96434,  -7.9142,1.10000,0.90000,1.10000,0.90000
 44007,'ABA TA   220', 220.0000,1,  18, 104,  10,0.94795,  -6.3326,1.10000,0.90000,1.10000,0.90000
 44011,'VAQ TA   220', 220.0000,1,  18, 104,  10,0.96791,  -3.2762,1.10000,0.90000,1.10000,0.90000
 44012,'BSP B1   220', 220.0000,1,  18, 104,  10,0.91858, -24.3007,1.10000,0.90000,1.10000,0.90000
 44015,'D&N      220', 220.0000,1,  18, 104,  10,0.95487,  -5.4787,1.10000,0.90000,1.10000,0.90000
 44201,'COV BP    66',  66.0000,1,  18, 104,  10,1.01992,  -5.9696,1.10000,0.90000,1.10000,0.90000
 44202,'SRO B1      ',  66.0000,1,  18, 104,  10,1.00961, -33.9438,1.10000,0.90000,1.10000,0.90000
 44204,'PPE B1    66',  66.0000,1,  18, 104,  10,0.95088, -11.5923,1.10000,0.90000,1.10000,0.90000
 44208,'VIL BP    66',  66.0000,1,  18, 104,   1,0.94977, -11.6163,1.10000,0.90000,1.10000,0.90000
 44209,'CZA B1    66',  66.0000,1,  18, 104,  10,0.80406, -17.9871,1.10000,0.90000,1.10000,0.90000
 44210,'SPN B1    66',  66.0000,1,  18, 104,  10,0.89890, -39.5353,1.10000,0.90000,1.10000,0.90000
 44213,'LCO BP    66',  66.0000,1,  18, 104,  10,0.92484, -13.2131,1.10000,0.90000,1.10000,0.90000
 44214,'CLY         ',  66.0000,1,  18, 104,   1,0.94755, -11.7562,1.10000,0.90000,1.10000,0.90000
 44215,'SJA  A    66',  66.0000,1,  18, 104,  10,0.99329,  -6.0608,1.10000,0.90000,1.10000,0.90000
 44237,'SRO_2_13,8  ',  13.8000,1,  18, 104,  10,0.89541, -36.3600,1.10000,0.90000,1.10000,0.90000
 44251,'FIC         ',   1.0000,1,  18, 102,  10,1.01151,   8.7325,1.10000,0.90000,1.10000,0.90000
 44254,'FIC         ',   1.0000,1,  18, 102,  10,1.01393,   8.0441,1.10000,0.90000,1.10000,0.90000
 44345,'FIC ACE     ',  66.0000,1,  18, 101,  10,0.94636, -15.3194,1.10000,0.90000,1.10000,0.90000
 44400,'SES  A    23',  23.0000,1,  18, 104,   1,0.91066, -21.2415,1.10000,0.90000,1.10000,0.90000
 44401,'COV  A    23',  23.0000,1,  18, 104,   1,0.96178,  -9.7282,1.10000,0.90000,1.10000,0.90000
 44402,'SRO  A    23',  23.0000,1,  18, 104,   1,0.89535, -36.3693,1.10000,0.90000,1.10000,0.90000
 44403,'CZU  A    23',  23.0000,1,  18, 104,   1,0.93552,  -4.7341,1.10000,0.90000,1.10000,0.90000
 44404,'PPE  A    23',  23.0000,1,  18, 104,   1,0.93178,  -8.9902,1.10000,0.90000,1.10000,0.90000
 44405,'CYO  A    23',  23.0000,1,  18, 104,   1,0.95645, -10.1202,1.10000,0.90000,1.10000,0.90000
 44406,'IRO  A    23',  23.0000,1,  18, 104,   1,0.91208, -20.2460,1.10000,0.90000,1.10000,0.90000
 44407,'ABA  A    23',  23.0000,1,  18, 104,   1,0.97083,  -9.6764,1.10000,0.90000,1.10000,0.90000
 44408,'VIL  A    23',  23.0000,1,  18, 104,   1,0.91768,  15.2097,1.10000,0.90000,1.10000,0.90000
 44409,'CZA  A    23',  23.0000,1,  18, 104,   1,0.89458,   4.9447,1.10000,0.90000,1.10000,0.90000
 44410,'SPN  A    23',  23.0000,1,  18, 104,   1,0.90664, -15.9336,1.10000,0.90000,1.10000,0.90000
 44411,'VAQ  A    23',  23.0000,1,  18, 104,   1,0.94647,  -6.3579,1.10000,0.90000,1.10000,0.90000
 44412,'BSP  A    23',  23.0000,1,  18, 104,   1,0.91091, -29.0078,1.10000,0.90000,1.10000,0.90000
 44413,'LCO  A    23',  23.0000,1,  18, 104,   1,0.91200,  14.8592,1.10000,0.90000,1.10000,0.90000
 44414,'VELF2       ',   1.0000,1,  18, 101,  10,0.95514, -15.3557,1.10000,0.90000,1.10000,0.90000
 44415,'SJA  A    23',  23.0000,1,  18, 104,  10,0.99215,  -6.4121,1.10000,0.90000,1.10000,0.90000
 44466,'IRO TA   220', 220.0000,1,  18, 104,  10,0.92176, -17.1991,1.10000,0.90000,1.10000,0.90000
 44501,'COV B 23    ',  23.0000,1,  18, 104,   1,0.97229,  -6.7616,1.10000,0.90000,1.10000,0.90000
 44601,'SRO_B_23    ',  23.0000,1,  18, 104,  10,0.93168, -31.1167,1.10000,0.90000,1.10000,0.90000
 44630,'REA CZU 1   ',  23.0000,1,  18, 104,   1,0.94483,  -1.9717,1.10000,0.90000,1.10000,0.90000
 44730,'REA CZU 2   ',  23.0000,1,  18, 104,  10,0.94483,  -1.9717,1.10000,0.90000,1.10000,0.90000
 44801,'PPE B 13,8  ',  13.8000,1,  18, 104,  10,0.93180,  -8.9842,1.10000,0.90000,1.10000,0.90000
 44802,'SRO 13,8    ',  13.8000,1,  18, 104,  10,0.89541, -36.3600,1.10000,0.90000,1.10000,0.90000
 44803,'SRO_2_13.8  ',  13.8000,1,  18, 104,  10,0.93168, -31.1167,1.10000,0.90000,1.10000,0.90000
 44804,'PPE B 13,8  ',  13.8000,1,  18, 104,  10,0.94661, -12.0180,1.10000,0.90000,1.10000,0.90000
 44805,'TR JEP AUX  ',   1.0000,1,  18, 102,  10,0.94661, -12.0180,1.10000,0.90000,1.10000,0.90000
 44808,'COV B 13,8  ',  13.8000,1,  18, 104,  10,0.97232,  -6.7536,1.10000,0.90000,1.10000,0.90000
 44809,'FIC         ',   1.0000,1,  18, 104,  10,1.01912,  -6.2824,1.10000,0.90000,1.10000,0.90000
 44810,'COV C 13,8  ',  13.8000,1,  18, 104,  10,1.01912,  -6.2824,1.10000,0.90000,1.10000,0.90000
 44811,'FIC         ',   1.0000,1,  18, 104,  10,0.97232,  -6.7536,1.10000,0.90000,1.10000,0.90000
 44812,'CZU B       ',  13.8000,1,  18, 104,  10,0.94485,  -1.9656,1.10000,0.90000,1.10000,0.90000
 44814,'SES 13,8    ',  13.8000,1,  18, 104,  10,0.91069, -21.2336,1.10000,0.90000,1.10000,0.90000
 44816,'IRO 13,8    ',  13.8000,1,  18, 104,  10,0.91212, -20.2407,1.10000,0.90000,1.10000,0.90000
 44818,'ABA 13,8    ',  13.8000,1,  18, 104,  10,0.97086,  -9.6707,1.10000,0.90000,1.10000,0.90000
 44820,'CYO 13,8    ',  13.8000,1,  18, 104,  10,0.95645, -10.1165,1.10000,0.90000,1.10000,0.90000
 44822,'SES B 13,8  ',  13.8000,1,  18, 104,  10,0.91069, -21.2337,1.10000,0.90000,1.10000,0.90000
 44826,'VAQ 13,8    ',  13.8000,1,  18, 104,  10,0.94650,  -6.3526,1.10000,0.90000,1.10000,0.90000
 44828,'BSP 13,8    ',  13.8000,1,  18, 104,  10,0.91096, -28.9997,1.10000,0.90000,1.10000,0.90000
 44830,'CZU 13,8    ',  13.8000,1,  18, 104,  10,0.94485,  -1.9656,1.10000,0.90000,1.10000,0.90000
 44832,'COV 13,8    ',  13.8000,1,  18, 104,  10,0.96180,  -9.7151,1.10000,0.90000,1.10000,0.90000
 44833,'FIC         ',   1.0000,1,  18, 104,  10,0.96180,  -9.7151,1.10000,0.90000,1.10000,0.90000
 45000,'HOR B1   220', 220.0000,1,  18, 105,  10,1.00000, -38.3701,1.10000,0.90000,1.10000,0.90000
 45001,'VM1 B1   220', 220.0000,1,  18, 105,  10,1.10160, -48.8539,1.10000,0.90000,1.10000,0.90000
 45002,'VM2 B1   220', 220.0000,1,  18, 105,  10,1.10070, -48.8378,1.10000,0.90000,1.10000,0.90000
 45003,'CCO B1   220', 220.0000,1,  18, 105,  10,0.93358, -31.2311,1.10000,0.90000,1.10000,0.90000
 45008,'CBA B1   220', 220.0000,1,  18, 105,  10,0.92352, -21.9554,1.10000,0.90000,1.10000,0.90000
 45009,'VRE  B1  220', 220.0000,1,  18, 105,  10,0.98977, -39.5748,1.10000,0.90000,1.10000,0.90000
 45200,'HOR B1    66',  66.0000,1,  18, 105,  10,1.03444, -41.0379,1.10000,0.90000,1.10000,0.90000
 45201,'SLO A 13.8  ',  13.8000,1,  18, 101,  10,0.99696, -18.6504,1.10000,0.90000,1.10000,0.90000
 45202,'VM2 B1      ',  66.0000,1,  18, 105,  10,1.08865, -51.2334,1.10000,0.90000,1.10000,0.90000
 45203,'CCO B1    66',  66.0000,1,  18, 105,  10,0.97831, -35.2397,1.10000,0.90000,1.10000,0.90000
 45204,'CON B1    66',  66.0000,1,  18, 105,  10,1.01708, -43.1856,1.10000,0.90000,1.10000,0.90000
 45205,'PJC B1    66',  66.0000,1,  18, 105,  10,0.96621, -36.2594,1.10000,0.90000,1.10000,0.90000
 45206,'YBY B1    66',  66.0000,1,  18, 105,  10,0.99997, -40.7135,1.10000,0.90000,1.10000,0.90000
 45207,'CBV B1    66',  66.0000,1,  18, 105,  10,0.97863, -39.2362,1.10000,0.90000,1.10000,0.90000
 45209,'VRE  B1   66',  66.0000,1,  18, 105,  10,1.03043, -41.9076,1.10000,0.90000,1.10000,0.90000
 45210,'CECON B1 66 ',  66.0000,1,  18, 105,  10,1.08865, -51.2334,1.10000,0.90000,1.10000,0.90000
 45346,'VHA G 23    ',  23.0000,1,  18, 101,  10,0.98099, -10.6939,1.10000,0.90000,1.10000,0.90000
 45400,'HOR  A    23',  23.0000,1,  18, 105,   1,1.00713, -15.4053,1.10000,0.90000,1.10000,0.90000
 45402,'VM2  A    23',  23.0000,1,  18, 105,   1,1.09601, -52.1867,1.10000,0.90000,1.10000,0.90000
 45403,'CCO AB    23',  23.0000,1,  18, 105,   1,0.90569, -36.4484,1.10000,0.90000,1.10000,0.90000
 45404,'CON  B    23',  23.0000,1,  18, 105,   1,1.00707, -18.2376,1.10000,0.90000,1.10000,0.90000
 45405,'PJC AB    23',  23.0000,1,  18, 105,   1,0.95795, -10.4258,1.10000,0.90000,1.10000,0.90000
 45406,'YBY  A    23',  23.0000,1,  18, 105,   1,1.01257, -11.8603,1.10000,0.90000,1.10000,0.90000
 45407,'CBV  A    23',  23.0000,1,  18, 105,   1,0.99103, -12.1493,1.10000,0.90000,1.10000,0.90000
 45408,'CBA       23',  23.0000,1,  18, 105,   1,0.91237, -22.7581,1.10000,0.90000,1.10000,0.90000
 45409,'VRE  AB   23',  23.0000,1,  18, 105,  10,1.04318, -43.3146,1.10000,0.90000,1.10000,0.90000
 45442,'FICTR F1    ',   1.0000,1,  18, 103,  10,0.91734, -16.3161,1.10000,0.90000,1.10000,0.90000
 45450,'SRI 13,8    ',  13.8000,1,  18, 102,  10,1.03451,  11.1091,1.10000,0.90000,1.10000,0.90000
