@!IC, SBASE,REV,XFRRAT,NXFRAT,BASFRQ
0,   100.00, 34,     1,     1, 50.00     / PSS(R)E-34.9    FRI, NOV 07 2025  15:46
PICO H�BIL DEL INVIERNO 25 DEMANDA SADI 28100 MW

GENERAL, THRSHZ=0.0001, PQBRAK=0.7, BLOWUP=5.0
GAUSS, ITMX=100, ACCP=1.6, ACCQ=1.6, ACCM=1.0, TOL=0.0001
NEWTON, ITMXN=60, ACCN=1.0, TOLN=0.1, VCTOLQ=0.1, VCTOLV=0.00001, DVLIM=0.99, NDVFCT=0.99
ADJUST, ADJTHR=0.005, ACCTAP=1.0, TAPLIM=0.05, SWVBND=100.0, MXTPSS=99, MXSWIM=10
TYSL, ITMXTY=20, ACCTY=1.0, TOLTY=0.00001
SOLVER, FNSL, ACTAPS=1, AREAIN=0, PHSHFT=0, DCTAPS=0, SWSHNT=1, FLATST=0, VARLIM=0, NONDIV=0
RATING, 1, "RATE1 ", "RATING SET 1                    "
RATING, 2, "RATE2 ", "RATING SET 2                    "
RATING, 3, "RATE3 ", "RATING SET 3                    "
RATING, 4, "RATE4 ", "RATING SET 4                    "
RATING, 5, "RATE5 ", "RATING SET 5                    "
RATING, 6, "RATE6 ", "RATING SET 6                    "
RATING, 7, "RATE7 ", "RATING SET 7                    "
RATING, 8, "RATE8 ", "RATING SET 8                    "
RATING, 9, "RATE9 ", "RATING SET 9                    "
RATING,10, "RATE10", "RATING SET 10                   "
RATING,11, "RATE11", "RATING SET 11                   "
RATING,12, "RATE12", "RATING SET 12                   "
0 / END OF SYSTEM-WIDE DATA, BEGIN BUS DATA
@!   I,'NAME        ', BASKV, IDE,AREA,ZONE,OWNER, VM,        VA,    NVHI,   NVLO,   EVHI,   EVLO
 45452,'SRI 13,8 B  ',  13.8000,1,  18, 102,  10,1.03451,  11.1091,1.10000,0.90000,1.10000,0.90000
 45514,'VEL 13,8 1  ',  13.8000,1,  18, 101,  10,0.95514, -15.3557,1.10000,0.90000,1.10000,0.90000
 45518,'REA VAU     ',  23.0000,1,  18, 101,   1,0.95464, -22.5218,1.10000,0.90000,1.10000,0.90000
 45551,'PBU 13,8    ',  13.8000,1,  18, 102,  10,1.01151,   8.7325,1.10000,0.90000,1.10000,0.90000
 45554,'TRI B 13,8  ',  13.8000,1,  18, 103,  10,0.91614, -15.5441,1.10000,0.90000,1.10000,0.90000
 45567,'SRO B 13,8  ',  13.8000,1,  18, 104,  10,1.00841, -34.2173,1.10000,0.90000,1.10000,0.90000
 45578,'CAM 13,8    ',  13.8000,1,  18, 103,  10,0.92563, -14.5483,1.10000,0.90000,1.10000,0.90000
 45580,'CBO 13,8    ',  13.8000,1,  18, 103,  10,0.97981,  -9.2201,1.10000,0.90000,1.10000,0.90000
 45584,'0           ',   1.0000,1,  18, 102,  10,1.02027,   9.2109,1.10000,0.90000,1.10000,0.90000
 45585,'FIC PIH     ',   1.0000,1,  18, 102,  10,1.02027,   9.2109,1.10000,0.90000,1.10000,0.90000
 45589,'0           ',   1.0000,1,  18, 102,  10,1.02202,   9.1958,1.10000,0.90000,1.10000,0.90000
 45614,'VEL 13,8    ',  13.8000,1,  18, 101,  10,0.95514, -15.3557,1.10000,0.90000,1.10000,0.90000
 45801,'VM1 INC    6',   6.0000,1,  18, 105,   1,1.05069, -49.1335,1.10000,0.90000,1.10000,0.90000
 45804,'CCO 13,8    ',  13.8000,1,  18, 105,  10,0.90574, -36.4393,1.10000,0.90000,1.10000,0.90000
 45806,'HOR 13,8    ',  13.8000,1,  18, 105,  10,1.03482, -41.1653,1.10000,0.90000,1.10000,0.90000
 45807,'VMI2_F2     ',   1.0000,1,  18, 105,  10,1.09149, -51.2328,1.10000,0.90000,1.10000,0.90000
 45812,'CBA 13,8    ',  13.8000,1,  18, 105,  10,0.91237, -22.7568,1.10000,0.90000,1.10000,0.90000
 45814,'CCO B 13,8  ',  13.8000,1,  18, 105,  10,0.97954, -35.4627,1.10000,0.90000,1.10000,0.90000
 45816,'VRE 13,8    ',  13.8000,1,  18, 105,  10,1.04322, -43.3082,1.10000,0.90000,1.10000,0.90000
 45818,'VRE B 13,8  ',  13.8000,1,  18, 105,  10,1.03067, -42.0485,1.10000,0.90000,1.10000,0.90000
 45856,'AYO B 13,8  ',  13.8000,1,  18, 103,  10,1.00183,   0.1033,1.10000,0.90000,1.10000,0.90000
 45980,'FIC         ',   1.0000,1,  18, 101,  10,0.94010, -18.4009,1.10000,0.90000,1.10000,0.90000
 46000,'LPA B1   220', 220.0000,1,  18, 106,  10,1.06956, -55.6425,1.10000,0.90000,1.10000,0.90000
 46200,'LPA B2    66',  66.0000,1,  18, 106,  10,1.06399, -58.3160,1.10000,0.90000,1.10000,0.90000
 46201,'FIL B1    66',  66.0000,1,  18, 106,  10,1.02090, -62.4845,1.10000,0.90000,1.10000,0.90000
 46202,'MES B1    66',  66.0000,1,  18, 106,  10,0.98430, -66.4114,1.10000,0.90000,1.10000,0.90000
 46203,'CHO  66     ',  66.0000,1,  18, 106,   1,0.98907, -65.3431,1.10000,0.90000,1.10000,0.90000
 46204,'FER  66     ',  66.0000,1,  18, 106,   1,1.02141, -62.3931,1.10000,0.90000,1.10000,0.90000
 46300,'LPA B23   66',  66.0000,1,  18, 106,   1,0.98939, -65.3219,1.10000,0.90000,1.10000,0.90000
 46400,'LPA  A    23',  23.0000,1,  18, 106,   1,1.00763, -61.5074,1.10000,0.90000,1.10000,0.90000
 46401,'FIL  A    23',  23.0000,1,  18, 106,   1,1.05651, -35.0405,1.10000,0.90000,1.10000,0.90000
 46402,'MES  A    23',  23.0000,1,  18, 106,   1,0.98353, -39.8147,1.10000,0.90000,1.10000,0.90000
 46403,'LPA ZZ      ',  23.0000,1,  18, 106,   1,1.00763, -91.5074,1.10000,0.90000,1.10000,0.90000
 46449,'YZU 13,8 C  ',  13.8000,1,  18, 102,  10,1.03389,  15.8757,1.10000,0.90000,1.10000,0.90000
 46801,'AUX LPA     ',   1.0000,1,  18, 106,  10,1.01000, -61.5330,1.10000,0.90000,1.10000,0.90000
 46802,'AUX LPA     ',   1.0000,1,  18, 106,  10,1.00705, -61.6338,1.10000,0.90000,1.10000,0.90000
 46804,'LPA 13,8    ',  13.8000,1,  18, 106,  10,1.06472, -58.4680,1.10000,0.90000,1.10000,0.90000
 47000,'CLO B1   220', 220.0000,1,  18, 107,  10,0.99986, -12.6721,1.10000,0.90000,1.10000,0.90000
 47001,'CAL B1   132', 132.0000,1,  18, 108,   1,0.92353,   2.9235,1.10000,0.90000,1.10000,0.90000
 47449,'TRA 23      ',   1.0000,1,  18, 102,  10,1.03389,  15.8757,1.10000,0.90000,1.10000,0.90000
 48007,'MD  B1   220', 220.0000,1,  18, 100,  10,1.06584,  14.1844,1.10000,0.90000,1.10000,0.90000
 48008,'FIC         ', 220.0000,1,  18, 100,  10,1.05105,  15.4222,1.10000,0.90000,1.10000,0.90000
 48009,'FIC         ', 220.0000,1,  18, 100,  10,1.05105,  15.4222,1.10000,0.90000,1.10000,0.90000
 48010,'FIC         ', 220.0000,1,  18, 100,  10,1.05105,  15.4222,1.10000,0.90000,1.10000,0.90000
 48011,'FIC         ', 220.0000,4,  18, 100,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 48012,'FIC         ', 220.0000,4,  18, 100,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 48017,'FIC         ',  13.8000,1,  18, 100,  10,0.95313, -15.5674,1.10000,0.90000,1.10000,0.90000
 48018,'FIC         ',  13.8000,1,  18, 100,  10,0.95313, -15.5674,1.10000,0.90000,1.10000,0.90000
 48019,'FIC         ',  13.8000,1,  18, 100,  10,0.95313, -15.5674,1.10000,0.90000,1.10000,0.90000
 48020,'FIC         ',  13.8000,4,  18, 100,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 48021,'FIC         ',  13.8000,4,  18, 100,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 48022,'FIC         ',  13.8000,1,  18, 100,  10,0.95313, -15.5674,1.10000,0.90000,1.10000,0.90000
 48023,'FIC         ',   1.0000,1,  18, 100,  10,0.95313,  14.4326,1.10000,0.90000,1.10000,0.90000
 48024,'FIC         ',   1.0000,1,  18, 100,  10,0.95313,  14.4326,1.10000,0.90000,1.10000,0.90000
 48025,'FIC         ',   1.0000,1,  18, 100,  10,0.95313,  14.4326,1.10000,0.90000,1.10000,0.90000
 48026,'FIC         ',   1.0000,4,  18, 100,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 48027,'FIC         ',   1.0000,4,  18, 100,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 48028,'FIC         ',   1.0000,1,  18, 100,  10,0.95313,  14.4326,1.10000,0.90000,1.10000,0.90000
 48029,'FIC         ',  13.8000,1,  18, 100,  10,0.93129, -23.4834,1.10000,0.90000,1.10000,0.90000
 48030,'FIC         ',  13.8000,1,  18, 100,  10,0.93129, -23.4834,1.10000,0.90000,1.10000,0.90000
 48031,'FIC         ',  13.8000,1,  18, 100,  10,0.93129, -23.4834,1.10000,0.90000,1.10000,0.90000
 48032,'FIC         ',  13.8000,4,  18, 100,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 48033,'FIC         ',  13.8000,4,  18, 100,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 48034,'FIC         ',  13.8000,1,  18, 100,  10,0.93129, -23.4834,1.10000,0.90000,1.10000,0.90000
 48035,'FIC         ',   1.0000,1,  18, 100,  10,0.93129,   6.5166,1.10000,0.90000,1.10000,0.90000
 48036,'FIC         ',   1.0000,1,  18, 100,  10,0.93129,   6.5166,1.10000,0.90000,1.10000,0.90000
 48037,'FIC         ',   1.0000,1,  18, 100,  10,0.93129,   6.5166,1.10000,0.90000,1.10000,0.90000
 48038,'FIC         ',   1.0000,4,  18, 100,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 48039,'FIC         ',   1.0000,4,  18, 100,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 48040,'FIC         ',   1.0000,1,  18, 100,  10,0.93129,   6.5166,1.10000,0.90000,1.10000,0.90000
 48041,'FIC         ', 220.0000,1,  18, 100,  10,1.05105,  15.4222,1.10000,0.90000,1.10000,0.90000
 48200,'MD  HER2  66',  66.0000,1,  18, 100,  10,0.96495,  13.2886,1.10000,0.90000,1.10000,0.90000
 48804,'PPE A 13,8  ',  13.8000,1,  18, 104,  10,0.93180,  -8.9842,1.10000,0.90000,1.10000,0.90000
 49001,'IPU01       ',  18.0000,2,  18, 100,   6,1.04167,  29.9190,1.10000,0.90000,1.10000,0.90000
 49002,'IPU02       ',  18.0000,2,  18, 100,   6,1.04167,  29.9190,1.10000,0.90000,1.10000,0.90000
 49003,'IPU03       ',  18.0000,2,  18, 100,   6,1.04209,  30.2497,1.10000,0.90000,1.10000,0.90000
 49004,'IPU04       ',  18.0000,2,  18, 100,   6,1.04167,  29.9190,1.10000,0.90000,1.10000,0.90000
 49005,'IPU05       ',  18.0000,2,  18, 100,   6,1.04167,  29.9190,1.10000,0.90000,1.10000,0.90000
 49006,'IPU06       ',  18.0000,2,  18, 100,   6,1.04167,  29.9190,1.10000,0.90000,1.10000,0.90000
 49007,'IPU07       ',  18.0000,2,  18, 100,   6,1.04167,  29.9190,1.10000,0.90000,1.10000,0.90000
 49008,'IPU08       ',  18.0000,2,  18, 100,   6,1.04167,  29.9190,1.10000,0.90000,1.10000,0.90000
 49009,'IPU09       ',  18.0000,2,  18, 100,   6,1.04167,  29.9190,1.10000,0.90000,1.10000,0.90000
 49010,'IPU10       ',  18.0000,2,  18, 100,   6,1.04167,  29.9190,1.10000,0.90000,1.10000,0.90000
 49018,'CER-GUA     ', 220.0000,1,  18, 101,  10,1.00000, -12.6491,1.10000,0.90000,1.10000,0.90000
 49019,'CER-GUA     ', 220.0000,1,  18, 101,  10,1.00000, -12.6491,1.10000,0.90000,1.10000,0.90000
 49020,'GUA MSC2    ', 220.0000,1,  18, 101,  10,1.00000, -12.6491,1.10000,0.90000,1.10000,0.90000
 49100,'IPU B1   500', 500.0000,1,  18, 100,  10,1.05000,  23.1389,1.10000,0.90000,1.10000,0.90000
 49101,'MD  B1   500', 500.0000,1,  18, 100,  10,1.04960,  22.9495,1.10000,0.90000,1.10000,0.90000
 49921,'CER-GUA     ', 220.0000,1,  18, 101,  10,1.00000, -12.6491,1.10000,0.90000,1.10000,0.90000
 49994,'LIM RE  11.8', 220.0000,1,  18, 101,  10,0.98641, -11.5968,1.10000,0.90000,1.10000,0.90000
 49995,'CER-HOR     ', 220.0000,1,  18, 105,  10,1.00000, -38.3701,1.10000,0.90000,1.10000,0.90000
 90000,'SU5500_B    ', 500.0000,1,  99, 901, 901,1.02173,  -4.2601,1.10000,0.90000,1.10000,0.90000
 90011,'SU5500_B    ', 500.0000,1,  99, 901, 901,1.02172,  -4.2457,1.10000,0.90000,1.10000,0.90000
 90012,'SU5500_B    ', 500.0000,1,  99, 901, 901,1.02172,  -4.2457,1.10000,0.90000,1.10000,0.90000
 90013,'SU5500_B    ', 500.0000,1,  99, 901, 901,1.02173,  -4.2529,1.10000,0.90000,1.10000,0.90000
 90014,'SU5500_B    ', 500.0000,1,  99, 901, 901,1.02173,  -4.2601,1.10000,0.90000,1.10000,0.90000
 90080,'SJ5500_B    ', 500.0000,1,  99, 901, 901,1.02355,  -8.5672,1.10000,0.90000,1.10000,0.90000
 90100,'MA5500_B    ', 500.0000,1,  99, 902, 901,1.02959, -17.0993,1.10000,0.90000,1.10000,0.90000
 90160,'BRU500_B    ', 500.0000,1,  99, 902, 901,1.03008, -16.3103,1.10000,0.90000,1.10000,0.90000
 90170,'PTI500_B    ', 500.0000,1,  99, 902, 901,1.03086, -16.1455,1.10000,0.90000,1.10000,0.90000
 90180,'CR5_500_B   ', 500.0000,1,  99, 902, 901,1.03021, -15.7246,1.10000,0.90000,1.10000,0.90000
 90200,'MVB500_B    ', 500.0000,1,  99, 902, 901,1.02950, -16.9017,1.10000,0.90000,1.10000,0.90000
 90300,'MI5500_B    ', 500.0000,1,  99, 902, 901,1.02981, -17.5377,1.10000,0.90000,1.10000,0.90000
 90412,'TA5_500_B   ', 500.0000,4,  99, 902, 901,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 90480,'ME5500_B    ', 500.0000,1,  99, 902, 901,1.02904, -17.9825,1.10000,0.90000,1.10000,0.90000
 90481,'CM5500_B    ', 500.0000,1,  99, 902, 901,1.02904, -17.9825,1.10000,0.90000,1.10000,0.90000
 90500,'PAL500_B    ', 500.0000,1,  99, 902, 901,1.03000, -10.2440,1.10000,0.90000,1.10000,0.90000
 90511,'PA55001B    ', 500.0000,1,  99, 902, 901,1.03013, -10.2242,1.10000,0.90000,1.10000,0.90000
 90512,'PA55002B    ', 500.0000,1,  99, 902, 901,1.03012, -10.2232,1.10000,0.90000,1.10000,0.90000
 90513,'PA55003B    ', 500.0000,1,  99, 902, 901,1.03012, -10.2235,1.10000,0.90000,1.10000,0.90000
 90700,'SC5500_B    ', 500.0000,1,  99, 902, 901,1.03000, -18.3613,1.10000,0.90000,1.10000,0.90000
 90900,'CH5_500_B   ', 500.0000,4,  99, 901, 901,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 92000,'SU5150_B    ', 150.0000,1,  99, 901, 901,1.03130,  -6.2942,1.10000,0.90000,1.10000,0.90000
 92001,'NARANJAL    ', 150.0000,2,  99, 908, 906,1.03130,  -6.2942,1.10000,0.90000,1.10000,0.90000
 92002,'ASAHI       ', 150.0000,2,  99, 901, 906,1.03130,  -6.2942,1.10000,0.90000,1.10000,0.90000
 92010,'SUCH_150    ', 150.0000,1,  99, 901, 901,1.03130,  -6.2942,1.10000,0.90000,1.10000,0.90000
 92020,'YOU150_B    ', 150.0000,1,  99, 906, 901,0.99089, -10.1247,1.10000,0.90000,1.10000,0.90000
 92030,'PAY150_B    ', 150.0000,1,  99, 908, 901,0.97967, -10.9090,1.10000,0.90000,1.10000,0.90000
 92031,'PAY1502B    ', 150.0000,1,  99, 908, 901,0.97967, -10.9090,1.10000,0.90000,1.10000,0.90000
 92040,'SAL150_B    ', 150.0000,1,  99, 908, 901,1.01581,  -7.4338,1.10000,0.90000,1.10000,0.90000
 92050,'FBE150_B    ', 150.0000,1,  99, 909, 901,1.02785, -12.6196,1.10000,0.90000,1.10000,0.90000
 92051,'BOT150_B    ', 150.0000,1,  99, 909, 901,1.03000, -12.5529,1.10000,0.90000,1.10000,0.90000
 92060,'ARA150_B    ', 150.0000,1,  99, 908, 901,1.01642,  -8.3885,1.10000,0.90000,1.10000,0.90000
 92061,'CLFAUX150_B ', 150.0000,1,  99, 908, 901,1.02000,  -7.0129,1.10000,0.90000,1.10000,0.90000
 92062,'CLF_150KV   ', 150.0000,1,  99, 908, 904,1.02000,  -7.0129,1.10000,0.90000,1.10000,0.90000
 92070,'TGO150_B    ', 150.0000,1,  99, 908, 901,1.01283, -10.9002,1.10000,0.90000,1.10000,0.90000
 92080,'SJA150_B    ', 150.0000,1,  99, 901, 901,1.04659, -10.2797,1.10000,0.90000,1.10000,0.90000
 92090,'ART150_B    ', 150.0000,1,  99, 908, 901,1.03188, -13.0489,1.10000,0.90000,1.10000,0.90000
 92091,'JPT_150B    ', 150.0000,1,  99, 908, 901,1.03500, -12.5183,1.10000,0.90000,1.10000,0.90000
 92100,'MVA150_B    ', 150.0000,1,  99, 903, 901,1.02675, -19.2528,1.10000,0.90000,1.10000,0.90000
 92101,'LAI150_B    ', 150.0000,1,  99, 903, 901,1.02675, -19.2528,1.10000,0.90000,1.10000,0.90000
 92110,'NOR1501B    ', 150.0000,1,  99, 903, 901,1.02478, -19.4468,1.10000,0.90000,1.10000,0.90000
 92111,'NOR1502B    ', 150.0000,1,  99, 903, 901,1.03074, -20.4335,1.10000,0.90000,1.10000,0.90000
 92121,'MVL150AB    ', 150.0000,1,  99, 903, 901,1.03000, -19.9083,1.10000,0.90000,1.10000,0.90000
 92122,'MVL150BB    ', 150.0000,1,  99, 903, 901,1.03000, -19.9083,1.10000,0.90000,1.10000,0.90000
 92123,'MVL150B1    ', 150.0000,1,  99, 903, 901,1.03000, -19.9083,1.10000,0.90000,1.10000,0.90000
 92124,'MVL150B2    ', 150.0000,1,  99, 903, 901,1.03000, -19.9083,1.10000,0.90000,1.10000,0.90000
 92131,'PRO1501X    ', 150.0000,1,  99, 906, 901,1.02818, -18.5271,1.10000,0.90000,1.10000,0.90000
 92132,'PRO1502X    ', 150.0000,1,  99, 906, 901,1.02818, -18.5271,1.10000,0.90000,1.10000,0.90000
 92140,'SAB_150_B   ', 150.0000,1,  99, 901, 901,1.03040,  -6.2814,1.10000,0.90000,1.10000,0.90000
 92141,'MVLMVA_X    ', 150.0000,1,  99, 903, 901,1.02846, -19.5873,1.10000,0.90000,1.10000,0.90000
 92142,'MVLMVB_X    ', 150.0000,1,  99, 903, 901,1.02878, -19.4965,1.10000,0.90000,1.10000,0.90000
 92170,'PTA150_B    ', 150.0000,1,  99, 902, 901,1.03086, -16.1455,1.10000,0.90000,1.10000,0.90000
 92171,'PTB150_B    ', 150.0000,1,  99, 902, 901,1.03086, -16.1455,1.10000,0.90000,1.10000,0.90000
 92172,'KIY150_B    ', 150.0000,4,  99, 902, 901,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 92180,'MVM1501X    ', 150.0000,1,  99, 903, 901,1.03004, -20.2878,1.10000,0.90000,1.10000,0.90000
 92200,'MVB150_B    ', 150.0000,1,  99, 903, 901,1.02762, -19.1387,1.10000,0.90000,1.10000,0.90000
 92210,'MVC150_B    ', 150.0000,1,  99, 903, 901,1.02926, -20.4461,1.10000,0.90000,1.10000,0.90000
 92220,'MVD1501X    ', 150.0000,1,  99, 903, 901,1.03070, -20.5516,1.10000,0.90000,1.10000,0.90000
 92230,'MVD1502X    ', 150.0000,1,  99, 903, 901,1.03070, -20.5516,1.10000,0.90000,1.10000,0.90000
 92240,'MVE1501B    ', 150.0000,1,  99, 903, 901,1.03108, -20.6283,1.10000,0.90000,1.10000,0.90000
 92245,'CMO150B     ', 150.0000,1,  99, 903, 901,1.03108, -20.6283,1.10000,0.90000,1.10000,0.90000
 92250,'MVE1502B    ', 150.0000,1,  99, 903, 901,1.03108, -20.6283,1.10000,0.90000,1.10000,0.90000
 92269,'MVE150_F    ', 150.0000,1,  99, 903, 901,1.03108, -20.6283,1.10000,0.90000,1.10000,0.90000
 92270,'MVJ150_B    ', 150.0000,1,  99, 903, 901,1.03117, -20.6635,1.10000,0.90000,1.10000,0.90000
 92280,'PIE150_B    ', 150.0000,1,  99, 903, 901,1.02275, -19.5750,1.10000,0.90000,1.10000,0.90000
 92300,'MVI150_B    ', 150.0000,1,  99, 903, 901,1.03436, -20.5306,1.10000,0.90000,1.10000,0.90000
 92310,'MVF150_B    ', 150.0000,1,  99, 903, 901,1.03256, -20.6312,1.10000,0.90000,1.10000,0.90000
 92320,'MVG150_B    ', 150.0000,1,  99, 903, 901,1.03186, -20.6604,1.10000,0.90000,1.10000,0.90000
 92330,'MVH1501B    ', 150.0000,1,  99, 903, 901,1.03369, -20.5742,1.10000,0.90000,1.10000,0.90000
 92331,'MVH1502B    ', 150.0000,1,  99, 903, 901,1.03350, -20.5805,1.10000,0.90000,1.10000,0.90000
 92340,'MVK150_B    ', 150.0000,1,  99, 903, 901,1.03050, -20.6872,1.10000,0.90000,1.10000,0.90000
 92350,'MVR1501B    ', 150.0000,1,  99, 903, 901,1.03239, -20.6316,1.10000,0.90000,1.10000,0.90000
 92360,'MVR1502B    ', 150.0000,1,  99, 903, 901,1.03061, -20.2335,1.10000,0.90000,1.10000,0.90000
 92370,'PLA150_B    ', 150.0000,1,  99, 901, 904,1.00000, -21.1614,1.10000,0.90000,1.10000,0.90000
 92371,'MVR1501F    ', 150.0000,1,  99, 903, 901,1.03239, -20.6316,1.10000,0.90000,1.10000,0.90000
 92372,'MVR1502F    ', 150.0000,1,  99, 903, 901,1.03239, -20.6316,1.10000,0.90000,1.10000,0.90000
 92380,'SOL150_B    ', 150.0000,1,  99, 903, 901,1.01955, -21.1448,1.10000,0.90000,1.10000,0.90000
 92400,'RIV150_B    ', 150.0000,1,  99, 907, 901,1.03609, -16.0432,1.10000,0.90000,1.10000,0.90000
 92401,'RIVERAB     ', 150.0000,1,  99, 910, 901,1.03609, -16.0432,1.10000,0.90000,1.10000,0.90000
 92402,'URU-CT-N    ', 150.0000,1,  99, 910, 901,1.03609, -16.0432,1.10000,0.90000,1.10000,0.90000
 92403,'FILTROSU    ', 150.0000,1,  99, 910, 901,1.03609, -16.0432,1.10000,0.90000,1.10000,0.90000
 92410,'TAC150_B    ', 150.0000,1,  99, 907, 901,1.03218, -13.6534,1.10000,0.90000,1.10000,0.90000
 92411,'PAM150_B    ', 150.0000,1,  99, 907, 901,1.04000,  -8.2499,1.10000,0.90000,1.10000,0.90000
 92412,'TAB150_B    ', 150.0000,1,  99, 907, 901,1.03434, -12.9725,1.10000,0.90000,1.10000,0.90000
 92420,'VAL150_B    ', 150.0000,1,  99, 905, 904,1.00142, -12.2105,1.10000,0.90000,1.10000,0.90000
 92430,'TYT150_B    ', 150.0000,1,  99, 905, 901,0.99212, -16.6759,1.10000,0.90000,1.10000,0.90000
 92440,'EMA150_B    ', 150.0000,1,  99, 905, 901,0.96983, -18.8235,1.10000,0.90000,1.10000,0.90000
 92450,'MEL150_B    ', 150.0000,1,  99, 905, 901,1.03867, -17.4153,1.10000,0.90000,1.10000,0.90000
 92460,'MDI150_X    ', 150.0000,1,  99, 907, 901,1.03532, -14.5180,1.10000,0.90000,1.10000,0.90000
 92470,'STE150_B    ', 150.0000,1,  99, 907, 901,1.03546, -14.5260,1.10000,0.90000,1.10000,0.90000
 92480,'MEB150_B    ', 150.0000,1,  99, 902, 901,1.04179, -17.2456,1.10000,0.90000,1.10000,0.90000
 92481,'MEB150P1    ', 150.0000,1,  99, 905, 901,1.04020, -17.2046,1.10000,0.90000,1.10000,0.90000
 92482,'MEB150P2    ', 150.0000,1,  99, 905, 901,1.04061, -17.3169,1.10000,0.90000,1.10000,0.90000
 92485,'LAD150_B    ', 150.0000,1,  99, 905, 901,1.03500, -16.9159,1.10000,0.90000,1.10000,0.90000
 92490,'ARB150_B    ', 150.0000,1,  99, 905, 901,1.03000, -16.8921,1.10000,0.90000,1.10000,0.90000
 92491,'ARB150P1    ', 150.0000,1,  99, 905, 901,1.02910, -16.8921,1.10000,0.90000,1.10000,0.90000
 92492,'ARB150P2    ', 150.0000,1,  99, 905, 901,1.03085, -16.9139,1.10000,0.90000,1.10000,0.90000
 92500,'PAL150_B    ', 150.0000,1,  99, 906, 901,1.02732,  -9.5232,1.10000,0.90000,1.10000,0.90000
 92510,'PIA150_B    ', 150.0000,1,  99, 906, 901,1.03222, -12.5590,1.10000,0.90000,1.10000,0.90000
 92520,'FLO150_B    ', 150.0000,1,  99, 906, 901,1.03334, -14.7868,1.10000,0.90000,1.10000,0.90000
 92524,'CSA_150_B   ', 150.0000,1,  99, 906, 901,1.03500, -14.7312,1.10000,0.90000,1.10000,0.90000
 92530,'DUR150_B    ', 150.0000,1,  99, 906, 901,1.01585,  -9.9553,1.10000,0.90000,1.10000,0.90000
 92531,'DUR1501F    ', 150.0000,1,  99, 906, 901,1.01585,  -9.9553,1.10000,0.90000,1.10000,0.90000
 92532,'DUR1502F    ', 150.0000,1,  99, 906, 901,1.02775,  -8.9175,1.10000,0.90000,1.10000,0.90000
 92540,'BON150_B    ', 150.0000,1,  99, 906, 901,1.02266,  -4.4781,1.10000,0.90000,1.10000,0.90000
 92550,'BAY150_B    ', 150.0000,1,  99, 906, 901,1.04000,  -5.1884,1.10000,0.90000,1.10000,0.90000
 92561,'PBE150RX    ', 150.0000,1,  99, 906, 901,1.02128, -18.1803,1.10000,0.90000,1.10000,0.90000
 92562,'PBE150BX    ', 150.0000,1,  99, 906, 901,1.02222, -18.5542,1.10000,0.90000,1.10000,0.90000
 92570,'PTO150_B    ', 150.0000,1,  99, 906, 901,1.00812,  -3.0755,1.10000,0.90000,1.10000,0.90000
 92580,'ROD150_B    ', 150.0000,1,  99, 906, 901,1.02256, -17.1359,1.10000,0.90000,1.10000,0.90000
 92590,'TRI150_B    ', 150.0000,1,  99, 906, 901,1.03321, -11.0361,1.10000,0.90000,1.10000,0.90000
 92593,'ICO150_B    ', 150.0000,1,  99, 906, 901,1.03948,  -9.5953,1.10000,0.90000,1.10000,0.90000
 92594,'CCO150_B    ', 150.0000,1,  99, 906, 901,1.03500, -10.6735,1.10000,0.90000,1.10000,0.90000
 92600,'COL150_B    ', 150.0000,1,  99, 909, 901,1.03369, -16.1308,1.10000,0.90000,1.10000,0.90000
 92610,'ROS150_B    ', 150.0000,1,  99, 909, 901,1.02273, -17.1426,1.10000,0.90000,1.10000,0.90000
 92611,'MEN150_B    ', 150.0000,1,  99, 909, 904,1.03000, -16.3928,1.10000,0.90000,1.10000,0.90000
 92620,'LIB150_B    ', 150.0000,1,  99, 909, 901,1.01396, -20.1348,1.10000,0.90000,1.10000,0.90000
 92630,'SVA150_B    ', 150.0000,1,  99, 909, 901,1.02465, -20.5002,1.10000,0.90000,1.10000,0.90000
 92640,'MER150_B    ', 150.0000,1,  99, 909, 901,1.00888, -13.5252,1.10000,0.90000,1.10000,0.90000
 92650,'NPA150_B    ', 150.0000,1,  99, 909, 901,1.00265, -15.8884,1.10000,0.90000,1.10000,0.90000
 92660,'FBEMER_X    ', 150.0000,1,  99, 909, 901,1.02103, -12.9454,1.10000,0.90000,1.10000,0.90000
 92661,'FBESJA_X    ', 150.0000,1,  99, 909, 901,1.03087, -12.2976,1.10000,0.90000,1.10000,0.90000
 92670,'ACO150_B    ', 150.0000,1,  99, 906, 901,1.02094, -18.4236,1.10000,0.90000,1.10000,0.90000
 92681,'EFI150_X    ', 150.0000,1,  99, 909, 901,1.02288, -20.4758,1.10000,0.90000,1.10000,0.90000
 92682,'EFI150_B    ', 150.0000,1,  99, 909, 901,1.02288, -20.4758,1.10000,0.90000,1.10000,0.90000
 92690,'CON150_B    ', 150.0000,1,  99, 909, 901,1.01948, -16.1582,1.10000,0.90000,1.10000,0.90000
 92692,'COE1502P    ', 150.0000,1,  99, 909, 901,1.02266, -16.1954,1.10000,0.90000,1.10000,0.90000
 92700,'SCA150_B    ', 150.0000,1,  99, 904, 901,1.00296, -21.4870,1.10000,0.90000,1.10000,0.90000
 92702,'RSU150_B    ', 150.0000,1,  99, 904, 904,1.00449, -21.1404,1.10000,0.90000,1.10000,0.90000
 92710,'BIF150_B    ', 150.0000,1,  99, 904, 901,0.99645, -21.3798,1.10000,0.90000,1.10000,0.90000
 92720,'PAZ150_B    ', 150.0000,1,  99, 904, 901,0.99244, -21.9252,1.10000,0.90000,1.10000,0.90000
 92721,'PAZ1501B    ', 150.0000,1,  99, 904, 901,0.99244, -21.9252,1.10000,0.90000,1.10000,0.90000
 92722,'PAZ1502B    ', 150.0000,1,  99, 904, 901,0.99217, -22.2443,1.10000,0.90000,1.10000,0.90000
 92730,'MAL150_B    ', 150.0000,1,  99, 904, 901,0.98680, -23.0468,1.10000,0.90000,1.10000,0.90000
 92740,'CGR150_B    ', 150.0000,1,  99, 904, 901,0.98544, -23.1534,1.10000,0.90000,1.10000,0.90000
 92750,'PES150_B    ', 150.0000,1,  99, 904, 901,0.98520, -23.1693,1.10000,0.90000,1.10000,0.90000
 92760,'ROC150_B    ', 150.0000,1,  99, 904, 901,1.02151, -21.6027,1.10000,0.90000,1.10000,0.90000
 92770,'PAN150_B    ', 150.0000,1,  99, 903, 901,1.01219, -20.2444,1.10000,0.90000,1.10000,0.90000
 92775,'DAR150_B    ', 150.0000,4,  99, 904, 904,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 92780,'PAZSCA_X    ', 150.0000,1,  99, 904, 901,1.00074, -21.6251,1.10000,0.90000,1.10000,0.90000
 92781,'CAR_150B    ', 150.0000,1,  99, 904, 901,1.03500, -20.7208,1.10000,0.90000,1.10000,0.90000
 92790,'BOB150_B    ', 150.0000,1,  99, 906, 901,1.02134,  -4.4001,1.10000,0.90000,1.10000,0.90000
 92791,'SCAROC_X    ', 150.0000,1,  99, 904, 901,1.00517, -21.4973,1.10000,0.90000,1.10000,0.90000
 92792,'CPA150_B    ', 150.0000,1,  99, 906, 901,1.03563,  -1.5501,1.10000,0.90000,1.10000,0.90000
 92800,'CPE150_B    ', 150.0000,1,  99, 906, 901,1.03500,  -1.5219,1.10000,0.90000,1.10000,0.90000
 92801,'SCAJIG1X    ', 150.0000,1,  99, 904, 901,0.99975, -21.8093,1.10000,0.90000,1.10000,0.90000
 92802,'JIGMAL1X    ', 150.0000,1,  99, 904, 901,0.99350, -22.4236,1.10000,0.90000,1.10000,0.90000
 92810,'SCAMAL2X    ', 150.0000,1,  99, 904, 901,0.99747, -22.0557,1.10000,0.90000,1.10000,0.90000
 92820,'JIG150_B    ', 150.0000,1,  99, 904, 901,0.99664, -22.1158,1.10000,0.90000,1.10000,0.90000
 92830,'PAZMAL_X    ', 150.0000,1,  99, 904, 901,0.98904, -22.7402,1.10000,0.90000,1.10000,0.90000
 92850,'SUA150_B    ', 150.0000,1,  99, 903, 901,1.01633, -19.9581,1.10000,0.90000,1.10000,0.90000
 92870,'UP2150_B    ', 150.0000,1,  99, 906, 901,1.00699,  -2.9987,1.10000,0.90000,1.10000,0.90000
 92871,'UP2150B1    ', 150.0000,4,  99, 906, 901,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 92872,'UP2150B2    ', 150.0000,4,  99, 906, 901,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 92900,'CHA_150_B   ', 150.0000,1,  99, 901, 901,1.03898,  -1.9034,1.10000,0.90000,1.10000,0.90000
 92901,'BONCHA_150_P', 150.0000,4,  99, 906, 901,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 92902,'CHAPMP_150_P', 150.0000,4,  99, 907, 901,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 92903,'BOBCHA_150P1', 150.0000,4,  99, 906, 901,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 92904,'BOBCHA_150P2', 150.0000,1,  99, 906, 901,1.02136,  -4.4005,1.10000,0.90000,1.10000,0.90000
 92905,'CHACPA_150P1', 150.0000,1,  99, 906, 901,1.02136,  -4.4005,1.10000,0.90000,1.10000,0.90000
 92906,'CHACPA_150P2', 150.0000,1,  99, 906, 901,1.03895,  -1.8931,1.10000,0.90000,1.10000,0.90000
 92910,'PIB150_B    ', 150.0000,1,  99, 906, 901,1.03500, -12.1640,1.10000,0.90000,1.10000,0.90000
 92920,'PPE150_B    ', 150.0000,1,  99, 909, 901,1.05000, -13.6965,1.10000,0.90000,1.10000,0.90000
 92940,'DOL150_B    ', 150.0000,1,  99, 906, 901,1.00305, -14.8989,1.10000,0.90000,1.10000,0.90000
 92960,'MPL150_B    ', 150.0000,1,  99, 909, 901,1.05000, -13.6965,1.10000,0.90000,1.10000,0.90000
 92961,'COE1501P    ', 150.0000,1,  99, 909, 901,1.04699, -14.0999,1.10000,0.90000,1.10000,0.90000
 94280,'PIE_60_L    ',  60.0000,1,  99, 903, 901,1.00286, -24.3151,1.10000,0.90000,1.10000,0.90000
 94282,'PIE_X2      ',  63.0000,1,  99, 903, 901,1.00286, -24.3151,1.10000,0.90000,1.10000,0.90000
 94283,'PIE_X1      ',  63.0000,1,  99, 903, 901,1.02859, -18.0942,1.10000,0.90000,1.10000,0.90000
 94330,'JIK_60_B    ',  63.0000,4,  99, 904, 901,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 94370,'PLA_60_B    ',  60.0000,1,  99, 904, 901,0.97762, -24.7615,1.10000,0.90000,1.10000,0.90000
 94380,'SOL_60_L    ',  60.0000,1,  99, 903, 901,0.96354, -24.7119,1.10000,0.90000,1.10000,0.90000
 94430,'TYT_60_L    ',  60.0000,1,  99, 905, 901,0.96768, -19.3683,1.10000,0.90000,1.10000,0.90000
 94440,'EMA_60_L    ',  60.0000,1,  99, 905, 901,0.96615, -21.6046,1.10000,0.90000,1.10000,0.90000
 94450,'MEL_60_B    ',  60.0000,1,  99, 905, 901,1.01511, -19.8805,1.10000,0.90000,1.10000,0.90000
 94580,'ROD_60_B    ',  60.0000,1,  99, 906, 901,1.00979, -19.8118,1.10000,0.90000,1.10000,0.90000
 94610,'ROS_60_B    ',  60.0000,1,  99, 909, 901,1.00098, -19.8897,1.10000,0.90000,1.10000,0.90000
 94670,'ACO_B66     ',  63.0000,1,  99, 906, 901,1.02082, -18.6764,1.10000,0.90000,1.10000,0.90000
 94710,'BIF_60_L    ',  60.0000,1,  99, 904, 901,0.96305, -24.9963,1.10000,0.90000,1.10000,0.90000
 94760,'ROC_60_L    ',  60.0000,1,  99, 904, 901,1.02104, -22.6498,1.10000,0.90000,1.10000,0.90000
 94770,'PAN_60_L    ',  60.0000,1,  99, 903, 901,0.99638, -22.5226,1.10000,0.90000,1.10000,0.90000
 94810,'CUP_60_L    ',  60.0000,1,  99, 904, 901,0.97697, -24.7791,1.10000,0.90000,1.10000,0.90000
 94812,'CSA_66B1    ',  63.0000,1,  99, 906, 901,1.03500, -14.7312,1.10000,0.90000,1.10000,0.90000
 94820,'MIN_60_B    ',  60.0000,1,  99, 904, 901,0.96734, -25.2349,1.10000,0.90000,1.10000,0.90000
 94821,'CUP_60_L    ',  60.0000,1,  99, 904, 901,0.97762, -24.7615,1.10000,0.90000,1.10000,0.90000
 94830,'CAS_60_B    ',  60.0000,4,  99, 904, 901,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 94840,'CHU_60_B    ',  60.0000,4,  99, 904, 901,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 95001,'SU5_30_B1   ',  31.5000,1,  99, 901, 901,1.03031,  -6.4701,1.10000,0.90000,1.10000,0.90000
 95002,'SU5_30_B2   ',  31.5000,1,  99, 901, 901,1.03080,  -6.4057,1.10000,0.90000,1.10000,0.90000
 95020,'YOU_30_L    ',  31.5000,1,  99, 906, 901,0.95910, -15.4432,1.10000,0.90000,1.10000,0.90000
 95030,'PAY_30_L    ',  31.5000,2,  99, 908, 901,0.96538, -13.5459,1.10000,0.90000,1.10000,0.90000
 95031,'TS          ',  31.5000,2,  99, 908, 906,0.96538, -13.5459,1.10000,0.90000,1.10000,0.90000
 95032,'VINGANO     ',  31.5000,2,  99, 908, 906,0.96538, -13.5459,1.10000,0.90000,1.10000,0.90000
 95033,'ABRIL       ',  31.5000,2,  99, 908, 906,0.96538, -13.5459,1.10000,0.90000,1.10000,0.90000
 95034,'CASALKO     ',  31.5000,2,  99, 908, 906,0.96538, -13.5459,1.10000,0.90000,1.10000,0.90000
 95035,'DICANO      ',  31.5000,2,  99, 908, 906,0.96538, -13.5459,1.10000,0.90000,1.10000,0.90000
 95036,'LID_11_B    ',  11.0000,2,  99, 908, 901,0.96538, -13.5459,1.10000,0.90000,1.10000,0.90000
 95039,'PAY_30_R    ',  31.5000,1,  99, 908, 901,0.96538, -13.5459,1.10000,0.90000,1.10000,0.90000
 95040,'SAL_30_L    ',  31.5000,1,  99, 908, 901,0.98115, -11.5729,1.10000,0.90000,1.10000,0.90000
 95041,'FOTOWATIO   ',  30.0000,1,  99, 908, 901,1.02451,  -6.2830,1.10000,0.90000,1.10000,0.90000
 95042,'FOTOWATIO   ',  30.0000,1,  99, 908, 901,1.02453,  -6.2849,1.10000,0.90000,1.10000,0.90000
 95049,'SAL_30_R    ',  31.5000,1,  99, 908, 901,0.98124, -11.5706,1.10000,0.90000,1.10000,0.90000
 95050,'FBE_30_L    ',  31.5000,1,  99, 909, 901,1.01396, -15.3316,1.10000,0.90000,1.10000,0.90000
 95051,'BOT_30OL    ',  33.0000,1,  99, 909, 902,1.06967, -12.1371,1.10000,0.90000,1.10000,0.90000
 95052,'BOT_30QL    ',  33.0000,1,  99, 909, 902,1.06966, -12.1396,1.10000,0.90000,1.10000,0.90000
 95060,'ARA_30_L    ',  31.5000,1,  99, 908, 901,1.00802, -10.0203,1.10000,0.90000,1.10000,0.90000
 95061,'COLONIA_RU  ',  31.5000,1,  99, 908, 904,1.00191,  -5.5273,1.10000,0.90000,1.10000,0.90000
 95062,'COLONIA_RU  ',  31.5000,1,  99, 908, 904,1.00308,  -5.3715,1.10000,0.90000,1.10000,0.90000
 95069,'ARA_30_R    ',  31.5000,1,  99, 908, 901,1.00803, -10.0199,1.10000,0.90000,1.10000,0.90000
 95070,'TGO_30_L    ',  31.5000,1,  99, 908, 901,1.01993, -13.4113,1.10000,0.90000,1.10000,0.90000
 95079,'TGO_30_R    ',  31.5000,1,  99, 908, 901,1.01992, -13.4096,1.10000,0.90000,1.10000,0.90000
 95080,'SJ5_30_B    ',  31.5000,1,  99, 901, 901,1.04624, -10.4377,1.10000,0.90000,1.10000,0.90000
 95090,'ART_30_L    ',  31.5000,1,  99, 908, 901,1.01722, -13.7636,1.10000,0.90000,1.10000,0.90000
 95091,'JP TERRA    ',  30.0000,1,  99, 908, 901,1.07046, -10.2965,1.10000,0.90000,1.10000,0.90000
 95092,'JP TERRA    ',  30.0000,1,  99, 908, 901,1.07264, -10.2889,1.10000,0.90000,1.10000,0.90000
 95099,'ART_30_R    ',  31.5000,1,  99, 908, 901,1.01723, -13.7625,1.10000,0.90000,1.10000,0.90000
 95101,'BOBCER      ',  31.5000,1,  99, 903, 901,1.02697, -19.1845,1.10000,0.90000,1.10000,0.90000
 95102,'MVA_30_L    ',  31.5000,1,  99, 903, 901,0.99228, -20.5772,1.10000,0.90000,1.10000,0.90000
 95103,'LAI_30_L    ',  31.5000,1,  99, 903, 901,1.02675, -19.2528,1.10000,0.90000,1.10000,0.90000
 95105,'MA5_30_B    ',  31.5000,1,  99, 903, 901,1.02697, -19.1845,1.10000,0.90000,1.10000,0.90000
 95106,'            ',  31.5000,1,  99, 903, 901,1.02794, -19.1352,1.10000,0.90000,1.10000,0.90000
 95108,'MVA_30F2    ',  31.5000,1,  99, 903, 901,0.99228, -20.5756,1.10000,0.90000,1.10000,0.90000
 95109,'LAI_30_R    ',  31.5000,1,  99, 903, 901,1.02675, -19.2528,1.10000,0.90000,1.10000,0.90000
 95110,'NOR_30_L    ',  31.5000,1,  99, 903, 901,0.99535, -22.9755,1.10000,0.90000,1.10000,0.90000
 95119,'NOR_30_R    ',  31.5000,1,  99, 903, 901,0.99536, -22.9711,1.10000,0.90000,1.10000,0.90000
 95121,'MVL_30_L    ',  31.5000,1,  99, 903, 901,1.01761, -21.9357,1.10000,0.90000,1.10000,0.90000
 95129,'MVL_30_R    ',  31.5000,2,  99, 903, 901,1.01762, -21.9327,1.10000,0.90000,1.10000,0.90000
 95139,'            ',  31.5000,1,  99, 908, 901,0.96538, -13.5459,1.10000,0.90000,1.10000,0.90000
 95170,'KIYU_315    ',  31.5000,4,  99, 902, 901,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 95171,'PTI_301B    ',  31.5000,1,  99, 902, 901,1.03086, -16.1455,1.10000,0.90000,1.10000,0.90000
 95172,'PTI_302B    ',  31.5000,1,  99, 902, 901,1.03086, -16.1455,1.10000,0.90000,1.10000,0.90000
 95173,'PTI_303B    ',  31.5000,1,  99, 902, 901,1.03086, -16.1455,1.10000,0.90000,1.10000,0.90000
 95174,'PTI_304B    ',  31.5000,1,  99, 902, 901,1.03086, -16.1455,1.10000,0.90000,1.10000,0.90000
 95175,'KIYU_315    ',  31.5000,4,  99, 902, 901,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 95180,'MVM_301L    ',  31.5000,1,  99, 903, 901,1.02690, -21.6432,1.10000,0.90000,1.10000,0.90000
 95181,'MVM_302L    ',  31.5000,1,  99, 903, 901,1.02690, -21.6432,1.10000,0.90000,1.10000,0.90000
 95200,'MVB_30_L    ',  31.5000,1,  99, 903, 901,1.02057, -20.4294,1.10000,0.90000,1.10000,0.90000
 95201,'MB5_30_B    ',  31.5000,1,  99, 903, 901,1.02871, -19.2618,1.10000,0.90000,1.10000,0.90000
 95209,'MVB_30_R    ',  31.5000,1,  99, 903, 901,1.02060, -20.4284,1.10000,0.90000,1.10000,0.90000
 95210,'MVC_30_L    ',  31.5000,1,  99, 903, 901,1.02076, -22.2824,1.10000,0.90000,1.10000,0.90000
 95219,'MVC_30_R    ',  31.5000,1,  99, 903, 901,1.02077, -22.2791,1.10000,0.90000,1.10000,0.90000
 95231,'PIE_X1A     ',  31.5000,1,  99, 903, 901,1.02276, -19.5751,1.10000,0.90000,1.10000,0.90000
 95261,'MVE_30AL    ',  31.5000,1,  99, 903, 901,1.01265, -24.2869,1.10000,0.90000,1.10000,0.90000
 95262,'MVE_30BL    ',  31.5000,1,  99, 903, 901,1.01265, -24.2869,1.10000,0.90000,1.10000,0.90000
 95263,'MVE_30CL    ',  31.5000,1,  99, 903, 901,1.01265, -24.2869,1.10000,0.90000,1.10000,0.90000
 95270,'MVJ_30_L    ',  31.5000,1,  99, 903, 901,1.01771, -23.8973,1.10000,0.90000,1.10000,0.90000
 95279,'MVJ_30_R    ',  31.5000,1,  99, 903, 901,1.01773, -23.8933,1.10000,0.90000,1.10000,0.90000
 95280,'PIE_30_L    ',  31.5000,1,  99, 903, 901,0.99542, -24.0733,1.10000,0.90000,1.10000,0.90000
 95281,'PIE_X1A     ',  63.0000,1,  99, 903, 901,1.01789, -19.5751,1.10000,0.90000,1.10000,0.90000
 95282,'PIE_X2      ',  31.5000,1,  99, 903, 901,1.00885, -24.5498,1.10000,0.90000,1.10000,0.90000
 95283,'PIE_X1      ',  31.5000,1,  99, 903, 901,0.99542, -24.0733,1.10000,0.90000,1.10000,0.90000
 95301,'MVI_301B    ',  31.5000,1,  99, 903, 901,1.07753, -20.7464,1.10000,0.90000,1.10000,0.90000
 95302,'MVI_302B    ',  31.5000,1,  99, 903, 901,1.07753, -20.7464,1.10000,0.90000,1.10000,0.90000
 95310,'MVF_30_L    ',  31.5000,1,  99, 903, 901,1.01449, -24.3347,1.10000,0.90000,1.10000,0.90000
 95319,'MVF_30_R    ',  31.5000,1,  99, 903, 901,1.01449, -24.3296,1.10000,0.90000,1.10000,0.90000
 95320,'GAL_31.5    ',  31.5000,1,  99, 905, 905,0.96400, -19.9214,1.10000,0.90000,1.10000,0.90000
 95321,'GALARZ_1    ',  31.5000,1,  99, 905, 905,0.96400, -19.9213,1.10000,0.90000,1.10000,0.90000
 95322,'GALARZ_2    ',  31.5000,1,  99, 905, 905,0.96400, -19.9214,1.10000,0.90000,1.10000,0.90000
 95331,'MVH_301L    ',  31.5000,1,  99, 903, 901,1.02548, -22.8292,1.10000,0.90000,1.10000,0.90000
 95332,'MVH_302L    ',  31.5000,1,  99, 903, 901,1.01864, -24.7787,1.10000,0.90000,1.10000,0.90000
 95340,'MVK_30_L    ',  31.5000,1,  99, 903, 901,0.98802, -23.1338,1.10000,0.90000,1.10000,0.90000
 95349,'MVK_30_R    ',  31.5000,1,  99, 903, 901,0.98806, -23.1309,1.10000,0.90000,1.10000,0.90000
 95370,'PLA_30_B    ',  31.5000,1,  99, 904, 901,0.97818, -24.8893,1.10000,0.90000,1.10000,0.90000
 95371,'PLA_30_L    ',  31.5000,1,  99, 901, 904,1.00939, -19.6741,1.10000,0.90000,1.10000,0.90000
 95372,'GEMSA_30_B  ',  31.5000,1,  99, 901, 904,1.01526, -19.5869,1.10000,0.90000,1.10000,0.90000
 95380,'SOL_30_L    ',  31.5000,1,  99, 903, 901,0.95168, -27.7782,1.10000,0.90000,1.10000,0.90000
 95400,'RIV_30_L    ',  31.5000,1,  99, 907, 901,1.15699, -17.8497,1.10000,0.90000,1.10000,0.90000
 95409,'RIV_30_F    ',  31.5000,1,  99, 907, 901,1.15698, -17.8480,1.10000,0.90000,1.10000,0.90000
 95410,'TAC_30_L    ',  31.5000,1,  99, 907, 901,1.02146, -17.6518,1.10000,0.90000,1.10000,0.90000
 95411,'PAMPA       ',  31.5000,1,  99, 907, 901,1.04638,  -6.9138,1.10000,0.90000,1.10000,0.90000
 95412,'PAMPA       ',  31.5000,1,  99, 907, 901,1.04897,  -6.7829,1.10000,0.90000,1.10000,0.90000
 95420,'VAL_30_L    ',  31.5000,1,  99, 905, 901,0.99063, -13.8988,1.10000,0.90000,1.10000,0.90000
 95421,'VALENTINES  ',  31.5000,1,  99, 905, 904,1.00002, -10.7718,1.10000,0.90000,1.10000,0.90000
 95422,'VALENTINES  ',  31.5000,1,  99, 905, 904,1.00224, -10.5376,1.10000,0.90000,1.10000,0.90000
 95429,'VAL_30_R    ',  31.5000,1,  99, 905, 901,0.99063, -13.8982,1.10000,0.90000,1.10000,0.90000
 95430,'TYT_30_L    ',  31.5000,1,  99, 905, 901,0.96399, -19.9211,1.10000,0.90000,1.10000,0.90000
 95431,'TAC_30_F    ',  31.5000,1,  99, 907, 901,1.02146, -17.6498,1.10000,0.90000,1.10000,0.90000
 95440,'EMA_30_B    ',  31.5000,1,  99, 905, 901,0.97546, -21.8469,1.10000,0.90000,1.10000,0.90000
 95450,'MEL_30_L    ',  31.5000,1,  99, 905, 901,1.00018, -22.2526,1.10000,0.90000,1.10000,0.90000
 95480,'ME5_30_B    ',  31.5000,1,  99, 902, 901,1.03931, -17.1716,1.10000,0.90000,1.10000,0.90000
 95490,'MELOWIND    ',  31.5000,1,  99, 905, 901,1.02902, -15.7230,1.10000,0.90000,1.10000,0.90000
 95491,'MELOWIND    ',  31.5000,1,  99, 905, 901,1.02794, -15.8039,1.10000,0.90000,1.10000,0.90000
 95500,'PAL_30_B    ',  31.5000,1,  99, 906, 901,0.93360,  -9.3700,1.10000,0.90000,1.10000,0.90000
 95501,'PAL_ZZ      ',   1.0000,1,  99, 906, 901,0.93360,  -9.3700,1.10000,0.90000,1.10000,0.90000
 95522,'FLO_AUX_2   ',  31.5000,1,  99, 906, 901,1.03145, -17.8960,1.10000,0.90000,1.10000,0.90000
 95523,'FLO_AUX_1   ',  31.5000,1,  99, 906, 901,1.02448, -17.2018,1.10000,0.90000,1.10000,0.90000
 95524,'POLESINE    ',  31.5000,1,  99, 906, 901,0.99016, -14.7404,1.10000,0.90000,1.10000,0.90000
 95525,'POLESINE    ',  31.5000,1,  99, 906, 901,0.99025, -14.7453,1.10000,0.90000,1.10000,0.90000
 95526,'FLORIDA2    ',  31.5000,1,  99, 906, 901,1.06233, -13.2546,1.10000,0.90000,1.10000,0.90000
 95527,'FLORIDA2    ',  31.5000,1,  99, 906, 901,1.07198, -13.3422,1.10000,0.90000,1.10000,0.90000
 95528,'FLO_301L    ',  31.5000,1,  99, 906, 901,1.02447, -17.2030,1.10000,0.90000,1.10000,0.90000
 95529,'FLO_302L    ',  31.5000,1,  99, 906, 901,1.03145, -17.8975,1.10000,0.90000,1.10000,0.90000
 95530,'DUR_30_L    ',  31.5000,1,  99, 906, 901,0.99833, -12.9675,1.10000,0.90000,1.10000,0.90000
 95539,'DUR_30_R    ',  31.5000,1,  99, 906, 901,0.99834, -12.9656,1.10000,0.90000,1.10000,0.90000
 95540,'BON_30_L  _1',  31.5000,1,  99, 906, 901,1.01959,  -5.1902,1.10000,0.90000,1.10000,0.90000
 95541,'BON_ZZ_1    ',   1.0000,1,  99, 906, 901,1.01959,  -5.1902,1.10000,0.90000,1.10000,0.90000
 95580,'ROD_30_L    ',  31.5000,1,  99, 906, 901,1.00167, -22.1972,1.10000,0.90000,1.10000,0.90000
 95590,'TRI_30_L    ',  31.5000,1,  99, 906, 901,1.01588, -12.2710,1.10000,0.90000,1.10000,0.90000
 95591,'ARIAS       ',  31.5000,1,  99, 906, 901,1.00633,  -9.7208,1.10000,0.90000,1.10000,0.90000
 95592,'PASTORALE   ',  31.5000,1,  99, 906, 901,1.03372,  -5.8362,1.10000,0.90000,1.10000,0.90000
 95593,'PASTORALE   ',  31.5000,1,  99, 906, 901,1.02743,  -6.2595,1.10000,0.90000,1.10000,0.90000
 95594,'ASTIDEY     ',  30.0000,1,  99, 906, 901,1.03465,  -9.4093,1.10000,0.90000,1.10000,0.90000
 95595,'ASTIDEY     ',  30.0000,1,  99, 906, 901,1.03565,  -9.3373,1.10000,0.90000,1.10000,0.90000
 95596,'CADONAL     ',  30.0000,1,  99, 906, 901,1.03596,  -9.8340,1.10000,0.90000,1.10000,0.90000
 95597,'CADONAL     ',  30.0000,1,  99, 906, 901,1.03697,  -9.7665,1.10000,0.90000,1.10000,0.90000
 95598,'ARIAS       ',  31.5000,1,  99, 906, 901,1.00508,  -9.7877,1.10000,0.90000,1.10000,0.90000
 95599,'TRI_30_R    ',  31.5000,1,  99, 906, 901,1.01589, -12.2702,1.10000,0.90000,1.10000,0.90000
 95600,'COL_30_L    ',  31.5000,1,  99, 909, 901,1.04265, -19.1902,1.10000,0.90000,1.10000,0.90000
 95609,'COL_30_R    ',  31.5000,1,  99, 909, 901,1.04264, -19.1884,1.10000,0.90000,1.10000,0.90000
 95610,'ROS_30_L    ',  31.5000,1,  99, 909, 901,1.00036, -20.6482,1.10000,0.90000,1.10000,0.90000
 95611,'ROSENDO M   ',  30.0000,1,  99, 909, 901,1.03829, -13.2980,1.10000,0.90000,1.10000,0.90000
 95612,'ROSENDO M   ',  30.0000,1,  99, 909, 901,1.04017, -13.2230,1.10000,0.90000,1.10000,0.90000
 95620,'LIB_30_L    ',  31.5000,1,  99, 909, 901,0.98327, -22.6885,1.10000,0.90000,1.10000,0.90000
 95621,'BLENGIO     ',  31.5000,2,  99, 909, 907,0.98327, -22.6885,1.10000,0.90000,1.10000,0.90000
 95622,'LIBERTAD    ',  31.5000,2,  99, 909, 907,0.98327, -22.6885,1.10000,0.90000,1.10000,0.90000
 95623,'MARYSTAY    ',  31.5000,2,  99, 909, 907,0.98327, -22.6885,1.10000,0.90000,1.10000,0.90000
 95629,'LIB_30_R    ',  31.5000,1,  99, 909, 901,0.98329, -22.6868,1.10000,0.90000,1.10000,0.90000
 95630,'SVA_30_L    ',  31.5000,1,  99, 909, 901,0.99422, -22.8011,1.10000,0.90000,1.10000,0.90000
 95639,'SVA__N1R    ',  31.5000,1,  99, 909, 901,0.99423, -22.7996,1.10000,0.90000,1.10000,0.90000
 95640,'MER_30_L    ',  31.5000,1,  99, 909, 901,0.99942, -15.3074,1.10000,0.90000,1.10000,0.90000
 95649,'MER_30_R    ',  31.5000,1,  99, 909, 901,0.99943, -15.3057,1.10000,0.90000,1.10000,0.90000
 95650,'NPA_30_L    ',  31.5000,1,  99, 909, 901,0.97580, -18.6672,1.10000,0.90000,1.10000,0.90000
 95659,'NPA_30_R    ',  31.5000,1,  99, 909, 901,0.97581, -18.6654,1.10000,0.90000,1.10000,0.90000
 95670,'ACO_30_L    ',  31.5000,1,  99, 906, 901,1.02070, -19.0059,1.10000,0.90000,1.10000,0.90000
 95672,'OSE_30_L    ',  31.5000,1,  99, 906, 901,1.02094, -18.4236,1.10000,0.90000,1.10000,0.90000
 95678,'OSE_30_R    ',  31.5000,1,  99, 906, 901,1.02094, -18.4236,1.10000,0.90000,1.10000,0.90000
 95690,'CON_30_L    ',  31.5000,1,  99, 909, 901,1.01349, -17.5351,1.10000,0.90000,1.10000,0.90000
 95700,'SCA_30_L    ',  31.5000,1,  99, 904, 901,0.91929, -25.3034,1.10000,0.90000,1.10000,0.90000
 95701,'SC5_30_B    ',  31.5000,1,  99, 904, 901,1.00206, -21.7150,1.10000,0.90000,1.10000,0.90000
 95702,'RSU         ',  30.0000,1,  99, 904, 904,1.00695, -18.7892,1.10000,0.90000,1.10000,0.90000
 95703,'MALDONADO   ',  35.0000,1,  99, 904, 904,1.00801, -19.3322,1.10000,0.90000,1.10000,0.90000
 95704,'CAR_30      ',  31.5000,1,  99, 904, 901,0.91929, -25.3034,1.10000,0.90000,1.10000,0.90000
 95709,'SCA_30_R    ',  31.5000,1,  99, 904, 901,0.91931, -25.3035,1.10000,0.90000,1.10000,0.90000
 95710,'BIF_30_L    ',  31.5000,1,  99, 904, 901,0.94183, -27.5266,1.10000,0.90000,1.10000,0.90000
 95711,'ENGRAW      ',  31.5000,2,  99, 904, 907,0.94183, -27.5266,1.10000,0.90000,1.10000,0.90000
 95712,'SOLIS       ',  31.5000,2,  99, 904, 907,0.94183, -27.5266,1.10000,0.90000,1.10000,0.90000
 95720,'PAZ_30_L    ',  31.5000,1,  99, 904, 901,0.95915, -25.2660,1.10000,0.90000,1.10000,0.90000
 95729,'PAZ_30_R    ',  31.5000,1,  99, 904, 901,0.95916, -25.2638,1.10000,0.90000,1.10000,0.90000
 95730,'MAL_30_L    ',  31.5000,1,  99, 904, 901,0.95891, -27.8468,1.10000,0.90000,1.10000,0.90000
 95731,'LAS ROSAS   ',  31.5000,2,  99, 904, 901,0.95891, -27.8468,1.10000,0.90000,1.10000,0.90000
 95732,'            ',   1.0000,1,  99, 904, 901,0.95891, -27.8468,1.10000,0.90000,1.10000,0.90000
 95739,'MAL_30_R    ',  31.5000,1,  99, 904, 901,0.95893, -27.8415,1.10000,0.90000,1.10000,0.90000
 95750,'PES_30_L    ',  31.5000,1,  99, 904, 901,0.97232, -26.3870,1.10000,0.90000,1.10000,0.90000
 95759,'PES_30_R    ',  31.5000,1,  99, 904, 901,0.97234, -26.3834,1.10000,0.90000,1.10000,0.90000
 95760,'ROC_30_L    ',  31.5000,1,  99, 904, 901,1.01208, -23.0709,1.10000,0.90000,1.10000,0.90000
 95770,'PAN_30_L    ',  31.5000,1,  99, 903, 901,0.98559, -25.3986,1.10000,0.90000,1.10000,0.90000
 95781,'FINGANO     ',  31.5000,1,  99, 904, 901,1.03590, -19.6176,1.10000,0.90000,1.10000,0.90000
 95782,'FINGANO     ',  31.5000,1,  99, 904, 901,1.03681, -19.5826,1.10000,0.90000,1.10000,0.90000
 95783,'VENGANO     ',  31.5000,1,  99, 904, 901,1.06029, -19.1861,1.10000,0.90000,1.10000,0.90000
 95784,'VENGANO     ',  31.5000,1,  99, 904, 901,1.05702, -19.1892,1.10000,0.90000,1.10000,0.90000
 95790,'PERALTA     ',  30.0000,1,  99, 906, 901,1.06350,  -0.6251,1.10000,0.90000,1.10000,0.90000
 95791,'PERALTA     ',  30.0000,1,  99, 906, 901,1.06480,  -0.6406,1.10000,0.90000,1.10000,0.90000
 95800,'AGUALEGUAS 1',  31.5000,1,  99, 906, 901,0.98774,  -0.2785,1.10000,0.90000,1.10000,0.90000
 95801,'AGUALEGUAS 1',  31.5000,1,  99, 906, 901,0.98648,  -0.1243,1.10000,0.90000,1.10000,0.90000
 95802,'AGUALEGUAS 2',  31.5000,1,  99, 906, 901,0.98886,  -0.0387,1.10000,0.90000,1.10000,0.90000
 95803,'AGUALEGUAS 2',  31.5000,1,  99, 906, 901,0.98734,   0.1570,1.10000,0.90000,1.10000,0.90000
 95812,'CSA_31.5B1  ',  31.5000,1,  99, 906, 901,1.03500, -14.7312,1.10000,0.90000,1.10000,0.90000
 95813,'CSA_ZZ01    ',  31.5000,1,  99, 906, 901,1.03500, -14.7312,1.10000,0.90000,1.10000,0.90000
 95814,'CSA_ZZ02    ',   1.0000,1,  99, 906, 901,1.03500, -14.7312,1.10000,0.90000,1.10000,0.90000
 95820,'MIN_30_B    ',  31.5000,1,  99, 904, 901,0.95064, -28.9994,1.10000,0.90000,1.10000,0.90000
 95821,'JIG_30_L    ',  31.5000,1,  99, 904, 901,0.99664, -22.1158,1.10000,0.90000,1.10000,0.90000
 95829,'MIN_30_R    ',  31.5000,1,  99, 904, 901,0.95065, -28.9978,1.10000,0.90000,1.10000,0.90000
 95850,'SUA_30_L    ',  31.5000,1,  99, 903, 901,1.01566, -21.0676,1.10000,0.90000,1.10000,0.90000
 95851,'SUA_30_F    ',  31.5000,1,  99, 903, 901,1.01566, -21.0676,1.10000,0.90000,1.10000,0.90000
 95871,'UP2_301B    ',  33.0000,4,  99, 906, 901,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 95872,'UP2_302B    ',  33.0000,4,  99, 906, 901,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 95873,'UP2_303B    ',  33.0000,4,  99, 906, 901,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 95901,'CH5_31.5_Q1 ',  31.5000,4,  99, 901, 901,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 95902,'CH5_31.5_Q2 ',  31.5000,4,  99, 901, 901,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 95910,'LUZ DE LOMA ',  30.0000,1,  99, 906, 901,1.04718, -10.4541,1.10000,0.90000,1.10000,0.90000
 95911,'LUZ DE LOMA ',  30.0000,1,  99, 906, 901,1.04783, -10.4430,1.10000,0.90000,1.10000,0.90000
 95912,'LUZ DE MAR  ',  30.0000,1,  99, 906, 901,1.05269, -10.6819,1.10000,0.90000,1.10000,0.90000
 95913,'LUZ DE MAR  ',  30.0000,1,  99, 906, 901,1.05322, -10.6776,1.10000,0.90000,1.10000,0.90000
 95914,'LUZ DE RIO  ',  30.0000,1,  99, 906, 901,1.04302, -10.2267,1.10000,0.90000,1.10000,0.90000
 95915,'LUZ DE RIO  ',  30.0000,1,  99, 906, 901,1.04428, -10.1808,1.10000,0.90000,1.10000,0.90000
 95940,'DOL_30_L    ',  31.5000,1,  99, 906, 901,0.99037, -17.0385,1.10000,0.90000,1.10000,0.90000
 95960,'MPL_30_B    ',  33.0000,1,  99, 909, 901,1.01027, -12.8005,1.10000,0.90000,1.10000,0.90000
 95961,'CERROGRANDE ',  31.5000,1,  99, 905, 901,1.00387, -15.4764,1.10000,0.90000,1.10000,0.90000
 95962,'CERROGRANDE ',  31.5000,1,  99, 905, 901,1.00438, -15.5680,1.10000,0.90000,1.10000,0.90000
 96319,'MVF 22_F    ',  22.0000,1,  99, 903, 901,1.03256, -20.6312,1.10000,0.90000,1.10000,0.90000
 96320,'MVG_22_L    ',  22.0000,1,  99, 903, 901,1.03024, -22.6466,1.10000,0.90000,1.10000,0.90000
 96329,'MVG_22_R    ',  22.0000,1,  99, 903, 901,1.03027, -22.6448,1.10000,0.90000,1.10000,0.90000
 96371,'MVR_221L    ',  22.0000,1,  99, 903, 901,1.02600, -23.7636,1.10000,0.90000,1.10000,0.90000
 96372,'MVR_222L    ',  22.0000,1,  99, 903, 901,1.02658, -22.7541,1.10000,0.90000,1.10000,0.90000
 96373,'MVR_221F    ',  22.0000,1,  99, 903, 901,1.02600, -23.7636,1.10000,0.90000,1.10000,0.90000
 96374,'MVR_222F    ',  22.0000,1,  99, 903, 901,1.02658, -22.7541,1.10000,0.90000,1.10000,0.90000
 96375,'MVR_223F    ',  22.0000,1,  99, 903, 901,1.02600, -23.7636,1.10000,0.90000,1.10000,0.90000
 96376,'MVR_224F    ',  22.0000,1,  99, 903, 901,1.02658, -22.7541,1.10000,0.90000,1.10000,0.90000
 97000,'ROSENDO M   ', 150.0000,1,  99, 909, 901,1.03000, -16.3928,1.10000,0.90000,1.10000,0.90000
 97001,'KIYU        ', 150.0000,4,  99, 902, 901,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 97002,'PERALTA     ', 150.0000,1,  99, 906, 901,1.03563,  -1.5501,1.10000,0.90000,1.10000,0.90000
 97003,'GEMSA       ', 150.0000,1,  99, 901, 904,1.00000, -21.1614,1.10000,0.90000,1.10000,0.90000
 97004,'AGUALEGUAS 1', 150.0000,1,  99, 906, 901,1.03500,  -1.5219,1.10000,0.90000,1.10000,0.90000
 97005,'PASTORALE   ', 150.0000,1,  99, 906, 901,1.03951,  -9.5951,1.10000,0.90000,1.10000,0.90000
 97006,'AGUALEGUAS 2', 150.0000,1,  99, 906, 901,1.03500,  -1.5219,1.10000,0.90000,1.10000,0.90000
 97007,'COLONIA_RU  ', 150.0000,1,  99, 908, 904,1.01998,  -7.0113,1.10000,0.90000,1.10000,0.90000
 97008,'COLONIA_RU  ',  11.0000,1,  99, 908, 904,0.99750,  -5.1480,1.10000,0.90000,1.10000,0.90000
 97009,'COLONIA_RU  ',  11.0000,1,  99, 908, 904,0.99750,  -5.1480,1.10000,0.90000,1.10000,0.90000
 97010,'FLORIDA2    ', 150.0000,1,  99, 906, 901,1.03500, -14.7312,1.10000,0.90000,1.10000,0.90000
 97012,'FINGANO     ', 150.0000,1,  99, 904, 901,1.03500, -20.7208,1.10000,0.90000,1.10000,0.90000
 97013,'VENGANO     ', 150.0000,1,  99, 904, 901,1.03500, -20.7208,1.10000,0.90000,1.10000,0.90000
 97014,'LUZ DE LOMA ', 150.0000,1,  99, 906, 901,1.03500, -12.1640,1.10000,0.90000,1.10000,0.90000
 97015,'LUZ DE MAR  ', 150.0000,1,  99, 906, 901,1.03500, -12.1640,1.10000,0.90000,1.10000,0.90000
 97016,'CERROGRANDE ', 150.0000,1,  99, 905, 901,1.03500, -16.9159,1.10000,0.90000,1.10000,0.90000
 97017,'LUZ DE RIO  ', 150.0000,1,  99, 906, 901,1.03500, -12.1640,1.10000,0.90000,1.10000,0.90000
 97018,'JP TERRA    ', 150.0000,1,  99, 908, 901,1.03500, -12.5183,1.10000,0.90000,1.10000,0.90000
 97020,'ASTIDEY     ', 150.0000,1,  99, 906, 901,1.03500, -10.6735,1.10000,0.90000,1.10000,0.90000
 97022,'CADONAL     ', 150.0000,1,  99, 906, 901,1.03500, -10.6735,1.10000,0.90000,1.10000,0.90000
 97023,'MELOWIND    ', 150.0000,1,  99, 905, 901,1.03000, -16.8921,1.10000,0.90000,1.10000,0.90000
 97024,'PAMPA       ', 150.0000,1,  99, 907, 901,1.04000,  -8.2499,1.10000,0.90000,1.10000,0.90000
 97025,'PAMPA       ',  11.0000,1,  99, 907, 901,1.04312,  -7.5798,1.10000,0.90000,1.10000,0.90000
 97030,'VALENTINES  ', 150.0000,1,  99, 905, 904,1.00142, -12.2105,1.10000,0.90000,1.10000,0.90000
 97032,'ARIAS       ', 150.0000,1,  99, 906, 901,1.03499, -10.6652,1.10000,0.90000,1.10000,0.90000
 97034,'MALDONADO   ',  35.0000,1,  99, 904, 904,1.00294, -19.7737,1.10000,0.90000,1.10000,0.90000
 97035,'MALDONADO   ', 150.0000,1,  99, 904, 904,1.00449, -21.1404,1.10000,0.90000,1.10000,0.90000
 97037,'RSU         ',  30.0000,1,  99, 904, 904,1.00386, -18.9999,1.10000,0.90000,1.10000,0.90000
 97038,'RSU         ', 150.0000,1,  99, 904, 904,1.00449, -21.1404,1.10000,0.90000,1.10000,0.90000
 97040,'POLESINE    ', 150.0000,1,  99, 906, 901,1.03500, -14.7312,1.10000,0.90000,1.10000,0.90000
 97641,'MER_131B    ',   1.0000,1,  99, 909, 901,0.99952, -15.4193,1.10000,0.90000,1.10000,0.90000
 97642,'MER_132B    ',   1.0000,1,  99, 909, 901,0.99957, -15.4248,1.10000,0.90000,1.10000,0.90000
 97680,'EFI_15_L    ',  15.0000,1,  99, 909, 901,1.02288, -20.4758,1.10000,0.90000,1.10000,0.90000
 97760,'NMA_20_B    ',  20.0000,1,  99, 904, 901,1.02104, -22.6498,1.10000,0.90000,1.10000,0.90000
 97871,'UP2_15G1    ',  15.7500,2,  99, 906, 901,1.00000, -29.1542,1.10000,0.90000,1.10000,0.90000
 97872,'UP2_15G2    ',  15.7500,2,  99, 906, 901,1.00000, -29.1542,1.10000,0.90000,1.10000,0.90000
 98011,'SGDEHI07    ',  13.8000,2,  99, 901, 901,0.99000,   0.1281,1.10000,0.90000,1.10000,0.90000
 98012,'SGDEHI08    ',  13.8000,2,  99, 901, 901,0.99000,   0.1281,1.10000,0.90000,1.10000,0.90000
 98013,'SGDEHI09    ',  13.8000,2,  99, 901, 901,0.99000,   0.0118,1.10000,0.90000,1.10000,0.90000
 98014,'SGDEHI10    ',  13.8000,2,  99, 901, 901,0.99000,  -0.0270,1.10000,0.90000,1.10000,0.90000
 98015,'SGDEHI11    ',  13.8000,2,  99, 901, 901,0.99000,   0.0046,1.10000,0.90000,1.10000,0.90000
 98016,'SGDEHI12    ',  13.8000,2,  99, 901, 901,0.99749,  -4.1378,1.10000,0.90000,1.10000,0.90000
 98017,'SGDEHI14    ',  13.8000,2,  99, 901, 901,0.99803,  -4.2601,1.10000,0.90000,1.10000,0.90000
 98018,'SGDEAU16    ',  13.8000,1,  99, 901, 901,0.99803,  -4.2601,1.10000,0.90000,1.10000,0.90000
 98021,'YARNEL      ',   0.6900,2,  99, 908, 901,0.95910, -15.4432,1.10000,0.90000,1.10000,0.90000
 98022,'MENAFRASOLA ',   0.6900,2,  99, 908, 901,0.95910, -15.4432,1.10000,0.90000,1.10000,0.90000
 98030,'RADITON     ',   0.6900,2,  99, 908, 906,0.96538, -13.5459,1.10000,0.90000,1.10000,0.90000
 98031,'PAY__11B    ',  15.0000,1,  99, 908, 901,0.96573, -13.6465,1.10000,0.90000,1.10000,0.90000
 98032,'PAY__12B    ',  15.0000,1,  99, 908, 901,0.96558, -13.7224,1.10000,0.90000,1.10000,0.90000
 98033,'PAY_11_B3   ',  11.0000,1,  99, 908, 901,0.96518, -13.5423,1.10000,0.90000,1.10000,0.90000
 98040,'DELLITORAL  ',   0.6900,2,  99, 908, 901,0.98115, -11.5729,1.10000,0.90000,1.10000,0.90000
 98041,'SAL__11B    ',  13.8000,1,  99, 908, 901,0.98101, -11.6134,1.10000,0.90000,1.10000,0.90000
 98042,'SAL__12B    ',  13.8000,1,  99, 908, 901,0.98089, -11.6423,1.10000,0.90000,1.10000,0.90000
 98043,'SAL__12B    ',  13.8000,1,  99, 908, 901,0.98110, -11.6111,1.10000,0.90000,1.10000,0.90000
 98047,'FOTOWATIO   ',   0.6900,2,  99, 908, 901,1.02401,  -6.2918,1.10000,0.90000,1.10000,0.90000
 98051,'UPM_101G    ',  10.5000,2,  99, 909, 902,1.12134,  -5.8496,1.10000,0.90000,1.10000,0.90000
 98052,'UPM_102G    ',  10.5000,2,  99, 909, 902,1.12134,  -5.8496,1.10000,0.90000,1.10000,0.90000
 98061,'COLONIA_RU  ',   0.6900,2,  99, 908, 904,0.97894,  -3.0904,1.10000,0.90000,1.10000,0.90000
 98063,'ARAPEYSOLAR ',   0.6900,2,  99, 908, 901,1.00802, -10.0203,1.10000,0.90000,1.10000,0.90000
 98069,'ARA__5_B  _1',   1.0000,1,  99, 908, 901,1.00821, -10.0549,1.10000,0.90000,1.10000,0.90000
 98071,'TGO__1B     ',   1.0000,1,  99, 908, 901,1.02061, -13.4551,1.10000,0.90000,1.10000,0.90000
 98072,'TGO__2B     ',   1.0000,1,  99, 908, 901,1.01825, -12.9056,1.10000,0.90000,1.10000,0.90000
 98073,'TGO__3B     ',  13.8000,1,  99, 908, 901,1.02008, -13.4303,1.10000,0.90000,1.10000,0.90000
 98074,'ALU_13_G    ',  13.8000,2,  99, 908, 905,1.01993, -13.4113,1.10000,0.90000,1.10000,0.90000
 98075,'ALTOCIELO   ',   0.6900,2,  99, 908, 906,1.01993, -13.4113,1.10000,0.90000,1.10000,0.90000
 98093,'JP_TERRA    ',   0.6900,2,  99, 908, 904,1.09932,  -8.8101,1.10000,0.90000,1.10000,0.90000
 98101,'MVA_10B1    ',   9.8000,1,  99, 903, 901,0.99486, -20.7694,1.10000,0.90000,1.10000,0.90000
 98102,'LAI__1_B    ',   1.0000,1,  99, 903, 901,1.02675, -19.2528,1.10000,0.90000,1.10000,0.90000
 98103,'MVA_10B2    ',   9.8000,1,  99, 903, 901,0.99230, -20.5751,1.10000,0.90000,1.10000,0.90000
 98110,'NOR__51B    ',   4.6360,1,  99, 903, 901,0.99376, -23.4203,1.10000,0.90000,1.10000,0.90000
 98121,'MVL_11AG    ',  11.5000,2,  99, 903, 901,1.03448, -19.9160,1.10000,0.90000,1.10000,0.90000
 98122,'MVL_11BG    ',  11.5000,2,  99, 903, 901,1.03448, -19.9160,1.10000,0.90000,1.10000,0.90000
 98140,'APB_111L    ',  11.5000,4,  99, 902, 901,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 98170,'KIYU_6      ',   0.6500,4,  99, 902, 904,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 98171,'PTI_111G    ',  11.5000,2,  99, 902, 901,1.03086, -16.1455,1.10000,0.90000,1.10000,0.90000
 98172,'PTI_112G    ',  11.5000,2,  99, 902, 901,1.03086, -16.1455,1.10000,0.90000,1.10000,0.90000
 98173,'PTI_113G    ',  11.5000,2,  99, 902, 901,1.03086, -16.1455,1.10000,0.90000,1.10000,0.90000
 98174,'PTI_114G    ',  11.5000,2,  99, 902, 901,1.03086, -16.1455,1.10000,0.90000,1.10000,0.90000
 98175,'PTI_115G    ',  11.5000,2,  99, 902, 901,1.03086, -16.1455,1.10000,0.90000,1.10000,0.90000
 98176,'PTI_116G    ',  11.5000,2,  99, 902, 901,1.03086, -16.1455,1.10000,0.90000,1.10000,0.90000
 98177,'PTB15TG1    ',  15.7500,2,  99, 902, 901,0.98177, -16.1455,1.10000,0.90000,1.10000,0.90000
 98178,'PTB15TG2    ',  15.7500,2,  99, 902, 901,0.98177, -16.1455,1.10000,0.90000,1.10000,0.90000
 98179,'PTB15TV     ',  15.7500,2,  99, 902, 901,0.98177, -16.1455,1.10000,0.90000,1.10000,0.90000
 98191,'APC_1110G   ',  11.5000,2,  99, 902, 901,1.03086, -16.1455,1.10000,0.90000,1.10000,0.90000
 98192,'APC_119G    ',  11.5000,2,  99, 902, 901,1.03086, -16.1455,1.10000,0.90000,1.10000,0.90000
 98195,'APC_112L    ',  11.5000,1,  99, 902, 901,1.03086, -16.1455,1.10000,0.90000,1.10000,0.90000
 98201,'MB5_13_B    ',  13.8000,1,  99, 903, 901,1.02769, -19.2795,1.10000,0.90000,1.10000,0.90000
 98202,'MVL_11      ',  11.0000,1,  99, 903, 901,1.01722, -22.0039,1.10000,0.90000,1.10000,0.90000
 98267,'MVE__67B    ',   6.0000,1,  99, 903, 901,1.02055, -22.5425,1.10000,0.90000,1.10000,0.90000
 98270,'MVJ__51B    ',   4.6360,1,  99, 903, 901,1.01611, -24.2922,1.10000,0.90000,1.10000,0.90000
 98280,'COR_FRI     ',  31.5000,2,  99, 903, 901,0.99542, -24.0733,1.10000,0.90000,1.10000,0.90000
 98301,'CMO_111G    ',  11.0000,2,  99, 903, 901,1.03108, -20.6283,1.10000,0.90000,1.10000,0.90000
 98302,'CMO_112G    ',  11.0000,2,  99, 903, 901,1.03108, -20.6283,1.10000,0.90000,1.10000,0.90000
 98303,'CMO__11N    ',   1.0000,1,  99, 903, 901,1.03108, -20.6283,1.10000,0.90000,1.10000,0.90000
 98310,'MVF_6_B     ',   6.0000,1,  99, 903, 901,1.02250, -22.4796,1.10000,0.90000,1.10000,0.90000
 98311,'MVF__61B    ',   6.0000,1,  99, 903, 901,1.01500, -22.4931,1.10000,0.90000,1.10000,0.90000
 98320,'GAL_15_G    ',  15.0000,2,  99, 905, 905,0.96400, -19.9214,1.10000,0.90000,1.10000,0.90000
 98331,'MVH__61B    ',   6.3000,1,  99, 903, 901,1.02561, -23.0175,1.10000,0.90000,1.10000,0.90000
 98332,'MVH__62B    ',   6.3000,1,  99, 903, 901,1.02561, -23.0175,1.10000,0.90000,1.10000,0.90000
 98340,'MVK__1_B    ',   4.6000,1,  99, 903, 901,0.98290, -23.4342,1.10000,0.90000,1.10000,0.90000
 98372,'GEMSA_690_G ',   0.6500,2,  99, 904, 904,1.02696, -18.2977,1.10000,0.90000,1.10000,0.90000
 98401,'RIV_9B1     ',   9.6740,1,  99, 907, 901,1.14960, -15.7007,1.10000,0.90000,1.10000,0.90000
 98402,'RIV_9B2     ',   9.6740,1,  99, 907, 901,1.14960, -15.7007,1.10000,0.90000,1.10000,0.90000
 98403,'PON_13_G    ',  13.0000,2,  99, 907, 905,1.15699, -17.8497,1.10000,0.90000,1.10000,0.90000
 98404,'BIO_13_G    ',  13.2000,2,  99, 907, 905,1.15699, -17.8497,1.10000,0.90000,1.10000,0.90000
 98409,'FEN__6_B    ',   6.6000,2,  99, 907, 905,1.02146, -17.6518,1.10000,0.90000,1.10000,0.90000
 98410,'TAC_22    _1',  13.8000,1,  99, 907, 901,1.02143, -17.6786,1.10000,0.90000,1.10000,0.90000
 98411,'PAMPA       ',   0.6600,2,  99, 907, 904,1.05189,  -6.0067,1.10000,0.90000,1.10000,0.90000
 98412,'WEY_13_B    ',  13.8000,2,  99, 907, 905,1.02146, -17.6518,1.10000,0.90000,1.10000,0.90000
 98421,'VALENTINES  ',   0.6900,2,  99, 905, 904,1.00000,  -8.5606,1.10000,0.90000,1.10000,0.90000
 98470,'STE__4_L    ',   4.1600,1,  99, 907, 901,1.03546, -14.5260,1.10000,0.90000,1.10000,0.90000
 98490,'MELOWIND    ',   0.6600,2,  99, 905, 904,1.02839, -15.0729,1.10000,0.90000,1.10000,0.90000
 98511,'PAL_151G    ',  15.0000,2,  99, 902, 901,1.06139,  -4.3392,1.10000,0.90000,1.10000,0.90000
 98512,'PAL_152G    ',  15.0000,2,  99, 902, 901,1.06098,  -4.0523,1.10000,0.90000,1.10000,0.90000
 98513,'PAL_153G    ',  15.0000,2,  99, 902, 901,1.06111,  -4.1424,1.10000,0.90000,1.10000,0.90000
 98524,'POLESINE    ',   0.6600,2,  99, 906, 904,0.99025, -14.7453,1.10000,0.90000,1.10000,0.90000
 98525,'FLORIDA2    ',   0.6500,2,  99, 906, 904,1.08873, -12.4545,1.10000,0.90000,1.10000,0.90000
 98531,'DUR__11B    ',  13.8000,1,  99, 906, 901,0.99824, -12.9958,1.10000,0.90000,1.10000,0.90000
 98532,'DUR__12B    ',  13.8000,1,  99, 906, 901,0.99824, -12.9958,1.10000,0.90000,1.10000,0.90000
 98541,'BON_131G    ',  13.8000,2,  99, 906, 901,1.10420,   0.8458,1.10000,0.90000,1.10000,0.90000
 98542,'BON_132G    ',  13.8000,2,  99, 906, 901,1.10398,   1.0350,1.10000,0.90000,1.10000,0.90000
 98543,'BON_133G    ',  13.8000,2,  99, 906, 901,1.10042,   1.2939,1.10000,0.90000,1.10000,0.90000
 98544,'BON_134G    ',  13.8000,2,  99, 906, 901,1.10420,   0.8458,1.10000,0.90000,1.10000,0.90000
 98551,'BAY__71G    ',   7.0000,2,  99, 906, 901,1.05578,   1.0124,1.10000,0.90000,1.10000,0.90000
 98552,'BAY__72G    ',   7.0000,2,  99, 906, 901,1.05551,   1.1909,1.10000,0.90000,1.10000,0.90000
 98553,'BAY__73G    ',   7.0000,2,  99, 906, 901,1.05576,   0.7445,1.10000,0.90000,1.10000,0.90000
 98581,'VILLARODRI  ',   0.6900,2,  99, 906, 901,1.00167, -22.1972,1.10000,0.90000,1.10000,0.90000
 98582,'MARIALUZ    ',   0.6900,2,  99, 906, 901,1.00167, -22.1972,1.10000,0.90000,1.10000,0.90000
 98590,'TRI__1_B    ',  11.0000,1,  99, 906, 901,1.01502, -12.3933,1.10000,0.90000,1.10000,0.90000
 98591,'TRI__2_B    ',  13.8000,1,  99, 906, 901,1.01639, -12.2839,1.10000,0.90000,1.10000,0.90000
 98592,'PASTORALE   ',   0.6500,2,  99, 906, 904,1.03500,  -3.0696,1.10000,0.90000,1.10000,0.90000
 98593,'ARIAS       ',   0.6900,2,  99, 906, 904,1.00688,  -8.7960,1.10000,0.90000,1.10000,0.90000
 98594,'ASTIDEY     ',   0.6900,2,  99, 906, 904,1.03334,  -8.3969,1.10000,0.90000,1.10000,0.90000
 98595,'CADONAL     ',   0.6900,2,  99, 906, 904,1.03247,  -8.2757,1.10000,0.90000,1.10000,0.90000
 98601,'COL__11B    ',   1.0000,1,  99, 906, 901,1.04281, -19.2165,1.10000,0.90000,1.10000,0.90000
 98602,'COL__12B    ',   1.0000,1,  99, 906, 901,1.04287, -19.2331,1.10000,0.90000,1.10000,0.90000
 98611,'ROSENDO_M   ',   0.6900,2,  99, 909, 904,1.04847, -10.9848,1.10000,0.90000,1.10000,0.90000
 98612,'ROSARIO     ',   0.6900,2,  99, 909, 901,1.00098, -19.8897,1.10000,0.90000,1.10000,0.90000
 98613,'VENTUS      ',   0.6900,2,  99, 909, 901,1.00036, -20.6482,1.10000,0.90000,1.10000,0.90000
 98620,'KEN_LIB     ',   0.6900,2,  99, 909, 907,0.98327, -22.6885,1.10000,0.90000,1.10000,0.90000
 98621,'LIB__11B    ',   1.0000,1,  99, 909, 901,0.98304, -22.7132,1.10000,0.90000,1.10000,0.90000
 98622,'LIB__12B    ',   1.0000,1,  99, 909, 901,0.98318, -22.7055,1.10000,0.90000,1.10000,0.90000
 98631,'SVA__1_B    ',  13.5000,1,  99, 909, 901,0.99539, -22.8044,1.10000,0.90000,1.10000,0.90000
 98632,'SVA__12B    ',  13.8000,1,  99, 909, 901,0.99523, -22.7905,1.10000,0.90000,1.10000,0.90000
 98640,'NATELU      ',   0.6900,2,  99, 909, 901,0.99942, -15.3074,1.10000,0.90000,1.10000,0.90000
 98651,'NPA_131B    ',   1.0000,1,  99, 909, 901,0.97563, -18.6945,1.10000,0.90000,1.10000,0.90000
 98652,'NPA_132B    ',   1.0000,1,  99, 909, 901,0.97566, -18.6955,1.10000,0.90000,1.10000,0.90000
 98672,'OSE__11B    ',   1.0000,1,  99, 906, 901,1.02094, -18.4236,1.10000,0.90000,1.10000,0.90000
 98673,'OSE__12B    ',   1.0000,1,  99, 906, 901,1.02094, -18.4236,1.10000,0.90000,1.10000,0.90000
 98700,'SCA__1_B    ',   1.0000,1,  99, 904, 901,0.91835, -25.3913,1.10000,0.90000,1.10000,0.90000
 98701,'CAR__1      ',   0.6900,2,  99, 904, 901,0.91929, -25.3034,1.10000,0.90000,1.10000,0.90000
 98702,'RSU_690     ',   0.6900,2,  99, 904, 904,1.00839, -17.0321,1.10000,0.90000,1.10000,0.90000
 98703,'MALDONADO   ',   0.6900,2,  99, 904, 904,1.00862, -18.0932,1.10000,0.90000,1.10000,0.90000
 98710,'CAR__2      ',   0.6900,2,  99, 904, 901,0.91929, -25.3034,1.10000,0.90000,1.10000,0.90000
 98721,'PAZ__11B    ',  13.8000,1,  99, 904, 901,0.95906, -25.2973,1.10000,0.90000,1.10000,0.90000
 98722,'PAZ__12B    ',  13.8000,1,  99, 904, 901,0.95902, -25.2973,1.10000,0.90000,1.10000,0.90000
 98761,'18DEJULIO   ',   0.6900,2,  99, 904, 901,0.96615, -21.6046,1.10000,0.90000,1.10000,0.90000
 98762,'NMA_10_B    ',  10.0000,2,  99, 904, 901,1.02104, -22.6498,1.10000,0.90000,1.10000,0.90000
 98763,'NMA_12_B    ',  12.5000,2,  99, 904, 901,1.02104, -22.6498,1.10000,0.90000,1.10000,0.90000
 98769,'ROC__1_F    ',   1.0000,1,  99, 904, 901,1.01208, -23.0709,1.10000,0.90000,1.10000,0.90000
 98779,'PAN__1_F    ',   1.0000,1,  99, 903, 901,0.98559, -25.3986,1.10000,0.90000,1.10000,0.90000
 98781,'FINGANO     ',   0.6500,2,  99, 904, 904,1.03670, -18.7467,1.10000,0.90000,1.10000,0.90000
 98782,'VENGANO     ',   0.6500,2,  99, 904, 904,1.07916, -17.8313,1.10000,0.90000,1.10000,0.90000
 98790,'PERALTA     ',   0.6900,2,  99, 906, 904,1.09093,   0.1354,1.10000,0.90000,1.10000,0.90000
 98800,'AGUALEGUAS1 ',   0.4000,2,  99, 906, 904,0.96844,   0.5555,1.10000,0.90000,1.10000,0.90000
 98801,'AGUALEGUAS 2',   0.4000,2,  99, 906, 904,0.96958,   0.9344,1.10000,0.90000,1.10000,0.90000
 98821,'MIN__11B    ',   1.0000,1,  99, 904, 901,0.94903, -29.4306,1.10000,0.90000,1.10000,0.90000
 98822,'MIN__12B    ',   1.0000,1,  99, 904, 901,0.94902, -29.4323,1.10000,0.90000,1.10000,0.90000
 98870,'UP2_150B    ',   0.4200,4,  99, 906, 901,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 98871,'UP2_151B    ',  11.0000,4,  99, 906, 901,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 98872,'UP2_152B    ',  11.0000,4,  99, 906, 901,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 98873,'UP2_153B    ',   0.7250,4,  99, 906, 901,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 98874,'UP2_154B    ',   0.4200,4,  99, 906, 901,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 98875,'UP2_155B    ',   1.9030,4,  99, 906, 901,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 98876,'UP2_156B    ',   1.9000,4,  99, 906, 901,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 98877,'UP2_157B    ',   0.7250,4,  99, 906, 901,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 98878,'UP2_158B    ',   0.4200,4,  99, 906, 901,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 98879,'UP2_159B    ',   0.7250,4,  99, 906, 901,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 98910,'LUZ_DE_LOMA ',   0.6900,2,  99, 906, 904,1.06871,  -8.8876,1.10000,0.90000,1.10000,0.90000
 98911,'LUZ_DE_MAR  ',   0.6900,2,  99, 906, 904,1.07197,  -9.6202,1.10000,0.90000,1.10000,0.90000
 98912,'LUZ_DE_RIO  ',   0.6900,2,  99, 906, 904,1.05333,  -8.3419,1.10000,0.90000,1.10000,0.90000
 98961,'MPL1051G    ',  10.5000,2,  99, 909, 901,0.96339,  -8.9431,1.10000,0.90000,1.10000,0.90000
 98962,'MPL1052G    ',  10.5000,2,  99, 909, 901,0.96339,  -8.9431,1.10000,0.90000,1.10000,0.90000
 98963,'CERROGRANDE ',   0.4000,2,  99, 905, 904,0.98733, -14.7812,1.10000,0.90000,1.10000,0.90000
 99029,'YOU_30_Z    ',   1.0000,1,  99, 906, 901,0.95910, -15.4432,1.10000,0.90000,1.10000,0.90000
 99059,'FBE__1_Z    ',   1.0000,1,  99, 909, 901,1.01396, -15.3316,1.10000,0.90000,1.10000,0.90000
 99060,'ARA__1_N  _1',   1.0000,1,  99, 908, 901,1.00822, -10.0550,1.10000,0.90000,1.10000,0.90000
 99080,'SJ5__1_N    ',   1.0000,1,  99, 901, 901,1.04624, -10.4377,1.10000,0.90000,1.10000,0.90000
 99091,'ART__11B    ',   1.0000,1,  99, 908, 901,0.97763, -13.0014,1.10000,0.90000,1.10000,0.90000
 99093,'ART__13B    ',   1.0000,1,  99, 908, 901,1.01570, -13.8386,1.10000,0.90000,1.10000,0.90000
 99103,'LAI__1_N    ',   1.0000,1,  99, 903, 901,1.02675, -19.2528,1.10000,0.90000,1.10000,0.90000
 99211,'MVC__11B    ',  11.0000,1,  99, 903, 901,1.02077, -22.2785,1.10000,0.90000,1.10000,0.90000
 99212,'MVC__12B    ',   4.6000,1,  99, 903, 901,1.01971, -22.4969,1.10000,0.90000,1.10000,0.90000
 99213,'MVC__13B    ',   4.6000,1,  99, 903, 901,1.01968, -22.4969,1.10000,0.90000,1.10000,0.90000
 99262,'MVE__17N    ',   1.0000,1,  99, 903, 901,1.02055, -22.5425,1.10000,0.90000,1.10000,0.90000
 99279,'MVJ__11N    ',   1.0000,1,  99, 903, 901,1.01611, -24.2922,1.10000,0.90000,1.10000,0.90000
 99289,'PIE__1_F    ',   1.0000,1,  99, 903, 901,0.99542, -24.0733,1.10000,0.90000,1.10000,0.90000
 99301,'MVI__11N    ',   1.0000,1,  99, 903, 901,1.03143, -20.7512,1.10000,0.90000,1.10000,0.90000
 99302,'MVI__12N    ',   1.0000,1,  99, 903, 901,1.03143, -20.7512,1.10000,0.90000,1.10000,0.90000
 99331,'MVH__11N    ',   1.0000,1,  99, 903, 901,1.02561, -23.0175,1.10000,0.90000,1.10000,0.90000
 99332,'MVH__12N    ',   1.0000,1,  99, 903, 901,1.02561, -23.0175,1.10000,0.90000,1.10000,0.90000
 99370,'PLA_F__1    ',   1.0000,1,  99, 904, 901,0.97818, -24.8893,1.10000,0.90000,1.10000,0.90000
 99379,'PUM_30__F   ',   1.0000,4,  99, 904, 901,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 99389,'SOL_N1F     ',   1.0000,1,  99, 903, 901,0.95168, -27.7782,1.10000,0.90000,1.10000,0.90000
 99419,'TAC_30_Z    ',   1.0000,1,  99, 907, 901,1.03218, -13.6534,1.10000,0.90000,1.10000,0.90000
 99425,'VAL__1_B1   ',   1.0000,1,  99, 905, 901,0.99086, -13.9171,1.10000,0.90000,1.10000,0.90000
 99426,'VAL__1_B2   ',   1.0000,1,  99, 905, 901,0.99077, -13.9361,1.10000,0.90000,1.10000,0.90000
 99448,'EMA__12N    ',   1.0000,1,  99, 905, 901,0.96690, -21.9002,1.10000,0.90000,1.10000,0.90000
 99449,'EMA__11N    ',   1.0000,1,  99, 905, 901,0.96702, -21.7656,1.10000,0.90000,1.10000,0.90000
 99458,'MEL__N2F    ',   1.0000,1,  99, 905, 901,1.01443, -19.9287,1.10000,0.90000,1.10000,0.90000
 99459,'MEL__N1F    ',   1.0000,1,  99, 905, 901,1.01443, -19.9287,1.10000,0.90000,1.10000,0.90000
 99480,'ME5__N1F    ',   1.0000,1,  99, 902, 901,1.03931, -17.1716,1.10000,0.90000,1.10000,0.90000
 99500,'PA5__1_N    ',   1.0000,1,  99, 906, 901,0.95739,  -9.3420,1.10000,0.90000,1.10000,0.90000
 99520,'FLO__1_B    ',   1.0000,1,  99, 906, 901,1.02422, -17.2926,1.10000,0.90000,1.10000,0.90000
 99521,'FLO__2_B    ',   1.0000,1,  99, 906, 901,1.03144, -17.9094,1.10000,0.90000,1.10000,0.90000
 99588,'ROD__N2F    ',   1.0000,1,  99, 906, 901,1.00993, -19.9107,1.10000,0.90000,1.10000,0.90000
 99589,'ROD__N1F    ',   1.0000,1,  99, 906, 901,1.00992, -19.9135,1.10000,0.90000,1.10000,0.90000
 99608,'COL__12N    ',   1.0000,1,  99, 909, 901,1.04287, -19.2331,1.10000,0.90000,1.10000,0.90000
 99609,'COL__11N    ',   1.0000,1,  99, 909, 901,1.04281, -19.2165,1.10000,0.90000,1.10000,0.90000
 99628,'LIB__12N    ',   1.0000,1,  99, 909, 901,0.98318, -22.7055,1.10000,0.90000,1.10000,0.90000
 99629,'LIB__11N    ',   1.0000,1,  99, 909, 901,0.98304, -22.7132,1.10000,0.90000,1.10000,0.90000
 99631,'SVA__1_N    ',   1.0000,4,  99, 909, 901,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 99648,'MER__N2F    ',   1.0000,1,  99, 909, 901,0.99957, -15.4248,1.10000,0.90000,1.10000,0.90000
 99649,'MER__N1F    ',   1.0000,1,  99, 909, 901,0.99952, -15.4193,1.10000,0.90000,1.10000,0.90000
 99658,'NPA__N2F    ',   1.0000,1,  99, 909, 901,0.97566, -18.6955,1.10000,0.90000,1.10000,0.90000
 99659,'NPA__N1F    ',   1.0000,1,  99, 909, 901,0.97563, -18.6945,1.10000,0.90000,1.10000,0.90000
 99679,'ACO_ZZ_F    ',   1.0000,1,  99, 906, 901,1.02070, -19.0059,1.10000,0.90000,1.10000,0.90000
 99701,'SC5__1_N    ',   1.0000,1,  99, 904, 901,1.00206, -21.7150,1.10000,0.90000,1.10000,0.90000
 99709,'SCA__1_N    ',   1.0000,1,  99, 904, 901,0.91835, -25.3913,1.10000,0.90000,1.10000,0.90000
 99718,'BIF__12N    ',   1.0000,1,  99, 904, 901,0.96304, -25.1847,1.10000,0.90000,1.10000,0.90000
 99719,'BIF__11N    ',   1.0000,1,  99, 904, 901,0.96287, -25.2184,1.10000,0.90000,1.10000,0.90000
 99828,'MIN__N2F    ',   1.0000,1,  99, 904, 901,0.94902, -29.4323,1.10000,0.90000,1.10000,0.90000
 99829,'MIN__N1F    ',   1.0000,1,  99, 904, 901,0.94903, -29.4306,1.10000,0.90000,1.10000,0.90000
0 / END OF BUS DATA, BEGIN LOAD DATA
@!   I,'ID',STAT,AREA,ZONE,      PL,        QL,        IP,        IQ,        YP,        YQ, OWNER,SCALE,INTRPT,  DGENP,     DGENQ, DGENF
    85,'1 ',   1,  18,  50,    59.728,     0.000,     0.000,     0.000,     0.000,     0.000,  10,    1,  0,     0.000,     0.000,   0
    86,'1 ',   1,  18,  50,    65.700,     0.000,     0.000,     0.000,     0.000,     0.000,  10,    1,  0,     0.000,     0.000,   0
   115,'1 ',   1,  21,  52,     6.545,     2.752,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   118,'1 ',   1,  21,  52,    34.748,     6.647,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   193,'1 ',   1,  16,  53,   240.000,   131.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
   214,'1 ',   1,  16,  53,    72.000,    40.800,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
   217,'1 ',   1,  16,  53,   102.000,    60.300,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
   222,'1 ',   0,  16,  53,    72.000,    40.800,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
   227,'1 ',   1,  16,  53,    26.000,    12.600,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
   230,'1 ',   1,  21,  52,    31.976,    11.270,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   242,'1 ',   0,  21,  52,     5.458,     2.797,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   242,'2 ',   0,  21,  52,    12.621,     5.964,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   242,'3 ',   1,  21,  52,    13.590,     6.579,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   243,'1 ',   1,  21,  52,    11.981,     2.674,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   244,'1 ',   1,  21,  52,    26.779,    12.320,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   250,'1 ',   1,  21,  52,     0.468,     0.196,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   250,'2 ',   0,  21,  52,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   259,'1 ',   1,  16,  53,    20.000,    11.000,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
   265,'1 ',   0,  16,  53,    72.000,    40.800,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
   268,'1 ',   1,  16,  53,   180.000,   115.300,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
   269,'1 ',   1,  16,  53,   180.000,   115.300,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
   282,'1 ',   1,  21,  51,     0.755,     0.718,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   300,'1 ',   1,   7,  26,     6.689,     2.644,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   310,'1 ',   1,   7,  26,     0.620,     0.220,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
   315,'1 ',   1,  21,  52,     2.153,     0.718,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   315,'2 ',   1,  21,  52,     2.153,     0.718,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   316,'1 ',   0,  21,  52,     4.833,     1.450,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   317,'1 ',   0,  21,  52,    10.000,     3.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
   318,'1 ',   0,  21,  52,     1.878,     0.564,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   320,'1 ',   1,   7,  26,     7.459,     2.453,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   322,'1 ',   1,   7,  26,     2.278,     0.465,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   332,'1 ',   1,   7,  26,    16.083,     7.786,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   405,'1 ',   0,  21,  51,    33.888,    11.681,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
   408,'1 ',   0,  21,  51,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   409,'1 ',   1,  21,  52,     9.155,     3.076,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   409,'2 ',   0,  21,  52,    10.279,     3.418,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   409,'3 ',   0,  21,  51,     2.207,     0.617,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   410,'2 ',   0,  21,  51,    14.099,     6.455,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   410,'3 ',   0,  21,  51,     0.134,     0.551,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   411,'1 ',   1,  21,  51,    34.000,    22.400,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
   416,'1 ',   1,  21,  51,     0.595,     0.223,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   418,'1 ',   1,  21,  51,    16.300,     7.000,     0.000,     0.000,     0.000,     0.000,   1,    0,  0,     0.000,     0.000,   0
   420,'1 ',   1,  21,  51,    14.202,     6.899,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   420,'2 ',   1,  21,  51,    11.468,     5.571,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   420,'3 ',   0,  21,  51,     4.900,     2.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   422,'1 ',   1,  21,  51,    16.580,     4.447,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   440,'1 ',   1,  21,  51,     8.116,     4.689,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   440,'2 ',   0,  21,  51,    12.500,     4.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   440,'3 ',   0,  21,  51,    14.988,     4.265,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   441,'1 ',   1,  21,  53,     5.439,     2.349,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   442,'1 ',   1,  21,  51,    10.364,     7.132,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   442,'2 ',   0,  21,  51,     5.571,     2.551,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   442,'3 ',   0,  21,  51,     2.500,     1.428,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   444,'1 ',   1,  21,  51,    15.149,     3.422,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   444,'2 ',   0,  21,  51,    12.166,     5.570,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   444,'3 ',   0,  21,  51,     3.500,     0.658,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   445,'1 ',   1,  21,  51,     3.006,     0.888,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   445,'2 ',   0,  21,  51,     9.096,     4.165,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   445,'3 ',   0,  21,  51,     3.500,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   446,'1 ',   1,  21,  53,    20.698,    11.399,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   447,'1 ',   0,  21,  52,    23.200,    11.800,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   447,'2 ',   0,  21,  52,    27.288,    12.494,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   447,'3 ',   0,  21,  52,     3.000,     1.342,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   448,'1 ',   1,  21,  53,    34.265,    19.693,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   448,'2 ',   0,  21,  53,    26.500,    11.661,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   448,'3 ',   0,  21,  53,    10.299,     5.199,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   450,'1 ',   0,  21,  51,    30.100,    15.400,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   450,'2 ',   0,  21,  51,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   450,'3 ',   0,  21,  51,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   450,'4 ',   1,  21,  52,    48.092,    13.271,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   451,'1 ',   1,  21,  51,     2.405,     0.240,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   454,'1 ',   1,  21,  52,    15.802,     5.994,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   456,'1 ',   1,  21,  51,    21.521,     8.775,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   457,'1 ',   1,  21,  52,    16.500,     4.500,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
   459,'2 ',   0,  21,  53,     5.276,     1.803,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   459,'3 ',   0,  21,  53,     7.732,     3.575,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   460,'1 ',   1,  21,  42,    27.398,    11.286,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   462,'1 ',   0,  21,  53,    27.630,    11.790,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   463,'1 ',   1,  21,  53,     9.518,     7.297,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   463,'2 ',   0,  21,  53,    15.000,     5.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   467,'1 ',   1,  21,  53,     7.025,     2.312,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   472,'1 ',   1,  21,  53,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   472,'2 ',   0,  21,  53,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   480,'1 ',   1,  21,  53,     5.288,     2.561,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   481,'1 ',   0,  21,  52,     4.700,     3.500,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   482,'1 ',   1,  21,  52,     6.000,     3.600,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
   520,'1 ',   1,  21,  51,     9.668,     3.124,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   522,'1 ',   1,  21,  51,     8.914,     5.514,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   523,'1 ',   1,  21,  52,    11.000,     3.000,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
   524,'1 ',   1,  21,  51,     2.266,     0.967,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   525,'1 ',   1,  21,  52,    11.000,     3.000,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
   535,'1 ',   1,  21,  51,    19.800,    11.800,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
   556,'2 ',   1,  21,  52,     4.685,     2.268,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   721,'1 ',   1,  21,  52,     9.442,     3.097,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1201,'1 ',   1,   7,  26,     6.022,     2.007,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1205,'1 ',   1,   7,  26,     5.299,     1.686,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1207,'1 ',   1,   7,  27,     8.492,     2.589,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1208,'1 ',   1,   7,  27,     1.905,     0.952,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1209,'1 ',   1,   7,  26,     8.077,     3.107,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1213,'1 ',   1,   7,  26,     8.000,     2.500,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  1215,'1 ',   1,   7,  27,     0.866,     0.173,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1216,'1 ',   1,   7,  27,    19.917,     8.487,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1222,'1 ',   1,   7,  27,     8.100,     3.700,     0.000,     0.000,     0.000,     0.000,   1,    0,  0,     0.000,     0.000,   0
  1223,'1 ',   1,   7,  27,    26.700,     9.700,     0.000,     0.000,     0.000,     0.000,   1,    0,  0,     0.000,     0.000,   0
  1228,'1 ',   1,   7,  27,     9.527,     4.453,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1229,'1 ',   1,   7,  26,     2.700,     0.825,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1230,'1 ',   1,   7,  26,     8.478,     3.323,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1231,'2 ',   1,   7,  26,     8.300,     3.600,     0.000,     0.000,     0.000,     0.000,   1,    0,  0,     0.000,     0.000,   0
  1233,'2 ',   1,   7,  26,     5.800,     2.800,     0.000,     0.000,     0.000,     0.000,   1,    0,  0,     0.000,     0.000,   0
  1234,'1 ',   1,   7,  27,    17.190,     5.592,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1235,'1 ',   1,   7,  26,    17.523,     6.095,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1240,'1 ',   1,   7,  27,     4.050,     1.950,     0.000,     0.000,     0.000,     0.000,  10,    1,  0,     0.000,     0.000,   0
  1246,'1 ',   1,   7,  27,     3.107,     1.553,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1248,'1 ',   1,   7,  25,     4.569,     2.947,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1249,'1 ',   0,   7,  26,     9.500,     5.200,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1252,'1 ',   1,   7,  26,    36.110,    10.911,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1254,'1 ',   1,   7,  27,    58.971,    16.973,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1256,'1 ',   1,   7,  25,     6.403,     0.635,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1257,'1 ',   0,   7,  25,     7.890,     4.177,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1261,'1 ',   1,   7,  27,    19.054,     8.285,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1262,'1 ',   1,   7,  27,    14.700,     5.300,     0.000,     0.000,     0.000,     0.000,   1,    0,  0,     0.000,     0.000,   0
  1264,'1 ',   1,   7,  26,    14.129,     5.540,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1266,'1 ',   1,   7,  27,     1.552,     0.608,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1267,'1 ',   1,   7,  27,     8.595,     3.935,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1270,'1 ',   1,   7,  27,     0.433,     0.087,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1271,'1 ',   1,   7,  25,     1.219,     0.381,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1272,'1 ',   1,   7,  26,     4.764,     1.139,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1274,'1 ',   1,   7,  27,    17.398,     4.246,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1275,'1 ',   1,   7,  25,     0.400,     0.100,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  1278,'1 ',   1,   7,  27,     8.478,     3.323,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1280,'1 ',   1,   7,  27,     3.000,     1.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  1283,'1 ',   1,   7,  27,     8.285,     3.107,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1290,'1 ',   1,   7,  26,     2.520,     0.987,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1291,'1 ',   1,   7,  25,    12.550,     4.125,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1292,'1 ',   1,   7,  25,    22.818,     6.141,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1293,'1 ',   1,   7,  25,     8.592,     1.443,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1294,'1 ',   1,   7,  26,    12.100,     6.200,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  1295,'1 ',   1,   7,  25,    17.241,     4.998,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1296,'1 ',   1,   7,  26,    18.485,     6.756,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1400,'1 ',   0,   7,  27,    21.000,     6.900,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1400,'S2',   0,   7,  27,     0.084,     0.063,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1500,'1 ',   1,   7,  27,     6.562,     2.573,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1501,'1 ',   1,   7,  27,     6.562,     1.905,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1503,'1 ',   1,   7,  25,     1.413,     0.274,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1504,'1 ',   1,   7,  27,    36.700,    14.700,     0.000,     0.000,     0.000,     0.000,   1,    0,  0,     0.000,     0.000,   0
  1508,'1 ',   1,   7,  25,     7.748,     2.520,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1509,'1 ',   1,   7,  25,    20.994,     4.892,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1510,'1 ',   1,   7,  25,     7.949,     1.834,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1511,'1 ',   1,   7,  27,     2.800,     1.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1514,'1 ',   1,   7,  26,    22.000,     6.333,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  1515,'1 ',   1,   7,  27,     2.800,     1.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1530,'2 ',   0,   7,  27,    29.000,     9.500,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1540,'1 ',   1,   7,  27,     6.420,     2.854,     0.000,     0.000,     0.000,     0.000,  10,    1,  0,     0.000,     0.000,   0
  1546,'1 ',   1,   7,  27,     2.650,     0.815,     0.000,     0.000,     0.000,     0.000,  10,    1,  0,     0.000,     0.000,   0
  1561,'1 ',   0,   7,  26,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1563,'1 ',   1,   7,  27,    10.045,     4.039,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1566,'1 ',   1,   7,  26,     4.118,     1.350,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1568,'1 ',   1,   7,  26,     1.490,     0.583,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1570,'1 ',   1,   7,  26,     2.698,     1.058,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1572,'1 ',   1,   7,  26,     1.395,     0.548,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1574,'1 ',   1,   7,  26,    50.329,    12.220,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1581,'1 ',   1,   7,  26,     7.126,     2.325,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1606,'1 ',   1,   7,  27,    12.000,     6.000,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  1610,'1 ',   1,   7,  25,     2.580,     0.840,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1620,'1 ',   1,   7,  27,    42.297,     8.833,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1644,'1 ',   1,   7,  27,    15.100,     6.900,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  1647,'1 ',   1,   7,  27,    15.000,     5.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  1818,'1 ',   1,   7,  27,    14.000,     6.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  1823,'1 ',   1,   7,   2,     3.318,     1.091,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1840,'1 ',   1,   7,  27,     4.243,     0.994,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1841,'1 ',   1,   7,  27,     1.818,     0.375,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1850,'1 ',   1,   7,  26,    10.305,     3.738,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1851,'1 ',   0,   7,  26,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2200,'1 ',   1,   5,  56,    54.001,     7.960,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2204,'1 ',   1,   5,  21,    35.824,    14.197,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2210,'1 ',   1,   5,  22,    28.570,     7.977,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2212,'1 ',   1,   5,  22,    18.575,     8.094,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2215,'1 ',   1,   5,  21,    53.000,    28.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2216,'1 ',   1,   5,  21,    14.560,     7.332,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2220,'1 ',   1,   5,  24,    18.000,     7.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2221,'1 ',   1,   5,  23,    45.000,    15.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2222,'1 ',   1,   5,  24,     5.838,     2.305,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2224,'1 ',   1,   5,  23,    52.542,    21.760,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2225,'1 ',   1,   5,  23,    12.500,     4.100,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2226,'1 ',   1,   5,  21,    30.384,     7.298,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2227,'1 ',   1,   5,  21,    15.639,     6.892,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2229,'1 ',   1,   5,  21,    38.079,    14.330,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2230,'1 ',   1,   5,  21,    37.442,    13.573,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2232,'1 ',   1,   5,  24,     7.563,     2.653,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2233,'1 ',   1,   5,  54,    36.089,    14.064,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2234,'1 ',   1,   5,  24,    20.034,     8.757,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2235,'1 ',   1,   5,  24,     8.429,     3.552,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2236,'1 ',   1,   5,  22,    17.116,     3.317,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2238,'1 ',   1,   5,  24,    11.145,     2.123,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2239,'1 ',   1,   4,  21,     8.606,     2.712,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2240,'1 ',   1,   5,  22,     6.368,     2.653,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2242,'1 ',   1,   5,  56,    21.267,     3.523,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2243,'1 ',   1,   5,  56,    21.267,     3.523,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2244,'1 ',   1,   5,  21,    17.100,     5.223,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2246,'1 ',   1,   5,  21,    18.045,     5.439,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2248,'1 ',   1,   5,  56,    29.190,     1.459,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2249,'1 ',   1,   5,  56,    29.190,     1.459,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2253,'1 ',   1,   5,  21,     9.278,     3.976,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2254,'1 ',   1,   5,  24,     8.359,     4.909,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2256,'1 ',   1,   5,  22,    12.472,     3.861,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2257,'1 ',   0,   5,  22,    11.179,     3.797,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2258,'1 ',   1,   5,  56,    11.752,     1.671,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2259,'1 ',   1,   5,  56,    20.148,     1.897,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2260,'1 ',   1,   5,  21,     9.154,     1.773,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2263,'1 ',   1,   5,  21,     3.500,     1.600,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2266,'1 ',   1,   5,  24,    21.500,    10.600,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2267,'1 ',   1,   5,  21,     3.500,     1.600,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2268,'1 ',   1,   5,  21,    37.965,    10.861,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2270,'1 ',   1,   5,  21,    15.018,     4.616,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2271,'1 ',   1,   5,  21,    14.197,     2.668,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2272,'1 ',   1,   5,  22,    22.555,     9.567,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2274,'1 ',   1,   5,  22,    49.755,    13.533,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2275,'1 ',   1,   5,  21,    16.452,     4.416,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2277,'1 ',   1,   5,  22,    47.500,    12.207,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2278,'1 ',   0,   5,  21,    16.435,     9.297,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2280,'1 ',   1,   5,  21,    40.636,    13.739,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2284,'1 ',   1,   5,  21,    17.834,     9.154,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2294,'1 ',   1,   5,  23,     9.900,     3.300,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2299,'1 ',   1,   5,  24,     3.500,     1.600,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2300,'1 ',   1,   5,  24,    60.767,    26.537,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2302,'1 ',   1,   5,  24,    10.482,     4.512,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2303,'1 ',   1,   5,  22,     9.175,     3.720,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2304,'1 ',   1,   5,  23,    42.500,    14.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2305,'1 ',   0,   5,  23,    12.416,     6.802,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2308,'1 ',   1,   5,  24,    50.000,    17.400,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2309,'1 ',   1,   5,  24,    30.000,     9.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2310,'1 ',   1,   5,  24,    59.100,    19.900,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2312,'1 ',   1,   5,  24,     4.770,     3.309,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2314,'1 ',   1,   5,  24,    21.893,     7.563,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2315,'1 ',   1,   5,  24,    78.000,    26.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2317,'1 ',   1,   5,  23,     6.669,     1.417,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2318,'1 ',   1,   5,  22,    12.472,     3.317,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2319,'1 ',   1,   5,  23,     8.414,     2.001,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2320,'1 ',   1,   5,  24,     9.421,     4.245,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2321,'1 ',   1,   5,  24,     3.500,     1.600,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2323,'1 ',   1,   5,  24,    17.248,     6.900,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2324,'1 ',   1,   5,  22,     8.341,     1.524,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2325,'1 ',   1,   5,  23,    20.000,     9.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2328,'1 ',   1,   5,  21,    18.708,     7.032,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2329,'1 ',   1,   5,  24,     5.629,     2.398,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2330,'1 ',   1,   5,  21,    29.584,    12.889,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2332,'1 ',   1,   5,  22,    15.390,     3.450,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2333,'1 ',   1,   5,  23,    12.943,     4.382,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2339,'1 ',   1,   5,  23,    23.070,     5.972,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2340,'1 ',   1,   5,  22,     7.828,     3.848,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2342,'1 ',   1,   5,  23,   120.000,    36.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2343,'1 ',   1,   5,  23,    73.000,    21.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2345,'1 ',   1,   5,  21,    16.000,     4.700,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2346,'1 ',   1,   5,  22,    93.275,    25.209,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2348,'1 ',   1,   5,  21,    29.455,     7.165,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2350,'1 ',   1,   5,  24,    37.150,    13.666,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2352,'1 ',   1,   5,  23,    38.522,    13.248,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2354,'1 ',   1,   5,  24,    38.345,    11.543,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2355,'1 ',   1,   5,  56,     7.430,     1.327,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2356,'1 ',   1,   5,  22,    25.198,     1.991,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2360,'1 ',   0,   5,  23,    73.100,    31.300,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2362,'1 ',   1,   5,  23,    62.891,    26.537,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2363,'1 ',   1,   5,  23,    21.295,     7.304,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2365,'1 ',   1,   5,  23,    21.000,     6.900,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2366,'1 ',   1,   5,  23,     8.429,     2.807,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2367,'1 ',   1,   5,  23,     8.100,     2.200,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2370,'1 ',   1,   5,  23,    15.600,     7.800,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2371,'1 ',   1,   5,  22,    45.936,    15.312,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2374,'1 ',   1,   5,  23,    33.435,    14.330,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2378,'1 ',   1,   5,  24,    13.003,     3.848,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2380,'1 ',   1,   5,  23,    10.000,     3.300,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2382,'1 ',   1,   5,  24,    20.299,     5.247,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2384,'1 ',   1,   5,  22,     3.980,     1.327,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2385,'1 ',   1,   5,  23,    23.219,     6.855,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2386,'1 ',   1,   5,  56,    38.477,     6.634,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2387,'1 ',   0,   5,  23,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2390,'1 ',   1,   5,  24,    31.500,    10.400,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2392,'1 ',   1,   5,  24,    31.492,    11.270,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2394,'1 ',   1,   5,  22,    11.006,     2.752,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2504,'1 ',   1,   5,  55,     7.195,     1.378,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2508,'1 ',   0,   5,  21,     3.322,     1.686,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2509,'1 ',   0,   5,  21,    22.222,    10.410,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2511,'1 ',   1,   5,  23,    13.773,     3.320,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2512,'1 ',   1,   5,  21,    11.348,     1.763,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2515,'1 ',   1,   5,  21,    20.299,     6.501,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2517,'1 ',   1,   5,  55,     8.411,     1.610,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2518,'1 ',   1,   5,  21,     8.094,     4.379,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2520,'1 ',   0,   5,  21,     8.400,     4.100,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2528,'1 ',   1,   5,  21,     5.777,     1.609,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2530,'1 ',   1,   5,  21,     5.920,     1.133,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2532,'1 ',   1,   5,  21,    12.306,     2.979,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2534,'1 ',   1,   5,  21,     9.055,     2.484,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2536,'1 ',   1,   5,  21,     6.619,     1.136,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2538,'1 ',   1,   5,  21,    19.145,     4.155,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2540,'1 ',   0,   5,  21,     6.304,     2.070,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2542,'1 ',   1,   5,  21,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2544,'1 ',   1,   5,  21,     7.229,     1.483,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2546,'1 ',   1,   5,  21,    12.907,     3.459,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2549,'1 ',   1,   5,  23,    10.663,     2.522,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2550,'1 ',   1,   5,  23,    12.672,     3.203,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2557,'1 ',   1,   5,  21,    12.046,     3.822,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2558,'1 ',   1,   5,  21,    44.247,     8.919,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2560,'1 ',   1,   5,  24,    13.283,     4.706,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2561,'1 ',   1,   5,  24,     8.411,     3.050,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2562,'1 ',   1,   5,  24,    41.178,    14.118,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2573,'1 ',   1,   5,  24,     3.840,     1.776,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2574,'1 ',   1,   5,  24,     3.814,     1.792,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2575,'1 ',   1,   5,  24,     3.814,     1.773,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2593,'1 ',   1,   5,  22,    44.580,    18.045,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2596,'1 ',   1,   5,  23,    21.892,     7.066,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2606,'1 ',   0,   5,  23,     4.000,     2.000,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  2607,'1 ',   1,   5,  22,     1.400,     0.700,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  2608,'1 ',   1,   5,  22,     1.428,     0.714,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  2610,'1 ',   1,   5,  23,    22.000,    11.000,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  2611,'1 ',   1,   5,  22,     1.500,     0.700,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  2612,'1 ',   1,   5,  22,     1.500,     0.700,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  2613,'1 ',   1,   5,  22,     3.000,     1.500,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  2614,'1 ',   1,   5,  22,     3.000,     1.500,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  2620,'1 ',   1,   5,  23,    45.000,    15.000,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  2625,'1 ',   1,   5,  24,     5.000,     3.500,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  2626,'1 ',   1,   5,  24,     5.000,     3.500,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  2627,'1 ',   1,   5,  24,    16.000,     8.000,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  2629,'1 ',   1,   5,  24,    15.000,     7.000,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  2630,'1 ',   1,   5,  24,    15.000,     7.000,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  2670,'1 ',   1,   5,  23,     1.593,     0.743,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  2671,'1 ',   1,   5,  23,     3.000,     1.500,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  2672,'1 ',   1,   5,  23,     3.000,     1.500,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  2673,'1 ',   1,   5,  23,     3.000,     1.500,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  2675,'1 ',   1,   5,  23,    15.000,     7.000,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  2679,'1 ',   1,   5,  23,   130.000,    44.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2692,'1 ',   1,   5,  23,     4.000,     2.000,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  2693,'1 ',   1,   5,  23,     4.000,     2.000,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  2694,'1 ',   1,   5,  23,    15.000,     7.000,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  2831,'1 ',   1,   5,  22,    18.575,     1.964,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2832,'1 ',   1,   5,  23,    14.942,     4.749,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2890,'1 ',   1,   5,  24,     8.920,     3.502,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3117,'1 ',   1,   4,  10,    46.981,    15.796,     0.000,     0.000,     0.000,     0.000,  10,    1,  0,     0.000,     0.000,   0
  3133,'2 ',   1,   4,  10,    46.981,    15.796,     0.000,     0.000,     0.000,     0.000,  10,    1,  0,     0.000,     0.000,   0
  3135,'1 ',   0,   4,  16,    74.392,    32.203,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3196,'1 ',   1,   4,  12,    75.031,    44.373,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3198,'1 ',   1,   4,  12,    46.903,    20.140,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3199,'1 ',   1,   4,  12,    46.903,    20.140,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3200,'1 ',   1,   4,  16,    94.823,    40.087,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3202,'1 ',   1,   4,  14,    19.205,     7.215,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3210,'1 ',   0,   4,   9,    15.000,     4.500,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3210,'2 ',   1,   4,  15,    61.216,    18.328,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3211,'1 ',   1,   4,  16,    78.625,    18.494,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3212,'3 ',   1,   4,  15,    64.163,    19.183,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3213,'1 ',   1,   4,  15,   140.315,    59.319,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3214,'1 ',   1,   4,  13,   151.871,    64.205,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3216,'1 ',   1,   4,  16,    74.392,    32.203,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3217,'1 ',   1,   4,  13,    55.158,    20.560,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3218,'1 ',   1,   4,  13,    91.931,    35.363,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3219,'1 ',   1,   4,  18,    20.896,    12.937,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3220,'1 ',   1,   4,   9,    72.856,    30.801,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3221,'1 ',   1,   4,   9,   135.701,    84.027,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3224,'1 ',   1,   4,  17,    58.469,    24.717,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3225,'1 ',   1,   4,  16,    31.831,    15.326,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3226,'1 ',   1,   4,  13,    39.768,    16.813,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3227,'1 ',   1,   4,  16,    47.622,    20.132,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3228,'1 ',   1,   4,  17,   103.507,    43.758,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3229,'1 ',   1,   4,  17,    71.500,    30.227,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3230,'1 ',   1,   4,  11,    31.700,    16.300,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3231,'1 ',   1,   4,  11,     7.534,     3.185,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3232,'1 ',   1,   4,  17,    84.265,    35.623,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3235,'1 ',   1,   4,  12,    22.088,     7.254,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3240,'1 ',   1,   4,  13,    58.421,    24.698,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3242,'1 ',   1,   4,  11,    85.433,    36.118,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3243,'1 ',   1,   4,  16,    24.550,    11.373,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3246,'1 ',   1,   4,  16,    67.382,    28.486,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3247,'1 ',   1,   4,  12,    39.001,    18.903,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3248,'1 ',   1,   4,  16,    39.629,    16.754,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3250,'1 ',   1,   4,  12,    62.714,    26.514,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3251,'1 ',   1,   4,  12,     9.693,     4.416,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  3252,'1 ',   1,   4,  12,   106.584,    45.058,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3254,'1 ',   1,   4,   8,    25.402,     7.272,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3254,'2 ',   1,   4,   8,    26.672,     8.180,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3255,'1 ',   0,   4,  17,   105.791,    42.062,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3256,'1 ',   0,   4,  11,    13.300,     6.400,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3258,'1 ',   1,   4,  12,    66.529,    28.125,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3259,'1 ',   1,   4,  11,    29.342,    15.050,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3259,'2 ',   0,   4,  11,    29.261,    18.038,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3260,'1 ',   1,   4,  15,    65.319,    27.615,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3262,'1 ',   1,   4,  15,   114.042,    48.213,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3263,'1 ',   1,   4,  15,    44.695,    16.112,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3264,'1 ',   0,   4,  15,    53.513,    17.878,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3265,'1 ',   1,   4,  15,    89.415,    37.801,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3267,'1 ',   1,   4,  13,    60.904,    25.746,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3268,'1 ',   1,   4,  16,    63.506,    23.374,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3269,'1 ',   1,   4,   8,    27.587,    15.444,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3274,'1 ',   1,   4,  17,    99.917,    42.240,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3278,'1 ',   1,   4,   8,    56.235,    31.242,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3284,'1 ',   1,   4,  11,    90.722,    38.354,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3285,'1 ',   1,   4,  18,    89.029,    32.896,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3288,'1 ',   1,   4,  16,   125.682,    53.134,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3289,'1 ',   1,   4,  16,    45.714,    19.327,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3290,'2 ',   1,   4,  15,   129.429,    47.613,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3292,'1 ',   1,   4,  17,    71.848,    24.668,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3293,'1 ',   1,   4,  17,    72.810,    30.781,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3294,'1 ',   1,   4,  16,   110.075,    43.284,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3296,'1 ',   0,   4,   9,    98.369,    58.369,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3300,'1 ',   1,   4,  11,    86.040,    36.374,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3304,'1 ',   1,   4,  17,    27.705,    14.737,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3306,'1 ',   1,   4,  16,    24.723,    10.451,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3308,'1 ',   1,   4,  11,    65.938,    39.845,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3310,'1 ',   1,   4,  17,    55.320,    21.977,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  3312,'1 ',   1,   4,  16,    55.400,    18.300,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3315,'1 ',   1,   4,  13,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3321,'1 ',   1,   4,  14,    20.584,     7.746,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3323,'1 ',   1,   4,  11,    31.832,    10.286,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3324,'1 ',   1,   4,  15,   107.656,    45.512,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3325,'1 ',   1,   4,  11,     6.115,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3326,'1 ',   1,   4,  13,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3328,'1 ',   1,   4,  11,    86.402,    36.526,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3331,'1 ',   1,   4,  11,    38.714,    16.366,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3332,'1 ',   1,   4,  13,    63.653,    26.912,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3334,'1 ',   0,   4,  12,    52.889,    24.097,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3336,'1 ',   1,   4,  12,    71.247,    30.119,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3337,'1 ',   1,   4,   8,    25.161,     5.973,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3338,'1 ',   1,   4,  14,   110.819,    40.532,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3339,'1 ',   1,   4,  14,    38.273,    20.304,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3340,'1 ',   1,   4,   9,   157.816,    66.718,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3341,'1 ',   1,   4,  14,    38.273,    20.304,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3342,'1 ',   1,   4,  12,    28.692,     9.203,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3345,'1 ',   1,   4,   8,    25.161,     5.973,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3347,'1 ',   1,   4,   8,    26.700,    12.200,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  3348,'1 ',   1,   4,   8,     7.117,     4.223,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  3348,'2 ',   0,   4,   8,    26.700,    12.200,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  3350,'1 ',   1,   4,  14,   121.265,    35.026,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3351,'1 ',   1,   4,  12,    22.521,     6.713,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3353,'1 ',   1,   4,   8,    27.217,    11.506,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3354,'1 ',   1,   4,   8,    50.320,    11.704,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3355,'1 ',   1,   4,   8,    53.599,    17.420,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3360,'1 ',   1,   4,  12,    99.543,    35.898,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3363,'1 ',   1,   4,  14,    90.396,    39.890,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3364,'1 ',   1,   4,  17,    45.035,    18.863,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3366,'1 ',   1,   4,  13,    83.313,    35.220,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3368,'1 ',   1,   4,  11,    36.289,    15.341,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3370,'1 ',   1,   4,   8,    10.897,     6.263,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3371,'1 ',   1,   4,  12,   135.477,    57.274,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3374,'1 ',   1,   4,  17,   113.197,    54.849,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3375,'1 ',   1,   4,  17,    36.744,    15.533,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3376,'1 ',   0,   4,  12,    52.021,    22.161,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3378,'1 ',   1,   4,  14,     7.805,     2.283,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  3379,'1 ',   1,   4,  14,    26.954,    11.396,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3380,'1 ',   1,   4,  12,   153.455,    64.874,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3382,'1 ',   1,   4,  15,    99.430,    34.627,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3384,'1 ',   1,   4,  11,    78.498,    46.666,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3386,'1 ',   1,   4,  12,    83.870,    25.237,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3388,'1 ',   1,   4,  15,   133.007,    56.230,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3390,'1 ',   1,   4,  17,    98.055,    41.453,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3391,'1 ',   1,   4,  15,    26.562,     8.555,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3393,'1 ',   1,   4,  13,    39.953,    15.916,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3398,'1 ',   1,   4,  15,    69.226,    29.267,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3400,'1 ',   1,   4,  13,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3401,'1 ',   1,   4,  15,    53.566,    22.646,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3402,'1 ',   1,   4,   9,   123.102,    52.041,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3403,'1 ',   1,   4,  13,   106.869,    41.120,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3404,'1 ',   1,   4,  17,    36.289,    14.544,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3405,'1 ',   1,   4,  13,    75.843,    24.673,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3406,'1 ',   1,   4,   8,    43.891,    18.555,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3407,'1 ',   1,   4,   8,    43.891,    18.555,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3408,'1 ',   1,   4,  18,   101.278,    42.816,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3409,'1 ',   1,   4,  18,    97.100,    41.050,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3410,'1 ',   1,   4,  13,   105.206,    44.477,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3413,'1 ',   1,   4,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  3414,'1 ',   1,   4,   8,    11.474,     5.227,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  3418,'1 ',   1,   4,   8,    23.647,    10.775,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  3419,'1 ',   1,   4,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  3420,'1 ',   1,   4,  17,   102.121,    43.172,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3421,'1 ',   1,   4,   9,    74.660,    31.563,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3422,'1 ',   1,   4,   9,    89.281,    37.744,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3425,'1 ',   1,   4,   8,    14.232,     6.424,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  3427,'1 ',   1,   4,  17,    13.147,     3.784,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3431,'1 ',   1,   4,  14,    73.786,    31.193,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3432,'1 ',   1,   4,  11,    87.109,    36.825,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3433,'2 ',   1,   4,   8,    14.232,     6.424,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  3434,'1 ',   1,   4,  12,   116.853,    49.400,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3435,'1 ',   1,   4,  14,    34.475,    14.575,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3436,'1 ',   0,   4,  14,    32.710,    11.639,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3438,'1 ',   1,   4,  17,    25.228,    18.840,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3440,'1 ',   1,   4,  17,    23.495,    24.253,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3442,'1 ',   1,   4,   8,    32.920,    13.915,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3443,'1 ',   1,   4,   8,    32.920,    13.915,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3446,'1 ',   1,   4,  16,   123.498,    52.210,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3447,'1 ',   1,   4,  16,    67.739,    28.637,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3448,'1 ',   1,   4,  17,    77.428,    32.734,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3450,'1 ',   1,   4,  14,   138.641,    58.613,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3451,'1 ',   1,   4,  14,    38.273,    20.304,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3452,'1 ',   1,   4,  12,    55.733,    23.561,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3453,'1 ',   1,   4,  12,    65.724,    27.786,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3454,'1 ',   1,   4,  13,    83.464,    35.285,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3456,'1 ',   1,   4,  14,    12.057,     5.097,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3458,'1 ',   1,   4,  11,    66.529,    28.125,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3461,'1 ',   0,   4,  12,    46.171,    10.861,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3462,'1 ',   0,   4,  11,     7.900,     3.800,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  3464,'1 ',   1,   4,  11,   120.955,    51.136,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3466,'1 ',   1,   4,  17,   139.105,    51.942,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3467,'1 ',   0,   4,  17,    97.100,    26.800,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3468,'1 ',   1,   4,  14,    41.624,    17.598,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3470,'1 ',   1,   4,  14,    44.629,    18.868,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3471,'1 ',   1,   4,  17,    44.686,    18.890,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3476,'1 ',   1,   4,  16,    75.995,    32.126,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3477,'1 ',   1,   4,  16,    23.823,    10.072,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3478,'1 ',   1,   4,  17,    86.689,    36.648,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3479,'1 ',   1,   4,  17,    25.746,    10.885,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3480,'1 ',   1,   4,   8,    53.161,    20.267,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3482,'2 ',   1,   4,   8,    26.593,    10.140,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3485,'1 ',   0,   4,  16,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3486,'1 ',   1,   4,  16,    34.864,    17.973,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3487,'1 ',   1,   4,  17,    39.966,    16.387,     0.000,     0.000,     0.000,     0.000,  10,    1,  0,     0.000,     0.000,   0
  3488,'1 ',   1,   4,   8,     7.580,     3.203,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3489,'1 ',   1,   4,  14,    53.783,    30.581,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3490,'1 ',   1,   4,  17,    76.206,    32.217,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3492,'1 ',   1,   4,  17,    92.046,    38.915,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3494,'1 ',   1,   4,  15,    44.781,    18.931,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3496,'1 ',   1,   4,  15,    44.781,    18.931,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3498,'1 ',   1,   4,  15,    42.362,    17.908,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3499,'1 ',   1,   4,  15,    40.244,    17.012,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3508,'1 ',   1,   4,  11,    30.241,    12.785,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3522,'1 ',   1,   4,  18,    11.671,     6.956,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3523,'1 ',   1,   4,  18,    11.671,     6.956,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3525,'1 ',   1,   4,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3528,'1 ',   0,   4,  16,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,  10,    1,  0,     0.000,     0.000,   0
  3547,'1 ',   1,   4,  16,    29.027,    12.699,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3548,'1 ',   1,   4,  16,    29.027,    14.514,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3549,'1 ',   1,   4,  10,     1.016,     0.305,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  3552,'1 ',   1,   4,  10,    23.000,     6.094,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  3555,'1 ',   1,   4,  17,    42.000,    14.700,     0.000,     0.000,     0.000,     0.000,   1,    0,  0,     0.000,     0.000,   0
  3558,'1 ',   1,   4,   9,    55.400,    18.300,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3561,'1 ',   1,   4,  15,    70.158,    21.642,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3564,'1 ',   1,   4,  15,    46.207,    19.535,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3567,'1 ',   1,   4,  15,    43.079,    18.213,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3569,'2 ',   1,   4,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3579,'1 ',   1,   4,  14,    30.785,    13.114,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3582,'1 ',   1,   4,   8,    30.000,    15.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  3588,'1 ',   1,   4,  14,    67.910,    28.742,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3601,'1 ',   1,   4,  13,     5.000,     2.500,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  3602,'1 ',   1,   4,  13,     5.000,     2.500,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  3603,'1 ',   1,   4,  13,     5.000,     2.500,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  3605,'1 ',   1,   4,   9,     2.000,     1.000,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  3609,'1 ',   1,   4,  13,     5.000,     2.500,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  3610,'1 ',   1,   4,  13,     5.000,     2.500,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  3611,'1 ',   1,   4,  10,     6.996,     2.980,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  3643,'1 ',   1,   4,  10,    11.000,     6.000,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  3644,'1 ',   1,   4,  16,     6.000,     2.556,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  3645,'1 ',   1,   4,  11,     5.000,     2.500,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  3646,'1 ',   1,   4,  11,     5.000,     2.130,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  3665,'1 ',   1,   4,  18,     5.000,     2.500,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  3666,'1 ',   1,   4,  17,    11.000,     5.500,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  3667,'1 ',   1,   4,  15,     0.700,     0.300,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  3668,'1 ',   1,   4,  15,     0.700,     0.298,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  3669,'1 ',   1,   4,  17,     6.000,     2.556,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  3677,'1 ',   1,   4,  15,     8.000,     4.000,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  3678,'1 ',   1,   4,   9,    13.000,     6.500,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  3679,'1 ',   1,   4,  15,    10.000,     5.000,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  3703,'1 ',   1,   4,   8,     3.507,     1.127,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3704,'1 ',   1,   4,  17,    54.557,    27.278,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3722,'1 ',   1,   4,  16,    34.864,    17.973,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3723,'1 ',   1,   4,  13,    39.953,    15.916,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3725,'1 ',   1,   4,  12,    22.521,     6.713,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3726,'1 ',   1,   4,  12,    28.692,     9.203,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3751,'1 ',   1,   4,  14,    15.491,     5.911,     0.000,     0.000,     0.000,     0.000,  10,    1,  0,     0.000,     0.000,   0
  3804,'1 ',   1,   4,  12,    23.769,     9.126,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3805,'1 ',   1,   4,  12,    23.769,     9.126,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3811,'1 ',   1,   4,  11,    13.000,     5.538,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  4100,'1 ',   1,   8,  29,    50.000,    10.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  4102,'1 ',   1,   8,  29,   150.000,    32.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  4112,'1 ',   1,   8,  29,    55.000,    18.300,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  4198,'1 ',   1,   8,  28,     5.639,     2.143,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4199,'1 ',   1,   8,  28,    33.835,    15.468,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4200,'1 ',   1,   8,  28,    17.232,     4.072,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4202,'1 ',   1,   8,  28,    12.918,     4.342,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4204,'1 ',   1,   8,  30,    15.698,     9.484,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4207,'1 ',   1,   8,  28,    25.892,     6.439,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4208,'1 ',   1,   8,  30,    34.121,    13.518,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4210,'1 ',   1,   8,  30,    11.446,     5.342,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4211,'1 ',   1,   8,  28,    12.897,     3.779,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4212,'1 ',   1,   8,  28,    46.294,    10.566,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4214,'1 ',   1,   8,  29,    52.494,    18.111,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4216,'1 ',   1,   8,  29,    47.642,    17.698,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4217,'1 ',   0,   8,  29,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4218,'1 ',   1,   8,  29,    48.082,    17.709,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4219,'1 ',   1,   8,  30,    12.752,     5.170,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4220,'1 ',   1,   8,  30,    25.849,    14.820,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4221,'1 ',   1,   8,  30,    29.627,    15.220,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4223,'1 ',   1,   8,  29,    18.490,     6.596,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4224,'1 ',   1,   8,  30,    75.438,    31.832,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4225,'1 ',   1,   8,  30,    40.212,    13.799,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4226,'1 ',   1,   8,  30,     8.503,     1.417,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4229,'1 ',   1,   8,  30,    40.008,    16.352,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4231,'1 ',   1,   8,  30,     3.270,     1.199,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4232,'1 ',   1,   8,  30,     4.906,     1.526,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4234,'1 ',   1,   8,  30,    14.172,     2.943,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4236,'1 ',   1,   8,  28,    36.897,    13.107,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4238,'1 ',   1,   8,  29,    43.844,    14.076,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4240,'1 ',   1,   8,  29,    38.784,    11.340,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4241,'1 ',   1,   8,  29,    11.865,     5.626,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4242,'1 ',   1,   8,  30,    26.272,     5.996,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4243,'1 ',   0,   8,  30,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4244,'1 ',   1,   8,  30,    44.042,    26.163,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4245,'1 ',   1,   8,  29,    10.089,     3.220,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4246,'1 ',   1,   8,  28,    21.104,     7.485,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4248,'1 ',   1,   8,  28,    15.774,     4.235,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4249,'1 ',   0,   8,  30,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4250,'1 ',   1,   8,  30,    32.268,    22.348,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4251,'1 ',   1,   8,  30,     3.900,     1.270,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4252,'1 ',   1,   8,  28,    20.792,     5.972,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4254,'1 ',   1,   8,  30,    16.352,     7.849,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4255,'1 ',   1,   8,  30,    12.864,     7.195,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4256,'1 ',   0,   8,  30,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4257,'1 ',   1,   8,  30,    68.679,    24.528,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4258,'1 ',   1,   8,  30,    39.245,    12.537,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4259,'1 ',   1,   8,  30,    21.912,    16.461,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4261,'1 ',   1,   8,  29,     4.327,     1.075,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4265,'1 ',   1,   8,  29,    74.892,    30.999,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4267,'1 ',   1,   8,  28,    10.118,     3.007,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4268,'1 ',   1,   8,  29,    63.306,    24.443,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4270,'1 ',   1,   8,  28,    39.127,    10.243,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4271,'1 ',   1,   8,  28,     6.905,     1.830,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4276,'1 ',   1,   8,  29,    45.465,    20.983,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4278,'1 ',   1,   8,  29,    22.733,    10.492,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4283,'1 ',   1,   8,  29,    11.198,     3.615,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4286,'1 ',   1,   8,  29,    83.870,    21.818,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4287,'1 ',   1,   8,  29,    16.700,     5.500,     0.000,     0.000,     0.000,     0.000,   1,    0,  0,     0.000,     0.000,   0
  4288,'1 ',   1,   8,  29,    16.774,     4.364,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4289,'1 ',   1,   8,  28,    37.620,    11.740,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4291,'1 ',   1,   8,  29,    39.023,    12.106,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4292,'1 ',   1,   8,  29,    55.007,    18.773,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4296,'1 ',   1,   8,  28,    21.063,     9.476,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4298,'1 ',   1,   8,  28,    37.630,    15.949,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4300,'1 ',   1,   8,  30,    23.656,    10.574,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4302,'1 ',   1,   8,  28,    18.313,     6.262,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4303,'1 ',   1,   8,  30,    12.428,     4.906,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4305,'1 ',   1,   8,  30,    10.799,     3.102,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4307,'1 ',   0,   8,  30,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4308,'1 ',   1,   8,  28,    47.844,    10.647,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4310,'1 ',   1,   8,  28,    44.825,    17.581,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4311,'1 ',   1,   8,  28,    31.689,    11.793,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4314,'1 ',   1,   8,  29,    46.247,    18.356,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4315,'1 ',   0,   8,  30,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4316,'1 ',   1,   8,  29,    58.330,    16.442,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4318,'1 ',   1,   8,  29,    52.172,    11.828,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  4320,'1 ',   1,   8,  28,    28.363,     4.087,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4322,'1 ',   1,   8,  29,    20.252,     6.067,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4323,'1 ',   1,   8,  29,     3.155,     0.746,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  4324,'1 ',   1,   8,  29,    14.926,     8.043,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4326,'1 ',   1,   8,  29,    53.639,    10.313,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4328,'1 ',   1,   8,  30,    11.665,     6.650,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4330,'1 ',   1,   8,  28,    20.194,    12.224,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4331,'1 ',   1,   8,  29,    52.125,    12.863,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4332,'1 ',   1,   8,  29,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4334,'1 ',   1,   8,  28,    13.470,     5.244,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4336,'1 ',   1,   8,  29,    50.180,    17.405,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4338,'1 ',   1,   8,   1,    44.322,     7.757,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4342,'1 ',   1,   8,  29,    21.769,     7.097,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4344,'1 ',   1,   8,  28,    10.317,     2.381,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4346,'1 ',   1,   8,  28,    35.916,    11.263,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4347,'1 ',   0,   8,  30,     9.000,     3.900,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4348,'1 ',   1,   8,  29,    28.134,     6.768,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  4349,'1 ',   1,   8,  29,    10.253,     2.578,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  4350,'1 ',   1,   8,  29,    24.591,     6.182,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  4352,'1 ',   1,   8,  29,    35.609,    11.557,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4353,'1 ',   1,   8,  29,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,  10,    1,  0,     0.000,     0.000,   0
  4354,'1 ',   1,   8,  28,    14.300,     4.100,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4358,'1 ',   1,   8,  29,    15.162,     3.553,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4362,'1 ',   1,   8,  29,    21.247,     4.397,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4363,'1 ',   1,   8,  28,    16.261,     4.112,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4366,'1 ',   1,   8,  28,    19.481,     9.539,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4368,'1 ',   1,   8,  29,    13.583,     4.629,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4374,'1 ',   1,   8,  28,     7.700,     2.799,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4380,'1 ',   0,   8,  29,    34.700,    12.800,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4390,'1 ',   0,   8,  28,    21.313,     7.523,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4504,'1 ',   1,   8,  30,    16.473,     9.058,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4505,'1 ',   1,   8,  30,     4.622,     2.809,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4506,'1 ',   1,   8,  30,     9.767,     3.434,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4509,'1 ',   1,   8,  30,    15.240,     4.293,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4511,'1 ',   1,   8,  29,    23.440,     6.096,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4512,'1 ',   1,   8,  28,    12.724,     4.857,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4514,'1 ',   1,   8,  28,     3.200,     1.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4515,'1 ',   1,   8,  28,     6.400,     2.100,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4521,'1 ',   1,   8,  29,    12.980,     1.222,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4522,'1 ',   1,   8,  28,    34.833,    13.293,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4523,'1 ',   1,   8,  28,    12.724,     4.857,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4529,'1 ',   1,   8,  28,    27.092,    10.339,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4532,'1 ',   1,   8,  29,    23.440,     6.096,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4608,'1 ',   1,   8,  28,     1.280,     0.000,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  4612,'1 ',   1,   8,  28,     1.920,     0.000,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  4614,'1 ',   1,   8,  29,     0.600,     0.000,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  4616,'1 ',   1,   8,  29,     0.600,     0.000,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  4617,'1 ',   1,   8,  29,     2.160,     0.000,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  4618,'1 ',   1,   8,  29,     2.160,     0.000,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  4624,'1 ',   1,   8,  29,     4.400,     1.400,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  4650,'1 ',   1,   8,  29,     4.754,     2.376,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  4816,'1 ',   1,   8,  28,    14.543,     4.097,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5002,'1 ',   0,  10,   4,  2115.600,   283.400,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5010,'1 ',   1,  20,  49,  -500.000,   -13.333,     0.000,     0.000,     0.000,     0.000,   1,    0,  0,     0.000,     0.000,   0
  5011,'1 ',   0,  20,  49,  1060.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5020,'1 ',   1,  20,  49,  -500.000,   -13.333,     0.000,     0.000,     0.000,     0.000,   1,    0,  0,     0.000,     0.000,   0
  5200,'1 ',   1,  10,  61,    42.219,    16.447,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5210,'1 ',   1,  10,  62,    15.063,     5.021,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5211,'1 ',   1,  10,  62,     6.975,     1.322,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5212,'1 ',   0,  10,  62,     7.924,     3.766,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5213,'1 ',   1,  10,  62,    13.864,     2.923,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5214,'1 ',   1,  10,  60,    75.612,    24.205,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5215,'1 ',   1,  10,  62,    10.341,     4.421,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5217,'1 ',   1,  10,  62,     2.398,     0.974,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5220,'1 ',   1,  10,  62,    15.512,     4.197,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5222,'1 ',   1,  10,  62,    10.279,     2.423,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5223,'1 ',   1,  10,  62,     4.946,     2.098,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5224,'1 ',   1,  10,  62,    12.889,     6.220,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5225,'1 ',   1,  10,  60,     9.892,     2.923,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5227,'1 ',   1,  10,  60,     7.419,     2.623,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5228,'1 ',   1,  10,  61,     7.489,     3.598,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5230,'1 ',   1,  10,  61,    12.629,     1.542,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5231,'1 ',   1,  10,  62,     2.323,     0.974,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5239,'1 ',   1,  10,  61,    34.996,     6.744,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5241,'1 ',   1,  10,  60,    10.791,     3.522,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5243,'1 ',   1,  10,  61,     8.543,     2.323,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5244,'1 ',   1,  10,  61,    52.981,    10.192,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5249,'1 ',   1,  10,  60,     6.819,     2.773,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5252,'1 ',   1,  10,  32,    27.622,    10.904,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5254,'1 ',   1,  10,  32,    77.052,    27.259,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5255,'1 ',   1,  10,  32,    37.799,    14.974,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5256,'1 ',   1,  10,  32,    16.355,     6.906,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5257,'1 ',   1,  10,  62,    15.287,     6.220,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5259,'1 ',   1,  10,  32,     5.641,     2.064,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5260,'1 ',   1,  10,  32,    47.685,    16.791,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5261,'1 ',   0,  10,  32,    16.622,     7.487,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5264,'1 ',   1,  10,  32,    11.516,     3.771,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5266,'1 ',   0,  10,  32,    12.505,     4.118,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5267,'1 ',   1,  10,  32,     8.461,     3.097,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5268,'1 ',   1,  10,  32,    22.025,     7.342,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5269,'2 ',   1,  10,  32,    24.315,     8.778,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5270,'1 ',   1,  10,  32,    16.283,     5.888,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5274,'1 ',   1,  10,  61,    10.042,     2.998,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5277,'1 ',   1,  10,  32,     7.029,     1.980,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  5278,'1 ',   1,  10,  60,     6.819,     2.623,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5284,'1 ',   1,  10,  62,     9.292,     4.496,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5286,'1 ',   1,  10,  60,     4.346,     3.072,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5288,'1 ',   1,  10,  61,     6.595,     0.375,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5289,'1 ',   1,  10,  61,    10.866,     3.072,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5291,'1 ',   1,  10,  61,    13.877,     6.682,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5292,'1 ',   1,  10,  32,     9.159,     2.980,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5293,'1 ',   1,  10,  61,     5.580,     1.248,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5294,'1 ',   1,  10,  62,     8.077,     1.248,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5295,'1 ',   1,  10,  61,    10.866,     3.372,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5296,'1 ',   1,  10,  61,    28.252,     7.719,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5297,'1 ',   1,  10,  62,     2.248,     0.600,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5298,'1 ',   1,  10,  62,     1.424,     0.600,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5299,'1 ',   1,  10,  62,     2.717,     0.587,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5302,'1 ',   1,  10,  32,    27.622,    10.395,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5303,'1 ',   1,  10,  61,    18.344,     6.013,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5311,'1 ',   1,  10,  62,     2.276,     1.028,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5312,'1 ',   1,  10,  62,    21.507,     5.246,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5319,'1 ',   1,  10,  62,     0.674,     0.300,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5320,'1 ',   1,  10,  32,    14.974,     5.452,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5324,'1 ',   1,  10,  62,     5.246,     1.873,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5325,'1 ',   1,  10,  61,     4.405,     2.129,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5328,'1 ',   1,  10,  32,    19.554,     9.522,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5329,'1 ',   1,  10,  32,    15.483,     5.888,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5335,'1 ',   1,  10,  62,    22.027,     7.269,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5336,'1 ',   1,  10,  62,     2.790,     0.441,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5339,'1 ',   1,  10,  32,    15.287,     5.096,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5501,'1 ',   1,  10,  60,    11.316,     4.571,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5503,'1 ',   1,  10,  62,     4.346,     0.899,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5506,'2 ',   0,  10,  60,    22.528,     5.518,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5507,'1 ',   1,  10,  62,    22.182,     6.070,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5510,'1 ',   1,  10,  62,    43.914,     8.468,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5511,'1 ',   1,  10,  62,     2.377,     0.798,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5515,'1 ',   1,  10,  60,     7.400,     2.700,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5519,'1 ',   1,  10,  62,     3.904,     1.319,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5520,'1 ',   1,  10,  61,    51.932,     9.592,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5520,'2 ',   0,  10,  61,     0.890,     0.130,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5520,'3 ',   0,  10,  61,     0.890,     0.130,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5520,'4 ',   0,  10,  61,     0.890,     0.130,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5521,'1 ',   1,  10,  61,     3.147,     0.525,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5524,'1 ',   1,  10,  61,     7.119,     0.824,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5527,'1 ',   1,  10,  62,    10.716,     2.098,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5528,'1 ',   1,  10,  62,     5.770,     2.398,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5529,'1 ',   1,  10,  62,     0.525,     0.375,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5531,'1 ',   1,  10,  61,     6.669,     1.649,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5534,'1 ',   1,  10,  32,    16.501,     7.923,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5535,'1 ',   1,  10,  32,    10.322,     4.943,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5537,'1 ',   1,  10,  62,     5.545,     1.799,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5538,'1 ',   1,  10,  60,     4.000,     1.300,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5539,'1 ',   1,  10,  60,     8.468,     3.822,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5542,'1 ',   1,  10,  61,     0.800,     0.200,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5543,'1 ',   1,  10,  61,    10.267,     1.424,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5544,'1 ',   1,  10,  62,     7.419,     2.848,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5545,'1 ',   1,  10,  61,    10.491,     2.923,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5546,'1 ',   1,  10,  61,     6.445,     1.724,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5547,'1 ',   1,  10,  61,     1.499,     0.450,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5551,'1 ',   1,  10,  62,     9.742,     2.848,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5552,'1 ',   1,  10,  62,    14.613,     4.271,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5554,'1 ',   1,  10,  60,    12.665,     4.346,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5556,'1 ',   1,  10,  61,     5.300,     0.800,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5559,'1 ',   1,  10,  61,    11.300,     3.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5570,'1 ',   1,  10,  62,    49.234,    15.737,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5573,'1 ',   1,  10,  62,     2.623,     0.674,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5578,'1 ',   1,  10,  61,     3.667,     1.030,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5581,'1 ',   1,  10,  62,     2.000,     0.970,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  5582,'1 ',   1,  10,  61,     8.545,     3.296,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5583,'1 ',   1,  10,  61,     1.381,     0.513,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5602,'1 ',   1,  10,  61,     9.142,     1.199,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5603,'1 ',   1,  10,  61,     2.500,     0.800,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  5604,'1 ',   1,  10,  62,     2.000,     0.970,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  5606,'1 ',   1,  10,  32,    10.000,     3.300,     0.000,     0.000,     0.000,     0.000,  14,    0,  0,     0.000,     0.000,   0
  5620,'1 ',   1,  10,  60,     8.918,     3.897,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5633,'1 ',   1,  10,  60,     3.800,     1.200,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5650,'1 ',   1,  10,  62,    11.166,     2.998,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5655,'1 ',   1,  10,  60,    12.590,     4.571,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5665,'1 ',   1,  10,  32,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5666,'1 ',   1,  10,  62,     4.197,     1.799,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5803,'1 ',   1,  10,  62,    28.401,     5.770,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5805,'1 ',   0,  10,  60,    42.961,    14.987,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5806,'1 ',   1,  10,  61,    13.264,     0.674,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5806,'2 ',   0,  10,  61,     1.350,     0.161,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5806,'3 ',   0,  10,  61,     1.350,     0.161,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5806,'4 ',   0,  10,  61,     1.350,     0.161,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5807,'1 ',   1,  10,  60,     7.400,     2.700,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5808,'1 ',   1,  10,  61,     5.415,     1.518,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5808,'2 ',   0,  10,  61,     0.270,     0.027,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5808,'3 ',   0,  10,  61,     0.270,     0.027,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5808,'4 ',   0,  10,  61,     0.270,     0.027,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5809,'1 ',   1,  10,  62,     7.044,     2.173,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5812,'1 ',   1,  10,  62,     4.946,     1.649,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5830,'1 ',   1,  10,  61,    18.660,     1.799,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5831,'1 ',   1,  10,  61,    22.500,     5.600,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5840,'1 ',   1,  10,  60,     4.946,     2.098,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5850,'1 ',   1,  10,  60,     1.700,     0.500,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5872,'1 ',   1,  10,  61,    29.009,     2.644,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6204,'1 ',   1,  12,  33,    58.713,    14.092,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6208,'1 ',   1,  12,  33,    34.936,     4.249,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6210,'1 ',   1,  12,  33,    16.523,     4.588,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6212,'1 ',   1,  12,  33,    62.789,     7.756,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6214,'1 ',   1,  12,  33,    73.474,     2.294,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6215,'1 ',   1,  12,  33,    14.210,     3.605,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6216,'1 ',   1,  12,  33,    76.558,    11.798,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6220,'1 ',   1,  12,  33,    80.481,    11.598,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6221,'1 ',   1,  12,  33,    40.647,     1.748,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6223,'1 ',   1,  12,  33,    13.439,     2.731,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6224,'1 ',   1,  12,  33,     3.939,     0.976,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6225,'1 ',   1,  12,  33,    12.013,     3.125,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6227,'1 ',   1,  12,  33,    35.470,     7.756,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6228,'1 ',   1,  12,  33,    61.357,    15.294,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6229,'1 ',   1,  12,  33,    13.549,     2.294,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6231,'1 ',   1,  12,  33,    20.269,     2.731,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6234,'1 ',   1,  12,  34,     9.097,     2.729,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6235,'1 ',   1,  12,  33,    15.422,     3.824,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6238,'1 ',   1,  12,  33,    27.998,     1.640,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6239,'1 ',   1,  12,  33,    60.000,     7.000,     0.000,     0.000,     0.000,     0.000,  10,    0,  0,     0.000,     0.000,   0
  6240,'1 ',   1,  12,  33,    37.370,     3.632,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6241,'1 ',   1,  12,  34,    13.828,     4.321,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6243,'1 ',   1,  12,  34,     9.097,     2.729,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6245,'1 ',   1,  12,  34,    44.576,    13.646,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6247,'1 ',   1,  12,  33,    15.201,     2.076,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6248,'1 ',   1,  12,  33,     7.270,     2.513,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6249,'1 ',   1,  12,  33,    10.795,     3.714,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6250,'1 ',   1,  12,  33,     7.270,     3.168,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6251,'1 ',   1,  12,  33,    10.795,     0.765,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6253,'1 ',   1,  12,  33,    28.530,     3.824,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6256,'1 ',   1,  12,  33,    10.100,     4.300,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  6258,'1 ',   1,  12,  33,    12.558,     3.496,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6261,'1 ',   1,  12,  33,    50.672,     8.412,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6262,'1 ',   1,  12,  33,    73.095,    12.059,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6263,'1 ',   1,  12,  33,    42.740,     7.756,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6265,'1 ',   1,  12,  33,    45.274,     7.510,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6267,'1 ',   1,  12,  33,    71.381,     7.756,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6268,'1 ',   1,  12,  33,    23.547,     1.171,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6269,'1 ',   1,  12,  33,     8.463,     3.279,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6271,'1 ',   1,  12,  33,    12.668,     3.605,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6272,'1 ',   1,  12,  34,    70.048,    20.924,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6273,'1 ',   1,  12,  34,    24.000,     7.494,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  6276,'1 ',   1,  12,  33,    26.710,     7.732,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6277,'1 ',   1,  12,  33,    23.573,     4.260,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6278,'1 ',   1,  12,  33,    64.992,    21.193,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6279,'1 ',   1,  12,  33,    20.098,     3.279,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6280,'1 ',   1,  12,  34,    51.854,    16.375,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6281,'1 ',   1,  12,  34,    42.757,    11.826,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6282,'1 ',   1,  12,  33,     3.745,     0.655,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6283,'1 ',   1,  12,  34,     3.639,     0.910,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6284,'1 ',   1,  12,  33,    36.462,     5.899,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6289,'1 ',   1,  12,  34,    14.556,     4.549,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6293,'1 ',   1,  12,  33,     7.900,     2.300,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  6294,'1 ',   1,  12,  33,    12.449,     0.527,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6295,'1 ',   1,  12,  33,    17.294,     1.966,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6296,'1 ',   1,  12,  33,    24.224,     4.020,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6297,'1 ',   1,  12,  33,     3.491,     0.529,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6298,'1 ',   1,  12,  33,    15.312,    -1.529,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6299,'1 ',   1,  12,  33,    24.435,     4.020,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6303,'1 ',   1,  12,  34,     6.726,     2.548,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6304,'1 ',   1,  12,  34,     3.261,     1.223,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6309,'1 ',   1,  12,  34,    17.200,     5.300,     0.000,     0.000,     0.000,     0.000,   1,    0,  0,     0.000,     0.000,   0
  6503,'1 ',   1,  12,  33,     5.508,     1.639,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6506,'1 ',   1,  12,  33,    21.921,     5.134,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6507,'1 ',   1,  12,  33,     1.523,     0.117,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6511,'1 ',   1,  12,  33,     6.940,     1.420,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6512,'1 ',   1,  12,  33,     4.186,     0.765,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6513,'1 ',   1,  12,  33,     6.169,     2.076,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6514,'1 ',   1,  12,  33,    11.346,     1.420,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6516,'1 ',   1,  12,  33,    14.541,     3.059,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6520,'1 ',   1,  12,  33,     6.059,    -0.109,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6524,'1 ',   1,  12,  33,     0.441,     1.748,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6537,'1 ',   1,  12,  33,    18.947,     3.387,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6538,'1 ',   1,  12,  33,    26.768,     5.790,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6539,'1 ',   1,  12,  33,     5.287,     4.807,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6540,'1 ',   1,  12,  33,     4.406,     0.874,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6541,'1 ',   1,  12,  33,     8.041,     1.092,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6542,'1 ',   1,  12,  33,     6.389,     0.874,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6543,'1 ',   1,  12,  33,     4.186,     0.655,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6545,'1 ',   1,  12,  33,     1.762,     0.218,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6546,'1 ',   1,  12,  33,    11.677,     4.370,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6547,'1 ',   1,  12,  33,     5.606,     2.010,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6548,'1 ',   1,  12,  33,     1.983,     0.109,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6549,'1 ',   1,  12,  33,     1.212,     0.218,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6550,'1 ',   1,  12,  33,     3.084,     0.437,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6551,'1 ',   1,  12,  33,     2.423,     0.328,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6552,'1 ',   1,  12,  33,     5.287,     0.765,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6553,'1 ',   1,  12,  33,    10.465,    -0.109,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6554,'1 ',   1,  12,  33,     4.516,     0.328,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6555,'1 ',   1,  12,  33,     3.084,     0.218,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6556,'1 ',   1,  12,  33,     5.728,     0.874,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6557,'1 ',   1,  12,  33,     4.516,     0.655,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6558,'1 ',   1,  12,  33,     3.195,     0.765,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6560,'1 ',   1,  12,  33,    12.588,     4.866,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6562,'1 ',   1,  12,  33,     6.940,     2.185,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6563,'1 ',   1,  12,  33,    15.100,     4.800,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  6564,'1 ',   1,  12,  33,     4.406,     0.983,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6565,'1 ',   1,  12,  33,    12.558,     3.387,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6567,'1 ',   1,  12,  33,     2.864,     0.655,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6569,'1 ',   1,  12,  33,     3.525,     1.202,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6570,'1 ',   1,  12,  33,     2.093,     0.655,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6571,'1 ',   1,  12,  33,     3.745,     1.311,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6572,'1 ',   1,  12,  33,     1.542,     0.109,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6573,'1 ',   1,  12,  33,     0.441,     0.109,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6576,'1 ',   1,  12,  34,     1.000,     0.300,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  6586,'1 ',   1,  12,  33,     2.010,     0.740,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6589,'1 ',   1,  15,  65,     5.167,     0.877,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6594,'1 ',   1,  12,  33,     3.163,     0.703,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6597,'1 ',   1,  12,  33,    10.905,     1.966,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6600,'1 ',   1,  12,  33,    45.000,    15.000,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  6630,'1 ',   1,  12,  33,    45.715,     2.840,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6631,'1 ',   1,  12,  33,     1.976,     1.025,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  6632,'1 ',   1,  12,  33,     1.976,     1.025,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  6700,'1 ',   1,  12,  33,    10.543,     4.686,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6826,'1 ',   1,  12,  33,     4.076,     0.328,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6828,'1 ',   1,  12,  33,    11.787,     1.311,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6829,'1 ',   1,  12,  33,    10.543,     4.686,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6841,'1 ',   1,  12,  33,     2.974,     0.655,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6842,'1 ',   1,  12,  33,     8.262,     2.513,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6844,'1 ',   1,  12,  33,     2.423,     0.655,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6845,'1 ',   1,  12,  33,    10.339,     2.148,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6847,'1 ',   1,  12,  33,     4.847,     1.420,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6848,'1 ',   1,  12,  33,     1.280,     0.391,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6849,'1 ',   1,  12,  33,     5.508,     1.748,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6858,'1 ',   1,  12,  33,     3.195,     0.655,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6859,'1 ',   1,  12,  33,     4.957,     0.983,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6860,'1 ',   1,  12,  33,     2.644,     0.655,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6861,'1 ',   1,  12,  33,     5.618,     2.185,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6862,'1 ',   1,  12,  33,     7.491,     1.202,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6863,'1 ',   1,  12,  33,     3.084,     0.546,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6864,'1 ',   1,  12,  33,    12.227,     3.168,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6865,'1 ',   1,  12,  33,    15.500,     3.300,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  6866,'1 ',   1,  12,  33,    25.666,     4.807,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6867,'1 ',   1,  12,  33,     6.059,     1.202,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6868,'1 ',   1,  12,  33,     5.398,     1.529,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6869,'1 ',   1,  12,  33,     9.033,     1.857,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6872,'1 ',   1,  12,  33,     1.652,     0.655,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6873,'1 ',   1,  12,  33,     0.591,     0.195,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6875,'1 ',   1,  12,  33,    12.007,     3.605,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6876,'1 ',   1,  12,  33,     3.052,     0.195,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6877,'1 ',   1,  12,  33,     2.363,     1.465,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6878,'1 ',   1,  12,  33,     5.486,     0.633,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6879,'1 ',   1,  12,  33,     4.296,     1.748,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6880,'1 ',   1,  12,  33,     3.525,     1.092,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6881,'1 ',   1,  12,  33,    11.016,     3.277,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6882,'1 ',   1,  12,  33,     6.169,     1.857,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6883,'1 ',   1,  12,  33,     5.415,     2.246,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6884,'1 ',   1,  12,  33,     7.779,     2.148,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6885,'1 ',   1,  12,  33,     0.295,     0.195,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6887,'1 ',   1,  12,  33,     9.473,     1.966,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6888,'1 ',   1,  12,  33,     4.627,     0.218,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6889,'1 ',   1,  12,  33,     4.737,     0.218,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6891,'1 ',   1,  12,  33,     2.644,     0.765,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6892,'1 ',   1,  12,  33,     2.644,     0.765,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6894,'1 ',   1,  12,  33,     7.931,     0.655,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7201,'1 ',   1,  14,  63,    47.437,    12.928,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7205,'1 ',   1,  14,  35,    11.200,     0.900,     0.000,     0.000,     0.000,     0.000,   1,    0,  0,     0.000,     0.000,   0
  7207,'1 ',   1,  14,  63,    30.758,    10.736,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7211,'1 ',   1,  14,   1,    12.400,     4.100,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7212,'1 ',   1,  14,  63,     3.709,     1.010,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7215,'1 ',   0,  14,  35,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7217,'1 ',   0,  14,  35,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7218,'1 ',   1,  14,  35,    41.760,    11.381,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7219,'1 ',   1,  14,  35,    38.978,    10.622,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7220,'2 ',   1,  14,  35,    24.342,     8.881,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7221,'1 ',   0,  14,  35,    10.054,     1.994,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7222,'1 ',   1,  14,  35,    38.050,    10.368,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7223,'1 ',   1,  14,  35,    36.193,     8.773,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7225,'1 ',   0,  14,  35,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7227,'1 ',   0,  14,  35,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7229,'1 ',   1,  14,  35,    24.342,     8.881,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7230,'1 ',   1,  14,  35,    15.000,     5.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  7231,'1 ',   1,  14,  35,     0.906,     0.310,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7233,'1 ',   0,  14,  63,     0.104,     0.104,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7236,'1 ',   1,  14,  35,    44.000,     7.414,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  7238,'1 ',   1,  14,  35,    19.721,     5.585,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7239,'1 ',   1,  14,  63,    34.925,     7.420,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7242,'1 ',   1,  14,  35,    49.713,    14.876,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7244,'1 ',   1,  14,  63,    25.000,     5.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  7245,'1 ',   1,  14,  35,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7247,'1 ',   1,  14,  63,    24.448,     5.232,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7248,'1 ',   1,  14,  35,     9.764,     3.096,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7249,'1 ',   1,  14,  35,     9.764,     3.096,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7252,'1 ',   1,  14,  35,    46.445,    15.708,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7254,'1 ',   1,  14,  35,    15.591,     4.250,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7257,'1 ',   1,  14,  35,    10.942,     7.207,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7258,'1 ',   1,  14,  63,    26.641,     7.924,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7259,'1 ',   1,  14,  63,     6.543,     2.284,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7260,'1 ',   1,  14,  35,    46.887,    14.389,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7270,'1 ',   1,  14,  63,     0.546,     0.150,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7271,'1 ',   1,  14,  63,     4.636,     1.262,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7272,'1 ',   1,  14,  63,     3.242,     0.884,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7273,'1 ',   1,  14,  35,     5.335,     2.413,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7500,'1 ',   1,  14,  35,    32.176,     8.768,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7501,'1 ',   0,  14,  63,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  7502,'1 ',   1,  14,  63,    77.258,    27.089,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7503,'1 ',   1,  14,  63,    33.274,     9.069,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7504,'1 ',   1,  14,  63,    12.351,     3.366,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7508,'1 ',   1,  14,  35,     5.771,     1.573,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7509,'1 ',   1,  14,  63,    11.670,     3.708,     0.000,     0.000,     0.000,     0.000,  12,    1,  0,     0.000,     0.000,   0
  7510,'1 ',   1,  14,  63,     4.782,     2.401,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7511,'1 ',   1,  14,  63,    16.671,     5.816,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7513,'1 ',   1,  14,  63,     0.313,     0.221,     0.000,     0.000,     0.000,     0.000,  10,    1,  0,     0.000,     0.000,   0
  7515,'1 ',   1,  14,  35,     1.053,     0.356,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7516,'1 ',   1,  14,  35,     1.688,     0.461,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7517,'1 ',   1,  14,  63,    18.001,     4.905,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7518,'1 ',   1,  14,  35,    36.293,     9.892,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7520,'1 ',   1,  14,  35,     0.245,     0.067,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7525,'1 ',   0,  14,  35,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7526,'1 ',   1,  14,  35,    14.871,     4.472,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7527,'1 ',   1,  14,  35,    26.892,     7.330,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7528,'1 ',   1,  14,  35,     3.194,     1.112,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7531,'1 ',   1,  14,  35,    10.038,     2.735,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7532,'1 ',   1,  14,  63,    38.013,    13.316,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7534,'1 ',   1,  14,  35,     2.242,     0.758,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7535,'1 ',   1,  14,  35,     0.160,     0.043,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7537,'1 ',   1,  14,  35,     8.336,     2.271,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7538,'1 ',   1,  14,  35,     8.618,     2.349,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7541,'1 ',   1,  14,  63,     7.148,    -0.232,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7542,'1 ',   1,  14,  63,     5.085,    -0.221,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7543,'1 ',   1,  14,  63,     9.376,     3.171,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7546,'2 ',   1,  14,  63,    18.001,     4.905,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7556,'1 ',   1,  14,  35,    27.195,     9.740,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7558,'1 ',   1,  14,  35,     4.793,     1.439,     0.000,     0.000,     0.000,     0.000,  10,    1,  0,     0.000,     0.000,   0
  7559,'1 ',   1,  14,  35,     3.126,     1.328,     0.000,     0.000,     0.000,     0.000,  10,    1,  0,     0.000,     0.000,   0
  7560,'1 ',   1,  14,  35,     2.396,     0.885,     0.000,     0.000,     0.000,     0.000,  10,    1,  0,     0.000,     0.000,   0
  7561,'1 ',   1,  14,  35,     3.855,     1.328,     0.000,     0.000,     0.000,     0.000,  12,    1,  0,     0.000,     0.000,   0
  7563,'1 ',   1,  14,  35,    10.672,     2.930,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7564,'1 ',   1,  14,  35,    10.672,     2.930,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7568,'1 ',   1,  14,  63,    11.670,     3.708,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7569,'1 ',   1,  14,  63,    16.671,     5.816,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7573,'1 ',   1,  14,  35,    30.081,     9.010,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7575,'1 ',   1,  14,  35,    28.638,     7.804,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7577,'1 ',   1,  14,  35,    18.158,     4.543,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7578,'1 ',   1,  14,  35,     6.134,     2.843,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7579,'1 ',   1,  14,  35,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7581,'1 ',   1,  14,  35,     4.790,     1.305,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7582,'1 ',   1,  14,  35,    10.534,     3.568,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7584,'1 ',   1,  14,  35,    11.174,     3.785,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7586,'1 ',   1,  14,  35,     2.445,     0.829,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7588,'1 ',   0,  14,  35,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7604,'1 ',   1,  14,  35,     1.200,     0.800,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  7605,'1 ',   1,  14,  35,     1.200,     0.800,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  7620,'1 ',   1,  14,  63,    21.167,     7.420,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7651,'1 ',   1,  14,  35,     3.001,     1.500,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  7652,'1 ',   1,  14,  35,     3.001,     1.500,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  7653,'1 ',   1,  14,  35,     4.000,     2.030,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  7810,'1 ',   1,  14,  63,     5.373,     1.465,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7813,'1 ',   1,  14,  35,    21.299,     7.578,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7814,'1 ',   1,  14,  35,     7.032,     2.490,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7817,'1 ',   1,  14,  35,     7.146,     1.948,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7820,'1 ',   1,  14,  35,     2.242,     0.758,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7836,'1 ',   1,  14,  35,     2.629,     0.717,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7842,'1 ',   1,  14,  35,     2.281,     0.623,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7842,'2 ',   1,  14,  35,     1.455,     0.514,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7843,'1 ',   1,  14,  63,     3.125,     1.058,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7890,'1 ',   1,  14,  35,    61.127,    18.310,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8003,'1 ',   1,  15,  64,     9.000,     2.960,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  8003,'2 ',   1,  15,  64,     5.000,     1.640,     0.000,     0.000,     0.000,     0.000,   1,    0,  0,     0.000,     0.000,   0
  8014,'1 ',   1,  15,  68,     2.000,     0.700,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  8201,'1 ',   1,  15,  68,    44.794,     7.111,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8202,'1 ',   1,  15,  68,    38.681,     6.873,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8204,'1 ',   1,  15,  68,    22.600,     9.000,     0.000,     0.000,     0.000,     0.000,   1,    0,  0,     0.000,     0.000,   0
  8206,'1 ',   1,  15,  36,    25.117,     3.030,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8209,'1 ',   1,  15,  66,    24.852,     2.491,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8210,'1 ',   1,  15,  68,    40.278,     5.680,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8211,'1 ',   1,  15,  66,    15.335,     2.940,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8212,'1 ',   1,  15,  64,     6.375,     1.293,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8212,'MO',   1,  15,  64,   -10.869,    -2.575,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8215,'1 ',   1,  15,  68,     7.688,     1.522,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8217,'1 ',   1,  15,  66,    33.043,     5.932,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8222,'1 ',   1,  15,  64,    25.107,     2.905,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8225,'1 ',   1,  15,  68,     8.694,     1.282,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8230,'1 ',   0,  15,  68,     0.143,     0.074,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8231,'1 ',   1,  15,  64,    19.852,     4.473,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8240,'1 ',   1,  15,  68,    64.723,     8.547,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8242,'1 ',   1,  15,  65,    26.373,     3.885,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8243,'1 ',   1,  15,  66,     8.694,     1.282,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8244,'1 ',   1,  15,  66,    12.242,     1.803,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8246,'1 ',   1,  15,  64,     6.761,     1.165,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8247,'1 ',   1,  15,  68,    14.007,     2.331,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8250,'1 ',   1,  15,  68,    66.667,    10.529,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8253,'1 ',   1,  15,  64,    18.684,     2.997,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8254,'1 ',   1,  15,  66,     3.892,     0.599,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8255,'1 ',   1,  15,  66,     3.795,     0.599,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8256,'1 ',   1,  15,  67,    28.980,     5.866,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8257,'1 ',   1,  15,  36,    16.715,     2.267,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8258,'1 ',   1,  15,  67,    24.827,     6.294,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8260,'1 ',   1,  15,  65,    36.709,     4.921,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8261,'1 ',   1,  15,  65,    34.583,     4.635,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8262,'1 ',   1,  15,  64,    21.000,     7.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  8268,'1 ',   1,  15,  67,     7.052,     1.748,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8272,'1 ',   1,  15,  66,    11.775,     1.844,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8274,'1 ',   1,  15,  67,    10.000,     3.500,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  8275,'1 ',   1,  15,  36,    38.972,     8.851,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8278,'1 ',   1,  15,  66,    26.916,     4.185,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8281,'1 ',   1,  15,  66,     7.287,     1.151,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8282,'1 ',   1,  15,  67,    14.587,     2.292,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8283,'1 ',   1,  15,  68,    21.993,     4.703,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8284,'1 ',   1,  15,  68,    12.014,     4.005,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  8285,'1 ',   1,  15,  67,    18.000,    11.155,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  8287,'1 ',   1,  15,  65,    11.948,     1.861,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8288,'1 ',   1,  15,  66,     9.274,     1.449,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8290,'1 ',   0,  15,  68,     3.313,     1.018,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8293,'1 ',   1,  15,  65,    11.775,     1.844,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8294,'1 ',   1,  15,  65,    10.433,     1.399,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8295,'1 ',   1,  15,  64,     3.211,     0.461,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8296,'1 ',   1,  15,  66,    53.613,     7.769,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8297,'1 ',   1,  15,  65,     8.307,     1.243,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8298,'1 ',   1,  15,  66,    28.980,     6.993,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8300,'1 ',   1,  15,  67,    20.286,     5.400,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8301,'1 ',   1,  15,  64,     8.791,     1.942,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8303,'1 ',   1,  15,  66,     4.540,     0.583,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8305,'1 ',   1,  15,  65,     8.887,     0.777,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8306,'1 ',   1,  15,  67,    18.029,     2.820,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8307,'1 ',   1,  15,  65,    28.026,     4.780,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8308,'1 ',   1,  15,  65,    56.968,     9.706,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8309,'1 ',   1,  15,  65,    48.688,     6.530,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8310,'1 ',   1,  15,  68,    54.490,     7.363,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8311,'1 ',   1,  15,  65,    45.554,     7.774,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8316,'1 ',   1,  15,  68,    48.203,     7.790,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8320,'1 ',   1,  15,  68,    61.793,    12.173,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8321,'1 ',   1,  15,  64,     1.449,     0.267,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8322,'1 ',   1,  15,  68,    20.000,     7.900,     0.000,     0.000,     0.000,     0.000,   1,    0,  0,     0.000,     0.000,   0
  8323,'1 ',   1,  15,  64,    13.524,     2.656,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8329,'1 ',   1,  15,  65,     6.650,     0.894,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8330,'1 ',   0,  15,  66,     2.164,     0.758,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8331,'1 ',   1,  15,  67,     2.390,     0.396,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8332,'1 ',   1,  15,  66,     7.728,     1.214,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8334,'1 ',   1,  15,  66,     1.899,     0.293,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8339,'1 ',   1,  15,  66,     4.000,     1.000,     0.000,     0.000,     0.000,     0.000,   1,    0,  0,     0.000,     0.000,   0
  8343,'1 ',   1,  15,  67,     2.198,     0.769,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8348,'1 ',   1,  15,  66,    15.174,     2.783,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8349,'1 ',   1,  15,  65,    32.260,     5.093,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8351,'1 ',   1,  15,  65,    34.982,     5.908,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8352,'1 ',   0,  15,  65,    15.236,     6.094,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8354,'1 ',   1,  15,  68,    33.100,    13.100,     0.000,     0.000,     0.000,     0.000,   1,    0,  0,     0.000,     0.000,   0
  8355,'1 ',   1,  15,  64,     7.300,     1.600,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8359,'1 ',   1,  15,  36,    11.006,     3.235,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8361,'1 ',   1,  15,  65,     9.994,     1.648,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8362,'1 ',   1,  15,  68,    24.620,     4.242,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8364,'1 ',   1,  15,  65,     8.315,     1.313,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8365,'1 ',   1,  15,  65,    16.510,     2.559,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8367,'1 ',   1,  15,  66,     7.700,     2.300,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8368,'1 ',   1,  15,  65,     3.510,     1.170,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8371,'1 ',   1,  15,  66,     6.400,     2.200,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8372,'1 ',   1,  15,  66,    11.700,     4.400,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8373,'1 ',   1,  15,  66,     3.200,     0.900,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8500,'1 ',   1,  15,  64,    40.287,     6.363,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8505,'1 ',   1,  15,  36,     9.936,     0.785,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8506,'1 ',   1,  15,  36,     5.410,     0.366,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8509,'1 ',   1,  15,  36,    55.201,     9.011,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8510,'1 ',   1,  15,  67,    43.000,    24.600,     0.000,     0.000,     0.000,     0.000,   1,    0,  0,     0.000,     0.000,   0
  8511,'1 ',   1,  15,  36,    21.249,     3.140,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8529,'1 ',   1,  15,  65,     5.352,     0.830,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8531,'1 ',   1,  15,  65,     5.352,     0.830,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8536,'1 ',   1,  15,  36,     8.761,     1.705,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8552,'1 ',   1,  15,  64,     2.174,     0.433,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8553,'1 ',   1,  15,  64,     2.174,     0.433,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8556,'1 ',   1,  15,  68,    16.658,     1.898,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8557,'1 ',   1,  15,  68,    16.658,     1.898,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8562,'1 ',   1,  15,  66,    12.972,     2.024,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8563,'1 ',   1,  15,  66,     4.379,     0.692,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8564,'1 ',   1,  15,  66,     5.187,     0.811,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8573,'1 ',   1,  15,  66,     4.036,     0.637,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8573,'2 ',   1,  15,  66,    22.671,     5.161,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8574,'1 ',   1,  15,  68,    33.317,     3.797,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8576,'1 ',   1,  15,  64,    17.400,     5.200,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8577,'1 ',   1,  15,  64,     7.160,     0.875,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8580,'1 ',   1,  15,  65,    10.802,     1.706,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8583,'1 ',   1,  15,  67,    22.000,     7.200,     0.000,     0.000,     0.000,     0.000,   1,    0,  0,     0.000,     0.000,   0
  8613,'1 ',   1,  15,  68,     7.000,     3.500,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  8651,'1 ',   1,  15,  66,     3.000,     1.500,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  8652,'1 ',   1,  15,  66,     3.000,     1.500,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  8653,'1 ',   1,  15,  66,     6.000,     3.000,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  8662,'1 ',   1,  15,  66,    13.811,     2.160,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8801,'1 ',   1,  15,  67,    14.679,     2.702,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8801,'2 ',   1,  15,  67,    19.100,     5.239,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8860,'1 ',   1,  15,  36,     8.206,     1.210,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8861,'1 ',   1,  15,  36,     8.206,     1.210,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8865,'1 ',   1,  15,  36,     3.511,     0.515,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8866,'1 ',   1,  15,  36,     2.337,     0.345,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8881,'1 ',   1,  15,  64,    23.695,     3.708,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8882,'1 ',   1,  15,  64,     1.380,     0.139,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8883,'1 ',   1,  15,  64,     2.750,     0.273,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8883,'2 ',   1,  15,  64,     6.100,     2.600,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8891,'1 ',   1,  15,  65,    10.802,     1.706,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8893,'1 ',   1,  15,  64,    40.287,     6.363,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8908,'1 ',   1,  15,  68,    10.000,     5.000,     0.000,     0.000,     0.000,     0.000,   5,    0,  0,     0.000,     0.000,   0
  8957,'1 ',   1,  15,  68,     5.774,     0.547,     0.000,     0.000,     0.000,     0.000,  14,    1,  0,     0.000,     0.000,   0
 19019,'1 ',   0,  19,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,  19,    1,  0,     0.000,     0.000,   0
 41017,'1 ',   1,  18, 101,     5.600,     1.295,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41018,'1 ',   1,  18, 101,     5.300,     1.760,     0.000,     0.000,     0.000,     0.000,  10,    1,  0,     0.000,     0.000,   0
 41052,'1 ',   1,  18, 101,    13.100,     4.080,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41053,'1 ',   1,  18, 101,     4.500,     1.255,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41066,'1 ',   1,  18, 101,   100.000,    20.000,     0.000,     0.000,     0.000,     0.000,  10,    1,  0,     0.000,     0.000,   0
 41236,'1 ',   1,  18, 101,     0.103,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41238,'1 ',   1,  18, 101,    11.200,     3.900,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41247,'1 ',   1,  18, 101,    16.100,     6.119,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41250,'1 ',   1,  18, 101,     6.800,     2.076,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41251,'1 ',   1,  18, 101,     7.800,     3.082,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41258,'1 ',   1,  18, 101,     3.500,     1.088,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41401,'1 ',   1,  18, 101,    35.700,    11.900,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41402,'1 ',   1,  18, 101,   161.700,    53.780,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41403,'1 ',   1,  18, 101,   116.000,    38.660,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41404,'1 ',   1,  18, 101,    75.700,    25.170,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41405,'1 ',   1,  18, 101,   105.400,    34.790,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41406,'1 ',   1,  18, 101,    50.360,    16.410,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41407,'1 ',   1,  18, 101,    19.600,     6.614,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41409,'1 ',   1,  18, 101,     1.600,     0.520,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41410,'1 ',   1,  18, 101,    62.830,    20.560,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41411,'1 ',   1,  18, 101,   123.600,    40.330,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41412,'1 ',   1,  18, 101,    47.800,    15.690,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41414,'1 ',   1,  18, 101,    42.040,    13.620,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41415,'1 ',   1,  18, 101,    35.300,    11.530,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41416,'1 ',   1,  18, 101,    34.700,    11.390,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41419,'1 ',   1,  18, 101,    50.100,    16.890,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41430,'1 ',   1,  18, 101,    69.000,    23.360,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41431,'1 ',   1,  18, 101,    56.100,    20.350,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41432,'1 ',   1,  18, 101,    78.300,    25.650,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41433,'1 ',   1,  18, 101,    35.800,    13.620,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41434,'1 ',   1,  18, 101,    71.000,    23.460,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41435,'1 ',   1,  18, 101,    23.100,     8.415,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41437,'1 ',   1,  18, 101,     5.290,     1.810,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41438,'1 ',   1,  18, 101,    15.000,     6.060,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41439,'1 ',   1,  18, 101,    43.410,    14.040,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41440,'1 ',   1,  18, 101,    31.950,    10.550,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41441,'1 ',   1,  18, 101,    13.800,     4.140,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41442,'1 ',   1,  18, 101,    22.000,     7.782,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41443,'1 ',   1,  18, 101,    38.600,    12.820,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41444,'1 ',   1,  18, 101,    35.270,    13.930,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41445,'1 ',   1,  18, 101,    33.800,    10.500,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41448,'1 ',   1,  18, 101,    18.650,     5.867,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41449,'1 ',   1,  18, 101,    46.600,    18.470,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41454,'1 ',   1,  18, 101,    56.760,    18.980,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41455,'1 ',   1,  18, 101,    64.500,    21.980,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41457,'1 ',   1,  18, 101,    72.000,    24.550,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41459,'1 ',   1,  18, 101,    92.900,    29.550,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41460,'1 ',   1,  18, 104,    22.600,     7.460,     0.000,     0.000,     0.000,     0.000,  10,    1,  0,     0.000,     0.000,   0
 41461,'1 ',   1,  18, 101,   106.300,    35.550,     0.000,     0.000,     0.000,     0.000,  10,    1,  0,     0.000,     0.000,   0
 41462,'1 ',   1,  18, 101,    31.100,    10.360,     0.000,     0.000,     0.000,     0.000,  10,    1,  0,     0.000,     0.000,   0
 41463,'1 ',   1,  18, 101,    45.800,    15.330,     0.000,     0.000,     0.000,     0.000,  10,    1,  0,     0.000,     0.000,   0
 41465,'1 ',   1,  18, 101,     5.000,     1.200,     0.000,     0.000,     0.000,     0.000,  10,    1,  0,     0.000,     0.000,   0
 41504,'1 ',   1,  18, 101,    15.800,     5.079,     0.000,     0.000,     0.000,     0.000,  10,    1,  0,     0.000,     0.000,   0
 41506,'1 ',   1,  18, 101,    47.700,    15.550,     0.000,     0.000,     0.000,     0.000,  10,    1,  0,     0.000,     0.000,   0
 41510,'1 ',   1,  18, 101,    39.000,    13.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41512,'1 ',   1,  18, 101,    55.700,    18.650,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41515,'1 ',   1,  18, 101,    17.020,     5.590,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41516,'1 ',   1,  18, 101,    27.050,     9.956,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41519,'1 ',   1,  18, 101,    33.000,    11.120,     0.000,     0.000,     0.000,     0.000,  10,    1,  0,     0.000,     0.000,   0
 41531,'1 ',   1,  18, 101,    18.630,     6.090,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41535,'1 ',   1,  18, 101,     7.300,     2.435,     0.000,     0.000,     0.000,     0.000,  10,    1,  0,     0.000,     0.000,   0
 41537,'1 ',   1,  18, 101,     4.610,     1.654,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41540,'1 ',   1,  18, 101,    14.850,     4.910,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41545,'1 ',   1,  18, 101,    19.500,     8.380,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41560,'1 ',   1,  18, 101,    17.400,     6.183,     0.000,     0.000,     0.000,     0.000,  10,    1,  0,     0.000,     0.000,   0
 41610,'1 ',   1,  18, 101,    24.000,     8.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41616,'1 ',   1,  18, 101,    23.200,     7.730,     0.000,     0.000,     0.000,     0.000,  10,    1,  0,     0.000,     0.000,   0
 42030,'1 ',   1,  18, 102,    90.000,    10.000,     0.000,     0.000,     0.000,     0.000,  10,    1,  0,     0.000,     0.000,   0
 42031,'1 ',   1,  18, 102,   120.000,    12.000,     0.000,     0.000,     0.000,     0.000,  10,    1,  0,     0.000,     0.000,   0
 42032,'1 ',   1,  18, 102,    90.000,    26.100,     0.000,     0.000,     0.000,     0.000,  10,    1,  0,     0.000,     0.000,   0
 42033,'1 ',   1,  18, 102,    40.000,    15.000,     0.000,     0.000,     0.000,     0.000,  10,    1,  0,     0.000,     0.000,   0
 42034,'1 ',   1,  18, 102,    36.000,    10.800,     0.000,     0.000,     0.000,     0.000,  10,    1,  0,     0.000,     0.000,   0
 42220,'1 ',   1,  18, 102,     3.100,     1.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 42221,'1 ',   1,  18, 102,     2.700,     1.053,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 42222,'1 ',   1,  18, 102,     4.900,     1.960,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 42401,'1 ',   1,  18, 102,    44.000,    16.970,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 42402,'1 ',   1,  18, 102,    10.500,     3.465,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 42403,'1 ',   1,  18, 102,    69.300,    23.480,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 42404,'1 ',   1,  18, 102,    16.700,     6.120,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 42405,'1 ',   1,  18, 102,    27.000,     9.100,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 42406,'1 ',   1,  18, 102,    20.360,     6.964,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 42407,'1 ',   1,  18, 102,    79.500,    25.780,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 42408,'1 ',   1,  18, 102,    31.000,    10.330,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 42409,'1 ',   1,  18, 102,    43.620,    14.760,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 42412,'1 ',   1,  18, 102,    19.600,     6.090,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 42413,'1 ',   1,  18, 102,    44.500,    14.370,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 42414,'1 ',   1,  18, 102,    53.000,    17.050,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 42415,'1 ',   1,  18, 102,    82.600,    30.200,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 42416,'1 ',   1,  18, 102,    27.800,    10.100,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 42417,'1 ',   1,  18, 102,    17.000,     5.480,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 42418,'1 ',   1,  18, 102,    53.200,    17.310,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 42419,'1 ',   1,  18, 102,    21.000,     7.100,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 42424,'1 ',   1,  18, 102,    24.000,     7.505,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 42425,'1 ',   1,  18, 102,    16.300,     5.575,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 42426,'1 ',   1,  18, 102,    31.000,    10.620,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 42427,'1 ',   1,  18, 101,    34.000,    11.280,     0.000,     0.000,     0.000,     0.000,  10,    1,  0,     0.000,     0.000,   0
 42428,'1 ',   1,  18, 102,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,  10,    1,  0,     0.000,     0.000,   0
 42501,'1 ',   1,  18, 102,    14.000,     4.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 42507,'1 ',   1,  18, 102,    17.400,     6.690,     0.000,     0.000,     0.000,     0.000,  10,    1,  0,     0.000,     0.000,   0
 42512,'1 ',   1,  18, 102,     7.500,     1.460,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 42516,'1 ',   1,  18, 102,     9.500,     3.730,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 42517,'1 ',   1,  18, 102,    22.030,     8.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 42601,'1 ',   1,  18, 102,    13.800,     3.980,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 43018,'1 ',   1,  18, 103,    45.000,    13.500,     0.000,     0.000,     0.000,     0.000,  10,    1,  0,     0.000,     0.000,   0
 43401,'1 ',   1,  18, 103,    18.710,     6.510,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 43402,'1 ',   1,  18, 103,     6.480,     2.307,     0.000,     0.000,     0.000,     0.000,  10,    1,  0,     0.000,     0.000,   0
 43403,'1 ',   1,  18, 103,    36.220,    13.400,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 43404,'1 ',   1,  18, 103,    39.000,    14.200,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 43405,'1 ',   1,  18, 103,    26.300,     4.600,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 43406,'1 ',   1,  18, 103,    30.700,    10.550,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 43407,'1 ',   1,  18, 103,    32.000,    10.390,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 43408,'1 ',   1,  18, 103,    16.000,     5.760,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 43409,'1 ',   1,  18, 101,    14.000,     5.157,     0.000,     0.000,     0.000,     0.000,  10,    1,  0,     0.000,     0.000,   0
 43412,'1 ',   1,  18, 103,    37.790,    14.320,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 43413,'1 ',   1,  18, 103,    15.300,     5.520,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 43414,'1 ',   1,  18, 103,    39.280,    15.370,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 43415,'1 ',   1,  18, 103,    11.200,     3.427,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 43417,'1 ',   1,  18, 103,    22.510,     7.154,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 43418,'1 ',   1,  18, 103,     1.060,     0.353,     0.000,     0.000,     0.000,     0.000,  10,    1,  0,     0.000,     0.000,   0
 43514,'1 ',   1,  18, 103,    54.980,    21.500,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 44015,'1 ',   1,  18, 104,    60.000,    10.000,     0.000,     0.000,     0.000,     0.000,  10,    1,  0,     0.000,     0.000,   0
 44214,'1 ',   1,  18, 104,    34.000,    11.340,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 44400,'1 ',   1,  18, 104,    48.760,    16.540,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 44401,'1 ',   1,  18, 104,    36.900,    12.590,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 44402,'1 ',   1,  18, 104,    46.600,    21.110,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 44403,'1 ',   1,  18, 104,    71.000,    23.300,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 44404,'1 ',   1,  18, 104,    46.000,    14.950,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 44405,'1 ',   1,  18, 104,    14.800,     5.153,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 44406,'1 ',   1,  18, 104,    20.000,     7.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 44407,'1 ',   1,  18, 104,    24.000,     7.840,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 44408,'1 ',   1,  18, 104,     5.100,     1.667,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 44409,'1 ',   1,  18, 104,    24.800,     8.290,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 44410,'1 ',   1,  18, 104,    22.200,     7.440,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 44411,'1 ',   1,  18, 104,    21.000,     7.037,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 44412,'1 ',   1,  18, 104,    30.000,     9.398,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 44413,'1 ',   1,  18, 104,     6.780,     2.613,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 44415,'1 ',   1,  18, 104,     3.000,     0.400,     0.000,     0.000,     0.000,     0.000,  10,    1,  0,     0.000,     0.000,   0
 44501,'1 ',   1,  18, 104,    33.000,    10.700,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 45210,'1 ',   1,  18, 105,     2.700,     0.643,     0.000,     0.000,     0.000,     0.000,  10,    1,  0,     0.000,     0.000,   0
 45400,'1 ',   1,  18, 105,    24.000,     7.579,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 45402,'1 ',   1,  18, 105,    23.300,     7.160,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 45403,'1 ',   1,  18, 105,    32.960,    10.050,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 45404,'1 ',   1,  18, 105,    42.400,    13.970,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 45405,'1 ',   1,  18, 105,    40.430,    12.130,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 45406,'1 ',   1,  18, 105,     4.800,     1.431,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 45407,'1 ',   1,  18, 105,     6.400,     2.030,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 45408,'1 ',   1,  18, 105,     5.000,     1.676,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 45409,'1 ',   1,  18, 105,    31.000,     9.390,     0.000,     0.000,     0.000,     0.000,  10,    1,  0,     0.000,     0.000,   0
 45801,'1 ',   1,  18, 105,     2.310,     0.765,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 46203,'1 ',   1,  18, 106,    23.300,     5.150,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 46204,'1 ',   1,  18, 106,    17.600,     3.708,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 46400,'1 ',   1,  18, 106,    11.200,     3.666,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 46401,'1 ',   1,  18, 106,     6.230,     2.043,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 46402,'1 ',   1,  18, 106,    14.200,     4.580,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 47001,'1 ',   1,  18, 108,    19.000,     6.330,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 90481,'BR',   1,  99, 902,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 90481,'ME',   1,  99, 902,     0.160,     2.160,     0.000,     0.000,     0.000,     0.000, 901,    0,  0,     0.000,     0.000,   0
 92051,'1 ',   1,  99, 909,   -16.848,     0.216,     0.000,     0.000,     0.000,     0.000, 901,    0,  0,     0.000,     0.000,   0
 92101,'1 ',   1,  99, 903,     0.036,    -0.064,     0.000,     0.000,     0.000,     0.000, 901,    0,  0,     0.000,     0.000,   0
 92269,'SC',   1,  99, 903,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 92330,'SC',   1,  99, 903,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 92371,'SC',   1,  99, 903,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 92372,'SC',   1,  99, 903,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 92401,'1 ',   0,  99, 910,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 92401,'RI',   1,  99, 910,     0.150,     0.112,     0.000,     0.000,     0.000,     0.000, 901,    0,  0,     0.000,     0.000,   0
 92402,'RC',   1,  99, 910,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 92470,'1 ',   1,  99, 907,     0.096,     0.072,     0.000,     0.000,     0.000,     0.000, 901,    0,  0,     0.000,     0.000,   0
 92485,'RL',   0,  99, 905,     0.860,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    0,  0,     0.000,     0.000,   0
 92670,'1 ',   1,  99, 906,    19.476,     9.776,     0.000,     0.000,     0.000,     0.000, 901,    0,  0,     0.000,     0.000,   0
 92682,'1 ',   1,  99, 909,     6.840,    -2.744,     0.000,     0.000,     0.000,     0.000, 901,    0,  0,     0.000,     0.000,   0
 92775,'RD',   0,  99, 904,     0.200,     0.000,     0.000,     0.000,     0.000,     0.000, 904,    0,  0,     0.000,     0.000,   0
 92790,'1 ',   0,  99, 906,     9.734,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 92960,'MP',   1,  99, 909,   -60.000,   -59.970,     0.000,     0.000,     0.000,     0.000, 901,    0,  0,     0.000,     0.000,   0
 94280,'1 ',   1,  99, 903,    11.836,    -3.530,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 94280,'2 ',   1,  99, 903,    11.362,     3.610,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 94280,'3 ',   1,  99, 903,    11.525,     3.426,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 94380,'1 ',   1,  99, 903,    10.902,     2.803,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 94380,'2 ',   1,  99, 903,    10.746,     3.271,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 94380,'3 ',   1,  99, 903,    10.902,     3.271,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 94430,'1 ',   1,  99, 905,     7.060,     0.623,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 94430,'2 ',   1,  99, 905,     7.268,     0.727,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 94430,'3 ',   1,  99, 905,     7.164,     0.623,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 94440,'1 ',   1,  99, 905,    17.414,     4.389,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 94440,'2 ',   1,  99, 905,    13.403,     3.020,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 94440,'G1',   1,  99, 905,     0.916,     0.012,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 94450,'1 ',   1,  99, 905,     1.765,     2.284,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 94450,'2 ',   1,  99, 905,     1.765,     2.077,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 94580,'1 ',   1,  99, 906,     7.579,     1.661,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 94580,'2 ',   1,  99, 906,     6.645,     1.246,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 94610,'1 ',   1,  99, 909,    14.724,     4.672,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 94610,'2 ',   1,  99, 909,    17.235,     3.738,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 94610,'G1',   1,  99, 909,     3.905,     0.028,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 94710,'1 ',   1,  99, 904,    27.410,    10.830,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 94760,'1 ',   1,  99, 904,     1.691,    -0.079,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 94760,'2 ',   1,  99, 904,     0.409,    -0.016,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 94760,'3 ',   1,  99, 904,     7.787,     2.492,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 94760,'AG',   1,  99, 904,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 94760,'N1',   1,  99, 904,     3.368,    -1.718,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 94760,'N2',   1,  99, 904,     1.221,    -0.828,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 94770,'1 ',   1,  99, 903,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 94770,'2 ',   1,  99, 903,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 94770,'3 ',   1,  99, 903,     3.582,     0.623,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 94810,'1 ',   1,  99, 904,     1.270,     0.633,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95020,'1 ',   1,  99, 906,     0.944,     4.153,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95020,'2 ',   1,  99, 906,     0.189,     0.189,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95020,'G1',   1,  99, 906,     8.475,    -0.008,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95020,'G2',   1,  99, 906,    19.570,     2.839,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95030,'1 ',   1,  99, 908,    13.000,     9.750,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95030,'2 ',   1,  99, 908,    13.065,     9.799,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95030,'3 ',   1,  99, 908,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95030,'G1',   1,  99, 908,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95030,'G2',   1,  99, 908,     7.114,    -3.028,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95030,'G3',   1,  99, 908,     8.577,    -0.024,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95030,'G4',   1,  99, 908,     9.612,     0.016,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95030,'G5',   1,  99, 908,     8.098,    -1.239,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95030,'G6',   1,  99, 908,     0.236,     0.067,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95030,'G7',   1,  99, 908,     0.633,    -0.020,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95030,'G9',   1,  99, 908,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95030,'TS',   1,  99, 908,     0.570,     0.047,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95030,'VI',   1,  99, 908,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95040,'1 ',   1,  99, 908,    18.166,    13.625,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95040,'2 ',   1,  99, 908,    18.645,     6.675,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95040,'3 ',   1,  99, 908,    12.557,     3.903,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95040,'G1',   1,  99, 908,    12.782,    -0.016,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95040,'G2',   1,  99, 908,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95050,'1 ',   1,  99, 909,     8.325,     1.933,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95050,'2 ',   1,  99, 909,     8.176,     1.635,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95051,'1 ',   1,  99, 909,    81.252,    60.759,     0.000,     0.000,     0.000,     0.000, 902,    0,  0,     0.000,     0.000,   0
 95052,'1 ',   1,  99, 909,    46.238,    39.133,     0.000,     0.000,     0.000,     0.000, 902,    0,  0,     0.000,     0.000,   0
 95060,'1 ',   1,  99, 908,     0.071,     0.991,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95060,'2 ',   1,  99, 908,     0.094,     0.944,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95060,'G1',   1,  99, 908,     9.187,    -0.012,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95070,'1 ',   1,  99, 908,     1.062,    -0.920,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95070,'2 ',   1,  99, 908,     1.062,     1.203,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95070,'3 ',   1,  99, 908,     1.416,    -1.416,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95070,'G1',   1,  99, 908,     4.625,    -1.845,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95070,'G2',   1,  99, 908,    18.897,    -3.260,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95090,'1 ',   1,  99, 908,     9.769,     2.548,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95090,'2 ',   1,  99, 908,     9.514,     2.676,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95102,'1 ',   1,  99, 903,    12.190,     3.568,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95102,'2 ',   1,  99, 903,    13.082,     3.964,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95110,'1 ',   1,  99, 903,    33.449,     7.061,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95110,'2 ',   1,  99, 903,    35.307,     8.176,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95110,'3 ',   1,  99, 903,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95110,'AC',   1,  99, 903,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95121,'1 ',   1,  99, 903,    50.214,    13.214,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95121,'2 ',   1,  99, 903,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95121,'G1',   1,  99, 903,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95180,'1 ',   1,  99, 903,    13.082,     1.189,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95181,'1 ',   1,  99, 903,    12.487,     1.189,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95200,'1 ',   1,  99, 903,    12.459,     3.398,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95200,'2 ',   1,  99, 903,    12.176,     3.115,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95200,'AC',   1,  99, 903,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95210,'1 ',   1,  99, 903,    27.056,     5.649,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95210,'2 ',   1,  99, 903,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95210,'3 ',   1,  99, 903,    27.353,     5.946,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95261,'9 ',   1,  99, 903,    44.598,     9.514,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95261,'SC',   1,  99, 903,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95261,'TA',   1,  99, 903,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95262,'8 ',   1,  99, 903,    47.174,    10.307,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95263,'7 ',   1,  99, 903,    44.598,     9.514,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95270,'1 ',   1,  99, 903,    34.192,     6.244,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95270,'2 ',   1,  99, 903,    31.219,     5.352,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95280,'1 ',   1,  99, 903,     9.911,    -3.171,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95280,'2 ',   1,  99, 903,     9.911,     7.433,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95280,'3 ',   1,  99, 903,    10.109,     3.271,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95280,'G1',   1,  99, 903,     0.173,     0.248,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95310,'1 ',   1,  99, 903,    22.671,     1.858,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95310,'2 ',   1,  99, 903,    22.671,     2.230,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95310,'3 ',   1,  99, 903,    22.496,     2.077,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95310,'4 ',   1,  99, 903,    14.882,     0.346,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95310,'AC',   1,  99, 903,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95331,'1 ',   1,  99, 903,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95331,'2 ',   1,  99, 903,    36.318,     4.936,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95331,'AC',   1,  99, 903,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95331,'SC',   1,  99, 903,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95332,'3 ',   1,  99, 903,    40.067,     6.041,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95332,'SC',   1,  99, 903,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95340,'1 ',   1,  99, 903,    23.149,    17.362,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95340,'2 ',   1,  99, 903,    21.626,    16.220,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95380,'1 ',   1,  99, 903,    12.884,     2.775,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95380,'2 ',   1,  99, 903,    14.668,     3.171,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95380,'3 ',   1,  99, 903,    14.668,     3.370,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95400,'1 ',   1,  99, 907,    12.648,    -6.607,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95400,'2 ',   1,  99, 907,    11.893,    -6.230,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95400,'G1',   1,  99, 907,     9.474,     2.513,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95400,'G2',   1,  99, 907,     3.323,     2.492,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95410,'1 ',   1,  99, 907,    21.498,     2.473,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95410,'2 ',   1,  99, 907,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95410,'G1',   1,  99, 907,     9.061,     0.094,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95410,'G2',   1,  99, 907,     1.734,     0.079,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95420,'1 ',   1,  99, 905,     4.088,     1.189,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95420,'2 ',   1,  99, 905,     4.361,     1.487,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95420,'G1',   1,  99, 905,     0.865,    -0.079,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95430,'1 ',   1,  99, 905,     1.227,     2.501,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95430,'2 ',   1,  99, 905,     1.133,     2.501,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95430,'3 ',   1,  99, 905,     1.227,     2.454,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95430,'G1',   1,  99, 905,    10.540,     3.437,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95450,'1 ',   1,  99, 905,     8.636,     2.690,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95450,'2 ',   1,  99, 905,     8.684,     2.737,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95500,'1 ',   1,  99, 906,     2.379,    -0.099,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95528,'1 ',   1,  99, 906,    19.868,     2.955,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95529,'2 ',   1,  99, 906,    25.128,    -0.611,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95530,'1 ',   1,  99, 906,    15.100,     3.954,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95530,'2 ',   1,  99, 906,    15.386,     3.986,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95540,'1 ',   1,  99, 906,     2.180,     0.396,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95580,'1 ',   1,  99, 906,     8.127,     3.370,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95580,'2 ',   1,  99, 906,     5.575,     2.416,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95580,'G1',   1,  99, 906,     5.624,    -1.628,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95580,'G2',   1,  99, 906,     5.616,     0.012,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95590,'1 ',   1,  99, 906,     6.084,     4.563,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95590,'2 ',   1,  99, 906,     6.176,     4.632,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95590,'G1',   1,  99, 906,     0.645,    -0.111,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95590,'LN',   1,  99, 906,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95600,'1 ',   1,  99, 909,    15.659,    -3.568,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95600,'2 ',   1,  99, 909,    16.055,    -3.717,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95610,'1 ',   1,  99, 909,     0.425,     1.557,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95610,'2 ',   1,  99, 909,    -0.387,     0.087,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95610,'G1',   1,  99, 909,     5.530,     1.408,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95620,'1 ',   1,  99, 909,     6.145,     3.964,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95620,'2 ',   1,  99, 909,     5.946,     3.766,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95620,'G1',   1,  99, 909,     9.749,     7.312,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95620,'G2',   1,  99, 909,     2.643,     0.315,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95620,'G3',   1,  99, 909,     0.326,     0.008,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95620,'G4',   1,  99, 909,     0.661,    -0.004,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95620,'LI',   1,  99, 909,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95630,'1 ',   1,  99, 909,     9.238,     1.371,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95630,'2 ',   1,  99, 909,    14.238,    10.678,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95640,'1 ',   1,  99, 909,     9.628,     2.690,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95640,'2 ',   1,  99, 909,     9.628,     3.775,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95640,'G1',   1,  99, 909,     8.247,     0.004,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95650,'1 ',   1,  99, 909,    13.171,     9.879,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95650,'2 ',   1,  99, 909,    13.677,     2.973,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95670,'1 ',   1,  99, 906,     3.834,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95670,'L1',   1,  99, 906,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95670,'L2',   1,  99, 906,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95690,'1 ',   1,  99, 909,     1.310,     0.212,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95700,'1 ',   1,  99, 904,     0.223,     3.865,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95700,'G1',   1,  99, 904,     5.297,     3.973,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95700,'G2',   1,  99, 904,     5.191,     3.893,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95710,'1 ',   1,  99, 904,     7.900,     3.271,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95710,'2 ',   1,  99, 904,     7.300,     2.973,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95710,'G1',   1,  99, 904,     1.078,     0.197,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95710,'G2',   1,  99, 904,     6.733,     5.050,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95720,'1 ',   1,  99, 904,    15.461,     4.757,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95720,'2 ',   1,  99, 904,    15.609,     4.460,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95730,'1 ',   1,  99, 904,    39.816,     6.937,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95730,'2 ',   1,  99, 904,    37.264,     8.325,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95730,'G1',   1,  99, 904,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95730,'LR',   1,  99, 904,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95750,'1 ',   1,  99, 904,    27.254,     4.955,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95750,'2 ',   1,  99, 904,    27.750,     4.955,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95760,'1 ',   1,  99, 904,     3.271,     0.892,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95760,'2 ',   1,  99, 904,     3.068,     0.849,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95760,'3 ',   1,  99, 904,     3.271,     0.892,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95770,'1 ',   1,  99, 903,    22.150,     5.054,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95770,'2 ',   1,  99, 903,    22.150,     5.054,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95770,'3 ',   1,  99, 903,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95820,'1 ',   1,  99, 904,    11.976,     2.080,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95820,'2 ',   1,  99, 904,    12.033,     2.116,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95821,'1 ',   1,  99, 904,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95850,'1 ',   1,  99, 903,    19.830,     7.800,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95940,'1 ',   1,  99, 906,     6.041,     1.510,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95940,'2 ',   1,  99, 906,     6.041,     1.699,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95960,'1 ',   1,  99, 909,    80.000,    14.571,     0.000,     0.000,     0.000,     0.000, 901,    0,  0,     0.000,     0.000,   0
 96320,'1 ',   1,  99, 903,    14.536,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 96320,'2 ',   1,  99, 903,    19.035,     0.346,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 96371,'1 ',   1,  99, 903,    28.033,     1.730,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 96372,'2 ',   1,  99, 903,    19.035,     2.077,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 96373,'SC',   1,  99, 903,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 96374,'SC',   1,  99, 903,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 98870,'1 ',   1,  99, 906,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 98873,'1 ',   1,  99, 906,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 98874,'1 ',   1,  99, 906,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 98875,'1 ',   1,  99, 906,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 98876,'1 ',   1,  99, 906,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 98877,'1 ',   1,  99, 906,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 98878,'1 ',   1,  99, 906,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 98879,'1 ',   1,  99, 906,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
@!   I,'ID',STATUS,  GL,        BL
    85,'1 ',1,     0.000,  1540.000
    86,'1 ',1,     0.000,  2774.000
  1661,'1 ',1,     0.000,     0.000
  1662,'1 ',1,     0.000,     0.000
  1663,'1 ',1,     0.000,     0.000
  1664,'1 ',1,     0.000,     0.000
  1665,'1 ',1,     0.000,     0.000
  1666,'1 ',1,     0.000,     0.000
  1691,'1 ',1,     0.000,     0.000
  1692,'1 ',1,     0.000,     0.000
  3213,'1 ',1,     0.000,    24.000
  3224,'1 ',1,     0.000,    12.000
  3229,'1 ',1,     0.000,    12.000
  3232,'1 ',1,     0.000,    12.000
  3260,'1 ',1,     0.000,    12.000
  3293,'1 ',1,     0.000,    12.000
  3294,'1 ',1,     0.000,    14.400
  3294,'3 ',1,    48.000,     0.000
  3334,'1 ',1,     0.000,     6.000
  3336,'1 ',1,     0.000,     6.000
  3338,'1 ',1,     0.000,    24.000
  3350,'1 ',1,     0.000,    12.000
  3360,'1 ',1,     0.000,    12.000
  3375,'1 ',1,     0.000,    12.000
  3380,'1 ',1,     0.000,    18.000
  3382,'1 ',1,     0.000,    24.000
  3410,'1 ',1,     0.000,     9.600
  3448,'1 ',1,     0.000,    12.000
  3453,'1 ',1,     0.000,    12.000
  3466,'1 ',1,     0.000,    12.000
  3467,'1 ',1,     0.000,    12.000
  3471,'1 ',1,     0.000,    12.000
  3478,'1 ',1,     0.000,    12.000
  3726,'1 ',1,     0.000,    12.000
  3741,'1 ',1,     0.000,    18.000
  5200,'1 ',1,     0.000,     4.000
  5210,'1 ',1,     0.000,     6.830
  5214,'1 ',1,     0.000,    12.000
  5215,'1 ',1,     0.000,     3.850
  5224,'1 ',1,     0.000,     7.210
  5228,'1 ',1,     0.000,     3.000
  5230,'1 ',1,     0.000,     4.000
  5231,'1 ',1,     0.000,     3.440
  5239,'1 ',1,     0.000,    20.000
  5244,'1 ',1,     0.000,    24.000
  5274,'1 ',1,     0.000,     1.000
  5284,'1 ',1,     0.000,     3.010
  5288,'1 ',1,     0.000,     3.000
  5291,'1 ',1,     0.000,     2.000
  5293,'1 ',1,     0.000,     4.500
  5295,'1 ',1,     0.000,     2.000
  5298,'1 ',1,     0.000,     3.710
  5510,'1 ',1,     0.000,    17.670
  5520,'1 ',1,     0.000,    10.500
  5521,'1 ',1,     0.000,     1.500
  5524,'1 ',1,     0.000,     3.000
  5528,'1 ',1,     0.000,     5.750
  5529,'1 ',0,     0.000,     2.380
  5531,'1 ',1,     0.000,     1.500
  5542,'1 ',1,     0.000,     7.500
  5543,'1 ',1,     0.000,     6.000
  5545,'1 ',1,     0.000,     3.250
  5551,'1 ',1,     0.000,     4.500
  5552,'1 ',1,     0.000,     4.600
  5570,'1 ',1,     0.000,     8.100
  5582,'1 ',1,     0.000,     2.000
  5602,'1 ',1,     0.000,     3.000
  5620,'1 ',1,     0.000,     5.000
  5650,'1 ',1,     0.000,    12.460
  5806,'1 ',1,     0.000,     6.000
  5812,'1 ',1,     0.000,    27.700
  5830,'1 ',1,     0.000,     6.000
  5831,'1 ',1,     0.000,     4.000
  5872,'1 ',1,     0.000,     3.000
  8583,'1 ',1,     0.000,     7.800
 41002,'1 ',0,     0.000,    80.000
 41002,'2 ',0,     0.000,    80.000
 41017,'1 ',1,     0.000,     0.000
 41018,'1 ',1,     0.000,     0.000
 41052,'1 ',1,     0.000,     0.000
 41053,'1 ',1,     0.000,     0.000
 41066,'1 ',1,     0.000,     0.000
 41236,'1 ',1,     0.000,     0.000
 41238,'1 ',1,     0.000,     0.000
 41247,'1 ',1,     0.000,     0.000
 41250,'1 ',1,     0.000,     0.000
 41251,'1 ',1,     0.000,     0.000
 41258,'1 ',1,     0.000,     0.000
 41401,'1 ',1,     0.000,     7.500
 41402,'1 ',1,     0.000,    12.000
 41403,'1 ',1,     0.000,    24.000
 41404,'1 ',1,     0.000,    12.000
 41405,'1 ',1,     0.000,    24.000
 41406,'1 ',1,     0.000,     6.000
 41407,'1 ',1,     0.000,     6.000
 41409,'1 ',1,     0.000,     0.000
 41410,'1 ',1,     0.000,    12.000
 41411,'1 ',1,     0.000,    24.000
 41412,'1 ',1,     0.000,    12.000
 41414,'1 ',1,     0.000,     3.000
 41415,'1 ',1,     0.000,    12.000
 41416,'1 ',1,     0.000,    12.000
 41419,'1 ',1,     0.000,    12.000
 41430,'1 ',1,     0.000,    18.000
 41431,'1 ',1,     0.000,    18.000
 41432,'1 ',1,     0.000,    18.000
 41433,'1 ',1,     0.000,    12.000
 41434,'1 ',1,     0.000,    24.000
 41435,'1 ',1,     0.000,     6.000
 41437,'1 ',1,     0.000,     2.400
 41438,'1 ',1,     0.000,     0.000
 41439,'1 ',1,     0.000,    18.000
 41440,'1 ',1,     0.000,    12.000
 41441,'1 ',1,     0.000,     0.000
 41442,'1 ',1,     0.000,     0.000
 41443,'1 ',1,     0.000,     9.000
 41444,'1 ',1,     0.000,    12.000
 41445,'1 ',1,     0.000,    12.000
 41448,'1 ',1,     0.000,     0.000
 41449,'1 ',1,     0.000,     0.000
 41454,'1 ',1,     0.000,    12.000
 41455,'1 ',1,     0.000,    18.000
 41457,'1 ',1,     0.000,    18.000
 41459,'1 ',1,     0.000,    24.000
 41460,'1 ',1,     0.000,     0.000
 41461,'1 ',1,     0.000,    12.000
 41462,'1 ',1,     0.000,     0.000
 41463,'1 ',1,     0.000,    12.000
 41465,'1 ',1,     0.000,     0.000
 41504,'1 ',1,     0.000,     0.000
 41506,'1 ',1,     0.000,     6.000
 41510,'1 ',1,     0.000,    12.000
 41512,'1 ',1,     0.000,    12.000
 41515,'1 ',1,     0.000,    12.000
 41516,'1 ',1,     0.000,    12.000
 41519,'1 ',1,     0.000,    12.000
 41531,'1 ',1,     0.000,     6.000
 41535,'1 ',1,     0.000,     0.000
 41537,'1 ',1,     0.000,     0.000
 41540,'1 ',1,     0.000,     0.000
 41545,'1 ',1,     0.000,     0.000
 41560,'1 ',1,     0.000,     0.000
 41610,'1 ',1,     0.000,     0.000
 41616,'1 ',1,     0.000,     0.000
 41810,'3 ',0,     0.000,    50.000
 41810,'4 ',0,     0.000,    50.000
 42030,'1 ',1,     0.000,     0.000
 42031,'1 ',1,     0.000,     0.000
 42032,'1 ',1,     0.000,     0.000
 42033,'1 ',1,     0.000,     0.000
 42034,'1 ',1,     0.000,     0.000
 42220,'1 ',1,     0.000,     0.000
 42221,'1 ',1,     0.000,     0.000
 42222,'1 ',1,     0.000,     0.000
 42401,'1 ',1,     0.000,     6.000
 42402,'1 ',1,     0.000,     0.000
 42403,'1 ',1,     0.000,     9.000
 42404,'1 ',1,     0.000,     0.000
 42405,'1 ',1,     0.000,     6.000
 42406,'1 ',1,     0.000,     0.000
 42407,'1 ',1,     0.000,    12.000
 42408,'1 ',1,     0.000,     6.000
 42409,'1 ',1,     0.000,     6.000
 42412,'1 ',1,     0.000,     6.000
 42413,'1 ',1,     0.000,     6.000
 42414,'1 ',1,     0.000,     6.000
 42415,'1 ',1,     0.000,    24.000
 42416,'1 ',1,     0.000,    12.000
 42417,'1 ',1,     0.000,     6.000
 42418,'1 ',1,     0.000,     6.000
 42419,'1 ',1,     0.000,     3.000
 42424,'1 ',1,     0.000,     0.000
 42425,'1 ',1,     0.000,     0.000
 42426,'1 ',1,     0.000,    12.000
 42427,'1 ',1,     0.000,     6.000
 42428,'1 ',1,     0.000,    24.000
 42501,'1 ',1,     0.000,     6.000
 42507,'1 ',1,     0.000,     0.000
 42512,'1 ',1,     0.000,     3.000
 42516,'1 ',1,     0.000,     0.000
 42517,'1 ',1,     0.000,     6.000
 42601,'1 ',1,     0.000,     0.000
 43018,'1 ',1,     0.000,     0.000
 43103,'1 ',1,     0.000,   -20.000
 43401,'1 ',1,     0.000,     0.000
 43402,'1 ',1,     0.000,     0.000
 43403,'1 ',1,     0.000,     3.000
 43404,'1 ',1,     0.000,    12.000
 43405,'1 ',1,     0.000,     3.000
 43406,'1 ',1,     0.000,     6.000
 43407,'1 ',1,     0.000,     6.000
 43408,'1 ',1,     0.000,     0.000
 43409,'1 ',1,     0.000,     0.000
 43412,'1 ',1,     0.000,    12.000
 43413,'1 ',1,     0.000,     3.000
 43414,'1 ',1,     0.000,    12.000
 43415,'1 ',1,     0.000,     6.000
 43417,'1 ',1,     0.000,     0.000
 43418,'1 ',1,     0.000,     0.000
 43514,'1 ',1,     0.000,    12.000
 44015,'1 ',1,     0.000,     0.000
 44214,'1 ',1,     0.000,     0.000
 44400,'1 ',1,     0.000,    12.000
 44401,'1 ',1,     0.000,    12.000
 44402,'1 ',1,     0.000,     6.000
 44403,'1 ',1,     0.000,    12.000
 44404,'1 ',1,     0.000,     6.000
 44405,'1 ',1,     0.000,     6.000
 44406,'1 ',1,     0.000,     0.000
 44407,'1 ',1,     0.000,     0.000
 44408,'1 ',1,     0.000,     0.000
 44409,'1 ',1,     0.000,     0.000
 44410,'1 ',1,     0.000,     3.000
 44411,'1 ',1,     0.000,     0.000
 44412,'1 ',1,     0.000,     0.000
 44413,'1 ',1,     0.000,     0.000
 44415,'1 ',1,     0.000,     0.000
 44501,'1 ',1,     0.000,     6.000
 45001,'1 ',1,     0.000,    20.000
 45202,'1 ',1,     0.000,    25.000
 45202,'2 ',1,     0.000,    25.000
 45210,'1 ',1,     0.000,     0.000
 45400,'1 ',1,     0.000,     6.000
 45402,'1 ',1,     0.000,    12.000
 45403,'1 ',1,     0.000,     0.000
 45404,'1 ',1,     0.000,    12.000
 45405,'1 ',1,     0.000,    12.000
 45406,'1 ',1,     0.000,     3.000
 45407,'1 ',1,     0.000,     0.000
 45408,'1 ',1,     0.000,     0.000
 45409,'1 ',1,     0.000,     0.000
 45801,'1 ',1,     0.000,     0.000
 46203,'1 ',1,     0.000,     0.000
 46204,'1 ',1,     0.000,     0.000
 46400,'1 ',1,     0.000,     6.000
 46401,'1 ',1,     0.000,     6.000
 46402,'1 ',1,     0.000,     6.000
 47001,'1 ',1,     0.000,     0.000
 90100,'1 ',1,     0.000,     3.308
 90160,'1 ',1,     0.000,     1.860
 90170,'1 ',1,     0.000,     1.993
 90200,'1 ',1,     0.000,     2.352
 90300,'1 ',1,     0.000,     2.666
 90481,'1 ',0,     0.000,     2.340
 90500,'1 ',1,     0.000,     5.561
 90511,'1 ',1,     0.000,     0.400
 90512,'1 ',1,     0.000,     0.400
 90513,'1 ',1,     0.000,     0.400
 90700,'1 ',1,     0.000,     1.732
 92401,'1 ',0,     0.000,    15.000
 95101,'1 ',1,     0.000,    31.500
 95101,'2 ',1,     0.000,    28.000
 95101,'3 ',1,     0.000,    28.000
 95101,'4 ',0,     0.000,    28.000
 95101,'5 ',0,     0.000,    28.000
 95871,'1 ',1,     0.000,    21.000
 95872,'1 ',1,     0.000,    28.000
 95873,'1 ',1,     0.000,    14.000
 95960,'1 ',1,     0.000,    39.998
0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
@!   I,'ID',      PG,        QG,        QT,        QB,     VS,    IREG,     MBASE,     ZR,         ZX,         RT,         XT,     GTAP,STAT, RMPCT,      PT,        PB,    O1,    F1,  O2,    F2,  O3,    F3,  O4,    F4,WMOD, WPF,NREG
    30,'1 ',   906.837,   240.911,  9999.000, -9999.000,1.05000,    30,  1000.000, 1.26500E-2, 1.44500E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  1100.000, -1100.000,  10,1.0000
    87,'1 ', -2311.354, -2011.919,  9999.000, -9999.000,1.04000,    87, 18000.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   102,'1 ',   110.000,   -22.457,    45.000,   -47.000,1.00000,   102,   140.000, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   133.000,     0.000,   6,1.0000
   104,'1 ',   110.000,   -22.457,    45.000,   -47.000,1.00000,   104,   140.000, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   133.000,     0.000,   6,1.0000
   106,'1 ',   110.000,   -22.457,    45.000,   -47.000,1.00000,   106,   140.000, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   133.000,     0.000,   6,1.0000
   108,'1 ',   100.000,    -3.874,    45.000,   -47.000,1.00000,   108,   140.000, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   133.000,     0.000,   6,1.0000
   190,'9 ',   150.000,    55.050,    99.600,   -40.800,1.00000,   259,   184.500, 0.00000E+0, 1.88000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   165.000, -9999.000,   8,1.0000
   191,'10',   150.000,    55.050,    99.600,   -40.800,1.00000,   259,   184.500, 0.00000E+0, 1.88000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   165.000, -9999.000,   8,1.0000
   192,'11',   140.000,    55.050,   114.000,   -80.000,1.00000,   259,   190.800, 0.00000E+0, 1.88000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   140.000,    80.000,   8,1.0000
   201,'1 ',    18.000,    15.000,    15.000,   -14.000,1.05000,   201,    39.500, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.000,     0.000,   4,1.0000
   202,'2 ',    19.999,    16.889,    20.000,   -14.000,1.05000,   202,    39.500, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000,     0.000,   4,1.0000
   203,'3 ',    19.999,    16.889,    20.000,   -14.000,1.05000,   203,    39.500, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000,     0.000,   4,1.0000
   204,'4 ',    20.000,    16.889,    20.000,   -14.000,1.05000,   204,    39.500, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.000,     0.000,   4,1.0000
   205,'5 ',    38.000,    19.191,    22.000,    -6.000,1.05000,   205,    45.400, 0.00000E+0, 1.66000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    38.200,     0.000,   4,1.0000
   206,'6 ',    32.000,    16.319,    20.000,    -6.000,1.03000,   206,    45.400, 0.00000E+0, 1.66000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    38.200,     0.000,   4,1.0000
   207,'7 ',    38.000,    -5.797,    20.900,   -13.200,1.00000,   216,    48.240, 0.00000E+0, 1.69000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    41.000,     0.000,   8,1.0000
   208,'8 ',    38.000,    -5.797,    28.181,   -21.273,1.05000,   216,    48.200, 0.00000E+0, 1.69000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    49.000,     0.000,   8,1.0000
   209,'9 ',    32.000,    -5.797,    30.000,   -17.656,1.00000,   216,    50.350, 0.00000E+0, 1.83000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    50.350,     0.000,   8,1.0000
   219,'21',    18.000,     7.511,    15.000,   -10.000,1.05000,   219,    31.500, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    21.000, -9999.000,   4,1.0000
   219,'22',    18.000,     7.511,    15.000,   -10.000,1.05000,   219,    31.500, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    21.000,     0.000,   4,1.0000
   242,'1 ',    -0.440,    -0.225,    -0.225,    -0.225,1.00000,   242,     0.543, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   242,'2 ',    -0.659,    -0.338,    -0.338,    -0.338,1.00000,   242,     0.815, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   242,'3 ',    -0.879,    -0.450,    -0.450,    -0.450,1.00000,   242,     1.087, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   242,'4 ',   -11.962,    -3.730,    -3.730,    -3.730,1.00000,   242,    12.190, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   251,'1 ',    10.000,    -0.891,    15.000,    -6.000,1.04000,   251,    29.200, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    23.400,     0.000,   6,1.0000
   252,'2 ',    10.000,     2.066,    15.000,    -6.000,1.04000,   252,    29.200, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    23.400,     0.000,   6,1.0000
   304,'1 ',     0.000,     0.000,     7.000,    -7.000,1.00000,   304,    20.000, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   4,1.0000
   304,'2 ',     0.000,     0.000,     7.000,    -7.000,1.00000,   304,    20.000, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   4,1.0000
   406,'1 ',    25.500,   -10.000,    15.000,   -10.000,1.00000,   406,    32.250, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   4,1.0000
   406,'2 ',    25.000,     1.279,    10.000,    -5.000,1.00000,   406,    22.000, 0.00000E+0, 1.52000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   4,1.0000
   409,'1 ',    11.500,    -0.202,    12.000,    -7.000,1.00000,   409,    22.500, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   4,1.0000
   410,'1 ',    -0.681,    -0.288,    -0.288,    -0.288,1.00000,   410,     0.814, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   410,'2 ',    -1.022,    -0.432,    -0.432,    -0.432,1.00000,   410,     1.220, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   410,'3 ',    -1.362,    -0.576,    -0.576,    -0.576,1.00000,   410,     1.627, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   410,'4 ',   -19.073,    -8.800,    -8.800,    -8.800,1.00000,   410,    28.000, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   420,'1 ',    -1.004,    -0.428,    -0.428,    -0.428,1.00000,   420,     1.201, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   420,'2 ',    -1.506,    -0.642,    -0.642,    -0.642,1.00000,   420,     1.801, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   420,'3 ',    -2.008,    -0.856,    -0.856,    -0.856,1.00000,   420,     2.402, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   420,'4 ',   -33.295,   -10.000,   -10.000,   -10.000,1.00000,   420,    34.730, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   422,'1 ',    16.000,     2.292,    13.000,    -7.000,0.98000,   422,    26.150, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    20.500,     0.000,   4,1.0000
   437,'1 ',    20.000,    15.000,    15.000,    -5.000,1.05000,   437,    30.400, 0.00000E+0, 2.01000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    25.000,     0.000,   8,1.0000
   437,'2 ',    20.000,     4.614,    15.000,    -5.000,1.05000,   437,    30.400, 0.00000E+0, 2.01000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    25.000,     0.000,   8,1.0000
   438,'2 ',    20.000,     4.441,    15.000,    -5.000,1.05000,   438,    28.000, 0.00000E+0, 1.86000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    22.600,     0.000,   8,1.0000
   440,'1 ',    -0.434,    -0.325,    -0.325,    -0.325,1.00000,   440,     0.596, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   440,'2 ',    -0.650,    -0.488,    -0.488,    -0.488,1.00000,   440,     0.894, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   440,'3 ',    -0.867,    -0.650,    -0.650,    -0.650,1.00000,   440,     1.192, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   440,'4 ',   -12.238,    -4.000,    -4.000,    -4.000,1.00000,   440,    20.700, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   442,'1 ',    -0.138,    -0.055,    -0.055,    -0.055,1.00000,   442,     0.164, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   442,'2 ',    -0.208,    -0.082,    -0.082,    -0.082,1.00000,   442,     0.246, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   442,'3 ',    -0.277,    -0.110,    -0.110,    -0.110,1.00000,   442,     0.327, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   442,'4 ',    -6.064,    -3.000,    -3.000,    -3.000,1.00000,   442,     6.320, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   444,'1 ',    -0.444,    -0.240,    -0.240,    -0.240,1.00000,   444,     0.555, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   444,'2 ',    -0.665,    -0.359,    -0.359,    -0.359,1.00000,   444,     0.832, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   444,'3 ',    -0.887,    -0.479,    -0.479,    -0.479,1.00000,   444,     1.109, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   444,'4 ',   -14.112,    -5.900,    -5.900,    -5.900,1.00000,   444,    13.100, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   445,'1 ',    -0.320,    -0.240,    -0.240,    -0.240,1.01000,   445,     0.440, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   445,'2 ',    -0.480,    -0.360,    -0.360,    -0.360,1.01000,   445,     0.660, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   445,'3 ',    -0.640,    -0.480,    -0.480,    -0.480,1.01000,   445,     0.880, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   445,'4 ',    -8.489,    -2.800,    -2.800,    -2.800,1.01000,   445,     9.020, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   447,'1 ',    -0.960,    -0.544,    -0.544,    -0.544,1.00000,   447,     1.214, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   447,'2 ',    -1.440,    -0.816,    -0.816,    -0.816,1.00000,   447,     1.821, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   447,'3 ',    -1.920,    -1.088,    -1.088,    -1.088,1.00000,   447,     2.428, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   447,'4 ',   -26.570,   -11.300,   -11.300,   -11.300,1.00000,   447,    24.882, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   448,'1 ',    -0.740,    -0.315,    -0.315,    -0.315,1.00000,   448,     0.885, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   448,'2 ',    -1.110,    -0.473,    -0.473,    -0.473,1.00000,   448,     1.327, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   448,'3 ',   -19.404,    -2.000,    -2.000,    -2.000,1.00000,   448,    20.000, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   448,'4 ',    -8.820,    -1.500,    -1.500,    -1.500,1.00000,   448,    31.500, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   450,'1 ',    -0.195,    -0.082,    -0.082,    -0.082,1.00000,   450,     0.232, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   450,'2 ',    -0.292,    -0.122,    -0.122,    -0.122,1.00000,   450,     0.348, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   450,'3 ',    -0.400,    -0.200,    -0.200,    -0.200,1.00000,   450,     0.464, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   450,'4 ',    -5.071,    -2.100,    -2.100,    -2.100,1.00000,   450,     5.750, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   453,'1 ',     3.150,     0.714,     2.520,    -2.079,1.03000,   453,     6.300, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.300,     0.000,  11,1.0000
   459,'1 ',    -0.322,    -0.127,    -0.127,    -0.127,1.00000,   459,     0.380, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   459,'2 ',    -0.482,    -0.191,    -0.191,    -0.191,1.00000,   459,     0.571, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   459,'3 ',    -0.643,    -0.254,    -0.254,    -0.254,1.00000,   459,     0.761, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   459,'4 ',    -5.843,    -1.800,    -1.800,    -1.800,1.00000,   459,     7.797, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   463,'1 ',     1.350,     0.729,     0.729,    -0.729,1.00000,   463,     1.688, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   463,'2 ',     2.025,     1.093,     1.093,    -1.093,1.00000,   463,     2.531, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   463,'3 ',     2.700,     1.458,     1.458,    -1.458,1.00000,   463,     3.375, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   463,'4 ',   -15.986,    -7.000,    -7.000,    -7.000,1.00000,   463,    34.595, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   464,'1 ',    15.000,     8.909,    10.000,    -5.000,1.00000,   464,    21.000, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    15.000,     0.000,   4,1.0000
   466,'1 ',    15.000,     3.842,    10.000,    -5.000,1.00000,   466,    22.500, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    15.000,     0.000,   4,1.0000
   468,'1 ',    15.000,     0.799,    15.000,    -5.000,1.02000,   468,    22.000, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    15.000,     0.000,   4,1.0000
   476,'1 ',     6.000,    -0.199,    20.700,   -16.560,1.05000,   476,    34.500, 0.00000E+0, 1.86500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    25.000,     0.000,   1,1.0000
   478,'1 ',    10.000,    -2.574,    10.500,    -4.750,1.00000,   478,    15.750, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.800,     0.000,   4,1.0000
   491,'1 ',    30.000,    16.474,    30.000,   -12.000,1.05000,   491,    45.400, 0.00000E+0, 2.04000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    39.300,     0.000,   8,1.0000
   492,'2 ',    30.000,    16.474,    30.000,   -12.000,1.05000,   492,    45.400, 0.00000E+0, 2.04000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    39.300,     0.000,   8,1.0000
   493,'1 ',    33.000,    32.769,    45.000, -9999.000,1.05000,   493,    84.200, 0.00000E+0, 1.92000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    67.000,     0.000,   8,1.0000
   523,'1 ',   100.000,     8.322,    90.000,   -60.000,1.00000,   523,   145.000, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   120.000,    50.000,   1,1.0000
   525,'2 ',    70.000,     3.219,    90.000,   -60.000,1.00000,   525,   145.000, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   120.000,    50.000,   1,1.0000
   536,'1 ',     8.500,     0.851,     8.820,    -5.900,1.00000,   536,    14.700, 0.00000E+0, 1.48000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    11.760,     0.000,  10,1.0000
   536,'3 ',     8.500,     0.851,     8.820,    -5.900,1.00000,   536,    14.700, 0.00000E+0, 1.48000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    11.760,     0.000,  10,1.0000
   536,'5 ',     8.500,     0.000,     8.820,    -5.900,1.00000,   536,    14.700, 0.00000E+0, 1.48000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    11.760,     0.000,  10,1.0000
   601,'3 ',    28.830,   -12.131,    29.295,   -32.500,1.00000,   601,    57.660, 1.10000E-2, 4.65500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    57.660,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   602,'1 ',    25.200,    -8.503,    26.852,   -20.720,1.00000,   602,    50.400, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.400,     5.400,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   604,'1 ',    61.335,   -19.068,    59.450,   -59.450,1.00000,   604,   136.300, 0.00000E+0, 1.00000E+8, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   122.670,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   605,'1 ',    25.200,     4.976,    24.800,   -24.800,1.00000,   605,    50.400, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.400,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   607,'1 ',     8.400,     1.633,     6.300,     0.000,1.00000,   607,    10.500, 0.00000E+0, 2.38000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.400,     0.000,   1,1.0000
   608,'4 ',    19.710,    -3.921,    20.655,   -22.500,1.00000,   608,    39.420, 1.09000E-2, 4.62400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    39.420,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   609,'2 ',    14.400,     0.000,    13.230,   -15.000,1.00000,   609,    28.800, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    28.800,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   618,'2 ',    16.980,     2.620,    12.960,     0.000,1.00000,   618,    21.600, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.980,     0.000,   7,1.0000
   619,'2 ',     8.500,     1.702,     8.820,    -5.900,1.00000,   619,    14.700, 0.00000E+0, 1.48000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    11.760,     0.000,  10,1.0000
   619,'4 ',     8.500,     0.000,     8.820,    -5.900,1.00000,   619,    14.700, 0.00000E+0, 1.48000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    11.760,     0.000,  10,1.0000
   620,'2 ',     4.000,    -0.851,     3.420,    -2.380,1.00000,   620,     6.100, 0.00000E+0, 2.68000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.185,     0.000,   6,1.0000
   621,'1 ',    39.000,     0.000,    26.000,   -26.000,1.00000,   621,    78.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    78.000,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   622,'2 ',    39.000,     0.000,    26.000,   -26.000,1.00000,   622,    78.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    78.000,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   623,'3 ',    39.000,     0.000,    26.000,   -26.000,1.00000,   623,    78.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    78.000,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   624,'4 ',    39.000,     0.000,    26.000,   -26.000,1.00000,   624,    78.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    78.000,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   650,'1 ',    12.075,     0.680,    12.341,    -9.366,1.04000,   650,    25.200, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    24.150,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   651,'1 ',    14.175,    -6.826,    14.432,   -11.360,1.00000,   651,    28.800, 0.00000E+0, 8.21900E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.350,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   652,'1 ',    48.600,   -11.880,    51.030,   -37.910,1.00000,   652,    97.200, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    97.200,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   654,'1 ',    50.400,   -14.844,    50.512,   -39.760,1.00000,   654,   100.800, 0.00000E+0, 5.19000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.800,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   656,'1 ',    38.700,    -1.486,    39.290,   -26.980,1.00000,   656,    77.400, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    77.400,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   657,'2 ',    42.350,    -1.846,    47.850,   -26.810,1.00000,   657,   100.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    84.700,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   658,'1 ',    12.600,    -3.982,    12.628,    -9.940,1.00000,   658,    25.200, 0.00000E+0, 5.19000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    25.200,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   659,'1 ',    14.700,     5.475,    18.700,   -18.700,1.00000,   659,    29.400, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    29.400,     0.000,  11,1.0000
   661,'1 ',    37.000,     9.964,    25.000,   -20.000,1.05000,   661,    45.000, 0.00000E+0, 2.04000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    40.000,     0.000,   4,1.0000
   662,'2 ',    37.000,     9.964,    25.000,   -20.000,1.05000,   662,    45.000, 0.00000E+0, 2.04000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    40.000,     0.000,   4,1.0000
   663,'1 ',     7.000,    -1.728,     4.680,    -3.150,1.00000,   663,     9.000, 0.00000E+0, 1.29000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.200,     0.000,   6,1.0000
   664,'1 ',    12.600,     7.338,    11.900,   -11.900,1.00000,   664,    25.200, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    25.200,     0.000,  11,1.0000
   665,'3 ',    43.350,     0.000,    48.750,   -26.730,1.00000,   665,    86.700, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    86.700,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   670,'1 ',    15.000,     0.933,     8.200,    -6.000,1.01000,   670,    21.880, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    17.500,     2.000,   1,1.0000
   671,'2 ',    15.000,     0.933,     8.200,    -6.000,1.01000,   671,    21.880, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    17.500,     2.000,   1,1.0000
   673,'3 ',     9.000,    -2.639,     8.200,    -6.000,1.00000,   673,    12.500, 0.00000E+0, 1.34000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     2.000,   1,1.0000
   674,'4 ',     9.000,    -2.639,     8.200,    -6.000,1.00000,   674,    12.500, 0.00000E+0, 1.34000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     2.000,   1,1.0000
   675,'1 ',    40.850,     3.500,     3.500,     3.500,1.00000,   675,    86.050, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    81.700,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   676,'3 ',    12.480,     4.980,     4.980,     4.980,1.00000,   676,    26.210, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    24.960,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   679,'1 ',    35.500,    -2.663,    27.000,   -27.000,1.00000,   679,    72.300, 7.42400E-1, 3.71200E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    71.000,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   680,'1 ',    75.000,   -18.006,    57.080,   -57.080,1.00000,   680,   152.800, 7.42400E-1, 3.71200E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   682,'1 ',    21.900,    -3.807,    22.950,   -25.000,1.00000,   682,    43.800, 1.09000E-2, 4.62400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    43.800,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   684,'1 ',    26.250,    -3.163,    24.800,   -24.800,1.00000,   684,    52.500, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    52.500,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   685,'3 ',    26.250,    -1.755,    24.800,   -24.800,1.00000,   685,    52.500, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    52.500,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   686,'2 ',    26.250,    -3.834,    24.800,   -24.800,1.00000,   686,    52.500, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    52.500,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   687,'4 ',    25.500,    -6.489,    28.900,   -28.900,1.00000,   687,    51.000, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    51.000,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   688,'2 ',    25.200,     5.272,    24.800,   -24.800,1.00000,   688,    50.400, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.400,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   691,'1 ',    25.200,    15.000,    15.000,   -15.000,1.05000,   691,    50.400, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.400,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   692,'2 ',    25.200,    -6.695,    15.000,   -15.000,1.00000,   692,    50.400, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.400,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  1600,'6 ',   125.000,    26.797,    82.500,   -67.500,1.05000,  1600,   156.470, 1.30000E-3, 1.88000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   134.000,    40.000,   8,1.0000
  1601,'1 ',    45.000,    16.413,    19.875,   -13.375,1.05000,  1601,    56.760, 0.00000E+0, 2.06000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    51.000,    15.000,   8,1.0000
  1602,'2 ',    45.000,    23.339,    27.000,   -12.000,1.05000,  1602,    56.760, 0.00000E+0, 2.06000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    48.000,    15.000,   8,1.0000
  1603,'3 ',    45.000,     5.993,    19.875,   -13.375,1.05000,  1603,    56.765, 3.36000E-3, 2.06000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    51.000,    15.000,   8,1.0000
  1604,'4 ',    45.000,     9.880,    29.900,   -19.500,1.05000,  1604,    56.760, 3.36000E-3, 2.06000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    48.250,    15.000,   8,1.0000
  1605,'5 ',    40.000,    -5.240,    27.000,   -12.000,1.02000,  1605,    56.760, 0.00000E+0, 2.06000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    48.000,    15.000,   8,1.0000
  1606,'1 ',   220.000,    72.186,   216.000,  -120.600,1.03000,  1606,   330.000, 0.00000E+0, 2.18000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   280.000,   100.000,   8,1.0000
  1607,'1 ',    50.000,    -9.465,    46.500,   -20.000,1.00000,  1607,    77.500, 0.00000E+0, 1.58000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    62.000,     0.000,   5,1.0000
  1608,'1 ',    20.000,     0.000,    12.100,   -12.100,1.00000,  1608,    27.740, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    25.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  1609,'1 ',     5.760,    -2.498,     3.480,    -3.480,1.00000,  1609,     8.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.200,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  1610,'1 ',     4.000,     0.337,     4.500,    -1.340,1.03000,  1610,     5.500, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.000,     1.000,   6,1.0000
  1610,'2 ',     4.000,     0.337,     4.500,    -1.340,1.03000,  1610,     5.500, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.000,     1.000,   6,1.0000
  1611,'1 ',   200.000,    17.018,   135.000,  -190.000,1.02000,  1611,   280.000, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   262.500,   150.000,   6,1.0000
  1612,'2 ',   200.000,    17.018,   135.000,  -190.000,1.02000,  1612,   280.000, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   262.500,   150.000,   6,1.0000
  1613,'3 ',   200.000,    17.018,   135.000,  -190.000,1.02000,  1613,   280.000, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   262.500,   150.000,   6,1.0000
  1614,'4 ',   250.000,    11.458,   162.500,  -250.000,1.02000,  1614,   280.000, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   262.500,   150.000,   6,1.0000
  1615,'1 ',     2.480,    -1.240,     1.240,    -1.240,1.00000,  1615,     3.100, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.100,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  1616,'1 ',    50.000,    20.300,    20.300,   -29.200,1.00000,  1616,   104.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  1620,'1 ',    14.000,    12.205,    18.800,   -15.000,1.05000,  1620,    21.500, 0.00000E+0, 1.19000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    15.000,     3.000,   8,1.0000
  1620,'2 ',    14.000,    12.205,    18.800,   -15.000,1.05000,  1620,    21.500, 0.00000E+0, 1.19000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    15.000,     3.000,   8,1.0000
  1621,'1 ',    12.000,     6.793,   100.000,  -100.000,1.05000,  1621,    17.500, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    17.000,     0.000,   4,1.0000
  1622,'2 ',    22.000,     9.294,    14.000,     0.000,1.05000,  1622,    27.500, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    26.000,     5.000,   8,1.0000
  1623,'3 ',    22.000,     9.294,    14.000,     0.000,1.05000,  1623,    27.500, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    26.000,     5.000,   8,1.0000
  1624,'1 ',    19.800,    -8.458,    19.840,   -15.620,0.97000,  1624,    39.600, 0.00000E+0, 5.19000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    39.600,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  1629,'1 ',    50.243,   -21.781,    34.800,   -34.800,0.95000,  1629,   100.490, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.485,     7.481,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  1630,'1 ',    90.000,     6.077,   100.000,  -100.000,1.02000,  1630,   138.600, 2.00000E-5, 1.35500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   124.000,    40.000,   4,1.0000
  1631,'1 ',    27.000,    16.490,    26.513,   -29.033,1.05000,  1631,    48.000, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    42.500,    20.000,   6,1.0000
  1632,'2 ',    27.000,    16.490,    26.513,   -29.033,1.05000,  1632,    48.000, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    42.500,    20.000,   6,1.0000
  1633,'3 ',    40.000,    10.208,    26.513,   -29.033,1.05000,  1633,    48.000, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    42.500,    20.000,   6,1.0000
  1634,'1 ',     7.200,     0.299,     5.900,    -5.800,1.00000,  1634,     9.830, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.500,     0.000,   7,1.0000
  1634,'2 ',     7.200,     0.299,     5.900,    -5.800,1.00000,  1634,     9.830, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.500,     0.000,   7,1.0000
  1638,'1 ',     3.000,     0.392,     3.000,    -3.000,1.02000,  1638,     4.920, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.900,     0.000,   6,1.0000
  1638,'2 ',     3.000,     0.392,     3.000,    -3.000,1.02000,  1638,     4.920, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.900,     0.000,   6,1.0000
  1639,'1 ',    22.000,    14.734,    17.325,    -6.300,1.02000,  1639,    31.500, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    24.000,     0.000,   7,1.0000
  1641,'1 ',    15.000,     5.876,    20.000,   -25.400,1.05000,  1641,    35.300, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.000,     0.000,   6,1.0000
  1642,'2 ',    25.000,     1.485,    24.230,   -35.000,1.05000,  1642,    35.300, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.000,     0.000,   6,1.0000
  1643,'1 ',     2.430,     0.000,     1.800,    -0.900,1.05000,  1643,     3.400, 0.00000E+0, 1.95000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.430,     1.450,   1,1.0000
  1644,'1 ',     3.700,    15.572,   999.000,  -999.000,1.05000,  1644,     6.000, 0.00000E+0, 1.95000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     4.800,     0.500,   4,1.0000
  1644,'2 ',     3.700,     0.492,   999.000,  -999.000,1.05000,  1644,     6.000, 0.00000E+0, 1.95000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.800,     0.500,   4,1.0000
  1644,'3 ',     3.700,     0.492,   999.000,  -999.000,1.05000,  1644,     6.000, 0.00000E+0, 1.95000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.800,     0.500,   4,1.0000
  1644,'4 ',     2.200,     0.293,   999.000,  -999.000,1.05000,  1644,     4.375, 0.00000E+0, 1.95000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.260,     0.500,   4,1.0000
  1644,'5 ',     3.200,     0.426,     3.750,    -1.870,1.05000,  1644,     6.250, 0.00000E+0, 1.34000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.930,     2.500,   1,1.0000
  1646,'5 ',     2.300,     0.826,   999.000,  -999.000,0.99000,  1646,     4.000, 0.00000E+0, 1.95000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.500,     0.500,   4,1.0000
  1647,'1 ',     3.200,     3.750,     3.750,    -1.870,1.05000,  1647,     6.250, 0.00000E+0, 1.34000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.930,     2.500,   1,1.0000
  1647,'2 ',     3.200,     0.688,     3.750,    -1.870,1.05000,  1647,     6.250, 0.00000E+0, 1.34000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.930,     2.500,   1,1.0000
  1647,'3 ',     3.200,     0.688,     3.750,    -1.870,1.05000,  1647,     6.250, 0.00000E+0, 1.34000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.930,     2.500,   1,1.0000
  1647,'4 ',     3.200,     0.688,     3.750,    -1.870,1.05000,  1647,     6.250, 0.00000E+0, 1.34000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.930,     2.500,   1,1.0000
  1647,'5 ',     3.200,     0.688,     3.750,    -1.870,1.05000,  1647,     6.250, 0.00000E+0, 1.34000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.930,     2.500,   1,1.0000
  1649,'2 ',    19.000,     1.943,    10.810,   -10.300,1.05000,  1649,    24.200, 0.00000E+0, 1.65000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    19.400,     5.000,   4,1.0000
  1650,'1 ',    19.000,    10.585,    10.810,   -10.300,1.05000,  1650,    24.200, 0.00000E+0, 1.65000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    19.400,     5.000,   4,1.0000
  1651,'1 ',   275.000,    -2.125,   151.074,  -175.089,1.02000,  1651,   390.000, 0.00000E+0, 2.53000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   350.000,   190.000,   6,1.0000
  1652,'2 ',   275.000,    -2.125,   151.074,  -175.089,1.02000,  1652,   390.000, 0.00000E+0, 2.53000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   350.000,   190.000,   6,1.0000
  1653,'3 ',   275.000,    -2.125,   151.074,  -175.089,1.02000,  1653,   390.000, 0.00000E+0, 2.53000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   350.000,   190.000,   6,1.0000
  1654,'4 ',   275.000,    -2.125,   151.074,  -175.089,1.02000,  1654,   390.000, 0.00000E+0, 2.53000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   350.000,   190.000,   6,1.0000
  1655,'2 ',   100.000,     7.645,    90.000,   -60.000,1.05000,  1655,   162.780, 0.00000E+0, 2.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   105.000,    30.000,   4,1.0000
  1658,'1 ',    56.550,   -12.087,    69.600,   -69.600,1.00000,  1658,   113.100, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   113.100,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  1661,'1 ',   180.000,    53.186,   175.000,   -87.000,1.00000,  1661,   222.000, 0.00000E+0, 1.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   200.000,   140.000,   6,1.0000
  1662,'2 ',   180.000,    53.186,   175.000,   -87.000,1.00000,  1662,   222.000, 0.00000E+0, 1.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   200.000,   140.000,   6,1.0000
  1663,'3 ',   180.000,    53.186,   175.000,   -87.000,1.00000,  1663,   222.000, 0.00000E+0, 1.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   200.000,   140.000,   6,1.0000
  1664,'4 ',   180.000,    53.186,   175.000,   -87.000,1.00000,  1664,   222.000, 0.00000E+0, 1.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   200.000,   140.000,   6,1.0000
  1665,'5 ',   180.000,    54.469,   175.000,   -87.000,1.00000,  1665,   222.000, 0.00000E+0, 1.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   200.000,   140.000,   6,1.0000
  1666,'6 ',   180.000,    -2.169,   175.000,   -87.000,0.97000,  1666,   222.000, 0.00000E+0, 1.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   200.000,   140.000,   6,1.0000
  1671,'1 ',   111.000,    -2.911,    73.500,   -13.500,1.00000,  1671,   146.000, 0.00000E+0, 2.46000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   127.000,    40.000,   4,1.0000
  1672,'2 ',   100.000,    -4.067,    73.500,   -13.500,1.00000,  1672,   146.000, 0.00000E+0, 2.46000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   127.000,    40.000,   4,1.0000
  1673,'3 ',   110.000,   -13.500,    73.500,   -13.500,0.98000,  1673,   146.000, 0.00000E+0, 2.46000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   127.000,    40.000,   4,1.0000
  1674,'1 ',   110.000,   -10.154,   134.100,   -55.875,1.00000,  1674,   223.500, 0.00000E+0, 2.16000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   178.800,    56.000,   8,1.0000
  1675,'4 ',   100.000,     0.707,    61.000,   -38.000,0.97000,  1675,   116.710, 0.00000E+0, 1.28000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,     0.000,   4,1.0000
  1676,'1 ',    90.000,    24.985,    90.000,   -60.000,1.05000,  1676,   162.780, 0.00000E+0, 2.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   105.000,    30.000,   4,1.0000
  1677,'5 ',   100.000,    -9.818,    66.000,   -46.000,0.97000,  1677,   125.885, 0.00000E+0, 1.28000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   107.000,     0.000,   4,1.0000
  1678,'1 ',    15.000,     9.825,    15.300,    -5.100,1.05000,  1678,    25.500, 0.00000E+0, 1.86500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.400,     0.000,   7,1.0000
  1681,'1 ',    80.000,   -14.159,    48.000,   -59.000,1.00000,  1681,    90.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    85.500,    20.000,   6,1.0000
  1682,'2 ',    80.000,   -14.159,    48.000,   -59.000,1.00000,  1682,    90.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    85.500,    20.000,   6,1.0000
  1683,'3 ',    80.000,     0.777,    48.000,   -59.000,1.00000,  1683,    90.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    85.500,    20.000,   6,1.0000
  1691,'1 ',   200.000,   -59.615,   125.000,  -140.000,0.97000,  1691,   250.000, 0.00000E+0, 1.55000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   225.000,   120.000,   6,1.0000
  1692,'2 ',   200.000,   -59.615,   125.000,  -140.000,0.97000,  1692,   250.000, 0.00000E+0, 1.55000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   225.000,   120.000,   6,1.0000
  1693,'G ',   308.000,     4.108,   234.400,   -94.000,1.01200,  1693,   362.000, 0.00000E+0, 1.92000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   308.000,   100.000,   8,1.0000
  1693,'V ',   178.500,     2.328,   150.000,   -80.000,1.01200,  1693,   210.000, 0.00000E+0, 1.91000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   178.500,    60.000,   8,1.0000
  1694,'1 ',    40.000,    22.447,    30.000,    -8.600,1.05000,  1694,    50.200, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    42.730,     0.000,   4,1.0000
  1695,'1 ',    19.000,    13.196,    16.000,   -16.000,1.05000,  1695,    26.660, 0.00000E+0, 7.00000E-2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    19.000,     0.000,   1,1.0000
  1699,'1 ',    20.000,    10.244,    17.250,    -5.750,1.05000,  1699,    31.500, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    23.000,     0.000,   7,1.0000
  2600,'1 ',    40.000,     5.080,    35.000,   -20.000,1.05000,  2600,    65.880, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    56.000,    10.000,   4,1.0000
  2601,'1 ',    22.000,     5.565,    25.600,    -8.300,1.05000,  2601,    31.400, 0.00000E+0, 1.86500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,   31.4,    25.000,    10.000,   4,1.0000
  2602,'2 ',    14.000,     3.706,    12.500,    -2.400,1.05000,  2602,    20.000, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,   20.0,    17.000,     4.000,   4,1.0000
  2603,'3 ',    22.000,    10.237,    25.600,    -8.300,1.05000,  2603,    31.400, 0.00000E+0, 1.86500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,   31.4,    25.000,    10.000,   4,1.0000
  2604,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,  2604,    16.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.000,   -16.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  2605,'1 ',    21.000,     6.940,     9.170,     0.000,1.05000,  2605,    28.000, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    22.400,     2.800,   7,1.0000
  2606,'1 ',   110.000,    28.380,   128.000,   -50.000,1.03000,  2606,   248.000, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   163.300,     0.000,   4,1.0000
  2607,'7 ',    25.000,     8.082,    24.776,   -21.245,1.05000,  2607,    37.500, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,   37.5,    28.000,    12.000,   5,1.0000
  2608,'8 ',    25.000,     8.093,    24.487,   -20.903,1.05000,  2608,    37.500, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,   37.5,    28.000,    12.000,   5,1.0000
  2609,'9 ',    15.000,     0.451,    12.300,    -3.150,1.00000,  2609,    21.200, 0.00000E+0, 1.26000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,   21.2,    15.000,     6.000,   4,1.0000
  2609,'V ',    12.000,     0.361,    13.350,    -3.750,1.00000,  2609,    21.200, 0.00000E+0, 1.26000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,   21.2,    15.000,     6.000,   4,1.0000
  2610,'1 ',   350.000,    63.494,   216.000,   -79.200,1.02000,  2610,   440.000, 0.00000E+0, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   362.000,    74.000,   9,1.0000
  2611,'1 ',    25.000,     8.060,    28.939,   -15.939,1.05000,  2611,    41.200, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,   41.2,    32.000,    12.000,   5,1.0000
  2612,'2 ',    25.000,     6.431,    27.451,   -14.726,1.05000,  2612,    41.200, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,   41.2,    32.000,    12.000,   5,1.0000
  2613,'3 ',    50.000,    16.438,    70.000,   -35.000,1.05000,  2613,    87.500, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,   87.5,    70.000,    22.000,   5,1.0000
  2614,'4 ',    50.000,    16.438,    70.000,   -35.000,1.05000,  2614,    87.500, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,   87.5,    70.000,    22.000,   5,1.0000
  2615,'1 ',    18.000,     0.994,    15.400,     0.000,1.05000,  2615,    28.000, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.000,     0.000,   7,1.0000
  2616,'1 ',    18.000,    11.000,    11.000,   -10.000,1.05000,  2616,    27.700, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    25.000,     3.400,   4,1.0000
  2617,'1 ',    49.500,    -9.967,    56.100,   -35.200,1.00000,  2617,    99.000, 5.20000E-3, 8.59000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    99.000,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  2618,'2 ',    40.000,     5.080,    35.000,   -20.000,1.05000,  2618,    65.880, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    56.000,    10.000,   4,1.0000
  2619,'3 ',    40.000,     5.080,    35.000,   -20.000,1.05000,  2619,    65.880, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    56.000,    10.000,   4,1.0000
  2620,'1 ',   743.826,   234.229,   340.000,  -100.000,1.05000,  2620,   838.000, 0.00000E+0, 3.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   745.000,   160.000,   1,1.0000
  2621,'1 ',    48.000,     9.707,    35.000,   -20.000,1.05000,  2621,    65.880, 0.00000E+0, 2.35000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    56.000,    40.000,   4,1.0000
  2622,'2 ',    48.000,     9.707,    35.000,   -20.000,1.05000,  2622,    65.880, 0.00000E+0, 2.35000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    56.000,    40.000,   4,1.0000
  2624,'3 ',    56.000,     1.779,    35.000,   -20.000,1.00000,  2624,    65.880, 0.00000E+0, 2.35000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    56.000,    40.000,   4,1.0000
  2625,'1 ',   240.000,    53.017,   176.000,  -110.000,1.01000,  2625,   345.000, 0.00000E+0, 2.02500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   300.000,    85.000,   4,1.0000
  2626,'2 ',   240.000,    53.017,   176.000,  -110.000,1.01000,  2626,   345.000, 0.00000E+0, 2.02500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   300.000,    85.000,   4,1.0000
  2627,'3 ',   350.000,     0.000,   214.000,   -63.000,1.00000,  2627,   412.000, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   350.000,    70.000,   4,1.0000
  2628,'23',    47.000,    13.231,    25.000,   -25.000,1.05000,  2628,    63.500, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    51.250,     4.700,   4,1.0000
  2629,'1 ',   260.000,    82.567,   175.500,   -18.000,1.03000,  2629,   364.700, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  364.7,   310.000,   120.000,   5,1.0000
  2630,'2 ',   280.000,    20.716,   175.500,   -18.000,1.03000,  2630,   364.700, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  364.7,   310.000,   120.000,   5,1.0000
  2631,'24',    47.000,    13.217,    25.000,   -25.000,1.05000,  2631,    63.500, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    51.250,     4.700,   4,1.0000
  2632,'1 ',    30.000,    41.150,    41.150,   -23.680,1.05000,  2632,    77.647, 0.00000E+0, 1.96000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    66.000,     0.000,   4,1.0000
  2633,'2 ',    30.000,    41.150,    41.150,   -23.680,1.05000,  2633,    77.647, 0.00000E+0, 1.96000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    66.000,     0.000,   4,1.0000
  2634,'3 ',    29.000,     7.000,     7.000,     0.000,1.05000,  2634,    34.220, 0.00000E+0, 2.68000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.000,     0.000,   4,1.0000
  2634,'4 ',    29.000,     7.000,     7.000,     0.000,1.05000,  2634,    34.220, 0.00000E+0, 2.68000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.000,     0.000,   4,1.0000
  2635,'1 ',    40.000,    12.674,    30.000,   -30.000,1.00000,  2635,    81.125, 0.00000E+0, 2.18000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    64.900,    20.000,   8,1.0000
  2636,'1 ',    50.000,    28.810,    30.000,   -30.000,1.03000,  2636,    81.125, 0.00000E+0, 2.18000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    64.900,    20.000,   8,1.0000
  2637,'4 ',    56.000,     0.000,    35.000,   -20.000,1.00000,  2637,    65.880, 0.00000E+0, 1.93000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    56.000,    40.000,   4,1.0000
  2638,'1 ',    12.000,     7.315,    11.055,     0.000,1.05000,  2638,    20.100, 0.00000E+0, 1.58000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    15.400,     0.000,   7,1.0000
  2639,'5 ',    29.000,     7.000,     7.000,     0.000,1.05000,  2639,    34.220, 0.00000E+0, 2.68000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.000,     0.000,   4,1.0000
  2639,'6 ',    29.000,     7.000,     7.000,     0.000,1.05000,  2639,    34.220, 0.00000E+0, 2.68000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.000,     0.000,   4,1.0000
  2640,'5 ',    12.000,     5.000,     5.000,    -7.060,1.01000,  2640,    18.700, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,   18.7,    15.000,     3.000,   4,1.0000
  2640,'7 ',    12.000,    -0.393,     5.000,    -3.280,1.01000,  2640,    18.700, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,   18.7,    15.000,     5.000,   4,1.0000
  2641,'1 ',     8.000,     6.600,     6.600,    -5.780,1.05000,  2641,    19.250, 0.00000E+0, 1.86500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    15.000,     0.000,   7,1.0000
  2642,'1 ',    30.000,     2.202,    22.330,     0.000,1.00000,  2642,    40.600, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    32.480,     0.000,   1,1.0000
  2643,'1 ',    53.400,    23.506,    40.050,   -20.840,1.05000,  2643,    77.600, 0.00000E+0, 2.25000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    53.400,    15.000,   4,1.0000
  2644,'1 ',    16.800,    -5.200,    12.600,    -9.000,1.00000,  2644,    21.000, 0.00000E+0, 2.70600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.800,     0.000,   7,1.0000
  2644,'2 ',    16.800,    -5.200,    12.600,    -9.000,1.00000,  2644,    21.000, 0.00000E+0, 2.70600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.800,     0.000,   7,1.0000
  2644,'3 ',    16.800,     0.000,    12.600,    -9.000,1.00000,  2644,    21.000, 0.00000E+0, 2.70600E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    16.800,     0.000,   7,1.0000
  2645,'1 ',    20.000,     4.029,    40.050,   -20.840,1.00000,  2645,    66.750, 0.00000E+0, 2.25000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    53.400,    15.000,   4,1.0000
  2646,'1 ',    20.000,    13.620,    40.050,   -20.690,1.00000,  2646,    66.750, 0.00000E+0, 2.25000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    53.400,    15.000,   4,1.0000
  2647,'2 ',    20.000,    13.620,    40.050,   -20.690,1.00000,  2647,    66.750, 0.00000E+0, 2.25000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    53.400,    15.000,   4,1.0000
  2648,'1 ',    58.000,     3.228,    47.200,   -47.200,1.04000,  2648,   116.000, 0.00000E+0, 1.79180E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   116.000,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  2650,'1 ',    50.000,    11.027,    23.300,   -24.500,1.05000,  2650,    70.600, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    65.300,     0.000,   5,1.0000
  2651,'4 ',    16.800,     0.000,    12.600,    -9.000,1.00000,  2651,    21.000, 0.00000E+0, 2.70600E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    16.800,     0.000,   7,1.0000
  2651,'5 ',    16.800,     0.000,    12.600,    -9.000,1.00000,  2651,    21.000, 0.00000E+0, 2.70600E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    16.800,     0.000,   7,1.0000
  2651,'6 ',    16.800,     0.000,    12.600,    -9.000,1.00000,  2651,    21.000, 0.00000E+0, 2.70600E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    16.800,     0.000,   7,1.0000
  2652,'1 ',    22.400,     5.400,     5.400,    -5.400,1.05000,  2652,    28.000, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    22.400,     0.000,   7,1.0000
  2653,'1 ',     4.000,     4.700,     4.700,    -2.350,1.05000,  2653,     7.840, 0.00000E+0, 1.94000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.000,     0.000,   1,1.0000
  2655,'2 ',    20.000,     4.029,    40.050,   -20.840,1.00000,  2655,    66.750, 0.00000E+0, 2.25000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    53.400,    15.000,   4,1.0000
  2656,'1 ',    13.500,    -6.798,    16.800,   -13.200,1.00000,  2656,    31.800, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    27.000,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  2658,'1 ',    69.750,    -5.789,    79.050,   -49.600,1.00000,  2658,   139.500, 9.99000E+2, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   139.500,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  2659,'2 ',    27.000,    -9.135,    30.600,   -19.200,1.00000,  2659,    54.000, 2.50000E-1, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    54.000,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  2660,'1 ',    50.025,   -25.547,    51.130,   -38.800,1.00000,  2660,   100.050, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.050,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  2662,'1 ',    49.300,     1.959,    48.615,   -50.141,1.00000,  2662,    98.600, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    98.600,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  2664,'3 ',    50.500,     1.779,    40.050,   -20.690,1.00000,  2664,    66.750, 0.00000E+0, 2.25000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    53.400,    15.000,   4,1.0000
  2665,'4 ',    50.500,    -7.792,    40.050,   -20.690,1.00000,  2665,    66.750, 0.00000E+0, 2.25000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    53.400,    15.000,   4,1.0000
  2666,'4 ',    40.000,     5.080,    35.000,   -20.000,1.05000,  2666,    65.880, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    56.000,    10.000,   4,1.0000
  2667,'5 ',    60.000,     4.344,    37.200,   -37.200,1.05000,  2667,    70.600, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    60.000,     0.000,   5,1.0000
  2668,'3 ',    20.000,     4.029,    40.050,   -20.840,1.00000,  2668,    69.000, 0.00000E+0, 1.77000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    53.400,    15.000,   4,1.0000
  2669,'1 ',    30.000,     2.854,    37.200,   -37.200,1.00000,  2669,    70.600, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    60.000,     0.000,   5,1.0000
  2670,'1 ',    35.000,    21.625,    28.290,   -26.650,1.05000,  2670,    38.500, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,   38.5,    35.000,     7.000,   5,1.0000
  2671,'1 ',    50.000,    38.557,    72.500,   -31.500,1.00000,  2671,   100.000, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    75.000,    25.000,   5,1.0000
  2672,'2 ',    50.000,    40.134,    72.500,   -31.500,1.00000,  2672,   100.000, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    75.000,    25.000,   5,1.0000
  2673,'3 ',    50.000,    34.118,    72.500,   -31.500,1.00000,  2673,   100.000, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    75.000,    30.000,   5,1.0000
  2674,'4 ',    50.000,    50.865,    87.000,   -60.000,1.02000,  2674,   100.000, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    67.000,    20.000,   5,1.0000
  2675,'5 ',   265.000,     7.837,   184.843,   -54.972,1.02000,  2675,   412.000, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   350.000,    70.000,   5,1.0000
  2676,'1 ',    10.000,     3.378,    19.000,   -15.000,1.05000,  2676,    31.250, 0.00000E+0, 1.56000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    25.000,    10.000,   4,1.0000
  2677,'4 ',    10.000,    -3.548,    19.000,   -15.000,1.03000,  2677,    31.250, 0.00000E+0, 1.34000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    25.000,    10.000,   4,1.0000
  2678,'1 ',    49.875,   -14.667,    36.000,   -36.000,1.00000,  2678,    99.750, 0.00000E+0, 9.99999E+5, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    99.750,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  2679,'1 ',    20.000,    12.848,    26.950,   -22.850,1.05000,  2679,    33.000, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,   33.0,    26.500,     5.300,   5,1.0000
  2679,'2 ',    20.000,    12.848,    26.950,   -22.850,1.05000,  2679,    33.000, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,   33.0,    26.500,     5.300,   5,1.0000
  2679,'3 ',    20.000,    12.848,    26.950,   -22.850,1.05000,  2679,    33.000, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,   33.0,    26.500,     5.300,   5,1.0000
  2679,'4 ',    20.000,    12.848,    26.950,   -22.850,1.05000,  2679,    33.000, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,   33.0,    26.500,     5.300,   5,1.0000
  2680,'1 ',    12.000,     4.133,     5.000,    -3.760,1.05000,  2680,    20.000, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,   20.0,    14.000,     5.000,   4,1.0000
  2680,'2 ',    12.000,     4.133,     5.000,    -3.760,1.05000,  2680,    20.000, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,   20.0,    14.000,     5.000,   4,1.0000
  2681,'1 ',    26.600,   -13.076,    22.400,   -15.600,1.00000,  2681,    54.600, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    53.200,     0.000,  11,1.0000
  2682,'3 ',    12.000,     2.113,    16.200,    -6.600,1.05000,  2682,    21.000, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    17.000,     3.400,   4,1.0000
  2684,'1 ',    27.000,    -8.371,    33.600,   -26.400,1.00000,  2684,    57.000, 0.00000E+0, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    54.000,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  2685,'1 ',     7.000,    -2.450,     5.000,    -2.450,1.00000,  2685,    14.000, 9.99900E+3, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    14.000,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  2686,'1 ',    20.000,     1.563,    16.800,   -16.800,1.04000,  2686,    28.000, 0.00000E+0, 1.36300E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    22.400,     0.000,   7,1.0000
  2687,'4 ',    70.000,    21.347,    50.000,   -30.000,1.05000,  2687,    94.500, 0.00000E+0, 1.95000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    80.000,    20.000,   4,1.0000
  2688,'1 ',     5.000,    -2.049,     3.287,    -3.287,1.00000,  2688,    10.000, 0.00000E+0, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  2689,'1 ',    27.600,     7.787,    28.208,   -21.408,1.05000,  2689,    55.200, 0.00000E+0, 9.99999E+5, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    55.200,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  2690,'1 ',    12.500,    -7.609,     8.200,    -8.200,1.00000,  2588,    25.000, 0.00000E+0, 1.84000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    25.000,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  2691,'1 ',    18.975,    -4.904,    12.474,   -12.374,1.00000,  2691,    37.950, 7.42400E-1, 3.71200E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    37.950,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  2692,'1 ',   190.000,   123.795,   180.000,   -31.500,1.04500,  2692,   309.000, 0.00000E+0, 2.23000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   262.980,    70.000,   8,1.0000
  2693,'2 ',   190.000,   123.795,   180.000,   -31.500,1.04500,  2693,   309.000, 0.00000E+0, 2.23000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   262.982,    70.000,   8,1.0000
  2694,'3 ',   206.000,    71.768,   198.000,  -108.000,1.04500,  2694,   375.600, 0.00000E+0, 2.51000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   319.303,    85.000,   8,1.0000
  2695,'1 ',   240.000,    91.962,   180.000,   -90.000,1.05000,  2695,   306.000, 0.00000E+0, 1.80700E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   260.000,    70.000,   8,1.0000
  2696,'2 ',   240.000,    91.962,   180.000,   -90.000,1.05000,  2696,   306.000, 0.00000E+0, 1.80700E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   262.980,    70.000,   8,1.0000
  2697,'3 ',   300.000,   119.581,   200.000,  -143.200,1.05000,  2697,   375.600, 0.00000E+0, 1.77800E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   319.303,    85.000,   8,1.0000
  2699,'1 ',    12.000,     2.479,    10.650,    -3.550,1.00000,  2699,    17.750, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    14.200,     0.000,   5,1.0000
  2900,'3 ',    27.000,    -2.342,    30.600,   -19.200,1.00000,  2900,    54.000, 2.50000E-1, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    54.000,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  2902,'2 ',    12.500,    -7.609,     8.200,    -8.200,1.00000,  2841,    25.000, 0.00000E+0, 1.84000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    25.000,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  2903,'1 ',    24.750,    17.600,    16.270,   -16.270,1.00000,  2903,    49.500, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    49.500,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  2904,'1 ',    27.000,    -2.738,    30.600,   -19.200,1.00000,  2904,    54.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    54.000,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  2905,'1 ',    26.600,    -9.748,    22.450,   -15.640,1.00000,  2905,    54.600, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    53.200,     0.000,  11,1.0000
  2906,'1 ',    31.500,     5.336,    22.000,   -12.500,1.00000,  2906,    67.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    63.000,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  2907,'1 ',    16.000,     3.835,    15.050,   -15.050,1.00000,  2907,    25.080, 9.99990E+4, 1.00000E+0, 0.00000E+0, 1.00000E+0,1.00000,0,  100.0,    20.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  2908,'1 ',    20.900,   -11.456,    24.200,   -24.200,1.00000,  2908,    41.800, 7.42400E-1, 3.71200E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    41.800,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  2910,'1 ',    86.100,    -3.580,    81.631,   -60.762,1.00000,  2910,   172.200, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   172.200,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  2911,'1 ',    44.100,   -17.815,    53.550,   -46.200,1.00000,  2911,    88.200, 0.00000E+0, 5.54000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    88.200,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  2913,'1 ',    50.400,    -5.167,    47.952,   -35.760,1.00000,  2913,   100.800, 9.99900E+3, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.800,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  2914,'1 ',    50.400,   -17.640,    36.170,   -17.640,1.00000,  2914,   100.800, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.800,     0.000,  11,1.0000
  2915,'1 ',    50.400,   -17.640,    36.170,   -17.640,1.00000,  2915,   100.800, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.800,     0.000,  11,1.0000
  2916,'1 ',    46.200,    -3.005,    43.800,   -32.770,1.00000,  2916,    92.400, 9.99990E+4, 1.00000E+0, 0.00000E+0, 1.00000E+0,1.00000,0,  100.0,    92.400,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  2917,'1 ',    16.000,     1.240,    15.050,   -15.050,1.00000,  2917,    25.080, 9.99990E+4, 1.00000E+0, 0.00000E+0, 1.00000E+0,1.00000,0,  100.0,    20.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  2996,'1 ',     3.600,     3.240,     3.240,    -1.620,1.05000,  2996,     5.400, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.800,     0.000,  13,1.0000
  3600,'1 ',    10.000,    19.354,    21.000,   -10.500,1.05000,  3600,    35.000, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.000,     0.000,   7,1.0000
  3601,'1 ',   110.000,    35.616,    85.500,   -11.700,1.05000,  3601,   150.000, 0.00000E+0, 1.57500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   123.000,    24.000,   5,1.0000
  3602,'2 ',   100.000,    48.621,    94.300,   -19.800,1.04000,  3602,   150.000, 0.00000E+0, 1.57500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   116.000,    24.000,   5,1.0000
  3603,'3 ',   110.000,    48.512,    96.000,   -17.400,1.05000,  3603,   150.000, 0.00000E+0, 1.57500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   112.000,    24.000,   5,1.0000
  3605,'5 ',    90.000,    45.574,    94.500,   -18.000,1.05000,  3605,   150.000, 0.00000E+0, 1.57500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   105.000,    24.000,   8,1.0000
  3607,'7 ',   250.000,    68.337,   241.000,  -104.000,1.04000,  3607,   364.700, 0.00000E+0, 2.25000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   310.000,    62.000,   5,1.0000
  3608,'8 ',   200.000,    42.550,   135.000,   -68.400,1.04000,  3608,   257.000, 0.00000E+0, 2.17000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   218.000,    43.700,   8,1.0000
  3609,'1 ',   240.000,    77.552,   139.500,   -59.500,1.05000,  3609,   311.150, 0.00000E+0, 1.96000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   262.000,   230.000,   8,1.0000
  3610,'2 ',   240.000,   106.920,   139.500,   -59.500,1.05000,  3610,   311.150, 0.00000E+0, 1.96000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   262.000,   230.000,   8,1.0000
  3611,'1 ',   300.000,    75.471,   180.000,  -112.500,1.04000,  3611,   379.480, 0.00000E+0, 2.23000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   327.000,   150.000,   8,1.0000
  3612,'1 ',    34.000,    -6.879,     8.000,    -8.000,1.05000,  3612,    44.600, 0.00000E+0, 2.02000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    35.864,     0.000,   5,1.0000
  3613,'1 ',     8.800,     2.801,     7.297,    -7.297,1.00000,  3613,    13.200, 9.99990E+4, 1.00000E+0, 0.00000E+0, 1.00000E+0,1.00000,0,  100.0,    11.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  3617,'1 ',   230.000,    46.700,   166.000,   -90.000,1.03500,  3617,   336.000, 0.00000E+0, 2.11000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   292.000,    70.000,   3,1.0000
  3618,'2 ',   230.000,    46.700,   166.000,   -90.000,1.03500,  3618,   336.000, 0.00000E+0, 2.11000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   292.000,    70.000,   3,1.0000
  3619,'1 ',   294.000,    53.546,   165.000,   -85.000,1.03500,  3619,   346.000, 0.00000E+0, 2.04300E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   304.000,    70.000,   1,1.0000
  3620,'1 ',   110.000,    56.701,    80.000,   -56.000,1.05000,  3620,   155.000, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   131.750,    10.000,   4,1.0000
  3621,'1 ',    17.000,     0.000,    15.490,   -11.570,1.00000,  3621,    18.700, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    17.000,     3.400,   4,1.0000
  3621,'3 ',    17.000,     0.000,    17.930,   -13.400,1.00000,  3621,    21.650, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    17.000,     3.400,   4,1.0000
  3622,'2 ',    17.000,     0.000,    15.490,   -11.570,1.00000,  3622,    18.700, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    17.000,     3.400,   4,1.0000
  3622,'4 ',    17.000,     0.000,    17.930,   -13.400,1.00000,  3622,    21.650, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    17.000,     3.400,   4,1.0000
  3625,'5 ',    18.000,     0.000,    16.570,   -12.380,1.00000,  3625,    20.000, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    18.000,     3.600,   4,1.0000
  3625,'6 ',    18.000,     0.000,    16.570,   -12.380,1.00000,  3625,    20.000, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    18.000,     3.600,   4,1.0000
  3627,'7 ',    25.000,     0.000,    22.780,   -17.020,1.00000,  3627,    27.500, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    25.000,     5.000,   4,1.0000
  3631,'1 ',     5.000,     0.352,     4.320,    -2.160,1.05000,  3631,     7.080, 8.70000E-3, 1.16000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.600,     0.000,   1,1.0000
  3637,'7 ',    33.000,    20.643,    36.100,   -16.800,1.05000,  3637,    42.000, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    33.600,     0.000,   4,1.0000
  3638,'8 ',    30.000,     8.036,    52.000,   -18.000,1.05000,  3638,    42.000, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    33.600,     0.000,   4,1.0000
  3640,'1 ',    25.000,     7.215,    20.000,   -10.000,1.05000,  3640,    33.700, 0.00000E+0, 2.15000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    27.000,     0.000,   4,1.0000
  3641,'1 ',   200.000,    85.052,   112.500,   -67.500,1.05000,  3641,   230.000, 0.00000E+0, 2.24000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   218.700,     0.000,   8,1.0000
  3642,'2 ',   210.000,    86.485,   112.500,   -67.500,1.05000,  3642,   230.000, 0.00000E+0, 2.24000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   218.700,     0.000,   8,1.0000
  3643,'3 ',   220.000,    89.607,   130.500,   -67.500,1.05000,  3643,   261.000, 0.00000E+0, 1.92000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   236.000,     0.000,   8,1.0000
  3644,'1 ',   230.000,    87.713,   247.500,   -90.000,1.05000,  3644,   390.000, 0.00000E+0, 2.62000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   288.400,    90.000,   8,1.0000
  3645,'1 ',   223.000,   109.031,   197.000,  -100.000,1.05000,  3645,   335.000, 0.00000E+0, 2.62000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   255.200,    80.000,   8,1.0000
  3646,'2 ',   240.000,    88.552,   197.000,  -100.000,1.05000,  3646,   335.000, 0.00000E+0, 2.62000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   255.200,    80.000,   8,1.0000
  3647,'4 ',   160.000,    61.652,   120.000,   -80.000,1.04000,  3647,   195.000, 0.00000E+0, 1.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   180.000,    32.000,   4,1.0000
  3648,'1 ',    27.650,     2.902,    20.739,    -6.913,1.05000,  3648,    36.500, 0.00000E+0, 2.25000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    27.650,     0.000,   7,1.0000
  3648,'2 ',     4.800,     0.000,     3.680,    -1.020,1.05000,  3648,     6.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     4.800,     0.000,   7,1.0000
  3648,'3 ',     2.400,     0.000,     1.840,    -0.510,1.05000,  3648,     3.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     2.400,     0.000,   7,1.0000
  3650,'1 ',    46.000,    20.509,    35.635,   -15.220,1.05000,  3650,    67.647, 0.00000E+0, 2.37500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    46.000,     0.000,   4,1.0000
  3651,'1 ',     0.000,    30.149,   125.000,  -120.000,1.00000,  3000,   125.000, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,     0.000,  10,1.0000
  3652,'2 ',     0.000,    30.149,   125.000,  -120.000,1.00000,  3000,   125.000, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,     0.000,  10,1.0000
  3653,'3 ',     0.000,    30.149,   125.000,  -120.000,1.00000,  3000,   125.000, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,     0.000,  10,1.0000
  3654,'4 ',     0.000,    30.149,   125.000,  -120.000,1.00000,  3000,   125.000, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,     0.000,  10,1.0000
  3655,'5 ',     0.000,    30.149,   125.000,  -120.000,1.00000,  3000,   125.000, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,     0.000,  10,1.0000
  3656,'6 ',     0.000,    30.149,   125.000,  -120.000,1.00000,  3000,   125.000, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,     0.000,  10,1.0000
  3658,'1 ',   180.000,    91.200,    91.200,   -68.400,1.05000,  3658,   228.000, 0.00000E+0, 2.11000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   193.800,    20.000,   5,1.0000
  3660,'1 ',     5.500,     2.614,     4.420,    -1.470,1.05000,  3660,     7.370, 0.00000E+0, 3.31000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.900,     0.000,  13,1.0000
  3664,'4 ',    40.000,     5.246,    71.280,   -32.330,1.02000,  3664,    80.000, 0.00000E+0, 1.25000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    60.000,    12.000,   5,1.0000
  3665,'5 ',    75.000,    11.480,    72.000,   -24.300,1.02000,  3665,   133.000, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   110.000,    22.000,   5,1.0000
  3666,'6 ',   240.000,   110.764,   198.000,   -62.000,1.05000,  3666,   333.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   250.000,    50.000,   5,1.0000
  3667,'1 ',   240.000,    55.108,   144.000,   -72.000,1.05000,  3667,   303.000, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   258.000,    80.000,   8,1.0000
  3668,'2 ',   240.000,    53.473,   144.000,   -72.000,1.05000,  3668,   303.000, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   258.000,    80.000,   8,1.0000
  3669,'1 ',   260.000,    84.649,   175.500,   -72.000,1.05000,  3669,   332.600, 0.00000E+0, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   282.000,   100.000,   8,1.0000
  3670,'1 ',    30.000,    14.061,    29.160,    -9.720,1.05000,  3670,    48.600, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    38.880,     0.000,   7,1.0000
  3673,'1 ',     5.500,     2.403,     4.420,    -1.470,1.05000,  3673,     7.370, 0.00000E+0, 3.31000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.900,     0.000,  13,1.0000
  3674,'4 ',    46.000,    23.826,    35.635,   -15.220,1.05000,  3674,    67.650, 0.00000E+0, 2.37500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    46.000,     0.000,   4,1.0000
  3675,'5 ',    40.000,    31.000,    31.000,   -31.000,1.05000,  3675,    67.650, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    40.000,     0.000,   4,1.0000
  3676,'6 ',    40.000,    31.000,    31.000,   -31.000,1.05000,  3676,    67.650, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    40.000,     0.000,   4,1.0000
  3677,'7 ',   120.000,    39.277,   142.000,   -90.000,1.05000,  3677,   165.000, 0.00000E+0, 2.09000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   145.000,    30.000,   5,1.0000
  3678,'8 ',   190.000,    94.522,   113.400,   -36.000,1.05000,  3678,   229.000, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   194.000,    40.000,   5,1.0000
  3679,'9 ',   230.000,    66.674,   139.000,   -93.939,1.05000,  3679,   294.000, 0.00000E+0, 1.68000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   250.000,    50.000,   5,1.0000
  3680,'2 ',    46.500,    20.311,    31.800,   -15.220,1.05000,  3680,    60.510, 0.00000E+0, 1.81000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    51.430,     0.000,   4,1.0000
  3681,'1 ',    16.300,     7.281,    12.500,   -10.000,1.05000,  3681,    21.340, 0.00000E+0, 2.70600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.800,     0.000,   7,1.0000
  3681,'2 ',    16.300,     7.281,    12.500,   -10.000,1.05000,  3681,    21.340, 0.00000E+0, 2.70600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.800,     0.000,   7,1.0000
  3681,'3 ',    16.300,     7.281,    12.500,   -10.000,1.05000,  3681,    21.340, 0.00000E+0, 2.70600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.800,     0.000,   7,1.0000
  3682,'3 ',    46.500,    20.443,    31.800,   -15.220,1.05000,  3682,    60.510, 0.00000E+0, 1.81000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    51.430,     0.000,   4,1.0000
  3687,'4 ',    16.300,     7.281,    12.500,   -10.000,1.05000,  3687,    21.340, 0.00000E+0, 2.70600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.800,     0.000,   7,1.0000
  3687,'5 ',    16.300,     7.281,    12.500,   -10.000,1.05000,  3687,    21.340, 0.00000E+0, 2.70600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.800,     0.000,   7,1.0000
  3687,'6 ',    16.300,     7.281,    12.500,   -10.000,1.05000,  3687,    21.340, 0.00000E+0, 2.70600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.800,     0.000,   7,1.0000
  3688,'1 ',    84.900,    20.807,    50.200,   -29.700,1.05000,  3688,    95.300, 0.00000E+0, 1.98000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    87.000,     0.000,   4,1.0000
  3689,'1 ',     5.000,     4.456,     4.456,    -2.228,1.05000,  3689,     7.420, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.940,     0.000,  13,1.0000
  3690,'1 ',   180.000,    77.863,   171.600,   -81.700,1.05000,  3690,   220.000, 0.00000E+0, 2.03000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   187.000,     0.000,   4,1.0000
  3696,'1 ',    10.000,     1.704,     8.710,    -6.970,1.05000,  3696,    11.625, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    11.625,     0.000,   1,1.0000
  3697,'2 ',    10.000,     1.658,     8.130,    -6.510,1.05000,  3697,    10.850, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.850,     0.000,   1,1.0000
  3698,'3 ',    10.000,     1.704,     8.710,    -6.970,1.05000,  3698,    11.625, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    11.625,     0.000,   1,1.0000
  3699,'4 ',    10.000,     1.658,     7.870,    -6.300,1.05000,  3699,    10.500, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.500,     0.000,   1,1.0000
  3940,'1 ',     7.000,     3.000,     3.000,    -1.400,1.05000,  3940,     8.740, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.075,     0.000,  13,1.0000
  4600,'1 ',    30.000,     0.000,    37.000,   -20.000,1.00000,  4600,    42.900, 0.00000E+0, 1.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    30.000,     6.000,   5,1.0000
  4601,'1 ',   120.000,    -5.371,    64.000,   -60.000,0.99000,  4601,   150.000, 0.00000E+0, 2.28000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   135.000,    50.000,   6,1.0000
  4602,'2 ',   120.000,    -5.515,    64.000,   -60.000,0.99000,  4602,   150.000, 0.00000E+0, 2.28000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   135.000,    50.000,   6,1.0000
  4603,'3 ',   120.000,    -6.084,    64.000,   -60.000,0.99000,  4603,   150.000, 0.00000E+0, 2.28000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   135.000,    50.000,   6,1.0000
  4604,'4 ',   120.000,    -6.006,    64.000,   -60.000,0.99000,  4604,   150.000, 0.00000E+0, 2.28000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   135.000,    50.000,   6,1.0000
  4605,'5 ',   120.000,    -5.371,    64.000,   -60.000,0.99000,  4605,   150.000, 0.00000E+0, 2.28000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   135.000,    50.000,   6,1.0000
  4606,'6 ',   120.000,    -5.515,    64.000,   -60.000,0.99000,  4606,   150.000, 0.00000E+0, 2.28000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   135.000,    50.000,   6,1.0000
  4607,'1 ',    25.000,     7.620,    12.000,    -8.000,1.03500,  4607,    33.750, 0.00000E+0, 1.99000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    27.000,     6.000,   5,1.0000
  4608,'1 ',     9.300,     0.454,     7.600,    -7.000,1.00000,  4608,    12.714, 0.00000E+0, 1.93300E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.170,     0.000,   7,1.0000
  4608,'2 ',     9.300,     0.454,     7.600,    -7.000,1.00000,  4608,    12.714, 0.00000E+0, 1.93300E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.170,     0.000,   7,1.0000
  4609,'1 ',    14.000,     0.000,    11.700,    -3.900,1.00000,  4609,    19.500, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    15.600,     0.000,   7,1.0000
  4610,'1 ',    12.000,     9.450,     9.450,    -6.300,1.05000,  4610,    15.750, 0.00000E+0, 1.13800E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    12.600,     0.000,   7,1.0000
  4611,'1 ',    10.000,    -5.749,     9.450,    -6.300,1.02000,  4611,    15.750, 0.00000E+0, 1.13800E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    12.600,     0.000,   7,1.0000
  4612,'3 ',     9.300,     0.478,     7.600,    -7.000,1.00000,  4612,    12.714, 0.00000E+0, 1.93300E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.170,     0.000,   7,1.0000
  4612,'4 ',     9.300,     0.478,     7.600,    -7.000,1.00000,  4612,    12.714, 0.00000E+0, 1.93300E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.170,     0.000,   7,1.0000
  4612,'5 ',     9.300,     0.478,     7.600,    -7.000,1.00000,  4612,    12.714, 0.00000E+0, 1.93300E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.170,     0.000,   7,1.0000
  4613,'7 ',   119.000,    -2.409,    64.000,   -60.000,0.99000,  4613,   150.000, 0.00000E+0, 2.28000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   135.000,    50.000,   6,1.0000
  4614,'1 ',    16.000,    12.800,    12.800,    -9.000,1.05000,  4614,    21.345, 0.00000E+0, 2.70600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.300,     0.000,   7,1.0000
  4614,'2 ',    16.000,     1.263,    12.800,    -9.000,1.05000,  4614,    21.345, 0.00000E+0, 2.70600E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    16.300,     0.000,   7,1.0000
  4616,'3 ',    16.000,     1.263,    12.800,    -9.000,1.02000,  4616,    21.345, 0.00000E+0, 2.70600E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    16.300,     0.000,   7,1.0000
  4616,'4 ',    16.000,     1.263,    12.800,    -9.000,1.02000,  4616,    21.345, 0.00000E+0, 2.70600E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    16.300,     0.000,   7,1.0000
  4617,'1 ',     9.400,    -3.473,     7.600,    -7.000,1.00000,  4617,    12.714, 0.00000E+0, 1.93300E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.170,     0.000,   7,1.0000
  4617,'2 ',     9.400,    -3.473,     7.600,    -7.000,1.00000,  4617,    12.714, 0.00000E+0, 1.93300E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.170,     0.000,   7,1.0000
  4617,'3 ',     9.400,    -3.473,     7.600,    -7.000,1.00000,  4617,    12.714, 0.00000E+0, 1.93300E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.170,     0.000,   7,1.0000
  4617,'4 ',     9.400,    -3.473,     7.600,    -7.000,1.00000,  4617,    12.714, 0.00000E+0, 1.93300E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.170,     0.000,   7,1.0000
  4618,'5 ',     9.400,    -3.473,     7.600,    -7.000,1.00000,  4618,    12.714, 0.00000E+0, 1.93300E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.170,     0.000,   7,1.0000
  4618,'6 ',     9.400,    -3.473,     7.600,    -7.000,1.00000,  4618,    12.714, 0.00000E+0, 1.93300E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.170,     0.000,   7,1.0000
  4618,'7 ',     9.400,    -3.473,     7.600,    -7.000,1.00000,  4618,    12.714, 0.00000E+0, 1.93300E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.170,     0.000,   7,1.0000
  4618,'8 ',     9.400,    -3.473,     7.600,    -7.000,1.00000,  4618,    12.714, 0.00000E+0, 1.93300E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.170,     0.000,   7,1.0000
  4619,'1 ',   185.300,    -0.858,   116.000,   -65.000,1.02000,  4619,   218.000, 0.00000E+0, 1.59000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   170.066,     0.000,   8,1.0000
  4620,'1 ',    17.000,     6.827,    16.200,    -6.600,1.00000,  4620,    21.000, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    17.000,     3.400,   4,1.0000
  4621,'1 ',     9.000,     1.100,     8.670,    -2.601,1.06000,  4621,    17.340, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.200,     0.000,   7,1.0000
  4624,'1 ',   274.000,   -15.036,   190.000,   -98.000,1.00000,  4624,   347.000, 0.00000E+0, 2.03000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   294.000,     0.000,   4,1.0000
  4625,'1 ',    80.000,    -1.677,    47.900,   -28.400,1.00000,  4625,   108.000, 0.00000E+0, 1.98000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    94.000,     0.000,   5,1.0000
  4626,'1 ',    22.000,     8.538,    10.000,    -8.000,0.99000,  4626,    28.000, 0.00000E+0, 1.41100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    22.400, -9999.000,   7,1.0000
  4627,'1 ',    20.000,     1.859,    25.200,   -11.760,1.03100,  4627,    42.000, 0.00000E+0, 1.23600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    33.600,     0.000,   7,1.0000
  4629,'1 ',     7.500,     0.195,     5.000,    -2.550,1.00000,  4629,     9.350, 0.00000E+0, 1.32000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.500,     0.000,  13,1.0000
  4631,'1 ',    18.000,    -0.338,    10.000,    -4.500,1.00000,  4631,    24.070, 0.00000E+0, 1.41100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.000,     0.000,   1,1.0000
  4632,'1 ',     8.000,     0.318,     2.629,    -2.629,1.00000,  4632,    11.000, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 0.9500
  4633,'1 ',    82.400,     0.000,    75.200,   -75.200,1.00000,  4633,   125.400, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   103.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  4634,'2 ',    82.040,     0.000,    74.300,   -74.300,1.00000,  4634,   123.750, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   102.550,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  4635,'3 ',    74.816,     0.000,    67.700,   -67.700,1.00000,  4635,   112.860, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    93.520,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  4637,'1 ',    43.200,    -0.431,    33.500,   -23.000,1.00000,  4637,    64.000, 0.00000E+0, 2.29000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    54.000,     0.000,   4,1.0000
  4638,'1 ',    43.200,    -3.728,    33.500,   -23.000,1.00000,  4638,    64.000, 0.00000E+0, 2.29000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    54.000,     0.000,   4,1.0000
  4639,'1 ',    14.400,    -2.432,    16.700,   -10.100,1.00000,  4639,    31.650, 0.00000E+0, 1.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.000,     0.000,   5,1.0000
  4640,'1 ',    19.500,     0.000,    20.900,   -11.400,1.05000,  4640,    25.800, 0.00000E+0, 1.88000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    19.500,     3.900,   4,1.0000
  4640,'2 ',    19.500,     0.000,    20.900,   -11.400,1.05000,  4640,    25.800, 0.00000E+0, 1.88000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    19.500,     3.900,   4,1.0000
  4650,'1 ',    75.000,    44.214,    82.000,   -47.000,1.05000,  4650,   190.000, 0.00000E+0, 1.15000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   155.000,    32.000,   5,1.0000
  4656,'12',    18.000,     0.860,    10.000,   -10.000,1.03000,  4656,    24.000, 0.00000E+0, 1.88000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    19.200, -9999.000,   4,1.0000
  4656,'13',    18.000,     0.860,    10.000,   -10.000,1.03000,  4656,    24.000, 0.00000E+0, 1.88000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    19.200, -9999.000,   4,1.0000
  4680,'1 ',    14.000,     6.000,     6.000,    -6.000,1.05000,  4680,    24.000, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    19.200,     0.000,   7,1.0000
  4691,'1 ',   220.000,    20.372,   170.000,  -110.000,1.02000,  4691,   341.000, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   260.000,    70.000,   8,1.0000
  4692,'2 ',   200.000,    18.635,   170.000,  -110.000,1.02000,  4692,   341.000, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   260.000,    70.000,   8,1.0000
  4693,'3 ',   170.000,    18.190,   200.000,  -143.200,1.02000,  4693,   375.600, 0.00000E+0, 2.45000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   319.303,    85.000,   8,1.0000
  4695,'1 ',   223.000,    20.648,   180.000,   -90.000,1.02000,  4695,   306.000, 0.00000E+0, 1.76700E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   260.000,    70.000,   8,1.0000
  4696,'2 ',   210.000,    19.483,   180.000,   -90.000,1.02000,  4696,   306.000, 0.00000E+0, 1.76700E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   260.000,    70.000,   8,1.0000
  4697,'3 ',   185.000,    19.025,   200.000,  -143.200,1.02000,  4697,   375.600, 0.00000E+0, 1.87300E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   319.303,    85.000,   8,1.0000
  4698,'1 ',   238.000,   -25.953,   201.600,  -134.400,1.02000,  4698,   336.000, 0.00000E+0, 2.15000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   285.600,     0.000,   8,1.0000
  4699,'1 ',   140.000,     3.759,    87.000,   -66.000,1.05000,  4699,   165.000, 0.00000E+0, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   140.000,     0.000,   8,1.0000
  5102,'1 ',   -34.705,    11.799,  9999.000, -9999.000,1.00000,  5102,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,  10,1.0000
  5588,'1 ',    36.000,    -6.416,    30.000,   -30.000,1.00000,  5588,    50.000, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    40.000,     0.000,  14,1.0000
  5600,'1 ',     2.300,    -1.457,     3.490,    -2.790,1.00000,  5600,     4.000, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.300,     0.000,  14,1.0000
  5601,'1 ',     6.000,     2.889,     2.889,    -3.852,1.05000,  5521,    10.000, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.000,     0.000,   7,1.0000
  5602,'1 ',    15.000,     4.978,    13.860,    -6.930,1.05000,  5602,    23.100, 0.00000E+0, 1.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    18.500,     0.000,   1,1.0000
  5603,'1 ',    12.500,     1.862,    10.500,   -10.500,1.00000,  5603,    17.500, 0.00000E+0, 1.69000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    14.000,     0.000,  14,1.0000
  5604,'1 ',    15.000,     1.342,    11.250,    -6.000,1.05000,  5604,    18.750, 0.00000E+0, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    15.000,     0.000,  14,1.0000
  5605,'1 ',    37.000,    -8.501,    17.910,   -17.910,1.00000,  5605,    41.100, 0.00000E+0, 1.86000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    37.000,     0.000,  14,1.0000
  5606,'1 ',    15.000,     2.264,    12.680,   -12.680,1.00000,  5606,    20.800, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.640,     0.000,  14,1.0000
  5607,'1 ',     8.000,    -3.321,     4.500,    -4.500,1.00000,  5607,    11.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  5608,'1 ',    16.000,    10.400,    10.400,   -10.400,1.00000,  5608,    19.800, 8.70000E-3, 1.16000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.800,     0.000,   7,1.0000
  5609,'1 ',   104.000,     0.000,    63.000,   -63.000,1.00000,  5609,   130.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   130.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  5610,'1 ',    32.000,     0.000,    24.000,   -24.000,1.00000,  5610,    40.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    40.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  5611,'1 ',    23.000,     8.480,    17.850,   -11.900,1.02000,  5611,    29.750, 0.00000E+0, 1.13800E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    23.800,     0.000,   7,1.0000
  5612,'2 ',     7.200,     0.000,     5.400,    -5.400,1.00000,  5612,     9.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     9.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  5613,'3 ',     8.000,     0.000,     6.000,    -6.000,1.00000,  5613,    10.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  5614,'4 ',     8.800,     0.000,     6.600,    -6.600,1.00000,  5614,    11.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    11.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  5615,'5 ',    24.000,     0.000,    18.000,   -18.000,1.00000,  5615,    30.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    30.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  5616,'1 ',    12.000,    -0.588,    11.480,   -11.480,1.00000,  5616,    19.140, 0.00000E+0, 1.00000E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    15.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  5617,'1 ',    12.000,     0.554,    11.480,   -11.480,1.00000,  5617,    19.140, 0.00000E+0, 1.00000E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    15.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  5618,'1 ',     8.000,     0.369,     7.720,    -7.720,1.00000,  5618,    12.870, 0.00000E+0, 1.00000E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  5619,'1 ',    12.000,     2.736,    11.800,   -11.800,1.00000,  5619,    19.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    15.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  5620,'1 ',     2.700,     0.000,     2.860,    -1.870,1.00000,  5620,     3.400, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.700,     0.500,   4,1.0000
  5620,'2 ',     4.800,     0.000,     5.110,    -3.450,1.00000,  5620,     6.100, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.800,     1.000,   4,1.0000
  5621,'1 ',    20.000,    -7.330,    14.175,   -14.175,1.00000,  5621,    28.350, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    25.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  5622,'1 ',    96.000,     0.000,    98.208,   -98.208,1.00000,  5622,   155.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   120.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  5623,'1 ',    20.000,     0.000,    13.400,   -13.400,1.00000,  5623,    28.350, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    25.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  5624,'1 ',    20.000,     0.000,    12.500,   -12.500,1.00000,  5624,    28.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    25.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  5625,'1 ',    16.000,     0.000,    10.000,   -10.000,1.00000,  5625,    22.400, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    20.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  5626,'1 ',    16.000,     0.000,    10.000,   -10.000,1.00000,  5626,    22.400, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    20.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  5627,'1 ',    12.000,     0.000,     6.700,    -6.700,1.00000,  5627,    16.430, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    15.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  5629,'1 ',    24.000,     2.181,    18.480,    -6.720,1.06000,  5629,    33.600, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    26.880,     0.000,   7,1.0000
  5631,'1 ',    18.000,     5.191,     9.000,     0.000,1.05000,  5631,    33.600, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    20.400,     0.000,   7,1.0000
  5632,'1 ',    14.000,     6.795,     7.500,     0.000,1.05000,  5632,    27.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    15.000,     0.000,   7,1.0000
  5633,'1 ',     4.200,    -0.360,     2.550,    -1.250,1.00000,  5633,     5.250, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     4.200,     0.000,   1,1.0000
  5634,'1 ',     3.000,     1.500,     1.500,    -2.000,1.05000,  5634,    10.500, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.000,     0.000,   1,1.0000
  5635,'1 ',     5.000,     0.000,    14.850,     0.000,1.05000,  5635,    27.000, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    15.000,     0.000,   7,1.0000
  5636,'1 ',     3.000,     3.601,     4.800,    -2.400,1.05000,  5636,     8.000, 0.00000E+0, 1.86500E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.400,     0.000,   7,1.0000
  5638,'1 ',     1.000,    -1.051,     3.150,    -1.575,1.00000,  5638,    10.000, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.200,     0.000,   7,1.0000
  5641,'1 ',    14.000,     4.448,     5.000,     0.000,1.02000,  5641,    27.310, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    19.320,     0.000,   1,1.0000
  5642,'1 ',    13.260,     0.000,     3.250,     0.000,1.03000,  5642,    20.310, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    16.250,     0.000,   7,1.0000
  5643,'2 ',    14.000,     5.000,     5.000,     0.000,1.05000,  5643,    27.310, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    19.320,     0.000,   1,1.0000
  5644,'1 ',     3.000,    -0.980,     2.400,    -0.980,1.05000,  5644,     4.080, 0.00000E+0, 1.23600E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.260,     0.000,   7,1.0000
  5651,'1 ',    14.000,     0.502,    10.000,    -3.000,1.05000,  5651,    25.200, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    15.300,     0.000,   7,1.0000
  5652,'1 ',     8.000,     1.298,     5.198,     0.000,1.03000,  5652,     9.450, 0.00000E+0, 1.99000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.000,     0.000,   1,1.0000
  5653,'1 ',     7.000,    -0.504,     5.250,    -2.630,1.00000,  5653,     8.750, 0.00000E+0, 1.86500E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.000,     0.000,   7,1.0000
  5654,'1 ',    15.000,    10.327,    12.600,    -6.300,1.05000,  5654,    21.000, 0.00000E+0, 1.86500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.800,     0.000,   7,1.0000
  5660,'1 ',    12.000,    -3.000,     7.000,    -3.000,1.00000,  5660,    22.000, 0.00000E+0, 1.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    13.000,     5.000,   4,1.0000
  5662,'2 ',    16.000,     3.367,     8.000,    -4.000,1.05000,  5662,    27.700, 0.00000E+0, 2.37000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    17.000,     5.000,   4,1.0000
  5665,'1 ',     8.000,     1.996,    10.600,    -7.600,1.03000,  5665,    13.100, 0.00000E+0, 1.67000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     9.000,     1.800,   1,1.0000
  5665,'2 ',    25.000,     2.550,    24.776,   -21.245,1.03000,  5665,    37.500, 0.00000E+0, 1.67000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    27.000,    12.000,   1,1.0000
  5666,'1 ',     6.000,     2.889,     2.889,    -3.852,1.05000,  5529,    22.970, 0.00000E+0, 1.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.000,     0.000,   7,1.0000
  5667,'1 ',     8.000,     6.000,     6.000,    -2.400,1.05000,  5667,    12.000, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.600,     0.000,   1,1.0000
  5668,'1 ',     8.000,     7.200,     7.200,    -3.600,1.05000,  5668,    12.000, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     9.600,     0.000,   7,1.0000
  5669,'1 ',     7.200,     2.750,     4.500,    -1.500,1.05000,  5669,     9.250, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.400,     0.000,   7,1.0000
  5671,'1 ',   150.000,    32.879,    75.000,   -73.000,1.02500,  5000,   172.500, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   160.000,    31.000,   6,1.0000
  5672,'2 ',   150.000,    32.879,    75.000,   -73.000,1.02500,  5000,   172.500, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   160.000,    31.000,   6,1.0000
  5673,'3 ',   150.000,    32.879,    75.000,   -73.000,1.02500,  5000,   172.500, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   160.000,    31.000,   6,1.0000
  5674,'4 ',   150.000,    32.879,    75.000,   -73.000,1.02500,  5000,   172.500, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   160.000,    31.000,   6,1.0000
  5675,'5 ',   150.000,    32.879,    75.000,   -73.000,1.02500,  5000,   172.500, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   160.000,    31.000,   6,1.0000
  5676,'6 ',   150.000,    32.879,    75.000,   -73.000,1.02500,  5000,   172.500, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   160.000,    31.000,   6,1.0000
  5677,'7 ',   150.000,    32.879,    75.000,   -73.000,1.02500,  5000,   172.500, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   160.000,    31.000,   6,1.0000
  5678,'8 ',   150.000,    32.879,    75.000,   -73.000,1.02500,  5000,   172.500, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   160.000,    31.000,   6,1.0000
  5679,'9 ',   150.000,    32.879,    75.000,   -73.000,1.02500,  5000,   172.500, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   160.000,    31.000,   6,1.0000
  5680,'1 ',   150.000,    32.879,    75.000,   -73.000,1.02500,  5000,   172.500, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   160.000,    31.000,   6,1.0000
  5681,'1 ',   150.000,    32.879,    75.900,   -98.300,1.02500,  5000,   172.500, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   160.000,    31.000,   6,1.0000
  5682,'2 ',   150.000,    32.879,    75.900,   -98.300,1.02500,  5000,   172.500, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   160.000,    31.000,   6,1.0000
  5683,'3 ',   150.000,    32.879,    75.900,   -98.300,1.02500,  5000,   172.500, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   160.000,    31.000,   6,1.0000
  5684,'4 ',   150.000,    32.879,    75.900,   -98.300,1.02500,  5000,   172.500, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   160.000,    31.000,   6,1.0000
  5685,'5 ',   150.000,    32.879,    75.900,   -98.300,1.02500,  5000,   172.500, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   160.000,    31.000,   6,1.0000
  5686,'6 ',   150.000,    32.879,    75.900,   -98.300,1.02500,  5000,   172.500, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   160.000,    31.000,   6,1.0000
  5687,'7 ',   150.000,    32.879,    75.900,   -98.300,1.02500,  5000,   172.500, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   160.000,    31.000,   6,1.0000
  5688,'8 ',   150.000,    32.879,    75.900,   -98.300,1.02500,  5000,   172.500, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   160.000,    31.000,   6,1.0000
