@!IC, SBASE,REV,XFRRAT,NXFRAT,BASFRQ
0,   100.00, 34,     1,     1, 50.00     / PSS(R)E-34.9    FRI, NOV 07 2025  10:09
PICO HÁBIL DIURNO DEL VERANO 25/26 DEMANDA SADI 30960 MW

GENERAL, THRSHZ=0.0001, PQBRAK=0.7, BLOWUP=5.0
GAUSS, ITMX=100, ACCP=1.6, ACCQ=1.6, ACCM=1.0, TOL=0.0001
NEWTON, ITMXN=30, ACCN=1.0, TOLN=0.1, VCTOLQ=0.1, VCTOLV=0.00001, DVLIM=0.99, NDVFCT=0.99
ADJUST, ADJTHR=0.005, ACCTAP=1.0, TAPLIM=0.05, SWVBND=100.0, MXTPSS=99, MXSWIM=10
TYSL, ITMXTY=20, ACCTY=1.0, TOLTY=0.00001
SOLVER, FNSL, ACTAPS=1, AREAIN=0, PHSHFT=0, DCTAPS=1, SWSHNT=1, FLATST=0, VARLIM=0, NONDIV=0
RATING, 1, "RATE1 ", "RATING SET 1                    "
RATING, 2, "RATE2 ", "RATING SET 2                    "
RATING, 3, "RATE3 ", "RATING SET 3                    "
RATING, 4, "RATE4 ", "RATING SET 4                    "
RATING, 5, "RATE5 ", "RATING SET 5                    "
RATING, 6, "RATE6 ", "RATING SET 6                    "
RATING, 7, "RATE7 ", "RATING SET 7                    "
RATING, 8, "RATE8 ", "RATING SET 8                    "
RATING, 9, "RATE9 ", "RATING SET 9                    "
RATING,10, "RATE10", "RATING SET 10                   "
RATING,11, "RATE11", "RATING SET 11                   "
RATING,12, "RATE12", "RATING SET 12                   "
0 / END OF SYSTEM-WIDE DATA, BEGIN BUS DATA
@!   I,'NAME        ', BASKV, IDE,AREA,ZONE,OWNER, VM,        VA,    NVHI,   NVLO,   EVHI,   EVLO
    10,'NPMADRYN    ', 500.0000,1,  21,  51,  10,1.02532,  23.9075,1.10000,0.90000,1.10000,0.90000
    11,'NPMD.CHL    ', 500.0000,1,  21,  51,  10,0.99417,  33.9626,1.10000,0.90000,1.10000,0.90000
    12,'SCN_500     ', 500.0000,1,  21,  52,  10,1.01116,  26.8066,1.10000,0.90000,1.10000,0.90000
    15,'RSCRUZ      ', 500.0000,1,  21,  52,  10,1.00542,  25.9285,1.10000,0.90000,1.10000,0.90000
    19,'ESPERANZ    ', 500.0000,1,  21,  52,  10,1.00351,  25.5749,1.10000,0.90000,1.10000,0.90000
    86,'IBT F1  2345', 345.0000,1,  20,  50,  10,1.04292,  -0.0035,1.10000,0.90000,1.10000,0.90000
    87,'INF B1      ', 345.0000,3,  20,  50,  10,1.04000,   0.0000,1.10000,0.90000,1.10000,0.90000
   100,'FUTAL330    ', 330.0000,1,  21,  51,  10,1.04766,  48.3422,1.10000,0.90000,1.10000,0.90000
   102,'FUTAHI01    ',  13.8000,2,  21,  51,   6,1.04000,  52.3615,1.10000,0.90000,1.10000,0.90000
   104,'FUTAHI02    ',  13.8000,2,  21,  51,   6,1.04000,  52.3615,1.10000,0.90000,1.10000,0.90000
   106,'FUTAHI03    ',  13.8000,2,  21,  51,   6,1.04000,  52.3615,1.10000,0.90000,1.10000,0.90000
   108,'FUTAHI04    ',  13.8000,2,  21,  51,   6,1.04000,  52.3615,1.10000,0.90000,1.10000,0.90000
   115,'R.TURBIO    ', 220.0000,1,  21,  52,   1,1.01391,  24.0983,1.10000,0.90000,1.10000,0.90000
   117,'ESPERANZ    ', 220.0000,1,  21,  52,   1,1.00585,  24.5792,1.10000,0.90000,1.10000,0.90000
   118,'RGALLEGO    ', 220.0000,1,  21,  52,   1,1.00870,  23.5680,1.10000,0.90000,1.10000,0.90000
   190,'ALTG09CC    ',  10.5000,2,  16,  53,   8,1.02191,  35.3370,1.10000,0.90000,1.10000,0.90000
   191,'ALTG10CC    ',  10.5000,2,  16,  53,   8,1.02191,  35.3370,1.10000,0.90000,1.10000,0.90000
   192,'ALTV11CC    ',  10.5000,2,  16,  53,   8,1.02374,  34.2891,1.10000,0.90000,1.10000,0.90000
   193,'SERIE DT    ', 132.0000,1,  16,  53,   2,1.00000,  28.9205,1.10000,0.90000,1.10000,0.90000
   200,'PMADR330    ', 330.0000,1,  21,  51,   1,1.01554,  29.0364,1.10000,0.90000,1.10000,0.90000
   207,'ALUATG07    ',  11.0000,2,  16,  53,   8,1.02174,  22.9851,1.10000,0.90000,1.10000,0.90000
   208,'ALUATG08    ',  11.0000,2,  16,  53,   8,1.02174,  22.9851,1.10000,0.90000,1.10000,0.90000
   209,'ALUATV01    ',  11.0000,2,  16,  53,   8,1.02174,  22.9851,1.10000,0.90000,1.10000,0.90000
   210,'APPA330A    ', 330.0000,1,  16,  53,   2,1.01489,  29.0236,1.10000,0.90000,1.10000,0.90000
   211,'APPA330B    ', 330.0000,1,  16,  53,   2,1.01489,  29.0363,1.10000,0.90000,1.10000,0.90000
   212,'AL-CE0A2    ',  33.0000,1,  16,  53,   2,1.02174,  22.9851,1.10000,0.90000,1.10000,0.90000
   213,'APPA330C    ', 330.0000,1,  16,  53,   2,1.01489,  29.0362,1.10000,0.90000,1.10000,0.90000
   215,'LA FLECHA   ', 132.0000,1,  16,  53,  10,1.00250,  29.0335,1.10000,0.90000,1.10000,0.90000
   216,'AL-CE0A4    ',  33.0000,1,  16,  53,   2,1.02174,  22.9851,1.10000,0.90000,1.10000,0.90000
   217,'AL-CE0A5    ',  33.0000,1,  16,  53,   2,1.02174,  22.9851,1.10000,0.90000,1.10000,0.90000
   218,'AL-CE0A3    ',  33.0000,1,  16,  53,   2,1.02174,  22.9851,1.10000,0.90000,1.10000,0.90000
   219,'AEG         ',  13.2000,2,  16,  53,   4,1.02174,  22.9851,1.10000,0.90000,1.10000,0.90000
   220,'PMADRYN1    ', 132.0000,1,  21,  51,   1,1.03792,  28.5834,1.10000,0.90000,1.10000,0.90000
   221,'PMADRYN2    ', 132.0000,1,  21,  51,  10,1.01562,  26.4227,1.10000,0.90000,1.10000,0.90000
   222,'AL-CE0A1    ',  33.0000,1,  16,  53,   2,1.00160,  28.9331,1.10000,0.90000,1.10000,0.90000
   223,'LB ESTE     ', 132.0000,1,  21,  51,  10,1.01800,  28.9988,1.10000,0.90000,1.10000,0.90000
   224,'NPMAD330    ', 330.0000,1,  21,  51,  10,1.01566,  29.0072,1.10000,0.90000,1.10000,0.90000
   226,'LB OESTE    ', 132.0000,1,  21,  51,  10,1.02936,  28.3654,1.10000,0.90000,1.10000,0.90000
   227,'SERV AUX    ',  33.0000,1,  16,  53,   2,1.02174,  22.9851,1.10000,0.90000,1.10000,0.90000
   230,'DGPAL132    ', 132.0000,1,  21,  51,  10,1.03385,  28.4787,1.10000,0.90000,1.10000,0.90000
   240,'TRELW132    ', 132.0000,1,  21,  51,  10,1.01671,  29.9510,1.10000,0.90000,1.10000,0.90000
   242,'TREW13.2    ',  13.2000,2,  21,  51,   1,0.98489,  26.3129,1.10000,0.90000,1.10000,0.90000
   243,'RAWSON      ', 132.0000,1,  21,  51,   1,1.02143,  30.6560,1.10000,0.90000,1.10000,0.90000
   244,'TRELEW33    ',  33.0000,1,  21,  51,   1,0.98462,  27.0006,1.10000,0.90000,1.10000,0.90000
   246,'PE_PMADR    ', 132.0000,1,  21,  51,  10,1.01498,  27.2533,1.10000,0.90000,1.10000,0.90000
   250,'AMEGH132    ', 132.0000,1,  21,  51,   1,1.03786,  32.7927,1.10000,0.90000,1.10000,0.90000
   251,'AMEGHI01    ',  13.2000,2,  21,  51,   6,1.04000,  34.6509,1.10000,0.90000,1.10000,0.90000
   253,'PE_ALUAR    ', 132.0000,1,  16,  53,  10,1.00509,  30.8032,1.10000,0.90000,1.10000,0.90000
   254,'ALUA33_01   ',  33.0000,1,  16,  53,  10,0.99991,  33.9804,1.10000,0.90000,1.10000,0.90000
   255,'ALUAR33_03  ',  33.0000,1,  16,  53,  10,0.99955,  34.1044,1.10000,0.90000,1.10000,0.90000
   256,'ALUAR33_07  ',  33.0000,1,  16,  53,  10,1.00311,  34.2286,1.10000,0.90000,1.10000,0.90000
   257,'ALUAR33_09  ',  33.0000,1,  16,  53,  10,1.00352,  34.4729,1.10000,0.90000,1.10000,0.90000
   258,'PER-132     ', 132.0000,1,  21,  51,   1,1.02427,  31.1083,1.10000,0.90000,1.10000,0.90000
   259,'AL-CEB      ', 132.0000,1,  16,  53,   2,1.00000,  28.9205,1.10000,0.90000,1.10000,0.90000
   261,'AL-CEA      ', 132.0000,1,  16,  53,   2,1.00000,  28.9205,1.10000,0.90000,1.10000,0.90000
   264,'FUTAL132    ', 132.0000,1,  21,  51,  10,1.03819,  47.1946,1.10000,0.90000,1.10000,0.90000
   265,'AL-CEB0C    ',  33.0000,1,  16,  53,   2,1.00160,  28.9331,1.10000,0.90000,1.10000,0.90000
   266,'ESQUE132    ', 132.0000,1,  21,  51,  10,1.03146,  46.7739,1.10000,0.90000,1.10000,0.90000
   268,'SERIE AT    ', 132.0000,1,  16,  53,   2,1.00000,  28.9205,1.10000,0.90000,1.10000,0.90000
   269,'SERIE BT    ', 132.0000,1,  16,  53,   2,1.00000,  28.9205,1.10000,0.90000,1.10000,0.90000
   271,'ELCOIHUE    ', 132.0000,1,  21,  51,   1,1.01072,  46.4280,1.10000,0.90000,1.10000,0.90000
   272,'CHUBUNOR2   ', 132.0000,1,  21,  51,  10,1.01564,  27.1509,1.10000,0.90000,1.10000,0.90000
   273,'PMADRYN2    ', 132.0000,1,  21,  51,  10,1.01562,  26.4227,1.10000,0.90000,1.10000,0.90000
   275,'LB          ', 132.0000,1,  21,  51,  10,1.01624,  29.2477,1.10000,0.90000,1.10000,0.90000
   280,'GOLONDRI    ',  13.2000,1,  21,  51,  10,0.94639,  45.7289,1.10000,0.90000,1.10000,0.90000
   281,'LIMRN-CH    ',  13.2000,1,  21,  51,  10,0.88819,  45.5787,1.10000,0.90000,1.10000,0.90000
   282,'ELBOLSON    ',  13.2000,1,  21,  51,   1,0.84478,  45.4532,1.10000,0.90000,1.10000,0.90000
   300,'SGRAN132    ', 132.0000,1,   7,  26,   1,0.99602,  22.7923,1.10000,0.90000,1.10000,0.90000
   310,'PCOLO132    ', 132.0000,1,   7,  26,  10,0.99582,  22.7393,1.10000,0.90000,1.10000,0.90000
   311,'MALASPINA   ', 132.0000,1,  21,  51,  10,1.02557,  34.6959,1.10000,0.90000,1.10000,0.90000
   315,'RSCRUZ      ', 132.0000,1,  21,  52,   1,1.01918,  25.7025,1.10000,0.90000,1.10000,0.90000
   320,'SANOE132    ', 132.0000,1,   7,  26,   1,0.95590,  17.9866,1.10000,0.90000,1.10000,0.90000
   322,'SANES132    ', 132.0000,1,   7,  26,   1,0.95174,  17.4427,1.10000,0.90000,1.10000,0.90000
   330,'VIEDM132    ', 132.0000,1,   7,  26,   1,0.97456,   8.4466,1.10000,0.90000,1.10000,0.90000
   332,'VIED13.2    ',  13.2000,1,   7,  26,   1,0.99378,   4.2185,1.10000,0.90000,1.10000,0.90000
   334,'VIEDMA33    ',  33.0000,1,   7,  26,  10,1.00253,   5.7131,1.10000,0.90000,1.10000,0.90000
   400,'C.RIV.A1    ', 132.0000,1,  21,  51,  10,0.99975,  31.2049,1.10000,0.90000,1.10000,0.90000
   401,'C.RIV.A     ', 132.0000,1,  21,  51,  10,0.99969,  31.2000,1.10000,0.90000,1.10000,0.90000
   402,'GARAYALDE   ', 132.0000,1,  21,  51,  10,1.03589,  34.5771,1.10000,0.90000,1.10000,0.90000
   403,'HERCULES    ', 132.0000,1,  21,  52,  10,1.01580,  32.6687,1.10000,0.90000,1.10000,0.90000
   404,'ESCALANT    ', 132.0000,1,  21,  51,  10,0.99109,  31.7499,1.10000,0.90000,1.10000,0.90000
   405,'PE_MBEHR    ', 132.0000,1,  21,  51,  10,1.00178,  33.2150,1.10000,0.90000,1.10000,0.90000
   406,'CRIVTG26    ',  13.2000,2,  21,  51,   4,0.99969,  31.2000,1.10000,0.90000,1.10000,0.90000
   407,'GARA33_01   ',  33.0000,1,  21,  51,  10,1.02379,  36.8555,1.10000,0.90000,1.10000,0.90000
   408,'C.RIV.A1    ',  10.4000,1,  21,  51,   1,0.99073,  29.6082,1.10000,0.90000,1.10000,0.90000
   409,'CRIVTG21    ',  10.4000,2,  21,  51,   4,0.99073,  29.6082,1.10000,0.90000,1.10000,0.90000
   410,'C.RIV.A1    ',  66.0000,2,  21,  51,   1,0.99436,  31.9606,1.10000,0.90000,1.10000,0.90000
   411,'ESCALANT2   ', 132.0000,1,  21,  51,   1,0.99109,  31.7499,1.10000,0.90000,1.10000,0.90000
   412,'CT_MBEHR2   ', 132.0000,1,  21,  51,  10,1.00171,  33.2541,1.10000,0.90000,1.10000,0.90000
   413,'BICE33_02   ',  33.0000,1,  21,  52,  10,1.01113,  41.2047,1.10000,0.90000,1.10000,0.90000
   415,'GARA13_01   ',  13.2000,1,  21,  51,  10,1.02344,  37.0228,1.10000,0.90000,1.10000,0.90000
   416,'SEBER1      ',  66.0000,1,  21,  51,   1,1.00590,  33.7892,1.10000,0.90000,1.10000,0.90000
   417,'SEBER1_35   ',  35.0000,1,  21,  51,  10,0.98903,  36.7523,1.10000,0.90000,1.10000,0.90000
   418,'SEBER2      ',  35.0000,1,  21,  51,   1,0.99312,  37.3107,1.10000,0.90000,1.10000,0.90000
   420,'C.RIV.A1    ',  33.0000,2,  21,  51,   1,0.98994,  29.4063,1.10000,0.90000,1.10000,0.90000
   422,'CRIVTG23    ',  13.8000,2,  21,  51,   4,0.98693,  28.8301,1.10000,0.90000,1.10000,0.90000
   423,'MB_ALL_35   ',  35.0000,1,  21,  51,  10,0.99312,  37.3107,1.10000,0.90000,1.10000,0.90000
   424,'MB_JEN_35   ',  35.0000,1,  21,  51,  10,0.99312,  37.3107,1.10000,0.90000,1.10000,0.90000
   437,'CRIVTG78    ',  13.8000,2,  21,  51,   8,0.99969,  31.2000,1.10000,0.90000,1.10000,0.90000
   438,'CRIVTV25    ',  13.8000,2,  21,  51,   8,0.99969,  31.2000,1.10000,0.90000,1.10000,0.90000
   440,'VHERM132    ', 132.0000,2,  21,  51,   1,0.96770,  30.2400,1.10000,0.90000,1.10000,0.90000
   441,'SAN JOSE    ', 132.0000,1,  21,  52,   1,0.99115,  30.7051,1.10000,0.90000,1.10000,0.90000
   442,'CNEGR132    ', 132.0000,2,  21,  51,   1,0.95731,  29.7171,1.10000,0.90000,1.10000,0.90000
   444,'PAMCA132    ', 132.0000,2,  21,  51,   1,0.98189,  31.0407,1.10000,0.90000,1.10000,0.90000
   445,'TORDI132    ', 132.0000,2,  21,  51,   1,0.98091,  30.9862,1.10000,0.90000,1.10000,0.90000
   446,'LPER1132    ', 132.0000,1,  21,  52,   1,1.03417,  35.2450,1.10000,0.90000,1.10000,0.90000
   448,'LASHE132    ', 132.0000,2,  21,  52,   1,1.00579,  32.6409,1.10000,0.90000,1.10000,0.90000
   449,'DIADEMA     ', 132.0000,1,  21,  51,   1,0.99649,  31.7496,1.10000,0.90000,1.10000,0.90000
   450,'BSM132R     ', 132.0000,2,  21,  51,   1,0.99806,  31.1985,1.10000,0.90000,1.10000,0.90000
   451,'DIAD33_01   ',  33.0000,1,  21,  51,  10,0.97623,  34.4888,1.10000,0.90000,1.10000,0.90000
   453,'DIADEO01    ',   0.4000,2,  21,  51,  11,1.03000,  35.7153,1.10000,0.90000,1.10000,0.90000
   454,'C.OLIVIA    ', 132.0000,1,  21,  52,   1,1.03037,  32.1857,1.10000,0.90000,1.10000,0.90000
   455,'AIKE        ', 132.0000,1,  21,  52,   1,0.99434,  31.1160,1.10000,0.90000,1.10000,0.90000
   456,'ABASOLO     ', 132.0000,1,  21,  51,   1,1.00012,  31.3287,1.10000,0.90000,1.10000,0.90000
   457,'OROPLATA    ', 132.0000,1,  21,  52,   1,0.98245,  29.8438,1.10000,0.90000,1.10000,0.90000
   458,'C.LEON      ', 132.0000,1,  21,  52,  10,1.03367,  32.3889,1.10000,0.90000,1.10000,0.90000
   459,'PT1-132R    ', 132.0000,2,  21,  52,   1,1.02205,  29.7926,1.10000,0.90000,1.10000,0.90000
   460,'PT1-132M    ', 132.0000,1,  21,  52,   1,1.02205,  29.7926,1.10000,0.90000,1.10000,0.90000
   461,'SCN_132     ', 132.0000,1,  21,  52,  10,1.02297,  29.7069,1.10000,0.90000,1.10000,0.90000
   462,'PTRUN235    ',  35.0000,1,  21,  52,   1,1.00425,  30.0716,1.10000,0.90000,1.10000,0.90000
   463,'PTRUN35R    ',  35.0000,2,  21,  52,   1,1.00425,  30.0716,1.10000,0.90000,1.10000,0.90000
   464,'PTR1TG24    ',  13.8000,2,  21,  52,   4,0.96516,  30.0794,1.10000,0.90000,1.10000,0.90000
   466,'PTR1TG25    ',  10.5000,2,  21,  52,   4,0.96483,  30.0850,1.10000,0.90000,1.10000,0.90000
   467,'PCR         ', 132.0000,1,  21,  52,   1,1.02198,  29.9033,1.10000,0.90000,1.10000,0.90000
   468,'PTR1TG23    ',  10.5000,2,  21,  52,   4,1.00425,  30.0716,1.10000,0.90000,1.10000,0.90000
   470,'PT2--132    ', 132.0000,1,  21,  52,  10,1.02215,  29.7903,1.10000,0.90000,1.10000,0.90000
   472,'PT2-6.9     ',  35.0000,1,  21,  52,   1,1.02215,  29.7903,1.10000,0.90000,1.10000,0.90000
   474,'ELCORDON    ',  35.0000,1,  21,  52,   1,1.02412,  33.2551,1.10000,0.90000,1.10000,0.90000
   477,'MESESPI     ',  35.0000,1,  21,  52,   1,1.03056,  35.7990,1.10000,0.90000,1.10000,0.90000
   478,'MESEDI01    ',   0.4000,2,  21,  52,   4,1.00000,  41.9863,1.10000,0.90000,1.10000,0.90000
   479,'SCN_TER1    ',  33.0000,1,  21,  52,  10,1.02547,  29.4513,1.10000,0.90000,1.10000,0.90000
   480,'PDES132M    ', 132.0000,1,  21,  52,   1,1.02653,  37.0756,1.10000,0.90000,1.10000,0.90000
   483,'PS.A.BIEDMA ', 132.0000,1,  21,  52,   1,1.02861,  37.2805,1.10000,0.90000,1.10000,0.90000
   484,'SCN_TER2    ',  33.0000,1,  21,  52,  10,1.02506,  29.4929,1.10000,0.90000,1.10000,0.90000
   490,'CTPAT132    ', 132.0000,1,  21,  51,  10,1.00246,  31.4958,1.10000,0.90000,1.10000,0.90000
   491,'PATATG01    ',  11.5000,2,  21,  51,   8,1.03000,  35.2375,1.10000,0.90000,1.10000,0.90000
   492,'PATATG02    ',  11.5000,2,  21,  51,   8,1.00246,  31.4958,1.10000,0.90000,1.10000,0.90000
   493,'PATATV01    ',  11.5000,2,  21,  51,   8,1.03000,  32.6972,1.10000,0.90000,1.10000,0.90000
   494,'CHUBUNOR    ', 132.0000,1,  21,  51,  10,1.03533,  29.3876,1.10000,0.90000,1.10000,0.90000
   495,'PEBICENT    ', 132.0000,1,  21,  52,  10,1.02751,  37.6190,1.10000,0.90000,1.10000,0.90000
   500,'HERC33_01   ',  33.0000,1,  21,  52,  10,1.00774,  35.3391,1.10000,0.90000,1.10000,0.90000
   501,'PM33_01     ',  33.0000,1,  21,  51,  10,1.01193,  29.5473,1.10000,0.90000,1.10000,0.90000
   504,'RSCRUZ      ',  33.0000,1,  21,  52,   1,1.01904,  25.6783,1.10000,0.90000,1.10000,0.90000
   508,'LBVI33_02   ',  33.0000,1,  21,  51,  10,0.99155,  31.0016,1.10000,0.90000,1.10000,0.90000
   510,'PM33_02     ',  33.0000,1,  21,  51,  10,1.03770,  28.6400,1.10000,0.90000,1.10000,0.90000
   511,'PM33_01     ',  33.0000,1,  21,  51,  10,1.03625,  28.5582,1.10000,0.90000,1.10000,0.90000
   512,'C.LEON33_01 ',  33.0000,1,  21,  52,  10,1.02900,  34.8029,1.10000,0.90000,1.10000,0.90000
   513,'C.LEON33_02 ',  33.0000,1,  21,  52,  10,1.03238,  35.2604,1.10000,0.90000,1.10000,0.90000
   514,'CRITER10    ',  13.2000,1,  21,  51,  10,0.99353,  32.0808,1.10000,0.90000,1.10000,0.90000
   515,'CRITER11    ',  13.2000,1,  21,  52,  10,0.99380,  32.0412,1.10000,0.90000,1.10000,0.90000
   516,'ESQ1.TER    ',  13.2000,1,  21,  51,  10,1.00649,  42.9628,1.10000,0.90000,1.10000,0.90000
   517,'BICE33_01   ',  33.0000,1,  21,  52,  10,1.00843,  41.0170,1.10000,0.90000,1.10000,0.90000
   519,'KOST33_01   ',  33.0000,1,  21,  51,  10,0.95687,  33.6069,1.10000,0.90000,1.10000,0.90000
   520,'ESQUEL33    ',  33.0000,1,  21,  51,   1,1.00721,  43.0861,1.10000,0.90000,1.10000,0.90000
   521,'BICE33_03   ',  33.0000,1,  21,  52,  10,1.01199,  41.2169,1.10000,0.90000,1.10000,0.90000
   522,'ELCOIHUE    ',  33.0000,1,  21,  51,   1,0.95373,  44.3714,1.10000,0.90000,1.10000,0.90000
   524,'GOLONDRI    ',  33.0000,1,  21,  51,   1,0.95235,  46.4548,1.10000,0.90000,1.10000,0.90000
   526,'CHNO33_01   ',  33.0000,1,  21,  51,  10,1.01812,  31.6154,1.10000,0.90000,1.10000,0.90000
   527,'ELBOLSON    ',  33.0000,1,  21,  51,  10,0.98432,  47.8841,1.10000,0.90000,1.10000,0.90000
   528,'R.ESCONDIDO ',  33.0000,1,  21,  51,  10,1.01410,  50.5231,1.10000,0.90000,1.10000,0.90000
   532,'LBVI33_03   ',  33.0000,1,  21,  51,  10,0.99402,  31.1138,1.10000,0.90000,1.10000,0.90000
   533,'PEM33_01    ',  33.0000,1,  21,  51,  10,1.00187,  30.0718,1.10000,0.90000,1.10000,0.90000
   534,'PEM33_02    ',  33.0000,1,  21,  51,  10,1.00553,  30.4009,1.10000,0.90000,1.10000,0.90000
   535,'CTMB36_01   ',  36.7000,1,  21,  51,   1,0.98406,  31.9835,1.10000,0.90000,1.10000,0.90000
   536,'MBE2DI01    ',  11.0000,2,  21,  51,  10,1.00000,  33.4830,1.10000,0.90000,1.10000,0.90000
   537,'COIHU6_01   ',   6.6000,1,  21,  51,  10,0.95374,  44.3717,1.10000,0.90000,1.10000,0.90000
   538,'LGO-EBL     ',  33.0000,1,  21,  51,  10,0.95714,  46.6576,1.10000,0.90000,1.10000,0.90000
   539,'LPU-EBL     ',  33.0000,1,  21,  51,  10,0.97051,  47.2440,1.10000,0.90000,1.10000,0.90000
   540,'HERC33_02   ',  33.0000,1,  21,  52,  10,1.00581,  35.1613,1.10000,0.90000,1.10000,0.90000
   541,'PEM33_03    ',  33.0000,1,  21,  51,  10,1.01164,  31.3803,1.10000,0.90000,1.10000,0.90000
   542,'PM33_02     ',  33.0000,1,  21,  51,  10,1.01514,  26.5638,1.10000,0.90000,1.10000,0.90000
   544,'DIAD33_02   ',  33.0000,1,  21,  51,  10,0.97623,  34.4888,1.10000,0.90000,1.10000,0.90000
   545,'ESP.TER1    ',  33.0000,1,  21,  52,   1,0.99484,  24.4921,1.10000,0.90000,1.10000,0.90000
   546,'ESP.TER2    ',  33.0000,1,  21,  52,   1,1.05954,  24.0934,1.10000,0.90000,1.10000,0.90000
   549,'KOST33_02   ',  33.0000,1,  21,  51,  10,0.96428,  33.5329,1.10000,0.90000,1.10000,0.90000
   550,'CHNO33_02   ',  33.0000,1,  21,  51,  10,1.01748,  32.2178,1.10000,0.90000,1.10000,0.90000
   551,'MALAS33_01  ',  33.0000,1,  21,  51,  10,1.00703,  37.2707,1.10000,0.90000,1.10000,0.90000
   552,'MALAS33_02  ',  33.0000,1,  21,  51,  10,1.00828,  37.4437,1.10000,0.90000,1.10000,0.90000
   553,'DIAD33_03   ',  33.0000,1,  21,  51,  10,0.98514,  34.8621,1.10000,0.90000,1.10000,0.90000
   554,'SCN_TER3    ',  33.0000,1,  21,  52,  10,1.02137,  29.8730,1.10000,0.90000,1.10000,0.90000
   556,'R.TURBIO33  ',  33.0000,1,  21,  52,   1,0.98940,  23.5529,1.10000,0.90000,1.10000,0.90000
   557,'R.TURBIO13  ',  13.2000,1,  21,  52,  10,0.98893,  23.4963,1.10000,0.90000,1.10000,0.90000
   558,'CHNO33_03   ',  33.0000,1,  21,  51,  10,1.00891,  29.3446,1.10000,0.90000,1.10000,0.90000
   559,'CHNO33_04   ',  33.0000,1,  21,  51,  10,1.00925,  29.7964,1.10000,0.90000,1.10000,0.90000
   560,'PELB33_01   ',  33.0000,1,  21,  51,  10,1.00634,  33.4599,1.10000,0.90000,1.10000,0.90000
   561,'PELB33_02   ',  33.0000,1,  21,  51,  10,1.00985,  33.8626,1.10000,0.90000,1.10000,0.90000
   562,'PELB33_05   ',  33.0000,1,  21,  51,  10,1.00517,  33.4729,1.10000,0.90000,1.10000,0.90000
   563,'PELB33_06   ',  33.0000,1,  21,  51,  10,1.00759,  33.6788,1.10000,0.90000,1.10000,0.90000
   564,'PELB33_03   ',  33.0000,1,  21,  51,  10,1.00530,  33.7266,1.10000,0.90000,1.10000,0.90000
   565,'PELB33_04   ',  33.0000,1,  21,  51,  10,1.00836,  33.9077,1.10000,0.90000,1.10000,0.90000
   566,'PELB33_07   ',  33.0000,1,  21,  51,  10,1.00279,  32.0961,1.10000,0.90000,1.10000,0.90000
   567,'PELB33_08   ',  33.0000,1,  21,  51,  10,1.00775,  32.5370,1.10000,0.90000,1.10000,0.90000
   568,'LBVI33_01   ',  33.0000,1,  21,  51,  10,0.99151,  30.9857,1.10000,0.90000,1.10000,0.90000
   570,'PER-33      ',  33.0000,1,  21,  51,  10,0.98561,  34.0696,1.10000,0.90000,1.10000,0.90000
   571,'PER-33      ',  33.0000,1,  21,  51,  10,0.98821,  34.1950,1.10000,0.90000,1.10000,0.90000
   572,'LBVI33_04   ',  33.0000,1,  21,  51,  10,0.99353,  31.0948,1.10000,0.90000,1.10000,0.90000
   573,'CHNO33_02   ',  33.0000,1,  21,  51,  10,1.01986,  31.8339,1.10000,0.90000,1.10000,0.90000
   574,'CHNO33_05   ',  33.0000,1,  21,  51,  10,1.00921,  30.0313,1.10000,0.90000,1.10000,0.90000
   575,'CHNO33_06   ',  33.0000,1,  21,  51,  10,1.00865,  29.5891,1.10000,0.90000,1.10000,0.90000
   576,'FLECEO01_33 ',  33.0000,1,  16,  53,  10,0.99001,  32.1461,1.10000,0.90000,1.10000,0.90000
   577,'FLECEO02_33 ',  33.0000,1,  16,  53,  10,0.99001,  32.1461,1.10000,0.90000,1.10000,0.90000
   578,'BEHR33_1    ',  33.0000,1,  21,  51,  10,1.01061,  35.8305,1.10000,0.90000,1.10000,0.90000
   579,'FUTA33_02   ',  33.0000,1,  21,  51,  10,1.04048,  47.5988,1.10000,0.90000,1.10000,0.90000
   580,'CHNO33_03   ',  33.0000,1,  21,  51,  10,1.01854,  31.6020,1.10000,0.90000,1.10000,0.90000
   581,'FLECEO03_33 ',  33.0000,1,  16,  53,  10,0.99001,  32.1461,1.10000,0.90000,1.10000,0.90000
   582,'FLECEO04_33 ',  33.0000,1,  16,  53,  10,0.99001,  32.1461,1.10000,0.90000,1.10000,0.90000
   583,'TER         ',  33.0000,1,  21,  26,  10,1.01493,  26.6258,1.10000,0.90000,1.10000,0.90000
   598,'ALUAR33_05  ',  33.0000,1,  16,  53,  10,1.00575,  34.1638,1.10000,0.90000,1.10000,0.90000
   599,'ALUAR33_08  ',  33.0000,1,  16,  53,  10,1.00867,  34.4303,1.10000,0.90000,1.10000,0.90000
   601,'CHN3EO01    ',   0.7000,2,  21,  51,  11,1.00000,  34.4462,1.10000,0.90000,1.10000,0.90000
   602,'MAL1EO01    ',   0.6000,2,  21,  51,  11,1.00000,  39.3517,1.10000,0.90000,1.10000,0.90000
   604,'LEONEO01    ',   6.0000,2,  21,  52,  11,1.03000,  37.2352,1.10000,0.90000,1.10000,0.90000
   605,'LOM6EO01    ',   0.7000,2,  21,  51,  11,1.00000,  33.5354,1.10000,0.90000,1.10000,0.90000
   607,'MANBDI01    ',  10.4000,2,  21,  51,   4,1.00000,  39.0418,1.10000,0.90000,1.10000,0.90000
   608,'CHN4EO01    ',   0.7000,2,  21,  51,  11,1.00000,  31.7930,1.10000,0.90000,1.10000,0.90000
   609,'CHN2EO01    ',   0.7000,2,  21,  51,  11,1.01854,  31.6020,1.10000,0.90000,1.10000,0.90000
   618,'MANBDI02    ',   0.4000,2,  21,  51,   7,1.00000,  39.6244,1.10000,0.90000,1.10000,0.90000
   619,'MBE2DI02    ',  11.0000,2,  21,  51,   7,1.00000,  33.4830,1.10000,0.90000,1.10000,0.90000
   620,'RESCHI02    ',   6.3000,2,  21,  51,   6,1.00000,  54.2306,1.10000,0.90000,1.10000,0.90000
   621,'FLECEO01    ',   0.9000,2,  16,  53,  11,1.00000,  34.6076,1.10000,0.90000,1.10000,0.90000
   622,'FLECEO02    ',   0.9000,2,  16,  53,  11,1.00000,  34.6076,1.10000,0.90000,1.10000,0.90000
   623,'FLECEO03    ',   0.9000,2,  16,  53,  11,1.00000,  34.6076,1.10000,0.90000,1.10000,0.90000
   624,'FLECEO04    ',   0.9000,2,  16,  53,  11,1.00000,  34.6076,1.10000,0.90000,1.10000,0.90000
   650,'GARAEO01    ',   0.7000,2,  21,  51,  11,1.02000,  38.9855,1.10000,0.90000,1.10000,0.90000
   651,'CHNOEO01    ',   0.7000,2,  21,  51,  11,1.00000,  34.0543,1.10000,0.90000,1.10000,0.90000
   652,'LHEREO01    ',   0.6000,2,  21,  52,  11,1.00000,  37.2583,1.10000,0.90000,1.10000,0.90000
   654,'BICEEO01    ',   0.7000,2,  21,  52,  11,1.00000,  43.5003,1.10000,0.90000,1.10000,0.90000
   656,'ALU1EO01    ',   0.7000,2,  16,  53,  11,1.00000,  36.5203,1.10000,0.90000,1.10000,0.90000
   657,'ALUAEO02    ',   0.7000,2,  16,  53,  11,1.00000,  36.9024,1.10000,0.90000,1.10000,0.90000
   658,'BIC2EO01    ',   0.7000,2,  21,  52,  11,1.00000,  43.5105,1.10000,0.90000,1.10000,0.90000
   659,'DIA2EO01    ',   0.4000,2,  21,  51,  11,1.00000,  36.7148,1.10000,0.90000,1.10000,0.90000
   661,'YPFATG01    ',  11.0000,2,  21,  52,   4,1.05000,  39.0468,1.10000,0.90000,1.10000,0.90000
   662,'YPFATG02    ',  11.0000,2,  21,  52,   4,1.05000,  39.0468,1.10000,0.90000,1.10000,0.90000
   663,'RESCHI01    ',   0.4000,2,  21,  51,   6,1.00000,  52.8779,1.10000,0.90000,1.10000,0.90000
   664,'KOSTEO01    ',   0.5800,2,  21,  51,  11,0.98000,  35.5437,1.10000,0.90000,1.10000,0.90000
   665,'ALUAEO01    ',   0.7000,2,  16,  53,  11,1.00000,  36.9072,1.10000,0.90000,1.10000,0.90000
   675,'RAW1EO      ',   0.6900,2,  21,  51,  11,1.03019,  36.2025,1.10000,0.90000,1.10000,0.90000
   676,'RAW3EO01    ',   0.6900,2,  21,  51,  11,1.00933,  36.6540,1.10000,0.90000,1.10000,0.90000
   679,'PMA1EO01    ',   0.7000,2,  21,  51,  11,1.00000,  32.6772,1.10000,0.90000,1.10000,0.90000
   680,'PMA2EO01    ',   0.7000,2,  21,  51,  11,1.00000,  33.6297,1.10000,0.90000,1.10000,0.90000
   682,'CHN4EO01    ',   0.7000,2,  21,  51,  11,1.00000,  32.2499,1.10000,0.90000,1.10000,0.90000
   684,'LOM1EO01    ',   0.7000,2,  21,  51,  11,1.00000,  36.3457,1.10000,0.90000,1.10000,0.90000
   685,'LOM3EO01    ',   0.7000,2,  21,  51,  11,1.00000,  36.1674,1.10000,0.90000,1.10000,0.90000
   686,'LOM2EO01    ',   0.7000,2,  21,  51,  11,1.00000,  36.3944,1.10000,0.90000,1.10000,0.90000
   687,'LBLAEO04    ',   0.6000,2,  21,  51,  11,1.00000,  33.9932,1.10000,0.90000,1.10000,0.90000
   688,'LOM6EO01    ',   0.7000,2,  21,  51,  11,1.00000,  33.5176,1.10000,0.90000,1.10000,0.90000
   691,'MANAEO01    ',   0.7000,2,  21,  51,  11,1.02000,  38.0722,1.10000,0.90000,1.10000,0.90000
   692,'MANAEO01    ',   0.7000,2,  21,  51,  11,1.02000,  38.0702,1.10000,0.90000,1.10000,0.90000
   720,'ESPERANZ    ', 132.0000,1,  21,  52,   1,1.04819,  24.1392,1.10000,0.90000,1.10000,0.90000
   721,'CALAFATE    ', 132.0000,1,  21,  52,   1,1.04576,  22.7056,1.10000,0.90000,1.10000,0.90000
  1000,'CHOCON      ', 500.0000,1,   7,  27,  10,1.02444,  21.4852,1.10000,0.90000,1.10000,0.90000
  1002,'P.AGUILA    ', 500.0000,1,   7,  27,  10,1.01205,  26.3953,1.10000,0.90000,1.10000,0.90000
  1004,'CHOCONOE    ', 500.0000,1,   7,  27,  10,1.02459,  21.5749,1.10000,0.90000,1.10000,0.90000
  1006,'CHOE.CH     ', 500.0000,1,   7,  27,  10,1.01044,  15.1743,1.10000,0.90000,1.10000,0.90000
  1007,'CHOE.PA     ', 500.0000,1,   7,  27,  10,1.03259,  14.3912,1.10000,0.90000,1.10000,0.90000
  1008,'CH.CHOEL    ', 500.0000,1,   7,  26,  10,1.00988,  18.9152,1.10000,0.90000,1.10000,0.90000
  1010,'CHOE.BB1    ', 500.0000,1,   7,  26,  10,0.99336,  27.0949,1.10000,0.90000,1.10000,0.90000
  1011,'CHOE.BB2    ', 500.0000,1,   7,  26,  10,0.99544,  25.8278,1.10000,0.90000,1.10000,0.90000
  1012,'C.COSTA     ', 500.0000,1,   7,  27,  10,1.01876,  17.2454,1.10000,0.90000,1.10000,0.90000
  1014,'T.AGUI1     ', 500.0000,1,   7,  27,  10,1.01288,  26.2136,1.10000,0.90000,1.10000,0.90000
  1016,'ALICURA     ', 500.0000,1,   7,  27,  10,0.99873,  27.1398,1.10000,0.90000,1.10000,0.90000
  1018,'C.H.CHOC    ', 500.0000,1,   7,  27,  10,1.02454,  21.5017,1.10000,0.90000,1.10000,0.90000
  1020,'L.LATA      ', 500.0000,1,   7,  27,  10,1.01657,  18.5259,1.10000,0.90000,1.10000,0.90000
  1022,'PPLEUFU     ', 500.0000,1,   7,  27,  10,1.01295,  26.3690,1.10000,0.90000,1.10000,0.90000
  1024,'P.BAND.     ', 500.0000,1,   7,  27,  10,1.01608,  17.9840,1.10000,0.90000,1.10000,0.90000
  1025,'A.CAJON     ', 500.0000,1,   7,  27,  10,1.02313,  22.3992,1.10000,0.90000,1.10000,0.90000
  1026,'PUELCHE1    ', 500.0000,1,   7,  25,  10,1.00909,   4.1712,1.10000,0.90000,1.10000,0.90000
  1028,'PUELCHE2    ', 500.0000,1,   7,  25,  10,1.02275,  16.5360,1.10000,0.90000,1.10000,0.90000
  1030,'MACACHIN    ', 500.0000,1,   7,  25,  10,1.00467,   2.7977,1.10000,0.90000,1.10000,0.90000
  1200,'ACAJON 1    ', 132.0000,1,   7,  27,  10,1.04375,  27.4177,1.10000,0.90000,1.10000,0.90000
  1201,'ELSOLITO    ', 132.0000,1,   7,  26,   1,1.01497,  16.9725,1.10000,0.90000,1.10000,0.90000
  1202,'ACAJON 2    ', 132.0000,1,   7,  27,  10,1.03520,  24.8249,1.10000,0.90000,1.10000,0.90000
  1203,'ACAJON 3    ', 132.0000,1,   7,  27,  10,1.04335,  31.1104,1.10000,0.90000,1.10000,0.90000
  1204,'ALICURA     ', 132.0000,1,   7,  27,  10,1.04600,  21.6018,1.10000,0.90000,1.10000,0.90000
  1205,'G.CONESA    ', 132.0000,1,   7,  26,   1,1.01001,  16.2481,1.10000,0.90000,1.10000,0.90000
  1206,'A.VALLE     ', 132.0000,1,   7,  27,   1,1.00600,  21.5158,1.10000,0.90000,1.10000,0.90000
  1207,'NEUQUENNOR  ', 132.0000,1,   7,  27,   1,1.00709,  21.6146,1.10000,0.90000,1.10000,0.90000
  1208,'ARROYITO    ', 132.0000,1,   7,  27,   1,1.03273,  24.0222,1.10000,0.90000,1.10000,0.90000
  1209,'S.BLANCA    ', 132.0000,1,   7,  26,  10,1.03402,  18.4630,1.10000,0.90000,1.10000,0.90000
  1210,'BARILOCH    ', 132.0000,1,   7,  26,   1,0.91940,  12.2507,1.10000,0.90000,1.10000,0.90000
  1211,'PE P LEUFU  ', 132.0000,1,   7,  27,  10,1.03258,  25.9064,1.10000,0.90000,1.10000,0.90000
  1212,'T. ROCA     ', 132.0000,1,   7,  26,  10,1.00675,  22.9634,1.10000,0.90000,1.10000,0.90000
  1213,'L.NEGRA     ', 132.0000,1,   7,  26,   2,1.00393,  22.7671,1.10000,0.90000,1.10000,0.90000
  1214,'CASAPIED    ', 132.0000,1,   7,  25,  10,1.02856,  23.2274,1.10000,0.90000,1.10000,0.90000
  1215,'R.NEUQUE    ', 132.0000,1,   7,  27,   1,0.99994,  20.5768,1.10000,0.90000,1.10000,0.90000
  1216,'CENTENAR    ', 132.0000,1,   7,  27,  10,0.99959,  20.9140,1.10000,0.90000,1.10000,0.90000
  1217,'R.NEUQ T    ', 132.0000,1,   7,  27,  10,0.99995,  20.5772,1.10000,0.90000,1.10000,0.90000
  1218,'CESPEDES    ', 132.0000,1,   7,  26,   1,1.02726,  18.6137,1.10000,0.90000,1.10000,0.90000
  1220,'C.H.ARRO    ', 132.0000,1,   7,  27,  10,1.03299,  24.0485,1.10000,0.90000,1.10000,0.90000
  1221,'B.COLORADA  ', 132.0000,1,   7,  27,   1,1.03650,  31.7315,1.10000,0.90000,1.10000,0.90000
  1222,'CHIHUIDO    ', 132.0000,1,   7,  27,   2,1.00451,  16.0042,1.10000,0.90000,1.10000,0.90000
  1223,'TRAPIAL     ', 132.0000,1,   7,  27,   1,1.00486,  15.9595,1.10000,0.90000,1.10000,0.90000
  1224,'CHOCONOE    ', 132.0000,1,   7,  27,  10,1.04047,  23.4004,1.10000,0.90000,1.10000,0.90000
  1226,'CH.CHOEL    ', 132.0000,1,   7,  26,  10,1.02761,  18.6633,1.10000,0.90000,1.10000,0.90000
  1228,'CHOSMALA    ', 132.0000,1,   7,  27,   1,0.95322,  12.9088,1.10000,0.90000,1.10000,0.90000
  1229,'L.BELTRAN   ', 132.0000,1,   7,  26,   1,1.01178,  18.2810,1.10000,0.90000,1.10000,0.90000
  1230,'5 SALTOS    ', 132.0000,1,   7,  26,   1,1.01034,  21.1965,1.10000,0.90000,1.10000,0.90000
  1231,'C.ALLEN     ', 132.0000,1,   7,  26,  10,1.00654,  22.5860,1.10000,0.90000,1.10000,0.90000
  1232,'CIPOLLET    ', 132.0000,1,   7,  26,   1,1.00134,  21.2280,1.10000,0.90000,1.10000,0.90000
  1233,'EEBB1       ', 132.0000,1,   7,  26,  10,0.99936,  18.6590,1.10000,0.90000,1.10000,0.90000
  1234,'C.VALENT    ', 132.0000,1,   7,  27,   1,1.01041,  21.9278,1.10000,0.90000,1.10000,0.90000
  1235,'ALLEN       ', 132.0000,1,   7,  26,   1,0.99693,  21.1597,1.10000,0.90000,1.10000,0.90000
  1236,'CUTRALCO    ', 132.0000,1,   7,  27,   1,1.03100,  25.0613,1.10000,0.90000,1.10000,0.90000
  1237,'LABANDER    ', 132.0000,1,   7,  25,  10,1.02569,  -0.4742,1.10000,0.90000,1.10000,0.90000
  1238,'DIVISADE    ', 132.0000,1,   7,  25,  10,1.00263,  19.2401,1.10000,0.90000,1.10000,0.90000
  1239,'POMONA      ', 132.0000,1,   7,  26,  10,1.02492,  18.7885,1.10000,0.90000,1.10000,0.90000
  1240,'CHOCON      ', 132.0000,1,   7,  27,  10,1.03991,  23.5715,1.10000,0.90000,1.10000,0.90000
  1242,'CHNCITO     ', 132.0000,1,   7,  27,   1,1.03907,  23.6939,1.10000,0.90000,1.10000,0.90000
  1244,'E.LOMAS     ', 132.0000,1,   7,  26,   1,1.00139,  18.7589,1.10000,0.90000,1.10000,0.90000
  1246,'F.MORADO    ', 132.0000,1,   7,  27,   1,0.96791,  13.8073,1.10000,0.90000,1.10000,0.90000
  1248,'GEN.ACHA    ', 132.0000,1,   7,  25,   1,1.01847,  -1.2905,1.10000,0.90000,1.10000,0.90000
  1249,'ING.CIPOLLE ', 132.0000,1,   7,  26,   1,1.00384,  21.3818,1.10000,0.90000,1.10000,0.90000
  1250,'GEN.PICO    ', 132.0000,1,   7,  25,   1,0.98359, -10.7680,1.10000,0.90000,1.10000,0.90000
  1251,'FICT G PICO ', 132.0000,1,   7,  25,   1,0.97812, -10.2712,1.10000,0.90000,1.10000,0.90000
  1252,'GEN.ROCA    ', 132.0000,1,   7,  26,   1,0.99816,  21.6600,1.10000,0.90000,1.10000,0.90000
  1254,'G.NEUQ.     ', 132.0000,1,   7,  27,  10,0.99859,  21.0155,1.10000,0.90000,1.10000,0.90000
  1256,'GUATRACH    ', 132.0000,1,   7,  25,   1,0.99845,  -1.2720,1.10000,0.90000,1.10000,0.90000
  1257,'GUATRAC2    ', 132.0000,1,   7,  25,   1,0.99845,  -1.2720,1.10000,0.90000,1.10000,0.90000
  1260,'LAJAS       ', 132.0000,1,   7,  27,   1,1.02127,  23.8792,1.10000,0.90000,1.10000,0.90000
  1261,'L.CAMPAN    ', 132.0000,1,   7,  27,   1,1.03545,  19.2260,1.10000,0.90000,1.10000,0.90000
  1262,'L.LATA      ', 132.0000,1,   7,  27,   1,1.03463,  18.9987,1.10000,0.90000,1.10000,0.90000
  1263,'MEGA T      ', 132.0000,1,   7,  27,   1,1.03568,  18.7413,1.10000,0.90000,1.10000,0.90000
  1264,'MEDANITO    ', 132.0000,1,   7,  26,   1,1.00085,  18.1657,1.10000,0.90000,1.10000,0.90000
  1265,'CTL.CAMP    ', 132.0000,1,   7,  27,   1,1.03648,  19.3614,1.10000,0.90000,1.10000,0.90000
  1266,'PAMPA TR    ', 132.0000,1,   7,  27,   1,0.96420,  13.5458,1.10000,0.90000,1.10000,0.90000
  1267,'MEGA        ', 132.0000,1,   7,  27,   1,1.03563,  18.7372,1.10000,0.90000,1.10000,0.90000
  1268,'P.BAND.     ', 132.0000,1,   7,  27,  10,1.04078,  18.5466,1.10000,0.90000,1.10000,0.90000
  1270,'P.AGUILA    ', 132.0000,1,   7,  27,   1,1.03812,  31.6243,1.10000,0.90000,1.10000,0.90000
  1271,'PICHIMAH    ', 132.0000,1,   7,  25,   1,1.04332,   2.0847,1.10000,0.90000,1.10000,0.90000
  1272,'PILCANIY    ', 132.0000,1,   7,  26,   1,0.96093,  14.9798,1.10000,0.90000,1.10000,0.90000
  1273,'S.ANDERSEN  ', 132.0000,1,   7,  25,   1,1.04332,   2.0725,1.10000,0.90000,1.10000,0.90000
  1274,'P.PROTO     ', 132.0000,1,   7,  27,   1,1.02342,  19.6143,1.10000,0.90000,1.10000,0.90000
  1275,'S.ANDERSEN  ',  13.2000,1,   7,  25,   1,1.04157,   1.6928,1.10000,0.90000,1.10000,0.90000
  1276,'PPBAND      ', 132.0000,1,   7,  27,  10,1.03860,  18.6094,1.10000,0.90000,1.10000,0.90000
  1278,'HUINCUL     ', 132.0000,1,   7,  27,   1,1.03202,  25.0876,1.10000,0.90000,1.10000,0.90000
  1280,'PIAP        ', 132.0000,1,   7,  27,   2,1.03270,  24.0189,1.10000,0.90000,1.10000,0.90000
  1282,'P.HERNAN    ', 132.0000,1,   7,  27,   2,0.98400,  15.0379,1.10000,0.90000,1.10000,0.90000
  1283,'R.SAUCE     ', 132.0000,1,   7,  27,   1,0.98275,  15.2345,1.10000,0.90000,1.10000,0.90000
  1284,'P.SECC.     ', 132.0000,1,   7,  27,   2,0.98853,  16.7039,1.10000,0.90000,1.10000,0.90000
  1286,'PUELCHES    ', 132.0000,1,   7,  25,  10,1.03785,   2.5278,1.10000,0.90000,1.10000,0.90000
  1287,'REAL.SEC    ',  34.5000,1,   7,  25,   1,0.96754, -11.8988,1.10000,0.90000,1.10000,0.90000
  1288,'REALICO     ', 132.0000,1,   7,  25,   1,0.99605, -11.9623,1.10000,0.90000,1.10000,0.90000
  1289,'MACACHIN    ', 132.0000,1,   7,  25,   1,1.04590,  -0.1939,1.10000,0.90000,1.10000,0.90000
  1290,'R.COLOR     ', 132.0000,1,   7,  26,   1,1.03331,  17.6927,1.10000,0.90000,1.10000,0.90000
  1291,'REAL.TER    ',  13.2000,1,   7,  25,   1,1.00671, -12.8848,1.10000,0.90000,1.10000,0.90000
  1292,'S. ROSA     ', 132.0000,1,   7,  25,   1,1.00638,  -4.9119,1.10000,0.90000,1.10000,0.90000
  1293,'M.MAYER     ', 132.0000,1,   7,  25,   1,0.99317,  -7.7630,1.10000,0.90000,1.10000,0.90000
  1294,'S.PICADA    ', 132.0000,1,   7,  26,   2,0.98357,  16.4698,1.10000,0.90000,1.10000,0.90000
  1295,'S.ROSA.SUR  ', 132.0000,1,   7,  25,   1,1.00346,  -4.9639,1.10000,0.90000,1.10000,0.90000
  1296,'V.REGINA    ', 132.0000,1,   7,  26,   1,0.99164,  19.5507,1.10000,0.90000,1.10000,0.90000
  1298,'ZAPALA      ', 132.0000,1,   7,  27,   1,1.02264,  24.0951,1.10000,0.90000,1.10000,0.90000
  1299,'ALIC.TER    ',  13.2000,1,   7,  27,  10,0.99884,  21.2993,1.10000,0.90000,1.10000,0.90000
  1400,'CHIHUIDO    ',  13.2000,1,   7,  27,   1,0.99087,  17.2323,1.10000,0.90000,1.10000,0.90000
  1500,'AVA.TER1    ',  33.0000,1,   7,  27,   1,0.98747,  21.8614,1.10000,0.90000,1.10000,0.90000
  1501,'AVA.TER2    ',  33.0000,1,   7,  27,   1,0.98747,  21.8614,1.10000,0.90000,1.10000,0.90000
  1502,'BCOLO33_01  ',  33.0000,1,   7,  27,  10,1.01220,  34.4541,1.10000,0.90000,1.10000,0.90000
  1503,'V.TURIST    ',  33.0000,1,   7,  25,   1,1.02177,  22.5838,1.10000,0.90000,1.10000,0.90000
  1504,'P.HERNAN    ',  33.0000,1,   7,  27,   1,1.01110,  12.7019,1.10000,0.90000,1.10000,0.90000
  1505,'BCOLO33_02  ',  33.0000,1,   7,  27,  10,1.01225,  35.4599,1.10000,0.90000,1.10000,0.90000
  1506,'CASAPIED    ',  33.0000,1,   7,  25,   1,1.02755,  22.9528,1.10000,0.90000,1.10000,0.90000
  1507,'VICTFV_33   ',  33.0000,1,   7,  25,  10,1.04123,  -6.6508,1.10000,0.90000,1.10000,0.90000
  1508,'DIVI.TER    ',  33.0000,1,   7,  25,   1,0.97953,  14.7771,1.10000,0.90000,1.10000,0.90000
  1509,'GEN.PICO_33 ',  33.0000,1,   7,  25,  10,0.98053, -11.7176,1.10000,0.90000,1.10000,0.90000
  1510,'GEN.PICO_13.',  13.2000,1,   7,  25,  10,1.02425, -11.5292,1.10000,0.90000,1.10000,0.90000
  1511,'CUTRALCO33  ',  33.0000,1,   7,  27,   1,1.06293,  24.2117,1.10000,0.90000,1.10000,0.90000
  1512,'E.LOMAS     ',  33.0000,1,   7,  26,  10,1.00551,  18.4026,1.10000,0.90000,1.10000,0.90000
  1513,'M.MAYER_13.2',  13.2000,1,   7,  25,  10,1.03817,  -7.8188,1.10000,0.90000,1.10000,0.90000
  1514,'E.LOMAS2    ',  33.0000,1,   7,  26,   1,1.00541,  17.7281,1.10000,0.90000,1.10000,0.90000
  1515,'CUTRALCO13  ',  13.2000,1,   7,  27,   1,1.05721,  24.0269,1.10000,0.90000,1.10000,0.90000
  1516,'PE P LEUFU  ',  33.0000,1,   7,  27,  10,1.00561,  28.4278,1.10000,0.90000,1.10000,0.90000
  1517,'PE P LEUFU  ',  33.0000,1,   7,  27,  10,1.00692,  28.6242,1.10000,0.90000,1.10000,0.90000
  1518,'PLEU13.2    ',  13.2000,1,   7,  27,  10,1.00326,  28.6636,1.10000,0.90000,1.10000,0.90000
  1530,'CHIHUIDO    ',  33.0000,1,   7,  27,   1,0.99719,  17.9131,1.10000,0.90000,1.10000,0.90000
  1534,'LOMITA      ',  33.0000,1,   7,  27,  10,1.02630,  18.8199,1.10000,0.90000,1.10000,0.90000
  1540,'ZAPALA      ',  33.0000,1,   7,  27,  10,1.04616,  22.6285,1.10000,0.90000,1.10000,0.90000
  1546,'LAJAS       ',  33.0000,1,   7,  27,  10,1.04221,  21.6614,1.10000,0.90000,1.10000,0.90000
  1551,'TRAPIAL     ',  33.0000,1,   7,  27,  10,0.99830,  12.6172,1.10000,0.90000,1.10000,0.90000
  1552,'SHEL.USIN   ',  33.0000,1,   7,  27,  10,0.99830,  12.6172,1.10000,0.90000,1.10000,0.90000
  1553,'CAMPAM      ',  33.0000,1,   7,  27,  10,0.97552,  10.2880,1.10000,0.90000,1.10000,0.90000
  1558,'POMO33_01   ',  33.0000,1,   7,  26,  10,1.00747,  21.6241,1.10000,0.90000,1.10000,0.90000
  1560,'CIPOLLE     ',  66.0000,1,   7,  26,  10,1.00158,  20.0535,1.10000,0.90000,1.10000,0.90000
  1562,'BAND33_02   ',  33.0000,1,   7,  25,  10,1.03750,   1.6060,1.10000,0.90000,1.10000,0.90000
  1563,'PPBAN33_01  ',  33.0000,1,   7,  27,   1,0.99882,  19.6583,1.10000,0.90000,1.10000,0.90000
  1564,'CESPEDES    ',  66.0000,1,   7,  26,   1,1.04852,  12.5120,1.10000,0.90000,1.10000,0.90000
  1565,'BAND33_01   ',  33.0000,1,   7,  25,  10,1.03364,   1.5051,1.10000,0.90000,1.10000,0.90000
  1566,'BELTRAN     ',  66.0000,1,   7,  26,   1,1.01081,  10.7553,1.10000,0.90000,1.10000,0.90000
  1568,'BELISLE     ',  66.0000,1,   7,  26,   1,0.98788,   9.6402,1.10000,0.90000,1.10000,0.90000
  1570,'CHIMPAY     ',  66.0000,1,   7,  26,   1,0.97913,   9.2122,1.10000,0.90000,1.10000,0.90000
  1571,'PPBAN13_01  ',  13.2000,1,   7,  27,  10,1.00475,  19.6835,1.10000,0.90000,1.10000,0.90000
  1572,'CHELFORO    ',  66.0000,1,   7,  26,   1,0.97341,   8.9209,1.10000,0.90000,1.10000,0.90000
  1574,'BARI33_01   ',  33.0000,1,   7,  26,   1,0.91134,   7.7013,1.10000,0.90000,1.10000,0.90000
  1575,'BARI13_01   ',  13.2000,1,   7,  26,   1,0.91140,   7.3834,1.10000,0.90000,1.10000,0.90000
  1576,'BARI13_02   ',  13.2000,1,   7,  26,  10,0.91134,   7.7013,1.10000,0.90000,1.10000,0.90000
  1580,'TROCA33_01  ',  33.0000,1,   7,  26,  10,0.95524,  17.3254,1.10000,0.90000,1.10000,0.90000
  1581,'TROCA13_01  ',  13.2000,1,   7,  26,   1,0.94128,  13.9581,1.10000,0.90000,1.10000,0.90000
  1600,'ACAJTG06    ',  15.0000,2,   7,  27,   8,1.00000,  32.3564,1.10000,0.90000,1.10000,0.90000
  1601,'ACAJTG01    ',  11.5000,2,   7,  27,   8,1.03000,  29.6669,1.10000,0.90000,1.10000,0.90000
  1602,'ACAJTG02    ',  11.5000,2,   7,  27,   8,1.01596,  35.9811,1.10000,0.90000,1.10000,0.90000
  1604,'ACAJTG04    ',  11.5000,2,   7,  27,   8,1.03000,  32.2199,1.10000,0.90000,1.10000,0.90000
  1606,'ACAJTV07    ',  15.0000,2,   7,  27,   8,1.05000,  35.4790,1.10000,0.90000,1.10000,0.90000
  1607,'ROCATV01    ',  11.5000,2,   7,  26,   5,1.00000,  27.3982,1.10000,0.90000,1.10000,0.90000
  1608,'GPICFV      ',   0.7000,2,   7,  25,  12,1.00000,  -8.3453,1.10000,0.90000,1.10000,0.90000
  1609,'VICTFV      ',   0.8000,2,   7,  25,  12,1.05000,  -3.9666,1.10000,0.90000,1.10000,0.90000
  1610,'DIVIHI12    ',  13.2000,2,   7,  25,   6,0.98177,  14.1423,1.10000,0.90000,1.10000,0.90000
  1611,'ALICHI01    ',  13.8000,2,   7,  27,   6,0.98000,  33.1018,1.10000,0.90000,1.10000,0.90000
  1612,'ALICHI02    ',  13.8000,2,   7,  27,   6,0.98000,  33.1018,1.10000,0.90000,1.10000,0.90000
  1613,'ALICHI03    ',  13.8000,2,   7,  27,   6,0.99873,  27.1398,1.10000,0.90000,1.10000,0.90000
  1614,'ALICHI04    ',  13.8000,2,   7,  27,   6,0.99873,  27.1398,1.10000,0.90000,1.10000,0.90000
  1615,'CUTRFV01    ',   0.8000,2,   7,  27,  12,1.03319,  26.5225,1.10000,0.90000,1.10000,0.90000
  1616,'PLEUEO01    ',   0.6900,2,   7,  27,  11,1.00000,  30.7083,1.10000,0.90000,1.10000,0.90000
  1620,'AVALTV12    ',  13.2000,2,   7,  27,   8,0.98000,  22.3885,1.10000,0.90000,1.10000,0.90000
  1621,'AVALTG21    ',  13.2000,2,   7,  27,   4,1.02000,  25.2675,1.10000,0.90000,1.10000,0.90000
  1622,'AVALTG22    ',  11.0000,2,   7,  27,   8,1.03000,  26.7760,1.10000,0.90000,1.10000,0.90000
  1623,'AVALTG23    ',  11.0000,2,   7,  27,   8,1.02000,  26.8277,1.10000,0.90000,1.10000,0.90000
  1624,'BANDEO01    ',   0.7000,2,   7,  25,  11,1.05000,   3.7365,1.10000,0.90000,1.10000,0.90000
  1629,'NEU1EO01    ',  12.0000,2,   7,  27,  11,1.00000,  37.0653,1.10000,0.90000,1.10000,0.90000
  1630,'ROCATG01    ',  15.0000,2,   7,  26,   4,1.01000,  27.8949,1.10000,0.90000,1.10000,0.90000
  1631,'ARROHI01    ',  13.8000,2,   7,  27,   6,1.04000,  28.0659,1.10000,0.90000,1.10000,0.90000
  1632,'ARROHI02    ',  13.8000,2,   7,  27,   6,1.04000,  28.0659,1.10000,0.90000,1.10000,0.90000
  1634,'LDLMDI01    ',  13.2000,2,   7,  27,   7,1.00000,  23.6771,1.10000,0.90000,1.10000,0.90000
  1638,'SANDHI      ',   6.0000,2,   7,  25,   6,1.04215,   1.8195,1.10000,0.90000,1.10000,0.90000
  1639,'REALDI01    ',   0.4000,2,   7,  25,   7,0.99843,  -9.7393,1.10000,0.90000,1.10000,0.90000
  1641,'CPIEHI01    ',  13.8000,2,   7,  25,   6,1.03000,  26.6767,1.10000,0.90000,1.10000,0.90000
  1642,'CPIEHI02    ',  13.8000,2,   7,  25,   6,1.03000,  26.6767,1.10000,0.90000,1.10000,0.90000
  1643,'TRAPTG01    ',  11.0000,2,   7,  27,   4,1.00000,  10.4379,1.10000,0.90000,1.10000,0.90000
  1644,'TRAPTG15    ',  13.2000,2,   7,  27,   4,1.00000,  10.4379,1.10000,0.90000,1.10000,0.90000
  1646,'TRAPTG05    ',  11.0000,2,   7,  27,   4,1.00000,  10.4379,1.10000,0.90000,1.10000,0.90000
  1647,'CAMPATG     ',  13.2000,2,   7,  27,   4,0.97039,   7.9090,1.10000,0.90000,1.10000,0.90000
  1649,'PHDZTG02    ',  11.5000,2,   7,  27,   4,1.02000,  20.6843,1.10000,0.90000,1.10000,0.90000
  1650,'PHDZTG01    ',  11.5000,2,   7,  27,   4,1.04664,  20.6612,1.10000,0.90000,1.10000,0.90000
  1651,'PAGUHI01    ',  15.7000,2,   7,  27,   6,0.98000,  32.6078,1.10000,0.90000,1.10000,0.90000
  1652,'PAGUHI02    ',  15.7000,2,   7,  27,   6,0.98000,  32.6078,1.10000,0.90000,1.10000,0.90000
  1653,'PAGUHI03    ',  15.7000,2,   7,  27,   6,0.98000,  32.6078,1.10000,0.90000,1.10000,0.90000
  1654,'PAGUHI04    ',  15.7000,2,   7,  27,   6,1.01205,  26.3953,1.10000,0.90000,1.10000,0.90000
  1655,'LCA2TG01    ',  11.5000,2,   7,  27,   4,1.04000,  22.2077,1.10000,0.90000,1.10000,0.90000
  1658,'POM1EO01    ',   0.6600,2,   7,  26,  11,1.00000,  23.4761,1.10000,0.90000,1.10000,0.90000
  1661,'CHOCHI01    ',  16.0000,2,   7,  27,   6,1.00000,  26.6101,1.10000,0.90000,1.10000,0.90000
  1662,'CHOCHI02    ',  16.0000,2,   7,  27,   6,1.00000,  26.6101,1.10000,0.90000,1.10000,0.90000
  1663,'CHOCHI03    ',  16.0000,2,   7,  27,   6,1.00000,  26.6101,1.10000,0.90000,1.10000,0.90000
  1664,'CHOCHI04    ',  16.0000,2,   7,  27,   6,1.00000,  26.6101,1.10000,0.90000,1.10000,0.90000
  1665,'CHOCHI05    ',  16.0000,2,   7,  27,   6,0.97575,  21.5017,1.10000,0.90000,1.10000,0.90000
  1666,'CHOCHI06    ',  16.0000,2,   7,  27,   6,0.97575,  21.5017,1.10000,0.90000,1.10000,0.90000
  1671,'LDLATG01    ',  11.5000,2,   7,  27,   4,0.99633,  25.1024,1.10000,0.90000,1.10000,0.90000
  1672,'LDLATG02    ',  11.5000,2,   7,  27,   4,1.02000,  25.1716,1.10000,0.90000,1.10000,0.90000
  1673,'LDLATG03    ',  11.5000,2,   7,  27,   4,1.01657,  18.5259,1.10000,0.90000,1.10000,0.90000
  1674,'LDLATV01    ',  15.7500,2,   7,  27,   8,1.01657,  18.5259,1.10000,0.90000,1.10000,0.90000
  1675,'LDLATG04    ',  11.5000,2,   7,  27,   4,1.01657,  18.5259,1.10000,0.90000,1.10000,0.90000
  1676,'LCAMTG01    ',  11.5000,2,   7,  27,   4,1.03272,  19.3614,1.10000,0.90000,1.10000,0.90000
  1677,'LDLATG05    ',  11.5000,2,   7,  27,   4,1.01657,  18.5259,1.10000,0.90000,1.10000,0.90000
  1681,'PPLEHI01    ',  13.8000,2,   7,  27,   6,1.01000,  32.3386,1.10000,0.90000,1.10000,0.90000
  1682,'PPLEHI02    ',  13.8000,2,   7,  27,   6,1.00000,  32.3985,1.10000,0.90000,1.10000,0.90000
  1691,'PBANHI01    ',  16.0000,2,   7,  27,   6,0.98000,  23.4193,1.10000,0.90000,1.10000,0.90000
  1692,'PBANHI02    ',  16.0000,2,   7,  27,   6,1.01462,  18.1740,1.10000,0.90000,1.10000,0.90000
  1694,'PHUITG01    ',  11.5000,2,   7,  27,   4,1.05000,  28.8568,1.10000,0.90000,1.10000,0.90000
  1695,'ALOMDI01    ',   0.4000,2,   7,  27,   4,1.05000,  21.0429,1.10000,0.90000,1.10000,0.90000
  1699,'ELOMDI01    ',   0.4000,2,   7,  26,   7,1.02000,  19.8496,1.10000,0.90000,1.10000,0.90000
  1803,'CHNO.TER    ',  13.2000,1,   7,  27,  10,1.00768,  23.6553,1.10000,0.90000,1.10000,0.90000
  1804,'CHOETER1    ',  13.2000,1,   7,  27,  10,0.95709,  18.6341,1.10000,0.90000,1.10000,0.90000
  1805,'CHO.TER2    ',  13.2000,1,   7,  27,  10,0.98172,  23.6796,1.10000,0.90000,1.10000,0.90000
  1806,'CHO.TER4    ',  13.2000,1,   7,  27,  10,0.98374,  23.5693,1.10000,0.90000,1.10000,0.90000
  1809,'PBA2.TER    ',  33.0000,1,   7,  27,  10,1.03820,  18.5817,1.10000,0.90000,1.10000,0.90000
  1810,'HER.TER1    ',  13.2000,1,   7,  27,  10,1.01116,  12.7100,1.10000,0.90000,1.10000,0.90000
  1811,'HER.TER2    ',  13.2000,1,   7,  27,  10,1.01040,  12.6029,1.10000,0.90000,1.10000,0.90000
  1812,'PUEL.TER    ',  13.2000,1,   7,  25,  10,0.97247,   2.4461,1.10000,0.90000,1.10000,0.90000
  1813,'ACAJTER1    ',  33.0000,1,   7,  27,  10,1.04316,  31.7186,1.10000,0.90000,1.10000,0.90000
  1814,'ACAJTER2    ',  33.0000,1,   7,  27,  10,1.03930,  27.9616,1.10000,0.90000,1.10000,0.90000
  1816,'HER.TER3    ',  13.2000,1,   7,  27,  10,1.01005,  12.5522,1.10000,0.90000,1.10000,0.90000
  1817,'HER.TER4    ',  13.2000,1,   7,  27,  10,1.00997,  12.5403,1.10000,0.90000,1.10000,0.90000
  1818,'HUIN.TER    ',  33.0000,1,   7,  27,   2,1.02095,  23.5332,1.10000,0.90000,1.10000,0.90000
  1820,'ELO.TER1    ',  13.2000,1,   7,  26,  10,1.00589,  18.3697,1.10000,0.90000,1.10000,0.90000
  1822,'ELO.TER2    ',  13.2000,1,   7,  26,  10,1.00586,  18.3359,1.10000,0.90000,1.10000,0.90000
  1823,'MAC.TER2    ',  33.0000,1,   7,  25,  10,1.04388,  -0.6286,1.10000,0.90000,1.10000,0.90000
  1840,'ZAPALA      ',  13.2000,1,   7,  27,   1,1.04378,  22.3129,1.10000,0.90000,1.10000,0.90000
  1841,'LAJAS       ',  13.2000,1,   7,  27,   1,1.03953,  21.3042,1.10000,0.90000,1.10000,0.90000
  1850,'CIPO13      ',  13.2000,1,   7,  26,   7,1.00484,  16.5351,1.10000,0.90000,1.10000,0.90000
  1864,'CES.TER1    ',  13.2000,1,   7,  26,   1,1.04813,  12.4477,1.10000,0.90000,1.10000,0.90000
  1871,'TRAPIAL2    ',  13.2000,1,   7,  27,   2,0.99783,  12.2808,1.10000,0.90000,1.10000,0.90000
  2000,'B.BLANCA    ', 500.0000,1,   5,  24,  10,1.01867,   9.1113,1.10000,0.90000,1.10000,0.90000
  2001,'GUIBROWN    ', 500.0000,1,   5,  24,  10,1.02822,  10.1793,1.10000,0.90000,1.10000,0.90000
  2002,'CAMPANA     ', 500.0000,1,   5,  23,  10,0.99683, -12.1976,1.10000,0.90000,1.10000,0.90000
  2003,'BELGRANO1   ', 500.0000,1,   5,  23,  10,1.00932, -10.0183,1.10000,0.90000,1.10000,0.90000
  2004,'HENDERS1    ', 500.0000,1,   5,  21,  10,1.02339,  -7.6450,1.10000,0.90000,1.10000,0.90000
  2005,'T PEPE      ', 500.0000,1,   5,  24,  10,1.01867,   9.1134,1.10000,0.90000,1.10000,0.90000
  2006,'HENDERS2    ', 500.0000,1,   5,  21,  10,1.02064,   3.4552,1.10000,0.90000,1.10000,0.90000
  2008,'OLAVARRI    ', 500.0000,1,   5,  22,  10,1.01109,   0.9176,1.10000,0.90000,1.10000,0.90000
  2010,'OLA.BB1     ', 500.0000,1,   5,  22,  10,1.00862,  -6.6803,1.10000,0.90000,1.10000,0.90000
  2011,'OLA.BB2     ', 500.0000,1,   5,  22,  10,1.00579,  -4.3800,1.10000,0.90000,1.10000,0.90000
  2012,'OLA.AB1     ', 500.0000,1,   5,  22,  10,1.02590,   8.9755,1.10000,0.90000,1.10000,0.90000
  2013,'OLA.AB2     ', 500.0000,1,   5,  22,  10,1.01832,   8.3835,1.10000,0.90000,1.10000,0.90000
  2014,'PBUENA1     ', 500.0000,1,   5,  22,  10,1.01912,   9.1093,1.10000,0.90000,1.10000,0.90000
  2016,'PBUENA2     ', 500.0000,1,   5,  22,  10,1.01911,   9.1115,1.10000,0.90000,1.10000,0.90000
  2018,'ATUCHA 2    ', 500.0000,1,   5,  23,  10,1.00917,  -7.7739,1.10000,0.90000,1.10000,0.90000
  2020,'25MAYO_1    ', 500.0000,1,   5,  21,  10,1.00509,  -5.0315,1.10000,0.90000,1.10000,0.90000
  2049,'VIVO.BB1    ', 500.0000,1,   5,  22,  10,1.00575,   3.9625,1.10000,0.90000,1.10000,0.90000
  2050,'VIVORATA    ', 500.0000,1,   5,  22,  10,1.00575,   3.9625,1.10000,0.90000,1.10000,0.90000
  2090,'RAMALLO     ', 500.0000,1,   5,  23,  10,1.02516,  -5.4624,1.10000,0.90000,1.10000,0.90000
  2092,'AES PARA    ', 500.0000,1,   5,  23,  10,1.02700,  -5.2142,1.10000,0.90000,1.10000,0.90000
  2100,'ATUCHA 1    ', 220.0000,1,   5,  23,  10,1.01037, -15.8262,1.10000,0.90000,1.10000,0.90000
  2102,'BRAGADO     ', 220.0000,1,   5,  21,  10,0.97311,  -7.6791,1.10000,0.90000,1.10000,0.90000
  2104,'HENDERSO    ', 220.0000,1,   5,  21,  10,1.00857,   1.7710,1.10000,0.90000,1.10000,0.90000
  2105,'RAMALLOA    ', 220.0000,1,   5,  23,  10,0.98582, -12.8565,1.10000,0.90000,1.10000,0.90000
  2106,'RAMALLOB    ', 220.0000,1,   5,  23,  10,0.98582, -12.8565,1.10000,0.90000,1.10000,0.90000
  2108,'SNICOLAS    ', 220.0000,1,   5,  23,  10,0.98584, -12.8566,1.10000,0.90000,1.10000,0.90000
  2110,'V. LIA      ', 220.0000,1,   5,  23,  10,1.00655, -17.3092,1.10000,0.90000,1.10000,0.90000
  2200,'9 JULIO     ', 132.0000,1,   5,  22,   1,1.01855,  -0.8156,1.10000,0.90000,1.10000,0.90000
  2201,'SNIC.OESTE  ', 132.0000,1,   5,  23,  10,1.04580, -10.6719,1.10000,0.90000,1.10000,0.90000
  2202,'ATUCHA 1    ', 132.0000,1,   5,  23,  10,1.03373, -17.2057,1.10000,0.90000,1.10000,0.90000
  2203,'M.BURATO    ', 132.0000,1,   5,  24,  10,1.04612,  11.2921,1.10000,0.90000,1.10000,0.90000
  2204,'AZUL        ', 132.0000,1,   5,  21,   1,1.00570,  -3.3214,1.10000,0.90000,1.10000,0.90000
  2205,'VILLALONGA  ', 132.0000,1,   5,  24,  10,1.02957,  11.1936,1.10000,0.90000,1.10000,0.90000
  2206,'B.BCA 1     ', 132.0000,1,   5,  24,  10,1.03687,   9.1848,1.10000,0.90000,1.10000,0.90000
  2208,'B.BCA2      ', 132.0000,1,   5,  24,  10,1.03687,   9.1848,1.10000,0.90000,1.10000,0.90000
  2209,'P1.DORREGO  ', 132.0000,1,   5,  24,  10,1.01608,   7.6312,1.10000,0.90000,1.10000,0.90000
  2210,'BALCARCE    ', 132.0000,1,   5,  22,   1,1.00072,   1.5167,1.10000,0.90000,1.10000,0.90000
  2211,'PIQ 156     ', 132.0000,1,   5,  22,  10,1.01794,   1.4777,1.10000,0.90000,1.10000,0.90000
  2212,'BARKER      ', 132.0000,1,   5,  22,   1,1.00764,  12.8131,1.10000,0.90000,1.10000,0.90000
  2213,'PE VIVO AUX ', 132.0000,1,   5,  22,  10,1.03283,   1.4595,1.10000,0.90000,1.10000,0.90000
  2214,'BRAGADO1    ', 132.0000,1,   5,  21,   1,0.99103,  -9.5297,1.10000,0.90000,1.10000,0.90000
  2215,'ACERBRAG    ', 132.0000,1,   5,  21,   2,0.98893,  -9.6504,1.10000,0.90000,1.10000,0.90000
  2216,'BRAGADO2    ', 132.0000,1,   5,  21,   1,0.99103,  -9.5297,1.10000,0.90000,1.10000,0.90000
  2218,'MIRAMAR2    ', 132.0000,1,   5,  22,  10,1.04172,   4.8435,1.10000,0.90000,1.10000,0.90000
  2219,'GENOVEVA    ', 132.0000,1,   5,  24,  10,1.04431,   9.6508,1.10000,0.90000,1.10000,0.90000
  2220,'CAL.AVEL    ', 132.0000,1,   5,  24,   2,1.01011,   0.4220,1.10000,0.90000,1.10000,0.90000
  2221,'AXION       ', 132.0000,1,   5,  23,   2,0.98280, -17.3171,1.10000,0.90000,1.10000,0.90000
  2222,'C.PATAG.    ', 132.0000,1,   5,  24,   1,0.97686,   8.5859,1.10000,0.90000,1.10000,0.90000
  2223,'CAMPANA2    ', 132.0000,1,   5,  23,  10,0.97868, -17.5035,1.10000,0.90000,1.10000,0.90000
  2224,'CAMPANA1    ', 132.0000,1,   5,  23,   1,0.97868, -17.5035,1.10000,0.90000,1.10000,0.90000
  2225,'PRAXAIR     ', 132.0000,1,   5,  23,   2,0.97903, -17.4764,1.10000,0.90000,1.10000,0.90000
  2226,'CHACABUC    ', 132.0000,1,   5,  21,   1,0.97800, -11.9328,1.10000,0.90000,1.10000,0.90000
  2227,'CHAC.IND    ', 132.0000,1,   5,  21,   2,0.98088, -12.0012,1.10000,0.90000,1.10000,0.90000
  2228,'CHASCOM1    ', 132.0000,1,   5,  21,  10,0.92526, -16.7440,1.10000,0.90000,1.10000,0.90000
  2229,'CHASCOM2    ', 132.0000,1,   5,  21,   1,0.92526, -16.7440,1.10000,0.90000,1.10000,0.90000
  2230,'CHIVILCO    ', 132.0000,1,   5,  21,   1,0.97836, -14.1431,1.10000,0.90000,1.10000,0.90000
  2231,'CHIVILC2    ', 132.0000,1,   5,  21,  10,0.97836, -14.1431,1.10000,0.90000,1.10000,0.90000
  2232,'DORREGO     ', 132.0000,1,   5,  24,   1,1.01296,   7.2805,1.10000,0.90000,1.10000,0.90000
  2233,'CAMPANA 3   ', 132.0000,1,   5,  23,   1,0.97935, -17.8300,1.10000,0.90000,1.10000,0.90000
  2234,'C.SUAREZ    ', 132.0000,1,   5,  24,   1,1.00046,  -0.2940,1.10000,0.90000,1.10000,0.90000
  2235,'MHERMOSO    ', 132.0000,1,   5,  24,   1,1.02225,   8.3513,1.10000,0.90000,1.10000,0.90000
  2236,'DOLORES     ', 132.0000,1,   5,  22,   1,0.93211, -10.9764,1.10000,0.90000,1.10000,0.90000
  2237,'TRESPICO.O  ', 132.0000,1,   5,  24,  10,1.04230,  11.3920,1.10000,0.90000,1.10000,0.90000
  2238,'G.CHAVE1    ', 132.0000,1,   5,  24,   1,1.01300,   5.6461,1.10000,0.90000,1.10000,0.90000
  2239,'BRANDSEN    ', 132.0000,1,   4,  21,   1,0.92654, -16.1476,1.10000,0.90000,1.10000,0.90000
  2240,'MADARIAG    ', 132.0000,1,   5,  22,   1,0.99086,  -2.5936,1.10000,0.90000,1.10000,0.90000
  2241,'TRESPICOS   ', 132.0000,1,   5,  24,  10,1.03551,   7.8333,1.10000,0.90000,1.10000,0.90000
  2242,'PUEYRRED    ', 132.0000,1,   5,  22,   1,1.01758,  -0.8912,1.10000,0.90000,1.10000,0.90000
  2243,'PUEYRRE2    ', 132.0000,1,   5,  22,   1,1.01795,  -0.7975,1.10000,0.90000,1.10000,0.90000
  2244,'HENDERS1    ', 132.0000,1,   5,  21,   1,1.04377,  -0.5460,1.10000,0.90000,1.10000,0.90000
  2245,'HENDERS2    ', 132.0000,1,   5,  21,  10,1.04377,  -0.5460,1.10000,0.90000,1.10000,0.90000
  2246,'PEHUAJO     ', 132.0000,1,   5,  21,   1,0.98907,  -5.5986,1.10000,0.90000,1.10000,0.90000
  2247,'G.VILLEG    ', 132.0000,1,   5,  21,  10,0.95517, -10.5023,1.10000,0.90000,1.10000,0.90000
  2248,'JARA        ', 132.0000,1,   5,  22,   1,1.01758,  -0.8885,1.10000,0.90000,1.10000,0.90000
  2249,'JARA 2      ', 132.0000,1,   5,  22,   1,1.01812,  -0.7657,1.10000,0.90000,1.10000,0.90000
  2250,'LOSTEROS    ', 132.0000,1,   5,  22,  10,1.03497,   7.1991,1.10000,0.90000,1.10000,0.90000
  2251,'PIQ 105_1   ', 132.0000,1,   5,  22,  10,1.03225,   2.3821,1.10000,0.90000,1.10000,0.90000
  2252,'JUNIN 2     ', 132.0000,1,   5,  21,   1,0.98044, -13.6595,1.10000,0.90000,1.10000,0.90000
  2253,'I.M.S.A.    ', 132.0000,1,   5,  21,   2,0.98062, -13.4886,1.10000,0.90000,1.10000,0.90000
  2254,'LAPRIDA     ', 132.0000,1,   5,  24,   1,1.03300,   3.3977,1.10000,0.90000,1.10000,0.90000
  2256,'LASARMAS    ', 132.0000,1,   5,  22,   1,0.96522,  -3.6688,1.10000,0.90000,1.10000,0.90000
  2257,'AYACUCHO    ', 132.0000,1,   5,  22,   1,0.97338,   0.4140,1.10000,0.90000,1.10000,0.90000
  2258,'TERMINAL    ', 132.0000,1,   5,  22,   1,1.01786,  -0.8760,1.10000,0.90000,1.10000,0.90000
  2259,'TERMINA2    ', 132.0000,1,   5,  22,   1,1.01804,  -0.8202,1.10000,0.90000,1.10000,0.90000
  2260,'FLORES1     ', 132.0000,1,   5,  21,   1,0.98329,  -9.8456,1.10000,0.90000,1.10000,0.90000
  2261,'ROSAS       ', 132.0000,1,   5,  21,  10,0.96675, -11.4287,1.10000,0.90000,1.10000,0.90000
  2262,'FLORES2     ', 132.0000,1,   5,  21,  10,0.98329,  -9.8456,1.10000,0.90000,1.10000,0.90000
  2263,'NEWTON      ', 132.0000,1,   5,  21,   2,0.96604, -11.4750,1.10000,0.90000,1.10000,0.90000
  2264,'LINCOLN     ', 132.0000,1,   5,  21,  10,0.98825, -11.5423,1.10000,0.90000,1.10000,0.90000
  2265,'CACHARI     ', 132.0000,1,   5,  21,  10,0.99279,  -6.8340,1.10000,0.90000,1.10000,0.90000
  2266,'L.NEGRA     ', 132.0000,1,   5,  24,   2,1.01157,   0.4145,1.10000,0.90000,1.10000,0.90000
  2267,'RAUCH       ', 132.0000,1,   5,  21,   2,0.99166,  -6.9146,1.10000,0.90000,1.10000,0.90000
  2268,'LUJANBA1    ', 132.0000,1,   5,  21,   1,0.97201, -28.7973,1.10000,0.90000,1.10000,0.90000
  2269,'LUJANBA2    ', 132.0000,1,   5,  21,  10,0.97201, -28.7973,1.10000,0.90000,1.10000,0.90000
  2270,'LUJAN II    ', 132.0000,1,   5,  21,   1,0.98766, -28.5864,1.10000,0.90000,1.10000,0.90000
  2271,'LINCO33_01  ',  33.0000,1,   5,  21,   1,0.97840, -10.4503,1.10000,0.90000,1.10000,0.90000
  2272,'TG MAJO2    ', 132.0000,1,   5,  22,   1,0.93229,  -8.4443,1.10000,0.90000,1.10000,0.90000
  2273,'TG MAJO1    ', 132.0000,1,   5,  22,  10,0.93229,  -8.4443,1.10000,0.90000,1.10000,0.90000
  2274,'M.PLATA1    ', 132.0000,1,   5,  22,   1,1.01916,  -0.6436,1.10000,0.90000,1.10000,0.90000
  2275,'LINCO13_01  ',  13.2000,1,   5,  21,   1,0.98495, -10.1520,1.10000,0.90000,1.10000,0.90000
  2276,'M.PLATA2    ', 132.0000,1,   5,  22,  10,1.01916,  -0.6436,1.10000,0.90000,1.10000,0.90000
  2277,'ETSUR.MDP   ', 132.0000,1,   5,  22,   1,1.01798,  -0.8451,1.10000,0.90000,1.10000,0.90000
  2278,'MERCEDE1    ', 132.0000,1,   5,  21,   1,0.94707, -24.8380,1.10000,0.90000,1.10000,0.90000
  2279,'ETSUR.TRANS1', 132.0000,1,   5,  24,  10,1.01837,  -0.8105,1.10000,0.90000,1.10000,0.90000
  2280,'MERCEDE2    ', 132.0000,1,   5,  21,   1,0.94707, -24.8380,1.10000,0.90000,1.10000,0.90000
  2281,'ETSUR.TRANS2', 132.0000,1,   5,  24,  10,1.01819,  -0.8406,1.10000,0.90000,1.10000,0.90000
  2282,'MIRAMAR     ', 132.0000,1,   5,  22,   1,1.02098,   0.9636,1.10000,0.90000,1.10000,0.90000
  2283,'LA CHINA    ', 132.0000,1,   5,  22,  10,1.04047,   4.0396,1.10000,0.90000,1.10000,0.90000
  2284,'MONTE       ', 132.0000,1,   5,  21,   1,0.93484, -14.5086,1.10000,0.90000,1.10000,0.90000
  2285,'NUMANCIA    ', 132.0000,1,   5,  22,  10,1.00118,   9.3039,1.10000,0.90000,1.10000,0.90000
  2286,'NECOCHE1    ', 132.0000,1,   5,  22,  10,1.02014,   4.7396,1.10000,0.90000,1.10000,0.90000
  2287,'BARKER2     ', 132.0000,1,   5,  22,  10,1.02039,  14.8855,1.10000,0.90000,1.10000,0.90000
  2288,'NECOCHE2    ', 132.0000,1,   5,  22,   1,1.02014,   4.7396,1.10000,0.90000,1.10000,0.90000
  2289,'VASQUEZ     ', 132.0000,1,   5,  22,  10,1.01370,   6.0728,1.10000,0.90000,1.10000,0.90000
  2290,'NORTE II    ', 132.0000,1,   5,  24,   1,1.01111,   8.3074,1.10000,0.90000,1.10000,0.90000
  2291,'CHANARES    ', 132.0000,1,   5,  24,   1,1.00405,   8.1922,1.10000,0.90000,1.10000,0.90000
  2292,'NCAMP1      ', 132.0000,1,   5,  23,  10,0.98230, -17.2344,1.10000,0.90000,1.10000,0.90000
  2293,'25MAY_01    ', 132.0000,1,   5,  21,  10,1.05670,  -7.7041,1.10000,0.90000,1.10000,0.90000
  2294,'NCAMP2      ', 132.0000,1,   5,  23,   2,0.98230, -17.2344,1.10000,0.90000,1.10000,0.90000
  2295,'CASTELLA    ', 132.0000,1,   5,  24,  10,1.01324,  11.1924,1.10000,0.90000,1.10000,0.90000
  2296,'OLAVARR1    ', 132.0000,1,   5,  22,  10,1.04664,   1.5001,1.10000,0.90000,1.10000,0.90000
  2297,'PIQ 56      ', 132.0000,1,   5,  22,  10,1.02296,  -0.0558,1.10000,0.90000,1.10000,0.90000
  2298,'OLAVARR2    ', 132.0000,1,   5,  22,  10,1.04664,   1.5001,1.10000,0.90000,1.10000,0.90000
  2299,'CHILLAR     ', 132.0000,1,   5,  24,   2,1.03248,   3.1340,1.10000,0.90000,1.10000,0.90000
  2300,'OLAV.VIE    ', 132.0000,1,   5,  24,   1,1.00948,   0.2791,1.10000,0.90000,1.10000,0.90000
  2301,'PIQ 105_2   ', 132.0000,1,   5,  22,  10,1.02239,  -0.1462,1.10000,0.90000,1.10000,0.90000
  2302,'P. LURO     ', 132.0000,1,   5,  24,   1,1.03675,  10.9960,1.10000,0.90000,1.10000,0.90000
  2303,'MDP.IND     ', 132.0000,1,   5,  22,   1,1.01865,  -0.5104,1.10000,0.90000,1.10000,0.90000
  2304,'P.PRENSA    ', 132.0000,1,   5,  23,   2,0.98744, -17.7780,1.10000,0.90000,1.10000,0.90000
  2305,'COLON       ', 132.0000,1,   5,  23,   1,0.98188, -15.6692,1.10000,0.90000,1.10000,0.90000
  2306,'PERGAMI1    ', 132.0000,1,   5,  23,  10,0.99803, -14.7707,1.10000,0.90000,1.10000,0.90000
  2307,'PERGAMI2    ', 132.0000,1,   5,  23,   1,0.99803, -14.7707,1.10000,0.90000,1.10000,0.90000
  2308,'PQBB. 1     ', 132.0000,1,   5,  24,   2,1.01144,   7.6828,1.10000,0.90000,1.10000,0.90000
  2309,'PROFERTI    ', 132.0000,1,   5,  24,   2,1.01060,   7.6220,1.10000,0.90000,1.10000,0.90000
  2310,'PQBB. 2     ', 132.0000,1,   5,  24,   2,1.01144,   7.6828,1.10000,0.90000,1.10000,0.90000
  2311,'SOLALBAN    ', 132.0000,1,   5,  24,   2,1.01183,   7.7040,1.10000,0.90000,1.10000,0.90000
  2312,'PBUENA      ', 132.0000,1,   5,  24,   1,1.01303,   7.7551,1.10000,0.90000,1.10000,0.90000
  2313,'PBUENA2     ', 132.0000,1,   5,  24,  10,1.01303,   7.7551,1.10000,0.90000,1.10000,0.90000
  2314,'PIGUE 1     ', 132.0000,1,   5,  24,   1,0.99393,   0.8519,1.10000,0.90000,1.10000,0.90000
  2315,'CLOR-SOD    ', 132.0000,1,   5,  24,   2,1.01142,   7.6784,1.10000,0.90000,1.10000,0.90000
  2316,'PIGUE 2     ', 132.0000,1,   5,  24,  10,0.99393,   0.8519,1.10000,0.90000,1.10000,0.90000
  2317,'COL.SEC     ',  33.0000,1,   5,  23,   1,0.95470, -18.8904,1.10000,0.90000,1.10000,0.90000
  2318,'PINAMAR     ', 132.0000,1,   5,  22,  10,0.97625,  -4.0992,1.10000,0.90000,1.10000,0.90000
  2319,'COL.TER     ',  13.2000,1,   5,  23,   1,0.93978, -20.8758,1.10000,0.90000,1.10000,0.90000
  2320,'PRINGLES    ', 132.0000,1,   5,  24,   1,1.03089,   5.6317,1.10000,0.90000,1.10000,0.90000
  2321,'INDIO RI    ', 132.0000,1,   5,  24,   2,1.02909,   5.4475,1.10000,0.90000,1.10000,0.90000
  2322,'P. ALTA     ', 132.0000,1,   5,  24,  10,1.01991,   8.1440,1.10000,0.90000,1.10000,0.90000
  2323,'P. ALTA2    ', 132.0000,1,   5,  24,   1,1.01991,   8.1440,1.10000,0.90000,1.10000,0.90000
  2324,'QUEQUEN     ', 132.0000,1,   5,  22,   1,1.02035,   4.6664,1.10000,0.90000,1.10000,0.90000
  2325,'RAMA.IND    ', 132.0000,1,   5,  23,   2,1.02882, -15.0301,1.10000,0.90000,1.10000,0.90000
  2326,'RAMALLO1    ', 132.0000,1,   5,  23,  10,1.04144, -14.1740,1.10000,0.90000,1.10000,0.90000
  2327,'RAMALLO2    ', 132.0000,1,   5,  23,  10,1.04144, -14.1740,1.10000,0.90000,1.10000,0.90000
  2328,'ROJAS       ', 132.0000,1,   5,  21,   1,0.98598, -14.7294,1.10000,0.90000,1.10000,0.90000
  2329,'PUAN        ', 132.0000,1,   5,  24,  10,0.99321,  -0.1741,1.10000,0.90000,1.10000,0.90000
  2330,'SALADILL    ', 132.0000,1,   5,  21,   1,1.02044,  -9.3317,1.10000,0.90000,1.10000,0.90000
  2331,'CT.S.PEDRO  ', 132.0000,1,   5,  23,  10,0.99928, -16.8203,1.10000,0.90000,1.10000,0.90000
  2332,'S.CLEMEN    ', 132.0000,1,   5,  22,   1,0.92391, -10.4270,1.10000,0.90000,1.10000,0.90000
  2333,'SN NORTE    ', 132.0000,1,   5,  23,  10,1.02869, -14.6176,1.10000,0.90000,1.10000,0.90000
  2334,'SNICOLA1    ', 132.0000,1,   5,  23,  10,1.03705, -14.0616,1.10000,0.90000,1.10000,0.90000
  2335,'VRES-SNI    ', 132.0000,1,   5,  23,  10,1.02557, -14.8122,1.10000,0.90000,1.10000,0.90000
  2336,'SNICOLA2    ', 132.0000,1,   5,  23,  10,1.03705, -14.0616,1.10000,0.90000,1.10000,0.90000
  2337,'PIQ 155     ', 132.0000,1,   5,  22,  10,1.03291,   1.9232,1.10000,0.90000,1.10000,0.90000
  2338,'S.PEDRO1    ', 132.0000,1,   5,  23,  10,0.99925, -16.8235,1.10000,0.90000,1.10000,0.90000
  2339,'S.PEDRO2    ', 132.0000,1,   5,  23,   1,0.99925, -16.8235,1.10000,0.90000,1.10000,0.90000
  2340,'M.TUYU      ', 132.0000,1,   5,  22,   1,0.92518,  -9.5677,1.10000,0.90000,1.10000,0.90000
  2341,'DALMAUX     ', 132.0000,1,   5,  23,   2,0.97868, -17.5035,1.10000,0.90000,1.10000,0.90000
  2342,'DALMINE0    ', 132.0000,1,   5,  23,   2,0.98014, -17.4922,1.10000,0.90000,1.10000,0.90000
  2343,'DALMINE1    ', 132.0000,1,   5,  23,   2,0.98014, -17.4922,1.10000,0.90000,1.10000,0.90000
  2344,'SIDERAR     ', 132.0000,1,   5,  23,   2,1.03767, -14.1237,1.10000,0.90000,1.10000,0.90000
  2345,'BOLIVAR     ', 132.0000,1,   5,  21,   1,1.01879,   2.4112,1.10000,0.90000,1.10000,0.90000
  2346,'TANDIL1     ', 132.0000,1,   5,  22,   1,0.98708,   5.9856,1.10000,0.90000,1.10000,0.90000
  2347,'TANDIL2     ', 132.0000,1,   5,  22,  10,0.98708,   5.9856,1.10000,0.90000,1.10000,0.90000
  2348,'TLAUQUE1    ', 132.0000,1,   5,  21,   1,0.96123,  -9.0087,1.10000,0.90000,1.10000,0.90000
  2349,'TLAUQUE2    ', 132.0000,1,   5,  21,  10,0.96123,  -9.0087,1.10000,0.90000,1.10000,0.90000
  2350,'3ARROYOS    ', 132.0000,1,   5,  24,   1,0.99044,   4.9263,1.10000,0.90000,1.10000,0.90000
  2351,'CORTI       ', 132.0000,1,   5,  24,  10,1.03839,   9.3953,1.10000,0.90000,1.10000,0.90000
  2352,'SNIC-URB    ', 132.0000,1,   5,  23,   1,1.03633, -14.2898,1.10000,0.90000,1.10000,0.90000
  2353,'PQBB. 3     ', 132.0000,1,   5,  24,   2,1.01144,   7.6828,1.10000,0.90000,1.10000,0.90000
  2354,'URBANABB    ', 132.0000,1,   5,  24,   1,1.01149,   7.6720,1.10000,0.90000,1.10000,0.90000
  2355,'VADELMAR    ', 132.0000,1,   5,  22,   1,0.98439,  -3.4305,1.10000,0.90000,1.10000,0.90000
  2356,'V.GESSEL    ', 132.0000,1,   5,  22,   1,1.00815,  -1.6848,1.10000,0.90000,1.10000,0.90000
  2357,'PIQ.BB.COR  ', 132.0000,1,   5,  24,  10,1.03724,   9.1874,1.10000,0.90000,1.10000,0.90000
  2358,'V. LIA      ', 132.0000,1,   5,  23,  10,1.03209, -17.9208,1.10000,0.90000,1.10000,0.90000
  2360,'ZARATE1     ', 132.0000,1,   5,  23,   1,0.98731, -17.2466,1.10000,0.90000,1.10000,0.90000
  2361,'CTSALTO2    ', 132.0000,1,   5,  23,   4,0.99933, -11.3496,1.10000,0.90000,1.10000,0.90000
  2362,'ZARATE2     ', 132.0000,1,   5,  23,   1,0.98731, -17.2466,1.10000,0.90000,1.10000,0.90000
  2363,'PALMAS.1    ', 132.0000,1,   5,  23,   1,0.99648, -15.8721,1.10000,0.90000,1.10000,0.90000
  2364,'SALTO       ', 132.0000,1,   5,  23,   1,0.99900, -11.3571,1.10000,0.90000,1.10000,0.90000
  2365,'PROTISA     ', 132.0000,1,   5,  23,   2,0.99441, -16.0203,1.10000,0.90000,1.10000,0.90000
  2366,'SA ARECO    ', 132.0000,1,   5,  23,   1,1.01076, -18.3451,1.10000,0.90000,1.10000,0.90000
  2367,'EASTMAN     ', 132.0000,1,   5,  23,   2,0.99429, -16.0299,1.10000,0.90000,1.10000,0.90000
  2368,'CTPALMAS    ', 132.0000,1,   5,  23,  10,0.99648, -15.8721,1.10000,0.90000,1.10000,0.90000
  2369,'LIM.SF-ER   ', 132.0000,1,   8,  28,  10,1.01671, -15.0265,1.10000,0.90000,1.10000,0.90000
  2370,'TOYOTA      ', 132.0000,1,   5,  23,   2,0.98517, -17.2970,1.10000,0.90000,1.10000,0.90000
  2371,'TANDIL_IND  ', 132.0000,1,   5,  22,   1,0.98748,   5.7202,1.10000,0.90000,1.10000,0.90000
  2372,'DCAM-VLI    ', 132.0000,1,   5,  23,  10,1.01968, -17.9323,1.10000,0.90000,1.10000,0.90000
  2373,'PE VIVORATA ', 132.0000,1,   5,  22,  10,1.03283,   1.4595,1.10000,0.90000,1.10000,0.90000
  2374,'BARADERO    ', 132.0000,1,   5,  23,   1,0.97560, -18.5638,1.10000,0.90000,1.10000,0.90000
  2378,'TORNQUIS    ', 132.0000,1,   5,  24,   1,1.01800,   5.2461,1.10000,0.90000,1.10000,0.90000
  2380,'CORCEMAR    ', 132.0000,1,   5,  23,   2,0.98350, -17.2959,1.10000,0.90000,1.10000,0.90000
  2382,'ROSALES1    ', 132.0000,1,   5,  24,   1,1.01891,   8.0883,1.10000,0.90000,1.10000,0.90000
  2384,'TONINAS1    ', 132.0000,1,   5,  22,   1,0.92350, -10.0819,1.10000,0.90000,1.10000,0.90000
  2385,'SNICOLA3    ', 132.0000,1,   5,  23,   1,1.03705, -14.0616,1.10000,0.90000,1.10000,0.90000
  2386,'RUTA2.1     ', 132.0000,1,   5,  22,   1,1.01821,  -0.8300,1.10000,0.90000,1.10000,0.90000
  2387,'SNICOLA4    ', 132.0000,1,   5,  23,   1,1.03705, -14.0616,1.10000,0.90000,1.10000,0.90000
  2388,'SNIC SNICTG ', 132.0000,1,   5,  23,   1,1.03705, -14.0616,1.10000,0.90000,1.10000,0.90000
  2389,'BAJOHONDO   ', 132.0000,1,   5,  24,  10,1.03853,  10.6096,1.10000,0.90000,1.10000,0.90000
  2390,'PAMPITA1    ', 132.0000,1,   5,  24,   2,1.03941,   1.6947,1.10000,0.90000,1.10000,0.90000
  2391,'PI CHA-LCAS ', 132.0000,1,   5,  24,  10,1.00424,   8.2310,1.10000,0.90000,1.10000,0.90000
  2392,'SUR         ', 132.0000,1,   5,  24,  10,1.00744,   7.6628,1.10000,0.90000,1.10000,0.90000
  2394,'NORTE       ', 132.0000,1,   5,  22,  10,1.01766,  -0.9584,1.10000,0.90000,1.10000,0.90000
  2395,'PI_STA_CL_1 ', 132.0000,1,   5,  22,  10,1.01826,  -0.8488,1.10000,0.90000,1.10000,0.90000
  2396,'PI_STA_CL_2 ', 132.0000,1,   5,  22,  10,1.01826,  -0.8488,1.10000,0.90000,1.10000,0.90000
  2397,'PT02_1      ', 132.0000,1,   5,  22,  10,1.01768,  -0.9553,1.10000,0.90000,1.10000,0.90000
  2398,'PT02_2      ', 132.0000,1,   5,  22,  10,1.01768,  -0.9553,1.10000,0.90000,1.10000,0.90000
  2400,'CTLUJAII    ', 132.0000,1,   5,  21,   4,0.98817, -28.5519,1.10000,0.90000,1.10000,0.90000
  2410,'VIVORATA    ', 132.0000,1,   5,  22,  10,1.03285,   1.4556,1.10000,0.90000,1.10000,0.90000
  2500,'BHON33 05   ',  33.0000,1,   5,  24,  10,1.02692,  12.0738,1.10000,0.90000,1.10000,0.90000
  2501,'BBL.TER1    ',  13.2000,1,   5,  24,  10,1.01672,   9.1942,1.10000,0.90000,1.10000,0.90000
  2502,'BBL.TER2    ',  13.2000,1,   5,  24,  10,1.01682,   9.1899,1.10000,0.90000,1.10000,0.90000
  2504,'3-LOMAS     ',  66.0000,1,   5,  21,   1,0.93842, -13.2638,1.10000,0.90000,1.10000,0.90000
  2505,'OLAV13_01   ',  13.2000,1,   5,  22,  10,0.99671,   1.5680,1.10000,0.90000,1.10000,0.90000
  2506,'OLAV13_02   ',  13.2000,1,   5,  22,  10,0.99642,   1.5724,1.10000,0.90000,1.10000,0.90000
  2507,'PEHUAJO     ',  66.0000,1,   5,  21,   1,1.03884,  -8.9679,1.10000,0.90000,1.10000,0.90000
  2508,'TLAUQUE1    ',  66.0000,1,   5,  21,   1,1.01234, -10.3955,1.10000,0.90000,1.10000,0.90000
  2509,'LUJAN       ',  66.0000,1,   5,  21,   1,1.01687, -31.0444,1.10000,0.90000,1.10000,0.90000
  2510,'SA AREC1    ',  66.0000,1,   5,  23,  10,0.91959, -26.0431,1.10000,0.90000,1.10000,0.90000
  2511,'CSARMIE1    ',  66.0000,1,   5,  23,   1,0.91988, -20.1839,1.10000,0.90000,1.10000,0.90000
  2512,'ARRECIFE    ',  66.0000,1,   5,  23,   1,0.95032, -19.0375,1.10000,0.90000,1.10000,0.90000
  2513,'PERGAMIN    ',  66.0000,1,   5,  23,  10,1.02154, -16.6921,1.10000,0.90000,1.10000,0.90000
  2514,'BRAGADO     ',  66.0000,1,   5,  21,   1,0.97817, -11.3643,1.10000,0.90000,1.10000,0.90000
  2515,'9JULBA1     ',  66.0000,1,   5,  21,   1,0.94895, -13.2647,1.10000,0.90000,1.10000,0.90000
  2516,'9JULBA1     ',  66.0000,1,   5,  21,  10,0.94895, -13.2647,1.10000,0.90000,1.10000,0.90000
  2517,'RIVADBA     ',  66.0000,1,   5,  21,   1,0.93558, -14.8296,1.10000,0.90000,1.10000,0.90000
  2518,'CCASARES    ',  66.0000,1,   5,  21,   1,0.95931, -12.5963,1.10000,0.90000,1.10000,0.90000
  2520,'SA AREC2    ',  66.0000,1,   5,  23,   1,0.91959, -26.0431,1.10000,0.90000,1.10000,0.90000
  2521,'CSARMIE2    ',  66.0000,1,   5,  23,  10,0.91988, -20.1839,1.10000,0.90000,1.10000,0.90000
  2522,'PEHUAJO2    ',  66.0000,1,   5,  21,  10,1.03884,  -8.9679,1.10000,0.90000,1.10000,0.90000
  2523,'TLAUQUE2    ',  66.0000,1,   5,  21,  10,1.01234, -10.3955,1.10000,0.90000,1.10000,0.90000
  2524,'ARRECIFE    ',  33.0000,1,   5,  23,   1,0.95565, -19.0375,1.10000,0.90000,1.10000,0.90000
  2527,'CAST33_01   ',  33.0000,1,   5,  24,  10,1.00165,  13.9246,1.10000,0.90000,1.10000,0.90000
  2528,'LUJ-AUX     ',  66.0000,1,   5,  21,   1,0.86005, -27.9464,1.10000,0.90000,1.10000,0.90000
  2529,'CAST33_02   ',  33.0000,1,   5,  24,  10,1.00369,  14.2096,1.10000,0.90000,1.10000,0.90000
  2530,'SALIQUEL    ',  66.0000,1,   5,  21,   1,0.91668, -14.1723,1.10000,0.90000,1.10000,0.90000
  2532,'BG I 66     ',  66.0000,1,   5,  21,   1,0.95524, -11.9549,1.10000,0.90000,1.10000,0.90000
  2533,'BHON33_01   ',  33.0000,1,   5,  24,  10,1.04387,  13.4138,1.10000,0.90000,1.10000,0.90000
  2534,'25MAYO66    ',  66.0000,1,   5,  21,   1,0.92287, -13.5858,1.10000,0.90000,1.10000,0.90000
  2535,'CAST13_01   ',  13.2000,1,   5,  24,  10,1.00066,  14.3379,1.10000,0.90000,1.10000,0.90000
  2536,'LHERAS66    ',  66.0000,1,   5,  21,   1,0.95243, -33.6193,1.10000,0.90000,1.10000,0.90000
  2537,'CAST13_02   ',  13.2000,1,   5,  24,  10,1.00066,  14.3379,1.10000,0.90000,1.10000,0.90000
  2538,'LOBOS 66    ',  66.0000,1,   5,  21,   1,0.92054, -35.1322,1.10000,0.90000,1.10000,0.90000
  2539,'LOBOS       ',  33.0000,1,   5,  21,   1,0.97244, -31.2890,1.10000,0.90000,1.10000,0.90000
  2541,'PSJUN_01    ',  33.0000,1,   5,  21,  10,0.97314, -13.3398,1.10000,0.90000,1.10000,0.90000
  2543,'HEN.TER3    ',  13.8000,1,   5,  21,  10,1.01939,   1.5113,1.10000,0.90000,1.10000,0.90000
  2544,'GVILLE33_01 ',  33.0000,1,   5,  21,   1,0.98791, -13.2974,1.10000,0.90000,1.10000,0.90000
  2546,'GVILLE13_01 ',  13.2000,1,   5,  21,   1,0.98257, -14.3579,1.10000,0.90000,1.10000,0.90000
  2548,'PEH1.TER    ',  13.2000,1,   5,  21,   1,1.08828,  -2.0818,1.10000,0.90000,1.10000,0.90000
  2549,'SALT.SEC    ',  33.0000,1,   5,  23,   1,1.01054, -15.5860,1.10000,0.90000,1.10000,0.90000
  2550,'SALT.TER    ',  13.2000,1,   5,  23,   1,0.99997, -17.0541,1.10000,0.90000,1.10000,0.90000
  2551,'GENO33_01   ',  33.0000,1,   5,  24,  10,1.04386,  12.1463,1.10000,0.90000,1.10000,0.90000
  2552,'GENO13_01   ',  13.2000,1,   5,  24,  10,1.04405,  12.2499,1.10000,0.90000,1.10000,0.90000
  2553,'ENER13_01   ',  13.2000,1,   5,  24,  10,1.04448,  11.2151,1.10000,0.90000,1.10000,0.90000
  2554,'ENER33_02   ',  33.0000,1,   5,  24,  10,1.04611,  10.9616,1.10000,0.90000,1.10000,0.90000
  2555,'ENER33_01   ',  33.0000,1,   5,  24,  10,1.04338,  10.8667,1.10000,0.90000,1.10000,0.90000
  2557,'JUNI33_01   ',  33.0000,1,   5,  21,   1,0.96114, -13.7165,1.10000,0.90000,1.10000,0.90000
  2558,'JUNI13_01   ',  13.2000,1,   5,  21,   1,0.95853, -14.1724,1.10000,0.90000,1.10000,0.90000
  2559,'TRESP33_01  ',  33.0000,1,   5,  24,  10,1.04295,  14.2877,1.10000,0.90000,1.10000,0.90000
  2560,'NOR.TER1    ',  13.2000,1,   5,  24,   1,1.02220,   4.7002,1.10000,0.90000,1.10000,0.90000
  2561,'NOR.TER2    ',  13.2000,1,   5,  24,  11,1.01835,   4.4025,1.10000,0.90000,1.10000,0.90000
  2562,'NORTE2_1    ',  33.0000,1,   5,  24,   1,1.02685,   5.3233,1.10000,0.90000,1.10000,0.90000
  2563,'NORTE2_2    ',  33.0000,1,   5,  24,  11,1.02685,   5.3233,1.10000,0.90000,1.10000,0.90000
  2564,'NORTE_1     ',  33.0000,1,   5,  24,  11,1.02711,   5.3406,1.10000,0.90000,1.10000,0.90000
  2565,'GRIO33_1    ',  33.0000,1,   5,  24,  11,1.05593,   9.4085,1.10000,0.90000,1.10000,0.90000
  2566,'GRIO33_2    ',  33.0000,1,   5,  24,  11,1.05483,   9.2871,1.10000,0.90000,1.10000,0.90000
  2568,'TRESP13_01  ',  13.2000,1,   5,  24,  10,1.04247,  14.5930,1.10000,0.90000,1.10000,0.90000
  2569,'PSJUN_02    ',  33.0000,1,   5,  21,  10,0.97437, -13.3423,1.10000,0.90000,1.10000,0.90000
  2570,'GENO33_02   ',  33.0000,1,   5,  24,  10,1.04675,  12.4460,1.10000,0.90000,1.10000,0.90000
  2572,'LTERO33_01  ',  33.0000,1,   5,  22,  10,1.04255,   9.9924,1.10000,0.90000,1.10000,0.90000
  2573,'CHANARES    ',  33.0000,1,   5,  24,   1,0.96192,   3.9308,1.10000,0.90000,1.10000,0.90000
  2574,'PUNTO_E     ',  33.0000,1,   5,  24,   1,0.92661,   2.5852,1.10000,0.90000,1.10000,0.90000
  2575,'ETANO       ',  33.0000,1,   5,  24,   1,0.91802,   2.2281,1.10000,0.90000,1.10000,0.90000
  2576,'CORT33_01   ',  33.0000,1,   5,  24,  10,1.04384,  12.0364,1.10000,0.90000,1.10000,0.90000
  2577,'CORT33_02   ',  33.0000,1,   5,  24,  10,1.04570,  12.1402,1.10000,0.90000,1.10000,0.90000
  2578,'BHON33 06   ',  33.0000,1,   5,  24,  10,1.02687,  12.0601,1.10000,0.90000,1.10000,0.90000
  2579,'PEPE 33 01  ',  33.0000,1,   5,  24,  10,1.00793,  12.8074,1.10000,0.90000,1.10000,0.90000
  2580,'PEPE 33 02  ',  33.0000,1,   5,  24,  10,1.00550,  12.6163,1.10000,0.90000,1.10000,0.90000
  2581,'ELBIEO0233  ',  33.0000,1,   5,  22,  10,0.98436,  12.0961,1.10000,0.90000,1.10000,0.90000
  2582,'MIRA33_01   ',  33.0000,1,   5,  22,  10,1.00896,   7.3572,1.10000,0.90000,1.10000,0.90000
  2584,'MIRA33_03   ',  33.0000,1,   5,  22,  10,1.01114,   7.4614,1.10000,0.90000,1.10000,0.90000
  2586,'VILL33_01   ',  33.0000,1,   5,  24,  10,1.03627,  13.9099,1.10000,0.90000,1.10000,0.90000
  2587,'VILL33_02   ',  33.0000,1,   5,  24,  10,1.04162,  14.1000,1.10000,0.90000,1.10000,0.90000
  2588,'VSEC33_01   ',  33.0000,1,   5,  24,  10,1.05000,  13.5008,1.10000,0.90000,1.10000,0.90000
  2589,'VSEC33_02   ',  33.0000,1,   5,  24,  10,1.05119,  13.5891,1.10000,0.90000,1.10000,0.90000
  2590,'VSEC13_01   ',  13.2000,1,   5,  24,  10,1.05033,  13.6565,1.10000,0.90000,1.10000,0.90000
  2591,'VSEC13_02   ',  13.2000,1,   5,  24,  10,1.05033,  13.6565,1.10000,0.90000,1.10000,0.90000
  2592,'NECO33_01   ',  33.0000,1,   5,  22,  10,1.01230,   3.9447,1.10000,0.90000,1.10000,0.90000
  2593,'NECO13_01   ',  13.2000,1,   5,  22,   1,1.00094,   2.4352,1.10000,0.90000,1.10000,0.90000
  2594,'NECO33_02   ',  33.0000,1,   5,  22,  10,1.00071,   2.4061,1.10000,0.90000,1.10000,0.90000
  2595,'NECO33_02   ',  33.0000,1,   5,  22,  10,1.03441,   4.7598,1.10000,0.90000,1.10000,0.90000
  2596,'PERG13_01   ',  13.2000,1,   5,  23,   1,0.96675, -19.1004,1.10000,0.90000,1.10000,0.90000
  2598,'CORT33_03   ',  33.0000,1,   5,  24,  10,1.04135,  12.2021,1.10000,0.90000,1.10000,0.90000
  2599,'CORT33_04   ',  33.0000,1,   5,  24,  10,1.04635,  12.2603,1.10000,0.90000,1.10000,0.90000
  2600,'ROJOTG01    ',  11.5000,2,   5,  23,   4,1.05000,  -5.6299,1.10000,0.90000,1.10000,0.90000
  2604,'SNICBS01    ',   0.4000,2,   5,  23,  15,0.98584, -12.8566,1.10000,0.90000,1.10000,0.90000
  2607,'MDPATV07    ',  13.2000,2,   5,  22,   5,1.01644,  -1.0520,1.10000,0.90000,1.10000,0.90000
  2608,'MDPATV08    ',  13.2000,2,   5,  22,   5,1.01640,  -1.0568,1.10000,0.90000,1.10000,0.90000
  2609,'MDPATG19    ',  13.2000,2,   5,  22,   4,1.01855,  -0.8156,1.10000,0.90000,1.10000,0.90000
  2610,'ATUCNUCL    ',  21.0000,2,   5,  23,   9,1.05000,  -9.1148,1.10000,0.90000,1.10000,0.90000
  2613,'NECOTV03    ',  13.2000,2,   5,  22,   5,1.01870,   4.5779,1.10000,0.90000,1.10000,0.90000
  2614,'NECOTV04    ',  13.2000,2,   5,  22,   5,1.01870,   4.5779,1.10000,0.90000,1.10000,0.90000
  2617,'OLAVEO01    ',   0.7200,2,   5,  22,  11,1.00000,  10.1104,1.10000,0.90000,1.10000,0.90000
  2618,'ROJOTG02    ',  11.5000,2,   5,  23,   4,1.05000,  -6.3925,1.10000,0.90000,1.10000,0.90000
  2619,'ROJOTG03    ',  11.5000,2,   5,  23,   4,1.05000,  -6.3925,1.10000,0.90000,1.10000,0.90000
  2620,'ATU2NUCL    ',  21.0000,3,   5,  23,   9,1.05000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2621,'BRKETG01    ',  11.5000,2,   5,  22,   4,1.02000,  19.3136,1.10000,0.90000,1.10000,0.90000
  2622,'BRKETG02    ',  11.5000,2,   5,  22,   4,1.02000,  19.3136,1.10000,0.90000,1.10000,0.90000
  2624,'BRKETG03    ',  11.5000,2,   5,  22,   4,1.02000,  19.3136,1.10000,0.90000,1.10000,0.90000
  2625,'BROWTG01    ',  20.0000,2,   5,  24,   4,1.05000,  15.3015,1.10000,0.90000,1.10000,0.90000
  2626,'BROWTG02    ',  20.0000,2,   5,  24,   4,1.05000,  16.3296,1.10000,0.90000,1.10000,0.90000
  2628,'MDPATG23    ',  11.5000,2,   5,  22,   4,1.05000,   4.2286,1.10000,0.90000,1.10000,0.90000
  2631,'MDPATG24    ',  11.5000,2,   5,  22,   4,1.05000,   4.2363,1.10000,0.90000,1.10000,0.90000
  2632,'LUJBTG01    ',  11.5000,2,   5,  21,   4,1.02485, -23.4379,1.10000,0.90000,1.10000,0.90000
  2633,'LUJBTG02    ',  11.5000,2,   5,  21,   4,1.02485, -23.4379,1.10000,0.90000,1.10000,0.90000
  2634,'BRAGTG34    ',  11.5000,2,   5,  21,   4,1.00989,  -3.8282,1.10000,0.90000,1.10000,0.90000
  2635,'SOLATG01    ',  11.5000,2,   5,  24,   8,1.02403,  13.4552,1.10000,0.90000,1.10000,0.90000
  2636,'SOLATG02    ',  11.5000,2,   5,  24,   8,1.02403,  13.4552,1.10000,0.90000,1.10000,0.90000
  2637,'BRKETG04    ',  11.5000,2,   5,  22,   4,1.02000,  19.3136,1.10000,0.90000,1.10000,0.90000
  2638,'LOBODI01    ',   0.3800,2,   5,  21,   7,0.99522, -29.8111,1.10000,0.90000,1.10000,0.90000
  2639,'BRAGTG56    ',  11.5000,2,   5,  21,   4,1.00176,  -6.6593,1.10000,0.90000,1.10000,0.90000
  2640,'MDAJTG57    ',  13.2000,2,   5,  22,   4,0.95183,  -5.3612,1.10000,0.90000,1.10000,0.90000
  2641,'LINCDI01    ',   0.4000,2,   5,  21,   7,1.00130,  -7.8880,1.10000,0.90000,1.10000,0.90000
  2642,'VGADDI01    ',   0.4000,2,   5,  21,   7,0.98257, -14.3579,1.10000,0.90000,1.10000,0.90000
  2643,'SAL2TG01    ',  11.5000,2,   5,  21,   4,1.05000,  -7.0739,1.10000,0.90000,1.10000,0.90000
  2644,'BBLMDI13    ',  13.2000,2,   5,  24,   7,1.05000,  11.2778,1.10000,0.90000,1.10000,0.90000
  2645,'PEDRTG01    ',  11.0000,2,   5,  23,   4,1.02000, -15.0893,1.10000,0.90000,1.10000,0.90000
  2646,'ZARATG01    ',  11.0000,2,   5,  23,   4,0.98000, -11.5111,1.10000,0.90000,1.10000,0.90000
  2647,'ZARATG02    ',  11.0000,2,   5,  23,   4,1.00000, -11.5985,1.10000,0.90000,1.10000,0.90000
  2648,'LCASEO01    ',  12.0000,2,   5,  24,  11,1.00000,  15.8680,1.10000,0.90000,1.10000,0.90000
  2650,'BRKETV01    ',  11.5000,2,   5,  22,   5,1.02000,  18.1903,1.10000,0.90000,1.10000,0.90000
  2651,'BBLMDI46    ',  13.2000,2,   5,  24,   7,1.01641,   7.7551,1.10000,0.90000,1.10000,0.90000
  2652,'JUNIDI01    ',   0.3800,2,   5,  21,   7,0.96760, -11.7006,1.10000,0.90000,1.10000,0.90000
  2655,'PEDRTG02    ',  11.0000,2,   5,  23,   4,1.02000, -15.0893,1.10000,0.90000,1.10000,0.90000
  2656,'PE32EO      ',   0.6000,2,   5,  24,  11,1.01000,  14.3961,1.10000,0.90000,1.10000,0.90000
  2658,'PEP6EO      ',   0.7200,2,   5,  24,  11,1.00000,  15.1972,1.10000,0.90000,1.10000,0.90000
  2659,'ELBIEO02    ',   0.7000,2,   5,  22,  11,1.00000,  14.7809,1.10000,0.90000,1.10000,0.90000
  2660,'CORTEO01    ',   0.6500,2,   5,  24,  11,1.05000,  14.1660,1.10000,0.90000,1.10000,0.90000
  2662,'MIRAEO01    ',   0.6900,2,   5,  22,  11,1.02000,   9.2013,1.10000,0.90000,1.10000,0.90000
  2664,'ZARATG03    ',  11.0000,2,   5,  23,   4,1.00000, -11.5985,1.10000,0.90000,1.10000,0.90000
  2665,'ZARATG04    ',  11.0000,2,   5,  23,   4,1.00000, -11.5985,1.10000,0.90000,1.10000,0.90000
  2666,'ROJOTG04    ',  11.5000,2,   5,  23,   4,1.05000,  -6.3925,1.10000,0.90000,1.10000,0.90000
  2667,'ROJOTV01    ',  11.5000,2,   5,  23,   5,1.05000,  -6.7555,1.10000,0.90000,1.10000,0.90000
  2668,'PEDRTG03    ',  11.0000,2,   5,  23,   4,1.02000, -15.0893,1.10000,0.90000,1.10000,0.90000
  2670,'SIDETV      ',  13.2000,2,   5,  23,   5,1.04344, -12.7630,1.10000,0.90000,1.10000,0.90000
  2675,'SNICTV15    ',  20.0000,2,   5,  23,   5,0.98584, -12.8566,1.10000,0.90000,1.10000,0.90000
  2678,'ENE1EO01    ',  12.0000,2,   5,  24,  11,1.05000,  12.4921,1.10000,0.90000,1.10000,0.90000
  2679,'APARTV01    ',  13.2000,2,   5,  23,   5,1.05000, -18.0351,1.10000,0.90000,1.10000,0.90000
  2680,'VGESTG12    ',  13.2000,2,   5,  22,   4,1.03705,   2.6564,1.10000,0.90000,1.10000,0.90000
  2681,'PAMEEO01    ',   0.6500,2,   5,  24,  11,1.05000,  14.4903,1.10000,0.90000,1.10000,0.90000
  2684,'PEP3EO      ',   0.6500,2,   5,  24,  11,1.00000,  17.1645,1.10000,0.90000,1.10000,0.90000
  2685,'MAT3EO01    ',   0.6500,2,   5,  24,  11,1.03010,  16.3650,1.10000,0.90000,1.10000,0.90000
  2686,'MIR1DI01    ',   0.4000,2,   5,  22,   7,1.02098,   0.9636,1.10000,0.90000,1.10000,0.90000
  2687,'VGESTG18    ',  11.5000,2,   5,  22,   4,1.05000,   3.7183,1.10000,0.90000,1.10000,0.90000
  2688,'GRIOEO01    ',   0.6900,2,   5,  24,  11,1.05000,  10.8441,1.10000,0.90000,1.10000,0.90000
  2689,'VLONEO01    ',   0.6500,2,   5,  24,  11,1.05000,  16.1337,1.10000,0.90000,1.10000,0.90000
  2690,'VSECEO01    ',   0.6900,2,   5,  24,  11,1.05280,  14.3442,1.10000,0.90000,1.10000,0.90000
  2691,'NEC1EO01    ',   0.6500,2,   5,  22,  11,1.05000,   6.9442,1.10000,0.90000,1.10000,0.90000
  2692,'AESPTG01    ',  15.0000,2,   5,  23,   8,1.04000,  -3.3119,1.10000,0.90000,1.10000,0.90000
  2693,'AESPTG02    ',  15.0000,2,   5,  23,   8,1.04000,  -3.1924,1.10000,0.90000,1.10000,0.90000
  2694,'AESPTV01    ',  20.0000,2,   5,  23,   8,1.04000,  -1.9542,1.10000,0.90000,1.10000,0.90000
  2695,'GBELTG01    ',  20.0000,2,   5,  23,   8,1.05000,  -4.2372,1.10000,0.90000,1.10000,0.90000
  2696,'GBELTG02    ',  20.0000,2,   5,  23,   8,1.05000,  -4.2372,1.10000,0.90000,1.10000,0.90000
  2697,'GBELTV01    ',  20.0000,2,   5,  23,   8,1.05000,  -4.7510,1.10000,0.90000,1.10000,0.90000
  2802,'BGD.TER1    ',  13.2000,1,   5,  21,  10,0.99105,  -9.4992,1.10000,0.90000,1.10000,0.90000
  2804,'NCAM.TER    ',  13.2000,1,   5,  23,  10,0.97937, -16.8613,1.10000,0.90000,1.10000,0.90000
  2805,'GENO13_02   ',  13.2000,1,   5,  24,  10,1.04031,  10.9048,1.10000,0.90000,1.10000,0.90000
  2806,'LAU.TER1    ',  13.2000,1,   5,  21,  10,1.01038, -10.6743,1.10000,0.90000,1.10000,0.90000
  2807,'LAU.TER2    ',  13.2000,1,   5,  21,  10,1.01038, -10.6743,1.10000,0.90000,1.10000,0.90000
  2808,'VLIA.TER    ',  13.8000,1,   5,  23,  10,1.02643, -18.0144,1.10000,0.90000,1.10000,0.90000
  2809,'RAM.TER1    ',  13.8000,1,   5,  23,  10,1.04342, -14.1230,1.10000,0.90000,1.10000,0.90000
  2810,'PER.TER1    ',  13.2000,1,   5,  23,  10,1.01916, -16.7698,1.10000,0.90000,1.10000,0.90000
  2811,'PER.TER2    ',  13.2000,1,   5,  23,  10,1.01916, -16.7698,1.10000,0.90000,1.10000,0.90000
  2814,'LTERO13_01  ',  13.2000,1,   5,  22,  10,1.04359,  10.3139,1.10000,0.90000,1.10000,0.90000
  2815,'BGD.TER3    ',  13.2000,1,   5,  21,  10,0.97652, -11.6140,1.10000,0.90000,1.10000,0.90000
  2816,'BGD.TER4    ',  13.2000,1,   5,  21,  10,0.97652, -11.6140,1.10000,0.90000,1.10000,0.90000
  2817,'BGD.TER2    ',  13.2000,1,   5,  21,  10,0.99105,  -9.4992,1.10000,0.90000,1.10000,0.90000
  2821,'GENO33_03   ',  33.0000,1,   5,  24,  10,1.04474,  11.3231,1.10000,0.90000,1.10000,0.90000
  2822,'PERINC_01   ',  33.0000,1,   5,  22,  10,1.02553,   6.2710,1.10000,0.90000,1.10000,0.90000
  2823,'NCAM.TE2    ',  13.2000,1,   5,  23,  10,0.98033, -16.9842,1.10000,0.90000,1.10000,0.90000
  2825,'MMJ.TER1    ',  13.2000,1,   5,  22,  10,0.94427,  -6.4887,1.10000,0.90000,1.10000,0.90000
  2828,'HEN.TER7    ',  13.2000,1,   5,  21,  10,1.08797,  -0.8035,1.10000,0.90000,1.10000,0.90000
  2829,'25M.TER1    ',  33.0000,1,   5,  21,  10,1.05447,  -7.9185,1.10000,0.90000,1.10000,0.90000
  2830,'25M.TER2    ',  33.0000,1,   5,  21,  10,1.05449,  -7.9167,1.10000,0.90000,1.10000,0.90000
  2831,'MIRA13_02   ',  13.2000,1,   5,  22,   1,0.98189,  -3.8952,1.10000,0.90000,1.10000,0.90000
  2832,'PERG33_01   ',  33.0000,1,   5,  23,   1,0.96843, -17.8559,1.10000,0.90000,1.10000,0.90000
  2833,'RAM.TER4    ',  13.2000,1,   5,  23,  10,0.97970, -13.5366,1.10000,0.90000,1.10000,0.90000
  2834,'MIRA33_01   ',  33.0000,1,   5,  22,  10,1.02098,   0.9636,1.10000,0.90000,1.10000,0.90000
  2835,'MIRA33_02   ',  33.0000,1,   5,  22,  10,0.99483,  -2.1414,1.10000,0.90000,1.10000,0.90000
  2836,'ATU1.TER    ',  13.2000,1,   5,  23,  10,1.02900, -17.3144,1.10000,0.90000,1.10000,0.90000
  2837,'SNIC13_01   ',  13.8000,1,   5,  23,  10,0.98584, -12.8566,1.10000,0.90000,1.10000,0.90000
  2838,'TRESP33_02  ',  33.0000,1,   5,  24,  10,1.04860,  14.8450,1.10000,0.90000,1.10000,0.90000
  2839,'TRESP33_03  ',  33.0000,1,   5,  24,  10,1.04860,  14.8450,1.10000,0.90000,1.10000,0.90000
  2840,'VSEC33_03   ',  33.0000,1,   5,  24,  10,1.05119,  13.5891,1.10000,0.90000,1.10000,0.90000
  2841,'VSEC33_04   ',  33.0000,1,   5,  24,  10,1.05000,  13.5008,1.10000,0.90000,1.10000,0.90000
  2843,'BHON33_03   ',  33.0000,1,   5,  24,  10,1.01985,  13.5233,1.10000,0.90000,1.10000,0.90000
  2844,'BHON33_04   ',  33.0000,1,   5,  24,  10,1.02094,  13.8291,1.10000,0.90000,1.10000,0.90000
  2845,'MAT333_01   ',  33.0000,1,   5,  24,  10,1.04342,  14.3745,1.10000,0.90000,1.10000,0.90000
  2846,'VIVO33_01   ',  33.0000,1,   5,  22,  10,1.01833,   3.4280,1.10000,0.90000,1.10000,0.90000
  2847,'VIVO33_02   ',  33.0000,1,   5,  22,  10,1.01818,   4.0842,1.10000,0.90000,1.10000,0.90000
  2848,'VIVO13_01   ',  13.0000,1,   5,  22,  10,1.01770,   3.5188,1.10000,0.90000,1.10000,0.90000
  2849,'OLAV33_01   ',  33.0000,1,   5,  22,   1,1.01351,   6.9594,1.10000,0.90000,1.10000,0.90000
  2850,'OLAV33_02   ',  33.0000,1,   5,  22,  10,1.01530,   7.7380,1.10000,0.90000,1.10000,0.90000
  2851,'ELBIEO0133  ',  33.0000,1,   5,  22,  10,1.00081,  12.0567,1.10000,0.90000,1.10000,0.90000
  2852,'ELBIEO0133  ',  33.0000,1,   5,  22,  10,1.00365,  12.2382,1.10000,0.90000,1.10000,0.90000
  2854,'BVENEO33_01 ',  33.0000,1,   5,  22,  10,1.00809,   8.5804,1.10000,0.90000,1.10000,0.90000
  2855,'BVENEO33_02 ',  33.0000,1,   5,  22,  10,1.01043,   8.7864,1.10000,0.90000,1.10000,0.90000
  2856,'ELBIEO0233  ',  33.0000,1,   5,  22,  10,0.98629,  12.2688,1.10000,0.90000,1.10000,0.90000
  2857,'ELBIEO0333  ',  33.0000,1,   5,  22,  10,0.99864,  12.0512,1.10000,0.90000,1.10000,0.90000
  2858,'ELBIEO0333  ',  33.0000,1,   5,  22,  10,1.00307,  12.3575,1.10000,0.90000,1.10000,0.90000
  2859,'PERINC_02   ',  33.0000,1,   5,  22,  10,1.02403,   7.1124,1.10000,0.90000,1.10000,0.90000
  2860,'PSLINC_01   ',  33.0000,1,   5,  21,  10,0.99303,  -9.4807,1.10000,0.90000,1.10000,0.90000
  2861,'VIV.TER1    ',  33.0000,1,   5,  22,  10,1.03202,   1.3024,1.10000,0.90000,1.10000,0.90000
  2862,'VIV.TER2    ',  33.0000,1,   5,  22,  10,1.03213,   1.3233,1.10000,0.90000,1.10000,0.90000
  2863,'BHON33_02   ',  33.0000,1,   5,  24,  10,1.04552,  13.5100,1.10000,0.90000,1.10000,0.90000
  2864,'PSLINC_02   ',  33.0000,1,   5,  21,  10,0.99406,  -9.4606,1.10000,0.90000,1.10000,0.90000
  2877,'GENO33_01   ',  33.0000,1,   5,  24,  10,1.04029,  10.8546,1.10000,0.90000,1.10000,0.90000
  2886,'MIRA13_01   ',  13.2000,1,   5,  22,   1,1.02098,   0.9636,1.10000,0.90000,1.10000,0.90000
  2890,'CHA.TER     ',  13.8000,1,   5,  24,   1,0.90862,   2.4780,1.10000,0.90000,1.10000,0.90000
  2900,'ELBIEO03    ',   0.7000,2,   5,  22,  11,1.00000,  14.7589,1.10000,0.90000,1.10000,0.90000
  2902,'VSECEO01    ',   0.7000,2,   5,  24,  11,1.03776,  14.3442,1.10000,0.90000,1.10000,0.90000
  2903,'VIVOEO01    ',   0.7200,2,   5,  22,  11,1.00000,   6.4499,1.10000,0.90000,1.10000,0.90000
  2904,'ELBIEO01    ',   0.7200,2,   5,  22,  11,1.00000,  14.6382,1.10000,0.90000,1.10000,0.90000
  2905,'BAHIEO01    ',   0.6500,2,   5,  24,  11,1.05000,  15.7418,1.10000,0.90000,1.10000,0.90000
  2906,'CASAEO01    ',  33.0000,2,   5,  22,  11,1.00000,   3.8699,1.10000,0.90000,1.10000,0.90000
  2907,'JUNIFV01    ',   0.8000,2,   5,  21,  10,1.00000, -10.4900,1.10000,0.90000,1.10000,0.90000
  2908,'GNV2EO01    ',   0.6500,2,   5,  24,  11,1.05000,  13.5566,1.10000,0.90000,1.10000,0.90000
  2910,'TEROEO01    ',   0.7000,2,   5,  22,  11,1.05000,  12.0976,1.10000,0.90000,1.10000,0.90000
  2911,'GNV1EO01    ',   0.7000,2,   5,  24,  11,1.05000,  14.5499,1.10000,0.90000,1.10000,0.90000
  2913,'BVENEO01    ',   0.7200,2,   5,  22,  11,1.00000,  11.0645,1.10000,0.90000,1.10000,0.90000
  2914,'SJMTEO01    ',   0.7000,2,   5,  24,  11,1.05000,  16.7187,1.10000,0.90000,1.10000,0.90000
  2915,'SJMTEO01    ',   0.7000,2,   5,  24,  11,1.05000,  16.7187,1.10000,0.90000,1.10000,0.90000
  2916,'RINCEO      ',   0.8000,2,   5,  22,  11,1.00000,   9.5806,1.10000,0.90000,1.10000,0.90000
  2917,'LINCFV01    ',   0.8000,2,   5,  21,  11,1.00000,  -6.6649,1.10000,0.90000,1.10000,0.90000
  2996,'PERGDI01    ',   0.4000,2,   5,  23,  13,0.99555, -15.9360,1.10000,0.90000,1.10000,0.90000
  3000,'EZEIZA      ', 500.0000,1,   4,  10,  10,1.00000, -10.3419,1.10000,0.90000,1.10000,0.90000
  3002,'ABASTO      ', 500.0000,1,   4,  10,  10,0.99269,  -8.4300,1.10000,0.90000,1.10000,0.90000
  3003,'EZBPASS     ', 500.0000,1,   4,  10,  10,0.99126, -10.1959,1.10000,0.90000,1.10000,0.90000
  3004,'RODRGUEZ    ', 500.0000,1,   4,  10,  10,0.98651, -12.0188,1.10000,0.90000,1.10000,0.90000
  3005,'EZE.GENETG01', 500.0000,1,   4,  10,  10,1.00111, -10.1547,1.10000,0.90000,1.10000,0.90000
  3006,'EZE GENETG02', 500.0000,1,   4,  10,  10,1.00111, -10.1547,1.10000,0.90000,1.10000,0.90000
  3007,'EZE GENETV03', 500.0000,1,   4,  10,  10,1.00316,  -9.8458,1.10000,0.90000,1.10000,0.90000
  3100,'ABASTO      ', 220.0000,1,   4,  10,  10,1.00571, -16.8917,1.10000,0.90000,1.10000,0.90000
  3102,'A.BROWN1    ', 220.0000,1,   4,  10,  10,0.99445, -17.1413,1.10000,0.90000,1.10000,0.90000
  3103,'PANTANOSA   ', 220.0000,1,   4,  10,  10,0.99651, -15.8353,1.10000,0.90000,1.10000,0.90000
  3104,'A.BROWN2    ', 220.0000,1,   4,  10,  10,0.99817, -16.4020,1.10000,0.90000,1.10000,0.90000
  3105,'HUDSON      ', 220.0000,1,   4,  10,  10,1.00788, -18.5464,1.10000,0.90000,1.10000,0.90000
  3106,'BOSQUES     ', 220.0000,1,   4,  10,  10,1.00023, -18.4542,1.10000,0.90000,1.10000,0.90000
  3107,'COSTANER1   ', 220.0000,1,   4,  10,  10,1.01093, -20.9251,1.10000,0.90000,1.10000,0.90000
  3108,'COSTANER2   ', 220.0000,1,   4,  10,  10,1.01093, -20.9251,1.10000,0.90000,1.10000,0.90000
  3109,'AZOPARDO    ', 220.0000,1,   4,  10,  10,1.00991, -20.9873,1.10000,0.90000,1.10000,0.90000
  3110,'EZEIZA 2    ', 220.0000,1,   4,  10,  10,1.01672, -13.4065,1.10000,0.90000,1.10000,0.90000
  3111,'PI.TRD 2    ', 220.0000,1,   4,  10,  10,1.00427, -19.1264,1.10000,0.90000,1.10000,0.90000
  3112,'EZEIZA 3    ', 220.0000,1,   4,  10,  10,1.00936, -14.4330,1.10000,0.90000,1.10000,0.90000
  3113,'PI.TRD 3    ', 220.0000,1,   4,  10,  10,1.00424, -19.1314,1.10000,0.90000,1.10000,0.90000
  3114,'EZE-CAS1    ', 220.0000,1,   4,  10,  10,0.99145, -16.3233,1.10000,0.90000,1.10000,0.90000
  3115,'TRANSRAD    ', 220.0000,1,   4,  10,  10,1.00415, -19.1381,1.10000,0.90000,1.10000,0.90000
  3116,'EZE-CAS2    ', 220.0000,1,   4,  10,  10,0.99145, -16.3233,1.10000,0.90000,1.10000,0.90000
  3117,'TRUJUI1     ', 220.0000,1,   4,  10,  10,1.01783, -24.9931,1.10000,0.90000,1.10000,0.90000
  3118,'EZE-PMO1    ', 220.0000,1,   4,  10,  10,1.00870, -19.9272,1.10000,0.90000,1.10000,0.90000
  3119,'EZE-PMO2    ', 220.0000,1,   4,  10,  10,1.00867, -19.9316,1.10000,0.90000,1.10000,0.90000
  3120,'RODRIGU1    ', 220.0000,1,   4,  10,  10,1.02955, -23.7945,1.10000,0.90000,1.10000,0.90000
  3122,'RODRIGU2    ', 220.0000,1,   4,  10,  10,1.02645, -23.6079,1.10000,0.90000,1.10000,0.90000
  3124,'CASANOV1    ', 220.0000,1,   4,  10,  10,0.99008, -16.4395,1.10000,0.90000,1.10000,0.90000
  3125,'ENS.BARRAG_2', 220.0000,1,   4,  10,  10,1.02479, -16.1421,1.10000,0.90000,1.10000,0.90000
  3126,'CASANOV2    ', 220.0000,1,   4,  10,  10,0.99008, -16.4395,1.10000,0.90000,1.10000,0.90000
  3127,'ENS.BARRAG_1', 220.0000,1,   4,  10,  10,1.02479, -16.1421,1.10000,0.90000,1.10000,0.90000
  3128,'LA PLATA    ', 220.0000,1,   4,  10,  10,0.99796, -17.8130,1.10000,0.90000,1.10000,0.90000
  3129,'P1 BAR-HUD  ', 220.0000,1,   4,  10,  10,1.01505, -17.5007,1.10000,0.90000,1.10000,0.90000
  3130,'MALAVER1    ', 220.0000,1,   4,  10,  10,0.99444, -29.8518,1.10000,0.90000,1.10000,0.90000
  3131,'P2 BAR-HUD  ', 220.0000,1,   4,  10,  10,1.01505, -17.5007,1.10000,0.90000,1.10000,0.90000
  3132,'MALAVER2    ', 220.0000,1,   4,  10,  10,1.00080, -21.9011,1.10000,0.90000,1.10000,0.90000
  3133,'TRUJUI2     ', 220.0000,1,   4,  10,  10,1.01981, -25.1406,1.10000,0.90000,1.10000,0.90000
  3134,'MATHEU 1    ', 220.0000,1,   4,  10,  10,1.00442, -26.6532,1.10000,0.90000,1.10000,0.90000
  3135,'A.BROWN2    ', 132.0000,1,   4,  16,   1,0.96742, -25.2548,1.10000,0.90000,1.10000,0.90000
  3136,'MATHEU 2    ', 220.0000,1,   4,  10,  10,1.00442, -26.6532,1.10000,0.90000,1.10000,0.90000
  3137,'ZAPPALO1    ', 220.0000,1,   4,  10,  10,0.99334, -16.1883,1.10000,0.90000,1.10000,0.90000
  3138,'MORON 1     ', 220.0000,1,   4,  10,  10,1.00393, -27.6525,1.10000,0.90000,1.10000,0.90000
  3139,'ZAPPALO2    ', 220.0000,1,   4,  10,  10,0.99642, -15.5595,1.10000,0.90000,1.10000,0.90000
  3140,'MORON 2     ', 220.0000,1,   4,  10,  10,1.00393, -27.6525,1.10000,0.90000,1.10000,0.90000
  3141,'PI.TALAG    ', 220.0000,1,   4,  10,  10,0.99170, -28.7885,1.10000,0.90000,1.10000,0.90000
  3142,'PIQ.MALAVER ', 220.0000,1,   4,  10,  10,0.99542, -29.6353,1.10000,0.90000,1.10000,0.90000
  3143,'PI.TUNAS    ', 220.0000,1,   4,  10,  10,0.99125, -28.8491,1.10000,0.90000,1.10000,0.90000
  3144,'PMORENO1    ', 220.0000,1,   4,  10,  10,1.00839, -20.0356,1.10000,0.90000,1.10000,0.90000
  3145,'PMORENO2    ', 220.0000,1,   4,  10,  10,1.00838, -20.0412,1.10000,0.90000,1.10000,0.90000
  3146,'TALAR       ', 220.0000,1,   4,  10,  10,0.98913, -29.1804,1.10000,0.90000,1.10000,0.90000
  3147,'PI.TALAR    ', 220.0000,1,   4,  10,  10,0.99055, -28.9674,1.10000,0.90000,1.10000,0.90000
  3149,'EDISON      ', 220.0000,1,   4,  15,  10,0.98879, -30.4524,1.10000,0.90000,1.10000,0.90000
  3150,'COLEG220    ', 220.0000,1,   4,  10,  10,0.99345, -30.0946,1.10000,0.90000,1.10000,0.90000
  3160,'PNUE220     ', 220.0000,1,   4,  10,  10,0.99696, -29.7906,1.10000,0.90000,1.10000,0.90000
  3196,'MALVIBA1    ', 132.0000,1,   4,  12,   1,0.98043, -29.3238,1.10000,0.90000,1.10000,0.90000
  3197,'MALVIBA2    ', 132.0000,1,   4,  12,   1,0.98043, -29.3238,1.10000,0.90000,1.10000,0.90000
  3198,'CATONAS1    ', 132.0000,1,   4,  12,   1,0.95718, -30.4376,1.10000,0.90000,1.10000,0.90000
  3199,'CATONAS2    ', 132.0000,1,   4,  12,   1,0.95718, -30.4376,1.10000,0.90000,1.10000,0.90000
  3200,'9 JULIO     ', 132.0000,1,   4,  16,   1,1.02013, -24.1932,1.10000,0.90000,1.10000,0.90000
  3201,'EZEIZA 1    ', 132.0000,1,   4,  10,  10,1.00189, -14.0264,1.10000,0.90000,1.10000,0.90000
  3202,'ALT.LAF1    ', 132.0000,1,   4,  14,   1,0.98450, -21.4290,1.10000,0.90000,1.10000,0.90000
  3204,'ABA.TER1    ', 132.0000,1,   4,  10,  10,0.96308, -16.5926,1.10000,0.90000,1.10000,0.90000
  3205,'EZEIZA 3    ', 132.0000,1,   4,  10,  10,1.00187, -15.0790,1.10000,0.90000,1.10000,0.90000
  3206,'ABA.TER2    ', 132.0000,1,   4,  10,  10,0.96308, -16.5926,1.10000,0.90000,1.10000,0.90000
  3207,'EZE.TER10   ', 132.0000,1,   4,  10,   1,1.01584, -13.6623,1.10000,0.90000,1.10000,0.90000
  3208,'P.I. N1     ', 132.0000,1,   4,  17,   1,0.98783, -28.7488,1.10000,0.90000,1.10000,0.90000
  3209,'EZE1132     ', 132.0000,1,   4,  16,  10,0.97580,  -6.9376,1.10000,0.90000,1.10000,0.90000
  3210,'AGRON.AZ    ', 132.0000,1,   4,   9,   1,0.98338, -37.6673,1.10000,0.90000,1.10000,0.90000
  3211,'ANGELETI    ', 132.0000,1,   4,  16,   1,1.00648, -23.2836,1.10000,0.90000,1.10000,0.90000
  3212,'AGRON.RO    ', 132.0000,1,   4,  15,   1,0.99643, -37.7053,1.10000,0.90000,1.10000,0.90000
  3213,'AUSTRIA     ', 132.0000,1,   4,  15,   1,0.99999, -37.6837,1.10000,0.90000,1.10000,0.90000
  3214,'ALBERDI     ', 132.0000,1,   4,  13,   1,0.96932, -26.8742,1.10000,0.90000,1.10000,0.90000
  3215,'EZE2132     ', 132.0000,1,   4,  16,  10,0.97580,  -6.9376,1.10000,0.90000,1.10000,0.90000
  3216,'A.BROWN1    ', 132.0000,1,   4,  16,   1,1.00660, -23.2648,1.10000,0.90000,1.10000,0.90000
  3217,'MATANZA2    ', 132.0000,1,   4,  13,   1,0.99037, -21.8651,1.10000,0.90000,1.10000,0.90000
  3218,'AUTODRMO    ', 132.0000,1,   4,  13,   1,0.96865, -26.8736,1.10000,0.90000,1.10000,0.90000
  3219,'P.N.CELE    ', 132.0000,1,   4,  18,  10,1.01377, -27.9916,1.10000,0.90000,1.10000,0.90000
  3220,'AZCUENAG    ', 132.0000,1,   4,   9,   1,1.01134, -28.1471,1.10000,0.90000,1.10000,0.90000
  3221,'AZOPARDO II ', 132.0000,1,   4,   9,   1,1.01235, -28.0287,1.10000,0.90000,1.10000,0.90000
  3222,'AZOPA.AZ    ', 132.0000,1,   4,   9,   1,1.02262, -23.9120,1.10000,0.90000,1.10000,0.90000
  3223,'AZOPA.CE    ', 132.0000,1,   4,  18,   1,1.01241, -28.0249,1.10000,0.90000,1.10000,0.90000
  3224,'BANCALAR    ', 132.0000,1,   4,  17,   1,1.01235, -36.1183,1.10000,0.90000,1.10000,0.90000
  3225,'BACHOFEN    ', 132.0000,1,   4,  16,   1,1.00331, -23.6725,1.10000,0.90000,1.10000,0.90000
  3226,'BARRACAS    ', 132.0000,1,   4,  13,   1,1.02103, -24.0471,1.10000,0.90000,1.10000,0.90000
  3227,'GLEW        ', 132.0000,1,   4,  16,   1,1.00604, -23.3915,1.10000,0.90000,1.10000,0.90000
  3228,'BENAVDEZ    ', 132.0000,1,   4,  17,   1,0.98279, -33.7170,1.10000,0.90000,1.10000,0.90000
  3229,'MASCHWIT    ', 132.0000,1,   4,  17,   1,0.99109, -32.8295,1.10000,0.90000,1.10000,0.90000
  3230,'BOSQUES     ', 132.0000,1,   4,  11,  10,1.00759, -23.2249,1.10000,0.90000,1.10000,0.90000
  3231,'ZUCAMOR     ', 132.0000,1,   4,  11,   1,0.99778, -23.9566,1.10000,0.90000,1.10000,0.90000
  3232,'BOULOGNE    ', 132.0000,1,   4,  17,   1,1.01212, -36.4171,1.10000,0.90000,1.10000,0.90000
  3233,'URQUIZA     ', 132.0000,1,   4,  15,   1,0.98551, -37.5118,1.10000,0.90000,1.10000,0.90000
  3234,'BOUL-EDI    ', 132.0000,1,   4,  17,  10,1.01422, -36.5094,1.10000,0.90000,1.10000,0.90000
  3235,'3 SARGENTOS ', 132.0000,1,   4,  12,   1,1.01290, -28.0278,1.10000,0.90000,1.10000,0.90000
  3236,'BURZACO     ', 132.0000,1,   4,  16,   1,1.00522, -23.4157,1.10000,0.90000,1.10000,0.90000
  3237,'BURZACT2    ', 132.0000,1,   4,  16,  10,1.00543, -23.3735,1.10000,0.90000,1.10000,0.90000
  3238,'BURZACT1    ', 132.0000,1,   4,  16,  10,1.00552, -23.3652,1.10000,0.90000,1.10000,0.90000
  3239,'PI.MONT2    ', 132.0000,1,   4,  16,  10,1.00642, -23.2917,1.10000,0.90000,1.10000,0.90000
  3240,'CABALLIT    ', 132.0000,1,   4,  13,   1,0.96815, -26.9514,1.10000,0.90000,1.10000,0.90000
  3241,'PI.MONT1    ', 132.0000,1,   4,  16,  10,1.00645, -23.2877,1.10000,0.90000,1.10000,0.90000
  3242,'CALCHQBA    ', 132.0000,1,   4,  11,   1,0.99093, -24.5074,1.10000,0.90000,1.10000,0.90000
  3243,'PINEYRO     ', 132.0000,1,   4,  16,   1,1.01993, -24.2077,1.10000,0.90000,1.10000,0.90000
  3244,'CALCHQT     ', 132.0000,1,   4,  11,  10,0.99129, -24.4857,1.10000,0.90000,1.10000,0.90000
  3245,'EMP.COSTA   ', 132.0000,1,   4,  18,  10,1.02258, -23.9115,1.10000,0.90000,1.10000,0.90000
  3246,'CALZADA     ', 132.0000,1,   4,  16,   1,1.00203, -23.6269,1.10000,0.90000,1.10000,0.90000
  3247,'LIBERTAD    ', 132.0000,1,   4,  12,   1,1.00108, -22.7033,1.10000,0.90000,1.10000,0.90000
  3248,'CANUELAS    ', 132.0000,1,   4,  16,   1,0.96034,  -7.6626,1.10000,0.90000,1.10000,0.90000
  3249,'PI-CANUE    ', 132.0000,1,   4,  16,  10,0.97895,  -6.8176,1.10000,0.90000,1.10000,0.90000
  3250,'CASEROS     ', 132.0000,1,   4,  12,   1,0.98097, -35.0564,1.10000,0.90000,1.10000,0.90000
  3251,'SEVEL       ', 132.0000,1,   4,  12,   2,0.98199, -34.9964,1.10000,0.90000,1.10000,0.90000
  3252,'CASTELAR    ', 132.0000,1,   4,  12,   1,0.98080, -35.1217,1.10000,0.90000,1.10000,0.90000
  3253,'EMP.PNUEVO  ', 132.0000,1,   4,  18,  10,1.01273, -28.0162,1.10000,0.90000,1.10000,0.90000
  3254,'C.BELL 1    ', 132.0000,1,   4,   8,   1,0.99750, -20.1508,1.10000,0.90000,1.10000,0.90000
  3255,'MATHEU02    ', 132.0000,1,   4,  17,   1,1.00436, -31.5191,1.10000,0.90000,1.10000,0.90000
  3256,'C.BELL 2    ', 132.0000,1,   4,  11,   1,0.99750, -20.1508,1.10000,0.90000,1.10000,0.90000
  3257,'PI2 MACIEL  ', 132.0000,1,   4,  11,  10,1.02127, -24.0676,1.10000,0.90000,1.10000,0.90000
  3258,'CIUDADEL    ', 132.0000,1,   4,  12,   1,0.97920, -35.1689,1.10000,0.90000,1.10000,0.90000
  3259,'BOSQUES2    ', 132.0000,1,   4,  11,  10,0.99365, -23.9398,1.10000,0.90000,1.10000,0.90000
  3260,'COGHLAN     ', 132.0000,1,   4,  15,   1,0.99769, -37.7821,1.10000,0.90000,1.10000,0.90000
  3261,'ZAPPAL02    ', 132.0000,1,   4,  14,  10,1.00417, -22.4294,1.10000,0.90000,1.10000,0.90000
  3262,'COLEG.GR    ', 132.0000,1,   4,  15,   1,0.98715, -37.3799,1.10000,0.90000,1.10000,0.90000
  3263,'SAAVEDRA    ', 132.0000,1,   4,  15,   1,0.98698, -37.3576,1.10000,0.90000,1.10000,0.90000
  3264,'COLEG.RO    ', 132.0000,1,   4,  15,   1,0.99907, -37.7669,1.10000,0.90000,1.10000,0.90000
  3265,'VIDAL       ', 132.0000,1,   4,  15,   1,0.98662, -37.4280,1.10000,0.90000,1.10000,0.90000
  3266,'R.TORRES    ', 132.0000,1,   4,  16,   4,1.00158,  -5.7555,1.10000,0.90000,1.10000,0.90000
  3267,'CONSTIT2    ', 132.0000,1,   4,  13,   1,0.97713, -26.7539,1.10000,0.90000,1.10000,0.90000
  3268,'CORINA      ', 132.0000,1,   4,  16,   1,1.01955, -24.4188,1.10000,0.90000,1.10000,0.90000
  3269,'DIQUE1      ', 132.0000,1,   4,   8,   1,1.01150, -21.4358,1.10000,0.90000,1.10000,0.90000
  3271,'PI1 MACIEL  ', 132.0000,1,   4,  11,  10,1.02127, -24.0676,1.10000,0.90000,1.10000,0.90000
  3272,'COST.AZU    ', 132.0000,1,   4,   9,  10,1.02246, -23.9087,1.10000,0.90000,1.10000,0.90000
  3273,'COST.NAR    ', 132.0000,1,   4,  13,  10,0.98068, -26.6661,1.10000,0.90000,1.10000,0.90000
  3274,'DEL VISO    ', 132.0000,1,   4,  17,   1,0.99201, -32.5918,1.10000,0.90000,1.10000,0.90000
  3275,'PIQ.67      ', 132.0000,1,   4,  11,  10,1.00408, -23.7168,1.10000,0.90000,1.10000,0.90000
  3276,'DEL VIST    ', 132.0000,1,   4,  17,  10,0.99360, -32.4760,1.10000,0.90000,1.10000,0.90000
  3277,'E.T.1       ', 132.0000,1,   4,  11,  10,1.00881, -23.4087,1.10000,0.90000,1.10000,0.90000
  3278,'DIQUE2      ', 132.0000,1,   4,   8,   1,1.00330, -19.7363,1.10000,0.90000,1.10000,0.90000
  3279,'ENSENADA    ', 132.0000,1,   4,   8,  10,1.01498, -21.2639,1.10000,0.90000,1.10000,0.90000
  3280,'DOCK.BLA    ', 132.0000,1,   4,  11,  10,1.00902, -23.3991,1.10000,0.90000,1.10000,0.90000
  3281,'DIQU-YPF    ', 132.0000,1,   4,   8,  10,1.01387, -21.3030,1.10000,0.90000,1.10000,0.90000
  3282,'DOCK.AZ     ', 132.0000,1,   4,  16,  10,1.02153, -24.0422,1.10000,0.90000,1.10000,0.90000
  3283,'YPF-ENSE    ', 132.0000,1,   4,   8,  10,1.01436, -21.2828,1.10000,0.90000,1.10000,0.90000
  3284,'D.BOSCO     ', 132.0000,1,   4,  11,   1,1.01193, -24.7735,1.10000,0.90000,1.10000,0.90000
  3285,'CHARCAS     ', 132.0000,1,   4,  18,   1,1.01178, -28.1094,1.10000,0.90000,1.10000,0.90000
  3286,'BOSCOT      ', 132.0000,1,   4,  11,  10,1.01217, -24.7633,1.10000,0.90000,1.10000,0.90000
  3287,'E.T.6       ', 132.0000,1,   4,  11,  10,1.00288, -23.7957,1.10000,0.90000,1.10000,0.90000
  3288,'E.ECHEVE    ', 132.0000,1,   4,  16,   1,0.96742, -25.2548,1.10000,0.90000,1.10000,0.90000
  3289,'SPEGAZZI    ', 132.0000,1,   4,  16,   1,1.00125,  -5.7861,1.10000,0.90000,1.10000,0.90000
  3290,'EDISO.RO    ', 132.0000,1,   4,  15,   1,0.98824, -37.2940,1.10000,0.90000,1.10000,0.90000
  3291,'TORTUG T    ', 132.0000,1,   4,  17,  10,0.99266, -32.6052,1.10000,0.90000,1.10000,0.90000
  3292,'EDISO.VI    ', 132.0000,1,   4,  17,   1,1.01448, -36.5298,1.10000,0.90000,1.10000,0.90000
  3293,'TORTUGUI    ', 132.0000,1,   4,  17,   1,0.99040, -32.7862,1.10000,0.90000,1.10000,0.90000
  3294,'ESCALADA    ', 132.0000,1,   4,  16,   1,1.01879, -24.5114,1.10000,0.90000,1.10000,0.90000
  3295,'E.T.5       ', 132.0000,1,   4,  11,  10,1.00266, -23.8057,1.10000,0.90000,1.10000,0.90000
  3296,'ESCALAD2    ', 132.0000,1,   4,   9,   1,1.00273, -23.7945,1.10000,0.90000,1.10000,0.90000
  3297,'E.T.2       ', 132.0000,1,   4,  11,  10,1.00072, -23.9469,1.10000,0.90000,1.10000,0.90000
  3298,'E.T.3       ', 132.0000,1,   4,  11,  10,1.00056, -23.9542,1.10000,0.90000,1.10000,0.90000
  3299,'E.T.4       ', 132.0000,1,   4,  11,  10,0.99869, -24.0723,1.10000,0.90000,1.10000,0.90000
  3300,'EZPELETA    ', 132.0000,1,   4,  11,   1,0.99306, -24.3210,1.10000,0.90000,1.10000,0.90000
  3301,'PI SALGUERO1', 132.0000,1,   4,  15,   1,1.00113, -37.6502,1.10000,0.90000,1.10000,0.90000
  3302,'PI SALGUERO2', 132.0000,1,   4,  15,  10,0.99953, -37.7554,1.10000,0.90000,1.10000,0.90000
  3303,'PI DORRE GBA', 132.0000,1,   4,  15,   1,0.99933, -37.7609,1.10000,0.90000,1.10000,0.90000
  3304,'ANIVERSARIO ', 132.0000,1,   4,  17,   1,1.01719, -36.4546,1.10000,0.90000,1.10000,0.90000
  3305,'GEBATV132   ', 132.0000,1,   4,  13,   1,0.97712,  -6.8168,1.10000,0.90000,1.10000,0.90000
  3306,'FC.ROCA     ', 132.0000,1,   4,  16,   1,1.00404, -23.6239,1.10000,0.90000,1.10000,0.90000
  3307,'PIC339 C    ', 132.0000,1,   4,  13,  10,1.02184, -23.9784,1.10000,0.90000,1.10000,0.90000
  3308,'F.VARELA    ', 132.0000,1,   4,  11,   1,0.97960, -24.9388,1.10000,0.90000,1.10000,0.90000
  3309,'PIC339 H    ', 132.0000,1,   4,  13,  10,1.02173, -23.9851,1.10000,0.90000,1.10000,0.90000
  3310,'FORD        ', 132.0000,1,   4,  17,   2,0.98262, -33.7558,1.10000,0.90000,1.10000,0.90000
  3311,'PIC338 H    ', 132.0000,1,   4,  13,  10,1.02173, -23.9851,1.10000,0.90000,1.10000,0.90000
  3312,'GERLI       ', 132.0000,1,   4,  16,   1,1.00185, -23.8953,1.10000,0.90000,1.10000,0.90000
  3313,'PIC338 C    ', 132.0000,1,   4,  13,  10,1.02184, -23.9784,1.10000,0.90000,1.10000,0.90000
  3314,'G.CATAN1    ', 132.0000,1,   4,  14,  10,0.98542, -21.1528,1.10000,0.90000,1.10000,0.90000
  3315,'P.GALDOS2   ', 132.0000,1,   4,  13,   1,1.02178, -23.9817,1.10000,0.90000,1.10000,0.90000
  3316,'G.CATAN2    ', 132.0000,1,   4,  14,  10,0.98564, -20.9820,1.10000,0.90000,1.10000,0.90000
  3317,'106.ROD1    ', 132.0000,1,   4,  10,  10,0.96627, -23.5360,1.10000,0.90000,1.10000,0.90000
  3318,'SVS.ROD1    ', 132.0000,1,   4,  10,  10,0.96627, -23.5360,1.10000,0.90000,1.10000,0.90000
  3319,'106.ROD2    ', 132.0000,1,   4,  10,  10,1.01679, -23.3661,1.10000,0.90000,1.10000,0.90000
  3320,'SVS.ROD2    ', 132.0000,1,   4,  10,  10,1.01679, -23.3661,1.10000,0.90000,1.10000,0.90000
  3321,'ALT.LAF2    ', 132.0000,1,   4,  14,   1,0.98450, -21.4290,1.10000,0.90000,1.10000,0.90000
  3322,'ROD.TER3    ', 132.0000,1,   4,  10,  10,0.91707, -23.4605,1.10000,0.90000,1.10000,0.90000
  3323,'PA.NOVAK    ', 132.0000,1,   4,  11,   1,0.97698, -25.1466,1.10000,0.90000,1.10000,0.90000
  3324,'GUEMESBA    ', 132.0000,1,   4,  15,   1,0.99894, -37.7845,1.10000,0.90000,1.10000,0.90000
  3325,'FCROCQUI    ', 132.0000,1,   4,  11,   1,0.99889, -24.0470,1.10000,0.90000,1.10000,0.90000
  3327,'PI201-02    ', 132.0000,1,   4,  11,   1,0.99889, -24.0470,1.10000,0.90000,1.10000,0.90000
  3328,'GUTIERRE    ', 132.0000,1,   4,  11,   1,1.00460, -23.4606,1.10000,0.90000,1.10000,0.90000
  3329,'RIGOLL T    ', 132.0000,1,   4,  11,  10,1.00082, -23.8677,1.10000,0.90000,1.10000,0.90000
  3330,'GUTIERRT    ', 132.0000,1,   4,  11,  10,1.00611, -23.3535,1.10000,0.90000,1.10000,0.90000
  3331,'RIGOLLEA    ', 132.0000,1,   4,  11,   1,1.00059, -23.8897,1.10000,0.90000,1.10000,0.90000
  3332,'HERNANDA    ', 132.0000,1,   4,  13,   1,1.02129, -24.0218,1.10000,0.90000,1.10000,0.90000
  3333,'PIQ.BA.GLE02',  33.0000,1,   4,  16,  10,1.00531, -23.5323,1.10000,0.90000,1.10000,0.90000
  3335,'ROD.TER8    ', 132.0000,1,   4,  10,  10,0.91918, -23.8110,1.10000,0.90000,1.10000,0.90000
  3336,'HURLING2    ', 132.0000,1,   4,  12,   1,0.98335, -34.8134,1.10000,0.90000,1.10000,0.90000
  3337,'LA PLATA E  ', 132.0000,1,   4,   8,   1,1.01154, -21.5475,1.10000,0.90000,1.10000,0.90000
  3338,'CASANOVA    ', 132.0000,1,   4,  14,   1,0.99361, -21.6307,1.10000,0.90000,1.10000,0.90000
  3339,'M.PAZ       ', 132.0000,1,   4,  14,   1,0.99858, -22.8877,1.10000,0.90000,1.10000,0.90000
  3340,'INDEP.BA    ', 132.0000,1,   4,   9,   1,1.01029, -28.2053,1.10000,0.90000,1.10000,0.90000
  3341,'PONTEVED    ', 132.0000,1,   4,  14,   1,1.00260, -22.6103,1.10000,0.90000,1.10000,0.90000
  3342,'ITUZAING    ', 132.0000,1,   4,  12,   1,0.97985, -35.1899,1.10000,0.90000,1.10000,0.90000
  3343,'PIPONTE     ', 132.0000,1,   4,  14,  10,1.00294, -22.5568,1.10000,0.90000,1.10000,0.90000
  3344,'ITUZAINT    ', 132.0000,1,   4,  12,  10,0.98244, -34.9683,1.10000,0.90000,1.10000,0.90000
  3345,'LA PLATA S  ', 132.0000,1,   4,   8,   1,1.01070, -21.5837,1.10000,0.90000,1.10000,0.90000
  3346,'PI.SALGUERO2', 132.0000,1,   4,  15,   1,1.00149, -37.6309,1.10000,0.90000,1.10000,0.90000
  3347,'KAISER2     ', 132.0000,1,   4,   8,   2,1.02084, -21.3046,1.10000,0.90000,1.10000,0.90000
  3348,'KAISER      ', 132.0000,1,   4,   8,   2,1.02312, -21.1253,1.10000,0.90000,1.10000,0.90000
  3349,'ZAPPAL01    ', 132.0000,1,   4,  14,  10,1.00417, -22.4294,1.10000,0.90000,1.10000,0.90000
  3350,'MATANZA1    ', 132.0000,1,   4,  14,   1,0.99037, -21.8651,1.10000,0.90000,1.10000,0.90000
  3351,'S. ALBERTO  ', 132.0000,1,   4,  12,   1,0.98166, -35.0357,1.10000,0.90000,1.10000,0.90000
  3352,'T-MAFFIS    ', 132.0000,1,   4,   8,  10,1.02433, -21.0605,1.10000,0.90000,1.10000,0.90000
  3353,'MAFFISA     ', 132.0000,1,   4,   8,   1,1.02279, -21.1492,1.10000,0.90000,1.10000,0.90000
  3354,'LA PLATA1   ', 132.0000,1,   4,   8,   1,1.01302, -21.1272,1.10000,0.90000,1.10000,0.90000
  3355,'LA PLATA2   ', 132.0000,1,   4,   8,   1,1.02734, -20.8878,1.10000,0.90000,1.10000,0.90000
  3356,'LPL-PAZ2    ', 132.0000,1,   4,   8,  10,1.01056, -21.4313,1.10000,0.90000,1.10000,0.90000
  3357,'LPL-PAZ1    ', 132.0000,1,   4,   8,  10,1.01058, -21.4293,1.10000,0.90000,1.10000,0.90000
  3358,'LPL-TOLO    ', 132.0000,1,   4,   8,  10,1.01204, -21.2962,1.10000,0.90000,1.10000,0.90000
  3359,'LAREJA2     ', 132.0000,1,   4,  14,  10,0.99539, -23.5079,1.10000,0.90000,1.10000,0.90000
  3360,'LA REJA     ', 132.0000,1,   4,  12,   1,0.99539, -23.5079,1.10000,0.90000,1.10000,0.90000
  3361,'PI.RECO2    ', 132.0000,1,   4,  14,  10,0.99667, -23.3474,1.10000,0.90000,1.10000,0.90000
  3362,'LA REJAT    ', 132.0000,1,   4,  12,  10,0.99830, -22.9659,1.10000,0.90000,1.10000,0.90000
  3363,'P.D.REY     ', 132.0000,1,   4,  14,   1,0.99646, -23.3668,1.10000,0.90000,1.10000,0.90000
  3364,'LIBERTAD    ', 132.0000,1,   4,  17,   1,1.01774, -36.4424,1.10000,0.90000,1.10000,0.90000
  3365,'RODRIG01    ', 132.0000,1,   4,  17,  10,0.98806, -28.7302,1.10000,0.90000,1.10000,0.90000
  3366,'LINIERS     ', 132.0000,1,   4,  13,   1,0.96911, -26.8462,1.10000,0.90000,1.10000,0.90000
  3367,'PI.P.REY    ', 132.0000,1,   4,  14,  10,0.99663, -23.3492,1.10000,0.90000,1.10000,0.90000
  3368,'MACIEL      ', 132.0000,1,   4,  11,   1,1.02147, -24.0438,1.10000,0.90000,1.10000,0.90000
  3369,'T.MAGDALENA ', 132.0000,1,   4,   8,  10,0.99619, -20.0623,1.10000,0.90000,1.10000,0.90000
  3370,'MAGDALEN    ', 132.0000,1,   4,   8,   1,0.99684, -20.0814,1.10000,0.90000,1.10000,0.90000
  3371,'MALAVER2    ', 132.0000,1,   4,  12,  10,0.99506, -27.2667,1.10000,0.90000,1.10000,0.90000
  3372,'MALAVER1    ', 132.0000,1,   4,  15,   1,0.99732, -37.4244,1.10000,0.90000,1.10000,0.90000
  3373,'SUAREZ      ', 132.0000,1,   4,  15,   1,0.99538, -37.5081,1.10000,0.90000,1.10000,0.90000
  3374,'MATHEU01    ', 132.0000,1,   4,  17,   1,0.99136, -29.0717,1.10000,0.90000,1.10000,0.90000
  3375,'DERQUI      ', 132.0000,1,   4,  17,   1,0.99527, -28.8568,1.10000,0.90000,1.10000,0.90000
  3377,'RODRIG02    ', 132.0000,1,   4,  17,  10,1.01111, -27.4256,1.10000,0.90000,1.10000,0.90000
  3378,'M.BENZ1     ', 132.0000,1,   4,  14,   2,1.00775, -19.1744,1.10000,0.90000,1.10000,0.90000
  3379,'EL.PINO1    ', 132.0000,1,   4,  14,   1,1.00770, -19.1777,1.10000,0.90000,1.10000,0.90000
  3380,'MERLO.BA    ', 132.0000,1,   4,  12,   1,0.99882, -22.9056,1.10000,0.90000,1.10000,0.90000
  3381,'PI-PINO     ', 132.0000,1,   4,  14,  10,1.00068, -19.7728,1.10000,0.90000,1.10000,0.90000
  3382,'MIGUELET    ', 132.0000,1,   4,  15,   1,0.99653, -37.5847,1.10000,0.90000,1.10000,0.90000
  3383,'M.BENZ2     ', 132.0000,1,   4,  15,  10,1.00727, -19.2266,1.10000,0.90000,1.10000,0.90000
  3384,'CHINGOLO    ', 132.0000,1,   4,  11,   1,0.96965, -25.5950,1.10000,0.90000,1.10000,0.90000
  3385,'PI.CENT1    ', 132.0000,1,   4,  15,  10,1.01632, -24.2366,1.10000,0.90000,1.10000,0.90000
  3386,'MORON       ', 132.0000,1,   4,  12,   1,0.98625, -34.6858,1.10000,0.90000,1.10000,0.90000
  3387,'MORON 2     ', 132.0000,1,   4,  12,  10,0.98625, -34.6858,1.10000,0.90000,1.10000,0.90000
  3388,'MUNRO       ', 132.0000,1,   4,  15,   1,0.99662, -37.6510,1.10000,0.90000,1.10000,0.90000
  3390,'NOGUES      ', 132.0000,1,   4,  17,   1,0.98222, -35.3741,1.10000,0.90000,1.10000,0.90000
  3391,'TECNOPOLIS  ', 132.0000,1,   4,  15,   1,0.99689, -37.7167,1.10000,0.90000,1.10000,0.90000
  3392,'CTPILAR     ', 132.0000,1,   4,  17,  10,1.00440, -28.1093,1.10000,0.90000,1.10000,0.90000
  3393,'POMPEYA2    ', 132.0000,1,   4,  13,   1,0.97058, -26.9240,1.10000,0.90000,1.10000,0.90000
  3394,'N.PUE.CE    ', 132.0000,1,   4,  18,  10,1.01368, -27.9998,1.10000,0.90000,1.10000,0.90000
  3395,'CPUERTO1    ', 132.0000,1,   4,  15,  10,1.01439, -27.8934,1.10000,0.90000,1.10000,0.90000
  3396,'N.PUE.VI    ', 132.0000,1,   4,  17,  10,1.02113, -36.2182,1.10000,0.90000,1.10000,0.90000
  3397,'CPUERTO2    ', 132.0000,1,   4,  15,  10,1.00292, -37.5018,1.10000,0.90000,1.10000,0.90000
  3398,'CENT.BA1    ', 132.0000,1,   4,  15,   1,1.01618, -24.2434,1.10000,0.90000,1.10000,0.90000
  3399,'CPUERTO3    ', 132.0000,1,   4,  17,  10,1.02125, -36.1922,1.10000,0.90000,1.10000,0.90000
  3400,'P.GALDOS    ', 132.0000,1,   4,  13,  10,1.02178, -23.9817,1.10000,0.90000,1.10000,0.90000
  3401,'CENT.BA2    ', 132.0000,1,   4,  15,   1,1.01618, -24.2434,1.10000,0.90000,1.10000,0.90000
  3402,'PARAN.BA    ', 132.0000,1,   4,   9,   1,1.01196, -28.1068,1.10000,0.90000,1.10000,0.90000
  3403,'LURO        ', 132.0000,1,   4,  13,   1,0.96773, -26.9443,1.10000,0.90000,1.10000,0.90000
  3404,'MANZONE     ', 132.0000,1,   4,  17,   1,1.00658, -27.9257,1.10000,0.90000,1.10000,0.90000
  3405,'PATRICI2    ', 132.0000,1,   4,  13,   1,0.97350, -26.9110,1.10000,0.90000,1.10000,0.90000
  3406,'PAZ2        ', 132.0000,1,   4,   8,   1,1.01026, -21.4592,1.10000,0.90000,1.10000,0.90000
  3407,'PAZ1        ', 132.0000,1,   4,   8,   1,1.01028, -21.4575,1.10000,0.90000,1.10000,0.90000
  3408,'PELLEGRI    ', 132.0000,1,   4,  18,   1,1.01122, -28.0835,1.10000,0.90000,1.10000,0.90000
  3409,'BLANCO      ', 132.0000,1,   4,  18,   1,1.01097, -28.1095,1.10000,0.90000,1.10000,0.90000
  3410,'P.MOREN1    ', 132.0000,1,   4,  13,   1,0.96948, -26.8141,1.10000,0.90000,1.10000,0.90000
  3411,'PI.AUTOD    ', 132.0000,1,   4,  13,  10,0.96913, -26.8442,1.10000,0.90000,1.10000,0.90000
  3412,'EMP. ONCE   ', 132.0000,1,   4,   9,   1,1.01049, -28.1957,1.10000,0.90000,1.10000,0.90000
  3413,'PETROKEN1   ', 132.0000,1,   4,   8,   2,1.00334, -19.7376,1.10000,0.90000,1.10000,0.90000
  3414,'PETROKEN2   ', 132.0000,1,   4,   8,   2,1.01119, -21.4509,1.10000,0.90000,1.10000,0.90000
  3415,'PETROKET1   ', 132.0000,1,   4,   8,   2,1.00334, -19.7374,1.10000,0.90000,1.10000,0.90000
  3416,'PETROKET2   ', 132.0000,1,   4,   8,   2,1.01126, -21.4479,1.10000,0.90000,1.10000,0.90000
  3417,'PIQ.R-I     ', 132.0000,1,   4,   8,  10,1.00263, -19.7962,1.10000,0.90000,1.10000,0.90000
  3418,'PETROQUI2   ', 132.0000,1,   4,   8,   2,1.01112, -21.4541,1.10000,0.90000,1.10000,0.90000
  3419,'PETROQUI1   ', 132.0000,1,   4,   8,   2,1.00334, -19.7376,1.10000,0.90000,1.10000,0.90000
  3420,'PILAR.BA    ', 132.0000,1,   4,  17,   1,1.00296, -28.2339,1.10000,0.90000,1.10000,0.90000
  3421,'ONCE        ', 132.0000,1,   4,   9,   1,1.01028, -28.2085,1.10000,0.90000,1.10000,0.90000
  3422,'L.POZOS     ', 132.0000,1,   4,   9,   1,1.01065, -28.1874,1.10000,0.90000,1.10000,0.90000
  3423,'P.SIDERAR-II', 132.0000,1,   4,   8,   2,1.01141, -21.4286,1.10000,0.90000,1.10000,0.90000
  3424,'EL.PINO2    ', 132.0000,1,   4,  14,   1,1.00833, -19.1297,1.10000,0.90000,1.10000,0.90000
  3425,'SIDER-I     ', 132.0000,1,   4,   8,   2,1.00239, -19.8095,1.10000,0.90000,1.10000,0.90000
  3426,'PIQ.R-II    ', 132.0000,1,   4,   8,   2,1.01151, -21.4216,1.10000,0.90000,1.10000,0.90000
  3427,'PARQUE      ', 132.0000,1,   4,  17,   2,1.00265, -28.2656,1.10000,0.90000,1.10000,0.90000
  3428,'PI.ALB1     ', 132.0000,1,   4,  13,  10,0.96893, -26.8796,1.10000,0.90000,1.10000,0.90000
  3429,'P.SIDERAR-I ', 132.0000,1,   4,   8,   2,1.00252, -19.8033,1.10000,0.90000,1.10000,0.90000
  3430,'P.N.ROJO    ', 132.0000,1,   4,  15,   1,1.00215, -37.6017,1.10000,0.90000,1.10000,0.90000
  3431,'MELO        ', 132.0000,1,   4,  14,   1,0.99964, -37.7456,1.10000,0.90000,1.10000,0.90000
  3432,'QUILMES     ', 132.0000,1,   4,  11,   1,0.99265, -24.4291,1.10000,0.90000,1.10000,0.90000
  3433,'SIDER-II    ', 132.0000,1,   4,   8,   2,1.01128, -21.4347,1.10000,0.90000,1.10000,0.90000
  3434,'RMEJ.MAR    ', 132.0000,1,   4,  12,   1,0.98048, -35.1018,1.10000,0.90000,1.10000,0.90000
  3435,'LUZURIA     ', 132.0000,1,   4,  14,   1,0.99142, -21.7513,1.10000,0.90000,1.10000,0.90000
  3436,'RMEJ.NEG    ', 132.0000,1,   4,  14,   1,0.98976, -21.8509,1.10000,0.90000,1.10000,0.90000
  3437,'PNUE.GEN    ', 132.0000,1,   4,  10,  10,0.96098, -24.9201,1.10000,0.90000,1.10000,0.90000
  3438,'RECON.BA    ', 132.0000,1,   4,  17,   1,1.01287, -28.0283,1.10000,0.90000,1.10000,0.90000
  3439,'ENS.BARRAG2 ', 132.0000,1,   4,   8,   1,1.00437, -19.6175,1.10000,0.90000,1.10000,0.90000
  3440,'RIVADAVI    ', 132.0000,1,   4,  17,   1,1.01262, -28.0273,1.10000,0.90000,1.10000,0.90000
  3441,'ENS.BARRAG1 ', 132.0000,1,   4,   8,   1,1.00437, -19.6175,1.10000,0.90000,1.10000,0.90000
  3442,'ROCHA2      ', 132.0000,1,   4,   8,   1,1.01073, -21.4687,1.10000,0.90000,1.10000,0.90000
  3443,'ROCHA1      ', 132.0000,1,   4,   8,   1,1.01074, -21.4681,1.10000,0.90000,1.10000,0.90000
  3444,'ROTOND1     ', 132.0000,1,   4,  15,   1,0.99350, -27.3275,1.10000,0.90000,1.10000,0.90000
  3445,'ROTOND2     ', 132.0000,1,   4,  15,   1,0.99352, -27.3335,1.10000,0.90000,1.10000,0.90000
  3446,'S.CAT.BA    ', 132.0000,1,   4,  16,   1,0.98982, -23.8711,1.10000,0.90000,1.10000,0.90000
  3447,'TRANSRAD    ', 132.0000,1,   4,  16,   1,0.99427, -23.3848,1.10000,0.90000,1.10000,0.90000
  3448,'S.ISIDRO    ', 132.0000,1,   4,  17,   1,1.01205, -36.5884,1.10000,0.90000,1.10000,0.90000
  3449,'PI-SCATA    ', 132.0000,1,   4,  16,  10,0.98076, -24.4229,1.10000,0.90000,1.10000,0.90000
  3450,'S.JUSTO     ', 132.0000,1,   4,  14,   1,0.98983, -21.8823,1.10000,0.90000,1.10000,0.90000
  3451,'PANTANOSA   ', 132.0000,1,   4,  14,   1,0.99463, -21.0941,1.10000,0.90000,1.10000,0.90000
  3452,'S.MIGUEL    ', 132.0000,1,   4,  12,   1,0.97337, -36.1250,1.10000,0.90000,1.10000,0.90000
  3453,'MUNIZ       ', 132.0000,1,   4,  12,   1,0.97484, -35.8969,1.10000,0.90000,1.10000,0.90000
  3454,'STA.RITA    ', 132.0000,1,   4,  13,   1,0.99588, -37.7378,1.10000,0.90000,1.10000,0.90000
  3455,'EZE3132     ', 132.0000,1,   4,  16,  10,1.01005, -18.8682,1.10000,0.90000,1.10000,0.90000
  3456,'S.ROS.BA    ', 132.0000,1,   4,  14,   1,0.99024, -21.8706,1.10000,0.90000,1.10000,0.90000
  3458,'SARANDI     ', 132.0000,1,   4,  11,   1,1.01408, -24.6143,1.10000,0.90000,1.10000,0.90000
  3459,'PI.PILAR.BA ', 132.0000,1,   4,  17,  10,1.00317, -28.2142,1.10000,0.90000,1.10000,0.90000
  3460,'SARANDIT    ', 132.0000,1,   4,  11,  10,1.01454, -24.5919,1.10000,0.90000,1.10000,0.90000
  3461,'JC PAZ 1    ', 132.0000,1,   4,  12,   1,0.99327, -32.5850,1.10000,0.90000,1.10000,0.90000
  3462,'SHELL       ', 132.0000,1,   4,  11,   2,1.02149, -24.0427,1.10000,0.90000,1.10000,0.90000
  3463,'PI-VICTO    ', 132.0000,1,   4,  17,  10,1.00972, -36.4766,1.10000,0.90000,1.10000,0.90000
  3464,'SOBRAL      ', 132.0000,1,   4,  11,   1,0.99852, -24.0797,1.10000,0.90000,1.10000,0.90000
  3465,'PI.SFERN    ', 132.0000,1,   4,  17,  10,1.01044, -36.3188,1.10000,0.90000,1.10000,0.90000
  3466,'TALAR 1     ', 132.0000,1,   4,  17,   1,1.01456, -35.6031,1.10000,0.90000,1.10000,0.90000
  3467,'TALAR 2     ', 132.0000,1,   4,  17,   1,0.98366, -33.7735,1.10000,0.90000,1.10000,0.90000
  3468,'TAPIALE1    ', 132.0000,1,   4,  14,   1,0.98561, -21.8778,1.10000,0.90000,1.10000,0.90000
  3469,'PI.TALAR    ', 132.0000,1,   4,  17,  10,1.01372, -35.6873,1.10000,0.90000,1.10000,0.90000
  3470,'TAPIALE2    ', 132.0000,1,   4,  14,   1,0.98241, -21.7700,1.10000,0.90000,1.10000,0.90000
  3471,'S.FERNAN    ', 132.0000,1,   4,  17,   1,1.01029, -36.3466,1.10000,0.90000,1.10000,0.90000
  3472,'TAPIALT1    ', 132.0000,1,   4,  14,  10,0.98750, -21.7456,1.10000,0.90000,1.10000,0.90000
  3473,'P.I. N4     ', 132.0000,1,   4,  17,   1,1.00624, -27.9604,1.10000,0.90000,1.10000,0.90000
  3474,'TAPIALT2    ', 132.0000,1,   4,  14,  10,0.98417, -21.6497,1.10000,0.90000,1.10000,0.90000
  3475,'PI-NORDE    ', 132.0000,1,   4,  17,  10,1.00735, -36.6475,1.10000,0.90000,1.10000,0.90000
  3476,'TEMPERLE    ', 132.0000,1,   4,  16,   1,1.00327, -23.7281,1.10000,0.90000,1.10000,0.90000
  3477,'HEROMALV    ', 132.0000,1,   4,  16,   1,1.00291, -23.7682,1.10000,0.90000,1.10000,0.90000
  3478,'TIGRE       ', 132.0000,1,   4,  17,   1,1.00645, -36.7157,1.10000,0.90000,1.10000,0.90000
  3479,'NORDELTA    ', 132.0000,1,   4,  17,   1,1.00652, -36.7132,1.10000,0.90000,1.10000,0.90000
  3480,'TOLOSA 1    ', 132.0000,1,   4,   8,   1,1.01163, -21.3425,1.10000,0.90000,1.10000,0.90000
  3481,'P.I. N3     ', 132.0000,1,   4,  17,   1,1.00813, -27.7385,1.10000,0.90000,1.10000,0.90000
  3482,'TOLOSA 2    ', 132.0000,1,   4,   8,   1,1.00051, -19.9522,1.10000,0.90000,1.10000,0.90000
  3483,'P.I. N2     ', 132.0000,1,   4,  17,   1,1.01103, -27.4363,1.10000,0.90000,1.10000,0.90000
  3484,'TOLO-LPL    ', 132.0000,1,   4,   8,  10,1.01264, -21.1776,1.10000,0.90000,1.10000,0.90000
  3486,'V.ALSINA    ', 132.0000,1,   4,  16,   1,1.01550, -24.6746,1.10000,0.90000,1.10000,0.90000
  3487,'AGUAS       ', 132.0000,1,   4,  17,  10,1.01914, -36.3719,1.10000,0.90000,1.10000,0.90000
  3488,'VERONICA    ', 132.0000,1,   4,   8,   1,0.96854, -19.1117,1.10000,0.90000,1.10000,0.90000
  3489,'AEROCLUB    ', 132.0000,1,   4,  14,   1,0.99383, -21.5090,1.10000,0.90000,1.10000,0.90000
  3490,'V.LOPEZ     ', 132.0000,1,   4,  17,   1,1.01507, -36.5380,1.10000,0.90000,1.10000,0.90000
  3491,'EMP. INDE   ', 132.0000,1,   4,   9,   1,1.01029, -28.2076,1.10000,0.90000,1.10000,0.90000
  3492,'VICTORIA    ', 132.0000,1,   4,  17,   1,1.01068, -36.5787,1.10000,0.90000,1.10000,0.90000
  3493,'P3 GUTIERREZ', 132.0000,1,   4,  11,  10,1.00528, -23.4167,1.10000,0.90000,1.10000,0.90000
  3494,'V.ADEL.1    ', 132.0000,1,   4,  15,   1,0.99461, -37.5749,1.10000,0.90000,1.10000,0.90000
  3495,'P4 GUTIERREZ', 132.0000,1,   4,  11,  10,1.00528, -23.4167,1.10000,0.90000,1.10000,0.90000
  3496,'V.ADEL.2    ', 132.0000,1,   4,  15,   1,0.99463, -37.5728,1.10000,0.90000,1.10000,0.90000
  3498,'CRESPBA1    ', 132.0000,1,   4,  15,   1,1.01569, -24.2667,1.10000,0.90000,1.10000,0.90000
  3499,'CRESPBA2    ', 132.0000,1,   4,  15,   1,1.01569, -24.2667,1.10000,0.90000,1.10000,0.90000
  3500,'BRW.TER1    ',  20.0000,1,   4,  10,  10,1.00726, -22.0856,1.10000,0.90000,1.10000,0.90000
  3501,'BRW.TER2    ',  20.0000,1,   4,  10,  10,1.00776, -21.9396,1.10000,0.90000,1.10000,0.90000
  3502,'BOS.TER1    ',  20.0000,1,   4,  10,  10,1.01361, -22.2869,1.10000,0.90000,1.10000,0.90000
  3503,'BOS.TER2    ',  20.0000,1,   4,  10,  10,1.01361, -22.2869,1.10000,0.90000,1.10000,0.90000
  3504,'COS.TER1    ',  20.0000,1,   4,  10,  10,1.01625, -23.3517,1.10000,0.90000,1.10000,0.90000
  3505,'COS.TER2    ',  20.0000,1,   4,  10,  10,1.01625, -23.3517,1.10000,0.90000,1.10000,0.90000
  3506,'DIQ.TER1    ',  33.0000,1,   4,   8,  10,1.03478, -15.3977,1.10000,0.90000,1.10000,0.90000
  3508,'DOCK SUD    ',  27.5000,1,   4,  11,   1,1.00504, -25.7867,1.10000,0.90000,1.10000,0.90000
  3510,'DOCK SUD    ',  14.0000,1,   4,  16,  10,1.02153, -24.0422,1.10000,0.90000,1.10000,0.90000
  3511,'CAS.TER1    ',  20.0000,1,   4,  10,  10,1.00018, -20.6070,1.10000,0.90000,1.10000,0.90000
  3512,'CAS.TER2    ',  20.0000,1,   4,  10,  10,1.00018, -20.6070,1.10000,0.90000,1.10000,0.90000
  3513,'LPL.TER1    ',  20.0000,1,   4,  10,  10,1.01378, -20.4901,1.10000,0.90000,1.10000,0.90000
  3514,'LPL.TER2    ',  20.0000,1,   4,  10,  10,1.02399, -21.2148,1.10000,0.90000,1.10000,0.90000
  3515,'MAL.TER1    ',  13.2000,1,   4,  10,  10,0.99874, -38.2777,1.10000,0.90000,1.10000,0.90000
  3516,'MAL.TER2    ',  13.2000,1,   4,  10,  10,0.96282, -32.0984,1.10000,0.90000,1.10000,0.90000
  3517,'MAT.TER1    ',  13.2000,1,   4,  10,  10,0.99296, -35.6975,1.10000,0.90000,1.10000,0.90000
  3518,'MAT.TER2    ',  13.2000,1,   4,  10,  10,1.00249, -32.0830,1.10000,0.90000,1.10000,0.90000
  3519,'MOR.TER1    ',  20.0000,1,   4,  10,  10,0.98847, -33.3213,1.10000,0.90000,1.10000,0.90000
  3520,'MOR.TER2    ',  20.0000,1,   4,  10,  10,0.98847, -33.3213,1.10000,0.90000,1.10000,0.90000
  3521,'MOR.TER3    ',  20.0000,1,   4,  10,  10,0.98847, -33.3213,1.10000,0.90000,1.10000,0.90000
  3522,'N.PUE.S1    ',  27.5000,1,   4,  18,   1,1.02626, -35.0405,1.10000,0.90000,1.10000,0.90000
  3523,'N.PUE.S3    ',  27.5000,1,   4,  18,   1,1.02626, -35.0405,1.10000,0.90000,1.10000,0.90000
  3524,'NPU.TER6    ',  27.5000,1,   4,  17,  10,1.05355, -23.6900,1.10000,0.90000,1.10000,0.90000
  3526,'PMO.TER1    ',  20.0000,1,   4,  10,  10,0.95838, -25.5753,1.10000,0.90000,1.10000,0.90000
  3529,'2PIGARIN    ', 132.0000,1,   4,  17,  10,0.98631, -33.3715,1.10000,0.90000,1.10000,0.90000
  3530,'COLEG.TER   ',  13.2000,1,   4,  10,  10,0.98530, -37.7436,1.10000,0.90000,1.10000,0.90000
  3531,'PMO.TER2    ',  20.0000,1,   4,  10,  10,0.95838, -25.5763,1.10000,0.90000,1.10000,0.90000
  3532,'MAT.TER3    ',  13.2000,1,   4,  16,  10,1.00250, -32.0816,1.10000,0.90000,1.10000,0.90000
  3533,'PNUE.TER    ',  13.2000,1,   4,  10,  10,0.97782, -23.0971,1.10000,0.90000,1.10000,0.90000
  3534,'TAL.TER1    ',  13.2000,1,   4,  10,  10,1.01131, -40.7677,1.10000,0.90000,1.10000,0.90000
  3535,'TAL.TER2    ',  13.2000,1,   4,  10,  10,1.01131, -40.7677,1.10000,0.90000,1.10000,0.90000
  3536,'TRD.TER1    ',  20.0000,1,   4,  10,  10,0.99965, -22.5520,1.10000,0.90000,1.10000,0.90000
  3537,'EZE.TER4    ',  20.0000,1,   4,  10,  10,0.99048,  -5.4324,1.10000,0.90000,1.10000,0.90000
  3538,'EZE.TER5    ',  13.2000,1,   4,  10,  10,0.97935,  -6.5628,1.10000,0.90000,1.10000,0.90000
  3539,'TRD.TER2    ',  20.0000,1,   4,  10,  10,0.99965, -22.5520,1.10000,0.90000,1.10000,0.90000
  3540,'AZO.TER1    ',  20.0000,1,   4,  10,  10,1.01468, -26.6595,1.10000,0.90000,1.10000,0.90000
  3541,'AZO.TER2    ',  20.0000,1,   4,  10,  10,1.01468, -26.6595,1.10000,0.90000,1.10000,0.90000
  3542,'MAL.TER3    ',  13.2000,1,   4,  10,  10,0.99875, -38.2879,1.10000,0.90000,1.10000,0.90000
  3543,'ROD.TER4    ',  13.2000,1,   4,  10,  10,0.98466, -29.2005,1.10000,0.90000,1.10000,0.90000
  3544,'ROD.TER5    ',  13.2000,1,   4,  10,  10,1.00994, -27.7793,1.10000,0.90000,1.10000,0.90000
  3545,'LPL.TER3    ',  20.0000,1,   4,  10,  10,1.01378, -20.4901,1.10000,0.90000,1.10000,0.90000
  3546,'A.BROWN     ',  13.2000,1,   4,  16,   1,1.02077, -19.7715,1.10000,0.90000,1.10000,0.90000
  3547,'BURZAC33    ',  33.0000,1,   4,  16,   1,1.01490, -24.9178,1.10000,0.90000,1.10000,0.90000
  3548,'BURZAC13    ',  13.2000,1,   4,  16,   1,1.00564, -25.5610,1.10000,0.90000,1.10000,0.90000
  3555,'GARIN       ', 132.0000,1,   4,  17,   1,0.98623, -33.4019,1.10000,0.90000,1.10000,0.90000
  3556,'1PIGARIN    ', 132.0000,1,   4,  17,  10,0.98631, -33.3719,1.10000,0.90000,1.10000,0.90000
  3557,'ZAP.TER1    ',  13.2000,1,   4,  10,  10,1.00344, -22.6208,1.10000,0.90000,1.10000,0.90000
  3558,'GERLI       ', 132.0000,1,   4,   9,   1,1.01753, -24.6053,1.10000,0.90000,1.10000,0.90000
  3559,'ZAP.TER2    ',  13.2000,1,   4,  10,  10,0.99007, -27.2285,1.10000,0.90000,1.10000,0.90000
  3560,'SHELLTER    ',  13.2000,1,   4,  11,   2,1.02472, -18.6486,1.10000,0.90000,1.10000,0.90000
  3561,'SUAREZ      ',  13.2000,1,   4,  15,   1,0.98795, -44.2679,1.10000,0.90000,1.10000,0.90000
  3562,'INT.ESCA.2  ', 132.0000,1,   4,   9,   1,1.01879, -24.5114,1.10000,0.90000,1.10000,0.90000
  3564,'ROTOND1     ',  13.2000,1,   4,  15,   1,0.92556, -35.7831,1.10000,0.90000,1.10000,0.90000
  3565,'PALO33_01   ',  13.2000,1,   4,  12,  10,0.98892, -32.3996,1.10000,0.90000,1.10000,0.90000
  3567,'ROTOND2     ',  13.2000,1,   4,  15,   1,0.93390, -35.1720,1.10000,0.90000,1.10000,0.90000
  3568,'SMIGUEL1    ',  13.2000,1,   4,  15,   1,0.94766, -35.5478,1.10000,0.90000,1.10000,0.90000
  3569,'SMIGUEL2    ',  13.2000,1,   4,  15,   1,0.95503, -35.0099,1.10000,0.90000,1.10000,0.90000
  3578,'MAGDALEN    ',  33.0000,1,   4,   8,   1,1.03143, -18.5766,1.10000,0.90000,1.10000,0.90000
  3579,'GCAT33_01   ',  33.0000,1,   4,  14,   1,0.92666, -26.6401,1.10000,0.90000,1.10000,0.90000
  3580,'EZE.TER13   ',  13.2000,1,   4,  16,  10,1.00867, -19.2133,1.10000,0.90000,1.10000,0.90000
  3581,'EDIS13_01   ',  13.2000,1,   4,  15,  10,0.98500, -37.9799,1.10000,0.90000,1.10000,0.90000
  3582,'YPFE33_01   ',  33.0000,1,   4,   8,   2,1.01996, -19.3676,1.10000,0.90000,1.10000,0.90000
  3583,'YPFE13_01   ',  13.2000,1,   4,   8,  10,1.02067, -19.1529,1.10000,0.90000,1.10000,0.90000
  3584,'YPFE13_02   ',  13.2000,1,   4,   8,  10,1.02062, -19.1528,1.10000,0.90000,1.10000,0.90000
  3585,'YPFE13_03   ',  13.2000,1,   4,   8,  10,1.01997, -19.2236,1.10000,0.90000,1.10000,0.90000
  3586,'CTPLA33_01  ',  33.0000,1,   4,   8,  10,1.02388, -19.1569,1.10000,0.90000,1.10000,0.90000
  3587,'DIQUE2      ',  33.0000,1,   4,   8,   1,1.01109, -18.5205,1.10000,0.90000,1.10000,0.90000
  3588,'G.CATAN 1   ',  13.2000,1,   4,  14,   1,0.96874, -25.2567,1.10000,0.90000,1.10000,0.90000
  3589,'BOS.TER3    ',  20.0000,1,   4,  10,  10,1.00216, -22.8493,1.10000,0.90000,1.10000,0.90000
  3590,'SM3D.RECT   ',  13.2000,1,   4,  15,   1,1.02526, -42.5541,1.10000,0.90000,1.10000,0.90000
  3591,'SM3D        ',  13.2000,1,   4,  15,   1,1.04187, -30.1447,1.10000,0.90000,1.10000,0.90000
  3592,'PANT.TER1   ',  13.2000,1,   4,  10,  10,0.99470, -21.2509,1.10000,0.90000,1.10000,0.90000
  3600,'SVICDI01    ',   0.4000,2,   4,  16,   7,1.05000, -22.5611,1.10000,0.90000,1.10000,0.90000
  3601,'COSTTV01    ',  13.8000,2,   4,  13,   5,1.05000, -24.8556,1.10000,0.90000,1.10000,0.90000
  3602,'COSTTV02    ',  13.8000,2,   4,  13,   5,1.05000, -21.1793,1.10000,0.90000,1.10000,0.90000
  3603,'COSTTV03    ',  13.8000,2,   4,  13,   5,1.02017, -24.1640,1.10000,0.90000,1.10000,0.90000
  3605,'BSASTV01    ',  13.8000,2,   4,   9,   8,1.05000, -19.2903,1.10000,0.90000,1.10000,0.90000
  3608,'BSASTG01    ',  15.0000,2,   4,   9,   8,1.05000, -13.5162,1.10000,0.90000,1.10000,0.90000
  3609,'COSTTG08    ',  15.0000,2,   4,  13,   8,1.03082, -21.4314,1.10000,0.90000,1.10000,0.90000
  3610,'COSTTG09    ',  15.0000,2,   4,  13,   8,1.05000, -18.7836,1.10000,0.90000,1.10000,0.90000
  3611,'COSTTV10    ',  20.0000,2,   4,  10,   8,1.05000, -18.3446,1.10000,0.90000,1.10000,0.90000
  3613,'PALOFV01    ',   0.8000,2,   4,  12,  12,1.00000, -29.3080,1.10000,0.90000,1.10000,0.90000
  3617,'EBARTG01    ',  20.0000,2,   4,   8,   4,1.05000, -10.4272,1.10000,0.90000,1.10000,0.90000
  3618,'EBARTG02    ',  20.0000,2,   4,   8,   4,1.05000, -10.4272,1.10000,0.90000,1.10000,0.90000
  3619,'EBARTV01    ',  20.0000,2,   4,   8,   4,1.05000, -10.4272,1.10000,0.90000,1.10000,0.90000
  3620,'ENSETG01    ',  11.5000,2,   4,   8,   4,1.04489, -19.1024,1.10000,0.90000,1.10000,0.90000
  3621,'DIQUTG13    ',  13.2000,2,   4,   8,   4,1.05000, -13.6224,1.10000,0.90000,1.10000,0.90000
  3631,'S3GCDI01    ',   0.4000,2,   4,  15,   1,1.05000, -27.9619,1.10000,0.90000,1.10000,0.90000
  3640,'SHELTG01    ',  11.0000,2,   4,  11,   4,1.05000, -14.3774,1.10000,0.90000,1.10000,0.90000
  3641,'GEBATG01    ',  15.7500,2,   4,  10,   8,1.05000,  -1.8846,1.10000,0.90000,1.10000,0.90000
  3642,'GEBATG02    ',  15.7500,2,   4,  10,   8,1.05000,  -1.8846,1.10000,0.90000,1.10000,0.90000
  3643,'GEBATV01    ',  15.7500,2,   4,  10,   8,1.05000,  -1.6323,1.10000,0.90000,1.10000,0.90000
  3644,'DSUDTV11    ',  19.0000,2,   4,  16,   8,1.05000, -18.2580,1.10000,0.90000,1.10000,0.90000
  3645,'DSUDTG10    ',  19.0000,2,   4,  11,   8,1.05000, -17.2259,1.10000,0.90000,1.10000,0.90000
  3646,'DSUDTG09    ',  19.0000,2,   4,  11,   8,1.05000, -18.5140,1.10000,0.90000,1.10000,0.90000
  3647,'GEBATG03    ',  15.7500,2,   4,  10,   4,1.05000,  -3.0638,1.10000,0.90000,1.10000,0.90000
  3648,'ABRODI01    ',   0.4000,2,   4,  16,   7,1.05000, -17.1854,1.10000,0.90000,1.10000,0.90000
  3650,'EZEITG01    ',  11.5000,2,   4,  17,   4,1.02559,  -0.5924,1.10000,0.90000,1.10000,0.90000
  3651,'EZEICS01    ',  13.2000,2,   4,  10,  10,1.02308, -14.0264,1.10000,0.90000,1.10000,0.90000
  3652,'EZEICS02    ',  13.2000,2,   4,  10,  10,1.02308, -14.0264,1.10000,0.90000,1.10000,0.90000
  3653,'EZEICS03    ',  13.2000,2,   4,  10,  10,1.03698, -13.6623,1.10000,0.90000,1.10000,0.90000
  3654,'EZEICS04    ',  13.2000,2,   4,  10,  10,1.03698, -13.6623,1.10000,0.90000,1.10000,0.90000
  3655,'EZEICS05    ',  13.2000,2,   4,  10,  10,1.02306, -15.0790,1.10000,0.90000,1.10000,0.90000
  3656,'EZEICS06    ',  13.2000,2,   4,  10,  10,1.02306, -15.0790,1.10000,0.90000,1.10000,0.90000
  3658,'GEBATV02    ',  15.7000,2,   4,  10,   5,1.03147,   0.3830,1.10000,0.90000,1.10000,0.90000
  3659,'CTSMIGA     ',  13.2000,1,   4,  15,  13,1.01183, -29.4664,1.10000,0.90000,1.10000,0.90000
  3660,'SMIGDI01    ',   0.4000,2,   4,  15,  13,1.03948, -27.3221,1.10000,0.90000,1.10000,0.90000
  3663,'CTSMIGB     ',  13.2000,1,   4,  15,  13,1.02001, -29.4313,1.10000,0.90000,1.10000,0.90000
  3665,'NPUETV05    ',  13.5000,2,   4,  18,   5,1.05000, -31.7978,1.10000,0.90000,1.10000,0.90000
  3666,'NPUETV06    ',  18.0000,2,   4,  17,   5,1.05000, -24.0375,1.10000,0.90000,1.10000,0.90000
  3667,'CEPUTG11    ',  15.7500,2,   4,  15,   8,1.05000, -21.1686,1.10000,0.90000,1.10000,0.90000
  3668,'CEPUTG12    ',  15.7500,2,   4,  15,   8,1.05000, -30.3682,1.10000,0.90000,1.10000,0.90000
  3669,'CEPUTV10    ',  15.7500,2,   4,  17,   8,1.05000, -29.2903,1.10000,0.90000,1.10000,0.90000
  3670,'MAGDDI01    ',   0.4000,2,   4,   8,   7,1.05000, -17.8211,1.10000,0.90000,1.10000,0.90000
  3673,'SMIGDI01    ',   0.4000,2,   4,  15,  13,1.04755, -27.4637,1.10000,0.90000,1.10000,0.90000
  3674,'EZEITG04    ',  11.5000,2,   4,  17,   4,1.02628,  -0.5362,1.10000,0.90000,1.10000,0.90000
  3675,'EZEITV05    ',  11.5000,2,   4,  17,   5,1.01802,  -0.8875,1.10000,0.90000,1.10000,0.90000
  3676,'EZEITV06    ',  11.5000,2,   4,  17,   5,1.01802,  -0.8875,1.10000,0.90000,1.10000,0.90000
  3677,'PNUETV07    ',  15.0000,2,   4,  15,   5,1.05000, -23.4168,1.10000,0.90000,1.10000,0.90000
  3678,'PNUETV08    ',  15.0000,2,   4,   9,   5,1.00996, -20.0252,1.10000,0.90000,1.10000,0.90000
  3679,'PNUETV09    ',  15.7000,2,   4,  15,   5,1.05000, -33.1290,1.10000,0.90000,1.10000,0.90000
  3680,'EZEITG02    ',  11.5000,2,   4,  17,   4,1.01995,  -1.0994,1.10000,0.90000,1.10000,0.90000
  3681,'PILBDI13    ',  13.2000,2,   4,  17,   7,1.05000, -22.5081,1.10000,0.90000,1.10000,0.90000
  3682,'EZEITG03    ',  11.5000,2,   4,  17,   4,1.01867,  -0.5217,1.10000,0.90000,1.10000,0.90000
  3687,'PILBDI46    ',  13.2000,2,   4,  17,   7,1.05000, -22.6753,1.10000,0.90000,1.10000,0.90000
  3688,'LPLCTG01    ',  11.5000,2,   4,   8,   4,1.05000, -14.3886,1.10000,0.90000,1.10000,0.90000
  3689,'GCRSDI01    ',   0.4000,2,   4,  14,  13,0.99514, -23.4734,1.10000,0.90000,1.10000,0.90000
  3690,'GEBATG04    ',  15.8000,2,   4,  10,   4,1.05000,  -2.5396,1.10000,0.90000,1.10000,0.90000
  3700,'PI.LIBERT   ', 132.0000,1,   4,  15,   1,1.00091, -37.6637,1.10000,0.90000,1.10000,0.90000
  3701,'PI.DORREGO  ', 132.0000,1,   4,  15,   1,0.99988, -37.7271,1.10000,0.90000,1.10000,0.90000
  3702,'EZE.TER7    ', 132.0000,1,   4,  10,   1,1.01125, -13.3397,1.10000,0.90000,1.10000,0.90000
  3703,'BAVIO       ', 132.0000,1,   4,   8,   1,1.00697, -20.4379,1.10000,0.90000,1.10000,0.90000
  3704,'ARA.S.JUAN  ', 132.0000,1,   4,  17,   1,0.98329, -35.2180,1.10000,0.90000,1.10000,0.90000
  3705,'JC PAZ 2    ', 132.0000,1,   4,  12,   1,0.98291, -35.3851,1.10000,0.90000,1.10000,0.90000
  3706,'PIQ.PINAZO  ', 132.0000,1,   4,  17,   1,0.99987, -31.9555,1.10000,0.90000,1.10000,0.90000
  3707,'PIQ.RP8     ', 132.0000,1,   4,  12,   1,0.99945, -32.0035,1.10000,0.90000,1.10000,0.90000
  3708,'PIQ.JC.PAZ.1', 132.0000,1,   4,  17,  10,0.99317, -32.5900,1.10000,0.90000,1.10000,0.90000
  3709,'PIQ.JC.PAZ.2', 132.0000,1,   4,  17,  10,0.99287, -32.6012,1.10000,0.90000,1.10000,0.90000
  3710,'PIQ.JC.PAZ.3', 132.0000,1,   4,  17,   1,0.98272, -35.3827,1.10000,0.90000,1.10000,0.90000
  3711,'PIQ.JC.PAZ.4', 132.0000,1,   4,  17,   1,0.98271, -35.3826,1.10000,0.90000,1.10000,0.90000
  3712,'PD.ARA.SJ.1 ', 132.0000,1,   4,  17,   1,0.98316, -35.2444,1.10000,0.90000,1.10000,0.90000
  3713,'PD.ARA.SJ.2 ', 132.0000,1,   4,  17,   1,0.98319, -35.2436,1.10000,0.90000,1.10000,0.90000
  3714,'PD.ARA.SJ.3 ', 132.0000,1,   4,  17,   1,0.98352, -35.1759,1.10000,0.90000,1.10000,0.90000
  3715,'PD.ARA.SJ.4 ', 132.0000,1,   4,  17,   1,0.98348, -35.1742,1.10000,0.90000,1.10000,0.90000
  3722,'V.ALSINA.2  ', 132.0000,1,   4,  16,   1,1.01550, -24.6746,1.10000,0.90000,1.10000,0.90000
  3723,'POMPEYA     ', 132.0000,1,   4,  13,   1,0.97058, -26.9240,1.10000,0.90000,1.10000,0.90000
  3724,'ITUZAIN     ', 132.0000,1,   4,  12,  10,0.99737, -23.0728,1.10000,0.90000,1.10000,0.90000
  3725,'S.ALBERTO.2 ', 132.0000,1,   4,  12,   1,0.99699, -23.1256,1.10000,0.90000,1.10000,0.90000
  3726,'ITUZAING.2  ', 132.0000,1,   4,  12,   1,0.99623, -23.3144,1.10000,0.90000,1.10000,0.90000
  3727,'INTERRUPTOR ', 132.0000,1,   4,  11,  10,1.02153, -24.0422,1.10000,0.90000,1.10000,0.90000
  3728,'INTERRUPTOR ', 132.0000,1,   4,  11,  10,1.00902, -23.3991,1.10000,0.90000,1.10000,0.90000
  3729,'INT.DOCK    ', 132.0000,1,   4,  11,  10,1.02153, -24.0422,1.10000,0.90000,1.10000,0.90000
  3730,'INT.DOCK    ', 132.0000,1,   4,  11,  10,1.02153, -24.0422,1.10000,0.90000,1.10000,0.90000
  3731,'INT.DOCK    ', 132.0000,1,   4,  11,  10,1.02153, -24.0422,1.10000,0.90000,1.10000,0.90000
  3732,'INT.DOCK    ', 132.0000,1,   4,  11,  10,1.02153, -24.0422,1.10000,0.90000,1.10000,0.90000
  3733,'INT.ESCA.1  ', 132.0000,1,   4,   9,   1,1.00273, -23.7945,1.10000,0.90000,1.10000,0.90000
  3734,'INT.N.PUE.1 ', 132.0000,1,   4,  17,  10,1.02113, -36.2182,1.10000,0.90000,1.10000,0.90000
  3735,'INT.N.PUE.2 ', 132.0000,1,   4,  17,  10,1.02113, -36.2182,1.10000,0.90000,1.10000,0.90000
  3736,'INT.N.PUE.3 ', 132.0000,1,   4,  17,  10,1.02113, -36.2182,1.10000,0.90000,1.10000,0.90000
  3737,'INT.N.PUE.4 ', 132.0000,1,   4,  17,  10,1.01368, -27.9998,1.10000,0.90000,1.10000,0.90000
  3738,'INT.P.N.1   ', 132.0000,1,   4,  18,  10,1.00215, -37.6017,1.10000,0.90000,1.10000,0.90000
  3739,'INT.MALAV.1 ', 132.0000,1,   4,  12,  10,0.99732, -37.4244,1.10000,0.90000,1.10000,0.90000
  3740,'INT.MALAV.2 ', 132.0000,1,   4,  12,  10,0.99732, -37.4244,1.10000,0.90000,1.10000,0.90000
  3741,'INT.MALAV.3 ', 132.0000,1,   4,  12,  10,0.99732, -37.4244,1.10000,0.90000,1.10000,0.90000
  3742,'INT.MALAV.4 ', 132.0000,1,   4,  12,  10,0.99732, -37.4244,1.10000,0.90000,1.10000,0.90000
  3743,'INT.MATHEU.1', 132.0000,1,   4,  17,  10,1.00436, -31.5191,1.10000,0.90000,1.10000,0.90000
  3744,'INT.MATHEU.2', 132.0000,1,   4,  17,  10,1.00436, -31.5191,1.10000,0.90000,1.10000,0.90000
  3745,'INT.MATHEU.3', 132.0000,1,   4,  17,  10,1.00436, -31.5191,1.10000,0.90000,1.10000,0.90000
  3746,'INT.MATHEU.4', 132.0000,1,   4,  17,  10,1.00436, -31.5191,1.10000,0.90000,1.10000,0.90000
  3747,'INT.MALV.5  ', 132.0000,1,   4,  17,  10,1.00436, -31.5191,1.10000,0.90000,1.10000,0.90000
  3748,'INT.JCPAZ.1 ', 132.0000,1,   4,  12,  10,0.97338, -36.1252,1.10000,0.90000,1.10000,0.90000
  3749,'PD ORO VERDE', 132.0000,1,   4,  14,  10,0.99192, -20.5166,1.10000,0.90000,1.10000,0.90000
  3750,'PD,ORO VERDE', 132.0000,1,   4,  14,  10,0.99197, -20.4712,1.10000,0.90000,1.10000,0.90000
  3751,'OROVERDE    ', 132.0000,1,   4,  14,  10,0.99171, -20.5110,1.10000,0.90000,1.10000,0.90000
  3800,'DSU.TER1    ',  13.2000,1,   4,  11,  10,1.02145, -24.0509,1.10000,0.90000,1.10000,0.90000
  3801,'DSU.TER3    ',  13.2000,1,   4,  11,  10,1.02145, -24.0509,1.10000,0.90000,1.10000,0.90000
  3802,'NPU.TER1    ',  15.0000,1,   4,  18,  10,1.02118, -36.2051,1.10000,0.90000,1.10000,0.90000
  3803,'NPU.TER2    ',  15.0000,1,   4,  18,  10,1.02118, -36.2051,1.10000,0.90000,1.10000,0.90000
  3804,'GAONA1      ', 132.0000,1,   4,  12,   1,0.97960, -29.4645,1.10000,0.90000,1.10000,0.90000
  3805,'GAONA2      ', 132.0000,1,   4,  12,   1,0.97962, -29.4599,1.10000,0.90000,1.10000,0.90000
  3808,'PI.ALB2     ', 132.0000,1,   4,  13,  10,0.96894, -26.8787,1.10000,0.90000,1.10000,0.90000
  3811,'SHELL6.6    ',   6.6000,1,   4,  11,   2,1.02405, -19.1400,1.10000,0.90000,1.10000,0.90000
  3846,'ENS.TER2    ',  20.0000,1,   4,   8,  10,1.00455, -19.9740,1.10000,0.90000,1.10000,0.90000
  3899,'EZE.TER9    ', 132.0000,1,   4,  10,  10,1.00485, -13.2385,1.10000,0.90000,1.10000,0.90000
  3938,'PI.RECO1    ', 132.0000,1,   4,  14,  10,0.99651, -23.3654,1.10000,0.90000,1.10000,0.90000
  3939,'ITU-MORO    ', 132.0000,1,   4,  12,  10,0.98620, -34.6889,1.10000,0.90000,1.10000,0.90000
  3940,'ENRSDI01    ',   0.4000,2,   4,   8,  13,1.02950, -15.9509,1.10000,0.90000,1.10000,0.90000
  3941,'PIQ.BA.GLE  ', 132.0000,1,   4,  16,  10,1.00531, -23.5323,1.10000,0.90000,1.10000,0.90000
  3962,'I4_LTPARAA  ', 132.0000,1,   4,  17,  10,1.01368, -27.9998,1.10000,0.90000,1.10000,0.90000
  3963,'I5_LTPARAB  ', 132.0000,1,   4,  17,  10,1.01368, -27.9998,1.10000,0.90000,1.10000,0.90000
  3964,'I1_LTRECOA  ', 132.0000,1,   4,  17,  10,1.01368, -27.9998,1.10000,0.90000,1.10000,0.90000
  3965,'I2_LTRECOB  ', 132.0000,1,   4,  17,  10,1.01368, -27.9998,1.10000,0.90000,1.10000,0.90000
  3966,'I3_LTRECOC  ', 132.0000,1,   4,  17,  10,1.01368, -27.9998,1.10000,0.90000,1.10000,0.90000
  3967,'PUERTO NUEVO', 132.0000,1,   4,  15,  10,1.01377, -27.9916,1.10000,0.90000,1.10000,0.90000
  3968,'PUERTO NUEVO', 132.0000,1,   4,  15,  10,0.96098, -24.9201,1.10000,0.90000,1.10000,0.90000
  3969,'PUERTO NUEVO', 132.0000,1,   4,  15,  10,1.00215, -37.6017,1.10000,0.90000,1.10000,0.90000
  3970,'I3_LTSAAV1  ', 132.0000,1,   4,  15,  10,0.98715, -37.3799,1.10000,0.90000,1.10000,0.90000
  3971,'I1_LTCOGHA  ', 132.0000,1,   4,  15,  10,0.99907, -37.7669,1.10000,0.90000,1.10000,0.90000
  3972,'I2_LTCOGHB  ', 132.0000,1,   4,  15,  10,0.99907, -37.7669,1.10000,0.90000,1.10000,0.90000
  3975,'EDISON      ', 132.0000,1,   4,  17,  10,0.98824, -37.2940,1.10000,0.90000,1.10000,0.90000
  3976,'EDISON      ', 132.0000,1,   4,  17,  10,1.01448, -36.5298,1.10000,0.90000,1.10000,0.90000
  3977,'EDISON      ', 132.0000,1,   4,  17,  10,1.01448, -36.5298,1.10000,0.90000,1.10000,0.90000
  3978,'I02_LTAZOII2', 132.0000,1,   4,   9,  10,1.01241, -28.0249,1.10000,0.90000,1.10000,0.90000
  3979,'I01_LTAZOII1', 132.0000,1,   4,   9,  10,1.01241, -28.0249,1.10000,0.90000,1.10000,0.90000
  3980,'I03_LTPELLA ', 132.0000,1,   4,   9,  10,1.01241, -28.0249,1.10000,0.90000,1.10000,0.90000
  3981,'I04_LTPELLB ', 132.0000,1,   4,   9,  10,1.01241, -28.0249,1.10000,0.90000,1.10000,0.90000
  3982,'I05_LTINDPA ', 132.0000,1,   4,   9,  10,1.01241, -28.0249,1.10000,0.90000,1.10000,0.90000
  3983,'I06_LTINDPB ', 132.0000,1,   4,   9,  10,1.01241, -28.0249,1.10000,0.90000,1.10000,0.90000
  3984,'I06_GCOST2  ', 132.0000,1,   4,  13,  10,1.02246, -23.9087,1.10000,0.90000,1.10000,0.90000
  3985,'I07_GCOST3  ', 132.0000,1,   4,  13,  10,1.02246, -23.9087,1.10000,0.90000,1.10000,0.90000
  3987,'I09_GCOCC1  ', 132.0000,1,   4,  13,  10,0.98068, -26.6661,1.10000,0.90000,1.10000,0.90000
  3988,'I11_LTPGAL1 ', 132.0000,1,   4,  13,  10,1.02246, -23.9087,1.10000,0.90000,1.10000,0.90000
  3989,'I12_LTPGAL2 ', 132.0000,1,   4,  13,  10,1.02246, -23.9087,1.10000,0.90000,1.10000,0.90000
  3990,'I13_LTCENT2 ', 132.0000,1,   4,  13,  10,1.02246, -23.9087,1.10000,0.90000,1.10000,0.90000
  3991,'I14_LTCENT2 ', 132.0000,1,   4,  13,  10,1.02246, -23.9087,1.10000,0.90000,1.10000,0.90000
  3992,'I05_GCOST1  ', 132.0000,1,   4,  13,  10,0.98068, -26.6661,1.10000,0.90000,1.10000,0.90000
  3993,'I01_LTDOCKA ', 132.0000,1,   4,  13,  10,1.02246, -23.9087,1.10000,0.90000,1.10000,0.90000
  3994,'I02_LTDOCKB ', 132.0000,1,   4,  13,  10,1.02246, -23.9087,1.10000,0.90000,1.10000,0.90000
  3995,'I03_LTDOCKC ', 132.0000,1,   4,  13,  10,1.02246, -23.9087,1.10000,0.90000,1.10000,0.90000
  3996,'I04_LTDOCKC ', 132.0000,1,   4,  13,  10,1.02246, -23.9087,1.10000,0.90000,1.10000,0.90000
  3997,'I10_GCOCC2  ', 132.0000,1,   4,  13,  10,1.02246, -23.9087,1.10000,0.90000,1.10000,0.90000
  4000,'R.OESTE     ', 500.0000,1,   8,  29,  10,1.02047,  -5.8879,1.10000,0.90000,1.10000,0.90000
  4002,'R.COROND    ', 500.0000,1,   8,  29,  10,1.02858,  -5.0354,1.10000,0.90000,1.10000,0.90000
  4004,'C.ELIA      ', 500.0000,1,   8,  30,  10,1.01959,  -9.8588,1.10000,0.90000,1.10000,0.90000
  4006,'ROMANG      ', 500.0000,1,   8,  28,  10,1.02649,  -8.1440,1.10000,0.90000,1.10000,0.90000
  4008,'SGDE.ARG    ', 500.0000,1,   8,  30,  10,1.02596,  -5.5390,1.10000,0.90000,1.10000,0.90000
  4009,'GRAN.PNA    ', 500.0000,1,   8,  30,  10,1.01935,  -8.7923,1.10000,0.90000,1.10000,0.90000
  4010,'S.TOME      ', 500.0000,1,   8,  28,  10,1.01772,  -8.4942,1.10000,0.90000,1.10000,0.90000
  4012,'SGAC1500    ', 500.0000,1,   8,  30,  10,1.02601,  -5.4938,1.10000,0.90000,1.10000,0.90000
  4013,'SGAC2500    ', 500.0000,1,   8,  30,  10,1.02601,  -5.4938,1.10000,0.90000,1.10000,0.90000
  4014,'SGAC3500    ', 500.0000,1,   8,  30,  10,1.02601,  -5.4938,1.10000,0.90000,1.10000,0.90000
  4015,'SGAC4500    ', 500.0000,1,   8,  30,  10,1.02596,  -5.5391,1.10000,0.90000,1.10000,0.90000
  4018,'TERMINAL_500', 500.0000,1,   8,  29,  10,1.02946,  -4.8352,1.10000,0.90000,1.10000,0.90000
  4019,'CN-TSE      ', 500.0000,1,   8,  29,  10,1.02888,  -5.0234,1.10000,0.90000,1.10000,0.90000
  4100,'ACINDAR1    ', 220.0000,1,   8,  29,   2,0.98232, -12.7438,1.10000,0.90000,1.10000,0.90000
  4102,'ACINDAR2    ', 220.0000,1,   8,  29,   2,0.97529, -13.6926,1.10000,0.90000,1.10000,0.90000
  4104,'TACINDA1    ', 220.0000,1,   8,  29,  10,0.98379, -12.5225,1.10000,0.90000,1.10000,0.90000
  4106,'TACINDA2    ', 220.0000,1,   8,  29,  10,0.98003, -13.0243,1.10000,0.90000,1.10000,0.90000
  4108,'ROS.OES1    ', 220.0000,1,   8,  29,  10,0.98227, -10.6829,1.10000,0.90000,1.10000,0.90000
  4110,'ROS.OES2    ', 220.0000,1,   8,  29,  10,0.98227, -10.6829,1.10000,0.90000,1.10000,0.90000
  4112,'SIPAR       ', 220.0000,1,   8,  29,   2,0.98177, -10.7411,1.10000,0.90000,1.10000,0.90000
  4195,'BLOPEZ_2    ', 132.0000,1,   8,  28,  10,1.04770, -10.4114,1.10000,0.90000,1.10000,0.90000
  4196,'BLO-PAY_1   ', 132.0000,1,   8,  28,  10,1.04613, -10.7166,1.10000,0.90000,1.10000,0.90000
  4197,'BLO-PAY_2   ', 132.0000,1,   8,  28,  10,1.04613, -10.7180,1.10000,0.90000,1.10000,0.90000
  4198,'BLOPEZ      ', 132.0000,1,   8,  28,  10,1.04770, -10.4114,1.10000,0.90000,1.10000,0.90000
  4199,'PAYZUME     ', 132.0000,1,   8,  28,   1,1.04600, -10.7624,1.10000,0.90000,1.10000,0.90000
  4200,'AROCENA     ', 132.0000,1,   8,  28,   1,1.02681, -11.8240,1.10000,0.90000,1.10000,0.90000
  4201,'CERES       ',  33.0000,1,   8,  28,   1,0.95538, -31.3467,1.10000,0.90000,1.10000,0.90000
  4202,'ARRUFO      ', 132.0000,1,   8,  28,   1,0.99846, -29.8250,1.10000,0.90000,1.10000,0.90000
  4203,'CERES       ', 132.0000,1,   8,  28,   1,1.00433, -30.6406,1.10000,0.90000,1.10000,0.90000
  4204,'BASAVILB    ', 132.0000,1,   8,  30,   1,1.00545, -18.6802,1.10000,0.90000,1.10000,0.90000
  4205,'P.I.122     ', 132.0000,1,   8,  28,  10,1.03938, -10.1512,1.10000,0.90000,1.10000,0.90000
  4207,'LARIBERA    ', 132.0000,1,   8,  28,   1,1.03786, -10.2289,1.10000,0.90000,1.10000,0.90000
  4208,'C.URUGUA1   ', 132.0000,1,   8,  30,   1,1.01606, -17.9260,1.10000,0.90000,1.10000,0.90000
  4210,'COLON.ER    ', 132.0000,1,   8,  30,   1,0.99421, -19.9222,1.10000,0.90000,1.10000,0.90000
  4211,'SANGUI      ', 132.0000,1,   8,  28,   1,0.99440, -30.3166,1.10000,0.90000,1.10000,0.90000
  4212,'CALCHINE    ', 132.0000,1,   8,  28,   1,1.02807, -14.3005,1.10000,0.90000,1.10000,0.90000
  4213,'CALCHIN2    ', 132.0000,1,   8,  28,  10,1.02807, -14.3005,1.10000,0.90000,1.10000,0.90000
  4214,'C.BERMUDEZ  ', 132.0000,1,   8,  29,   1,1.00864, -14.4612,1.10000,0.90000,1.10000,0.90000
  4215,'CASILDA2    ', 132.0000,1,   8,  29,  10,1.02723, -12.7104,1.10000,0.90000,1.10000,0.90000
  4216,'CASILDA     ', 132.0000,1,   8,  29,   1,0.97744, -17.7935,1.10000,0.90000,1.10000,0.90000
  4218,'CGOMEZ_OES  ', 132.0000,1,   8,  29,   1,1.00026, -15.7936,1.10000,0.90000,1.10000,0.90000
  4219,'V.ELISA     ', 132.0000,1,   8,  30,   1,0.98891, -20.6475,1.10000,0.90000,1.10000,0.90000
  4220,'CHAJARI     ', 132.0000,1,   8,  30,   1,0.94982, -21.8567,1.10000,0.90000,1.10000,0.90000
  4221,'C.URUGUA2   ', 132.0000,1,   8,  30,   1,1.01606, -17.9260,1.10000,0.90000,1.10000,0.90000
  4222,'C.ELIA      ', 132.0000,1,   8,  30,  10,1.04178, -15.4305,1.10000,0.90000,1.10000,0.90000
  4223,'G.BAIGORRIA ', 132.0000,1,   8,  29,   1,1.00705, -14.7932,1.10000,0.90000,1.10000,0.90000
  4224,'CONCORDI    ', 132.0000,1,   8,  30,   1,0.97681, -16.5454,1.10000,0.90000,1.10000,0.90000
  4225,'R_URUGUA    ', 132.0000,1,   8,  30,   1,0.97428, -16.8718,1.10000,0.90000,1.10000,0.90000
  4226,'CONQUIST    ', 132.0000,1,   8,  30,   1,0.95627, -23.6344,1.10000,0.90000,1.10000,0.90000
  4227,'VOCAMP_SUR  ', 132.0000,1,   8,  28,   1,1.02014, -13.7250,1.10000,0.90000,1.10000,0.90000
  4228,'CRESPO.1    ', 132.0000,1,   8,  30,   1,0.98332, -19.3247,1.10000,0.90000,1.10000,0.90000
  4229,'CRES.SEC    ',  33.0000,1,   8,  30,   1,1.03972, -23.3597,1.10000,0.90000,1.10000,0.90000
  4230,'CRESPO.2    ', 132.0000,1,   8,  30,  10,0.98332, -19.3247,1.10000,0.90000,1.10000,0.90000
  4231,'SEGUI       ',  33.0000,1,   8,  30,   1,0.96193, -25.2802,1.10000,0.90000,1.10000,0.90000
  4232,'VIALE       ',  33.0000,1,   8,  30,   1,0.85414, -28.5412,1.10000,0.90000,1.10000,0.90000
  4234,'ELPINGO     ', 132.0000,1,   8,  30,   1,0.99294, -19.1566,1.10000,0.90000,1.10000,0.90000
  4235,'LIM.SF-ER2  ', 132.0000,1,   8,  28,  10,1.01780, -14.9463,1.10000,0.90000,1.10000,0.90000
  4236,'ESPERANZ    ', 132.0000,1,   8,  28,   1,1.02174, -14.7525,1.10000,0.90000,1.10000,0.90000
  4237,'CGOMEZ_NOR  ', 132.0000,1,   8,  29,   1,1.00454, -15.6426,1.10000,0.90000,1.10000,0.90000
  4238,'FIRMAT      ', 132.0000,1,   8,  29,   1,0.99158, -18.7969,1.10000,0.90000,1.10000,0.90000
  4239,'A.SECO1     ', 132.0000,1,   8,  29,  10,1.00114, -17.2267,1.10000,0.90000,1.10000,0.90000
  4240,'G.LAGOS     ', 132.0000,1,   8,  29,   1,1.00497, -15.8022,1.10000,0.90000,1.10000,0.90000
  4241,'G.MOTORS    ', 132.0000,1,   8,  29,   1,0.98445, -16.5400,1.10000,0.90000,1.10000,0.90000
  4242,'GUALGUAY    ', 132.0000,1,   8,  30,   1,0.96854, -24.6129,1.10000,0.90000,1.10000,0.90000
  4244,'GUALECHU    ', 132.0000,1,   8,  30,   1,0.97909, -21.9628,1.10000,0.90000,1.10000,0.90000
  4245,'PAREJAS     ', 132.0000,1,   8,  29,   1,0.99906, -16.3098,1.10000,0.90000,1.10000,0.90000
  4246,'L.ROSAS     ', 132.0000,1,   8,  28,   1,0.99340, -17.2978,1.10000,0.90000,1.10000,0.90000
  4247,'GRAN.PNA    ', 132.0000,1,   8,  30,   1,1.02187, -14.5318,1.10000,0.90000,1.10000,0.90000
  4248,'MA.JUANA    ', 132.0000,1,   8,  28,   1,0.98307, -20.2569,1.10000,0.90000,1.10000,0.90000
  4250,'MASISA      ', 132.0000,1,   8,  30,   1,0.96536, -17.9697,1.10000,0.90000,1.10000,0.90000
  4251,'GRAN.PNA2   ', 132.0000,1,   8,  30,   1,1.02187, -14.5318,1.10000,0.90000,1.10000,0.90000
  4252,'NELSON      ', 132.0000,1,   8,  28,   1,0.99693, -16.7826,1.10000,0.90000,1.10000,0.90000
  4253,'PI_GM_1     ', 132.0000,1,   8,  29,  10,0.98614, -16.5059,1.10000,0.90000,1.10000,0.90000
  4254,'NOGOYA      ', 132.0000,1,   8,  30,   1,0.98755, -20.1477,1.10000,0.90000,1.10000,0.90000
  4255,'PARANA.E    ', 132.0000,1,   8,  30,   1,1.00634, -15.8584,1.10000,0.90000,1.10000,0.90000
  4256,'PARANA.N    ', 132.0000,1,   8,  30,   1,1.01572, -15.0746,1.10000,0.90000,1.10000,0.90000
  4257,'PARANA2.N   ', 132.0000,1,   8,  30,   1,1.01572, -15.0746,1.10000,0.90000,1.10000,0.90000
  4258,'PARANA.S    ', 132.0000,1,   8,  30,   1,0.99988, -16.3375,1.10000,0.90000,1.10000,0.90000
  4259,'PARANA.O    ', 132.0000,1,   8,  30,   1,1.00006, -16.2281,1.10000,0.90000,1.10000,0.90000
  4260,'SBENITO1    ', 132.0000,1,   8,  30,  10,1.00918, -15.6377,1.10000,0.90000,1.10000,0.90000
  4261,'REFISAN     ', 132.0000,1,   8,  29,   1,1.02482, -11.8220,1.10000,0.90000,1.10000,0.90000
  4262,'PZASORR1    ', 132.0000,1,   8,  29,  10,0.99619, -16.3442,1.10000,0.90000,1.10000,0.90000
  4263,'SBENITO2    ', 132.0000,1,   8,  30,  10,1.01575, -15.0385,1.10000,0.90000,1.10000,0.90000
  4264,'PZASORR2    ', 132.0000,1,   8,  29,  10,0.99619, -16.3442,1.10000,0.90000,1.10000,0.90000
  4265,'P.UNIDAS    ', 132.0000,1,   8,  29,   1,0.99912, -16.0539,1.10000,0.90000,1.10000,0.90000
  4266,'PZASORR3    ', 132.0000,1,   8,  29,  10,0.99616, -16.3472,1.10000,0.90000,1.10000,0.90000
  4267,'JAVIE-SF    ', 132.0000,1,   8,  28,   1,0.99269, -18.3553,1.10000,0.90000,1.10000,0.90000
  4268,'P.S.MART    ', 132.0000,1,   8,  29,   1,1.02922, -11.2901,1.10000,0.90000,1.10000,0.90000
  4269,'SBENITO3    ', 132.0000,1,   8,  30,  10,1.01170, -15.6376,1.10000,0.90000,1.10000,0.90000
  4270,'RAFA.OES    ', 132.0000,1,   8,  28,   1,0.98184, -22.1716,1.10000,0.90000,1.10000,0.90000
  4271,'CRESPOSF    ', 132.0000,1,   8,  28,   1,1.00143, -17.3553,1.10000,0.90000,1.10000,0.90000
  4272,'RECONQUI    ', 132.0000,1,   8,  28,   1,1.00080, -15.1913,1.10000,0.90000,1.10000,0.90000
  4273,'CALCH-SF    ', 132.0000,1,   8,  28,   1,1.01403, -15.9438,1.10000,0.90000,1.10000,0.90000
  4274,'ROMANG      ', 132.0000,1,   8,  28,  10,1.04640, -12.1322,1.10000,0.90000,1.10000,0.90000
  4275,'PI_CARG_1   ', 132.0000,1,   8,  29,  10,0.98877, -16.4548,1.10000,0.90000,1.10000,0.90000
  4276,'ROS.CEN1    ', 132.0000,1,   8,  29,   1,0.97132, -17.0425,1.10000,0.90000,1.10000,0.90000
  4277,'PI_CARG_2   ', 132.0000,1,   8,  29,  10,0.99463, -16.2502,1.10000,0.90000,1.10000,0.90000
  4278,'ROS.CEN2    ', 132.0000,1,   8,  29,   1,0.99391, -16.6871,1.10000,0.90000,1.10000,0.90000
  4279,'SGDE.EMP    ', 132.0000,1,   8,  30,  10,0.98990, -15.1780,1.10000,0.90000,1.10000,0.90000
  4280,'ROS.OES1    ', 132.0000,1,   8,  29,  10,0.98476, -15.3326,1.10000,0.90000,1.10000,0.90000
  4281,'I7_CAP1     ', 132.0000,1,   8,  29,  10,1.01269, -14.8891,1.10000,0.90000,1.10000,0.90000
  4282,'ROS.OES2    ', 132.0000,1,   8,  29,  10,1.04403,  -9.3972,1.10000,0.90000,1.10000,0.90000
  4283,'ROLDAN      ', 132.0000,1,   8,  29,   1,1.03071, -11.0533,1.10000,0.90000,1.10000,0.90000
  4284,'ROS.OES3    ', 132.0000,1,   8,  29,  10,1.01269, -14.8891,1.10000,0.90000,1.10000,0.90000
  4285,'PIQ         ', 132.0000,1,   8, 908,  10,1.00746, -14.7652,1.10000,0.90000,1.10000,0.90000
  4286,'ROS.SUR1    ', 132.0000,1,   8,  29,   1,0.97608, -16.5415,1.10000,0.90000,1.10000,0.90000
  4287,'PIFUNES     ', 132.0000,1,   8,  29,  10,1.00871, -15.2517,1.10000,0.90000,1.10000,0.90000
  4288,'ROS.SUR2    ', 132.0000,1,   8,  29,   1,0.97608, -16.5415,1.10000,0.90000,1.10000,0.90000
  4289,'RAFA.SUR    ', 132.0000,1,   8,  28,   1,0.98252, -21.7242,1.10000,0.90000,1.10000,0.90000
  4290,'RUFINO      ', 132.0000,1,   8,  29,   1,1.02295, -19.1955,1.10000,0.90000,1.10000,0.90000
  4291,'VGGALVEZ    ', 132.0000,1,   8,  29,   1,0.98978, -17.5270,1.10000,0.90000,1.10000,0.90000
  4292,'SALADISF    ', 132.0000,1,   8,  29,   1,0.98968, -17.4515,1.10000,0.90000,1.10000,0.90000
  4293,'PIQ         ', 132.0000,1,   8, 908,  10,1.00675, -14.8157,1.10000,0.90000,1.10000,0.90000
  4294,'SGDE.ARG1   ', 132.0000,1,   8,  30,  10,0.99023, -15.1435,1.10000,0.90000,1.10000,0.90000
  4295,'SGDE.ARG2   ', 132.0000,1,   8,  30,  10,0.99023, -15.1435,1.10000,0.90000,1.10000,0.90000
  4296,'S.CARLOS    ', 132.0000,1,   8,  28,   1,1.02279, -14.0232,1.10000,0.90000,1.10000,0.90000
  4297,'CELIFV_132  ', 132.0000,1,   8,  30,  10,1.04180, -15.4308,1.10000,0.90000,1.10000,0.90000
  4298,'S.JORGE     ', 132.0000,1,   8,  28,   1,0.97008, -21.7191,1.10000,0.90000,1.10000,0.90000
  4299,'A.SECO2     ', 132.0000,1,   8,  29,  10,1.00556, -15.7679,1.10000,0.90000,1.10000,0.90000
  4300,'SANJOSE     ', 132.0000,1,   8,  30,   1,0.99224, -20.1332,1.10000,0.90000,1.10000,0.90000
  4301,'SSALV-ER    ', 132.0000,1,   8,  30,   1,0.97063, -20.2641,1.10000,0.90000,1.10000,0.90000
  4302,'JUSTO-SF    ', 132.0000,1,   8,  28,   1,0.98219, -17.9384,1.10000,0.90000,1.10000,0.90000
  4303,'VILLAGUA    ', 132.0000,1,   8,  30,   1,0.96307, -21.8506,1.10000,0.90000,1.10000,0.90000
  4304,'SLORENZO    ', 132.0000,1,   8,  29,   1,1.01913, -12.5498,1.10000,0.90000,1.10000,0.90000
  4305,'FEDERAL     ', 132.0000,1,   8,  30,   1,0.96334, -24.3989,1.10000,0.90000,1.10000,0.90000
  4306,'S.ELENA     ', 132.0000,1,   8,  30,   1,0.97150, -22.6914,1.10000,0.90000,1.10000,0.90000
  4308,'S.FE NOR    ', 132.0000,1,   8,  28,   1,1.02157, -14.8510,1.10000,0.90000,1.10000,0.90000
  4309,'LAPAZ       ', 132.0000,1,   8,  30,   1,0.96821, -23.6112,1.10000,0.90000,1.10000,0.90000
  4310,'S.FE OES    ', 132.0000,1,   8,  28,   1,1.02903, -14.2223,1.10000,0.90000,1.10000,0.90000
  4311,'S.FE CEN    ', 132.0000,1,   8,  28,   1,1.02799, -14.2930,1.10000,0.90000,1.10000,0.90000
  4312,'S.TOME 1    ', 132.0000,1,   8,  28,  10,1.04527, -12.6399,1.10000,0.90000,1.10000,0.90000
  4313,'S.TOME 2    ', 132.0000,1,   8,  28,  10,1.04618, -11.4072,1.10000,0.90000,1.10000,0.90000
  4314,'SARMISFE    ', 132.0000,1,   8,  29,   1,0.99301, -16.7411,1.10000,0.90000,1.10000,0.90000
  4316,'SORRENTO    ', 132.0000,1,   8,  29,   1,0.99558, -16.3862,1.10000,0.90000,1.10000,0.90000
  4317,'PEREZ       ', 132.0000,1,   8,  29,  10,1.04329,  -9.5514,1.10000,0.90000,1.10000,0.90000
  4318,'SULFACID    ', 132.0000,1,   8,  29,   2,1.01360, -13.4988,1.10000,0.90000,1.10000,0.90000
  4319,'PI 1 BLO    ', 132.0000,1,   8,  28,  10,1.04735, -10.6480,1.10000,0.90000,1.10000,0.90000
  4320,'SUNCHALE    ', 132.0000,1,   8,  28,   1,0.97995, -25.3059,1.10000,0.90000,1.10000,0.90000
  4321,'PI 2 BLO    ', 132.0000,1,   8,  28,  10,1.04735, -10.6480,1.10000,0.90000,1.10000,0.90000
  4322,'V.C.IND.    ', 132.0000,1,   8,  29,   1,0.99427, -18.2449,1.10000,0.90000,1.10000,0.90000
  4323,'LAMINADOS   ', 132.0000,1,   8,  29,   2,0.99387, -18.2899,1.10000,0.90000,1.10000,0.90000
  4324,'V.C.RES.    ', 132.0000,1,   8,  29,   1,1.01709, -15.3373,1.10000,0.90000,1.10000,0.90000
  4325,'PI3 STO     ', 132.0000,1,   8,  28,  10,1.04736, -10.6773,1.10000,0.90000,1.10000,0.90000
  4326,'V.TUERTO    ', 132.0000,1,   8,  29,   1,0.99559, -20.8795,1.10000,0.90000,1.10000,0.90000
  4327,'PI4 STO     ', 132.0000,1,   8,  28,  10,1.04736, -10.6773,1.10000,0.90000,1.10000,0.90000
  4328,'VICTO.ER    ', 132.0000,1,   8,  30,   1,0.97289, -22.5720,1.10000,0.90000,1.10000,0.90000
  4329,'T_V.C.RES.  ', 132.0000,1,   8,  29,   1,1.01855, -15.2496,1.10000,0.90000,1.10000,0.90000
  4330,'VOCAMP_CEN  ', 132.0000,1,   8,  28,   1,1.01957, -13.7710,1.10000,0.90000,1.10000,0.90000
  4331,'GODOY2      ', 132.0000,1,   8,  29,   1,0.99930, -16.0659,1.10000,0.90000,1.10000,0.90000
  4332,'GODOY       ', 132.0000,1,   8,  29,   1,0.99930, -16.0659,1.10000,0.90000,1.10000,0.90000
  4334,'TOSTADO     ', 132.0000,1,   8,  28,   1,1.00137, -31.7592,1.10000,0.90000,1.10000,0.90000
  4336,'S.ORTIZ     ', 132.0000,1,   8,  29,   1,0.99373, -16.6253,1.10000,0.90000,1.10000,0.90000
  4337,'PI.BAS.ELI  ', 132.0000,1,   8,  30,  10,1.03336, -16.1980,1.10000,0.90000,1.10000,0.90000
  4338,'ECHESORT    ', 132.0000,1,   8,  29,   1,0.99550, -16.5049,1.10000,0.90000,1.10000,0.90000
  4339,'PI.CAL-RIN  ', 132.0000,1,   8,  28,  10,1.02646, -14.4105,1.10000,0.90000,1.10000,0.90000
  4340,'PI.RIN-PAR  ', 132.0000,1,   8,  28,  10,1.02051, -14.8283,1.10000,0.90000,1.10000,0.90000
  4341,'CT TER6     ', 132.0000,1,   8,  29,  10,1.03247, -10.8553,1.10000,0.90000,1.10000,0.90000
  4342,'S.MARTIN    ', 132.0000,1,   8,  29,   1,0.97369, -16.8056,1.10000,0.90000,1.10000,0.90000
  4343,'PIQ         ', 132.0000,1,   8,  30,  10,1.00505, -15.5648,1.10000,0.90000,1.10000,0.90000
  4344,'GALVEZ      ', 132.0000,1,   8,  28,   1,1.02420, -12.0151,1.10000,0.90000,1.10000,0.90000
  4345,'PIQ         ', 132.0000,1,   8,  30,  10,1.00400, -15.6661,1.10000,0.90000,1.10000,0.90000
  4346,'B.PARERA    ', 132.0000,1,   8,  28,   1,1.02838, -14.2407,1.10000,0.90000,1.10000,0.90000
  4347,'URUG_SUR    ', 132.0000,1,   8,  30,   1,1.02252, -17.2712,1.10000,0.90000,1.10000,0.90000
  4348,'TERM. 6     ', 132.0000,1,   8,  29,   2,1.03220, -10.8887,1.10000,0.90000,1.10000,0.90000
  4349,'RENOVA      ', 132.0000,1,   8,  29,   2,1.04056,  -9.9793,1.10000,0.90000,1.10000,0.90000
  4350,'CARGILL     ', 132.0000,1,   8,  29,   2,0.99111, -16.4075,1.10000,0.90000,1.10000,0.90000
  4351,'GEN.RENOVA  ', 132.0000,1,   8,  29,   4,1.03970,  -9.7567,1.10000,0.90000,1.10000,0.90000
  4352,'AEROPUER    ', 132.0000,1,   8,  29,   1,1.00546, -15.4792,1.10000,0.90000,1.10000,0.90000
  4353,'CATAMARCA   ', 132.0000,1,   8,  29,  10,0.99320, -16.7059,1.10000,0.90000,1.10000,0.90000
  4354,'VERA        ', 132.0000,1,   8,  28,  10,1.02708, -14.3155,1.10000,0.90000,1.10000,0.90000
  4358,'IBARLU 1    ', 132.0000,1,   8,  29,   1,1.00017, -15.9569,1.10000,0.90000,1.10000,0.90000
  4362,'O.LAGOS     ', 132.0000,1,   8,  29,   1,0.99477, -16.8406,1.10000,0.90000,1.10000,0.90000
  4363,'PTO.STAFE   ', 132.0000,1,   8,  28,   1,1.02913, -14.1931,1.10000,0.90000,1.10000,0.90000
  4364,'PZACALCH    ', 132.0000,1,   8,  28,  10,1.03112, -13.9871,1.10000,0.90000,1.10000,0.90000
  4366,'RINCON.SF   ', 132.0000,1,   8,  28,   1,1.02260, -14.6957,1.10000,0.90000,1.10000,0.90000
  4368,'CHABAS      ', 132.0000,1,   8,  29,   1,1.00910, -16.1290,1.10000,0.90000,1.10000,0.90000
  4370,'AVELLANEDA  ', 132.0000,1,   8,  28,  10,0.99896, -15.2715,1.10000,0.90000,1.10000,0.90000
  4374,'CHAPERO     ', 132.0000,1,   8,  28,   1,0.99809, -15.3269,1.10000,0.90000,1.10000,0.90000
  4380,'MENDOZA     ', 132.0000,1,   8,  29,   1,0.97226, -16.9575,1.10000,0.90000,1.10000,0.90000
  4390,'R.COROND    ', 132.0000,1,   8,  29,   1,1.04111,  -9.8975,1.10000,0.90000,1.10000,0.90000
  4399,'SFO-FIC     ', 132.0000,1,   8,  28,  10,1.02895, -14.2602,1.10000,0.90000,1.10000,0.90000
  4501,'GPNA.TER1   ',  33.0000,1,   8,  30,  10,1.02058, -14.8365,1.10000,0.90000,1.10000,0.90000
  4502,'SULFACID    ',  33.0000,1,   8,  29,   2,1.03526,  -9.3454,1.10000,0.90000,1.10000,0.90000
  4503,'V.TUERTO    ',  33.0000,1,   8,  29,  10,1.04135, -18.5218,1.10000,0.90000,1.10000,0.90000
  4504,'SSALV33     ',  33.0000,1,   8,  30,   1,1.00699, -22.6732,1.10000,0.90000,1.10000,0.90000
  4505,'SSALV13     ',  13.2000,1,   8,  30,   1,1.00627, -23.1699,1.10000,0.90000,1.10000,0.90000
  4506,'SELEN33_01  ',  33.0000,1,   8,  30,   1,1.03879, -26.1867,1.10000,0.90000,1.10000,0.90000
  4507,'SELEN13_01  ',  13.2000,1,   8,  30,  10,1.04328, -26.1931,1.10000,0.90000,1.10000,0.90000
  4508,'GPNA.TER2   ',  33.0000,1,   8,  30,  10,1.02048, -14.8590,1.10000,0.90000,1.10000,0.90000
  4509,'LPAZ33_01   ',  33.0000,1,   8,  30,   1,1.00931, -27.2193,1.10000,0.90000,1.10000,0.90000
  4510,'LPAZ13_01   ',  13.2000,1,   8,  30,  10,1.00972, -27.4847,1.10000,0.90000,1.10000,0.90000
  4511,'SLOR33_01   ',  33.0000,1,   8,  29,   1,0.97887, -17.5742,1.10000,0.90000,1.10000,0.90000
  4512,'AVELL33_01  ',  33.0000,1,   8,  28,   1,1.00143, -16.7175,1.10000,0.90000,1.10000,0.90000
  4513,'CALC13_01   ',  13.2000,1,   8,  28,  10,1.02237, -17.5815,1.10000,0.90000,1.10000,0.90000
  4514,'CALC13_02   ',  13.2000,1,   8,  28,  10,0.99424, -15.3455,1.10000,0.90000,1.10000,0.90000
  4515,'CALC33_01   ',  33.0000,1,   8,  28,  10,1.01611, -17.4745,1.10000,0.90000,1.10000,0.90000
  4516,'CALC33_02   ',  33.0000,1,   8,  28,  10,1.00057, -14.5456,1.10000,0.90000,1.10000,0.90000
  4517,'CALC33_03   ',  33.0000,1,   8,  28,  10,1.00224, -14.4538,1.10000,0.90000,1.10000,0.90000
  4518,'CELIFV01_331',  33.0000,1,   8,  30,  10,1.04290, -15.4313,1.10000,0.90000,1.10000,0.90000
  4519,'CELIFV02_331',  33.0000,1,   8,  30,  10,1.04277, -15.4311,1.10000,0.90000,1.10000,0.90000
  4520,'RUFINO33    ',  33.0000,1,   8,  29,   1,1.01420, -15.3436,1.10000,0.90000,1.10000,0.90000
  4521,'RUFINO13    ',  13.2000,1,   8,  29,   1,1.03685, -13.1525,1.10000,0.90000,1.10000,0.90000
  4522,'RECO33_01   ',  33.0000,1,   8,  28,   1,0.99276, -19.0520,1.10000,0.90000,1.10000,0.90000
  4523,'AVELL13_01  ',  13.2000,1,   8,  28,   1,0.97748, -17.4056,1.10000,0.90000,1.10000,0.90000
  4524,'CELIFV03_331',  33.0000,1,   8,  30,  10,1.04275, -15.4311,1.10000,0.90000,1.10000,0.90000
  4525,'CELIFV01_332',  33.0000,1,   8,  30,  10,1.04289, -15.4308,1.10000,0.90000,1.10000,0.90000
  4526,'CELIFV02_332',  33.0000,1,   8,  30,  10,1.04276, -15.4308,1.10000,0.90000,1.10000,0.90000
  4527,'ROS.TER7    ',  33.0000,1,   8,  29,  10,0.98196, -11.0069,1.10000,0.90000,1.10000,0.90000
  4528,'RECO13_02   ',  13.2000,1,   8,  28,  10,0.97248, -19.2902,1.10000,0.90000,1.10000,0.90000
  4529,'RECO13_01   ',  13.2000,1,   8,  28,   1,0.98225, -20.7019,1.10000,0.90000,1.10000,0.90000
  4531,'CELIFV03_332',  33.0000,1,   8,  30,  10,1.04274, -15.4308,1.10000,0.90000,1.10000,0.90000
  4532,'SLOR13_01   ',  13.2000,1,   8,  29,   1,0.97745, -19.3716,1.10000,0.90000,1.10000,0.90000
  4580,'RAFA.OES    ',  33.0000,1,   8,  28,  10,0.99876, -20.4111,1.10000,0.90000,1.10000,0.90000
  4601,'SGDEHI01    ',  13.8000,2,   8,  30,   6,1.00000,  -0.2446,1.10000,0.90000,1.10000,0.90000
  4602,'SGDEHI02    ',  13.8000,2,   8,  30,   6,1.00000,  -0.2925,1.10000,0.90000,1.10000,0.90000
  4603,'SGDEHI03    ',  13.8000,2,   8,  30,   6,1.00000,  -0.4719,1.10000,0.90000,1.10000,0.90000
  4604,'SGDEHI04    ',  13.8000,2,   8,  30,   6,1.00000,  -0.4480,1.10000,0.90000,1.10000,0.90000
  4605,'SGDEHI05    ',  13.8000,2,   8,  30,   6,1.00000,  -0.2446,1.10000,0.90000,1.10000,0.90000
  4606,'SGDEHI06    ',  13.8000,2,   8,  30,   6,1.00000,  -0.2925,1.10000,0.90000,1.10000,0.90000
  4607,'MOLITV01    ',  13.2000,2,   8,  29,   5,1.05000,  -7.0558,1.10000,0.90000,1.10000,0.90000
  4608,'OCAMDI12    ',  11.0000,2,   8,  28,   7,1.04000, -11.1138,1.10000,0.90000,1.10000,0.90000
  4610,'SSALDI01    ',   0.4000,2,   8,  30,   7,1.03988, -20.4434,1.10000,0.90000,1.10000,0.90000
  4612,'OCAMDI35    ',  11.0000,2,   8,  28,   7,1.04000,  -9.8065,1.10000,0.90000,1.10000,0.90000
  4614,'CGOMDI12    ',  11.0000,2,   8,  29,   7,1.05000, -10.8771,1.10000,0.90000,1.10000,0.90000
  4616,'CGOMDI34    ',  11.0000,2,   8,  29,   7,1.05000, -10.8771,1.10000,0.90000,1.10000,0.90000
  4617,'PERZDI14    ',  11.0000,2,   8,  29,   7,1.05000,  -5.5038,1.10000,0.90000,1.10000,0.90000
  4618,'PERZDI58    ',  11.0000,2,   8,  29,   7,1.05000,  -5.5038,1.10000,0.90000,1.10000,0.90000
  4619,'RENOTG01    ',  15.8000,2,   8,  28,   4,1.02000,  -4.8645,1.10000,0.90000,1.10000,0.90000
  4624,'TER6TG11    ',  20.0000,2,   8,  29,   4,1.04500,   1.9111,1.10000,0.90000,1.10000,0.90000
  4625,'TER6TV21    ',  13.2000,2,   8,  29,   5,1.05000,  -5.5627,1.10000,0.90000,1.10000,0.90000
  4626,'VTUEDI01    ',   0.3800,2,   8,  29,   7,1.05000, -14.9649,1.10000,0.90000,1.10000,0.90000
  4627,'RUFIDI01    ',   0.4000,2,   8,  29,   7,1.05000, -10.6957,1.10000,0.90000,1.10000,0.90000
  4629,'AVELDI01    ',   0.4000,2,   8,  28,  13,0.99000, -13.9721,1.10000,0.90000,1.10000,0.90000
  4631,'CEREDI01    ',   0.4000,2,   8,  28,   7,0.95100, -30.2567,1.10000,0.90000,1.10000,0.90000
  4632,'CALCFV01    ',   0.4000,2,   8,  28,  12,1.00000, -10.2578,1.10000,0.90000,1.10000,0.90000
  4633,'CELIFV01    ',   0.8000,1,   8,  30,  12,1.04290, -15.4313,1.10000,0.90000,1.10000,0.90000
  4634,'CELIFV02    ',   0.8000,1,   8,  30,  12,1.04277, -15.4311,1.10000,0.90000,1.10000,0.90000
  4635,'CELIFV03    ',   0.8000,1,   8,  30,  12,1.04275, -15.4311,1.10000,0.90000,1.10000,0.90000
  4637,'ASECTG01    ',  11.5000,2,   8,  29,   4,1.05000, -12.3546,1.10000,0.90000,1.10000,0.90000
  4638,'ASECTG02    ',  11.5000,2,   8,  29,   4,1.05000, -10.9173,1.10000,0.90000,1.10000,0.90000
  4639,'ASECTV      ',  13.2000,2,   8,  29,   5,1.05000, -12.6732,1.10000,0.90000,1.10000,0.90000
  4640,'SFOETG12    ',  13.8000,2,   8,  28,   4,1.02903, -14.2223,1.10000,0.90000,1.10000,0.90000
  4650,'SORRTV13    ',  13.8000,2,   8,  29,   5,0.99414, -16.5514,1.10000,0.90000,1.10000,0.90000
  4680,'RAFADI01    ',   0.3800,2,   8,  28,   7,1.00462, -17.0126,1.10000,0.90000,1.10000,0.90000
  4691,'VOBLTG01    ',  15.7500,2,   8,  29,   8,1.05000,   0.4095,1.10000,0.90000,1.10000,0.90000
  4692,'VOBLTG02    ',  15.7500,2,   8,  29,   8,1.02858,  -5.0354,1.10000,0.90000,1.10000,0.90000
  4693,'VOBLTV01    ',  15.7500,2,   8,  29,   8,1.05000,  -2.4539,1.10000,0.90000,1.10000,0.90000
  4695,'TIMBTG01    ',  20.0000,2,   8,  29,   8,1.02858,  -5.0354,1.10000,0.90000,1.10000,0.90000
  4696,'TIMBTG02    ',  20.0000,2,   8,  29,   8,1.05000,   0.1137,1.10000,0.90000,1.10000,0.90000
  4697,'TIMBTV01    ',  20.0000,2,   8,  29,   8,1.05000,  -2.4539,1.10000,0.90000,1.10000,0.90000
  4698,'BLOPTG01    ',  20.0000,2,   8,  28,   8,1.05000,  -5.3402,1.10000,0.90000,1.10000,0.90000
  4699,'BLOPTV01    ',  15.8000,2,   8,  28,   8,1.04000,  -6.0843,1.10000,0.90000,1.10000,0.90000
  4800,'CEL.TER1    ',  13.2000,1,   8,  30,  10,1.03990, -15.7385,1.10000,0.90000,1.10000,0.90000
  4801,'CRES.TER    ',  13.2000,1,   8,  30,  10,1.03210, -23.5908,1.10000,0.90000,1.10000,0.90000
  4802,'ROMA.TER1   ',  33.0000,1,   8,  28,  10,1.04708, -11.3773,1.10000,0.90000,1.10000,0.90000
  4803,'ROS.TER1    ',  13.8000,1,   8,  29,  10,0.93788, -16.6714,1.10000,0.90000,1.10000,0.90000
  4804,'ROS.TER2    ',  13.8000,1,   8,  29,  10,0.93768, -16.7433,1.10000,0.90000,1.10000,0.90000
  4805,'ROS.TER3    ',  13.8000,1,   8,  29,  10,0.96834, -15.3805,1.10000,0.90000,1.10000,0.90000
  4807,'ROS.TER5    ',  13.8000,1,   8,  29,  10,0.96909, -14.3642,1.10000,0.90000,1.10000,0.90000
  4808,'SGRATER1    ',  13.8000,1,   8,  30,  10,0.94540, -15.6787,1.10000,0.90000,1.10000,0.90000
  4809,'STO.TER1    ',  13.8000,1,   8,  28,  10,0.99809, -12.8707,1.10000,0.90000,1.10000,0.90000
  4810,'STO.TER2    ',  13.8000,1,   8,  28,  10,0.99809, -12.8707,1.10000,0.90000,1.10000,0.90000
  4813,'STO.TER3    ',  13.8000,1,   8,  28,  10,0.99720, -11.6628,1.10000,0.90000,1.10000,0.90000
  4814,'SGRATER2    ',  13.8000,1,   8,  30,  10,0.94715, -15.1524,1.10000,0.90000,1.10000,0.90000
  4815,'VTU.TER1    ',  13.2000,1,   8,  29,  10,1.04703, -17.1022,1.10000,0.90000,1.10000,0.90000
  4816,'CERES       ',  13.2000,1,   8,  28,   1,0.98765, -31.7485,1.10000,0.90000,1.10000,0.90000
  4825,'ROMA.TER2   ',  33.0000,1,   8,  28,  10,1.04487, -12.2707,1.10000,0.90000,1.10000,0.90000
  4826,'CEL.TER2    ',  13.2000,1,   8,  30,  10,1.03916, -15.9786,1.10000,0.90000,1.10000,0.90000
  4850,'ROS.TER6    ',  13.8000,1,   8,  29,  10,0.99814,  -9.5790,1.10000,0.90000,1.10000,0.90000
  4851,'RCOR.TER    ',  33.0000,1,   8,  29,  10,1.03659, -10.2689,1.10000,0.90000,1.10000,0.90000
  4880,'RAO.TER     ',  13.2000,1,   8,  28,  10,0.99224, -19.4386,1.10000,0.90000,1.10000,0.90000
  4928,'VETUE_BC    ', 132.0000,1,   8,  29,   1,0.99559, -20.8795,1.10000,0.90000,1.10000,0.90000
  4929,'CHABA_BC    ', 132.0000,1,   8,  29,   1,1.00910, -16.1290,1.10000,0.90000,1.10000,0.90000
  4930,'ARRUF_BC    ', 132.0000,1,   8,  29,   1,0.99846, -29.8250,1.10000,0.90000,1.10000,0.90000
  4953,'I1_TF1      ', 132.0000,1,   8,  29,  10,0.98476, -15.3326,1.10000,0.90000,1.10000,0.90000
  4954,'I2_TF2      ', 132.0000,1,   8,  29,  10,0.98476, -15.3326,1.10000,0.90000,1.10000,0.90000
  4955,'I6_LTOLAG1  ', 132.0000,1,   8,  29,  10,1.01269, -14.8891,1.10000,0.90000,1.10000,0.90000
  4956,'I4_LTCGOM1  ', 132.0000,1,   8,  29,  10,1.04403,  -9.3972,1.10000,0.90000,1.10000,0.90000
  4957,'I9_LTRSURC  ', 132.0000,1,   8,  29,  10,0.98476, -15.3326,1.10000,0.90000,1.10000,0.90000
  4958,'I8_LTRSURB  ', 132.0000,1,   8,  29,  10,0.98476, -15.3326,1.10000,0.90000,1.10000,0.90000
  4959,'I5_LTPER1   ', 132.0000,1,   8,  29,  10,1.04403,  -9.3972,1.10000,0.90000,1.10000,0.90000
  4960,'I3_TF3      ', 132.0000,1,   8,  29,  10,1.01269, -14.8891,1.10000,0.90000,1.10000,0.90000
  5000,'YACYRETA    ', 500.0000,1,  10,  62,  10,1.02000,   1.8898,1.10000,0.90000,1.10000,0.90000
  5002,'RINCON      ', 500.0000,1,  10,  62,  10,1.02003,   1.8248,1.10000,0.90000,1.10000,0.90000
  5004,'RESISTEN    ', 500.0000,1,  10,  61,  10,1.01769,  -5.8863,1.10000,0.90000,1.10000,0.90000
  5005,'P.PATRIA    ', 500.0000,1,  10,  62,  10,1.02066,  -5.3497,1.10000,0.90000,1.10000,0.90000
  5006,'GRANFORMOSA ', 500.0000,1,  10,  60,  10,0.99558,  -8.9168,1.10000,0.90000,1.10000,0.90000
  5007,'PIQ.P.PATRIA', 132.0000,1,  10,  62,  10,1.03935, -10.1940,1.10000,0.90000,1.10000,0.90000
  5010,'GARACCA1    ', 500.0000,1,  20,  49,   1,1.02192,   6.7622,1.10000,0.90000,1.10000,0.90000
  5012,'R6L5RS      ', 500.0000,1,  10,  61,  10,1.01769,  -5.8863,1.10000,0.90000,1.10000,0.90000
  5013,'R9B5RS      ', 500.0000,1,  10,  61,  10,1.01769,  -5.8863,1.10000,0.90000,1.10000,0.90000
  5016,'CHACO       ', 500.0000,1,  10,  61,  10,1.00932,  -3.5853,1.10000,0.90000,1.10000,0.90000
  5020,'GARACCA2    ', 500.0000,1,  20,  49,   1,1.02192,   6.7622,1.10000,0.90000,1.10000,0.90000
  5030,'MERCEDES    ', 500.0000,1,  10,  62,  10,1.02148,  -4.9184,1.10000,0.90000,1.10000,0.90000
  5200,'BARRANQ.    ', 132.0000,1,  10,  61,   1,1.00569, -16.2087,1.10000,0.90000,1.10000,0.90000
  5202,'B. VISTA    ', 132.0000,1,  10,  62,   1,0.95995, -17.9700,1.10000,0.90000,1.10000,0.90000
  5204,'CHARATA     ', 132.0000,1,  10,  61,   1,0.99386,  -8.0261,1.10000,0.90000,1.10000,0.90000
  5206,'CLORINDA    ', 132.0000,1,  10,  60,   1,0.95959, -20.1300,1.10000,0.90000,1.10000,0.90000
  5207,'RES-COR1    ', 132.0000,1,  10,  62,   1,0.99258, -17.1427,1.10000,0.90000,1.10000,0.90000
  5208,'CORRIENT    ', 132.0000,1,  10,  62,   1,0.99169, -17.2098,1.10000,0.90000,1.10000,0.90000
  5209,'PIQ.SAR2    ', 132.0000,1,  10,  62,   1,1.01743, -12.9170,1.10000,0.90000,1.10000,0.90000
  5210,'C.CUATIA    ', 132.0000,1,  10,  62,   1,0.99604, -16.3093,1.10000,0.90000,1.10000,0.90000
  5211,'ITA-IBAT    ', 132.0000,1,  10,  62,   1,1.03651,   0.8598,1.10000,0.90000,1.10000,0.90000
  5212,'ESQUINA     ', 132.0000,1,  10,  62,   1,0.99148, -20.3576,1.10000,0.90000,1.10000,0.90000
  5213,'VIRASORO    ', 132.0000,1,  10,  62,   1,1.03253,   3.4062,1.10000,0.90000,1.10000,0.90000
  5214,'FORMOSA I A ', 132.0000,1,  10,  60,   1,1.01995, -16.9487,1.10000,0.90000,1.10000,0.90000
  5215,'STO.DPEC    ', 132.0000,1,  10,  62,   1,1.01676,   2.1554,1.10000,0.90000,1.10000,0.90000
  5216,'GOYA        ', 132.0000,1,  10,  62,   1,0.97517, -20.5435,1.10000,0.90000,1.10000,0.90000
  5217,'ESQ.SEC     ',  33.0000,1,  10,  62,   1,1.00929, -20.4914,1.10000,0.90000,1.10000,0.90000
  5218,'PLIB-URU    ', 132.0000,1,  10,  62,  10,1.01090, -16.4329,1.10000,0.90000,1.10000,0.90000
  5219,'URUGUAYANA  ', 132.0000,1,  10,  62,  10,1.01109, -16.4359,1.10000,0.90000,1.10000,0.90000
  5220,'MERCE.CO    ', 132.0000,1,  10,  62,   1,1.02040, -13.9116,1.10000,0.90000,1.10000,0.90000
  5221,'GR.FORMOSA A', 132.0000,1,  10,  60,   1,1.04257, -12.3859,1.10000,0.90000,1.10000,0.90000
  5222,'MCAS.NEA    ', 132.0000,1,  10,  62,   1,0.91265, -29.8246,1.10000,0.90000,1.10000,0.90000
  5223,'LACRUZ      ', 132.0000,1,  10,  62,   1,1.00354, -17.2452,1.10000,0.90000,1.10000,0.90000
  5224,'P.LIBRES    ', 132.0000,1,  10,  62,   1,1.01077, -16.4308,1.10000,0.90000,1.10000,0.90000
  5225,'COLORADO    ', 132.0000,1,  10,  60,   1,0.94444, -22.1130,1.10000,0.90000,1.10000,0.90000
  5226,'PIRANE      ', 132.0000,1,  10,  60,   1,0.97047, -19.9860,1.10000,0.90000,1.10000,0.90000
  5227,'IBARRETA    ', 132.0000,1,  10,  60,   1,0.94584, -23.5818,1.10000,0.90000,1.10000,0.90000
  5228,'P.PLAZA     ', 132.0000,1,  10,  61,   1,1.00199, -14.0403,1.10000,0.90000,1.10000,0.90000
  5229,'LAGBLANCA   ', 132.0000,1,  10,  60,   1,0.95089, -22.3133,1.10000,0.90000,1.10000,0.90000
  5230,'RES.NOR     ', 132.0000,1,  10,  61,   1,1.00968, -15.9193,1.10000,0.90000,1.10000,0.90000
  5231,'ESQ.TER     ',  13.2000,1,  10,  62,  10,1.01464, -21.0131,1.10000,0.90000,1.10000,0.90000
  5232,'RESISTE1    ', 132.0000,1,  10,  61,  10,1.01739, -14.8710,1.10000,0.90000,1.10000,0.90000
  5233,'ESQDI       ',  13.2000,1,  10,  62,   1,1.02744, -18.5997,1.10000,0.90000,1.10000,0.90000
  5234,'RESISTE2    ', 132.0000,1,  10,  61,  10,1.01739, -14.8710,1.10000,0.90000,1.10000,0.90000
  5235,'LPALMAS     ',  33.0000,1,  10,  61,   1,1.03665, -12.6586,1.10000,0.90000,1.10000,0.90000
  5236,'R.S.PENA    ', 132.0000,1,  10,  61,   1,1.00901,  -8.7228,1.10000,0.90000,1.10000,0.90000
  5237,'CHACO       ', 132.0000,1,  10,  61,  10,1.01465,  -7.9431,1.10000,0.90000,1.10000,0.90000
  5238,'S.CATALI    ', 132.0000,1,  10,  62,   1,1.02025, -12.6367,1.10000,0.90000,1.10000,0.90000
  5239,'CD5 NEA     ',  33.0000,1,  10,  61,   1,0.99060, -24.7517,1.10000,0.90000,1.10000,0.90000
  5240,'V.ANGELA    ', 132.0000,1,  10,  61,   1,1.00850,  -5.1683,1.10000,0.90000,1.10000,0.90000
  5241,'FORMOSA III ', 132.0000,1,  10,  60,   1,1.02412, -16.9072,1.10000,0.90000,1.10000,0.90000
  5242,'P.PATRIA    ', 132.0000,1,  10,  62,  10,1.03935, -10.1938,1.10000,0.90000,1.10000,0.90000
  5243,'CD8 NEA     ', 132.0000,1,  10,  61,   1,1.00518, -16.2391,1.10000,0.90000,1.10000,0.90000
  5244,'CD6 NEA     ', 132.0000,1,  10,  61,   1,0.97261, -20.6799,1.10000,0.90000,1.10000,0.90000
  5245,'CD5 NEA     ', 132.0000,1,  10,  61,  10,0.99000, -19.3227,1.10000,0.90000,1.10000,0.90000
  5246,'SMART1CH    ', 132.0000,1,  10,  61,  10,0.98598, -17.7570,1.10000,0.90000,1.10000,0.90000
  5247,'SMART2CH    ', 132.0000,1,  10,  61,  10,0.94495, -22.1292,1.10000,0.90000,1.10000,0.90000
  5248,'CASTELLI    ', 132.0000,1,  10,  61,   1,0.97398, -12.9461,1.10000,0.90000,1.10000,0.90000
  5249,'LOMITAS     ', 132.0000,1,  10,  60,   1,0.94386, -25.3159,1.10000,0.90000,1.10000,0.90000
  5250,'RINCON      ', 132.0000,1,  10,  62,   1,1.04340,   1.5107,1.10000,0.90000,1.10000,0.90000
  5251,'ITUZAING    ', 132.0000,1,  10,  62,  10,1.04312,   1.7798,1.10000,0.90000,1.10000,0.90000
  5252,'S.ISIDRO.A  ', 132.0000,1,  10,  32,   1,1.04078,  -7.3294,1.10000,0.90000,1.10000,0.90000
  5253,'S.ISIDRO    ', 500.0000,1,  10,  32,  10,1.00104,   0.0141,1.10000,0.90000,1.10000,0.90000
  5254,'POSADAS     ', 132.0000,1,  10,  32,   1,1.03820,  -7.5199,1.10000,0.90000,1.10000,0.90000
  5255,'POS.CENT    ', 132.0000,1,  10,  32,   1,1.03134,  -7.9440,1.10000,0.90000,1.10000,0.90000
  5256,'APOSTOLE    ', 132.0000,1,  10,  32,   1,1.02018,  -5.1545,1.10000,0.90000,1.10000,0.90000
  5257,'GOYA.OES    ', 132.0000,1,  10,  62,   1,0.98152, -19.8874,1.10000,0.90000,1.10000,0.90000
  5258,'ROCA_B1     ', 132.0000,1,  10,  32,  10,0.98792,  -9.5223,1.10000,0.90000,1.10000,0.90000
  5259,'AVAL.TER    ',  13.2000,1,  10,  32,   1,0.96869, -14.1747,1.10000,0.90000,1.10000,0.90000
  5260,'OBERA       ', 132.0000,1,  10,  32,   1,0.96014, -12.2112,1.10000,0.90000,1.10000,0.90000
  5261,'A.VALLE     ', 132.0000,1,  10,  32,   1,0.95762, -13.0259,1.10000,0.90000,1.10000,0.90000
  5262,'PMINERAL_B2 ', 132.0000,1,  10,  32,   1,0.96881, -11.8281,1.10000,0.90000,1.10000,0.90000
  5263,'PRESROCA    ', 132.0000,1,  10,  61,   1,0.98892, -18.1475,1.10000,0.90000,1.10000,0.90000
  5264,'ELDORADO    ', 132.0000,1,  10,  32,   1,1.01926,  -3.6851,1.10000,0.90000,1.10000,0.90000
  5265,'P.PIRAY     ', 132.0000,1,  10,  32,   1,1.02198,  -3.4965,1.10000,0.90000,1.10000,0.90000
  5266,'URUGUAI     ', 132.0000,1,  10,  32,   1,1.02150,  -2.3925,1.10000,0.90000,1.10000,0.90000
  5267,'AVAL.SEC    ',  33.0000,1,  10,  32,   1,0.97275, -13.3791,1.10000,0.90000,1.10000,0.90000
  5268,'IGUAZU      ', 132.0000,1,  10,  32,   1,1.01021,  -3.3214,1.10000,0.90000,1.10000,0.90000
  5270,'WANDA       ', 132.0000,1,  10,  32,   1,1.01819,  -2.8450,1.10000,0.90000,1.10000,0.90000
  5271,'A.VALLE     ',  13.2000,1,  10,  32,   1,1.00064, -11.0617,1.10000,0.90000,1.10000,0.90000
  5273,'C.BRUGNE    ', 132.0000,1,  10,  62,   1,0.98385, -16.0321,1.10000,0.90000,1.10000,0.90000
  5274,'C.LARGO     ', 132.0000,1,  10,  61,   1,0.99592,  -6.3188,1.10000,0.90000,1.10000,0.90000
  5275,'JUAREZ      ', 132.0000,1,  10,  60,   1,0.96672, -24.9672,1.10000,0.90000,1.10000,0.90000
  5276,'LA ESCONDIDA', 132.0000,1,  10,  61,  10,1.01609, -15.3296,1.10000,0.90000,1.10000,0.90000
  5277,'APSA PTOESP ', 132.0000,1,  10,  32,   2,1.01751,  -2.9088,1.10000,0.90000,1.10000,0.90000
  5278,'LVMANS      ', 132.0000,1,  10,  60,  10,1.01239, -17.8644,1.10000,0.90000,1.10000,0.90000
  5279,'FORMOSA I B ', 132.0000,1,  10,  60,   1,1.02820, -16.5628,1.10000,0.90000,1.10000,0.90000
  5280,'COR.ESTE    ', 132.0000,1,  10,  62,   1,1.03443, -11.8255,1.10000,0.90000,1.10000,0.90000
  5281,'FORMOSA II  ', 132.0000,1,  10,  60,  10,1.03066, -16.3048,1.10000,0.90000,1.10000,0.90000
  5282,'PI.GOYA     ', 132.0000,1,  10,  62,  10,0.97989, -20.1416,1.10000,0.90000,1.10000,0.90000
  5283,'PIQ.18.ESQ  ', 132.0000,1,  10,  62,  10,0.98193, -19.9015,1.10000,0.90000,1.10000,0.90000
  5284,'P.LIB.NORTE ', 132.0000,1,  10,  62,   1,1.01249, -16.2174,1.10000,0.90000,1.10000,0.90000
  5285,'ESPINILLO   ', 132.0000,1,  10,  60,   1,0.95042, -22.8235,1.10000,0.90000,1.10000,0.90000
  5286,'VGGUEMES    ', 132.0000,1,  10,  60,   1,0.94023, -24.0465,1.10000,0.90000,1.10000,0.90000
  5287,'PI.P.INF    ', 132.0000,1,  10,  61,  10,0.99881,  -5.8495,1.10000,0.90000,1.10000,0.90000
  5288,'P.INFIER    ', 132.0000,1,  10,  61,   1,1.00879,   2.0591,1.10000,0.90000,1.10000,0.90000
  5289,'CD15 NEA    ', 132.0000,1,  10,  61,   1,0.97178, -20.7618,1.10000,0.90000,1.10000,0.90000
  5290,'MERCEDES    ', 132.0000,1,  10,  62,  10,1.03877, -11.2118,1.10000,0.90000,1.10000,0.90000
  5291,'QUITILIP    ', 132.0000,1,  10,  61,   1,0.99727,  -9.2897,1.10000,0.90000,1.10000,0.90000
  5292,'ROCA_B2     ', 132.0000,1,  10,  32,   1,1.02126,  -4.7140,1.10000,0.90000,1.10000,0.90000
  5293,'LEONESA     ', 132.0000,1,  10,  61,  10,1.02119, -15.5262,1.10000,0.90000,1.10000,0.90000
  5294,'ITUZ NORTE  ', 132.0000,1,  10,  62,   1,1.04069,   1.1753,1.10000,0.90000,1.10000,0.90000
  5295,'S.BERNARDO  ', 132.0000,1,  10,  61,  10,1.00847,  -5.8202,1.10000,0.90000,1.10000,0.90000
  5296,'VILELAS     ', 132.0000,1,  10,  61,   1,1.00562, -16.1644,1.10000,0.90000,1.10000,0.90000
  5297,'PASO.TALA   ', 132.0000,1,  10,  62,   1,0.99917, -17.1786,1.10000,0.90000,1.10000,0.90000
  5298,'YAPEYU      ', 132.0000,1,  10,  62,   1,1.00905, -16.9090,1.10000,0.90000,1.10000,0.90000
  5299,'PUCHETA     ', 132.0000,1,  10,  62,   1,1.00827, -16.7351,1.10000,0.90000,1.10000,0.90000
  5301,'PIQ.ITAEMBE ', 132.0000,1,  10,  32,   1,1.03470,  -7.7250,1.10000,0.90000,1.10000,0.90000
  5302,'ITAEMBE MINI', 132.0000,1,  10,  32,   1,1.03539,  -7.6997,1.10000,0.90000,1.10000,0.90000
  5303,'BRENAS      ', 132.0000,1,  10,  61,   1,0.99014,  -7.7638,1.10000,0.90000,1.10000,0.90000
  5304,'PIRAYU      ', 132.0000,1,  10,  62,   1,1.03347, -10.5758,1.10000,0.90000,1.10000,0.90000
  5305,'PIQ.207     ', 132.0000,1,  10,  62,  10,1.04362,   4.2797,1.10000,0.90000,1.10000,0.90000
  5306,'SAN ALONSO  ', 132.0000,1,  10,  62,  10,1.04334,   4.3626,1.10000,0.90000,1.10000,0.90000
  5307,'V.ANGE.NORT ', 132.0000,1,  10,  61,   1,1.01069,  -4.9045,1.10000,0.90000,1.10000,0.90000
  5309,'PIQ.CHA     ', 132.0000,1,   8,  30,   1,0.94501, -24.1530,1.10000,0.90000,1.10000,0.90000
  5310,'PIQ.M.CAS   ', 132.0000,1,  10,  62,   1,0.92667, -28.1323,1.10000,0.90000,1.10000,0.90000
  5311,'MOCORETA    ', 132.0000,1,  10,  62,   1,0.93565, -26.3586,1.10000,0.90000,1.10000,0.90000
  5312,'SARMIENTO   ', 132.0000,1,  10,  62,   1,1.01743, -12.9170,1.10000,0.90000,1.10000,0.90000
  5313,'K2RS        ', 132.0000,1,  10,  61,  10,1.01739, -14.8710,1.10000,0.90000,1.10000,0.90000
  5314,'K4RS        ', 132.0000,1,  10,  61,  10,1.01739, -14.8710,1.10000,0.90000,1.10000,0.90000
  5315,'K3RS        ', 132.0000,1,  10,  61,  10,1.01739, -14.8710,1.10000,0.90000,1.10000,0.90000
  5316,'K1RS        ', 132.0000,1,  10,  61,  10,1.01739, -14.8710,1.10000,0.90000,1.10000,0.90000
  5317,'T.VIELAS1   ', 132.0000,1,  10,  61,   1,1.00556, -16.1756,1.10000,0.90000,1.10000,0.90000
  5318,'T.VIELAS2   ', 132.0000,1,  10,  61,   1,1.00556, -16.1756,1.10000,0.90000,1.10000,0.90000
  5319,'STELLA MARIS', 132.0000,1,  10,  62,   1,0.98578, -20.1338,1.10000,0.90000,1.10000,0.90000
  5320,'OBERAII     ', 132.0000,1,  10,  32,   1,0.95939, -12.1596,1.10000,0.90000,1.10000,0.90000
  5321,'T.OBERA     ', 132.0000,1,  10,  32,   1,0.96193, -11.9682,1.10000,0.90000,1.10000,0.90000
  5322,'S.ISIDRO.B  ', 132.0000,1,  10,  32,   1,1.03725,  -3.8875,1.10000,0.90000,1.10000,0.90000
  5323,'CD6.INT     ', 132.0000,1,  10,  61,   1,1.00557, -16.1757,1.10000,0.90000,1.10000,0.90000
  5324,'VIRASORO.NOR', 132.0000,1,  10,  62,  10,1.04325,   4.3579,1.10000,0.90000,1.10000,0.90000
  5325,'MACHAGAI    ', 132.0000,1,  10,  61,   1,0.99754, -14.2491,1.10000,0.90000,1.10000,0.90000
  5326,'K2PT        ', 132.0000,1,  10,  62,  10,1.03935, -10.1938,1.10000,0.90000,1.10000,0.90000
  5327,'PMINERAL_B1 ', 132.0000,1,  10,  32,   1,1.01319,  -4.6420,1.10000,0.90000,1.10000,0.90000
  5328,'SAN VICENTE ', 132.0000,1,  10,  32,   1,0.93929, -14.2700,1.10000,0.90000,1.10000,0.90000
  5329,'MAXIMO PAZ  ', 132.0000,1,  10,  32,   1,1.03809,  -7.5797,1.10000,0.90000,1.10000,0.90000
  5330,'GR.FORMOSA B', 132.0000,1,  10,  60,   1,1.03524, -15.9723,1.10000,0.90000,1.10000,0.90000
  5331,'VGGUEMES.INT', 132.0000,1,  10,  60,   1,0.94023, -24.0465,1.10000,0.90000,1.10000,0.90000
  5332,'IBARRETA.INT', 132.0000,1,  10,  60,   1,0.94347, -24.1392,1.10000,0.90000,1.10000,0.90000
  5333,'LIN/CAB MPAZ', 132.0000,1,  10,  32,   1,1.03931,  -7.4672,1.10000,0.90000,1.10000,0.90000
  5334,'PIQ         ', 132.0000,1,  10,  62,  10,1.04221,   4.2294,1.10000,0.90000,1.10000,0.90000
  5335,'SAN DIEGO   ', 132.0000,1,  10,  62,   1,1.00691, -15.7703,1.10000,0.90000,1.10000,0.90000
  5336,'PI ITUZAINGO', 132.0000,1,  10,  62,   1,1.04063,   1.1745,1.10000,0.90000,1.10000,0.90000
  5337,'PS.P.INF    ', 132.0000,1,  10,  61,   1,1.00976,   2.6987,1.10000,0.90000,1.10000,0.90000
  5338,'TBRENAS     ', 132.0000,1,  10,  61,  10,0.99014,  -7.7638,1.10000,0.90000,1.10000,0.90000
  5339,'PIRAY       ', 132.0000,1,  10,  32,   1,1.01811,  -3.8271,1.10000,0.90000,1.10000,0.90000
  5340,'VANGFV132   ', 132.0000,1,  10,  61,  10,1.01394,  -4.5085,1.10000,0.90000,1.10000,0.90000
  5341,'PSLE        ', 132.0000,1,  10,  61,   1,1.00962, -14.4215,1.10000,0.90000,1.10000,0.90000
  5500,'BARRAN33_1  ',  33.0000,1,  10,  61,  10,1.01900, -14.8846,1.10000,0.90000,1.10000,0.90000
  5501,'CLO.TER1    ',  33.0000,1,  10,  60,  10,1.03641, -22.2932,1.10000,0.90000,1.10000,0.90000
  5502,'CLO.TER2    ',  33.0000,1,  10,  60,  10,1.03641, -22.2932,1.10000,0.90000,1.10000,0.90000
  5503,'COR.SEC3    ',  33.0000,1,  10,  62,   1,0.98606, -20.7815,1.10000,0.90000,1.10000,0.90000
  5504,'COR.SEC4    ',  33.0000,1,  10,  62,   1,0.98606, -20.7815,1.10000,0.90000,1.10000,0.90000
  5505,'FOR.TER1    ',  33.0000,1,  10,  60,   1,1.01995, -16.9487,1.10000,0.90000,1.10000,0.90000
  5506,'FORM33      ',  33.0000,1,  10,  60,   1,1.01995, -16.9487,1.10000,0.90000,1.10000,0.90000
  5507,'GOYA33_01   ',  33.0000,1,  10,  62,  10,0.96410, -24.1644,1.10000,0.90000,1.10000,0.90000
  5508,'RES.TER1    ',  33.0000,1,  10,  61,  10,1.01948, -15.3787,1.10000,0.90000,1.10000,0.90000
  5509,'RES.TER2    ',  33.0000,1,  10,  61,  10,1.01582, -15.4072,1.10000,0.90000,1.10000,0.90000
  5510,'S.CATALI    ',  33.0000,1,  10,  62,  10,1.00225, -17.5135,1.10000,0.90000,1.10000,0.90000
  5511,'TIPOITI_A   ',  33.0000,1,  10,  62,  10,0.99579, -17.9239,1.10000,0.90000,1.10000,0.90000
  5512,'RINC.TER    ',  33.0000,1,  10,  62,  10,1.04389,   1.5334,1.10000,0.90000,1.10000,0.90000
  5513,'ISID.TER    ',  33.0000,1,  10,  32,  10,1.03616,  -4.1396,1.10000,0.90000,1.10000,0.90000
  5515,'PIRANE      ',  33.0000,1,  10,  60,  10,1.00885, -20.4171,1.10000,0.90000,1.10000,0.90000
  5517,'BARRAN33_2  ',  33.0000,1,  10,  61,   1,1.01247, -15.5181,1.10000,0.90000,1.10000,0.90000
  5518,'CORRDI      ',  13.2000,1,  10,  62,   1,1.05550, -15.3810,1.10000,0.90000,1.10000,0.90000
  5519,'TIPOITI_B   ',  33.0000,1,  10,  62,  10,0.97599, -21.4256,1.10000,0.90000,1.10000,0.90000
  5520,'RSPENA12    ',  33.0000,1,  10,  61,   1,1.00261, -11.1759,1.10000,0.90000,1.10000,0.90000
  5521,'PRESROCA    ',  33.0000,1,  10,  61,   1,1.00108, -19.8794,1.10000,0.90000,1.10000,0.90000
  5522,'BARRAN13_1  ',  13.2000,1,  10,  61,  10,1.02470, -14.1050,1.10000,0.90000,1.10000,0.90000
  5523,'ISID.TER    ',  33.0000,1,  10,  32,  10,1.03753,  -7.8223,1.10000,0.90000,1.10000,0.90000
  5524,'3ISLETAS    ', 132.0000,1,  10,  61,   1,0.98361, -11.5480,1.10000,0.90000,1.10000,0.90000
  5527,'B.VISTA     ',  33.0000,1,  10,  62,   1,0.94122, -22.4206,1.10000,0.90000,1.10000,0.90000
  5528,'SALADAS     ',  33.0000,1,  10,  62,   1,0.95930, -21.4606,1.10000,0.90000,1.10000,0.90000
  5529,'STA.ROSA    ',  33.0000,1,  10,  62,   1,1.03598, -16.7606,1.10000,0.90000,1.10000,0.90000
  5530,'BARRAN13_2  ',  13.2000,1,  10,  61,  10,1.01281, -15.4841,1.10000,0.90000,1.10000,0.90000
  5531,'SMAR33_01   ',  33.0000,1,  10,  61,   1,1.01549, -23.3100,1.10000,0.90000,1.10000,0.90000
  5532,'OBERA       ',  33.0000,1,  10,  32,  10,0.99589,  -7.5231,1.10000,0.90000,1.10000,0.90000
  5533,'OBERA       ',  13.2000,1,  10,  32,  10,0.99189,  -8.2236,1.10000,0.90000,1.10000,0.90000
  5534,'PMINERAL    ',  33.0000,1,  10,  32,   1,0.96863,  -9.4716,1.10000,0.90000,1.10000,0.90000
  5535,'PMINERAL    ',  13.2000,1,  10,  32,   1,0.95539, -12.9767,1.10000,0.90000,1.10000,0.90000
  5536,'PAPEL MIS   ',  13.2000,1,  10,  32,  10,0.99115, -11.9902,1.10000,0.90000,1.10000,0.90000
  5537,'PIRAYU      ',  33.0000,1,  10,  62,   1,1.04613, -14.9210,1.10000,0.90000,1.10000,0.90000
  5538,'JUAREZ      ',  33.0000,1,  10,  60,   1,1.00017, -22.3764,1.10000,0.90000,1.10000,0.90000
  5539,'LAGBLANCA   ',  33.0000,1,  10,  60,   1,0.95148, -26.4756,1.10000,0.90000,1.10000,0.90000
  5541,'PPAT.TER2   ',  33.0000,1,  10,  62,  10,1.04515, -11.3731,1.10000,0.90000,1.10000,0.90000
  5542,'CHARATA     ',  33.0000,1,  10,  61,  10,1.00136,  -8.3907,1.10000,0.90000,1.10000,0.90000
  5543,'V.ANGELA    ',  33.0000,1,  10,  61,   1,1.01170,  -7.5912,1.10000,0.90000,1.10000,0.90000
  5544,'PIRAYU      ',  13.2000,1,  10,  62,   1,1.03292, -16.7726,1.10000,0.90000,1.10000,0.90000
  5545,'CASTELLI    ',  33.0000,1,  10,  61,   1,1.00793, -17.3602,1.10000,0.90000,1.10000,0.90000
  5546,'CASTELLI    ',  13.2000,1,  10,  61,   1,1.00155, -18.9143,1.10000,0.90000,1.10000,0.90000
  5547,'PRESROCA    ',  13.2000,1,  10,  61,   1,0.99841, -20.6235,1.10000,0.90000,1.10000,0.90000
  5548,'P_MINERAL_B1',  13.2000,1,  10,  32,   1,0.98432,  -7.6313,1.10000,0.90000,1.10000,0.90000
  5549,'P_MINERAL_B2',  33.0000,1,  10,  32,   1,0.95405, -13.0951,1.10000,0.90000,1.10000,0.90000
  5550,'P.PATR      ',  13.2000,1,  10,  62,  10,1.04613, -14.9210,1.10000,0.90000,1.10000,0.90000
  5551,'SCAT_A      ',  13.2000,1,  10,  62,  10,1.00163, -18.5150,1.10000,0.90000,1.10000,0.90000
  5552,'SCAT_B      ',  13.2000,1,  10,  62,  10,1.00088, -18.8676,1.10000,0.90000,1.10000,0.90000
  5553,'PS.P.INF    ',  33.0000,1,  10,  61,   1,1.00180,   7.2318,1.10000,0.90000,1.10000,0.90000
  5554,'FORII13_01  ',  13.2000,1,  10,  60,   1,0.99073, -21.9762,1.10000,0.90000,1.10000,0.90000
  5555,'VANGFV33    ',  33.0000,1,  10,  61,  10,1.00350,  -0.0027,1.10000,0.90000,1.10000,0.90000
  5556,'CHA1FV33    ',  33.0000,1,  10,  61,  10,1.00795,  -7.1825,1.10000,0.90000,1.10000,0.90000
  5557,'CHA2FV33    ',  33.0000,1,  10,  61,  10,0.99853,  -7.1419,1.10000,0.90000,1.10000,0.90000
  5558,'JUARFV33    ',  33.0000,1,  10,  60,  10,1.01396, -20.8656,1.10000,0.90000,1.10000,0.90000
  5559,'PINEDO      ',  33.0000,1,  10,  61,  10,0.94847,  -9.0864,1.10000,0.90000,1.10000,0.90000
  5560,'PSVANG33    ',  33.0000,1,  10,  61,  10,1.02659,  -5.7715,1.10000,0.90000,1.10000,0.90000
  5570,'CE.SEC_1    ',  33.0000,1,  10,  62,   1,1.04922, -16.3511,1.10000,0.90000,1.10000,0.90000
  5573,'C.BRUGNE    ',  33.0000,1,  10,  62,   1,0.96833, -18.4077,1.10000,0.90000,1.10000,0.90000
  5578,'SMAR13_01   ',  13.2000,1,  10,  61,   1,1.02966, -24.9246,1.10000,0.90000,1.10000,0.90000
  5580,'MERC.TER    ',  33.0000,1,  10,  62,  10,1.03793, -11.6675,1.10000,0.90000,1.10000,0.90000
  5581,'PISROS33    ',  33.0000,1,  10,  62,   2,1.04328, -16.4146,1.10000,0.90000,1.10000,0.90000
  5582,'ESCON33_01  ',  33.0000,1,  10,  61,   1,1.02004, -18.2833,1.10000,0.90000,1.10000,0.90000
  5583,'ESCON13_01  ',  13.2000,1,  10,  61,   1,1.02264, -19.2464,1.10000,0.90000,1.10000,0.90000
  5586,'ESCON33_02  ',  33.0000,1,  10,  61,  10,1.02109, -18.2913,1.10000,0.90000,1.10000,0.90000
  5588,'GARRTV01    ',  13.2000,2,  10,  62,  14,1.04000,   9.8225,1.10000,0.90000,1.10000,0.90000
  5600,'CAZUTV01    ',   0.4000,2,  10,  32,  14,1.00000,  -5.3651,1.10000,0.90000,1.10000,0.90000
  5601,'SCHADI01    ',  13.2000,2,  10,  61,   7,1.01929, -17.6215,1.10000,0.90000,1.10000,0.90000
  5602,'SMARDI01    ',   0.4000,2,  10,  61,   7,1.05000, -25.1238,1.10000,0.90000,1.10000,0.90000
  5603,'ESCOTV01    ',  13.2000,2,  10,  61,  14,1.05000, -15.8475,1.10000,0.90000,1.10000,0.90000
  5604,'BSROTV01    ',  13.2000,2,  10,  62,  14,1.05000, -14.0644,1.10000,0.90000,1.10000,0.90000
  5605,'ALONTV01    ',  13.2000,2,  10,  62,  14,1.00079,   8.8337,1.10000,0.90000,1.10000,0.90000
  5606,'PMISTV01    ',  13.2000,2,  10,  32,  14,1.00000,  -9.1669,1.10000,0.90000,1.10000,0.90000
  5607,'SPENFV01    ',   0.6000,2,  10,  61,  12,1.00672,  -6.4638,1.10000,0.90000,1.10000,0.90000
  5608,'OBEMDI01    ',   0.4000,2,  10,  32,   7,0.97026,  -5.5078,1.10000,0.90000,1.10000,0.90000
  5609,'PINFFV01    ',   0.8000,2,  10,  61,  12,1.00000,  10.5381,1.10000,0.90000,1.10000,0.90000
  5610,'VANGFV01    ',   0.8000,2,  10,  61,  12,1.00000,   3.2114,1.10000,0.90000,1.10000,0.90000
  5611,'BARDDI01    ',   0.4000,2,  10,  61,   7,1.05000, -11.3568,1.10000,0.90000,1.10000,0.90000
  5612,'VAN2FV      ',   0.8000,2,  10,  61,  12,1.00000,   2.5279,1.10000,0.90000,1.10000,0.90000
  5613,'VAN3FV      ',   0.8000,2,  10,  61,  12,1.00000,   2.8093,1.10000,0.90000,1.10000,0.90000
  5614,'VAN4FV      ',   0.8000,2,  10,  61,  12,1.00000,   3.0907,1.10000,0.90000,1.10000,0.90000
  5615,'VAN5FV      ',   0.8000,2,  10,  61,  12,1.00000,   3.3723,1.10000,0.90000,1.10000,0.90000
  5616,'CHA1FV01    ',   0.8000,2,  10,  61,  12,1.00000,  -4.1494,1.10000,0.90000,1.10000,0.90000
  5617,'CHA2FV01    ',   0.8000,2,  10,  61,  12,1.00000,  -4.0802,1.10000,0.90000,1.10000,0.90000
  5618,'CHA3FV01    ',   0.8000,2,  10,  61,  12,1.00000,  -4.0802,1.10000,0.90000,1.10000,0.90000
  5619,'JUARFV01    ',   0.8000,2,  10,  60,  12,1.05000,   7.1449,1.10000,0.90000,1.10000,0.90000
  5620,'CLORTG      ',  13.2000,1,  10,  60,   4,1.05440, -23.5391,1.10000,0.90000,1.10000,0.90000
  5621,'VALPFV01    ',   0.8000,2,  10,  61,  12,1.00000,  -3.4085,1.10000,0.90000,1.10000,0.90000
  5629,'CORRDI01    ',   0.4000,2,  10,  62,   7,1.06000, -14.7205,1.10000,0.90000,1.10000,0.90000
  5631,'SPENDI01    ',   0.4000,2,  10,  61,   7,1.04946,  -6.4263,1.10000,0.90000,1.10000,0.90000
  5632,'SPE2DI01    ',   0.4000,2,  10,  61,   7,1.05000,  -6.6015,1.10000,0.90000,1.10000,0.90000
  5633,'JUARDI01    ',  13.2000,2,  10,  60,   7,1.00578, -22.6570,1.10000,0.90000,1.10000,0.90000
  5634,'LBLADI01    ',   0.3800,2,  10,  60,   7,0.95607, -25.1087,1.10000,0.90000,1.10000,0.90000
  5635,'VANGDI01    ',   0.4000,2,  10,  61,   7,1.05000,  -7.6372,1.10000,0.90000,1.10000,0.90000
  5636,'LPALDI01    ',   0.4000,2,  10,  61,   7,1.05000, -10.5515,1.10000,0.90000,1.10000,0.90000
  5642,'PIRADI01    ',   0.3800,2,  10,  60,   7,1.01512, -17.9138,1.10000,0.90000,1.10000,0.90000
  5644,'PIRADI01    ',   0.4000,2,  10,  60,   7,1.01000, -17.8260,1.10000,0.90000,1.10000,0.90000
  5650,'GOYA13_01   ',  13.2000,1,  10,  62,   4,0.97530, -25.0800,1.10000,0.90000,1.10000,0.90000
  5651,'CASTDI01    ',   0.3800,2,  10,  61,   7,1.05000, -12.0180,1.10000,0.90000,1.10000,0.90000
  5652,'GOYDDI01    ',   0.4000,2,  10,  62,   7,0.96410, -24.1644,1.10000,0.90000,1.10000,0.90000
  5653,'ESQDDI01    ',   0.4000,2,  10,  62,   7,1.05000, -16.4764,1.10000,0.90000,1.10000,0.90000
  5654,'ARISDI01    ',   0.4000,2,  10,  32,   7,1.02911,  -8.9415,1.10000,0.90000,1.10000,0.90000
  5655,'FORII33_01  ',  33.0000,1,  10,  60,  14,0.99115, -20.8283,1.10000,0.90000,1.10000,0.90000
  5660,'OBERTG01    ',  13.2000,2,  10,  32,   4,0.97812, -10.3176,1.10000,0.90000,1.10000,0.90000
  5662,'POSATG02    ',  13.2000,2,  10,  32,   4,1.03820,  -7.5199,1.10000,0.90000,1.10000,0.90000
  5665,'PUPITV01    ',  13.2000,2,  10,  32,   4,1.05000,   0.1239,1.10000,0.90000,1.10000,0.90000
  5666,'SROSDI01    ',  13.2000,2,  10,  62,   7,1.01923, -18.8138,1.10000,0.90000,1.10000,0.90000
  5667,'CHARDI01    ',   0.4000,2,  10,  61,   7,0.97783,  -7.0492,1.10000,0.90000,1.10000,0.90000
  5668,'CHARDI02    ',   0.4000,2,  10,  61,   7,0.98059,  -7.1645,1.10000,0.90000,1.10000,0.90000
  5671,'YACYHI01    ',  13.2000,2,  10,  62,   6,1.00779,   7.6628,1.10000,0.90000,1.10000,0.90000
  5672,'YACYHI02    ',  13.2000,2,  10,  62,   6,1.00779,   7.6628,1.10000,0.90000,1.10000,0.90000
  5673,'YACYHI03    ',  13.2000,2,  10,  62,   6,1.00779,   7.6628,1.10000,0.90000,1.10000,0.90000
  5674,'YACYHI04    ',  13.2000,2,  10,  62,   6,1.00779,   7.6628,1.10000,0.90000,1.10000,0.90000
  5675,'YACYHI05    ',  13.2000,2,  10,  62,   6,1.00779,   7.6628,1.10000,0.90000,1.10000,0.90000
  5676,'YACYHI06    ',  13.2000,2,  10,  62,   6,1.00779,   7.6628,1.10000,0.90000,1.10000,0.90000
  5677,'YACYHI07    ',  13.2000,2,  10,  62,   6,1.00779,   7.6628,1.10000,0.90000,1.10000,0.90000
  5678,'YACYHI08    ',  13.2000,2,  10,  62,   6,1.00779,   7.6628,1.10000,0.90000,1.10000,0.90000
  5679,'YACYHI09    ',  13.2000,2,  10,  62,   6,1.00779,   7.6628,1.10000,0.90000,1.10000,0.90000
  5680,'YACYHI10    ',  13.2000,2,  10,  62,   6,1.00779,   7.6628,1.10000,0.90000,1.10000,0.90000
  5681,'YACYHI11    ',  13.2000,2,  10,  62,   6,1.00779,   7.6628,1.10000,0.90000,1.10000,0.90000
  5682,'YACYHI12    ',  13.2000,2,  10,  62,   6,1.00779,   7.6628,1.10000,0.90000,1.10000,0.90000
  5683,'YACYHI13    ',  13.2000,2,  10,  62,   6,1.00779,   7.6628,1.10000,0.90000,1.10000,0.90000
  5684,'YACYHI14    ',  13.2000,2,  10,  62,   6,1.00779,   7.6628,1.10000,0.90000,1.10000,0.90000
  5685,'YACYHI15    ',  13.2000,2,  10,  62,   6,1.00779,   7.6628,1.10000,0.90000,1.10000,0.90000
  5686,'YACYHI16    ',  13.2000,2,  10,  62,   6,0.99512,   1.8898,1.10000,0.90000,1.10000,0.90000
  5691,'URUGHI01    ',  13.8000,2,  10,  32,   6,1.03000,   1.5159,1.10000,0.90000,1.10000,0.90000
  5692,'URUGHI02    ',  13.8000,2,  10,  32,   6,1.03000,   1.5159,1.10000,0.90000,1.10000,0.90000
  5803,'COR.TER3    ',  13.2000,1,  10,  62,  10,0.98021, -22.2861,1.10000,0.90000,1.10000,0.90000
  5804,'COR.TER4    ',  13.2000,1,  10,  62,   1,0.98021, -22.2861,1.10000,0.90000,1.10000,0.90000
  5805,'FORMOSA     ',  13.2000,1,  10,  60,   1,1.01995, -16.9487,1.10000,0.90000,1.10000,0.90000
  5806,'R.S.PENA    ',  13.2000,1,  10,  61,   1,1.03004,  -8.9510,1.10000,0.90000,1.10000,0.90000
  5807,'PIR.TER1    ',  13.2000,1,  10,  60,  10,1.00831, -19.8518,1.10000,0.90000,1.10000,0.90000
  5808,'CASTELLI    ',  13.2000,1,  10,  61,   1,1.02946, -14.7534,1.10000,0.90000,1.10000,0.90000
  5809,'B.VISTA     ',  13.2000,1,  10,  62,   1,0.93434, -23.7929,1.10000,0.90000,1.10000,0.90000
  5810,'CHA.TER1    ',  33.0000,1,  10,  61,   1,1.01246,  -8.3094,1.10000,0.90000,1.10000,0.90000
  5811,'GOYA2       ',  13.2000,1,  10,  62,  10,0.96410, -24.1644,1.10000,0.90000,1.10000,0.90000
  5812,'CE.TER      ',  13.2000,1,  10,  62,   1,1.06678, -16.9113,1.10000,0.90000,1.10000,0.90000
  5829,'FOR.TER1    ',  33.0000,1,  10,  60,   1,1.03222, -16.5577,1.10000,0.90000,1.10000,0.90000
  5830,'VANG.TER    ',  13.2000,1,  10,  61,   1,1.02425,  -9.4934,1.10000,0.90000,1.10000,0.90000
  5831,'CHARATA     ',  13.2000,1,  10,  61,  10,1.00646,  -8.8193,1.10000,0.90000,1.10000,0.90000
  5840,'LAGBL.TER   ',  13.2000,1,  10,  60,   1,0.94870, -28.1157,1.10000,0.90000,1.10000,0.90000
  5842,'FOR.TER2    ',  33.0000,1,  10,  60,   1,1.04260, -12.3590,1.10000,0.90000,1.10000,0.90000
  5850,'JUA.TER     ',  13.2000,1,  10,  60,   1,0.99869, -23.2872,1.10000,0.90000,1.10000,0.90000
  5871,'CD5N13_02   ',  13.2000,1,  10,  61,   1,0.99158, -25.6661,1.10000,0.90000,1.10000,0.90000
  5872,'CD5N13_01   ',  13.2000,1,  10,  61,   1,0.99048, -26.5368,1.10000,0.90000,1.10000,0.90000
  5873,'C.BUNGE     ',  13.2000,1,  10,  62,   1,0.96816, -18.5724,1.10000,0.90000,1.10000,0.90000
  5972,'TIROTV01    ',  13.2000,2,  10,  61,  14,1.02000, -22.2937,1.10000,0.90000,1.10000,0.90000
  5998,'PPAT.TER    ',  33.0000,1,  10,  62,  10,1.03720, -10.6477,1.10000,0.90000,1.10000,0.90000
  6000,'ALMAFUE.    ', 500.0000,1,  12,  33,  10,1.00955,   5.9096,1.10000,0.90000,1.10000,0.90000
  6002,'A.CABRAL    ', 500.0000,1,  12,  33,  10,1.01492,   2.1919,1.10000,0.90000,1.10000,0.90000
  6004,'EMBALSE     ', 500.0000,1,  12,  33,  10,1.01352,   6.7710,1.10000,0.90000,1.10000,0.90000
  6006,'MALVINAS    ', 500.0000,1,  12,  33,  10,0.98113,   4.0721,1.10000,0.90000,1.10000,0.90000
  6008,'R.GRANDE    ', 500.0000,1,  12,  33,  10,1.01476,   7.8305,1.10000,0.90000,1.10000,0.90000
  6010,'LUJAN.SL    ', 500.0000,1,  12,  34,  10,1.02932,  10.4343,1.10000,0.90000,1.10000,0.90000
  6200,'ALMAFUE1    ', 132.0000,1,  12,  33,  10,1.01247,   1.8532,1.10000,0.90000,1.10000,0.90000
  6201,'PIQ126_02   ', 132.0000,1,  12,  33,  10,1.02724,   6.4583,1.10000,0.90000,1.10000,0.90000
  6202,'ALMAFUE2    ', 132.0000,1,  12,  33,  10,1.01330,   2.3727,1.10000,0.90000,1.10000,0.90000
  6203,'A.CABRAL    ', 132.0000,1,  12,  33,  10,1.02493,  -1.5617,1.10000,0.90000,1.10000,0.90000
  6204,'B.JARDIN    ', 132.0000,1,  12,  33,   1,0.98199,  -5.1889,1.10000,0.90000,1.10000,0.90000
  6205,'LUJAN.SL2   ', 132.0000,1,  12,  34,  10,1.03991,  10.1525,1.10000,0.90000,1.10000,0.90000
  6206,'AFISA       ', 132.0000,1,  12,  33,   1,0.92807, -17.8485,1.10000,0.90000,1.10000,0.90000
  6207,'LA.CUMBRE   ', 132.0000,1,  12,  34,  10,0.97702,   4.1993,1.10000,0.90000,1.10000,0.90000
  6208,'C.PAZ       ', 132.0000,1,  12,  33,   1,0.96821,  -7.1840,1.10000,0.90000,1.10000,0.90000
  6209,'NOGOLI      ', 132.0000,1,  12,  34,  10,1.00951,   7.7275,1.10000,0.90000,1.10000,0.90000
  6210,'JE.MARIA    ', 132.0000,1,  12,  33,   1,0.93692,  -9.0489,1.10000,0.90000,1.10000,0.90000
  6211,'EST-MALV    ', 132.0000,1,  12,  33,  10,0.96065,  -8.1793,1.10000,0.90000,1.10000,0.90000
  6212,'ESTE        ', 132.0000,1,  12,  33,   1,0.95981,  -8.4860,1.10000,0.90000,1.10000,0.90000
  6213,'CEMENTERA.AV', 132.0000,1,  12,  34,   2,1.00128,   7.7169,1.10000,0.90000,1.10000,0.90000
  6214,'NORTE       ', 132.0000,1,  12,  33,   1,0.95977,  -7.5554,1.10000,0.90000,1.10000,0.90000
  6215,'TOTORAL NVA ', 132.0000,1,  12,  33,   1,0.92684, -10.1807,1.10000,0.90000,1.10000,0.90000
  6216,'OESTE       ', 132.0000,1,  12,  33,   1,0.95574,  -8.7436,1.10000,0.90000,1.10000,0.90000
  6217,'SOE-NCOR    ', 132.0000,1,  12,  33,  10,0.98423,  -5.4481,1.10000,0.90000,1.10000,0.90000
  6218,'SUR 2       ', 132.0000,1,  12,  33,  10,0.98177,  -5.3201,1.10000,0.90000,1.10000,0.90000
  6219,'SUR-NCOR    ', 132.0000,1,  12,  33,  10,0.98222,  -5.4205,1.10000,0.90000,1.10000,0.90000
  6220,'SUROESTE    ', 132.0000,1,  12,  33,   1,0.98784,  -5.2878,1.10000,0.90000,1.10000,0.90000
  6221,'SUR 1       ', 132.0000,1,  12,  33,   1,0.95813,  -8.8290,1.10000,0.90000,1.10000,0.90000
  6222,'EMBALSE     ', 132.0000,1,  12,  33,  10,1.01337,   2.3701,1.10000,0.90000,1.10000,0.90000
  6223,'TANCACHA    ', 132.0000,1,  12,  33,   1,1.00412,   0.4749,1.10000,0.90000,1.10000,0.90000
  6224,'F.CANETE    ', 132.0000,1,  12,  33,  10,0.96264,  -7.1861,1.10000,0.90000,1.10000,0.90000
  6225,'LA FALDA    ', 132.0000,1,  12,  33,   1,0.93391,  -9.7664,1.10000,0.90000,1.10000,0.90000
  6226,'CABRERA     ', 132.0000,1,  12,  33,   1,1.00221,  -0.3256,1.10000,0.90000,1.10000,0.90000
  6227,'TABLADA     ', 132.0000,1,  12,  33,   1,0.95631,  -8.7926,1.10000,0.90000,1.10000,0.90000
  6228,'G.DEHEZA    ', 132.0000,1,  12,  33,   1,0.99810,  -1.3328,1.10000,0.90000,1.10000,0.90000
  6229,'S.A.ARREDOND', 132.0000,1,  12,  33,   1,0.96122,  -7.3467,1.10000,0.90000,1.10000,0.90000
  6230,'H.RENANC    ', 132.0000,1,  12,  33,  10,0.99243, -12.2610,1.10000,0.90000,1.10000,0.90000
  6231,'VARILLAS    ', 132.0000,1,  12,  33,   1,0.96194,  -9.6604,1.10000,0.90000,1.10000,0.90000
  6232,'IVERDE      ', 132.0000,1,  12,  33,  10,0.88966,  -9.4020,1.10000,0.90000,1.10000,0.90000
  6233,'G.DEHE33_02 ',  33.0000,1,  12,  33,   1,1.00545,  -0.9675,1.10000,0.90000,1.10000,0.90000
  6234,'LA TOMA     ', 132.0000,1,  12,  34,   1,0.95597,  -0.1765,1.10000,0.90000,1.10000,0.90000
  6235,'J. POSSE    ', 132.0000,1,  12,  33,   1,0.93613,  -6.7563,1.10000,0.90000,1.10000,0.90000
  6236,'LA VINA     ', 132.0000,1,  12,  33,   1,0.97257,  -2.8729,1.10000,0.90000,1.10000,0.90000
  6237,'CTMARAN2    ', 132.0000,1,  12,  33,  10,1.04258,   7.1374,1.10000,0.90000,1.10000,0.90000
  6238,'FERIAS      ', 132.0000,1,  12,  33,   1,1.04113,   6.9713,1.10000,0.90000,1.10000,0.90000
  6239,'CTMARANZ    ', 132.0000,1,  12,  33,  10,1.04258,   7.1374,1.10000,0.90000,1.10000,0.90000
  6240,'HIGUERAS    ', 132.0000,1,  12,  33,   1,1.02996,   5.2247,1.10000,0.90000,1.10000,0.90000
  6241,'MERLO SL    ', 132.0000,1,  12,  34,   1,0.94540,  -3.9765,1.10000,0.90000,1.10000,0.90000
  6242,'APE-EPEC    ', 132.0000,1,  12,  33,  10,0.99542, -12.0235,1.10000,0.90000,1.10000,0.90000
  6243,'TILISARAO   ', 132.0000,1,  12,  34,   1,0.94934,  -2.2785,1.10000,0.90000,1.10000,0.90000
  6244,'LIM.CBA-SLN ', 132.0000,1,  12,  34,  10,0.95022,  -3.6567,1.10000,0.90000,1.10000,0.90000
  6245,'S.LUIS CEN  ', 132.0000,1,  12,  34,   1,0.98800,   5.7524,1.10000,0.90000,1.10000,0.90000
  6246,'LIM.CBA-SLS ', 132.0000,1,  12,  34,  10,0.99421,   3.7259,1.10000,0.90000,1.10000,0.90000
  6247,'MORTEROS    ', 132.0000,1,  12,  33,   1,0.92318, -18.4904,1.10000,0.90000,1.10000,0.90000
  6248,'MOLINOS     ', 132.0000,1,  12,  33,   1,0.99540,  -1.6237,1.10000,0.90000,1.10000,0.90000
  6249,'MENDIOLA    ', 132.0000,1,  12,  33,   1,0.95852,  -7.6835,1.10000,0.90000,1.10000,0.90000
  6250,'MALAGUEN    ', 132.0000,1,  12,  33,   1,0.97146,  -6.3182,1.10000,0.90000,1.10000,0.90000
  6251,'MONTECRISTO ', 132.0000,1,  12,  33,   1,0.97848,  -5.1666,1.10000,0.90000,1.10000,0.90000
  6252,'MALVINAS    ', 132.0000,1,  12,  33,   1,0.98793,  -4.1612,1.10000,0.90000,1.10000,0.90000
  6253,'GUINAZU     ', 132.0000,1,  12,  33,   1,0.96330,  -7.3529,1.10000,0.90000,1.10000,0.90000
  6254,'G.LEVAL     ', 132.0000,1,  12,  33,  10,1.00810,  15.0486,1.10000,0.90000,1.10000,0.90000
  6255,'CT 13JULIO  ', 132.0000,1,  12,  33,   4,1.00986,   2.1768,1.10000,0.90000,1.10000,0.90000
  6256,'PETRO.R3    ', 132.0000,1,  12,  33,   2,1.00980,   2.1733,1.10000,0.90000,1.10000,0.90000
  6257,'PILARII1    ', 132.0000,1,  12,  33,   1,1.01691,  -1.0603,1.10000,0.90000,1.10000,0.90000
  6258,'PILAR A     ', 132.0000,1,  12,  33,   1,1.00714,  -1.4569,1.10000,0.90000,1.10000,0.90000
  6259,'PILARII2    ', 132.0000,1,  12,  33,   1,1.01837,  -3.5021,1.10000,0.90000,1.10000,0.90000
  6260,'PILAR C     ', 132.0000,1,  12,  33,  10,1.00072,  -5.6541,1.10000,0.90000,1.10000,0.90000
  6261,'N.CORDOB    ', 132.0000,1,  12,  33,   1,0.98230,  -5.5034,1.10000,0.90000,1.10000,0.90000
  6262,'RD.BUSTO    ', 132.0000,1,  12,  33,   1,0.95562,  -8.4447,1.10000,0.90000,1.10000,0.90000
  6263,'M.ABASTO    ', 132.0000,1,  12,  33,   1,0.96669,  -6.8374,1.10000,0.90000,1.10000,0.90000
  6264,'REOLIN 1    ', 132.0000,1,  12,  33,  10,1.01150,   1.8368,1.10000,0.90000,1.10000,0.90000
  6265,'BOSCOEPC    ', 132.0000,1,  12,  33,   1,0.95632,  -8.4678,1.10000,0.90000,1.10000,0.90000
  6266,'REOLIN 2    ', 132.0000,1,  12,  33,  10,1.01234,   2.1543,1.10000,0.90000,1.10000,0.90000
  6267,'CDBACENT    ', 132.0000,1,  12,  33,   1,0.95764,  -8.8353,1.10000,0.90000,1.10000,0.90000
  6268,'R.CUARTO    ', 132.0000,1,  12,  33,  10,1.03916,   6.6050,1.10000,0.90000,1.10000,0.90000
  6269,'ARRO-CBA    ', 132.0000,1,  12,  33,  10,0.91533, -11.4142,1.10000,0.90000,1.10000,0.90000
  6270,'SAN FCO.    ', 132.0000,1,  12,  33,   1,0.93822, -15.1669,1.10000,0.90000,1.10000,0.90000
  6271,'ELENA       ', 132.0000,1,  12,  33,   1,1.01755,   3.3802,1.10000,0.90000,1.10000,0.90000
  6272,'SAN LUIS    ', 132.0000,1,  12,  34,   1,0.97751,   4.0670,1.10000,0.90000,1.10000,0.90000
  6273,'SLUIS.PIND  ', 132.0000,1,  12,  34,   2,0.99593,   6.7185,1.10000,0.90000,1.10000,0.90000
  6274,'SROSA.SL    ', 132.0000,1,  12,  34,   1,0.94962,  -3.6602,1.10000,0.90000,1.10000,0.90000
  6275,'LEONES      ', 132.0000,1,  12,  33,  10,1.00461,  -9.1089,1.10000,0.90000,1.10000,0.90000
  6276,'DOLORES     ', 132.0000,1,  12,  33,   1,0.96033,  -3.6787,1.10000,0.90000,1.10000,0.90000
  6277,'CALASANZ    ', 132.0000,1,  12,  33,   1,0.95756,  -8.8542,1.10000,0.90000,1.10000,0.90000
  6278,'V.MARIA     ', 132.0000,1,  12,  33,   1,1.01682,  -1.4689,1.10000,0.90000,1.10000,0.90000
  6279,'B.VILLE     ', 132.0000,1,  12,  33,  10,1.00874,  -7.3264,1.10000,0.90000,1.10000,0.90000
  6280,'V.MERCEDES  ', 132.0000,1,  12,  34,   1,0.94343,   0.2165,1.10000,0.90000,1.10000,0.90000
  6281,'V.MER.SU    ', 132.0000,1,  12,  34,   1,0.94179,   0.0046,1.10000,0.90000,1.10000,0.90000
  6282,'YOCSINA     ', 132.0000,1,  12,  33,   1,0.97310,  -6.3081,1.10000,0.90000,1.10000,0.90000
  6283,'ENCADENADAS ', 132.0000,1,  12,  34,   1,0.94073,  -0.2640,1.10000,0.90000,1.10000,0.90000
  6284,'I.FABRICAS  ', 132.0000,1,  12,  33,   1,0.96421,  -8.3377,1.10000,0.90000,1.10000,0.90000
  6285,'CTVMARIA    ', 132.0000,1,  12,  33,  10,1.02089,  -1.1149,1.10000,0.90000,1.10000,0.90000
  6286,'LUJAN.SL    ', 132.0000,1,  12,  34,  10,1.03224,   9.2363,1.10000,0.90000,1.10000,0.90000
  6287,'PI-CIRCU1   ', 132.0000,1,  12,  33,   1,0.98289,  -5.1024,1.10000,0.90000,1.10000,0.90000
  6288,'PI-CIRCU2   ', 132.0000,1,  12,  33,   1,0.96048,  -8.6427,1.10000,0.90000,1.10000,0.90000
  6289,'CANDELARIA  ', 132.0000,1,  12,  34,   1,1.00803,  10.9676,1.10000,0.90000,1.10000,0.90000
  6290,'PIQ126_01   ', 132.0000,1,  12,  33,  10,1.00881,   5.0581,1.10000,0.90000,1.10000,0.90000
  6291,'ACHIRAPE    ', 132.0000,1,  12,  33,  10,1.02331,   6.3257,1.10000,0.90000,1.10000,0.90000
  6293,'PROMAIZ     ', 132.0000,1,  12,  33,   1,0.98234,  -4.3465,1.10000,0.90000,1.10000,0.90000
  6294,'BIALET      ', 132.0000,1,  12,  33,  10,0.94740,  -8.7292,1.10000,0.90000,1.10000,0.90000
  6295,'V.MARIA NOR ', 132.0000,1,  12,  33,   1,1.01352,  -1.7189,1.10000,0.90000,1.10000,0.90000
  6296,'A. GRACIA   ', 132.0000,1,  12,  33,   1,0.98468,  -3.8835,1.10000,0.90000,1.10000,0.90000
  6297,'OMBUES      ', 132.0000,1,  12,  33,   1,0.98021,  -5.8176,1.10000,0.90000,1.10000,0.90000
  6298,'M.JUAREZ    ', 132.0000,1,  12,  33,   1,1.00407,  -9.5959,1.10000,0.90000,1.10000,0.90000
  6299,'AUTODROMO   ', 132.0000,1,  12,  33,   1,0.95931,  -8.1995,1.10000,0.90000,1.10000,0.90000
  6300,'PIQ AUT-MAL ', 132.0000,1,  12,  33,   1,0.96197,  -7.8252,1.10000,0.90000,1.10000,0.90000
  6301,'BARRIAL     ', 132.0000,1,  12,  34,  10,1.03183,  11.5882,1.10000,0.90000,1.10000,0.90000
  6302,'INT-PILAR   ', 132.0000,1,  12,  23,  10,1.00714,  -1.4569,1.10000,0.90000,1.10000,0.90000
  6303,'SROSA.SL 33 ',  33.0000,1,  12,  34,  10,0.95148,  -5.0358,1.10000,0.90000,1.10000,0.90000
  6304,'SROSA.SL 13 ',  13.2000,1,  12,  34,  10,0.94601,  -6.0135,1.10000,0.90000,1.10000,0.90000
  6305,'LEVIEO_33_01',  33.0000,1,  12,  33,  10,1.05535,  16.8893,1.10000,0.90000,1.10000,0.90000
  6306,'LEVIEO_33_02',  33.0000,1,  12,  33,  10,1.05436,  16.6814,1.10000,0.90000,1.10000,0.90000
  6307,'LEVIEO_66   ',  66.0000,1,  12,  33,  10,1.06414,  13.4161,1.10000,0.90000,1.10000,0.90000
  6308,'CASA6.6_2   ',   6.6000,1,  12,  34,  10,0.99232,   7.5326,1.10000,0.90000,1.10000,0.90000
  6309,'CASA6.6_1   ',   6.6000,1,  12,  34,   2,0.98322,   7.3415,1.10000,0.90000,1.10000,0.90000
  6310,'CELEFV_6.6  ',   6.6000,1,  12,  34,   2,0.99717,  13.6600,1.10000,0.90000,1.10000,0.90000
  6311,'PE LEVALLEII', 132.0000,1,  12,  33,  10,1.00851,  15.0865,1.10000,0.90000,1.10000,0.90000
  6312,'LEV2EO01    ',  33.0000,1,  12,  33,  10,1.02604,  17.8853,1.10000,0.90000,1.10000,0.90000
  6313,'PS LS II    ', 132.0000,1,  12,  34,  10,1.00185,  11.8373,1.10000,0.90000,1.10000,0.90000
  6314,'PS LS II    ',  33.0000,1,  12,  34,  10,0.97300,  14.0722,1.10000,0.90000,1.10000,0.90000
  6315,'PS LS II    ',  33.0000,1,  12,  34,  10,0.97245,  14.1768,1.10000,0.90000,1.10000,0.90000
  6316,'BARRIAL     ',  13.2000,1,  12,  34,  10,1.03412,  13.3097,1.10000,0.90000,1.10000,0.90000
  6317,'BARRIAL     ',  33.0000,1,  12,  34,  10,0.99061,  14.1846,1.10000,0.90000,1.10000,0.90000
  6318,'S LUIS FV   ',  33.0000,1,  12,  34,  10,0.99347,  14.4503,1.10000,0.90000,1.10000,0.90000
  6500,'ARRO-CBA    ',  66.0000,1,  12,  33,   1,1.03376, -13.5876,1.10000,0.90000,1.10000,0.90000
  6501,'B.JARDIN    ',  66.0000,1,  12,  33,   1,0.98108,  -5.4283,1.10000,0.90000,1.10000,0.90000
  6502,'B.VILLE     ',  66.0000,1,  12,  33,   1,1.03549,  -5.5787,1.10000,0.90000,1.10000,0.90000
  6503,'CANALS      ',  66.0000,1,  12,  33,   1,0.94355,  -9.1726,1.10000,0.90000,1.10000,0.90000
  6504,'C.PAZ       ',  66.0000,1,  12,  33,  10,0.97047,  -7.8235,1.10000,0.90000,1.10000,0.90000
  6505,'CASSAFOU    ',  66.0000,1,  12,  33,   1,1.00455,  -0.5673,1.10000,0.90000,1.10000,0.90000
  6506,'JE.MARIA    ',  66.0000,1,  12,  33,   1,0.95300, -11.1876,1.10000,0.90000,1.10000,0.90000
  6507,'S.CATALINA  ',  66.0000,1,  12,  33,   1,1.01402,   6.3182,1.10000,0.90000,1.10000,0.90000
  6508,'OES.TER1    ',  10.0000,1,  12,  33,  10,0.96802,  -8.0328,1.10000,0.90000,1.10000,0.90000
  6509,'OES.TER2    ',  10.0000,1,  12,  33,  10,0.97895,  -7.2377,1.10000,0.90000,1.10000,0.90000
  6510,'SAN LUIS    ',  33.0000,1,  12,  34,  10,0.98931,   7.5948,1.10000,0.90000,1.10000,0.90000
  6511,'F.SIMONS    ',  66.0000,1,  12,  33,   1,1.00954,  -0.4413,1.10000,0.90000,1.10000,0.90000
  6512,'LEVALLE     ',  66.0000,1,  12,  33,   1,1.06395,  13.3864,1.10000,0.90000,1.10000,0.90000
  6513,'H.RENANC    ',  66.0000,1,  12,  33,   1,0.98374, -13.2125,1.10000,0.90000,1.10000,0.90000
  6514,'INRIVILL    ',  66.0000,1,  12,  33,   1,0.99342, -10.6495,1.10000,0.90000,1.10000,0.90000
  6515,'I.VERDE     ',  66.0000,1,  12,  33,   1,1.01553, -10.1229,1.10000,0.90000,1.10000,0.90000
  6516,'LABOULAY    ',  66.0000,1,  12,  33,   1,0.95728,   0.8926,1.10000,0.90000,1.10000,0.90000
  6517,'FERIAS      ',  66.0000,1,  12,  33,   1,1.02313,   6.4981,1.10000,0.90000,1.10000,0.90000
  6518,'BARRIAL     ',  33.0000,1,  12,  34,  10,0.99464,  16.8490,1.10000,0.90000,1.10000,0.90000
  6519,'VARILLAS    ',  66.0000,1,  12,  33,   1,0.97841, -10.3875,1.10000,0.90000,1.10000,0.90000
  6520,'LEONES      ',  66.0000,1,  12,  33,   1,0.99983,  -9.5124,1.10000,0.90000,1.10000,0.90000
  6521,'MALVINA1    ',  34.5000,1,  12,  33,  10,0.94708,  -3.6655,1.10000,0.90000,1.10000,0.90000
  6522,'MALVINA2    ',  34.5000,1,  12,  33,  10,0.94755,  -3.5572,1.10000,0.90000,1.10000,0.90000
  6523,'PILAR       ',  66.0000,1,  12,  33,   1,1.03281,  -7.9406,1.10000,0.90000,1.10000,0.90000
  6524,'REOLIN      ',  66.0000,1,  12,  33,   1,1.00589,  -0.5382,1.10000,0.90000,1.10000,0.90000
  6525,'SAN FCO2    ',  66.0000,1,  12,  33,   1,0.94490, -15.1604,1.10000,0.90000,1.10000,0.90000
  6526,'SFC.TER1    ',  33.0000,1,  12,  33,  10,0.99781, -17.5546,1.10000,0.90000,1.10000,0.90000
  6527,'SFC.TER2    ',  33.0000,1,  12,  33,  10,0.99764, -17.5483,1.10000,0.90000,1.10000,0.90000
  6528,'S.ROQUE1    ',  66.0000,1,  12,  33,   1,0.96829,  -8.3508,1.10000,0.90000,1.10000,0.90000
  6529,'V.MACKEN    ',  66.0000,1,  12,  33,   1,0.97563,   9.1166,1.10000,0.90000,1.10000,0.90000
  6530,'V.MARIA1    ',  66.0000,1,  12,  33,   1,1.04535,  -3.0447,1.10000,0.90000,1.10000,0.90000
  6531,'V.MARIA2    ',  66.0000,1,  12,  33,   1,1.05108,  -4.3153,1.10000,0.90000,1.10000,0.90000
  6532,'VMA.TER1    ',  33.0000,1,  12,  33,  10,1.03836,   2.5260,1.10000,0.90000,1.10000,0.90000
  6533,'VMA.TER2    ',  33.0000,1,  12,  33,  10,1.03624,   2.1771,1.10000,0.90000,1.10000,0.90000
  6534,'LUJA.TER    ',  33.0000,1,  12,  34,  10,1.03041,   9.1576,1.10000,0.90000,1.10000,0.90000
  6535,'M.JUAREZ    ',  66.0000,1,  12,  33,   1,0.99733,  -9.9209,1.10000,0.90000,1.10000,0.90000
  6536,'BOSCOEPC    ',  66.0000,1,  12,  33,  10,0.95608,  -8.8242,1.10000,0.90000,1.10000,0.90000
  6537,'R.CEBALL    ',  66.0000,1,  12,  33,   1,0.93251, -14.2235,1.10000,0.90000,1.10000,0.90000
  6538,'ALLENDE     ',  66.0000,1,  12,  33,   1,0.95539, -14.3914,1.10000,0.90000,1.10000,0.90000
  6539,'BRUZZO      ',  66.0000,1,  12,  33,   1,0.91477,   8.5234,1.10000,0.90000,1.10000,0.90000
  6540,'VIAMONTE    ',  66.0000,1,  12,  33,   1,0.93656,  -6.9242,1.10000,0.90000,1.10000,0.90000
  6541,'DEVOTO      ',  66.0000,1,  12,  33,   1,0.94555, -16.1480,1.10000,0.90000,1.10000,0.90000
  6542,'FRANCIA     ',  66.0000,1,  12,  33,   1,0.96678, -16.3740,1.10000,0.90000,1.10000,0.90000
  6543,'EL TIO      ',  66.0000,1,  12,  33,   1,0.99223, -15.6476,1.10000,0.90000,1.10000,0.90000
  6544,'LUJATER2    ',  33.0000,1,  12,  34,  10,1.03096,   9.1815,1.10000,0.90000,1.10000,0.90000
  6545,'TEMPLE      ',  66.0000,1,  12,  33,   1,0.96532, -15.2096,1.10000,0.90000,1.10000,0.90000
  6546,'VROSARIO    ',  66.0000,1,  12,  33,   1,0.96436, -13.1446,1.10000,0.90000,1.10000,0.90000
  6547,'MOLLE       ',  66.0000,1,  12,  33,   1,0.98740,  -8.9851,1.10000,0.90000,1.10000,0.90000
  6548,'ALGODON     ',  66.0000,1,  12,  33,   1,1.01512,  -6.8124,1.10000,0.90000,1.10000,0.90000
  6549,'AUSONIA     ',  66.0000,1,  12,  33,   1,1.00778,  -5.5212,1.10000,0.90000,1.10000,0.90000
  6550,'LAGUNA      ',  66.0000,1,  12,  33,   1,0.99128,  -6.6764,1.10000,0.90000,1.10000,0.90000
  6551,'ETRURIA     ',  66.0000,1,  12,  33,   1,0.97725,  -7.6652,1.10000,0.90000,1.10000,0.90000
  6552,'CHAZON      ',  66.0000,1,  12,  33,   1,0.96597,  -8.4451,1.10000,0.90000,1.10000,0.90000
  6553,'CARLOTA     ',  66.0000,1,  12,  33,   1,0.95467,  -9.0993,1.10000,0.90000,1.10000,0.90000
  6554,'ARIAS       ',  66.0000,1,  12,  33,   1,0.96615, -10.5186,1.10000,0.90000,1.10000,0.90000
  6555,'GUATIMOZ    ',  66.0000,1,  12,  33,   1,0.98801, -10.5550,1.10000,0.90000,1.10000,0.90000
  6556,'SAMPACHO    ',  66.0000,1,  12,  33,   1,0.98714,   6.0598,1.10000,0.90000,1.10000,0.90000
  6557,'MOLDES      ',  66.0000,1,  12,  33,   1,0.97632,   6.8022,1.10000,0.90000,1.10000,0.90000
  6558,'S.MARCOS    ',  66.0000,1,  12,  33,   1,1.01367,  -7.6873,1.10000,0.90000,1.10000,0.90000
  6559,'RD.BUST0    ',  66.0000,1,  12,  33,  10,1.01755, -12.9796,1.10000,0.90000,1.10000,0.90000
  6560,'ARRO.VIE    ',  66.0000,1,  12,  33,   1,1.02872, -13.6579,1.10000,0.90000,1.10000,0.90000
  6561,'VIRTBOSC    ',  66.0000,1,  12,  33,  10,0.95605,  -8.8305,1.10000,0.90000,1.10000,0.90000
  6562,'V.MACKE2    ',  66.0000,1,  12,  33,   1,0.97563,   9.1166,1.10000,0.90000,1.10000,0.90000
  6563,'ARCOR       ',  66.0000,1,  12,  33,   2,1.02887, -13.6357,1.10000,0.90000,1.10000,0.90000
  6564,'G. PAZ      ',  66.0000,1,  12,  33,   1,0.94068, -12.6914,1.10000,0.90000,1.10000,0.90000
  6565,'LACALERA    ',  66.0000,1,  12,  33,   1,0.95462,  -8.9803,1.10000,0.90000,1.10000,0.90000
  6566,'VME.TER     ',  33.0000,1,  12,  34,   1,0.94408,   0.2753,1.10000,0.90000,1.10000,0.90000
  6567,'AFISA       ',  66.0000,1,  12,  33,   1,0.93286, -19.0348,1.10000,0.90000,1.10000,0.90000
  6568,'V.TOTORAL   ',  66.0000,1,  12,  33,   1,0.92302, -10.6944,1.10000,0.90000,1.10000,0.90000
  6569,'S.J.DORMIDA ',  66.0000,1,  12,  33,   1,0.96409,  -7.9544,1.10000,0.90000,1.10000,0.90000
  6570,'S.ELENA     ',  66.0000,1,  12,  33,   1,1.00935,  -5.6943,1.10000,0.90000,1.10000,0.90000
  6571,'V.DE.M.SECO ',  66.0000,1,  12,  33,   1,1.02804,  -4.4697,1.10000,0.90000,1.10000,0.90000
  6572,'LEDESMA     ',  66.0000,1,  12,  33,   1,0.95256,  -9.8694,1.10000,0.90000,1.10000,0.90000
  6573,'VERTIENTES  ',  66.0000,1,  12,  33,   1,1.00072,   6.1719,1.10000,0.90000,1.10000,0.90000
  6574,'LEON13_01   ',  13.2000,1,  12,  33,  10,0.99883,  -9.5983,1.10000,0.90000,1.10000,0.90000
  6575,'V.MERCEDES  ',  13.2000,1,  12,  34,   1,0.94444,   0.3081,1.10000,0.90000,1.10000,0.90000
  6576,'VM12-YPF    ',  13.2000,1,  12,  34,   1,0.94587,   0.3090,1.10000,0.90000,1.10000,0.90000
  6577,'GLEV.TER    ',  13.2000,1,  12,  33,   1,1.05793,  13.1776,1.10000,0.90000,1.10000,0.90000
  6579,'LA.CUM33_01 ',  33.0000,1,  12,  34,  10,0.99012,   9.2441,1.10000,0.90000,1.10000,0.90000
  6580,'ACHI33_01   ',  33.0000,1,  12,  33,  10,1.03523,   8.6056,1.10000,0.90000,1.10000,0.90000
  6581,'ACHI33_02   ',  33.0000,1,  12,  33,  10,1.03261,   8.8068,1.10000,0.90000,1.10000,0.90000
  6582,'ACHI13_02   ',  13.2000,1,  12,  33,  10,1.03236,   8.7487,1.10000,0.90000,1.10000,0.90000
  6583,'ACHI13_01   ',  13.2000,1,  12,  33,  10,1.03535,   8.6224,1.10000,0.90000,1.10000,0.90000
  6584,'LUJA33_03   ',  33.0000,1,  12,  34,  10,1.05401,  10.5325,1.10000,0.90000,1.10000,0.90000
  6585,'P.MORAS33_01',  33.0000,1,  12,  33,  10,1.00188,   1.4455,1.10000,0.90000,1.10000,0.90000
  6586,'PLAYOSA     ',  66.0000,1,  12,  33,   1,0.99663,  -8.1889,1.10000,0.90000,1.10000,0.90000
  6587,'TOTORAL NVA ',  66.0000,1,  12,  33,   1,0.92726, -10.6284,1.10000,0.90000,1.10000,0.90000
  6588,'LIMITE CDA-S',  66.0000,1,  12,  33,   1,1.02063,  -4.1714,1.10000,0.90000,1.10000,0.90000
  6589,'SOL DE JULIO',  66.0000,1,  15,  65,   1,1.00979,  -3.7342,1.10000,0.90000,1.10000,0.90000
  6590,'P.MORAS33_02',  33.0000,1,  12,  33,  10,1.00466,   1.7110,1.10000,0.90000,1.10000,0.90000
  6592,'SAN LUIS    ',  13.2000,1,  12,  34,  10,0.98939,   7.6107,1.10000,0.90000,1.10000,0.90000
  6593,'CERRO.SOL   ',  13.2000,1,  12,  34,  10,1.00000,  10.4871,1.10000,0.90000,1.10000,0.90000
  6594,'TRANSITO    ',  66.0000,1,  12,  33,   1,0.99799, -14.5073,1.10000,0.90000,1.10000,0.90000
  6596,'LA_VINA     ',  66.0000,1,  12,  33,  10,1.00330,   0.5417,1.10000,0.90000,1.10000,0.90000
  6597,'C.BROCHERO  ',  66.0000,1,  12,  33,   1,0.99882,   0.3436,1.10000,0.90000,1.10000,0.90000
  6598,'CBROFV66    ',  66.0000,1,  12,  33,  10,1.00808,   0.9070,1.10000,0.90000,1.10000,0.90000
  6599,'MANQ33      ',  33.0000,1,  12,  33,  10,1.03723,   9.0762,1.10000,0.90000,1.10000,0.90000
  6600,'EMBANUCL    ',  22.0000,2,  12,  33,   9,1.01728,  12.7950,1.10000,0.90000,1.10000,0.90000
  6601,'CASSHI01    ',   6.6000,2,  12,  33,   6,1.02761,   3.0002,1.10000,0.90000,1.10000,0.90000
  6602,'CASSHI02    ',   6.6000,2,  12,  33,   6,1.02761,   3.0002,1.10000,0.90000,1.10000,0.90000
  6603,'CASSHI03    ',   6.6000,2,  12,  33,   6,1.00455,  -0.5673,1.10000,0.90000,1.10000,0.90000
  6604,'CSOLFV01    ',   0.5500,2,  12,  34,  12,1.01188,  13.0576,1.10000,0.90000,1.10000,0.90000
  6605,'DFUNTG12    ',  13.2000,2,  12,  33,   4,0.97665,  -7.3818,1.10000,0.90000,1.10000,0.90000
  6606,'FSIMHI13    ',   6.6000,2,  12,  33,   6,1.03846,   3.7492,1.10000,0.90000,1.10000,0.90000
  6607,'LVINHI12    ',  13.2000,2,  12,  33,   6,1.00121,   0.2459,1.10000,0.90000,1.10000,0.90000
  6608,'NOG1FV01    ',   0.5500,2,  12,  34,  12,0.98931,   7.5948,1.10000,0.90000,1.10000,0.90000
  6609,'CALEFV01    ',   0.5500,2,  12,  34,  12,1.00000,  12.1186,1.10000,0.90000,1.10000,0.90000
  6610,'SLV2FV01    ',   0.4000,2,  12,  34,  12,0.95000,  16.0458,1.10000,0.90000,1.10000,0.90000
  6611,'SOESTG01    ',  13.2000,2,  12,  33,   4,1.02240,  -0.9455,1.10000,0.90000,1.10000,0.90000
  6612,'SOESTG02    ',  13.2000,2,  12,  33,   4,1.05000,  -1.0415,1.10000,0.90000,1.10000,0.90000
  6613,'SOESTG03    ',  13.2000,2,  12,  33,   4,1.05000,  -1.7350,1.10000,0.90000,1.10000,0.90000
  6615,'VMA2TG04    ',  11.5000,2,  12,  33,   4,1.05000,   3.0120,1.10000,0.90000,1.10000,0.90000
  6616,'VMA2TV01    ',  11.0000,2,  12,  33,   5,1.05000,   3.2564,1.10000,0.90000,1.10000,0.90000
  6619,'CUM3FV      ',   0.6000,2,  12,  34,  12,0.99790,   8.8330,1.10000,0.90000,1.10000,0.90000
  6621,'LEVATG01    ',  13.2000,2,  12,  33,   4,1.05000,  16.6683,1.10000,0.90000,1.10000,0.90000
  6623,'SALVFV01    ',   0.8000,2,  12,  34,  12,0.96513,  -3.6491,1.10000,0.90000,1.10000,0.90000
  6624,'BVILDI01    ',   0.4000,2,  12,  33,   7,1.05000,  -1.0848,1.10000,0.90000,1.10000,0.90000
  6625,'SPUNFV01    ',   0.5500,2,  12,  34,  12,1.01188,  13.0576,1.10000,0.90000,1.10000,0.90000
  6626,'LEV1EO01    ',   0.8000,2,  12,  33,  11,1.05000,  19.3720,1.10000,0.90000,1.10000,0.90000
  6627,'SLUNEO01    ',   0.7000,2,  12,  34,  11,1.00000,  20.2013,1.10000,0.90000,1.10000,0.90000
  6628,'SLUNFV01    ',   0.8000,2,  12,  34,  12,1.00000,  17.8594,1.10000,0.90000,1.10000,0.90000
  6629,'CELEFV      ',   0.8000,2,  12,  34,  12,1.00000,  16.0878,1.10000,0.90000,1.10000,0.90000
  6630,'SFRATG12    ',  13.2000,2,  12,  33,   4,1.02414, -18.5029,1.10000,0.90000,1.10000,0.90000
  6631,'MMARTG01    ',  10.5000,2,  12,  33,   8,1.05000,   8.8635,1.10000,0.90000,1.10000,0.90000
  6632,'MMARTG02    ',  10.5000,2,  12,  33,   8,1.05000,   8.6363,1.10000,0.90000,1.10000,0.90000
  6633,'MMARTG03    ',  11.5000,2,  12,  33,   4,1.04258,   7.1374,1.10000,0.90000,1.10000,0.90000
  6634,'MMARTG04    ',  11.5000,2,  12,  33,   4,1.04258,   7.1374,1.10000,0.90000,1.10000,0.90000
  6635,'MMARTG05    ',  11.5000,2,  12,  33,   4,1.04258,   7.1374,1.10000,0.90000,1.10000,0.90000
  6636,'MMARTG06    ',  11.5000,2,  12,  33,   4,1.05000,  11.5046,1.10000,0.90000,1.10000,0.90000
  6637,'MMARTG07    ',  11.5000,2,  12,  33,   4,1.05000,  12.5993,1.10000,0.90000,1.10000,0.90000
  6638,'SERTTG01    ',  11.5000,2,  12,  33,   4,1.01101,   2.1768,1.10000,0.90000,1.10000,0.90000
  6639,'VMA2TG01    ',  11.5000,2,  12,  33,   4,1.05000,   2.7640,1.10000,0.90000,1.10000,0.90000
  6640,'LMO2HI01    ',  13.2000,2,  12,  33,   6,0.99542,  -1.6238,1.10000,0.90000,1.10000,0.90000
  6641,'LMO1HI01    ',  13.2000,2,  12,  33,   6,0.99540,  -1.6237,1.10000,0.90000,1.10000,0.90000
  6642,'LMO1HI02    ',  13.2000,2,  12,  33,   6,1.04189,   2.6310,1.10000,0.90000,1.10000,0.90000
  6643,'LMO1HI03    ',  13.2000,2,  12,  33,   6,0.99540,  -1.6237,1.10000,0.90000,1.10000,0.90000
  6644,'LMO1HI04    ',  13.2000,2,  12,  33,   6,0.99540,  -1.6237,1.10000,0.90000,1.10000,0.90000
  6645,'VMA2TG02    ',  11.5000,2,  12,  33,   4,1.05000,   2.7640,1.10000,0.90000,1.10000,0.90000
  6646,'VMA2TG03    ',  11.5000,2,  12,  33,   4,1.05000,   2.7640,1.10000,0.90000,1.10000,0.90000
  6647,'TICITV01    ',  13.2000,2,  12,  33,  14,1.04483,   0.9964,1.10000,0.90000,1.10000,0.90000
  6648,'LEV2EO01    ',   0.8000,2,  12,  33,  11,1.05000,  19.6520,1.10000,0.90000,1.10000,0.90000
  6649,'MMARTG08    ',  11.5000,2,  12,  33,   4,1.05000,  12.8009,1.10000,0.90000,1.10000,0.90000
  6650,'MMARTV09    ',  11.5000,2,  12,  33,   5,1.05000,  13.1352,1.10000,0.90000,1.10000,0.90000
  6651,'LEVAFV01    ',   0.8000,2,  12,  33,  12,1.00000,  21.0140,1.10000,0.90000,1.10000,0.90000
  6652,'PMORHI      ',  13.2000,2,  12,  33,   6,1.00000,   4.6865,1.10000,0.90000,1.10000,0.90000
  6655,'PILATG11    ',  15.7500,2,  12,  33,   8,1.05800,   1.0712,1.10000,0.90000,1.10000,0.90000
  6656,'PILATG12    ',  15.7500,2,  12,  33,   8,1.05000,   3.5546,1.10000,0.90000,1.10000,0.90000
  6657,'PILATV10    ',  15.7500,2,  12,  33,   8,1.05800,   1.3618,1.10000,0.90000,1.10000,0.90000
  6658,'RTERTG01    ',  13.2000,2,  12,  33,   4,1.00986,   2.1768,1.10000,0.90000,1.10000,0.90000
  6659,'RTERTG02    ',  13.2000,2,  12,  33,   4,1.00986,   2.1768,1.10000,0.90000,1.10000,0.90000
  6661,'REOLHI01    ',  13.2000,2,  12,  33,   6,1.03707,   5.2485,1.10000,0.90000,1.10000,0.90000
  6662,'REOLHI02    ',  13.2000,2,  12,  33,   6,0.98204,   1.8368,1.10000,0.90000,1.10000,0.90000
  6663,'REOLHI03    ',  13.2000,2,  12,  33,   6,0.98204,   1.8368,1.10000,0.90000,1.10000,0.90000
  6670,'ACHIEO01    ',  12.0000,2,  12,  33,  11,1.05000,  10.1587,1.10000,0.90000,1.10000,0.90000
  6671,'RGDEHB01    ',  16.5000,2,  12,  33,   6,1.01461,   8.1113,1.10000,0.90000,1.10000,0.90000
  6672,'RGDEHB02    ',  16.5000,2,  12,  33,   6,1.01600,  13.0801,1.10000,0.90000,1.10000,0.90000
  6673,'RGDEHB03    ',  16.5000,2,  12,  33,   6,1.01600,  12.9926,1.10000,0.90000,1.10000,0.90000
  6674,'RGDEHB04    ',  16.5000,2,  12,  33,   6,1.01462,   8.1113,1.10000,0.90000,1.10000,0.90000
  6675,'CUMBFV01    ',   0.6200,2,  12,  34,  12,1.00000,  11.8268,1.10000,0.90000,1.10000,0.90000
  6680,'PRODTV01    ',  13.2000,2,  12,  33,   5,1.01485,  -0.9759,1.10000,0.90000,1.10000,0.90000
  6681,'SROQHI01    ',  13.2000,2,  12,  33,   6,1.00738,  -4.7042,1.10000,0.90000,1.10000,0.90000
  6682,'SROQHI02    ',  13.2000,2,  12,  33,   6,1.00738,  -4.7042,1.10000,0.90000,1.10000,0.90000
  6683,'SROQHI03    ',  13.2000,2,  12,  33,   6,1.00738,  -4.7042,1.10000,0.90000,1.10000,0.90000
  6684,'SROQHI04    ',  13.2000,2,  12,  33,   6,1.00738,  -4.7042,1.10000,0.90000,1.10000,0.90000
  6685,'MSEVE.TV01  ',  13.2000,2,  12,  33,   5,1.04324,  -8.2229,1.10000,0.90000,1.10000,0.90000
  6686,'MSEVTG01    ',  11.5000,2,  12,  33,   8,1.04272,  -5.7285,1.10000,0.90000,1.10000,0.90000
  6687,'VMRSFV      ',   0.4000,2,  12,  33,  12,1.05000,  -0.7220,1.10000,0.90000,1.10000,0.90000
  6688,'VMR2FV      ',   0.4000,2,  12,  33,  12,1.06000,  -0.7407,1.10000,0.90000,1.10000,0.90000
  6691,'VMARTG12    ',  13.2000,2,  12,  33,   4,1.05000,   4.3185,1.10000,0.90000,1.10000,0.90000
  6693,'VMARTG03    ',  13.2000,2,  12,  33,   4,1.01682,  -1.4689,1.10000,0.90000,1.10000,0.90000
  6695,'YANQDI01    ',  13.2000,2,  12,  34,   7,0.96645,   3.1306,1.10000,0.90000,1.10000,0.90000
  6696,'BROCFV01    ',   0.4000,2,  12,  33,  12,1.05000,   8.4845,1.10000,0.90000,1.10000,0.90000
  6697,'MANYLOEO01  ',   0.6500,2,  12,  33,  11,1.05000,  11.2773,1.10000,0.90000,1.10000,0.90000
  6700,'IVERDE      ',  33.0000,1,  12,  33,   1,0.87272, -11.7199,1.10000,0.90000,1.10000,0.90000
  6701,'PS.VMS2_01  ',   0.4000,1,  12,  33,  10,1.06000,  -0.7407,1.10000,0.90000,1.10000,0.90000
  6702,'PS.VMS2_02  ',   0.4000,1,  12,  33,  10,1.05000,  -0.7220,1.10000,0.90000,1.10000,0.90000
  6800,'ALMAFUE1    ',  13.8000,1,  12,  33,  10,0.96914,   2.1614,1.10000,0.90000,1.10000,0.90000
  6801,'ALMAFUE2    ',  13.8000,1,  12,  33,  10,0.96920,   2.2765,1.10000,0.90000,1.10000,0.90000
  6802,'ACAB.TER    ',  33.0000,1,  12,  33,  10,1.02175,  -1.8437,1.10000,0.90000,1.10000,0.90000
  6803,'BJA.TER1    ',  13.2000,1,  12,  33,  10,0.98090,  -5.4777,1.10000,0.90000,1.10000,0.90000
  6804,'CPAZ.TER    ',  13.2000,1,  12,  33,  10,0.97107,  -7.9856,1.10000,0.90000,1.10000,0.90000
  6805,'JMAR.TE1    ',  13.2000,1,  12,  33,  10,0.95295, -11.1969,1.10000,0.90000,1.10000,0.90000
  6806,'BOSCOEPC    ',   6.0000,1,  12,  33,   1,0.95605,  -8.8707,1.10000,0.90000,1.10000,0.90000
  6807,'HREN.TER    ',  13.2000,1,  12,  33,  10,0.98378, -13.2083,1.10000,0.90000,1.10000,0.90000
  6808,'IVE.TER1    ',  13.2000,1,  12,  33,  10,1.01558, -10.1197,1.10000,0.90000,1.10000,0.90000
  6809,'FER.TER2    ',  13.2000,1,  12,  33,  10,1.02175,   6.6768,1.10000,0.90000,1.10000,0.90000
  6810,'MOL2.TER    ',  13.2000,1,  12,  33,  10,0.99542,  -1.6237,1.10000,0.90000,1.10000,0.90000
  6811,'PIL.TER1    ',  13.2000,1,  12,  33,  10,1.02768,  -8.5569,1.10000,0.90000,1.10000,0.90000
  6812,'PIL.TER2    ',  13.2000,1,  12,  33,  10,1.03288,  -7.9303,1.10000,0.90000,1.10000,0.90000
  6813,'REO.TER1    ',  13.2000,1,  12,  33,  10,1.00385,  -0.8149,1.10000,0.90000,1.10000,0.90000
  6814,'REO.TER2    ',  13.2000,1,  12,  33,  10,1.00373,  -0.8098,1.10000,0.90000,1.10000,0.90000
  6815,'SFC.TER3    ',  13.2000,1,  12,  33,  10,1.04084, -17.2353,1.10000,0.90000,1.10000,0.90000
  6816,'SFC.TER4    ',  13.2000,1,  12,  33,  10,0.94487, -15.1604,1.10000,0.90000,1.10000,0.90000
  6817,'VMA.TER4    ',  13.2000,1,  12,  33,  10,1.05103,  -4.3273,1.10000,0.90000,1.10000,0.90000
  6818,'VMA.TER5    ',  13.2000,1,  12,  33,  10,1.05103,  -4.3273,1.10000,0.90000,1.10000,0.90000
  6819,'VMA.TER6    ',  13.2000,1,  12,  33,  10,1.04536,  -3.0377,1.10000,0.90000,1.10000,0.90000
  6820,'IVE.TER2    ',  13.2000,1,  12,  33,  10,1.01558, -10.1197,1.10000,0.90000,1.10000,0.90000
  6821,'ARR.TER1    ',  13.2000,1,  12,  33,  10,1.03390, -13.5777,1.10000,0.90000,1.10000,0.90000
  6822,'ARR.TER2    ',  13.2000,1,  12,  33,  10,1.03390, -13.5777,1.10000,0.90000,1.10000,0.90000
  6823,'JMAR.TE2    ',  13.2000,1,  12,  33,  10,0.95295, -11.1969,1.10000,0.90000,1.10000,0.90000
  6824,'BVILDI01    ',  13.2000,2,  12,  33,   4,1.04507,  -2.3934,1.10000,0.90000,1.10000,0.90000
  6825,'BVILLE.TER  ',   6.6000,1,  12,  33,   1,1.04613,  -2.0981,1.10000,0.90000,1.10000,0.90000
  6826,'LOS_POZOS   ',  66.0000,1,  12,  33,   1,1.00158,   0.4242,1.10000,0.90000,1.10000,0.90000
  6827,'CBROFV23_01 ',  23.0000,1,  12,  33,  10,1.03504,   6.2417,1.10000,0.90000,1.10000,0.90000
  6828,'BRINKMANN   ',  66.0000,1,  12,  33,   1,0.92232, -19.6474,1.10000,0.90000,1.10000,0.90000
  6829,'IVERDE      ',  13.2000,1,  12,  33,   1,0.86610, -12.6926,1.10000,0.90000,1.10000,0.90000
  6830,'PIL.TER3    ',  13.2000,1,  12,  33,  10,1.03288,  -7.9303,1.10000,0.90000,1.10000,0.90000
  6831,'T.NVA.TER   ',  13.2000,1,  12,  33,   1,0.92734, -10.7150,1.10000,0.90000,1.10000,0.90000
  6832,'VMA.TER7    ',  13.2000,1,  12,  33,  10,1.04536,  -3.0377,1.10000,0.90000,1.10000,0.90000
  6833,'FER.TER3    ',  13.2000,1,  12,  33,  10,1.02175,   6.6768,1.10000,0.90000,1.10000,0.90000
  6834,'S.L.IN33_01 ',  33.0000,1,  12,  34,  10,0.98850,   8.7179,1.10000,0.90000,1.10000,0.90000
  6835,'S.L.IN13_01 ',  13.2000,1,  12,  34,  10,0.99609,   6.9959,1.10000,0.90000,1.10000,0.90000
  6836,'C.OES33_01  ',  33.0000,1,  12,  34,  10,0.99586,   9.6324,1.10000,0.90000,1.10000,0.90000
  6837,'CBROFV23_02 ',  23.0000,1,  12,  33,  10,1.03596,   6.2928,1.10000,0.90000,1.10000,0.90000
  6838,'C.OES33_02  ',  33.0000,1,  12,  34,  10,0.99324,   9.4431,1.10000,0.90000,1.10000,0.90000
  6839,'BUST13_01   ',  13.2000,1,  12,  33,  10,1.06818,  -8.2486,1.10000,0.90000,1.10000,0.90000
  6840,'ACHI33_02   ',  33.0000,1,  12,  33,  10,1.03837,   8.6748,1.10000,0.90000,1.10000,0.90000
  6841,'PORTENA     ',  66.0000,1,  12,  33,   1,0.93908, -19.0912,1.10000,0.90000,1.10000,0.90000
  6842,'T. PUJIO    ',  66.0000,1,  12,  33,   1,0.99780,  -6.6263,1.10000,0.90000,1.10000,0.90000
  6844,'BOUWER      ',  66.0000,1,  12,  33,   1,0.97864,  -5.6009,1.10000,0.90000,1.10000,0.90000
  6845,'C. DEL EJE  ',  66.0000,1,  12,  33,   1,0.81599, -16.7066,1.10000,0.90000,1.10000,0.90000
  6846,'A. GRACIA   ',  66.0000,1,  12,  33,   1,0.97899,  -5.6106,1.10000,0.90000,1.10000,0.90000
  6847,'S. CALAMU.  ',  66.0000,1,  12,  33,   1,0.98060,  -1.7722,1.10000,0.90000,1.10000,0.90000
  6848,'QUILINO     ',  66.0000,1,  12,  33,   1,0.84899, -14.8556,1.10000,0.90000,1.10000,0.90000
  6849,'OLIVA       ',  66.0000,1,  12,  33,   1,0.96769,  -8.5089,1.10000,0.90000,1.10000,0.90000
  6850,'V. MARIA N  ',  66.0000,1,  12,  33,  10,1.03847,  -5.0320,1.10000,0.90000,1.10000,0.90000
  6851,'G.DEHE13_01 ',  13.2000,1,  12,  33,   1,1.00628,  -0.9269,1.10000,0.90000,1.10000,0.90000
  6852,'G.DEHE13_02 ',  13.2000,1,  12,  33,   1,1.00594,  -0.9436,1.10000,0.90000,1.10000,0.90000
  6853,'G.DEHE33_02 ',  33.0000,1,  12,  33,  10,1.00562,  -0.9759,1.10000,0.90000,1.10000,0.90000
  6854,'PSF.V.M.S.  ',  66.0000,1,  12,  33,  10,1.03788,  -4.5035,1.10000,0.90000,1.10000,0.90000
  6855,'PS.VMS23_01 ',  23.0000,1,  12,  33,  10,1.05453,  -2.8957,1.10000,0.90000,1.10000,0.90000
  6856,'PS.VMS23_02 ',  23.0000,1,  12,  33,  10,1.05492,  -2.8769,1.10000,0.90000,1.10000,0.90000
  6857,'SUR         ',  66.0000,1,  12,  33,  10,0.96290,  -7.6011,1.10000,0.90000,1.10000,0.90000
  6858,'SERRANO     ',  66.0000,1,  12,  33,   1,0.91765,  -1.6617,1.10000,0.90000,1.10000,0.90000
  6859,'JOVITA      ',  66.0000,1,  12,  33,   1,0.90242,  -2.6752,1.10000,0.90000,1.10000,0.90000
  6860,'BUCHARDO    ',  66.0000,1,  12,  33,   1,0.91045,  -2.1410,1.10000,0.90000,1.10000,0.90000
  6861,'NOETINGER   ',  66.0000,1,  12,  33,   1,0.97466, -10.4106,1.10000,0.90000,1.10000,0.90000
  6862,'A. MARIA    ',  66.0000,1,  12,  33,   1,1.02842,  10.8284,1.10000,0.90000,1.10000,0.90000
  6863,'S. BASILIO  ',  66.0000,1,  12,  33,   1,1.02189,  10.3230,1.10000,0.90000,1.10000,0.90000
  6864,'R. SEGUNDO  ',  66.0000,1,  12,  33,   1,1.02300,  -8.4347,1.10000,0.90000,1.10000,0.90000
  6865,'FM-ATANOR   ',  66.0000,1,  12,  33,   1,0.99094,  -1.1884,1.10000,0.90000,1.10000,0.90000
  6866,'R. TERCERO  ',  66.0000,1,  12,  33,   1,0.95349,  -3.8786,1.10000,0.90000,1.10000,0.90000
  6867,'S. ROSA RIO ',  66.0000,1,  12,  33,   1,0.93039, -17.2352,1.10000,0.90000,1.10000,0.90000
  6868,'LA PUERTA   ',  66.0000,1,  12,  33,   1,0.91150, -18.2538,1.10000,0.90000,1.10000,0.90000
  6869,'LUQUE       ',  66.0000,1,  12,  33,   1,0.94017, -15.8879,1.10000,0.90000,1.10000,0.90000
  6870,'MALV33_03   ',  33.0000,1,  12,  33,  10,0.98748,  -3.5829,1.10000,0.90000,1.10000,0.90000
  6871,'A. FIERRO   ',  66.0000,1,  12,  33,  10,0.97893,  -5.6090,1.10000,0.90000,1.10000,0.90000
  6872,'DESPENADE   ',  66.0000,1,  12,  33,   1,0.98499,  -1.3954,1.10000,0.90000,1.10000,0.90000
  6873,'CHUNA       ',  66.0000,1,  12,  33,   1,0.83396, -15.6896,1.10000,0.90000,1.10000,0.90000
  6874,'FIAT        ',  66.0000,1,  12,  33,  10,0.95311,  -8.0000,1.10000,0.90000,1.10000,0.90000
  6875,'FIAT AUTO   ',  66.0000,1,  12,  33,   1,0.95311,  -8.0000,1.10000,0.90000,1.10000,0.90000
  6876,'C. MONTE    ',  66.0000,1,  12,  33,   1,0.87067, -13.6586,1.10000,0.90000,1.10000,0.90000
  6877,'LA CUMBRE   ',  66.0000,1,  12,  33,   1,0.89737, -12.0473,1.10000,0.90000,1.10000,0.90000
  6878,'COSQUIN     ',  66.0000,1,  12,  33,   1,0.94458,  -9.6446,1.10000,0.90000,1.10000,0.90000
  6879,'S. AGUSTIN  ',  66.0000,1,  12,  33,   1,0.98815,  -1.2574,1.10000,0.90000,1.10000,0.90000
  6880,'L. LARGA    ',  66.0000,1,  12,  33,   1,1.00363,  -8.4316,1.10000,0.90000,1.10000,0.90000
  6881,'ONCATIVO    ',  66.0000,1,  12,  33,   1,0.97320,  -8.8674,1.10000,0.90000,1.10000,0.90000
  6882,'J. CRAIK    ',  66.0000,1,  12,  33,   1,0.97471,  -7.8248,1.10000,0.90000,1.10000,0.90000
  6883,'V. SOTO     ',  66.0000,1,  12,  33,   1,0.79647, -17.5949,1.10000,0.90000,1.10000,0.90000
  6884,'D. FUNES    ',  66.0000,1,  12,  33,   1,0.85259, -14.6057,1.10000,0.90000,1.10000,0.90000
  6885,'QUILPO      ',  66.0000,1,  12,  33,   1,0.83649, -15.4910,1.10000,0.90000,1.10000,0.90000
  6886,'LA FALDA    ',  66.0000,1,  12,  33,  10,0.92610, -10.6086,1.10000,0.90000,1.10000,0.90000
  6887,'FREYRE      ',  66.0000,1,  12,  33,   1,0.96045, -18.9125,1.10000,0.90000,1.10000,0.90000
  6888,'R. PRIMERO  ',  66.0000,1,  12,  33,   1,0.95605, -15.7269,1.10000,0.90000,1.10000,0.90000
  6889,'BALNEARIA   ',  66.0000,1,  12,  33,   1,0.97903, -17.1044,1.10000,0.90000,1.10000,0.90000
  6890,'ALMAFUE3    ',  13.8000,1,  12,  33,  10,0.96801,   1.6581,1.10000,0.90000,1.10000,0.90000
  6891,'S. IGNACIO  ',  66.0000,1,  12,  33,   1,0.98601,  -1.4989,1.10000,0.90000,1.10000,0.90000
  6892,'C. PELADO   ',  66.0000,1,  12,  33,   1,0.98061,  -1.6282,1.10000,0.90000,1.10000,0.90000
  6893,'PROMAIZ     ',  66.0000,1,  12,  33,  10,0.98035,  -5.9996,1.10000,0.90000,1.10000,0.90000
  6894,'ALEJANDRO   ',  66.0000,1,  12,  33,   1,0.97553,  -6.4637,1.10000,0.90000,1.10000,0.90000
  6895,'SAN FCO1    ',  66.0000,1,  12,  33,  10,1.04095, -17.2258,1.10000,0.90000,1.10000,0.90000
  6896,'L FLD.TER1  ',  13.2000,1,  12,  33,   1,0.92474, -10.7592,1.10000,0.90000,1.10000,0.90000
  6897,'L FLD.TER2  ',  13.2000,1,  12,  33,  10,0.92424, -10.8151,1.10000,0.90000,1.10000,0.90000
  6898,'AFISA.TER   ',  13.2000,1,  12,  33,  10,0.93372, -19.2369,1.10000,0.90000,1.10000,0.90000
  6899,'PROM.TER    ',  13.2000,1,  12,  33,  10,0.98006,  -6.3243,1.10000,0.90000,1.10000,0.90000
  6900,'PI.LEVAN    ', 132.0000,1,  12,  33,   1,0.96317,  -7.3650,1.10000,0.90000,1.10000,0.90000
  6901,'PI.RIV_1    ', 132.0000,1,  12,  33,  10,1.03949,   6.9702,1.10000,0.90000,1.10000,0.90000
  6902,'PI.RIV_2    ', 132.0000,1,  12,  33,  10,1.04012,   6.7452,1.10000,0.90000,1.10000,0.90000
  6903,'BARRIAL     ',  13.2000,1,  12,  34,  10,1.03834,  15.0740,1.10000,0.90000,1.10000,0.90000
  7000,'GRAN MZA    ', 500.0000,1,  14,  35,  10,1.01568,  15.7983,1.10000,0.90000,1.10000,0.90000
  7002,'RDIAMANT    ', 500.0000,1,  14,  35,  10,1.01540,  18.4440,1.10000,0.90000,1.10000,0.90000
  7003,'RDIAM.AC    ', 500.0000,1,  14,  35,  10,1.01540,  18.4440,1.10000,0.90000,1.10000,0.90000
  7005,'RDIAM.GM    ', 500.0000,1,  14,  35,  10,1.01540,  18.4440,1.10000,0.90000,1.10000,0.90000
  7010,'NVA.SJUAN   ', 500.0000,1,  14,  63,  10,0.99248,  16.1356,1.10000,0.90000,1.10000,0.90000
  7100,'A.TORO      ', 220.0000,1,  14,  35,  10,1.01461,  24.6840,1.10000,0.90000,1.10000,0.90000
  7101,'VER.CAP.S   ', 220.0000,1,  14,  35,  10,1.02010,  18.6316,1.10000,0.90000,1.10000,0.90000
  7102,'CRUZPIED    ', 220.0000,1,  14,  35,  10,1.01966,  18.1326,1.10000,0.90000,1.10000,0.90000
  7103,'ELQUEMADO   ', 220.0000,1,  14,  35,  10,1.00818,  21.4179,1.10000,0.90000,1.10000,0.90000
  7104,'GRAN MZA    ', 220.0000,1,  14,  35,  10,1.01807,  17.9379,1.10000,0.90000,1.10000,0.90000
  7106,'REYUNOS     ', 220.0000,1,  14,  35,  10,1.01528,  23.1742,1.10000,0.90000,1.10000,0.90000
  7108,'NIHUIL      ', 220.0000,1,  14,  35,  10,1.00614,  24.3854,1.10000,0.90000,1.10000,0.90000
  7110,'SAN JUAN    ', 220.0000,1,  14,  63,  10,0.97910,  18.2179,1.10000,0.90000,1.10000,0.90000
  7114,'RIODIAMA    ', 220.0000,1,  14,  35,   1,1.01213,  22.9203,1.10000,0.90000,1.10000,0.90000
  7200,'ANCHORIZ    ', 132.0000,1,  14,  35,   1,0.98612,  16.4425,1.10000,0.90000,1.10000,0.90000
  7201,'V.KRAUSE    ', 132.0000,1,  14,  63,   1,0.98749,  15.9843,1.10000,0.90000,1.10000,0.90000
  7202,'C.HONDA     ', 132.0000,1,  14,  63,   1,0.95835,  13.9762,1.10000,0.90000,1.10000,0.90000
  7203,'NVA.SJUAN   ', 132.0000,1,  14,  63,  10,0.99663,  16.7128,1.10000,0.90000,1.10000,0.90000
  7204,'CAPIZ       ', 132.0000,1,  14,  35,   1,0.97328,  15.7310,1.10000,0.90000,1.10000,0.90000
  7205,'PISR        ', 132.0000,1,  14,  35,  10,0.97445,  20.4007,1.10000,0.90000,1.10000,0.90000
  7206,'CAUCETE     ', 132.0000,1,  14,  63,   1,0.97452,  15.1927,1.10000,0.90000,1.10000,0.90000
  7207,'CERVANTES   ', 132.0000,1,  14,  63,   1,0.98662,  15.8529,1.10000,0.90000,1.10000,0.90000
  7208,'CRUZPIED    ', 132.0000,1,  14,  35,  10,1.00090,  16.4225,1.10000,0.90000,1.10000,0.90000
  7209,'PIQ V-SR    ', 132.0000,1,  14,  35,  10,0.97250,  19.9293,1.10000,0.90000,1.10000,0.90000
  7210,'EL TIGRE    ', 132.0000,1,  14,  35,  10,0.97773,  20.3489,1.10000,0.90000,1.10000,0.90000
  7211,'N.SJUAN SUR ', 132.0000,1,  14,  63,   1,0.99114,  15.8302,1.10000,0.90000,1.10000,0.90000
  7212,'ULLUM       ', 132.0000,1,  14,  63,   1,1.01453,  17.5357,1.10000,0.90000,1.10000,0.90000
  7213,'LOS MOLLES  ', 132.0000,1,  14,  35,  10,1.00494,  34.2698,1.10000,0.90000,1.10000,0.90000
  7214,'ALVEAR.M    ', 132.0000,1,  14,  35,  10,0.96424,  20.3115,1.10000,0.90000,1.10000,0.90000
  7216,'GRAN MZA    ', 132.0000,1,  14,  35,  10,1.01332,  15.2337,1.10000,0.90000,1.10000,0.90000
  7218,'GUAYMALL    ', 132.0000,1,  14,  35,   1,0.97745,  14.4241,1.10000,0.90000,1.10000,0.90000
  7219,'BOUL.MZA    ', 132.0000,1,  14,  35,   1,0.98965,  15.0608,1.10000,0.90000,1.10000,0.90000
  7220,'LAS HERA    ', 132.0000,1,  14,  35,   1,0.98826,  14.9174,1.10000,0.90000,1.10000,0.90000
  7221,'V. NUEVA    ', 132.0000,1,  14,  35,   1,0.99139,  15.2530,1.10000,0.90000,1.10000,0.90000
  7222,'LC35        ', 132.0000,1,  14,  35,   1,0.96983,  14.2566,1.10000,0.90000,1.10000,0.90000
  7223,'V.HIPODR    ', 132.0000,1,  14,  35,   1,0.99283,  15.4065,1.10000,0.90000,1.10000,0.90000
  7224,'LUJ.CUYO    ', 132.0000,1,  14,  35,   1,1.01481,  17.4471,1.10000,0.90000,1.10000,0.90000
  7226,'MCAS.CUY    ', 132.0000,1,  14,  35,  10,1.00777,  14.8492,1.10000,0.90000,1.10000,0.90000
  7228,'MALARGUE    ', 132.0000,1,  14,  35,   1,1.00333,  34.1603,1.10000,0.90000,1.10000,0.90000
  7229,'LAS HERA    ', 132.0000,1,  14,  35,   1,0.97712,  14.3887,1.10000,0.90000,1.10000,0.90000
  7230,'NIHUIL 1    ', 132.0000,1,  14,  35,  10,0.99604,  24.7416,1.10000,0.90000,1.10000,0.90000
  7231,'ELECALE     ', 132.0000,1,  14,  35,   1,0.99604,  24.7416,1.10000,0.90000,1.10000,0.90000
  7232,'NIHUIL 2    ', 132.0000,1,  14,  35,  10,0.99845,  24.0574,1.10000,0.90000,1.10000,0.90000
  7233,'P.NEGRA     ', 132.0000,1,  14,  63,   1,1.02575,  20.9937,1.10000,0.90000,1.10000,0.90000
  7234,'NIHUIL 3    ', 132.0000,1,  14,  35,  10,0.99522,  23.4647,1.10000,0.90000,1.10000,0.90000
  7235,'NIHUIL 4    ', 132.0000,1,  14,  35,  10,0.99191,  23.0264,1.10000,0.90000,1.10000,0.90000
  7236,'P.I.PE_1    ', 132.0000,1,  14,  35,   2,1.01260,  17.2572,1.10000,0.90000,1.10000,0.90000
  7237,'CARACOL     ', 132.0000,1,  14,  63,  10,1.03328,  21.5507,1.10000,0.90000,1.10000,0.90000
  7238,'VARGAS      ', 132.0000,1,  14,  35,   1,0.97626,  20.2483,1.10000,0.90000,1.10000,0.90000
  7239,'RIELES      ', 132.0000,1,  14,  63,   1,0.99507,  17.0818,1.10000,0.90000,1.10000,0.90000
  7240,'Q.ULLUM     ', 132.0000,1,  14,  63,  10,0.99510,  17.0808,1.10000,0.90000,1.10000,0.90000
  7241,'CAVIC       ', 132.0000,1,  14,  63,  10,0.98377,  16.4056,1.10000,0.90000,1.10000,0.90000
  7242,'ROD.CRUZ    ', 132.0000,1,  14,  35,   1,0.98871,  14.9922,1.10000,0.90000,1.10000,0.90000
  7243,'JACHAL      ', 132.0000,1,  14,  63,   1,0.99697,  32.4807,1.10000,0.90000,1.10000,0.90000
  7244,'SANJUAN1    ', 132.0000,1,  14,  63,   1,0.99653,  16.4731,1.10000,0.90000,1.10000,0.90000
  7245,'CACHEUTA    ', 132.0000,1,  14,  35,  10,1.02176,  19.1648,1.10000,0.90000,1.10000,0.90000
  7247,'PUEYRRED.SJ ', 132.0000,1,  14,  63,   1,0.98328,  16.3215,1.10000,0.90000,1.10000,0.90000
  7248,'SMAR.EST    ', 132.0000,1,  14,  35,   1,1.00208,  14.3530,1.10000,0.90000,1.10000,0.90000
  7249,'MIGUEZ      ', 132.0000,1,  14,  35,  10,1.00731,  14.7576,1.10000,0.90000,1.10000,0.90000
  7250,'SMAR.MZA    ', 132.0000,1,  14,  35,   1,0.97817,  14.5059,1.10000,0.90000,1.10000,0.90000
  7251,'RODEO       ', 132.0000,1,  14,  63,   1,1.02301,  42.0385,1.10000,0.90000,1.10000,0.90000
  7252,'S.RAFAEL    ', 132.0000,1,  14,  35,   1,0.97150,  19.8087,1.10000,0.90000,1.10000,0.90000
  7253,'CALINGASTA  ', 132.0000,1,  14,  63,   1,1.02288,  41.8216,1.10000,0.90000,1.10000,0.90000
  7254,'SILARSA     ', 132.0000,1,  14,  35,   1,1.01455,  17.4258,1.10000,0.90000,1.10000,0.90000
  7255,'LA BEBIDA   ', 132.0000,1,  14,  63,  10,0.99639,  16.7065,1.10000,0.90000,1.10000,0.90000
  7256,'TUNUYAN     ', 132.0000,1,  14,  35,  10,0.96464,  12.3536,1.10000,0.90000,1.10000,0.90000
  7257,'BARRIALESII ', 132.0000,1,  14,  35,   1,1.01247,  15.1748,1.10000,0.90000,1.10000,0.90000
  7258,'TRINIDAD    ', 132.0000,1,  14,  63,   1,0.99575,  16.6689,1.10000,0.90000,1.10000,0.90000
  7259,'BAUCHACETA.A', 132.0000,1,  14,  63,  10,1.02323,  42.0595,1.10000,0.90000,1.10000,0.90000
  7260,'TUPUNGAT    ', 132.0000,1,  14,  35,   1,0.97296,  12.3310,1.10000,0.90000,1.10000,0.90000
  7261,'PIQB.NIH.SR ', 132.0000,1,  14,  35,  10,0.98034,  21.2613,1.10000,0.90000,1.10000,0.90000
  7262,'PI.VNUE2    ', 132.0000,1,  14,  35,   1,0.99233,  15.3720,1.10000,0.90000,1.10000,0.90000
  7263,'PI.VNUE1    ', 132.0000,1,  14,  35,   1,0.99029,  15.1365,1.10000,0.90000,1.10000,0.90000
  7264,'SOSNEADO    ', 132.0000,1,  14,  35,   1,0.99958,  29.2238,1.10000,0.90000,1.10000,0.90000
  7265,'PU.ROJAS    ', 132.0000,1,  14,  35,   1,1.00306,  32.7319,1.10000,0.90000,1.10000,0.90000
  7266,'PI.ULLUM2   ', 132.0000,1,  14,  63,  10,1.01557,  20.8764,1.10000,0.90000,1.10000,0.90000
  7267,'COSTANERA   ', 132.0000,1,  14,  63,  10,0.99049,  16.8720,1.10000,0.90000,1.10000,0.90000
  7268,'SOL.ULLUM   ', 132.0000,1,  14,  63,  10,1.01174,  20.8227,1.10000,0.90000,1.10000,0.90000
  7269,'PI.ULLUM1   ', 132.0000,1,  14,  63,  10,1.00662,  19.5939,1.10000,0.90000,1.10000,0.90000
  7270,'HUACO       ', 132.0000,1,  14,  63,   1,0.99778,  31.5284,1.10000,0.90000,1.10000,0.90000
  7271,'GUALCAMAYO  ', 132.0000,1,  14,  63,   1,0.99268,  30.9737,1.10000,0.90000,1.10000,0.90000
  7272,'ISCHIGUALAST', 132.0000,1,  14,  63,   1,0.99559,  30.9856,1.10000,0.90000,1.10000,0.90000
  7273,'C.GLORIA    ', 132.0000,1,  14,  35,   1,0.99068,  15.1852,1.10000,0.90000,1.10000,0.90000
  7274,'GUANIZUIL_A ', 132.0000,1,  14,  63,  10,1.03179,  43.2453,1.10000,0.90000,1.10000,0.90000
  7275,'PI-PIP_1    ', 132.0000,1,  14,  35,  10,1.01260,  17.2572,1.10000,0.90000,1.10000,0.90000
  7276,'PIQA.NIH.SR ', 132.0000,1,  14,  35,  10,0.97172,  19.8400,1.10000,0.90000,1.10000,0.90000
  7277,'GUANIZUIL_B ', 132.0000,1,  14,  63,  10,1.03076,  43.5675,1.10000,0.90000,1.10000,0.90000
  7278,'ZONDA       ', 132.0000,1,  14,  63,  10,1.03426,  44.2981,1.10000,0.90000,1.10000,0.90000
  7279,'PI-PIP_2    ', 132.0000,1,  14,  35,  10,1.01260,  17.2572,1.10000,0.90000,1.10000,0.90000
  7280,'P.I.PE_2    ', 132.0000,1,  14,  35,   1,1.01260,  17.2572,1.10000,0.90000,1.10000,0.90000
  7281,'BAUCHACETA.B', 132.0000,1,  14,  63,  10,1.02323,  42.0595,1.10000,0.90000,1.10000,0.90000
  7282,'ZONDA2      ', 132.0000,1,  14,  63,  10,1.03426,  44.2981,1.10000,0.90000,1.10000,0.90000
  7283,'PIP2-SIL    ', 132.0000,1,  14,  35,  10,1.01455,  17.4258,1.10000,0.90000,1.10000,0.90000
  7285,'TOCOTA      ', 132.0000,1,  14,  63,  10,1.04393,  46.4697,1.10000,0.90000,1.10000,0.90000
  7500,'CRUZPIED    ',  66.0000,1,  14,  35,   1,0.97524,  12.9543,1.10000,0.90000,1.10000,0.90000
  7502,'SAN JUAN    ',  33.0000,1,  14,  63,   1,0.96646,  11.6344,1.10000,0.90000,1.10000,0.90000
  7503,'SARMISJU    ',  33.0000,1,  14,  63,   1,0.93946,  11.2341,1.10000,0.90000,1.10000,0.90000
  7504,'CAVIC       ',  33.0000,1,  14,  63,   1,0.94877,  11.9544,1.10000,0.90000,1.10000,0.90000
  7505,'VARG13_01   ',  13.2000,1,  14,  35,  10,0.98126,  20.4397,1.10000,0.90000,1.10000,0.90000
  7508,'CRUZP13_01  ',  13.2000,1,  14,  35,   1,0.98195,  12.8644,1.10000,0.90000,1.10000,0.90000
  7509,'LBEB13_01   ',  13.2000,1,  14,  63,   1,0.93806,  10.5018,1.10000,0.90000,1.10000,0.90000
  7510,'CALIN33_01  ',  33.0000,1,  14,  63,   1,1.00764,  41.1175,1.10000,0.90000,1.10000,0.90000
  7511,'COST33_01   ',  33.0000,1,  14,  63,   1,0.95323,  11.2481,1.10000,0.90000,1.10000,0.90000
  7512,'GUAII33_01  ',  33.0000,1,  14,  63,   1,1.03811,  48.2223,1.10000,0.90000,1.10000,0.90000
  7513,'GUAII33_02  ',  33.0000,1,  14,  63,  10,1.03599,  48.1625,1.10000,0.90000,1.10000,0.90000
  7514,'RDI.TER1    ',  33.0000,1,  14,  35,   1,1.00211,  23.2687,1.10000,0.90000,1.10000,0.90000
  7515,'MARCA13_01  ',  13.2000,1,  14,  35,   1,0.99544,  15.7268,1.10000,0.90000,1.10000,0.90000
  7516,'CARRIZAL    ',  66.0000,1,  14,  35,   1,1.01106,  14.3523,1.10000,0.90000,1.10000,0.90000
  7517,'CAUC33_01   ',  33.0000,1,  14,  63,   1,1.00544,  12.8945,1.10000,0.90000,1.10000,0.90000
  7518,'ARGENTIN    ',  66.0000,1,  14,  35,   1,0.97854,  13.4833,1.10000,0.90000,1.10000,0.90000
  7519,'SOLAR.SJ_33 ',  33.0000,1,  14,  63,  10,1.00052,  25.5021,1.10000,0.90000,1.10000,0.90000
  7520,'CH.ACOND    ',  66.0000,1,  14,  35,   1,1.00401,  13.8080,1.10000,0.90000,1.10000,0.90000
  7527,'LC35 2      ',  66.0000,1,  14,  35,   1,0.90485,   9.2929,1.10000,0.90000,1.10000,0.90000
  7530,'NSJ.TER1    ',  33.0000,1,  14,  63,  10,0.99254,  16.7613,1.10000,0.90000,1.10000,0.90000
  7531,'ZAPATA      ',  66.0000,1,  14,  35,   1,1.00385,  11.0207,1.10000,0.90000,1.10000,0.90000
  7532,'C.HONDA33   ',  33.0000,1,  14,  63,   1,0.94121,  10.0640,1.10000,0.90000,1.10000,0.90000
  7533,'C.HONDA13   ',  13.2000,1,  14,  63,  10,0.95831,   9.7822,1.10000,0.90000,1.10000,0.90000
  7534,'ANCHORIZ    ',  66.0000,1,  14,  35,   1,0.99308,  14.6359,1.10000,0.90000,1.10000,0.90000
  7535,'C.ANZORE    ',  66.0000,1,  14,  35,   1,0.97846,  13.4706,1.10000,0.90000,1.10000,0.90000
  7536,'ULLUM.N1_33 ',  33.0000,1,  14,  63,  10,1.00405,  27.0184,1.10000,0.90000,1.10000,0.90000
  7537,'CAPIZ A     ',  66.0000,1,  14,  35,   1,1.01589,  12.5664,1.10000,0.90000,1.10000,0.90000
  7538,'CAPIZ B     ',  66.0000,1,  14,  35,   1,1.01589,  12.5664,1.10000,0.90000,1.10000,0.90000
  7539,'ULLUM.N2_33 ',  33.0000,1,  14,  63,  10,1.00639,  26.3490,1.10000,0.90000,1.10000,0.90000
  7540,'ULLUM.3_33  ',  33.0000,1,  14,  63,  10,1.00448,  27.1868,1.10000,0.90000,1.10000,0.90000
  7541,'CANADITA33  ',  33.0000,1,  14,  63,   1,0.92316,   8.7935,1.10000,0.90000,1.10000,0.90000
  7542,'L.BERROS33  ',  33.0000,1,  14,  63,   1,0.88050,   8.2369,1.10000,0.90000,1.10000,0.90000
  7543,'JACHAL      ',  33.0000,1,  14,  63,  10,0.96425,  27.3575,1.10000,0.90000,1.10000,0.90000
  7545,'IGGU33_1    ',  33.0000,1,  14,  63,  10,1.04404,  48.2759,1.10000,0.90000,1.10000,0.90000
  7546,'CAUC13_01   ',  13.2000,1,  14,  63,   1,1.00231,  12.2359,1.10000,0.90000,1.10000,0.90000
  7547,'SANTA.R     ',  66.0000,1,  14,  35,   1,0.97065,   9.8844,1.10000,0.90000,1.10000,0.90000
  7548,'SROS13_01   ',  13.2000,1,  14,  35,   1,1.01421,  12.6477,1.10000,0.90000,1.10000,0.90000
  7549,'ULLUM.4_33  ',  33.0000,1,  14,  63,  10,1.00107,  25.5416,1.10000,0.90000,1.10000,0.90000
  7552,'EQEUM33_01  ',  33.0000,1,  14,  35,  10,1.00137,  25.4121,1.10000,0.90000,1.10000,0.90000
  7553,'EQEUM33_02  ',  33.0000,1,  14,  35,  10,1.00137,  25.4121,1.10000,0.90000,1.10000,0.90000
  7554,'EQEUM33_03  ',  33.0000,1,  14,  35,  10,1.00232,  25.5578,1.10000,0.90000,1.10000,0.90000
  7555,'EQEUM33_04  ',  33.0000,1,  14,  35,  10,1.00232,  25.5578,1.10000,0.90000,1.10000,0.90000
  7556,'BTUN66_01   ',  66.0000,1,  14,  35,   1,0.97005,  10.5377,1.10000,0.90000,1.10000,0.90000
  7557,'BTUN13_01   ',  13.2000,1,  14,  35,  10,1.00487,  10.2661,1.10000,0.90000,1.10000,0.90000
  7558,'TPORTICO    ',  66.0000,1,  14,  35,   1,0.96471,   9.7670,1.10000,0.90000,1.10000,0.90000
  7559,'CATITAS     ',  66.0000,1,  14,  35,   1,0.95374,   9.1643,1.10000,0.90000,1.10000,0.90000
  7560,'DORMID      ',  66.0000,1,  14,  35,   1,0.93967,   8.0240,1.10000,0.90000,1.10000,0.90000
  7561,'LA.PAZ      ',  66.0000,1,  14,  35,  10,0.93080,   7.3184,1.10000,0.90000,1.10000,0.90000
  7562,'PSSR33      ',  33.0000,1,  14,  35,  10,1.00429,  28.9457,1.10000,0.90000,1.10000,0.90000
  7563,'GALVE66_01  ',  66.0000,1,  14,  35,   1,0.96328,  19.3396,1.10000,0.90000,1.10000,0.90000
  7564,'GALVE13_01  ',  13.2000,1,  14,  35,   1,0.95371,  17.6917,1.10000,0.90000,1.10000,0.90000
  7565,'PSSR33_01   ',  33.0000,1,  14,  35,  10,1.00623,  29.1248,1.10000,0.90000,1.10000,0.90000
  7566,'PSSR33_02   ',  33.0000,1,  14,  35,  10,1.00614,  29.1120,1.10000,0.90000,1.10000,0.90000
  7567,'CALIN13_01  ',  13.2000,1,  14,  63,   1,1.00661,  41.0690,1.10000,0.90000,1.10000,0.90000
  7568,'LBEB33_01   ',  33.0000,1,  14,  63,   1,0.95399,  12.0816,1.10000,0.90000,1.10000,0.90000
  7569,'COST13_01   ',  13.2000,1,  14,  63,   1,0.94525,   9.8745,1.10000,0.90000,1.10000,0.90000
  7570,'PSMARCA     ',  33.0000,1,  14,  35,  10,0.99391,  16.5537,1.10000,0.90000,1.10000,0.90000
  7571,'ULL.4_33    ',  33.0000,1,  14,  63,  10,1.00206,  25.5638,1.10000,0.90000,1.10000,0.90000
  7572,'PSMARCA_01  ',  33.0000,1,  14,  35,  10,0.99413,  16.5652,1.10000,0.90000,1.10000,0.90000
  7573,'G.CRUZ A    ',  66.0000,1,  14,  35,   1,0.92912,   8.0398,1.10000,0.90000,1.10000,0.90000
  7574,'PSMARCA_02  ',  33.0000,1,  14,  35,  10,1.00358,  16.7389,1.10000,0.90000,1.10000,0.90000
  7575,'CARBOM.A    ',  66.0000,1,  14,  35,   1,0.96772,  12.2437,1.10000,0.90000,1.10000,0.90000
  7577,'G.CRUZ B    ',  66.0000,1,  14,  35,   1,0.96577,  12.1410,1.10000,0.90000,1.10000,0.90000
  7578,'MCAS13_01   ',  13.2000,1,  14,  35,   1,0.99294,  12.9187,1.10000,0.90000,1.10000,0.90000
  7579,'CARBOM.B    ',  66.0000,1,  14,  35,   1,0.96772,  12.2437,1.10000,0.90000,1.10000,0.90000
  7581,'CH.SMART    ',  66.0000,1,  14,  35,   1,0.97861,  12.6845,1.10000,0.90000,1.10000,0.90000
  7582,'MCAS66_01   ',  66.0000,1,  14,  35,   1,0.99928,  13.7464,1.10000,0.90000,1.10000,0.90000
  7583,'C.HONDA13   ',  13.2000,1,  14,  63,  10,0.94693,   9.7822,1.10000,0.90000,1.10000,0.90000
  7584,'PIQ.MCAS    ',  66.0000,1,  14,  35,   1,0.99899,  13.7354,1.10000,0.90000,1.10000,0.90000
  7585,'GUAII08_01  ',   0.8000,1,  14,  63,  10,1.04271,  50.6339,1.10000,0.90000,1.10000,0.90000
  7586,'LAMBARE     ',  66.0000,1,  14,  35,   1,0.99744,  13.9496,1.10000,0.90000,1.10000,0.90000
  7587,'SULL33_01   ',  33.0000,1,  14,  63,  10,1.00137,  25.5456,1.10000,0.90000,1.10000,0.90000
  7588,'SAN MART    ',  66.0000,1,  14,  35,   1,0.94580,   9.2306,1.10000,0.90000,1.10000,0.90000
  7589,'TOCO33_01   ',  33.0000,1,  14,  63,  10,1.04527,  50.1949,1.10000,0.90000,1.10000,0.90000
  7590,'VARGAS      ',  66.0000,1,  14,  35,   1,0.98106,  20.4287,1.10000,0.90000,1.10000,0.90000
  7591,'25DEMAYO    ',  66.0000,1,  14,  35,   1,0.98464,  20.5124,1.10000,0.90000,1.10000,0.90000
  7592,'TOCO33_02   ',  33.0000,1,  14,  63,  10,1.04611,  50.2444,1.10000,0.90000,1.10000,0.90000
  7593,'EL.MARCADO  ',  66.0000,1,  14,  35,   1,0.99841,  14.3214,1.10000,0.90000,1.10000,0.90000
  7599,'ZOND33_02   ',  33.0000,1,  14,  63,  10,1.04240,  48.3229,1.10000,0.90000,1.10000,0.90000
  7600,'ANCHDI14    ',  11.0000,2,  14,  35,   7,0.98941,  16.4425,1.10000,0.90000,1.10000,0.90000
  7603,'ETIGHI12    ',  13.2000,2,  14,  35,   6,1.00000,  23.1949,1.10000,0.90000,1.10000,0.90000
  7604,'LDCUTG26    ',  11.5000,2,  14,  35,   4,1.04000,  22.5352,1.10000,0.90000,1.10000,0.90000
  7605,'LDCUTG27    ',  11.5000,2,  14,  35,   4,1.04000,  22.5352,1.10000,0.90000,1.10000,0.90000
  7607,'QUEMFV01    ',   0.8000,2,  14,  35,  12,1.00000,  28.4626,1.10000,0.90000,1.10000,0.90000
  7608,'ALGRFV01    ',   0.4000,2,  14,  63,  12,1.02089,  14.0840,1.10000,0.90000,1.10000,0.90000
  7609,'HESRFV      ',   0.8000,2,  14,  35,  12,1.04072,  14.2311,1.10000,0.90000,1.10000,0.90000
  7610,'LUNLHI01    ',   6.6000,2,  14,  35,   6,1.00253,  15.3860,1.10000,0.90000,1.10000,0.90000
  7612,'ULN1FV01    ',   0.7000,2,  14,  63,  12,1.00000,  28.9271,1.10000,0.90000,1.10000,0.90000
  7613,'ULN2FV01    ',   0.4000,2,  14,  63,  12,1.00000,  30.6198,1.10000,0.90000,1.10000,0.90000
  7614,'ULL3FV01    ',   0.4000,2,  14,  63,  12,1.00000,  31.0190,1.10000,0.90000,1.10000,0.90000
  7615,'CARRHI01    ',  13.2000,2,  14,  35,   6,1.05000,  18.2503,1.10000,0.90000,1.10000,0.90000
  7616,'CARRHI02    ',  13.2000,2,  14,  35,   6,1.05000,  18.2503,1.10000,0.90000,1.10000,0.90000
  7617,'TAMBFV01    ',   0.4000,2,  14,  63,  12,1.00000,  43.1649,1.10000,0.90000,1.10000,0.90000
  7618,'SMARHI13    ',  13.2000,2,  14,  35,   6,1.00007,  14.3933,1.10000,0.90000,1.10000,0.90000
  7619,'ULL4FV01    ',   0.6000,2,  14,  63,  12,1.00000,  27.4638,1.10000,0.90000,1.10000,0.90000
  7620,'SJUAFV01    ',  13.2000,1,  14,  63,  12,0.95431,   9.5291,1.10000,0.90000,1.10000,0.90000
  7621,'ULLUHI01    ',  13.2000,2,  14,  63,   6,1.05000,  21.5482,1.10000,0.90000,1.10000,0.90000
  7622,'ULLUHI02    ',  13.2000,2,  14,  63,   6,1.05000,  21.5482,1.10000,0.90000,1.10000,0.90000
  7624,'UL42FV01    ',   0.6000,2,  14,  63,  12,1.00000,  27.9110,1.10000,0.90000,1.10000,0.90000
  7625,'PNEGHI01    ',  13.8000,2,  14,  35,   6,1.05000,  24.5779,1.10000,0.90000,1.10000,0.90000
  7626,'PNEGHI02    ',  13.8000,2,  14,  35,   6,1.05000,  24.5779,1.10000,0.90000,1.10000,0.90000
  7627,'QUEMFV02    ',   0.8000,2,  14,  35,  12,1.00000,  28.4626,1.10000,0.90000,1.10000,0.90000
  7629,'SULLFV01    ',   0.8000,2,  14,  63,  12,1.00000,  30.9196,1.10000,0.90000,1.10000,0.90000
  7630,'ZONDFV01    ',   0.8000,2,  14,  63,  12,1.05000,  51.1876,1.10000,0.90000,1.10000,0.90000
  7631,'LREYHB01    ',  13.8000,2,  14,  35,   6,0.94001,  25.4823,1.10000,0.90000,1.10000,0.90000
  7632,'LREYHB02    ',  13.8000,2,  14,  35,   6,0.92238,  23.2415,1.10000,0.90000,1.10000,0.90000
  7633,'IGLEFV01    ',   0.4000,2,  14,  35,  12,1.05000,  49.6698,1.10000,0.90000,1.10000,0.90000
  7634,'SRAFFV01    ',   0.8000,2,  14,  35,  10,1.00000,  33.2112,1.10000,0.90000,1.10000,0.90000
  7635,'SRAFFV02    ',   0.8000,2,  14,  35,  10,1.00000,  33.1987,1.10000,0.90000,1.10000,0.90000
  7636,'MARCAFV01   ',   0.8000,2,  14,  35,  12,1.00000,  19.5081,1.10000,0.90000,1.10000,0.90000
  7637,'TOC3FV      ',   0.6000,2,  14,  63,  12,1.05000,  53.2876,1.10000,0.90000,1.10000,0.90000
  7638,'HON4FV01    ',   0.8000,2,  14,  63,  12,0.97156,  13.1017,1.10000,0.90000,1.10000,0.90000
  7639,'ACONFV      ',   0.8000,2,  14,  35,  12,1.04000,  27.9535,1.10000,0.90000,1.10000,0.90000
  7641,'LMOLFV      ',   0.8000,2,  14,  35,  12,1.00000,  39.4667,1.10000,0.90000,1.10000,0.90000
  7642,'LDCUTG22    ',  11.5000,2,  14,  35,   8,1.05000,  20.6148,1.10000,0.90000,1.10000,0.90000
  7643,'LDCUTG23    ',  11.0000,2,  14,  35,   4,1.05000,  23.2179,1.10000,0.90000,1.10000,0.90000
  7644,'LDCUTG24    ',  11.0000,2,  14,  35,   4,1.05000,  23.2179,1.10000,0.90000,1.10000,0.90000
  7645,'LDCUTG25    ',  15.8000,2,  14,  35,   8,1.05000,  22.0225,1.10000,0.90000,1.10000,0.90000
  7647,'HSR2FV01    ',   0.8000,2,  14,  35,  12,1.03499,  16.1299,1.10000,0.90000,1.10000,0.90000
  7648,'ANCHFV01    ',   0.8000,2,  14,  35,  12,1.00000,  25.2029,1.10000,0.90000,1.10000,0.90000
  7651,'LDCUTV11    ',  13.2000,2,  14,  35,   5,1.05000,  21.6665,1.10000,0.90000,1.10000,0.90000
  7652,'LDCUTV12    ',  13.2000,2,  14,  35,   5,1.05000,  21.3646,1.10000,0.90000,1.10000,0.90000
  7653,'LDCUTV15    ',  13.8000,2,  14,  35,   8,1.04101,  20.5813,1.10000,0.90000,1.10000,0.90000
  7661,'NIH1HI01    ',  13.2000,2,  14,  35,   6,1.00000,  29.4344,1.10000,0.90000,1.10000,0.90000
  7662,'NIH1HI02    ',  13.2000,2,  14,  35,   6,1.00000,  29.4344,1.10000,0.90000,1.10000,0.90000
  7663,'NIH1HI03    ',  13.2000,2,  14,  35,   6,1.00000,  29.4344,1.10000,0.90000,1.10000,0.90000
  7664,'NIH1HI04    ',  13.2000,2,  14,  35,   6,1.00000,  29.4344,1.10000,0.90000,1.10000,0.90000
  7665,'CACHHI01    ',  13.8000,2,  14,  35,   6,1.03000,  22.4611,1.10000,0.90000,1.10000,0.90000
  7666,'CACHHI02    ',  13.8000,2,  14,  35,   6,1.03000,  22.4611,1.10000,0.90000,1.10000,0.90000
  7667,'CACHHI03    ',  13.8000,2,  14,  35,   6,1.03000,  22.4611,1.10000,0.90000,1.10000,0.90000
  7668,'CACHHI04    ',  13.8000,2,  14,  35,   6,1.03000,  22.4611,1.10000,0.90000,1.10000,0.90000
  7677,'CONDHI01    ',  13.8000,2,  14,  35,   6,1.03000,  17.9402,1.10000,0.90000,1.10000,0.90000
  7678,'CONDHI02    ',  13.8000,2,  14,  35,   6,1.03000,  17.4637,1.10000,0.90000,1.10000,0.90000
  7679,'CONDHI03    ',  13.8000,2,  14,  35,   6,1.03000,  17.4637,1.10000,0.90000,1.10000,0.90000
  7680,'QULLHI01    ',  13.2000,2,  14,  63,   6,0.99510,  17.0808,1.10000,0.90000,1.10000,0.90000
  7683,'NIH4HI01    ',  13.2000,2,  14,  35,   6,1.00000,  26.8706,1.10000,0.90000,1.10000,0.90000
  7684,'SANDFV01    ',   0.4000,2,  14,  35,  12,1.00000,  18.4907,1.10000,0.90000,1.10000,0.90000
  7685,'HON1FV01    ',  13.2000,2,  14,  63,  12,0.96194,  12.4745,1.10000,0.90000,1.10000,0.90000
  7686,'ANPCFV01    ',   0.4000,2,  14,  63,  12,0.95303,  12.8096,1.10000,0.90000,1.10000,0.90000
  7689,'DIAGFV01    ',   0.4000,2,  14,  63,  12,0.97451,  14.0248,1.10000,0.90000,1.10000,0.90000
  7694,'CCOLHI01    ',  13.2000,2,  14,  63,   6,1.05000,  24.5225,1.10000,0.90000,1.10000,0.90000
  7695,'CCOLHI02    ',  13.2000,2,  14,  63,   6,1.05000,  24.5225,1.10000,0.90000,1.10000,0.90000
  7696,'COROHI01    ',  13.2000,2,  14,  35,   6,1.00018,  21.9945,1.10000,0.90000,1.10000,0.90000
  7800,'PIE.TER1    ',  13.2000,1,  14,  35,  10,1.00243,  16.1591,1.10000,0.90000,1.10000,0.90000
  7801,'PIE.TER2    ',  13.2000,1,  14,  35,  10,0.99726,  16.8225,1.10000,0.90000,1.10000,0.90000
  7802,'GME.TER1    ',  13.8000,1,  14,  35,  10,0.97416,  15.2958,1.10000,0.90000,1.10000,0.90000
  7803,'GME.TER2    ',  13.8000,1,  14,  35,  10,0.97091,  15.2697,1.10000,0.90000,1.10000,0.90000
  7804,'GME.TER3    ',  13.8000,1,  14,  35,  10,0.97072,  18.4287,1.10000,0.90000,1.10000,0.90000
  7805,'NIH2.TER    ',  13.2000,1,  14,  35,  10,0.99826,  24.0491,1.10000,0.90000,1.10000,0.90000
  7806,'SJUA.TER    ',  13.2000,1,  14,  63,  10,1.02645,  16.6906,1.10000,0.90000,1.10000,0.90000
  7807,'SJU.TER3    ',  13.2000,1,  14,  63,  10,0.97019,  12.2247,1.10000,0.90000,1.10000,0.90000
  7808,'SJU.TER4    ',  13.2000,1,  14,  63,  10,0.97019,  12.2247,1.10000,0.90000,1.10000,0.90000
  7809,'SJUA.TE2    ',  13.2000,1,  14,  63,  10,1.02645,  16.6906,1.10000,0.90000,1.10000,0.90000
  7810,'CAV.TER     ',  13.2000,1,  14,  63,   1,0.95138,  11.3910,1.10000,0.90000,1.10000,0.90000
  7812,'ZOND33_01   ',  33.0000,1,  14,  63,  10,1.04103,  48.1994,1.10000,0.90000,1.10000,0.90000
  7813,'LUJ.CUYO13  ',  13.2000,1,  14,  35,  12,1.00949,  14.1795,1.10000,0.90000,1.10000,0.90000
  7814,'LUJ.CUYO33  ',  33.0000,1,  14,  35,  10,1.02566,  15.1002,1.10000,0.90000,1.10000,0.90000
  7815,'ACONFV_13   ',  13.2000,1,  14,  35,  10,1.04657,  24.1607,1.10000,0.90000,1.10000,0.90000
  7817,'MALARGUE13  ',  13.2000,1,  14,  35,  10,0.95519,  27.1798,1.10000,0.90000,1.10000,0.90000
  7819,'LOSMOLLES33 ',  33.0000,1,  14,  35,  10,1.00121,  37.1183,1.10000,0.90000,1.10000,0.90000
  7820,'ARGENTINA33 ',  33.0000,1,  14,  35,  10,1.03353,  14.0553,1.10000,0.90000,1.10000,0.90000
  7821,'PIE.TER5    ',  13.2000,1,  14,  35,  10,0.97314,  12.6505,1.10000,0.90000,1.10000,0.90000
  7822,'ARGENTINA66 ',  66.0000,1,  14,  35,  10,0.99121,  14.5050,1.10000,0.90000,1.10000,0.90000
  7823,'HON433      ',  33.0000,1,  14,  63,   1,0.94269,  10.0672,1.10000,0.90000,1.10000,0.90000
  7824,'ANCHORISFV33',  33.0000,1,  14,  35,  10,0.98826,  21.2358,1.10000,0.90000,1.10000,0.90000
  7825,'ANCHORISFV33',  33.0000,1,  14,  35,  10,0.99355,  21.7362,1.10000,0.90000,1.10000,0.90000
  7836,'ANC.TER     ',  13.2000,1,  14,  35,   1,1.02353,  13.9082,1.10000,0.90000,1.10000,0.90000
  7842,'CAP.TER3    ',  13.2000,1,  14,  35,   1,1.01868,  12.2308,1.10000,0.90000,1.10000,0.90000
  7843,'JACH.TER    ',  13.2000,1,  14,  63,  10,0.95927,  26.4511,1.10000,0.90000,1.10000,0.90000
  7890,'SMA.TER     ',  13.2000,1,  14,  35,   1,0.93491,   6.6201,1.10000,0.90000,1.10000,0.90000
  7902,'GZ2AFV01    ',   0.8000,2,  14,  63,  12,1.05000,  50.7508,1.10000,0.90000,1.10000,0.90000
  8000,'BRACHO      ', 500.0000,1,  15,  68,  10,1.02033,   9.6464,1.10000,0.90000,1.10000,0.90000
  8001,'BRACHO      ', 220.0000,1,  15,  68,  10,0.98032,   4.8541,1.10000,0.90000,1.10000,0.90000
  8002,'RECREO      ', 500.0000,1,  15,  64,  10,1.00437,   4.4982,1.10000,0.90000,1.10000,0.90000
  8003,'ALUMBRER    ', 220.0000,1,  15,  64,   2,0.98425,   3.2285,1.10000,0.90000,1.10000,0.90000
  8004,'REC.MALV    ', 500.0000,1,  15,  64,  10,0.96625,  10.7455,1.10000,0.90000,1.10000,0.90000
  8005,'AMPAJANG    ', 220.0000,1,  15,  64,   2,0.98602,   3.7920,1.10000,0.90000,1.10000,0.90000
  8006,'RIOJASUR    ', 500.0000,1,  15,  36,  10,0.98685,   5.9030,1.10000,0.90000,1.10000,0.90000
  8007,'COBOS       ', 500.0000,1,  15,  66,  10,1.01745,   9.8957,1.10000,0.90000,1.10000,0.90000
  8008,'JUANCITO    ', 500.0000,1,  15,  67,  10,1.01033,   9.6892,1.10000,0.90000,1.10000,0.90000
  8009,'MQUEM-CB    ', 500.0000,1,  15,  65,  10,1.01824,   2.4501,1.10000,0.90000,1.10000,0.90000
  8010,'MQUEMADO    ', 500.0000,1,  15,  65,  10,1.01824,   2.4501,1.10000,0.90000,1.10000,0.90000
  8011,'MQUEM-CH    ', 500.0000,1,  15,  65,  10,1.01824,   2.4501,1.10000,0.90000,1.10000,0.90000
  8012,'LAVALLE     ', 500.0000,1,  15,  65,  10,1.00841,   5.6652,1.10000,0.90000,1.10000,0.90000
  8013,'SANTIAGO    ', 500.0000,1,  15,  65,  10,0.99484,   4.0736,1.10000,0.90000,1.10000,0.90000
  8014,'TAFIVALL    ', 220.0000,1,  15,  68,   2,0.98557,   4.1655,1.10000,0.90000,1.10000,0.90000
  8120,'COBOS       ', 345.0000,1,  15,  66,  10,1.01302,  16.6787,1.10000,0.90000,1.10000,0.90000
  8122,'ALTIPLANO   ', 345.0000,1,  15,  67,  10,1.03288,  30.9257,1.10000,0.90000,1.10000,0.90000
  8130,'LA PUNA     ', 345.0000,1,  15,  66,  10,1.03417,  31.3805,1.10000,0.90000,1.10000,0.90000
  8131,'CAU345      ', 345.0000,1,  15,  67,  10,1.03288,  30.9257,1.10000,0.90000,1.10000,0.90000
  8200,'CAIMANCI    ', 132.0000,1,  15,  67,  10,1.00566,   1.5721,1.10000,0.90000,1.10000,0.90000
  8201,'MANANTIALES ', 132.0000,1,  15,  68,   1,1.01457,   1.8478,1.10000,0.90000,1.10000,0.90000
  8202,'A.BLANCA    ', 132.0000,1,  15,  68,   1,0.96996,  -2.4407,1.10000,0.90000,1.10000,0.90000
  8203,'AGUI.SEC    ',  33.0000,1,  15,  68,   1,0.97553,  -3.3111,1.10000,0.90000,1.10000,0.90000
  8204,'AGUILARE    ', 132.0000,1,  15,  68,   1,0.95376,  -5.1649,1.10000,0.90000,1.10000,0.90000
  8205,'AGUI.TER    ',  13.2000,1,  15,  68,   1,0.98875,  -2.2629,1.10000,0.90000,1.10000,0.90000
  8206,'AIMOGAST    ', 132.0000,1,  15,  36,   1,1.01564,  11.0917,1.10000,0.90000,1.10000,0.90000
  8207,'ARAUCO_1    ', 132.0000,1,  15,  36,  10,1.02621,  11.7843,1.10000,0.90000,1.10000,0.90000
  8209,'P.I.SALTA   ', 132.0000,1,  15,  66,   1,0.95761,   6.2803,1.10000,0.90000,1.10000,0.90000
  8210,'AVELLNOA    ', 132.0000,1,  15,  68,   1,1.00435,   2.5397,1.10000,0.90000,1.10000,0.90000
  8211,'CARRIL      ', 132.0000,1,  15,  66,   1,0.98518,   7.3007,1.10000,0.90000,1.10000,0.90000
  8212,'BELEN       ', 132.0000,1,  15,  64,   1,0.98203,  -7.4367,1.10000,0.90000,1.10000,0.90000
  8213,'P.GRANDE    ', 132.0000,1,  15,  66,  10,0.98245,   7.8053,1.10000,0.90000,1.10000,0.90000
  8214,'C.T.TUC.    ', 132.0000,1,  15,  68,  10,0.98602,  10.8470,1.10000,0.90000,1.10000,0.90000
  8215,'TRANCAS     ', 132.0000,1,  15,  68,   1,0.98272,   4.8150,1.10000,0.90000,1.10000,0.90000
  8216,'C.CORRAL    ', 132.0000,1,  15,  66,  10,0.99773,   8.0204,1.10000,0.90000,1.10000,0.90000
  8217,'SALTAEST    ', 132.0000,1,  15,  66,   1,0.95971,   6.5064,1.10000,0.90000,1.10000,0.90000
  8218,'C.SANTO     ', 132.0000,1,  15,  66,  10,0.99426,   8.6633,1.10000,0.90000,1.10000,0.90000
  8219,'TUCTG01     ', 132.0000,1,  15,  68,  10,1.04635,   4.6260,1.10000,0.90000,1.10000,0.90000
  8220,'CATAMARC    ', 132.0000,1,  15,  64,   1,0.97401,   6.4433,1.10000,0.90000,1.10000,0.90000
  8221,'CAFAYATE    ', 132.0000,1,  15,  66,  10,0.97427,  11.4100,1.10000,0.90000,1.10000,0.90000
  8222,'CATAM II    ', 132.0000,1,  15,  64,   1,0.97401,   6.4433,1.10000,0.90000,1.10000,0.90000
  8223,'TUCTG02     ', 132.0000,1,  15,  68,  10,0.98602,  10.8470,1.10000,0.90000,1.10000,0.90000
  8224,'C.SANTO2    ', 132.0000,1,  15,  66,  10,0.98587,   8.2892,1.10000,0.90000,1.10000,0.90000
  8225,'BURRUYAC    ', 132.0000,1,  15,  68,   1,0.99848,   3.0953,1.10000,0.90000,1.10000,0.90000
  8226,'CEV.POZO    ', 132.0000,1,  15,  68,  10,1.00935,   2.9622,1.10000,0.90000,1.10000,0.90000
  8227,'POZO-AVE    ', 132.0000,1,  15,  68,  10,1.00513,   2.5972,1.10000,0.90000,1.10000,0.90000
  8228,'CHAMICAL    ', 132.0000,1,  15,  36,   1,0.95912,   6.6419,1.10000,0.90000,1.10000,0.90000
  8230,'BRACHO1     ', 132.0000,1,  15,  68,   1,1.04392,   5.0005,1.10000,0.90000,1.10000,0.90000
  8231,'VALLEVIEJO  ', 132.0000,1,  15,  64,   1,0.97412,   6.6499,1.10000,0.90000,1.10000,0.90000
  8232,'BRACHO2     ', 132.0000,1,  15,  68,   1,1.04611,   4.5627,1.10000,0.90000,1.10000,0.90000
  8233,'BRACHO3     ', 132.0000,1,  15,  68,   1,1.04392,   5.0005,1.10000,0.90000,1.10000,0.90000
  8234,'CADILLAL    ', 132.0000,1,  15,  68,  10,0.99754,   2.2791,1.10000,0.90000,1.10000,0.90000
  8235,'A.VARELA1   ', 132.0000,1,  15,  64,  10,0.97465,   7.7832,1.10000,0.90000,1.10000,0.90000
  8236,'EL TUNAL    ', 132.0000,1,  15,  66,  10,1.00921,   2.8767,1.10000,0.90000,1.10000,0.90000
  8237,'TUCTV01     ', 132.0000,1,  15,  68,  10,1.04676,   4.6116,1.10000,0.90000,1.10000,0.90000
  8238,'ESCABA      ', 132.0000,1,  15,  68,  10,0.99805,   5.8719,1.10000,0.90000,1.10000,0.90000
  8239,'A.VARELA2   ', 132.0000,1,  15,  64,  10,0.97338,   7.0160,1.10000,0.90000,1.10000,0.90000
  8240,'ESTATICA    ', 132.0000,1,  15,  68,   1,1.01557,   1.9882,1.10000,0.90000,1.10000,0.90000
  8242,'FRIAS       ', 132.0000,1,  15,  65,   1,0.99502,   5.8130,1.10000,0.90000,1.10000,0.90000
  8243,'R.FRONTE    ', 132.0000,1,  15,  66,   1,0.99388,   5.3382,1.10000,0.90000,1.10000,0.90000
  8244,'GUEMES      ', 132.0000,1,  15,  66,   1,0.99235,   8.9082,1.10000,0.90000,1.10000,0.90000
  8245,'PIZARROS    ', 132.0000,1,  15,  68,  10,0.98821,   5.4519,1.10000,0.90000,1.10000,0.90000
  8246,'HUACRA      ', 132.0000,1,  15,  64,   1,0.98138,   5.4148,1.10000,0.90000,1.10000,0.90000
  8247,'LA COCHA    ', 132.0000,1,  15,  68,   1,0.98659,   5.3363,1.10000,0.90000,1.10000,0.90000
  8250,'INDEPEN1    ', 132.0000,1,  15,  68,   1,1.01700,   2.0669,1.10000,0.90000,1.10000,0.90000
  8252,'INDEPEN2    ', 132.0000,1,  15,  68,  10,1.01700,   2.0669,1.10000,0.90000,1.10000,0.90000
  8253,'PANTANILLO  ', 132.0000,1,  15,  64,   1,0.97274,   7.2826,1.10000,0.90000,1.10000,0.90000
  8254,'J.V.GONZ    ', 132.0000,1,  15,  66,   1,1.00265,   1.5019,1.10000,0.90000,1.10000,0.90000
  8255,'A.SARAVI    ', 132.0000,1,  15,  66,   1,0.99631,  -0.8275,1.10000,0.90000,1.10000,0.90000
  8256,'JUJUYEST    ', 132.0000,1,  15,  67,   1,0.97055,   5.4256,1.10000,0.90000,1.10000,0.90000
  8257,'RIOJA ESTE  ', 132.0000,1,  15,  36,  10,0.99692,   8.0699,1.10000,0.90000,1.10000,0.90000
  8258,'JUJUYSUR    ', 132.0000,1,  15,  67,   1,0.97045,   5.4750,1.10000,0.90000,1.10000,0.90000
  8259,'LAGUARIDA1  ', 132.0000,1,  15,  65,  10,0.99871,  -4.4098,1.10000,0.90000,1.10000,0.90000
  8260,'LA BANDA    ', 132.0000,1,  15,  65,   1,0.99757,  -5.5968,1.10000,0.90000,1.10000,0.90000
  8261,'BDA.ESTE    ', 132.0000,1,  15,  65,   1,0.99495,  -5.1942,1.10000,0.90000,1.10000,0.90000
  8262,'CALERA      ', 132.0000,1,  15,  64,   2,0.98360,   5.0596,1.10000,0.90000,1.10000,0.90000
  8263,'LAGUARIDA2  ', 132.0000,1,  15,  65,  10,0.99689,  -5.4900,1.10000,0.90000,1.10000,0.90000
  8265,'PI.150.NORTE', 132.0000,1,  15,  36,  10,0.99715,   8.1388,1.10000,0.90000,1.10000,0.90000
  8266,'RIOJA NORTE ', 132.0000,1,  15,  36,   1,0.99593,   7.9655,1.10000,0.90000,1.10000,0.90000
  8267,'EMPIQUETE63 ', 132.0000,1,  15,  36,  10,0.99766,   8.3124,1.10000,0.90000,1.10000,0.90000
  8268,'MADERAS     ', 132.0000,1,  15,  67,   1,0.98246,   7.1709,1.10000,0.90000,1.10000,0.90000
  8269,'PIQ.ST      ', 132.0000,1,  15,  66,  10,0.95201,  -7.8391,1.10000,0.90000,1.10000,0.90000
  8270,'LIBERTADOR  ', 132.0000,1,  15,  67,  10,0.99547,   2.3048,1.10000,0.90000,1.10000,0.90000
  8271,'RIOJASUR    ', 132.0000,1,  15,  36,  10,1.00297,   8.4410,1.10000,0.90000,1.10000,0.90000
  8272,'METAN       ', 132.0000,1,  15,  66,   1,0.99916,   4.6052,1.10000,0.90000,1.10000,0.90000
  8273,'PI.RS-PI.RE ', 132.0000,1,  15,  36,  10,0.99769,   8.1126,1.10000,0.90000,1.10000,0.90000
  8274,'MINETTI     ', 132.0000,1,  15,  67,   2,0.99992,   7.4317,1.10000,0.90000,1.10000,0.90000
  8275,'CIRCUNVA.RJ ', 132.0000,1,  15,  36,   1,0.99305,   7.9248,1.10000,0.90000,1.10000,0.90000
  8276,'NONOGSTA    ', 132.0000,1,  15,  36,   1,1.01387,  10.8667,1.10000,0.90000,1.10000,0.90000
  8277,'V.UNION     ', 132.0000,1,  15,  36,  10,1.00436,  10.1144,1.10000,0.90000,1.10000,0.90000
  8278,'ORAN        ', 132.0000,1,  15,  66,   1,0.96507,  -4.3113,1.10000,0.90000,1.10000,0.90000
  8279,'ORA.SEC     ',  33.0000,1,  15,  66,   1,0.96407,  -4.3113,1.10000,0.90000,1.10000,0.90000
  8280,'ORA.TER     ',  13.2000,1,  15,  66,   1,0.96407,  -4.3113,1.10000,0.90000,1.10000,0.90000
  8281,'TABACAL     ', 132.0000,1,  15,  66,   1,0.98049,  -3.2995,1.10000,0.90000,1.10000,0.90000
  8282,'PALPALA     ', 132.0000,1,  15,  67,   1,0.98162,   5.7704,1.10000,0.90000,1.10000,0.90000
  8283,'LULES       ', 132.0000,1,  15,  68,   1,1.00391,   1.3475,1.10000,0.90000,1.10000,0.90000
  8284,'PAPELTUC    ', 132.0000,1,  15,  68,   2,1.00326,   1.3057,1.10000,0.90000,1.10000,0.90000
  8286,'PATQUIA     ', 132.0000,1,  15,  36,  10,0.98509,   7.9010,1.10000,0.90000,1.10000,0.90000
  8287,'FERNANDEZ   ', 132.0000,1,  15,  65,   1,1.00176,  -6.0159,1.10000,0.90000,1.10000,0.90000
  8288,'PICHANAL    ', 132.0000,1,  15,  66,   1,0.98289,  -2.9200,1.10000,0.90000,1.10000,0.90000
  8289,'EM S.MARTIN ', 132.0000,1,  15,  64,  10,0.98599,  11.2727,1.10000,0.90000,1.10000,0.90000
  8290,'P.VIEJO     ', 132.0000,1,  15,  68,   1,0.97098,  -3.8432,1.10000,0.90000,1.10000,0.90000
  8291,'ANATUYA     ', 132.0000,1,  15,  65,   1,1.01584,  -3.9302,1.10000,0.90000,1.10000,0.90000
  8292,'RECREO      ', 132.0000,1,  15,  64,  10,0.98431,   6.5999,1.10000,0.90000,1.10000,0.90000
  8293,'S.CORRAL    ', 132.0000,1,  15,  65,   1,1.01062,  -5.3642,1.10000,0.90000,1.10000,0.90000
  8294,'R.HONDO     ', 132.0000,1,  15,  65,   1,1.00629,  -2.8059,1.10000,0.90000,1.10000,0.90000
  8295,'DIVISAD.CAT ', 132.0000,1,  15,  64,  10,0.97949,   8.9395,1.10000,0.90000,1.10000,0.90000
  8296,'SALTASUR    ', 132.0000,1,  15,  66,   1,0.95390,   6.0581,1.10000,0.90000,1.10000,0.90000
  8297,'QUIMILI     ', 132.0000,1,  15,  65,   1,1.01865,  -4.6815,1.10000,0.90000,1.10000,0.90000
  8298,'SALTANOR    ', 132.0000,1,  15,  66,   1,0.95417,   6.1617,1.10000,0.90000,1.10000,0.90000
  8299,'BANDERA     ', 132.0000,1,  15,  65,   1,1.02527,  -2.6407,1.10000,0.90000,1.10000,0.90000
  8300,'JUANCITO    ', 132.0000,1,  15,  67,   1,1.00920,   6.6941,1.10000,0.90000,1.10000,0.90000
  8301,'LA PAZ      ', 132.0000,1,  15,  64,   1,0.98424,   6.5966,1.10000,0.90000,1.10000,0.90000
  8302,'MQUEMADO    ', 132.0000,1,  15,  65,  10,1.03630,   0.4215,1.10000,0.90000,1.10000,0.90000
  8303,'COPO        ', 132.0000,1,  15,  65,   1,1.03625,   0.4052,1.10000,0.90000,1.10000,0.90000
  8304,'SMIG.TUC    ', 132.0000,1,  15,  68,  10,1.04404,   5.0130,1.10000,0.90000,1.10000,0.90000
  8305,'TERMAS.NORTE', 132.0000,1,  15,  65,   1,1.00815,  -2.3502,1.10000,0.90000,1.10000,0.90000
  8306,'SPED.JUJ    ', 132.0000,1,  15,  67,   1,0.99825,   4.6163,1.10000,0.90000,1.10000,0.90000
  8307,'SGO.ESTE    ', 132.0000,1,  15,  65,   1,0.99842,  -5.6083,1.10000,0.90000,1.10000,0.90000
  8308,'SGO.CENTRO  ', 132.0000,1,  15,  65,   1,1.00432,  -5.2718,1.10000,0.90000,1.10000,0.90000
  8309,'SGO.OEST    ', 132.0000,1,  15,  65,   1,1.00696,  -4.7436,1.10000,0.90000,1.10000,0.90000
  8310,'SARMITUC    ', 132.0000,1,  15,  68,   1,1.01281,   1.9142,1.10000,0.90000,1.10000,0.90000
  8311,'SGO.SUR     ', 132.0000,1,  15,  65,   1,1.00869,  -4.9268,1.10000,0.90000,1.10000,0.90000
  8312,'TARTAGAL    ', 132.0000,1,  15,  66,  10,0.95083,  -7.8207,1.10000,0.90000,1.10000,0.90000
  8313,'SANTIAGO    ', 132.0000,1,  15,  65,  10,1.01920,  -3.9057,1.10000,0.90000,1.10000,0.90000
  8314,'TINOGAST    ', 132.0000,1,  15,  64,   1,0.99213,  -7.7512,1.10000,0.90000,1.10000,0.90000
  8315,'PI SGOESTE I', 132.0000,1,  15,  65,   1,0.99834,  -5.6073,1.10000,0.90000,1.10000,0.90000
  8316,'TUCUNOR1    ', 132.0000,1,  15,  68,   1,0.99305,   1.9636,1.10000,0.90000,1.10000,0.90000
  8317,'PI SGOESTEII', 132.0000,1,  15,  65,   1,0.99867,  -5.5941,1.10000,0.90000,1.10000,0.90000
  8318,'TUCUNOR2    ', 132.0000,1,  15,  68,  10,0.99305,   1.9636,1.10000,0.90000,1.10000,0.90000
  8319,'PS_CAFAYATE ', 132.0000,1,  15,  66,  12,0.97633,  11.5456,1.10000,0.90000,1.10000,0.90000
  8320,'TUCUOES     ', 132.0000,1,  15,  68,   1,0.99030,   1.6895,1.10000,0.90000,1.10000,0.90000
  8321,'ACONQUIJ    ', 132.0000,1,  15,  64,   1,0.97234,  -5.4268,1.10000,0.90000,1.10000,0.90000
  8322,'V.QUINTE    ', 132.0000,1,  15,  68,   1,0.96410,  -4.2594,1.10000,0.90000,1.10000,0.90000
  8323,'ANDALGAL    ', 132.0000,1,  15,  64,   1,0.97827,  -6.2703,1.10000,0.90000,1.10000,0.90000
  8324,'SAUJIL      ', 132.0000,1,  15,  64,  10,1.00037,  -5.2523,1.10000,0.90000,1.10000,0.90000
  8325,'MALLIGASTA  ', 132.0000,1,  15,  36,   1,1.01285,  11.0278,1.10000,0.90000,1.10000,0.90000
  8326,'COBOS       ', 132.0000,1,  15,  66,  10,1.00181,  10.7067,1.10000,0.90000,1.10000,0.90000
  8327,'PI M.MAYU I ', 132.0000,1,  15,  65,   1,0.99807,  -5.6036,1.10000,0.90000,1.10000,0.90000
  8328,'PI M.MAYUII ', 132.0000,1,  15,  65,   1,0.99949,  -5.5475,1.10000,0.90000,1.10000,0.90000
  8329,'CAMPOGALLO  ', 132.0000,1,  15,  65,   1,1.02967,  -2.1078,1.10000,0.90000,1.10000,0.90000
  8330,'ESTRELLA    ', 132.0000,1,  15,  66,   1,0.99153,  -1.8985,1.10000,0.90000,1.10000,0.90000
  8331,'ALTOCOME    ', 132.0000,1,  15,  67,   1,0.97385,   5.9612,1.10000,0.90000,1.10000,0.90000
  8332,'S.HACHADA   ', 132.0000,1,  15,  66,  10,0.96528,  -5.6241,1.10000,0.90000,1.10000,0.90000
  8333,'PS_NONOGASTA', 132.0000,1,  15,  36,   1,1.01670,  11.4035,1.10000,0.90000,1.10000,0.90000
  8334,'DRAGONES    ', 132.0000,1,  15,  66,  10,0.96481,  -5.9221,1.10000,0.90000,1.10000,0.90000
  8335,'PIQ 227 I   ', 132.0000,1,  15,  65,   1,1.00894,  -2.1873,1.10000,0.90000,1.10000,0.90000
  8336,'PIQ 227 II  ', 132.0000,1,  15,  65,   1,1.00757,  -2.4914,1.10000,0.90000,1.10000,0.90000
  8337,'LIM ARG-BOL1', 132.0000,1,  15,  66,  10,0.95773,  -7.9448,1.10000,0.90000,1.10000,0.90000
  8338,'LIM ARG-BOL2', 132.0000,1,  15,  66,  10,0.95773,  -7.9448,1.10000,0.90000,1.10000,0.90000
  8339,'GUACHIPAS   ', 132.0000,1,  15,  66,   1,0.99028,   7.8183,1.10000,0.90000,1.10000,0.90000
  8340,'NONOG. BOOST', 132.0000,1,  15,  36,   1,1.01387,  10.8667,1.10000,0.90000,1.10000,0.90000
  8341,'PI A COMED 2', 132.0000,1,  15,  67,   1,0.97239,   5.7508,1.10000,0.90000,1.10000,0.90000
  8342,'PI A COMED 1', 132.0000,1,  15,  67,   1,0.97548,   6.1866,1.10000,0.90000,1.10000,0.90000
  8344,'PI SGO  SUR ', 132.0000,1,  15,  65,   1,1.01530,  -4.2802,1.10000,0.90000,1.10000,0.90000
  8345,'PI SGO OESTE', 132.0000,1,  15,  65,   1,1.01467,  -4.2127,1.10000,0.90000,1.10000,0.90000
  8346,'PIQ.36      ', 132.0000,1,  15,  65,   1,1.01041,  -4.7072,1.10000,0.90000,1.10000,0.90000
  8347,'PIQ.97      ', 132.0000,1,  15,  65,   1,1.00449,  -5.2581,1.10000,0.90000,1.10000,0.90000
  8348,'S.AGUSTI    ', 132.0000,1,  15,  66,   1,0.96479,   6.5263,1.10000,0.90000,1.10000,0.90000
  8349,'LAFANDET    ', 132.0000,1,  15,  65,   1,1.00515,  -4.9015,1.10000,0.90000,1.10000,0.90000
  8350,'ARAUCO_2    ', 132.0000,1,  15,  36,  10,1.03460,  16.4280,1.10000,0.90000,1.10000,0.90000
  8351,'P.JUNTA     ', 132.0000,1,  15,  65,   1,1.01083,  -4.5696,1.10000,0.90000,1.10000,0.90000
  8354,'A.VERDE     ', 132.0000,1,  15,  68,  10,0.95434,  -5.0405,1.10000,0.90000,1.10000,0.90000
  8355,'CANAS       ', 132.0000,1,  15,  64,  10,0.98045,   4.9818,1.10000,0.90000,1.10000,0.90000
  8358,'PIQ.37      ', 132.0000,1,  15,  65,   1,1.01034,  -4.7136,1.10000,0.90000,1.10000,0.90000
  8359,'OLPAS       ', 132.0000,1,  15,  36,  10,0.94444,   5.6958,1.10000,0.90000,1.10000,0.90000
  8361,'LORETO      ', 132.0000,1,  15,  65,   1,1.00668,  -6.1765,1.10000,0.90000,1.10000,0.90000
  8362,'NOGALES     ', 132.0000,1,  15,  68,   1,0.99157,   2.0385,1.10000,0.90000,1.10000,0.90000
  8363,'EM.L.ROBLES ', 132.0000,1,  15,  68,   1,0.99586,   3.6041,1.10000,0.90000,1.10000,0.90000
  8364,'PELLEGRINI  ', 132.0000,1,  15,  65,   1,0.99264,   3.3763,1.10000,0.90000,1.10000,0.90000
  8365,'PARQUE RIO  ', 132.0000,1,  15,  65,  10,1.00402,  -5.3041,1.10000,0.90000,1.10000,0.90000
  8366,'LA FLORIDA  ', 132.0000,1,  15,  68,  10,1.00856,   3.0678,1.10000,0.90000,1.10000,0.90000
  8367,'MACACHA     ', 132.0000,1,  15,  66,  10,0.99195,   8.8701,1.10000,0.90000,1.10000,0.90000
  8368,'OJO DE AGUA ', 132.0000,1,  15,  65,  10,1.00606,  -7.4886,1.10000,0.90000,1.10000,0.90000
  8369,'FIAMBALA    ', 132.0000,1,  15,  64,  10,0.98037,  -9.0773,1.10000,0.90000,1.10000,0.90000
  8370,'PSS.MAR     ', 132.0000,1,  15,  64,  10,0.98599,  13.3307,1.10000,0.90000,1.10000,0.90000
  8371,'C.QUIJA     ', 132.0000,1,  15,  66,  10,0.95724,   6.1472,1.10000,0.90000,1.10000,0.90000
  8372,'C.OESTE     ', 132.0000,1,  15,  66,  10,0.95383,   6.0498,1.10000,0.90000,1.10000,0.90000
  8373,'GALPON      ', 132.0000,1,  15,  66,  10,1.00421,   3.5947,1.10000,0.90000,1.10000,0.90000
  8374,'PICATA      ', 132.0000,1,  15,  64,   1,0.97647,   7.4145,1.10000,0.90000,1.10000,0.90000
  8500,'CAT.SEC1    ',  33.0000,1,  15,  64,  10,0.97800,   3.7065,1.10000,0.90000,1.10000,0.90000
  8501,'CAT.SEC2    ',  33.0000,1,  15,  64,  10,0.97800,   3.7065,1.10000,0.90000,1.10000,0.90000
  8502,'CHILECIT    ',  66.0000,1,  15,  36,   1,0.97483,   6.0657,1.10000,0.90000,1.10000,0.90000
  8503,'BRA.TER1    ',  34.5000,1,  15,  68,  10,1.00328,   5.3271,1.10000,0.90000,1.10000,0.90000
  8504,'BRA.TER2    ',  34.5000,1,  15,  68,  10,1.00308,   4.9140,1.10000,0.90000,1.10000,0.90000
  8505,'CHILECIT    ',  33.0000,1,  15,  36,   1,0.97483,   6.0657,1.10000,0.90000,1.10000,0.90000
  8506,'MALLIGASTA  ',  33.0000,1,  15,  36,   1,0.99769,   7.5340,1.10000,0.90000,1.10000,0.90000
  8508,'JUJUYSUR    ',  33.0000,1,  15,  67,  10,0.97993,   6.1344,1.10000,0.90000,1.10000,0.90000
  8509,'RIOJ.TER    ',  33.0000,1,  15,  36,  10,1.01668,   3.9216,1.10000,0.90000,1.10000,0.90000
  8510,'LIBER33_01  ',  33.0000,1,  15,  67,   1,0.99947,  -0.3110,1.10000,0.90000,1.10000,0.90000
  8511,'NONOGAS.    ',  66.0000,1,  15,  36,   1,1.00138,  10.8081,1.10000,0.90000,1.10000,0.90000
  8512,'SAN.TER1    ',  33.0000,1,  15,  65,  10,1.01574,  -4.4605,1.10000,0.90000,1.10000,0.90000
  8513,'PS_CAFA33_1 ',  33.0000,1,  15,  66,  10,0.96319,  18.9315,1.10000,0.90000,1.10000,0.90000
  8514,'REC.TER1    ',  33.0000,1,  15,  64,  10,0.98508,   6.3173,1.10000,0.90000,1.10000,0.90000
  8516,'REYES       ',  33.0000,1,  15,  67,  10,1.00898,   6.6327,1.10000,0.90000,1.10000,0.90000
  8517,'BAN.SEC1    ',  33.0000,1,  15,  65,  10,1.00249,  -5.5968,1.10000,0.90000,1.10000,0.90000
  8518,'BAN.SEC2    ',  33.0000,1,  15,  65,  10,1.00249,  -5.5968,1.10000,0.90000,1.10000,0.90000
  8519,'RHO.SEC1    ',  33.0000,1,  15,  65,  10,1.03255,   1.0068,1.10000,0.90000,1.10000,0.90000
  8520,'RHO.SEC2    ',  33.0000,1,  15,  65,  10,1.03235,   0.9810,1.10000,0.90000,1.10000,0.90000
  8522,'BRA.TER3    ',  33.0000,1,  15,  68,  10,1.04373,   5.0117,1.10000,0.90000,1.10000,0.90000
  8523,'BRA.TER4    ',  33.0000,1,  15,  68,  10,1.04373,   5.0117,1.10000,0.90000,1.10000,0.90000
  8524,'REC.TER2    ',  13.2000,1,  15,  64,  10,0.94075,   6.8290,1.10000,0.90000,1.10000,0.90000
  8525,'PLUSP       ',  34.5000,1,  15,  68,  10,0.94229,  10.7825,1.10000,0.90000,1.10000,0.90000
  8526,'RSUR13_01   ',  13.2000,1,  15,  36,  10,0.96720,   8.7284,1.10000,0.90000,1.10000,0.90000
  8527,'ARAU33_1    ',  33.0000,1,  15,  36,  10,1.04109,  14.2635,1.10000,0.90000,1.10000,0.90000
  8528,'BRAC33_01   ',  33.0000,1,  15,  68,  10,1.03157,   5.5859,1.10000,0.90000,1.10000,0.90000
  8529,'BANDERA     ',  33.0000,1,  15,  65,   1,1.02703,   0.2046,1.10000,0.90000,1.10000,0.90000
  8530,'COB.TER1    ',  13.2000,1,  15,  66,  10,1.00354,  12.1777,1.10000,0.90000,1.10000,0.90000
  8531,'BANDERA     ',  13.2000,1,  15,  65,   1,1.03747,   3.0513,1.10000,0.90000,1.10000,0.90000
  8532,'ALTI133_01  ',  33.0000,1,  15,  66,  10,1.03893,  33.6641,1.10000,0.90000,1.10000,0.90000
  8533,'ALTI133_02  ',  33.0000,1,  15,  66,  10,1.03899,  33.6665,1.10000,0.90000,1.10000,0.90000
  8534,'PUNA33_01   ',  33.0000,1,  15,  66,  10,1.04142,  33.7550,1.10000,0.90000,1.10000,0.90000
  8535,'ALTI133_03  ',  33.0000,1,  15,  66,  10,1.04179,  33.7807,1.10000,0.90000,1.10000,0.90000
  8536,'PATQ33_01   ',  33.0000,1,  15,  36,   1,0.94522,   3.4608,1.10000,0.90000,1.10000,0.90000
  8537,'PATQ13_01   ',  13.2000,1,  15,  36,  10,0.95030,   3.2691,1.10000,0.90000,1.10000,0.90000
  8538,'CAUCH33_01  ',  33.0000,1,  15,  67,  10,1.04284,  35.7749,1.10000,0.90000,1.10000,0.90000
  8539,'CAUCH33_04  ',  33.0000,1,  15,  67,  10,1.04117,  35.6841,1.10000,0.90000,1.10000,0.90000
  8540,'CAUCH33_02  ',  33.0000,1,  15,  67,  10,1.04260,  35.7664,1.10000,0.90000,1.10000,0.90000
  8541,'CAUCH33_05  ',  33.0000,1,  15,  67,  10,1.04117,  35.6841,1.10000,0.90000,1.10000,0.90000
  8542,'CAUCH33_03  ',  33.0000,1,  15,  67,  10,1.04263,  35.7605,1.10000,0.90000,1.10000,0.90000
  8543,'CAUCH33_06  ',  33.0000,1,  15,  67,  10,1.04117,  35.6841,1.10000,0.90000,1.10000,0.90000
  8544,'ARAU33_2    ',  33.0000,1,  15,  36,  10,1.03891,  19.6939,1.10000,0.90000,1.10000,0.90000
  8545,'ARA.TER3    ',  13.2000,1,  15,  36,  10,1.08612,  19.6915,1.10000,0.90000,1.10000,0.90000
  8546,'ARA233_01   ',  33.0000,1,  15,  36,  10,1.05540,  17.8000,1.10000,0.90000,1.10000,0.90000
  8547,'ARA233_02   ',  33.0000,1,  15,  36,  10,1.03535,  18.1754,1.10000,0.90000,1.10000,0.90000
  8548,'ARA213_01   ',  13.2000,1,  15,  36,  10,1.05472,  18.0088,1.10000,0.90000,1.10000,0.90000
  8549,'ARA213_02   ',  13.2000,1,  15,  36,  10,1.05491,  17.9484,1.10000,0.90000,1.10000,0.90000
  8550,'ARA213_03   ',  13.2000,1,  15,  36,  10,1.03026,  16.1649,1.10000,0.90000,1.10000,0.90000
  8551,'ARA213_04   ',  13.2000,1,  15,  36,  10,1.03141,  16.6679,1.10000,0.90000,1.10000,0.90000
  8552,'SAUJ33_01   ',  33.0000,1,  15,  64,   1,1.02892,  -1.6175,1.10000,0.90000,1.10000,0.90000
  8553,'SAUJ13_01   ',  13.2000,1,  15,  64,   1,1.02663,  -1.8494,1.10000,0.90000,1.10000,0.90000
  8554,'PS_CAFA13_2 ',  13.2000,1,  15,  66,  12,0.96319,  18.9293,1.10000,0.90000,1.10000,0.90000
  8555,'MALL.TER    ',  13.2000,1,  15,  36,  10,0.99671,   7.2692,1.10000,0.90000,1.10000,0.90000
  8556,'CEVP33_01   ',  33.0000,1,  15,  68,   1,1.02915,  -0.6052,1.10000,0.90000,1.10000,0.90000
  8557,'CEVP33_02   ',  33.0000,1,  15,  68,   1,1.01294,  -2.5906,1.10000,0.90000,1.10000,0.90000
  8558,'CEVP33_03   ',  33.0000,1,  15,  68,   1,1.01811,  -1.8265,1.10000,0.90000,1.10000,0.90000
  8559,'CEVP13_01   ',  13.2000,1,  15,  68,   1,0.98183,  -0.9942,1.10000,0.90000,1.10000,0.90000
  8560,'RSUR13_02   ',  33.0000,1,  15,  36,  10,0.96765,   8.6581,1.10000,0.90000,1.10000,0.90000
  8561,'BRAC13_01   ',  13.2000,1,  15,  68,  10,1.03810,   5.6438,1.10000,0.90000,1.10000,0.90000
  8562,'TARTAGAL    ',  33.0000,1,  15,  66,   1,0.92069, -11.1432,1.10000,0.90000,1.10000,0.90000
  8563,'CAFA13_01   ',  13.2000,1,  15,  66,   1,0.98036,   6.9217,1.10000,0.90000,1.10000,0.90000
  8564,'PIQUIREN    ',  33.0000,1,  15,  66,   1,0.97580,   0.5233,1.10000,0.90000,1.10000,0.90000
  8565,'PSNON33_01  ',  33.0000,1,  15,  36,  10,1.03069,  14.4942,1.10000,0.90000,1.10000,0.90000
  8566,'PSNON13_01  ',  13.2000,1,  15,  36,  10,1.03231,  14.8086,1.10000,0.90000,1.10000,0.90000
  8567,'PSNON33_02  ',  33.0000,1,  15,  36,  10,1.04146,  14.8207,1.10000,0.90000,1.10000,0.90000
  8568,'ARA233_12   ',  33.0000,1,  15,  36,  10,1.05713,  18.3403,1.10000,0.90000,1.10000,0.90000
  8569,'ARA233_22   ',  33.0000,1,  15,  36,  10,1.03964,  18.5990,1.10000,0.90000,1.10000,0.90000
  8570,'ARA233_32   ',  33.0000,1,  15,  36,  10,1.04089,  19.5509,1.10000,0.90000,1.10000,0.90000
  8571,'ARA233_03   ',  33.0000,1,  15,  36,  10,1.03580,  18.9401,1.10000,0.90000,1.10000,0.90000
  8572,'ARA213_05   ',  13.2000,1,  15,  36,  10,1.03631,  19.1553,1.10000,0.90000,1.10000,0.90000
  8573,'CAFAYATE    ',  33.0000,1,  15,  66,   1,0.98168,   7.5405,1.10000,0.90000,1.10000,0.90000
  8574,'CEV.POZO    ',  13.2000,1,  15,  68,   1,0.95721,  -4.5704,1.10000,0.90000,1.10000,0.90000
  8575,'ARA213_06   ',  13.2000,1,  15,  36,  10,1.03607,  19.0537,1.10000,0.90000,1.10000,0.90000
  8576,'FIAM13      ',  13.2000,1,  15,  64,  10,0.97002, -11.4692,1.10000,0.90000,1.10000,0.90000
  8577,'AMPA33_01   ',  33.0000,1,  15,  64,   1,0.94174,   4.3922,1.10000,0.90000,1.10000,0.90000
  8578,'AMPA13_01   ',  13.2000,1,  15,  64,  10,0.93898,   4.4316,1.10000,0.90000,1.10000,0.90000
  8579,'PSSMAR33_02 ',  33.0000,1,  15,  64,  10,1.04273,  35.3764,1.10000,0.90000,1.10000,0.90000
  8580,'ANATUYA     ',  33.0000,1,  15,  65,   1,1.04603,  -4.4472,1.10000,0.90000,1.10000,0.90000
  8581,'CAUCH33_07  ',  33.0000,1,  15,  67,  10,1.04117,  35.6841,1.10000,0.90000,1.10000,0.90000
  8582,'SAUJ33_02   ',  33.0000,1,  15,  64,  10,1.02995,  -1.5972,1.10000,0.90000,1.10000,0.90000
  8583,'MINERA_EXAR ',  33.0000,1,  15,  67,   1,1.04117,  35.6841,1.10000,0.90000,1.10000,0.90000
  8584,'PSNON07     ',   0.7000,1,  15,  36,  10,1.05000,  16.4783,1.10000,0.90000,1.10000,0.90000
  8585,'ALT133_04   ',  33.0000,1,  15,  66,  10,1.03806,  33.6262,1.10000,0.90000,1.10000,0.90000
  8586,'ALT133_05   ',  33.0000,1,  15,  66,  10,1.03812,  33.6286,1.10000,0.90000,1.10000,0.90000
  8587,'LRI2FV_33   ',  33.0000,1,  15,  36,  10,1.02979,  12.8181,1.10000,0.90000,1.10000,0.90000
  8588,'NONOGASTA_33',  33.0000,1,  15,  36,  10,1.02775,  12.7552,1.10000,0.90000,1.10000,0.90000
  8591,'AMA4FV_33   ',  33.0000,1,  15,  64,  10,1.00526,   8.8250,1.10000,0.90000,1.10000,0.90000
  8594,'PSSC33_01   ',  33.0000,1,  15,  66,  10,0.98399,   7.5715,1.10000,0.90000,1.10000,0.90000
  8595,'PSSC33_02   ',  33.0000,1,  15,  66,  10,0.98470,   7.5783,1.10000,0.90000,1.10000,0.90000
  8596,'PE EL JUME  ',  33.0000,1,  15,  65,   1,1.05810,   5.6098,1.10000,0.90000,1.10000,0.90000
  8597,'TINOG33_02  ',  33.0000,1,  15,  64,  10,1.01016,  -3.7005,1.10000,0.90000,1.10000,0.90000
  8598,'TINOG13_02  ',  13.2000,1,  15,  64,  10,1.01530,  -3.0161,1.10000,0.90000,1.10000,0.90000
  8599,'TINOGFV_01  ',  33.0000,1,  15,  64,  10,1.01091,  -3.7008,1.10000,0.90000,1.10000,0.90000
  8600,'SMTUTG01    ',  11.5000,2,  15,  68,   8,1.05000,  11.3313,1.10000,0.90000,1.10000,0.90000
  8601,'TINOGFV_02  ',  13.2000,1,  15,  64,  10,1.05606,  -1.1456,1.10000,0.90000,1.10000,0.90000
  8604,'ISBATV01    ',  13.2000,2,  15,  68,   5,0.98875,  -2.2629,1.10000,0.90000,1.10000,0.90000
  8607,'BANDDI01    ',   0.4000,2,  15,  65,   7,1.05000,   5.4164,1.10000,0.90000,1.10000,0.90000
  8608,'CAIMDI13    ',  15.0000,2,  15,  67,   7,1.05000,   6.6015,1.10000,0.90000,1.10000,0.90000
  8609,'CATADI01    ',   0.3800,2,  15,  64,   7,1.00150,   5.4350,1.10000,0.90000,1.10000,0.90000
  8610,'CAIMDI45    ',  15.0000,2,  15,  67,   7,1.00566,   1.5721,1.10000,0.90000,1.10000,0.90000
  8611,'TUCUTG01    ',  10.5000,2,  15,  68,   8,1.05000,  12.1936,1.10000,0.90000,1.10000,0.90000
  8612,'TUCUTG02    ',  10.5000,2,  15,  68,   8,1.05000,  17.2662,1.10000,0.90000,1.10000,0.90000
  8613,'TUCUTV01    ',  10.5000,2,  15,  68,   8,1.05000,   9.8877,1.10000,0.90000,1.10000,0.90000
  8614,'SMTUTG02    ',  15.7000,2,  15,  68,   8,1.05000,  15.5396,1.10000,0.90000,1.10000,0.90000
  8615,'SMTUTV01    ',  15.7000,2,  15,  68,   8,1.05000,  14.3097,1.10000,0.90000,1.10000,0.90000
  8616,'INDETG03    ',  11.0000,2,  15,  68,   4,1.05000,   7.9831,1.10000,0.90000,1.10000,0.90000
  8617,'INTADI01    ',   0.4000,2,  15,  64,   7,1.01793,   4.8364,1.10000,0.90000,1.10000,0.90000
  8618,'PICADI01    ',   0.4000,2,  15,  64,   7,0.98888,   5.9998,1.10000,0.90000,1.10000,0.90000
  8620,'INDETG04    ',  11.0000,2,  15,  68,   4,1.05000,   8.1042,1.10000,0.90000,1.10000,0.90000
  8622,'TANDTG01    ',  15.8000,2,  15,  66,   4,1.05000,  22.3728,1.10000,0.90000,1.10000,0.90000
  8623,'TANDTG02    ',  15.8000,2,  15,  66,   4,1.05000,  22.3728,1.10000,0.90000,1.10000,0.90000
  8624,'TANDTV01    ',  15.8000,2,  15,  66,   4,1.05000,  21.2309,1.10000,0.90000,1.10000,0.90000
  8625,'LRIOTG24    ',  11.0000,2,  15,  36,   4,1.03682,  13.3425,1.10000,0.90000,1.10000,0.90000
  8626,'LPUNFV      ',   0.8000,2,  15,  66,  12,1.05000,  37.2172,1.10000,0.90000,1.10000,0.90000
  8627,'ALT1FV      ',   0.8000,2,  15,  66,  12,1.05000,  37.2417,1.10000,0.90000,1.10000,0.90000
  8628,'LOMAFV01    ',  33.0000,2,  15,  36,  12,1.02159,  13.3898,1.10000,0.90000,1.10000,0.90000
  8629,'LRIOFV01    ',  33.0000,2,  15,  36,  12,1.05000,  16.7297,1.10000,0.90000,1.10000,0.90000
  8630,'CADIHI12    ',  13.2000,2,  15,  68,   6,1.02155,   7.0073,1.10000,0.90000,1.10000,0.90000
  8631,'CCORHI01    ',  13.2000,2,  15,  66,   6,1.05000,  12.1256,1.10000,0.90000,1.10000,0.90000
  8632,'CCORHI02    ',  13.2000,2,  15,  66,   6,1.05000,  12.1256,1.10000,0.90000,1.10000,0.90000
  8634,'TUNAHI01    ',  13.2000,2,  15,  66,   6,1.05000,   6.7980,1.10000,0.90000,1.10000,0.90000
  8635,'TUNAHI02    ',  13.2000,2,  15,  66,   6,1.04832,   6.8043,1.10000,0.90000,1.10000,0.90000
  8637,'BRCHTG01    ',  15.7500,2,  15,  68,   8,1.05000,  15.2079,1.10000,0.90000,1.10000,0.90000
  8638,'CAU1FV01    ',   0.5000,2,  15,  67,  12,1.05000,  38.7676,1.10000,0.90000,1.10000,0.90000
  8639,'CAU2FV01    ',   0.5000,2,  15,  67,  12,1.05000,  38.7597,1.10000,0.90000,1.10000,0.90000
  8640,'CAU3FV01    ',   0.5000,2,  15,  67,  12,1.05000,  38.7537,1.10000,0.90000,1.10000,0.90000
  8641,'ESCAHI01    ',  13.2000,2,  15,  68,   6,1.03066,   9.9034,1.10000,0.90000,1.10000,0.90000
  8642,'ESCAHI02    ',  13.2000,2,  15,  68,   6,1.03171,   8.8914,1.10000,0.90000,1.10000,0.90000
  8643,'ESCAHI03    ',  13.2000,2,  15,  68,   6,1.03212,   8.3868,1.10000,0.90000,1.10000,0.90000
  8644,'FRIATG01    ',  11.5000,2,  15,  65,   4,1.05000,  11.1458,1.10000,0.90000,1.10000,0.90000
  8645,'AR21EO01    ',   0.6900,2,  15,  36,  11,1.05000,  20.9139,1.10000,0.90000,1.10000,0.90000
  8648,'CITRDI02    ',   0.4000,2,  15,  68,  13,0.99156,  -1.8388,1.10000,0.90000,1.10000,0.90000
  8649,'AR22EO01    ',   0.6900,2,  15,  36,  11,1.05000,  21.5864,1.10000,0.90000,1.10000,0.90000
  8650,'LBANTG12    ',  13.2000,1,  15,  65,   4,1.00515,  -5.5968,1.10000,0.90000,1.10000,0.90000
  8655,'CAFAFV      ',   0.5500,2,  15,  66,  12,1.05000,  22.0315,1.10000,0.90000,1.10000,0.90000
  8656,'ARAUEO      ',   0.8000,2,  15,  36,  11,1.05000,  15.5844,1.10000,0.90000,1.10000,0.90000
  8658,'ARAUEO      ',   0.7890,2,  15,  36,  11,1.05000,  15.5844,1.10000,0.90000,1.10000,0.90000
  8660,'LRIOTG13    ',  13.2000,2,  15,  36,   4,1.01678,   3.7166,1.10000,0.90000,1.10000,0.90000
  8662,'TARTTG01    ',  13.2000,1,  15,  66,   4,0.92173, -13.1365,1.10000,0.90000,1.10000,0.90000
  8663,'PIQIDI01    ',   6.3000,2,  15,  66,   7,0.98530,   3.3849,1.10000,0.90000,1.10000,0.90000
  8666,'TINZFV01    ',   0.8000,2,  15,  64,  12,1.05000,  -3.9408,1.10000,0.90000,1.10000,0.90000
  8667,'LMADHI01    ',  13.2000,2,  15,  67,   6,1.03112,  11.7004,1.10000,0.90000,1.10000,0.90000
  8671,'LEDE.TV01   ',   6.3000,2,  15,  67,   4,1.01000,   2.2683,1.10000,0.90000,1.10000,0.90000
  8672,'LEDE.TV02   ',   6.3000,2,  15,  67,   4,1.01000,   1.0643,1.10000,0.90000,1.10000,0.90000
  8673,'LIBEDI01    ',   0.4000,2,  15,  67,   7,1.05000,  -1.7469,1.10000,0.90000,1.10000,0.90000
  8674,'TIN2FV01    ',   0.4000,2,  15,  64,  12,1.05000,   0.8277,1.10000,0.90000,1.10000,0.90000
  8675,'TINOFV01    ',   0.6000,2,  15,  64,  12,1.03783,  -1.0786,1.10000,0.90000,1.10000,0.90000
  8676,'NONOFV01    ',   0.7000,2,  15,  36,  12,1.05000,  16.4783,1.10000,0.90000,1.10000,0.90000
  8677,'CAFAFV      ',   0.5500,2,  15,  66,  12,1.05000,  22.0315,1.10000,0.90000,1.10000,0.90000
  8678,'SAUJFV01    ',   0.6000,2,  15,  64,  12,1.05000,   0.5707,1.10000,0.90000,1.10000,0.90000
  8680,'RHONHI12    ',  13.2000,2,  15,  65,   6,1.04843,   2.9677,1.10000,0.90000,1.10000,0.90000
  8681,'PVIEHI01    ',  13.2000,2,  15,  68,   6,0.99727,   0.8008,1.10000,0.90000,1.10000,0.90000
  8682,'PVIEHI02    ',  13.2000,2,  15,  68,   6,0.99863,  -0.3666,1.10000,0.90000,1.10000,0.90000
  8684,'SLTADI01    ',   0.4000,2,  15,  66,   7,0.95390,   6.0581,1.10000,0.90000,1.10000,0.90000
  8686,'TABATV01    ',  13.2000,2,  15,  66,   5,0.99486,   1.6198,1.10000,0.90000,1.10000,0.90000
  8688,'INDETG02    ',  11.5000,2,  15,  68,   4,1.05000,   9.5895,1.10000,0.90000,1.10000,0.90000
  8689,'SCARFV01    ',   0.8000,2,  15,  66,  12,1.00000,  10.5320,1.10000,0.90000,1.10000,0.90000
  8690,'SALTTG21    ',  13.2000,2,  15,  66,   4,0.95390,   6.0581,1.10000,0.90000,1.10000,0.90000
  8691,'RREYHI12    ',   6.6000,2,  15,  67,   6,1.05000,   9.3281,1.10000,0.90000,1.10000,0.90000
  8692,'ANATDI01    ',   0.3800,2,  15,  65,   7,1.05000,  -2.2390,1.10000,0.90000,1.10000,0.90000
  8694,'FIAMFV01    ',   0.6000,2,  15,  64,  12,1.03487,  -9.2994,1.10000,0.90000,1.10000,0.90000
  8695,'TINODI01    ',   0.4000,2,  15,  64,   7,1.05000,  -6.5089,1.10000,0.90000,1.10000,0.90000
  8696,'PE.ELJUME   ',   0.4000,2,  15,  65,  11,1.05000,   8.4990,1.10000,0.90000,1.10000,0.90000
  8698,'LRI3FV01    ',   0.7000,2,  15,  36,  12,1.05000,  16.4783,1.10000,0.90000,1.10000,0.90000
  8699,'LRI2FV      ',   0.8000,2,  15,  36,  12,1.05000,  15.3882,1.10000,0.90000,1.10000,0.90000
  8797,'S. DE JUNIO ',  33.0000,1,  15,  65,   1,0.99378,  -0.7085,1.10000,0.90000,1.10000,0.90000
  8798,'OJO DE AGUA ',  33.0000,1,  15,  65,   1,1.02674,   3.8774,1.10000,0.90000,1.10000,0.90000
  8800,'JUJ.TER     ',  13.2000,1,  15,  67,  10,0.98060,   6.1804,1.10000,0.90000,1.10000,0.90000
  8801,'LIBER13_01  ',  13.2000,1,  15,  67,   1,0.99253,  -2.0342,1.10000,0.90000,1.10000,0.90000
  8802,'NONO.TER    ',  13.2000,1,  15,  36,  10,1.00138,  10.7988,1.10000,0.90000,1.10000,0.90000
  8803,'MQM.TER1    ',  33.0000,1,  15,  65,   1,1.03709,  -0.0265,1.10000,0.90000,1.10000,0.90000
  8804,'JTO.TER1    ',  33.0000,1,  15,  67,   1,1.00231,   6.3631,1.10000,0.90000,1.10000,0.90000
  8805,'COB.TER1    ',  34.5000,1,  15,  66,   1,1.01504,  17.6672,1.10000,0.90000,1.10000,0.90000
  8806,'CHILECIT    ',  13.2000,1,  15,  36,   1,0.97483,   6.0657,1.10000,0.90000,1.10000,0.90000
  8807,'SALTASUR    ',  13.2000,1,  15,  66,   1,0.95390,   6.0581,1.10000,0.90000,1.10000,0.90000
  8808,'TINO.TOZZI  ',  33.0000,1,  15,  64,   1,1.03680,  -6.4478,1.10000,0.90000,1.10000,0.90000
  8809,'COB.TER1    ',  33.0000,1,  15,  66,   1,1.06042,  17.3284,1.10000,0.90000,1.10000,0.90000
  8822,'PSSMAR33_01 ',  33.0000,1,  15,  64,  10,0.96992,  18.0297,1.10000,0.90000,1.10000,0.90000
  8860,'CHAM33_01   ',  33.0000,1,  15,  36,   1,0.94719,   5.3840,1.10000,0.90000,1.10000,0.90000
  8861,'CHAM13_01   ',  13.2000,1,  15,  36,   1,0.94293,   3.8698,1.10000,0.90000,1.10000,0.90000
  8862,'PS_CAFA_1   ',   0.6000,1,  15,  66,  10,1.05000,  22.0315,1.10000,0.90000,1.10000,0.90000
  8863,'PS_CAFA_2   ',   0.6000,1,  15,  66,   1,1.05000,  22.0315,1.10000,0.90000,1.10000,0.90000
  8864,'LLANO33_01  ',  33.0000,1,  15,  36,  10,0.96208,   6.1048,1.10000,0.90000,1.10000,0.90000
  8865,'VUNIO33_01  ',  33.0000,1,  15,  36,   1,0.97343,   6.7912,1.10000,0.90000,1.10000,0.90000
  8866,'VUNIO13_01  ',  13.2000,1,  15,  36,   1,0.97474,   6.0079,1.10000,0.90000,1.10000,0.90000
  8880,'TINOG33_01  ',  33.0000,1,  15,  64,   1,1.01801,  -7.2024,1.10000,0.90000,1.10000,0.90000
  8881,'TINOG13_01  ',  13.2000,1,  15,  64,   1,1.02573,  -8.4244,1.10000,0.90000,1.10000,0.90000
  8882,'MEDANITOS   ',  33.0000,1,  15,  64,   1,0.97704, -11.8890,1.10000,0.90000,1.10000,0.90000
  8883,'FIAM33      ',  33.0000,1,  15,  64,  10,0.96382, -11.8169,1.10000,0.90000,1.10000,0.90000
  8884,'FIAMFV_01   ',  33.0000,1,  15,  64,   1,0.98839, -11.7565,1.10000,0.90000,1.10000,0.90000
  8891,'ANATUYA     ',  13.2000,1,  15,  65,   1,1.04998,  -3.9932,1.10000,0.90000,1.10000,0.90000
  8892,'ARA.TER     ',  13.2000,1,  15,  36,  10,1.08840,  14.2627,1.10000,0.90000,1.10000,0.90000
  8893,'CATA.TER    ',  13.2000,1,  15,  64,   4,0.98261,   3.0472,1.10000,0.90000,1.10000,0.90000
  8895,'ARA.TER2    ',  13.2000,1,  15,  36,  10,1.08840,  14.2627,1.10000,0.90000,1.10000,0.90000
  8896,'FIAMFV_02   ',  33.0000,1,  15,  64,  10,1.00952, -11.4937,1.10000,0.90000,1.10000,0.90000
  8900,'BRCHTV01    ',  18.0000,2,  15,  68,   5,1.05000,  15.0999,1.10000,0.90000,1.10000,0.90000
  8901,'LLANFV01    ',   0.6000,2,  15,  36,  12,0.98836,   9.7987,1.10000,0.90000,1.10000,0.90000
  8902,'LEALTV02    ',  13.2000,2,  15,  68,  14,1.02000,   7.3609,1.10000,0.90000,1.10000,0.90000
  8904,'AMA4FV      ',   0.7000,2,  15,  64,  12,1.00000,  11.0142,1.10000,0.90000,1.10000,0.90000
  8907,'ARA1FV      ',   0.8000,2,  15,  36,  12,1.05000,  22.9278,1.10000,0.90000,1.10000,0.90000
  8908,'LFLOTV01    ',  13.2000,2,  15,  68,   5,1.00000,   6.2508,1.10000,0.90000,1.10000,0.90000
  8917,'SMARFV01    ',   0.8000,2,  15,  64,  12,1.05000,  37.8688,1.10000,0.90000,1.10000,0.90000
  8950,'I6_GTUCU3   ', 132.0000,1,  15,  68,   1,1.04611,   4.5627,1.10000,0.90000,1.10000,0.90000
  8952,'I4_GTUCU1   ', 132.0000,1,  15,  68,   1,1.04611,   4.5627,1.10000,0.90000,1.10000,0.90000
  8953,'I3_GSMTU1   ', 132.0000,1,  15,  68,   1,1.04392,   5.0005,1.10000,0.90000,1.10000,0.90000
  8955,'I1_LTCEVP1  ', 132.0000,1,  15,  68,   1,1.04392,   5.0005,1.10000,0.90000,1.10000,0.90000
  8956,'CITRDI01    ',   0.4000,2,  15,  68,  13,0.99156,  -1.8388,1.10000,0.90000,1.10000,0.90000
  8957,'LEALTV01    ',  13.2000,2,  15,  68,  14,1.02000,   7.3609,1.10000,0.90000,1.10000,0.90000
  8960,'AR23EO01    ',   0.6900,2,  15,  36,  11,1.05000,  22.5652,1.10000,0.90000,1.10000,0.90000
 12000,'YACAGUA     ', 132.0000,1,  22,  72,  10,0.95892,  -7.9661,1.10000,0.90000,1.10000,0.90000
 90000,'SU5500_B    ', 500.0000,1,  99, 901, 901,1.02583,  -5.5433,1.10000,0.90000,1.10000,0.90000
 90011,'SU5500_B    ', 500.0000,1,  99, 901, 901,1.02584,  -5.5291,1.10000,0.90000,1.10000,0.90000
 90012,'SU5500_B    ', 500.0000,1,  99, 901, 901,1.02584,  -5.5291,1.10000,0.90000,1.10000,0.90000
 90013,'SU5500_B    ', 500.0000,1,  99, 901, 901,1.02584,  -5.5291,1.10000,0.90000,1.10000,0.90000
 90014,'SU5500_B    ', 500.0000,1,  99, 901, 901,1.02583,  -5.5433,1.10000,0.90000,1.10000,0.90000
 90080,'SJ5500_B    ', 500.0000,1,  99, 901, 901,1.02351, -10.1648,1.10000,0.90000,1.10000,0.90000
 90100,'MA5500_B    ', 500.0000,1,  99, 902, 901,1.02960, -18.6869,1.10000,0.90000,1.10000,0.90000
 90160,'BRU500_B    ', 500.0000,1,  99, 902, 901,1.03009, -17.8987,1.10000,0.90000,1.10000,0.90000
 90170,'PTI500_B    ', 500.0000,1,  99, 902, 901,1.03087, -17.7341,1.10000,0.90000,1.10000,0.90000
 90180,'CR5_500_B   ', 500.0000,1,  99, 902, 901,1.03022, -17.3136,1.10000,0.90000,1.10000,0.90000
 90200,'MVB500_B    ', 500.0000,1,  99, 902, 901,1.02951, -18.4896,1.10000,0.90000,1.10000,0.90000
 90300,'MI5500_B    ', 500.0000,1,  99, 902, 901,1.02981, -19.1247,1.10000,0.90000,1.10000,0.90000
 90480,'ME5500_B    ', 500.0000,1,  99, 902, 901,1.02904, -19.5593,1.10000,0.90000,1.10000,0.90000
 90481,'CM5500_B    ', 500.0000,1,  99, 902, 901,1.02904, -19.5593,1.10000,0.90000,1.10000,0.90000
 90500,'PAL500_B    ', 500.0000,1,  99, 902, 901,1.03000, -11.8385,1.10000,0.90000,1.10000,0.90000
 90511,'PA55001B    ', 500.0000,1,  99, 902, 901,1.03013, -11.8186,1.10000,0.90000,1.10000,0.90000
 90512,'PA55002B    ', 500.0000,1,  99, 902, 901,1.03012, -11.8176,1.10000,0.90000,1.10000,0.90000
 90513,'PA55003B    ', 500.0000,1,  99, 902, 901,1.03013, -11.8179,1.10000,0.90000,1.10000,0.90000
 90700,'SC5500_B    ', 500.0000,1,  99, 902, 901,1.03001, -19.9455,1.10000,0.90000,1.10000,0.90000
 92000,'SU5150_B    ', 150.0000,1,  99, 901, 901,1.03363,  -7.6051,1.10000,0.90000,1.10000,0.90000
 92001,'NARANJAL    ', 150.0000,2,  99, 908, 906,1.03363,  -7.6051,1.10000,0.90000,1.10000,0.90000
 92002,'ASAHI       ', 150.0000,2,  99, 901, 906,1.03363,  -7.6051,1.10000,0.90000,1.10000,0.90000
 92010,'SUCH_150    ', 150.0000,1,  99, 901, 901,1.03363,  -7.6051,1.10000,0.90000,1.10000,0.90000
 92020,'YOU150_B    ', 150.0000,1,  99, 906, 901,0.99160, -11.6167,1.10000,0.90000,1.10000,0.90000
 92030,'PAY150_B    ', 150.0000,1,  99, 908, 901,0.98090, -12.3595,1.10000,0.90000,1.10000,0.90000
 92031,'PAY1502B    ', 150.0000,1,  99, 908, 901,0.98090, -12.3595,1.10000,0.90000,1.10000,0.90000
 92040,'SAL150_B    ', 150.0000,1,  99, 908, 901,1.01803,  -8.7566,1.10000,0.90000,1.10000,0.90000
 92050,'FBE150_B    ', 150.0000,1,  99, 909, 901,1.02787, -14.1655,1.10000,0.90000,1.10000,0.90000
 92051,'BOT150_B    ', 150.0000,1,  99, 909, 901,1.03000, -14.0986,1.10000,0.90000,1.10000,0.90000
 92060,'ARA150_B    ', 150.0000,1,  99, 908, 901,1.01639,  -9.6889,1.10000,0.90000,1.10000,0.90000
 92061,'CLFAUX150_B ', 150.0000,1,  99, 908, 901,1.02000,  -8.2996,1.10000,0.90000,1.10000,0.90000
 92062,'CLF_150KV   ', 150.0000,1,  99, 908, 904,1.02000,  -8.2996,1.10000,0.90000,1.10000,0.90000
 92070,'TGO150_B    ', 150.0000,1,  99, 908, 901,1.01280, -12.2308,1.10000,0.90000,1.10000,0.90000
 92080,'SJA150_B    ', 150.0000,1,  99, 901, 901,1.04653, -11.8564,1.10000,0.90000,1.10000,0.90000
 92090,'ART150_B    ', 150.0000,1,  99, 908, 901,1.03187, -14.4279,1.10000,0.90000,1.10000,0.90000
 92091,'JPT_150B    ', 150.0000,1,  99, 908, 901,1.03500, -13.8900,1.10000,0.90000,1.10000,0.90000
 92100,'MVA150_B    ', 150.0000,1,  99, 903, 901,1.02675, -20.8387,1.10000,0.90000,1.10000,0.90000
 92101,'LAI150_B    ', 150.0000,1,  99, 903, 901,1.02675, -20.8387,1.10000,0.90000,1.10000,0.90000
 92110,'NOR1501B    ', 150.0000,1,  99, 903, 901,1.02478, -21.0326,1.10000,0.90000,1.10000,0.90000
 92111,'NOR1502B    ', 150.0000,1,  99, 903, 901,1.03074, -22.0194,1.10000,0.90000,1.10000,0.90000
 92121,'MVL150AB    ', 150.0000,1,  99, 903, 901,1.03000, -21.4943,1.10000,0.90000,1.10000,0.90000
 92122,'MVL150BB    ', 150.0000,1,  99, 903, 901,1.03000, -21.4943,1.10000,0.90000,1.10000,0.90000
 92123,'MVL150B1    ', 150.0000,1,  99, 903, 901,1.03000, -21.4943,1.10000,0.90000,1.10000,0.90000
 92124,'MVL150B2    ', 150.0000,1,  99, 903, 901,1.03000, -21.4943,1.10000,0.90000,1.10000,0.90000
 92131,'PRO1501X    ', 150.0000,1,  99, 906, 901,1.02818, -20.1101,1.10000,0.90000,1.10000,0.90000
 92132,'PRO1502X    ', 150.0000,1,  99, 906, 901,1.02818, -20.1101,1.10000,0.90000,1.10000,0.90000
 92140,'SAB_150_B   ', 150.0000,1,  99, 901, 901,1.03273,  -7.5923,1.10000,0.90000,1.10000,0.90000
 92141,'MVLMVA_X    ', 150.0000,1,  99, 903, 901,1.02846, -21.1732,1.10000,0.90000,1.10000,0.90000
 92142,'MVLMVB_X    ', 150.0000,1,  99, 903, 901,1.02878, -21.0824,1.10000,0.90000,1.10000,0.90000
 92170,'PTA150_B    ', 150.0000,1,  99, 902, 901,1.03087, -17.7341,1.10000,0.90000,1.10000,0.90000
 92171,'PTB150_B    ', 150.0000,1,  99, 902, 901,1.03087, -17.7341,1.10000,0.90000,1.10000,0.90000
 92180,'MVM1501X    ', 150.0000,1,  99, 903, 901,1.03004, -21.8738,1.10000,0.90000,1.10000,0.90000
 92200,'MVB150_B    ', 150.0000,1,  99, 903, 901,1.02762, -20.7246,1.10000,0.90000,1.10000,0.90000
 92210,'MVC150_B    ', 150.0000,1,  99, 903, 901,1.02926, -22.0319,1.10000,0.90000,1.10000,0.90000
 92220,'MVD1501X    ', 150.0000,1,  99, 903, 901,1.03070, -22.1374,1.10000,0.90000,1.10000,0.90000
 92230,'MVD1502X    ', 150.0000,1,  99, 903, 901,1.03070, -22.1374,1.10000,0.90000,1.10000,0.90000
 92240,'MVE1501B    ', 150.0000,1,  99, 903, 901,1.03108, -22.2142,1.10000,0.90000,1.10000,0.90000
 92245,'CMO150B     ', 150.0000,1,  99, 903, 901,1.03108, -22.2142,1.10000,0.90000,1.10000,0.90000
 92250,'MVE1502B    ', 150.0000,1,  99, 903, 901,1.03108, -22.2142,1.10000,0.90000,1.10000,0.90000
 92269,'MVE150_F    ', 150.0000,1,  99, 903, 901,1.03108, -22.2142,1.10000,0.90000,1.10000,0.90000
 92270,'MVJ150_B    ', 150.0000,1,  99, 903, 901,1.03117, -22.2495,1.10000,0.90000,1.10000,0.90000
 92280,'PIE150_B    ', 150.0000,1,  99, 903, 901,1.02275, -21.1610,1.10000,0.90000,1.10000,0.90000
 92300,'MVI150_B    ', 150.0000,1,  99, 903, 901,1.03436, -22.1166,1.10000,0.90000,1.10000,0.90000
 92310,'MVF150_B    ', 150.0000,1,  99, 903, 901,1.03255, -22.2172,1.10000,0.90000,1.10000,0.90000
 92320,'MVG150_B    ', 150.0000,1,  99, 903, 901,1.03186, -22.2464,1.10000,0.90000,1.10000,0.90000
 92330,'MVH1501B    ', 150.0000,1,  99, 903, 901,1.03368, -22.1602,1.10000,0.90000,1.10000,0.90000
 92331,'MVH1502B    ', 150.0000,1,  99, 903, 901,1.03350, -22.1665,1.10000,0.90000,1.10000,0.90000
 92340,'MVK150_B    ', 150.0000,1,  99, 903, 901,1.03050, -22.2733,1.10000,0.90000,1.10000,0.90000
 92350,'MVR1501B    ', 150.0000,1,  99, 903, 901,1.03238, -22.2176,1.10000,0.90000,1.10000,0.90000
 92360,'MVR1502B    ', 150.0000,1,  99, 903, 901,1.03061, -21.8194,1.10000,0.90000,1.10000,0.90000
 92370,'PLA150_B    ', 150.0000,1,  99, 901, 904,1.00000, -22.7463,1.10000,0.90000,1.10000,0.90000
 92371,'MVR1501F    ', 150.0000,1,  99, 903, 901,1.03238, -22.2176,1.10000,0.90000,1.10000,0.90000
 92372,'MVR1502F    ', 150.0000,1,  99, 903, 901,1.03238, -22.2176,1.10000,0.90000,1.10000,0.90000
 92380,'SOL150_B    ', 150.0000,1,  99, 903, 901,1.01955, -22.7308,1.10000,0.90000,1.10000,0.90000
 92400,'RIV150_B    ', 150.0000,1,  99, 907, 901,1.03608, -17.4985,1.10000,0.90000,1.10000,0.90000
 92401,'RIVERAB     ', 150.0000,1,  99, 910, 901,1.03607, -17.4986,1.10000,0.90000,1.10000,0.90000
 92402,'URU-CT-N    ', 150.0000,1,  99, 910, 901,1.03607, -17.4986,1.10000,0.90000,1.10000,0.90000
 92403,'FILTROSU    ', 150.0000,1,  99, 910, 901,1.03607, -17.4986,1.10000,0.90000,1.10000,0.90000
 92410,'TAC150_B    ', 150.0000,1,  99, 907, 901,1.03215, -15.1619,1.10000,0.90000,1.10000,0.90000
 92411,'PAM150_B    ', 150.0000,1,  99, 907, 901,1.04000,  -9.7733,1.10000,0.90000,1.10000,0.90000
 92412,'TAB150_B    ', 150.0000,1,  99, 907, 901,1.03430, -14.4873,1.10000,0.90000,1.10000,0.90000
 92420,'VAL150_B    ', 150.0000,1,  99, 905, 904,1.00142, -13.7592,1.10000,0.90000,1.10000,0.90000
 92430,'TYT150_B    ', 150.0000,1,  99, 905, 901,0.99212, -18.2303,1.10000,0.90000,1.10000,0.90000
 92440,'EMA150_B    ', 150.0000,1,  99, 905, 901,0.96983, -20.3779,1.10000,0.90000,1.10000,0.90000
 92450,'MEL150_B    ', 150.0000,1,  99, 905, 901,1.03866, -18.9788,1.10000,0.90000,1.10000,0.90000
 92460,'MDI150_X    ', 150.0000,1,  99, 907, 901,1.03530, -16.0081,1.10000,0.90000,1.10000,0.90000
 92470,'STE150_B    ', 150.0000,1,  99, 907, 901,1.03544, -16.0161,1.10000,0.90000,1.10000,0.90000
 92480,'MEB150_B    ', 150.0000,1,  99, 902, 901,1.04178, -18.8091,1.10000,0.90000,1.10000,0.90000
 92481,'MEB150P1    ', 150.0000,1,  99, 905, 901,1.04019, -18.7678,1.10000,0.90000,1.10000,0.90000
 92482,'MEB150P2    ', 150.0000,1,  99, 905, 901,1.04060, -18.8803,1.10000,0.90000,1.10000,0.90000
 92485,'LAD150_B    ', 150.0000,1,  99, 905, 901,1.03500, -18.4796,1.10000,0.90000,1.10000,0.90000
 92490,'ARB150_B    ', 150.0000,1,  99, 905, 901,1.03000, -18.4533,1.10000,0.90000,1.10000,0.90000
 92491,'ARB150P1    ', 150.0000,1,  99, 905, 901,1.02910, -18.4532,1.10000,0.90000,1.10000,0.90000
 92492,'ARB150P2    ', 150.0000,1,  99, 905, 901,1.03085, -18.4753,1.10000,0.90000,1.10000,0.90000
 92500,'PAL150_B    ', 150.0000,1,  99, 906, 901,1.02728, -11.1083,1.10000,0.90000,1.10000,0.90000
 92510,'PIA150_B    ', 150.0000,1,  99, 906, 901,1.03221, -14.1218,1.10000,0.90000,1.10000,0.90000
 92520,'FLO150_B    ', 150.0000,1,  99, 906, 901,1.03334, -16.3560,1.10000,0.90000,1.10000,0.90000
 92524,'CSA_150_B   ', 150.0000,1,  99, 906, 901,1.03500, -16.3005,1.10000,0.90000,1.10000,0.90000
 92530,'DUR150_B    ', 150.0000,1,  99, 906, 901,1.01586, -11.5059,1.10000,0.90000,1.10000,0.90000
 92531,'DUR1501F    ', 150.0000,1,  99, 906, 901,1.01586, -11.5059,1.10000,0.90000,1.10000,0.90000
 92532,'DUR1502F    ', 150.0000,1,  99, 906, 901,1.02776, -10.4681,1.10000,0.90000,1.10000,0.90000
 92540,'BON150_B    ', 150.0000,1,  99, 906, 901,1.02272,  -6.0144,1.10000,0.90000,1.10000,0.90000
 92550,'BAY150_B    ', 150.0000,1,  99, 906, 901,1.04000,  -6.7452,1.10000,0.90000,1.10000,0.90000
 92561,'PBE150RX    ', 150.0000,1,  99, 906, 901,1.02128, -19.7627,1.10000,0.90000,1.10000,0.90000
 92562,'PBE150BX    ', 150.0000,1,  99, 906, 901,1.02221, -20.1377,1.10000,0.90000,1.10000,0.90000
 92570,'PTO150_B    ', 150.0000,1,  99, 906, 901,1.00818,  -4.6113,1.10000,0.90000,1.10000,0.90000
 92580,'ROD150_B    ', 150.0000,1,  99, 906, 901,1.02255, -18.7160,1.10000,0.90000,1.10000,0.90000
 92590,'TRI150_B    ', 150.0000,1,  99, 906, 901,1.03320, -12.6122,1.10000,0.90000,1.10000,0.90000
 92593,'ICO150_B    ', 150.0000,1,  99, 906, 901,1.03947, -11.1714,1.10000,0.90000,1.10000,0.90000
 92594,'CCO150_B    ', 150.0000,1,  99, 906, 901,1.03500, -12.2496,1.10000,0.90000,1.10000,0.90000
 92600,'COL150_B    ', 150.0000,1,  99, 909, 901,1.03369, -17.7000,1.10000,0.90000,1.10000,0.90000
 92610,'ROS150_B    ', 150.0000,1,  99, 909, 901,1.02273, -18.7182,1.10000,0.90000,1.10000,0.90000
 92611,'MEN150_B    ', 150.0000,1,  99, 909, 904,1.03000, -17.9658,1.10000,0.90000,1.10000,0.90000
 92620,'LIB150_B    ', 150.0000,1,  99, 909, 901,1.01396, -21.7169,1.10000,0.90000,1.10000,0.90000
 92630,'SVA150_B    ', 150.0000,1,  99, 909, 901,1.02464, -22.0855,1.10000,0.90000,1.10000,0.90000
 92640,'MER150_B    ', 150.0000,1,  99, 909, 901,1.00901, -15.0604,1.10000,0.90000,1.10000,0.90000
 92650,'NPA150_B    ', 150.0000,1,  99, 909, 901,1.00270, -17.4412,1.10000,0.90000,1.10000,0.90000
 92660,'FBEMER_X    ', 150.0000,1,  99, 909, 901,1.02108, -14.4875,1.10000,0.90000,1.10000,0.90000
 92661,'FBESJA_X    ', 150.0000,1,  99, 909, 901,1.03088, -13.8479,1.10000,0.90000,1.10000,0.90000
 92670,'ACO150_B    ', 150.0000,1,  99, 906, 901,1.02094, -20.0066,1.10000,0.90000,1.10000,0.90000
 92681,'EFI150_X    ', 150.0000,1,  99, 909, 901,1.02288, -22.0605,1.10000,0.90000,1.10000,0.90000
 92682,'EFI150_B    ', 150.0000,1,  99, 909, 901,1.02288, -22.0605,1.10000,0.90000,1.10000,0.90000
 92690,'CON150_B    ', 150.0000,1,  99, 909, 901,1.01949, -17.7198,1.10000,0.90000,1.10000,0.90000
 92692,'COE1502P    ', 150.0000,1,  99, 909, 901,1.02266, -17.7587,1.10000,0.90000,1.10000,0.90000
 92700,'SCA150_B    ', 150.0000,1,  99, 904, 901,1.00296, -23.0716,1.10000,0.90000,1.10000,0.90000
 92702,'RSU150_B    ', 150.0000,1,  99, 904, 904,1.00449, -22.7252,1.10000,0.90000,1.10000,0.90000
 92710,'BIF150_B    ', 150.0000,1,  99, 904, 901,0.99645, -22.9650,1.10000,0.90000,1.10000,0.90000
 92720,'PAZ150_B    ', 150.0000,1,  99, 904, 901,0.99244, -23.5101,1.10000,0.90000,1.10000,0.90000
 92721,'PAZ1501B    ', 150.0000,1,  99, 904, 901,0.99244, -23.5101,1.10000,0.90000,1.10000,0.90000
 92722,'PAZ1502B    ', 150.0000,1,  99, 904, 901,0.99217, -23.8293,1.10000,0.90000,1.10000,0.90000
 92730,'MAL150_B    ', 150.0000,1,  99, 904, 901,0.98680, -24.6315,1.10000,0.90000,1.10000,0.90000
 92740,'CGR150_B    ', 150.0000,1,  99, 904, 901,0.98545, -24.7381,1.10000,0.90000,1.10000,0.90000
 92750,'PES150_B    ', 150.0000,1,  99, 904, 901,0.98521, -24.7539,1.10000,0.90000,1.10000,0.90000
 92760,'ROC150_B    ', 150.0000,1,  99, 904, 901,1.02151, -23.1873,1.10000,0.90000,1.10000,0.90000
 92770,'PAN150_B    ', 150.0000,1,  99, 903, 901,1.01219, -21.8300,1.10000,0.90000,1.10000,0.90000
 92780,'PAZSCA_X    ', 150.0000,1,  99, 904, 901,1.00075, -23.2098,1.10000,0.90000,1.10000,0.90000
 92781,'CAR_150B    ', 150.0000,1,  99, 904, 901,1.03500, -22.3053,1.10000,0.90000,1.10000,0.90000
 92790,'BOB150_B    ', 150.0000,1,  99, 906, 901,1.02141,  -5.9360,1.10000,0.90000,1.10000,0.90000
 92791,'SCAROC_X    ', 150.0000,1,  99, 904, 901,1.00518, -23.0819,1.10000,0.90000,1.10000,0.90000
 92792,'CPA150_B    ', 150.0000,1,  99, 906, 901,1.03565,  -2.8593,1.10000,0.90000,1.10000,0.90000
 92800,'CPE150_B    ', 150.0000,1,  99, 906, 901,1.03500,  -2.8309,1.10000,0.90000,1.10000,0.90000
 92801,'SCAJIG1X    ', 150.0000,1,  99, 904, 901,0.99975, -23.3939,1.10000,0.90000,1.10000,0.90000
 92802,'JIGMAL1X    ', 150.0000,1,  99, 904, 901,0.99350, -24.0083,1.10000,0.90000,1.10000,0.90000
 92810,'SCAMAL2X    ', 150.0000,1,  99, 904, 901,0.99747, -23.6403,1.10000,0.90000,1.10000,0.90000
 92820,'JIG150_B    ', 150.0000,1,  99, 904, 901,0.99664, -23.7004,1.10000,0.90000,1.10000,0.90000
 92830,'PAZMAL_X    ', 150.0000,1,  99, 904, 901,0.98904, -24.3250,1.10000,0.90000,1.10000,0.90000
 92850,'SUA150_B    ', 150.0000,1,  99, 903, 901,1.01633, -21.5438,1.10000,0.90000,1.10000,0.90000
 92870,'UP2150_B    ', 150.0000,1,  99, 906, 901,1.00704,  -4.5345,1.10000,0.90000,1.10000,0.90000
 92900,'CHA_150_B   ', 150.0000,1,  99, 901, 901,1.03913,  -3.2148,1.10000,0.90000,1.10000,0.90000
 92904,'BOBCHA_150P2', 150.0000,1,  99, 906, 901,1.02143,  -5.9363,1.10000,0.90000,1.10000,0.90000
 92905,'CHACPA_150P1', 150.0000,1,  99, 906, 901,1.02143,  -5.9363,1.10000,0.90000,1.10000,0.90000
 92906,'CHACPA_150P2', 150.0000,1,  99, 906, 901,1.03909,  -3.2044,1.10000,0.90000,1.10000,0.90000
 92910,'PIB150_B    ', 150.0000,1,  99, 906, 901,1.03500, -13.7268,1.10000,0.90000,1.10000,0.90000
 92920,'PPE150_B    ', 150.0000,1,  99, 909, 901,1.05000, -15.2657,1.10000,0.90000,1.10000,0.90000
 92940,'DOL150_B    ', 150.0000,1,  99, 906, 901,1.00314, -16.4427,1.10000,0.90000,1.10000,0.90000
 92960,'MPL150_B    ', 150.0000,1,  99, 909, 901,1.05000, -15.2657,1.10000,0.90000,1.10000,0.90000
 92961,'COE1501P    ', 150.0000,1,  99, 909, 901,1.04699, -15.6692,1.10000,0.90000,1.10000,0.90000
 94280,'PIE_60_L    ',  60.0000,1,  99, 903, 901,1.00285, -25.9011,1.10000,0.90000,1.10000,0.90000
 94282,'PIE_X2      ',  63.0000,1,  99, 903, 901,1.00285, -25.9011,1.10000,0.90000,1.10000,0.90000
 94283,'PIE_X1      ',  63.0000,1,  99, 903, 901,1.02859, -19.6802,1.10000,0.90000,1.10000,0.90000
 94370,'PLA_60_B    ',  60.0000,1,  99, 904, 901,0.97762, -26.3464,1.10000,0.90000,1.10000,0.90000
 94380,'SOL_60_L    ',  60.0000,1,  99, 903, 901,0.96354, -26.2979,1.10000,0.90000,1.10000,0.90000
 94430,'TYT_60_L    ',  60.0000,1,  99, 905, 901,0.96767, -20.9227,1.10000,0.90000,1.10000,0.90000
 94440,'EMA_60_L    ',  60.0000,1,  99, 905, 901,0.96615, -23.1590,1.10000,0.90000,1.10000,0.90000
 94450,'MEL_60_B    ',  60.0000,1,  99, 905, 901,1.01510, -21.4441,1.10000,0.90000,1.10000,0.90000
 94580,'ROD_60_B    ',  60.0000,1,  99, 906, 901,1.00978, -21.3920,1.10000,0.90000,1.10000,0.90000
 94610,'ROS_60_B    ',  60.0000,1,  99, 909, 901,1.00097, -21.4653,1.10000,0.90000,1.10000,0.90000
 94670,'ACO_B66     ',  63.0000,1,  99, 906, 901,1.02081, -20.2594,1.10000,0.90000,1.10000,0.90000
 94710,'BIF_60_L    ',  60.0000,1,  99, 904, 901,0.96305, -26.5815,1.10000,0.90000,1.10000,0.90000
 94760,'ROC_60_L    ',  60.0000,1,  99, 904, 901,1.02104, -24.2343,1.10000,0.90000,1.10000,0.90000
 94770,'PAN_60_L    ',  60.0000,1,  99, 903, 901,0.99637, -24.1083,1.10000,0.90000,1.10000,0.90000
 94810,'CUP_60_L    ',  60.0000,1,  99, 904, 901,0.97697, -26.3641,1.10000,0.90000,1.10000,0.90000
 94812,'CSA_66B1    ',  63.0000,1,  99, 906, 901,1.03500, -16.3005,1.10000,0.90000,1.10000,0.90000
 94820,'MIN_60_B    ',  60.0000,1,  99, 904, 901,0.96734, -26.8198,1.10000,0.90000,1.10000,0.90000
 94821,'CUP_60_L    ',  60.0000,1,  99, 904, 901,0.97762, -26.3464,1.10000,0.90000,1.10000,0.90000
 95001,'SU5_30_B1   ',  31.5000,1,  99, 901, 901,1.03250,  -7.7845,1.10000,0.90000,1.10000,0.90000
 95002,'SU5_30_B2   ',  31.5000,1,  99, 901, 901,1.03304,  -7.7190,1.10000,0.90000,1.10000,0.90000
 95020,'YOU_30_L    ',  31.5000,1,  99, 906, 901,0.95985, -16.9272,1.10000,0.90000,1.10000,0.90000
 95030,'PAY_30_L    ',  31.5000,2,  99, 908, 901,0.96662, -14.9897,1.10000,0.90000,1.10000,0.90000
 95031,'TS          ',  31.5000,2,  99, 908, 906,0.96662, -14.9897,1.10000,0.90000,1.10000,0.90000
 95032,'VINGANO     ',  31.5000,2,  99, 908, 906,0.96662, -14.9897,1.10000,0.90000,1.10000,0.90000
 95033,'ABRIL       ',  31.5000,2,  99, 908, 906,0.96662, -14.9897,1.10000,0.90000,1.10000,0.90000
 95034,'CASALKO     ',  31.5000,2,  99, 908, 906,0.96662, -14.9897,1.10000,0.90000,1.10000,0.90000
 95035,'DICANO      ',  31.5000,2,  99, 908, 906,0.96662, -14.9897,1.10000,0.90000,1.10000,0.90000
 95036,'LID_11_B    ',  11.0000,2,  99, 908, 901,0.96662, -14.9897,1.10000,0.90000,1.10000,0.90000
 95039,'PAY_30_R    ',  31.5000,1,  99, 908, 901,0.96662, -14.9897,1.10000,0.90000,1.10000,0.90000
 95040,'SAL_30_L    ',  31.5000,1,  99, 908, 901,0.98346, -12.8770,1.10000,0.90000,1.10000,0.90000
 95041,'FOTOWATIO   ',  30.0000,1,  99, 908, 901,1.02683,  -7.5939,1.10000,0.90000,1.10000,0.90000
 95042,'FOTOWATIO   ',  30.0000,1,  99, 908, 901,1.02685,  -7.5957,1.10000,0.90000,1.10000,0.90000
 95049,'SAL_30_R    ',  31.5000,1,  99, 908, 901,0.98355, -12.8747,1.10000,0.90000,1.10000,0.90000
 95050,'FBE_30_L    ',  31.5000,1,  99, 909, 901,1.01397, -16.8774,1.10000,0.90000,1.10000,0.90000
 95051,'BOT_30OL    ',  33.0000,1,  99, 909, 902,1.06935, -13.6818,1.10000,0.90000,1.10000,0.90000
 95052,'BOT_30QL    ',  33.0000,1,  99, 909, 902,1.06933, -13.6844,1.10000,0.90000,1.10000,0.90000
 95060,'ARA_30_L    ',  31.5000,1,  99, 908, 901,1.00800, -11.3208,1.10000,0.90000,1.10000,0.90000
 95061,'COLONIA_RU  ',  31.5000,1,  99, 908, 904,0.99839,  -6.8046,1.10000,0.90000,1.10000,0.90000
 95062,'COLONIA_RU  ',  31.5000,1,  99, 908, 904,0.99941,  -6.6322,1.10000,0.90000,1.10000,0.90000
 95069,'ARA_30_R    ',  31.5000,1,  99, 908, 901,1.00801, -11.3203,1.10000,0.90000,1.10000,0.90000
 95070,'TGO_30_L    ',  31.5000,1,  99, 908, 901,1.01989, -14.7420,1.10000,0.90000,1.10000,0.90000
 95079,'TGO_30_R    ',  31.5000,1,  99, 908, 901,1.01989, -14.7404,1.10000,0.90000,1.10000,0.90000
 95080,'SJ5_30_B    ',  31.5000,1,  99, 901, 901,1.04618, -12.0124,1.10000,0.90000,1.10000,0.90000
 95090,'ART_30_L    ',  31.5000,1,  99, 908, 901,1.01721, -15.1426,1.10000,0.90000,1.10000,0.90000
 95091,'JP TERRA    ',  30.0000,1,  99, 908, 901,1.07063, -11.6688,1.10000,0.90000,1.10000,0.90000
 95092,'JP TERRA    ',  30.0000,1,  99, 908, 901,1.07282, -11.6616,1.10000,0.90000,1.10000,0.90000
 95099,'ART_30_R    ',  31.5000,1,  99, 908, 901,1.01722, -15.1414,1.10000,0.90000,1.10000,0.90000
 95101,'BOBCER      ',  31.5000,1,  99, 903, 901,1.02696, -20.7704,1.10000,0.90000,1.10000,0.90000
 95102,'MVA_30_L    ',  31.5000,1,  99, 903, 901,0.99227, -22.1630,1.10000,0.90000,1.10000,0.90000
 95103,'LAI_30_L    ',  31.5000,1,  99, 903, 901,1.02675, -20.8387,1.10000,0.90000,1.10000,0.90000
 95105,'MA5_30_B    ',  31.5000,1,  99, 903, 901,1.02696, -20.7704,1.10000,0.90000,1.10000,0.90000
 95106,'            ',  31.5000,1,  99, 903, 901,1.02794, -20.7212,1.10000,0.90000,1.10000,0.90000
 95108,'MVA_30F2    ',  31.5000,1,  99, 903, 901,0.99228, -22.1614,1.10000,0.90000,1.10000,0.90000
 95109,'LAI_30_R    ',  31.5000,1,  99, 903, 901,1.02675, -20.8387,1.10000,0.90000,1.10000,0.90000
 95110,'NOR_30_L    ',  31.5000,1,  99, 903, 901,0.99534, -24.5613,1.10000,0.90000,1.10000,0.90000
 95119,'NOR_30_R    ',  31.5000,1,  99, 903, 901,0.99536, -24.5569,1.10000,0.90000,1.10000,0.90000
 95121,'MVL_30_L    ',  31.5000,1,  99, 903, 901,1.01761, -23.5216,1.10000,0.90000,1.10000,0.90000
 95129,'MVL_30_R    ',  31.5000,2,  99, 903, 901,1.01762, -23.5186,1.10000,0.90000,1.10000,0.90000
 95139,'            ',  31.5000,1,  99, 908, 901,0.96662, -14.9897,1.10000,0.90000,1.10000,0.90000
 95171,'PTI_301B    ',  31.5000,1,  99, 902, 901,1.03087, -17.7341,1.10000,0.90000,1.10000,0.90000
 95172,'PTI_302B    ',  31.5000,1,  99, 902, 901,1.03087, -17.7341,1.10000,0.90000,1.10000,0.90000
 95173,'PTI_303B    ',  31.5000,1,  99, 902, 901,1.03087, -17.7341,1.10000,0.90000,1.10000,0.90000
 95174,'PTI_304B    ',  31.5000,1,  99, 902, 901,1.03087, -17.7341,1.10000,0.90000,1.10000,0.90000
 95180,'MVM_301L    ',  31.5000,1,  99, 903, 901,1.02690, -23.2292,1.10000,0.90000,1.10000,0.90000
 95181,'MVM_302L    ',  31.5000,1,  99, 903, 901,1.02690, -23.2292,1.10000,0.90000,1.10000,0.90000
 95200,'MVB_30_L    ',  31.5000,1,  99, 903, 901,1.02057, -22.0153,1.10000,0.90000,1.10000,0.90000
 95201,'MB5_30_B    ',  31.5000,1,  99, 903, 901,1.02870, -20.8476,1.10000,0.90000,1.10000,0.90000
 95209,'MVB_30_R    ',  31.5000,1,  99, 903, 901,1.02060, -22.0143,1.10000,0.90000,1.10000,0.90000
 95210,'MVC_30_L    ',  31.5000,1,  99, 903, 901,1.02075, -23.8682,1.10000,0.90000,1.10000,0.90000
 95219,'MVC_30_R    ',  31.5000,1,  99, 903, 901,1.02076, -23.8649,1.10000,0.90000,1.10000,0.90000
 95231,'PIE_X1A     ',  31.5000,1,  99, 903, 901,1.02275, -21.1610,1.10000,0.90000,1.10000,0.90000
 95261,'MVE_30AL    ',  31.5000,1,  99, 903, 901,1.01264, -25.8728,1.10000,0.90000,1.10000,0.90000
 95262,'MVE_30BL    ',  31.5000,1,  99, 903, 901,1.01264, -25.8728,1.10000,0.90000,1.10000,0.90000
 95263,'MVE_30CL    ',  31.5000,1,  99, 903, 901,1.01264, -25.8728,1.10000,0.90000,1.10000,0.90000
 95270,'MVJ_30_L    ',  31.5000,1,  99, 903, 901,1.01771, -25.4833,1.10000,0.90000,1.10000,0.90000
 95279,'MVJ_30_R    ',  31.5000,1,  99, 903, 901,1.01772, -25.4793,1.10000,0.90000,1.10000,0.90000
 95280,'PIE_30_L    ',  31.5000,1,  99, 903, 901,0.99542, -25.6593,1.10000,0.90000,1.10000,0.90000
 95281,'PIE_X1A     ',  63.0000,1,  99, 903, 901,1.01788, -21.1610,1.10000,0.90000,1.10000,0.90000
 95282,'PIE_X2      ',  31.5000,1,  99, 903, 901,1.00885, -26.1358,1.10000,0.90000,1.10000,0.90000
 95283,'PIE_X1      ',  31.5000,1,  99, 903, 901,0.99542, -25.6593,1.10000,0.90000,1.10000,0.90000
 95301,'MVI_301B    ',  31.5000,1,  99, 903, 901,1.07753, -22.3324,1.10000,0.90000,1.10000,0.90000
 95302,'MVI_302B    ',  31.5000,1,  99, 903, 901,1.07753, -22.3324,1.10000,0.90000,1.10000,0.90000
 95310,'MVF_30_L    ',  31.5000,1,  99, 903, 901,1.01448, -25.9207,1.10000,0.90000,1.10000,0.90000
 95319,'MVF_30_R    ',  31.5000,1,  99, 903, 901,1.01449, -25.9156,1.10000,0.90000,1.10000,0.90000
 95320,'GAL_31.5    ',  31.5000,1,  99, 905, 905,0.96400, -21.4758,1.10000,0.90000,1.10000,0.90000
 95321,'GALARZ_1    ',  31.5000,1,  99, 905, 905,0.96400, -21.4757,1.10000,0.90000,1.10000,0.90000
 95322,'GALARZ_2    ',  31.5000,1,  99, 905, 905,0.96400, -21.4758,1.10000,0.90000,1.10000,0.90000
 95331,'MVH_301L    ',  31.5000,1,  99, 903, 901,1.02548, -24.4152,1.10000,0.90000,1.10000,0.90000
 95332,'MVH_302L    ',  31.5000,1,  99, 903, 901,1.01864, -26.3648,1.10000,0.90000,1.10000,0.90000
 95340,'MVK_30_L    ',  31.5000,1,  99, 903, 901,0.98802, -24.7199,1.10000,0.90000,1.10000,0.90000
 95349,'MVK_30_R    ',  31.5000,1,  99, 903, 901,0.98806, -24.7170,1.10000,0.90000,1.10000,0.90000
 95370,'PLA_30_B    ',  31.5000,1,  99, 904, 901,0.97818, -26.4742,1.10000,0.90000,1.10000,0.90000
 95371,'PLA_30_L    ',  31.5000,1,  99, 901, 904,1.00938, -21.2589,1.10000,0.90000,1.10000,0.90000
 95372,'GEMSA_30_B  ',  31.5000,1,  99, 901, 904,1.01524, -21.1717,1.10000,0.90000,1.10000,0.90000
 95380,'SOL_30_L    ',  31.5000,1,  99, 903, 901,0.95168, -29.3642,1.10000,0.90000,1.10000,0.90000
 95400,'RIV_30_L    ',  31.5000,1,  99, 907, 901,1.15697, -19.3051,1.10000,0.90000,1.10000,0.90000
 95409,'RIV_30_F    ',  31.5000,1,  99, 907, 901,1.15697, -19.3033,1.10000,0.90000,1.10000,0.90000
 95410,'TAC_30_L    ',  31.5000,1,  99, 907, 901,1.02143, -19.1605,1.10000,0.90000,1.10000,0.90000
 95411,'PAMPA       ',  31.5000,1,  99, 907, 901,1.04636,  -8.4371,1.10000,0.90000,1.10000,0.90000
 95412,'PAMPA       ',  31.5000,1,  99, 907, 901,1.04895,  -8.3061,1.10000,0.90000,1.10000,0.90000
 95420,'VAL_30_L    ',  31.5000,1,  99, 905, 901,0.99063, -15.4474,1.10000,0.90000,1.10000,0.90000
 95421,'VALENTINES  ',  31.5000,1,  99, 905, 904,1.00002, -12.3204,1.10000,0.90000,1.10000,0.90000
 95422,'VALENTINES  ',  31.5000,1,  99, 905, 904,1.00224, -12.0863,1.10000,0.90000,1.10000,0.90000
 95429,'VAL_30_R    ',  31.5000,1,  99, 905, 901,0.99063, -15.4468,1.10000,0.90000,1.10000,0.90000
 95430,'TYT_30_L    ',  31.5000,1,  99, 905, 901,0.96399, -21.4755,1.10000,0.90000,1.10000,0.90000
 95431,'TAC_30_F    ',  31.5000,1,  99, 907, 901,1.02143, -19.1586,1.10000,0.90000,1.10000,0.90000
 95440,'EMA_30_B    ',  31.5000,1,  99, 905, 901,0.97546, -23.4014,1.10000,0.90000,1.10000,0.90000
 95450,'MEL_30_L    ',  31.5000,1,  99, 905, 901,1.00017, -23.8162,1.10000,0.90000,1.10000,0.90000
 95480,'ME5_30_B    ',  31.5000,1,  99, 902, 901,1.03930, -18.7338,1.10000,0.90000,1.10000,0.90000
 95490,'MELOWIND    ',  31.5000,1,  99, 905, 901,1.02908, -17.2846,1.10000,0.90000,1.10000,0.90000
 95491,'MELOWIND    ',  31.5000,1,  99, 905, 901,1.02801, -17.3653,1.10000,0.90000,1.10000,0.90000
 95500,'PAL_30_B    ',  31.5000,1,  99, 906, 901,0.93355, -10.9529,1.10000,0.90000,1.10000,0.90000
 95522,'FLO_AUX_2   ',  31.5000,1,  99, 906, 901,1.03144, -19.4652,1.10000,0.90000,1.10000,0.90000
 95523,'FLO_AUX_1   ',  31.5000,1,  99, 906, 901,1.02447, -18.7711,1.10000,0.90000,1.10000,0.90000
 95524,'POLESINE    ',  31.5000,1,  99, 906, 901,0.99016, -16.3096,1.10000,0.90000,1.10000,0.90000
 95525,'POLESINE    ',  31.5000,1,  99, 906, 901,0.99025, -16.3146,1.10000,0.90000,1.10000,0.90000
 95526,'FLORIDA2    ',  31.5000,1,  99, 906, 901,1.06238, -14.8240,1.10000,0.90000,1.10000,0.90000
 95527,'FLORIDA2    ',  31.5000,1,  99, 906, 901,1.07204, -14.9123,1.10000,0.90000,1.10000,0.90000
 95528,'FLO_301L    ',  31.5000,1,  99, 906, 901,1.02447, -18.7722,1.10000,0.90000,1.10000,0.90000
 95529,'FLO_302L    ',  31.5000,1,  99, 906, 901,1.03145, -19.4667,1.10000,0.90000,1.10000,0.90000
 95530,'DUR_30_L    ',  31.5000,1,  99, 906, 901,0.99834, -14.5180,1.10000,0.90000,1.10000,0.90000
 95539,'DUR_30_R    ',  31.5000,1,  99, 906, 901,0.99835, -14.5161,1.10000,0.90000,1.10000,0.90000
 95540,'BON_30_L  _1',  31.5000,1,  99, 906, 901,1.01966,  -6.7264,1.10000,0.90000,1.10000,0.90000
 95580,'ROD_30_L    ',  31.5000,1,  99, 906, 901,1.00167, -23.7774,1.10000,0.90000,1.10000,0.90000
 95590,'TRI_30_L    ',  31.5000,1,  99, 906, 901,1.01587, -13.8471,1.10000,0.90000,1.10000,0.90000
 95591,'ARIAS       ',  31.5000,1,  99, 906, 901,1.00634, -11.2970,1.10000,0.90000,1.10000,0.90000
 95592,'PASTORALE   ',  31.5000,1,  99, 906, 901,1.03372,  -7.4123,1.10000,0.90000,1.10000,0.90000
 95593,'PASTORALE   ',  31.5000,1,  99, 906, 901,1.02742,  -7.8355,1.10000,0.90000,1.10000,0.90000
 95594,'ASTIDEY     ',  30.0000,1,  99, 906, 901,1.03468, -10.9855,1.10000,0.90000,1.10000,0.90000
 95595,'ASTIDEY     ',  30.0000,1,  99, 906, 901,1.03568, -10.9136,1.10000,0.90000,1.10000,0.90000
 95596,'CADONAL     ',  30.0000,1,  99, 906, 901,1.03598, -11.4102,1.10000,0.90000,1.10000,0.90000
 95597,'CADONAL     ',  30.0000,1,  99, 906, 901,1.03699, -11.3428,1.10000,0.90000,1.10000,0.90000
 95598,'ARIAS       ',  31.5000,1,  99, 906, 901,1.00509, -11.3639,1.10000,0.90000,1.10000,0.90000
 95599,'TRI_30_R    ',  31.5000,1,  99, 906, 901,1.01588, -13.8463,1.10000,0.90000,1.10000,0.90000
 95600,'COL_30_L    ',  31.5000,1,  99, 909, 901,1.04265, -20.7595,1.10000,0.90000,1.10000,0.90000
 95609,'COL_30_R    ',  31.5000,1,  99, 909, 901,1.04264, -20.7576,1.10000,0.90000,1.10000,0.90000
 95610,'ROS_30_L    ',  31.5000,1,  99, 909, 901,1.00036, -22.2238,1.10000,0.90000,1.10000,0.90000
 95611,'ROSENDO M   ',  30.0000,1,  99, 909, 901,1.03830, -14.8710,1.10000,0.90000,1.10000,0.90000
 95612,'ROSENDO M   ',  30.0000,1,  99, 909, 901,1.04018, -14.7960,1.10000,0.90000,1.10000,0.90000
 95620,'LIB_30_L    ',  31.5000,1,  99, 909, 901,0.98326, -24.2706,1.10000,0.90000,1.10000,0.90000
 95621,'BLENGIO     ',  31.5000,2,  99, 909, 907,0.98326, -24.2706,1.10000,0.90000,1.10000,0.90000
 95622,'LIBERTAD    ',  31.5000,2,  99, 909, 907,0.98326, -24.2706,1.10000,0.90000,1.10000,0.90000
 95623,'MARYSTAY    ',  31.5000,2,  99, 909, 907,0.98326, -24.2706,1.10000,0.90000,1.10000,0.90000
 95629,'LIB_30_R    ',  31.5000,1,  99, 909, 901,0.98328, -24.2690,1.10000,0.90000,1.10000,0.90000
 95630,'SVA_30_L    ',  31.5000,1,  99, 909, 901,0.99421, -24.3864,1.10000,0.90000,1.10000,0.90000
 95639,'SVA__N1R    ',  31.5000,1,  99, 909, 901,0.99423, -24.3849,1.10000,0.90000,1.10000,0.90000
 95640,'MER_30_L    ',  31.5000,1,  99, 909, 901,0.99955, -16.8421,1.10000,0.90000,1.10000,0.90000
 95649,'MER_30_R    ',  31.5000,1,  99, 909, 901,0.99955, -16.8404,1.10000,0.90000,1.10000,0.90000
 95650,'NPA_30_L    ',  31.5000,1,  99, 909, 901,0.97585, -20.2197,1.10000,0.90000,1.10000,0.90000
 95659,'NPA_30_R    ',  31.5000,1,  99, 909, 901,0.97586, -20.2180,1.10000,0.90000,1.10000,0.90000
 95670,'ACO_30_L    ',  31.5000,1,  99, 906, 901,1.02070, -20.5889,1.10000,0.90000,1.10000,0.90000
 95672,'OSE_30_L    ',  31.5000,1,  99, 906, 901,1.02094, -20.0066,1.10000,0.90000,1.10000,0.90000
 95678,'OSE_30_R    ',  31.5000,1,  99, 906, 901,1.02094, -20.0066,1.10000,0.90000,1.10000,0.90000
 95690,'CON_30_L    ',  31.5000,1,  99, 909, 901,1.01350, -19.0967,1.10000,0.90000,1.10000,0.90000
 95700,'SCA_30_L    ',  31.5000,1,  99, 904, 901,0.91929, -26.8880,1.10000,0.90000,1.10000,0.90000
 95701,'SC5_30_B    ',  31.5000,1,  99, 904, 901,1.00207, -23.2997,1.10000,0.90000,1.10000,0.90000
 95702,'RSU         ',  30.0000,1,  99, 904, 904,1.00695, -20.3740,1.10000,0.90000,1.10000,0.90000
 95703,'MALDONADO   ',  35.0000,1,  99, 904, 904,1.00801, -20.9170,1.10000,0.90000,1.10000,0.90000
 95704,'CAR_30      ',  31.5000,1,  99, 904, 901,0.91929, -26.8880,1.10000,0.90000,1.10000,0.90000
 95709,'SCA_30_R    ',  31.5000,1,  99, 904, 901,0.91932, -26.8880,1.10000,0.90000,1.10000,0.90000
 95710,'BIF_30_L    ',  31.5000,1,  99, 904, 901,0.94183, -29.1117,1.10000,0.90000,1.10000,0.90000
 95711,'ENGRAW      ',  31.5000,2,  99, 904, 907,0.94183, -29.1117,1.10000,0.90000,1.10000,0.90000
 95712,'SOLIS       ',  31.5000,2,  99, 904, 907,0.94183, -29.1117,1.10000,0.90000,1.10000,0.90000
 95720,'PAZ_30_L    ',  31.5000,1,  99, 904, 901,0.95915, -26.8508,1.10000,0.90000,1.10000,0.90000
 95729,'PAZ_30_R    ',  31.5000,1,  99, 904, 901,0.95916, -26.8487,1.10000,0.90000,1.10000,0.90000
 95730,'MAL_30_L    ',  31.5000,1,  99, 904, 901,0.95891, -29.4314,1.10000,0.90000,1.10000,0.90000
 95731,'LAS ROSAS   ',  31.5000,2,  99, 904, 901,0.95891, -29.4314,1.10000,0.90000,1.10000,0.90000
 95732,'            ',   1.0000,1,  99, 904, 901,0.95891, -29.4314,1.10000,0.90000,1.10000,0.90000
 95739,'MAL_30_R    ',  31.5000,1,  99, 904, 901,0.95893, -29.4261,1.10000,0.90000,1.10000,0.90000
 95750,'PES_30_L    ',  31.5000,1,  99, 904, 901,0.97233, -27.9717,1.10000,0.90000,1.10000,0.90000
 95759,'PES_30_R    ',  31.5000,1,  99, 904, 901,0.97234, -27.9680,1.10000,0.90000,1.10000,0.90000
 95760,'ROC_30_L    ',  31.5000,1,  99, 904, 901,1.01208, -24.6555,1.10000,0.90000,1.10000,0.90000
 95770,'PAN_30_L    ',  31.5000,1,  99, 903, 901,0.98558, -26.9842,1.10000,0.90000,1.10000,0.90000
 95781,'FINGANO     ',  31.5000,1,  99, 904, 901,1.03590, -21.2022,1.10000,0.90000,1.10000,0.90000
 95782,'FINGANO     ',  31.5000,1,  99, 904, 901,1.03681, -21.1671,1.10000,0.90000,1.10000,0.90000
 95783,'VENGANO     ',  31.5000,1,  99, 904, 901,1.06029, -20.7706,1.10000,0.90000,1.10000,0.90000
 95784,'VENGANO     ',  31.5000,1,  99, 904, 901,1.05702, -20.7738,1.10000,0.90000,1.10000,0.90000
 95790,'PERALTA     ',  30.0000,1,  99, 906, 901,1.06351,  -1.9343,1.10000,0.90000,1.10000,0.90000
 95791,'PERALTA     ',  30.0000,1,  99, 906, 901,1.06481,  -1.9499,1.10000,0.90000,1.10000,0.90000
 95800,'AGUALEGUAS 1',  31.5000,1,  99, 906, 901,0.98679,  -1.5857,1.10000,0.90000,1.10000,0.90000
 95801,'AGUALEGUAS 1',  31.5000,1,  99, 906, 901,0.98550,  -1.4293,1.10000,0.90000,1.10000,0.90000
 95802,'AGUALEGUAS 2',  31.5000,1,  99, 906, 901,0.98791,  -1.3457,1.10000,0.90000,1.10000,0.90000
 95803,'AGUALEGUAS 2',  31.5000,1,  99, 906, 901,0.98635,  -1.1475,1.10000,0.90000,1.10000,0.90000
 95812,'CSA_31.5B1  ',  31.5000,1,  99, 906, 901,1.03500, -16.3005,1.10000,0.90000,1.10000,0.90000
 95813,'CSA_ZZ01    ',  31.5000,1,  99, 906, 901,1.03500, -16.3005,1.10000,0.90000,1.10000,0.90000
 95814,'CSA_ZZ02    ',   1.0000,1,  99, 906, 901,1.03500, -16.3005,1.10000,0.90000,1.10000,0.90000
 95820,'MIN_30_B    ',  31.5000,1,  99, 904, 901,0.95064, -30.5844,1.10000,0.90000,1.10000,0.90000
 95821,'JIG_30_L    ',  31.5000,1,  99, 904, 901,0.99664, -23.7004,1.10000,0.90000,1.10000,0.90000
 95829,'MIN_30_R    ',  31.5000,1,  99, 904, 901,0.95065, -30.5827,1.10000,0.90000,1.10000,0.90000
 95850,'SUA_30_L    ',  31.5000,1,  99, 903, 901,1.01566, -22.6533,1.10000,0.90000,1.10000,0.90000
 95851,'SUA_30_F    ',  31.5000,1,  99, 903, 901,1.01566, -22.6533,1.10000,0.90000,1.10000,0.90000
 95910,'LUZ DE LOMA ',  30.0000,1,  99, 906, 901,1.04720, -12.0170,1.10000,0.90000,1.10000,0.90000
 95911,'LUZ DE LOMA ',  30.0000,1,  99, 906, 901,1.04785, -12.0059,1.10000,0.90000,1.10000,0.90000
 95912,'LUZ DE MAR  ',  30.0000,1,  99, 906, 901,1.05271, -12.2448,1.10000,0.90000,1.10000,0.90000
 95913,'LUZ DE MAR  ',  30.0000,1,  99, 906, 901,1.05324, -12.2406,1.10000,0.90000,1.10000,0.90000
 95914,'LUZ DE RIO  ',  30.0000,1,  99, 906, 901,1.04302, -11.7895,1.10000,0.90000,1.10000,0.90000
 95915,'LUZ DE RIO  ',  30.0000,1,  99, 906, 901,1.04429, -11.7436,1.10000,0.90000,1.10000,0.90000
 95940,'DOL_30_L    ',  31.5000,1,  99, 906, 901,0.99046, -18.5819,1.10000,0.90000,1.10000,0.90000
 95960,'MPL_30_B    ',  33.0000,1,  99, 909, 901,1.01027, -14.3697,1.10000,0.90000,1.10000,0.90000
 95961,'CERROGRANDE ',  31.5000,1,  99, 905, 901,1.00396, -17.0404,1.10000,0.90000,1.10000,0.90000
 95962,'CERROGRANDE ',  31.5000,1,  99, 905, 901,1.00447, -17.1318,1.10000,0.90000,1.10000,0.90000
 96319,'MVF 22_F    ',  22.0000,1,  99, 903, 901,1.03255, -22.2172,1.10000,0.90000,1.10000,0.90000
 96320,'MVG_22_L    ',  22.0000,1,  99, 903, 901,1.03023, -24.2326,1.10000,0.90000,1.10000,0.90000
 96329,'MVG_22_R    ',  22.0000,1,  99, 903, 901,1.03027, -24.2308,1.10000,0.90000,1.10000,0.90000
 96371,'MVR_221L    ',  22.0000,1,  99, 903, 901,1.02600, -25.3496,1.10000,0.90000,1.10000,0.90000
 96372,'MVR_222L    ',  22.0000,1,  99, 903, 901,1.02657, -24.3401,1.10000,0.90000,1.10000,0.90000
 96373,'MVR_221F    ',  22.0000,1,  99, 903, 901,1.02600, -25.3496,1.10000,0.90000,1.10000,0.90000
 96374,'MVR_222F    ',  22.0000,1,  99, 903, 901,1.02657, -24.3401,1.10000,0.90000,1.10000,0.90000
 96375,'MVR_223F    ',  22.0000,1,  99, 903, 901,1.02600, -25.3496,1.10000,0.90000,1.10000,0.90000
 96376,'MVR_224F    ',  22.0000,1,  99, 903, 901,1.02657, -24.3401,1.10000,0.90000,1.10000,0.90000
 97000,'ROSENDO M   ', 150.0000,1,  99, 909, 901,1.03000, -17.9658,1.10000,0.90000,1.10000,0.90000
 97002,'PERALTA     ', 150.0000,1,  99, 906, 901,1.03565,  -2.8593,1.10000,0.90000,1.10000,0.90000
 97003,'GEMSA       ', 150.0000,1,  99, 901, 904,1.00000, -22.7463,1.10000,0.90000,1.10000,0.90000
 97004,'AGUALEGUAS 1', 150.0000,1,  99, 906, 901,1.03500,  -2.8309,1.10000,0.90000,1.10000,0.90000
 97005,'PASTORALE   ', 150.0000,1,  99, 906, 901,1.03950, -11.1712,1.10000,0.90000,1.10000,0.90000
 97006,'AGUALEGUAS 2', 150.0000,1,  99, 906, 901,1.03500,  -2.8309,1.10000,0.90000,1.10000,0.90000
 97007,'COLONIA_RU  ', 150.0000,1,  99, 908, 904,1.01997,  -8.2980,1.10000,0.90000,1.10000,0.90000
 97008,'COLONIA_RU  ',  11.0000,1,  99, 908, 904,0.99311,  -6.4212,1.10000,0.90000,1.10000,0.90000
 97009,'COLONIA_RU  ',  11.0000,1,  99, 908, 904,0.99311,  -6.4212,1.10000,0.90000,1.10000,0.90000
 97010,'FLORIDA2    ', 150.0000,1,  99, 906, 901,1.03500, -16.3005,1.10000,0.90000,1.10000,0.90000
 97012,'FINGANO     ', 150.0000,1,  99, 904, 901,1.03500, -22.3053,1.10000,0.90000,1.10000,0.90000
 97013,'VENGANO     ', 150.0000,1,  99, 904, 901,1.03500, -22.3053,1.10000,0.90000,1.10000,0.90000
 97014,'LUZ DE LOMA ', 150.0000,1,  99, 906, 901,1.03500, -13.7268,1.10000,0.90000,1.10000,0.90000
 97015,'LUZ DE MAR  ', 150.0000,1,  99, 906, 901,1.03500, -13.7268,1.10000,0.90000,1.10000,0.90000
 97016,'CERROGRANDE ', 150.0000,1,  99, 905, 901,1.03500, -18.4796,1.10000,0.90000,1.10000,0.90000
 97017,'LUZ DE RIO  ', 150.0000,1,  99, 906, 901,1.03500, -13.7268,1.10000,0.90000,1.10000,0.90000
 97018,'JP TERRA    ', 150.0000,1,  99, 908, 901,1.03500, -13.8900,1.10000,0.90000,1.10000,0.90000
 97020,'ASTIDEY     ', 150.0000,1,  99, 906, 901,1.03500, -12.2496,1.10000,0.90000,1.10000,0.90000
 97022,'CADONAL     ', 150.0000,1,  99, 906, 901,1.03500, -12.2496,1.10000,0.90000,1.10000,0.90000
 97023,'MELOWIND    ', 150.0000,1,  99, 905, 901,1.03000, -18.4533,1.10000,0.90000,1.10000,0.90000
 97024,'PAMPA       ', 150.0000,1,  99, 907, 901,1.04000,  -9.7733,1.10000,0.90000,1.10000,0.90000
 97025,'PAMPA       ',  11.0000,1,  99, 907, 901,1.04311,  -9.1032,1.10000,0.90000,1.10000,0.90000
 97030,'VALENTINES  ', 150.0000,1,  99, 905, 904,1.00142, -13.7592,1.10000,0.90000,1.10000,0.90000
 97032,'ARIAS       ', 150.0000,1,  99, 906, 901,1.03499, -12.2413,1.10000,0.90000,1.10000,0.90000
 97034,'MALDONADO   ',  35.0000,1,  99, 904, 904,1.00294, -21.3586,1.10000,0.90000,1.10000,0.90000
 97035,'MALDONADO   ', 150.0000,1,  99, 904, 904,1.00449, -22.7252,1.10000,0.90000,1.10000,0.90000
 97037,'RSU         ',  30.0000,1,  99, 904, 904,1.00386, -20.5848,1.10000,0.90000,1.10000,0.90000
 97038,'RSU         ', 150.0000,1,  99, 904, 904,1.00449, -22.7252,1.10000,0.90000,1.10000,0.90000
 97040,'POLESINE    ', 150.0000,1,  99, 906, 901,1.03500, -16.3005,1.10000,0.90000,1.10000,0.90000
 97641,'MER_131B    ',   1.0000,1,  99, 909, 901,0.99965, -16.9540,1.10000,0.90000,1.10000,0.90000
 97642,'MER_132B    ',   1.0000,1,  99, 909, 901,0.99970, -16.9595,1.10000,0.90000,1.10000,0.90000
 97680,'EFI_15_L    ',  15.0000,1,  99, 909, 901,1.02288, -22.0605,1.10000,0.90000,1.10000,0.90000
 97760,'NMA_20_B    ',  20.0000,1,  99, 904, 901,1.02104, -24.2343,1.10000,0.90000,1.10000,0.90000
 97871,'UP2_15G1    ',  15.7500,2,  99, 906, 901,1.00000, -30.6901,1.10000,0.90000,1.10000,0.90000
 97872,'UP2_15G2    ',  15.7500,2,  99, 906, 901,1.00000, -30.6901,1.10000,0.90000,1.10000,0.90000
 98011,'SGDEHI07    ',  13.8000,2,  99, 901, 901,1.00000,  -1.2165,1.10000,0.90000,1.10000,0.90000
 98012,'SGDEHI08    ',  13.8000,2,  99, 901, 901,1.00000,  -1.2165,1.10000,0.90000,1.10000,0.90000
 98013,'SGDEHI09    ',  13.8000,2,  99, 901, 901,1.00000,  -1.3312,1.10000,0.90000,1.10000,0.90000
 98014,'SGDEHI10    ',  13.8000,2,  99, 901, 901,1.00000,  -1.3694,1.10000,0.90000,1.10000,0.90000
 98015,'SGDEHI11    ',  13.8000,2,  99, 901, 901,1.00000,  -1.2165,1.10000,0.90000,1.10000,0.90000
 98016,'SGDEHI12    ',  13.8000,2,  99, 901, 901,1.00000,  -1.2165,1.10000,0.90000,1.10000,0.90000
 98017,'SGDEHI14    ',  13.8000,2,  99, 901, 901,1.00203,  -5.5433,1.10000,0.90000,1.10000,0.90000
 98018,'SGDEAU16    ',  13.8000,1,  99, 901, 901,1.00203,  -5.5433,1.10000,0.90000,1.10000,0.90000
 98021,'YARNEL      ',   0.6900,2,  99, 908, 901,0.95985, -16.9272,1.10000,0.90000,1.10000,0.90000
 98022,'MENAFRASOLA ',   0.6900,2,  99, 908, 901,0.95985, -16.9272,1.10000,0.90000,1.10000,0.90000
 98030,'RADITON     ',   0.6900,2,  99, 908, 906,0.96662, -14.9897,1.10000,0.90000,1.10000,0.90000
 98031,'PAY__11B    ',  15.0000,1,  99, 908, 901,0.96698, -15.0900,1.10000,0.90000,1.10000,0.90000
 98032,'PAY__12B    ',  15.0000,1,  99, 908, 901,0.96683, -15.1658,1.10000,0.90000,1.10000,0.90000
 98033,'PAY_11_B3   ',  11.0000,1,  99, 908, 901,0.96643, -14.9861,1.10000,0.90000,1.10000,0.90000
 98040,'DELLITORAL  ',   0.6900,2,  99, 908, 901,0.98346, -12.8770,1.10000,0.90000,1.10000,0.90000
 98041,'SAL__11B    ',  13.8000,1,  99, 908, 901,0.98333, -12.9173,1.10000,0.90000,1.10000,0.90000
 98042,'SAL__12B    ',  13.8000,1,  99, 908, 901,0.98320, -12.9461,1.10000,0.90000,1.10000,0.90000
 98043,'SAL__12B    ',  13.8000,1,  99, 908, 901,0.98341, -12.9150,1.10000,0.90000,1.10000,0.90000
 98047,'FOTOWATIO   ',   0.6900,2,  99, 908, 901,1.02632,  -7.6027,1.10000,0.90000,1.10000,0.90000
 98051,'UPM_101G    ',  10.5000,2,  99, 909, 902,1.12091,  -7.3897,1.10000,0.90000,1.10000,0.90000
 98052,'UPM_102G    ',  10.5000,2,  99, 909, 902,1.12091,  -7.3897,1.10000,0.90000,1.10000,0.90000
 98061,'COLONIA_RU  ',   0.6900,2,  99, 908, 904,0.97055,  -4.2926,1.10000,0.90000,1.10000,0.90000
 98063,'ARAPEYSOLAR ',   0.6900,2,  99, 908, 901,1.00800, -11.3208,1.10000,0.90000,1.10000,0.90000
 98069,'ARA__5_B  _1',   1.0000,1,  99, 908, 901,1.00819, -11.3553,1.10000,0.90000,1.10000,0.90000
 98071,'TGO__1B     ',   1.0000,1,  99, 908, 901,1.02057, -14.7858,1.10000,0.90000,1.10000,0.90000
 98072,'TGO__2B     ',   1.0000,1,  99, 908, 901,1.01821, -14.2363,1.10000,0.90000,1.10000,0.90000
 98073,'TGO__3B     ',  13.8000,1,  99, 908, 901,1.02004, -14.7611,1.10000,0.90000,1.10000,0.90000
 98074,'ALU_13_G    ',  13.8000,2,  99, 908, 905,1.01989, -14.7420,1.10000,0.90000,1.10000,0.90000
 98075,'ALTOCIELO   ',   0.6900,2,  99, 908, 906,1.01989, -14.7420,1.10000,0.90000,1.10000,0.90000
 98093,'JP_TERRA    ',   0.6900,2,  99, 908, 904,1.09962, -10.1840,1.10000,0.90000,1.10000,0.90000
 98101,'MVA_10B1    ',   9.8000,1,  99, 903, 901,0.99486, -22.3552,1.10000,0.90000,1.10000,0.90000
 98102,'LAI__1_B    ',   1.0000,1,  99, 903, 901,1.02675, -20.8387,1.10000,0.90000,1.10000,0.90000
 98103,'MVA_10B2    ',   9.8000,1,  99, 903, 901,0.99229, -22.1609,1.10000,0.90000,1.10000,0.90000
 98110,'NOR__51B    ',   4.6360,1,  99, 903, 901,0.99376, -25.0061,1.10000,0.90000,1.10000,0.90000
 98121,'MVL_11AG    ',  11.5000,2,  99, 903, 901,1.03450, -21.5020,1.10000,0.90000,1.10000,0.90000
 98122,'MVL_11BG    ',  11.5000,2,  99, 903, 901,1.03450, -21.5020,1.10000,0.90000,1.10000,0.90000
 98171,'PTI_111G    ',  11.5000,2,  99, 902, 901,1.03087, -17.7341,1.10000,0.90000,1.10000,0.90000
 98172,'PTI_112G    ',  11.5000,2,  99, 902, 901,1.03087, -17.7341,1.10000,0.90000,1.10000,0.90000
 98173,'PTI_113G    ',  11.5000,2,  99, 902, 901,1.03087, -17.7341,1.10000,0.90000,1.10000,0.90000
 98174,'PTI_114G    ',  11.5000,2,  99, 902, 901,1.03087, -17.7341,1.10000,0.90000,1.10000,0.90000
 98175,'PTI_115G    ',  11.5000,2,  99, 902, 901,1.03087, -17.7341,1.10000,0.90000,1.10000,0.90000
 98176,'PTI_116G    ',  11.5000,2,  99, 902, 901,1.03087, -17.7341,1.10000,0.90000,1.10000,0.90000
 98177,'PTB15TG1    ',  15.7500,2,  99, 902, 901,0.98178, -17.7341,1.10000,0.90000,1.10000,0.90000
 98178,'PTB15TG2    ',  15.7500,2,  99, 902, 901,0.98178, -17.7341,1.10000,0.90000,1.10000,0.90000
 98179,'PTB15TV     ',  15.7500,2,  99, 902, 901,0.98178, -17.7341,1.10000,0.90000,1.10000,0.90000
 98191,'APC_1110G   ',  11.5000,2,  99, 902, 901,1.03087, -17.7341,1.10000,0.90000,1.10000,0.90000
 98192,'APC_119G    ',  11.5000,2,  99, 902, 901,1.03087, -17.7341,1.10000,0.90000,1.10000,0.90000
 98195,'APC_112L    ',  11.5000,1,  99, 902, 901,1.03087, -17.7341,1.10000,0.90000,1.10000,0.90000
 98201,'MB5_13_B    ',  13.8000,1,  99, 903, 901,1.02768, -20.8653,1.10000,0.90000,1.10000,0.90000
 98202,'MVL_11      ',  11.0000,1,  99, 903, 901,1.01722, -23.5899,1.10000,0.90000,1.10000,0.90000
 98267,'MVE__67B    ',   6.0000,1,  99, 903, 901,1.02055, -24.1285,1.10000,0.90000,1.10000,0.90000
 98270,'MVJ__51B    ',   4.6360,1,  99, 903, 901,1.01610, -25.8782,1.10000,0.90000,1.10000,0.90000
 98280,'COR_FRI     ',  31.5000,2,  99, 903, 901,0.99542, -25.6593,1.10000,0.90000,1.10000,0.90000
 98301,'CMO_111G    ',  11.0000,2,  99, 903, 901,1.03108, -22.2142,1.10000,0.90000,1.10000,0.90000
 98302,'CMO_112G    ',  11.0000,2,  99, 903, 901,1.03108, -22.2142,1.10000,0.90000,1.10000,0.90000
 98303,'CMO__11N    ',   1.0000,1,  99, 903, 901,1.03108, -22.2142,1.10000,0.90000,1.10000,0.90000
 98310,'MVF_6_B     ',   6.0000,1,  99, 903, 901,1.02249, -24.0656,1.10000,0.90000,1.10000,0.90000
 98311,'MVF__61B    ',   6.0000,1,  99, 903, 901,1.01500, -24.0792,1.10000,0.90000,1.10000,0.90000
 98320,'GAL_15_G    ',  15.0000,2,  99, 905, 905,0.96400, -21.4758,1.10000,0.90000,1.10000,0.90000
 98331,'MVH__61B    ',   6.3000,1,  99, 903, 901,1.02561, -24.6035,1.10000,0.90000,1.10000,0.90000
 98332,'MVH__62B    ',   6.3000,1,  99, 903, 901,1.02561, -24.6035,1.10000,0.90000,1.10000,0.90000
 98340,'MVK__1_B    ',   4.6000,1,  99, 903, 901,0.98290, -25.0202,1.10000,0.90000,1.10000,0.90000
 98372,'GEMSA_690_G ',   0.6500,2,  99, 904, 904,1.02694, -19.8824,1.10000,0.90000,1.10000,0.90000
 98401,'RIV_9B1     ',   9.6740,1,  99, 907, 901,1.14958, -17.1560,1.10000,0.90000,1.10000,0.90000
 98402,'RIV_9B2     ',   9.6740,1,  99, 907, 901,1.14958, -17.1560,1.10000,0.90000,1.10000,0.90000
 98403,'PON_13_G    ',  13.0000,2,  99, 907, 905,1.15697, -19.3051,1.10000,0.90000,1.10000,0.90000
 98404,'BIO_13_G    ',  13.2000,2,  99, 907, 905,1.15697, -19.3051,1.10000,0.90000,1.10000,0.90000
 98409,'FEN__6_B    ',   6.6000,2,  99, 907, 905,1.02143, -19.1605,1.10000,0.90000,1.10000,0.90000
 98410,'TAC_22    _1',  13.8000,1,  99, 907, 901,1.02139, -19.1873,1.10000,0.90000,1.10000,0.90000
 98411,'PAMPA       ',   0.6600,2,  99, 907, 904,1.05186,  -7.5298,1.10000,0.90000,1.10000,0.90000
 98412,'WEY_13_B    ',  13.8000,2,  99, 907, 905,1.02143, -19.1605,1.10000,0.90000,1.10000,0.90000
 98421,'VALENTINES  ',   0.6900,2,  99, 905, 904,1.00000, -10.1092,1.10000,0.90000,1.10000,0.90000
 98470,'STE__4_L    ',   4.1600,1,  99, 907, 901,1.03544, -16.0161,1.10000,0.90000,1.10000,0.90000
 98490,'MELOWIND    ',   0.6600,2,  99, 905, 904,1.02849, -16.6350,1.10000,0.90000,1.10000,0.90000
 98511,'PAL_151G    ',  15.0000,2,  99, 902, 901,1.06165,  -5.9355,1.10000,0.90000,1.10000,0.90000
 98512,'PAL_152G    ',  15.0000,2,  99, 902, 901,1.06125,  -5.6487,1.10000,0.90000,1.10000,0.90000
 98513,'PAL_153G    ',  15.0000,2,  99, 902, 901,1.06138,  -5.7388,1.10000,0.90000,1.10000,0.90000
 98524,'POLESINE    ',   0.6600,2,  99, 906, 904,0.99025, -16.3146,1.10000,0.90000,1.10000,0.90000
 98525,'FLORIDA2    ',   0.6500,2,  99, 906, 904,1.08883, -14.0249,1.10000,0.90000,1.10000,0.90000
 98531,'DUR__11B    ',  13.8000,1,  99, 906, 901,0.99825, -14.5463,1.10000,0.90000,1.10000,0.90000
 98532,'DUR__12B    ',  13.8000,1,  99, 906, 901,0.99825, -14.5463,1.10000,0.90000,1.10000,0.90000
 98541,'BON_131G    ',  13.8000,2,  99, 906, 901,1.10426,  -0.6911,1.10000,0.90000,1.10000,0.90000
 98542,'BON_132G    ',  13.8000,2,  99, 906, 901,1.10404,  -0.5019,1.10000,0.90000,1.10000,0.90000
 98543,'BON_133G    ',  13.8000,2,  99, 906, 901,1.10048,  -0.2431,1.10000,0.90000,1.10000,0.90000
 98544,'BON_134G    ',  13.8000,2,  99, 906, 901,1.10426,  -0.6911,1.10000,0.90000,1.10000,0.90000
 98551,'BAY__71G    ',   7.0000,2,  99, 906, 901,1.05578,  -0.5443,1.10000,0.90000,1.10000,0.90000
 98552,'BAY__72G    ',   7.0000,2,  99, 906, 901,1.05551,  -0.3658,1.10000,0.90000,1.10000,0.90000
 98553,'BAY__73G    ',   7.0000,2,  99, 906, 901,1.05576,  -0.8122,1.10000,0.90000,1.10000,0.90000
 98581,'VILLARODRI  ',   0.6900,2,  99, 906, 901,1.00167, -23.7774,1.10000,0.90000,1.10000,0.90000
 98582,'MARIALUZ    ',   0.6900,2,  99, 906, 901,1.00167, -23.7774,1.10000,0.90000,1.10000,0.90000
 98590,'TRI__1_B    ',  11.0000,1,  99, 906, 901,1.01501, -13.9694,1.10000,0.90000,1.10000,0.90000
 98591,'TRI__2_B    ',  13.8000,1,  99, 906, 901,1.01638, -13.8600,1.10000,0.90000,1.10000,0.90000
 98592,'PASTORALE   ',   0.6500,2,  99, 906, 904,1.03500,  -4.6457,1.10000,0.90000,1.10000,0.90000
 98593,'ARIAS       ',   0.6900,2,  99, 906, 904,1.00691, -10.3724,1.10000,0.90000,1.10000,0.90000
 98594,'ASTIDEY     ',   0.6900,2,  99, 906, 904,1.03339,  -9.9732,1.10000,0.90000,1.10000,0.90000
 98595,'CADONAL     ',   0.6900,2,  99, 906, 904,1.03254,  -9.8521,1.10000,0.90000,1.10000,0.90000
 98601,'COL__11B    ',   1.0000,1,  99, 906, 901,1.04281, -20.7857,1.10000,0.90000,1.10000,0.90000
 98602,'COL__12B    ',   1.0000,1,  99, 906, 901,1.04287, -20.8024,1.10000,0.90000,1.10000,0.90000
 98611,'ROSENDO_M   ',   0.6900,2,  99, 909, 904,1.04848, -12.5579,1.10000,0.90000,1.10000,0.90000
 98612,'ROSARIO     ',   0.6900,2,  99, 909, 901,1.00097, -21.4653,1.10000,0.90000,1.10000,0.90000
 98613,'VENTUS      ',   0.6900,2,  99, 909, 901,1.00036, -22.2238,1.10000,0.90000,1.10000,0.90000
 98620,'KEN_LIB     ',   0.6900,2,  99, 909, 907,0.98326, -24.2706,1.10000,0.90000,1.10000,0.90000
 98621,'LIB__11B    ',   1.0000,1,  99, 909, 901,0.98303, -24.2954,1.10000,0.90000,1.10000,0.90000
 98622,'LIB__12B    ',   1.0000,1,  99, 909, 901,0.98317, -24.2877,1.10000,0.90000,1.10000,0.90000
 98631,'SVA__1_B    ',  13.5000,1,  99, 909, 901,0.99538, -24.3896,1.10000,0.90000,1.10000,0.90000
 98632,'SVA__12B    ',  13.8000,1,  99, 909, 901,0.99522, -24.3758,1.10000,0.90000,1.10000,0.90000
 98640,'NATELU      ',   0.6900,2,  99, 909, 901,0.99955, -16.8421,1.10000,0.90000,1.10000,0.90000
 98651,'NPA_131B    ',   1.0000,1,  99, 909, 901,0.97568, -20.2470,1.10000,0.90000,1.10000,0.90000
 98652,'NPA_132B    ',   1.0000,1,  99, 909, 901,0.97571, -20.2481,1.10000,0.90000,1.10000,0.90000
 98672,'OSE__11B    ',   1.0000,1,  99, 906, 901,1.02094, -20.0066,1.10000,0.90000,1.10000,0.90000
 98673,'OSE__12B    ',   1.0000,1,  99, 906, 901,1.02094, -20.0066,1.10000,0.90000,1.10000,0.90000
 98700,'SCA__1_B    ',   1.0000,1,  99, 904, 901,0.91835, -26.9759,1.10000,0.90000,1.10000,0.90000
 98701,'CAR__1      ',   0.6900,2,  99, 904, 901,0.91929, -26.8880,1.10000,0.90000,1.10000,0.90000
 98702,'RSU_690     ',   0.6900,2,  99, 904, 904,1.00839, -18.6170,1.10000,0.90000,1.10000,0.90000
 98703,'MALDONADO   ',   0.6900,2,  99, 904, 904,1.00862, -19.6780,1.10000,0.90000,1.10000,0.90000
 98710,'CAR__2      ',   0.6900,2,  99, 904, 901,0.91929, -26.8880,1.10000,0.90000,1.10000,0.90000
 98721,'PAZ__11B    ',  13.8000,1,  99, 904, 901,0.95906, -26.8822,1.10000,0.90000,1.10000,0.90000
 98722,'PAZ__12B    ',  13.8000,1,  99, 904, 901,0.95903, -26.8822,1.10000,0.90000,1.10000,0.90000
 98761,'18DEJULIO   ',   0.6900,2,  99, 904, 901,0.96615, -23.1590,1.10000,0.90000,1.10000,0.90000
 98762,'NMA_10_B    ',  10.0000,2,  99, 904, 901,1.02104, -24.2343,1.10000,0.90000,1.10000,0.90000
 98763,'NMA_12_B    ',  12.5000,2,  99, 904, 901,1.02104, -24.2343,1.10000,0.90000,1.10000,0.90000
 98769,'ROC__1_F    ',   1.0000,1,  99, 904, 901,1.01208, -24.6555,1.10000,0.90000,1.10000,0.90000
 98779,'PAN__1_F    ',   1.0000,1,  99, 903, 901,0.98558, -26.9842,1.10000,0.90000,1.10000,0.90000
 98781,'FINGANO     ',   0.6500,2,  99, 904, 904,1.03670, -20.3313,1.10000,0.90000,1.10000,0.90000
 98782,'VENGANO     ',   0.6500,2,  99, 904, 904,1.07915, -19.4158,1.10000,0.90000,1.10000,0.90000
 98790,'PERALTA     ',   0.6900,2,  99, 906, 904,1.09094,  -1.1739,1.10000,0.90000,1.10000,0.90000
 98800,'AGUALEGUAS1 ',   0.4000,2,  99, 906, 904,0.96710,  -0.7447,1.10000,0.90000,1.10000,0.90000
 98801,'AGUALEGUAS 2',   0.4000,2,  99, 906, 904,0.96824,  -0.3649,1.10000,0.90000,1.10000,0.90000
 98821,'MIN__11B    ',   1.0000,1,  99, 904, 901,0.94903, -31.0156,1.10000,0.90000,1.10000,0.90000
 98822,'MIN__12B    ',   1.0000,1,  99, 904, 901,0.94902, -31.0173,1.10000,0.90000,1.10000,0.90000
 98910,'LUZ_DE_LOMA ',   0.6900,2,  99, 906, 904,1.06874, -10.4507,1.10000,0.90000,1.10000,0.90000
 98911,'LUZ_DE_MAR  ',   0.6900,2,  99, 906, 904,1.07200, -11.1834,1.10000,0.90000,1.10000,0.90000
 98912,'LUZ_DE_RIO  ',   0.6900,2,  99, 906, 904,1.05334,  -9.9048,1.10000,0.90000,1.10000,0.90000
 98961,'MPL1051G    ',  10.5000,2,  99, 909, 901,0.96338, -10.5123,1.10000,0.90000,1.10000,0.90000
 98962,'MPL1052G    ',  10.5000,2,  99, 909, 901,0.96338, -10.5123,1.10000,0.90000,1.10000,0.90000
 98963,'CERROGRANDE ',   0.4000,2,  99, 905, 904,0.98745, -16.3455,1.10000,0.90000,1.10000,0.90000
 99029,'YOU_30_Z    ',   1.0000,1,  99, 906, 901,0.95985, -16.9272,1.10000,0.90000,1.10000,0.90000
 99059,'FBE__1_Z    ',   1.0000,1,  99, 909, 901,1.01397, -16.8774,1.10000,0.90000,1.10000,0.90000
 99060,'ARA__1_N  _1',   1.0000,1,  99, 908, 901,1.00819, -11.3554,1.10000,0.90000,1.10000,0.90000
 99080,'SJ5__1_N    ',   1.0000,1,  99, 901, 901,1.04618, -12.0124,1.10000,0.90000,1.10000,0.90000
 99091,'ART__11B    ',   1.0000,1,  99, 908, 901,0.97762, -14.3803,1.10000,0.90000,1.10000,0.90000
 99093,'ART__13B    ',   1.0000,1,  99, 908, 901,1.01569, -15.2176,1.10000,0.90000,1.10000,0.90000
 99103,'LAI__1_N    ',   1.0000,1,  99, 903, 901,1.02675, -20.8387,1.10000,0.90000,1.10000,0.90000
 99211,'MVC__11B    ',  11.0000,1,  99, 903, 901,1.02077, -23.8643,1.10000,0.90000,1.10000,0.90000
 99212,'MVC__12B    ',   4.6000,1,  99, 903, 901,1.01970, -24.0827,1.10000,0.90000,1.10000,0.90000
 99213,'MVC__13B    ',   4.6000,1,  99, 903, 901,1.01968, -24.0827,1.10000,0.90000,1.10000,0.90000
 99262,'MVE__17N    ',   1.0000,1,  99, 903, 901,1.02055, -24.1285,1.10000,0.90000,1.10000,0.90000
 99279,'MVJ__11N    ',   1.0000,1,  99, 903, 901,1.01610, -25.8782,1.10000,0.90000,1.10000,0.90000
 99289,'PIE__1_F    ',   1.0000,1,  99, 903, 901,0.99542, -25.6593,1.10000,0.90000,1.10000,0.90000
 99301,'MVI__11N    ',   1.0000,1,  99, 903, 901,1.03142, -22.3372,1.10000,0.90000,1.10000,0.90000
 99302,'MVI__12N    ',   1.0000,1,  99, 903, 901,1.03142, -22.3372,1.10000,0.90000,1.10000,0.90000
 99331,'MVH__11N    ',   1.0000,1,  99, 903, 901,1.02561, -24.6035,1.10000,0.90000,1.10000,0.90000
 99332,'MVH__12N    ',   1.0000,1,  99, 903, 901,1.02561, -24.6035,1.10000,0.90000,1.10000,0.90000
 99370,'PLA_F__1    ',   1.0000,1,  99, 904, 901,0.97818, -26.4742,1.10000,0.90000,1.10000,0.90000
 99389,'SOL_N1F     ',   1.0000,1,  99, 903, 901,0.95168, -29.3642,1.10000,0.90000,1.10000,0.90000
 99419,'TAC_30_Z    ',   1.0000,1,  99, 907, 901,1.03215, -15.1619,1.10000,0.90000,1.10000,0.90000
 99425,'VAL__1_B1   ',   1.0000,1,  99, 905, 901,0.99087, -15.4657,1.10000,0.90000,1.10000,0.90000
 99426,'VAL__1_B2   ',   1.0000,1,  99, 905, 901,0.99078, -15.4847,1.10000,0.90000,1.10000,0.90000
 99448,'EMA__12N    ',   1.0000,1,  99, 905, 901,0.96689, -23.4546,1.10000,0.90000,1.10000,0.90000
 99449,'EMA__11N    ',   1.0000,1,  99, 905, 901,0.96701, -23.3200,1.10000,0.90000,1.10000,0.90000
 99458,'MEL__N2F    ',   1.0000,1,  99, 905, 901,1.01441, -21.4922,1.10000,0.90000,1.10000,0.90000
 99459,'MEL__N1F    ',   1.0000,1,  99, 905, 901,1.01441, -21.4922,1.10000,0.90000,1.10000,0.90000
 99480,'ME5__N1F    ',   1.0000,1,  99, 902, 901,1.03930, -18.7338,1.10000,0.90000,1.10000,0.90000
 99500,'PA5__1_N    ',   1.0000,1,  99, 906, 901,0.95734, -10.9249,1.10000,0.90000,1.10000,0.90000
 99520,'FLO__1_B    ',   1.0000,1,  99, 906, 901,1.02422, -18.8618,1.10000,0.90000,1.10000,0.90000
 99521,'FLO__2_B    ',   1.0000,1,  99, 906, 901,1.03144, -19.4786,1.10000,0.90000,1.10000,0.90000
 99588,'ROD__N2F    ',   1.0000,1,  99, 906, 901,1.00992, -21.4909,1.10000,0.90000,1.10000,0.90000
 99589,'ROD__N1F    ',   1.0000,1,  99, 906, 901,1.00992, -21.4937,1.10000,0.90000,1.10000,0.90000
 99608,'COL__12N    ',   1.0000,1,  99, 909, 901,1.04287, -20.8024,1.10000,0.90000,1.10000,0.90000
 99609,'COL__11N    ',   1.0000,1,  99, 909, 901,1.04281, -20.7857,1.10000,0.90000,1.10000,0.90000
 99628,'LIB__12N    ',   1.0000,1,  99, 909, 901,0.98317, -24.2877,1.10000,0.90000,1.10000,0.90000
 99629,'LIB__11N    ',   1.0000,1,  99, 909, 901,0.98303, -24.2954,1.10000,0.90000,1.10000,0.90000
 99648,'MER__N2F    ',   1.0000,1,  99, 909, 901,0.99970, -16.9595,1.10000,0.90000,1.10000,0.90000
 99649,'MER__N1F    ',   1.0000,1,  99, 909, 901,0.99965, -16.9540,1.10000,0.90000,1.10000,0.90000
 99658,'NPA__N2F    ',   1.0000,1,  99, 909, 901,0.97571, -20.2481,1.10000,0.90000,1.10000,0.90000
 99659,'NPA__N1F    ',   1.0000,1,  99, 909, 901,0.97568, -20.2470,1.10000,0.90000,1.10000,0.90000
 99679,'ACO_ZZ_F    ',   1.0000,1,  99, 906, 901,1.02070, -20.5889,1.10000,0.90000,1.10000,0.90000
 99701,'SC5__1_N    ',   1.0000,1,  99, 904, 901,1.00207, -23.2997,1.10000,0.90000,1.10000,0.90000
 99709,'SCA__1_N    ',   1.0000,1,  99, 904, 901,0.91835, -26.9759,1.10000,0.90000,1.10000,0.90000
 99718,'BIF__12N    ',   1.0000,1,  99, 904, 901,0.96304, -26.7699,1.10000,0.90000,1.10000,0.90000
 99719,'BIF__11N    ',   1.0000,1,  99, 904, 901,0.96287, -26.8036,1.10000,0.90000,1.10000,0.90000
 99828,'MIN__N2F    ',   1.0000,1,  99, 904, 901,0.94902, -31.0173,1.10000,0.90000,1.10000,0.90000
 99829,'MIN__N1F    ',   1.0000,1,  99, 904, 901,0.94903, -31.0156,1.10000,0.90000,1.10000,0.90000
0 / END OF BUS DATA, BEGIN LOAD DATA
@!   I,'ID',STAT,AREA,ZONE,      PL,        QL,        IP,        IQ,        YP,        YQ, OWNER,SCALE,INTRPT,  DGENP,     DGENQ, DGENF
    86,'1 ',   1,  18,  50,    65.700,     0.000,     0.000,     0.000,     0.000,     0.000,  10,    1,  0,     0.000,     0.000,   0
   115,'1 ',   1,  21,  52,     4.702,     1.968,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   118,'1 ',   1,  21,  52,    23.053,     4.446,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   193,'1 ',   1,  16,  53,   240.000,   131.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
   217,'1 ',   1,  16,  53,   102.000,    60.300,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
   222,'1 ',   0,  16,  53,    72.000,    40.800,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
   227,'1 ',   1,  16,  53,    26.000,    12.600,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
   230,'1 ',   1,  21,  51,    36.766,    12.876,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   242,'1 ',   0,  21,  51,     5.458,     2.797,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   242,'2 ',   0,  21,  51,    12.621,     5.964,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   242,'3 ',   1,  21,  51,    13.314,     6.443,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   243,'1 ',   1,  21,  51,    14.942,     3.334,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   244,'1 ',   1,  21,  51,    31.380,    14.466,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   250,'1 ',   1,  21,  51,     0.510,     0.214,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   250,'2 ',   0,  21,  51,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   259,'1 ',   1,  16,  53,    20.000,    11.000,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
   265,'1 ',   0,  16,  53,    72.000,    40.800,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
   268,'1 ',   1,  16,  53,   180.000,   115.300,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
   269,'1 ',   1,  16,  53,   180.000,   115.300,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
   282,'1 ',   1,  21,  51,     1.596,     0.768,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   300,'1 ',   1,   7,  26,     4.882,     1.926,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   310,'1 ',   1,   7,  26,     1.190,     0.460,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
   315,'1 ',   1,  21,  52,     1.592,     0.521,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   315,'2 ',   1,  21,  52,     1.592,     0.521,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   320,'1 ',   1,   7,  26,    15.935,     5.235,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   322,'1 ',   1,   7,  26,    17.386,     3.526,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   332,'1 ',   1,   7,  26,    17.749,     8.624,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   405,'1 ',   0,  21,  51,    33.888,    11.544,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
   408,'1 ',   0,  21,  51,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   409,'1 ',   1,  21,  52,     4.994,     1.709,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   409,'2 ',   0,  21,  52,     7.989,     2.734,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   409,'3 ',   0,  21,  51,     2.207,     0.617,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   410,'2 ',   0,  21,  51,    14.099,     6.455,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   410,'3 ',   0,  21,  51,     0.134,     0.551,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   411,'1 ',   1,  21,  51,    34.000,    22.400,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
   416,'1 ',   1,  21,  51,     0.656,     0.246,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   418,'1 ',   1,  21,  51,    16.300,     7.000,     0.000,     0.000,     0.000,     0.000,   1,    0,  0,     0.000,     0.000,   0
   420,'1 ',   1,  21,  51,    13.598,     5.875,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   420,'2 ',   1,  21,  51,     8.856,     3.607,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   420,'3 ',   0,  21,  51,     4.900,     2.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   422,'1 ',   1,  21,  51,    13.010,     3.544,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   440,'1 ',   1,  21,  51,     9.816,     5.676,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   440,'2 ',   0,  21,  51,    12.500,     4.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   440,'3 ',   0,  21,  51,    14.988,     4.265,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   441,'1 ',   1,  21,  52,     3.897,     1.685,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   442,'1 ',   1,  21,  51,    11.304,     7.787,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   442,'2 ',   0,  21,  51,     5.571,     2.551,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   442,'3 ',   0,  21,  51,     2.500,     1.428,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   444,'1 ',   1,  21,  51,    16.167,     3.652,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   444,'2 ',   0,  21,  51,    12.166,     5.570,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   444,'3 ',   0,  21,  51,     3.500,     0.658,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   445,'1 ',   1,  21,  51,     5.132,     1.516,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   445,'2 ',   0,  21,  51,     9.096,     4.165,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   445,'3 ',   0,  21,  51,     3.500,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   446,'1 ',   1,  21,  52,    15.039,     8.282,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   448,'1 ',   1,  21,  52,    26.066,    14.979,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   448,'2 ',   0,  21,  52,    26.500,    11.661,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   448,'3 ',   0,  21,  52,    10.299,     5.199,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   450,'1 ',   0,  21,  51,    30.100,    15.400,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   450,'2 ',   0,  21,  51,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   450,'3 ',   0,  21,  51,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   450,'4 ',   1,  21,  52,    28.230,     7.792,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   451,'1 ',   1,  21,  51,     2.566,     0.257,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   454,'1 ',   1,  21,  52,     9.239,     3.507,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   456,'1 ',   1,  21,  51,    17.065,     6.951,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   457,'1 ',   1,  21,  52,    16.500,     4.500,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
   459,'2 ',   0,  21,  52,     5.276,     1.803,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   459,'3 ',   0,  21,  52,     7.732,     3.575,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   460,'1 ',   1,  21,  52,    16.872,     6.927,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   462,'1 ',   0,  21,  52,    27.630,    11.790,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   463,'1 ',   1,  21,  52,     6.766,     5.187,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   463,'2 ',   0,  21,  52,    15.000,     5.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   467,'1 ',   1,  21,  52,     5.105,     1.680,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   472,'1 ',   1,  21,  52,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   472,'2 ',   0,  21,  52,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   480,'1 ',   1,  21,  52,     3.650,     1.767,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   520,'1 ',   1,  21,  51,     9.628,     3.209,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   522,'1 ',   1,  21,  51,     8.860,     5.477,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   524,'1 ',   1,  21,  51,     2.394,     1.149,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   535,'1 ',   1,  21,  51,    19.800,    11.800,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
   556,'2 ',   1,  21,  52,     3.745,     1.813,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   721,'1 ',   1,  21,  52,     6.696,     2.195,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1201,'1 ',   1,   7,  26,    10.132,     3.377,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1205,'1 ',   1,   7,  26,     8.916,     2.837,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1207,'1 ',   1,   7,  27,     8.558,     2.576,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1208,'1 ',   1,   7,  27,     2.034,     1.199,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1209,'1 ',   1,   7,  26,    13.206,     5.135,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1213,'1 ',   1,   7,  26,     8.000,     2.500,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  1215,'1 ',   1,   7,  27,     1.150,     0.473,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1216,'1 ',   1,   7,  27,    17.157,     7.194,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1222,'1 ',   1,   7,  27,     7.500,     3.400,     0.000,     0.000,     0.000,     0.000,   1,    0,  0,     0.000,     0.000,   0
  1223,'1 ',   1,   7,  27,    24.700,     9.000,     0.000,     0.000,     0.000,     0.000,   1,    0,  0,     0.000,     0.000,   0
  1228,'1 ',   1,   7,  27,    10.659,     5.016,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1229,'1 ',   1,   7,  26,    22.696,    12.294,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1230,'1 ',   1,   7,  26,    11.154,     4.583,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1231,'2 ',   1,   7,  26,    10.410,     4.490,     0.000,     0.000,     0.000,     0.000,   1,    0,  0,     0.000,     0.000,   0
  1233,'2 ',   1,   7,  26,     7.310,     3.490,     0.000,     0.000,     0.000,     0.000,   1,    0,  0,     0.000,     0.000,   0
  1234,'1 ',   1,   7,  27,    17.199,     5.650,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1235,'1 ',   1,   7,  26,    22.408,     7.794,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1240,'1 ',   1,   7,  27,     5.542,     2.679,     0.000,     0.000,     0.000,     0.000,  10,    1,  0,     0.000,     0.000,   0
  1246,'1 ',   1,   7,  27,     3.511,     1.756,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1248,'1 ',   1,   7,  25,     8.112,     5.900,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1249,'1 ',   1,   7,  26,    14.320,     6.904,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1252,'1 ',   1,   7,  26,    43.685,    11.575,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1254,'1 ',   1,   7,  27,    44.482,    23.980,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1256,'1 ',   1,   7,  25,    11.947,     4.572,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1257,'1 ',   0,   7,  25,     7.890,     4.177,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1261,'1 ',   1,   7,  27,    21.317,     9.279,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1262,'1 ',   1,   7,  27,    18.400,     6.600,     0.000,     0.000,     0.000,     0.000,   1,    0,  0,     0.000,     0.000,   0
  1264,'1 ',   1,   7,  26,    18.589,     7.640,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1266,'1 ',   1,   7,  27,     1.396,     0.574,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1267,'1 ',   1,   7,  27,     9.593,     4.389,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1270,'1 ',   1,   7,  27,     0.656,     0.270,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1271,'1 ',   1,   7,  25,     2.065,     0.737,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1272,'1 ',   1,   7,  26,     6.927,     1.701,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1274,'1 ',   1,   7,  27,    17.448,     4.237,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1275,'1 ',   1,   7,  25,     0.400,     0.100,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  1278,'1 ',   1,   7,  27,     7.626,     3.134,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1280,'1 ',   1,   7,  27,     3.000,     1.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  1283,'1 ',   1,   7,  27,     9.279,     3.511,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1290,'1 ',   1,   7,  26,     3.315,     1.362,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1291,'1 ',   1,   7,  25,    18.142,     5.900,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1292,'1 ',   1,   7,  25,    41.447,    10.767,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1293,'1 ',   1,   7,  25,    15.192,     4.572,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1294,'1 ',   1,   7,  26,    12.100,     6.200,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  1295,'1 ',   1,   7,  25,    34.809,    11.800,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1296,'1 ',   1,   7,  26,    20.820,     7.609,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1400,'1 ',   0,   7,  27,    21.000,     6.900,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1400,'S2',   0,   7,  27,     0.084,     0.063,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1500,'1 ',   1,   7,  27,     2.971,     1.221,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1501,'1 ',   1,   7,  27,     2.971,     1.221,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1503,'1 ',   1,   7,  25,     3.210,     0.653,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1504,'1 ',   1,   7,  27,    34.000,    13.600,     0.000,     0.000,     0.000,     0.000,   1,    0,  0,     0.000,     0.000,   0
  1508,'1 ',   1,   7,  25,    19.983,     7.851,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1509,'1 ',   1,   7,  25,    34.957,     8.850,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1510,'1 ',   1,   7,  25,    20.945,     5.900,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1511,'1 ',   1,   7,  27,     3.515,     1.305,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1514,'1 ',   1,   7,  26,    22.000,     6.333,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  1515,'1 ',   1,   7,  27,     3.515,     1.305,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1530,'2 ',   0,   7,  27,    29.000,     9.500,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1540,'1 ',   1,   7,  27,     5.455,     2.303,     0.000,     0.000,     0.000,     0.000,  10,    1,  0,     0.000,     0.000,   0
  1546,'1 ',   1,   7,  27,     2.061,     0.606,     0.000,     0.000,     0.000,     0.000,  10,    1,  0,     0.000,     0.000,   0
  1563,'1 ',   1,   7,  27,    11.286,     4.514,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1566,'1 ',   1,   7,  26,     8.511,     2.837,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1568,'1 ',   1,   7,  26,     1.959,     0.804,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1570,'1 ',   1,   7,  26,     3.550,     1.459,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1572,'1 ',   1,   7,  26,     1.836,     0.755,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1574,'1 ',   1,   7,  26,    55.239,    13.327,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1581,'1 ',   1,   7,  26,    12.689,     4.230,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1606,'1 ',   1,   7,  27,    12.000,     6.000,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  1610,'1 ',   1,   7,  25,     6.668,     2.624,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1620,'1 ',   1,   7,  27,    19.152,     7.871,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1644,'1 ',   1,   7,  27,    15.100,     6.900,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  1647,'1 ',   1,   7,  27,    15.000,     5.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  1818,'1 ',   1,   7,  27,    14.000,     6.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  1823,'1 ',   1,   7,   2,     3.998,     1.314,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1840,'1 ',   1,   7,  27,     2.232,     0.917,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1841,'1 ',   1,   7,  27,     0.845,     0.346,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1850,'1 ',   1,   7,  26,    12.141,     5.042,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2200,'1 ',   1,   5,  22,    48.375,    20.338,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2204,'1 ',   1,   5,  21,    30.216,    10.895,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2210,'1 ',   1,   5,  22,    35.301,    14.527,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2212,'1 ',   1,   5,  22,    24.987,    12.348,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2215,'1 ',   1,   5,  21,    65.000,    39.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2216,'1 ',   1,   5,  21,    18.595,    10.169,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2220,'1 ',   1,   5,  24,    18.000,     7.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2221,'1 ',   1,   5,  23,    45.000,    15.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2222,'1 ',   1,   5,  24,     8.426,     5.230,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2224,'1 ',   1,   5,  23,    49.102,    26.003,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2225,'1 ',   1,   5,  23,    12.500,     4.100,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2226,'1 ',   1,   5,  21,    29.781,    17.142,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2227,'1 ',   1,   5,  21,    14.672,     6.392,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2229,'1 ',   1,   5,  21,    33.267,    17.433,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2230,'1 ',   1,   5,  21,    39.884,    21.943,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2232,'1 ',   1,   5,  24,     5.666,     2.179,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2233,'1 ',   1,   5,  23,    36.318,    17.287,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2234,'1 ',   1,   5,  24,    17.287,     6.247,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2235,'1 ',   1,   5,  24,     3.922,     1.598,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2236,'1 ',   1,   5,  22,    15.544,     8.135,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2238,'1 ',   1,   5,  24,     9.007,     2.615,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2239,'1 ',   1,   4,  21,     8.852,     2.789,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2240,'1 ',   1,   5,  22,     7.845,     3.196,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2242,'1 ',   1,   5,  22,    17.433,     8.862,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2243,'1 ',   1,   5,  22,    20.774,    10.314,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2244,'1 ',   1,   5,  21,    29.810,    14.328,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2246,'1 ',   1,   5,  21,    16.997,     9.443,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2248,'1 ',   1,   5,  22,    27.311,    13.365,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2249,'1 ',   1,   5,  22,    24.551,    11.622,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2253,'1 ',   1,   5,  21,     9.440,     3.540,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2254,'1 ',   1,   5,  24,     5.956,     3.341,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2256,'1 ',   1,   5,  22,     7.959,     3.269,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2257,'1 ',   0,   5,  22,    11.342,     3.852,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2258,'1 ',   1,   5,  22,    16.125,     6.101,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2259,'1 ',   1,   5,  22,    20.483,     7.118,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2260,'1 ',   1,   5,  21,     7.990,     2.760,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2263,'1 ',   1,   5,  21,     3.500,     1.600,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2266,'1 ',   1,   5,  24,    21.500,    10.600,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2267,'1 ',   1,   5,  21,     3.500,     1.600,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2268,'1 ',   1,   5,  21,    69.970,    27.187,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2270,'1 ',   1,   5,  21,    26.439,    10.895,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2271,'1 ',   1,   5,  21,     9.046,     2.970,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2272,'1 ',   1,   5,  22,    32.250,    14.382,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2274,'1 ',   1,   5,  22,    54.331,    21.210,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2275,'1 ',   1,   5,  21,    11.072,     5.941,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2277,'1 ',   1,   5,  22,    35.882,    14.818,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2278,'1 ',   0,   5,  21,    16.435,     9.297,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2280,'1 ',   1,   5,  21,    48.303,    27.049,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2284,'1 ',   1,   5,  21,    22.226,    10.169,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2294,'1 ',   1,   5,  23,     9.900,     3.300,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2299,'1 ',   1,   5,  24,     3.500,     1.600,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2300,'1 ',   1,   5,  24,    61.304,    33.122,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2302,'1 ',   1,   5,  24,    10.169,     4.213,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2303,'1 ',   1,   5,  22,    11.993,     4.851,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2304,'1 ',   1,   5,  23,    42.500,    14.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2305,'1 ',   0,   5,  23,    12.416,     6.802,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2308,'1 ',   1,   5,  24,    50.000,    17.400,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2309,'1 ',   1,   5,  24,    30.000,     9.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2310,'1 ',   1,   5,  24,    59.100,    19.900,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2312,'1 ',   1,   5,  24,     4.770,     3.309,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2314,'1 ',   1,   5,  24,    26.295,    14.477,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2315,'1 ',   1,   5,  24,    78.000,    26.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2317,'1 ',   1,   5,  23,     1.279,     0.426,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2318,'1 ',   1,   5,  22,    19.321,     8.135,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2319,'1 ',   1,   5,  23,    14.070,     6.111,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2320,'1 ',   1,   5,  24,     9.443,     6.247,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2321,'1 ',   1,   5,  24,     3.500,     1.600,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2323,'1 ',   1,   5,  24,    12.784,     4.213,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2324,'1 ',   1,   5,  22,     5.956,     2.615,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2325,'1 ',   1,   5,  23,    20.000,     9.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2328,'1 ',   1,   5,  21,    16.709,     7.181,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
