@!IC, SBASE,REV,XFRRAT,NXFRAT,BASFRQ
0,   100.00, 34,     1,     1, 50.00     / PSS(R)E-34.9    FRI, NOV 07 2025  10:09
PICO HÁBIL DIURNO DEL VERANO 25/26 DEMANDA SADI 30960 MW

GENERAL, THRSHZ=0.0001, PQBRAK=0.7, BLOWUP=5.0
GAUSS, ITMX=100, ACCP=1.6, ACCQ=1.6, ACCM=1.0, TOL=0.0001
NEWTON, ITMXN=30, ACCN=1.0, TOLN=0.1, VCTOLQ=0.1, VCTOLV=0.00001, DVLIM=0.99, NDVFCT=0.99
ADJUST, ADJTHR=0.005, ACCTAP=1.0, TAPLIM=0.05, SWVBND=100.0, MXTPSS=99, MXSWIM=10
TYSL, ITMXTY=20, ACCTY=1.0, TOLTY=0.00001
SOLVER, FNSL, ACTAPS=1, AREAIN=0, PHSHFT=0, DCTAPS=1, SWSHNT=1, FLATST=0, VARLIM=0, NONDIV=0
RATING, 1, "RATE1 ", "RATING SET 1                    "
RATING, 2, "RATE2 ", "RATING SET 2                    "
RATING, 3, "RATE3 ", "RATING SET 3                    "
RATING, 4, "RATE4 ", "RATING SET 4                    "
RATING, 5, "RATE5 ", "RATING SET 5                    "
RATING, 6, "RATE6 ", "RATING SET 6                    "
RATING, 7, "RATE7 ", "RATING SET 7                    "
RATING, 8, "RATE8 ", "RATING SET 8                    "
RATING, 9, "RATE9 ", "RATING SET 9                    "
RATING,10, "RATE10", "RATING SET 10                   "
RATING,11, "RATE11", "RATING SET 11                   "
RATING,12, "RATE12", "RATING SET 12                   "
0 / END OF SYSTEM-WIDE DATA, BEGIN BUS DATA
@!   I,'NAME        ', BASKV, IDE,AREA,ZONE,OWNER, VM,        VA,    NVHI,   NVLO,   EVHI,   EVLO
  2329,'1 ',   1,   5,  24,     7.845,     3.341,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2330,'1 ',   1,   5,  21,    34.704,    11.369,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2332,'1 ',   1,   5,  22,    10.895,     5.375,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2333,'1 ',   1,   5,  23,    13.681,     4.662,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2339,'1 ',   1,   5,  23,    21.791,     8.862,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2340,'1 ',   1,   5,  22,    12.784,     5.956,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2342,'1 ',   1,   5,  23,   120.000,    36.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2343,'1 ',   1,   5,  23,    73.000,    21.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2345,'1 ',   1,   5,  21,    16.828,     4.949,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2346,'1 ',   1,   5,  22,    43.436,    24.115,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2348,'1 ',   1,   5,  21,    27.739,     7.866,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2350,'1 ',   1,   5,  24,    35.882,    19.466,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2352,'1 ',   1,   5,  23,    40.738,    14.056,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2354,'1 ',   1,   5,  24,    44.162,    17.723,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2355,'1 ',   1,   5,  22,    13.074,     6.537,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2356,'1 ',   1,   5,  22,    33.703,     8.135,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2360,'1 ',   0,   5,  23,    73.100,    31.300,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2362,'1 ',   1,   5,  23,    64.210,    33.703,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2363,'1 ',   1,   5,  23,    29.199,    15.689,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2365,'1 ',   1,   5,  23,    21.000,     6.900,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2366,'1 ',   1,   5,  23,    13.074,     9.443,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2367,'1 ',   1,   5,  23,     8.100,     2.200,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2370,'1 ',   1,   5,  23,    15.838,     7.919,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2371,'1 ',   1,   5,  22,    60.858,    19.858,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2374,'1 ',   1,   5,  23,    28.473,    15.108,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2378,'1 ',   1,   5,  24,     8.862,     1.743,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2380,'1 ',   1,   5,  23,    10.000,     3.300,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2382,'1 ',   1,   5,  24,    13.074,     5.811,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2384,'1 ',   1,   5,  22,    21.645,     5.520,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2385,'1 ',   1,   5,  23,    39.659,    21.064,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2386,'1 ',   1,   5,  22,    28.909,     8.571,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2387,'1 ',   0,   5,  23,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2390,'1 ',   1,   5,  24,    14.000,     5.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2392,'1 ',   1,   5,  24,    43.874,    14.477,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2394,'1 ',   1,   5,  22,    12.161,     3.040,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2504,'1 ',   1,   5,  21,     7.554,     3.922,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2508,'1 ',   0,   5,  21,     3.322,     1.686,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2509,'1 ',   0,   5,  21,    22.222,    10.410,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2511,'1 ',   1,   5,  23,     8.453,     4.227,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2512,'1 ',   1,   5,  23,     5.743,     3.407,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2515,'1 ',   1,   5,  21,     9.638,     5.141,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2517,'1 ',   1,   5,  21,    16.019,     4.196,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2518,'1 ',   1,   5,  21,    13.108,     7.582,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2520,'1 ',   0,   5,  23,     8.400,     4.100,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2528,'1 ',   1,   5,  21,     9.007,     5.520,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2530,'1 ',   1,   5,  21,     6.247,     3.196,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2532,'1 ',   1,   5,  21,    12.830,     7.112,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2534,'1 ',   1,   5,  21,     9.762,     3.347,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2536,'1 ',   1,   5,  21,     7.409,     3.341,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2538,'1 ',   1,   5,  21,    21.210,    12.203,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2544,'1 ',   1,   5,  21,    11.612,     4.466,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2546,'1 ',   1,   5,  21,    13.398,     3.970,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2549,'1 ',   1,   5,  23,    18.186,     6.770,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2550,'1 ',   1,   5,  23,    21.613,     8.599,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2557,'1 ',   1,   5,  21,     8.291,     5.243,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2558,'1 ',   1,   5,  21,    30.239,    18.899,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2560,'1 ',   1,   5,  24,     5.259,     1.990,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2561,'1 ',   1,   5,  24,     8.385,     4.264,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2562,'1 ',   1,   5,  24,    33.257,    14.639,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2573,'1 ',   1,   5,  24,    12.649,     6.964,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2574,'1 ',   1,   5,  24,     8.528,     4.406,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2575,'1 ',   1,   5,  24,     4.122,     1.990,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2593,'1 ',   1,   5,  22,    31.268,    13.928,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2596,'1 ',   1,   5,  23,    27.430,    10.375,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2607,'1 ',   1,   5,  22,     1.265,     0.632,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  2608,'1 ',   1,   5,  22,     1.290,     0.645,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  2610,'1 ',   1,   5,  23,    22.000,    11.000,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  2613,'1 ',   1,   5,  22,     2.711,     1.355,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  2614,'1 ',   1,   5,  22,     2.711,     1.355,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  2620,'1 ',   1,   5,  23,    45.000,    15.000,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  2625,'1 ',   1,   5,  24,     5.000,     3.500,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  2626,'1 ',   1,   5,  24,     5.000,     3.500,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  2670,'1 ',   1,   5,  23,     1.593,     0.743,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  2675,'1 ',   0,   5,  23,    15.000,     7.000,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  2679,'1 ',   1,   5,  23,   130.000,    44.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2692,'1 ',   1,   5,  23,     4.000,     2.000,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  2693,'1 ',   1,   5,  23,     4.000,     2.000,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  2694,'1 ',   1,   5,  23,    15.000,     7.000,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  2831,'1 ',   1,   5,  22,    14.923,     6.111,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2832,'1 ',   1,   5,  23,    20.040,     9.522,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2890,'1 ',   1,   5,  24,    16.487,     7.817,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3117,'1 ',   1,   4,  10,    49.293,    16.600,     0.000,     0.000,     0.000,     0.000,  10,    1,  0,     0.000,     0.000,   0
  3133,'2 ',   1,   4,  10,    49.293,    16.600,     0.000,     0.000,     0.000,     0.000,  10,    1,  0,     0.000,     0.000,   0
  3135,'1 ',   0,   4,  16,    77.499,    40.884,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3196,'1 ',   1,   4,  12,    79.153,    27.811,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3198,'1 ',   1,   4,  12,    52.062,    27.244,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3199,'1 ',   1,   4,  12,    52.062,    27.244,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3200,'1 ',   1,   4,  16,   101.235,    52.155,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3202,'1 ',   1,   4,  14,    18.695,    10.803,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3210,'1 ',   0,   4,   9,    51.855,    30.694,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3210,'2 ',   1,   4,  15,    76.216,    27.811,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3211,'1 ',   1,   4,  16,    81.910,    23.480,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3212,'3 ',   1,   4,  15,    76.216,    27.811,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3213,'1 ',   1,   4,  15,   147.963,    76.228,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3214,'1 ',   1,   4,  13,    95.293,     7.941,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3216,'1 ',   1,   4,  16,    77.499,    40.884,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3217,'1 ',   1,   4,  13,    52.975,    24.063,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3218,'1 ',   1,   4,  13,    63.190,    27.382,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3219,'1 ',   1,   4,  18,    21.998,    11.332,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3220,'1 ',   1,   4,   9,    77.939,    40.154,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3221,'1 ',   1,   4,   9,   142.859,    73.600,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3224,'1 ',   1,   4,  17,    59.783,    30.799,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3225,'1 ',   1,   4,  16,    35.938,    17.370,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3226,'1 ',   1,   4,  13,    42.544,    21.918,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3227,'1 ',   1,   4,  16,    37.615,    19.386,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3228,'1 ',   1,   4,  17,   105.494,    54.349,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3229,'1 ',   1,   4,  17,    72.872,    37.542,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3230,'1 ',   1,   4,  11,    32.395,    16.657,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3231,'1 ',   1,   4,  11,     8.463,     4.360,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3232,'1 ',   1,   4,  17,    86.159,    44.387,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3235,'1 ',   1,   4,  12,    22.700,     7.489,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3240,'1 ',   1,   4,  13,   101.297,    18.206,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3242,'1 ',   1,   4,  11,    98.861,    50.932,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3243,'1 ',   1,   4,  16,    18.190,     3.986,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3246,'1 ',   1,   4,  16,    70.197,    36.165,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3247,'1 ',   1,   4,  12,    45.117,    21.824,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3248,'1 ',   1,   4,  16,    40.175,    20.699,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3250,'1 ',   1,   4,  12,    63.069,    32.493,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3251,'1 ',   1,   4,  12,     9.693,     4.416,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  3252,'1 ',   1,   4,  12,   109.442,    56.382,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3254,'1 ',   1,   4,   8,    27.174,     9.480,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3254,'2 ',   1,   4,   8,    28.533,    10.665,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3255,'1 ',   1,   4,  17,    37.976,    14.281,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3256,'1 ',   0,   4,  11,    13.300,     6.400,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3258,'1 ',   1,   4,  12,    69.445,    35.777,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3259,'1 ',   1,   4,  11,    31.698,    16.218,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3259,'2 ',   0,   4,  11,    31.650,    16.234,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3260,'1 ',   1,   4,  15,    68.879,    35.486,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3262,'1 ',   1,   4,  15,   133.294,    68.672,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3263,'1 ',   1,   4,  15,    27.752,    34.691,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3264,'1 ',   0,   4,  15,    53.513,    17.878,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3265,'1 ',   1,   4,  15,    93.306,    48.070,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3267,'1 ',   1,   4,  13,    42.030,     1.646,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3268,'1 ',   1,   4,  16,    52.118,    17.168,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3269,'1 ',   1,   4,   8,    32.722,    17.960,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3274,'1 ',   1,   4,  17,   101.834,    52.464,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3278,'1 ',   1,   4,   8,    65.197,    36.166,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3284,'1 ',   1,   4,  11,    99.982,    51.510,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3285,'1 ',   1,   4,  18,    95.239,    42.885,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3288,'1 ',   1,   4,  16,   123.194,    63.468,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3289,'1 ',   1,   4,  16,    40.041,    20.629,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3290,'1 ',   1,   4,  17,    57.866,    27.734,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3290,'2 ',   1,   4,  15,   129.287,    58.075,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3293,'1 ',   1,   4,  17,    74.208,    38.231,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3294,'1 ',   1,   4,  16,   108.529,    22.891,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3296,'1 ',   0,   4,   9,    98.369,    58.369,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3300,'1 ',   1,   4,  11,    96.645,    49.791,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3304,'1 ',   1,   4,  17,    30.687,    16.343,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3306,'1 ',   1,   4,  16,    42.611,    13.269,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3308,'1 ',   1,   4,  11,    71.259,    43.001,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3310,'1 ',   1,   4,  17,    55.320,    21.977,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  3312,'1 ',   1,   4,  16,    51.133,    16.851,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3315,'1 ',   1,   4,  13,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3321,'1 ',   1,   4,  14,    19.243,    10.959,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3323,'1 ',   1,   4,  11,    35.440,    11.391,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3324,'1 ',   1,   4,  15,   113.523,    58.485,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3325,'1 ',   1,   4,  11,     6.098,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3328,'1 ',   1,   4,  11,    66.613,    34.426,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3331,'1 ',   1,   4,  11,    44.799,    23.080,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3332,'1 ',   1,   4,  13,    68.094,    35.082,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3336,'1 ',   1,   4,  12,    70.135,    36.132,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3337,'1 ',   1,   4,   8,    25.270,     5.232,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3338,'1 ',   1,   4,  14,    88.502,    44.954,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3339,'1 ',   1,   4,  14,    42.244,    16.552,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3340,'1 ',   1,   4,   9,   168.828,    86.976,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3341,'1 ',   1,   4,  14,    36.487,    14.551,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3342,'1 ',   1,   4,  12,    27.982,     8.994,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3345,'1 ',   1,   4,   8,    25.270,     5.232,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3347,'1 ',   1,   4,   8,    26.700,    12.200,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  3348,'1 ',   1,   4,   8,     7.117,     4.223,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  3348,'2 ',   0,   4,   8,    26.700,    12.200,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  3350,'1 ',   1,   4,  14,   106.219,    37.387,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3351,'1 ',   1,   4,  12,    21.986,     6.496,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3353,'1 ',   1,   4,   8,    28.700,    14.787,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3354,'1 ',   1,   4,   8,    53.830,    15.258,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3355,'1 ',   1,   4,   8,    53.062,    15.040,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3360,'1 ',   1,   4,  12,   102.575,    31.496,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3363,'1 ',   1,   4,  14,    79.046,    40.512,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3364,'1 ',   1,   4,  17,    49.851,    20.928,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3366,'1 ',   1,   4,  13,    56.362,    17.141,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3368,'1 ',   1,   4,  11,    39.993,    20.604,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3370,'1 ',   1,   4,   8,    12.110,     6.992,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3371,'1 ',   1,   4,  12,   128.045,    65.966,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3374,'1 ',   1,   4,  17,    53.389,    21.503,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3375,'1 ',   1,   4,  17,    38.746,    19.962,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3378,'1 ',   1,   4,  14,     7.805,     2.283,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  3379,'1 ',   1,   4,  14,    23.680,    12.200,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3380,'1 ',   1,   4,  12,   139.988,    72.131,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3382,'1 ',   1,   4,  15,    92.635,    39.314,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3384,'1 ',   1,   4,  11,    70.490,    41.885,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3386,'1 ',   1,   4,  12,    79.261,    29.065,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3388,'1 ',   1,   4,  15,   123.915,    63.839,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3390,'1 ',   1,   4,  17,   101.652,    52.369,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3391,'1 ',   1,   4,  15,    28.011,    10.994,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3393,'1 ',   1,   4,  13,    41.082,    16.328,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3398,'1 ',   1,   4,  15,    56.648,    34.339,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3400,'1 ',   1,   4,  13,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3401,'1 ',   1,   4,  15,    53.294,    32.306,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3402,'1 ',   1,   4,   9,   131.691,    67.845,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3403,'1 ',   1,   4,  13,   102.639,    48.126,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3404,'1 ',   1,   4,  17,    38.266,    18.689,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3405,'1 ',   1,   4,  13,    51.520,     2.518,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3406,'1 ',   1,   4,   8,    46.953,    24.190,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3407,'1 ',   1,   4,   8,    46.953,    24.190,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3408,'1 ',   1,   4,  18,   108.344,    55.819,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3409,'1 ',   1,   4,  18,   103.874,    53.514,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3410,'1 ',   1,   4,  13,   112.725,    20.627,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3413,'1 ',   1,   4,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  3414,'1 ',   1,   4,   8,    11.474,     5.227,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  3418,'1 ',   1,   4,   8,    23.647,    10.775,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  3419,'1 ',   1,   4,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  3420,'1 ',   1,   4,  17,   107.687,    55.478,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3421,'1 ',   1,   4,   9,    79.869,    41.147,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3422,'1 ',   1,   4,   9,    95.510,    49.205,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3425,'1 ',   1,   4,   8,    14.232,     6.424,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  3427,'1 ',   1,   4,  17,    13.643,     3.267,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3431,'1 ',   1,   4,  14,    77.808,    40.085,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3432,'1 ',   1,   4,  11,    96.001,    49.458,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3433,'2 ',   1,   4,   8,    14.232,     6.424,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  3434,'1 ',   1,   4,  12,    39.451,    20.259,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3435,'1 ',   1,   4,  14,    25.616,    13.198,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3436,'1 ',   1,   4,  14,    64.168,    32.951,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3438,'1 ',   1,   4,  17,    25.976,    19.424,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3440,'1 ',   1,   4,  17,    24.221,    24.923,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3442,'1 ',   1,   4,   8,    35.216,    18.142,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3443,'1 ',   1,   4,   8,    35.216,    18.142,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3446,'1 ',   1,   4,  16,   128.658,    66.282,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3447,'1 ',   1,   4,  16,    67.208,    34.625,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3448,'1 ',   1,   4,  17,    79.167,    40.786,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3450,'1 ',   1,   4,  14,   121.435,    62.562,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3451,'1 ',   1,   4,  14,    33.725,    14.604,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3452,'1 ',   1,   4,  12,    47.390,    17.696,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3453,'1 ',   1,   4,  12,    72.382,    37.290,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3454,'1 ',   1,   4,  13,    88.013,    45.343,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3456,'1 ',   1,   4,  14,    12.223,     6.297,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3458,'1 ',   1,   4,  11,    73.320,    37.773,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3461,'1 ',   1,   4,  12,    55.478,    15.903,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3462,'1 ',   0,   4,  11,     7.900,     3.800,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  3464,'1 ',   1,   4,  11,   133.303,    68.676,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3466,'1 ',   1,   4,  17,   142.230,    64.719,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3467,'1 ',   0,   4,  17,    97.100,    26.800,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3468,'1 ',   1,   4,  14,    33.961,    17.497,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3470,'1 ',   1,   4,  14,    36.412,    18.759,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3471,'1 ',   1,   4,  17,    45.690,    23.537,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3476,'1 ',   1,   4,  16,    61.979,     4.842,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3477,'1 ',   1,   4,  16,    31.861,    12.786,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3478,'1 ',   1,   4,  17,    88.636,    45.665,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3479,'1 ',   1,   4,  17,    26.325,    13.563,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3480,'1 ',   1,   4,   8,    56.969,    26.329,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3482,'2 ',   1,   4,   8,    28.485,    13.170,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3486,'1 ',   1,   4,  16,    40.882,    21.042,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3487,'1 ',   1,   4,  17,    45.501,    18.106,     0.000,     0.000,     0.000,     0.000,  10,    1,  0,     0.000,     0.000,   0
  3488,'1 ',   1,   4,   8,     7.993,     4.117,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3489,'1 ',   1,   4,  14,    42.952,    20.580,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3490,'1 ',   1,   4,  17,    77.918,    40.143,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3492,'1 ',   1,   4,  17,    94.115,    48.488,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3494,'1 ',   1,   4,  15,    39.710,    23.028,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3496,'1 ',   1,   4,  15,    39.750,    23.028,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3498,'1 ',   1,   4,  15,    40.786,    21.011,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3499,'1 ',   1,   4,  15,    38.371,    19.768,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3508,'1 ',   1,   4,  11,    31.650,    16.306,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3522,'1 ',   1,   4,  18,    12.653,     7.477,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3523,'1 ',   1,   4,  18,    12.653,     7.477,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3547,'1 ',   1,   4,  16,    29.652,    10.787,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3548,'1 ',   1,   4,  16,    29.652,    12.328,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3555,'1 ',   1,   4,  17,    40.000,    14.000,     0.000,     0.000,     0.000,     0.000,   1,    0,  0,     0.000,     0.000,   0
  3558,'1 ',   1,   4,   9,    53.958,    17.782,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3561,'1 ',   1,   4,  15,    73.982,    27.811,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3564,'1 ',   1,   4,  15,    48.361,    24.916,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3567,'1 ',   1,   4,  15,    45.086,    23.229,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3569,'2 ',   1,   4,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3579,'1 ',   1,   4,  14,    32.011,    16.492,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3582,'1 ',   1,   4,   8,    30.000,    15.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  3588,'1 ',   1,   4,  14,    52.549,    27.073,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3601,'1 ',   1,   4,  13,     5.000,     2.500,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  3602,'1 ',   1,   4,  13,     5.000,     2.500,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  3603,'1 ',   1,   4,  13,     5.000,     2.500,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  3605,'1 ',   1,   4,   9,     2.000,     1.000,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  3609,'1 ',   1,   4,  13,     5.000,     2.500,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  3610,'1 ',   1,   4,  13,     5.000,     2.500,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  3611,'1 ',   1,   4,  10,     6.996,     2.980,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  3643,'1 ',   1,   4,  10,    11.000,     6.000,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  3644,'1 ',   1,   4,  16,     6.000,     2.556,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  3645,'1 ',   1,   4,  11,     5.000,     2.500,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  3646,'1 ',   1,   4,  11,     5.000,     2.130,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  3665,'1 ',   1,   4,  18,     5.000,     2.500,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  3666,'1 ',   1,   4,  17,    11.000,     5.500,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  3667,'1 ',   1,   4,  15,     0.700,     0.300,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  3668,'1 ',   1,   4,  15,     0.700,     0.298,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  3669,'1 ',   1,   4,  17,     6.000,     2.556,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  3677,'1 ',   1,   4,  15,     8.000,     4.000,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  3678,'1 ',   1,   4,   9,    13.000,     6.500,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  3679,'1 ',   1,   4,  15,    10.000,     5.000,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  3703,'1 ',   1,   4,   8,     3.870,     1.248,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3704,'1 ',   1,   4,  17,    67.853,    33.927,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3722,'1 ',   1,   4,  16,    40.882,    21.042,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3723,'1 ',   1,   4,  13,    38.920,    15.468,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3725,'1 ',   1,   4,  12,    24.394,     7.207,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3726,'1 ',   1,   4,  12,    31.047,     9.980,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3751,'1 ',   1,   4,  14,    14.640,     5.586,     0.000,     0.000,     0.000,     0.000,  10,    1,  0,     0.000,     0.000,   0
  3804,'1 ',   1,   4,  12,    36.577,    16.384,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3805,'1 ',   1,   4,  12,    36.577,    16.384,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3811,'1 ',   1,   4,  11,    13.000,     5.538,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  4100,'1 ',   1,   8,  29,    50.000,    10.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  4102,'1 ',   1,   8,  29,   150.000,    32.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  4112,'1 ',   1,   8,  29,    55.000,    18.300,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  4198,'1 ',   1,   8,  28,     7.099,     3.735,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4199,'1 ',   1,   8,  28,    37.329,    28.813,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4200,'1 ',   1,   8,  28,    31.832,    14.055,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4202,'1 ',   1,   8,  28,    10.709,     5.358,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4204,'1 ',   1,   8,  30,    23.995,    14.604,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4207,'1 ',   1,   8,  28,    26.599,     9.164,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4208,'1 ',   1,   8,  30,    48.488,    19.280,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4210,'1 ',   1,   8,  30,    15.014,     6.911,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4211,'1 ',   1,   8,  28,    11.364,     6.989,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4212,'1 ',   1,   8,  28,    44.096,    15.740,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4214,'1 ',   1,   8,  29,    50.185,    16.170,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4216,'1 ',   1,   8,  29,    50.687,    26.554,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4218,'1 ',   1,   8,  29,    51.591,    25.242,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4219,'1 ',   1,   8,  30,    17.287,     7.097,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4220,'1 ',   1,   8,  30,    36.029,    20.609,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4221,'1 ',   0,   8,  30,    22.068,    11.883,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4223,'1 ',   1,   8,  29,    16.298,     2.616,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4224,'1 ',   1,   8,  30,    85.361,    35.988,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4225,'1 ',   1,   8,  30,    35.777,    15.752,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4226,'1 ',   1,   8,  30,    13.364,     2.297,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4229,'1 ',   1,   8,  30,    42.844,    17.561,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4231,'1 ',   0,   8,  30,     4.463,     1.583,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4232,'1 ',   1,   8,  30,     7.865,     2.416,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4234,'1 ',   1,   8,  30,    20.455,     4.227,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4236,'1 ',   1,   8,  28,    52.894,    26.569,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4238,'1 ',   1,   8,  29,    44.332,    24.292,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4240,'1 ',   1,   8,  29,    32.580,    14.677,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4241,'1 ',   1,   8,  29,    13.054,     8.008,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4242,'1 ',   1,   8,  30,    37.880,     8.579,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4244,'1 ',   1,   8,  30,    65.003,    38.609,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4245,'1 ',   1,   8,  29,    11.514,     5.203,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4246,'1 ',   1,   8,  28,    22.064,    10.070,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4248,'1 ',   1,   8,  28,    14.339,     6.152,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4250,'1 ',   1,   8,  30,    37.583,    26.079,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4251,'1 ',   1,   8,  30,     6.536,     2.113,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4252,'1 ',   1,   8,  28,    23.405,    12.207,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4254,'1 ',   1,   8,  30,    23.031,    11.079,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4255,'1 ',   1,   8,  30,    18.486,    10.363,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4256,'1 ',   0,   8,  30,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4257,'1 ',   1,   8,  30,    96.216,    34.364,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4258,'1 ',   1,   8,  30,    61.821,    19.686,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4259,'1 ',   1,   8,  30,    31.820,    23.948,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4261,'1 ',   1,   8,  29,     4.331,     0.927,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4265,'1 ',   1,   8,  29,    74.955,    44.396,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4267,'1 ',   1,   8,  28,    14.516,     6.735,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4268,'1 ',   1,   8,  29,    59.284,     9.005,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4270,'1 ',   1,   8,  28,    34.099,    11.630,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4271,'1 ',   1,   8,  28,     6.633,     3.617,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4276,'1 ',   1,   8,  29,    58.504,    33.850,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4278,'1 ',   1,   8,  29,    31.238,    18.074,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4283,'1 ',   1,   8,  29,    11.969,     5.004,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4286,'1 ',   1,   8,  29,    80.533,    34.834,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4287,'1 ',   1,   8,  29,    21.000,     6.900,     0.000,     0.000,     0.000,     0.000,   1,    0,  0,     0.000,     0.000,   0
  4288,'1 ',   1,   8,  29,    16.107,     6.967,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4289,'1 ',   1,   8,  28,    34.979,    11.888,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4291,'1 ',   1,   8,  29,    32.722,    13.133,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4292,'1 ',   1,   8,  29,    44.556,    23.524,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4296,'1 ',   1,   8,  28,    23.366,    14.564,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4298,'1 ',   1,   8,  28,    40.326,    22.696,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4300,'1 ',   1,   8,  30,    30.862,    13.853,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4302,'1 ',   1,   8,  28,    18.923,    10.679,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4303,'1 ',   1,   8,  30,    17.518,     6.905,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4305,'1 ',   1,   8,  30,    15.598,     4.459,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4308,'1 ',   1,   8,  28,    58.982,    24.889,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4310,'1 ',   1,   8,  28,    50.031,    25.388,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4311,'1 ',   1,   8,  28,    56.196,    22.843,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4314,'1 ',   1,   8,  29,    70.015,    38.548,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4316,'1 ',   1,   8,  29,    49.600,    20.323,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4318,'1 ',   1,   8,  29,    50.100,     9.114,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  4320,'1 ',   1,   8,  28,    28.748,    11.228,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4322,'1 ',   1,   8,  29,    18.264,     7.982,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4323,'1 ',   1,   8,  29,    10.131,     2.526,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  4324,'1 ',   1,   8,  29,    21.212,    11.850,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4326,'1 ',   1,   8,  29,    64.447,    23.847,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4328,'1 ',   1,   8,  30,    18.940,    10.749,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4330,'1 ',   1,   8,  28,    26.452,    14.985,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4331,'1 ',   1,   8,  29,    46.610,    20.420,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4332,'1 ',   1,   8,  29,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4334,'1 ',   1,   8,  28,    10.147,     5.025,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4336,'1 ',   1,   8,  29,    56.456,    30.030,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4338,'1 ',   1,   8,  29,    58.833,    24.325,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4342,'1 ',   1,   8,  29,    34.778,    17.154,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4344,'1 ',   1,   8,  28,     8.066,     3.587,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4346,'1 ',   1,   8,  28,    36.020,    16.122,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4347,'1 ',   1,   8,  30,    13.998,     6.055,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4348,'1 ',   1,   8,  29,    34.394,     9.737,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  4349,'1 ',   1,   8,  29,    20.710,     2.566,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  4350,'1 ',   1,   8,  29,    28.379,     9.076,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  4352,'1 ',   1,   8,  29,    26.712,    12.609,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4353,'1 ',   1,   8,  29,    28.338,    15.167,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4354,'1 ',   1,   8,  28,    18.075,     5.121,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4358,'1 ',   1,   8,  29,    12.621,     5.070,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4362,'1 ',   1,   8,  29,    19.445,     6.767,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4363,'1 ',   1,   8,  28,    28.490,    11.444,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4366,'1 ',   1,   8,  28,    13.606,     4.857,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4368,'1 ',   1,   8,  29,    11.320,     4.729,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4374,'1 ',   1,   8,  28,    11.160,     5.791,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4380,'1 ',   0,   8,  29,    30.700,    16.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4390,'1 ',   0,   8,  29,    21.313,     7.523,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4504,'1 ',   1,   8,  30,    22.663,    12.462,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4505,'1 ',   1,   8,  30,     4.908,     2.983,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4506,'1 ',   1,   8,  30,    14.032,     4.863,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4509,'1 ',   1,   8,  30,    20.454,     5.696,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4511,'1 ',   1,   8,  29,    23.962,     9.680,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4512,'1 ',   1,   8,  28,    12.841,     4.901,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4514,'1 ',   1,   8,  28,     4.017,     1.305,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4515,'1 ',   1,   8,  28,     8.034,     2.611,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4521,'1 ',   1,   8,  29,    16.498,     5.597,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4522,'1 ',   1,   8,  28,    35.153,    13.416,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4523,'1 ',   1,   8,  28,    12.841,     4.901,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4529,'1 ',   1,   8,  28,    27.342,    10.434,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4532,'1 ',   1,   8,  29,    25.459,    10.285,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4608,'1 ',   1,   8,  28,     1.280,     0.000,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  4612,'1 ',   1,   8,  28,     1.920,     0.000,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  4614,'1 ',   1,   8,  29,     0.600,     0.000,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  4616,'1 ',   1,   8,  29,     0.600,     0.000,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  4617,'1 ',   1,   8,  29,     2.160,     0.000,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  4618,'1 ',   1,   8,  29,     2.160,     0.000,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  4624,'1 ',   1,   8,  29,     4.400,     1.400,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  4650,'1 ',   1,   8,  29,     4.754,     2.376,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  4816,'1 ',   1,   8,  28,    14.338,     5.312,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5000,'99',   1,  10,  62,  1300.953,   281.298,     0.000,     0.000,     0.000,     0.000,  10,    1,  0,     0.000,     0.000,   0
  5002,'1 ',   0,  10,   4,  2115.600,   283.400,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5010,'1 ',   1,  20,  49,  -600.000,   -13.333,     0.000,     0.000,     0.000,     0.000,   1,    0,  0,     0.000,     0.000,   0
  5020,'1 ',   1,  20,  49,  -600.000,   -13.333,     0.000,     0.000,     0.000,     0.000,   1,    0,  0,     0.000,     0.000,   0
  5200,'1 ',   1,  10,  61,    63.319,    13.734,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5210,'1 ',   1,  10,  62,    25.921,     8.673,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5211,'1 ',   1,  10,  62,    11.951,     2.258,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5212,'1 ',   0,  10,  62,     7.924,     3.766,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5213,'1 ',   1,  10,  62,    23.875,     5.067,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5214,'1 ',   1,  10,  60,   151.153,    48.387,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5215,'1 ',   1,  10,  62,    17.833,     7.601,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5217,'1 ',   1,  10,  62,     3.782,     1.495,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5220,'1 ',   1,  10,  62,    26.700,     7.211,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5222,'1 ',   1,  10,  62,    15.567,     3.663,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5223,'1 ',   1,  10,  62,     8.575,     3.606,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5224,'1 ',   1,  10,  62,    22.218,    10.719,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5225,'1 ',   1,  10,  60,    19.671,     5.766,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5227,'1 ',   1,  10,  60,    14.810,     5.200,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5228,'1 ',   1,  10,  61,    20.827,     5.446,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5230,'1 ',   1,  10,  61,    30.700,     4.040,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5231,'1 ',   1,  10,  62,     3.694,     1.495,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5239,'1 ',   1,  10,  61,    80.547,    15.485,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5241,'1 ',   1,  10,  60,    21.593,     7.009,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5243,'1 ',   1,  10,  61,    21.005,     5.857,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5244,'1 ',   1,  10,  61,   112.018,    31.236,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5249,'1 ',   1,  10,  60,    13.679,     5.427,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5252,'1 ',   1,  10,  32,    34.777,    13.728,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5254,'1 ',   1,  10,  32,    97.009,    34.319,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5255,'1 ',   1,  10,  32,    47.590,    18.853,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5256,'1 ',   1,  10,  32,    20.592,     8.694,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5257,'1 ',   1,  10,  62,    23.833,     9.674,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5259,'1 ',   1,  10,  32,     7.102,     2.599,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5260,'1 ',   1,  10,  32,    60.036,    21.141,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5261,'1 ',   0,  10,  32,    16.622,     7.487,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5264,'1 ',   1,  10,  32,    13.815,     4.513,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5266,'1 ',   0,  10,  32,    12.505,     4.118,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5267,'1 ',   1,  10,  32,    10.120,     3.704,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5268,'1 ',   1,  10,  32,    27.730,     9.243,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5270,'1 ',   1,  10,  32,    20.500,     7.413,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5274,'1 ',   1,  10,  61,    22.467,     6.690,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5277,'1 ',   1,  10,  32,     7.100,     2.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  5278,'1 ',   1,  10,  60,    13.566,     5.314,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5284,'1 ',   1,  10,  62,    15.981,     7.796,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5286,'1 ',   1,  10,  60,     8.104,     5.789,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5288,'1 ',   1,  10,  61,    14.642,     0.757,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5289,'1 ',   1,  10,  61,    19.584,     5.483,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5291,'1 ',   1,  10,  61,    30.047,    14.427,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5292,'1 ',   1,  10,  32,    11.531,     3.752,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5293,'1 ',   1,  10,  61,    12.692,     2.890,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5294,'1 ',   1,  10,  62,    13.833,     2.070,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5295,'1 ',   1,  10,  61,    24.234,     7.447,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5296,'1 ',   1,  10,  61,    42.213,    12.623,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5297,'1 ',   1,  10,  62,     3.898,     1.072,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5298,'1 ',   1,  10,  62,     2.436,     0.974,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5299,'1 ',   1,  10,  62,     4.611,     0.941,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5302,'1 ',   1,  10,  32,    34.777,    13.087,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5303,'1 ',   1,  10,  61,    25.291,     8.346,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5311,'1 ',   1,  10,  62,     3.704,     1.626,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5312,'1 ',   1,  10,  62,    37.030,     9.063,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5319,'1 ',   1,  10,  62,     1.055,     0.440,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5320,'1 ',   1,  10,  32,    18.853,     6.864,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5324,'1 ',   1,  10,  62,     8.965,     3.313,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5325,'1 ',   1,  10,  61,     9.539,     4.531,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5328,'1 ',   1,  10,  32,    23.387,    11.389,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5329,'1 ',   1,  10,  32,    19.493,     7.413,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5335,'1 ',   1,  10,  62,    37.641,    12.365,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5336,'1 ',   1,  10,  62,     4.799,     0.753,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5339,'1 ',   1,  10,  32,    18.420,     6.078,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5501,'1 ',   1,  10,  60,     8.375,     3.392,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5503,'1 ',   1,  10,  62,     7.503,     1.559,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5506,'2 ',   0,  10,  60,    37.553,    10.359,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5507,'1 ',   1,  10,  62,    34.475,     9.498,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5510,'1 ',   1,  10,  62,    75.716,    14.617,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5511,'1 ',   1,  10,  62,     5.031,     1.901,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5515,'1 ',   1,  10,  60,    10.754,     3.985,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5519,'1 ',   1,  10,  62,     8.264,     3.145,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5520,'1 ',   1,  10,  61,    57.322,    20.360,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5520,'2 ',   0,  10,  61,     0.890,     0.130,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5520,'3 ',   0,  10,  61,     0.890,     0.130,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5520,'4 ',   0,  10,  61,     0.890,     0.130,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5521,'1 ',   1,  10,  61,     6.791,     1.235,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5524,'1 ',   1,  10,  61,    15.091,     1.677,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5527,'1 ',   1,  10,  62,    18.515,     3.606,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5528,'1 ',   1,  10,  62,     9.940,     4.093,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5529,'1 ',   1,  10,  62,     0.877,     0.682,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5531,'1 ',   1,  10,  61,    14.570,     3.581,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5534,'1 ',   1,  10,  32,    20.775,     9.975,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5535,'1 ',   1,  10,  32,    12.996,     6.223,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5537,'1 ',   1,  10,  62,     9.550,     3.118,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5538,'1 ',   1,  10,  60,     5.322,     1.707,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5539,'1 ',   1,  10,  60,    15.788,     7.052,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5542,'1 ',   1,  10,  61,     1.004,     0.301,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5543,'1 ',   1,  10,  61,    20.928,     2.891,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5544,'1 ',   1,  10,  62,    12.766,     4.872,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5545,'1 ',   1,  10,  61,    16.738,     4.705,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5546,'1 ',   1,  10,  61,    10.315,     2.714,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5547,'1 ',   1,  10,  61,     3.210,     0.988,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5551,'1 ',   1,  10,  62,    16.761,     4.872,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5552,'1 ',   1,  10,  62,    25.141,     7.309,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5554,'1 ',   1,  10,  60,    25.324,     8.705,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5556,'1 ',   1,  10,  61,     7.029,     1.004,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5559,'1 ',   1,  10,  61,    15.063,     4.017,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5570,'1 ',   1,  10,  62,    78.287,    24.987,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5573,'1 ',   1,  10,  62,     4.483,     1.072,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5578,'1 ',   1,  10,  61,    10.053,     3.481,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5581,'1 ',   1,  10,  62,     2.000,     0.970,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  5582,'1 ',   1,  10,  61,    13.541,     5.197,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5583,'1 ',   1,  10,  61,     3.668,     1.267,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5602,'1 ',   1,  10,  61,    19.879,     2.593,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5603,'1 ',   1,  10,  61,     2.500,     0.800,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  5604,'1 ',   1,  10,  62,     2.000,     0.970,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  5606,'1 ',   1,  10,  32,    10.000,     3.300,     0.000,     0.000,     0.000,     0.000,  14,    0,  0,     0.000,     0.000,   0
  5620,'1 ',   1,  10,  60,    16.969,     7.411,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5633,'1 ',   1,  10,  60,     5.021,     1.607,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5650,'1 ',   1,  10,  62,    17.413,     4.661,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5655,'1 ',   1,  10,  60,    25.211,     9.157,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5665,'1 ',   1,  10,  32,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5666,'1 ',   1,  10,  62,     5.646,     2.447,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5803,'1 ',   1,  10,  62,    48.918,     9.940,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5805,'1 ',   0,  10,  60,    71.615,    28.139,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5806,'1 ',   1,  10,  61,    28.145,     4.777,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5806,'2 ',   0,  10,  61,     1.350,     0.161,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5806,'3 ',   0,  10,  61,     1.350,     0.161,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5806,'4 ',   0,  10,  61,     1.350,     0.161,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5807,'1 ',   1,  10,  60,    10.754,     3.985,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5808,'1 ',   1,  10,  61,     9.026,     2.850,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5808,'2 ',   0,  10,  61,     0.270,     0.027,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5808,'3 ',   0,  10,  61,     0.270,     0.027,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5808,'4 ',   0,  10,  61,     0.270,     0.027,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5809,'1 ',   1,  10,  62,    12.083,     3.800,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5812,'1 ',   1,  10,  62,     8.142,     2.808,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5830,'1 ',   1,  10,  61,    37.393,     3.626,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5831,'1 ',   1,  10,  61,    30.126,     7.531,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5840,'1 ',   1,  10,  60,     9.262,     3.894,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5850,'1 ',   1,  10,  60,     2.209,     0.703,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5872,'1 ',   1,  10,  61,    39.342,     3.611,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6204,'1 ',   1,  12,  33,    68.922,    25.111,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6208,'1 ',   1,  12,  33,    39.914,     4.853,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6210,'1 ',   1,  12,  33,    19.403,     8.251,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6212,'1 ',   1,  12,  33,    73.802,    13.811,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6214,'1 ',   1,  12,  33,    64.775,     3.096,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6215,'1 ',   1,  12,  33,    16.665,     6.457,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6216,'1 ',   1,  12,  33,    88.074,    20.566,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6220,'1 ',   1,  12,  33,    91.896,    13.232,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6221,'1 ',   1,  12,  33,    47.733,     3.049,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6223,'1 ',   1,  12,  33,    15.832,     4.843,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6224,'1 ',   1,  12,  33,     4.392,     1.693,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6225,'1 ',   1,  12,  33,    13.042,     5.171,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6227,'1 ',   1,  12,  33,    41.662,    13.811,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6228,'1 ',   1,  12,  33,    72.017,    27.263,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6229,'1 ',   1,  12,  33,    14.699,     3.802,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6231,'1 ',   1,  12,  33,    23.807,     4.843,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6234,'1 ',   1,  12,  34,    10.085,     3.026,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6235,'1 ',   1,  12,  33,    18.093,     6.816,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6238,'1 ',   1,  12,  33,    32.002,     1.846,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6239,'1 ',   1,  12,  33,    60.000,     7.000,     0.000,     0.000,     0.000,     0.000,  10,    0,  0,     0.000,     0.000,   0
  6240,'1 ',   1,  12,  33,    42.711,     4.185,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6241,'1 ',   1,  12,  34,    16.136,     5.043,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6243,'1 ',   1,  12,  34,    10.085,     3.026,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6245,'1 ',   1,  12,  34,    49.417,    15.128,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6247,'1 ',   1,  12,  33,    16.114,     3.399,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6248,'1 ',   1,  12,  33,     8.571,     4.484,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6249,'1 ',   1,  12,  33,    12.737,     6.636,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6250,'1 ',   1,  12,  33,     8.571,     5.740,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6251,'1 ',   1,  12,  33,    12.737,     1.435,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6253,'1 ',   1,  12,  33,    33.568,     6.816,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6256,'1 ',   1,  12,  33,    11.000,     4.700,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  6258,'1 ',   1,  12,  33,    14.760,     6.278,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6261,'1 ',   1,  12,  33,    59.518,    15.066,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6262,'1 ',   1,  12,  33,    72.975,    12.087,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6263,'1 ',   1,  12,  33,    36.210,     9.956,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6265,'1 ',   1,  12,  33,    53.829,     8.863,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6267,'1 ',   1,  12,  33,    83.801,    13.811,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6268,'1 ',   1,  12,  33,    26.833,     1.354,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6269,'1 ',   1,  12,  33,    10.052,     3.891,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6271,'1 ',   1,  12,  33,    14.879,     6.457,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6272,'1 ',   1,  12,  34,    77.655,    23.196,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6273,'1 ',   1,  12,  34,    24.000,     7.494,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  6276,'1 ',   1,  12,  33,    30.525,     8.862,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6277,'1 ',   1,  12,  33,    27.735,     7.533,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6278,'1 ',   1,  12,  33,    76.302,    37.846,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6279,'1 ',   1,  12,  33,    23.888,     3.891,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6280,'1 ',   1,  12,  34,    57.485,    18.153,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6281,'1 ',   1,  12,  34,    47.400,    13.111,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6282,'1 ',   1,  12,  33,     4.404,     1.256,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6283,'1 ',   1,  12,  34,     4.034,     1.009,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6284,'1 ',   1,  12,  33,    42.853,    10.582,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6289,'1 ',   1,  12,  34,    16.136,     5.043,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6293,'1 ',   1,  12,  33,     8.600,     2.500,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  6294,'1 ',   1,  12,  33,    12.699,     0.582,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6295,'1 ',   1,  12,  33,    20.355,     3.587,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6296,'1 ',   1,  12,  33,    28.752,     4.756,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6297,'1 ',   1,  12,  33,     4.107,     0.649,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6298,'1 ',   1,  12,  33,    17.974,    -2.690,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6299,'1 ',   1,  12,  33,    29.077,     4.756,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6303,'1 ',   1,  12,  34,     7.365,     2.774,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6304,'1 ',   1,  12,  34,     3.539,     1.339,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6309,'1 ',   1,  12,  34,    20.000,     6.200,     0.000,     0.000,     0.000,     0.000,   1,    0,  0,     0.000,     0.000,   0
  6503,'1 ',   1,  12,  33,     6.428,     2.870,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6506,'1 ',   1,  12,  33,    24.442,     8.696,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6507,'1 ',   1,  12,  33,     1.723,     0.123,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6511,'1 ',   1,  12,  33,     8.094,     2.511,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6512,'1 ',   1,  12,  33,     4.880,     1.435,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6513,'1 ',   1,  12,  33,     7.158,     3.713,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6514,'1 ',   1,  12,  33,    13.332,     2.511,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6516,'1 ',   1,  12,  33,    16.970,     5.327,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6520,'1 ',   1,  12,  33,     7.142,    -0.179,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6524,'1 ',   1,  12,  33,     0.476,     3.049,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6537,'1 ',   1,  12,  33,    17.698,     4.849,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6538,'1 ',   1,  12,  33,    24.985,     8.271,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6539,'1 ',   1,  12,  33,     6.190,     8.609,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6540,'1 ',   1,  12,  33,     5.119,     1.614,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6541,'1 ',   1,  12,  33,     9.404,     1.973,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6542,'1 ',   1,  12,  33,     7.499,     1.614,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6543,'1 ',   1,  12,  33,     4.880,     1.076,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6545,'1 ',   1,  12,  33,     2.024,     0.359,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6546,'1 ',   1,  12,  33,    13.689,     7.713,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6547,'1 ',   1,  12,  33,     6.702,     2.378,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6548,'1 ',   1,  12,  33,     2.381,     0.179,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6549,'1 ',   1,  12,  33,     1.428,     0.359,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6550,'1 ',   1,  12,  33,     3.571,     0.717,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6551,'1 ',   1,  12,  33,     2.857,     0.538,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6552,'1 ',   1,  12,  33,     6.190,     1.435,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6553,'1 ',   1,  12,  33,    12.261,    -0.179,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6554,'1 ',   1,  12,  33,     5.357,     0.538,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6555,'1 ',   1,  12,  33,     3.571,     0.359,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6556,'1 ',   1,  12,  33,     6.666,     1.614,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6557,'1 ',   1,  12,  33,     5.357,     1.256,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6558,'1 ',   1,  12,  33,     3.690,     1.435,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6560,'1 ',   1,  12,  33,    14.917,     5.729,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6562,'1 ',   1,  12,  33,     8.213,     3.946,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6563,'1 ',   1,  12,  33,    16.400,     5.200,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  6564,'1 ',   1,  12,  33,     4.866,     1.705,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6565,'1 ',   1,  12,  33,    14.760,     6.098,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6567,'1 ',   1,  12,  33,     3.008,     0.971,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6569,'1 ',   1,  12,  33,     4.166,     2.152,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6570,'1 ',   1,  12,  33,     2.500,     1.256,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6571,'1 ',   1,  12,  33,     4.404,     2.332,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6572,'1 ',   1,  12,  33,     1.786,     0.179,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6573,'1 ',   1,  12,  33,     0.476,     0.179,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6576,'1 ',   1,  12,  34,     1.000,     0.300,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  6586,'1 ',   1,  12,  33,     2.378,     0.865,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6589,'1 ',   1,  15,  65,     5.835,     2.583,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6594,'1 ',   1,  12,  33,     3.693,     0.800,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6597,'1 ',   1,  12,  33,    12.856,     3.587,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6600,'1 ',   1,  12,  33,    45.000,    15.000,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  6630,'1 ',   1,  12,  33,    52.523,     4.913,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6631,'1 ',   1,  12,  33,     1.976,     1.025,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  6632,'1 ',   1,  12,  33,     1.976,     1.025,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  6700,'1 ',   1,  12,  33,    12.309,     5.416,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6826,'1 ',   1,  12,  33,     4.761,     0.538,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6828,'1 ',   1,  12,  33,    12.462,     2.104,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6829,'1 ',   1,  12,  33,    12.309,     5.416,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6841,'1 ',   1,  12,  33,     3.115,     0.971,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6842,'1 ',   1,  12,  33,     9.642,     4.484,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6844,'1 ',   1,  12,  33,     2.772,     1.044,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6845,'1 ',   1,  12,  33,    12.505,     3.967,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6847,'1 ',   1,  12,  33,     5.714,     2.511,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6848,'1 ',   1,  12,  33,     1.536,     0.661,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6849,'1 ',   1,  12,  33,     6.428,     3.049,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6858,'1 ',   1,  12,  33,     3.605,     1.227,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6859,'1 ',   1,  12,  33,     5.005,     1.539,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6860,'1 ',   1,  12,  33,     3.064,     1.065,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6861,'1 ',   1,  12,  33,     6.547,     3.946,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6862,'1 ',   1,  12,  33,     7.318,     1.788,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6863,'1 ',   1,  12,  33,     3.325,     0.835,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6864,'1 ',   1,  12,  33,    14.403,     5.560,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6865,'1 ',   1,  12,  33,    16.900,     3.600,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  6866,'1 ',   1,  12,  33,    30.116,     8.609,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6867,'1 ',   1,  12,  33,     7.142,     2.152,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6868,'1 ',   1,  12,  33,     6.309,     2.690,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6869,'1 ',   1,  12,  33,     9.763,     2.975,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6872,'1 ',   1,  12,  33,     1.905,     1.076,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6873,'1 ',   1,  12,  33,     0.768,     0.331,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6875,'1 ',   1,  12,  33,    14.046,     6.457,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6876,'1 ',   1,  12,  33,     3.730,     0.331,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6877,'1 ',   1,  12,  33,     2.852,     2.645,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6878,'1 ',   1,  12,  33,     6.976,     0.849,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6879,'1 ',   1,  12,  33,     4.999,     3.049,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6880,'1 ',   1,  12,  33,     4.166,     1.973,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6881,'1 ',   1,  12,  33,    12.975,     5.919,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6882,'1 ',   1,  12,  33,     7.261,     3.408,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6883,'1 ',   1,  12,  33,     6.581,     4.132,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6884,'1 ',   1,  12,  33,     9.433,     3.967,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6885,'1 ',   1,  12,  33,     0.329,     0.331,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6887,'1 ',   1,  12,  33,    10.098,     3.238,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6888,'1 ',   1,  12,  33,     5.476,     0.359,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6889,'1 ',   1,  12,  33,     5.595,     0.359,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6891,'1 ',   1,  12,  33,     3.095,     1.435,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6892,'1 ',   1,  12,  33,     3.095,     1.435,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6894,'1 ',   1,  12,  33,     9.285,     1.256,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7201,'1 ',   1,  14,  63,    46.822,    16.388,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7205,'1 ',   1,  14,  35,    13.000,     1.000,     0.000,     0.000,     0.000,     0.000,   1,    0,  0,     0.000,     0.000,   0
  7207,'1 ',   1,  14,  63,    39.962,    13.130,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7211,'1 ',   1,  14,   1,     9.955,     3.285,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7212,'1 ',   1,  14,  63,     4.631,     1.545,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7218,'1 ',   1,  14,  35,    50.747,    16.936,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7219,'1 ',   1,  14,  35,    49.367,    16.476,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7220,'2 ',   1,  14,  35,    32.095,    10.698,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7221,'1 ',   0,  14,  35,    18.372,     6.056,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7222,'1 ',   1,  14,  35,    48.193,    16.082,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7223,'1 ',   1,  14,  35,    45.841,    13.607,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7229,'1 ',   1,  14,  35,    31.260,    10.420,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7230,'1 ',   1,  14,  35,    15.000,     5.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  7231,'1 ',   1,  14,  35,     1.089,     0.343,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7233,'1 ',   0,  14,  63,     0.104,     0.104,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7236,'1 ',   1,  14,  35,    44.000,     7.414,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  7238,'1 ',   1,  14,  35,    23.509,     8.662,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7239,'1 ',   1,  14,  63,    38.628,     7.726,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7242,'1 ',   1,  14,  35,    55.132,    18.923,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7244,'1 ',   1,  14,  63,    25.000,     5.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  7245,'1 ',   1,  14,  35,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7247,'1 ',   1,  14,  63,    30.519,     7.998,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7248,'1 ',   1,  14,  35,    31.737,    12.321,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7249,'1 ',   1,  14,  35,    10.025,     2.992,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7252,'1 ',   1,  14,  35,    55.951,    18.673,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7254,'1 ',   1,  14,  35,    19.748,     6.591,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7257,'1 ',   1,  14,  35,    20.297,    12.629,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7258,'1 ',   1,  14,  63,    29.467,     8.251,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7259,'1 ',   1,  14,  63,     6.577,     2.162,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7260,'1 ',   1,  14,  35,    59.327,    22.381,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7270,'1 ',   1,  14,  63,     0.681,     0.229,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7271,'1 ',   1,  14,  63,     5.787,     1.928,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7272,'1 ',   1,  14,  63,     4.046,     1.351,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7273,'1 ',   1,  14,  35,     8.348,     3.553,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7500,'1 ',   1,  14,  35,    40.752,    13.601,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7502,'1 ',   1,  14,  63,    91.617,    30.234,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7503,'1 ',   1,  14,  63,    40.638,    13.562,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7504,'1 ',   1,  14,  63,    15.083,     5.033,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7508,'1 ',   1,  14,  35,     7.153,     2.387,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7509,'1 ',   1,  14,  63,    11.523,     6.902,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7510,'1 ',   1,  14,  63,     5.840,     3.592,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7511,'1 ',   1,  14,  63,    21.816,     7.170,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7513,'1 ',   1,  14,  63,     0.342,     0.228,     0.000,     0.000,     0.000,     0.000,  10,    1,  0,     0.000,     0.000,   0
  7515,'1 ',   1,  14,  35,     1.620,     0.541,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7516,'1 ',   1,  14,  35,     2.138,     0.715,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7517,'1 ',   1,  14,  63,    17.558,     5.853,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7518,'1 ',   1,  14,  35,    45.968,    15.341,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7520,'1 ',   1,  14,  35,     0.310,     0.103,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7527,'1 ',   1,  14,  35,    34.061,    11.367,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7531,'1 ',   1,  14,  35,    12.715,     4.243,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7532,'1 ',   1,  14,  63,    31.306,    10.099,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7534,'1 ',   1,  14,  35,     4.016,     1.339,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7535,'1 ',   1,  14,  35,     0.202,     0.068,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7537,'1 ',   1,  14,  35,    10.559,     3.524,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7538,'1 ',   1,  14,  35,    10.916,     3.643,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7541,'1 ',   1,  14,  63,     8.807,     2.943,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7542,'1 ',   1,  14,  63,     6.275,     2.099,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7543,'1 ',   1,  14,  63,     9.275,     2.953,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7546,'2 ',   1,  14,  63,    17.558,     5.853,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7556,'1 ',   1,  14,  35,    30.907,    10.421,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7558,'1 ',   1,  14,  35,     5.447,     1.539,     0.000,     0.000,     0.000,     0.000,  10,    1,  0,     0.000,     0.000,   0
  7559,'1 ',   1,  14,  35,     3.553,     1.421,     0.000,     0.000,     0.000,     0.000,  10,    1,  0,     0.000,     0.000,   0
  7560,'1 ',   1,  14,  35,     2.724,     0.947,     0.000,     0.000,     0.000,     0.000,  10,    1,  0,     0.000,     0.000,   0
  7561,'1 ',   1,  14,  35,     4.287,     1.390,     0.000,     0.000,     0.000,     0.000,  12,    1,  0,     0.000,     0.000,   0
  7563,'1 ',   1,  14,  35,    13.517,     4.544,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7564,'1 ',   1,  14,  35,    13.225,     4.445,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7568,'1 ',   1,  14,  63,    11.523,     3.480,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7569,'1 ',   1,  14,  63,    21.816,     7.170,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7573,'1 ',   1,  14,  35,    38.101,    13.974,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7575,'1 ',   1,  14,  35,    36.272,    12.103,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7577,'1 ',   1,  14,  35,    23.000,     7.046,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7578,'1 ',   1,  14,  35,     7.301,     3.212,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7579,'1 ',   1,  14,  35,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7581,'1 ',   1,  14,  35,     6.067,     2.024,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7582,'1 ',   1,  14,  35,    16.555,     5.535,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7584,'1 ',   1,  14,  35,    17.560,     5.871,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7586,'1 ',   1,  14,  35,     3.843,     1.285,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7588,'1 ',   0,  14,  35,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7604,'1 ',   1,  14,  35,     1.200,     0.800,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  7605,'1 ',   1,  14,  35,     1.200,     0.800,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  7620,'1 ',   1,  14,  63,    36.844,    12.297,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7651,'1 ',   1,  14,  35,     3.001,     1.500,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  7652,'1 ',   1,  14,  35,     3.001,     1.500,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  7653,'1 ',   1,  14,  35,     4.000,     2.030,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  7810,'1 ',   1,  14,  63,     6.563,     2.190,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7813,'1 ',   1,  14,  35,    38.274,    12.852,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7814,'1 ',   1,  14,  35,    12.600,     4.158,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7817,'1 ',   1,  14,  35,     8.959,     2.991,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7820,'1 ',   1,  14,  35,     4.016,     1.339,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7836,'1 ',   1,  14,  35,     3.258,     1.088,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7842,'1 ',   1,  14,  35,     2.828,     0.944,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7842,'2 ',   1,  14,  35,     1.461,     0.486,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7843,'1 ',   1,  14,  63,     3.092,     0.985,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7890,'1 ',   1,  14,  35,    75.746,    27.782,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8003,'1 ',   1,  15,  64,     9.000,     2.960,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  8003,'2 ',   1,  15,  64,     5.000,     1.640,     0.000,     0.000,     0.000,     0.000,   1,    0,  0,     0.000,     0.000,   0
  8014,'1 ',   1,  15,  68,     2.000,     0.700,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  8201,'1 ',   1,  15,  68,    53.579,    17.901,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8202,'1 ',   1,  15,  68,    52.550,    24.339,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8204,'1 ',   1,  15,  68,    26.000,    10.300,     0.000,     0.000,     0.000,     0.000,   1,    0,  0,     0.000,     0.000,   0
  8206,'1 ',   1,  15,  36,    30.429,     9.569,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8209,'1 ',   1,  15,  66,    32.239,     6.820,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8210,'1 ',   1,  15,  68,    56.497,    20.766,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8211,'1 ',   1,  15,  66,    18.365,     7.438,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8212,'1 ',   1,  15,  64,     7.333,     3.878,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8215,'1 ',   1,  15,  68,     9.820,     4.101,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8217,'1 ',   1,  15,  66,    41.673,    15.786,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8222,'1 ',   1,  15,  64,    24.173,     5.860,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8225,'1 ',   1,  15,  68,    11.578,     4.447,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8230,'1 ',   0,  15,  68,     0.143,     0.074,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8231,'1 ',   1,  15,  64,    19.718,     9.398,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8240,'1 ',   1,  15,  68,    69.374,    23.878,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8242,'1 ',   1,  15,  65,    29.776,    11.432,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8243,'1 ',   1,  15,  66,    11.991,     4.606,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8244,'1 ',   1,  15,  66,    18.739,     7.195,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8246,'1 ',   1,  15,  64,     7.780,     3.495,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8247,'1 ',   1,  15,  68,    14.452,     4.125,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8250,'1 ',   1,  15,  68,    79.742,    26.539,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8253,'1 ',   1,  15,  64,    18.543,     6.293,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8254,'1 ',   1,  15,  66,     4.471,     1.453,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8255,'1 ',   1,  15,  66,     4.838,     1.613,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8256,'1 ',   1,  15,  67,    36.196,    20.235,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8257,'1 ',   1,  15,  36,    22.632,     5.330,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8258,'1 ',   1,  15,  67,    32.576,    13.584,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8260,'1 ',   1,  15,  65,    41.446,    14.482,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8261,'1 ',   1,  15,  65,    37.094,    12.961,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8262,'1 ',   1,  15,  64,    21.000,     7.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  8268,'1 ',   1,  15,  67,     9.169,     5.059,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8272,'1 ',   1,  15,  66,    15.536,     5.141,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8274,'1 ',   1,  15,  67,    10.000,     3.500,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  8275,'1 ',   1,  15,  36,    52.004,    17.115,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8278,'1 ',   1,  15,  66,    44.123,    14.560,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8281,'1 ',   1,  15,  66,     8.540,     2.818,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8282,'1 ',   1,  15,  67,    10.859,     6.227,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8283,'1 ',   1,  15,  68,    28.058,    12.626,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8284,'1 ',   1,  15,  68,    12.014,     4.005,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  8287,'1 ',   1,  15,  65,    22.092,     6.025,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8288,'1 ',   1,  15,  66,    14.233,     4.740,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8290,'1 ',   0,  15,  68,     3.313,     1.018,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8293,'1 ',   1,  15,  65,     9.038,     3.013,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8294,'1 ',   1,  15,  65,    11.779,     4.116,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8295,'1 ',   1,  15,  64,     3.729,     1.080,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8296,'1 ',   1,  15,  66,    77.863,    29.412,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8297,'1 ',   1,  15,  65,     9.849,     3.841,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8298,'1 ',   1,  15,  66,    44.360,    27.900,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8300,'1 ',   1,  15,  67,    26.543,    18.465,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8301,'1 ',   1,  15,  64,    10.645,     6.131,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8303,'1 ',   1,  15,  65,     5.383,     1.801,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8305,'1 ',   1,  15,  65,    10.035,     2.287,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8306,'1 ',   1,  15,  67,    25.550,     8.431,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8307,'1 ',   1,  15,  65,    29.901,    10.765,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8308,'1 ',   1,  15,  65,    60.700,    21.857,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8309,'1 ',   1,  15,  65,    54.972,    19.218,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8310,'1 ',   1,  15,  68,    67.411,    23.742,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8311,'1 ',   1,  15,  65,    48.483,    17.457,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8316,'1 ',   1,  15,  68,    69.703,    29.359,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8320,'1 ',   1,  15,  68,    74.886,    31.083,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8321,'1 ',   1,  15,  64,     1.667,     0.801,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8322,'1 ',   1,  15,  68,    23.000,     9.100,     0.000,     0.000,     0.000,     0.000,   1,    0,  0,     0.000,     0.000,   0
  8323,'1 ',   1,  15,  64,    15.559,     7.966,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8329,'1 ',   1,  15,  65,     7.883,     2.762,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8330,'1 ',   0,  15,  66,     2.178,     0.762,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8331,'1 ',   1,  15,  67,     2.529,     0.885,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8332,'1 ',   1,  15,  66,    12.810,     4.227,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8334,'1 ',   1,  15,  66,     3.131,     1.033,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8339,'1 ',   1,  15,  66,     4.000,     1.000,     0.000,     0.000,     0.000,     0.000,   1,    0,  0,     0.000,     0.000,   0
  8348,'1 ',   1,  15,  66,    16.980,     6.579,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8349,'1 ',   1,  15,  65,    52.774,    17.591,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8351,'1 ',   1,  15,  65,    62.404,    23.414,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8354,'1 ',   1,  15,  68,    38.000,    15.000,     0.000,     0.000,     0.000,     0.000,   1,    0,  0,     0.000,     0.000,   0
  8355,'1 ',   1,  15,  64,     8.350,     1.880,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8359,'1 ',   1,  15,  36,    13.688,     8.506,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8361,'1 ',   1,  15,  65,    10.476,     3.646,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8362,'1 ',   1,  15,  68,    29.852,    10.874,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8364,'1 ',   1,  15,  65,     8.615,     2.875,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8365,'1 ',   1,  15,  65,    17.633,     5.735,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8367,'1 ',   1,  15,  66,    10.042,     3.013,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8368,'1 ',   1,  15,  65,     6.544,     2.185,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8371,'1 ',   1,  15,  66,     7.300,     2.540,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8372,'1 ',   1,  15,  66,    13.500,     5.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8373,'1 ',   1,  15,  66,     3.700,     1.050,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8500,'1 ',   1,  15,  64,    38.742,    12.941,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8505,'1 ',   1,  15,  36,    11.021,     2.204,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8506,'1 ',   1,  15,  36,     7.164,     1.433,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8509,'1 ',   1,  15,  36,    99.987,    35.890,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8510,'1 ',   1,  15,  67,    21.000,    12.000,     0.000,     0.000,     0.000,     0.000,   1,    0,  0,     0.000,     0.000,   0
  8511,'1 ',   1,  15,  36,    27.937,    10.758,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8529,'1 ',   1,  15,  65,    11.046,     4.017,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8531,'1 ',   1,  15,  65,     5.021,     2.008,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8536,'1 ',   1,  15,  36,    10.318,     4.134,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8552,'1 ',   1,  15,  64,     2.619,     1.350,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8553,'1 ',   1,  15,  64,     2.619,     1.350,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8556,'1 ',   1,  15,  68,    18.057,     6.650,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8557,'1 ',   1,  15,  68,    14.867,     5.475,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8562,'1 ',   1,  15,  66,    20.887,     6.893,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8563,'1 ',   1,  15,  66,     5.812,     1.900,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8564,'1 ',   1,  15,  66,     8.355,     2.757,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8573,'1 ',   1,  15,  66,     5.812,     1.900,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8573,'2 ',   1,  15,  66,    28.300,     6.400,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8574,'1 ',   1,  15,  68,    36.114,    13.299,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8576,'1 ',   1,  15,  64,    20.000,     6.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8577,'1 ',   1,  15,  64,     7.912,     2.044,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8580,'1 ',   1,  15,  65,     8.034,     3.013,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8583,'1 ',   1,  15,  67,    17.400,     5.700,     0.000,     0.000,     0.000,     0.000,   1,    0,  0,     0.000,     0.000,   0
  8613,'1 ',   1,  15,  68,     7.000,     3.500,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  8662,'1 ',   1,  15,  66,    26.866,    11.325,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8801,'2 ',   1,  15,  67,    22.308,    12.915,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8860,'1 ',   1,  15,  36,    10.604,     4.051,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8861,'1 ',   1,  15,  36,    10.604,     4.051,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8865,'1 ',   1,  15,  36,     4.516,     1.728,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8866,'1 ',   1,  15,  36,     3.002,     1.156,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8881,'1 ',   1,  15,  64,    21.165,     8.341,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8882,'1 ',   1,  15,  64,     0.970,     0.448,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8883,'1 ',   1,  15,  64,     1.950,     0.907,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8883,'2 ',   1,  15,  64,     7.000,     3.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8891,'1 ',   1,  15,  65,    10.042,     3.013,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8893,'1 ',   1,  15,  64,    40.781,    13.622,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8908,'1 ',   1,  15,  68,    10.000,     5.000,     0.000,     0.000,     0.000,     0.000,   5,    0,  0,     0.000,     0.000,   0
  8957,'1 ',   1,  15,  68,     6.350,     1.270,     0.000,     0.000,     0.000,     0.000,  14,    1,  0,     0.000,     0.000,   0
 90481,'BR',   1,  99, 902,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 90481,'ME',   1,  99, 902,     0.160,     2.160,     0.000,     0.000,     0.000,     0.000, 901,    0,  0,     0.000,     0.000,   0
 92051,'1 ',   1,  99, 909,   -16.848,     0.216,     0.000,     0.000,     0.000,     0.000, 901,    0,  0,     0.000,     0.000,   0
 92101,'1 ',   1,  99, 903,     0.036,    -0.064,     0.000,     0.000,     0.000,     0.000, 901,    0,  0,     0.000,     0.000,   0
 92269,'SC',   1,  99, 903,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 92330,'SC',   1,  99, 903,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 92371,'SC',   1,  99, 903,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 92372,'SC',   1,  99, 903,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 92401,'1 ',   0,  99, 910,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 92401,'RI',   1,  99, 910,     0.150,     0.112,     0.000,     0.000,     0.000,     0.000, 901,    0,  0,     0.000,     0.000,   0
 92402,'RC',   1,  99, 910,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 92470,'1 ',   1,  99, 907,     0.096,     0.072,     0.000,     0.000,     0.000,     0.000, 901,    0,  0,     0.000,     0.000,   0
 92485,'RL',   0,  99, 905,     0.860,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    0,  0,     0.000,     0.000,   0
 92670,'1 ',   1,  99, 906,    19.476,     9.776,     0.000,     0.000,     0.000,     0.000, 901,    0,  0,     0.000,     0.000,   0
 92682,'1 ',   1,  99, 909,     6.840,    -2.744,     0.000,     0.000,     0.000,     0.000, 901,    0,  0,     0.000,     0.000,   0
 92790,'1 ',   0,  99, 906,     9.734,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 92960,'MP',   1,  99, 909,   -60.000,   -59.970,     0.000,     0.000,     0.000,     0.000, 901,    0,  0,     0.000,     0.000,   0
 94280,'1 ',   1,  99, 903,    11.836,    -3.530,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 94280,'2 ',   1,  99, 903,    11.362,     3.610,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 94280,'3 ',   1,  99, 903,    11.525,     3.426,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 94380,'1 ',   1,  99, 903,    10.902,     2.803,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 94380,'2 ',   1,  99, 903,    10.746,     3.271,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 94380,'3 ',   1,  99, 903,    10.902,     3.271,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 94430,'1 ',   1,  99, 905,     7.060,     0.623,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 94430,'2 ',   1,  99, 905,     7.268,     0.727,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 94430,'3 ',   1,  99, 905,     7.164,     0.623,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 94440,'1 ',   1,  99, 905,    17.414,     4.389,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 94440,'2 ',   1,  99, 905,    13.403,     3.020,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 94440,'G1',   1,  99, 905,     0.916,     0.012,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 94450,'1 ',   1,  99, 905,     1.765,     2.284,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 94450,'2 ',   1,  99, 905,     1.765,     2.077,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 94580,'1 ',   1,  99, 906,     7.579,     1.661,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 94580,'2 ',   1,  99, 906,     6.645,     1.246,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 94610,'1 ',   1,  99, 909,    14.724,     4.672,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 94610,'2 ',   1,  99, 909,    17.235,     3.738,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 94610,'G1',   1,  99, 909,     3.905,     0.028,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 94710,'1 ',   1,  99, 904,    27.410,    10.830,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 94760,'1 ',   1,  99, 904,     1.691,    -0.079,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 94760,'2 ',   1,  99, 904,     0.409,    -0.016,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 94760,'3 ',   1,  99, 904,     7.787,     2.492,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 94760,'AG',   1,  99, 904,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 94760,'N1',   1,  99, 904,     3.368,    -1.718,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 94760,'N2',   1,  99, 904,     1.221,    -0.828,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 94770,'1 ',   1,  99, 903,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 94770,'2 ',   1,  99, 903,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 94770,'3 ',   1,  99, 903,     3.582,     0.623,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 94810,'1 ',   1,  99, 904,     1.270,     0.633,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95020,'1 ',   1,  99, 906,     0.944,     4.153,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95020,'2 ',   1,  99, 906,     0.189,     0.189,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95020,'G1',   1,  99, 906,     8.475,    -0.008,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95020,'G2',   1,  99, 906,    19.570,     2.839,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95030,'1 ',   1,  99, 908,    13.000,     9.750,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95030,'2 ',   1,  99, 908,    13.065,     9.799,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95030,'3 ',   1,  99, 908,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95030,'G1',   1,  99, 908,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95030,'G2',   1,  99, 908,     7.114,    -3.028,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95030,'G3',   1,  99, 908,     8.577,    -0.024,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95030,'G4',   1,  99, 908,     9.612,     0.016,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95030,'G5',   1,  99, 908,     8.098,    -1.239,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95030,'G6',   1,  99, 908,     0.236,     0.067,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95030,'G7',   1,  99, 908,     0.633,    -0.020,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95030,'G9',   1,  99, 908,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95030,'TS',   1,  99, 908,     0.570,     0.047,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95030,'VI',   1,  99, 908,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95040,'1 ',   1,  99, 908,    18.166,    13.625,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95040,'2 ',   1,  99, 908,    18.645,     6.675,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95040,'3 ',   1,  99, 908,    12.557,     3.903,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95040,'G1',   1,  99, 908,    12.782,    -0.016,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95040,'G2',   1,  99, 908,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95050,'1 ',   1,  99, 909,     8.325,     1.933,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95050,'2 ',   1,  99, 909,     8.176,     1.635,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95051,'1 ',   1,  99, 909,    81.252,    60.759,     0.000,     0.000,     0.000,     0.000, 902,    0,  0,     0.000,     0.000,   0
 95052,'1 ',   1,  99, 909,    46.238,    39.133,     0.000,     0.000,     0.000,     0.000, 902,    0,  0,     0.000,     0.000,   0
 95060,'1 ',   1,  99, 908,     0.071,     0.991,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95060,'2 ',   1,  99, 908,     0.094,     0.944,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95060,'G1',   1,  99, 908,     9.187,    -0.012,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95070,'1 ',   1,  99, 908,     1.062,    -0.920,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95070,'2 ',   1,  99, 908,     1.062,     1.203,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95070,'3 ',   1,  99, 908,     1.416,    -1.416,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95070,'G1',   1,  99, 908,     4.625,    -1.845,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95070,'G2',   1,  99, 908,    18.897,    -3.260,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95090,'1 ',   1,  99, 908,     9.769,     2.548,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95090,'2 ',   1,  99, 908,     9.514,     2.676,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95102,'1 ',   1,  99, 903,    12.190,     3.568,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95102,'2 ',   1,  99, 903,    13.082,     3.964,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95110,'1 ',   1,  99, 903,    33.449,     7.061,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95110,'2 ',   1,  99, 903,    35.307,     8.176,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95110,'3 ',   1,  99, 903,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95110,'AC',   1,  99, 903,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95121,'1 ',   1,  99, 903,    50.214,    13.214,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95121,'2 ',   1,  99, 903,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95121,'G1',   1,  99, 903,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95180,'1 ',   1,  99, 903,    13.082,     1.189,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95181,'1 ',   1,  99, 903,    12.487,     1.189,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95200,'1 ',   1,  99, 903,    12.459,     3.398,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95200,'2 ',   1,  99, 903,    12.176,     3.115,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95200,'AC',   1,  99, 903,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95210,'1 ',   1,  99, 903,    27.056,     5.649,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95210,'2 ',   1,  99, 903,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95210,'3 ',   1,  99, 903,    27.353,     5.946,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95261,'9 ',   1,  99, 903,    44.598,     9.514,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95261,'SC',   1,  99, 903,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95261,'TA',   1,  99, 903,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95262,'8 ',   1,  99, 903,    47.174,    10.307,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95263,'7 ',   1,  99, 903,    44.598,     9.514,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95270,'1 ',   1,  99, 903,    34.192,     6.244,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95270,'2 ',   1,  99, 903,    31.219,     5.352,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95280,'1 ',   1,  99, 903,     9.911,    -3.171,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95280,'2 ',   1,  99, 903,     9.911,     7.433,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95280,'3 ',   1,  99, 903,    10.109,     3.271,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95280,'G1',   1,  99, 903,     0.173,     0.248,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95310,'1 ',   1,  99, 903,    22.671,     1.858,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95310,'2 ',   1,  99, 903,    22.671,     2.230,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95310,'3 ',   1,  99, 903,    22.496,     2.077,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95310,'4 ',   1,  99, 903,    14.882,     0.346,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95310,'AC',   1,  99, 903,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95331,'1 ',   1,  99, 903,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95331,'2 ',   1,  99, 903,    36.318,     4.936,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95331,'AC',   1,  99, 903,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95331,'SC',   1,  99, 903,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95332,'3 ',   1,  99, 903,    40.067,     6.041,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95332,'SC',   1,  99, 903,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95340,'1 ',   1,  99, 903,    23.149,    17.362,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95340,'2 ',   1,  99, 903,    21.626,    16.220,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95380,'1 ',   1,  99, 903,    12.884,     2.775,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95380,'2 ',   1,  99, 903,    14.668,     3.171,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95380,'3 ',   1,  99, 903,    14.668,     3.370,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95400,'1 ',   1,  99, 907,    12.648,    -6.607,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95400,'2 ',   1,  99, 907,    11.893,    -6.230,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95400,'G1',   1,  99, 907,     9.474,     2.513,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95400,'G2',   1,  99, 907,     3.323,     2.492,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95410,'1 ',   1,  99, 907,    21.498,     2.473,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95410,'2 ',   1,  99, 907,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95410,'G1',   1,  99, 907,     9.061,     0.094,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95410,'G2',   1,  99, 907,     1.734,     0.079,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95420,'1 ',   1,  99, 905,     4.088,     1.189,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95420,'2 ',   1,  99, 905,     4.361,     1.487,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95420,'G1',   1,  99, 905,     0.865,    -0.079,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95430,'1 ',   1,  99, 905,     1.227,     2.501,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95430,'2 ',   1,  99, 905,     1.133,     2.501,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95430,'3 ',   1,  99, 905,     1.227,     2.454,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95430,'G1',   1,  99, 905,    10.540,     3.437,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95450,'1 ',   1,  99, 905,     8.636,     2.690,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95450,'2 ',   1,  99, 905,     8.684,     2.737,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95500,'1 ',   1,  99, 906,     2.379,    -0.099,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95528,'1 ',   1,  99, 906,    19.868,     2.955,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95529,'2 ',   1,  99, 906,    25.128,    -0.611,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95530,'1 ',   1,  99, 906,    15.100,     3.954,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95530,'2 ',   1,  99, 906,    15.386,     3.986,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95540,'1 ',   1,  99, 906,     2.180,     0.396,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95580,'1 ',   1,  99, 906,     8.127,     3.370,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95580,'2 ',   1,  99, 906,     5.575,     2.416,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95580,'G1',   1,  99, 906,     5.624,    -1.628,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95580,'G2',   1,  99, 906,     5.616,     0.012,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95590,'1 ',   1,  99, 906,     6.084,     4.563,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95590,'2 ',   1,  99, 906,     6.176,     4.632,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95590,'G1',   1,  99, 906,     0.645,    -0.111,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95590,'LN',   1,  99, 906,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95600,'1 ',   1,  99, 909,    15.659,    -3.568,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95600,'2 ',   1,  99, 909,    16.055,    -3.717,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95610,'1 ',   1,  99, 909,     0.425,     1.557,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95610,'2 ',   1,  99, 909,    -0.387,     0.087,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95610,'G1',   1,  99, 909,     5.530,     1.408,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95620,'1 ',   1,  99, 909,     6.145,     3.964,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95620,'2 ',   1,  99, 909,     5.946,     3.766,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95620,'G1',   1,  99, 909,     9.749,     7.312,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95620,'G2',   1,  99, 909,     2.643,     0.315,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95620,'G3',   1,  99, 909,     0.326,     0.008,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95620,'G4',   1,  99, 909,     0.661,    -0.004,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95620,'LI',   1,  99, 909,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95630,'1 ',   1,  99, 909,     9.238,     1.371,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95630,'2 ',   1,  99, 909,    14.238,    10.678,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95640,'1 ',   1,  99, 909,     9.628,     2.690,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95640,'2 ',   1,  99, 909,     9.628,     3.775,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95640,'G1',   1,  99, 909,     8.247,     0.004,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95650,'1 ',   1,  99, 909,    13.171,     9.879,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95650,'2 ',   1,  99, 909,    13.677,     2.973,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95670,'1 ',   1,  99, 906,     3.834,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95670,'L1',   1,  99, 906,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95670,'L2',   1,  99, 906,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95690,'1 ',   1,  99, 909,     1.310,     0.212,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95700,'1 ',   1,  99, 904,     0.223,     3.865,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95700,'G1',   1,  99, 904,     5.297,     3.973,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95700,'G2',   1,  99, 904,     5.191,     3.893,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95710,'1 ',   1,  99, 904,     7.900,     3.271,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95710,'2 ',   1,  99, 904,     7.300,     2.973,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95710,'G1',   1,  99, 904,     1.078,     0.197,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95710,'G2',   1,  99, 904,     6.733,     5.050,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95720,'1 ',   1,  99, 904,    15.461,     4.757,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95720,'2 ',   1,  99, 904,    15.609,     4.460,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95730,'1 ',   1,  99, 904,    39.816,     6.937,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95730,'2 ',   1,  99, 904,    37.264,     8.325,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95730,'G1',   1,  99, 904,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95730,'LR',   1,  99, 904,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95750,'1 ',   1,  99, 904,    27.254,     4.955,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95750,'2 ',   1,  99, 904,    27.750,     4.955,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95760,'1 ',   1,  99, 904,     3.271,     0.892,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95760,'2 ',   1,  99, 904,     3.068,     0.849,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95760,'3 ',   1,  99, 904,     3.271,     0.892,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95770,'1 ',   1,  99, 903,    22.150,     5.054,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95770,'2 ',   1,  99, 903,    22.150,     5.054,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95770,'3 ',   1,  99, 903,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95820,'1 ',   1,  99, 904,    11.976,     2.080,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95820,'2 ',   1,  99, 904,    12.033,     2.116,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95821,'1 ',   1,  99, 904,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95850,'1 ',   1,  99, 903,    19.830,     7.800,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95940,'1 ',   1,  99, 906,     6.041,     1.510,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95940,'2 ',   1,  99, 906,     6.041,     1.699,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95960,'1 ',   1,  99, 909,    80.000,    14.571,     0.000,     0.000,     0.000,     0.000, 901,    0,  0,     0.000,     0.000,   0
 96320,'1 ',   1,  99, 903,    14.536,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 96320,'2 ',   1,  99, 903,    19.035,     0.346,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 96371,'1 ',   1,  99, 903,    28.033,     1.730,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 96372,'2 ',   1,  99, 903,    19.035,     2.077,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 96373,'SC',   1,  99, 903,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 96374,'SC',   1,  99, 903,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
@!   I,'ID',STATUS,  GL,        BL
    86,'1 ',1,     0.000,  2774.000
  1661,'1 ',1,     0.000,     0.000
  1662,'1 ',1,     0.000,     0.000
  1663,'1 ',1,     0.000,     0.000
  1664,'1 ',1,     0.000,     0.000
  1665,'1 ',1,     0.000,     0.000
  1666,'1 ',1,     0.000,     0.000
  1691,'1 ',1,     0.000,     0.000
  1692,'1 ',1,     0.000,     0.000
  3213,'1 ',1,     0.000,    24.000
  3224,'1 ',1,     0.000,    12.000
  3229,'1 ',1,     0.000,    12.000
  3232,'1 ',1,     0.000,    12.000
  3260,'1 ',1,     0.000,    12.000
  3293,'1 ',1,     0.000,    12.000
  3294,'1 ',1,     0.000,    14.400
  3294,'3 ',1,    48.000,     0.000
  3336,'1 ',1,     0.000,     6.000
  3338,'1 ',1,     0.000,    24.000
  3350,'1 ',1,     0.000,    12.000
  3360,'1 ',1,     0.000,    12.000
  3375,'1 ',1,     0.000,    12.000
  3380,'1 ',1,     0.000,    18.000
  3382,'1 ',1,     0.000,    24.000
  3410,'1 ',1,     0.000,     9.600
  3448,'1 ',1,     0.000,    12.000
  3453,'1 ',1,     0.000,    12.000
  3466,'1 ',1,     0.000,    12.000
  3467,'1 ',1,     0.000,    12.000
  3471,'1 ',1,     0.000,    12.000
  3478,'1 ',1,     0.000,    12.000
  3726,'1 ',1,     0.000,    12.000
  3741,'1 ',1,     0.000,    18.000
  5200,'1 ',1,     0.000,     4.000
  5210,'1 ',1,     0.000,     6.830
  5214,'1 ',1,     0.000,    12.000
  5215,'1 ',1,     0.000,     3.850
  5224,'1 ',1,     0.000,     7.210
  5228,'1 ',1,     0.000,     3.000
  5230,'1 ',1,     0.000,     4.000
  5231,'1 ',1,     0.000,     3.440
  5239,'1 ',1,     0.000,    20.000
  5244,'1 ',1,     0.000,    24.000
  5274,'1 ',1,     0.000,     1.000
  5284,'1 ',1,     0.000,     3.010
  5288,'1 ',1,     0.000,     3.000
  5291,'1 ',1,     0.000,     2.000
  5293,'1 ',1,     0.000,     4.500
  5295,'1 ',1,     0.000,     2.000
  5298,'1 ',1,     0.000,     3.710
  5510,'1 ',1,     0.000,    17.670
  5520,'1 ',1,     0.000,    10.500
  5521,'1 ',1,     0.000,     1.500
  5524,'1 ',1,     0.000,     3.000
  5528,'1 ',1,     0.000,     5.750
  5529,'1 ',1,     0.000,     2.380
  5531,'1 ',1,     0.000,     1.500
  5542,'1 ',1,     0.000,     7.500
  5543,'1 ',1,     0.000,     6.000
  5545,'1 ',1,     0.000,     3.250
  5551,'1 ',1,     0.000,     4.500
  5552,'1 ',1,     0.000,     4.600
  5570,'1 ',1,     0.000,     8.100
  5582,'1 ',1,     0.000,     2.000
  5602,'1 ',1,     0.000,     3.000
  5620,'1 ',1,     0.000,     5.000
  5650,'1 ',1,     0.000,    12.460
  5806,'1 ',1,     0.000,     6.000
  5812,'1 ',1,     0.000,    27.700
  5830,'1 ',1,     0.000,     6.000
  5831,'1 ',1,     0.000,     4.000
  5872,'1 ',1,     0.000,     3.000
  8583,'1 ',1,     0.000,     7.800
 90100,'1 ',1,     0.000,     3.308
 90160,'1 ',1,     0.000,     1.860
 90170,'1 ',1,     0.000,     1.993
 90200,'1 ',1,     0.000,     2.352
 90300,'1 ',1,     0.000,     2.666
 90481,'1 ',0,     0.000,     2.340
 90500,'1 ',1,     0.000,     5.561
 90511,'1 ',1,     0.000,     0.400
 90512,'1 ',1,     0.000,     0.400
 90513,'1 ',1,     0.000,     0.400
 90700,'1 ',1,     0.000,     1.732
 92401,'1 ',0,     0.000,    15.000
 95101,'1 ',1,     0.000,    31.500
 95101,'2 ',1,     0.000,    28.000
 95101,'3 ',1,     0.000,    28.000
 95101,'4 ',0,     0.000,    28.000
 95101,'5 ',0,     0.000,    28.000
 95960,'1 ',1,     0.000,    39.998
0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
@!   I,'ID',      PG,        QG,        QT,        QB,     VS,    IREG,     MBASE,     ZR,         ZX,         RT,         XT,     GTAP,STAT, RMPCT,      PT,        PB,    O1,    F1,  O2,    F2,  O3,    F3,  O4,    F4,WMOD, WPF,NREG
    87,'1 ',    65.700, -3008.784,  9999.000, -9999.000,1.04000,    87, 18000.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   102,'1 ',   110.000,    -7.616,    45.000,   -47.000,1.04000,   102,   140.000, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   133.000,     0.000,   6,1.0000
   104,'1 ',   110.000,    -7.616,    45.000,   -47.000,1.04000,   104,   140.000, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   133.000,     0.000,   6,1.0000
   106,'1 ',   110.000,    -7.616,    45.000,   -47.000,1.04000,   106,   140.000, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   133.000,     0.000,   6,1.0000
   108,'1 ',   110.000,    -7.616,    45.000,   -47.000,1.04000,   108,   140.000, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   133.000,     0.000,   6,1.0000
   190,'9 ',   155.000,    39.077,    99.600,   -40.800,1.00000,   259,   184.500, 0.00000E+0, 1.88000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   165.000, -9999.000,   8,1.0000
   191,'10',   155.000,    39.077,    99.600,   -40.800,1.00000,   259,   184.500, 0.00000E+0, 1.88000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   165.000, -9999.000,   8,1.0000
   192,'11',   130.000,    39.077,   114.000,   -80.000,1.00000,   259,   190.800, 0.00000E+0, 1.88000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   140.000,    80.000,   8,1.0000
   207,'7 ',    38.000,    -6.250,    20.900,   -13.200,1.00000,   216,    48.240, 0.00000E+0, 1.69000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    41.000,     0.000,   8,1.0000
   208,'8 ',    38.000,    -6.250,    28.181,   -21.273,1.00000,   216,    48.200, 0.00000E+0, 1.69000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    49.000,     0.000,   8,1.0000
   209,'9 ',    32.000,    -6.250,    30.000,   -17.656,1.00000,   216,    50.350, 0.00000E+0, 1.83000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    50.350,     0.000,   8,1.0000
   219,'21',    18.000,     7.511,    15.000,   -10.000,1.05000,   219,    31.500, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    21.000, -9999.000,   4,1.0000
   219,'22',    18.000,     7.511,    15.000,   -10.000,1.05000,   219,    31.500, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    21.000,     0.000,   4,1.0000
   242,'1 ',    -0.440,    -0.225,    -0.225,    -0.225,1.00000,   242,     0.543, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   242,'2 ',    -0.659,    -0.338,    -0.338,    -0.338,1.00000,   242,     0.815, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   242,'3 ',    -0.879,    -0.450,    -0.450,    -0.450,1.00000,   242,     1.087, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   242,'4 ',   -11.962,    -3.730,    -3.730,    -3.730,1.00000,   242,    12.190, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   251,'1 ',    10.000,     0.798,    15.000,    -6.000,1.04000,   251,    29.200, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    23.400,     0.000,   6,1.0000
   406,'1 ',    25.500,   -10.000,    15.000,   -10.000,1.05000,   406,    32.250, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   4,1.0000
   406,'2 ',    25.000,     1.279,    10.000,    -5.000,1.05000,   406,    22.000, 0.00000E+0, 1.52000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   4,1.0000
   409,'1 ',    11.500,    -0.202,    12.000,    -7.000,1.03000,   409,    22.500, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   4,1.0000
   410,'1 ',    -0.681,    -0.288,    -0.288,    -0.288,1.00000,   410,     0.814, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   410,'2 ',    -1.022,    -0.432,    -0.432,    -0.432,1.00000,   410,     1.220, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   410,'3 ',    -1.362,    -0.576,    -0.576,    -0.576,1.00000,   410,     1.627, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   410,'4 ',   -19.073,    -8.800,    -8.800,    -8.800,1.00000,   410,    28.000, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   420,'1 ',    -1.004,    -0.428,    -0.428,    -0.428,1.02000,   420,     1.201, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   420,'2 ',    -1.506,    -0.642,    -0.642,    -0.642,1.02000,   420,     1.801, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   420,'3 ',    -2.008,    -0.856,    -0.856,    -0.856,1.02000,   420,     2.402, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   420,'4 ',   -33.295,   -10.000,   -10.000,   -10.000,1.02000,   420,    34.730, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   422,'1 ',    16.000,     2.292,    13.000,    -7.000,0.98000,   422,    26.150, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    20.500,     0.000,   4,1.0000
   437,'1 ',    20.000,     4.928,    15.000,    -5.000,1.05000,   437,    30.400, 0.00000E+0, 2.01000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    25.000,     0.000,   8,1.0000
   437,'2 ',    20.000,     4.614,    15.000,    -5.000,1.05000,   437,    30.400, 0.00000E+0, 2.01000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    25.000,     0.000,   8,1.0000
   438,'2 ',    20.000,     4.441,    15.000,    -5.000,1.05000,   438,    28.000, 0.00000E+0, 1.86000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    22.600,     0.000,   8,1.0000
   440,'1 ',    -0.434,    -0.325,    -0.325,    -0.325,1.00000,   440,     0.596, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   440,'2 ',    -0.650,    -0.488,    -0.488,    -0.488,1.00000,   440,     0.894, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   440,'3 ',    -0.867,    -0.650,    -0.650,    -0.650,1.00000,   440,     1.192, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   440,'4 ',   -12.238,    -4.000,    -4.000,    -4.000,1.00000,   440,    20.700, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   442,'1 ',    -0.138,    -0.055,    -0.055,    -0.055,1.00000,   442,     0.164, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   442,'2 ',    -0.208,    -0.082,    -0.082,    -0.082,1.00000,   442,     0.246, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   442,'3 ',    -0.277,    -0.110,    -0.110,    -0.110,1.00000,   442,     0.327, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   442,'4 ',    -6.064,    -3.000,    -3.000,    -3.000,1.00000,   442,     6.320, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   444,'1 ',    -0.444,    -0.240,    -0.240,    -0.240,1.00000,   444,     0.555, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   444,'2 ',    -0.665,    -0.359,    -0.359,    -0.359,1.00000,   444,     0.832, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   444,'3 ',    -0.887,    -0.479,    -0.479,    -0.479,1.00000,   444,     1.109, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   444,'4 ',   -14.112,    -5.900,    -5.900,    -5.900,1.00000,   444,    13.100, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   445,'1 ',    -0.320,    -0.240,    -0.240,    -0.240,1.01000,   445,     0.440, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   445,'2 ',    -0.480,    -0.360,    -0.360,    -0.360,1.01000,   445,     0.660, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   445,'3 ',    -0.640,    -0.480,    -0.480,    -0.480,1.01000,   445,     0.880, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   445,'4 ',    -8.489,    -2.800,    -2.800,    -2.800,1.01000,   445,     9.020, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   448,'1 ',    -0.740,    -0.315,    -0.315,    -0.315,1.00000,   448,     0.885, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   448,'2 ',    -1.110,    -0.473,    -0.473,    -0.473,1.00000,   448,     1.327, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   448,'3 ',   -19.404,    -2.000,    -2.000,    -2.000,1.00000,   448,    20.000, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   448,'4 ',    -8.820,    -1.500,    -1.500,    -1.500,1.00000,   448,    31.500, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   450,'1 ',    -0.195,    -0.082,    -0.082,    -0.082,1.00000,   450,     0.232, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   450,'2 ',    -0.292,    -0.122,    -0.122,    -0.122,1.00000,   450,     0.348, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   450,'3 ',    -0.400,    -0.200,    -0.200,    -0.200,1.00000,   450,     0.464, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   450,'4 ',    -5.071,    -2.100,    -2.100,    -2.100,1.00000,   450,     5.750, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   453,'1 ',     3.150,     1.388,     2.520,    -2.079,1.03000,   453,     6.300, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.300,     0.000,  11,1.0000
   459,'1 ',    -0.322,    -0.127,    -0.127,    -0.127,1.00000,   459,     0.380, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   459,'2 ',    -0.482,    -0.191,    -0.191,    -0.191,1.00000,   459,     0.571, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   459,'3 ',    -0.643,    -0.254,    -0.254,    -0.254,1.00000,   459,     0.761, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   459,'4 ',    -5.843,    -1.800,    -1.800,    -1.800,1.00000,   459,     7.797, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   463,'1 ',     1.350,     0.729,     0.729,    -0.729,1.00000,   463,     1.688, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   463,'2 ',     2.025,     1.093,     1.093,    -1.093,1.00000,   463,     2.531, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   463,'3 ',     2.700,     1.458,     1.458,    -1.458,1.00000,   463,     3.375, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   463,'4 ',   -15.986,    -7.000,    -7.000,    -7.000,1.00000,   463,    34.595, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   464,'1 ',    15.000,     8.909,    10.000,    -5.000,1.00000,   464,    21.000, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    15.000,     0.000,   4,1.0000
   466,'1 ',    15.000,     3.842,    10.000,    -5.000,1.00000,   466,    22.500, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    15.000,     0.000,   4,1.0000
   468,'1 ',    15.000,     0.799,    15.000,    -5.000,1.02000,   468,    22.000, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    15.000,     0.000,   4,1.0000
   478,'1 ',    10.000,    -2.181,    10.500,    -4.750,1.00000,   478,    15.750, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.800,     0.000,   4,1.0000
   491,'1 ',    30.000,    13.609,    30.000,   -12.000,1.03000,   491,    45.400, 0.00000E+0, 2.04000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    39.300,     0.000,   8,1.0000
   492,'2 ',    30.000,    10.404,    30.000,   -12.000,1.03000,   492,    45.400, 0.00000E+0, 2.04000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    39.300,     0.000,   8,1.0000
   493,'1 ',    20.000,    26.415,    45.000, -9999.000,1.03000,   493,    84.200, 0.00000E+0, 1.92000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    67.000,     0.000,   8,1.0000
   536,'1 ',     8.500,     2.518,     8.820,    -5.900,1.00000,   536,    14.700, 0.00000E+0, 1.48000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    11.760,     0.000,  10,1.0000
   536,'3 ',     8.500,     2.518,     8.820,    -5.900,1.00000,   536,    14.700, 0.00000E+0, 1.48000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    11.760,     0.000,  10,1.0000
   536,'5 ',     8.500,     0.000,     8.820,    -5.900,1.00000,   536,    14.700, 0.00000E+0, 1.48000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    11.760,     0.000,  10,1.0000
   601,'3 ',    28.830,   -12.175,    29.295,   -32.500,1.00000,   601,    57.660, 1.10000E-2, 4.65500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    57.660,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   602,'1 ',    25.200,    -5.796,    26.852,   -20.720,1.00000,   602,    50.400, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.400,     5.400,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   604,'1 ',    61.335,    -3.052,    59.450,   -59.450,1.03000,   604,   136.300, 0.00000E+0, 1.00000E+8, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   122.670,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   605,'1 ',    25.200,     4.120,    24.800,   -24.800,1.00000,   605,    50.400, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.400,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   607,'1 ',     8.400,     2.053,     6.300,     0.000,1.00000,   607,    10.500, 0.00000E+0, 2.38000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.400,     0.000,   1,1.0000
   608,'4 ',    19.710,    -4.842,    20.655,   -22.500,1.00000,   608,    39.420, 1.09000E-2, 4.62400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    39.420,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   609,'2 ',    14.400,     0.000,    13.700,    -9.900,1.00000,   609,    28.800, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    28.800,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   618,'2 ',    16.980,     3.257,    12.960,     0.000,1.00000,   618,    21.600, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.980,     0.000,   7,1.0000
   619,'2 ',     8.500,     5.036,     8.820,    -5.900,1.00000,   619,    14.700, 0.00000E+0, 1.48000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    11.760,     0.000,  10,1.0000
   619,'4 ',     8.500,     0.000,     8.820,    -5.900,1.00000,   619,    14.700, 0.00000E+0, 1.48000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    11.760,     0.000,  10,1.0000
   620,'2 ',     4.000,    -0.731,     3.420,    -2.380,1.00000,   620,     6.100, 0.00000E+0, 2.68000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.185,     0.000,   6,1.0000
   621,'1 ',    39.000,     9.999,    26.000,   -26.000,1.00000,   621,    78.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    78.000,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   622,'2 ',    39.000,     9.999,    26.000,   -26.000,1.00000,   622,    78.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    78.000,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   623,'3 ',    39.000,     9.999,    26.000,   -26.000,1.00000,   623,    78.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    78.000,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   624,'4 ',    39.000,     9.999,    26.000,   -26.000,1.00000,   624,    78.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    78.000,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   650,'1 ',    12.075,    -0.978,    12.341,    -9.366,1.02000,   650,    25.200, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    24.150,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   651,'1 ',    14.175,    -6.850,    14.432,   -11.360,1.00000,   651,    28.800, 0.00000E+0, 8.21900E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.350,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   652,'1 ',    48.600,   -10.338,    51.030,   -37.910,1.00000,   652,    97.200, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    97.200,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   654,'1 ',    50.400,   -12.838,    50.512,   -39.760,1.00000,   654,   100.800, 0.00000E+0, 5.19000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.800,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   656,'1 ',    38.700,    -2.226,    39.290,   -26.980,1.00000,   656,    77.400, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    77.400,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   657,'2 ',    42.350,    -2.606,    47.850,   -26.810,1.00000,   657,   100.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    84.700,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   658,'1 ',    12.600,    -3.479,    12.628,    -9.940,1.00000,   658,    25.200, 0.00000E+0, 5.19000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    25.200,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   659,'1 ',    14.700,     7.098,    18.700,   -18.700,1.00000,   659,    29.400, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    29.400,     0.000,  11,1.0000
   661,'1 ',    30.000,     7.920,    25.000,   -20.000,1.05000,   661,    45.000, 0.00000E+0, 2.04000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    40.000,     0.000,   4,1.0000
   662,'2 ',    30.000,     7.920,    25.000,   -20.000,1.05000,   662,    45.000, 0.00000E+0, 2.04000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    40.000,     0.000,   4,1.0000
   663,'1 ',     5.000,    -1.589,     4.680,    -3.150,1.00000,   663,     9.000, 0.00000E+0, 1.29000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.200,     0.000,   6,1.0000
   664,'1 ',    12.600,     6.075,    11.900,   -11.900,0.98000,   664,    25.200, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    25.200,     0.000,  11,1.0000
   665,'3 ',    43.350,    -7.684,    48.750,   -26.730,1.00000,   665,    86.700, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    86.700,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   675,'1 ',    40.850,     3.500,     3.500,     3.500,1.00000,   675,    86.050, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    81.700,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   676,'3 ',    12.480,     4.980,     4.980,     4.980,1.00000,   676,    26.210, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    24.960,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   679,'1 ',    35.500,    -4.214,    27.000,   -27.000,1.00000,   679,    72.300, 7.42400E-1, 3.71200E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    71.000,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   680,'1 ',    75.000,   -20.523,    57.080,   -57.080,1.00000,   680,   152.800, 7.42400E-1, 3.71200E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   682,'1 ',    21.900,    -4.738,    22.950,   -25.000,1.00000,   682,    43.800, 1.09000E-2, 4.62400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    43.800,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   684,'1 ',    26.250,    -5.339,    24.800,   -24.800,1.00000,   684,    52.500, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    52.500,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   685,'3 ',    26.250,    -3.983,    24.800,   -24.800,1.00000,   685,    52.500, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    52.500,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   686,'2 ',    26.250,    -4.447,    24.800,   -24.800,1.00000,   686,    52.500, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    52.500,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   687,'4 ',    25.500,    -7.393,    28.900,   -28.900,1.00000,   687,    51.000, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    51.000,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   688,'2 ',    25.200,     4.412,    24.800,   -24.800,1.00000,   688,    50.400, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.400,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   691,'1 ',    25.200,     6.480,    15.000,   -15.000,1.02000,   691,    50.400, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.400,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   692,'2 ',    25.200,     6.485,    15.000,   -15.000,1.02000,   692,    50.400, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.400,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  1600,'6 ',   120.000,   -53.256,    82.500,   -67.500,1.00000,  1600,   156.470, 1.30000E-3, 1.88000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   134.000,    40.000,   8,1.0000
  1601,'1 ',    45.000,    -0.773,    19.875,   -13.375,1.03000,  1601,    56.760, 0.00000E+0, 2.06000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    51.000,    15.000,   8,1.0000
  1602,'2 ',    45.000,   -12.000,    27.000,   -12.000,1.00000,  1602,    56.760, 0.00000E+0, 2.06000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    48.000,    15.000,   8,1.0000
  1604,'4 ',    45.000,    -5.196,    29.900,   -19.500,1.03000,  1604,    56.760, 3.36000E-3, 2.06000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    48.250,    15.000,   8,1.0000
  1606,'1 ',   240.000,    33.785,   216.000,  -120.600,1.05000,  1606,   330.000, 0.00000E+0, 2.18000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   280.000,   100.000,   8,1.0000
  1607,'1 ',    50.000,    -2.401,    46.500,   -20.000,1.00000,  1607,    77.500, 0.00000E+0, 1.58000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    62.000,     0.000,   5,1.0000
  1608,'1 ',    20.000,     7.338,    12.100,   -12.100,1.00000,  1608,    27.740, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    25.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  1609,'1 ',     5.760,     1.170,     3.480,    -3.480,1.05000,  1609,     8.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.200,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  1610,'1 ',     4.000,     4.500,     4.500,    -1.340,1.03000,  1610,     5.500, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.000,     1.000,   6,1.0000
  1610,'2 ',     4.000,     0.337,     4.500,    -1.340,1.03000,  1610,     5.500, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.000,     1.000,   6,1.0000
  1611,'1 ',   220.000,   -28.261,   135.000,  -190.000,0.98000,  1611,   280.000, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   262.500,   150.000,   6,1.0000
  1612,'2 ',   220.000,   -28.261,   135.000,  -190.000,0.98000,  1612,   280.000, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   262.500,   150.000,   6,1.0000
  1613,'3 ',   220.000,    -2.375,   135.000,  -190.000,0.98000,  1613,   280.000, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   262.500,   150.000,   6,1.0000
  1614,'4 ',   200.000,    13.210,   162.500,  -250.000,0.98000,  1614,   280.000, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   262.500,   150.000,   6,1.0000
  1615,'1 ',     2.480,    -1.240,     1.240,    -1.240,1.00000,  1615,     3.100, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.100,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  1616,'1 ',    50.000,   -28.045,    20.300,   -29.200,1.00000,  1616,   104.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.000,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  1620,'1 ',    14.000,     0.505,    18.800,   -15.000,0.98000,  1620,    21.500, 0.00000E+0, 1.19000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    15.000,     3.000,   8,1.0000
  1620,'2 ',    14.000,     0.505,    18.800,   -15.000,0.98000,  1620,    21.500, 0.00000E+0, 1.19000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    15.000,     3.000,   8,1.0000
  1621,'1 ',    12.000,     2.946,   100.000,  -100.000,1.02000,  1621,    17.500, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    17.000,     0.000,   4,1.0000
  1622,'2 ',    22.000,     6.737,    14.000,     0.000,1.03000,  1622,    27.500, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    26.000,     5.000,   8,1.0000
  1623,'3 ',    22.000,     4.329,    14.000,     0.000,1.02000,  1623,    27.500, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    26.000,     5.000,   8,1.0000
  1624,'1 ',    19.800,     6.785,    19.840,   -15.620,1.05000,  1624,    39.600, 0.00000E+0, 5.19000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    39.600,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  1629,'1 ',    50.243,   -21.002,    34.800,   -34.800,1.00000,  1629,   100.490, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.485,     7.481,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  1630,'1 ',   100.000,     8.059,   100.000,  -100.000,1.01000,  1630,   138.600, 2.00000E-5, 1.35500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   124.000,    40.000,   4,1.0000
  1631,'1 ',    32.000,     4.221,    26.513,   -29.033,1.04000,  1631,    48.000, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    42.500,    20.000,   6,1.0000
  1632,'2 ',    32.000,     4.221,    26.513,   -29.033,1.04000,  1632,    48.000, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    42.500,    20.000,   6,1.0000
  1634,'1 ',     7.000,     0.363,     5.900,    -5.800,1.00000,  1634,     9.830, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.500,     0.000,   7,1.0000
  1634,'2 ',     7.000,     0.363,     5.900,    -5.800,1.00000,  1634,     9.830, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.500,     0.000,   7,1.0000
  1638,'1 ',     3.000,     0.392,     3.000,    -3.000,1.02000,  1638,     4.920, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.900,     0.000,   6,1.0000
  1638,'2 ',     3.000,     0.392,     3.000,    -3.000,1.02000,  1638,     4.920, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.900,     0.000,   6,1.0000
  1639,'1 ',    20.000,    17.325,    17.325,    -6.300,1.05000,  1639,    31.500, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    24.000,     0.000,   7,1.0000
  1641,'1 ',    25.000,     1.333,    20.000,   -25.400,1.03000,  1641,    35.300, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.000,     0.000,   6,1.0000
  1642,'2 ',    25.000,     1.333,    24.230,   -35.000,1.03000,  1642,    35.300, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.000,     0.000,   6,1.0000
  1643,'1 ',     2.430,     0.000,     1.800,    -0.900,1.00000,  1643,     3.400, 0.00000E+0, 1.95000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.430,     1.450,   1,1.0000
  1644,'1 ',     3.700,     7.628,   999.000,  -999.000,1.00000,  1644,     6.000, 0.00000E+0, 1.95000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     4.800,     0.500,   4,1.0000
  1644,'2 ',     3.700,     0.492,   999.000,  -999.000,1.00000,  1644,     6.000, 0.00000E+0, 1.95000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.800,     0.500,   4,1.0000
  1644,'3 ',     3.700,     0.492,   999.000,  -999.000,1.00000,  1644,     6.000, 0.00000E+0, 1.95000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.800,     0.500,   4,1.0000
  1644,'4 ',     2.200,     0.293,   999.000,  -999.000,1.00000,  1644,     4.375, 0.00000E+0, 1.95000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.260,     0.500,   4,1.0000
  1644,'5 ',     3.200,     0.426,     3.750,    -1.870,1.00000,  1644,     6.250, 0.00000E+0, 1.34000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.930,     2.500,   1,1.0000
  1646,'5 ',     2.300,     0.826,   999.000,  -999.000,0.99000,  1646,     4.000, 0.00000E+0, 1.95000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.500,     0.500,   4,1.0000
  1647,'1 ',     3.200,     3.750,     3.750,    -1.870,1.00000,  1647,     6.250, 0.00000E+0, 1.34000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.930,     2.500,   1,1.0000
  1647,'2 ',     3.200,     0.728,     3.750,    -1.870,1.00000,  1647,     6.250, 0.00000E+0, 1.34000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.930,     2.500,   1,1.0000
  1647,'3 ',     3.200,     0.728,     3.750,    -1.870,1.00000,  1647,     6.250, 0.00000E+0, 1.34000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.930,     2.500,   1,1.0000
  1647,'4 ',     3.200,     0.728,     3.750,    -1.870,1.00000,  1647,     6.250, 0.00000E+0, 1.34000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.930,     2.500,   1,1.0000
  1647,'5 ',     3.200,     0.728,     3.750,    -1.870,1.00000,  1647,     6.250, 0.00000E+0, 1.34000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.930,     2.500,   1,1.0000
  1649,'2 ',    19.000,     4.367,    10.810,   -10.300,1.02000,  1649,    24.200, 0.00000E+0, 1.65000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    19.400,     5.000,   4,1.0000
  1650,'1 ',    19.400,    10.810,    10.810,   -10.300,1.05000,  1650,    24.200, 0.00000E+0, 1.65000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    19.400,     5.000,   4,1.0000
  1651,'1 ',   320.000,   -76.267,   151.074,  -175.089,0.98000,  1651,   390.000, 0.00000E+0, 2.53000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   350.000,   190.000,   6,1.0000
  1652,'2 ',   320.000,   -76.267,   151.074,  -175.089,0.98000,  1652,   390.000, 0.00000E+0, 2.53000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   350.000,   190.000,   6,1.0000
  1653,'3 ',   320.000,   -76.267,   151.074,  -175.089,0.98000,  1653,   390.000, 0.00000E+0, 2.53000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   350.000,   190.000,   6,1.0000
  1654,'4 ',   320.000,   -18.620,   151.074,  -175.089,0.98000,  1654,   390.000, 0.00000E+0, 2.53000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   350.000,   190.000,   6,1.0000
  1655,'2 ',   100.000,    16.672,    90.000,   -60.000,1.04000,  1655,   162.780, 0.00000E+0, 2.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   105.000,    30.000,   4,1.0000
  1658,'1 ',    56.550,   -12.052,    69.600,   -69.600,1.00000,  1658,   113.100, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   113.100,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  1661,'1 ',   160.000,    51.799,   175.000,   -87.000,1.00000,  1661,   222.000, 0.00000E+0, 1.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   200.000,   140.000,   6,1.0000
  1662,'2 ',   160.000,    51.799,   175.000,   -87.000,1.00000,  1662,   222.000, 0.00000E+0, 1.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   200.000,   140.000,   6,1.0000
  1663,'3 ',   160.000,    51.799,   175.000,   -87.000,1.00000,  1663,   222.000, 0.00000E+0, 1.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   200.000,   140.000,   6,1.0000
  1664,'4 ',   160.000,    51.799,   175.000,   -87.000,1.00000,  1664,   222.000, 0.00000E+0, 1.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   200.000,   140.000,   6,1.0000
  1665,'5 ',   160.000,   -10.016,   175.000,   -87.000,0.96000,  1665,   222.000, 0.00000E+0, 1.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   200.000,   140.000,   6,1.0000
  1666,'6 ',   160.000,    -5.157,   175.000,   -87.000,0.96000,  1666,   222.000, 0.00000E+0, 1.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   200.000,   140.000,   6,1.0000
  1671,'1 ',   116.000,   -13.500,    73.500,   -13.500,0.96000,  1671,   146.000, 0.00000E+0, 2.46000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   127.000,    40.000,   4,1.0000
  1672,'2 ',   120.000,    10.471,    73.500,   -13.500,1.02000,  1672,   146.000, 0.00000E+0, 2.46000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   127.000,    40.000,   4,1.0000
  1673,'3 ',   100.000,   -13.500,    73.500,   -13.500,0.96000,  1673,   146.000, 0.00000E+0, 2.46000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   127.000,    40.000,   4,1.0000
  1674,'1 ',   110.000,   -44.425,   134.100,   -55.875,0.96000,  1674,   223.500, 0.00000E+0, 2.16000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   178.800,    56.000,   8,1.0000
  1675,'4 ',   100.000,    -4.826,    61.000,   -38.000,0.96000,  1675,   116.710, 0.00000E+0, 1.28000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,     0.000,   4,1.0000
  1676,'1 ',   100.000,    13.381,    90.000,   -60.000,1.04000,  1676,   162.780, 0.00000E+0, 2.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   105.000,    30.000,   4,1.0000
  1677,'5 ',   100.500,    -9.504,    66.000,   -46.000,0.96000,  1677,   125.885, 0.00000E+0, 1.28000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   107.000,     0.000,   4,1.0000
  1681,'1 ',    80.000,     1.930,    48.000,   -59.000,1.01000,  1681,    90.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    85.500,    20.000,   6,1.0000
  1682,'2 ',    80.000,    -5.525,    48.000,   -59.000,1.00000,  1682,    90.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    85.500,    20.000,   6,1.0000
  1691,'1 ',   180.000,   -58.932,   125.000,  -140.000,0.98000,  1691,   250.000, 0.00000E+0, 1.55000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   225.000,   120.000,   6,1.0000
  1692,'2 ',   150.000,   -36.748,   125.000,  -140.000,0.98000,  1692,   250.000, 0.00000E+0, 1.55000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   225.000,   120.000,   6,1.0000
  1694,'1 ',    40.000,    11.641,    30.000,    -8.600,1.05000,  1694,    50.200, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    42.730,     0.000,   4,1.0000
  1695,'1 ',    19.000,    11.680,    16.000,   -16.000,1.05000,  1695,    26.660, 0.00000E+0, 7.00000E-2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    19.000,     0.000,   1,1.0000
  1699,'1 ',    20.000,     8.211,    17.250,    -5.750,1.02000,  1699,    31.500, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    23.000,     0.000,   7,1.0000
  2600,'1 ',    53.000,     6.954,    35.000,   -20.000,1.05000,  2600,    65.880, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    56.000,    10.000,   4,1.0000
  2604,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,  2604,    16.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    16.000,   -16.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  2607,'7 ',    25.000,    10.443,    24.776,   -21.245,1.05000,  2607,    37.500, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,   37.5,    28.000,    12.000,   5,1.0000
  2608,'8 ',    25.000,     6.954,    24.487,   -20.903,1.05000,  2608,    37.500, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,   37.5,    28.000,    12.000,   5,1.0000
  2609,'9 ',    15.000,     0.451,    12.300,    -3.150,1.00000,  2609,    21.200, 0.00000E+0, 1.26000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,   21.2,    15.000,     6.000,   4,1.0000
  2609,'V ',    12.000,     0.361,    13.350,    -3.750,1.00000,  2609,    21.200, 0.00000E+0, 1.26000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,   21.2,    15.000,     6.000,   4,1.0000
  2610,'1 ',   350.000,   140.316,   216.000,   -79.200,1.05000,  2610,   440.000, 0.00000E+0, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   362.000,    74.000,   9,1.0000
  2613,'3 ',    55.000,    25.818,    70.000,   -35.000,1.05000,  2613,    87.500, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,   87.5,    70.000,    22.000,   5,1.0000
  2614,'4 ',    55.000,    15.015,    70.000,   -35.000,1.05000,  2614,    87.500, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,   87.5,    70.000,    22.000,   5,1.0000
  2617,'1 ',    49.500,   -16.989,    56.100,   -35.200,1.00000,  2617,    99.000, 5.20000E-3, 8.59000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    99.000,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  2618,'2 ',    45.000,     6.302,    35.000,   -20.000,1.05000,  2618,    65.880, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    56.000,    10.000,   4,1.0000
  2619,'3 ',    45.000,     6.302,    35.000,   -20.000,1.05000,  2619,    65.880, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    56.000,    10.000,   4,1.0000
  2620,'1 ',   740.780,   270.372,   340.000,  -100.000,1.05000,  2620,   838.000, 0.00000E+0, 3.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   745.000,   160.000,   1,1.0000
  2621,'1 ',    45.000,     1.517,    35.000,   -20.000,1.02000,  2621,    65.880, 0.00000E+0, 2.35000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    56.000,    40.000,   4,1.0000
  2622,'2 ',    45.000,     1.517,    35.000,   -20.000,1.02000,  2622,    65.880, 0.00000E+0, 2.35000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    56.000,    40.000,   4,1.0000
  2624,'3 ',    45.000,     1.517,    35.000,   -20.000,1.02000,  2624,    65.880, 0.00000E+0, 2.35000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    56.000,    40.000,   4,1.0000
  2625,'1 ',   230.000,   118.406,   176.000,  -110.000,1.05000,  2625,   345.000, 0.00000E+0, 2.02500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   250.000,    85.000,   4,1.0000
  2626,'2 ',   275.000,   122.847,   176.000,  -110.000,1.05000,  2626,   345.000, 0.00000E+0, 2.02500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   300.000,    85.000,   4,1.0000
  2628,'23',    48.000,    18.971,    25.000,   -25.000,1.05000,  2628,    63.500, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    51.250,     4.700,   4,1.0000
  2631,'24',    48.000,    18.949,    25.000,   -25.000,1.05000,  2631,    63.500, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    51.250,     4.700,   4,1.0000
  2632,'1 ',    60.000,    41.150,    41.150,   -23.680,1.05000,  2632,    77.647, 0.00000E+0, 1.96000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    66.000,     0.000,   4,1.0000
  2633,'2 ',    60.000,    41.150,    41.150,   -23.680,1.05000,  2633,    77.647, 0.00000E+0, 1.96000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    66.000,     0.000,   4,1.0000
  2634,'3 ',    29.000,     7.000,     7.000,     0.000,1.05000,  2634,    34.220, 0.00000E+0, 2.68000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.000,     0.000,   4,1.0000
  2634,'4 ',    29.000,     7.000,     7.000,     0.000,1.05000,  2634,    34.220, 0.00000E+0, 2.68000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.000,     0.000,   4,1.0000
  2635,'1 ',    48.000,    30.000,    30.000,   -30.000,1.03000,  2635,    81.125, 0.00000E+0, 2.18000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    64.900,    20.000,   8,1.0000
  2636,'1 ',    48.000,    30.000,    30.000,   -30.000,1.03000,  2636,    81.125, 0.00000E+0, 2.18000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    64.900,    20.000,   8,1.0000
  2637,'4 ',    45.000,     1.517,    35.000,   -20.000,1.02000,  2637,    65.880, 0.00000E+0, 1.93000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    56.000,    40.000,   4,1.0000
  2638,'1 ',    12.000,    11.055,    11.055,     0.000,1.05000,  2638,    20.100, 0.00000E+0, 1.58000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    15.400,     0.000,   7,1.0000
  2639,'5 ',    29.000,     7.000,     7.000,     0.000,1.05000,  2639,    34.220, 0.00000E+0, 2.68000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.000,     0.000,   4,1.0000
  2639,'6 ',    29.000,     7.000,     7.000,     0.000,1.05000,  2639,    34.220, 0.00000E+0, 2.68000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    30.000,     0.000,   4,1.0000
  2640,'5 ',    12.000,     5.000,     5.000,    -7.060,1.01000,  2640,    18.700, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,   18.7,    15.000,     3.000,   4,1.0000
  2640,'7 ',    12.000,     3.516,     5.000,    -3.280,1.01000,  2640,    18.700, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,   18.7,    15.000,     5.000,   4,1.0000
  2641,'1 ',    15.000,     6.600,     6.600,    -5.780,1.05000,  2641,    19.250, 0.00000E+0, 1.86500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    15.000,     0.000,   7,1.0000
  2642,'1 ',    27.000,    15.415,    22.330,     0.000,1.04000,  2642,    40.600, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    32.480,     0.000,   1,1.0000
  2643,'1 ',    53.400,    37.453,    40.050,   -20.840,1.05000,  2643,    77.600, 0.00000E+0, 2.25000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    53.400,    15.000,   4,1.0000
  2644,'1 ',    16.000,     9.096,    12.600,    -9.000,1.05000,  2644,    21.000, 0.00000E+0, 2.70600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.800,     0.000,   7,1.0000
  2644,'2 ',    16.000,     9.096,    12.600,    -9.000,1.05000,  2644,    21.000, 0.00000E+0, 2.70600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.800,     0.000,   7,1.0000
  2644,'3 ',    16.800,     0.000,    12.600,    -9.000,1.05000,  2644,    21.000, 0.00000E+0, 2.70600E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    16.800,     0.000,   7,1.0000
  2645,'1 ',    20.000,     9.421,    40.050,   -20.840,1.02000,  2645,    66.750, 0.00000E+0, 2.25000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    53.400,    15.000,   4,1.0000
  2646,'1 ',    47.000,     3.310,    40.050,   -20.690,0.98000,  2646,    66.750, 0.00000E+0, 2.25000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    53.400,    15.000,   4,1.0000
  2647,'2 ',    47.000,    16.209,    40.050,   -20.690,1.00000,  2647,    66.750, 0.00000E+0, 2.25000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    53.400,    15.000,   4,1.0000
  2648,'1 ',    58.000,    -6.532,    47.200,   -47.200,1.00000,  2648,   116.000, 0.00000E+0, 1.79180E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   116.000,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  2650,'1 ',    40.000,     0.889,    23.300,   -24.500,1.02000,  2650,    70.600, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    65.300,     0.000,   5,1.0000
  2651,'4 ',    16.800,     0.000,    12.600,    -9.000,1.05000,  2651,    21.000, 0.00000E+0, 2.70600E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    16.800,     0.000,   7,1.0000
  2651,'5 ',    16.800,     0.000,    12.600,    -9.000,1.05000,  2651,    21.000, 0.00000E+0, 2.70600E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    16.800,     0.000,   7,1.0000
  2651,'6 ',    16.800,     0.000,    12.600,    -9.000,1.05000,  2651,    21.000, 0.00000E+0, 2.70600E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    16.800,     0.000,   7,1.0000
  2652,'1 ',    22.400,     5.400,     5.400,    -5.400,1.05000,  2652,    28.000, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    22.400,     0.000,   7,1.0000
  2655,'2 ',    20.000,     9.421,    40.050,   -20.840,1.02000,  2655,    66.750, 0.00000E+0, 2.25000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    53.400,    15.000,   4,1.0000
  2656,'1 ',    13.500,    -5.217,    16.800,   -13.200,1.01000,  2656,    31.800, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    27.000,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  2658,'1 ',    69.750,   -11.703,    79.050,   -49.600,1.00000,  2658,   139.500, 9.99000E+2, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   139.500,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  2659,'2 ',    27.000,    -8.194,    30.600,   -19.200,1.00000,  2659,    54.000, 2.50000E-1, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    54.000,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  2660,'1 ',    50.025,     6.699,    51.130,   -38.800,1.05000,  2660,   100.050, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.050,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  2662,'1 ',    49.300,    14.974,    48.615,   -50.141,1.02000,  2662,    98.600, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    98.600,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  2664,'3 ',    47.000,    16.209,    40.050,   -20.690,1.00000,  2664,    66.750, 0.00000E+0, 2.25000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    53.400,    15.000,   4,1.0000
  2665,'4 ',    47.000,    16.209,    40.050,   -20.690,1.00000,  2665,    66.750, 0.00000E+0, 2.25000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    53.400,    15.000,   4,1.0000
  2666,'4 ',    45.000,     6.302,    35.000,   -20.000,1.05000,  2666,    65.880, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    56.000,    10.000,   4,1.0000
  2667,'5 ',    50.000,     4.646,    37.200,   -37.200,1.05000,  2667,    70.600, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    60.000,     0.000,   5,1.0000
  2668,'3 ',    20.000,     9.421,    40.050,   -20.840,1.02000,  2668,    69.000, 0.00000E+0, 1.77000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    53.400,    15.000,   4,1.0000
  2670,'1 ',    35.000,    28.290,    28.290,   -26.650,1.05000,  2670,    38.500, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,   38.5,    35.000,     7.000,   5,1.0000
  2675,'5 ',   250.000,   153.204,   184.843,   -54.972,1.05000,  2675,   412.000, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   350.000,    70.000,   5,1.0000
  2678,'1 ',    49.875,     7.603,    36.000,   -36.000,1.05000,  2678,    99.750, 0.00000E+0, 9.99999E+5, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    99.750,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  2679,'1 ',    24.000,    12.771,    26.950,   -22.850,1.05000,  2679,    33.000, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,   33.0,    26.500,     5.300,   5,1.0000
  2679,'2 ',    24.000,    12.771,    26.950,   -22.850,1.05000,  2679,    33.000, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,   33.0,    26.500,     5.300,   5,1.0000
  2679,'3 ',    24.000,    12.771,    26.950,   -22.850,1.05000,  2679,    33.000, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,   33.0,    26.500,     5.300,   5,1.0000
  2679,'4 ',    24.000,    12.771,    26.950,   -22.850,1.05000,  2679,    33.000, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,   33.0,    26.500,     5.300,   5,1.0000
  2680,'1 ',    12.000,     5.000,     5.000,    -3.760,1.05000,  2680,    20.000, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,   20.0,    14.000,     5.000,   4,1.0000
  2680,'2 ',    12.000,     5.000,     5.000,    -3.760,1.05000,  2680,    20.000, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,   20.0,    14.000,     5.000,   4,1.0000
  2681,'1 ',    26.600,     2.905,    22.400,   -15.600,1.05000,  2681,    54.600, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    53.200,     0.000,  11,1.0000
  2684,'1 ',    27.000,    -8.734,    33.600,   -26.400,1.00000,  2684,    57.000, 0.00000E+0, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    54.000,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  2685,'1 ',     7.000,    -2.450,     5.000,    -2.450,1.00000,  2685,    14.000, 9.99900E+3, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    14.000,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  2686,'1 ',    20.000,     3.844,    16.800,   -16.800,1.05000,  2686,    28.000, 0.00000E+0, 1.36300E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    22.400,     0.000,   7,1.0000
  2687,'4 ',    75.000,    36.606,    50.000,   -30.000,1.05000,  2687,    94.500, 0.00000E+0, 1.95000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    80.000,    20.000,   4,1.0000
  2688,'1 ',     5.000,    -1.059,     3.287,    -3.287,1.05000,  2688,    10.000, 0.00000E+0, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  2689,'1 ',    27.600,     6.747,    28.208,   -21.408,1.05000,  2689,    55.200, 0.00000E+0, 9.99999E+5, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    55.200,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  2690,'1 ',    12.500,     1.535,     8.200,    -8.200,1.05000,  2588,    25.000, 0.00000E+0, 1.84000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    25.000,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  2691,'1 ',    18.975,     7.866,    12.474,   -12.374,1.05000,  2691,    37.950, 7.42400E-1, 3.71200E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    37.950,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  2692,'1 ',   230.000,    91.103,   180.000,   -31.500,1.04000,  2692,   309.000, 0.00000E+0, 2.23000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   262.980,    70.000,   8,1.0000
  2693,'2 ',   240.000,    91.585,   180.000,   -31.500,1.04000,  2693,   309.000, 0.00000E+0, 2.23000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   262.982,    70.000,   8,1.0000
  2694,'3 ',   206.000,    54.941,   198.000,  -108.000,1.04000,  2694,   375.600, 0.00000E+0, 2.51000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   319.303,    85.000,   8,1.0000
  2695,'1 ',   250.000,   112.659,   180.000,   -90.000,1.05000,  2695,   306.000, 0.00000E+0, 1.80700E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   260.000,    70.000,   8,1.0000
  2696,'2 ',   250.000,   112.659,   180.000,   -90.000,1.05000,  2696,   306.000, 0.00000E+0, 1.80700E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   262.980,    70.000,   8,1.0000
  2697,'3 ',   300.000,   145.515,   200.000,  -143.200,1.05000,  2697,   375.600, 0.00000E+0, 1.77800E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   319.303,    85.000,   8,1.0000
  2900,'3 ',    27.000,    -1.406,    30.600,   -19.200,1.00000,  2900,    54.000, 2.50000E-1, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    54.000,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  2902,'2 ',    12.500,     1.535,     8.200,    -8.200,1.05000,  2841,    25.000, 0.00000E+0, 1.84000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    25.000,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  2903,'1 ',    24.750,   -10.193,    16.270,   -16.270,1.00000,  2903,    49.500, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.500,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  2904,'1 ',    27.000,    -1.779,    30.600,   -19.200,1.00000,  2904,    54.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    54.000,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  2905,'1 ',    26.600,     3.444,    22.450,   -15.640,1.05000,  2905,    54.600, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    53.200,     0.000,  11,1.0000
  2906,'1 ',    31.500,    -4.294,    22.000,   -12.500,1.00000,  2906,    67.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    63.000,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  2907,'1 ',    16.000,     8.855,    15.050,   -15.050,1.00000,  2907,    25.080, 9.99990E+4, 1.00000E+0, 0.00000E+0, 1.00000E+0,1.00000,1,  100.0,    20.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  2908,'1 ',    20.900,     3.106,    24.200,   -24.200,1.05000,  2908,    41.800, 7.42400E-1, 3.71200E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    41.800,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  2910,'1 ',    86.100,    18.321,    81.631,   -60.762,1.05000,  2910,   172.200, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   172.200,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  2911,'1 ',    44.100,     4.535,    53.550,   -46.200,1.05000,  2911,    88.200, 0.00000E+0, 5.54000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    88.200,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  2913,'1 ',    50.400,   -12.091,    47.952,   -35.760,1.00000,  2913,   100.800, 9.99900E+3, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.800,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  2914,'1 ',    50.400,     2.879,    36.170,   -17.640,1.05000,  2914,   100.800, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.800,     0.000,  11,1.0000
  2915,'1 ',    50.400,     2.879,    36.170,   -17.640,1.05000,  2915,   100.800, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.800,     0.000,  11,1.0000
  2916,'1 ',    46.200,   -24.181,    43.800,   -32.770,1.00000,  2916,    92.400, 9.99990E+4, 1.00000E+0, 0.00000E+0, 1.00000E+0,1.00000,1,  100.0,    92.400,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  2917,'1 ',    16.000,     2.349,    15.050,   -15.050,1.00000,  2917,    25.080, 9.99990E+4, 1.00000E+0, 0.00000E+0, 1.00000E+0,1.00000,1,  100.0,    20.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  2996,'1 ',     3.800,     3.240,     3.240,    -1.620,1.05000,  2996,     5.400, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.800,     0.000,  13,1.0000
  3600,'1 ',    28.000,    18.289,    21.000,   -10.500,1.05000,  3600,    35.000, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.000,     0.000,   7,1.0000
  3601,'1 ',    40.000,    81.365,    85.500,   -11.700,1.05000,  3601,   150.000, 0.00000E+0, 1.57500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   123.000,    24.000,   5,1.0000
  3602,'2 ',    60.000,    34.920,    94.300,   -19.800,1.05000,  3602,   150.000, 0.00000E+0, 1.57500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   116.000,    24.000,   5,1.0000
  3603,'3 ',   112.000,    31.940,    96.000,   -17.400,1.05000,  3603,   150.000, 0.00000E+0, 1.57500E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   112.000,    24.000,   5,1.0000
  3605,'5 ',    95.000,    35.860,    94.500,   -18.000,1.05000,  3605,   150.000, 0.00000E+0, 1.57500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   105.000,    24.000,   8,1.0000
  3608,'8 ',   210.000,    76.528,   135.000,   -68.400,1.05000,  3608,   257.000, 0.00000E+0, 2.17000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   218.000,    43.700,   8,1.0000
  3609,'1 ',   231.000,   139.500,   139.500,   -59.500,1.05000,  3609,   311.150, 0.00000E+0, 1.96000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   262.000,   230.000,   8,1.0000
  3610,'2 ',   240.000,    83.875,   139.500,   -59.500,1.05000,  3610,   311.150, 0.00000E+0, 1.96000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   262.000,   230.000,   8,1.0000
  3611,'1 ',   150.000,   128.938,   180.000,  -112.500,1.05000,  3611,   379.480, 0.00000E+0, 2.23000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   327.000,   150.000,   8,1.0000
  3613,'1 ',     8.800,     2.065,     7.297,    -7.297,1.00000,  3613,    13.200, 9.99990E+4, 1.00000E+0, 0.00000E+0, 1.00000E+0,1.00000,1,  100.0,    11.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  3617,'1 ',   250.000,    74.240,   166.000,   -90.000,1.05000,  3617,   336.000, 0.00000E+0, 2.11000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   292.000,    70.000,   3,1.0000
  3618,'2 ',   250.000,    74.240,   166.000,   -90.000,1.05000,  3618,   336.000, 0.00000E+0, 2.11000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   292.000,    70.000,   3,1.0000
  3619,'1 ',   250.000,    74.240,   165.000,   -85.000,1.05000,  3619,   346.000, 0.00000E+0, 2.04300E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   304.000,    70.000,   1,1.0000
  3620,'1 ',   100.000,    80.000,    80.000,   -56.000,1.05000,  3620,   155.000, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   131.750,    10.000,   4,1.0000
  3621,'1 ',    17.000,     8.337,    15.490,   -11.570,1.05000,  3621,    18.700, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    17.000,     3.400,   4,1.0000
  3621,'3 ',    17.000,     8.337,    17.930,   -13.400,1.05000,  3621,    21.650, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    17.000,     3.400,   4,1.0000
  3631,'1 ',     5.000,     1.119,     4.320,    -2.160,1.05000,  3631,     7.080, 8.70000E-3, 1.16000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.600,     0.000,   1,1.0000
  3640,'1 ',    25.000,     8.671,    20.000,   -10.000,1.05000,  3640,    33.700, 0.00000E+0, 2.15000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    27.000,     0.000,   4,1.0000
  3641,'1 ',   210.000,    86.485,   112.500,   -67.500,1.05000,  3641,   230.000, 0.00000E+0, 2.24000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   218.700,     0.000,   8,1.0000
  3642,'2 ',   210.000,    86.485,   112.500,   -67.500,1.05000,  3642,   230.000, 0.00000E+0, 2.24000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   218.700,     0.000,   8,1.0000
  3643,'3 ',   220.000,    89.313,   130.500,   -67.500,1.05000,  3643,   261.000, 0.00000E+0, 1.92000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   236.000,     0.000,   8,1.0000
  3644,'1 ',   210.000,    69.272,   247.500,   -90.000,1.05000,  3644,   390.000, 0.00000E+0, 2.62000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   288.400,    90.000,   8,1.0000
  3645,'1 ',   220.000,    95.296,   197.000,  -100.000,1.05000,  3645,   335.000, 0.00000E+0, 2.62000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   255.200,    80.000,   8,1.0000
  3646,'2 ',   200.000,    67.954,   197.000,  -100.000,1.05000,  3646,   335.000, 0.00000E+0, 2.62000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   255.200,    80.000,   8,1.0000
  3647,'4 ',   170.000,    77.288,   120.000,   -80.000,1.05000,  3647,   195.000, 0.00000E+0, 1.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   180.000,    32.000,   4,1.0000
  3648,'1 ',    24.000,    15.773,    20.739,    -6.913,1.05000,  3648,    36.500, 0.00000E+0, 2.25000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    27.650,     0.000,   7,1.0000
  3648,'2 ',     4.800,     3.155,     3.680,    -1.020,1.05000,  3648,     6.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     4.800,     0.000,   7,1.0000
  3648,'3 ',     2.200,     1.446,     1.840,    -0.510,1.05000,  3648,     3.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     2.400,     0.000,   7,1.0000
  3650,'1 ',    43.000,    35.635,    35.635,   -15.220,1.05000,  3650,    67.647, 0.00000E+0, 2.37500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    46.000,     0.000,   4,1.0000
  3651,'1 ',     0.000,    12.328,   125.000,  -120.000,1.00000,  3000,   125.000, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,     0.000,  10,1.0000
  3652,'2 ',     0.000,    12.328,   125.000,  -120.000,1.00000,  3000,   125.000, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,     0.000,  10,1.0000
  3653,'3 ',     0.000,    12.328,   125.000,  -120.000,1.00000,  3000,   125.000, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,     0.000,  10,1.0000
  3654,'4 ',     0.000,    12.328,   125.000,  -120.000,1.00000,  3000,   125.000, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,     0.000,  10,1.0000
  3655,'5 ',     0.000,    12.328,   125.000,  -120.000,1.00000,  3000,   125.000, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,     0.000,  10,1.0000
  3656,'6 ',     0.000,    12.328,   125.000,  -120.000,1.00000,  3000,   125.000, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,     0.000,  10,1.0000
  3658,'1 ',   180.000,    91.200,    91.200,   -68.400,1.05000,  3658,   228.000, 0.00000E+0, 2.11000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   193.800,    20.000,   5,1.0000
  3660,'1 ',     5.900,     4.420,     4.420,    -1.470,1.05000,  3660,     7.370, 0.00000E+0, 3.31000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.900,     0.000,  13,1.0000
  3665,'5 ',    78.000,    34.419,    72.000,   -24.300,1.05000,  3665,   133.000, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   110.000,    22.000,   5,1.0000
  3666,'6 ',   220.000,   121.088,   198.000,   -62.000,1.05000,  3666,   333.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   250.000,    50.000,   5,1.0000
  3667,'1 ',   230.000,    82.508,   144.000,   -72.000,1.05000,  3667,   303.000, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   258.000,    80.000,   8,1.0000
  3668,'2 ',   240.000,   105.682,   144.000,   -72.000,1.05000,  3668,   303.000, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   258.000,    80.000,   8,1.0000
  3669,'1 ',   260.000,    77.367,   175.500,   -72.000,1.05000,  3669,   332.600, 0.00000E+0, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   282.000,   100.000,   8,1.0000
  3670,'1 ',    12.000,    16.462,    29.160,    -9.720,1.05000,  3670,    48.600, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    38.880,     0.000,   7,1.0000
  3673,'1 ',     5.500,     4.420,     4.420,    -1.470,1.05000,  3673,     7.370, 0.00000E+0, 3.31000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.900,     0.000,  13,1.0000
  3674,'4 ',    43.000,    35.635,    35.635,   -15.220,1.05000,  3674,    67.650, 0.00000E+0, 2.37500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    46.000,     0.000,   4,1.0000
  3675,'5 ',    40.000,    31.000,    31.000,   -31.000,1.05000,  3675,    67.650, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    40.000,     0.000,   4,1.0000
  3676,'6 ',    40.000,    31.000,    31.000,   -31.000,1.05000,  3676,    67.650, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    40.000,     0.000,   4,1.0000
  3677,'7 ',   126.000,    61.585,   142.000,   -90.000,1.05000,  3677,   165.000, 0.00000E+0, 2.09000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   145.000,    30.000,   5,1.0000
  3678,'8 ',   180.000,   113.400,   113.400,   -36.000,1.05000,  3678,   229.000, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   194.000,    40.000,   5,1.0000
  3679,'9 ',   210.000,   135.254,   139.000,   -93.939,1.05000,  3679,   294.000, 0.00000E+0, 1.68000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   250.000,    50.000,   5,1.0000
  3680,'2 ',    38.000,    31.800,    31.800,   -15.220,1.05000,  3680,    60.510, 0.00000E+0, 1.81000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    51.430,     0.000,   4,1.0000
  3681,'1 ',    16.800,     8.036,    12.500,   -10.000,1.05000,  3681,    21.340, 0.00000E+0, 2.70600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.800,     0.000,   7,1.0000
  3681,'2 ',    16.800,     8.036,    12.500,   -10.000,1.05000,  3681,    21.340, 0.00000E+0, 2.70600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.800,     0.000,   7,1.0000
  3681,'3 ',    16.800,     8.036,    12.500,   -10.000,1.05000,  3681,    21.340, 0.00000E+0, 2.70600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.800,     0.000,   7,1.0000
  3682,'3 ',    43.000,    31.800,    31.800,   -15.220,1.05000,  3682,    60.510, 0.00000E+0, 1.81000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    51.430,     0.000,   4,1.0000
  3687,'4 ',    16.300,     7.988,    12.500,   -10.000,1.05000,  3687,    21.340, 0.00000E+0, 2.70600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.800,     0.000,   7,1.0000
  3687,'5 ',    16.300,     7.988,    12.500,   -10.000,1.05000,  3687,    21.340, 0.00000E+0, 2.70600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.800,     0.000,   7,1.0000
  3687,'6 ',    16.300,     7.988,    12.500,   -10.000,1.05000,  3687,    21.340, 0.00000E+0, 2.70600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.800,     0.000,   7,1.0000
  3688,'1 ',    84.900,    29.591,    50.200,   -29.700,1.05000,  3688,    95.300, 0.00000E+0, 1.98000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    87.000,     0.000,   4,1.0000
  3689,'1 ',     5.000,     4.456,     4.456,    -2.228,1.05000,  3689,     7.420, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.940,     0.000,  13,1.0000
  3690,'1 ',   180.000,    77.579,   171.600,   -81.700,1.05000,  3690,   220.000, 0.00000E+0, 2.03000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   187.000,     0.000,   4,1.0000
  3940,'1 ',     7.000,     3.000,     3.000,    -1.400,1.05000,  3940,     8.740, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.075,     0.000,  13,1.0000
  4601,'1 ',   125.000,     3.059,    64.000,   -60.000,1.00000,  4601,   150.000, 0.00000E+0, 2.28000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   135.000,    50.000,   6,1.0000
  4602,'2 ',   125.000,     2.981,    64.000,   -60.000,1.00000,  4602,   150.000, 0.00000E+0, 2.28000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   135.000,    50.000,   6,1.0000
  4603,'3 ',   125.000,     2.688,    64.000,   -60.000,1.00000,  4603,   150.000, 0.00000E+0, 2.28000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   135.000,    50.000,   6,1.0000
  4604,'4 ',   125.000,     2.727,    64.000,   -60.000,1.00000,  4604,   150.000, 0.00000E+0, 2.28000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   135.000,    50.000,   6,1.0000
  4605,'5 ',   125.000,     3.059,    64.000,   -60.000,1.00000,  4605,   150.000, 0.00000E+0, 2.28000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   135.000,    50.000,   6,1.0000
  4606,'6 ',   125.000,     2.981,    64.000,   -60.000,1.00000,  4606,   150.000, 0.00000E+0, 2.28000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   135.000,    50.000,   6,1.0000
  4607,'1 ',    19.000,     7.149,    12.000,    -8.000,1.05000,  4607,    33.750, 0.00000E+0, 1.99000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    27.000,     6.000,   5,1.0000
  4608,'1 ',     9.300,     3.897,     7.600,    -7.000,1.04000,  4608,    12.714, 0.00000E+0, 1.93300E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.170,     0.000,   7,1.0000
  4608,'2 ',     9.300,     3.897,     7.600,    -7.000,1.04000,  4608,    12.714, 0.00000E+0, 1.93300E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.170,     0.000,   7,1.0000
  4610,'1 ',    11.000,     9.450,     9.450,    -6.300,1.05000,  4610,    15.750, 0.00000E+0, 1.13800E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    12.600,     0.000,   7,1.0000
  4612,'3 ',     9.300,     2.763,     7.600,    -7.000,1.04000,  4612,    12.714, 0.00000E+0, 1.93300E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.170,     0.000,   7,1.0000
  4612,'4 ',     9.300,     2.763,     7.600,    -7.000,1.04000,  4612,    12.714, 0.00000E+0, 1.93300E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.170,     0.000,   7,1.0000
  4612,'5 ',     9.300,     2.763,     7.600,    -7.000,1.04000,  4612,    12.714, 0.00000E+0, 1.93300E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.170,     0.000,   7,1.0000
  4614,'1 ',    16.000,     9.205,    12.800,    -9.000,1.05000,  4614,    21.345, 0.00000E+0, 2.70600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.300,     0.000,   7,1.0000
  4614,'2 ',    16.000,     9.205,    12.800,    -9.000,1.05000,  4614,    21.345, 0.00000E+0, 2.70600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.300,     0.000,   7,1.0000
  4616,'3 ',    16.000,     9.205,    12.800,    -9.000,1.05000,  4616,    21.345, 0.00000E+0, 2.70600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.300,     0.000,   7,1.0000
  4616,'4 ',    16.000,     9.205,    12.800,    -9.000,1.05000,  4616,    21.345, 0.00000E+0, 2.70600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.300,     0.000,   7,1.0000
  4617,'1 ',     9.400,     1.120,     7.600,    -7.000,1.05000,  4617,    12.714, 0.00000E+0, 1.93300E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.170,     0.000,   7,1.0000
  4617,'2 ',     9.400,     1.120,     7.600,    -7.000,1.05000,  4617,    12.714, 0.00000E+0, 1.93300E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.170,     0.000,   7,1.0000
  4617,'3 ',     9.400,     1.120,     7.600,    -7.000,1.05000,  4617,    12.714, 0.00000E+0, 1.93300E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.170,     0.000,   7,1.0000
  4617,'4 ',     9.400,     1.120,     7.600,    -7.000,1.05000,  4617,    12.714, 0.00000E+0, 1.93300E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.170,     0.000,   7,1.0000
  4618,'5 ',     9.400,     1.120,     7.600,    -7.000,1.05000,  4618,    12.714, 0.00000E+0, 1.93300E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.170,     0.000,   7,1.0000
  4618,'6 ',     9.400,     1.120,     7.600,    -7.000,1.05000,  4618,    12.714, 0.00000E+0, 1.93300E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.170,     0.000,   7,1.0000
  4618,'7 ',     9.400,     1.120,     7.600,    -7.000,1.05000,  4618,    12.714, 0.00000E+0, 1.93300E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.170,     0.000,   7,1.0000
  4618,'8 ',     9.400,     1.120,     7.600,    -7.000,1.05000,  4618,    12.714, 0.00000E+0, 1.93300E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.170,     0.000,   7,1.0000
  4619,'1 ',   150.000,   -31.815,   116.000,   -65.000,1.02000,  4619,   218.000, 0.00000E+0, 1.59000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   170.066,     0.000,   8,1.0000
  4624,'1 ',   274.000,    51.934,   190.000,   -98.000,1.04500,  4624,   347.000, 0.00000E+0, 2.03000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   294.000,     0.000,   4,1.0000
  4625,'1 ',    80.000,    18.420,    47.900,   -28.400,1.05000,  4625,   108.000, 0.00000E+0, 1.98000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    94.000,     0.000,   5,1.0000
  4626,'1 ',    22.400,     2.120,    10.000,    -8.000,1.05000,  4626,    28.000, 0.00000E+0, 1.41100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    22.400, -9999.000,   7,1.0000
  4627,'1 ',    33.600,    10.662,    25.200,   -11.760,1.05000,  4627,    42.000, 0.00000E+0, 1.23600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    33.600,     0.000,   7,1.0000
  4629,'1 ',     7.400,    -1.586,     5.000,    -2.550,0.99000,  4629,     9.350, 0.00000E+0, 1.32000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.500,     0.000,  13,1.0000
  4631,'1 ',    13.000,     6.945,    10.000,    -4.500,0.95100,  4631,    24.070, 0.00000E+0, 1.41100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.000,     0.000,   1,1.0000
  4632,'1 ',     8.000,     0.049,     2.629,    -2.629,1.00000,  4632,    11.000, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 0.9500
  4633,'1 ',    82.400,   -26.939,    75.200,   -75.200,1.00000,  4633,   125.400, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   103.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  4634,'2 ',    82.040,   -26.855,    74.300,   -74.300,1.00000,  4634,   123.750, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   102.550,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  4635,'3 ',    74.816,   -22.153,    67.700,   -67.700,1.00000,  4635,   112.860, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    93.520,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  4637,'1 ',    43.200,    26.662,    33.500,   -23.000,1.05000,  4637,    64.000, 0.00000E+0, 2.29000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    54.000,     0.000,   4,1.0000
  4638,'1 ',    43.200,    24.407,    33.500,   -23.000,1.05000,  4638,    64.000, 0.00000E+0, 2.29000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    54.000,     0.000,   4,1.0000
  4639,'1 ',    14.400,    12.212,    16.700,   -10.100,1.05000,  4639,    31.650, 0.00000E+0, 1.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.000,     0.000,   5,1.0000
  4640,'1 ',    19.500,     0.000,    20.900,   -11.400,1.00000,  4640,    25.800, 0.00000E+0, 1.88000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    19.500,     3.900,   4,1.0000
  4640,'2 ',    19.500,     0.000,    20.900,   -11.400,1.00000,  4640,    25.800, 0.00000E+0, 1.88000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    19.500,     3.900,   4,1.0000
  4650,'1 ',   130.000,    15.902,    82.000,   -47.000,1.05000,  4650,   190.000, 0.00000E+0, 1.15000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   155.000,    32.000,   5,1.0000
  4680,'1 ',    19.000,     6.000,     6.000,    -6.000,1.05000,  4680,    24.000, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    19.200,     0.000,   7,1.0000
  4691,'1 ',   240.000,    64.092,   170.000,  -110.000,1.05000,  4691,   341.000, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   260.000,    70.000,   8,1.0000
  4692,'2 ',   220.000,    76.465,   170.000,  -110.000,1.05000,  4692,   341.000, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   260.000,    70.000,   8,1.0000
  4693,'3 ',   150.000,    72.743,   200.000,  -143.200,1.05000,  4693,   375.600, 0.00000E+0, 2.45000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   319.303,    85.000,   8,1.0000
  4695,'1 ',   240.000,    73.259,   180.000,   -90.000,1.05000,  4695,   306.000, 0.00000E+0, 1.76700E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   260.000,    70.000,   8,1.0000
  4696,'2 ',   227.000,    62.887,   180.000,   -90.000,1.05000,  4696,   306.000, 0.00000E+0, 1.76700E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   260.000,    70.000,   8,1.0000
  4697,'3 ',   150.000,    72.743,   200.000,  -143.200,1.05000,  4697,   375.600, 0.00000E+0, 1.87300E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   319.303,    85.000,   8,1.0000
  4698,'1 ',   220.000,    15.200,   201.600,  -134.400,1.05000,  4698,   336.000, 0.00000E+0, 2.15000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   285.600,     0.000,   8,1.0000
  4699,'1 ',   130.000,    -7.756,    87.000,   -66.000,1.04000,  4699,   165.000, 0.00000E+0, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   140.000,     0.000,   8,1.0000
  5588,'1 ',    36.000,    24.078,    30.000,   -30.000,1.04000,  5588,    50.000, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    40.000,     0.000,  14,1.0000
  5600,'1 ',     2.500,     0.321,     3.490,    -2.790,1.00000,  5600,     4.000, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.300,     0.000,  14,1.0000
  5601,'1 ',     6.000,     2.889,     2.889,    -3.852,1.05000,  5521,    10.000, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.000,     0.000,   7,1.0000
  5602,'1 ',    18.000,     9.966,    13.860,    -6.930,1.05000,  5602,    23.100, 0.00000E+0, 1.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.500,     0.000,   1,1.0000
  5603,'1 ',    12.500,     7.654,    10.500,   -10.500,1.05000,  5603,    17.500, 0.00000E+0, 1.69000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    14.000,     0.000,  14,1.0000
  5604,'1 ',    15.000,     3.280,    11.250,    -6.000,1.05000,  5604,    18.750, 0.00000E+0, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    15.000,     0.000,  14,1.0000
  5605,'1 ',    37.000,   -17.910,    17.910,   -17.910,1.00000,  5605,    41.100, 0.00000E+0, 1.86000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    37.000,     0.000,  14,1.0000
  5606,'1 ',    15.000,     4.329,    12.680,   -12.680,1.00000,  5606,    20.800, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.640,     0.000,  14,1.0000
  5607,'1 ',     9.000,    -4.500,     4.500,    -4.500,1.00000,  5607,    11.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  5608,'1 ',    16.000,    10.400,    10.400,   -10.400,1.00000,  5608,    19.800, 8.70000E-3, 1.16000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.800,     0.000,   7,1.0000
  5609,'1 ',   104.000,    -0.246,    63.000,   -63.000,1.00000,  5609,   130.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   130.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  5610,'1 ',    32.000,    -1.093,    24.000,   -24.000,1.00000,  5610,    40.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    40.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  5611,'1 ',    20.000,    10.779,    17.850,   -11.900,1.05000,  5611,    29.750, 0.00000E+0, 1.13800E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    23.800,     0.000,   7,1.0000
  5612,'2 ',     7.200,    -0.410,     5.400,    -5.400,1.00000,  5612,     9.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     9.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  5613,'3 ',     8.000,    -0.372,     6.000,    -6.000,1.00000,  5613,    10.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  5614,'4 ',     8.800,    -0.331,     6.600,    -6.600,1.00000,  5614,    11.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    11.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  5615,'5 ',    24.000,    -0.715,    18.000,   -18.000,1.00000,  5615,    30.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  5616,'1 ',    12.000,    -1.471,    11.480,   -11.480,1.00000,  5616,    19.140, 0.00000E+0, 1.00000E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    15.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  5617,'1 ',    12.000,     0.652,    11.480,   -11.480,1.00000,  5617,    19.140, 0.00000E+0, 1.00000E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    15.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  5618,'1 ',     8.000,     0.434,     7.720,    -7.720,1.00000,  5618,    12.870, 0.00000E+0, 1.00000E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  5619,'1 ',    12.000,     3.901,    11.800,   -11.800,1.05000,  5619,    19.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    15.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  5620,'1 ',     2.700,     2.860,     2.860,    -1.870,1.07000,  5620,     3.400, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.700,     0.500,   4,1.0000
  5620,'2 ',     4.800,     0.000,     5.110,    -3.450,1.07000,  5620,     6.100, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.800,     1.000,   4,1.0000
  5621,'1 ',    15.000,    -9.113,    14.175,   -14.175,1.00000,  5621,    28.350, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    25.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  5629,'1 ',     5.000,     1.876,    18.480,    -6.720,1.06000,  5629,    33.600, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    26.880,     0.000,   7,1.0000
  5631,'1 ',    20.000,     9.000,     9.000,     0.000,1.05000,  5631,    33.600, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.400,     0.000,   7,1.0000
  5632,'1 ',    14.000,     6.905,     7.500,     0.000,1.05000,  5632,    27.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    15.000,     0.000,   7,1.0000
  5633,'1 ',     4.200,     2.550,     2.550,    -1.250,1.06000,  5633,     5.250, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     4.200,     0.000,   1,1.0000
  5634,'1 ',     7.000,     1.500,     1.500,    -2.000,1.05000,  5634,    10.500, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.000,     0.000,   1,1.0000
  5635,'1 ',    11.000,     8.715,    14.850,     0.000,1.05000,  5635,    27.000, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    15.000,     0.000,   7,1.0000
  5636,'1 ',     6.000,     2.212,     4.800,    -2.400,1.05000,  5636,     8.000, 0.00000E+0, 1.86500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.400,     0.000,   7,1.0000
  5642,'1 ',    15.000,     3.250,     3.250,     0.000,1.06000,  5642,    20.310, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.250,     0.000,   7,1.0000
  5644,'1 ',     3.000,     0.195,     2.400,    -0.980,1.01000,  5644,     4.080, 0.00000E+0, 1.23600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.260,     0.000,   7,1.0000
  5651,'1 ',    15.000,     6.630,    10.000,    -3.000,1.05000,  5651,    25.200, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    15.300,     0.000,   7,1.0000
  5652,'1 ',     8.000,     5.198,     5.198,     0.000,1.05000,  5652,     9.450, 0.00000E+0, 1.99000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.000,     0.000,   1,1.0000
  5653,'1 ',     7.000,     4.278,     5.250,    -2.630,1.05000,  5653,     8.750, 0.00000E+0, 1.86500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.000,     0.000,   7,1.0000
  5654,'1 ',    16.000,    12.600,    12.600,    -6.300,1.05000,  5654,    21.000, 0.00000E+0, 1.86500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.800,     0.000,   7,1.0000
  5660,'1 ',    12.000,     7.000,     7.000,    -3.000,1.05000,  5660,    22.000, 0.00000E+0, 1.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    13.000,     5.000,   4,1.0000
  5662,'2 ',    16.000,     4.005,     8.000,    -4.000,1.05000,  5662,    27.700, 0.00000E+0, 2.37000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    17.000,     5.000,   4,1.0000
  5665,'1 ',     8.000,     3.726,    10.600,    -7.600,1.05000,  5665,    13.100, 0.00000E+0, 1.67000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     9.000,     1.800,   1,1.0000
  5665,'2 ',    20.000,     9.315,    24.776,   -21.245,1.05000,  5665,    37.500, 0.00000E+0, 1.67000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    27.000,    12.000,   1,1.0000
  5666,'1 ',     6.000,     2.889,     2.889,    -3.852,1.05000,  5529,    22.970, 0.00000E+0, 1.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.000,     0.000,   7,1.0000
  5667,'1 ',     8.000,     6.000,     6.000,    -2.400,1.05000,  5667,    12.000, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.600,     0.000,   1,1.0000
  5668,'1 ',     8.000,     7.200,     7.200,    -3.600,1.05000,  5668,    12.000, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     9.600,     0.000,   7,1.0000
  5671,'1 ',   145.000,    25.656,    75.000,   -73.000,1.02000,  5000,   172.500, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   160.000,    31.000,   6,1.0000
  5672,'2 ',   145.000,    25.656,    75.000,   -73.000,1.02000,  5000,   172.500, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   160.000,    31.000,   6,1.0000
  5673,'3 ',   145.000,    25.656,    75.000,   -73.000,1.02000,  5000,   172.500, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   160.000,    31.000,   6,1.0000
  5674,'4 ',   145.000,    25.656,    75.000,   -73.000,1.02000,  5000,   172.500, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   160.000,    31.000,   6,1.0000
  5675,'5 ',   145.000,    25.656,    75.000,   -73.000,1.02000,  5000,   172.500, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   160.000,    31.000,   6,1.0000
  5676,'6 ',   145.000,    25.656,    75.000,   -73.000,1.02000,  5000,   172.500, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   160.000,    31.000,   6,1.0000
  5677,'7 ',   145.000,    25.656,    75.000,   -73.000,1.02000,  5000,   172.500, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   160.000,    31.000,   6,1.0000
  5678,'8 ',   145.000,    25.656,    75.000,   -73.000,1.02000,  5000,   172.500, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   160.000,    31.000,   6,1.0000
  5679,'9 ',   145.000,    25.656,    75.000,   -73.000,1.02000,  5000,   172.500, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   160.000,    31.000,   6,1.0000
  5680,'1 ',   145.000,    25.656,    75.000,   -73.000,1.02000,  5000,   172.500, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   160.000,    31.000,   6,1.0000
  5681,'1 ',   145.000,    25.656,    75.900,   -98.300,1.02000,  5000,   172.500, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   160.000,    31.000,   6,1.0000
  5682,'2 ',   145.000,    25.656,    75.900,   -98.300,1.02000,  5000,   172.500, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   160.000,    31.000,   6,1.0000
  5683,'3 ',   145.000,    25.656,    75.900,   -98.300,1.02000,  5000,   172.500, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   160.000,    31.000,   6,1.0000
  5684,'4 ',   145.000,    25.656,    75.900,   -98.300,1.02000,  5000,   172.500, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   160.000,    31.000,   6,1.0000
  5685,'5 ',   145.000,    25.656,    75.900,   -98.300,1.02000,  5000,   172.500, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   160.000,    31.000,   6,1.0000
  5686,'6 ',   145.000,    26.047,    75.900,   -98.300,1.02000,  5000,   172.500, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   160.000,    31.000,   6,1.0000
  5691,'1 ',    40.000,     6.247,    45.000,     0.000,1.03000,  5691,    70.000, 0.00000E+0, 2.37000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    59.500,    36.000,   6,1.0000
  5692,'2 ',    40.000,     6.247,    45.000,     0.000,1.03000,  5692,    70.000, 0.00000E+0, 2.37000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    59.500,    36.000,   6,1.0000
  5972,'1 ',     6.500,     4.638,     4.875,    -4.875,1.02000,  5972,     8.125, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.600,     0.000,  14,1.0000
  6600,'1 ',   650.000,   288.100,   288.100,  -139.700,1.03000,  6600,   826.000, 0.00000E+0, 2.58000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   672.000,   129.800,   9,1.0000
  6601,'1 ',     5.000,     2.000,     2.000,    -2.000,1.05000,  6601,     7.200, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.500,     1.100,   6,1.0000
  6602,'2 ',     5.000,     2.000,     2.000,    -2.000,1.05000,  6602,     7.200, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.500,     1.100,   6,1.0000
  6603,'3 ',     5.000,     2.000,     2.000,    -2.000,1.05000,  6603,     7.200, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.500,     1.100,   6,1.0000
  6604,'1 ',     4.160,     1.195,     2.400,    -2.400,1.00000,  6593,     5.500, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.200,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 0.9000
  6605,'1 ',    15.000,     8.000,     8.000,    -9.350,1.05000,  6605,    22.000, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.000,     3.200,   4,1.0000
  6605,'2 ',    15.000,     8.000,     8.000,    -9.350,1.05000,  6605,    22.000, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.000,     3.200,   4,1.0000
  6606,'1 ',     3.500,     1.500,     1.500,    -4.000,1.05000,  6606,     4.500, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.600,     0.700,   6,1.0000
  6606,'2 ',     3.500,     1.500,     1.500,    -4.000,1.05000,  6606,     4.500, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.600,     0.700,   6,1.0000
  6606,'3 ',     3.500,     1.500,     1.500,    -4.000,1.05000,  6606,     4.500, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.600,     0.700,   6,1.0000
  6607,'1 ',     7.000,     4.500,     4.500,    -4.000,1.05000,  6607,    10.000, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.500,     1.500,   6,1.0000
  6607,'2 ',     7.100,     4.500,     4.500,    -4.000,1.05000,  6607,    10.000, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.500,     1.500,   6,1.0000
  6608,'1 ',     8.000,     6.200,     6.200,    -6.200,1.00000,  6608,    10.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  6609,'1 ',    19.800,     2.326,    12.000,   -12.000,1.00000,  6609,    27.500, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    24.750,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  6610,'1 ',    35.000,   -24.206,    58.700,   -58.700,0.95000,  6610,   111.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  6611,'1 ',    30.000,    15.000,    15.000,   -22.000,1.05000,  6611,    44.200, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    35.000,     7.000,   4,1.0000
  6612,'2 ',    30.000,    26.609,    35.400,   -22.000,1.05000,  6612,    44.200, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    35.000,     7.000,   4,1.0000
  6613,'3 ',    25.000,    26.163,    35.400,   -22.000,1.05000,  6613,    44.200, 0.00000E+0, 2.03000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    35.000,     7.000,   4,1.0000
  6615,'4 ',    40.000,    17.293,    21.000,   -20.000,1.05000,  6615,    65.880, 0.00000E+0, 2.20500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    56.000,    10.000,   4,1.0000
  6616,'1 ',    50.000,    -8.718,    27.000,   -33.000,1.05000,  6616,    74.110, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    63.000,     6.000,   1,1.0000
  6619,'1 ',     8.000,     3.300,     3.300,    -3.300,1.00000,  6619,    10.600, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  6621,'1 ',    20.000,    -4.009,    13.000,    -7.000,1.05000,  6621,    28.000, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    23.000,     4.600,   4,1.0000
  6623,'1 ',     8.000,     4.840,     4.840,    -4.840,0.97000,  6623,    11.110, 0.00000E+0, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  6624,'1 ',    14.000,     3.053,    10.780,     0.000,1.05000,  6624,    19.600, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    15.800,     0.000,   7,1.0000
  6625,'1 ',     4.160,     1.195,     2.400,    -2.400,1.00000,  6593,     5.500, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.200,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 0.9000
  6626,'1 ',    40.000,    -3.811,    27.530,   -20.530,1.05000,  6626,    64.500, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    62.000,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  6627,'1 ',    58.750,     7.132,    66.600,   -57.600,1.00000,  6627,   117.500, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   117.500,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  6628,'1 ',    28.800,     4.038,    17.000,   -17.000,1.00000,  6628,    39.800, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    36.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  6629,'1 ',    17.600,     1.552,     8.650,    -8.650,1.00000,  6629,    23.650, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    22.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  6630,'1 ',    12.000,    19.000,    19.000,    -9.000,1.05000,  6630,    22.000, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.000,     3.200,   4,1.0000
  6630,'2 ',    23.000,    14.000,    14.000,    -9.000,1.05000,  6630,    28.000, 0.00000E+0, 1.12000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    23.000,     4.600,   4,1.0000
  6631,'1 ',    35.000,     9.319,    35.333,   -28.000,1.05000,  6631,    50.000, 0.00000E+0, 1.85500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    37.000,     7.000,   8,1.0000
  6632,'2 ',    30.000,     9.033,    35.333,   -28.000,1.05000,  6632,    50.000, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    37.000,     7.000,   8,1.0000
  6633,'3 ',    60.000,     8.700,    38.000,   -28.000,1.05000,  6633,    81.125, 0.00000E+0, 2.18000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    64.900,    15.000,   4,1.0000
  6634,'4 ',    60.000,     7.841,    38.000,   -28.000,1.05000,  6634,    81.125, 0.00000E+0, 2.18000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    64.900,    15.000,   4,1.0000
  6635,'5 ',    50.000,     6.326,    38.000,   -28.000,1.05000,  6635,    81.125, 0.00000E+0, 2.18000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    64.900,    15.000,   4,1.0000
  6636,'6 ',    40.000,     1.659,    32.000,   -15.000,1.05000,  6636,    60.510, 0.00000E+0, 1.81000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    51.440,    15.000,   4,1.0000
  6637,'7 ',    50.000,     2.518,    32.000,   -15.000,1.05000,  6637,    60.510, 0.00000E+0, 1.81000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    51.440,    15.000,   4,1.0000
  6638,'1 ',    58.000,     1.792,    36.000,   -28.000,1.05000,  6638,    77.650, 0.00000E+0, 2.25000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    58.000,    20.000,   4,1.0000
  6639,'1 ',    40.000,    18.218,    35.000,   -20.000,1.05000,  6639,    65.880, 0.00000E+0, 2.20500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    56.000,    40.000,   4,1.0000
  6640,'1 ',     4.000,     2.000,     2.000,    -1.000,1.05000,  6640,     5.600, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.500,     0.900,   6,1.0000
  6641,'1 ',    12.000,     5.192,     8.000,     0.000,1.05000,  6641,    17.000, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    14.700,     2.900,   6,1.0000
  6642,'2 ',    12.000,     8.000,     8.000,     0.000,1.05000,  6642,    17.000, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    14.700,     2.900,   6,1.0000
  6643,'3 ',    12.000,     5.192,     8.000,     0.000,1.05000,  6643,    17.000, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    14.700,     2.900,   6,1.0000
  6644,'4 ',    12.000,     5.192,     8.000,     0.000,1.05000,  6644,    17.000, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    14.700,     2.900,   6,1.0000
  6645,'2 ',    40.000,    18.218,    35.000,   -20.000,1.05000,  6645,    65.880, 0.00000E+0, 2.20500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    56.000,    40.000,   4,1.0000
  6646,'3 ',    40.000,    18.218,    35.000,   -20.000,1.05000,  6646,    65.880, 0.00000E+0, 2.20500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    56.000,    40.000,   4,1.0000
  6647,'1 ',     3.000,     3.480,     3.480,    -0.870,1.05000,  6647,     5.800, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     4.640,     0.000,   1,1.0000
  6648,'1 ',    46.500,    35.944,    41.300,   -41.300,1.05000,  6648,    96.750, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    93.000,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  6649,'8 ',    50.000,    29.275,    32.000,   -20.000,1.05000,  6649,    60.510, 0.00000E+0, 2.03000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    51.400, -9999.000,   4,1.0000
  6650,'9 ',    60.000,    33.519,    40.000,   -20.000,1.05000,  6650,    83.460, 0.00000E+0, 2.17000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    64.000,     0.000,   5,1.0000
  6651,'1 ',    22.400,    -9.803,    14.000,   -14.000,1.00000,  6651,    31.300, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  6652,'1 ',     5.000,    -0.317,     3.000,    -3.000,1.00000,  6652,     7.000, 0.00000E+0, 2.60000E-1, 0.00000E+0, 1.00000E+0,1.00000,1,  100.0,     6.300,     0.000,   6,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  6655,'1 ',   142.000,    74.973,    99.600,   -40.800,1.05800,  6655,   189.000, 0.00000E+0, 1.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   152.800,    31.400,   1,1.0000
  6656,'1 ',   142.000,    63.157,    99.600,   -40.800,1.05000,  6656,   189.000, 0.00000E+0, 1.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   152.800,    31.400,   1,1.0000
  6657,'1 ',   151.000,    75.716,    80.750,   -70.050,1.05800,  6657,   200.000, 0.00000E+0, 1.66000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   168.000,    80.000,   1,1.0000
  6658,'1 ',    13.000,     3.380,     8.000,    -4.000,1.05000,  6658,    20.000, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    13.800,     8.000,   4,1.0000
  6659,'2 ',    13.000,     3.380,     8.000,    -4.000,1.05000,  6659,    20.000, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    13.800,     8.000,   4,1.0000
  6661,'1 ',    11.000,     5.000,     5.000,    -5.000,1.05000,  6661,    16.000, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    12.800,     2.600,   6,1.0000
  6662,'2 ',    11.000,    -0.857,     5.000,    -5.000,1.05000,  6662,    16.000, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    12.800,     2.600,   6,1.0000
  6663,'3 ',    11.000,    -0.862,     5.000,    -5.000,1.05000,  6663,    16.000, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    12.800,     2.600,   6,1.0000
  6670,'1 ',    24.000,    10.690,    18.000,   -18.000,1.05000,  6670,    48.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    48.000,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  6671,'1 ',   170.000,     8.242,   116.981,  -130.800,1.02000,  6671,   210.000, 0.00000E+0, 2.63000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   189.000,  -182.600,   6,1.0000
  6672,'2 ',   150.000,     8.875,   132.000,  -185.000,1.01600,  6672,   210.000, 0.00000E+0, 2.63000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   189.000,  -182.600,   6,1.0000
  6673,'3 ',   150.000,     8.794,   132.000,  -185.000,1.01600,  6673,   210.000, 0.00000E+0, 2.63000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   189.000,  -182.600,   6,1.0000
  6674,'4 ',   170.000,    86.738,   132.000,  -185.000,1.01000,  6674,   210.000, 0.00000E+0, 2.63000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   189.000,  -182.600,   6,1.0000
  6675,'1 ',    46.400,    11.316,    29.600,   -29.600,1.00000,  6675,    67.900, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    58.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  6680,'1 ',    10.000,     0.907,     4.600,    -0.750,1.05000,  6680,    12.500, 0.00000E+0, 1.18000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000,   5,1.0000
  6681,'1 ',     6.000,     4.000,     4.000,     0.000,1.05000,  6681,     8.100, 0.00000E+0, 1.64000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.500,     1.300,   6,1.0000
  6682,'2 ',     6.000,     4.000,     4.000,     0.000,1.05000,  6682,     8.100, 0.00000E+0, 1.64000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.500,     1.300,   6,1.0000
  6683,'3 ',     6.000,     4.000,     4.000,     0.000,1.05000,  6683,     8.100, 0.00000E+0, 1.64000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.500,     1.300,   6,1.0000
  6684,'4 ',     6.000,     4.000,     4.000,     0.000,1.05000,  6684,     8.100, 0.00000E+0, 1.64000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.500,     1.300,   6,1.0000
  6685,'1 ',     5.000,     1.000,     1.000,    -0.500,1.05000,  6685,     7.150, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.700,     2.000,   5,1.0000
  6686,'1 ',    25.000,     6.000,     6.000,    -6.000,1.05000,  6686,    29.000, 0.00000E+0, 2.16000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    25.000,    19.000,   8,1.0000
  6687,'1 ',    12.000,    -1.395,     9.000,    -9.000,1.05000,  6687,    30.000, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    15.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  6688,'1 ',    12.000,     1.906,     9.000,    -9.000,1.06000,  6688,    30.000, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    15.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  6691,'1 ',    14.000,     5.238,    10.000,     0.000,1.05000,  6691,    22.000, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.000,     3.200,   4,1.0000
  6691,'2 ',    14.000,     5.238,    10.000,     0.000,1.05000,  6691,    22.000, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.000,     3.200,   4,1.0000
  6693,'3 ',    14.000,     5.191,    10.000,    -9.350,1.05000,  6693,    22.000, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    16.000,     3.200,   4,1.0000
  6695,'1 ',     1.500,     0.700,     0.700,    -2.000,1.05000,  6695,     2.000, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     1.530,     0.000,   7,1.0000
  6696,'1 ',    20.800,     7.767,    13.500,   -13.500,1.05000,  6696,    26.000, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    26.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  6697,'1 ',    39.900,     9.756,    46.200,   -46.200,1.05000,  6697,    79.800, 7.42400E-1, 3.71200E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    79.800,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  6824,'1 ',     4.000,    -2.500,     4.000,    -2.500,1.05000,  6824,     6.250, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.000,     0.000,   1,1.0000
  6824,'2 ',     4.000,    -2.500,     4.000,    -2.500,1.05000,  6824,     6.250, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.000,     0.000,   1,1.0000
  7600,'1 ',     9.730,     0.000,     7.000,    -7.000,1.00000,  7600,    12.150, 0.00000E+0, 1.53000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000,   4,1.0000
  7600,'2 ',     9.730,     0.000,     7.000,    -7.000,1.00000,  7600,    12.150, 0.00000E+0, 1.53000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000,   4,1.0000
  7600,'3 ',     9.730,     0.000,     7.000,    -7.000,1.00000,  7600,    12.150, 0.00000E+0, 1.53000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000,   4,1.0000
  7600,'4 ',     9.730,     0.000,     7.000,    -7.000,1.00000,  7600,    12.150, 0.00000E+0, 1.53000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000,   4,1.0000
  7603,'1 ',     6.000,     2.902,     3.867,    -5.067,1.00000,  7603,     8.000, 7.00000E-5, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.200,     1.400,   6,1.0000
  7603,'2 ',     6.000,     2.262,     3.867,    -5.067,1.00000,  7603,     8.000, 7.00000E-5, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.200,     1.400,   6,1.0000
  7604,'26',    35.000,    11.762,    32.500,   -19.500,1.04000,  7604,    65.700, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    45.000,     0.000,   4,1.0000
  7605,'27',    35.000,    11.762,    32.500,   -19.500,1.04000,  7605,    65.700, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    45.000,     0.000,   4,1.0000
  7607,'1 ',    80.000,    -1.632,    50.000,   -50.000,1.00000,  7607,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7608,'1 ',     4.400,     2.600,     2.600,    -2.600,1.05000,  7608,     5.500, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.500,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7609,'1 ',     3.500,     3.360,     3.360,    -2.700,1.05000,  7609,     5.600, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.600,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7610,'1 ',     6.300,     3.140,     3.140,    -3.140,1.05000,  7500,     7.200, 0.00000E+0, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.500,     0.000,   1,1.0000
  7612,'1 ',    17.100,    -1.786,    12.100,   -12.100,1.00000,  7612,    30.680, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    25.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7613,'1 ',    20.985,    -1.006,    12.100,   -12.100,1.00000,  7613,    30.680, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.680,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7614,'1 ',    26.854,    -0.895,    15.500,   -15.500,1.00000,  7614,    39.260, 0.00000E+0, 9.99999E+5, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    39.260,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7615,'1 ',     8.500,     5.105,     6.000,    -5.000,1.05000,  7615,    10.620, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.500,     1.500,   6,1.0000
  7616,'2 ',     8.500,     5.105,     6.000,    -5.000,1.05000,  7616,    10.620, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.500,     1.500,   6,1.0000
  7617,'1 ',     2.400,    -0.466,     1.300,    -1.300,1.00000,  7617,     3.000, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7618,'1 ',     2.000,     1.500,     1.500,    -1.000,1.02000,  7618,     2.500, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     2.000,     0.700,   6,1.0000
  7618,'2 ',     2.000,     1.500,     1.500,    -1.000,1.02000,  7618,     2.500, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     2.000,     0.700,   6,1.0000
  7618,'3 ',     2.000,     0.662,     1.500,    -1.000,1.02000,  7618,     2.500, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.000,     0.700,   6,1.0000
  7619,'1 ',     9.234,    -0.139,     6.540,    -6.540,1.00000,  7619,    16.500, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    13.500,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7621,'1 ',    20.000,    10.694,    11.833,   -18.000,1.05000,  7621,    27.250, 0.00000E+0, 1.76000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    21.000,     4.200,   6,1.0000
  7622,'2 ',    20.000,    10.694,    11.833,   -18.000,1.05000,  7622,    27.250, 0.00000E+0, 1.76000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    21.000,     4.200,   6,1.0000
  7624,'1 ',     5.472,    -0.162,     3.870,    -3.870,1.00000,  7624,     8.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7625,'1 ',    28.000,    11.466,    20.000,   -10.000,1.05000,  7625,    37.000, 0.00000E+0, 1.95000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    31.640,     0.000,   6,1.0000
  7626,'2 ',    28.000,    11.466,    20.000,   -10.000,1.05000,  7626,    37.000, 0.00000E+0, 1.95000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    31.640,     0.000,   6,1.0000
  7627,'1 ',    80.000,    -1.632,    50.000,   -50.000,1.00000,  7627,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7629,'1 ',    53.352,     1.722,    42.000,   -42.000,1.00000,  7629,    96.320, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    78.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7630,'1 ',    80.000,    13.668,    48.430,   -48.430,1.05000,  7630,   116.960, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7631,'1 ',   100.000,    50.857,    50.857,   -35.429,1.05000,  7631,   128.000, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   115.000,  -100.000,   6,1.0000
  7632,'2 ',    80.000,    50.021,    50.857,   -35.429,1.05000,  7632,   128.000, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   115.000,  -100.000,   6,1.0000
  7633,'1 ',    64.000,    15.802,    40.000,   -40.000,1.05000,  7633,    80.000, 9.99900E+3, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    80.000,     0.000,  12,1.0000
  7634,'1 ',    80.000,    -4.096,    64.130,   -64.130,1.00000,  7634,   118.800, 9.99900E+3, 1.00000E+0, 0.00000E+0, 1.00000E+0,1.00000,1,  100.0,   100.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7635,'1 ',    80.000,    -3.991,    64.130,   -64.130,1.00000,  7635,   118.800, 9.99900E+3, 1.00000E+0, 0.00000E+0, 1.00000E+0,1.00000,1,  100.0,   100.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7636,'1 ',     4.000,    -0.198,     3.000,    -3.840,1.00000,  7636,     5.000, 9.99990E+4, 1.00000E+0, 0.00000E+0, 1.00000E+0,1.00000,1,  100.0,     5.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7637,'1 ',    56.760,     5.479,    42.570,   -42.570,1.05000,  7637,    68.950, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    70.950,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7638,'1 ',     4.000,     2.420,     2.420,    -2.420,1.05000,  7638,     5.560, 1.00000E+3, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7639,'1 ',    21.600,    -1.335,    20.000,   -20.000,1.04000,  7639,    32.400, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    27.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7641,'1 ',    60.000,    -0.534,    60.720,   -60.720,1.00000,  7641,   116.100, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7642,'2 ',    20.000,    13.103,    27.840,   -14.054,1.05000,  7642,    36.000, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.800,     5.400,   8,1.0000
  7643,'3 ',    20.000,     7.905,    19.933,    -0.667,1.05000,  7643,    27.500, 0.00000E+0, 2.01000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    22.800,     0.000,   4,1.0000
  7644,'4 ',    20.000,     7.905,    19.933,    -0.667,1.05000,  7644,    27.500, 0.00000E+0, 2.01000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    22.800,     0.000,   4,1.0000
  7645,'G ',   170.000,    80.688,   128.940,   -76.560,1.05000,  7645,   256.000, 0.00000E+0, 2.07600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   197.000,    80.000,   8,1.0000
  7647,'1 ',     3.500,     3.960,     3.960,    -3.960,1.05000,  7647,     6.200, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.100,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7648,'1 ',   144.000,    19.812,    89.000,   -89.000,1.00000,  7648,   219.780, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   180.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7651,'1 ',    59.000,    29.954,    43.934,   -30.849,1.05000,  7651,    75.000, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    60.000,     0.000,   5,1.0000
  7652,'2 ',    55.000,    29.670,    43.945,   -30.900,1.05000,  7652,    75.000, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    60.000,     0.000,   5,1.0000
  7653,'3 ',    80.000,    40.000,    40.000,   -29.000,1.05000,  7653,   156.250, 0.00000E+0, 1.86000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    98.000,     0.000,   8,1.0000
  7661,'1 ',    18.000,     1.612,    14.533,    -8.973,1.00000,  7661,    23.200, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    19.000,     3.700,   6,1.0000
  7662,'2 ',    18.000,     1.612,     8.763,    -8.668,1.00000,  7662,    23.200, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    19.000,     3.700,   6,1.0000
  7663,'3 ',    18.000,     1.612,     8.763,    -8.668,1.00000,  7663,    23.200, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    19.000,     3.700,   6,1.0000
  7664,'4 ',    18.000,     1.612,    16.500,   -20.000,1.00000,  7664,    23.200, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    19.000,     3.700,   6,1.0000
  7665,'1 ',    28.000,     4.730,    22.500,   -20.000,1.03000,  7665,    37.500, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.000,    15.000,   6,1.0000
  7666,'2 ',    28.000,     4.730,    22.500,   -20.000,1.03000,  7666,    37.500, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.000,    15.000,   6,1.0000
  7667,'3 ',    28.000,     4.730,    22.500,   -20.000,1.03000,  7667,    37.500, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.000,    15.000,   6,1.0000
  7668,'4 ',    28.000,     4.730,    22.500,   -20.000,1.03000,  7668,    37.500, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.000,    15.000,   6,1.0000
  7677,'1 ',    21.000,     8.303,    17.100,   -10.000,1.03000,  7677,    28.500, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    25.000,    12.800,   6,1.0000
  7678,'2 ',    12.000,     5.256,    10.380,    -7.000,1.03000,  7678,    17.900, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    14.600,     6.600,   6,1.0000
  7679,'3 ',    12.000,     5.256,    10.380,    -7.000,1.03000,  7679,    17.900, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    14.600,     6.600,   6,1.0000
  7680,'1 ',    25.000,     7.546,    32.000,   -33.000,1.03000,  7680,    50.000, 5.00000E-5, 2.58000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    41.000,     9.000,   6,1.0000
  7683,'1 ',    19.000,     2.948,    20.000,   -10.000,1.00000,  7683,    31.000, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    26.000,     5.200,   6,1.0000
  7684,'1 ',     4.000,     0.476,     2.422,    -2.422,1.00000,  7684,     5.550, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7685,'1 ',     5.600,     3.050,     3.050,    -3.050,1.05000,  7685,     7.000, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7686,'1 ',     2.400,     1.000,     1.000,    -1.000,1.05000,  7686,     3.000, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7689,'1 ',     3.000,     1.455,     1.455,    -1.455,1.05000,  7689,     3.000, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7694,'1 ',    30.000,    10.142,    40.000,   -10.000,1.05000,  7694,    71.500, 0.00000E+0, 1.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    60.000,    15.000,   6,1.0000
  7695,'2 ',    30.000,    10.142,    40.000,   -10.000,1.05000,  7695,    71.500, 1.75000E-1, 1.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    60.000,    15.000,   6,1.0000
  7696,'1 ',     3.000,     1.870,     1.870,    -1.160,1.03000,  7696,     4.150, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.300,     1.500,   6,1.0000
  7902,'1 ',    80.000,    10.183,    48.000,   -48.000,1.05000,  7902,   100.000, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  8600,'1 ',   110.000,    36.911,    85.000,   -33.000,1.05000,  8600,   146.000, 0.00000E+0, 2.46000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   116.000,    24.800,   8,1.0000
  8604,'1 ',    16.200,    12.150,    12.150,    -6.080,1.05000,  8604,    20.250, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.200,     0.000,   7,1.0000
  8607,'1 ',    30.000,     9.288,    24.000,   -13.000,1.05000,  8607,    40.000, 0.00000E+0, 1.23600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    32.000,     0.000,   7,1.0000
  8608,'1 ',    18.000,     9.843,    13.740,    -9.000,1.05000,  8608,    22.900, 0.00000E+0, 2.07000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.320,     0.000,   7,1.0000
  8608,'2 ',    18.000,     9.843,    13.740,    -9.000,1.05000,  8608,    22.900, 0.00000E+0, 2.07000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.320,     0.000,   7,1.0000
  8608,'3 ',    18.000,     9.843,    13.740,    -9.000,1.05000,  8608,    22.900, 0.00000E+0, 2.07000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.320,     0.000,   7,1.0000
  8609,'1 ',    22.400,    10.800,    10.800,    -3.800,1.05000,  8609,    28.000, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    22.400,     0.000,   7,1.0000
  8610,'4 ',    18.000,     7.695,    13.740,    -9.000,1.05000,  8610,    22.900, 0.00000E+0, 2.07000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    18.320,     0.000,   7,1.0000
  8610,'5 ',    18.000,     7.695,    13.740,    -9.000,1.05000,  8610,    22.900, 0.00000E+0, 2.07000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    18.320,     0.000,   7,1.0000
  8611,'1 ',   130.000,    12.040,   112.500,   -49.000,1.05000,  8611,   184.500, 7.00000E-5, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   144.200,    31.400,   8,1.0000
  8612,'2 ',   100.000,   101.742,   112.500,   -49.000,1.05000,  8612,   184.500, 7.00000E-5, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   144.200,    31.400,   8,1.0000
  8613,'3 ',   120.000,    61.816,   114.000,   -80.000,1.05000,  8613,   190.800, 0.00000E+0, 1.78000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   158.600,    80.000,   8,1.0000
  8614,'2 ',   110.000,    36.813,    88.000,   -54.000,1.05000,  8614,   164.700, 0.00000E+0, 2.45000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   118.000,    40.000,   8,1.0000
  8615,'3 ',   130.000,    51.787,   145.000,   -73.000,1.05000,  8615,   194.110, 0.00000E+0, 2.41000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   151.500,    80.000,   8,1.0000
  8616,'3 ',    49.000,    17.959,    37.320,   -19.420,1.05000,  8616,    62.200, 0.00000E+0, 1.68000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.760,    27.000,   4,1.0000
  8617,'1 ',     4.500,     5.250,     5.250,    -1.750,1.05000,  8617,    11.000, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.000,     0.000,   7,1.0000
  8618,'1 ',    14.000,    11.250,    11.250,    -3.750,1.05000,  8618,    20.250, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    15.000,     0.000,   7,1.0000
  8620,'4 ',    50.000,    18.064,    39.000,   -20.300,1.05000,  8620,    65.000, 0.00000E+0, 1.81000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    52.000,    28.000,   4,1.0000
  8622,'1 ',   180.000,    75.177,   140.000,   -95.000,1.05000,  8622,   270.000, 0.00000E+0, 1.68000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   229.000,    70.000,   4,1.0000
  8623,'2 ',   180.000,    75.177,   140.000,   -95.000,1.05000,  8623,   270.000, 0.00000E+0, 1.69000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   229.000,    70.000,   4,1.0000
  8624,'1 ',   180.000,    89.943,   140.000,   -95.000,1.05000,  8624,   270.000, 0.00000E+0, 1.77000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   229.000,    70.000,   4,1.0000
  8625,'24',    47.000,    22.800,    22.800,   -22.000,1.05000,  8625,    55.000, 0.00000E+0, 2.24000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,     0.000,   4,1.0000
  8626,'1 ',    81.000,    13.495,    44.660,   -44.660,1.05000,  8626,   110.680, 2.20000E-1, 2.20000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   101.250,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  8627,'1 ',    81.000,    13.019,    44.880,   -44.880,1.05000,  8627,   111.510, 2.20000E-1, 2.20000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   101.250,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  8628,'1 ',    25.920,    12.200,    12.200,   -12.200,1.05000,  8628,    32.400, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    32.400,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  8629,'1 ',    53.336,    -4.501,    29.059,   -29.059,1.05000,  8629,    66.670, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    66.670,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  8630,'1 ',     6.000,     2.000,     2.000,    -2.000,1.05000,  8630,     7.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.000,     1.200,   6,1.0000
  8630,'2 ',     6.000,     2.000,     2.000,    -2.000,1.05000,  8630,     7.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.000,     1.200,   6,1.0000
  8631,'1 ',    30.000,    23.031,    30.970,   -20.830,1.05000,  8631,    40.000, 0.00000E+0, 3.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    33.000,     6.600,   6,1.0000
  8632,'2 ',    30.000,    23.031,    30.970,   -20.830,1.05000,  8632,    40.000, 0.00000E+0, 3.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    33.000,     6.600,   6,1.0000
  8634,'1 ',     5.000,     3.126,     3.363,    -3.000,1.05000,  8634,     7.000, 0.00000E+0, 2.88000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.000,     1.600,   6,1.0000
  8635,'2 ',     5.000,     3.000,     3.000,    -3.000,1.05000,  8635,     7.000, 0.00000E+0, 2.88000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.000,     1.600,   6,1.0000
  8637,'1 ',   230.000,    80.177,   185.000,  -120.000,1.05000,  8637,   340.000, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   268.000,     0.000,   4,1.0000
  8638,'1 ',    93.576,    14.756,    68.545,   -68.545,1.05000,  8638,   116.970, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   116.970,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  8639,'2 ',    93.576,    15.164,    68.545,   -68.545,1.05000,  8639,   116.970, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   116.970,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  8640,'3 ',    93.576,    15.113,    68.545,   -68.545,1.05000,  8640,   116.970, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   116.970,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  8641,'1 ',     8.000,     4.000,     4.000,    -4.000,1.05000,  8641,    10.000, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.000,     1.600,   6,1.0000
  8642,'2 ',     6.000,     4.000,     4.000,    -4.000,1.05000,  8642,    10.000, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.000,     1.600,   6,1.0000
  8643,'3 ',     5.000,     4.000,     4.000,    -4.000,1.05000,  8643,    10.000, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.000,     1.600,   6,1.0000
  8644,'1 ',    47.000,    30.134,    48.700,   -23.000,1.05000,  8644,    81.125, 0.00000E+0, 1.72000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    64.900,     0.000,   4,1.0000
  8645,'1 ',    52.500,    -6.712,    32.480,   -32.480,1.05000,  8645,   105.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   105.000,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  8648,'2 ',     1.900,     1.476,     1.476,    -0.200,1.05000,  8648,     2.490, 8.70000E-3, 1.16000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     2.000,     0.000,  13,1.0000
  8649,'2 ',    49.700,    10.802,    20.720,   -20.720,1.05000,  8649,    99.400, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    99.400,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  8655,'1 ',    32.000,     0.445,    18.620,   -18.620,1.05000,  8655,    44.680, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    40.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  8656,'2 ',    12.600,     4.825,     7.500,    -7.500,1.05000,  8656,    25.200, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    25.200,     0.000,  11,1.0000
  8658,'1 ',    12.600,     4.825,     7.500,    -7.500,1.05000,  8658,    25.200, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    25.200,     0.000,  11,1.0000
  8660,'1 ',    10.000,     1.006,    10.000,    -8.000,1.02000,  8660,    22.000, 0.00000E+0, 1.72000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    16.000,     3.200,   4,1.0000
  8660,'2 ',    10.000,     1.006,     8.000,    -8.000,1.02000,  8660,    21.600, 0.00000E+0, 1.68000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    15.000,     3.000,   4,1.0000
  8660,'3 ',    10.000,     0.572,    16.600,   -10.000,1.02000,  8660,    20.000, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    16.000,     3.200,   4,1.0000
  8663,'1 ',    30.000,     6.600,     6.600,   -12.000,1.05000,  8663,    40.000, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    31.190,     0.000,   4,1.0000
  8666,'1 ',     8.000,     2.503,     4.500,    -4.500,1.05000,  8666,    12.500, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  8667,'1 ',    12.000,     8.000,     8.000,    -8.000,1.05000,  8667,    15.000, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    15.000,     3.000,   6,1.0000
  8671,'1 ',    15.000,     3.850,    10.000,    -5.000,1.01000,  8671,    25.000, 0.00000E+0, 1.21000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.000,     4.000,   4,1.0000
  8672,'2 ',     8.000,     3.608,   100.000,  -100.000,1.01000,  8672,    20.500, 0.00000E+0, 1.11000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.400,     0.000,   4,1.0000
  8673,'1 ',     2.000,     4.929,    16.000,    -6.000,1.05000,  8673,    28.000, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.000,     0.000,   1,1.0000
  8674,'1 ',     5.600,    -0.837,     5.320,    -5.320,1.05000,  8674,     8.800, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  8675,'1 ',    14.080,     8.520,     8.520,    -8.520,1.05000,  8675,    17.600, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    17.600,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  8676,'1 ',    28.000,     6.796,    11.500,   -11.500,1.05000,  8676,    37.940, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    35.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  8677,'2 ',    32.000,     0.445,    18.620,   -18.620,1.05000,  8677,    44.680, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    40.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  8678,'1 ',    18.000,     9.604,    10.900,   -10.900,1.05000,  8678,    22.500, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    22.500,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  8680,'1 ',     7.500,     3.500,     3.500,     0.000,1.05000,  8680,     9.500, 0.00000E+0, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.000,     1.600,   6,1.0000
  8680,'2 ',     7.500,     3.500,     3.500,     0.000,1.05000,  8680,     9.500, 0.00000E+0, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.000,     1.600,   6,1.0000
  8681,'1 ',     8.000,     3.000,     3.000,    -7.000,1.05000,  8681,     9.600, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.000,     1.600,   6,1.0000
  8682,'2 ',     6.000,     3.000,     3.000,    -7.000,1.05000,  8682,     9.600, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.000,     1.600,   6,1.0000
  8684,'1 ',    14.000,     5.527,    11.250,    -3.750,1.05000,  8684,    20.625, 0.00000E+0, 1.86500E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    15.000,     0.000,  98,1.0000
  8686,'1 ',    30.000,    22.550,    22.550,    -9.020,1.05000,  8686,    45.100, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    36.080,     0.000,   7,1.0000
  8688,'2 ',    60.000,    18.817,    32.450,   -16.230,1.05000,  8688,    81.130, 0.00000E+0, 1.72000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    64.900,     0.000,   4,1.0000
  8689,'1 ',    12.368,     4.049,     9.330,    -9.330,1.00000,  8689,    18.060, 9.99900E+3, 1.00000E+0, 0.00000E+0, 1.00000E+0,1.00000,1,  100.0,    15.460,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  8690,'1 ',    10.000,     0.000,    10.600,    -7.600,1.00000,  8690,    13.100, 0.00000E+0, 1.15000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     2.000,   4,1.0000
  8691,'1 ',     3.000,     2.664,     3.620,    -2.450,1.05000,  8691,     4.500, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     4.000,     0.800,   6,1.0000
  8691,'2 ',     3.500,     3.108,     3.620,    -2.450,1.05000,  8691,     4.500, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     4.000,     0.800,   6,1.0000
  8692,'1 ',    18.000,     0.286,    10.800,    -3.800,1.05000,  8692,    19.800, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    19.200,     0.000,   7,1.0000
  8694,'1 ',     8.800,     5.940,     5.940,    -5.940,1.05000,  8694,    13.200, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    11.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  8695,'1 ',    15.000,    10.871,    12.060,    -4.020,1.05000,  8695,    20.100, 0.00000E+0, 1.63000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.080,     0.000,   7,1.0000
  8696,'1 ',     7.000,    -0.887,     2.000,    -2.000,1.05000,  8696,     8.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.000,     0.000,   1,1.0000
  8698,'1 ',    17.600,     6.796,     9.600,    -9.600,1.05000,  8698,    22.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    22.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  8699,'1 ',    16.000,     7.362,    15.400,   -15.400,1.05000,  8699,    25.800, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  8900,'1 ',   200.000,    70.715,   132.600,  -102.000,1.05000,  8900,   255.000, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   216.800,    50.000,   5,1.0000
  8901,'1 ',    16.000,     7.300,     7.300,    -7.300,1.05000,  8901,    22.200, 0.00000E+0, 9.99999E+5, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  8902,'2 ',     4.000,     0.349,     3.000,    -2.000,1.02000,  8902,     7.500, 4.00000E-3, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.000,     1.000,  14,1.0000
  8904,'1 ',     9.600,    -1.131,     5.000,    -5.000,1.00000,  8904,    12.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    12.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  8907,'1 ',    40.000,     8.699,    31.000,   -31.000,1.05000,  8907,    52.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  8908,'1 ',    16.000,     2.167,    12.000,   -12.000,1.00000,  8908,    37.500, 0.00000E+0, 2.08000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.000,     0.000,   5,1.0000
  8908,'2 ',     8.000,     1.083,     6.000,    -5.000,1.00000,  8908,    15.000, 0.00000E+0, 2.19000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     0.000,   5,1.0000
  8917,'1 ',   281.600,    51.252,   264.130,  -264.130,1.05000,  8917,   440.200, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   352.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  8956,'1 ',     1.900,     1.476,     1.476,    -0.200,1.05000,  8956,     2.490, 8.70000E-3, 1.16000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     2.000,     0.000,   1,1.0000
  8957,'1 ',     4.000,     0.349,     4.500,    -2.000,1.02000,  8957,     7.500, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.000,     0.000,  14,1.0000
  8960,'3 ',    52.000,    10.027,    32.480,   -32.480,1.05000,  8960,   104.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   104.000,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 92001,'EN',    45.144,   -20.900,    14.850,   -20.900,1.00000, 92001,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    50.000,     0.000, 906,1.0000
 92002,'AS',     0.368,     0.000,     0.000,     0.000,1.00000, 92002,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.500,     0.000, 906,1.0000
 92401,'RI',     0.100,     0.000,     0.000,     0.000,1.00000, 92401,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   990.000,  -999.000, 901,1.0000
 94760,'AG',     0.000,     0.000,     0.000,     0.000,1.00000, 94760,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.250,     0.000, 901,1.0000
 95030,'FE',     8.236,     0.000,     0.000,     0.000,1.00000, 95030,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.000,     0.000, 901,1.0000
 95030,'PT',     8.724,     2.200,     2.200,    -2.200,1.00000, 95030,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     9.500,     0.000, 901,1.0000
 95031,'TS',     0.580,     0.000,     0.000,     0.000,1.00000, 95031,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.000,     0.000, 906,1.0000
 95032,'VI',     0.644,     0.000,     0.000,     0.000,1.00000, 95032,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.000,     0.000, 906,1.0000
 95033,'AB',     0.524,     0.000,     0.000,     0.000,1.00000, 95033,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.000,     0.000, 906,1.0000
 95034,'CK',     0.000,     0.000,     0.000,     0.000,1.00000, 95034,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.750,     0.000, 906,1.0000
 95035,'DI',     9.776,     2.180,     2.180,    -2.670,1.00000, 95035,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    11.250,     0.000, 906,1.0000
 95036,'LI',    -0.012,     0.000,     0.000,     0.000,1.00000, 95036,     6.250, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.250,     0.000, 901,1.0000
 95129,'ZE',     0.000,     0.000,     0.000,     0.000,1.00000, 95129,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.200,     0.000, 901,1.0000
 95420,'LJ',     0.880,    -0.080,     0.000,     0.000,1.00000, 95420,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.600,     0.000, 901,1.0000
 95590,'LN',    -0.008,    -0.006,     0.000,     0.000,1.00000, 95590,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.600,     0.000, 901,1.0000
 95621,'BL',    -0.752,     0.000,     0.000,     0.000,1.00000, 95621,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.800,     0.000, 907,1.0000
 95622,'LI',     2.688,     4.000,     4.000,    -4.000,1.00000, 95622,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.700,     0.000, 907,1.0000
 95623,'MR',     0.672,     0.000,     0.000,     0.000,1.00000, 95623,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.500,     0.000, 907,1.0000
 95711,'EN',     1.096,     2.002,     2.002,    -2.002,1.00000, 95711,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.600,     0.000, 907,1.0000
 95712,'SM',     6.848,     3.000,     3.000,    -4.300,1.00000, 95712,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000, 907,1.0000
 95731,'LR',    -0.008,     0.000,     0.000,     0.000,1.00000, 95731,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.200,     0.000, 901,1.0000
 97871,'1 ',   100.000,   -84.893,   214.000,  -214.000,1.00000, 97871,   214.000, 0.00000E+0, 2.07000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   193.000,     0.000, 901,1.0000
 97872,'1 ',   100.000,   -84.893,   214.000,  -214.000,1.00000, 97872,   214.000, 0.00000E+0, 2.07000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   193.000,     0.000, 901,1.0000
 98011,'1 ',   100.000,     1.384,    60.000,   -60.000,1.00000, 98011,   150.000, 0.00000E+0, 2.28000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   135.000,    50.000, 901,1.0000
 98012,'2 ',   100.000,     1.384,    60.000,   -60.000,1.00000, 98012,   150.000, 0.00000E+0, 2.28000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   135.000,    50.000, 901,1.0000
 98013,'3 ',   100.000,     1.219,    60.000,   -60.000,1.00000, 98013,   150.000, 0.00000E+0, 2.28000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   135.000,    50.000, 901,1.0000
 98014,'4 ',   100.000,     1.163,    60.000,   -60.000,1.00000, 98014,   150.000, 0.00000E+0, 2.28000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   135.000,    50.000, 901,1.0000
 98015,'5 ',   100.000,     1.384,    60.000,   -60.000,1.00000, 98015,   150.000, 0.00000E+0, 2.28000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   135.000,    50.000, 901,1.0000
 98016,'6 ',   100.000,     1.384,    60.000,   -60.000,1.00000, 98016,   150.000, 0.00000E+0, 2.28000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   135.000,    50.000, 901,1.0000
 98017,'7 ',   132.000,    -1.915,    60.000,   -60.000,1.00000, 98017,   150.000, 0.00000E+0, 2.28000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   135.000,    50.000, 901,1.0000
 98021,'1 ',     8.620,     0.000,     0.000,     0.000,1.00000, 98021,     9.000, 4.50000E-3, 1.49300E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     9.500,     0.000, 901,1.0000
 98022,'1 ',    19.904,     0.000,     0.000,     0.000,1.00000, 98022,     9.000, 4.50000E-3, 1.49300E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    20.000,     0.000, 901,1.0000
 98030,'RA',     7.236,    -3.080,     0.000,     0.000,1.00000, 98030,     9.000, 4.50000E-3, 1.49300E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.000,     0.000, 906,1.0000
 98040,'1 ',    13.000,     3.110,    14.000,   -14.000,1.00000, 98040,    16.000, 4.50000E-3, 1.49300E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    16.000,     0.000, 901,1.0000
 98047,'G1',    45.732,    17.000,    17.000,   -22.000,1.01500, 92040,    50.000, 9.49400E-3, 2.12808E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    50.000,     3.825, 901,1.0000
 98051,'1 ',    66.582,    30.549,    60.000,   -60.000,1.03000, 92051,    84.900, 0.00000E+0, 1.57000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    84.900,     7.000, 902,1.0000
 98052,'1 ',    66.582,    30.549,    60.000,   -60.000,1.03000, 92051,    84.900, 0.00000E+0, 1.62000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    84.900,     7.000, 902,1.0000
 98061,'PA',    27.880,   -24.424,    35.000,   -35.000,1.02000, 92062,    70.000, 0.00000E+0, 1.93000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    70.000,     0.000, 904,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 98063,'1 ',     9.344,     0.000,     0.000,     0.000,1.00000, 98063,     9.000, 4.50000E-3, 1.49300E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000, 901,1.0000
 98074,'1 ',    -0.224,    -1.058,    12.000,    -6.000,1.00000, 98074,    15.000, 0.00000E+0, 1.57000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    12.000,     0.000, 905,1.0000
 98075,'1 ',    19.220,    -1.128,     7.000,    -6.000,1.00000, 98075,     9.000, 4.50000E-3, 1.49300E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    20.000,     0.000, 906,1.0000
 98093,'G1',    23.520,    19.917,    28.000,   -28.000,1.03500, 92091,    68.000, 9.49400E-3, 2.12808E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    70.000,     0.000, 904,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 98121,'1 ',     0.000,     5.748,    40.000,   -42.000,1.03000, 92121,   142.750, 1.10000E-3, 1.47300E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   114.000,     0.000, 901,1.0000
 98122,'1 ',     0.000,     5.748,    40.000,   -42.000,1.03000, 92122,   142.750, 1.10000E-3, 1.47300E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   114.000,     0.000, 901,1.0000
 98171,'1 ',    36.910,     5.638,     7.000,    -4.000,1.02670, 92170,    63.500, 1.58000E-3, 2.11000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    62.000,     0.000, 901,1.0000
 98172,'1 ',    37.928,     5.638,     7.000,    -4.000,1.02670, 92170,    63.500, 1.58000E-3, 2.11000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    62.000,     0.000, 901,1.0000
 98173,'1 ',    34.138,     5.638,     7.000,    -4.000,1.02670, 92170,    63.500, 1.58000E-3, 2.11000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    62.000,     0.000, 901,1.0000
 98174,'1 ',    37.009,     5.638,     7.000,    -4.000,1.02670, 92170,    63.500, 1.58000E-3, 2.11000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    62.000,     0.000, 901,1.0000
 98175,'1 ',    40.821,     5.638,     7.000,    -4.000,1.02670, 92170,    63.500, 1.58000E-3, 2.11000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    62.000,     0.000, 901,1.0000
 98176,'1 ',    38.088,     5.638,     7.000,    -4.000,1.02670, 92170,    63.500, 1.58000E-3, 2.11000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    62.000,     0.000, 901,1.0000
 98177,'1 ',   140.218,     0.000,     0.000,     0.000,1.02670, 92171,   224.000, 1.05700E-3, 2.07000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   179.200,     0.000, 901,1.0000
 98178,'1 ',   145.558,     0.000,     0.000,     0.000,1.02670, 92171,   224.000, 1.05700E-3, 2.07000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   179.200,     0.000, 901,1.0000
 98179,'1 ',   167.479,     0.000,     0.000,     0.000,1.02670, 92171,   251.880, 1.05700E-3, 2.33000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   201.500,     0.000, 901,1.0000
 98191,'1 ',    17.885,     5.638,    15.000,    -7.500,1.02670, 92170,    28.000, 2.34000E-2, 1.79000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    28.000,     0.000, 901,1.0000
 98192,'1 ',    20.000,     5.638,    15.000,    -7.500,1.02670, 92170,    28.000, 2.34000E-2, 1.79000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    28.000,     0.000, 901,1.0000
 98280,'CO',    -0.012,     0.000,     0.000,     0.000,1.00000, 95280,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.800,     0.000, 901,1.0000
 98301,'1 ',    10.000,     1.500,     1.500,    -3.800,1.02670, 92245,    13.137, 0.00000E+0, 2.59000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    13.137,     0.000, 901,1.0000
 98301,'2 ',    10.000,     1.500,     1.500,    -3.800,1.02670, 92245,    13.137, 0.00000E+0, 2.59000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    13.137,     0.000, 901,1.0000
 98301,'3 ',    10.000,     1.500,     1.500,    -3.800,1.02670, 92245,    13.137, 0.00000E+0, 2.59000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    13.137,     0.000, 901,1.0000
 98301,'4 ',    10.000,     1.500,     1.500,    -3.800,1.02670, 92245,    13.137, 0.00000E+0, 2.59000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    13.137,     0.000, 901,1.0000
 98302,'5 ',    10.000,     1.500,     1.500,    -3.800,1.02670, 92245,    13.137, 0.00000E+0, 2.59000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    13.137,     0.000, 901,1.0000
 98302,'6 ',    10.000,     1.500,     1.500,    -3.800,1.02670, 92245,    13.137, 0.00000E+0, 2.59000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    13.137,     0.000, 901,1.0000
 98302,'7 ',    10.000,     1.500,     1.500,    -3.800,1.02670, 92245,    13.137, 0.00000E+0, 2.59000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    13.137,     0.000, 901,1.0000
 98302,'8 ',    10.000,     1.500,     1.500,    -3.800,1.02670, 92245,    13.137, 0.00000E+0, 2.59000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    13.137,     0.000, 901,1.0000
 98320,'1 ',    10.720,     3.712,    10.500,   -11.375,1.02000, 98320,    17.500, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    14.000,     0.000, 905,1.0000
 98372,'G1',    13.212,     5.657,    28.000,   -28.000,1.00000, 92370,    42.000, 4.10000E-3, 7.94900E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    42.000,     0.000, 904,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 98403,'PO',     3.380,     0.000,     0.000,     0.000,1.00000, 98403,     8.000, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.000,     0.000, 905,1.0000
 98404,'BI',     9.636,    -1.500,     9.000,    -1.500,1.00000, 98404,    15.000, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    12.000,     0.000, 905,1.0000
 98409,'FE',     9.216,    -1.250,     7.500,    -1.250,1.00000, 98409,    12.500, 0.00000E+0, 2.15000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000, 905,1.0000
 98411,'G1',    40.480,     2.669,    32.410,   -67.240,1.04000, 92411,   162.250, 6.10000E-3, 3.58600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   141.600,     0.000, 904,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 98412,'WY',     1.764,    -2.589,    10.840,    -7.200,1.00000, 98412,    15.000, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    12.000,     0.000, 905,1.0000
 98421,'G1',    25.388,    -3.656,    22.925,   -22.925,1.00000, 98421,    70.000, 6.30100E-3, 1.50724E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    70.000,     1.000, 904,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 98490,'G1',    10.596,    -2.143,    15.000,   -15.000,1.03000, 92490,    55.000, 9.60000E-3, 3.36800E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,     0.000, 904,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 98511,'1 ',   105.000,    33.921,    43.000,    -4.000,1.03000, 90500,   111.000, 4.30000E-3, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   111.000,    30.000, 901,1.0000
 98512,'1 ',   110.000,    33.921,    43.000,    -4.000,1.03000, 90500,   111.000, 4.30000E-3, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   111.000,    30.000, 901,1.0000
 98513,'1 ',   108.430,    33.921,    43.000,    -4.000,1.03000, 90500,   111.000, 4.30000E-3, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   111.000,    30.000, 901,1.0000
 98524,'G1',    24.788,     5.374,    21.000,   -21.000,1.03500, 92524,    57.750, 9.60000E-3, 3.36800E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    50.400,     0.000, 904,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 98525,'G1',    21.548,    18.790,    20.000,   -30.000,1.03500, 92524,    49.500, 4.70000E-3, 8.21900E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.500,     0.000, 904,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 98541,'1 ',    27.840,    24.000,    24.000,   -17.000,1.04000, 92540,    40.000, 4.30000E-3, 2.12000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    38.000,    15.000, 901,1.0000
 98542,'1 ',    28.800,    24.000,    24.000,   -17.000,1.04000, 92540,    40.000, 4.30000E-3, 2.12000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    38.000,    15.000, 901,1.0000
 98543,'1 ',    30.000,    23.000,    23.000,   -16.000,1.04000, 92540,    40.000, 4.30000E-3, 2.12000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    38.000,    15.000, 901,1.0000
 98544,'1 ',    27.840,    24.000,    24.000,   -17.000,1.04000, 92540,    40.000, 4.30000E-3, 2.12000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    38.000,    15.000, 901,1.0000
 98551,'1 ',    31.347,     5.296,     8.000,    -8.000,1.04000, 92550,    36.000, 4.40000E-3, 2.22000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    36.000,    15.000, 901,1.0000
 98552,'1 ',    32.234,     5.296,     8.000,    -8.000,1.04000, 92550,    36.000, 4.40000E-3, 2.22000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    36.000,    15.000, 901,1.0000
 98553,'1 ',    32.526,     5.296,     8.000,    -8.000,1.04000, 92550,    36.000, 4.40000E-3, 2.22000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    36.000,    15.000, 901,1.0000
 98581,'1 ',     5.712,    -0.103,     3.000,    -4.300,1.00000, 98581,     9.000, 4.50000E-3, 1.49300E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000, 901,1.0000
 98582,'1 ',     5.720,    -0.103,     5.000,    -5.000,1.00000, 98582,     9.000, 4.50000E-3, 1.49300E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000, 901,1.0000
 98592,'G1',    32.360,    -0.903,    28.000,   -35.000,1.03500, 98592,    52.800, 4.10000E-3, 7.94900E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    52.800,     0.000, 904,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 98593,'G1',    15.784,    -1.303,    22.900,   -22.900,1.03500, 92594,    70.000, 8.00000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    70.000,    70.000, 904,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 98594,'G1',    10.320,    -1.303,    15.000,   -15.000,1.03500, 92594,    50.000, 8.00000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,     3.822, 904,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 98595,'G1',     8.572,    -1.303,    15.000,   -15.000,1.03500, 92594,    50.000, 8.00000E-3, 2.12808E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,     3.825, 904,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 98611,'G1',    30.984,     4.695,    19.000,   -18.000,1.03000, 92611,    70.000, 9.49400E-3, 2.12808E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    65.100,     0.000, 904,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 98612,'1 ',     3.972,    -0.176,     4.410,    -6.000,1.00000, 98612,     9.000, 4.50000E-3, 1.49300E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.000,     0.000, 901,1.0000
 98613,'1 ',     5.624,     0.003,     2.880,    -4.320,1.00000, 98613,     9.000, 4.50000E-3, 1.49300E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     9.000,     0.000, 901,1.0000
 98620,'KN',     9.916,     0.000,     0.000,     0.000,1.00000, 98620,     9.000, 4.50000E-3, 1.49300E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    25.000,     0.000, 907,1.0000
 98640,'1 ',     8.388,    -0.409,     1.520,    -1.700,1.00000, 98640,     9.000, 4.50000E-3, 1.49300E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     9.500,     0.000, 901,1.0000
 98701,'C1',     5.280,     0.000,     0.000,     0.000,1.00000, 98701,    10.000, 0.00000E+0, 1.35760E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000, 901,1.0000
 98702,'G1',    16.800,    -0.655,     0.655,    -0.655,1.00000, 98702,    50.000, 9.49400E-3, 2.12808E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,     0.000, 904,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 98703,'G1',    11.840,    -0.655,     0.655,    -0.655,1.00000, 98703,    50.000, 9.49400E-3, 2.12808E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,    50.000, 904,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 98710,'C2',     5.388,     0.000,     0.000,     0.000,1.00000, 98710,    10.000, 0.00000E+0, 1.35760E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000, 901,1.0000
 98761,'EM',     0.932,     1.880,     5.000,    -5.000,1.00000, 98761,    10.000, 4.50000E-3, 1.49300E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000, 901,1.0000
 98762,'M2',     0.416,     0.000,     0.000,     0.000,1.00000, 98762,     1.250, 0.00000E+0, 5.90000E-2, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.000,     0.000, 901,1.0000
 98763,'M1',     1.720,     0.000,     0.000,     0.000,1.00000, 98763,     1.500, 0.00000E+0, 5.57000E-2, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.500,     0.000, 901,1.0000
 98781,'G1',    11.228,     0.000,     0.000,     0.000,1.03500, 92781,    52.275, 4.40000E-3, 8.21900E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    52.275,     0.000, 904,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 98782,'G1',    15.940,    12.183,    26.691,   -26.691,1.03500, 92781,    43.050, 4.40000E-3, 8.21900E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    43.050,     0.000, 904,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 98790,'G1',    10.428,    15.000,    15.000,   -15.000,1.04000, 92792,    50.000, 9.49400E-3, 2.12808E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,     0.000, 904,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 98800,'G1',     8.620,   -20.183,    21.250,   -21.250,1.03500, 92800,    58.800, 9.99000E+2, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,     0.000, 904,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 98801,'G1',    10.368,   -20.183,    21.250,   -21.250,1.03500, 92800,    58.800, 9.99000E+2, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,     0.000, 904,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 98910,'G1',     8.456,     3.558,    14.000,   -14.000,1.03500, 92910,    20.000, 9.49400E-3, 2.12808E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.000,     0.000, 904,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 98911,'G1',     6.108,     3.558,    12.000,   -12.000,1.03500, 92910,    18.000, 9.49400E-3, 2.12808E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.000,     0.000, 904,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 98912,'G1',    20.232,     3.558,    34.000,   -34.000,1.03500, 92910,    50.000, 9.49400E-3, 2.12808E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,     0.000, 904,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 98961,'1 ',    50.367,   -33.049,    60.000,   -60.000,1.05000, 92920,   103.600, 4.49000E-3, 1.91000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    88.000,     0.000, 901,1.0000
 98962,'1 ',    50.367,   -33.049,    60.000,   -60.000,1.05000, 92920,   103.600, 4.49000E-3, 1.91000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    88.000,     0.000, 901,1.0000
 98963,'G1',     8.636,   -16.378,    18.700,   -18.700,1.03500, 92485,    51.700, 9.99900E+3, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    51.700,     0.000, 904,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
@!   I,     J,'CKT',     R,          X,         B,                    'N A M E'                 ,   RATE1,   RATE2,   RATE3,   RATE4,   RATE5,   RATE6,   RATE7,   RATE8,   RATE9,  RATE10,  RATE11,  RATE12,    GI,       BI,       GJ,       BJ,STAT,MET,  LEN,  O1,  F1,    O2,  F2,    O3,  F3,    O4,  F4
    10,    11,'1 ', 0.00000E+00,-2.36900E-02,   0.00000,'                                        ', 1262.70, 1262.70, 1262.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
    10,    12,'1 ', 4.52900E-03, 5.40600E-02,   6.45816,'                                        ',  866.00,  866.00, 1593.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -2.40000,  0.00000, -2.40000,1,1, 552.30,  10,1.0000
    11,  1008,'1 ', 2.88900E-03, 3.46640E-02,   4.13861,'                                        ', 1264.00, 1264.00, 1264.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -1.50000,  0.00000, -1.50000,1,2, 354.00,  10,1.0000
    12,    15,'1 ', 3.24500E-03, 3.83750E-02,   4.57445,'                                        ',  866.00,  866.00, 2425.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -1.50000,  0.00000, -1.50000,1,1, 391.90,  10,1.0000
    15,    19,'1 ', 1.38000E-03, 1.65400E-02,   1.99390,'                                        ',  866.00,  866.00, 2425.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -0.80000,  0.00000, -0.80000,1,1, 170.55,  10,1.0000
    86,    87,'1 ', 0.00000E+00, 1.01000E-04,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   100,   200,'1 ', 2.33300E-02, 1.68180E-01,   2.08075,'                                        ',  333.80,  333.80,  333.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -0.50000,  0.00000, -0.50000,1,1, 550.00,   1,1.0000
   100,   200,'2 ', 2.33300E-02, 1.68180E-01,   2.08075,'                                        ',  333.80,  333.80,  333.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -0.50000,  0.00000, -0.50000,1,1, 550.00,   1,1.0000
   115,   117,'1 ', 1.18240E-02, 8.64030E-02,   0.28179,'                                        ',  228.60,  228.60,  563.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 142.00,   1,1.0000
   117,   118,'1 ', 1.01920E-02, 7.44770E-02,   0.22942,'                                        ',  152.40,  152.40,  563.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 122.40,   1,1.0000
   200,   210,'1 ', 2.30000E-04, 1.68000E-03,   0.02081,'                                        ',  285.79,  285.79,  285.79,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2, 550.00,   1,1.0000
   200,   211,'1 ', 2.30000E-04, 1.68000E-03,   0.02081,'                                        ',  285.79,  285.79,  285.79,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2, 550.00,   1,1.0000
   200,   213,'1 ', 2.30000E-04, 1.68000E-03,   0.02808,'                                        ',  285.80,  285.80,  285.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2, 550.00,   1,1.0000
   200,   224,'1 ', 2.00000E-05, 1.40000E-04,   0.00178,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 550.00,   1,1.0000
   215,   261,'1 ', 1.38000E-03, 1.48100E-03,   0.00035,'                                        ',  353.90,  353.90,  353.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  35.00,   2,1.0000
   220,   230,'1 ', 3.17000E-03, 1.24300E-02,   0.00290,'                                        ',  114.32,  144.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000
   220,   300,'1 ', 6.76400E-02, 2.64980E-01,   0.06186,'                                        ',   68.59,   82.31,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 121.50,   1,1.0000
   220,   494,'1 ', 8.07000E-03, 3.16200E-02,   0.00737,'                                        ',  169.20,  169.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.50,   1,1.0000
   221,   223,'1 ', 2.15000E-02, 8.51000E-02,   0.02090,'                                        ',  169.20,  169.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  39.30,  10,1.0000
   221,   246,'1 ', 6.30000E-03, 2.56000E-02,   0.00600,'                                        ',  169.20,  169.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  12.90,   1,1.0000
   221,   246,'2 ', 6.30000E-03, 2.56000E-02,   0.00600,'                                        ',  169.20,  169.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.90,  10,1.0000
   221,   272,'1 ', 7.60000E-03, 2.97000E-02,   0.00690,'                                        ',  169.20,  169.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.60,  10,1.0000
   221,   275,'1 ', 2.36000E-02, 9.38000E-02,   0.02300,'                                        ',  137.20,  169.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  43.30,   1,1.0000
   226,   273,'1 ', 1.84480E-02, 7.31910E-02,   0.01798,'                                        ',  169.20,  169.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  33.80,  10,1.0000
   230,   240,'1 ', 4.30600E-02, 1.42330E-01,   0.03102,'                                        ',  114.00,  137.00,  146.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  62.00,   1,1.0000
   240,   243,'1 ', 1.12800E-02, 3.40700E-02,   0.00756,'                                        ',  114.00,  144.00,  146.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.80,   1,1.0000
   240,   250,'1 ', 7.78000E-02, 2.57100E-01,   0.05600,'                                        ',  144.00,  144.00,  146.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 112.00,   1,1.0000
   243,   258,'1 ', 4.06000E-03, 1.59200E-02,   0.00371,'                                        ',  137.00,  137.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.30,   1,1.0000
   250,   402,'1 ', 6.75000E-02, 2.64300E-01,   0.06160,'                                        ',  144.00,  144.00,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 121.20,   1,1.0000
   253,   259,'1 ', 1.31130E-02, 5.23000E-02,   0.01269,'                                        ',  136.90,  136.90,  154.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  24.00,   2,1.0000
   253,   259,'2 ', 1.31130E-02, 5.23000E-02,   0.01269,'                                        ',  136.90,  136.90,  154.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  24.00,   2,1.0000
   254,   256,'1 ', 9.16000E-03, 1.05000E-02,   0.01420,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
   255,   257,'2 ', 1.06480E-02, 1.43590E-02,   0.01845,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  11,1.0000
   264,   266,'1 ', 2.54300E-02, 6.35700E-02,   0.01421,'                                        ',   34.00,   41.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  28.40,   1,1.0000
   266,   271,'1 ', 1.45140E-01, 2.85420E-01,   0.05870,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 128.00,   1,1.0000
   280,   281,'1 ', 2.44837E+00, 1.31596E+00,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000
   281,   282,'1 ', 1.82593E+00, 9.81400E-01,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.50,   1,1.0000
   300,   310,'1 ', 3.25600E-02, 6.93900E-02,   0.01486,'                                        ',   34.29,   34.29,   34.29,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  31.00,   1,1.0000
   300,   320,'1 ', 6.52000E-02, 2.49420E-01,   0.05616,'                                        ',   55.56,   55.56,   55.56,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2, 110.30,   1,1.0000
   311,   402,'1 ', 3.92000E-02, 1.53500E-01,   0.03580,'                                        ',  144.00,  144.00,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  70.40,  10,1.0000
   311,   490,'1 ', 6.01000E-02, 2.35500E-01,   0.05490,'                                        ',  144.00,  144.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 108.00,   1,1.0000
   320,   322,'1 ', 1.36000E-02, 5.20100E-02,   0.01171,'                                        ',   41.10,   69.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.00,   1,1.0000
   330,  2222,'1 ', 3.90000E-03, 1.52700E-02,   0.00356,'                                        ',   68.50,   68.50,  173.76,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000
   400,   401,'1 ', 2.80000E-04, 1.09000E-03,   0.00025,'                                        ',  135.00,  135.00,  135.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,  10,1.0000
   400,   460,'1 ', 1.52070E-01, 3.56400E-01,   0.06028,'                                        ',   91.40,   91.40,   91.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 138.00,   1,1.0000
   400,   490,'1 ', 3.84000E-03, 1.50500E-02,   0.00351,'                                        ',  169.00,  169.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000
   403,   448,'1 ', 3.03900E-02, 1.05600E-01,   0.02153,'                                        ',  137.00,  137.00,  146.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  44.50,   1,1.0000
   403,   461,'1 ', 3.03920E-02, 1.05580E-01,   0.02153,'                                        ',  137.20,  137.20,  146.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  44.50,  10,1.0000
   404,   444,'1 ', 1.47920E-02, 4.48830E-02,   0.00986,'                                        ',  137.20,  137.20,  146.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  19.60,   1,1.0000
   404,   449,'1 ', 6.00000E-03, 1.83000E-02,   0.00400,'                                        ',  137.20,  146.30,  146.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.00,   1,1.0000
   405,   411,'1 ', 1.40010E-02, 4.69440E-02,   0.01031,'                                        ',  129.00,  129.00,  129.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  20.50,  10,1.0000
   405,   412,'1 ', 3.20000E-03, 1.07000E-02,   0.00240,'                                        ',  129.00,  129.00,  129.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,  10,1.0000
   410,   416,'1 ', 2.54840E-01, 2.82640E-01,   0.00400,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.71,   1,1.0000
   413,   517,'1 ', 6.76800E-03, 4.68100E-03,   0.00998,'                                        ',  112.00,  112.00,  112.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,  10,1.0000
   417,   418,'1 ', 1.02860E-01, 1.71260E-01,   0.00026,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.30,   1,1.0000
   417,   418,'2 ', 1.81470E-01, 1.54950E-01,   0.00023,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000
   440,   442,'1 ', 3.09900E-02, 9.35600E-02,   0.02056,'                                        ',   69.00,   82.00,  146.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.00,   1,1.0000
   440,   444,'1 ', 2.52400E-02, 7.57500E-02,   0.01673,'                                        ',   91.00,   91.00,  146.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.60,   1,1.0000
   441,   455,'1 ', 8.35100E-02, 1.79920E-01,   0.03568,'                                        ',   11.40,   22.80,  107.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  75.00,   1,1.0000
   444,   445,'1 ', 1.33800E-02, 2.12500E-02,   0.00426,'                                        ',   34.00,   41.00,   94.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   8.90,   1,1.0000
   446,   448,'1 ', 5.63800E-02, 1.10860E-01,   0.02280,'                                        ',   69.00,   82.00,  107.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.00,   1,1.0000
   448,   455,'1 ', 5.90100E-02, 1.27150E-01,   0.02521,'                                        ',   45.60,   45.60,  107.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  53.00,   1,1.0000
   449,   490,'1 ', 1.13200E-02, 3.43500E-02,   0.00755,'                                        ',  137.20,  137.20,  146.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.00,   1,1.0000
   450,   490,'1 ', 9.87000E-03, 2.10400E-02,   0.00451,'                                        ',   91.00,   91.00,  107.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   454,   458,'1 ', 2.14020E-02, 4.77800E-02,   0.00996,'                                        ',   68.60,   91.50,  122.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  20.40,  10,1.0000
   455,   457,'1 ', 4.26100E-02, 1.39610E-01,   0.02777,'                                        ',  129.20,  129.20,  129.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  58.00,   1,1.0000
   456,   490,'1 ', 5.95070E-03, 1.94970E-02,   0.00388,'                                        ',  107.00,  107.00,  107.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   8.10,  10,1.0000
   458,   461,'1 ', 3.95520E-02, 8.83000E-02,   0.01841,'                                        ',  122.10,  122.10,  122.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  37.70,  10,1.0000
   460,   461,'1 ', 1.70000E-03, 5.93000E-03,   0.00120,'                                        ',  137.00,  146.00,  146.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   460,   461,'2 ', 1.70000E-03, 5.93000E-03,   0.00120,'                                        ',  137.00,  146.00,  146.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   460,   467,'1 ', 1.34300E-03, 3.35700E-03,   0.00075,'                                        ',  122.10,  122.10,  122.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.50,   1,1.0000
   460,   470,'1 ', 1.20000E-02, 2.96100E-02,   0.00662,'                                        ',   34.00,   41.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   462,   474,'1 ', 3.89390E-01, 4.36660E-01,   0.00036,'                                        ',   16.00,   16.00,   16.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.20,   1,1.0000
   467,   495,'1 ', 8.32470E-02, 2.16443E-01,   0.04600,'                                        ',  122.30,  122.30,  122.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  96.70,   1,1.0000
   474,   477,'1 ', 2.09340E-01, 3.98890E-01,   0.00041,'                                        ',   26.00,   26.00,   26.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.00,   1,1.0000
   480,   483,'1 ', 4.21830E-02, 1.09674E-01,   0.02331,'                                        ',   22.90,   91.50,  122.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  49.00,   1,1.0000
   483,   495,'1 ', 5.32020E-02, 1.38326E-01,   0.02940,'                                        ',   22.90,   91.50,  122.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  61.80,   1,1.0000
   500,   540,'1 ', 5.21600E-03, 5.30100E-03,   0.02242,'                                        ',  108.00,  108.00,  108.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
   508,   572,'2 ', 6.70000E-03, 7.40000E-03,   0.01180,'                                        ',   60.00,   60.00,   60.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
   512,   513,'1 ', 6.82600E-03, 1.32750E-02,   0.00357,'                                        ',  138.60,  138.60,  138.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
   517,   521,'1 ', 3.41100E-02, 1.78600E-02,   0.00367,'                                        ',   28.00,   28.00,   28.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
   519,   549,'1 ', 5.10000E-02, 1.30000E-02,   0.00020,'                                        ',   26.60,   26.60,   26.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
   522,   524,'1 ', 2.63900E-01, 6.75870E-01,   0.00117,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.40,   1,1.0000
   524,   538,'1 ', 5.35540E-02, 3.96690E-02,   0.00137,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
   526,   550,'3 ', 1.21270E-02, 3.24690E-02,   0.01756,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
   526,   573,'1 ', 2.12200E-02, 1.73700E-02,   0.00934,'                                        ',   53.90,   53.90,   53.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.00,  10,1.0000
   526,   580,'2 ', 4.26800E-02, 7.40390E-02,   0.01099,'                                        ',   35.00,   35.00,   35.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
   527,   528,'1 ', 4.16700E-01, 4.45800E-01,   0.02759,'                                        ',   24.70,   24.70,   24.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.00,  10,1.0000
   527,   539,'1 ', 1.60661E-01, 1.19008E-01,   0.00412,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.40,  10,1.0000
   532,   568,'1 ', 8.40000E-03, 1.00000E-02,   0.01490,'                                        ',   60.00,   60.00,   60.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,  10,1.0000
   533,   534,'1 ', 1.22300E-02, 1.48000E-02,   0.02560,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
   533,   541,'1 ', 2.09000E-02, 2.46000E-02,   0.02460,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,  10,1.0000
   538,   539,'1 ', 1.51736E-01, 1.12397E-01,   0.00389,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,  10,1.0000
   544,   553,'1 ', 6.82300E-02, 1.15570E-01,   0.00014,'                                        ',   26.86,   26.86,   26.86,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.83,  10,1.0000
   544,   553,'2 ', 6.82300E-02, 1.15570E-01,   0.00014,'                                        ',   26.86,   26.86,   26.86,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.83,  10,1.0000
   551,   552,'1 ', 7.62600E-03, 1.02420E-02,   0.00623,'                                        ',   56.00,   56.00,   56.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
   558,   559,'4 ', 1.13650E-02, 3.79030E-02,   0.01303,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
   560,   561,'1 ', 1.78000E-02, 2.41000E-02,   0.03810,'                                        ',   60.00,   60.00,   60.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
   562,   563,'3 ', 1.12000E-02, 1.21000E-02,   0.02010,'                                        ',   60.00,   60.00,   60.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
   564,   565,'2 ', 1.33400E-02, 1.01400E-02,   0.03075,'                                        ',   60.00,   60.00,   60.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   566,   567,'4 ', 2.61400E-02, 2.33000E-02,   0.02125,'                                        ',   94.00,   94.00,   94.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  42.59,   1,1.0000
   570,   571,'1 ', 4.22000E-03, 4.56000E-03,   0.01296,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   574,   575,'1 ', 1.03220E-02, 3.35330E-02,   0.01330,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,  10,1.0000
   598,   599,'3 ', 8.69000E-03, 9.10000E-03,   0.01425,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  11,1.0000
   720,   721,'1 ', 1.42810E-01, 3.66760E-01,   0.07684,'                                        ',  150.00,  150.00,  150.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 160.00,   1,1.0000
  1000,  1004,'1 ', 3.30000E-05, 3.91000E-04,   0.03655,'                                        ', 1732.00, 1732.00, 2041.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.50,  10,1.0000
  1000,  1004,'2 ', 3.30000E-05, 3.91000E-04,   0.03655,'                                        ', 1732.00, 1732.00, 2041.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.50,  10,1.0000
  1000,  1012,'A ', 9.36000E-04, 1.00080E-02,   0.93397,'                                        ', 1299.00, 1697.00, 1697.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  90.00,  10,1.0000
  1000,  1012,'B ', 9.36000E-04, 1.00080E-02,   0.93397,'                                        ', 1299.00, 1697.00, 1697.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  90.00,  10,1.0000
  1000,  1018,'1 ', 1.30000E-05, 1.45000E-04,   0.01349,'                                        ', 1299.00, 1918.00, 1918.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,  10,1.0000
  1000,  1018,'2 ', 1.30000E-05, 1.45000E-04,   0.01349,'                                        ', 1299.00, 1918.00, 1918.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,  10,1.0000
  1000,  1018,'3 ', 1.30000E-05, 1.45000E-04,   0.01349,'                                        ', 1299.00, 1918.00, 1918.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,  10,1.0000
  1002,  1014,'A ', 5.50000E-05, 6.58000E-04,   0.06161,'                                        ', 1850.00, 1850.00, 1850.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,  10,1.0000
  1002,  1014,'B ', 5.50000E-05, 6.58000E-04,   0.06161,'                                        ', 1850.00, 1850.00, 1850.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,  10,1.0000
  1004,  1006,'1 ', 2.51800E-03, 3.00200E-02,   2.80903,'                                        ', 2041.00, 2598.00, 2041.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000, -1.50000,1,1, 269.00,  10,1.0000
  1004,  1014,'A ', 1.53600E-03, 1.83140E-02,   1.71361,'                                        ', 1850.00, 2598.00, 1850.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2, 164.10,  10,1.0000
  1004,  1014,'B ', 1.53900E-03, 1.83470E-02,   1.71675,'                                        ', 1850.00, 2598.00, 1850.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2, 164.40,  10,1.0000
  1004,  1025,'1 ', 4.14000E-04, 5.00900E-03,   0.61871,'                                        ', 1732.00, 1732.00, 2629.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  52.00,  10,1.0000
  1006,  1008,'A ', 0.00000E+00,-1.73400E-02,   0.00000,'                                        ', 1342.30, 1342.30, 1342.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  1007,  1008,'B ', 0.00000E+00,-1.46100E-02,   0.00000,'                                        ', 1428.90, 1428.90, 1428.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  1007,  1014,'1 ', 3.10900E-03, 3.71700E-02,   4.60202,'                                        ', 1299.00, 2598.00, 2629.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -2.50000,  0.00000,  0.00000,1,2, 386.70,  10,1.0000
  1008,  1010,'A ', 0.00000E+00,-1.76500E-02,   0.00000,'                                        ', 1333.70, 1333.70, 1333.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  1008,  1011,'B ', 0.00000E+00,-1.39100E-02,   0.00000,'                                        ', 1333.70, 1333.70, 1333.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  1010,  2000,'1 ', 3.23900E-03, 3.86140E-02,   3.61311,'                                        ', 1981.00, 2598.00, 1981.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -1.50000,  0.00000,  0.00000,1,1, 346.00,  10,1.0000
  1011,  2000,'B ', 2.80100E-03, 3.34880E-02,   4.14622,'                                        ', 1732.10, 1732.10, 2629.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -1.70000,  0.00000,  0.00000,1,1, 348.40,   1,1.0000
  1012,  1024,'1 ', 2.80000E-04, 3.00200E-03,   0.28019,'                                        ',  866.00, 1299.00, 1918.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.00,  10,1.0000
  1012,  1026,'A ', 2.22600E-03, 2.37970E-02,   2.22078,'                                        ', 1299.00, 1697.00, 1697.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 214.00,  10,1.0000
  1012,  1026,'B ', 2.22600E-03, 2.37970E-02,   2.22078,'                                        ', 1299.00, 1697.00, 1697.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 214.00,  10,1.0000
  1014,  1016,'A ', 7.09000E-04, 8.45900E-03,   0.79154,'                                        ', 1386.00, 1742.00, 1742.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000, -1.50000,1,2,  75.80,  10,1.0000
  1014,  1016,'B ', 7.11000E-04, 8.48200E-03,   0.79363,'                                        ', 1386.00, 1742.00, 1742.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000, -1.50000,1,2,  76.00,  10,1.0000
  1014,  1022,'1 ', 1.50000E-04, 1.73000E-03,   0.21381,'                                        ', 2041.00, 2041.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.00,   1,1.0000
  1020,  1024,'1 ', 4.20000E-04, 4.12000E-03,   0.38263,'                                        ',  692.00,  865.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  13.00,   1,1.0000
  1025,  7003,'1 ', 4.27900E-03, 5.09970E-02,   6.04943,'                                        ', 1732.00, 1732.00, 1750.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -2.40000,  0.00000, -2.40000,1,1, 519.30,  10,1.0000
  1026,  1028,'2 ', 0.00000E+00,-1.16200E-02,   0.00000,'                                        ', 2420.50, 2420.50, 2420.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  1028,  1030,'1 ', 2.35200E-03, 2.52420E-02,   2.35569,'                                        ', 1299.00, 1697.00, 1697.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -1.50000,  0.00000,  0.00000,1,1, 227.00,  10,1.0000
  1028,  2004,'B ', 4.36200E-03, 4.68150E-02,   4.36893,'                                        ', 1299.00, 1299.00, 1697.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -1.50000,  0.00000,  0.00000,1,1, 421.00,  10,1.0000
  1030,  2004,'1 ', 2.01000E-03, 2.15730E-02,   2.01324,'                                        ', 1299.00, 1697.00, 1697.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -1.50000,  0.00000,  0.00000,1,2, 194.00,  10,1.0000
  1201,  1205,'1 ', 3.68000E-02, 1.49900E-01,   0.03407,'                                        ',  148.00,  148.00,  148.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  66.80,   1,1.0000
  1201,  1239,'1 ', 4.28700E-02, 1.74590E-01,   0.03968,'                                        ',  148.00,  148.00,  148.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  77.80,  10,1.0000
  1202,  1208,'A ', 1.60900E-02, 6.58000E-02,   0.01520,'                                        ',  165.00,  165.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  29.60,   1,1.0000
  1202,  1208,'B ', 1.61300E-02, 6.52100E-02,   0.01522,'                                        ',  165.00,  165.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  29.60,   1,1.0000
  1204,  1272,'1 ', 5.53700E-02, 1.99250E-01,   0.04416,'                                        ',  138.30,  138.30,  138.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  87.40,   1,1.0000
  1204,  1274,'1 ', 1.05410E-01, 2.23790E-01,   0.04611,'                                        ',   34.00,   34.00,  107.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  93.20,   1,1.0000
  1206,  1207,'1 ', 2.70000E-03, 1.11000E-02,   0.00260,'                                        ',  169.00,  169.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000
  1206,  1216,'1 ', 1.84500E-02, 3.90500E-02,   0.00803,'                                        ',  107.00,  107.00,  107.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.60,   1,1.0000
  1206,  1230,'1 ', 9.15000E-03, 3.74000E-02,   0.00864,'                                        ',  149.00,  149.00,  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.80,   1,1.0000
  1206,  1249,'1 ', 2.30000E-03, 7.70000E-03,   0.00170,'                                        ',  129.20,  129.20,  129.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000
  1207,  1234,'1 ', 5.70000E-03, 2.34000E-02,   0.00540,'                                        ',  169.00,  169.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.50,   1,1.0000
  1208,  1220,'A ', 1.11000E-03, 2.36000E-03,   0.00048,'                                        ',   91.00,  110.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
  1208,  1220,'B ', 1.11000E-03, 2.36000E-03,   0.00048,'                                        ',   91.00,  110.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
  1208,  1220,'C ', 1.11000E-03, 2.36000E-03,   0.00048,'                                        ',   91.00,  110.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
  1208,  1234,'1 ', 2.33600E-02, 9.55300E-02,   0.02206,'                                        ',  169.00,  169.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  42.80,   1,1.0000
  1208,  1240,'A ', 1.35500E-02, 5.53800E-02,   0.01279,'                                        ',  169.00,  183.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.90,   1,1.0000
  1208,  1240,'B ', 1.35600E-02, 5.54400E-02,   0.01280,'                                        ',  169.00,  183.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.90,   1,1.0000
  1208,  1254,'1 ', 2.79700E-02, 1.14240E-01,   0.02638,'                                        ',  137.00,  165.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  51.30,   1,1.0000
  1208,  1278,'1 ', 3.15900E-02, 1.29155E-01,   0.02982,'                                        ',   68.60,   91.50,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  58.00,   1,1.0000
  1208,  1280,'A ', 1.09000E-03, 4.45000E-03,   0.00103,'                                        ',  114.00,  137.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.00,   1,1.0000
  1208,  1280,'B ', 1.09000E-03, 4.45000E-03,   0.00103,'                                        ',  114.00,  137.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.00,   1,1.0000
  1209,  1264,'1 ', 3.97522E-02, 1.62532E-01,   0.03758,'                                        ',   91.50,   91.50,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  73.00,   1,1.0000
  1209,  1276,'1 ', 4.24776E-03, 1.73675E-02,   0.00402,'                                        ',   91.50,   91.50,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.80,   1,1.0000
  1210,  1272,'1 ', 3.90600E-02, 8.86000E-02,   0.01811,'                                        ',  100.50,  100.50,  100.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  37.40,   1,1.0000
  1211,  1236,'1 ', 5.64500E-02, 1.19446E-01,   0.02458,'                                        ',   91.50,   91.50,  107.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  50.70,   1,1.0000
  1211,  1242,'1 ', 3.87470E-02, 8.19870E-02,   0.01688,'                                        ',   91.50,   91.50,  107.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  34.80,   1,1.0000
  1212,  1213,'1 ', 2.31000E-02, 4.90600E-02,   0.01002,'                                        ',   23.00,   27.00,  107.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  20.80,   1,1.0000
  1212,  1231,'1 ', 3.81619E-03, 1.55878E-02,   0.00360,'                                        ',  149.00,  149.00,  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000
  1212,  1252,'1 ', 1.17750E-02, 2.50080E-02,   0.00511,'                                        ',  129.20,  129.20,  129.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.58,   1,1.0000
  1214,  1238,'1 ', 5.99600E-02, 1.54240E-01,   0.03309,'                                        ',   69.00,   82.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  66.50,   1,1.0000
  1215,  1217,'1 ', 3.00000E-04, 6.00000E-04,   0.00012,'                                        ',   91.00,   91.00,   91.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.26,   1,1.0000
  1216,  1217,'1 ', 1.22470E-02, 2.59150E-02,   0.00533,'                                        ',   91.50,   91.50,   94.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.00,   1,1.0000
  1216,  1254,'1 ', 5.18000E-03, 2.11500E-02,   0.00488,'                                        ',  137.00,  137.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.50,   1,1.0000
  1217,  1244,'1 ', 7.19260E-02, 1.52194E-01,   0.03132,'                                        ',   91.50,   91.50,   94.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  64.60,   1,1.0000
  1218,  1226,'1 ', 1.80000E-03, 4.63000E-03,   0.00097,'                                        ',   22.80,   22.80,  108.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.00,   1,1.0000
  1218,  1290,'1 ', 1.48670E-01, 3.81630E-01,   0.08107,'                                        ',   14.00,   14.00,  108.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 165.00,   1,1.0000
  1221,  1240,'1 ', 1.22920E-01, 2.60096E-01,   0.05353,'                                        ',  107.50,  107.50,  107.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 110.40,   1,1.0000
  1221,  1270,'1 ', 7.18150E-02, 1.51959E-01,   0.03128,'                                        ',   45.70,   50.30,  107.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  64.50,   1,1.0000
  1222,  1223,'1 ', 6.68000E-03, 1.41400E-02,   0.00290,'                                        ',  107.00,  107.00,  107.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.90,   1,1.0000
  1222,  1282,'1 ', 2.22700E-02, 4.71200E-02,   0.00970,'                                        ',   89.00,   89.00,   89.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  19.50,   1,1.0000
  1223,  1261,'1 ', 7.16210E-02, 2.81471E-01,   0.06963,'                                        ',   91.40,  137.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 130.40,   1,1.0000
  1223,  1261,'2 ', 7.16210E-02, 2.81471E-01,   0.06963,'                                        ',   91.40,  137.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 130.40,   1,1.0000
  1224,  1240,'1 ', 1.91000E-03, 7.79000E-03,   0.00180,'                                        ',  169.00,  169.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.50,   1,1.0000
  1226,  1239,'1 ', 2.26000E-03, 9.20000E-03,   0.00209,'                                        ',  137.20,  169.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000
  1228,  1266,'1 ', 5.48600E-02, 1.16090E-01,   0.02389,'                                        ',   17.00,   17.00,  107.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  49.30,   1,1.0000
  1229,  1233,'1 ', 3.91541E-02, 1.59545E-01,   0.03628,'                                        ',  114.30,  114.30,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  71.10,   1,1.0000
  1229,  1239,'1 ', 1.40000E-02, 5.70000E-02,   0.01300,'                                        ',  169.20,  169.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  25.40,   1,1.0000
  1230,  1231,'1 ', 1.81538E-02, 7.41522E-02,   0.01712,'                                        ',  149.00,  149.00,  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  33.30,   1,1.0000
  1230,  1276,'1 ', 3.07500E-02, 1.25700E-01,   0.02903,'                                        ',  149.00,  149.00,  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  56.50,   1,1.0000
  1232,  1235,'1 ', 1.34475E-02, 2.85582E-02,   0.00583,'                                        ',   95.00,   95.00,   95.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  12.08,   1,1.0000
  1232,  1249,'1 ', 4.40000E-03, 1.47000E-02,   0.00330,'                                        ',  129.20,  129.20,  129.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.50,   1,1.0000
  1233,  1296,'1 ', 3.30459E-02, 1.34655E-01,   0.03062,'                                        ',  114.30,  114.30,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  60.00,   1,1.0000
  1235,  1252,'1 ', 2.73025E-02, 5.79818E-02,   0.01185,'                                        ',   95.00,   95.00,   95.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  24.52,   1,1.0000
  1236,  1278,'1 ', 4.31000E-03, 1.76100E-02,   0.00406,'                                        ',   69.00,   82.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.90,   1,1.0000
  1236,  1298,'1 ', 7.92700E-02, 1.67760E-01,   0.03452,'                                        ',   45.70,   68.60,  107.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  71.20,   1,1.0000
  1237,  1248,'1 ', 9.80400E-03, 3.99590E-02,   0.00928,'                                        ',  137.20,  144.00,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.00,   1,1.0000
  1237,  1286,'1 ', 6.85170E-02, 2.79267E-01,   0.06488,'                                        ',  137.20,  144.00,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2, 125.80,   1,1.0000
  1238,  1264,'1 ', 3.32400E-02, 7.05900E-02,   0.01442,'                                        ',   69.00,   82.00,  107.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.00,   1,1.0000
  1240,  1242,'1 ', 1.28000E-03, 5.23000E-03,   0.00121,'                                        ',  169.20,  169.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000
  1244,  1264,'1 ', 2.82810E-02, 5.98410E-02,   0.01232,'                                        ',   94.90,   94.90,   94.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  25.40,   1,1.0000
  1246,  1266,'1 ', 1.89300E-02, 4.00600E-02,   0.00824,'                                        ',   34.30,   34.30,  107.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.00,   1,1.0000
  1246,  1282,'1 ', 6.82900E-02, 1.44510E-01,   0.02974,'                                        ',   69.00,   82.00,  107.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  61.30,   1,1.0000
  1248,  1256,'1 ', 6.66300E-02, 2.37400E-01,   0.05315,'                                        ',   69.00,   69.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2, 106.11,   1,1.0000
  1248,  1295,'1 ', 5.54500E-02, 2.25990E-01,   0.05250,'                                        ',   68.59,   68.59,  169.19,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 101.80,   1,1.0000
  1250,  1251,'1 ', 3.08200E-02, 7.91800E-02,   0.01686,'                                        ',   57.10,   68.60,  122.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.20,   1,1.0000
  1250,  1288,'1 ', 1.07200E-01, 1.96740E-01,   0.03924,'                                        ',   34.00,   34.00,  107.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  88.88,   1,1.0000
  1250,  1293,'1 ', 3.56800E-02, 1.45430E-01,   0.03379,'                                        ',  144.04,  144.04,  169.19,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  65.51,   1,1.0000
  1251,  2349,'1 ', 6.97400E-02, 1.79200E-01,   0.03817,'                                        ',   68.60,   68.60,  122.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  77.40,   1,1.0000
  1252,  1296,'1 ', 4.97690E-02, 1.05696E-01,   0.02159,'                                        ',   94.90,   94.90,   94.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  44.70,   1,1.0000
  1257,  2329,'1 ', 5.77670E-02, 1.48427E-01,   0.03161,'                                        ',   68.60,   91.40,  122.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  64.40,   1,1.0000
  1260,  1298,'1 ', 6.09000E-02, 1.29340E-01,   0.02642,'                                        ',   16.00,   34.00,  107.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  54.70,   1,1.0000
  1261,  1262,'1 ', 6.39900E-03, 2.51470E-02,   0.00622,'                                        ',   91.40,  137.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.65,   1,1.0000
  1261,  1262,'2 ', 6.39900E-03, 2.51470E-02,   0.00622,'                                        ',   91.40,  137.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.65,   1,1.0000
  1261,  1265,'1 ', 1.52400E-03, 5.25100E-03,   0.00135,'                                        ',  137.20,  137.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000
  1261,  1265,'2 ', 1.52400E-03, 5.25100E-03,   0.00135,'                                        ',  137.20,  137.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.50,   1,1.0000
  1262,  1263,'1 ', 7.02600E-03, 2.87260E-02,   0.00663,'                                        ',  169.20,  169.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  12.90,   1,1.0000
  1263,  1267,'1 ', 2.20000E-04, 8.90000E-04,   0.00021,'                                        ',   22.80,   22.80,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000
  1263,  1276,'1 ', 7.51600E-03, 3.07300E-02,   0.00710,'                                        ',  169.20,  169.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.80,   1,1.0000
  1264,  1284,'1 ', 4.56500E-02, 9.66000E-02,   0.01988,'                                        ',   95.00,  107.00,  107.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.00,   1,1.0000
  1268,  1276,'1 ', 8.70000E-04, 3.56000E-03,   0.00082,'                                        ',  286.00,  286.00,  286.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.60,   1,1.0000
  1271,  1273,'1 ', 2.75720E-02, 3.56820E-02,   0.00782,'                                        ',   45.70,   45.70,   80.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.70,   1,1.0000
  1271,  1286,'1 ', 7.15100E-02, 2.54180E-01,   0.05400,'                                        ',   45.70,   45.70,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2, 104.70,   1,1.0000
  1282,  1283,'1 ', 2.33820E-02, 4.94750E-02,   0.01018,'                                        ',  107.50,  107.50,  107.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  21.00,   1,1.0000
  1283,  1284,'1 ', 7.68250E-02, 1.62560E-01,   0.03346,'                                        ',  107.50,  107.50,  107.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  69.00,   1,1.0000
  1284,  1294,'1 ', 2.00410E-02, 4.24070E-02,   0.00873,'                                        ',   45.70,   45.70,  107.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  18.00,   1,1.0000
  1288,  6242,'1 ', 3.27000E-03, 1.58900E-02,   0.00329,'                                        ',   29.00,   29.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.30,   1,1.0000
  1289,  1292,'1 ', 4.94300E-02, 1.94460E-01,   0.04805,'                                        ',  137.18,  137.18,  169.19,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  90.00,   1,1.0000
  1289,  1292,'2 ', 4.94300E-02, 1.94460E-01,   0.04805,'                                        ',  137.18,  137.18,  169.19,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  90.00,   1,1.0000
  1292,  1293,'1 ', 2.74500E-02, 1.11880E-01,   0.02599,'                                        ',  144.04,  144.04,  169.19,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  50.40,   1,1.0000
  1292,  1295,'1 ', 6.14000E-03, 2.50400E-02,   0.00582,'                                        ',   91.45,   91.45,  169.19,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  11.28,   1,1.0000
  1502,  1505,'1 ', 1.37400E-02, 2.96130E-02,   0.00136,'                                        ',  106.34,  106.34,  106.34,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,  10,1.0000
  1503,  1506,'1 ', 1.35900E-01, 2.37830E-01,   0.00021,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.40,   1,1.0000
  1512,  1514,'1 ', 2.45840E-01, 4.66080E-01,   0.00047,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  1516,  1517,'1 ', 5.00000E-03, 4.00000E-03,   0.02100,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  1530,  1534,'1 ', 8.34700E-02, 1.32230E-01,   0.00018,'                                        ',   46.00,   46.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000
  1552,  1553,'1 ', 1.29700E-01, 3.54380E-01,   0.00048,'                                        ',   34.00,   34.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.00,   1,1.0000
  1562,  1565,'1 ', 1.54970E-02, 1.45820E-02,   0.00886,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,  10,1.0000
  1564,  1566,'1 ', 1.58060E-01, 2.51030E-01,   0.00333,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.00,   1,1.0000
  1566,  1568,'1 ', 2.04890E-01, 3.25410E-01,   0.00432,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.00,   1,1.0000
  1568,  1570,'1 ', 1.05370E-01, 1.67360E-01,   0.00222,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.00,   1,1.0000
  1570,  1572,'1 ', 2.04890E-01, 3.25410E-01,   0.00432,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.00,   1,1.0000
  2000,  2001,'1 ', 3.52000E-04, 4.08800E-03,   0.48283,'                                        ', 1262.70, 1262.70, 1262.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  41.60,  10,1.0000
  2000,  2005,'1 ', 4.00000E-06, 5.60000E-05,   0.00525,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,  10,1.0000
  2000,  2010,'1 ', 2.38700E-03, 2.84580E-02,   2.66284,'                                        ', 1878.00, 2598.00, 1878.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -1.50000,  0.00000,  0.00000,1,1, 255.00,  10,1.0000
  2000,  2011,'2 ', 2.04900E-03, 2.44910E-02,   3.03231,'                                        ', 2598.00, 2598.00, 2629.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -1.50000,  0.00000,  0.00000,1,1, 254.80,  10,1.0000
  2000,  2014,'A ', 2.40000E-04, 3.07000E-03,   0.28900,'                                        ',  346.00,  346.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.50,   1,1.0000
  2000,  2049,'1 ', 3.45700E-03, 4.01380E-02,   4.74010,'                                        ',  866.00, 1732.10, 1979.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -1.50000,  0.00000, -1.60000,1,2, 408.40,   1,1.0000
  2002,  3004,'1 ', 4.40000E-04, 4.45200E-03,   0.45717,'                                        ', 1732.00, 1732.00, 1857.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  42.00,  10,1.0000
  2002,  4004,'1 ', 2.03500E-03, 2.05850E-02,   2.11385,'                                        ', 1732.00, 1732.00, 1856.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -0.70000,  0.00000, -0.50000,1,2, 194.20,  10,1.0000
  2003,  3004,'1 ', 3.46000E-04, 4.44800E-03,   0.43971,'                                        ', 1732.00, 1732.00, 2158.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000, -0.25000,1,2,  41.20,  10,1.0000
  2003,  4004,'1 ', 1.67000E-03, 2.06430E-02,   2.28738,'                                        ', 1732.00, 1732.00, 2158.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000, -1.50000,1,1, 202.60,  10,1.0000
  2004,  2006,'2 ', 0.00000E+00,-1.16200E-02,   0.00000,'                                        ', 2264.70, 2264.70, 2264.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  2005,  2016,'B ', 2.36000E-04, 3.01400E-03,   0.28375,'                                        ',  346.00,  346.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.00,   1,1.0000
  2006,  2020,'2 ', 1.80600E-03, 1.93820E-02,   1.80880,'                                        ', 1732.10, 1732.10, 1816.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 174.30,   1,1.0000
  2006,  3000,'A ', 3.24300E-03, 3.48060E-02,   3.24816,'                                        ', 1299.00, 1299.00, 1817.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2, 313.00,  10,1.0000
  2008,  2010,'A ', 0.00000E+00,-1.39400E-02,   0.00000,'                                        ', 1464.40, 1464.40, 1464.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,  10,1.0000
  2008,  2011,'B ', 0.00000E+00,-9.74000E-03,   0.00000,'                                        ', 1428.90, 1428.90, 1428.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,  10,1.0000
  2008,  2012,'A ', 0.00000E+00,-1.52700E-02,   0.00000,'                                        ', 1204.60, 1204.60, 1204.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  2008,  2013,'B ', 0.00000E+00,-1.31100E-02,   0.00000,'                                        ', 1238.40, 1238.40, 1238.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  2012,  3002,'1 ', 2.72400E-03, 3.24760E-02,   3.03877,'                                        ', 1979.00, 2598.00, 1979.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -1.50000,  0.00000,  0.00000,1,1, 291.00,  10,1.0000
  2013,  3002,'2 ', 2.42700E-03, 2.90190E-02,   3.59284,'                                        ', 2598.00, 2598.00, 2629.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -1.50000,  0.00000,  0.00000,1,2, 301.90,  10,1.0000
  2018,  2090,'1 ', 1.07400E-03, 1.26600E-02,   1.24869,'                                        ', 1299.00, 1732.00, 1856.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -0.80000,  0.00000,  0.00000,1,1, 117.20,  10,1.0000
  2018,  3004,'1 ', 6.18000E-04, 7.29000E-03,   0.71901,'                                        ', 1732.00, 1732.00, 1856.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000, -0.50000,1,2,  67.50,  10,1.0000
  2020,  3000,'2 ', 1.44000E-03, 1.54570E-02,   1.44247,'                                        ', 1732.10, 1732.10, 1816.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2, 139.00,   1,1.0000
  2090,  2092,'1 ', 7.00000E-05, 7.20000E-04,   0.07877,'                                        ', 1982.00, 1982.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000
  2090,  4000,'1 ', 7.05000E-04, 8.31600E-03,   0.82024,'                                        ', 1299.00, 1299.00, 1856.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000, -0.70000,1,2,  77.00,  10,1.0000
  2100,  2110,'1 ', 2.58000E-03, 1.79000E-02,   0.04300,'                                        ',  305.00,  343.00,  428.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  25.87,  10,1.0000
  2100,  2110,'2 ', 2.58000E-03, 1.79000E-02,   0.04300,'                                        ',  305.00,  343.00,  428.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  25.87,  10,1.0000
  2102,  2104,'1 ', 2.48700E-02, 1.53230E-01,   0.23627,'                                        ',  305.00,  305.00,  343.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 177.00,   1,1.0000
  2105,  2108,'1 ', 6.40000E-04, 4.69000E-03,   0.00864,'                                        ',  312.00,  312.00,  312.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.90,   1,1.0000
  2105,  2110,'1 ', 1.17200E-02, 8.64600E-02,   0.15920,'                                        ',  267.00,  267.00,  312.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2, 108.70,  10,1.0000
  2105,  4106,'2 ', 2.09000E-03, 1.20600E-02,   0.04183,'                                        ',  381.00,  381.00,  428.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.00,  10,1.0000
  2106,  2110,'2 ', 1.17200E-02, 8.64600E-02,   0.15920,'                                        ',  267.00,  267.00,  312.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2, 108.70,  10,1.0000
  2106,  4104,'1 ', 2.09000E-03, 1.20600E-02,   0.04183,'                                        ',  381.00,  381.00,  428.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.00,  10,1.0000
  2110,  3120,'1 ', 6.82000E-03, 5.03100E-02,   0.09274,'                                        ',  267.00,  381.00,  312.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  63.30,  10,1.0000
  2110,  3122,'2 ', 6.82000E-03, 5.03100E-02,   0.09274,'                                        ',  267.00,  381.00,  312.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  63.30,  10,1.0000
  2200,  2258,'1 ', 1.84000E-03, 3.72000E-03,   0.09451,'                                        ',  110.00,  125.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.40,   1,1.0000
  2200,  2259,'1 ', 1.84000E-03, 3.72000E-03,   0.09451,'                                        ',  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.40,   1,1.0000
  2200,  2281,'1 ', 2.11000E-03, 7.84000E-03,   0.00175,'                                        ',  137.18,  137.18,  137.18,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.50,  10,1.0000
  2201,  2307,'1 ', 3.09530E-02, 1.28597E-01,   0.02733,'                                        ',  173.80,  173.80,  173.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  55.60,   1,1.0000
  2201,  2387,'1 ', 8.74000E-03, 3.63130E-02,   0.00772,'                                        ',  173.80,  173.80,  173.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  15.70,   1,1.0000
  2202,  2360,'1 ', 1.99100E-02, 5.08600E-02,   0.01058,'                                        ',  122.00,  122.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.10,  10,1.0000
  2203,  2206,'1 ', 9.95000E-02, 2.48691E-01,   0.05290,'                                        ',  122.00,  122.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2, 108.33,   1,1.0000
  2203,  2302,'1 ', 3.39000E-02, 8.46650E-02,   0.01800,'                                        ',  122.00,  122.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.88,   1,1.0000
  2204,  2265,'1 ', 5.01900E-02, 1.28510E-01,   0.02761,'                                        ',  119.30,  119.30,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  55.70,   1,1.0000
  2204,  2298,'1 ', 4.63100E-02, 1.18580E-01,   0.02548,'                                        ',  122.00,  122.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  51.40,   1,1.0000
  2205,  2222,'1 ', 8.47000E-02, 2.16860E-01,   0.04666,'                                        ',   68.60,   68.60,  122.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  94.00,   1,1.0000
  2205,  2302,'1 ', 5.13300E-02, 1.31440E-01,   0.02828,'                                        ',  122.30,  122.30,  122.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  56.97,   1,1.0000
  2206,  2219,'1 ', 1.36600E-02, 3.49800E-02,   0.00752,'                                        ',  114.30,  114.30,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.20,   1,1.0000
  2206,  2241,'1 ', 4.31900E-02, 1.11960E-01,   0.02355,'                                        ',  122.00,  122.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  47.90,  10,1.0000
  2206,  2290,'1 ', 1.71200E-02, 4.25200E-02,   0.00969,'                                        ',  122.00,  122.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.00,   1,1.0000
  2206,  2322,'1 ', 2.17100E-02, 5.56000E-02,   0.01196,'                                        ',  122.00,  122.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  24.10,   1,1.0000
  2208,  2237,'1 ', 2.04800E-02, 7.52900E-02,   0.02874,'                                        ',  217.20,  217.20,  217.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  48.20,  10,1.0000
  2208,  2237,'2 ', 2.04800E-02, 7.52900E-02,   0.02874,'                                        ',  217.00,  217.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  48.23,  10,1.0000
  2208,  2308,'1 ', 2.70300E-02, 6.88700E-02,   0.01505,'                                        ',  114.00,  114.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  29.80,   1,1.0000
  2208,  2308,'2 ', 2.68500E-02, 6.84100E-02,   0.01495,'                                        ',  114.00,  114.00,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  30.00,   1,1.0000
  2208,  2308,'3 ', 2.70300E-02, 6.88700E-02,   0.01505,'                                        ',  114.00,  114.00,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  30.00,   1,1.0000
  2208,  2357,'1 ', 5.00000E-04, 1.00000E-04,   0.00150,'                                        ',  205.80,  219.50,  219.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.20,  10,1.0000
  2208,  2389,'1 ', 2.48690E-02, 6.36780E-02,   0.01369,'                                        ',  108.60,  122.30,  122.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.60,   1,1.0000
  2209,  2232,'1 ', 1.02700E-02, 2.63000E-02,   0.00565,'                                        ',  122.32,  122.32,  122.32,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  11.40,   1,1.0000
  2209,  2235,'1 ', 2.16300E-02, 5.37200E-02,   0.01225,'                                        ',  122.32,  122.32,  122.32,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  24.00,   1,1.0000
  2210,  2211,'1 ', 1.58000E-02, 6.35000E-02,   0.01490,'                                        ',  137.20,  174.00,  174.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.76,   1,1.0000
  2210,  2347,'1 ', 5.68400E-02, 2.28910E-01,   0.05372,'                                        ',  137.20,  137.20,  174.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2, 103.60,   1,1.0000
  2211,  2410,'1 ', 1.44000E-02, 5.81000E-02,   0.01360,'                                        ',  137.00,  149.00,  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.30,   1,1.0000
  2212,  2287,'1 ', 6.99700E-03, 2.77700E-02,   0.00666,'                                        ',  274.40,  274.40,  281.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  12.70,   1,1.0000
  2212,  2346,'1 ', 2.61700E-02, 1.05940E-01,   0.02460,'                                        ',  173.80,  173.80,  173.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  47.70,   1,1.0000
  2213,  2373,'1 ', 0.00000E+00, 1.00000E-04,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  2214,  2215,'1 ', 9.40000E-04, 3.74000E-03,   0.00089,'                                        ',   91.45,   91.45,  173.76,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.70,   1,1.0000
  2214,  2264,'1 ', 6.00200E-02, 2.40470E-01,   0.05703,'                                        ',  137.00,  137.00,  174.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2, 109.40,   1,1.0000
