@!IC, SBASE,REV,XFRRAT,NXFRAT,BASFRQ
0,   100.00, 34,     1,     1, 50.00     / PSS(R)E-34.9    FRI, NOV 07 2025  10:09
PICO HÁBIL DIURNO DEL VERANO 25/26 DEMANDA SADI 30960 MW

GENERAL, THRSHZ=0.0001, PQBRAK=0.7, BLOWUP=5.0
GAUSS, ITMX=100, ACCP=1.6, ACCQ=1.6, ACCM=1.0, TOL=0.0001
NEWTON, ITMXN=30, ACCN=1.0, TOLN=0.1, VCTOLQ=0.1, VCTOLV=0.00001, DVLIM=0.99, NDVFCT=0.99
ADJUST, ADJTHR=0.005, ACCTAP=1.0, TAPLIM=0.05, SWVBND=100.0, MXTPSS=99, MXSWIM=10
TYSL, ITMXTY=20, ACCTY=1.0, TOLTY=0.00001
SOLVER, FNSL, ACTAPS=1, AREAIN=0, PHSHFT=0, DCTAPS=1, SWSHNT=1, FLATST=0, VARLIM=0, NONDIV=0
RATING, 1, "RATE1 ", "RATING SET 1                    "
RATING, 2, "RATE2 ", "RATING SET 2                    "
RATING, 3, "RATE3 ", "RATING SET 3                    "
RATING, 4, "RATE4 ", "RATING SET 4                    "
RATING, 5, "RATE5 ", "RATING SET 5                    "
RATING, 6, "RATE6 ", "RATING SET 6                    "
RATING, 7, "RATE7 ", "RATING SET 7                    "
RATING, 8, "RATE8 ", "RATING SET 8                    "
RATING, 9, "RATE9 ", "RATING SET 9                    "
RATING,10, "RATE10", "RATING SET 10                   "
RATING,11, "RATE11", "RATING SET 11                   "
RATING,12, "RATE12", "RATING SET 12                   "
0 / END OF SYSTEM-WIDE DATA, BEGIN BUS DATA
@!   I,'NAME        ', BASKV, IDE,AREA,ZONE,OWNER, VM,        VA,    NVHI,   NVLO,   EVHI,   EVLO
  2216,  2226,'1 ', 3.32400E-02, 1.32510E-01,   0.03175,'                                        ',   92.00,  137.00,  174.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  60.60,   1,1.0000
  2216,  2230,'1 ', 2.69100E-02, 1.07700E-01,   0.02549,'                                        ',  137.00,  137.00,  174.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  49.00,   1,1.0000
  2216,  2293,'1 ', 5.09550E-02, 1.30470E-01,   0.02803,'                                        ',  122.30,  122.30,  122.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  56.55,   1,1.0000
  2218,  2282,'1 ', 3.91180E-02, 1.63401E-01,   0.03527,'                                        ',  173.80,  173.80,  173.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  71.00,   1,1.0000
  2218,  2288,'1 ', 3.91000E-02, 1.63300E-01,   0.03525,'                                        ',  137.00,  144.00,  174.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  70.97,   1,1.0000
  2219,  2320,'1 ', 7.84000E-02, 2.00750E-01,   0.04315,'                                        ',   91.00,   91.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  87.00,   1,1.0000
  2220,  2266,'1 ', 4.77600E-03, 1.22580E-02,   0.00262,'                                        ',  122.30,  122.30,  122.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000
  2220,  2300,'1 ', 5.67700E-03, 1.45710E-02,   0.00311,'                                        ',   91.50,   91.50,  122.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.30,   1,1.0000
  2221,  2292,'1 ', 2.00000E-03, 4.20000E-03,   0.61980,'                                        ',  114.30,  114.30,  114.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,  10,1.0000
  2221,  2292,'2 ', 2.00000E-03, 4.20000E-03,   0.61980,'                                        ',  114.30,  114.30,  114.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,  10,1.0000
  2223,  2225,'1 ', 9.90000E-04, 2.53000E-03,   0.00054,'                                        ',  122.30,  122.30,  122.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.10,   1,1.0000
  2223,  2341,'1 ', 2.70000E-04, 6.90000E-04,   0.00014,'                                        ',  114.30,  122.30,  122.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000
  2224,  2360,'1 ', 1.28900E-02, 2.38400E-02,   0.00426,'                                        ',   91.50,   91.50,   96.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   9.40,   1,1.0000
  2225,  2294,'1 ', 5.49000E-03, 1.40700E-02,   0.00302,'                                        ',  122.00,  122.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.10,   1,1.0000
  2226,  2227,'1 ', 8.76000E-03, 3.52200E-02,   0.00824,'                                        ',  137.00,  137.00,  174.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  15.90,   1,1.0000
  2227,  2364,'1 ', 2.67800E-02, 1.07670E-01,   0.02518,'                                        ',   68.50,   91.30,  174.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  48.60,   1,1.0000
  2228,  2236,'1 ', 7.87500E-02, 2.01640E-01,   0.04332,'                                        ',   91.00,   91.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  87.40,   1,1.0000
  2228,  2239,'1 ', 4.43320E-02, 1.13512E-01,   0.02439,'                                        ',  119.00,  122.30,  122.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  49.20,  10,1.0000
  2229,  3488,'1 ', 6.37900E-02, 1.63340E-01,   0.03509,'                                        ',   69.00,   69.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  70.80,   1,1.0000
  2230,  2293,'1 ', 3.77080E-02, 1.50439E-01,   0.03566,'                                        ',  137.20,  137.20,  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  68.44,   1,1.0000
  2231,  2280,'1 ', 3.79500E-02, 1.51880E-01,   0.03595,'                                        ',  137.00,  144.00,  174.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  69.10,   1,1.0000
  2232,  2350,'1 ', 8.92000E-02, 2.28400E-01,   0.04907,'                                        ',  122.00,  122.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  99.00,  10,1.0000
  2233,  2362,'1 ', 7.16000E-03, 3.04400E-02,   0.00810,'                                        ',  137.00,  137.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.84,   1,1.0000
  2234,  2244,'1 ', 1.14340E-01, 2.92770E-01,   0.06295,'                                        ',   69.00,   69.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2, 126.90,   1,1.0000
  2234,  2314,'1 ', 4.28900E-02, 1.09820E-01,   0.02362,'                                        ',   69.00,   69.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.60,   1,1.0000
  2235,  2389,'1 ', 5.61900E-02, 1.43930E-01,   0.05871,'                                        ',  119.00,  119.00,  119.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  62.40,   1,1.0000
  2236,  2256,'1 ', 7.94700E-02, 2.03490E-01,   0.04372,'                                        ',   91.50,  122.30,  122.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  88.20,   1,1.0000
  2236,  2332,'1 ', 9.24400E-02, 2.36710E-01,   0.05093,'                                        ',   91.50,  122.30,  122.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 102.60,   1,1.0000
  2238,  2288,'1 ', 7.39600E-02, 2.99400E-01,   0.06954,'                                        ',  137.00,  137.00,  174.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2, 134.80,   1,1.0000
  2238,  2289,'1 ', 3.61100E-03, 1.46990E-02,   0.00344,'                                        ',  137.20,  137.20,  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.63,  10,1.0000
  2238,  2299,'1 ', 4.91130E-02, 2.02079E-01,   0.04509,'                                        ',  137.00,  137.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  89.14,   1,1.0000
  2238,  2350,'1 ', 4.23400E-02, 1.08430E-01,   0.02329,'                                        ',  118.70,  118.70,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.00,   1,1.0000
  2239,  2284,'1 ', 5.83880E-02, 1.49504E-01,   0.03212,'                                        ',  118.70,  122.30,  122.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  64.80,  10,1.0000
  2240,  2256,'1 ', 5.80280E-02, 1.48581E-01,   0.03197,'                                        ',  122.30,  122.30,  122.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  64.40,   1,1.0000
  2240,  2356,'1 ', 3.15370E-02, 8.07510E-02,   0.01737,'                                        ',   91.50,   91.50,  122.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.00,   1,1.0000
  2241,  2378,'1 ', 2.64600E-02, 6.86000E-02,   0.01443,'                                        ',  122.00,  122.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  29.40,   1,1.0000
  2242,  2248,'1 ', 7.70000E-04, 1.57000E-03,   0.03988,'                                        ',  110.00,  125.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.30,   1,1.0000
  2242,  2258,'1 ', 1.10000E-03, 2.21000E-03,   0.05636,'                                        ',  110.00,  125.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000
  2243,  2249,'1 ', 7.70000E-04, 1.57000E-03,   0.03988,'                                        ',  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.30,   1,1.0000
  2243,  2259,'1 ', 1.10000E-03, 2.21000E-03,   0.05636,'                                        ',  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000
  2244,  2345,'1 ', 2.95140E-02, 1.27052E-01,   0.03018,'                                        ',  137.20,  137.20,  148.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  57.60,   1,1.0000
  2245,  2246,'1 ', 3.84100E-02, 1.52940E-01,   0.03670,'                                        ',  137.00,  137.00,  137.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  70.00,   1,1.0000
  2245,  2348,'1 ', 9.49700E-02, 2.43170E-01,   0.05232,'                                        ',  122.00,  137.00,  137.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 105.40,   1,1.0000
  2246,  2247,'1 ', 8.22380E-02, 3.31192E-01,   0.07798,'                                        ',  137.20,  137.20,  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 150.20,   1,1.0000
  2248,  2386,'1 ', 1.25000E-03, 3.86000E-03,   0.05518,'                                        ',  169.00,  169.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.60,   1,1.0000
  2249,  2274,'1 ', 1.86000E-03, 3.75000E-03,   0.09538,'                                        ',  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.50,   1,1.0000
  2250,  2298,'1 ', 4.03310E-02, 1.72245E-01,   0.03592,'                                        ',  173.80,  173.80,  173.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  73.20,   1,1.0000
  2250,  2371,'1 ', 3.03580E-02, 1.29654E-01,   0.02703,'                                        ',  144.00,  173.80,  173.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  55.10,   1,1.0000
  2251,  2324,'1 ', 6.45730E-02, 2.57888E-01,   0.06110,'                                        ',  173.80,  173.80,  173.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2, 117.20,   1,1.0000
  2251,  2337,'1 ', 1.38810E-02, 5.59030E-02,   0.01312,'                                        ',  173.80,  173.80,  173.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.30,  10,1.0000
  2252,  2253,'1 ', 4.66000E-03, 1.86800E-02,   0.00443,'                                        ',   69.00,   69.00,  174.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.50,   1,1.0000
  2252,  2328,'1 ', 2.62810E-02, 1.10599E-01,   0.02327,'                                        ',   91.50,  137.20,  173.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  47.70,   1,1.0000
  2253,  2264,'1 ', 3.37400E-02, 1.35180E-01,   0.03206,'                                        ',   91.00,   91.00,  174.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  61.50,   1,1.0000
  2254,  2320,'1 ', 6.44300E-02, 1.64960E-01,   0.03546,'                                        ',   68.50,   68.50,  122.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  71.50,   1,1.0000
  2254,  2390,'1 ', 6.55000E-02, 1.67730E-01,   0.03605,'                                        ',   91.50,   91.50,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  72.70,   1,1.0000
  2256,  2257,'1 ', 4.95600E-02, 1.26890E-01,   0.02730,'                                        ',  122.30,  122.30,  122.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  55.00,   1,1.0000
  2257,  2346,'1 ', 6.75800E-02, 1.73040E-01,   0.03723,'                                        ',  122.30,  122.30,  122.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  75.00,   1,1.0000
  2260,  2261,'1 ', 2.55900E-02, 6.55200E-02,   0.01408,'                                        ',   69.00,   69.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  86.80,   1,1.0000
  2261,  2263,'1 ', 9.91000E-03, 2.53800E-02,   0.00545,'                                        ',    7.00,   11.40,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  86.80,   1,1.0000
  2261,  2284,'1 ', 5.26200E-02, 1.34740E-01,   0.03895,'                                        ',   69.00,   91.30,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  86.80,   1,1.0000
  2262,  2265,'1 ', 4.62200E-02, 1.18360E-01,   0.02543,'                                        ',  119.30,  119.30,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  51.30,   1,1.0000
  2262,  2330,'1 ', 6.86600E-02, 1.75800E-01,   0.03782,'                                        ',   69.00,   69.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  76.20,   1,1.0000
  2265,  2267,'1 ', 1.76600E-02, 4.52200E-02,   0.00972,'                                        ',    6.90,   11.40,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.60,   1,1.0000
  2266,  2296,'1 ', 4.64040E-02, 1.19114E-01,   0.02544,'                                        ',  122.30,  122.30,  122.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  51.50,   1,1.0000
  2268,  2270,'1 ', 1.01300E-02, 2.19900E-02,   0.00431,'                                        ',  109.00,  137.00,  109.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   9.10,   1,1.0000
  2268,  2278,'1 ', 2.26800E-02, 9.07800E-02,   0.02148,'                                        ',  137.00,  144.00,  174.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  41.30,   1,1.0000
  2269,  3196,'2 ', 1.74200E-02, 3.78100E-02,   0.00741,'                                        ',   91.00,   91.00,  109.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.60,   1,1.0000
  2270,  2400,'1 ', 1.10000E-04, 5.52000E-04,   0.00013,'                                        ',  163.00,  163.00,  163.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2270,  3196,'1 ', 1.12010E-02, 2.43070E-02,   0.00477,'                                        ',  108.60,  108.60,  108.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.06,   1,1.0000
  2271,  2860,'1 ', 8.05860E-02, 1.11000E-01,   0.00015,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,  10,1.0000
  2272,  2340,'1 ', 1.38700E-02, 3.55300E-02,   0.00764,'                                        ',   91.30,  137.00,  122.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.40,   1,1.0000
  2273,  2318,'1 ', 4.18000E-02, 1.07050E-01,   0.02303,'                                        ',  122.20,  137.00,  122.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  46.40,   1,1.0000
  2274,  2303,'1 ', 3.14000E-03, 1.25290E-02,   0.00297,'                                        ',  173.80,  173.80,  173.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000
  2274,  2386,'1 ', 1.31000E-03, 4.78000E-03,   0.06322,'                                        ',  169.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000
  2276,  2279,'1 ', 2.77000E-03, 1.03000E-02,   0.00230,'                                        ',  137.18,  137.18,  137.18,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000
  2276,  2297,'3 ', 5.52400E-03, 2.22470E-02,   0.00526,'                                        ',  137.20,  173.80,  173.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.10,   1,1.0000
  2276,  2301,'4 ', 4.70000E-03, 1.90000E-02,   0.00450,'                                        ',  137.00,  174.00,  174.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.63,   1,1.0000
  2276,  2410,'1 ', 2.00000E-02, 8.06000E-02,   0.01910,'                                        ',  137.00,  137.00,  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.60,   1,1.0000
  2276,  2410,'2 ', 2.00000E-02, 8.06000E-02,   0.01910,'                                        ',  137.00,  137.00,  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.60,   1,1.0000
  2277,  2279,'1 ', 1.12000E-03, 2.25000E-03,   0.05723,'                                        ',  142.89,  142.89,  142.89,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.30,  10,1.0000
  2277,  2281,'1 ', 1.12000E-03, 2.25000E-03,   0.05723,'                                        ',  142.89,  142.89,  142.89,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.30,  10,1.0000
  2282,  2303,'1 ', 2.11570E-02, 8.83750E-02,   0.01908,'                                        ',  173.80,  173.80,  173.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  38.40,   1,1.0000
  2283,  2298,'1 ', 2.03200E-02, 1.16073E-01,   0.02340,'                                        ',  205.00,  205.00,  205.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  48.50,  10,1.0000
  2283,  2345,'1 ', 5.47930E-02, 2.83100E-02,   0.06132,'                                        ',  137.20,  137.20,  144.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 122.40,  10,1.0000
  2285,  2286,'1 ', 5.71400E-02, 2.44038E-01,   0.05089,'                                        ',  137.20,  137.20,  137.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2, 103.71,  10,1.0000
  2285,  2346,'1 ', 2.67330E-02, 1.14171E-01,   0.02381,'                                        ',  137.20,  137.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  48.50,   1,1.0000
  2286,  2324,'1 ', 1.48800E-03, 5.94100E-03,   0.00141,'                                        ',  137.20,  144.00,  173.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000
  2287,  2298,'1 ', 7.12230E-02, 2.82667E-01,   0.06782,'                                        ',  137.20,  137.20,  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2, 129.30,   1,1.0000
  2290,  2291,'1 ', 1.38730E-02, 3.62220E-02,   0.00769,'                                        ',  122.30,  122.30,  122.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  15.70,   1,1.0000
  2291,  2391,'1 ', 5.65000E-04, 1.08500E-03,   0.00071,'                                        ',  129.20,  129.20,  129.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000
  2291,  2392,'1 ', 1.03360E-02, 2.69920E-02,   0.00572,'                                        ',  122.30,  144.00,  122.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.70,   1,1.0000
  2292,  2342,'1 ', 1.21000E-03, 4.84000E-03,   0.00114,'                                        ',  169.20,  169.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000
  2292,  2343,'1 ', 1.76000E-03, 7.03000E-03,   0.00166,'                                        ',  169.20,  169.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000
  2292,  2380,'1 ', 4.51000E-03, 1.15400E-02,   0.00248,'                                        ',  122.30,  122.30,  122.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000
  2293,  2330,'1 ', 3.27530E-02, 8.38650E-02,   0.01802,'                                        ',  122.30,  122.30,  122.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.35,   1,1.0000
  2294,  2372,'1 ', 1.92840E-02, 7.69340E-02,   0.01825,'                                        ',   91.50,  137.20,  173.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  35.00,   1,1.0000
  2295,  2391,'1 ', 3.27980E-02, 8.52340E-02,   0.01876,'                                        ',  122.30,  122.30,  122.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.40,   1,1.0000
  2296,  2300,'1 ', 2.81100E-02, 7.19800E-02,   0.01547,'                                        ',  122.00,  122.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.20,   1,1.0000
  2297,  2410,'3 ', 1.45000E-02, 5.77000E-02,   0.01360,'                                        ',  137.00,  149.00,  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.30,   1,1.0000
  2298,  2299,'1 ', 4.04570E-02, 1.66465E-01,   0.03714,'                                        ',  137.00,  137.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  73.43,   1,1.0000
  2298,  2390,'1 ', 2.43200E-02, 6.22900E-02,   0.01338,'                                        ',  122.30,  122.30,  122.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  27.00,   1,1.0000
  2301,  2410,'4 ', 1.53000E-02, 6.17000E-02,   0.01460,'                                        ',  137.00,  174.00,  174.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.03,   1,1.0000
  2304,  2338,'1 ', 6.06800E-03, 2.55230E-02,   0.00524,'                                        ',  137.20,  137.20,  173.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  10.90,   1,1.0000
  2304,  2374,'1 ', 1.31700E-02, 5.31100E-02,   0.01243,'                                        ',   68.59,   91.00,  173.76,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  24.00,   1,1.0000
  2305,  2306,'1 ', 4.74800E-02, 1.21590E-01,   0.02616,'                                        ',   69.00,   69.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  36.00,   1,1.0000
  2306,  2328,'1 ', 1.98350E-02, 8.32640E-02,   0.01763,'                                        ',  137.20,  144.00,  173.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.00,   1,1.0000
  2307,  2326,'1 ', 3.67600E-02, 1.46380E-01,   0.03512,'                                        ',  137.20,  144.00,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  67.00,   1,1.0000
  2308,  2309,'1 ', 1.62000E-03, 4.10000E-03,   0.00090,'                                        ',   34.00,   34.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
  2308,  2311,'1 ', 3.30000E-04, 1.06000E-03,   0.01136,'                                        ',  181.00,  181.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.45,   1,1.0000
  2308,  2315,'1 ', 1.00000E-04, 3.20000E-04,   0.00347,'                                        ',  181.00,  181.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.44,   1,1.0000
  2311,  2315,'1 ', 3.10000E-04, 1.01000E-03,   0.01083,'                                        ',  181.00,  181.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.38,   1,1.0000
  2312,  2322,'1 ', 2.25200E-02, 5.82500E-02,   0.01276,'                                        ',  114.00,  114.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.00,   1,1.0000
  2313,  2354,'1 ', 1.71000E-03, 4.36000E-03,   0.00097,'                                        ',  114.00,  114.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.40,   1,1.0000
  2314,  2378,'1 ', 4.95500E-02, 1.28470E-01,   0.02702,'                                        ',  122.30,  122.30,  122.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  55.00,   1,1.0000
  2316,  2329,'1 ', 3.41500E-02, 8.70060E-02,   0.01783,'                                        ',   68.60,   91.40,  122.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.90,   1,1.0000
  2318,  2355,'1 ', 5.41000E-03, 1.38400E-02,   0.00298,'                                        ',  122.20,  137.00,  122.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000
  2320,  2321,'1 ', 4.00100E-02, 1.02440E-01,   0.02201,'                                        ',    6.90,   11.40,  122.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  44.40,   1,1.0000
  2322,  2382,'1 ', 3.69000E-03, 9.34000E-03,   0.00206,'                                        ',   69.00,   69.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.10,   1,1.0000
  2325,  2327,'1 ', 9.64000E-03, 4.09800E-02,   0.00863,'                                        ',  137.18,  173.80,  173.76,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.66,   1,1.0000
  2325,  2339,'1 ', 3.66500E-02, 1.55710E-01,   0.03281,'                                        ',  137.20,  144.00,  173.76,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  58.00,   1,1.0000
  2326,  2352,'1 ', 7.13000E-03, 2.84000E-02,   0.00681,'                                        ',  169.20,  169.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  13.00,   1,1.0000
  2327,  2344,'1 ', 3.52200E-03, 1.49860E-02,   0.00316,'                                        ',  169.20,  169.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000
  2327,  2385,'1 ', 1.76000E-03, 1.30300E-02,   0.00311,'                                        ',  183.00,  183.00,  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000
  2331,  2339,'1 ', 3.00000E-05, 2.00000E-04,   0.00000,'                                        ',  150.00,  150.00,  150.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.20,   1,1.0000
  2331,  2339,'2 ', 3.00000E-05, 2.00000E-04,   0.00000,'                                        ',  150.00,  150.00,  150.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.20,   1,1.0000
  2332,  2384,'1 ', 1.31550E-02, 3.36850E-02,   0.00725,'                                        ',   91.50,  122.30,  122.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  14.60,   1,1.0000
  2333,  2334,'1 ', 5.12400E-03, 2.06560E-02,   0.00457,'                                        ',  137.00,  137.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   9.30,   1,1.0000
  2333,  2335,'1 ', 2.36900E-03, 9.55100E-03,   0.00211,'                                        ',  106.30,  106.30,  106.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.30,  10,1.0000
  2335,  4329,'1 ', 5.36600E-03, 2.13520E-02,   0.00388,'                                        ',  106.30,  106.30,  106.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   8.50,   1,1.0000
  2336,  2352,'1 ', 3.58000E-03, 1.44300E-02,   0.00319,'                                        ',  137.20,  137.20,  173.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.50,   1,1.0000
  2337,  2410,'1 ', 1.46010E-02, 5.83110E-02,   0.01381,'                                        ',  137.20,  137.20,  137.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.50,  10,1.0000
  2338,  2363,'1 ', 3.70400E-02, 1.57590E-01,   0.03321,'                                        ',  164.60,  164.60,  164.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  67.30,   1,1.0000
  2340,  2384,'1 ', 8.10000E-03, 2.07600E-02,   0.00446,'                                        ',  122.20,  137.00,  122.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.17,   1,1.0000
  2344,  2387,'2 ', 6.60000E-04, 2.81000E-03,   0.00059,'                                        ',  137.20,  169.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
  2347,  2371,'1 ', 2.92000E-03, 1.24710E-02,   0.00260,'                                        ',  144.00,  173.80,  173.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.30,  10,1.0000
  2351,  2357,'1 ', 1.20000E-03, 5.20000E-03,   0.00110,'                                        ',  274.40,  341.80,  341.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.20,  10,1.0000
  2353,  2354,'1 ', 2.42000E-03, 6.17000E-03,   0.00137,'                                        ',   46.00,   46.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.70,   1,1.0000
  2353,  2392,'1 ', 3.53400E-03, 9.22800E-03,   0.00227,'                                        ',  114.30,  122.30,  122.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.00,   1,1.0000
  2355,  2356,'1 ', 1.28700E-02, 3.29500E-02,   0.00709,'                                        ',  122.20,  137.00,  122.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.28,   1,1.0000
  2356,  2410,'1 ', 4.69300E-02, 1.85640E-01,   0.04395,'                                        ',  137.20,  137.20,  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  84.30,   1,1.0000
  2356,  2410,'2 ', 3.15000E-02, 1.85700E-01,   0.04400,'                                        ',  137.00,  137.00,  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  84.34,   1,1.0000
  2358,  2372,'1 ', 4.93400E-03, 1.78200E-02,   0.00410,'                                        ',  137.20,  137.20,  173.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.00,   1,1.0000
  2360,  2363,'1 ', 4.79000E-03, 2.03700E-02,   0.00429,'                                        ',  164.60,  182.60,  164.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   8.70,   1,1.0000
  2360,  2370,'1 ', 2.64000E-03, 6.77000E-03,   0.00145,'                                        ',  122.30,  122.30,  122.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.94,   1,1.0000
  2361,  2364,'1 ', 3.47000E-04, 4.52000E-04,   0.00004,'                                        ',  140.20,  140.20,  140.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.28,   4,1.0000
  2363,  2365,'1 ', 3.97200E-03, 1.00278E-02,   0.00221,'                                        ',   68.60,   91.50,  118.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.40,   1,1.0000
  2363,  2368,'1 ', 0.00000E+00, 1.00000E-04,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.25,   1,1.0000
  2365,  2367,'1 ', 9.00000E-04, 2.27000E-03,   0.00050,'                                        ',   17.10,   68.60,  121.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.00,   1,1.0000
  2366,  2372,'1 ', 1.01400E-02, 4.04500E-02,   0.00959,'                                        ',   34.00,   34.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.40,   1,1.0000
  2369,  4257,'1 ', 2.87100E-03, 8.75500E-03,   0.00236,'                                        ',  147.50,  147.50,  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,  10,1.0000
  2369,  4340,'1 ', 1.16400E-02, 3.54900E-02,   0.00956,'                                        ',  147.50,  147.50,  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  17.03,  10,1.0000
  2370,  2380,'1 ', 3.71000E-03, 9.50000E-03,   0.00204,'                                        ',  122.30,  122.30,  122.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.12,   1,1.0000
  2373,  2410,'1 ', 4.00000E-05, 2.72000E-04,   0.00044,'                                        ',  229.00,  229.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  2386,  2395,'1 ', 1.13500E-03, 5.18300E-03,   0.04237,'                                        ',  137.20,  145.90,  145.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000
  2386,  2396,'2 ', 1.13500E-03, 5.18300E-03,   0.04237,'                                        ',  137.20,  145.90,  145.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000
  2387,  2388,'1 ', 2.30000E-04, 9.50000E-04,   0.00026,'                                        ',   50.00,   50.00,   50.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2394,  2397,'1 ', 2.11000E-04, 9.64000E-04,   0.00788,'                                        ',  137.20,  145.90,  145.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.80,  10,1.0000
  2394,  2398,'2 ', 2.11000E-04, 9.64000E-04,   0.00788,'                                        ',  137.20,  145.90,  145.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.80,  10,1.0000
  2395,  2397,'1 ', 8.04400E-03, 3.20930E-02,   0.00761,'                                        ',  148.60,  148.60,  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.60,  10,1.0000
  2396,  2398,'2 ', 8.04400E-03, 3.20930E-02,   0.00761,'                                        ',  148.60,  148.60,  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.60,  10,1.0000
  2500,  2578,'1 ', 1.03000E-03, 1.41500E-03,   0.00038,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  2504,  2523,'1 ', 2.68960E-01, 4.69050E-01,   0.00731,'                                        ',   23.00,   23.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  54.80,   1,1.0000
  2504,  2530,'1 ', 1.72760E-01, 3.01290E-01,   0.00469,'                                        ',   23.00,   23.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.20,   1,1.0000
  2507,  2508,'1 ', 4.68900E-01, 7.44730E-01,   0.00990,'                                        ',   29.00,   29.00,   35.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  80.10,   1,1.0000
  2508,  2517,'1 ', 3.03810E-01, 5.29830E-01,   0.00825,'                                        ',   23.00,   23.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  61.90,   1,1.0000
  2509,  2536,'1 ', 2.32690E-01, 3.43260E-01,   0.00454,'                                        ',   23.00,   23.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.00,   1,1.0000
  2510,  2528,'1 ', 2.91530E-01, 4.63020E-01,   0.00610,'                                        ',   23.00,   23.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  49.80,   1,1.0000
  2512,  2513,'1 ', 2.56400E-01, 4.07230E-01,   0.00540,'                                        ',   29.00,   29.00,   35.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  43.80,   1,1.0000
  2512,  2521,'1 ', 1.86740E-01, 2.96590E-01,   0.00393,'                                        ',   17.00,   17.00,   35.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  31.90,   1,1.0000
  2514,  2515,'1 ', 3.16110E-01, 5.02060E-01,   0.00750,'                                        ',   29.00,   29.00,   32.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  60.94,   1,1.0000
  2514,  2532,'1 ', 9.91500E-02, 1.29540E-01,   0.00139,'                                        ',   25.00,   25.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.00,   1,1.0000
  2514,  2534,'1 ', 3.63560E-01, 4.75000E-01,   0.00511,'                                        ',   17.00,   17.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  44.00,   1,1.0000
  2516,  2518,'1 ', 2.35280E-01, 4.39420E-01,   0.00580,'                                        ',   29.00,   29.00,   45.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  46.80,   1,1.0000
  2518,  2522,'1 ', 3.10840E-01, 4.93690E-01,   0.00654,'                                        ',   35.00,   45.70,   35.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  53.10,   1,1.0000
  2527,  2529,'1 ', 1.33400E-02, 2.20100E-02,   0.00165,'                                        ',   54.40,   54.40,   54.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  11,1.0000
  2527,  2529,'2 ', 7.82000E-03, 1.35800E-02,   0.00078,'                                        ',   54.40,   54.40,   54.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  2527,  2529,'3 ', 8.64870E-02, 1.57860E-01,   0.00165,'                                        ',   18.90,   18.90,   18.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  2533,  2863,'1 ', 5.65714E-03, 7.51654E-03,   0.01003,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  2536,  2538,'1 ', 2.16060E-01, 3.18740E-01,   0.00421,'                                        ',   23.00,   23.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.50,   1,1.0000
  2541,  2557,'1 ', 4.35600E-02, 6.00000E-02,   0.00008,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,  10,1.0000
  2541,  2569,'1 ', 6.14800E-03, 2.76900E-03,   0.00058,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  2551,  2570,'1 ', 5.73900E-03, 1.34620E-02,   0.01734,'                                        ',  108.20,  108.20,  108.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,  10,1.0000
  2554,  2555,'1 ', 5.08800E-03, 4.38100E-03,   0.02125,'                                        ',  102.00,  102.00,  102.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,  10,1.0000
  2559,  2838,'1 ', 1.06700E-02, 2.16900E-02,   0.02763,'                                        ',  112.00,  112.00,  112.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  2559,  2839,'1 ', 1.06700E-02, 2.16900E-02,   0.02763,'                                        ',  112.00,  112.00,  112.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  2559,  2845,'1 ', 1.06700E-02, 2.16900E-02,   0.02763,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  2563,  2564,'1 ', 6.65750E-03, 5.28010E-03,   0.00077,'                                        ',   11.40,   11.40,   11.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.50,  11,1.0000
  2564,  2566,'1 ', 8.44293E-01, 1.36548E+00,   0.00107,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.50,  11,1.0000
  2565,  2566,'1 ', 3.15300E-02, 4.08800E-02,   0.00344,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,  11,1.0000
  2573,  2574,'1 ', 1.37430E-01, 2.34680E-01,   0.00024,'                                        ',   23.00,   23.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000
  2574,  2575,'1 ', 1.04840E-01, 1.79030E-01,   0.00018,'                                        ',   23.00,   23.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.34,   1,1.0000
  2576,  2577,'1 ', 3.38500E-03, 4.35400E-03,   0.01864,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  11,1.0000
  2579,  2580,'1 ', 4.29500E-03, 4.01150E-03,   0.02294,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,  10,1.0000
  2581,  2856,'1 ', 9.60000E-03, 7.63000E-03,   0.00970,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  2582,  2584,'1 ', 3.11900E-03, 4.66900E-03,   0.01927,'                                        ',  120.00,  120.00,  120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  2586,  2587,'1 ', 1.64530E-02, 1.66680E-02,   0.00883,'                                        ',   60.00,   60.00,   60.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2588,  2589,'1 ', 8.34300E-03, 1.45520E-02,   0.00085,'                                        ',   60.00,   60.00,   60.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  2592,  2595,'1 ', 7.46600E-02, 1.10000E-01,   0.01820,'                                        ',   50.20,   50.20,   50.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.00,  10,1.0000
  2598,  2599,'1 ', 1.92300E-02, 5.64000E-03,   0.00335,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  2821,  2877,'1 ', 1.46990E-02, 4.50390E-02,   0.02386,'                                        ',   44.00,   44.00,   44.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,  10,1.0000
  2822,  2859,'1 ', 7.29000E-02, 1.90000E-01,   0.01500,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  2822,  2859,'2 ', 6.36000E-02, 1.62100E-01,   0.01290,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  2822,  2859,'3 ', 5.61000E-02, 1.35600E-01,   0.01060,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  2822,  2859,'4 ', 4.52000E-02, 1.10100E-01,   0.00900,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  2822,  2859,'5 ', 4.88000E-02, 1.20900E-01,   0.01030,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  2840,  2841,'2 ', 8.34300E-03, 1.45520E-02,   0.00085,'                                        ',   60.00,   60.00,   60.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  2843,  2844,'1 ', 1.02300E-02, 1.69400E-02,   0.01724,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  2846,  2847,'1 ', 1.68000E-02, 4.09300E-02,   0.01981,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  2849,  2850,'1 ', 1.22400E-02, 2.39700E-02,   0.03900,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2851,  2852,'1 ', 1.15000E-02, 1.08000E-02,   0.01190,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  2854,  2855,'1 ', 6.18628E-03, 5.66110E-03,   0.02270,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  2857,  2858,'1 ', 1.76000E-02, 1.88000E-02,   0.01900,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  2860,  2864,'1 ', 6.14800E-03, 2.76900E-03,   0.00058,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  3000,  3002,'B ', 5.73000E-04, 6.54200E-03,   0.59810,'                                        ', 1732.00, 1732.00, 1948.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  58.00,  10,1.0000
  3000,  3004,'A ', 5.64000E-04, 5.68100E-03,   0.59279,'                                        ', 1732.00, 1732.00, 1858.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  54.00,  10,1.0000
  3000,  3005,'1 ', 1.30000E-04, 1.59000E-03,   0.00073,'                                        ',  400.00,  400.00,  400.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,  10,1.0000
  3000,  3006,'1 ', 1.30000E-04, 1.59000E-03,   0.00073,'                                        ',  400.00,  400.00,  400.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,  10,1.0000
  3000,  3007,'1 ', 1.30000E-04, 1.59000E-03,   0.00073,'                                        ',  600.00,  600.00,  600.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,  10,1.0000
  3002,  3003,'A ', 5.73000E-04, 6.54200E-03,   0.59810,'                                        ', 1732.00, 1732.00, 1948.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  58.00,  10,1.0000
  3003,  3004,'B ', 6.30000E-04, 6.79000E-03,   0.61747,'                                        ', 1732.00, 1732.00, 1949.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  60.00,  10,1.0000
  3100,  3106,'A ', 1.58000E-03, 9.29000E-03,   0.03354,'                                        ',  572.00,  572.00,  572.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  16.28,   1,1.0000
  3100,  3106,'B ', 1.58000E-03, 9.29000E-03,   0.03354,'                                        ',  572.00,  572.00,  572.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  16.28,   1,1.0000
  3100,  3128,'A ', 1.55000E-03, 9.12000E-03,   0.03289,'                                        ',  495.00,  761.20,  495.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.90,   1,1.0000
  3100,  3128,'B ', 1.55000E-03, 9.12000E-03,   0.03289,'                                        ',  495.00,  761.20,  495.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.90,   1,1.0000
  3102,  3112,'B ', 3.55000E-03, 2.08600E-02,   0.07539,'                                        ',  300.00,  381.00,  572.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  36.66,   1,1.0000
  3103,  3110,'A ', 1.89946E-03, 1.22881E-02,   0.03631,'                                        ',  564.00,  564.00,  564.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  19.56,   1,1.0000
  3103,  3112,'B ', 1.89946E-03, 1.22881E-02,   0.03631,'                                        ',  381.10,  564.00,  564.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  19.56,   1,1.0000
  3103,  3114,'A ', 7.02540E-04, 4.54491E-03,   0.01343,'                                        ',  381.10,  564.00,  564.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.24,   1,1.0000
  3103,  3116,'B ', 7.02540E-04, 4.54491E-03,   0.01343,'                                        ',  381.10,  564.00,  564.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.24,   1,1.0000
  3104,  3110,'A ', 3.55000E-03, 2.08600E-02,   0.07539,'                                        ',  300.00,  381.00,  572.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  36.66,   1,1.0000
  3105,  3106,'1 ', 9.90000E-04, 5.70000E-03,   0.02060,'                                        ',  571.60,  571.60,  571.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  10.00,   1,1.0000
  3105,  3106,'2 ', 9.90000E-04, 5.70000E-03,   0.02060,'                                        ',  571.60,  571.60,  571.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  10.00,   1,1.0000
  3105,  3108,'1 ', 2.24000E-03, 1.28800E-02,   0.04656,'                                        ',  571.60,  571.60,  571.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.60,   1,1.0000
  3105,  3108,'2 ', 2.24000E-03, 1.28800E-02,   0.04656,'                                        ',  571.60,  571.60,  571.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.60,   1,1.0000
  3105,  3129,'1 ', 1.08000E-03, 6.21000E-03,   0.02244,'                                        ',  571.60,  571.60,  571.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  11.12,  10,1.0000
  3105,  3131,'2 ', 1.08000E-03, 6.21000E-03,   0.02244,'                                        ',  571.60,  571.60,  571.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  11.12,  10,1.0000
  3107,  3132,'1 ', 1.46000E-03, 8.74000E-03,   0.75746,'                                        ',  300.00,  300.00,  300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  24.30,  10,1.0000
  3108,  3109,'A ', 3.00000E-04, 4.60000E-04,   0.17628,'                                        ',  450.00,  450.00,  450.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.98,   1,1.0000
  3108,  3109,'B ', 3.00000E-04, 4.60000E-04,   0.17628,'                                        ',  450.00,  450.00,  450.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.99,   1,1.0000
  3110,  3111,'A ', 4.01000E-03, 2.35500E-02,   0.08515,'                                        ',  572.00,  572.00,  572.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  41.30,   1,1.0000
  3110,  3139,'B ', 2.20000E-03, 1.44000E-02,   0.04270,'                                        ',  564.00,  564.00,  564.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  24.94,   1,1.0000
  3111,  3115,'A ', 2.00000E-05, 1.10000E-04,   0.00041,'                                        ',  457.00,  457.00,  572.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.20,   1,1.0000
  3111,  3118,'A ', 9.90000E-04, 5.82000E-03,   0.02103,'                                        ',  300.00,  572.00,  572.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.20,   1,1.0000
  3112,  3113,'B ', 4.01000E-03, 2.35500E-02,   0.08515,'                                        ',  572.00,  572.00,  572.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.30,   1,1.0000
  3112,  3137,'A ', 2.20000E-03, 1.44000E-02,   0.04270,'                                        ',  564.00,  564.00,  564.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  24.94,   1,1.0000
  3113,  3115,'B ', 2.00000E-05, 1.10000E-04,   0.00041,'                                        ',  457.00,  457.00,  572.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.20,   1,1.0000
  3113,  3119,'B ', 9.90000E-04, 5.82000E-03,   0.02103,'                                        ',  300.00,  572.00,  572.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  10.20,   1,1.0000
  3114,  3124,'1 ', 2.07000E-04, 1.09900E-03,   0.12803,'                                        ',  299.90,  299.90,  299.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000
  3116,  3126,'1 ', 2.07000E-04, 1.09900E-03,   0.12803,'                                        ',  299.90,  299.90,  299.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000
  3117,  3122,'D ', 8.26000E-04, 5.35100E-03,   0.01582,'                                        ',  571.00,  571.00,  571.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   8.50,  10,1.0000
  3117,  3140,'D ', 1.72400E-03, 1.11590E-02,   0.03298,'                                        ',  571.00,  571.00,  571.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  17.80,  10,1.0000
  3118,  3144,'A ', 4.40000E-04, 6.60000E-04,   0.25631,'                                        ',  300.00,  300.00,  300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3119,  3145,'B ', 4.40000E-04, 6.70000E-04,   0.25641,'                                        ',  300.00,  300.00,  300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3120,  3133,'A ', 8.41000E-04, 5.44800E-03,   0.01610,'                                        ',  571.00,  571.00,  571.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.70,  10,1.0000
  3120,  3134,'A ', 1.75000E-03, 1.02600E-02,   0.03708,'                                        ',  564.00,  564.00,  564.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.54,   1,1.0000
  3120,  3140,'C ', 2.55400E-03, 1.65190E-02,   0.04882,'                                        ',  564.00,  564.00,  564.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.30,   1,1.0000
  3122,  3136,'B ', 1.75000E-03, 1.02600E-02,   0.03708,'                                        ',  564.00,  564.00,  564.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.54,   1,1.0000
  3122,  3138,'B ', 2.68700E-03, 1.95990E-02,   0.03866,'                                        ',  388.70,  388.70,  388.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.50,   1,1.0000
  3127,  3129,'1 ', 1.42000E-03, 8.19000E-03,   0.02961,'                                        ',  571.60,  571.60,  571.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  14.68,  10,1.0000
  3127,  3131,'2 ', 1.42000E-03, 8.19000E-03,   0.02961,'                                        ',  571.60,  571.60,  571.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  14.68,  10,1.0000
  3130,  3140,'1 ', 1.51500E-03, 9.66900E-03,   0.02896,'                                        ',  564.00,  564.00,  564.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  15.60,   1,1.0000
  3130,  3142,'1 ', 2.40000E-04, 1.53700E-03,   0.13320,'                                        ',  380.00,  380.00,  380.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,  10,1.0000
  3130,  3142,'2 ', 2.58000E-04, 1.63500E-03,   0.13320,'                                        ',  323.90,  323.90,  323.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.30,  10,1.0000
  3130,  3149,'1 ', 6.40000E-04, 4.10000E-03,   0.34337,'                                        ',  304.00,  304.00,  323.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  11.10,  10,1.0000
  3130,  3150,'1 ', 8.70000E-04, 4.96000E-03,   0.40433,'                                        ',  300.00,  300.00,  300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  13.40,   1,1.0000
  3133,  3138,'A ', 1.70800E-03, 1.10620E-02,   0.03270,'                                        ',  571.00,  571.00,  571.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  17.60,  10,1.0000
  3135,  3288,'A ', 1.43600E-03, 3.72900E-03,   0.00075,'                                        ',  137.00,    0.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.65,   1,1.0000
  3135,  3288,'B ', 3.74000E-04, 9.72000E-04,   0.00020,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.43,   1,1.0000
  3136,  3141,'1 ', 2.26000E-03, 1.44000E-02,   0.04362,'                                        ',  300.00,  564.00,  564.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  22.90,   1,1.0000
  3136,  3141,'2 ', 2.26000E-03, 1.44100E-02,   0.04366,'                                        ',  300.00,  564.00,  564.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  22.90,   1,1.0000
  3140,  3142,'1 ', 1.12600E-03, 7.28600E-03,   0.02153,'                                        ',  564.00,  564.00,  564.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.60,   1,1.0000
  3141,  3143,'1 ', 1.00000E-04, 4.10000E-04,   0.02124,'                                        ',  301.00,  301.00,  301.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.35,   1,1.0000
  3141,  3143,'2 ', 1.00000E-04, 4.10000E-04,   0.02124,'                                        ',  301.00,  301.00,  301.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.35,   1,1.0000
  3143,  3147,'1 ', 1.30000E-04, 7.90000E-04,   0.00270,'                                        ',  564.00,  564.00,  564.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.00,   1,1.0000
  3143,  3147,'2 ', 1.30000E-04, 7.90000E-04,   0.00270,'                                        ',  564.00,  564.00,  564.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.00,   1,1.0000
  3146,  3147,'1 ', 2.70000E-04, 1.43000E-03,   0.07740,'                                        ',  301.00,  301.00,  301.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.64,   1,1.0000
  3146,  3147,'2 ', 2.70000E-04, 1.43000E-03,   0.07740,'                                        ',  301.00,  301.00,  301.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.64,   1,1.0000
  3150,  3160,'1 ', 4.90000E-04, 3.38000E-03,   0.18445,'                                        ',  305.00,  305.00,  305.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.50,   1,1.0000
  3196,  3198,'1 ', 2.40400E-02, 4.48800E-02,   0.00940,'                                        ',  109.00,  109.00,  109.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.29,   1,1.0000
  3196,  3199,'2 ', 2.40400E-02, 4.48800E-02,   0.00940,'                                        ',  109.00,  109.00,  109.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.29,   1,1.0000
  3196,  3208,'1 ', 2.75400E-03, 1.11650E-02,   0.00261,'                                        ',  170.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.16,   1,1.0000
  3196,  3208,'2 ', 2.75400E-03, 1.11650E-02,   0.00261,'                                        ',  170.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.16,   1,1.0000
  3197,  3804,'1 ', 1.98100E-03, 6.51900E-03,   0.07342,'                                        ',  137.20,  137.20,  146.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.28,   1,1.0000
  3197,  3805,'1 ', 1.91800E-03, 6.31200E-03,   0.07108,'                                        ',  137.20,  137.20,  146.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.08,   1,1.0000
  3200,  3243,'1 ', 9.18400E-04, 1.53440E-03,   0.04122,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.26,   1,1.0000
  3200,  3282,'1 ', 3.49000E-04, 2.42300E-03,   0.00003,'                                        ',  130.10,  130.10,  130.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.46,   1,1.0000
  3202,  3314,'1 ', 3.23000E-03, 8.52000E-03,   0.00191,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3202,  3472,'1 ', 9.77000E-03, 2.57800E-02,   0.00577,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3208,  3365,'1 ', 8.00000E-05, 3.60000E-04,   0.00401,'                                        ',  170.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,  10,1.0000
  3208,  3365,'2 ', 8.00000E-05, 3.60000E-04,   0.00401,'                                        ',  170.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,  10,1.0000
  3209,  3249,'1 ', 1.35700E-03, 4.77600E-03,   0.00116,'                                        ',  176.00,  176.00,  176.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.30,   1,1.0000
  3209,  3266,'1 ', 6.60800E-03, 2.32560E-02,   0.00565,'                                        ',  176.00,  176.00,  176.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.20,  10,1.0000
  3210,  3233,'1 ', 1.42200E-03, 3.92900E-03,   0.04552,'                                        ',  147.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000
  3211,  3216,'A ', 1.20000E-04, 4.40000E-04,   0.00460,'                                        ',  140.00,  140.00,  140.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
  3211,  3216,'B ', 1.20000E-04, 4.40000E-04,   0.00460,'                                        ',  140.00,  140.00,  140.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
  3211,  3227,'1 ', 1.43000E-03, 5.11000E-03,   0.05290,'                                        ',  120.00,  120.00,  120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000
  3211,  3227,'2 ', 1.43000E-03, 5.11000E-03,   0.05290,'                                        ',  120.00,  120.00,  120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000
  3212,  3213,'A ', 2.98000E-03, 5.67000E-03,   0.21699,'                                        ',  115.00,  115.00,  115.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.78,   1,1.0000
  3212,  3213,'B ', 2.98000E-03, 6.57000E-03,   0.21702,'                                        ',  115.00,  115.00,  115.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.79,   1,1.0000
  3212,  3382,'1 ', 1.83000E-03, 2.71000E-03,   0.09017,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.59,   1,1.0000
  3212,  3382,'2 ', 1.87000E-03, 2.77000E-03,   0.09217,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.38,   1,1.0000
  3212,  3454,'A ', 7.20000E-04, 1.56000E-03,   0.05136,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.34,   1,1.0000
  3212,  3454,'B ', 6.90000E-04, 1.49000E-03,   0.04921,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.36,   1,1.0000
  3213,  3430,'A ', 1.03000E-03, 1.97000E-03,   0.07540,'                                        ',  120.00,  120.00,  120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000
  3213,  3430,'B ', 1.03000E-03, 1.97000E-03,   0.07540,'                                        ',  120.00,  120.00,  120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000
  3214,  3410,'A ', 6.20000E-04, 1.98000E-03,   0.03941,'                                        ',  167.40,  167.40,  167.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.00,   1,1.0000
  3214,  3410,'B ', 6.20000E-04, 1.98000E-03,   0.03941,'                                        ',  167.40,  167.40,  167.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.00,   1,1.0000
  3215,  3305,'1 ', 2.84000E-04, 1.21900E-03,   0.00476,'                                        ',  236.40,  236.40,  236.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.95,   1,1.0000
  3216,  3239,'A ', 1.28000E-04, 8.93000E-04,   0.01335,'                                        ',  167.40,  167.40,  167.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.27,   1,1.0000
  3216,  3241,'B ', 1.28000E-04, 8.93000E-04,   0.01335,'                                        ',  167.40,  167.40,  167.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.90,   1,1.0000
  3216,  3306,'A ', 3.69000E-03, 6.16000E-03,   0.16560,'                                        ',  110.00,  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.49,   1,1.0000
  3216,  3306,'B ', 3.69000E-03, 6.16000E-03,   0.16560,'                                        ',  110.00,  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.50,   1,1.0000
  3218,  3411,'A ', 8.40000E-04, 1.82000E-03,   0.05990,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.77,   1,1.0000
  3218,  3411,'B ', 8.40000E-04, 1.81000E-03,   0.05966,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.76,   1,1.0000
  3219,  3253,'1 ', 1.37000E-03, 2.98000E-03,   0.09858,'                                        ',  114.00,  114.00,  114.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,  10,1.0000
  3219,  3253,'2 ', 1.37000E-03, 2.98000E-03,   0.09858,'                                        ',  114.00,  114.00,  114.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,  10,1.0000
  3219,  3253,'3 ', 1.37000E-03, 2.98000E-03,   0.09858,'                                        ',  114.00,  114.00,  114.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,  10,1.0000
  3219,  3394,'A ', 4.30000E-04, 7.60000E-04,   0.02414,'                                        ',   92.00,   92.00,   92.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
  3219,  3394,'B ', 4.30000E-04, 7.60000E-04,   0.02414,'                                        ',   92.00,   92.00,   92.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.18,   1,1.0000
  3219,  3394,'C ', 4.30000E-04, 7.60000E-04,   0.02414,'                                        ',   92.00,   92.00,   92.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.18,   1,1.0000
  3219,  3394,'D ', 4.30000E-04, 7.60000E-04,   0.02414,'                                        ',   92.00,   92.00,   92.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
  3219,  3422,'A ', 2.21000E-03, 4.80000E-03,   0.15880,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.78,   1,1.0000
  3219,  3422,'B ', 2.21000E-03, 4.80000E-03,   0.15880,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.76,   1,1.0000
  3220,  3402,'A ', 9.80000E-04, 2.14000E-03,   0.07061,'                                        ',  110.00,  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.66,   1,1.0000
  3220,  3402,'B ', 9.80000E-04, 2.14000E-03,   0.07061,'                                        ',  110.00,  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.67,   1,1.0000
  3221,  3285,'1 ', 5.00000E-04, 3.14000E-03,   0.01840,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.22,   1,1.0000
  3221,  3285,'2 ', 5.00000E-04, 3.14000E-03,   0.01840,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.24,   1,1.0000
  3221,  3978,'2 ', 3.00000E-05, 7.00000E-05,   0.00214,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3221,  3979,'1 ', 3.00000E-05, 7.00000E-05,   0.00214,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3222,  3245,'1 ', 2.50000E-04, 8.90000E-04,   0.00920,'                                        ',  128.00,  128.00,  128.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
  3222,  3245,'2 ', 2.50000E-04, 8.90000E-04,   0.00920,'                                        ',  128.00,  128.00,  128.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
  3222,  3245,'3 ', 2.50000E-04, 8.90000E-04,   0.00920,'                                        ',  128.00,  128.00,  128.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
  3222,  3272,'D ', 8.70000E-04, 3.11000E-03,   0.03220,'                                        ',  150.00,  150.00,  150.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.45,   1,1.0000
  3222,  3272,'E ', 8.70000E-04, 3.11000E-03,   0.03220,'                                        ',  150.00,  150.00,  150.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.45,   1,1.0000
  3223,  3253,'1 ', 2.50000E-04, 8.90000E-04,   0.00920,'                                        ',  128.00,  128.00,  128.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
  3223,  3253,'2 ', 2.50000E-04, 8.90000E-04,   0.00920,'                                        ',  128.00,  128.00,  128.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
  3223,  3253,'3 ', 2.50000E-04, 8.90000E-04,   0.00920,'                                        ',  128.00,  128.00,  128.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
  3223,  3440,'1 ', 2.90000E-04, 1.04000E-03,   0.01070,'                                        ',  120.00,  120.00,  120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.57,   1,1.0000
  3223,  3440,'2 ', 2.90000E-04, 1.04000E-03,   0.01070,'                                        ',  120.00,  120.00,  120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.55,   1,1.0000
  3223,  3440,'3 ', 2.90000E-04, 1.04000E-03,   0.01070,'                                        ',  120.00,  120.00,  120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.53,   1,1.0000
  3224,  3232,'A ', 2.66000E-03, 9.11000E-03,   0.00201,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000
  3224,  3232,'B ', 2.66000E-03, 9.11000E-03,   0.00201,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000
  3224,  3466,'A ', 3.14000E-03, 1.07500E-02,   0.00237,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.60,   1,1.0000
  3224,  3466,'B ', 3.14000E-03, 1.07500E-02,   0.00237,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.60,   1,1.0000
  3225,  3333,'2 ', 3.81300E-03, 1.55390E-02,   0.00361,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,  10,1.0000
  3225,  3941,'1 ', 3.81300E-03, 1.55390E-02,   0.00361,'                                        ',  169.20,  169.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.00,  10,1.0000
  3226,  3332,'A ', 1.04000E-03, 2.27000E-03,   0.07489,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.38,   1,1.0000
  3226,  3332,'B ', 1.04000E-03, 2.27000E-03,   0.07489,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.36,   1,1.0000
  3227,  3333,'2 ', 4.21800E-03, 1.37740E-02,   0.16996,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  15.00,  10,1.0000
  3227,  3941,'1 ', 4.21800E-03, 1.37740E-02,   0.16996,'                                        ',  152.00,  152.00,  152.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.00,   1,1.0000
  3228,  3310,'A ', 6.80000E-04, 2.34000E-03,   0.00052,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
  3228,  3310,'B ', 6.80000E-04, 2.34000E-03,   0.00052,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
  3228,  3529,'1 ', 2.29000E-03, 7.84000E-03,   0.00170,'                                        ',  147.50,  147.50,  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.36,   1,1.0000
  3228,  3556,'1 ', 2.30000E-03, 7.85000E-03,   0.00170,'                                        ',  147.50,  147.50,  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.36,  10,1.0000
  3229,  3255,'A ', 5.20000E-03, 1.78000E-02,   0.00390,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.53,   1,1.0000
  3229,  3255,'B ', 5.20000E-03, 1.78000E-02,   0.00390,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.53,   1,1.0000
  3229,  3529,'1 ', 2.84000E-03, 9.71000E-03,   0.00211,'                                        ',  147.50,  147.50,  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.16,   1,1.0000
  3229,  3556,'1 ', 2.85000E-03, 9.74000E-03,   0.00211,'                                        ',  147.50,  147.50,  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.17,  10,1.0000
  3230,  3231,'A ', 5.23000E-03, 1.73900E-02,   0.00309,'                                        ',  137.00,  137.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.68,   1,1.0000
  3230,  3231,'B ', 5.23000E-03, 1.73900E-02,   0.00309,'                                        ',  137.00,  137.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.68,   1,1.0000
  3230,  3330,'A ', 8.70000E-04, 2.90000E-03,   0.00051,'                                        ',  137.00,  137.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
  3230,  3330,'B ', 8.70000E-04, 2.90000E-03,   0.00051,'                                        ',  137.00,  137.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
  3231,  3300,'A ', 2.70000E-03, 8.98000E-03,   0.00160,'                                        ',  137.00,  137.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.27,   1,1.0000
  3231,  3300,'B ', 2.70000E-03, 8.98000E-03,   0.00160,'                                        ',  137.00,  137.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.38,   1,1.0000
  3232,  3234,'A ', 2.39000E-03, 8.18000E-03,   0.00180,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000
  3232,  3234,'B ', 2.39000E-03, 8.18000E-03,   0.00180,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000
  3233,  3262,'1 ', 1.18500E-03, 3.27400E-03,   0.03793,'                                        ',  147.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000
  3234,  3976,'B ', 7.80000E-04, 1.30000E-03,   0.03496,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3234,  3977,'A ', 7.80000E-04, 1.30000E-03,   0.03496,'                                        ',  137.00,  137.00,  145.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3235,  3438,'B ', 3.60000E-05, 1.72000E-04,   0.00428,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.20,   1,1.0000
  3235,  3438,'C ', 6.00000E-05, 1.30000E-04,   0.00428,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.20,   1,1.0000
  3235,  3965,'1 ', 7.65000E-04, 3.70200E-03,   0.09201,'                                        ',  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000
  3235,  3966,'1 ', 1.08000E-03, 2.34000E-03,   0.07704,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000
  3236,  3237,'B ', 1.92000E-03, 5.06000E-03,   0.00113,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.03,   1,1.0000
  3236,  3238,'A ', 1.92000E-03, 5.06000E-03,   0.00113,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.32,   1,1.0000
  3237,  3241,'B ', 1.37000E-03, 3.56000E-03,   0.00072,'                                        ',  130.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.69,   1,1.0000
  3237,  3246,'A ', 4.63000E-03, 1.54400E-02,   0.00274,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.95,   1,1.0000
  3238,  3239,'A ', 1.00000E-03, 2.60000E-03,   0.00052,'                                        ',  130.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.97,   1,1.0000
  3238,  3246,'A ', 4.12000E-03, 1.37500E-02,   0.00244,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.33,   1,1.0000
  3240,  3428,'A ', 1.42200E-03, 2.37900E-03,   0.06387,'                                        ',  110.00,  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.47,   1,1.0000
  3240,  3808,'B ', 1.42200E-03, 2.37900E-03,   0.06387,'                                        ',  110.00,  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.47,   1,1.0000
  3242,  3244,'1 ', 3.50000E-04, 9.00000E-04,   0.00018,'                                        ',  147.50,  147.50,  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3242,  3244,'2 ', 3.50000E-04, 9.00000E-04,   0.00018,'                                        ',  147.50,  147.50,  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3244,  3300,'A ', 3.04000E-03, 1.01500E-02,   0.00180,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.35,   1,1.0000
  3244,  3300,'B ', 3.04000E-03, 1.01500E-02,   0.00180,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.52,   1,1.0000
  3244,  3432,'1 ', 2.61000E-03, 6.78000E-03,   0.00136,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.01,   1,1.0000
  3244,  3432,'2 ', 2.61000E-03, 6.78000E-03,   0.00136,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.34,   1,1.0000
  3245,  3272,'1 ', 7.20000E-04, 1.56000E-03,   0.05144,'                                        ',  114.00,  114.00,  114.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.60,  10,1.0000
  3245,  3272,'2 ', 7.20000E-04, 1.56000E-03,   0.05144,'                                        ',  114.00,  114.00,  114.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.60,  10,1.0000
  3245,  3272,'3 ', 7.20000E-04, 1.56000E-03,   0.05144,'                                        ',  114.00,  114.00,  114.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.60,  10,1.0000
  3247,  3349,'A ', 1.32600E-03, 4.36300E-03,   0.04913,'                                        ',  130.10,  130.10,  130.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000
  3247,  3349,'B ', 1.32600E-03, 4.36300E-03,   0.04913,'                                        ',  130.10,  130.10,  130.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000
  3247,  3380,'A ', 1.19900E-03, 3.94700E-03,   0.04445,'                                        ',  130.10,  130.10,  130.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000
  3247,  3380,'B ', 1.19900E-03, 3.94700E-03,   0.04445,'                                        ',  130.10,  130.10,  130.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000
  3248,  3249,'1 ', 2.13770E-02, 4.52890E-02,   0.00961,'                                        ',  107.50,  107.50,  107.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.20,   1,1.0000
  3249,  3266,'1 ', 6.11700E-03, 2.32460E-02,   0.00525,'                                        ',  137.20,  137.20,  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  10.20,   1,1.0000
  3250,  3251,'1 ', 9.00000E-04, 1.30000E-03,   0.04800,'                                        ',  109.00,  109.00,  109.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.10,   1,1.0000
  3250,  3434,'1 ', 1.78000E-03, 3.11000E-03,   0.08732,'                                        ',  109.00,  109.00,  109.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.49,   1,1.0000
  3251,  3386,'1 ', 4.20000E-03, 6.20000E-03,   0.20560,'                                        ',  109.00,  109.00,  109.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.22,   1,1.0000
  3252,  3386,'1 ', 2.52000E-03, 7.73200E-03,   0.08809,'                                        ',  150.00,  150.00,  150.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.76,   1,1.0000
  3252,  3434,'1 ', 2.13000E-03, 3.72000E-03,   0.10490,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.33,   1,1.0000
  3254,  3482,'1 ', 4.02000E-03, 6.99000E-03,   0.18768,'                                        ',  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  10.20,   1,1.0000
  3255,  3276,'A ', 6.42000E-03, 2.19600E-02,   0.00477,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.40,   1,1.0000
  3255,  3276,'B ', 6.52000E-03, 2.23100E-02,   0.00484,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.55,   1,1.0000
  3257,  3460,'2 ', 3.65000E-03, 1.21800E-02,   0.00216,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,  10,1.0000
  3257,  3732,'2 ', 1.10000E-04, 5.70000E-04,   0.00862,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.64,  10,1.0000
  3258,  3434,'1 ', 1.19000E-03, 1.99000E-03,   0.05336,'                                        ',  109.00,  109.00,  109.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.67,   1,1.0000
  3259,  3308,'A ', 6.52000E-03, 2.17500E-02,   0.00386,'                                        ',  137.00,  137.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.53,   1,1.0000
  3259,  3308,'B ', 6.52000E-03, 2.17500E-02,   0.00386,'                                        ',  137.00,  137.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.53,   1,1.0000
  3260,  3391,'1 ', 1.13000E-03, 2.14000E-03,   0.08188,'                                        ',   91.40,   91.40,   91.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.62,   1,1.0000
  3260,  3971,'A ', 1.61000E-03, 3.44000E-03,   0.11340,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.32,   1,1.0000
  3260,  3972,'B ', 1.64000E-03, 3.50000E-03,   0.11554,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.39,   1,1.0000
  3262,  3265,'1 ', 9.10000E-04, 1.74000E-03,   0.07214,'                                        ',  122.00,  122.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.78,   1,1.0000
  3263,  3290,'1 ', 2.10000E-03, 3.90000E-03,   0.14260,'                                        ',  128.00,  128.00,  128.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.05,   1,1.0000
  3263,  3970,'1 ', 1.70000E-03, 3.20000E-03,   0.11710,'                                        ',  122.00,  122.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.46,   1,1.0000
  3264,  3303,'1 ', 5.50000E-04, 1.82000E-03,   0.02043,'                                        ',  170.00,  170.00,  170.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.75,   1,1.0000
  3264,  3324,'1 ', 1.22000E-03, 2.14000E-03,   0.06004,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000
  3264,  3701,'B ', 5.50000E-04, 1.82000E-03,   0.02043,'                                        ',  150.00,  150.00,  150.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
  3265,  3975,'1 ', 2.92000E-03, 5.56000E-03,   0.23083,'                                        ',  122.00,  122.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.49,   1,1.0000
  3266,  3289,'1 ', 8.26000E-04, 2.90700E-03,   0.00071,'                                        ',  176.00,  176.00,  176.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.40,   1,1.0000
  3266,  3289,'2 ', 8.26000E-04, 2.90700E-03,   0.00071,'                                        ',  176.00,  176.00,  176.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
  3267,  3273,'A ', 1.50000E-03, 3.25000E-03,   0.10700,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.00,   1,1.0000
  3267,  3273,'B ', 1.50000E-03, 3.25000E-03,   0.10700,'                                        ',  126.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.01,   1,1.0000
  3267,  3410,'A ', 2.97000E-03, 6.44000E-03,   0.21186,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   9.79,   1,1.0000
  3267,  3410,'B ', 2.97000E-03, 6.44000E-03,   0.21186,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3268,  3282,'1 ', 1.47700E-03, 5.55800E-03,   0.00826,'                                        ',  137.20,  137.20,  160.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.50,   1,1.0000
  3268,  3294,'1 ', 1.08000E-03, 2.34000E-03,   0.07704,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.63,   1,1.0000
  3269,  3281,'1 ', 6.00000E-04, 2.26000E-03,   0.00062,'                                        ',  149.00,  149.00,  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.10,   1,1.0000
  3269,  3416,'2 ', 4.40000E-04, 7.60000E-04,   0.02024,'                                        ',  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
  3269,  3426,'2 ', 6.30000E-04, 1.10000E-03,   0.02926,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
  3269,  3442,'2 ', 8.80000E-04, 2.08000E-03,   0.06848,'                                        ',  137.00,  138.00,  138.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.20,   1,1.0000
  3269,  3443,'1 ', 8.80000E-04, 2.08000E-03,   0.06848,'                                        ',  137.00,  138.00,  138.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.20,   1,1.0000
  3271,  3460,'1 ', 3.65000E-03, 1.21800E-02,   0.00216,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,  10,1.0000
  3271,  3731,'1 ', 1.10000E-04, 5.70000E-04,   0.00862,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.64,  10,1.0000
  3273,  3405,'1 ', 3.48000E-03, 5.82000E-03,   0.15640,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   8.44,   1,1.0000
  3274,  3276,'A ', 1.46000E-03, 4.86000E-03,   0.00111,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.14,   1,1.0000
  3274,  3276,'B ', 1.23000E-03, 4.09000E-03,   0.00093,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.80,   1,1.0000
  3275,  3277,'1 ', 3.45000E-03, 1.17400E-02,   0.00295,'                                        ',  160.00,  176.00,  176.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.84,   1,1.0000
  3275,  3277,'2 ', 3.45000E-03, 1.17400E-02,   0.00295,'                                        ',  160.00,  176.00,  176.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.84,   1,1.0000
  3275,  3277,'3 ', 3.45000E-03, 1.17400E-02,   0.00295,'                                        ',  160.00,  176.00,  176.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.84,   1,1.0000
  3275,  3277,'4 ', 3.45000E-03, 1.17400E-02,   0.00295,'                                        ',  160.00,  176.00,  176.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.84,   1,1.0000
  3275,  3287,'1 ', 6.70000E-04, 2.37000E-03,   0.00058,'                                        ',  160.00,  176.00,  176.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.19,   1,1.0000
  3275,  3287,'2 ', 6.70000E-04, 2.37000E-03,   0.00058,'                                        ',  160.00,  176.00,  176.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.16,   1,1.0000
  3275,  3297,'1 ', 3.30000E-03, 1.16300E-02,   0.00283,'                                        ',  160.00,  176.00,  176.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.66,   1,1.0000
  3275,  3297,'2 ', 3.30000E-03, 1.16300E-02,   0.00283,'                                        ',  160.00,  176.00,  176.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.69,   1,1.0000
  3276,  3291,'A ', 2.29000E-03, 7.83000E-03,   0.00170,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.35,   1,1.0000
  3276,  3291,'B ', 2.03000E-03, 6.94000E-03,   0.00151,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.97,   1,1.0000
  3277,  3280,'1 ', 2.10000E-04, 4.10000E-04,   0.01822,'                                        ',  160.00,  160.00,  160.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
  3277,  3280,'2 ', 2.10000E-04, 4.10000E-04,   0.01822,'                                        ',  160.00,  160.00,  160.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.37,   1,1.0000
  3277,  3280,'3 ', 2.10000E-04, 4.10000E-04,   0.01822,'                                        ',  147.00,  160.00,  160.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.38,   1,1.0000
  3277,  3280,'4 ', 2.10000E-04, 4.10000E-04,   0.01822,'                                        ',  147.00,  160.00,  160.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.34,   1,1.0000
  3278,  3415,'1 ', 4.40000E-04, 7.60000E-04,   0.02024,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
  3278,  3417,'1 ', 6.30000E-04, 1.10000E-03,   0.02944,'                                        ',  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
  3278,  3439,'2 ', 1.50000E-03, 3.50000E-03,   0.11560,'                                        ',  137.20,  137.20,  170.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000
  3278,  3441,'1 ', 1.50000E-03, 3.50000E-03,   0.11560,'                                        ',  137.20,  137.20,  170.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.40,   1,1.0000
  3279,  3283,'1 ', 2.40000E-04, 5.20000E-04,   0.01712,'                                        ',  137.00,  137.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3281,  3283,'1 ', 1.70000E-04, 3.90000E-04,   0.01284,'                                        ',  149.00,  149.00,  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.60,   1,1.0000
  3282,  3294,'1 ', 2.99700E-03, 6.49100E-03,   0.21364,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.98,   1,1.0000
  3282,  3294,'2 ', 1.77900E-03, 8.89600E-03,   0.14292,'                                        ',  160.00,  160.00,  160.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.12,   1,1.0000
  3282,  3993,'A ', 1.47000E-03, 3.19000E-03,   0.10486,'                                        ',  114.00,  114.00,  114.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3282,  3994,'B ', 1.41000E-03, 3.06000E-03,   0.10058,'                                        ',  114.00,  114.00,  114.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3282,  3995,'C ', 1.44000E-03, 3.12000E-03,   0.10272,'                                        ',  114.00,  114.00,  114.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3282,  3996,'D ', 1.47000E-03, 3.19000E-03,   0.10486,'                                        ',  137.00,  137.00,  150.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3283,  3337,'1 ', 4.59000E-03, 1.71700E-02,   0.00471,'                                        ',  135.00,  135.00,  135.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.35,   2,1.0000
  3284,  3286,'A ', 2.90000E-04, 4.80000E-04,   0.01288,'                                        ',  110.00,  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.70,   1,1.0000
  3284,  3286,'B ', 2.90000E-04, 4.80000E-04,   0.01288,'                                        ',  110.00,  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.78,   1,1.0000
  3286,  3460,'A ', 2.09000E-03, 6.96000E-03,   0.00124,'                                        ',  110.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000
  3286,  3460,'B ', 2.09000E-03, 6.96000E-03,   0.00124,'                                        ',  110.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.02,   1,1.0000
  3287,  3295,'1 ', 1.70000E-04, 3.40000E-04,   0.01481,'                                        ',  147.00,  160.00,  160.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.89,   1,1.0000
  3287,  3295,'2 ', 1.70000E-04, 3.40000E-04,   0.01481,'                                        ',  147.00,  160.00,  160.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.88,   1,1.0000
  3288,  3449,'1 ', 9.57000E-03, 2.48600E-02,   0.00499,'                                        ',  137.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.01,   1,1.0000
  3288,  3449,'2 ', 1.08800E-02, 2.82500E-02,   0.00568,'                                        ',  120.00,  120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.39,   1,1.0000
  3291,  3293,'A ', 2.73000E-03, 9.34000E-03,   0.00203,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
  3291,  3293,'B ', 2.73000E-03, 9.34000E-03,   0.00203,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
  3291,  3708,'1 ', 1.38000E-03, 6.26700E-03,   0.07045,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00003,  0.00000,  0.00000,  0.00000,1,1,   6.50,   1,1.0000
  3291,  3709,'1 ', 5.46000E-04, 1.86900E-03,   0.00041,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000
  3292,  3304,'1 ', 2.42400E-03, 4.68200E-03,   0.16988,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.85,   1,1.0000
  3292,  3364,'1 ', 3.05000E-03, 5.82000E-03,   0.22253,'                                        ',  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.03,   1,1.0000
  3292,  3448,'A ', 1.78000E-03, 3.10000E-03,   0.08746,'                                        ',  109.00,  109.00,  109.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.55,   1,1.0000
  3292,  3448,'B ', 1.78000E-03, 3.10000E-03,   0.08746,'                                        ',  109.00,  109.00,  109.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.54,   1,1.0000
  3292,  3490,'1 ', 1.25000E-03, 2.38000E-03,   0.09093,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.08,   1,1.0000
  3294,  3722,'1 ', 2.66000E-03, 4.45000E-03,   0.11960,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.59,   1,1.0000
  3295,  3432,'1 ', 5.66000E-03, 1.88500E-02,   0.00335,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.28,   1,1.0000
  3295,  3432,'2 ', 5.66000E-03, 1.88500E-02,   0.00335,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.64,   1,1.0000
  3296,  3477,'A ', 9.80000E-04, 1.64000E-03,   0.04416,'                                        ',  110.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000
  3296,  3477,'B ', 9.80000E-04, 1.64000E-03,   0.04416,'                                        ',  110.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000
  3297,  3298,'1 ', 2.10000E-04, 4.20000E-04,   0.01836,'                                        ',  160.00,  160.00,  160.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.38,   1,1.0000
  3297,  3298,'2 ', 2.10000E-04, 4.20000E-04,   0.01836,'                                        ',  160.00,  160.00,  160.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.38,   1,1.0000
  3298,  3299,'1 ', 1.72000E-03, 6.04000E-03,   0.00147,'                                        ',  160.00,  176.00,  176.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.89,   1,1.0000
  3298,  3299,'2 ', 1.72000E-03, 6.04000E-03,   0.00147,'                                        ',  160.00,  176.00,  176.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.89,   1,1.0000
  3299,  3464,'1 ', 2.20000E-04, 4.40000E-04,   0.01940,'                                        ',  160.00,  160.00,  160.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.39,   1,1.0000
  3299,  3464,'2 ', 2.20000E-04, 4.40000E-04,   0.01940,'                                        ',  160.00,  160.00,  160.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.38,   1,1.0000
  3301,  3430,'1 ', 6.50000E-04, 1.25000E-03,   0.04758,'                                        ',  170.00,  170.00,  170.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.15,   1,1.0000
  3301,  3431,'1 ', 6.80000E-04, 2.23000E-03,   0.02510,'                                        ',  170.00,  170.00,  170.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.15,   1,1.0000
  3302,  3303,'1 ', 9.00000E-04, 1.72000E-03,   0.06550,'                                        ',  170.00,  170.00,  170.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.96,  10,1.0000
  3302,  3431,'1 ', 6.20000E-04, 2.03000E-03,   0.02276,'                                        ',  170.00,  170.00,  170.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.95,  10,1.0000
  3304,  3487,'1 ', 1.31800E-03, 2.56600E-03,   0.09017,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.23,   1,1.0000
  3306,  3476,'A ', 1.39000E-03, 2.33000E-03,   0.06256,'                                        ',  110.00,  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.44,   1,1.0000
  3306,  3476,'B ', 1.39000E-03, 2.33000E-03,   0.06256,'                                        ',  110.00,  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.45,   1,1.0000
  3307,  3315,'2 ', 9.00000E-05, 1.20000E-04,   0.00208,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  3307,  3989,'2 ', 1.07000E-03, 2.33000E-03,   0.07715,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,  10,1.0000
  3308,  3323,'A ', 1.85300E-03, 6.17700E-03,   0.01097,'                                        ',  137.00,  137.00,  137.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.13,   1,1.0000
  3308,  3384,'B ', 1.13230E-02, 2.94140E-02,   0.00591,'                                        ',  137.00,  137.00,  137.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.02,   1,1.0000
  3309,  3315,'2 ', 9.00000E-05, 1.20000E-04,   0.00208,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  3309,  3332,'2 ', 6.00000E-04, 1.30000E-03,   0.04286,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  3310,  3467,'A ', 4.99000E-03, 1.70500E-02,   0.00376,'                                        ',  137.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000
  3310,  3467,'B ', 4.99000E-03, 1.70500E-02,   0.00376,'                                        ',  137.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000
  3311,  3332,'1 ', 6.00000E-04, 1.30000E-03,   0.04286,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  3311,  3400,'1 ', 9.00000E-05, 1.20000E-04,   0.00208,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  3312,  3733,'B ', 1.61000E-03, 3.50000E-03,   0.11554,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3313,  3400,'1 ', 9.00000E-05, 1.20000E-04,   0.00208,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  3313,  3988,'1 ', 1.07000E-03, 2.33000E-03,   0.07715,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,  10,1.0000
  3314,  3749,'1 ', 5.76700E-03, 1.25460E-02,   0.00252,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.18,  10,1.0000
  3316,  3321,'1 ', 6.83000E-03, 2.33600E-02,   0.00507,'                                        ',  148.00,  148.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.00,   1,1.0000
  3316,  3750,'1 ', 6.12400E-03, 1.33210E-02,   0.00268,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,  10,1.0000
  3321,  3474,'1 ', 3.41000E-03, 1.16800E-02,   0.00254,'                                        ',  148.00,  148.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000
  3323,  3384,'A ', 9.59600E-03, 3.19870E-02,   0.05680,'                                        ',  137.00,  137.00,  137.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.03,   1,1.0000
  3324,  3969,'1 ', 2.16000E-03, 3.79000E-03,   0.10654,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.78,   1,1.0000
  3325,  3327,'1 ', 0.00000E+00, 1.00000E-04,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3325,  3327,'2 ', 0.00000E+00, 1.00000E-04,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3327,  3329,'A ', 3.41130E-03, 1.13046E-02,   0.00201,'                                        ',  120.00,  120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000
  3327,  3329,'B ', 3.41100E-03, 1.13050E-02,   0.00201,'                                        ',  120.00,  120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000
  3327,  3464,'A ', 6.98700E-04, 2.31540E-03,   0.00041,'                                        ',  120.00,  120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.80,   1,1.0000
  3327,  3464,'B ', 6.99000E-04, 2.31500E-03,   0.00041,'                                        ',  120.00,  120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.80,   1,1.0000
  3328,  3493,'1 ', 1.05000E-03, 2.71000E-03,   0.00055,'                                        ',  147.50,  147.50,  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.20,  10,1.0000
  3328,  3495,'1 ', 1.05000E-03, 2.71000E-03,   0.00055,'                                        ',  147.50,  147.50,  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.20,  10,1.0000
  3329,  3330,'A ', 5.58000E-03, 1.85500E-02,   0.00330,'                                        ',  120.00,  120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.40,   1,1.0000
  3329,  3330,'B ', 5.58000E-03, 1.85500E-02,   0.00330,'                                        ',  120.00,  120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.40,   1,1.0000
  3329,  3331,'1 ', 5.20000E-04, 1.85000E-03,   0.01917,'                                        ',  120.00,  120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.50,   1,1.0000
  3329,  3331,'2 ', 5.20000E-04, 1.85000E-03,   0.01917,'                                        ',  120.00,  120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.50,   1,1.0000
  3330,  3493,'1 ', 1.13000E-03, 3.77000E-03,   0.00067,'                                        ',  147.50,  147.50,  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.30,  10,1.0000
  3330,  3495,'1 ', 1.13000E-03, 3.77000E-03,   0.00067,'                                        ',  147.50,  147.50,  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.30,  10,1.0000
  3336,  3386,'1 ', 2.70000E-03, 4.00000E-03,   0.13280,'                                        ',  110.00,  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.60,   1,1.0000
  3337,  3345,'1 ', 4.25000E-03, 1.74700E-02,   0.00402,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3338,  3350,'A ', 2.67000E-03, 4.65000E-03,   0.13130,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.69,   1,1.0000
  3338,  3350,'B ', 2.67000E-03, 4.65000E-03,   0.13130,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.75,   1,1.0000
  3338,  3435,'1 ', 1.53000E-03, 2.40000E-03,   0.03976,'                                        ',  137.00,  145.00,  145.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.88,   1,1.0000
  3338,  3450,'1 ', 2.36000E-03, 5.50000E-03,   0.06352,'                                        ',  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000
  3338,  3472,'A ', 5.32000E-03, 1.76900E-02,   0.00277,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.12,   1,1.0000
  3338,  3474,'B ', 1.36600E-02, 4.55300E-02,   0.00712,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.46,   1,1.0000
  3338,  3489,'1 ', 8.20000E-04, 3.67000E-03,   0.04127,'                                        ',  137.00,  151.00,  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.80,   1,1.0000
  3338,  3489,'2 ', 9.60000E-04, 4.27000E-03,   0.04810,'                                        ',  137.00,  150.00,  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.40,   1,1.0000
  3339,  3343,'1 ', 9.30000E-03, 3.19000E-02,   0.00690,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.90,   1,1.0000
  3339,  3343,'2 ', 8.70000E-03, 2.97000E-02,   0.00650,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.80,   1,1.0000
  3340,  3491,'1 ', 6.60000E-04, 1.10000E-03,   0.02944,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.62,   1,1.0000
  3340,  3491,'2 ', 6.60000E-04, 1.10000E-03,   0.02944,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.57,   1,1.0000
  3340,  3982,'A ', 1.14000E-03, 4.07000E-03,   0.04220,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3340,  3983,'B ', 1.14000E-03, 4.07000E-03,   0.04220,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3341,  3343,'A ', 1.90000E-03, 6.50000E-03,   0.00140,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000
  3341,  3343,'B ', 1.30000E-03, 4.40000E-03,   0.00100,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.88,   1,1.0000
  3342,  3351,'A ', 3.07000E-03, 1.02300E-02,   0.00196,'                                        ',  147.47,  147.47,  147.47,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000
  3343,  3349,'A ', 1.50000E-03, 5.20000E-03,   0.00110,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.23,   1,1.0000
  3343,  3349,'B ', 2.10000E-03, 7.30000E-03,   0.00160,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.14,   1,1.0000
  3344,  3351,'B ', 7.50000E-04, 2.50000E-03,   0.00048,'                                        ',  147.47,  147.47,  147.47,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
  3344,  3939,'1 ', 8.29000E-03, 2.12800E-02,   0.00414,'                                        ',  115.00,  115.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.60,   1,1.0000
  3344,  3939,'2 ', 8.37000E-03, 2.15100E-02,   0.00418,'                                        ',  115.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.60,   1,1.0000
  3345,  3354,'1 ', 9.69000E-03, 3.98700E-02,   0.00917,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.80,   1,1.0000
  3346,  3430,'B ', 7.50000E-04, 1.43000E-03,   0.05466,'                                        ',  120.00,  120.00,  120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000
  3346,  3700,'B ', 4.40000E-04, 1.45000E-03,   0.01634,'                                        ',  150.00,  150.00,  120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.40,   1,1.0000
  3347,  3355,'2 ', 1.01100E-02, 3.30400E-02,   0.00762,'                                        ',  119.00,  119.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  14.80,   1,1.0000
  3348,  3352,'1 ', 6.15000E-03, 2.00900E-02,   0.00464,'                                        ',  119.00,  119.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   9.00,   1,1.0000
  3349,  3361,'1 ', 5.96000E-03, 1.90700E-02,   0.00472,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.70,   1,1.0000
  3349,  3367,'2 ', 5.59000E-03, 1.77700E-02,   0.00447,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.20,   1,1.0000
  3350,  3456,'A ', 4.50000E-04, 7.50000E-04,   0.02024,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.07,   1,1.0000
  3350,  3456,'B ', 5.30000E-04, 8.90000E-04,   0.02392,'                                        ',  113.00,  113.00,  113.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.27,   1,1.0000
  3352,  3353,'1 ', 2.05000E-03, 6.70000E-03,   0.00155,'                                        ',  119.00,  119.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.00,   1,1.0000
  3352,  3355,'1 ', 3.21000E-03, 1.04900E-02,   0.00242,'                                        ',  119.00,  119.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000
  3354,  3356,'2 ', 4.71000E-03, 1.24300E-02,   0.00278,'                                        ',  119.00,  119.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3354,  3357,'1 ', 4.62000E-03, 1.22000E-02,   0.00273,'                                        ',  119.00,  119.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3354,  3358,'1 ', 2.62000E-03, 6.90000E-03,   0.00155,'                                        ',  119.00,  119.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000
  3354,  3484,'2 ', 9.00000E-04, 1.95000E-03,   0.06419,'                                        ',  138.00,  138.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000
  3355,  3703,'1 ', 4.14000E-02, 8.50000E-02,   0.01800,'                                        ',   91.50,   91.50,   91.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.00,   1,1.0000
  3356,  3406,'2 ', 5.40000E-04, 1.17000E-03,   0.03851,'                                        ',  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3357,  3407,'1 ', 5.40000E-04, 1.17000E-03,   0.03851,'                                        ',  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3358,  3480,'1 ', 9.00000E-04, 1.95000E-03,   0.06419,'                                        ',  137.00,  137.00,  138.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000
  3359,  3361,'2 ', 1.69000E-03, 5.56000E-03,   0.06259,'                                        ',  149.00,  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000
  3360,  3938,'1 ', 1.55000E-03, 5.09000E-03,   0.05732,'                                        ',  149.00,  149.00,  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000
  3361,  3363,'2 ', 3.70000E-04, 1.03000E-03,   0.01188,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.10,   1,1.0000
  3362,  3380,'A ', 1.48000E-03, 3.81000E-03,   0.00074,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.70,   1,1.0000
  3362,  3380,'B ', 1.57000E-03, 4.03000E-03,   0.00078,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.80,   1,1.0000
  3362,  3724,'A ', 2.62000E-03, 6.72000E-03,   0.00131,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.20,   1,1.0000
  3362,  3724,'B ', 2.79000E-03, 7.17000E-03,   0.00139,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.00,   1,1.0000
  3363,  3367,'1 ', 2.30000E-04, 7.40000E-04,   0.00018,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000
  3364,  3396,'1 ', 2.56000E-03, 4.87000E-03,   0.18629,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3366,  3410,'A ', 1.15200E-03, 1.92600E-03,   0.05172,'                                        ',  110.00,  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.81,   1,1.0000
  3366,  3410,'B ', 1.16300E-03, 1.94400E-03,   0.05220,'                                        ',  110.00,  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.84,   1,1.0000
  3367,  3938,'1 ', 1.80000E-04, 5.70000E-04,   0.00014,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.30,   1,1.0000
  3368,  3462,'A ', 2.00000E-04, 3.40000E-04,   0.00920,'                                        ',  109.97,  109.97,  109.97,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
  3368,  3462,'B ', 2.00000E-04, 3.40000E-04,   0.00920,'                                        ',  109.97,  109.97,  109.97,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
  3368,  3729,'B ', 2.00000E-04, 3.40000E-04,   0.00920,'                                        ',  109.97,  109.97,  109.97,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
  3368,  3730,'A ', 2.00000E-04, 3.40000E-04,   0.00920,'                                        ',  109.97,  109.97,  109.97,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
  3369,  3370,'1 ', 3.90000E-03, 8.00000E-03,   0.00170,'                                        ',   91.50,   91.50,   91.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,  10,1.0000
  3369,  3488,'1 ', 4.24000E-02, 8.71000E-02,   0.01840,'                                        ',   68.60,   91.50,   91.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  36.90,   1,1.0000
  3369,  3703,'1 ', 2.37000E-02, 4.86000E-02,   0.01030,'                                        ',   91.50,   91.50,   91.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  20.60,   1,1.0000
  3371,  3444,'A ', 2.05000E-03, 3.42000E-03,   0.09200,'                                        ',  110.00,  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000
  3371,  3445,'B ', 2.29000E-03, 3.84000E-03,   0.10304,'                                        ',  109.00,  109.00,  109.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.43,   1,1.0000
  3372,  3382,'1 ', 1.55000E-03, 2.29000E-03,   0.07614,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.73,   1,1.0000
  3372,  3382,'2 ', 1.51000E-03, 2.23000E-03,   0.07414,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.61,   1,1.0000
  3372,  3388,'1 ', 9.50000E-04, 4.23000E-03,   0.04769,'                                        ',  147.50,  147.50,  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000
  3372,  3388,'2 ', 1.01000E-03, 4.52000E-03,   0.05094,'                                        ',  147.50,  147.50,  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000
  3373,  3494,'1 ', 7.10000E-04, 3.18000E-03,   0.03576,'                                        ',  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.30,   1,1.0000
  3373,  3496,'1 ', 6.90000E-04, 3.08000E-03,   0.03468,'                                        ',  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.20,   1,1.0000
  3373,  3739,'A ', 1.52000E-03, 2.58000E-03,   0.04008,'                                        ',  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000
  3373,  3740,'B ', 1.52000E-03, 2.58000E-03,   0.04008,'                                        ',  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000
  3374,  3375,'A ', 7.79000E-03, 1.69500E-02,   0.00341,'                                        ',  107.00,  107.00,  107.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.82,   1,1.0000
  3374,  3375,'B ', 7.79000E-03, 1.69500E-02,   0.00341,'                                        ',  107.00,  107.00,  107.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.82,   1,1.0000
  3375,  3420,'A ', 1.18000E-02, 2.56700E-02,   0.00517,'                                        ',  107.00,  107.00,  107.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  10.74,   1,1.0000
  3375,  3420,'B ', 1.18000E-02, 2.56700E-02,   0.00517,'                                        ',  107.00,  107.00,  107.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  10.74,   1,1.0000
  3377,  3483,'1 ', 6.00000E-05, 2.60000E-04,   0.00293,'                                        ',  170.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.30,  10,1.0000
  3377,  3483,'2 ', 6.00000E-05, 2.60000E-04,   0.00293,'                                        ',  170.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.30,  10,1.0000
  3378,  3424,'1 ', 4.30000E-04, 9.10000E-04,   0.00019,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.40,   1,1.0000
  3378,  3750,'1 ', 1.29160E-02, 2.80950E-02,   0.00566,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  11.60,  10,1.0000
  3379,  3383,'1 ', 3.00000E-04, 1.00000E-03,   0.00020,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.40,   1,1.0000
  3379,  3455,'1 ', 8.09000E-04, 4.96900E-03,   0.00006,'                                        ',  137.20,  137.20,  215.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.71,  10,1.0000
  3381,  3383,'1 ', 5.25500E-03, 1.14320E-02,   0.00230,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.72,  10,1.0000
  3381,  3749,'1 ', 7.05900E-03, 1.53550E-02,   0.00309,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.34,  10,1.0000
  3385,  3401,'1 ', 9.00000E-05, 1.50000E-04,   0.00246,'                                        ',  114.00,  150.00,  150.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.30,   1,1.0000
  3385,  3990,'1 ', 4.63000E-03, 6.81000E-03,   0.22730,'                                        ',  114.00,  114.00,  114.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  11.30,   1,1.0000
  3386,  3434,'1 ', 5.77000E-03, 8.55000E-03,   0.24742,'                                        ',  110.00,  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.20,   1,1.0000
  3386,  3453,'1 ', 4.29000E-03, 1.81000E-02,   0.00389,'                                        ',  137.00,  165.00,  171.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.75,   1,1.0000
  3386,  3939,'1 ', 9.00000E-05, 2.10000E-04,   0.00552,'                                        ',  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.50,   1,1.0000
  3386,  3939,'2 ', 1.20000E-04, 2.70000E-04,   0.00736,'                                        ',  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.60,   1,1.0000
  3387,  3714,'1 ', 3.03000E-03, 9.97200E-03,   0.11231,'                                        ',  140.20,  140.20,  140.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.60,  10,1.0000
  3387,  3715,'1 ', 2.93600E-03, 9.66100E-03,   0.10880,'                                        ',  127.10,  127.10,  127.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.30,  10,1.0000
  3388,  3391,'1 ', 7.60000E-04, 1.45000E-03,   0.05532,'                                        ',  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.55,   1,1.0000
  3390,  3710,'1 ', 2.25400E-03, 7.70800E-03,   0.00167,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00002,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000
  3390,  3711,'2 ', 2.18500E-03, 7.47500E-03,   0.00162,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00003,  0.00000,  0.00000,  0.00000,1,2,   3.20,   1,1.0000
  3390,  3712,'1 ', 1.32600E-03, 4.36300E-03,   0.04913,'                                        ',  140.20,  140.20,  140.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000
  3390,  3713,'1 ', 1.38900E-03, 4.57100E-03,   0.05147,'                                        ',  127.10,  127.10,  127.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000
  3392,  3420,'1 ', 5.31000E-04, 2.41000E-03,   0.02701,'                                        ',  169.20,  169.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.50,   1,1.0000
  3393,  3405,'1 ', 1.60000E-03, 2.67000E-03,   0.07176,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.89,   1,1.0000
  3395,  3967,'E ', 9.00000E-05, 7.90000E-04,   0.01888,'                                        ',  297.00,  297.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3396,  3487,'1 ', 2.01300E-03, 4.37200E-03,   0.13285,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.57,   1,1.0000
  3396,  3487,'2 ', 9.47000E-04, 5.75800E-03,   0.07360,'                                        ',  150.20,  150.20,  150.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.60,  10,1.0000
  3396,  3490,'1 ', 4.44000E-03, 8.46000E-03,   0.32379,'                                        ',  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  14.60,  10,1.0000
  3397,  3430,'F ', 9.00000E-05, 7.60000E-04,   0.01778,'                                        ',  297.00,  297.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3398,  3498,'1 ', 7.80000E-04, 1.30000E-03,   0.03496,'                                        ',  110.00,  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.90,   1,1.0000
  3398,  3991,'2 ', 2.33000E-03, 8.37000E-03,   0.08663,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  11.30,   1,1.0000
  3399,  3736,'G ', 2.00000E-05, 1.90000E-04,   0.00428,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3401,  3499,'2 ', 8.20000E-04, 1.37000E-03,   0.03680,'                                        ',  110.00,  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.00,   1,1.0000
  3402,  3962,'A ', 9.80000E-04, 2.14000E-03,   0.07061,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3402,  3963,'B ', 9.80000E-04, 2.14000E-03,   0.07061,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3403,  3410,'A ', 2.11100E-03, 4.70000E-03,   0.04406,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000
  3403,  3410,'B ', 2.10200E-03, 4.68000E-03,   0.04388,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.88,   1,1.0000
  3404,  3473,'1 ', 2.50000E-04, 1.14000E-03,   0.01279,'                                        ',  170.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
  3404,  3473,'2 ', 2.50000E-04, 1.14000E-03,   0.01279,'                                        ',  170.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
  3404,  3481,'1 ', 1.02000E-03, 4.55000E-03,   0.05124,'                                        ',  170.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000
  3404,  3481,'2 ', 1.02000E-03, 4.55000E-03,   0.05124,'                                        ',  170.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000
  3406,  3442,'2 ', 2.02000E-03, 3.54000E-03,   0.09988,'                                        ',  138.00,  138.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.14,   1,1.0000
  3407,  3443,'1 ', 2.02000E-03, 3.54000E-03,   0.09988,'                                        ',  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.14,   1,1.0000
  3408,  3409,'A ', 1.80000E-04, 9.50000E-04,   0.00500,'                                        ',  120.00,  120.00,  120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.72,   1,1.0000
  3408,  3409,'B ', 1.80000E-04, 9.50000E-04,   0.00500,'                                        ',  120.00,  120.00,  120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.72,   1,1.0000
  3408,  3980,'A ', 7.30000E-04, 1.23000E-03,   0.03312,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3408,  3981,'B ', 7.30000E-04, 1.23000E-03,   0.03312,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3410,  3411,'A ', 7.70000E-04, 1.67000E-03,   0.05486,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.77,   1,1.0000
  3410,  3411,'B ', 8.00000E-04, 1.73000E-03,   0.05708,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.76,   1,1.0000
  3410,  3428,'1 ', 1.22000E-03, 2.04000E-03,   0.05478,'                                        ',  110.00,  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.98,   1,1.0000
  3410,  3723,'1 ', 1.89000E-03, 3.15000E-03,   0.08464,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.68,   1,1.0000
  3410,  3808,'2 ', 1.18800E-03, 1.98700E-03,   0.05334,'                                        ',  110.00,  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000
  3412,  3421,'1 ', 3.30000E-04, 7.20000E-04,   0.02354,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.15,   1,1.0000
  3412,  3421,'2 ', 3.30000E-04, 7.20000E-04,   0.02354,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
  3412,  3422,'1 ', 2.90000E-04, 4.80000E-04,   0.01288,'                                        ',  110.00,  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.69,   1,1.0000
  3412,  3422,'2 ', 2.90000E-04, 4.80000E-04,   0.01288,'                                        ',  110.00,  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.74,   1,1.0000
  3413,  3415,'1 ', 3.70000E-04, 6.10000E-04,   0.01656,'                                        ',  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.90,   1,1.0000
  3414,  3416,'2 ', 3.70000E-04, 6.10000E-04,   0.01656,'                                        ',  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.90,   1,1.0000
  3415,  3419,'1 ', 3.60000E-04, 6.20000E-04,   0.01656,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
  3416,  3418,'2 ', 3.60000E-04, 6.20000E-04,   0.01656,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
  3417,  3429,'1 ', 5.60000E-04, 9.70000E-04,   0.02594,'                                        ',  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
  3417,  3482,'1 ', 2.09000E-03, 3.49000E-03,   0.09384,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.10,   1,1.0000
  3420,  3427,'1 ', 2.73000E-03, 8.75000E-03,   0.00217,'                                        ',  137.20,  137.20,  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.00,   1,1.0000
  3420,  3427,'2 ', 2.73000E-03, 8.75000E-03,   0.00217,'                                        ',  137.00,  137.00,  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000
  3420,  3459,'1 ', 1.50000E-04, 6.50000E-04,   0.00737,'                                        ',  170.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.70,   1,1.0000
  3420,  3459,'2 ', 1.50000E-04, 6.50000E-04,   0.00737,'                                        ',  170.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.70,   1,1.0000
  3421,  3491,'1 ', 3.30000E-04, 7.20000E-04,   0.02354,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.15,   1,1.0000
  3421,  3491,'2 ', 3.30000E-04, 7.20000E-04,   0.02354,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
  3423,  3426,'2 ', 5.60000E-04, 9.70000E-04,   0.02594,'                                        ',  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
  3423,  3433,'2 ', 5.60000E-04, 9.70000E-04,   0.02594,'                                        ',  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
  3424,  3455,'2 ', 8.14000E-04, 4.99500E-03,   0.00006,'                                        ',  137.20,  137.20,  215.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.74,  10,1.0000
  3425,  3429,'1 ', 5.60000E-04, 9.70000E-04,   0.02594,'                                        ',  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
  3426,  3480,'2 ', 2.02000E-03, 3.51000E-03,   0.09384,'                                        ',  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.10,   1,1.0000
  3435,  3436,'1 ', 1.63000E-03, 2.56000E-03,   0.04240,'                                        ',  137.00,  145.00,  145.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.27,   1,1.0000
  3436,  3450,'1 ', 1.84000E-03, 2.71000E-03,   0.09054,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.49,   1,1.0000
  3438,  3440,'A ', 6.10000E-04, 1.03000E-03,   0.02760,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.47,   1,1.0000
  3438,  3440,'B ', 4.20000E-04, 9.10000E-04,   0.03000,'                                        ',  110.00,  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
  3438,  3440,'C ', 5.70000E-04, 9.60000E-04,   0.02576,'                                        ',  110.00,  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.34,   1,1.0000
  3438,  3964,'A ', 1.16000E-03, 2.53000E-03,   0.08345,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3446,  3447,'A ', 9.92000E-04, 6.94200E-03,   0.10384,'                                        ',  167.40,  167.40,  167.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000
  3446,  3447,'B ', 9.92000E-04, 6.94200E-03,   0.10384,'                                        ',  167.40,  167.40,  167.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000
  3446,  3449,'1 ', 6.87000E-03, 1.78600E-02,   0.00359,'                                        ',  137.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.87,   1,1.0000
  3446,  3449,'2 ', 6.90000E-03, 1.79200E-02,   0.00360,'                                        ',  120.00,  120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.74,   1,1.0000
  3448,  3492,'A ', 1.75000E-03, 2.58000E-03,   0.08605,'                                        ',  109.00,  109.00,  109.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.27,   1,1.0000
  3448,  3492,'B ', 1.75000E-03, 2.58000E-03,   0.08605,'                                        ',  109.00,  109.00,  109.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.28,   1,1.0000
  3450,  3456,'1 ', 1.23000E-03, 1.81000E-03,   0.06036,'                                        ',  124.00,  124.00,  124.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3451,  3489,'1 ', 1.58000E-03, 9.68000E-03,   0.12401,'                                        ',  179.90,  179.90,  179.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.12,   1,1.0000
  3451,  3489,'2 ', 1.58000E-03, 9.68000E-03,   0.12401,'                                        ',  179.90,  179.90,  179.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.12,   1,1.0000
  3452,  3453,'1 ', 1.95000E-03, 8.22000E-03,   0.00177,'                                        ',  171.00,  171.00,  171.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.45,   1,1.0000
  3452,  3748,'1 ', 2.43800E-03, 1.02810E-02,   0.00221,'                                        ',  137.20,  137.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.38,   1,1.0000
  3458,  3460,'A ', 8.20000E-04, 1.37000E-03,   0.03680,'                                        ',  109.97,  109.97,  109.97,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.00,   1,1.0000
  3458,  3460,'B ', 8.20000E-04, 1.37000E-03,   0.03680,'                                        ',  109.97,  109.97,  109.97,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.00,   1,1.0000
  3459,  3473,'1 ', 2.73600E-03, 8.61500E-03,   0.00213,'                                        ',  147.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.94,   1,1.0000
  3459,  3473,'2 ', 2.73600E-03, 8.61500E-03,   0.00213,'                                        ',  147.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.94,   1,1.0000
  3461,  3707,'1 ', 3.84100E-03, 1.61970E-02,   0.00348,'                                        ',  165.10,  165.10,  165.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000
  3461,  3708,'1 ', 5.46000E-04, 1.86900E-03,   0.00041,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00003,  0.00000,  0.00000,  0.00000,1,2,   0.80,   1,1.0000
  3461,  3709,'1 ', 1.25300E-03, 5.68900E-03,   0.06394,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.90,   1,1.0000
  3463,  3471,'A ', 8.20000E-04, 2.70000E-03,   0.03042,'                                        ',  134.00,  134.00,  134.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000
  3463,  3471,'B ', 8.20000E-04, 2.70000E-03,   0.03042,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000
  3463,  3475,'1 ', 1.75000E-03, 5.98000E-03,   0.00130,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.56,   1,1.0000
  3463,  3475,'2 ', 1.75000E-03, 5.98000E-03,   0.00130,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.56,   1,1.0000
  3463,  3492,'A ', 1.54000E-03, 5.28000E-03,   0.00115,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.26,   1,1.0000
  3463,  3492,'B ', 1.54000E-03, 5.28000E-03,   0.00115,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.26,   1,1.0000
  3465,  3469,'1 ', 3.10000E-03, 1.05000E-02,   0.00230,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.52,   1,1.0000
  3465,  3469,'2 ', 3.10000E-03, 1.05000E-02,   0.00230,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.52,   1,1.0000
  3465,  3471,'1 ', 1.40000E-04, 4.60000E-04,   0.00515,'                                        ',  134.00,  134.00,  134.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.44,   1,1.0000
  3465,  3471,'2 ', 1.40000E-04, 4.60000E-04,   0.00515,'                                        ',  134.00,  134.00,  134.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.44,   1,1.0000
  3466,  3469,'A ', 8.00000E-04, 1.40000E-03,   0.01710,'                                        ',  134.00,  134.00,  134.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.16,   1,1.0000
  3466,  3469,'B ', 8.00000E-04, 1.40000E-03,   0.01710,'                                        ',  134.00,  134.00,  134.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.16,   1,1.0000
  3468,  3472,'A ', 2.88000E-03, 7.59000E-03,   0.00170,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.30,   1,1.0000
  3470,  3474,'B ', 2.44000E-03, 6.44000E-03,   0.00144,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.30,   1,1.0000
  3475,  3478,'1 ', 8.90000E-04, 3.06000E-03,   0.00066,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.31,   1,1.0000
  3475,  3478,'2 ', 8.90000E-04, 3.06000E-03,   0.00066,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.39,   1,1.0000
  3475,  3479,'1 ', 1.48000E-03, 9.58000E-03,   0.00367,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.49,   1,1.0000
  3475,  3479,'2 ', 1.48000E-03, 9.58000E-03,   0.00367,'                                        ',   91.00,   91.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000
  3476,  3477,'A ', 9.80000E-04, 1.64000E-03,   0.04416,'                                        ',  110.00,  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000
  3476,  3477,'B ', 9.80000E-04, 1.64000E-03,   0.04416,'                                        ',  110.00,  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000
  3480,  3484,'2 ', 1.91000E-03, 6.54000E-03,   0.00144,'                                        ',  119.00,  119.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.80,   1,1.0000
  3481,  3483,'1 ', 2.36800E-03, 7.45600E-03,   0.00185,'                                        ',  147.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.41,   1,1.0000
  3481,  3483,'2 ', 2.36800E-03, 7.45600E-03,   0.00185,'                                        ',  147.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.41,   1,1.0000
  3529,  3555,'1 ', 4.20000E-04, 2.57000E-03,   0.03294,'                                        ',  150.00,  150.00,  150.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.95,   1,1.0000
  3555,  3556,'1 ', 4.10000E-04, 2.54000E-03,   0.03256,'                                        ',  150.00,  150.00,  150.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.92,   1,1.0000
  3558,  3562,'A ', 1.61000E-03, 3.50000E-03,   0.11554,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.80,   1,1.0000
  3561,  3590,'1 ', 7.91440E-01, 5.82270E-01,   0.00045,'                                        ',    9.20,    9.20,    9.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3564,  3568,'1 ', 4.95870E-01, 3.92560E-01,   0.00000,'                                        ',    5.00,    5.00,    5.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.20,   1,1.0000
  3564,  3568,'2 ', 4.95870E-01, 3.92560E-01,   0.00000,'                                        ',    5.00,    5.00,    5.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.20,   1,1.0000
  3567,  3569,'3 ', 4.95870E-01, 3.92560E-01,   0.00000,'                                        ',    5.00,    5.00,    5.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.20,   1,1.0000
  3567,  3569,'4 ', 4.95870E-01, 3.92560E-01,   0.00000,'                                        ',    5.00,    5.00,    5.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.20,   1,1.0000
  3568,  3659,'1 ', 0.00000E+00, 3.44353E+00,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3568,  3659,'2 ', 0.00000E+00, 3.44353E+00,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3569,  3663,'1 ', 0.00000E+00, 3.44353E+00,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3569,  3663,'2 ', 0.00000E+00, 3.44353E+00,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3582,  3586,'1 ', 1.00000E-02, 1.61600E-02,   0.00100,'                                        ',   31.60,   31.60,   31.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   2,1.0000
  3582,  3586,'2 ', 1.00000E-02, 1.61600E-02,   0.00100,'                                        ',   31.60,   31.60,   31.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   2,1.0000
  3582,  3586,'3 ', 1.00000E-02, 1.61600E-02,   0.00100,'                                        ',   31.60,   31.60,   31.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   2,1.0000
  3590,  3591,'1 ', 0.00000E+00, 4.59100E+00,   0.00000,'                                        ',    9.20,    9.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3700,  3701,'B ', 5.90000E-04, 2.69000E-03,   0.03014,'                                        ',  171.00,  171.00,  171.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.80,   1,1.0000
  3704,  3712,'1 ', 1.91000E-04, 8.68000E-04,   0.00975,'                                        ',  130.10,  130.10,  130.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
  3704,  3713,'1 ', 1.43000E-04, 8.72000E-04,   0.01115,'                                        ',  150.20,  150.20,  150.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
  3704,  3714,'1 ', 1.91000E-04, 8.68000E-04,   0.00975,'                                        ',  130.10,  130.10,  130.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
  3704,  3715,'1 ', 1.43000E-04, 8.72000E-04,   0.01115,'                                        ',  150.20,  150.20,  150.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
  3705,  3710,'1 ', 1.21000E-03, 5.49600E-03,   0.06177,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00002,  0.00000,  0.00000,  0.00000,1,2,   5.70,   1,1.0000
  3705,  3711,'2 ', 1.38000E-03, 6.26700E-03,   0.07045,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00003,  0.00000,  0.00000,  0.00000,1,1,   6.50,   1,1.0000
  3706,  3707,'1 ', 2.15000E-04, 1.30900E-03,   0.01673,'                                        ',  165.10,  165.10,  165.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.50,   1,1.0000
  3706,  3747,'1 ', 2.89500E-03, 1.22060E-02,   0.00262,'                                        ',  165.10,  165.10,  165.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000
  3724,  3725,'A ', 5.10000E-04, 1.70000E-03,   0.00033,'                                        ',  147.47,  147.47,  147.47,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.75,   1,1.0000
  3725,  3726,'B ', 3.11000E-03, 1.03400E-02,   0.00198,'                                        ',  147.47,  147.47,  147.47,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.55,   1,1.0000
  3749,  3751,'1 ', 1.45100E-03, 4.57000E-03,   0.00113,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.09,  10,1.0000
  3750,  3751,'1 ', 1.45100E-03, 4.57000E-03,   0.00113,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.09,  10,1.0000
  4000,  4002,'1 ', 6.06000E-04, 7.01100E-03,   0.69830,'                                        ', 1732.00, 1732.00, 1945.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000, -0.25000,1,2,  65.00,  10,1.0000
  4000,  4002,'2 ', 5.45000E-04, 7.06800E-03,   0.70180,'                                        ', 1732.00, 1732.00, 2425.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000, -0.25000,1,2,  65.50,  10,1.0000
  4000,  6002,'1 ', 2.62200E-03, 2.80520E-02,   2.60627,'                                        ', 1385.60, 1519.00, 1519.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -1.20000,  0.00000,  0.00000,1,1, 250.20,  10,1.0000
  4002,  4010,'1 ', 1.31300E-03, 1.49310E-02,   1.48386,'                                        ', 1732.00, 1732.00, 1945.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000, -0.50000,1,1, 137.90,  10,1.0000
  4002,  4019,'1 ', 1.00000E-04, 1.00000E-04,   0.29370,'                                        ', 1732.00, 1732.00, 1732.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,  10,1.0000
  4004,  4008,'1 ', 1.85000E-03, 1.72700E-02,   1.70530,'                                        ', 1732.00, 1732.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -0.50000,  0.00000, -0.50000,1,2, 159.30,   1,1.0000
  4004,  5030,'1 ', 3.10300E-03, 3.77790E-02,   4.51643,'                                        ', 1732.00, 1732.00, 2158.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -1.70000,  0.00000, -1.70000,1,1, 386.00,  10,1.0000
  4004, 90080,'1 ', 2.80000E-04, 2.59000E-03,   0.24680,'                                        ', 1039.00, 1039.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.50,   1,1.0000
  4006,  4010,'1 ', 2.85000E-03, 2.91890E-02,   2.88885,'                                        ', 1083.00, 1083.00, 1672.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -0.80000,  0.00000, -0.80000,1,2, 270.90,  10,1.0000
  4006,  5004,'1 ', 2.67900E-03, 2.72710E-02,   2.77769,'                                        ', 1083.00, 1083.00, 1671.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -0.80000,  0.00000, -0.80000,1,1, 256.60,  10,1.0000
  4008,  4009,'1 ', 2.54300E-03, 2.57210E-02,   2.64124,'                                        ', 1732.00, 1732.00, 1855.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -0.50000,  0.00000,  0.00000,1,2, 242.70,  10,1.0000
  4008,  4012,'1 ', 4.00000E-05, 3.30000E-04,   0.03150,'                                        ', 1386.00, 1386.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.00,   1,1.0000
  4008,  4013,'1 ', 4.00000E-05, 3.30000E-04,   0.03150,'                                        ', 1386.00, 1386.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.00,   1,1.0000
  4008,  4014,'1 ', 4.00000E-05, 3.30000E-04,   0.03150,'                                        ', 1386.00, 1386.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.00,   1,1.0000
  4008,  4015,'1 ', 4.00000E-05, 3.30000E-04,   0.03150,'                                        ', 1386.00, 1386.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.00,   1,1.0000
  4008,  5002,'1 ', 4.73600E-03, 5.64700E-02,   5.27379,'                                        ', 1732.00, 1732.00, 1779.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -1.60000,  0.00000, -1.60000,1,1, 506.00,  10,1.0000
  4008, 90000,'1 ', 4.00000E-05, 4.10000E-04,   0.03890,'                                        ', 1039.00, 1039.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.70,   1,1.0000
  4009,  4010,'1 ', 4.94000E-04, 4.99900E-03,   0.51334,'                                        ', 1264.00, 1732.00, 1264.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.20,  10,1.0000
  4018,  4019,'1 ', 1.00000E-04, 1.30000E-03,   0.13290,'                                        ', 1732.00, 1732.00, 1732.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  12.40,  10,1.0000
  4100,  4104,'A ', 1.42000E-03, 7.73000E-03,   0.01226,'                                        ',  263.00,  263.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.70,   1,1.0000
  4102,  4106,'B ', 1.42000E-03, 7.73000E-03,   0.01226,'                                        ',  263.00,  263.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.70,   1,1.0000
  4104,  4108,'A ', 5.54000E-03, 3.21100E-02,   0.11133,'                                        ',  381.00,  381.00,  428.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  55.60,  10,1.0000
  4106,  4110,'B ', 5.54000E-03, 3.21100E-02,   0.11133,'                                        ',  381.00,  381.00,  428.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  55.60,  10,1.0000
  4110,  4112,'1 ', 6.14000E-04, 3.75500E-03,   0.01126,'                                        ',  228.00,  274.30,  428.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000
  4110,  4112,'2 ', 6.14000E-04, 3.75500E-03,   0.01126,'                                        ',  228.00,  274.30,  428.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000
  4195,  4196,'1 ', 1.63000E-03, 5.88000E-03,   0.00172,'                                        ',  169.19,  169.19,  169.19,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.96,   1,1.0000
  4195,  4197,'2 ', 1.63000E-03, 5.88000E-03,   0.00172,'                                        ',  169.19,  169.19,  169.19,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.96,   1,1.0000
  4196,  4199,'1 ', 1.40000E-04, 8.80000E-04,   0.00870,'                                        ',  182.90,  184.96,  184.96,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.74,   1,1.0000
  4197,  4199,'2 ', 1.30000E-04, 8.50000E-04,   0.00841,'                                        ',  182.90,  184.96,  184.96,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.72,   1,1.0000
  4198,  4319,'1 ', 1.64000E-03, 6.01000E-03,   0.00168,'                                        ',  170.00,  170.00,  170.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.96,  10,1.0000
  4198,  4321,'2 ', 1.64000E-03, 6.01000E-03,   0.00168,'                                        ',  170.00,  170.00,  170.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.96,  10,1.0000
  4199,  4200,'1 ', 3.82600E-02, 1.39870E-01,   0.04059,'                                        ',  169.00,  169.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  56.16,   1,1.0000
  4199,  4312,'1 ', 5.91000E-03, 2.34800E-02,   0.00578,'                                        ',  169.00,  169.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.25,   1,1.0000
  4200,  4205,'1 ', 3.32500E-02, 1.39650E-01,   0.03062,'                                        ',  169.00,  169.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  60.80,   1,1.0000
  4200,  4344,'1 ', 1.48000E-02, 4.90000E-02,   0.01100,'                                        ',   22.80,   27.40,  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.00,   1,1.0000
  4202,  4203,'1 ', 3.05500E-02, 9.79100E-02,   0.02120,'                                        ',   34.30,   41.10,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  42.14,   1,1.0000
  4202,  4211,'1 ', 2.36300E-02, 7.84500E-02,   0.01745,'                                        ',   46.00,   55.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.61,   1,1.0000
  4202,  4320,'1 ', 5.78500E-02, 1.91970E-01,   0.04265,'                                        ',   68.60,   82.30,  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  84.68,   1,1.0000
  4203,  4334,'1 ', 5.62800E-02, 1.84670E-01,   0.04192,'                                        ',   16.00,   19.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  82.41,   1,1.0000
  4204,  4254,'1 ', 4.74300E-02, 1.94230E-01,   0.04478,'                                        ',   91.40,  137.00,  142.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  86.99,   1,1.0000
  4204,  4337,'1 ', 3.12300E-02, 1.26450E-01,   0.02904,'                                        ',  141.80,  141.80,  141.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  56.80,   1,1.0000
  4205,  4349,'1 ', 3.86000E-03, 1.43000E-02,   0.00408,'                                        ',  169.20,  169.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  4207,  4348,'1 ', 6.10000E-03, 2.47400E-02,   0.00577,'                                        ',  169.20,  169.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.15,   1,1.0000
  4207,  4390,'1 ', 2.12000E-03, 8.42000E-03,   0.00204,'                                        ',  169.20,  169.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.85,   1,1.0000
  4208,  4210,'1 ', 1.70200E-02, 5.64900E-02,   0.01305,'                                        ',   91.00,  114.30,  142.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.77,   1,1.0000
  4208,  4347,'1 ', 2.92000E-03, 1.08800E-02,   0.00295,'                                        ',  141.80,  141.80,  141.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.34,   1,1.0000
  4210,  4300,'1 ', 2.22000E-03, 7.39000E-03,   0.00170,'                                        ',   91.50,   91.50,  142.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.88,   1,1.0000
  4212,  4363,'1 ', 5.80000E-04, 3.02000E-03,   0.02954,'                                        ',  183.00,  185.00,  185.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.52,   1,1.0000
  4212,  4399,'1 ', 2.40000E-03, 3.40000E-03,   0.07824,'                                        ',   85.00,   85.00,   85.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4213,  4235,'2 ', 1.46000E-02, 4.44000E-02,   0.01200,'                                        ',   91.50,  147.50,  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.30,   1,1.0000
  4213,  4311,'1 ', 9.60000E-04, 1.64000E-03,   0.01912,'                                        ',  131.00,  131.00,  131.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.44,   1,1.0000
  4213,  4339,'1 ', 2.91900E-03, 8.90100E-03,   0.00240,'                                        ',  147.50,  147.50,  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.27,  10,1.0000
  4214,  4285,'1 ', 1.77900E-03, 7.11200E-03,   0.00174,'                                        ',  137.20,  169.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000
  4214,  4318,'1 ', 3.33000E-03, 1.38100E-02,   0.00323,'                                        ',  137.10,  164.60,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.20,   1,1.0000
  4215,  4317,'1 ', 1.74490E-02, 7.07100E-02,   0.01650,'                                        ',  169.20,  169.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.87,   1,1.0000
  4215,  4368,'1 ', 2.25600E-02, 7.45000E-02,   0.01671,'                                        ',  137.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.97,   1,1.0000
  4216,  4218,'1 ', 1.80200E-02, 7.34100E-02,   0.01706,'                                        ',  137.20,  164.60,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.05,   1,1.0000
  4218,  4237,'1 ', 3.79000E-03, 1.24900E-02,   0.00281,'                                        ',  137.20,  147.50,  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.53,   1,1.0000
  4218,  4283,'1 ', 2.89090E-02, 1.17152E-01,   0.02735,'                                        ',  169.20,  169.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  52.80,   1,1.0000
  4219,  4300,'1 ', 1.34850E-02, 5.23350E-02,   0.01306,'                                        ',   34.30,   68.60,  142.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.50,   1,1.0000
  4220,  4226,'1 ', 3.22400E-02, 1.07810E-01,   0.02373,'                                        ',   68.60,  121.00,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  47.20,   1,1.0000
  4220,  4294,'1 ', 4.69000E-02, 1.37550E-01,   0.03093,'                                        ',  121.00,  137.00,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  60.90,   1,1.0000
  4220,  5309,'1 ', 5.72950E-02, 1.68121E-01,   0.03782,'                                        ',   91.50,  118.90,  118.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.20,   1,1.0000
  4222,  4244,'1 ', 3.34800E-02, 1.37080E-01,   0.03160,'                                        ',  142.00,  160.00,  142.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  61.40,   1,1.0000
  4222,  4297,'1 ', 2.75000E-04, 1.02600E-03,   0.00088,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,  10,1.0000
  4222,  4297,'2 ', 2.75000E-04, 1.02600E-03,   0.00088,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,  10,1.0000
  4222,  4337,'1 ', 9.87000E-03, 3.99600E-02,   0.00918,'                                        ',  141.80,  141.80,  141.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  17.95,  10,1.0000
  4222,  4347,'1 ', 7.04000E-03, 2.79900E-02,   0.00668,'                                        ',  141.80,  143.80,  141.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.80,   1,1.0000
  4223,  4285,'1 ', 5.57000E-04, 6.48000E-04,   0.01313,'CAT                                     ',  125.80,  125.80,  125.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.10,  10,1.0000
  4223,  4293,'1 ', 5.51000E-04, 6.48000E-04,   0.01258,'                                        ',  125.80,  125.80,  125.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.10,  10,1.0000
  4224,  4225,'1 ', 3.98000E-03, 1.58700E-02,   0.00375,'                                        ',   68.59,  182.00,  142.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.23,   1,1.0000
  4224,  4250,'1 ', 8.83000E-03, 3.61700E-02,   0.00834,'                                        ',   91.30,  114.00,  142.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.20,   1,1.0000
  4224,  4279,'1 ', 5.61600E-03, 2.29950E-02,   0.00530,'                                        ',  142.00,  142.00,  142.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  10.30,   1,1.0000
  4224,  4279,'2 ', 8.24700E-03, 2.99070E-02,   0.00859,'                                        ',  142.00,  142.00,  142.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  15.00,   1,1.0000
  4226,  4305,'1 ', 2.85900E-02, 1.10721E-01,   0.02780,'                                        ',   80.00,   80.00,  142.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  52.00,   1,1.0000
  4227,  4330,'1 ', 1.06000E-03, 3.50000E-03,   0.00079,'                                        ',   91.50,  109.70,  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.55,   1,1.0000
  4227,  4370,'1 ', 5.61000E-02, 1.85800E-01,   0.04240,'                                        ',   91.00,  109.70,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  82.75,   1,1.0000
  4228,  4269,'1 ', 1.73080E-02, 7.00280E-02,   0.00515,'                                        ',  142.00,  142.00,  142.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  31.48,   1,1.0000
  4229,  4231,'1 ', 7.57670E-01, 5.11760E-01,   0.00042,'                                        ',    9.70,    9.70,    9.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.74,   1,1.0000
  4230,  4254,'1 ', 3.45100E-02, 1.41320E-01,   0.03258,'                                        ',   69.00,   82.00,  142.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  63.30,   1,1.0000
  4230,  4328,'1 ', 4.69200E-02, 1.56920E-01,   0.03455,'                                        ',   69.00,   82.00,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  68.70,   1,1.0000
  4231,  4232,'1 ', 1.06780E+00, 7.21240E-01,   0.00059,'                                        ',    9.70,    9.70,    9.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.36,   1,1.0000
  4234,  4247,'1 ', 3.92020E-02, 1.31113E-01,   0.02886,'                                        ',   91.30,  137.00,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  57.40,   1,1.0000
  4234,  4306,'1 ', 4.32300E-02, 1.44590E-01,   0.03183,'                                        ',   68.59,   82.31,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  63.30,   1,1.0000
  4235,  4257,'2 ', 2.90000E-03, 8.80000E-03,   0.00240,'                                        ',   91.50,  147.50,  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,  10,1.0000
  4236,  4289,'1 ', 4.00600E-02, 1.32310E-01,   0.02974,'                                        ',  147.50,  147.50,  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  58.60,   1,1.0000
  4236,  4310,'1 ', 1.76500E-02, 5.83400E-02,   0.01308,'                                        ',  147.50,  147.50,  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.79,   1,1.0000
  4236,  4313,'1 ', 1.23200E-02, 4.99800E-02,   0.01177,'                                        ',  169.00,  169.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.73,   1,1.0000
  4237,  4245,'1 ', 1.11000E-02, 3.62000E-02,   0.00830,'                                        ',  137.10,  147.40,  147.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  16.12,   1,1.0000
  4238,  4326,'1 ', 3.79700E-02, 1.25500E-01,   0.02814,'                                        ',  147.50,  147.50,  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  55.47,   1,1.0000
  4238,  4368,'1 ', 2.04600E-02, 6.76100E-02,   0.01516,'                                        ',  137.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.90,   1,1.0000
  4239,  4291,'1 ', 1.22060E-02, 5.10150E-02,   0.01120,'                                        ',  137.00,  165.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.20,  10,1.0000
  4239,  4322,'1 ', 1.50650E-02, 6.42700E-02,   0.01353,'                                        ',  137.00,  165.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.40,  10,1.0000
  4240,  4277,'1 ', 5.53400E-03, 2.11400E-02,   0.00387,'                                        ',  106.30,  106.30,  106.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   8.40,   1,1.0000
  4240,  4299,'1 ', 2.75000E-04, 1.09400E-03,   0.00027,'                                        ',  137.00,  165.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
  4241,  4253,'1 ', 1.30600E-03, 5.20600E-03,   0.00126,'                                        ',  106.00,  106.00,  106.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.38,   1,1.0000
  4241,  4286,'1 ', 9.48000E-03, 3.89300E-02,   0.00779,'                                        ',  106.30,  106.30,  106.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.24,   1,1.0000
  4242,  4244,'1 ', 5.38200E-02, 1.80000E-01,   0.03963,'                                        ',   69.00,   82.00,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  78.80,   1,1.0000
  4242,  4328,'1 ', 6.73400E-02, 2.25220E-01,   0.04958,'                                        ',   69.00,   82.00,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  98.60,   1,1.0000
  4245,  4246,'1 ', 2.37000E-02, 7.79000E-02,   0.01770,'                                        ',  137.10,  147.40,  147.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.56,   1,1.0000
  4247,  4257,'1 ', 4.93000E-03, 1.79000E-02,   0.00511,'                                        ',  142.00,  142.00,  142.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.96,   1,1.0000
  4247,  4257,'2 ', 4.93000E-03, 1.79000E-02,   0.00511,'                                        ',  141.80,  141.80,  141.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   8.96,   1,1.0000
  4247,  4263,'1 ', 6.03700E-03, 2.19360E-02,   0.00626,'                                        ',  137.20,  137.20,  142.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.98,   1,1.0000
  4247,  4269,'1 ', 6.03700E-03, 2.19360E-02,   0.00626,'                                        ',  137.20,  137.20,  142.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.98,   1,1.0000
  4248,  4270,'1 ', 3.77800E-02, 1.25170E-01,   0.02796,'                                        ',  137.20,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  55.33,   1,1.0000
  4248,  4296,'1 ', 3.44800E-02, 1.40120E-01,   0.03276,'                                        ',  169.20,  169.20,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  63.25,   1,1.0000
  4248,  4298,'1 ', 1.57400E-02, 6.39700E-02,   0.01496,'                                        ',  169.20,  169.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.92,   1,1.0000
  4250,  4301,'1 ', 2.77600E-02, 1.12930E-01,   0.02569,'                                        ',   91.50,  142.00,  142.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  50.50,   1,1.0000
  4252,  4302,'1 ', 3.52400E-02, 1.16530E-01,   0.02607,'                                        ',   91.00,  110.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  51.60,   1,1.0000
  4252,  4308,'1 ', 2.71100E-02, 8.97000E-02,   0.02079,'                                        ',   91.00,  110.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.00,   1,1.0000
  4253,  4275,'1 ', 2.10800E-03, 8.05300E-03,   0.00147,'                                        ',  106.30,  106.30,  106.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.20,   1,1.0000
  4255,  4258,'1 ', 6.12000E-03, 1.98000E-02,   0.00453,'                                        ',  114.30,  114.30,  121.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   8.88,   1,1.0000
  4255,  4260,'1 ', 1.98000E-03, 6.57000E-03,   0.00146,'                                        ',  114.30,  121.20,  121.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.85,   1,1.0000
  4256,  4260,'1 ', 4.03000E-03, 1.65200E-02,   0.00381,'                                        ',  114.00,  137.00,  142.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.39,   1,1.0000
  4258,  4259,'1 ', 4.20000E-03, 1.28100E-02,   0.00330,'                                        ',  114.30,  114.30,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.09,   1,1.0000
  4259,  4263,'1 ', 1.66200E-02, 5.16800E-02,   0.01278,'                                        ',  114.30,  114.30,  121.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.09,   1,1.0000
  4261,  4268,'1 ', 2.29000E-03, 8.77000E-03,   0.00219,'                                        ',  169.20,  169.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.11,   1,1.0000
  4261,  4304,'1 ', 3.10000E-03, 1.23200E-02,   0.00301,'                                        ',  169.20,  169.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.69,   1,1.0000
  4262,  4293,'1 ', 2.00080E-02, 4.48210E-02,   0.00900,'                                        ',   93.70,   93.70,   93.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  4262,  4316,'1 ', 9.10000E-04, 1.50000E-03,   0.03987,'                                        ',   85.00,   85.00,   85.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000
  4264,  4316,'1 ', 9.10000E-04, 1.50000E-03,   0.03987,'                                        ',   85.00,   85.00,   85.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000
  4264,  4358,'1 ', 3.63000E-03, 1.50000E-02,   0.00330,'                                        ',  137.20,  164.60,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.53,   1,1.0000
  4265,  4266,'1 ', 2.71000E-03, 1.05400E-02,   0.00261,'                                        ',  169.00,  169.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.88,   1,1.0000
  4265,  4284,'1 ', 8.00000E-03, 3.32200E-02,   0.05090,'                                        ',  106.30,  106.30,  106.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.27,  10,1.0000
  4265,  4345,'1 ', 3.17500E-03, 1.26740E-02,   0.00305,'                                        ',  106.30,  106.30,  106.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.78,   1,1.0000
  4266,  4316,'1 ', 6.40000E-04, 1.50000E-03,   0.03987,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000
  4267,  4271,'1 ', 3.79000E-02, 1.25790E-01,   0.02795,'                                        ',   68.60,   82.30,  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  55.51,   1,1.0000
  4268,  4348,'1 ', 2.13500E-03, 7.87000E-03,   0.00225,'                                        ',  169.20,  169.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.90,   1,1.0000
  4268,  4351,'1 ', 9.31500E-03, 3.73420E-02,   0.00921,'                                        ',  137.20,  169.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  17.13,  29,1.0000
  4270,  4289,'1 ', 3.82500E-03, 1.26920E-02,   0.00284,'                                        ',  137.20,  137.20,  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.60,   1,1.0000
  4270,  4320,'1 ', 2.30200E-02, 7.62400E-02,   0.01703,'                                        ',  137.00,  144.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.73,   1,1.0000
  4271,  4273,'1 ', 3.75600E-02, 1.23990E-01,   0.02789,'                                        ',   91.00,  110.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  55.00,   1,1.0000
  4272,  4274,'1 ', 2.56800E-02, 8.42700E-02,   0.01920,'                                        ',  137.10,  147.50,  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.66,   1,1.0000
  4272,  4370,'1 ', 3.90000E-03, 1.39000E-02,   0.00360,'                                        ',   91.00,  109.70,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.61,   1,1.0000
  4273,  4354,'1 ', 3.66750E-02, 1.20350E-01,   0.02737,'                                        ',  137.20,  147.50,  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  53.70,   1,1.0000
  4274,  4354,'1 ', 2.97770E-02, 9.77150E-02,   0.02222,'                                        ',  114.30,  137.20,  137.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  43.60,  10,1.0000
  4275,  4350,'1 ', 1.82500E-03, 7.26200E-03,   0.00176,'                                        ',  106.00,  106.00,  106.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.32,  10,1.0000
  4276,  4380,'1 ', 5.10000E-04, 2.60000E-03,   0.03676,'                                        ',  185.00,  185.00,  185.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4277,  4350,'1 ', 1.82500E-03, 7.26200E-03,   0.00176,'                                        ',  106.00,  106.00,  106.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.32,   2,1.0000
  4278,  4314,'1 ', 9.40000E-04, 2.19000E-03,   0.05799,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000
  4278,  4338,'1 ', 5.50000E-04, 4.03000E-03,   0.03956,'                                        ',  183.00,  185.00,  185.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000
  4279,  4295,'1 ', 8.00000E-05, 3.30000E-04,   0.00008,'                                        ',  170.00,  170.00,  170.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.15,  10,1.0000
  4283,  4956,'1 ', 9.14400E-03, 3.70540E-02,   0.00865,'                                        ',  169.20,  169.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.70,  10,1.0000
  4284,  4287,'1 ', 2.10000E-03, 8.70000E-03,   0.00190,'                                        ',  169.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.82,  10,1.0000
  4284,  4332,'1 ', 6.48000E-03, 2.41900E-02,   0.00502,'                                        ',  169.00,  169.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.21,   1,1.0000
  4284,  4332,'2 ', 6.48000E-03, 2.41900E-02,   0.00502,'                                        ',  169.00,  169.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4284,  4352,'1 ', 3.34000E-03, 1.31500E-02,   0.00320,'                                        ',  169.00,  169.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000
  4286,  4342,'1 ', 8.30000E-04, 4.97000E-03,   0.04539,'                                        ',  185.00,  185.00,  185.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.86,   1,1.0000
  4286,  4957,'C ', 4.79300E-03, 2.20500E-02,   0.00783,'                                        ',  169.00,  169.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  11.92,   1,1.0000
  4286,  4958,'B ', 4.87200E-03, 2.35300E-02,   0.00726,'                                        ',  169.00,  169.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  12.04,   1,1.0000
  4287,  4343,'1 ', 2.82700E-03, 1.02170E-02,   0.00201,'                                        ',  106.30,  106.30,  106.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,  10,1.0000
  4290,  4326,'1 ', 6.22700E-02, 2.06370E-01,   0.04603,'                                        ',   45.70,   54.90,  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  91.16,   1,1.0000
  4291,  4292,'1 ', 1.64000E-03, 6.56000E-03,   0.00461,'                                        ',  137.00,  165.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.95,   1,1.0000
  4292,  4362,'1 ', 5.69400E-03, 1.74880E-02,   0.00459,'                                        ',  137.20,  169.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   8.20,   1,1.0000
  4296,  4313,'1 ', 1.20400E-02, 4.91100E-02,   0.01136,'                                        ',  169.00,  169.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.12,   1,1.0000
  4299,  4329,'1 ', 1.57580E-02, 5.53660E-02,   0.01013,'                                        ',  137.00,  165.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  22.00,   1,1.0000
  4300,  4301,'1 ', 4.14400E-02, 1.69120E-01,   0.03821,'                                        ',   68.60,   91.50,  142.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  75.60,   1,1.0000
  4301,  4303,'1 ', 3.76300E-02, 1.48220E-01,   0.03608,'                                        ',   80.00,   80.00,  142.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  68.50,   1,1.0000
  4304,  4318,'1 ', 2.69400E-03, 1.10770E-02,   0.00259,'                                        ',  169.20,  169.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000
  4304,  4390,'1 ', 1.32540E-02, 5.39450E-02,   0.01333,'                                        ',  169.20,  169.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  24.80,   1,1.0000
  4305,  4309,'1 ', 4.85700E-02, 1.96420E-01,   0.04522,'                                        ',  142.00,  142.00,  142.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  88.30,   1,1.0000
  4306,  4309,'1 ', 1.82100E-02, 5.98000E-02,   0.01327,'                                        ',   68.50,   68.50,  121.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  18.80,   1,1.0000
  4308,  4310,'1 ', 6.16000E-03, 2.00400E-02,   0.00467,'                                        ',   91.50,  137.20,  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.95,   1,1.0000
  4308,  4346,'1 ', 8.76000E-03, 3.13400E-02,   0.00841,'                                        ',  137.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  15.06,   1,1.0000
  4310,  4311,'1 ', 1.39000E-03, 2.39000E-03,   0.02789,'                                        ',  131.00,  131.00,  131.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000
  4310,  4312,'A ', 7.03000E-03, 2.76800E-02,   0.00701,'                                        ',  169.20,  169.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.85,   1,1.0000
  4310,  4312,'B ', 7.17000E-03, 3.02700E-02,   0.00655,'                                        ',  169.20,  169.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.11,   1,1.0000
  4310,  4399,'1 ', 0.00000E+00, 2.58000E-03,   0.00000,'                                        ',   92.00,   92.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4312,  4346,'1 ', 7.36000E-03, 4.26800E-02,   0.01025,'                                        ',  137.00,  165.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  19.49,   1,1.0000
  4312,  4364,'1 ', 6.58000E-03, 2.75900E-02,   0.00667,'                                        ',  169.20,  169.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  12.60,   1,1.0000
  4313,  4325,'1 ', 5.07000E-03, 1.86000E-02,   0.00520,'                                        ',  170.00,  170.00,  170.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.17,  10,1.0000
  4313,  4327,'2 ', 5.07000E-03, 1.86000E-02,   0.00520,'                                        ',  170.00,  170.00,  170.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.17,  10,1.0000
  4314,  4353,'1 ', 4.00000E-04, 3.20000E-03,   0.03160,'                                        ',  182.90,  185.00,  185.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.85,   1,1.0000
  4316,  4336,'1 ', 6.10000E-04, 4.13000E-03,   0.04070,'                                        ',  183.00,  185.00,  185.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.46,   1,1.0000
  4317,  4959,'1 ', 5.62000E-03, 2.10900E-02,   0.00577,'                                        ',  169.20,  169.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.25,   1,1.0000
  4319,  4325,'1 ', 1.30000E-04, 7.60000E-04,   0.00788,'                                        ',  170.00,  170.00,  170.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.67,  10,1.0000
  4321,  4327,'2 ', 1.30000E-04, 7.60000E-04,   0.00788,'                                        ',  170.00,  170.00,  170.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.67,  10,1.0000
  4322,  4323,'1 ', 1.98000E-03, 8.13000E-03,   0.00186,'                                        ',  137.10,  164.60,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.61,   1,1.0000
  4324,  4329,'1 ', 4.70000E-03, 8.70000E-03,   0.00160,'                                        ',   94.00,   94.00,   94.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.46,   1,1.0000
  4332,  4338,'1 ', 7.50000E-04, 5.67000E-03,   0.05564,'                                        ',  183.00,  185.00,  185.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.73,   1,1.0000
  4336,  4353,'1 ', 4.00000E-04, 3.00000E-03,   0.02920,'                                        ',  182.90,  185.00,  185.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.34,   1,1.0000
  4339,  4366,'1 ', 6.18900E-03, 2.25500E-02,   0.00639,'                                        ',  169.20,  169.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.21,  10,1.0000
  4340,  4366,'1 ', 6.18900E-03, 2.25500E-02,   0.00639,'                                        ',  169.20,  169.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  11.21,   1,1.0000
  4341,  4348,'1 ', 2.37000E-04, 8.10000E-04,   0.00918,'                                        ',  150.80,  150.80,  150.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.81,   1,1.0000
  4342,  4380,'1 ', 9.00000E-04, 4.58000E-03,   0.06483,'                                        ',  185.00,  185.00,  185.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4343,  4345,'1 ', 6.03000E-04, 3.21400E-03,   0.04414,'                                        ',  106.30,  106.30,  106.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.27,  10,1.0000
  4349,  4390,'1 ', 9.07000E-04, 3.60900E-03,   0.00088,'                                        ',  169.20,  169.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.65,   1,1.0000
  4351,  4390,'1 ', 5.43000E-04, 3.33800E-03,   0.00104,'                                        ',  197.80,  197.80,  197.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.73,   1,1.0000
  4352,  4358,'1 ', 3.79000E-03, 1.49300E-02,   0.00363,'                                        ',  137.20,  164.60,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.81,   1,1.0000
  4362,  4955,'1 ', 1.46500E-02, 4.37600E-02,   0.01177,'                                        ',  169.00,  169.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4363,  4364,'1 ', 8.00000E-04, 4.12000E-03,   0.04044,'                                        ',  183.00,  185.00,  185.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.44,  10,1.0000
  4370,  4374,'1 ', 2.70000E-03, 1.00000E-02,   0.00290,'                                        ',   69.00,   82.30,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.96,   1,1.0000
  4506,  4509,'1 ', 2.88500E-01, 9.64800E-01,   0.00080,'                                        ',   17.10,   30.30,   30.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.40,   1,1.0000
  4516,  4517,'1 ', 2.20300E-02, 1.87200E-02,   0.00090,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,  10,1.0000
  4518,  4525,'1 ', 1.64323E-03, 2.44600E-03,   0.01093,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,  10,1.0000
  4519,  4526,'2 ', 1.30865E-03, 1.85700E-03,   0.00962,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,  10,1.0000
  4524,  4531,'3 ', 1.23401E-03, 1.78800E-03,   0.00942,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,  10,1.0000
  5000,  5002,'A ', 4.00000E-05, 4.00000E-04,   0.03800,'                                        ', 1732.00, 1732.00, 1779.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.60,   1,1.0000
  5000,  5002,'B ', 4.00000E-05, 4.00000E-04,   0.03800,'                                        ', 1732.00, 1732.00, 1779.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.60,   1,1.0000
  5000,  5002,'C ', 4.00000E-05, 4.00000E-04,   0.03800,'                                        ', 1732.00, 1732.00, 1779.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.60,   1,1.0000
  5002,  5004,'1 ', 2.23400E-03, 2.68890E-02,   3.13304,'                                        ', 1732.00, 1860.00, 1860.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -0.80000,  0.00000, -0.80000,1,2, 271.20,   1,1.0000
  5002,  5005,'1 ', 2.12500E-03, 2.53330E-02,   2.36591,'                                        ', 1732.00, 1732.00, 1779.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -0.80000,  0.00000,  0.00000,1,1, 227.00,  10,1.0000
  5002,  5010,'1 ', 1.24000E-03, 1.49300E-02,   1.38425,'                                        ', 1299.00, 1299.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000, -0.92500,1,1, 128.65,   1,1.0000
  5002,  5020,'2 ', 1.24000E-03, 1.49300E-02,   1.38425,'                                        ', 1299.00, 1299.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000, -0.92500,1,1,   0.00,   1,1.0000
  5002,  5030,'1 ', 2.32600E-03, 2.80410E-02,   3.29298,'                                        ', 1732.00, 1732.00, 2158.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -1.20000,  0.00000, -1.20000,1,2, 283.70,  10,1.0000
  5002,  5253,'1 ', 7.91000E-04, 9.50200E-03,   0.88800,'                                        ',  866.00, 1732.00, 2158.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000, -0.50000,1,1,  85.20,  10,1.0000
  5004,  5006,'1 ', 1.32400E-03, 1.57700E-02,   1.88567,'                                        ',  866.00, 1732.00, 1971.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000, -0.80000,1,1, 161.20,  10,1.0000
  5004,  5016,'1 ', 1.17000E-03, 1.39400E-02,   1.66711,'                                        ', 1732.00, 1732.00, 1971.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000, -1.20000,1,1, 142.51,  10,1.0000
  5005,  5012,'1 ', 4.20000E-04, 5.01000E-03,   0.46797,'                                        ', 1732.00, 1732.00, 1779.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  44.90,  10,1.0000
  5007,  5242,'1 ', 4.59000E-06, 1.83650E-05,   0.00000,'                                        ',  102.90,  102.90,  171.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.01,   1,1.0000
  5007,  5304,'1 ', 1.06250E-02, 3.68350E-02,   0.00869,'                                        ',   91.50,  148.60,  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.30,  10,1.0000
  5016,  8011,'1 ', 2.16900E-03, 2.58300E-02,   3.08854,'                                        ', 1732.00, 1732.00, 1971.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -1.20000,  0.00000, -1.20000,1,1, 264.00,  10,1.0000
  5200,  5230,'1 ', 1.67000E-02, 3.16000E-02,   0.00690,'                                        ',   91.00,   91.00,   91.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.70,   1,1.0000
  5200,  5232,'1 ', 3.04100E-02, 7.08700E-02,   0.01610,'                                        ',  114.00,  119.00,  119.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  12.60,   1,1.0000
  5200,  5243,'1 ', 1.95000E-03, 7.09000E-03,   0.00167,'                                        ',   91.45,  109.74,  148.61,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.23,   1,1.0000
  5202,  5273,'1 ', 4.12400E-02, 1.19810E-01,   0.02739,'                                        ',   91.45,  109.74,  118.89,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  53.50,   1,1.0000
  5204,  5338,'1 ', 1.47040E-02, 5.35500E-02,   0.01262,'                                        ',  137.20,  137.20,  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.40,   1,1.0000
  5206,  5221,'1 ', 1.35437E-01, 2.59280E-01,   0.05425,'                                        ',   91.50,   91.50,   91.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000
  5206,  5229,'1 ', 5.01400E-02, 1.23740E-01,   0.02729,'                                        ',  105.00,  105.00,  105.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  56.00,   1,1.0000
  5207,  5208,'1 ', 7.59000E-04, 2.01000E-03,   0.02365,'                                        ',  141.10,  141.10,  141.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000
  5207,  5232,'1 ', 1.86100E-02, 6.68600E-02,   0.01582,'                                        ',  137.20,  137.20,  137.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  30.30,  10,1.0000
  5209,  5238,'1 ', 4.19000E-03, 1.47200E-02,   0.00365,'                                        ',  137.20,  137.20,  137.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.80,   1,1.0000
  5210,  5220,'1 ', 8.91970E-02, 1.64568E-01,   0.03512,'                                        ',   68.60,   74.30,   74.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  73.00,   1,1.0000
  5211,  5336,'1 ', 2.81160E-02, 5.34610E-02,   0.01122,'                                        ',   68.00,   68.00,   68.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  23.00,   1,1.0000
  5212,  5319,'1 ', 7.07470E-02, 1.33385E-01,   0.00884,'                                        ',   22.90,   74.30,   74.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  57.90,   1,1.0000
  5213,  5215,'1 ', 7.21200E-02, 1.37140E-01,   0.02878,'                                        ',   34.00,   34.00,  107.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  58.70,   1,1.0000
  5213,  5334,'1 ', 1.82600E-02, 3.93400E-02,   0.00800,'                                        ',   69.00,   91.00,   91.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.40,   1,1.0000
  5214,  5330,'1 ', 1.22000E-02, 2.35000E-02,   0.00500,'                                        ',   91.50,   91.50,   91.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.00,   1,1.0000
  5214,  5330,'2 ', 1.67000E-02, 3.20000E-02,   0.00670,'                                        ',   91.50,   91.50,   91.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.70,   1,1.0000
  5216,  5282,'1 ', 7.28000E-03, 1.37300E-02,   0.00287,'                                        ',   74.30,   74.30,   74.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.96,   1,1.0000
  5218,  5219,'1 ', 7.37000E-03, 2.67700E-02,   0.01400,'                                        ',  135.00,  135.00,  135.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.40,  10,1.0000
  5218,  5224,'1 ', 2.32000E-03, 8.42000E-03,   0.00440,'                                        ',   55.00,  158.00,  137.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.90,   1,1.0000
  5220,  5257,'1 ', 6.55500E-02, 2.66980E-01,   0.06163,'                                        ',   91.50,  148.60,  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 120.36,   1,1.0000
  5220,  5290,'1 ', 1.86500E-02, 7.47300E-02,   0.01772,'                                        ',  137.00,  137.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  40.00,   1,1.0000
  5220,  5290,'2 ', 1.86500E-02, 7.47300E-02,   0.01772,'                                        ',  137.00,  137.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  40.00,   1,1.0000
  5220,  5297,'1 ', 3.44900E-02, 1.40460E-01,   0.03242,'                                        ',  148.60,  182.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  63.32,   1,1.0000
  5221,  5226,'1 ', 1.36400E-01, 2.62200E-01,   0.05560,'                                        ',   91.50,   91.50,   91.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 111.60,   1,1.0000
  5222,  5310,'1 ', 5.72950E-02, 1.68121E-01,   0.03782,'                                        ',   91.50,  118.90,  118.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  52.20,   1,1.0000
  5223,  5298,'1 ', 3.78560E-02, 8.15660E-02,   0.01636,'                                        ',   94.90,   94.90,   94.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.00,   1,1.0000
  5224,  5284,'1 ', 6.56900E-03, 1.41540E-02,   0.00284,'                                        ',   94.90,   94.90,   94.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.90,   1,1.0000
  5224,  5299,'1 ', 6.15200E-02, 1.13505E-01,   0.02423,'                                        ',   69.00,   82.00,   74.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  55.70,   1,1.0000
  5225,  5226,'1 ', 9.67100E-02, 1.85970E-01,   0.03943,'                                        ',   45.70,   91.50,   91.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  79.20,   1,1.0000
  5225,  5247,'1 ', 3.72310E-02, 7.15930E-02,   0.01518,'                                        ',   68.60,   91.50,   91.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  30.47,   1,1.0000
  5226,  5227,'1 ', 1.12220E-01, 2.13380E-01,   0.04473,'                                        ',   74.30,   74.30,   74.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  91.80,   1,1.0000
  5227,  5249,'1 ', 1.10880E-01, 2.11200E-01,   0.04488,'                                        ',   91.30,   91.30,   91.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  92.00,   1,1.0000
  5228,  5236,'2 ', 3.57223E-02, 1.30090E-01,   0.03065,'                                        ',  114.00,  137.00,  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  60.00,   1,1.0000
  5228,  5246,'1 ', 9.62070E-02, 1.82929E-01,   0.03835,'                                        ',   94.90,   94.90,   94.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  78.70,   1,1.0000
  5228,  5325,'1 ', 2.58086E-02, 4.90724E-02,   0.01029,'                                        ',   94.90,   94.90,   94.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.11,   1,1.0000
  5228,  5341,'1 ', 2.11519E-02, 7.70325E-02,   0.01815,'                                        ',  114.30,  137.20,  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  35.10,   1,1.0000
  5229,  5285,'1 ', 3.49200E-02, 8.61700E-02,   0.01901,'                                        ',  105.00,  105.00,  105.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  39.00,   1,1.0000
  5230,  5232,'1 ', 1.37000E-02, 3.93000E-02,   0.00930,'                                        ',  114.00,  119.00,  119.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  17.70,   1,1.0000
  5232,  5244,'1 ', 2.15100E-02, 7.82200E-02,   0.01881,'                                        ',  137.00,  137.00,  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5232,  5245,'1 ', 1.91200E-02, 6.95300E-02,   0.01672,'                                        ',  137.18,  137.18,  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.70,   1,1.0000
  5232,  5335,'1 ', 1.30270E-02, 4.68020E-02,   0.01107,'                                        ',  137.20,  137.20,  137.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.21,  10,1.0000
  5234,  5276,'1 ', 5.10900E-02, 9.71500E-02,   0.02036,'                                        ',   95.00,   95.00,   95.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  41.80,   1,1.0000
  5234,  5293,'1 ', 4.84120E-02, 1.40521E-01,   0.03220,'                                        ',  114.30,  118.90,  118.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  62.80,   1,1.0000
  5234,  5296,'1 ', 2.47000E-02, 8.99800E-02,   0.02120,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.00,  10,1.0000
  5234,  5296,'2 ', 2.47000E-02, 8.99800E-02,   0.02120,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.00,  10,1.0000
  5234,  5341,'1 ', 2.71181E-02, 9.87605E-02,   0.02327,'                                        ',  114.30,  137.20,  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  45.00,   1,1.0000
  5236,  5237,'1 ', 4.45900E-03, 1.62410E-02,   0.00383,'                                        ',  137.20,  137.20,  148.61,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.40,   1,1.0000
  5236,  5237,'2 ', 7.66600E-03, 1.45760E-02,   0.00305,'                                        ',   91.20,   91.50,   95.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.27,  10,1.0000
  5236,  5291,'1 ', 2.20600E-02, 4.19460E-02,   0.00879,'                                        ',   74.30,   74.30,   74.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  18.05,   1,1.0000
  5236,  5524,'1 ', 6.96800E-02, 1.32490E-01,   0.02777,'                                        ',   68.60,   94.90,   94.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  57.00,   1,1.0000
  5237,  5287,'1 ', 2.65150E-02, 9.65660E-02,   0.02275,'                                        ',  137.20,  148.60,  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  44.00,   1,1.0000
  5237,  5295,'1 ', 6.49860E-02, 1.23564E-01,   0.02590,'                                        ',   94.90,   94.90,   94.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  53.16,   1,1.0000
  5238,  5242,'A ', 1.14200E-02, 4.64000E-02,   0.01076,'                                        ',  150.00,  169.00,  150.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.80,   1,1.0000
  5238,  5242,'B ', 1.14200E-02, 4.64000E-02,   0.01076,'                                        ',  150.00,  169.00,  150.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.80,   1,1.0000
  5238,  5273,'1 ', 5.28000E-02, 1.53400E-01,   0.03507,'                                        ',  102.88,  123.46,  118.89,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  68.50,   1,1.0000
  5240,  5307,'1 ', 7.33569E-03, 1.39483E-02,   0.00292,'                                        ',   94.90,   94.90,   94.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000
  5241,  5278,'1 ', 4.84900E-02, 1.40750E-01,   0.03225,'                                        ',  118.90,  118.90,  118.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  62.90,   1,1.0000
  5241,  5279,'1 ', 6.78000E-03, 1.96900E-02,   0.00451,'                                        ',  118.90,  118.90,  118.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.80,   1,1.0000
  5242,  5280,'2 ', 9.18000E-03, 3.67300E-02,   0.00800,'                                        ',  148.60,   82.30,  171.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.00,   1,1.0000
  5243,  5318,'1 ', 2.59100E-03, 9.43700E-03,   0.00222,'                                        ',  148.60,  148.60,  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000
  5244,  5289,'1 ', 2.04900E-03, 7.46200E-03,   0.00176,'                                        ',  148.00,    0.00,  148.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000
  5246,  5263,'1 ', 3.72600E-02, 1.35700E-01,   0.03197,'                                        ',   68.60,   68.60,   94.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  61.83,  10,1.0000
  5248,  5524,'1 ', 3.13360E-02, 1.14123E-01,   0.02689,'                                        ',   68.60,  148.60,  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  52.00,   1,1.0000
  5249,  5275,'1 ', 2.16250E-01, 3.96460E-01,   0.10204,'                                        ',   91.30,   91.30,   91.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2, 163.50,   1,1.0000
  5250,  5251,'1 ', 6.62000E-03, 2.15400E-02,   0.00566,'                                        ',   68.60,  107.00,  107.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.70,   1,1.0000
  5250,  5294,'2 ', 6.62000E-03, 2.15400E-02,   0.00566,'                                        ',   69.00,  107.00,  107.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.70,   1,1.0000
  5251,  5305,'1 ', 8.46200E-02, 1.82320E-01,   0.03708,'                                        ',   69.00,   91.00,   91.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  76.00,   1,1.0000
  5252,  5254,'1 ', 1.99700E-03, 6.40800E-03,   0.00151,'                                        ',   91.00,  107.00,  107.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.90,   1,1.0000
  5252,  5254,'2 ', 3.65000E-03, 1.18330E-02,   0.00273,'                                        ',   91.00,  107.00,  107.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.30,   1,1.0000
  5252,  5301,'1 ', 6.12900E-03, 1.79800E-02,   0.00481,'                                        ',  107.00,  137.00,  107.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   8.86,   1,1.0000
  5252,  5302,'1 ', 7.58300E-03, 2.28110E-02,   0.00588,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.01,   1,1.0000
  5252,  5333,'1 ', 2.83517E-03, 1.43251E-02,   0.00310,'                                        ',   74.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000
  5255,  5301,'1 ', 3.37500E-03, 9.89900E-03,   0.00265,'                                        ',  107.00,  137.00,  107.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000
  5256,  5322,'1 ', 3.88430E-02, 1.27211E-01,   0.02865,'                                        ',   46.00,   69.00,  107.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  56.40,   1,1.0000
  5257,  5282,'1 ', 2.09000E-03, 8.43000E-03,   0.00195,'                                        ',  148.60,  182.90,  171.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000
  5257,  5283,'1 ', 2.07000E-03, 8.42900E-03,   0.00195,'                                        ',   13.70,   74.30,   74.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.80,  10,1.0000
  5257,  5297,'1 ', 3.07730E-02, 1.25329E-01,   0.02893,'                                        ',   91.50,  148.60,  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  56.50,   1,1.0000
  5258,  5262,'2 ', 3.69830E-02, 1.21121E-01,   0.02727,'                                        ',  107.00,  137.00,  107.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  53.70,   1,1.0000
  5258,  5321,'1 ', 4.08920E-02, 8.78100E-02,   0.01833,'                                        ',   80.00,  137.00,   80.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.50,  10,1.0000
  5258,  5322,'1 ', 3.82920E-02, 1.25410E-01,   0.02827,'                                        ',   91.00,  107.00,  107.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  55.60,   1,1.0000
  5260,  5321,'1 ', 6.10700E-03, 1.31130E-02,   0.00274,'                                        ',   69.00,   80.00,   80.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.60,   1,1.0000
  5261,  5262,'1 ', 2.55510E-02, 8.32540E-02,   0.01918,'                                        ',   91.00,  107.00,  107.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.10,   1,1.0000
  5261,  5328,'1 ', 2.96832E-02, 9.67177E-02,   0.02228,'                                        ',   91.40,  107.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  43.10,   1,1.0000
  5264,  5265,'1 ', 4.40800E-03, 1.39940E-02,   0.00335,'                                        ',   46.00,   69.00,  107.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.37,   1,1.0000
  5264,  5266,'2 ', 4.81400E-02, 1.56055E-01,   0.03583,'                                        ',   91.00,   91.00,  107.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  69.90,   1,1.0000
  5264,  5270,'1 ', 4.11850E-02, 1.33507E-01,   0.03065,'                                        ',  107.00,  137.00,  107.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  59.85,   1,1.0000
  5264,  5327,'1 ', 4.93800E-02, 1.61309E-01,   0.03653,'                                        ',   91.00,   91.00,  107.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  71.70,   1,1.0000
  5264,  5339,'1 ', 2.68000E-03, 9.77600E-03,   0.00191,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.00,   1,1.0000
  5266,  5268,'1 ', 2.03170E-02, 6.65380E-02,   0.01500,'                                        ',   46.00,   91.00,  107.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  29.50,   1,1.0000
  5266,  5270,'1 ', 6.88700E-03, 2.23260E-02,   0.00513,'                                        ',  107.00,  137.00,  107.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.03,   1,1.0000
  5270,  5277,'1 ', 5.37200E-03, 1.75930E-02,   0.00396,'                                        ',   46.00,   91.00,  107.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.75,   1,1.0000
  5274,  5287,'1 ', 4.21800E-03, 1.53630E-02,   0.00362,'                                        ',  137.20,  137.20,  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.00,   1,1.0000
  5274,  5338,'1 ', 2.14530E-02, 7.81300E-02,   0.01841,'                                        ',  137.20,  137.20,  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  35.60,   1,1.0000
  5279,  5281,'1 ', 3.52900E-03, 1.43850E-02,   0.00334,'                                        ',  137.20,  137.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.48,   1,1.0000
  5281,  5330,'1 ', 4.97500E-03, 1.62400E-02,   0.00379,'                                        ',   91.50,   91.50,   91.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.30,   1,1.0000
  5281,  5330,'2 ', 4.97500E-03, 1.62400E-02,   0.00379,'                                        ',   91.50,   91.50,   91.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.30,   1,1.0000
  5283,  5319,'1 ', 5.10740E-02, 9.62950E-02,   0.00638,'                                        ',   13.70,   74.30,   74.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  41.80,   1,1.0000
  5284,  5290,'1 ', 4.24700E-02, 1.69880E-01,   0.03700,'                                        ',   68.59,   68.59,  169.19,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  74.00,   1,1.0000
  5284,  5298,'1 ', 4.80990E-02, 1.03636E-01,   0.02079,'                                        ',   94.90,   94.90,   94.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  43.20,   1,1.0000
  5285,  5286,'1 ', 1.11330E-01, 2.37260E-01,   0.05083,'                                        ',   91.30,   91.30,   91.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2, 106.00,   1,1.0000
  5287,  5288,'1 ', 4.12790E-02, 1.50335E-01,   0.03542,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  68.50,  10,1.0000
  5288,  5337,'1 ', 2.47900E-03, 1.05890E-02,   0.00221,'                                        ',  173.80,  173.80,  173.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000
  5292,  5322,'2 ', 4.53860E-02, 1.48638E-01,   0.03351,'                                        ',  107.00,  137.00,  107.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  65.90,   1,1.0000
  5292,  5327,'1 ', 3.69830E-02, 1.21121E-01,   0.02727,'                                        ',  107.00,  137.00,  107.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  53.70,   1,1.0000
  5294,  5336,'1 ', 3.79000E-04, 1.29000E-04,   0.00027,'                                        ',   68.00,   68.00,   68.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
  5295,  5340,'1 ', 2.32200E-02, 4.41600E-02,   0.00926,'                                        ',   94.90,   94.90,   94.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.00,  10,1.0000
  5296,  5317,'1 ', 9.04000E-04, 3.29200E-03,   0.00078,'                                        ',  137.20,  148.60,  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.50,   1,1.0000
  5296,  5318,'1 ', 9.04000E-04, 3.29200E-03,   0.00078,'                                        ',  148.60,  148.60,  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.50,   1,1.0000
  5303,  5338,'1 ', 0.00000E+00, 1.00000E-04,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.12,  10,1.0000
  5305,  5306,'1 ', 1.91100E-03, 6.24600E-03,   0.00130,'                                        ',   68.60,   68.60,  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,  10,1.0000
  5306,  5324,'1 ', 5.57000E-04, 1.19900E-03,   0.00024,'                                        ',   91.50,   91.50,   91.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,  10,1.0000
  5306,  5334,'1 ', 1.91100E-03, 6.24600E-03,   0.00130,'                                        ',   68.60,   68.60,  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,  10,1.0000
  5307,  5340,'1 ', 1.10000E-02, 2.09200E-02,   0.00438,'                                        ',   94.90,   94.90,   94.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.00,   1,1.0000
  5309,  5311,'1 ', 5.72950E-02, 1.68121E-01,   0.03782,'                                        ',   91.50,  118.90,  118.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.13,   1,1.0000
  5310,  5311,'1 ', 5.72950E-02, 1.68121E-01,   0.03782,'                                        ',   91.50,  118.90,  118.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.13,   1,1.0000
  5317,  5323,'1 ', 2.23000E-03, 8.12000E-03,   0.00191,'                                        ',  137.20,  148.60,  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.70,   1,1.0000
  5320,  5321,'1 ', 6.33600E-03, 1.85860E-02,   0.00497,'                                        ',  107.00,  137.00,  107.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   9.20,   1,1.0000
  5327,  5339,'1 ', 5.10000E-02, 1.63000E-01,   0.03700,'                                        ',   91.00,   91.00,  107.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  72.80,   1,1.0000
  5329,  5333,'1 ', 2.19353E-03, 1.16707E-02,   0.00475,'                                        ',   74.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.90,   1,1.0000
  5331,  5332,'1 ', 8.40200E-02, 1.79060E-01,   0.03836,'                                        ',   91.30,   91.30,   91.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  80.00,   1,1.0000
  5503,  5519,'1 ', 6.00000E-02, 1.53660E-01,   0.00027,'                                        ',   49.84,   49.84,   49.84,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5510,  5511,'1 ', 6.50000E-02, 1.66470E-01,   0.00029,'                                        ',   49.84,   49.84,   49.84,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5527,  5528,'1 ', 9.77500E-01, 1.85950E+00,   0.00152,'                                        ',   17.10,   17.10,   22.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  50.00,   1,1.0000
  5528,  5529,'1 ', 1.86410E+00, 1.86410E+00,   0.00189,'                                        ',   17.10,   17.10,   22.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  58.00,   1,1.0000
  5528,  5573,'3 ', 1.75941E-01, 6.99908E-01,   0.00066,'                                        ',   42.00,   42.00,   42.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  20.00,   1,1.0000
  5529,  5581,'1 ', 1.29293E-01, 1.28191E-01,   0.00014,'                                        ',   17.10,   17.10,   17.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000
  5529,  5581,'2 ', 1.29293E-01, 1.28191E-01,   0.00014,'                                        ',   17.10,   17.10,   17.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000
  5535,  5536,'1 ', 1.29130E+00, 8.52300E-01,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000
  5535,  5536,'2 ', 1.29130E+00, 8.52300E-01,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000
  5538,  5558,'1 ', 1.53884E-01, 1.95810E-01,   0.00019,'                                        ',   23.40,   23.40,   23.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000
  5542,  5556,'1 ', 2.91740E-01, 2.45880E-01,   0.00038,'                                        ',   17.10,   17.10,   17.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,  10,1.0000
  5542,  5557,'1 ', 2.25230E-01, 2.61510E-01,   0.00039,'                                        ',   23.40,   23.40,   23.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.08,  10,1.0000
  5543,  5560,'1 ', 1.74472E-01, 1.03765E-01,   0.00003,'                                        ',   34.30,   34.30,   34.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.00,   1,1.0000
  5557,  5559,'1 ', 2.38200E-01, 2.76570E-01,   0.00041,'                                        ',   23.40,   23.40,   23.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.28,  10,1.0000
  5582,  5586,'1 ', 8.30000E-03, 3.75000E-03,   0.00016,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.31,  10,1.0000
  6000,  6002,'1 ', 1.03600E-03, 1.03950E-02,   0.96478,'                                        ', 1519.00, 1732.00, 1519.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -1.20000,  0.00000,  0.00000,1,1,  90.20,  10,1.0000
  6000,  6004,'1 ', 1.27000E-04, 1.31500E-03,   0.12994,'                                        ', 1519.00, 1732.00, 1519.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  12.10,  10,1.0000
  6000,  6006,'1 ', 1.09400E-03, 1.13150E-02,   1.11072,'                                        ', 1083.00, 1083.00, 1519.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 104.00,  10,1.0000
  6004,  6008,'1 ', 3.14000E-04, 3.24400E-03,   0.32063,'                                        ', 1287.00, 1386.00, 1287.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.90,  10,1.0000
  6006,  8004,'1 ', 2.71900E-03, 2.83320E-02,   2.72330,'                                        ', 1083.00, 1083.00, 1526.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -0.85000,  0.00000, -0.85000,1,1, 258.50,  10,1.0000
  6008,  6010,'1 ', 2.10000E-03, 1.69800E-02,   1.54425,'                                        ',  866.00, 1386.00, 1451.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -1.40000,  0.00000,  0.00000,1,2, 150.00,  10,1.0000
  6010,  7000,'1 ', 2.70400E-03, 2.84830E-02,   2.71996,'                                        ',  866.00, 1386.00, 1451.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000, -1.40000,1,1, 258.00,  10,1.0000
  6200,  6223,'1 ', 1.87000E-02, 7.61000E-02,   0.00910,'                                        ',  148.60,  148.60,  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.40,   1,1.0000
  6200,  6258,'A ', 3.37200E-02, 1.77090E-01,   0.04000,'                                        ',   91.00,  114.00,  114.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  76.00,   1,1.0000
  6200,  6258,'B ', 3.37200E-02, 1.77090E-01,   0.04000,'                                        ',   91.00,   91.00,  114.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  76.00,   1,1.0000
  6200,  6264,'C ', 1.09500E-03, 4.10200E-03,   0.00124,'                                        ',  148.60,  148.60,  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.01,   1,1.0000
  6201,  6291,'1 ', 8.23000E-03, 3.43060E-02,   0.00762,'                                        ',  148.60,  148.60,  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.00,  10,1.0000
  6201,  6901,'1 ', 3.03410E-02, 1.26475E-01,   0.02808,'                                        ',  148.60,  148.60,  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  55.30,  10,1.0000
  6202,  6222,'1 ', 1.78300E-02, 2.75000E-02,   0.00500,'                                        ',   91.00,   91.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.30,   1,1.0000
  6202,  6255,'1 ', 1.61100E-02, 3.83100E-02,   0.00491,'                                        ',   91.30,   91.30,  108.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  16.70,  10,1.0000
  6202,  6266,'A ', 1.69400E-03, 7.05000E-03,   0.00212,'                                        ',  137.20,  148.60,  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.11,   1,1.0000
  6202,  6266,'B ', 1.24200E-03, 5.09800E-03,   0.00155,'                                        ',  137.20,  148.60,  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.28,   1,1.0000
  6203,  6228,'1 ', 2.87700E-02, 1.11090E-01,   0.01368,'                                        ',  114.30,  114.30,  171.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  49.63,   1,1.0000
  6203,  6235,'1 ', 4.56680E-02, 1.82637E-01,   0.04372,'                                        ',  137.20,  148.60,  185.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  83.15,  10,1.0000
  6203,  6278,'1 ', 1.45100E-02, 5.60500E-02,   0.00690,'                                        ',  137.20,  137.20,  171.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  25.04,   1,1.0000
  6203,  6279,'1 ', 4.04030E-02, 2.11303E-01,   0.08385,'                                        ',  148.60,  148.60,  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  80.92,   1,1.0000
  6204,  6218,'1 ', 1.60000E-03, 5.20000E-03,   0.00120,'                                        ',  114.30,  129.20,  129.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000
  6204,  6287,'1 ', 5.80000E-04, 2.07000E-03,   0.02147,'                                        ',  228.63,  228.63,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000
  6204,  6296,'1 ', 1.64095E-02, 5.98720E-02,   0.01169,'                                        ',  114.30,  129.20,  129.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.50,   1,1.0000
  6205,  6273,'2 ', 6.53630E-02, 2.63370E-01,   0.06061,'                                        ',  148.60,  148.60,  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2, 119.38,   2,1.0000
  6205,  6301,'1 ', 3.27000E-02, 1.31800E-01,   0.03030,'                                        ',  148.60,  148.60,  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  62.00,  10,1.0000
  6206,  6247,'1 ', 1.66000E-02, 6.25000E-02,   0.01280,'                                        ',   91.00,   91.00,  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.30,   1,1.0000
  6206,  6270,'1 ', 3.55800E-02, 1.42330E-01,   0.01709,'                                        ',   68.60,   68.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  62.00,   1,1.0000
  6207,  6272,'1 ', 7.10700E-03, 2.90460E-02,   0.00674,'                                        ',   91.50,   91.50,  137.18,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.70,   1,1.0000
  6207,  6281,'1 ', 4.44690E-02, 1.81754E-01,   0.04218,'                                        ',  137.20,  137.20,  137.18,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  79.47,   1,1.0000
  6208,  6282,'1 ', 7.81000E-03, 3.11400E-02,   0.00720,'                                        ',   57.00,   69.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  14.00,   1,1.0000
  6209,  6213,'1 ', 4.47000E-02, 1.12300E-01,   0.02390,'                                        ',   91.00,   91.00,  103.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  45.00,  10,1.0000
  6209,  6273,'1 ', 2.87000E-02, 1.19100E-01,   0.02760,'                                        ',  137.00,  137.00,  137.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  52.00,   2,1.0000
  6209,  6286,'1 ', 3.86000E-02, 1.60300E-01,   0.03720,'                                        ',  137.00,  137.00,  137.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  70.00,   2,1.0000
  6210,  6214,'1 ', 3.72600E-02, 1.07150E-01,   0.02150,'                                        ',   91.45,   91.45,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  43.00,   1,1.0000
  6210,  6215,'1 ', 2.13000E-02, 8.59000E-02,   0.01900,'                                        ',   91.50,   91.50,  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  39.50,   1,1.0000
  6210,  6251,'1 ', 2.92700E-02, 1.13275E-01,   0.02642,'                                        ',  114.20,  148.40,  148.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  51.00,   1,1.0000
  6211,  6212,'1 ', 7.60000E-04, 4.23000E-03,   0.02837,'                                        ',  137.00,  137.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  23.60,   1,1.0000
  6211,  6252,'1 ', 2.20600E-02, 5.64900E-02,   0.01249,'                                        ',  137.00,  165.00,  171.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6212,  6221,'1 ', 4.60000E-03, 9.41000E-03,   0.00217,'                                        ',  110.00,  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6212,  6259,'1 ', 3.87280E-02, 9.91620E-02,   0.02361,'                                        ',  108.60,  108.60,  108.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  44.60,   1,1.0000
  6212,  6267,'1 ', 1.21000E-03, 7.17000E-03,   0.06142,'                                        ',  137.18,  137.18,  365.81,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.10,   1,1.0000
  6214,  6252,'1 ', 2.51000E-02, 5.86000E-02,   0.01500,'                                        ',  114.30,  137.20,  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  27.50,   1,1.0000
  6214,  6262,'1 ', 7.36900E-03, 1.76540E-02,   0.00171,'                                        ',   91.50,  108.60,  108.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.00,   1,1.0000
  6214,  6263,'1 ', 8.78000E-03, 1.66200E-02,   0.00454,'                                        ',  110.00,  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.51,   1,1.0000
  6216,  6227,'1 ', 7.33000E-04, 4.07400E-03,   0.03109,'                                        ',  178.30,  182.60,  178.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.33,   1,1.0000
  6216,  6262,'1 ', 9.98000E-04, 6.22200E-03,   0.04543,'                                        ',  137.00,  182.60,  178.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.87,   1,1.0000
  6217,  6220,'1 ', 3.12000E-03, 1.02800E-02,   0.00239,'                                        ',   91.00,  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.10,   1,1.0000
  6217,  6261,'1 ', 2.22000E-03, 4.46000E-03,   0.03215,'                                        ',   91.00,  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.50,   1,1.0000
  6218,  6219,'1 ', 1.61200E-03, 5.59500E-03,   0.00117,'                                        ',   91.50,  129.20,  129.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000
  6219,  6261,'1 ', 2.04000E-03, 4.32000E-03,   0.03215,'                                        ',  110.00,  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.50,   1,1.0000
  6220,  6248,'1 ', 3.44100E-02, 1.17890E-01,   0.02531,'                                        ',  114.00,  137.00,  137.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  52.30,   1,1.0000
  6220,  6257,'1 ', 3.57000E-02, 1.48700E-01,   0.03300,'                                        ',  148.60,  148.60,  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  65.00,   1,1.0000
  6220,  6297,'1 ', 7.18700E-03, 1.70020E-02,   0.00397,'                                        ',   91.00,  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.50,   1,1.0000
  6221,  6267,'1 ', 7.20000E-04, 4.00000E-04,   0.02683,'                                        ',  164.40,  219.20,  178.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.54,   1,1.0000
  6221,  6288,'1 ', 1.09700E-03, 6.52700E-03,   0.05588,'                                        ',  178.30,  178.30,  178.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.88,   1,1.0000
  6223,  6228,'1 ', 4.62000E-02, 1.84800E-01,   0.02219,'                                        ',  137.00,  165.00,  171.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  80.50,   1,0.5000,   1,0.5000
  6224,  6229,'1 ', 4.70000E-03, 1.88000E-02,   0.00440,'                                        ',   28.60,  148.60,  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.50,   1,1.0000
  6224,  6250,'1 ', 7.22000E-03, 2.71500E-02,   0.00489,'                                        ',   91.50,   91.50,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.10,   1,1.0000
  6224,  6294,'1 ', 1.77560E-02, 7.14530E-02,   0.01673,'                                        ',   59.40,  137.20,  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.60,   1,1.0000
  6225,  6294,'1 ', 1.80280E-02, 7.44480E-02,   0.01699,'                                        ',   59.40,  137.20,  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  33.10,   1,1.0000
  6226,  6228,'1 ', 5.80000E-03, 2.23800E-02,   0.00276,'                                        ',  148.60,  183.00,  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.20,   1,1.0000
  6226,  6240,'1 ', 3.28100E-02, 1.26690E-01,   0.01560,'                                        ',  148.60,  183.00,  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  56.60,   1,1.0000
  6227,  6267,'1 ', 3.59000E-03, 1.28000E-03,   0.01326,'                                        ',  178.10,  219.20,  178.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.73,   1,1.0000
  6228,  6293,'1 ', 4.92000E-02, 1.86600E-01,   0.07980,'                                        ',   91.00,   91.00,  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  84.00,   1,1.0000
  6230,  6242,'1 ', 1.29600E-02, 6.30400E-02,   0.01307,'                                        ',   27.00,   33.00,  171.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.80,   1,1.0000
  6231,  6270,'1 ', 5.70200E-02, 2.05490E-01,   0.04641,'                                        ',   91.00,   91.00,  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  89.50,   1,1.0000
  6231,  6278,'1 ', 5.87400E-02, 2.11740E-01,   0.04782,'                                        ',   91.00,  114.00,  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  90.50,   1,1.0000
  6232,  6235,'1 ', 3.15000E-02, 1.26400E-01,   0.02760,'                                        ',   59.40,   91.50,  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  56.50,   1,1.0000
  6233,  6853,'1 ', 1.32200E-01, 1.53700E-01,   0.00223,'                                        ',   24.57,   24.57,   24.57,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   9.00,  10,1.0000
  6234,  6243,'1 ', 4.71600E-02, 1.18190E-01,   0.02489,'                                        ',   91.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  57.00,   1,1.0000
  6234,  6272,'1 ', 7.21800E-02, 1.80910E-01,   0.03980,'                                        ',   91.00,   91.00,  103.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  75.00,   1,1.0000
  6236,  6248,'1 ', 6.46300E-02, 1.51920E-01,   0.03000,'                                        ',   69.00,   82.00,   91.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  60.00,   1,1.0000
  6236,  6276,'1 ', 1.19500E-02, 4.47000E-02,   0.01010,'                                        ',   91.00,   91.00,  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  20.30,   1,1.0000
  6237,  6238,'1 ', 2.41000E-03, 6.14000E-03,   0.00092,'                                        ',  148.60,  183.00,  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000
  6237,  6254,'1 ', 7.41000E-02, 3.08800E-01,   0.06860,'                                        ',   91.50,   91.50,  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 135.00,   1,1.0000
  6237,  6268,'1 ', 5.77000E-03, 2.04300E-02,   0.00232,'                                        ',  148.60,  183.00,  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.10,   1,1.0000
  6237,  6901,'1 ', 9.46500E-03, 3.94520E-02,   0.00876,'                                        ',  148.60,  148.60,  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.25,  10,1.0000
  6237,  6902,'2 ', 9.46500E-03, 3.94520E-02,   0.00876,'                                        ',  148.60,  148.60,  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.25,  10,1.0000
  6238,  6239,'1 ', 9.00000E-04, 3.00000E-03,   0.00060,'                                        ',  148.60,  183.00,  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000
  6238,  6240,'1 ', 7.01000E-03, 2.70800E-02,   0.00333,'                                        ',  137.00,  137.00,  171.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.10,   1,1.0000
  6241,  6274,'1 ', 1.37000E-02, 3.50000E-02,   0.00000,'                                        ',   68.60,  137.20,  137.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.00,   1,1.0000
  6243,  6274,'1 ', 4.71600E-02, 1.18190E-01,   0.02489,'                                        ',   91.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.00,   1,1.0000
  6244,  6274,'1 ', 1.15500E-03, 5.16400E-03,   0.00111,'                                        ',   91.50,   91.50,  102.88,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.10,   1,1.0000
  6244,  6276,'1 ', 3.55150E-02, 8.90100E-02,   0.01961,'                                        ',   57.20,   91.50,  108.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.90,   1,1.0000
  6245,  6272,'1 ', 1.24700E-02, 5.19200E-02,   0.01491,'                                        ',  137.00,  137.00,  137.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.70,   1,1.0000
  6245,  6273,'1 ', 3.95000E-03, 1.64700E-02,   0.00473,'                                        ',  137.00,  137.00,  137.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.20,   1,1.0000
  6246,  6280,'1 ', 4.04240E-02, 9.36640E-02,   0.02135,'                                        ',  137.20,  137.20,  137.18,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  42.00,   1,1.0000
  6246,  6290,'1 ', 8.42800E-03, 3.51290E-02,   0.00780,'                                        ',  171.00,  171.00,  171.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.36,   1,1.0000
  6248,  6266,'A ', 2.41050E-02, 9.76240E-02,   0.02070,'                                        ',  148.60,  148.60,  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  42.00,   1,1.0000
  6248,  6266,'B ', 3.00400E-02, 1.04570E-01,   0.02310,'                                        ',   91.00,   91.00,  171.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  46.90,   1,1.0000
  6248,  6296,'1 ', 1.64095E-02, 5.98720E-02,   0.01169,'                                        ',  114.30,  129.20,  129.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  24.50,   1,1.0000
  6249,  6900,'1 ', 1.25620E-02, 4.63440E-02,   0.01088,'                                        ',   91.30,   91.30,  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  21.25,   1,1.0000
  6250,  6282,'1 ', 2.61000E-03, 1.15200E-02,   0.00270,'                                        ',   91.00,   91.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000
  6250,  6302,'1 ', 3.22800E-02, 1.40610E-01,   0.02450,'                                        ',   91.00,  110.00,  171.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  60.60,   1,1.0000
  6251,  6252,'1 ', 6.41237E-03, 1.60099E-02,   0.00336,'                                        ',  137.20,  148.60,  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.24,   1,1.0000
  6251,  6253,'1 ', 1.26250E-02, 5.26070E-02,   0.01168,'                                        ',  148.60,  148.60,  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.00,   1,1.0000
  6251,  6259,'1 ', 4.55360E-02, 1.13648E-01,   0.02386,'                                        ',  108.60,  108.60,  108.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  44.30,   1,1.0000
  6252,  6253,'1 ', 1.73800E-02, 6.65000E-02,   0.01306,'                                        ',  114.00,  137.00,  171.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  30.90,   1,1.0000
  6252,  6263,'1 ', 1.32000E-02, 4.29000E-02,   0.00890,'                                        ',  114.30,  137.20,  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  19.00,   1,1.0000
  6252,  6269,'1 ', 4.16200E-02, 1.73260E-01,   0.04730,'                                        ',  137.00,  165.00,  171.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  88.60,   1,1.0000
  6252,  6300,'1 ', 1.84550E-02, 7.68970E-02,   0.01909,'                                        ',  132.70,  132.70,  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  35.50,   1,1.0000
  6253,  6262,'1 ', 5.28000E-03, 1.69400E-02,   0.00338,'                                        ',  114.30,  137.20,  171.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.00,   1,1.0000
  6253,  6900,'1 ', 2.99000E-04, 1.66300E-03,   0.01268,'                                        ',   91.30,   91.30,  178.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.36,   1,1.0000
  6254,  6311,'1 ', 2.66000E-04, 1.06300E-03,   0.00021,'                                        ',  148.00,  148.00,  148.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.41,  10,1.0000
  6255,  6256,'1 ', 2.90000E-04, 6.90000E-04,   0.00009,'                                        ',   30.00,   30.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   2,1.0000
  6257,  6258,'1 ', 5.00000E-05, 5.66700E-02,   0.00301,'                                        ',  178.00,  178.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000
  6257,  6287,'1 ', 1.56100E-02, 9.61900E-02,   0.01922,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.00,   1,1.0000
  6258,  6295,'1 ', 1.11400E-01, 2.32200E-01,   0.04960,'                                        ',   91.00,   95.00,   95.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  97.50,   1,1.0000
  6259,  6260,'1 ', 5.00000E-05, 5.66700E-02,   0.00301,'                                        ',  178.00,  178.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000
  6259,  6284,'1 ', 1.81480E-02, 9.53340E-02,   0.02152,'                                        ',  174.90,  174.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.89,   1,1.0000
  6262,  6265,'1 ', 1.10000E-03, 4.18000E-03,   0.00013,'                                        ',  114.00,  114.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.27,   1,1.0000
  6264,  6271,'1 ', 2.58100E-02, 1.02190E-01,   0.02075,'                                        ',   91.00,   91.00,  171.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  43.00,  10,1.0000
  6265,  6299,'1 ', 1.91500E-03, 8.98500E-03,   0.11935,'                                        ',  142.70,  142.70,  181.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.90,   1,1.0000
  6267,  6277,'1 ', 2.00000E-04, 1.10000E-03,   0.13430,'                                        ',  150.00,  150.00,  150.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000
  6268,  6271,'1 ', 3.66200E-02, 1.44970E-01,   0.02942,'                                        ',  148.60,  183.00,  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  61.00,  10,1.0000
  6268,  6902,'2 ', 3.40170E-03, 1.41800E-02,   0.00315,'                                        ',  148.60,  148.60,  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.20,  10,1.0000
  6269,  6270,'1 ', 5.23300E-02, 2.09860E-01,   0.03800,'                                        ',   69.00,   82.00,  171.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  94.00,   1,1.0000
  6272,  6286,'2 ', 6.48100E-02, 2.69870E-01,   0.06263,'                                        ',   91.45,   91.45,  137.18,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 118.00,   1,1.0000
  6273,  6301,'1 ', 3.27000E-02, 1.31600E-01,   0.03030,'                                        ',  148.60,  148.60,  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  61.00,  10,1.0000
  6275,  6279,'1 ', 2.44080E-02, 1.27649E-01,   0.05065,'                                        ',  148.60,  148.60,  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  48.88,  10,1.0000
  6275,  6298,'1 ', 1.09790E-02, 4.57450E-02,   0.01016,'                                        ',  148.60,  148.60,  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.00,  10,1.0000
  6278,  6285,'1 ', 1.25000E-03, 3.33000E-03,   0.00078,'                                        ',  289.90,  289.90,  289.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.50,  10,1.0000
  6278,  6295,'1 ', 1.19920E-02, 2.50090E-02,   0.00534,'                                        ',   91.50,   91.50,   94.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  10.50,   1,1.0000
  6280,  6281,'1 ', 6.59000E-03, 2.74400E-02,   0.00610,'                                        ',   91.45,   91.45,  137.18,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  12.00,   1,1.0000
  6281,  6283,'1 ', 2.47200E-02, 1.02920E-01,   0.02287,'                                        ',   34.29,   34.29,  137.18,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  45.00,   1,1.0000
  6282,  6297,'1 ', 7.08800E-03, 1.67750E-02,   0.00392,'                                        ',   91.00,  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.40,   1,1.0000
  6284,  6288,'1 ', 2.05000E-03, 1.07710E-02,   0.00243,'                                        ',  174.90,  174.90,  174.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.62,   1,1.0000
  6286,  6289,'1 ', 4.04200E-02, 1.01310E-01,   0.02133,'                                        ',   91.50,   91.50,   91.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  42.00,  10,1.0000
  6289,  6313,'1 ', 1.02300E-02, 3.59800E-02,   0.00860,'                                        ',  137.18,  137.18,  137.18,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.20,   1,1.0000
  6290,  6291,'1 ', 8.23000E-03, 3.43060E-02,   0.00762,'                                        ',  148.60,  148.60,  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.00,  10,1.0000
  6299,  6300,'1 ', 1.64600E-03, 7.72300E-03,   0.10258,'                                        ',  142.70,  142.70,  181.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.65,   1,1.0000
  6305,  6306,'1 ', 3.89000E-03, 9.57000E-03,   0.00362,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,  10,1.0000
  6307,  6512,'1 ', 7.53100E-04, 1.32620E-03,   0.00123,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6309,  6310,'1 ', 8.47400E-02, 6.16948E-01,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   2,1.0000
  6314,  6315,'1 ', 1.35599E-03, 3.94671E-03,   0.00922,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.20,  10,1.0000
  6317,  6318,'1 ', 8.35000E-03, 1.66300E-02,   0.00840,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  6500,  6543,'1 ', 1.08470E-01, 2.31260E-01,   0.00320,'                                        ',   46.00,   46.00,   47.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.00,   1,1.0000
  6500,  6560,'1 ', 8.68000E-03, 1.85000E-02,   0.00025,'                                        ',   46.00,   46.00,   74.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000
  6501,  6844,'1 ', 5.73000E-02, 1.18240E-01,   0.00161,'                                        ',   39.00,   39.00,   39.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.00,   1,1.0000
  6502,  6530,'1 ', 3.22310E-01, 5.16940E-01,   0.00629,'                                        ',   32.00,   32.00,   32.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  54.00,   1,1.0000
  6502,  6558,'1 ', 1.12490E-01, 1.77480E-01,   0.00283,'                                        ',   32.00,   32.00,   32.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.00,   1,1.0000
  6503,  6540,'1 ', 1.43990E-01, 2.82090E-01,   0.00399,'                                        ',   23.00,   47.00,   47.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.00,   1,1.0000
  6503,  6553,'1 ', 2.06980E-01, 4.15010E-01,   0.00609,'                                        ',   23.00,   29.00,   47.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  46.00,   1,1.0000
  6503,  6572,'1 ', 7.64500E-02, 1.49470E-01,   0.00212,'                                        ',   23.00,   46.00,   47.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.00,   1,1.0000
  6504,  6528,'1 ', 5.31700E-02, 1.10720E-01,   0.00146,'                                        ',   34.00,   46.00,   47.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.00,   1,1.0000
  6505,  6524,'1 ', 2.20400E-02, 4.54500E-02,   0.00060,'                                        ',   23.00,   23.00,   39.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000
  6505,  6891,'1 ', 8.02900E-02, 1.69010E-01,   0.00169,'                                        ',   23.00,   39.00,   39.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.00,   1,1.0000
  6506,  6564,'1 ', 6.34800E-02, 1.28590E-01,   0.00172,'                                        ',   47.00,   47.00,   47.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.00,   1,1.0000
  6506,  6587,'1 ', 2.05790E-01, 3.56750E-01,   0.00357,'                                        ',   23.00,   23.00,   39.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.00,   1,1.0000
  6507,  6517,'1 ', 4.66000E-02, 9.25000E-02,   0.00140,'                                        ',   34.30,   45.70,   47.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  10.90,   1,1.0000
  6507,  6573,'1 ', 7.40000E-02, 1.46900E-01,   0.00230,'                                        ',   47.40,   47.40,   47.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.30,   1,1.0000
  6511,  6524,'1 ', 9.52000E-02, 1.18180E-01,   0.00148,'                                        ',   11.00,   23.00,   31.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.00,   1,1.0000
  6512,  6516,'1 ', 1.28100E-01, 5.12280E-01,   0.00630,'                                        ',   57.00,   68.50,   74.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  50.00,   1,1.0000
  6512,  6529,'1 ', 2.17980E-01, 4.23550E-01,   0.00573,'                                        ',   29.00,   29.00,   47.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  45.00,   1,1.0000
  6512,  6862,'1 ', 2.45960E-01, 5.00760E-01,   0.00701,'                                        ',   11.00,   47.00,   47.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  55.00,   1,1.0000
  6514,  6515,'1 ', 2.03350E-01, 4.12630E-01,   0.00519,'                                        ',   46.00,   46.00,   47.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  43.00,   1,1.0000
  6514,  6520,'1 ', 1.54550E-01, 3.14390E-01,   0.00405,'                                        ',   23.00,   34.00,   47.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.00,   1,1.0000
  6514,  6535,'1 ', 1.63720E-01, 3.21240E-01,   0.00448,'                                        ',   23.00,   23.00,   47.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.00,   1,1.0000
  6515,  6555,'1 ', 1.15200E-01, 2.28540E-01,   0.00319,'                                        ',   23.00,   46.00,   47.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.00,   1,1.0000
  6516,  6540,'1 ', 3.68960E-01, 7.20980E-01,   0.01032,'                                        ',   29.00,   47.00,   47.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  82.00,   1,1.0000
  6516,  6858,'1 ', 2.04140E-01, 3.85080E-01,   0.00556,'                                        ',   14.00,   47.00,   47.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  43.00,   1,1.0000
  6519,  6525,'1 ', 5.56807E-01, 8.34183E-01,   0.01299,'                                        ',   22.90,   22.90,   32.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  89.50,   1,1.0000
  6519,  6547,'1 ', 1.61750E-01, 2.42330E-01,   0.00377,'                                        ',   23.00,   23.00,   32.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.00,   1,1.0000
  6520,  6535,'1 ', 1.11940E-01, 1.67770E-01,   0.00216,'                                        ',   32.00,   32.00,   32.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.00,   1,1.0000
  6520,  6558,'1 ', 1.07810E-01, 1.71860E-01,   0.00277,'                                        ',   32.00,   32.00,   32.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.00,   1,1.0000
  6520,  6861,'1 ', 1.81360E-01, 3.36560E-01,   0.00462,'                                        ',   23.00,   47.00,   47.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  38.00,   1,1.0000
  6523,  6546,'1 ', 1.34500E-01, 2.86800E-01,   0.00389,'                                        ',   46.00,   46.00,   47.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.00,   1,1.0000
  6523,  6864,'1 ', 3.94900E-02, 7.83500E-02,   0.00109,'                                        ',   47.00,   47.00,   47.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.00,   1,1.0000
  6523,  6880,'1 ', 9.23700E-02, 1.17080E-01,   0.00156,'                                        ',   35.00,   35.00,   35.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.00,   1,1.0000
  6524,  6865,'1 ', 1.42060E-01, 1.62350E-01,   0.00215,'                                        ',   23.00,   25.00,   25.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.00,   1,1.0000
  6524,  6865,'2 ', 1.42060E-01, 1.62350E-01,   0.00215,'                                        ',   23.00,   25.00,   25.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.00,   1,1.0000
  6524,  6866,'1 ', 1.00280E-01, 2.13810E-01,   0.00281,'                                        ',   34.00,   39.00,   39.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.00,   1,1.0000
  6524,  6879,'1 ', 1.19010E-01, 2.45450E-01,   0.00331,'                                        ',   23.00,   39.00,   39.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.00,   1,1.0000
  6525,  6541,'1 ', 7.37600E-02, 1.57280E-01,   0.00210,'                                        ',   23.00,   46.00,   47.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.00,   1,1.0000
  6528,  6565,'1 ', 5.44100E-02, 1.10220E-01,   0.00147,'                                        ',   47.00,   47.00,   47.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.00,   1,1.0000
  6528,  6878,'1 ', 7.57600E-02, 1.35610E-01,   0.00191,'                                        ',   46.00,   47.00,   47.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.00,   1,1.0000
  6529,  6557,'1 ', 2.03440E-01, 3.95320E-01,   0.00472,'                                        ',   29.00,   29.00,   47.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  42.00,   1,1.0000
  6530,  6549,'1 ', 1.32370E-01, 2.78260E-01,   0.00390,'                                        ',   46.00,   47.00,   47.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.00,   1,1.0000
  6531,  6548,'1 ', 1.52480E-01, 2.41740E-01,   0.00384,'                                        ',   32.00,   32.00,   32.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.00,   1,1.0000
  6531,  6850,'1 ', 3.17400E-02, 6.43000E-02,   0.00086,'                                        ',   47.00,   47.00,   47.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000
  6536,  6561,'1 ', 1.00000E-03, 3.80000E-03,   0.00012,'                                        ',   47.00,   47.00,   47.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
  6537,  6538,'1 ', 1.73860E-01, 1.99940E-01,   0.00254,'                                        ',   23.00,   34.00,   46.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.00,   1,1.0000
  6537,  6564,'1 ', 8.16100E-02, 1.65330E-01,   0.00221,'                                        ',   46.00,   47.00,   47.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.00,   1,1.0000
  6538,  6559,'1 ', 1.26360E-01, 1.44520E-01,   0.00146,'                                        ',   46.00,   46.00,   46.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.00,   1,1.0000
  6539,  6562,'1 ', 2.48740E-01, 4.83590E-01,   0.00693,'                                        ',   23.00,   46.00,   47.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  55.00,   1,1.0000
  6541,  6542,'1 ', 1.43180E-01, 3.05300E-01,   0.00420,'                                        ',   47.00,   47.00,   47.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.00,   1,1.0000
  6542,  6543,'1 ', 9.97900E-02, 2.12790E-01,   0.00280,'                                        ',   47.00,   47.00,   47.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.00,   1,1.0000
  6543,  6889,'1 ', 2.20700E-01, 4.43770E-01,   0.00625,'                                        ',   11.00,   47.00,   47.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  49.00,   1,1.0000
  6545,  6546,'1 ', 1.21490E-01, 2.59040E-01,   0.00359,'                                        ',   29.00,   47.00,   47.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.00,   1,1.0000
  6545,  6594,'1 ', 9.29330E-02, 1.97539E-01,   0.00241,'                                        ',   47.40,   47.40,   47.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.10,   1,1.0000
  6545,  6867,'1 ', 1.42330E-01, 2.81820E-01,   0.00385,'                                        ',   47.00,   47.00,   47.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.00,   1,1.0000
  6545,  6888,'1 ', 1.53370E-01, 1.59580E-01,   0.00206,'                                        ',   11.00,   29.00,   29.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.00,   1,1.0000
  6546,  6869,'1 ', 8.46100E-02, 4.69320E-01,   0.00250,'                                        ',   11.00,   46.00,   47.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.00,   1,1.0000
  6547,  6586,'1 ', 5.74811E-02, 9.11269E-02,   0.00000,'                                        ',   27.00,   27.00,   32.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.00,   1,1.0000
  6548,  6586,'1 ', 9.10489E-02, 1.44343E-01,   0.00000,'                                        ',   27.00,   27.00,   32.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  19.00,   1,1.0000
  6549,  6550,'1 ', 6.40200E-02, 1.34610E-01,   0.00190,'                                        ',   47.00,   47.00,   47.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.00,   1,1.0000
  6550,  6551,'1 ', 6.83200E-02, 1.43620E-01,   0.00200,'                                        ',   47.00,   47.00,   47.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.00,   1,1.0000
  6551,  6552,'1 ', 6.82800E-02, 1.43580E-01,   0.00203,'                                        ',   47.00,   47.00,   47.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.00,   1,1.0000
  6552,  6553,'1 ', 1.51060E-01, 3.18990E-01,   0.00440,'                                        ',   46.00,   46.00,   47.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.00,   1,1.0000
  6553,  6894,'1 ', 2.20040E-01, 4.39980E-01,   0.00577,'                                        ',   23.00,   47.00,   47.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  45.00,   1,1.0000
  6554,  6555,'1 ', 1.09590E-01, 2.14880E-01,   0.00306,'                                        ',   23.00,   46.00,   47.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.00,   1,1.0000
  6554,  6572,'1 ', 9.60800E-02, 1.92640E-01,   0.00262,'                                        ',   29.00,   46.00,   47.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.00,   1,1.0000
  6556,  6557,'1 ', 1.32420E-01, 2.62970E-01,   0.00404,'                                        ',   29.00,   29.00,   47.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.00,   1,1.0000
  6556,  6573,'1 ', 7.72000E-02, 1.53240E-01,   0.00238,'                                        ',   34.00,   46.00,   47.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.00,   1,1.0000
  6560,  6563,'1 ', 1.58000E-03, 2.75000E-03,   0.00004,'                                        ',   46.00,   57.00,   74.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000
  6560,  6594,'1 ', 7.62020E-02, 1.61967E-01,   0.00198,'                                        ',   47.40,   47.40,   47.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  16.40,   1,1.0000
  6561,  6565,'1 ', 4.53400E-02, 9.18500E-02,   0.00123,'                                        ',   47.00,   47.00,   47.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.00,   1,1.0000
  6567,  6828,'1 ', 6.37400E-02, 8.43400E-02,   0.00112,'                                        ',   32.00,   32.00,   32.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.00,   1,1.0000
  6567,  6841,'1 ', 4.95800E-02, 6.56000E-02,   0.00091,'                                        ',   32.00,   32.00,   32.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000
  6568,  6569,'1 ', 2.39940E-01, 3.95590E-01,   0.00506,'                                        ',   23.00,   47.00,   47.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.00,   1,1.0000
  6568,  6587,'1 ', 2.44000E-02, 4.26400E-02,   0.00048,'                                        ',   39.00,   39.00,   39.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000
  6568,  6884,'1 ', 1.89900E-01, 3.93940E-01,   0.00557,'                                        ',   34.00,   46.00,   47.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  44.00,   1,1.0000
  6569,  6570,'1 ', 1.82750E-01, 2.80810E-01,   0.00381,'                                        ',   23.00,   47.00,   47.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.00,   1,1.0000
  6570,  6854,'1 ', 9.93790E-02, 1.42714E-01,   0.00204,'                                        ',   22.90,   47.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.50,   1,1.0000
  6571,  6588,'1 ', 1.04080E-01, 1.91700E-01,   0.00274,'                                        ',   11.00,   47.00,   47.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.00,   1,1.0000
  6571,  6854,'1 ', 7.75930E-02, 1.11428E-01,   0.00159,'                                        ',   22.90,   47.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  12.10,   1,1.0000
  6575,  6576,'1 ', 1.89390E-01, 1.25000E-01,   0.00024,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6580,  6840,'1 ', 9.68000E-03, 9.43000E-03,   0.00026,'                                        ',   60.00,   60.00,   60.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,  10,1.0000
  6581,  6599,'1 ', 8.86600E-03, 1.46210E-02,   0.01199,'                                        ',   60.00,   60.00,   60.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,  10,1.0000
  6585,  6590,'1 ', 6.50930E-02, 8.64880E-02,   0.00112,'                                        ',    8.60,   11.40,   41.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.20,  10,1.0000
  6588,  6589,'1 ', 1.40820E-01, 2.59360E-01,   0.00370,'                                        ',   11.00,   47.00,   47.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.00,   1,1.0000
  6596,  6598,'1 ', 4.69100E-02, 8.98900E-02,   0.00120,'                                        ',   17.10,   47.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.25,   1,1.0000
  6596,  6826,'1 ', 3.11100E-02, 4.66000E-02,   0.00060,'                                        ',   11.00,   46.00,   47.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000
  6597,  6598,'1 ', 4.69100E-02, 8.98900E-02,   0.00120,'                                        ',   17.10,   47.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  10.25,   1,1.0000
  6640,  6810,'1 ', 2.05490E-01, 1.34800E-01,   0.00001,'                                        ',    9.00,    9.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6687,  6702,'1 ', 0.00000E+00, 1.00000E-04,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  12,1.0000
  6688,  6701,'2 ', 0.00000E+00, 1.00000E-04,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  12,1.0000
  6827,  6837,'1 ', 2.76800E-03, 5.51300E-03,   0.00094,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  6834,  6838,'1 ', 1.92500E-02, 6.44000E-02,   0.00006,'                                        ',   30.29,   30.29,   30.29,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.76,  10,1.0000
  6836,  6838,'1 ', 1.18600E-02, 1.74200E-02,   0.00134,'                                        ',   28.29,   28.29,   28.29,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.63,  10,1.0000
  6841,  6887,'1 ', 1.18720E-01, 1.71990E-01,   0.00215,'                                        ',   32.00,   32.00,   32.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.00,   1,1.0000
  6842,  6850,'1 ', 1.20980E-01, 1.53370E-01,   0.00204,'                                        ',   29.00,   40.00,   40.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  17.00,   1,1.0000
  6842,  6882,'1 ', 1.28100E-01, 1.62400E-01,   0.00216,'                                        ',   35.00,   35.00,   35.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  18.00,   1,1.0000
  6844,  6871,'1 ', 6.61200E-02, 1.36360E-01,   0.00181,'                                        ',   39.00,   39.00,   39.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.00,   1,1.0000
  6845,  6873,'1 ', 1.52300E-01, 3.13130E-01,   0.00392,'                                        ',   17.00,   47.00,   47.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  31.00,   1,1.0000
  6845,  6883,'1 ', 1.02480E-01, 2.15980E-01,   0.00295,'                                        ',   17.00,   46.00,   47.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.00,   1,1.0000
  6845,  6885,'1 ', 6.54200E-02, 1.27850E-01,   0.00164,'                                        ',   23.00,   47.00,   47.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.00,   1,1.0000
  6846,  6871,'1 ', 4.45100E-02, 1.03080E-01,   0.00125,'                                        ',   46.00,   46.00,   47.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.00,   1,1.0000
  6847,  6891,'1 ', 4.90700E-02, 1.01720E-01,   0.00135,'                                        ',   11.00,   39.00,   39.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  11.00,   1,1.0000
  6848,  6884,'1 ', 1.13200E-01, 2.45030E-01,   0.00350,'                                        ',    6.00,   47.00,   47.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  28.00,   1,1.0000
  6849,  6881,'1 ', 1.28100E-01, 1.62400E-01,   0.00220,'                                        ',   34.00,   35.00,   35.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.00,   1,1.0000
  6849,  6882,'1 ', 1.13870E-01, 1.44350E-01,   0.00190,'                                        ',   34.00,   35.00,   35.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.00,   1,1.0000
  6855,  6856,'1 ', 1.77389E-03, 1.49352E-03,   0.00006,'                                        ',   62.50,   62.50,   62.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  6857,  6874,'1 ', 3.75900E-02, 6.26700E-02,   0.00078,'                                        ',   34.00,   42.00,   42.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000
  6858,  6859,'1 ', 1.80760E-01, 3.40940E-01,   0.00496,'                                        ',    6.00,   47.00,   47.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.00,   1,1.0000
  6858,  6860,'1 ', 1.34640E-01, 2.67420E-01,   0.00411,'                                        ',    5.00,   46.00,   47.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.00,   1,1.0000
  6862,  6863,'1 ', 1.43100E-01, 3.05330E-01,   0.00420,'                                        ',    9.00,   47.00,   47.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.00,   1,1.0000
  6867,  6868,'1 ', 1.51210E-01, 2.99390E-01,   0.00408,'                                        ',   11.00,   46.00,   47.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.00,   1,1.0000
  6872,  6879,'1 ', 7.93400E-02, 1.63640E-01,   0.00213,'                                        ',   39.00,   39.00,   39.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  18.00,   1,1.0000
  6873,  6884,'1 ', 1.42470E-01, 2.92860E-01,   0.00367,'                                        ',   17.00,   46.00,   47.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  29.00,   1,1.0000
  6876,  6877,'1 ', 6.71400E-02, 1.41830E-01,   0.00178,'                                        ',   29.00,   46.00,   47.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.00,   1,1.0000
  6876,  6885,'1 ', 1.04470E-01, 2.02000E-01,   0.00264,'                                        ',   23.00,   47.00,   47.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  21.00,   1,1.0000
  6877,  6886,'1 ', 5.76000E-02, 1.21650E-01,   0.00152,'                                        ',   34.00,   46.00,   47.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  12.00,   1,1.0000
  6878,  6886,'1 ', 7.72700E-02, 1.62400E-01,   0.00225,'                                        ',   23.00,   29.00,   47.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  18.00,   1,1.0000
  6880,  6881,'1 ', 1.21140E-01, 1.53570E-01,   0.00204,'                                        ',   35.00,   35.00,   35.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.00,   1,1.0000
  6887,  6895,'1 ', 2.55300E-01, 3.31440E-01,   0.00416,'                                        ',   32.00,   32.00,   32.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  33.00,   1,1.0000
  6891,  6892,'1 ', 1.17290E-01, 1.22030E-01,   0.00158,'                                        ',    6.00,   29.00,   29.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.00,   1,1.0000
  6893,  6894,'1 ', 2.25100E-02, 4.18600E-02,   0.00062,'                                        ',   29.00,   47.00,   47.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.00,   1,1.0000
  7000,  7005,'1 ', 1.54600E-03, 1.86340E-02,   2.17320,'                                        ', 1732.00, 1732.00, 1750.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000, -1.50000,1,1, 188.10,  10,1.0000
  7000,  7010,'1 ', 1.43000E-03, 1.73990E-02,   2.08061,'                                        ',  866.00,  866.00, 2629.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000, -1.20000,1,2, 177.80,  10,1.0000
  7100,  7101,'1 ', 2.52584E-02, 1.40205E-01,   0.21670,'                                        ',  228.60,  251.00,  309.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2, 163.87,   1,1.0000
  7100,  7106,'1 ', 6.63000E-03, 3.77000E-02,   0.05544,'                                        ',  191.00,  210.00,  309.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  42.95,   1,1.0000
  7100,  7108,'1 ', 8.25000E-03, 4.57700E-02,   0.07075,'                                        ',  152.00,  168.00,  309.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  53.49,   1,1.0000
  7101,  7102,'1 ', 2.15764E-03, 1.19767E-02,   0.01851,'                                        ',  228.60,  251.00,  309.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  14.00,   1,1.0000
  7102,  7103,'1 ', 1.08286E-02, 6.01081E-02,   0.09290,'                                        ',  229.00,  240.00,  309.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7102,  7104,'1 ', 3.08900E-03, 1.91700E-02,   0.02919,'                                        ',  381.00,  381.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  22.00,   1,1.0000
  7102,  7104,'2 ', 3.08900E-03, 1.91700E-02,   0.02920,'                                        ',  381.00,  381.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.00,  10,1.0000
  7103,  7110,'1 ', 1.56214E-02, 8.67119E-02,   0.13402,'                                        ',  229.00,  240.00,  309.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7104,  7106,'1 ', 2.90200E-02, 1.65070E-01,   0.24284,'                                        ',  305.00,  305.00,  309.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 188.32,   1,1.0000
  7106,  7114,'1 ', 6.90000E-04, 4.34000E-03,   0.01287,'                                        ',  564.00,  564.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000
  7200,  7204,'1 ', 2.67300E-02, 9.89500E-02,   0.02018,'                                        ',   75.40,   75.40,  153.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  42.00,   1,1.0000
  7200,  7208,'1 ', 2.13200E-02, 7.89200E-02,   0.01609,'                                        ',  153.00,  169.00,  153.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  33.50,   1,1.0000
  7200,  7222,'1 ', 1.17100E-02, 4.25600E-02,   0.00983,'                                        ',  114.20,  144.00,  153.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.40,   1,1.0000
  7201,  7207,'1 ', 7.97076E-03, 1.50444E-02,   0.00308,'                                        ',   96.00,   96.00,   96.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000
  7201,  7244,'NW', 1.07310E-02, 1.63510E-02,   0.00358,'                                        ',  160.30,  160.30,  160.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000
  7202,  7244,'1 ', 7.26800E-02, 1.25080E-01,   0.02253,'                                        ',   69.00,   69.00,   84.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  50.00,   1,1.0000
  7203,  7244,'1 ', 1.74000E-03, 1.03200E-02,   0.00226,'                                        ',  162.00,  162.00,  175.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000
  7203,  7244,'2 ', 1.74000E-03, 1.03200E-02,   0.00226,'                                        ',  162.00,  162.00,  175.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000
  7203,  7251,'1 ', 1.88720E-02, 2.48830E-01,   0.11794,'                                        ',  342.90,  342.90,  342.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 160.40,  10,1.0000
  7203,  7255,'1 ', 6.00000E-05, 2.30000E-04,   0.00005,'                                        ',  378.00,  378.00,  378.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.80,   1,1.0000
  7204,  7238,'1 ', 7.77100E-02, 2.87660E-01,   0.05866,'                                        ',  114.20,  114.20,  153.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2, 122.10,   1,1.0000
  7205,  7214,'1 ', 4.26650E-02, 1.47039E-01,   0.03788,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.00,  10,1.0000
  7205,  7261,'1 ', 8.89400E-03, 3.47930E-02,   0.00857,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  7205,  7276,'1 ', 8.89400E-03, 3.47930E-02,   0.00857,'                                        ',  148.60,  148.60,  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.00,  10,1.0000
  7206,  7207,'1 ', 2.32890E-02, 4.39490E-02,   0.00899,'                                        ',   68.60,   68.60,   96.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  18.70,   1,1.0000
  7207,  7211,'1 ', 4.08450E-02, 1.61454E-01,   0.05470,'                                        ',  138.30,  138.30,  138.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  74.60,   1,1.0000
  7207,  7255,'2 ', 7.17300E-03, 2.83520E-02,   0.00961,'                                        ',  138.30,  138.30,  138.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  13.10,   1,1.0000
  7208,  7216,'A ', 1.34100E-02, 4.62100E-02,   0.01190,'                                        ',  153.00,  153.00,  153.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  21.98,   1,1.0000
  7208,  7216,'B ', 1.34100E-02, 4.62100E-02,   0.01190,'                                        ',  153.00,  153.00,  153.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  21.98,   1,1.0000
  7208,  7224,'A ', 1.10300E-02, 3.90000E-02,   0.00953,'                                        ',  153.00,  153.00,  153.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.08,   1,1.0000
  7208,  7224,'B ', 1.10300E-02, 3.90000E-02,   0.00953,'                                        ',  153.00,  153.00,  153.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.08,   1,1.0000
  7208,  7262,'1 ', 1.07110E-02, 3.08380E-02,   0.00723,'                                        ',  217.00,  217.00,  132.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  14.00,   1,1.0000
  7209,  7238,'1 ', 1.17000E-02, 1.86000E-02,   0.00360,'                                        ',   94.00,   94.00,   84.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.70,   1,1.0000
  7209,  7252,'1 ', 1.90000E-03, 7.20000E-03,   0.09430,'                                        ',  111.00,  111.00,  111.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.90,   1,1.0000
  7210,  7238,'1 ', 8.79000E-03, 3.20800E-02,   0.00630,'                                        ',   17.00,   17.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  13.80,   1,1.0000
  7211,  7255,'1 ', 3.75050E-02, 1.48252E-01,   0.05023,'                                        ',  138.30,  138.30,  138.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  68.50,  10,1.0000
  7212,  7244,'1 ', 2.15000E-02, 6.34000E-02,   0.01410,'                                        ',   69.00,   69.00,  147.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  28.10,   1,1.0000
  7213,  7228,'1 ', 6.79000E-03, 2.46100E-02,   0.00328,'                                        ',   57.00,   57.00,  114.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  10.60,   1,1.0000
  7213,  7265,'1 ', 1.39100E-02, 5.03900E-02,   0.00672,'                                        ',   57.00,   57.00,  114.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  21.70,   1,1.0000
  7214,  7234,'1 ', 1.16660E-01, 2.20500E-01,   0.04480,'                                        ',   36.40,   36.40,   96.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  96.30,   1,1.0000
  7216,  7226,'A ', 1.16400E-02, 4.01200E-02,   0.01034,'                                        ',   91.00,   91.00,  153.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7216,  7226,'B ', 1.16400E-02, 4.01200E-02,   0.01034,'                                        ',   91.00,   91.00,  153.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7216,  7257,'1 ', 5.31000E-04, 1.92800E-03,   0.00045,'                                        ',  153.00,  153.00,  153.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.87,   1,1.0000
  7218,  7229,'1 ', 8.30000E-04, 1.97000E-03,   0.07024,'                                        ',   91.00,  101.00,  112.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.21,   1,1.0000
  7218,  7250,'1 ', 7.20000E-04, 1.72000E-03,   0.06146,'                                        ',  153.20,  153.20,  153.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.78,  10,1.0000
  7219,  7220,'1 ', 2.75000E-03, 9.98000E-03,   0.00230,'                                        ',  100.00,  100.00,  105.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000
  7219,  7236,'1 ', 2.02500E-02, 7.36100E-02,   0.01703,'                                        ',  600.00,  660.00,  153.18,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.20,   1,1.0000
  7219,  7273,'1 ', 3.15480E-03, 1.14708E-02,   0.00265,'                                        ',  153.18,  153.18,  153.18,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.17,   1,1.0000
  7220,  7242,'1 ', 7.65000E-03, 2.20300E-02,   0.00516,'                                        ',   91.00,  101.00,  133.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.00,   1,1.0000
  7221,  7262,'1 ', 1.06900E-03, 3.48900E-03,   0.04306,'                                        ',  217.00,  217.00,  217.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.80,   1,1.0000
  7221,  7263,'1 ', 1.06900E-03, 3.48900E-03,   0.04306,'                                        ',  129.70,    0.00,  129.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000
  7222,  7256,'1 ', 2.05600E-02, 7.47000E-02,   0.01725,'                                        ',  114.20,  114.20,  153.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  34.50,   1,1.0000
  7223,  7236,'1 ', 1.30800E-02, 4.75300E-02,   0.01099,'                                        ',   91.45,  100.60,  153.18,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.44,   1,1.0000
  7223,  7273,'1 ', 4.01520E-03, 1.45992E-02,   0.00338,'                                        ',  153.18,  153.18,  153.18,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.59,   1,1.0000
  7224,  7236,'1 ', 1.59000E-03, 5.76000E-03,   0.00133,'                                        ',  153.00,  183.00,  153.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000
  7224,  7250,'A ', 2.06560E-02, 5.71490E-02,   0.01449,'                                        ',  132.60,  132.60,  132.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.00,   1,1.0000
  7224,  7250,'B ', 2.06560E-02, 5.71490E-02,   0.01449,'                                        ',  132.60,  132.60,  132.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.00,   1,1.0000
  7224,  7254,'1 ', 6.10000E-04, 2.14000E-03,   0.00052,'                                        ',  182.90,  201.20,  148.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
  7224,  7279,'1 ', 1.04000E-03, 6.14200E-03,   0.00139,'                                        ',  144.00,  144.00,  185.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.67,  10,1.0000
  7230,  7232,'1 ', 7.87000E-03, 3.04900E-02,   0.00618,'                                        ',  114.30,  144.00,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.90,   1,1.0000
  7230,  7238,'1 ', 2.96000E-02, 1.09550E-01,   0.02234,'                                        ',  126.00,  183.00,  153.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  46.45,   1,1.0000
  7230,  7264,'1 ', 4.08750E-02, 1.48543E-01,   0.03426,'                                        ',  153.00,  153.00,  153.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  67.00,   1,1.0000
  7232,  7234,'1 ', 5.48000E-03, 2.12700E-02,   0.00431,'                                        ',  114.00,  114.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   9.00,   1,1.0000
  7233,  7237,'1 ', 1.46900E-02, 3.86800E-02,   0.00780,'                                        ',  122.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.20,   1,1.0000
  7233,  7237,'2 ', 1.46900E-02, 3.86800E-02,   0.00780,'                                        ',  122.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.20,   1,1.0000
  7233,  7239,'1 ', 2.18300E-02, 7.05900E-02,   0.01643,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.70,   1,1.0000
  7233,  7266,'1 ', 1.24450E-02, 4.02390E-02,   0.00937,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  18.07,  10,1.0000
  7234,  7235,'1 ', 8.97000E-03, 3.25700E-02,   0.00753,'                                        ',  169.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  14.70,   1,1.0000
  7235,  7261,'1 ', 1.74000E-02, 7.19770E-02,   0.01621,'                                        ',  148.60,  148.60,  153.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.63,  10,1.0000
  7236,  7275,'1 ', 0.00000E+00, 1.00000E-04,   0.00000,'                                        ',  220.00,  220.00,  185.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.20,  10,1.0000
  7239,  7240,'1 ', 9.42000E-03, 1.78200E-02,   0.00380,'                                        ',   69.00,   75.00,   89.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.58,   1,1.0000
  7239,  7244,'1 ', 4.20000E-03, 1.24100E-02,   0.00275,'                                        ',  120.00,  120.00,  120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000
  7239,  7255,'1 ', 7.22700E-03, 2.85680E-02,   0.00968,'                                        ',  138.30,  138.30,  138.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  13.20,   1,1.0000
  7239,  7255,'2 ', 7.28200E-03, 2.87850E-02,   0.00975,'                                        ',  138.30,  138.30,  138.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  13.30,   1,1.0000
  7239,  7267,'1 ', 6.55600E-03, 1.54430E-02,   0.00348,'                                        ',  100.60,  100.60,  100.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.80,   1,1.0000
  7239,  7267,'2 ', 6.55600E-03, 1.54430E-02,   0.00348,'                                        ',  100.60,  100.60,  100.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.80,   1,1.0000
  7239,  7267,'3 ', 6.55600E-03, 1.54430E-02,   0.00348,'                                        ',  100.60,  100.60,  100.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.80,   1,1.0000
  7239,  7269,'1 ', 9.38700E-03, 3.03510E-02,   0.00707,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  13.63,   1,1.0000
  7241,  7247,'1 ', 8.70000E-04, 4.78000E-03,   0.07116,'                                        ',   80.00,   80.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.45,   1,1.0000
  7241,  7267,'1 ', 8.29200E-03, 1.95310E-02,   0.00440,'                                        ',  100.60,  100.60,  100.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   8.60,   1,1.0000
  7241,  7267,'2 ', 8.29200E-03, 1.95310E-02,   0.00440,'                                        ',  100.60,  100.60,  100.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   8.60,   1,1.0000
  7242,  7263,'1 ', 1.53000E-03, 4.40500E-03,   0.00103,'                                        ',  114.10,    0.00,  132.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.00,   1,1.0000
  7243,  7259,'1 ', 8.35000E-02, 1.73660E-01,   0.03687,'                                        ',   95.00,   95.00,   95.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  75.00,   1,1.0000
  7243,  7267,'1 ', 2.24799E-01, 3.52815E-01,   0.07339,'                                        ',   77.70,   77.70,   77.73,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 149.50,   1,1.0000
  7243,  7270,'1 ', 5.91000E-02, 1.24200E-01,   0.02554,'                                        ',   22.86,   25.15,   94.88,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  53.00,   1,1.0000
  7245,  7275,'1 ', 5.31200E-03, 3.13530E-02,   0.00712,'                                        ',  144.00,  144.00,  185.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.63,   1,1.0000
  7248,  7249,'1 ', 6.94000E-03, 2.50900E-02,   0.00581,'                                        ',   68.50,   68.50,  153.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   9.50,   1,1.0000
  7249,  7257,'1 ', 5.41100E-03, 1.96600E-02,   0.00454,'                                        ',  153.20,  153.20,  153.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.87,  10,1.0000
  7251,  7281,'1 ', 8.60000E-05, 2.30000E-04,   0.00005,'                                        ',  378.80,  378.80,  378.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.10,   1,1.0000
  7252,  7276,'1 ', 5.88000E-04, 1.98000E-03,   0.02846,'                                        ',  124.60,  124.60,  111.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.50,  10,1.0000
  7253,  7281,'1 ', 1.08000E-02, 1.26300E-01,   0.08160,'                                        ',   23.00,   95.00,   95.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  96.00,   1,1.0000
  7254,  7283,'1 ', 1.82000E-04, 6.43000E-04,   0.00016,'                                        ',  148.60,  148.60,  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.30,   1,1.0000
  7255,  7258,'1 ', 1.45000E-03, 2.60000E-03,   0.00512,'                                        ',  217.40,  217.40,  217.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.10,   1,1.0000
  7255,  7267,'1 ', 9.74600E-03, 3.85240E-02,   0.01305,'                                        ',  138.00,  138.00,  138.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.80,   1,1.0000
  7255,  7267,'2 ', 9.74600E-03, 3.85240E-02,   0.01305,'                                        ',  138.00,  138.00,  138.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.80,   1,1.0000
  7259,  7274,'1 ', 9.29600E-03, 3.54140E-02,   0.00797,'                                        ',  148.60,  148.60,  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.50,  10,1.0000
  7259,  7277,'1 ', 9.29600E-03, 3.54100E-02,   0.00797,'                                        ',   91.50,  137.20,  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.50,  10,1.0000
  7260,  7280,'1 ', 3.70200E-02, 1.48070E-01,   0.02787,'                                        ',  137.18,  150.90,  153.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  64.50,   1,1.0000
  7264,  7265,'1 ', 3.17240E-02, 1.15287E-01,   0.02659,'                                        ',  153.00,  153.00,  153.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  52.00,   1,1.0000
  7266,  7268,'1 ', 3.80000E-03, 1.51000E-02,   0.00510,'                                        ',  169.00,  169.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,  10,1.0000
  7268,  7269,'2 ', 3.80000E-03, 1.51000E-02,   0.00510,'                                        ',  169.00,  169.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.00,  10,1.0000
  7270,  7271,'1 ', 8.02900E-02, 1.68720E-01,   0.03470,'                                        ',   22.86,   25.15,   94.88,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  72.00,   1,1.0000
  7270,  7272,'1 ', 1.02990E-01, 2.07540E-01,   0.04708,'                                        ',   94.88,   94.88,   94.88,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  92.50,   1,1.0000
  7278,  7281,'1 ', 8.03900E-03, 3.06260E-02,   0.00688,'                                        ',  169.00,  169.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  14.00,  10,1.0000
  7278,  7282,'1 ', 0.00000E+00, 1.00000E-04,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,  10,1.0000
  7278,  7285,'1 ', 1.89500E-02, 7.21890E-02,   0.01622,'                                        ',  169.00,  169.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  33.00,  10,1.0000
  7279,  7280,'1 ', 0.00000E+00, 1.00000E-04,   0.00000,'                                        ',  220.00,  220.00,  185.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.20,  10,1.0000
  7500,  7527,'1 ', 1.14580E-01, 2.03280E-01,   0.00295,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7500,  7575,'1 ', 2.56000E-02, 7.07800E-02,   0.00113,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7503,  7504,'1 ', 2.18500E-02, 6.24400E-02,   0.00007,'                                        ',   29.00,   30.00,   30.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
