@!IC, SBASE,REV,XFRRAT,NXFRAT,BASFRQ
0,   100.00, 34,     1,     1, 50.00     / PSS(R)E-34.9    FRI, NOV 07 2025  10:09
PICO HÁBIL DIURNO DEL VERANO 25/26 DEMANDA SADI 30960 MW

GENERAL, THRSHZ=0.0001, PQBRAK=0.7, BLOWUP=5.0
GAUSS, ITMX=100, ACCP=1.6, ACCQ=1.6, ACCM=1.0, TOL=0.0001
NEWTON, ITMXN=30, ACCN=1.0, TOLN=0.1, VCTOLQ=0.1, VCTOLV=0.00001, DVLIM=0.99, NDVFCT=0.99
ADJUST, ADJTHR=0.005, ACCTAP=1.0, TAPLIM=0.05, SWVBND=100.0, MXTPSS=99, MXSWIM=10
TYSL, ITMXTY=20, ACCTY=1.0, TOLTY=0.00001
SOLVER, FNSL, ACTAPS=1, AREAIN=0, PHSHFT=0, DCTAPS=1, SWSHNT=1, FLATST=0, VARLIM=0, NONDIV=0
RATING, 1, "RATE1 ", "RATING SET 1                    "
RATING, 2, "RATE2 ", "RATING SET 2                    "
RATING, 3, "RATE3 ", "RATING SET 3                    "
RATING, 4, "RATE4 ", "RATING SET 4                    "
RATING, 5, "RATE5 ", "RATING SET 5                    "
RATING, 6, "RATE6 ", "RATING SET 6                    "
RATING, 7, "RATE7 ", "RATING SET 7                    "
RATING, 8, "RATE8 ", "RATING SET 8                    "
RATING, 9, "RATE9 ", "RATING SET 9                    "
RATING,10, "RATE10", "RATING SET 10                   "
RATING,11, "RATE11", "RATING SET 11                   "
RATING,12, "RATE12", "RATING SET 12                   "
0 / END OF SYSTEM-WIDE DATA, BEGIN BUS DATA
@!   I,'NAME        ', BASKV, IDE,AREA,ZONE,OWNER, VM,        VA,    NVHI,   NVLO,   EVHI,   EVLO
  6305,  6626,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 9.00000E-02,    75.00
33.0000,  33.000,   0.000,    75.00,    75.00,    75.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.80000,   0.800
  6307,  6306,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-01,    75.00
66.0000,  66.000,   0.000,    75.00,    75.00,    75.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
  6310,  6629,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.00000E-02,    25.00
6.60000,   6.600,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.80000,   0.800
  6311,  6312,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.10000E-01,    65.00
132.000, 132.000,   0.000,    65.00,    65.00,    65.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
  6311,  6312,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.10000E-01,    85.00
132.000, 132.000,   0.000,    85.00,    85.00,    85.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
  6312,  6648,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 8.00000E-02,   112.00
33.0000,  33.000,   0.000,   112.00,   112.00,   112.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.80000,   0.800
  6312,  6651,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 8.00000E-02,    32.00
33.0000,  33.000,   0.000,    32.00,    32.00,    32.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.80000,   0.800
  6313,  6314,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.25000E-01,   115.00
132.000, 132.000,   0.000,   115.00,   115.00,   115.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
  6315,  6610,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 9.90000E-02,   115.00
33.0000,  33.000,   0.000,   115.00,   115.00,   115.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.400
  6318,  6628,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 8.00000E-02,    39.00
33.0000,  33.000,   0.000,    39.00,    39.00,    39.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.80000,   0.800
  6502,  6824,  6825,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 8.59000E-02,    10.00, 0.00000E+00, 4.05000E-02,    10.00, 0.00000E+00, 1.42500E-01,    10.00,1.04613,  -2.0981
66.0000,  66.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,14.52000,11.88000, 1.10000, 0.90000,   3, 0, 0.00000, 0.00000,  0.000,   0
6.60000,   6.600,   0.000,     3.30,     3.30,     3.30,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 7.26000, 5.94000, 1.10000, 0.90000,   3, 0, 0.00000, 0.00000,  0.000,   0
  6502,  6824,  6825,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 8.59000E-02,    10.00, 0.00000E+00, 4.05000E-02,    10.00, 0.00000E+00, 1.42500E-01,    10.00,1.04613,  -2.0981
66.0000,  66.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,14.52000,11.88000, 1.10000, 0.90000,   3, 0, 0.00000, 0.00000,  0.000,   0
6.60000,   6.600,   0.000,     3.30,     3.30,     3.30,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 7.26000, 5.94000, 1.10000, 0.90000,   3, 0, 0.00000, 0.00000,  0.000,   0
  6505,  6601,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 9.24977E-02,     7.20
66.0000,   0.000,   0.000,     7.20,     7.20,     7.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
6.60000,   0.000
  6505,  6602,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 9.24977E-02,     7.20
66.0000,   0.000,   0.000,     7.20,     7.20,     7.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
6.60000,   0.000
  6505,  6603,     0,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 9.24977E-02,     7.20
66.0000,   0.000,   0.000,     7.20,     7.20,     7.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
6.60000,   0.000
  6510,  6593,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.00000E-02,    10.00
33.0000,  33.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200
  6510,  6608,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.00000E-02,    11.00
33.0000,  33.000,   0.000,    11.00,    11.00,    11.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.55000,   0.550
  6510,  6619,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 4.00000E-02,    15.00
33.0000,   0.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.60000,   0.000
  6511,  6606,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 9.84960E-02,    13.50
66.0000,   0.000,   0.000,    13.50,    13.50,    13.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
6.60000,   0.000
  6512,  6621,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 9.59340E-02,    30.00
66.0000,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  6518,  6627,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 9.90000E-02,   100.00
33.0000,  33.000,   0.000,   128.80,   128.80,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.70000,   0.700
  6524,  6585,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
 0.00000E+00, 7.00000E-02,    10.00
66.0000,  66.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,72.60000,59.40000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
  6528,  6681,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 8.37540E-02,     8.10
66.0000,   0.000,   0.000,     8.10,     8.10,     8.10,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  6528,  6682,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 8.37540E-02,     8.10
66.0000,   0.000,   0.000,     8.10,     8.10,     8.10,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  6528,  6683,     0,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 8.37540E-02,     8.10
66.0000,   0.000,   0.000,     8.10,     8.10,     8.10,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  6528,  6684,     0,'4 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 8.37540E-02,     8.10
66.0000,   0.000,   0.000,     8.10,     8.10,     8.10,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  6563,  6685,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.35000E-01,    40.00
66.0000,   0.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  6576,  6695,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.00000E-02,     2.00
13.2000,   0.000,   0.000,     2.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  6579,  6675,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.00000E-02,    62.40
33.0000,  33.000,   0.000,    62.40,    62.40,    62.40,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.62000,   0.600
  6589,  8797,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.19500E-02,     7.50
66.0000,   0.000,   0.000,     7.50,     7.50,     7.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,  0.000,   0
33.0000,   0.000
  6590,  6652,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn11       '
 0.00000E+00, 1.04300E-01,    10.00
33.0000,  33.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200
  6593,  6604,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.00000E-02,     5.50
13.2000,  13.200,   0.000,     5.50,     5.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.55000,   0.550
  6593,  6625,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.00000E-02,     5.50
13.2000,  13.200,   0.000,     5.50,     5.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.55000,   0.550
  6598,  6827,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.40000E-01,    30.00
66.0000,  66.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
23.0000,  23.000
  6599,  6697,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.92000E-03, 9.00000E-02,    84.00
33.0000,  33.000,   0.000,    84.00,    84.00,    84.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
0.65000,   0.650
  6836,  6609,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.00000E-02,    27.50
33.0000,  34.500,   0.000,    27.50,    27.50,    27.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.55000,   0.550
  6824,  6624,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 5.01200E-02,    28.00
13.2000,   0.000,   0.000,    28.00,    28.00,    28.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.00000, 1.00000, 1.00500, 0.95000,   3, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.000
  6840,  6670,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  11,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.00000E-02,    51.00
33.0000,  33.000,   0.000,    51.00,    51.00,    51.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
12.0000,  12.000
  6853,  6680,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 8.00000E-02,    12.50
32.7000,  34.500,   0.000,    12.50,    12.50,    12.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,36.20000,32.70000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800
  6685,  6686,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.00000E-02,    32.00
13.3320,  13.200,   0.000,    32.00,    32.00,    32.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
11.5000,  11.500
  6837,  6696,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,  12,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.00000E-02,    30.00
23.0000,  23.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.400
  6854,  6855,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 8.00000E-02,    62.50
66.0000,  66.000,   0.000,    62.50,    62.50,    62.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
23.0000,  23.000
  6856,  6701,  6702,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.20000E-01,    36.00, 0.00000E+00, 2.30000E-01,    36.00, 0.00000E+00, 1.20000E-01,    36.00,1.05487,  -2.7053
23.0000,  23.000,   0.000,    36.00,    36.00,    36.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,24.15000,21.85000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.400,   0.000,    16.60,    16.60,    16.60,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.400,   0.000,    16.60,    16.60,    16.60,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7000,  7104,  7804,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T1GM                                    ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.12500E-01,   300.00, 0.00000E+00, 3.00900E-01,   300.00, 0.00000E+00, 4.65300E-01,   300.00,0.97072,  18.4287
525.958, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   7104,552.0000,427.0000, 1.03000, 1.01000,  25, 0, 0.00000, 0.00000,  0.000,   0
231.000, 231.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7000,  7216,  7802,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T2GM                                    ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.81770E-01,   300.00, 0.00000E+00, 3.00570E-01,   300.00, 0.00000E+00, 4.44000E-01,   300.00,0.97416,  15.2958
500.000, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   7216,550.0000,425.0000, 1.03000, 0.98000,  21, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7000,  7216,  7803,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T3GM                                    ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.77000E-01,   300.00, 0.00000E+00, 3.18000E-01,   300.00, 0.00000E+00, 4.73000E-01,   300.00,0.97091,  15.2697
510.000, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   7216,550.0000,450.0000, 1.03000, 0.98000,  21, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7002,  7114,  7514,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T1RDI                                   ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.81700E-01,   300.00, 0.00000E+00, 3.03100E-01,   300.00, 0.00000E+00, 5.14200E-01,   300.00,0.95854,  23.2687
550.000, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   7114,550.0000,450.0000, 1.00000, 0.98000,  21, 0, 0.00000, 0.00000,  0.000,   0
233.000, 233.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,    50.00,    50.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7010,  7203,  7530,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.87700E-01,   450.00, 0.00000E+00, 4.06900E-01,   450.00, 0.00000E+00, 6.24500E-01,   450.00,0.94938,  16.7613
495.000, 500.000,   0.000,   450.00,   450.00,   450.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   7203,550.0000,450.0000, 1.01000, 0.99000,  21, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   450.00,   450.00,   450.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7100,  7562,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
 0.00000E+00, 1.09091E-01,   115.00
220.000, 220.000,   0.000,   115.00,   115.00,   115.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,      0,242.0000,198.0000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
  7100,  7562,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
 0.00000E+00, 1.09091E-01,   115.00
220.000, 220.000,   0.000,   115.00,   115.00,   115.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,      0,242.0000,198.0000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
  7102,  7208,  7800,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 7.54050E-02,   150.00, 0.00000E+00, 2.94300E-01,   150.00, 0.00000E+00, 3.93195E-01,   150.00,1.00243,  16.1591
226.217, 220.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   7208,237.2500,193.1200, 1.01000, 0.99000,  21, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7102,  7208,  7801,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 6.54900E-02,   150.00, 0.00000E+00, 1.74000E-01,   150.00, 0.00000E+00, 2.08500E-01,   150.00,0.99726,  16.8225
227.542, 220.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   7208,236.2700,192.6300, 1.01000, 0.99000,  21, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7103,  7552,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.10000E-01,   125.00
220.000, 220.000,   0.000,   125.00,   125.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,      0,231.0000,209.0000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500
  7103,  7553,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.10000E-01,   125.00
220.000, 220.000,   0.000,   125.00,   125.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,      0,231.0000,209.0000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500
  7106,  7631,  7632,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 9.00420E-02,   258.00, 0.00000E+00, 1.74924E-01,   258.00, 0.00000E+00, 9.00420E-02,   258.00,0.92238,  23.2415
242.290, 220.000,   0.000,   258.00,   258.00,   258.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   7106,242.2900,176.2100, 1.05000, 1.03000,  25, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,   129.00,   129.00,   129.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,   129.00,   129.00,   129.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7108,  7232,  7805,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 5.94900E-02,   150.00, 0.00000E+00, 2.28900E-01,   150.00, 0.00000E+00, 2.91390E-01,   150.00,0.99826,  24.0491
220.000, 220.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7110,  7244,  7806,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.38300E-01,   150.00, 0.00000E+00, 9.28950E-02,   150.00, 0.00000E+00, 1.97205E-01,   150.00,1.00307,  16.6906
212.667, 220.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   7244,253.0000,198.0000, 1.01000, 0.99000,  16, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   165.00,   165.00,   165.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    70.00,    70.00,    70.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7110,  7244,  7809,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.38300E-01,   150.00, 0.00000E+00, 9.28950E-02,   150.00, 0.00000E+00, 1.97205E-01,   150.00,1.00307,  16.6906
212.667, 220.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   7244,253.0000,198.0000, 1.01000, 0.99000,  16, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   165.00,   165.00,   165.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    70.00,    70.00,    70.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7200,  7600,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   4,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.18300E-01,    55.00
131.560, 138.000,   0.000,    55.00,    55.00,    55.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,151.8000,124.2000, 1.05000, 0.95000,  16, 0, 0.00000, 0.00000,  0.000,   0
11.0000,  11.000
  7200,  7824,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.25000E-01,   110.00
132.000, 132.000,   0.000,   110.00,   110.00,   110.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
  7200,  7824,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.25000E-01,   110.00
132.000, 132.000,   0.000,   110.00,   110.00,   110.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
  7200,  7534,  7836,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 4.20000E-02,    30.00, 0.00000E+00, 1.23300E-01,    30.00, 0.00000E+00, 1.81998E-01,    30.00,0.99220,  14.3115
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  66.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7200,  7534,  7836,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 4.20000E-02,    30.00, 0.00000E+00, 1.23300E-01,    30.00, 0.00000E+00, 1.81998E-01,    30.00,0.99220,  14.3115
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  66.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7202,  7532,  7583,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 9.97000E-02,    30.00, 0.00000E+00, 5.99000E-02,    30.00, 0.00000E+00, 1.73800E-01,    30.00,0.94693,   9.7822
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,138.6000,112.2000, 1.05000, 0.80000,  17, 0, 0.00000, 0.00000,  0.000,   0
32.7800,  33.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,36.23000,32.78000, 1.09000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7202,  7532,  7533,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 9.97000E-02,    30.00, 0.00000E+00, 5.99000E-02,    30.00, 0.00000E+00, 1.73800E-01,    30.00,0.94547,   9.7822
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,138.6000,112.2000, 1.05000, 0.80000,  17, 0, 0.00000, 0.00000,  0.000,   0
32.7800,  33.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,36.23000,32.78000, 1.09000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7204,  7538,  7842,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.29100E-01,    30.00, 0.00000E+00, 6.44000E-02,    30.00, 0.00000E+00, 2.10300E-01,    30.00,1.01525,  12.3776
125.840, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   7538,145.8600,118.1400, 1.03000, 1.01000,  19, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  69.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7204,  7537,  7842,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.00200E-01,    30.00, 0.00000E+00, 6.63000E-02,    30.00, 0.00000E+00, 1.80900E-01,    30.00,1.01500,  12.3495
125.400, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   7537,145.2000,118.8000, 1.03000, 1.01000,  21, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  69.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7204,  7537,  7842,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.40000E-01,    20.00, 0.00000E+00, 7.00000E-02,    20.00, 0.00000E+00, 2.00000E-01,    20.00,1.01620,  12.6488
125.823, 132.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   7537,145.8000,118.1400, 1.03000, 1.01000,  19, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  69.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,     6.60,     6.60,     6.60,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7206,  7517,  7546,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.08600E-01,    45.00, 0.00000E+00, 6.42000E-02,    45.00, 0.00000E+00, 1.79900E-01,    45.00,0.96149,  12.8516
132.000, 132.000,   0.000,    45.00,    45.00,    45.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,    45.00,    45.00,    45.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7206,  7517,  7546,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.08600E-01,    45.00, 0.00000E+00, 6.42000E-02,    45.00, 0.00000E+00, 1.79900E-01,    45.00,0.96149,  12.8516
132.000, 132.000,   0.000,    45.00,    45.00,    45.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,138.6000,111.2000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,    45.00,    45.00,    45.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.20000,32.80000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7208,  7500,  7821,'5 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.02732E-01,    60.00, 0.00000E+00, 6.75000E-02,    60.00, 0.00000E+00, 1.87728E-01,    60.00,0.97314,  12.6505
131.868, 132.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   7500,142.5600,118.8000, 1.05000, 1.03000,  21, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  69.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,69.30000,62.70000, 1.50000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7208,  7500,  7508,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.17480E-01,    60.00, 0.00000E+00, 9.03000E-02,    60.00, 0.00000E+00, 2.23980E-01,    60.00,0.98065,  12.6956
132.000, 132.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,138.6000,125.4000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
65.5500,  66.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   7500,69.30000,65.55000, 1.05000, 1.03000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7208,  7500,  7508,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.17522E-01,    60.00, 0.00000E+00, 7.52820E-02,    60.00, 0.00000E+00, 1.86000E-01,    60.00,0.98241,  13.0481
132.000, 132.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,138.6000,125.4000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
65.5500,  66.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   7500,69.30000,65.55000, 1.05000, 1.03000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7210,  7603,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.29456E-01,    16.00
132.000,   0.000,   0.000,    16.00,    16.00,    16.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  7212,  7621,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.02493E-01,    27.50
132.000,   0.000,   0.000,    27.50,    27.50,    27.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  7212,  7622,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.02493E-01,    27.50
132.000,   0.000,   0.000,    27.50,    27.50,    27.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  7213,  7819,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.00000E-01,    60.00
132.000, 132.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
  7213,  7819,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.00000E-01,    60.00
132.000, 132.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
  7214,  7563,  7564,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 3.84000E-02,    20.00, 0.00000E+00, 1.60500E-01,    20.00, 0.00000E+00, 1.12200E-01,    20.00,0.97136,  20.5707
131.267, 132.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   7564,138.6000,112.2000, 1.10000, 0.90000,  19, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  69.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7214,  7563,  7564,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 4.62000E-02,    30.00, 0.00000E+00, 1.38200E-01,    30.00, 0.00000E+00, 1.97600E-01,    30.00,0.96304,  19.2819
131.400, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   7564,138.6000,112.2000, 1.10000, 0.90000,  23, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  69.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7224,  7604,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.80000E-01,    65.00
132.000, 132.000,   0.000,    65.00,    65.00,    65.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
11.5000,  11.500
  7224,  7605,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.80000E-01,    65.00
132.000, 132.000,   0.000,    65.00,    65.00,    65.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
11.5000,  11.500
  7224,  7642,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.00096E-01,    34.00
132.000,   0.000,   0.000,    34.00,    34.00,    34.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
11.5000,   0.000
  7224,  7643,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.49996E-01,    28.00
132.000,   0.000,   0.000,    28.00,    28.00,    28.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
11.0000,   0.000
  7224,  7644,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.49996E-01,    28.00
132.000,   0.000,   0.000,    28.00,    28.00,    28.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
11.0000,   0.000
  7224,  7645,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.40000E-01,   280.00
132.000,   0.000,   0.000,   280.00,   280.00,   280.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
15.8000,   0.000
  7224,  7651,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.05000E-01,    75.00
132.000,   0.000,   0.000,    75.00,    75.00,    75.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  7224,  7652,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.05000E-01,    75.00
132.000,   0.000,   0.000,    75.00,    75.00,    75.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  7224,  7653,     0,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.21600E-01,   160.00
132.000,   0.000,   0.000,   160.00,   160.00,   160.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.8000,   0.000
  7224,  7814,  7813,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.00000E-01,    40.00, 0.00000E+00, 5.00000E-02,    40.00, 0.00000E+00, 1.70000E-01,    40.00,0.98053,  15.0064
132.000, 132.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,138.6000,112.2000, 1.10000, 0.90000,  13, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.20000,32.80000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7224,  7814,  7813,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.00000E-01,    40.00, 0.00000E+00, 5.00000E-02,    40.00, 0.00000E+00, 1.70000E-01,    40.00,0.98053,  15.0064
132.000, 132.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,138.6000,112.2000, 1.10000, 0.90000,  13, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.20000,32.80000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7226,  7582,  7578,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 4.27500E-02,    30.00, 0.00000E+00, 1.35520E-01,    30.00, 0.00000E+00, 1.90120E-01,    30.00,0.99840,  13.6256
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,138.6000,112.2000, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  69.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7226,  7582,  7578,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 4.31000E-02,    30.00, 0.00000E+00, 1.32800E-01,    30.00, 0.00000E+00, 1.97300E-01,    30.00,0.99768,  13.5260
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,138.6000,112.2000, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  69.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7226,  7582,  7578,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 4.37000E-02,    30.00, 0.00000E+00, 1.21700E-01,    30.00, 0.00000E+00, 1.84900E-01,    30.00,0.99789,  13.5553
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,138.6000,112.2000, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  69.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7228,  7817,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.30000E-01,    10.00
132.000, 132.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200
  7230,  7661,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.05031E-01,    23.20
132.000,   0.000,   0.000,    23.20,    23.20,    23.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  7230,  7662,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.05031E-01,    23.20
132.000,   0.000,   0.000,    23.20,    23.20,    23.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  7230,  7663,     0,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.05031E-01,    23.20
132.000,   0.000,   0.000,    23.20,    23.20,    23.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  7230,  7664,     0,'4 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.05031E-01,    23.20
132.000,   0.000,   0.000,    23.20,    23.20,    23.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  7233,  7625,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.00997E-01,    42.00
132.000,   0.000,   0.000,    42.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.03000, 0.97000,  21, 0, 0.00000, 0.00000,  0.000,   0
13.8000,   0.000
  7233,  7626,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.00997E-01,    42.00
132.000,   0.000,   0.000,    42.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.03000, 0.97000,  21, 0, 0.00000, 0.00000,  0.000,   0
13.8000,   0.000
  7235,  7683,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.08500E-01,    31.00
132.000,   0.000,   0.000,    31.00,    31.00,    31.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  7237,  7694,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.35000E-01,    72.00
132.000,   0.000,   0.000,    72.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  7237,  7695,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.35000E-01,    72.00
132.000,   0.000,   0.000,    72.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  7238,  7590,  7505,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 3.91000E-02,    20.00, 0.00000E+00, 1.16100E-01,    20.00, 0.00000E+00, 1.62800E-01,    20.00,0.98148,  20.4464
131.933, 132.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   7590,138.6000,118.6000, 1.02000, 1.00000,  13, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  69.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7238,  7590,  7505,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 4.19000E-02,    20.00, 0.00000E+00, 1.17200E-01,    20.00, 0.00000E+00, 1.61200E-01,    20.00,0.98104,  20.4332
131.267, 132.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   7590,138.6000,112.2000, 1.02000, 1.00000,  19, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  69.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7240,  7680,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.10000E-01,    50.00
132.000,   0.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  7241,  7504,  7810,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.04400E-01,    15.00, 0.00000E+00, 5.91000E-02,    15.00, 0.00000E+00, 1.73900E-01,    15.00,0.95343,  11.7569
132.000, 132.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   7504,138.6000,112.2000, 1.05000, 1.03500,  21, 0, 0.00000, 0.00000,  0.000,   0
32.8000,  34.500,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,36.20000,32.80000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7241,  7504,  7810,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.05630E-01,    30.00, 0.00000E+00, 5.82700E-02,    30.00, 0.00000E+00, 1.78400E-01,    30.00,0.95295,  11.6725
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   7504,138.6000,112.2000, 1.05000, 1.03500,  21, 0, 0.00000, 0.00000,  0.000,   0
32.8000,  33.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,36.20000,32.80000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7241,  7504,  7810,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.02500E-01,    30.00, 0.00000E+00, 6.19000E-02,    30.00, 0.00000E+00, 1.76900E-01,    30.00,0.95313,  11.7050
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   7504,138.6000,112.2000, 1.05000, 1.03500,  21, 0, 0.00000, 0.00000,  0.000,   0
32.8000,  33.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,36.20000,32.80000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7241,  7504,  7810,'4 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.04900E-01,    15.00, 0.00000E+00, 5.78000E-02,    15.00, 0.00000E+00, 1.77600E-01,    15.00,0.95289,  11.6613
132.000, 132.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,138.6000,112.2000, 1.05000, 1.03500,  21, 0, 0.00000, 0.00000,  0.000,   0
32.8000,  33.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,36.20000,32.80000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7243,  7543,  7843,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.04001E-01,    15.00, 0.00000E+00, 6.90000E-02,    15.00, 0.00000E+00, 1.74000E-01,    15.00,0.96414,  27.3385
132.000, 132.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7244,  7502,  7620,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.00170E-01,    45.00, 0.00000E+00, 5.55500E-02,    45.00, 0.00000E+00, 1.67630E-01,    45.00,0.96617,  11.5418
132.000, 132.000,   0.000,    45.00,    45.00,    45.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,137.2800,113.5200, 1.02000, 1.00000,  19, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    45.00,    45.00,    45.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7244,  7502,  7807,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.03900E-01,    45.00, 0.00000E+00, 4.54000E-02,    45.00, 0.00000E+00, 1.24700E-01,    45.00,0.97019,  12.2247
131.400, 132.000,   0.000,    45.00,    45.00,    45.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,138.6000,112.2000, 1.02000, 1.00000,  23, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    45.00,    45.00,    45.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7244,  7502,  7808,'4 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.03900E-01,    45.00, 0.00000E+00, 4.54000E-02,    45.00, 0.00000E+00, 1.24700E-01,    45.00,0.97019,  12.2247
131.400, 132.000,   0.000,    45.00,    45.00,    45.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,138.6000,112.2000, 1.02000, 1.00000,  23, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    45.00,    45.00,    45.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7244,  7502,  7620,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.02300E-01,    30.00, 0.00000E+00, 6.18000E-02,    30.00, 0.00000E+00, 1.82100E-01,    30.00,0.96582,  11.4590
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,137.2800,113.5200, 1.02000, 1.00000,  19, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.22500,32.77500, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7245,  7665,  7666,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.53045E-01,    78.40, 0.00000E+00, 2.73302E-01,    78.40, 0.00000E+00, 1.53045E-01,    78.40,1.02309,  19.8066
132.000, 132.000,   0.000,    78.40,    78.40,    78.40,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    39.20,    39.20,    39.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    39.20,    39.20,    39.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7245,  7667,  7668,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.53045E-01,    78.40, 0.00000E+00, 2.73302E-01,    78.40, 0.00000E+00, 1.53045E-01,    78.40,1.02309,  19.8066
132.000, 132.000,   0.000,    78.40,    78.40,    78.40,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    39.20,    39.20,    39.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    39.20,    39.20,    39.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7250,  7588,  7890,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.10000E-01,    50.00, 0.00000E+00, 7.59000E-02,    50.00, 0.00000E+00, 1.91000E-01,    50.00,0.94553,   9.1887
132.000, 132.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  66.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    35.00,    35.00,    35.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7250,  7588,  7890,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.10000E-01,    50.00, 0.00000E+00, 7.59000E-02,    50.00, 0.00000E+00, 1.91000E-01,    50.00,0.94553,   9.1887
132.000, 132.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  66.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    35.00,    35.00,    35.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7250,  7588,  7890,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.10000E-01,    50.00, 0.00000E+00, 7.59000E-02,    50.00, 0.00000E+00, 1.91000E-01,    50.00,0.94553,   9.1887
132.000, 132.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  66.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    35.00,    35.00,    35.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7253,  7510,  7567,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.10480E-01,    30.00, 0.00000E+00, 5.64500E-02,    30.00, 0.00000E+00, 1.81900E-01,    30.00,1.00661,  41.0690
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7255,  7568,  7509,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.06500E-01,    30.00, 0.00000E+00, 5.58000E-02,    30.00, 0.00000E+00, 1.84800E-01,    30.00,0.95263,  11.8092
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7256,  7556,  7557,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 4.61000E-02,    30.00, 0.00000E+00, 1.36100E-01,    30.00, 0.00000E+00, 1.95500E-01,    30.00,0.96900,  10.2782
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   7556,145.2000,112.2000, 1.05000, 1.00000,  31, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  69.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7256,  7556,  7557,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 4.24000E-02,    30.00, 0.00000E+00, 1.36000E-01,    30.00, 0.00000E+00, 1.91700E-01,    30.00,0.96905,  10.2541
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   7556,138.6000,112.2000, 1.05000, 1.00000,  21, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  69.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7267,  7511,  7569,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.08100E-01,    45.00, 0.00000E+00, 6.41000E-02,    45.00, 0.00000E+00, 1.51200E-01,    45.00,0.95468,  11.5245
132.000, 132.000,   0.000,    45.00,    45.00,    45.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    45.00,    45.00,    45.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7268,  7519,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.24700E-01,   100.00
132.000, 132.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,145.2000,118.8000, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
  7268,  7519,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.24700E-01,   100.00
132.000, 132.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,145.2000,118.8000, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
  7274,  7545,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  12,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.25000E-01,    85.00
132.480, 138.000,   0.000,    85.00,    85.00,    85.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,151.8000,124.2000, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
  7277,  7513,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.30000E-01,   120.00
132.000, 138.000,   0.000,   120.00,   120.00,   120.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
  7282,  7812,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.10000E-01,   120.00
132.000, 138.000,   0.000,   120.00,   120.00,   120.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,      0,145.2000,118.8000, 1.03000, 1.00000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
  7285,  7589,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.25000E-01,   100.00
132.000, 132.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,      0,145.2000,118.8000, 1.03000, 1.00000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
  7508,  7610,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 5.50000E-02,     8.00
13.2000,  13.200,   0.000,     8.00,     8.00,     8.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
6.60000,   6.600
  7509,  7686,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.00000E-02,     4.00
13.2000,  13.200,   0.000,     4.00,     4.00,     4.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.400
  7510,  7617,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.00000E-02,     4.00
33.0000,  33.000,   0.000,     4.00,     4.00,     4.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.400
  7511,  7689,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.00000E-02,     4.00
33.0000,  33.000,   0.000,     4.00,     4.00,     4.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.400
  7512,  7585,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.50000E-02,   113.40
33.0000,  33.000,   0.000,   113.40,   113.40,   113.40,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.80000,   0.800
  7593,  7515,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.02400E-01,    10.00
66.0000,  66.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800
  7515,  7684,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.00000E-02,     5.00
13.2000,  13.200,   0.000,     5.00,     5.00,     5.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.400
  7516,  7615,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.06132E-01,    12.50
66.0000,   0.000,   0.000,    12.50,    12.50,    12.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  7516,  7616,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.06132E-01,    12.50
66.0000,   0.000,   0.000,    12.50,    12.50,    12.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  7520,  7677,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.10000E-01,    31.00
66.0000,   0.000,   0.000,    31.00,    31.00,    31.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.8000,   0.000
  7520,  7678,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.04399E-01,    19.00
66.0000,   0.000,   0.000,    19.00,    19.00,    19.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.8000,   0.000
  7520,  7679,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.04399E-01,    19.00
66.0000,   0.000,   0.000,    19.00,    19.00,    19.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.8000,   0.000
  7532,  7685,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.80000E-02,    10.00
33.0000,  33.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200
  7536,  7612,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.00000E-02,    30.68
33.0000,  33.000,   0.000,    30.68,    30.68,    30.68,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.70000,   0.700
  7539,  7613,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.00000E-01,    28.00
33.0000,  34.500,   0.000,    28.00,    28.00,    28.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.400
  7540,  7614,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.00000E-01,    40.00
33.0000,  34.500,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.400
  7545,  7633,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 3.75000E-02,    90.00
33.0000,  33.000,   0.000,    90.00,    90.00,    90.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.400
  7546,  7608,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.00000E-02,     8.00
13.2000,  13.200,   0.000,     8.00,     8.00,     8.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.400
  7547,  7548,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.78000E-02,    10.00
66.0000,  66.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800
  7548,  7609,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 5.00000E-02,     6.00
13.2000,  13.200,   0.000,     6.00,     6.00,     6.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.80000,   0.800
  7548,  7647,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.15000E-01,     6.60
13.8000,  13.800,   0.000,     6.60,     6.60,     6.60,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.80000,   0.800
  7549,  7619,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.00000E-02,    16.50
33.0000,  33.000,   0.000,    16.50,    16.50,    16.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.60000,   0.600
  7554,  7607,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 8.00000E-02,   126.00
33.0000,  33.000,   0.000,   126.00,   126.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.80000,   0.800
  7555,  7627,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 8.00000E-02,   126.00
33.0000,  33.000,   0.000,   126.00,   126.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.80000,   0.800
  7565,  7634,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dd0         '
 0.00000E+00, 1.06481E-01,   118.80
33.0000,  33.000,   0.000,   188.80,   118.80,   118.80,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.80000,   0.800
  7566,  7635,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dd0         '
 0.00000E+00, 1.06481E-01,   118.80
33.0000,  33.000,   0.000,   188.80,   118.80,   118.80,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.80000,   0.800
  7593,  7570,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn11       '
 0.00000E+00, 9.76000E-02,    10.00
66.0000,  66.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
  7571,  7624,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.00000E-02,     8.00
33.0000,  33.000,   0.000,     8.00,     8.00,     8.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.60000,   0.600
  7574,  7636,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dy11        '
 0.00000E+00, 8.00000E-02,     6.60
33.0000,  33.000,   0.000,     6.60,     6.60,     6.60,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.80000,   0.800
  7581,  7618,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 9.84960E-02,    13.50
66.0000,   0.000,   0.000,    13.50,    13.50,    13.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  7587,  7629,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 2.05600E-01,   116.96
33.0000,  33.000,   0.000,    91.00,    91.00,    91.00,    91.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.80000,   0.800
  7591,  7696,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.06132E-01,    12.50
66.0000,   0.000,   0.000,    12.50,    12.50,    12.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.00000, 1.00000, 1.10000, 0.90000,   3, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  7592,  7637,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 7.34560E-02,    71.50
33.0000,   0.000,   0.000,    71.50,    71.50,    71.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.60000,   0.000
  7599,  7630,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 8.00000E-02,   117.00
33.0000,  33.000,   0.000,   117.00,   117.00,   117.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
0.80000,   0.800
  7823,  7638,     0,'1 ', 3, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 8.00000E-02,     6.60
1.00000,  33.000,   0.000,     6.60,     6.60,     6.60,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.800
  7815,  7639,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-01,    36.00
13.2000,  13.200,   0.000,    36.00,    36.00,    36.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.80000,   0.800
  7819,  7641,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 8.00000E-02,   117.00
33.0000,  33.000,   0.000,   117.00,   117.00,   117.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.80000,   0.800
  7825,  7648,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 9.50000E-02,   227.70
33.0000,  33.000,   0.000,   227.70,   227.70,   227.70,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.80000,   0.800
  7822,  7820,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.02100E-01,    15.00
66.0000,  66.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500
  7822,  7820,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 9.54000E-02,    15.00
66.0000,  66.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500
  7822,  7820,     0,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 9.17000E-02,    20.00
66.0000,  66.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500
  8000,  8614,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.50000E-01,   150.00
500.000,   0.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
15.7000,   0.000
  8000,  8615,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.30650E-01,   195.00
500.000,   0.000,   0.000,   195.00,   195.00,   195.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
15.7000,   0.000
  8000,  8637,     0,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.58000E-01,   350.00
500.000, 515.000,   0.000,   350.00,   350.00,   350.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,525.0000,475.0000, 1.05000, 1.03000,   5, 0, 0.00000, 0.00000,  0.000,   0
15.7500,  15.750
  8000,  8900,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.40000E-01,   275.00
500.000, 515.000,   0.000,   275.00,   275.00,   275.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
18.0000,  18.000
  8000,  8214,  8525,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.09980E-01,   600.00, 0.00000E+00, 1.42020E-01,   600.00, 0.00000E+00, 2.40000E-01,   600.00,0.94229,  10.7825
550.000, 500.000,   0.000,   600.00,   600.00,   600.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   8214,550.0000,450.0000, 0.99000, 0.97000,  21, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   600.00,   600.00,   600.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,   200.00,   200.00,   200.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8000,  8230,  8503,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T1BR                                    ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.86180E-01,   300.00, 0.00000E+00, 2.80500E-01,   300.00, 0.00000E+00, 4.42200E-01,   300.00,1.00328,   5.3271
475.000, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   8230,550.0000,450.0000, 1.05000, 1.03000,  21, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8000,  8232,  8504,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T2BR                                    ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.85880E-01,   300.00, 0.00000E+00, 2.81100E-01,   300.00, 0.00000E+00, 4.42200E-01,   300.00,1.00308,   4.9140
490.000, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   8232,550.0000,450.0000, 1.05000, 1.02000,  21, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8001,  8233,  8522,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 5.90000E-02,   160.00, 0.00000E+00, 1.53000E-01,   160.00, 0.00000E+00, 2.21000E-01,   160.00,1.04373,   5.0117
206.088, 220.000,   0.000,   160.00,   160.00,   200.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   8001,247.5000,203.5000, 1.00000, 0.97000,  18, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   160.00,   160.00,   200.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8001,  8233,  8523,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 5.90000E-02,   160.00, 0.00000E+00, 1.53000E-01,   160.00, 0.00000E+00, 2.21000E-01,   160.00,1.04373,   5.0117
206.088, 220.000,   0.000,   160.00,   160.00,   200.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   8001,247.5000,203.5000, 1.00000, 0.97000,  18, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   160.00,   160.00,   200.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8002,  8292,  8514,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T1RE                                    ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.20000E-01,   150.00, 0.00000E+00, 2.96700E-01,   150.00, 0.00000E+00, 3.84600E-01,   150.00,0.94225,   6.3173
530.000, 500.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   8292,550.0000,450.0000, 1.03000, 0.97000,  21, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8002,  8292,  8524,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T2RE                                    ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.50400E-01,   150.00, 0.00000E+00, 1.80800E-01,   150.00, 0.00000E+00, 3.63700E-01,   150.00,0.94075,   6.8290
529.000, 500.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   8292,550.0000,445.0000, 1.03000, 0.97000,  21, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    35.00,    35.00,    35.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8005,  8577,  8578,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.02500E-01,    10.00, 0.00000E+00, 5.94000E-02,    10.00, 0.00000E+00, 1.74700E-01,    10.00,0.93898,   4.4316
220.000, 220.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,236.5000,181.5000, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,34.65000,31.35000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,     7.50,     7.50,     7.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8006,  8271,  8526,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.50000E-01,   300.00, 0.00000E+00, 1.81700E-01,   300.00, 0.00000E+00, 3.65000E-01,   300.00,0.96720,   8.7284
500.000, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
136.620, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   8271,151.8000,124.2000, 1.03000, 1.00000,  21, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    70.00,    70.00,    70.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8006,  8271,  8560,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.74000E-01,   300.00, 0.00000E+00, 3.06200E-01,   300.00, 0.00000E+00, 5.09400E-01,   300.00,0.96765,   8.6581
500.000, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,550.0000,450.0000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,  0.000,   0
136.620, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   8271,151.8000,124.2000, 1.02000, 1.00000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    70.00,    70.00,    70.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8007,  8120,  8805,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T1CB                                    ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.94760E-01,   450.00, 0.00000E+00, 3.96315E-01,   450.00, 0.00000E+00, 6.48405E-01,   450.00,1.01504,  17.6672
505.000, 500.000,   0.000,   450.00,   450.00,   450.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   8120,550.0000,450.0000, 1.02000, 1.00000,  21, 0, 0.00000, 0.00000,  0.000,   0
345.000, 345.000,   0.000,   450.00,   450.00,   450.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8007,  8120,  8809,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T2CB                                    ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.95500E-01,   450.00, 0.00000E+00, 4.02900E-01,   450.00, 0.00000E+00, 6.36200E-01,   450.00,1.01431,  17.3284
505.000, 500.000,   0.000,   450.00,   450.00,   450.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   8120,550.0000,450.0000, 1.02000, 1.00000,  21, 0, 0.00000, 0.00000,  0.000,   0
345.000, 345.000,   0.000,   450.00,   450.00,   450.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8008,  8300,  8804,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T1SO                                    ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.80000E-01,   300.00, 0.00000E+00, 2.47980E-01,   300.00, 0.00000E+00, 4.65000E-01,   300.00,0.95873,   6.3631
490.000, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   8300,550.0000,450.0000, 1.02000, 1.00000,  21, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8010,  8302,  8803,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T1MQ                                    ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.79100E-01,   150.00, 0.00000E+00, 1.98495E-01,   150.00, 0.00000E+00, 4.57005E-01,   150.00,0.99200,  -0.0265
515.000, 500.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   8302,550.0000,450.0000, 1.05000, 1.02000,  21, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8013,  8313,  8512,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T1SES                                   ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.85805E-01,   450.00, 0.00000E+00, 4.22280E-01,   450.00, 0.00000E+00, 6.32385E-01,   450.00,0.97157,  -4.4605
480.000, 500.000,   0.000,   450.00,   450.00,   450.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   8313,550.0000,450.0000, 1.03000, 1.00000,  21, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   450.00,   450.00,   450.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8120,  8622,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.67095E-01,   285.00
345.000,   0.000,   0.000,   285.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
15.8000,   0.000
  8120,  8623,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.67095E-01,   285.00
345.000,   0.000,   0.000,   285.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
15.8000,   0.000
  8120,  8624,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.33665E-01,   285.00
345.000,   0.000,   0.000,   285.00,   285.00,   285.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.12500, 0.87500, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,  0.000,   0
15.8000,   0.000
  8120,  8326,  8530,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.34997E-01,   510.00, 0.00000E+00, 9.14991E-01,   510.00, 0.00000E+00, 9.83994E-01,   510.00,1.00354,  12.1777
345.000, 345.000,   0.000,   510.00,   510.00,   510.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   510.00,   510.00,   510.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8130,  8585,  8586,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.25000E-01,   240.00, 0.00000E+00, 2.50000E-01,   240.00, 0.00000E+00, 1.25100E-01,   240.00,1.03418,  31.3823
345.000, 345.000,   0.000,   240.00,   240.00,   240.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,379.5000,310.5000, 1.10000, 0.90000,  17, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,   120.00,   120.00,   120.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,   120.00,   120.00,   120.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8131,  8581,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.11950E-01,   330.00
345.000, 345.000,   0.000,   330.00,   330.00,   330.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
  8200,  8608,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-01,    70.00
132.000, 132.000,   0.000,    70.00,    70.00,    70.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,145.2000,118.8000, 1.05000, 0.95000,  17, 0, 0.00000, 0.00000,  0.000,   0
15.0000,  15.000
  8200,  8610,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-01,    70.00
132.000, 132.000,   0.000,    70.00,    70.00,    70.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,145.2000,118.8000, 1.05000, 0.95000,  17, 0, 0.00000, 0.00000,  0.000,   0
15.0000,  15.000
  8204,  8203,  8205,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.09300E-01,    30.00, 0.00000E+00, 5.58000E-02,    30.00, 0.00000E+00, 1.80900E-01,    30.00,0.97539,  -3.3230
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,145.2000,110.8000, 1.10000, 0.90000,  27, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8204,  8203,  8205,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.00000E-01,    30.00, 0.00000E+00, 6.11000E-02,    30.00, 0.00000E+00, 1.73500E-01,    30.00,0.97565,  -3.3018
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,145.2000,105.6000, 1.10000, 0.90000,  19, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8207,  8527,  8892,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.10034E-01,    30.00, 0.00000E+00, 6.00330E-02,    30.00, 0.00000E+00, 1.70001E-01,    30.00,1.04108,  14.2627
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8207,  8527,  8895,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.10034E-01,    30.00, 0.00000E+00, 6.00330E-02,    30.00, 0.00000E+00, 1.70001E-01,    30.00,1.04108,  14.2627
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8207,  8544,  8545,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 2.20068E-01,    60.00, 0.00000E+00, 1.20066E-01,    60.00, 0.00000E+00, 3.40002E-01,    60.00,1.03890,  19.6915
132.000, 132.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8216,  8631,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 9.99960E-02,    40.00
132.000,   0.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  8216,  8632,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 9.99960E-02,    40.00
132.000,   0.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  8219,  8611,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.66950E-01,   150.00
132.000,   0.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
10.5000,   0.000
  8220,  8500,  8893,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.04000E-01,    30.00, 0.00000E+00, 5.90000E-02,    30.00, 0.00000E+00, 1.71200E-01,    30.00,0.97788,   3.6393
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   8220,138.6000,112.2000, 1.02000, 1.00000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.22500,32.77500, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8220,  8500,  8893,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.05700E-01,    30.00, 0.00000E+00, 5.61000E-02,    30.00, 0.00000E+00, 1.71300E-01,    30.00,0.97784,   3.6320
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   8220,138.6000,112.2000, 1.02000, 1.00000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.22500,32.77500, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8220,  8501,  8893,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.02900E-01,    30.00, 0.00000E+00, 5.86000E-02,    30.00, 0.00000E+00, 1.73500E-01,    30.00,0.97783,   3.6025
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   8220,145.2000,112.2000, 1.02000, 1.00000,  26, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.22500,32.77500, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8221,  8573,  8563,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.01000E-01,    30.00, 0.00000E+00, 6.28000E-02,    30.00, 0.00000E+00, 1.71100E-01,    30.00,0.93781,   7.4239
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,145.2000,112.2000, 1.10000, 0.90000,  25, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.20000,32.70000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8221,  8573,  8563,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.03600E-01,    15.00, 0.00000E+00, 6.27000E-02,    15.00, 0.00000E+00, 1.68600E-01,    15.00,0.98860,   7.5087
132.000, 132.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,138.6000,112.2000, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
32.7800,  34.500,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,36.25000,32.78000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8223,  8612,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.66950E-01,   150.00
137.280,   0.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
10.5000,   0.000
  8226,  8556,  8559,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.02700E-01,    30.00, 0.00000E+00, 5.55000E-02,    30.00, 0.00000E+00, 1.80000E-01,    30.00,0.98183,  -0.9942
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,148.5000,115.5000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,  0.000,   0
34.5050,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,36.23000,32.78000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8226,  8557,  8574,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.03000E-01,    30.00, 0.00000E+00, 5.60000E-02,    30.00, 0.00000E+00, 1.84000E-01,    30.00,0.96642,  -2.9697
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,145.2000,112.2000, 1.10000, 0.90000,  26, 0, 0.00000, 0.00000,  0.000,   0
34.5050,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,36.23000,32.78000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8226,  8558,  8574,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.09300E-01,    30.00, 0.00000E+00, 5.58000E-02,    30.00, 0.00000E+00, 1.81000E-01,    30.00,0.97371,  -1.8265
131.969, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,145.2000,110.8000, 1.10000, 0.90000,  27, 0, 0.00000, 0.00000,  0.000,   0
34.5050,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,36.23000,32.78000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8228,  8860,  8861,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.00000E-01,    30.00, 0.00000E+00, 6.40000E-02,    30.00, 0.00000E+00, 1.76500E-01,    30.00,0.95336,   5.4526
131.440, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,145.2000,110.8000, 1.10000, 0.90000,  26, 0, 0.00000, 0.00000,  0.000,   0
32.8000,  33.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,36.20000,32.80000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8230,  8528,  8561,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.00600E-01,    15.00, 0.00000E+00, 5.51000E-02,    15.00, 0.00000E+00, 1.75500E-01,    15.00,1.03810,   5.6438
132.165, 132.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,148.5000,112.2000, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
32.7800,  33.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,36.23000,32.78000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8234,  8630,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.05000E-01,    15.00
132.000,   0.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  8236,  8634,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.08700E-01,     7.50
132.000,   0.000,   0.000,     7.50,     7.50,     7.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  8236,  8635,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.08700E-01,     7.50
132.000,   0.000,   0.000,     7.50,     7.50,     7.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  8237,  8613,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.59100E-01,   185.00
137.280,   0.000,   0.000,   185.00,   185.00,   185.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
10.5000,   0.000
  8238,  8641,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 9.04000E-02,    10.00
132.000,   0.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  8238,  8642,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 9.04000E-02,    10.00
132.000,   0.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  8238,  8643,     0,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 9.04000E-02,    10.00
132.000,   0.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  8644,  8242,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   4,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.54950E-01,    75.00
11.5000,  11.500,   0.000,    75.00,    75.00,    75.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.09770, 0.99310, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
132.000, 138.000
  8250,  8616,     0,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.61730E-01,    72.00
132.000, 138.600,   0.000,    72.00,    72.00,    72.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,145.2000,132.0000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
11.0000,  11.000
  8250,  8620,     0,'4 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.61730E-01,    72.00
132.000, 138.600,   0.000,    72.00,    72.00,    72.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,145.2000,132.0000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
11.0000,  11.000
  8252,  8688,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.74750E-01,    75.00
132.000,   0.000,   0.000,    75.00,    75.00,    75.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
11.5000,   0.000
  8258,  8508,  8800,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.04200E-01,    30.00, 0.00000E+00, 5.80000E-02,    30.00, 0.00000E+00, 1.72600E-01,    30.00,0.98038,   6.1657
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,138.6000,112.2000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8258,  8508,  8800,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.02500E-01,    30.00, 0.00000E+00, 5.61000E-02,    30.00, 0.00000E+00, 1.77100E-01,    30.00,0.98082,   6.1956
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,145.2000,112.2000, 1.10000, 0.90000,  26, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8260,  8517,  8650,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.10001E-01,    30.00, 0.00000E+00, 5.60010E-02,    30.00, 0.00000E+00, 1.81002E-01,    30.00,1.00249,  -5.5968
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8260,  8518,  8650,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.10001E-01,    30.00, 0.00000E+00, 5.60010E-02,    30.00, 0.00000E+00, 1.81002E-01,    30.00,1.00249,  -5.5968
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8266,  8625,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.40000E-01,    68.00
132.000, 138.000,   0.000,    68.00,    68.00,    68.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
11.0000,  11.000
  8266,  8509,  8660,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.02138E-01,    30.00, 0.00000E+00, 6.08190E-02,    30.00, 0.00000E+00, 1.66659E-01,    30.00,0.97239,   3.8513
133.320, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   8509,145.2000,105.6000, 1.02000, 1.00000,  31, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.23000,32.78000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.8600,  13.860,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8266,  8509,  8660,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.01400E-01,    30.00, 0.00000E+00, 5.85000E-02,    30.00, 0.00000E+00, 1.71300E-01,    30.00,0.97178,   3.6885
133.320, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   8509,145.2000,112.2000, 1.02000, 1.00000,  26, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.23000,32.78000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8266,  8509,  8660,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.05900E-01,    30.00, 0.00000E+00, 5.74000E-02,    30.00, 0.00000E+00, 1.70800E-01,    30.00,0.97289,   3.7841
136.416, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   8509,145.2000,108.6000, 1.02000, 1.00000,  26, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.23000,32.78000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8266,  8509,  8660,'4 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 9.40000E-02,    30.00, 0.00000E+00, 4.73000E-02,    30.00, 0.00000E+00, 1.56600E-01,    30.00,0.97141,   3.5650
133.320, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   8509,138.6000,112.2000, 1.02000, 1.00000,  21, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,14.50000,13.10000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
  8266,  8509,  8660,'5 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.05600E-01,    30.00, 0.00000E+00, 5.53000E-02,    30.00, 0.00000E+00, 1.71300E-01,    30.00,0.97042,   3.7137
129.800, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   8509,145.2000,112.2000, 1.02000, 1.00000,  31, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.23000,32.78000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8268,  8667,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20001E-01,    18.00
132.000,   0.000,   0.000,    18.00,    18.00,    18.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  8270,  8510,  8801,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.05100E-01,    15.00, 0.00000E+00, 6.23000E-02,    15.00, 0.00000E+00, 1.66000E-01,    15.00,0.96995,  -0.3121
132.000, 132.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,      0,138.6000,105.6000, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
34.0000,  34.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8600,  13.860,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8270,  8510,  8801,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.05100E-01,    30.00, 0.00000E+00, 5.72000E-02,    30.00, 0.00000E+00, 1.69000E-01,    30.00,0.95508,  -0.2996
131.750, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,      0,139.8000,112.2000, 1.05000, 0.95000,  25, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,36.20000,32.80000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8276,  8511,  8802,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 3.98000E-02,    40.00, 0.00000E+00, 1.37400E-01,    40.00, 0.00000E+00, 1.85300E-01,    40.00,1.00138,  10.8022
133.650, 132.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   8511,145.2000,112.2000, 1.01000, 0.99000,  21, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  69.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,14.50000,13.10000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
  8276,  8511,  8802,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 4.17000E-02,    40.00, 0.00000E+00, 1.19900E-01,    40.00, 0.00000E+00, 1.78800E-01,    40.00,1.00138,  10.7957
133.650, 132.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   8511,145.2000,112.2000, 1.01000, 0.99000,  21, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  69.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,14.50000,13.10000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
  8277,  8865,  8866,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.12300E-01,    15.00, 0.00000E+00, 5.56000E-02,    15.00, 0.00000E+00, 1.75600E-01,    15.00,0.97951,   6.7220
132.000, 132.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,138.6000,112.2000, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
32.7800,  33.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,36.23000,32.78000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8278,  8279,  8280,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.11500E-01,    30.00, 0.00000E+00, 5.80000E-02,    30.00, 0.00000E+00, 1.82000E-01,    30.00,0.96400,  -4.3113
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,138.6000,112.2000, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.65000,31.35000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,13.86000,12.54000, 1.05000, 0.95000,   3, 0, 0.00000, 0.00000,  0.000,   0
  8278,  8279,  8280,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.03300E-01,    30.00, 0.00000E+00, 5.79000E-02,    30.00, 0.00000E+00, 1.76700E-01,    30.00,0.96414,  -4.3113
132.264, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,138.6000,112.2000, 1.05000, 0.95000,  26, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,34.65000,31.35000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,13.86000,12.54000, 1.05000, 0.95000,   3, 0, 0.00000, 0.00000,  0.000,   0
  8281,  8686,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20015E-01,    45.00
137.999,   0.000,   0.000,    45.00,    45.00,    45.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.95000, 1.05000, 0.98000,   7, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  8286,  8536,  8537,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.05500E-01,    15.00, 0.00000E+00, 5.97000E-02,    15.00, 0.00000E+00, 1.74000E-01,    15.00,0.95030,   3.2691
132.000, 132.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,138.6000,112.2000, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
32.7800,  33.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,36.23000,32.78000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8290,  8681,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 9.40800E-02,     9.60
132.000,   0.000,   0.000,     9.60,     9.60,     9.60,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  8290,  8682,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 9.40800E-02,     9.60
132.000,   0.000,   0.000,     9.60,     9.60,     9.60,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  8291,  8580,  8891,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.80700E-01,    30.00, 0.00000E+00, 5.91000E-02,    30.00, 0.00000E+00, 1.06100E-01,    30.00,1.00391,  -3.9343
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,138.6000,112.2000, 1.05000, 1.03000,  25, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.20000,32.80000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8291,  8580,  8891,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.78100E-01,    30.00, 0.00000E+00, 5.96000E-02,    30.00, 0.00000E+00, 1.04800E-01,    30.00,1.00396,  -3.9421
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,138.6000,112.2000, 1.05000, 1.03000,  25, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.20000,32.80000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8294,  8519,  8680,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.13300E-01,    15.00, 0.00000E+00, 5.84000E-02,    15.00, 0.00000E+00, 1.81800E-01,    15.00,1.03255,   1.0068
132.000, 132.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,145.2000,118.8000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8294,  8520,  8680,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.10000E-01,    10.00, 0.00000E+00, 6.02000E-02,    10.00, 0.00000E+00, 1.70000E-01,    10.00,1.03235,   0.9810
132.000, 132.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,     5.00,     5.00,     5.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8296,  8690,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.30065E-01,    30.00
132.000,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  8296,  8690,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.30065E-01,    30.00
132.000,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  8296,  8807,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,  32,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.19001E-01,    30.00
132.000,   0.000,   0.000,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  8299,  8529,  8531,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.00400E-01,    15.00, 0.00000E+00, 6.04000E-02,    15.00, 0.00000E+00, 1.74900E-01,    15.00,1.02612,   0.0669
132.000, 132.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.02000, 1.00000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8299,  8529,  8531,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.01500E-01,    15.00, 0.00000E+00, 5.95000E-02,    15.00, 0.00000E+00, 1.72700E-01,    15.00,1.02626,   0.0846
132.000, 132.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.02000, 1.00000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.02000, 1.00000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.02000, 1.00000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8304,  8600,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.60500E-01,   150.00
135.300,   0.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
11.5000,   0.000
  8312,  8562,  8662,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.03300E-01,    30.00, 0.00000E+00, 5.79000E-02,    30.00, 0.00000E+00, 1.76700E-01,    30.00,0.92577, -11.1478
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,145.2000,112.2000, 1.05000, 0.95000,  26, 0, 0.00000, 0.00000,  0.000,   0
32.7800,  33.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,36.23000,32.78000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8312,  8562,  8662,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.05700E-01,    30.00, 0.00000E+00, 5.85000E-02,    30.00, 0.00000E+00, 1.80500E-01,    30.00,0.92557, -11.1463
131.450, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,145.2000,112.2000, 1.05000, 0.95000,  25, 0, 0.00000, 0.00000,  0.000,   0
32.7750,  33.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,36.22500,32.77500, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8314,  8880,  8881,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.05900E-01,     7.50, 0.00000E+00, 5.59000E-02,     7.50, 0.00000E+00, 1.75500E-01,     7.50,1.01894,  -7.0016
132.000, 132.000,   0.000,     7.50,     7.50,     7.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   8880,138.6000,112.2000, 1.02000, 1.00000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,     5.00,     5.00,     5.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.23000,32.78000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.860,   0.000,     7.50,     7.50,     7.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8314,  8880,  8881,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.06000E-01,     7.50, 0.00000E+00, 5.61000E-02,     7.50, 0.00000E+00, 1.73000E-01,     7.50,1.01872,  -7.0459
132.000, 132.000,   0.000,     7.50,     7.50,     7.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   8880,138.6000,112.2000, 1.02000, 1.00000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,     5.00,     5.00,     5.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.23000,32.78000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.860,   0.000,     7.50,     7.50,     7.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8314,  8597,  8598,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.09900E-01,    30.00, 0.00000E+00, 5.98000E-02,    30.00, 0.00000E+00, 1.74900E-01,    30.00,1.01775,  -3.6330
131.450, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,145.2000,112.2000, 1.05000, 0.95000,  25, 0, 0.00000, 0.00000,  0.000,   0
32.7750,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,36.22500,32.77500, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8319,  8513,  8554,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  12,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.70000E-01,    90.00, 0.00000E+00, 7.01000E-02,    90.00, 0.00000E+00, 2.40000E-01,    90.00,0.96319,  18.9293
132.000, 132.000,   0.000,    90.00,    90.00,    90.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   8513,145.2000,118.8000, 1.10000, 0.90000,  17, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    90.00,    90.00,    90.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8324,  8552,  8553,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.03600E-01,    20.00, 0.00000E+00, 6.16000E-02,    20.00, 0.00000E+00, 1.77100E-01,    20.00,1.03111,  -1.3707
132.000, 132.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8325,  8506,  8555,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.00500E-01,    30.00, 0.00000E+00, 6.15000E-02,    30.00, 0.00000E+00, 1.77000E-01,    30.00,0.99671,   7.2692
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8333,  8588,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.08000E-01,    70.00
132.000, 132.000,   0.000,    70.00,    70.00,    70.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
  8333,  8629,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.24400E-01,    70.00
132.000, 132.000,   0.000,    70.00,    70.00,    70.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,148.5000,115.5000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500
  8333,  8565,  8566,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.50000E-01,    60.00, 0.00000E+00, 4.80000E-02,    60.00, 0.00000E+00, 2.29000E-01,    60.00,1.03231,  14.8086
132.000, 132.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8333,  8565,  8566,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.50000E-01,    60.00, 0.00000E+00, 4.80000E-02,    60.00, 0.00000E+00, 2.29000E-01,    60.00,1.03231,  14.8086
132.000, 132.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8350,  8546,  8549,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 6.18000E-02,    60.00, 0.00000E+00, 1.06400E-01,    60.00, 0.00000E+00, 1.81500E-01,    60.00,1.05491,  17.9484
128.800, 138.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   8350,151.8000,117.3000, 1.05000, 0.95000,  25, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,34.70000,31.40000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8350,  8547,  8550,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 6.14000E-02,    60.00, 0.00000E+00, 1.86600E-01,    60.00, 0.00000E+00, 1.06800E-01,    60.00,1.03026,  16.1649
132.480, 138.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   8350,151.8000,117.3000, 1.10000, 0.90000,  26, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,34.65000,31.35000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8350,  8547,  8551,'4 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.10000E-01,    60.00, 0.00000E+00, 1.86400E-01,    60.00, 0.00000E+00, 1.06500E-01,    60.00,1.03141,  16.6679
132.480, 138.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   8350,151.8000,117.3000, 1.10000, 0.90000,  26, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,34.65000,31.35000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8350,  8546,  8548,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 6.11000E-02,    60.00, 0.00000E+00, 1.06700E-01,    60.00, 0.00000E+00, 1.86300E-01,    60.00,1.05472,  18.0088
128.800, 138.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   8350,151.8000,117.3000, 1.05000, 0.95000,  25, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,34.70000,31.40000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8350,  8571,  8572,'5 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.06800E-01,    60.00, 0.00000E+00, 6.14000E-02,    60.00, 0.00000E+00, 1.86600E-01,    60.00,1.03631,  19.1553
132.480, 138.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   8350,151.8000,117.3000, 1.10000, 0.90000,  26, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,34.65000,31.35000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8350,  8571,  8575,'6 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.10000E-01,    60.00, 0.00000E+00, 6.00000E-02,    60.00, 0.00000E+00, 1.80000E-01,    60.00,1.03607,  19.0537
132.480, 138.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   8350,151.8000,117.3000, 1.10000, 0.90000,  26, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,34.65000,31.35000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8366,  8908,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-01,    30.00
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200
  8369,  8883,  8576,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YN0yn0d1    ', 0
 0.00000E+00, 1.85000E-01,    30.00, 0.00000E+00, 5.00000E-02,    30.00, 0.00000E+00, 1.10000E-01,    30.00,0.96874, -11.7232
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,      0,145.2000,112.2000, 1.10000, 0.90000,  26, 0, 0.00000, 0.00000,  0.000,   0
32.8000,  33.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,      0,36.20000,32.80000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,14.52000,11.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8369,  8883,  8576,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YN0yn0d1    ', 0
 0.00000E+00, 1.85000E-01,    30.00, 0.00000E+00, 5.00000E-02,    30.00, 0.00000E+00, 1.10000E-01,    30.00,0.96874, -11.7232
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,      0,145.2000,112.2000, 1.10000, 0.90000,  26, 0, 0.00000, 0.00000,  0.000,   0
32.8000,  33.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,      0,36.20000,32.80000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,14.52000,11.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8370,  8822,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
 0.00000E+00, 1.20000E-01,   400.00
132.000, 132.000,   0.000,   400.00,   400.00,   400.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
  8500,  8618,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 5.85360E-02,    21.60
33.6600,   0.000,   0.000,    21.60,    21.60,    21.60,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.90000, 1.05000, 1.00000,   7, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.000
  8502,  8505,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.50000E-01,    25.00
66.0000,   0.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
33.0000,   0.000
  8502,  8806,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,  84,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 9.60000E-02,    10.00
66.0000,   0.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.00000, 1.00000, 1.05000, 0.95000,   3, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  8510,  8671,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 7.57125E-02,    25.00
33.0000,   0.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
6.30000,   0.000
  8510,  8672,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 7.57125E-02,    25.00
33.0000,   0.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
6.30000,   0.000
  8511,  8628,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 8.00000E-02,    45.00
66.0000,  66.000,   0.000,    45.00,    45.00,    45.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
  8513,  8863,  8862,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  12,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.30000E-01,    89.36, 0.00000E+00, 2.40000E-01,    89.36, 0.00000E+00, 1.30000E-01,    89.36,0.96291,  19.3740
33.0000,  33.000,   0.000,    89.40,    89.40,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.65455,   0.600,   0.000,    44.70,    44.70,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.65455,   0.600,   0.000,    44.70,    44.70,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8516,  8691,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.89850E-02,     4.50
33.0000,   0.000,   0.000,     4.50,     4.50,     4.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
6.60000,   0.000
  8516,  8691,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.89850E-02,     4.50
33.0000,   0.000,   0.000,     4.50,     4.50,     4.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
6.60000,   0.000
  8527,  8656,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.00000E-02,    30.00
33.0000,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.80000,   0.000
  8527,  8658,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.00000E-02,    30.00
33.0000,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.78900,   0.000
  8528,  8957,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 5.92700E-02,     3.00
33.0000,  33.000,   0.000,     3.00,     3.00,     3.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800
  8531,  8607,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-04, 6.00000E-02,    40.00
13.2000,  13.200,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.000
  8534,  8626,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 8.73160E-02,   107.10
33.0000,  33.000,   0.000,   107.10,   107.10,   107.10,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.80000,   0.800
  8535,  8627,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 8.73160E-02,   107.10
33.0000,   0.000,   0.000,   107.10,   107.10,   107.10,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.80000,   0.000
  8538,  8638,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  12,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.50000E-02,   106.40
33.0000,  33.000,   0.000,   106.40,   106.40,   106.40,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,34.65000,31.35000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
0.50000,   0.500
  8540,  8639,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  12,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.50000E-02,   106.40
33.0000,  33.000,   0.000,   106.40,   106.40,   106.40,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,34.65000,31.35000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
0.50000,   0.500
  8542,  8640,     0,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  12,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.50000E-02,   106.40
33.0000,  33.000,   0.000,   106.40,   106.40,   106.40,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,34.65000,31.35000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
0.50000,   0.500
  8544,  8907,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 8.00000E-02,    52.00
33.0000,  33.000,   0.000,    52.00,    52.00,    52.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.80000,   0.800
  8564,  8663,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.40000E-02,    40.00
33.0000,   0.000,   0.000,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
6.30000,   0.000
  8567,  8584,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.50000E-02,    93.70
33.0000,  33.000,   0.000,    93.70,    93.70,    93.70,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.70000,   0.690
  8568,  8645,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.05000E-01,   110.60
33.0000,  33.000,   0.000,   110.60,   110.60,   110.60,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,34.65000,31.35000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
0.69000,   0.690
  8569,  8649,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.25000E-01,   109.20
33.0000,  33.000,   0.000,   109.20,   109.20,   109.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,34.65000,31.35000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
0.69000,   0.690
  8570,  8960,     0,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.25000E-01,   113.10
33.0000,  33.000,   0.000,   113.10,   113.10,   113.10,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,34.65000,31.35000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
0.69000,   0.690
  8574,  8648,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 5.95170E-02,     2.50
13.2000,  13.200,   0.000,     2.50,     2.50,     2.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.400
  8574,  8956,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 5.95170E-02,     2.50
13.2000,  13.200,   0.000,     2.50,     2.50,     2.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.400
  8579,  8917,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+00, 7.00000E-02,   414.00
33.0000,  33.000,   0.000,   414.00,   414.00,   414.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.80000,   0.800
  8582,  8678,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.00000E-02,    26.40
33.0000,  33.000,   0.000,    26.40,    26.40,    26.40,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.60000,   0.600
  8587,  8699,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 8.00000E-02,    26.40
33.0000,  33.000,   0.000,    26.40,    26.40,    26.40,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.80000,   0.800
  8591,  8904,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.00000E-02,    15.00
33.0000,  33.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.70000,   0.700
  8595,  8689,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+00, 8.00000E-02,    19.50
33.0000,  33.000,   0.000,    19.50,    19.50,    19.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.80000,   0.800
  8596,  8696,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 8.00000E-02,    10.00
33.0000,   0.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.000
  8599,  8675,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.00000E-02,    17.60
33.0000,  33.000,   0.000,    17.60,    17.60,    17.60,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,34.65000,31.35000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
0.60000,   0.600
  8601,  8674,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.00000E-02,     8.80
13.2000,  13.200,   0.000,     8.80,     8.80,     8.80,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,13.86000,12.54000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.400
  8893,  8609,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.14981E-02,    33.60
13.2000,   0.000,   0.000,    33.60,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
0.38000,   0.000
  8893,  8617,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   4,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 4.99680E-02,     7.20
13.2000,   0.000,   0.000,     7.20,     7.20,     7.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.000
  8808,  8666,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 7.50000E-02,    12.60
33.0000,   0.000,   0.000,    12.60,    12.60,    12.60,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.80000,   0.000
  8673,  8801,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.50000E-02,    26.00
0.41800,   0.000,   0.000,    26.00,    26.00,    26.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  8807,  8684,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 5.99500E-02,    27.50
13.2000,   0.000,   0.000,    27.50,    27.50,    27.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.000
  8891,  8692,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.00000E-02,    32.00
13.2000,   0.000,   0.000,    32.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
0.38000,   0.000
  8896,  8694,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.00000E-02,    13.20
33.0000,  33.000,   0.000,    13.20,    13.20,    13.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,34.65000,31.35000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
0.60000,   0.600
  8881,  8695,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.00000E-02,    25.00
13.2000,  13.200,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.400
  8864,  8901,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 8.50000E-02,    22.20
33.0000,  33.000,   0.000,    22.20,    22.20,    22.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,34.65000,31.35000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
0.60000,   0.655
 90000, 92000, 95001,'1 ', 1, 1, 1, 1.16100E-03,-2.95500E-03,2,'TRSU5_1                                 ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 1.79000E-03, 1.06528E-01,   100.00, 2.39200E-03, 1.09834E-01,   100.00, 2.69700E-03, 2.33751E-01,   100.00,1.03250,  -7.7845
0.97500, 500.000,   0.000,   120.00,   194.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 150.000,   0.000,   150.00,   165.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,   3, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  31.500,   0.000,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
 90000, 92000, 95002,'1 ', 1, 1, 1, 1.57400E-03,-1.44800E-03,2,'TRSU5_2                                 ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 1.08000E-03, 6.59100E-02,   100.00, 1.70220E-03, 6.68951E-02,   100.00, 1.80916E-03, 1.39469E-01,   100.00,1.03304,  -7.7190
0.97500, 500.000,   0.000,   256.00,   333.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 150.000,   0.000,   250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  31.500,   0.000,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
 90011, 98011, 98012,'4 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 2.20000E-01,   300.00, 0.00000E+00, 4.28000E-01,   300.00, 0.00000E+00, 2.20000E-01,   300.00,1.00156,  -5.3007
512.000, 512.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
 90012, 98013, 98014,'5 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 2.26000E-01,   300.00, 0.00000E+00, 4.62000E-01,   300.00, 0.00000E+00, 2.24000E-01,   300.00,1.00205,  -5.7574
512.000, 512.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
 90013, 98015, 98016,'6 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 2.20000E-01,   300.00, 0.00000E+00, 4.28000E-01,   300.00, 0.00000E+00, 2.20000E-01,   300.00,1.00156,  -5.3007
512.000, 512.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
 90014, 98017, 98018,'8 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 2.23400E-01,   300.00, 0.00000E+00, 4.72400E-01,   300.00, 0.00000E+00, 2.03000E-01,   300.00,1.00203,  -5.5433
511.875, 512.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,551.2500,498.7500, 1.03000, 0.97000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
 90080, 99080,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.58000E-03, 1.14970E-01,   100.00
0.97500,   0.000,   0.000,   120.00,   194.00,  9999.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,  92080, 1.05000, 0.95000, 1.05000, 1.00000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 90100, 92100, 95105,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'TRMA5_1                                 ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 3.80000E-04, 2.22700E-02,   100.00, 3.80000E-04, 2.51200E-02,   100.00, 4.20000E-04, 4.59700E-02,   100.00,1.02709, -20.7704
1.00000, 500.000,   0.000,   425.00,   552.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 150.000,   0.000,   425.00,   552.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  31.500,   0.000,   140.00,   182.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
 90100, 92100, 95106,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'TRMA5_2                                 ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 1.51000E-03, 2.15300E-02,   100.00, 2.25000E-03, 2.42200E-02,   100.00, 2.40000E-03, 4.34200E-02,   100.00,1.02794, -20.7212
1.00000, 500.000,   0.000,   425.00,   552.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 150.000,   0.000,   425.00,   552.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  31.500,   0.000,   140.00,   182.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
 90170, 92171, 95171,'1 ', 1, 1, 1, 1.08600E-03,-1.29700E-03,2,'TRPT5_1                                 ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 1.19000E-03, 3.42700E-02,   100.00, 1.76000E-03, 9.64700E-02,   100.00, 1.51000E-03, 1.26150E-01,   100.00,1.03087, -17.7341
1.00000,   0.000,   0.000,   300.00,   330.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.90000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000,   0.000,   300.00,   330.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000,   0.000,   100.00,   110.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
 90170, 92171, 95172,'1 ', 1, 1, 1, 1.08600E-03,-1.29700E-03,2,'TRPT5_2                                 ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 1.19000E-03, 3.42700E-02,   100.00, 1.76000E-03, 9.64700E-02,   100.00, 1.51000E-03, 1.26150E-01,   100.00,1.03087, -17.7341
1.00000,   0.000,   0.000,   300.00,   330.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.90000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000,   0.000,   300.00,   330.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000,   0.000,   100.00,   110.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
 90170, 92171, 95173,'1 ', 1, 1, 1, 1.64600E-03,-1.33000E-03,2,'TRPT5_3                                 ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 4.00000E-04, 2.77300E-02,   100.00, 1.51000E-03, 7.51200E-02,   100.00, 1.47000E-03, 1.05840E-01,   100.00,1.03087, -17.7341
1.00000,   0.000,   0.000,   390.00,   430.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000,   0.000,   390.00,   430.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000,   0.000,   100.00,   110.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
 90170, 92171, 95174,'1 ', 1, 1, 1, 1.64600E-03,-1.33000E-03,2,'TRPT5_4                                 ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 4.00000E-04, 2.77300E-02,   100.00, 1.51000E-03, 7.51200E-02,   100.00, 1.47000E-03, 1.05840E-01,   100.00,1.03087, -17.7341
1.00000,   0.000,   0.000,   390.00,   430.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000,   0.000,   390.00,   430.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000,   0.000,   100.00,   110.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
 90200, 92200, 98201,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'TRMB5_1                                 ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 4.30000E-04, 2.93000E-02,   100.00, 8.10000E-04, 1.54200E-02,   100.00, 8.60000E-04, 4.83600E-02,   100.00,1.02768, -20.8653
0.99740, 475.000,   0.000,   425.00,   552.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 150.000,   0.000,   425.00,   552.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  13.800,   0.000,   140.00,   182.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
 90200, 92200, 95201,'1 ', 1, 1, 1, 2.14900E-03,-3.45800E-03,2,'TRMB5_2                                 ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 1.78000E-03, 2.94000E-02,   100.00, 2.59000E-03, 2.39400E-02,   100.00, 2.89000E-03, 5.66300E-02,   100.00,1.02870, -20.8476
1.00000, 500.000,   0.000,   425.00,   552.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 150.000,   0.000,   425.00,   552.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  31.500,   0.000,   140.00,   182.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
 90300, 99301,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.30000E-04, 4.53400E-02,   100.00
0.99000,   0.000,   0.000,   260.00,   338.00,   376.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  90300, 1.05000, 0.90000, 1.02500, 1.01500,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 90300, 99302,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.30000E-04, 4.53400E-02,   100.00
0.99000,   0.000,   0.000,   260.00,   338.00,   375.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  90300, 1.05000, 0.90000, 1.02500, 1.01500,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 90480, 99480,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.15000E-03, 6.89800E-02,   100.00
0.96250,   0.000,   0.000,   246.00,   321.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  92480, 1.10000, 0.90000, 1.07670, 0.97670,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 90500, 99500,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.00000E-04, 4.75000E-02,   100.00
1.05000,   0.000,   0.000,   190.00,   247.00,  9999.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,  92500, 1.05000, 0.95000, 1.02500, 0.98000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 90511, 98511,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.60000E-03, 1.07600E-01,   100.00
1.00000,   0.000,   0.000,   111.00,   122.00,   111.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 90512, 98512,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.60000E-03, 1.07600E-01,   100.00
1.00000,   0.000,   0.000,   111.00,   122.00,   111.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 90513, 98513,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.60000E-03, 1.07600E-01,   100.00
1.00000,   0.000,   0.000,   111.00,   122.00,   111.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 90700, 99701,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.30000E-04, 4.53400E-02,   100.00
1.01000,   0.000,   0.000,   245.00,   318.00,   376.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  92700, 1.05000, 0.90000, 1.04000, 1.02000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92020, 95020,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.05031E-02, 6.09300E-01,   100.00
1.00000,   0.000,   0.000,    15.00,    16.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95020, 1.13533, 0.83800, 1.07000, 0.93000,  24, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92020, 95020,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.07080E-02, 6.13392E-01,   100.00
1.00000,   0.000,   0.000,    15.00,    16.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95020, 1.11000, 0.88130, 1.07000, 0.93000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92031, 95139, 98033,'1 ', 1, 2, 2, 2.59910E+04, 8.00000E-04,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 3.08800E-03, 1.17900E-01,    63.00, 3.04200E-03, 8.71030E-02,    63.00, 7.15700E-03, 2.04960E-01,    63.00,0.96643, -14.9861
1.00000, 150.000,   0.000,    63.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  31.500,   0.000,    63.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  11.000,   0.000,    21.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
 92031, 95039, 98031,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'PAY_T1                                  ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 1.10000E-02, 2.40080E-01,   100.00, 2.00000E-02, 7.74600E-02,   100.00, 2.33300E-02, 3.33520E-01,   100.00,0.96698, -15.0900
1.00000,   0.000,   0.000,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  95030, 1.06250, 0.85000, 1.05000, 0.95000,  18, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  31.500,   0.000,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  15.000,   0.000,     9.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
 92031, 95039, 98032,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'PAY_T2                                  ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 1.10000E-02, 2.29740E-01,   100.00, 2.11100E-02, 7.71600E-02,   100.00, 2.33330E-02, 3.34740E-01,   100.00,0.96683, -15.1658
1.00000, 150.000,   0.000,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  95030, 1.06250, 0.85000, 1.05000, 0.95000,  18, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  31.500,   0.000,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  15.000,   0.000,     9.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
 92040, 95049, 98042,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 1.44000E-02, 3.55300E-01,   100.00, 4.64000E-03, 1.27510E-01,   100.00, 1.79700E-02, 4.94110E-01,   100.00,0.98320, -12.9461
1.00000, 150.000,   0.000,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  31.500,   0.000,    25.00,    25.00,    27.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  13.800,   0.000,     6.70,     6.70,     7.40,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
 92040, 95049, 98041,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'SAL_T1                                  ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 1.36000E-02, 3.52940E-01,   100.00, 4.85000E-03, 1.33280E-01,   100.00, 1.79300E-02, 4.92970E-01,   100.00,0.98333, -12.9173
1.00000, 150.000,   0.000,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  95040, 1.12500, 0.87500, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  31.500,   0.000,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.50000, 1.50000, 0.50000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  13.800,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.50000, 1.50000, 0.50000,9999, 0, 0.00000, 0.00000,  0.000,   0
 92040, 95049, 98043,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'SAL_T2                                  ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 1.40000E-02, 3.49320E-01,   100.00, 4.74000E-03, 1.30270E-01,   100.00, 1.76600E-02, 4.85670E-01,   100.00,0.98341, -12.9150
1.00000, 150.000,   0.000,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  95040, 1.12500, 0.87500, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  31.500,   0.000,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.50000, 1.50000, 0.50000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  13.800,   0.000,     6.70,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.50000, 1.50000, 0.50000,9999, 0, 0.00000, 0.00000,  0.000,   0
 92050, 95050,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.55400E-02, 6.03210E-01,   100.00
1.00000,   0.000,   0.000,    15.00,    16.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95050, 1.11000, 0.88130, 1.07000, 0.93000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92050, 95050,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.68200E-02, 6.03470E-01,   100.00
1.00000,   0.000,   0.000,    15.00,    16.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95050, 1.11000, 0.88130, 1.07000, 0.93000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92051, 95051,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.41000E-03, 1.90480E-01,   100.00
1.00000,   0.000,   0.000,    63.00,     0.00,    63.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95051, 1.50000, 0.51000, 1.03000, 1.00000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92060, 95069, 98069,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'ARA_T1                                  ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 4.15900E-02, 6.32410E-01,   100.00, 9.94000E-03, 2.23730E-01,   100.00, 3.91200E-02, 8.80120E-01,   100.00,1.00819, -11.3553
1.00000, 150.000,   0.000,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0, 1.12500, 0.87500, 1.05000, 0.95000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  31.500,   0.000,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.50000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   1.000,   0.000,     5.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.50000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000,   0
 92060, 95069, 99060,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,3,'ARA_T2_MEIDE                            ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 4.19710E-02, 6.32389E-01,   100.00, 9.94400E-03, 2.23735E-01,   100.00, 3.91160E-02, 8.80116E-01,   100.00,1.00819, -11.3554
1.00000,   0.000,   0.000,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000,   0.000,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000,   0.000,     5.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
 92070, 95079, 98071,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'TGO_T1                                  ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 4.23100E-02, 6.29250E-01,   100.00, 9.96000E-03, 2.24190E-01,   100.00, 3.91200E-02, 8.80120E-01,   100.00,1.02057, -14.7858
1.00000, 150.000,   0.000,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  95070, 1.12500, 0.87500, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  31.500,   0.000,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.50000, 1.50000, 0.50000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   1.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.50000, 1.50000, 0.50000,9999, 0, 0.00000, 0.00000,  0.000,   0
 92070, 95079, 98072,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'TGO_T2                                  ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 2.40000E-02, 6.27540E-01,   100.00, 6.37000E-03, 1.43370E-01,   100.00, 2.29700E-02, 5.16900E-01,   100.00,1.01821, -14.2363
1.00000, 150.000,   0.000,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  95070, 1.12500, 0.87500, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  31.500,   0.000,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.50000, 1.50000, 0.50000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   1.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.50000, 1.50000, 0.50000,9999, 0, 0.00000, 0.00000,  0.000,   0
 92070, 95079, 98073,'1 ', 1, 1, 2, 1.83840E+04, 7.33100E-01,3,'TGO_T3_TRAFO                            ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 1.40000E-02, 3.48919E-01,    25.00, 4.77508E-03, 1.31315E-01,    25.00, 1.76844E-02, 4.86322E-01,    25.00,1.02004, -14.7611
1.00000, 150.000,   0.000,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  31.500,   0.000,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  13.800,   0.000,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
 92080, 99080,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-6.00000E-04,-9.70000E-03,   100.00
1.00000,   0.000,   0.000,   150.00,   165.00,  9999.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.00000, 0.99990,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92090, 95099, 99093,'1 ', 1, 2, 2, 1.32540E+04, 6.10000E-02,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 1.21400E-02, 9.00900E-02,   100.00, 5.52500E-03, 4.10000E-02,   100.00, 2.02000E-02, 1.50000E-01,   100.00,1.01569, -15.2176
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   1.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
 92090, 95099, 99091,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'ABB 1LIN20600100139                     ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 1.33100E-02, 3.94160E-01,   100.00, 8.65000E-03, 9.85060E-01,   100.00, 1.33100E-02, 4.80880E-01,   100.00,0.97762, -14.3803
1.05000, 150.000,   0.000,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  95090, 1.12500, 0.87500, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  31.500,   0.000,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.50000, 1.50000, 0.50000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   1.000,   0.000,     5.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.50000, 1.50000, 0.50000,9999, 0, 0.00000, 0.00000,  0.000,   0
 92100, 95108, 98101,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'MVA_T1_EBG                              ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 4.49100E-03, 1.88042E-01,   100.00, 2.59540E-02, 7.96960E-02,   100.00, 3.96170E-02, 3.15555E-01,   100.00,0.99486, -22.3552
1.06000, 150.000,   0.000,    63.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  95102, 1.06000, 0.94000, 1.10000, 0.90000,   9, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  31.500,   0.000,    63.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.50000, 1.05000, 0.50000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   9.800,   0.000,    21.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.50000, 1.05000, 0.50000,9999, 0, 0.00000, 0.00000,  0.000,   0
 92100, 95108, 98103,'1 ', 1, 1, 2, 2.55000E+04, 4.80000E-04,2,'MVA_T2_EMCO                             ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 6.31000E-03, 1.80660E-01,   100.00, 4.66000E-03, 1.33460E-01,   100.00, 1.09700E-02, 3.14000E-01,   100.00,0.99229, -22.1609
0.99625,   0.000,   0.000,    63.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  95102, 1.12000, 0.90000, 1.10000, 0.90000,  17, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000,   0.000,    63.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
 92101, 99103,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.38000E-02, 5.67200E-01,   100.00
1.00000,   0.000,   0.000,    15.00,    17.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92110, 95119,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.58115E-03, 1.75019E-01,   100.00
1.00000,   0.000,   0.000,    63.00,    69.30,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95119, 1.06000, 0.94000, 1.07000, 0.93000,   9, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92110, 95119, 98110,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'NOR_T1                                  ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 4.49000E-03, 1.88040E-01,   100.00, 2.59500E-02, 7.97000E-02,   100.00, 3.96200E-02, 3.15550E-01,   100.00,0.99376, -25.0061
1.02500, 150.000,   0.000,    58.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  95110, 1.10000, 0.90000, 1.10000, 0.90000,   9, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  31.500,   0.000,    58.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   4.636,   0.000,    21.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.50000, 1.50000, 0.50000,9999, 0, 0.00000, 0.00000,  0.000,   0
 92121, 95129,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'MVL_T1                                  ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.69000E-03, 2.04570E-01,   100.00
0.99967,   0.000,   0.000,    63.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  95121, 1.06100, 0.87700, 1.05000, 0.95000,  13, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92121, 98121,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.50000E-03, 8.09500E-02,   100.00
1.00000,   0.000,   0.000,   148.00,   163.00,   148.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92121, 95129, 98202,'2 ', 1, 2, 2, 2.61150E+04, 8.60000E-04,2,'MVLT2EMCO63                             ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 9.52500E-03, 1.17920E-01,   100.00, 6.31800E-03, 7.84650E-02,   100.00, 1.65110E-02, 2.04590E-01,   100.00,1.01722, -23.5899
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  95129, 1.12000, 0.88000, 1.10000, 0.90000,  17, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
 92122, 98122,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.50000E-03, 8.09500E-02,   100.00
1.00000,   0.000,   0.000,   148.00,   163.00,   148.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95041, 92140,     0,'1 ', 1, 3, 2, 2.84000E+04, 7.90000E-02,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.96000E+05, 1.01000E-01,    55.00
1.00000,   0.000,   0.000,    55.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92170, 98171,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.21000E-03, 2.43700E-01,   100.00
1.00000,   0.000,   0.000,    64.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92170, 98172,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.21000E-03, 2.43700E-01,   100.00
1.00000,   0.000,   0.000,    64.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92170, 98173,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.21000E-03, 2.43700E-01,   100.00
1.00000,   0.000,   0.000,    64.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92170, 98174,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.21000E-03, 2.43700E-01,   100.00
1.00000,   0.000,   0.000,    64.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92170, 98175,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.21000E-03, 2.43700E-01,   100.00
1.00000,   0.000,   0.000,    64.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92170, 98176,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.21000E-03, 2.43700E-01,   100.00
1.00000,   0.000,   0.000,    64.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92170, 98195,     0,'1 ', 1, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.51360E-03, 1.19385E-01,    80.00
1.00000, 150.000,   0.000,    80.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  11.500
 92171, 98177,     0,'1 ', 3, 3, 1, 0.00000E+00, 0.00000E+00,1,'PTI 150 TG1                             ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.44452E+05, 1.37810E-01,   300.00
1.00000, 150.000,   0.000,   300.00,   259.00,   284.90,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  15.000
 92171, 98178,     0,'1 ', 3, 3, 1, 0.00000E+00, 0.00000E+00,1,'PTI 150 TG2                             ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.34841E+05, 1.36340E-01,   300.00
1.00000, 150.000,   0.000,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  15.000
 92171, 98179,     0,'1 ', 3, 3, 1, 0.00000E+00, 0.00000E+00,1,'PTI 150 TV                              ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.31094E+05, 1.34960E-01,   300.00
1.00000, 150.000,   0.000,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  15.000
 92180, 95180,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'MVM 320079                              ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.68000E-03, 1.96770E-01,   100.00
1.00000,   0.000,   0.000,    63.00,    63.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95750, 1.12000, 0.88000, 1.07000, 0.93000,  17, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92180, 95181,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'MVM 320080                              ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.64000E-03, 1.95500E-01,   100.00
1.00000,   0.000,   0.000,    63.00,    63.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95750, 1.12000, 0.88000, 1.07000, 0.93000,  17, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92200, 95209,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.95000E-03, 1.92950E-01,   100.00
1.00000,   0.000,   0.000,    63.00,    69.30,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95200, 1.06000, 0.88000, 1.07000, 0.93000,  13, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92200, 95209,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.95000E-03, 1.92950E-01,   100.00
1.00000,   0.000,   0.000,    63.00,    69.30,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.06000, 0.88000, 1.07000, 0.93000,  13, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92210, 95219, 99212,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'MVC_T1                                  ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 4.44000E-03, 1.89470E-01,   100.00, 1.19800E-02, 8.31600E-02,   100.00, 1.88800E-02, 3.17550E-01,   100.00,1.01970, -24.0827
1.00000, 150.000,   0.000,    58.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  95210, 1.06000, 0.94000, 1.05000, 0.95000,   9, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  31.500,   0.000,    58.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.50000, 1.05000, 0.50000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   4.600,   0.000,    21.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.50000, 1.05000, 0.50000,9999, 0, 0.00000, 0.00000,  0.000,   0
 92210, 95219, 99213,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'MVC_T2                                  ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 4.46000E-03, 1.89310E-01,   100.00, 1.20100E-02, 8.19700E-02,   100.00, 1.91900E-02, 3.16210E-01,   100.00,1.01968, -24.0827
1.00000, 150.000,   0.000,    58.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  95210, 1.06000, 0.94000, 1.05000, 0.95000,   9, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  31.500,   0.000,    58.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.50000, 1.05000, 0.50000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   4.600,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.50000, 1.05000, 0.90000,9999, 0, 0.00000, 0.00000,  0.000,   0
 92210, 95219, 99211,'1 ', 1, 1, 2, 2.55000E+04, 4.80000E-04,2,'MVC_T3_EMCO                             ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 6.31000E-03, 1.80660E-01,   100.00, 4.66000E-03, 1.33460E-01,   100.00, 1.09700E-02, 3.14000E-01,   100.00,1.02077, -23.8643
1.00000, 150.000,   0.000,    63.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  31.500,   0.000,    63.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  11.000,   0.000,    21.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
 92245, 98303,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.49000E-03, 9.09000E-03,   110.00
1.00000, 150.000,   0.000,   110.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   1.000
 92269, 95261,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.58000E-03, 1.75070E-01,   100.00
1.00000,   0.000,   0.000,    63.00,    69.00,    63.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95261, 1.06000, 0.94000, 1.03000, 1.00000,   9, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92269, 95262,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.58000E-03, 1.75070E-01,   100.00
1.00000,   0.000,   0.000,    63.00,    69.00,    63.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95262, 1.06000, 0.94000, 1.03000, 1.00000,   9, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92269, 99262,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.72000E-03, 5.93600E-02,   100.00
1.00000,   0.000,   0.000,   100.00,   110.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95263, 1.11390, 1.01920, 1.03000, 1.00000,  11, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92270, 95279,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.58115E-03, 1.75019E-01,   100.00
1.00000,   0.000,   0.000,    63.00,    69.30,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95279, 1.06000, 0.94000, 1.07000, 0.93000,   9, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92270, 99279,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.66485E-03, 2.11764E-01,   100.00
1.00000,   0.000,   0.000,    63.00,    69.30,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95279, 1.06000, 0.94000, 1.07000, 0.93000,   9, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92280, 94283, 95283,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'PIE_T1                                  ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 9.14100E-03, 2.28552E-01,   100.00, 2.72310E-02, 6.79952E-01,   100.00, 1.06900E-02, 2.68000E-01,   100.00,1.03351, -19.6802
1.00000, 150.000,   0.000,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95280, 1.10000, 0.85000, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
0.99524,  63.000,   0.000,    35.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,  94280, 1.10000, 0.99524, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000,   0.000,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.50000, 1.50000, 0.50000,9999, 0, 0.00000, 0.00000,  0.000,   0
 92280, 95281, 95231,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'PIE_T1A                                 ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 8.79900E-03, 2.42667E-01,   100.00, 7.67900E-03, 2.96957E-01,   100.00, 7.28000E-03, 5.55370E-01,   100.00,1.02275, -21.1610
1.00000, 150.000,   0.000,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  95280, 1.10000, 0.90000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,  0.000,   0
0.99524,  63.000,   0.000,    30.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1, -94280, 1.10000, 0.99524, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  31.500,   0.000,    32.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.50000, 1.50000, 0.50000,9999, 0, 0.00000, 0.00000,  0.000,   0
 92280, 94282, 95282,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'PIE_T2                                  ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 8.81800E-03, 2.46152E-01,   100.00, 7.69800E-03, 2.89682E-01,   100.00, 7.30000E-03, 5.58890E-01,   100.00,1.00885, -26.1358
1.00000, 150.000,   0.000,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  95280, 1.10000, 0.85000, 1.10000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
0.99524,  63.000,   0.000,    30.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1, -94280, 1.10000, 0.99524, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  31.500,   0.000,    32.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.50000, 1.50000, 0.50000,9999, 0, 0.00000, 0.00000,  0.000,   0
 92300, 99301,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.20000E-04,-3.00000E-03,   100.00
1.00000,   0.000,   0.000,   250.00,   325.00,   376.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.00000, 0.99990,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92300, 99302,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.20000E-04,-3.00000E-03,   100.00
1.00000,   0.000,   0.000,   250.00,   325.00,   375.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.00000, 0.99990,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92310, 96319,     0,'1 ', 1, 1, 2, 2.06360E+04, 6.30000E-04,2,'T3_EMCO13464                            ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.01000E-03, 2.98810E-01,    63.00
1.00000, 150.000,   0.000,    44.00,    63.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  96319, 1.15000, 0.85000, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  22.000
 92310, 96319,     0,'2 ', 1, 1, 2, 2.06360E+04, 6.30000E-04,2,'T4_EMCO13465                            ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.01000E-03, 2.98810E-01,    63.00
1.00000, 150.000,   0.000,    44.00,    63.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  96319, 1.15000, 0.85000, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  22.000
 92310, 95319, 98311,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'MVF_T1                                  ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 7.46000E-03, 1.62850E-01,   100.00, 9.14000E-03, 1.90730E-01,   100.00, 1.09600E-02, 1.92070E-01,   100.00,1.01500, -24.0792
1.01500, 150.000,   0.000,    63.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  95310, 1.06000, 0.94000, 1.05000, 0.95000,   9, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  31.500,   0.000,    63.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   6.000,   0.000,    21.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
 92310, 95319, 98310,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'MVF_T2                                  ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 7.62000E-03, 1.62680E-01,   100.00, 9.25000E-03, 1.90730E-01,   100.00, 1.12590E-02, 1.92530E-01,   100.00,1.02249, -24.0656
1.00000, 150.000,   0.000,    63.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  95310, 1.06000, 0.94000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  31.500,   0.000,    63.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   6.000,   0.000,    21.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
 92320, 96329,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.66000E-03, 2.19650E-01,   100.00
1.00000,   0.000,   0.000,    63.00,    69.30,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  96320, 1.06000, 0.88000, 1.07000, 0.93000,  13, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92320, 96329,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.70000E-03, 2.19020E-01,   100.00
1.00000,   0.000,   0.000,    63.00,    69.30,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  96320, 1.06000, 0.88000, 1.07000, 0.93000,  13, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92330, 95332,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.08000E-03, 1.92990E-01,   100.00
1.00000,   0.000,   0.000,    63.00,    69.30,    63.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95332, 1.06000, 0.88000, 1.03000, 1.00000,  13, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92330, 99331,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.20000E-03, 2.49700E-01,   100.00
1.00000,   0.000,   0.000,    50.00,    55.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95331, 1.05000, 0.95000, 1.03000, 1.00000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92330, 99332,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.20000E-03, 2.49700E-01,   100.00
1.00000,   0.000,   0.000,    50.00,    55.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95331, 1.05000, 0.95000, 1.03000, 1.00000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92340, 95349,     0,'1 ', 1, 1, 1, 4.30000E-04,-6.50000E-04,2,'MVK_T2                                  ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.71000E-03, 2.04090E-01,   100.00
1.01500, 150.000,   0.000,    63.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,      0, 1.06100, 0.87700, 1.05000, 0.95000,  13, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  31.500
 92340, 95349, 98340,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'MVK_T1                                  ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 4.48000E-03, 1.88040E-01,   100.00, 1.22600E-02, 8.20400E-02,   100.00, 1.90100E-02, 3.15700E-01,   100.00,0.98290, -25.0202
1.00000, 150.000,   0.000,    63.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  95340, 1.06000, 0.94000, 1.05000, 0.95000,   9, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  31.500,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.50000, 1.50000, 0.50000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   4.600,   0.000,    21.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.50000, 1.50000, 0.50000,9999, 0, 0.00000, 0.00000,  0.000,   0
 92370, 99370,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.20000E-03, 2.50540E-01,   100.00
1.00000,   0.000,   0.000,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92371, 96375,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.95000E-03, 2.06750E-01,   100.00
1.00000,   0.000,   0.000,    63.00,    69.30,    63.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  96371, 1.06000, 0.88000, 1.03000, 1.00000,  13, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92372, 96376,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.95000E-03, 2.06750E-01,   100.00
1.00000,   0.000,   0.000,    63.00,    69.30,    63.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  96372, 1.06000, 0.88000, 1.03000, 1.00000,  13, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92380, 94380, 95380,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'SOL_T1                                  ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 9.39300E-03, 2.40746E-01,   100.00, 9.52300E-03, 3.22666E-01,   100.00, 1.66300E-02, 6.12900E-01,   100.00,0.96584, -26.4689
1.01250, 150.000,   0.000,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  95380, 1.10000, 0.85000, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
0.99524,  63.000,   0.000,    30.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,  94380, 1.10000, 0.99524, 1.10000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  31.500,   0.000,    32.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.50000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000,   0
 92380, 94380, 95380,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'T2_EMCO_1371                            ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 9.88000E-03, 2.16860E-01,    40.00, 1.02500E-02, 2.93180E-01,    40.00, 9.99000E-03, 5.78680E-01,    40.00,0.96318, -26.5477
1.03750, 150.000,   0.000,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  95380, 1.10000, 0.85000, 1.10000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  63.000,   0.000,    30.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,  94380, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  31.500,   0.000,    32.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.50000, 1.50000, 0.50000,9999, 0, 0.00000, 0.00000,  0.000,   0
 92380, 94380, 95380,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'T3_EMCO13461                            ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 9.88000E-03, 2.16860E-01,    40.00, 1.02500E-02, 2.93180E-01,    40.00, 9.99000E-03, 5.53810E-01,    40.00,0.96474, -26.4281
1.05000, 150.000,   0.000,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  95380, 1.10000, 0.90000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  66.000,   0.000,    32.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  94380, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  31.500,   0.000,    32.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
 92400, 95409, 98401,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,3,'RIV_T1                                  ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 7.50000E-03, 2.23124E-01,   100.00, 3.52800E-02, 7.90880E-01,   100.00, 3.27800E-02, 4.82221E-01,   100.00,1.14958, -17.1560
0.90000, 150.000,   0.000,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  31.500,   0.000,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   9.674,   0.000,    13.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
 92400, 95409, 98402,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,3,'RIV_T2                                  ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 7.50000E-03, 2.23124E-01,   100.00, 3.52800E-02, 7.90880E-01,   100.00, 3.27800E-02, 4.82221E-01,   100.00,1.14958, -17.1560
0.90000, 150.000,   0.000,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  31.500,   0.000,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   9.674,   0.000,    13.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
 92401, 92402,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.19000E-03, 1.67600E-01,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  92402, 1.19500, 0.87500, 1.02470, 1.02450,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92410, 99419,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.55700E-02, 6.19054E-01,   100.00
1.00000,   0.000,   0.000,    15.00,    16.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95410, 1.11000, 0.88130, 1.07000, 0.93000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92410, 99419,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.54625E-02, 5.96753E-01,   100.00
1.00000,   0.000,   0.000,    15.00,    16.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95410, 1.11000, 0.88130, 1.07000, 0.93000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92410, 95431, 98410,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'TAC_T1                                  ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 7.27000E-03, 2.28140E-01,   100.00, 2.97000E-03, 9.51700E-02,   100.00, 1.02000E-02, 3.26550E-01,   100.00,1.02139, -19.1873
1.00000, 150.000,   0.000,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  95410, 1.07500, 0.85000, 1.05000, 0.95000,  19, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  31.500,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.50000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  13.800,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.50000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000,   0
 92420, 95429, 99425,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'VAL_T1                                  ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 4.22500E-02, 6.45960E-01,   100.00, 9.94000E-03, 2.23740E-01,   100.00, 3.91100E-02, 8.80120E-01,   100.00,0.99087, -15.4657
1.00000, 150.000,   0.000,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  92420, 1.12500, 0.87500, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  31.500,   0.000,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.50000, 1.50000, 0.50000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   1.000,   0.000,     5.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.50000, 1.50000, 0.50000,9999, 0, 0.00000, 0.00000,  0.000,   0
 92420, 95429, 99426,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'VAL_T2                                  ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 4.19700E-02, 6.32390E-01,   100.00, 9.94000E-03, 2.23730E-01,   100.00, 3.91100E-02, 8.80120E-01,   100.00,0.99078, -15.4847
1.00000, 150.000,   0.000,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  95420, 1.12500, 0.87500, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  31.500,   0.000,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.50000, 1.50000, 0.50000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   1.000,   0.000,     5.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.50000, 1.50000, 0.50000,9999, 0, 0.00000, 0.00000,  0.000,   0
 92430, 94430, 95430,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 2.60200E-02, 3.81320E-01,   100.00, 2.90200E-02, 1.61260E-01,   100.00, 3.02700E-02, 5.73200E-01,   100.00,0.97328, -20.9801
1.00000, 150.000,   0.000,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,  95430, 1.10000, 0.85000, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
0.99524,  63.000,   0.000,    19.10,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,  94430, 1.10000, 0.99524, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  31.500,   0.000,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.50000, 1.50000, 0.50000,9999, 0, 0.00000, 0.00000,  0.000,   0
 92430, 94430, 95430,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'TYT_T2                                  ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 2.47600E-02, 3.78110E-01,   100.00, 2.86200E-02, 1.63060E-01,   100.00, 2.97900E-02, 5.78230E-01,   100.00,0.97329, -20.9987
1.00000, 150.000,   0.000,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  95430, 1.10000, 0.85000, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
0.99524,  63.000,   0.000,    19.10,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,  94430, 1.10000, 0.99524, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  31.500,   0.000,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.50000, 1.50000, 0.50000,9999, 0, 0.00000, 0.00000,  0.000,   0
 92430, 94430, 95430,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'TYT_T3_MEIDE                            ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 2.60690E-02, 3.81319E-01,   100.00, 2.90180E-02, 1.61259E-01,   100.00, 3.02710E-02, 5.73200E-01,   100.00,0.96812, -21.0185
1.00000, 150.000,   0.000,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  95430, 1.10000, 0.85000, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  63.000,   0.000,    19.10,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,  94430, 1.10000, 0.90000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  31.500,   0.000,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.50000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000,   0
 92440, 99448,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.00000E-03, 2.56100E-01,   100.00
1.00000,   0.000,   0.000,    40.00,    44.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  99449, 1.12500, 0.87500, 1.07000, 0.93000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92440, 99449,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.36600E-02, 3.96630E-01,   100.00
1.00000,   0.000,   0.000,    25.00,    27.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  99449, 1.10000, 0.85000, 1.07000, 0.93000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92450, 99458,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'MIRON 29076                             ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.33627E-03, 4.43682E-01,   100.00
1.00000,   0.000,   0.000,    25.00,    27.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95450, 1.10000, 0.85000, 1.10000, 0.85000,  23, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92450, 99459,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.34000E-03, 4.43680E-01,   100.00
1.00000,   0.000,   0.000,    25.00,    27.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95450, 1.12500, 0.87500, 1.07000, 0.93000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92470, 98470,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.10670E-01, 1.55333E+00,   100.00
1.00000,   0.000,   0.000,     9.00,     9.90,     9.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  98470, 1.12500, 0.87500, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92480, 99480,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-3.40000E-04,-5.82000E-03,   100.00
1.00000,   0.000,   0.000,   250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.90000, 1.50000, 0.90000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92500, 99500,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.10000E-04,-8.60000E-03,   100.00
1.07333,   0.000,   0.000,   200.00,   260.00,  9999.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92520, 95523, 99520,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'FLO_T2_TOSH1                            ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 7.43500E-03, 2.25628E-01,    40.00, 3.14300E-03, 1.00576E-01,    40.00, 1.07170E-02, 3.42958E-01,    40.00,1.02422, -18.8618
1.00000, 150.000,   0.000,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  31.500,   0.000,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   1.000,   0.000,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
 92520, 95522, 99521,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'FLO_T2_TOSH2                            ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 7.13100E-03, 2.29889E-01,    40.00, 2.94600E-03, 9.42580E-02,    40.00, 1.01910E-02, 3.26124E-01,    40.00,1.03144, -19.4786
1.00000, 150.000,   0.000,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  31.500,   0.000,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   1.000,   0.000,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
 92524, 94812, 95812,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'CSA_T1                                  ',1, 904,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 9.71000E-03, 2.18300E-01,   100.00, 1.01400E-02, 2.91110E-01,   100.00, 9.98100E-03, 5.52400E-01,   100.00,1.03500, -16.3005
1.00000,   0.000,   0.000,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,      0, 1.12500, 0.87500, 1.03000, 0.99000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  66.000,   0.000,    32.00,    32.00,    32.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.03000, 0.99000, 335, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  31.500,   0.000,    32.00,    32.00,    32.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
 92524, 94812, 95812,'2 ', 1, 1, 1, 8.80000E-04,-1.09000E-03,2,'CSA_T2                                  ',1, 904,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 9.71000E-03, 2.18300E-01,   100.00, 1.01400E-02, 2.91110E-01,   100.00, 9.98100E-03, 5.52400E-01,   100.00,1.03500, -16.3005
1.00000, 150.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.12500, 0.87500, 1.03000, 0.99000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  66.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  31.500,   0.000,    32.00,    32.00,    32.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
 92530, 95539, 98531,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 1.36000E-02, 3.52940E-01,   100.00, 4.85000E-03, 1.33280E-01,   100.00, 1.79300E-02, 4.92980E-01,   100.00,0.99825, -14.5463
1.00000, 150.000,   0.000,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  95530, 1.12500, 0.87500, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  31.500,   0.000,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  13.800,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
 92530, 95539, 98532,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'DUR_T1                                  ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 1.36000E-02, 3.52940E-01,   100.00, 4.85000E-03, 1.33280E-01,   100.00, 1.79300E-02, 4.92980E-01,   100.00,0.99825, -14.5463
1.00000, 150.000,   0.000,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  95530, 1.12500, 0.87500, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  31.500,   0.000,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.50000, 1.50000, 0.50000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  13.800,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.50000, 1.50000, 0.50000,9999, 0, 0.00000, 0.00000,  0.000,   0
 92540, 95540,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.07500E-02, 6.00000E-01,   100.00
1.00000,   0.000,   0.000,    15.00,    16.50,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95540, 1.11000, 0.88000, 1.03000, 1.00000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92540, 98541,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.45000E-03, 3.84500E-01,   100.00
1.00000,   0.000,   0.000,    40.00,    44.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.15500, 1.04500, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92540, 98542,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.45000E-03, 3.84500E-01,   100.00
1.00000,   0.000,   0.000,    40.00,    44.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.15500, 1.04500, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92540, 98543,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.45000E-03, 3.84500E-01,   100.00
1.00000,   0.000,   0.000,    40.00,    44.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.15500, 1.04500, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92540, 98544,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.45000E-03, 3.84500E-01,   100.00
1.00000,   0.000,   0.000,    40.00,    44.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.15500, 1.04500, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92550, 98551,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.44000E-03, 3.79940E-01,   100.00
1.00000,   0.000,   0.000,    36.00,    40.00,    36.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.15500, 1.04500, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92550, 98552,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.44000E-03, 3.79940E-01,   100.00
1.00000,   0.000,   0.000,    36.00,    40.00,    36.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.15500, 1.04500, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92550, 98553,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.21000E-02, 3.50900E-01,   100.00
1.00000,   0.000,   0.000,    36.00,    40.00,    36.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.15500, 1.04500, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92580, 99588,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.00000E-03, 2.55900E-01,   100.00
1.00000,   0.000,   0.000,    40.00,    44.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95580, 1.10000, 0.85000, 1.07000, 0.93000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92580, 99589,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.00000E-03, 2.57100E-01,   100.00
1.00000,   0.000,   0.000,    40.00,    44.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95580, 1.10000, 0.85000, 1.07000, 0.93000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92590, 95599, 98590,'1 ', 1, 1, 1, 1.30000E-04,-5.40000E-04,2,'TRI_T1                                  ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 1.52000E-02, 3.69210E-01,   100.00, 2.97000E-02, 1.65000E-01,   100.00, 3.06000E-02, 5.94400E-01,   100.00,1.01501, -13.9694
1.00000, 150.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  95590, 1.12500, 0.87500, 1.03000, 0.99000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  31.500,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  11.000,   0.000,     8.30,     8.30,     8.30,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.00000, 0.50000, 1.00000, 0.50000,9999, 0, 0.00000, 0.00000,  0.000,   0
 92590, 95599, 98591,'1 ', 1, 3, 2, 1.67300E+04, 9.81000E-03,2,'TRI_T2                                  ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 9.18670E+04, 8.83000E-02,    25.00, 1.98210E+04, 1.01000E-02,     8.33, 2.04170E+04, 3.91000E-02,     8.33,1.01638, -13.8600
1.00000, 150.000,   0.000,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  31.500,   0.000,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  13.800,   0.000,     8.30,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
 92600, 99608,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.37200E-02, 3.63930E-01,   100.00
1.00000,   0.000,   0.000,    25.00,    27.50,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95600, 1.12500, 0.87500, 1.02857, 0.99682,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92600, 99609,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.36700E-02, 3.63580E-01,   100.00
1.00000,   0.000,   0.000,    25.00,    27.50,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95600, 1.04000, 0.92000, 1.02857, 0.99682,  11, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92610, 94610, 95610,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'ROS_T1                                  ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 8.81800E-03, 2.46157E-01,   100.00, 7.69800E-03, 2.89767E-01,   100.00, 7.30000E-03, 5.58890E-01,   100.00,1.00607, -21.5809
1.00000, 150.000,   0.000,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  95610, 1.10000, 0.85000, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
0.99524,  63.000,   0.000,    30.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,  94610, 1.10000, 0.99524, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  31.500,   0.000,    32.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.50000, 1.50000, 0.50000,9999, 0, 0.00000, 0.00000,  0.000,   0
 92610, 94610, 95610,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'ROS_T2                                  ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 9.53100E-03, 2.29821E-01,   100.00, 1.44710E-02, 3.21261E-01,   100.00, 1.66000E-02, 6.21340E-01,   100.00,1.00489, -21.8654
1.00000, 150.000,   0.000,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,  95610, 1.10000, 0.85000, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
0.99524,  63.000,   0.000,    30.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  94610, 1.10000, 0.99524, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  31.500,   0.000,    32.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.50000, 1.50000, 0.50000,9999, 0, 0.00000, 0.00000,  0.000,   0
 92620, 99628,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.35300E-02, 3.57100E-01,   100.00
1.00000,   0.000,   0.000,    25.00,    27.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95620, 1.12500, 0.87500, 1.07000, 0.93000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92620, 99629,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.34500E-02, 3.62370E-01,   100.00
1.00000,   0.000,   0.000,    25.00,    27.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95620, 1.12500, 0.87500, 1.07000, 0.93000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92630, 95639, 98631,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'SVA_T1                                  ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 1.54300E-02, 3.53980E-01,   100.00, 3.01000E-02, 1.24100E-01,   100.00, 3.13330E-02, 4.70150E-01,   100.00,0.99538, -24.3896
1.00000, 150.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  95630, 1.12500, 0.87500, 1.03000, 0.99000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  31.500,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  13.800,   0.000,     8.30,     8.30,     8.30,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
 92630, 95639, 98632,'1 ', 1, 1, 1, 1.80000E-04,-3.60000E-04,2,'SVA_T2                                  ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 1.54300E-02, 3.53980E-01,    25.00, 3.01000E-02, 1.24100E-01,     8.33, 3.13330E-02, 4.70150E-01,     8.33,0.99522, -24.3758
1.01250, 150.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  95630, 1.12500, 0.87500, 1.03000, 0.99000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  31.500,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.50000, 1.50000, 0.50000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  13.800,   0.000,     8.30,     8.30,     8.30,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.50000, 1.50000, 0.50000,9999, 0, 0.00000, 0.00000,  0.000,   0
 92640, 99648,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.61000E-03, 2.45550E-01,   100.00
1.00000,   0.000,   0.000,    40.00,    44.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95640, 1.06250, 0.85000, 1.06000, 0.93000,  18, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92640, 99649,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.17000E-03, 2.42840E-01,   100.00
1.00000,   0.000,   0.000,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95640, 1.06250, 0.85000, 1.06000, 0.93000,  18, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92650, 99658,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.38500E-02, 3.62360E-01,   100.00
1.00000,   0.000,   0.000,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95650, 1.12500, 0.87500, 1.07000, 0.93000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92650, 99659,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.36900E-02, 3.64390E-01,   100.00
1.00000,   0.000,   0.000,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95650, 1.12500, 0.87500, 1.07000, 0.93000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92670, 94670, 95670,'1 ', 1, 1, 1, 8.80000E-04,-1.09000E-03,2,'ACO_T1                                  ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 9.71000E-03, 2.18300E-01,   100.00, 1.01400E-02, 2.91110E-01,   100.00, 9.98100E-03, 5.52400E-01,   100.00,1.02081, -20.2594
1.00000, 150.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  92670, 1.12500, 0.87500, 1.03000, 0.99000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  63.000,   0.000,    32.00,    32.00,    32.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.03000, 0.99000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000,   0.000,    32.00,    32.00,    32.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
 92670, 94670, 95670,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'ACO_T2                                  ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 9.71000E-03, 2.18300E-01,   100.00, 1.01400E-02, 2.91110E-01,   100.00, 9.98100E-03, 5.52400E-01,   100.00,1.02081, -20.2594
1.00000, 150.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  92670, 1.12500, 0.87500, 1.03000, 0.99000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000,   0.000,    32.00,    32.00,    32.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000,   0.000,    32.00,    32.00,    32.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
 92670, 95678, 98672,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'OSE_T1                                  ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 3.20000E-02, 6.00480E-01,   100.00, 9.60000E-03, 2.16040E-01,   100.00, 3.71330E-02, 8.35500E-01,   100.00,1.02094, -20.0066
1.00000, 150.000,   0.000,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  95672, 1.12500, 0.87500, 1.05000, 0.96000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  31.500,   0.000,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000,   0.000,     5.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
 92670, 95678, 98673,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'OSE_T2                                  ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 3.20000E-02, 6.00480E-01,   100.00, 9.60000E-03, 2.16040E-01,   100.00, 3.71330E-02, 8.35500E-01,   100.00,1.02094, -20.0066
1.00000, 150.000,   0.000,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  95672, 1.12500, 0.87500, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  31.500,   0.000,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000,   0.000,     5.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
 92682, 97680,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.56700E-02, 1.11330E+00,   100.00
1.00000,   0.000,   0.000,     9.00,    10.00,     9.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  97680, 1.10000, 0.90000, 1.01587, 0.98400,   9, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92690, 95690,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.30610E-01, 1.91635E+00,   100.00
1.00000,   0.000,   0.000,     5.00,     5.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95690, 1.13533, 0.83800, 1.07000, 0.93000,  24, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92700, 99701,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.20000E-04,-3.00000E-03,   100.00
1.00000,   0.000,   0.000,   250.00,   325.00,   376.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.00000, 0.99990,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92700, 99709,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.01600E-02, 6.18080E-01,   100.00
1.00000,   0.000,   0.000,    15.00,    16.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95709, 1.10000, 0.85000, 1.07000, 0.93000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92710, 99718,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.80000E-03, 2.54510E-01,   100.00
1.00000,   0.000,   0.000,    40.00,    44.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  99719, 1.12500, 0.87500, 1.07000, 0.93000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92710, 99719,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.20000E-03, 2.56690E-01,   100.00
1.00000,   0.000,   0.000,    40.00,    44.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  99719, 1.12500, 0.87500, 1.07000, 0.93000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92720, 95729, 98722,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'PAZ_T1                                  ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 1.36000E-02, 3.56950E-01,   100.00, 4.91000E-03, 1.34790E-01,   100.00, 1.81300E-02, 4.98560E-01,   100.00,0.95903, -26.8822
1.01250, 150.000,   0.000,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  95720, 1.12500, 0.87500, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  31.500,   0.000,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.50000, 1.50000, 0.50000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  13.800,   0.000,     8.30,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.50000, 1.50000, 0.50000,9999, 0, 0.00000, 0.00000,  0.000,   0
 92720, 95729, 98721,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'PAZ_T2                                  ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 1.40000E-02, 3.56120E-01,   100.00, 4.70000E-03, 1.29230E-01,   100.00, 1.79000E-02, 4.92030E-01,   100.00,0.95906, -26.8822
1.01250, 150.000,   0.000,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  95720, 1.12500, 0.87500, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  31.500,   0.000,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.50000, 1.50000, 0.50000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  13.800,   0.000,     8.30,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.50000, 1.50000, 0.50000,9999, 0, 0.00000, 0.00000,  0.000,   0
 92730, 95739,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'MAL_T2                                  ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.69000E-03, 2.04570E-01,   100.00
1.03034,   0.000,   0.000,    63.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  95730, 1.06100, 0.87700, 1.05000, 0.95000,  13, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92730, 95739,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'MAL_T1                                  ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.69000E-03, 2.04570E-01,   100.00
0.98434,   0.000,   0.000,    63.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  95730, 1.06100, 0.87700, 1.05000, 0.95000,  13, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92750, 95759,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'PES 320080                              ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.64000E-03, 1.95500E-01,   100.00
1.00000,   0.000,   0.000,    63.00,    63.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95750, 1.12000, 0.88000, 1.07000, 0.93000,  17, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92750, 95759,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'PES 320079                              ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.68000E-03, 1.96770E-01,   100.00
1.00000,   0.000,   0.000,    63.00,    63.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95750, 1.12000, 0.88000, 1.07000, 0.93000,  17, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92760, 94760, 95760,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 1.33550E-02, 4.14035E-01,   100.00, 4.58550E-02, 1.34847E+00,   100.00, 4.00000E-02, 8.79090E-01,   100.00,1.02149, -23.0631
1.00000, 150.000,   0.000,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  95760, 1.10000, 0.90000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  63.000,   0.000,    19.10,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,  94760, 1.10000, 0.90000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  31.500,   0.000,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.50000, 1.50000, 0.50000,9999, 0, 0.00000, 0.00000,  0.000,   0
 92760, 94760, 95760,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'ROC_T2                                  ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 1.33550E-02, 4.14035E-01,   100.00, 4.58550E-02, 1.34847E+00,   100.00, 4.00000E-02, 8.79090E-01,   100.00,1.02149, -23.0631
1.00000, 150.000,   0.000,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  95760, 1.10000, 0.90000, 1.05000, 0.85000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  63.000,   0.000,    19.10,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,  94760, 1.10000, 0.90000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  31.500,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.50000, 1.50000, 0.50000,9999, 0, 0.00000, 0.00000,  0.000,   0
 92760, 94760, 95760,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'ROC_T3                                  ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 1.33550E-02, 4.14035E-01,   100.00, 4.58550E-02, 1.34847E+00,   100.00, 4.00000E-02, 8.79090E-01,   100.00,1.02149, -23.0631
1.00000, 150.000,   0.000,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  95760, 1.10000, 0.90000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  94760, 1.10000, 0.90000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  31.500,   0.000,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
 92770, 94770, 95770,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'PAN_T1                                  ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 9.60100E-03, 2.36578E-01,   100.00, 1.43310E-02, 3.21768E-01,   100.00, 1.65300E-02, 6.10410E-01,   100.00,1.00146, -24.1244
1.00000, 150.000,   0.000,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  95770, 1.10000, 0.85000, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
0.99524,  63.000,   0.000,    30.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,  94770, 1.10000, 0.99524, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  31.500,   0.000,    32.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.50000, 1.50000, 0.50000,9999, 0, 0.00000, 0.00000,  0.000,   0
 92770, 94770, 95770,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'PAN_T2                                  ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 9.69200E-03, 2.36725E-01,   100.00, 1.43920E-02, 3.17845E-01,   100.00, 1.67000E-02, 6.10080E-01,   100.00,1.00149, -24.1218
1.00000, 150.000,   0.000,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  95770, 1.10000, 0.85000, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
0.99524,  63.000,   0.000,    30.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,  94770, 1.10000, 0.99524, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  31.500,   0.000,    32.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.50000, 1.50000, 0.50000,9999, 0, 0.00000, 0.00000,  0.000,   0
 92770, 94770, 95770,'3 ', 1, 3, 2, 2.01560E+04, 7.10000E-02,2,'T3_EMCO13460                            ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 9.95400E+04, 8.68750E-02,    40.00, 1.03490E+05, 1.16375E-01,    40.00, 1.01410E+05, 2.20750E-01,    40.00,0.99580, -24.1305
1.00000, 150.000,   0.000,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.85000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  66.000,   0.000,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  31.500,   0.000,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
 92820, 95821,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'T1                                      ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.68000E-03, 1.96770E-01,   100.00
1.00000,   0.000,   0.000,    63.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  95821, 1.12000, 0.88000, 1.05000, 0.95000,  17, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92820, 95821,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.64000E-03, 1.95500E-01,   100.00
1.00000,   0.000,   0.000,    63.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  95821, 1.12000, 0.88000, 1.05000, 0.95000,  17, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92850, 95851,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'SUA 150 T2                              ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.69000E-03, 2.04570E-01,   100.00
0.98500,   0.000,   0.000,    63.00,    63.00,    69.30,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  95851, 1.12000, 0.88000, 1.05000, 0.95000,  17, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92850, 95851,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'SUA 150 T1                              ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.69000E-03, 2.04570E-01,   100.00
1.00000,   0.000,   0.000,    63.00,    63.00,    69.30,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  95851, 1.12000, 0.88000, 1.05000, 0.95000,  17, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92870, 97871,     0,'1 ', 1, 3, 1, 0.00000E+00, 0.00000E+00,2,'561TA01                                 ',1, 909,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
 7.20000E+05, 1.50000E-01,   215.00
0.95000, 150.000,  30.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  92870, 1.05000, 0.95000, 1.02000, 0.98000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  15.750
 92870, 97872,     0,'1 ', 1, 3, 1, 0.00000E+00, 0.00000E+00,2,'561TA02                                 ',1, 909,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
 7.20000E+05, 1.50000E-01,   215.00
0.95000, 150.000,  30.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  92870, 1.05000, 0.95000, 1.02000, 0.98000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  15.750
 92940, 95940,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.11700E-02, 6.22550E-01,   100.00
1.00000,   0.000,   0.000,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95940, 1.13520, 0.83773, 1.05000, 0.95000,  24, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92940, 95940,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.11300E-02, 6.21890E-01,   100.00
1.00000,   0.000,   0.000,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95940, 1.13520, 0.83773, 1.05000, 0.95000,  24, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95960, 92960,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 908,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.60000E-01,    60.00
1.00000,   0.000,   0.000,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.16000, 0.84000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95960, 92960,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 908,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.60000E-01,    60.00
1.00000,   0.000,   0.000,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.16000, 0.84000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 94370, 99370,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.19000E-03,-7.17000E-03,   100.00
1.00000,   0.000,   0.000,    30.60,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 94440, 98761,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 7.21900E-01,   100.00
1.00000,   0.000,   0.000,    10.50,    10.50,    10.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 94440, 99448,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.78000E-03,-2.32200E-02,   100.00
1.00000,   0.000,   0.000,    32.00,    35.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 94440, 99449,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.36800E-02,-1.68800E-02,   100.00
1.00000,   0.000,   0.000,    20.00,    22.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 94450, 99458,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.39377E-03,-3.86783E-02,   100.00
1.00000,   0.000,   0.000,    20.00,    22.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  94450, 1.27050, 1.14950, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 94450, 99459,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.39000E-03,-3.86800E-02,   100.00
1.00000,   0.000,   0.000,    20.00,    22.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 94580, 99588,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.78000E-03,-2.34600E-02,   100.00
1.00000,   0.000,   0.000,    32.00,    35.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.15500, 1.04500, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 94580, 99589,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.78000E-03,-2.39400E-02,   100.00
1.00000,   0.000,   0.000,    32.00,    35.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.15500, 1.04500, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98612, 94610,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 7.21900E-01,   100.00
1.00000,   0.000,   0.000,    30.00,    10.50,    10.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 94710, 99718,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.00000E-03,-1.98300E-02,   100.00
1.00000,   0.000,   0.000,    32.00,    35.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 94710, 99719,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.00000E-03,-2.34700E-02,   100.00
1.00000,   0.000,   0.000,    32.00,    35.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 97760, 94760,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00700E-01, 1.20070E+00,   100.00
1.00000,   0.000,   0.000,     6.00,     7.80,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 94820, 99828,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.04100E-02, 5.62230E-01,   100.00
1.00000,   0.000,   0.000,    15.00,    16.50,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95829, 1.23750, 0.96250, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 94820, 99829,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.95900E-02, 5.67530E-01,   100.00
1.00000,   0.000,   0.000,    15.00,    16.50,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95829, 1.23750, 0.96250, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95020, 98021,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 7.21900E-01,   100.00
1.00000,   0.000,   0.000,    10.50,    10.50,    10.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98022, 95020,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 7.21900E-01,   100.00
1.00000,   0.000,   0.000,    25.00,    10.50,    10.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 99029, 95020,     0,'H ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.99900E+03, 9.99900E+03,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95036, 95030,     0,'1 ', 1, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.30000E-03, 7.91000E-02,     7.00
1.00000,   0.000,   0.000,     7.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.51000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98030, 95030,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 7.21900E-01,   100.00
1.00000,   0.000,   0.000,    25.00,    10.50,    10.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98040, 95040,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 7.21900E-01,   100.00
1.00000,   0.000,   0.000,    25.00,    10.50,    10.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98047, 95042,     0,'1 ', 1, 3, 2, 9.75000E+04, 5.00000E-03,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.45000E+05, 1.05000E-01,    58.75
1.00000,   0.000,   0.000,    58.75,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 99059, 95050,     0,'H ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.99900E+03, 9.99900E+03,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95051, 98051,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.88000E-03, 2.00000E-01,   100.00
1.00000,   0.000,   0.000,    85.00,     0.00,    85.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95051, 98052,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.88000E-03, 2.00000E-01,   100.00
1.00000,   0.000,   0.000,    85.00,     0.00,    85.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95060, 98063,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 7.21900E-01,   100.00
1.00000,   0.000,   0.000,    25.00,    10.50,    10.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95062, 98061,     0,'1 ', 1, 2, 2, 1.48960E+05, 6.00000E-03,2,'                                        ',1, 904,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.01000E-02, 8.56000E-02,    66.50
1.00000,  31.500,   0.000,    73.50,    73.50,    73.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.690
 98074, 95070,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.66667E+00,   100.00
1.00000,   0.000,   0.000,     3.00,     3.90,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98075, 95070,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 7.21900E-01,   100.00
1.00000,   0.000,   0.000,    25.00,    10.50,    10.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95080, 99080,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.23000E-03, 1.19370E-01,   100.00
1.00000,   0.000,   0.000,    60.00,    66.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95091, 97018,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 904,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.70000E-03, 1.88625E-01,   100.00
1.00000,   0.000,   0.000,    80.00,    80.00,    80.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98093, 95092,     0,'1 ', 1, 3, 2, 9.75000E+04, 5.00000E-03,2,'                                        ',1, 904,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.45000E+05, 1.05000E-01,    75.00
1.00000,   0.000,   0.000,    75.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95109, 99103,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.30000E-03, 2.19000E-02,   100.00
1.00000,   0.000,   0.000,    15.00,    17.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95209, 95200,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-04, 1.00000E-04,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95263, 99262,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.57000E-03, 5.29200E-02,   100.00
1.00000,   0.000,   0.000,   100.00,   110.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.15500, 1.01000, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95279, 99279,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-1.19125E-03,-2.30873E-02,   100.00
1.00000,   0.000,   0.000,    63.00,    69.30,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95280, 99289,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.99900E+03, 9.99900E+03,   100.00
1.00000,  31.500,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.15500, 1.04500, 1.50000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   1.000
 95301, 99301,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-1.00000E-04, 5.28200E-02,   100.00
1.00000,   0.000,   0.000,    90.00,   117.00,    90.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95301, 99301,     0,'H ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.99900E+03, 9.99900E+03,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95302, 99302,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-1.00000E-04, 5.28200E-02,   100.00
1.00000,   0.000,   0.000,    90.00,   117.00,    90.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95302, 99302,     0,'H ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.99900E+03, 9.99900E+03,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95320, 98320,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.68600E-02, 5.21710E-01,   100.00
1.00000,   0.000,   0.000,    17.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  98320, 1.50000, 0.95000, 1.50000, 0.95000,  23, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95331, 99331,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.20000E-03,-1.86000E-02,   100.00
1.00000,   0.000,   0.000,    50.00,    55.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.00000, 1.00000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95331, 99332,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.20000E-03,-1.86000E-02,   100.00
1.00000,   0.000,   0.000,    50.00,    55.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.00000, 1.00000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95370, 99370,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.09000E-03, 3.01250E-01,   100.00
1.00000,   0.000,   0.000,    32.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 97003, 95371,     0,'1 ', 1, 1, 2, 0.00000E+00, 1.00000E-02,2,'TP-F                                    ',1, 904,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.99769E-01,    50.00
1.00000,   0.000,   0.000,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0, 1.10000, 0.90000, 1.00000, 0.99000,  17, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95372, 98372,     0,'1 ', 1, 2, 2, 0.00000E+00, 9.99999E-03,2,'TP11                                    ',1, 904,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.00000E-03, 9.00000E-02,    49.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.00000, 1.00000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95380, 99389,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'SOL_ZIG_ZAG                             ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.99990E+03, 9.99990E+03,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98403, 95400,     0,'1 ', 1, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 9.64000E-02,     7.50
1.00000,  13.800,   0.000,     7.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  31.500
 98404, 95400,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 5.42000E-01,   100.00
1.00000,   0.000,   0.000,    15.00,    19.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98409, 95410,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.96000E-02, 6.21600E-01,   100.00
1.00000,   0.000,   0.000,    12.50,    16.25,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98412, 95410,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.00000E-02, 5.54000E-01,   100.00
1.00000,   0.000,   0.000,    10.00,    13.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98411, 95412,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'T2                                      ',1, 904,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.34746E-03, 3.72831E-02,   100.00
1.00000,   0.000,   0.000,   162.30,   162.30,   162.30,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95412, 1.10000, 0.90000, 1.05000, 1.01000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 97030, 95421,     0,'1 ', 1, 3, 2, 8.00000E+04, 8.00000E-04,2,'                                        ',1, 904,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.20000E+05, 1.26000E-01,   126.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  95421, 1.12000, 0.88000, 1.01500, 0.98500,  17, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95422, 98421,     0,'1 ', 1, 3, 2, 1.36500E+05, 8.00000E-03,2,'                                        ',1, 904,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.71500E+05, 1.11000E-01,    82.25
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95440, 99448,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.60000E-03, 3.22580E-01,   100.00
1.00000,   0.000,   0.000,    32.00,    35.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95440, 99449,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.66100E-02, 1.76570E-01,   100.00
1.00000,   0.000,   0.000,    10.00,    11.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95440, 99449,     0,'H ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.99990E+03, 9.99990E+03,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95450, 99458,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.47656E-03, 4.76792E-01,   100.00
1.00000,   0.000,   0.000,    20.00,    22.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95450, 99459,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.48000E-03, 4.76790E-01,   100.00
1.00000,   0.000,   0.000,    20.00,    22.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95450, 99459,     0,'H ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.99990E+03, 9.99990E+03,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95480, 99480,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.82000E-03, 7.95800E-02,   100.00
1.00000,   0.000,   0.000,    90.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.90000, 1.50000, 0.90000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95490, 98490,     0,'1 ', 1, 2, 1, 0.00000E+00, 0.00000E+00,2,'SUT WTG EQ                              ',1, 904,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.25830E-03, 5.92812E-02,    54.00
1.00000,  31.500,   0.000,    54.00,    54.00,    54.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.660
 97023, 95491,     0,'EQ', 1, 2, 1, 3.40000E-04,-2.36212E-04,2,'MAIN TRF                                ',1, 904,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.65000E-03, 1.13741E-01,    60.00
1.00000, 150.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.16500, 0.83500, 1.10000, 0.90000,  23, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  31.500
 95500, 99500,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.10000E-03, 4.25000E-02,   100.00
1.00000,   0.000,   0.000,    70.00,    91.00,    70.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 97040, 95524,     0,'2 ', 1, 3, 2, 2.60000E+04, 1.00000E-02,2,'TP-F _1                                 ',1, 904,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.86000E+05, 1.10000E-01,    50.00
1.05000, 150.000,   0.000,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  95524, 1.10000, 0.90000, 1.01000, 0.99000,  17, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  31.500
 95525, 98524,     0,'1 ', 1, 1, 2, 2.80000E+03, 1.00000E-02,2,'TP9                                     ',1, 904,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.88700E-02, 1.05820E-01,     2.70
1.00000,  31.500,   0.000,     2.70,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.00000, 1.00000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.660
 97010, 95526,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'MTF                                     ',1, 904,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.48286E-03, 1.37527E-01,    63.00
1.00000,   0.000,   0.000,    63.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  17, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95527, 98525,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 904,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.00000E-03, 9.00000E-02,    56.25
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98581, 95580,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 7.21900E-01,   100.00
1.00000,   0.000,   0.000,    15.00,    10.50,    10.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98582, 95580,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 7.21900E-01,   100.00
1.00000,   0.000,   0.000,    15.00,    10.50,    10.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95580, 99588,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.60000E-03, 3.22780E-01,   100.00
1.00000,   0.000,   0.000,    32.00,    35.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95580, 99589,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.60000E-03, 3.25980E-01,   100.00
1.00000,   0.000,   0.000,    32.00,    35.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95580, 99589,     0,'H ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.99990E+03, 9.99990E+03,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95591, 98593,     0,'1 ', 1, 3, 2, 1.36500E+05, 5.00000E-03,2,'                                        ',1, 904,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.71500E+05, 8.50000E-02,    82.25
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95592, 98592,     0,'1 ', 1, 2, 2, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 904,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.00000E-03, 9.00000E-02,    56.52
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 97005, 95593,     0,'1 ', 1, 2, 2, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 904,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.80000E-03, 1.15000E-01,    60.00
1.01250, 150.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,      0, 1.12500, 0.87500, 1.01000, 0.99000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  31.500
 97020, 95594,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 904,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 2.29170E-01,    60.00
1.00000,   0.000,   0.000,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,      0, 1.10000, 0.90000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95595, 98594,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 904,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.70210E-01,    58.75
1.00000,   0.000,   0.000,    58.80,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 97022, 95596,     0,'1 ', 1, 3, 2, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 904,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.00900E-01,    55.00
1.00000,   0.000,   0.000,    55.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,      0, 1.10000, 0.90000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95597, 98595,     0,'1 ', 1, 3, 2, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 904,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.90900E-01,    58.75
1.00000,   0.000,   0.000,    58.80,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 97032, 95598,     0,'1 ', 1, 3, 2, 8.00000E+04, 2.00000E-03,1,'                                        ',1, 904,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.20000E+05, 1.25000E-01,   126.00
1.03000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  95598, 1.10000, 0.90000, 1.01000, 0.99000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95609, 99608,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.80000E-04,-5.41000E-03,   100.00
1.00000,   0.000,   0.000,    25.00,    27.50,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95609, 99609,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.30000E-04,-3.45000E-03,   100.00
1.00000,   0.000,   0.000,    25.00,    27.50,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98613, 95610,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 7.21900E-01,   100.00
1.00000,   0.000,   0.000,    30.00,    10.50,    10.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95611, 97000,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 904,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.70000E-03, 1.88625E-01,   100.00
1.00000,   0.000,   0.000,    80.00,    80.00,    80.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98611, 95612,     0,'1 ', 1, 3, 2, 9.75000E+04, 5.00000E-03,2,'                                        ',1, 904,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.45000E+05, 1.05000E-01,    75.00
1.00000,   0.000,   0.000,    75.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98620, 95620,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 7.21900E-01,   100.00
1.00000,   0.000,   0.000,    30.00,    10.50,    10.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95629, 99628,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.70000E-04,-2.18000E-03,   100.00
1.00000,   0.000,   0.000,    25.00,    27.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95629, 99629,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.50000E-04,-3.43000E-03,   100.00
1.00000,   0.000,   0.000,    25.00,    27.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98640, 95640,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 7.21900E-01,   100.00
1.00000,   0.000,   0.000,    25.00,    10.50,    10.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95649, 99648,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.39000E-03,-1.41400E-02,   100.00
1.00000,   0.000,   0.000,    40.00,    44.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95649, 99649,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.83000E-03,-1.34400E-02,   100.00
1.00000,   0.000,   0.000,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95659, 99658,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.50000E-04,-3.45000E-03,   100.00
1.00000,   0.000,   0.000,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95659, 99659,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.10000E-04,-3.46000E-03,   100.00
1.00000,   0.000,   0.000,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95670, 99679,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'ACO_ZZ01                                ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.99900E+03, 9.99900E+03,   100.00
1.00000,  31.500,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   1.000
 95670, 99679,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'ACO_ZZ02                                ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.99900E+03, 9.99900E+03,   100.00
1.00000,  31.500,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   1.000
 95701, 99701,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-1.00000E-04, 5.28200E-02,   100.00
1.00000,   0.000,   0.000,    90.00,   117.00,    90.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95701, 99701,     0,'H ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.99900E+03, 9.99900E+03,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95702, 98702,     0,'1 ', 1, 3, 2, 9.75000E+04, 8.00000E-03,2,'                                        ',1, 904,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.45000E+05, 1.09000E-01,    58.75
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95703, 98703,     0,'1 ', 1, 3, 2, 1.05000E+05, 8.00000E-03,2,'                                        ',1, 904,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.00000E+05, 1.09000E-01,    58.75
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98701, 95704,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.76290E-01, 4.39000E+00,   100.00
1.00000,   0.000,   0.000,     2.10,     2.70,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95704, 98701,     0,'CA', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.00000E-03,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98710, 95704,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.76290E-01, 4.39000E+00,   100.00
1.00000,   0.000,   0.000,     2.10,     2.70,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95704, 98710,     0,'CA', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.00000E-03,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95709, 99709,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.26000E-03,-9.61000E-03,   100.00
1.00000,   0.000,   0.000,    15.00,    16.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95710, 99718,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.40000E-03, 3.22180E-01,   100.00
1.00000,   0.000,   0.000,    32.00,    35.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95710, 99719,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.40000E-03, 3.22790E-01,   100.00
1.00000,   0.000,   0.000,    32.00,    35.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95710, 99719,     0,'H ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.99990E+03, 9.99990E+03,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95731, 95732,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.78600E-02, 3.57140E-01,   100.00
1.00000,   0.000,   0.000,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98769, 95760,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.99900E+03, 9.99900E+03,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95770, 98779,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.99900E+03, 9.99900E+03,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.15500, 1.04500, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 97012, 95781,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 904,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.84000E-01,   100.00
1.00000,   0.000,   0.000,    62.50,    62.50,    62.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.15000, 0.85000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95782, 98781,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 904,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.39650E-01,   100.00
1.00000,   0.000,   0.000,    57.00,    57.00,    57.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.00000, 0.90476, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95783, 98782,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 904,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.69720E-01,   100.00
1.00000,   0.000,   0.000,    46.90,    46.90,    46.90,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.00000, 0.90476, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 97013, 95784,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 904,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.84000E-01,   100.00
1.00000,   0.000,   0.000,    62.50,    62.50,    62.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.15000, 0.85000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 97002, 95790,     0,'1 ', 1, 3, 2, 2.84000E+04, 7.90000E-02,2,'                                        ',1, 904,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.96000E+05, 1.01000E-01,    55.00
1.00000,   0.000,   0.000,    55.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95791, 98790,     0,'1 ', 1, 3, 2, 9.75000E+04, 5.00000E-03,1,'                                        ',1, 904,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.45000E+05, 1.05000E-01,    58.75
1.00000,   0.000,   0.000,    58.80,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 97004, 95800,     0,'1 ', 1, 1, 1, 2.30000E-04,-1.98673E-03,2,'2-WINDING TR                            ',1, 904,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.00000E-03, 2.49928E-01,    50.00
1.00000,   0.000,   0.000,    63.00,    63.00,    63.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  95800, 1.15960, 0.84040, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95801, 98800,     0,'1 ', 1, 1, 1, 7.50000E-04,-2.05491E-03,2,'2-WICKLUNGST                            ',1, 904,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.60000E-02, 9.46573E-02,    62.50
1.00000,   0.000,   0.000,    62.50,    62.50,    62.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.04762, 0.95238, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 97006, 95802,     0,'1 ', 1, 1, 1, 2.30000E-04,-1.98673E-03,2,'2-WINDING TR_2                          ',1, 904,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.00000E-03, 2.49928E-01,    50.00
1.00000,   0.000,   0.000,    63.00,    63.00,    63.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  95802, 1.15960, 0.84040, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95803, 98801,     0,'1 ', 1, 1, 1, 7.50000E-04,-2.05491E-03,2,'2-WICKLUNGST_2                          ',1, 904,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.60000E-02, 9.46573E-02,    62.50
1.00000,   0.000,   0.000,    62.50,    62.50,    62.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.04762, 0.95238, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95812, 95813,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'CSA_ZZ+RN                               ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.99900E+03, 9.99900E+03,   100.00
1.00000,  31.500,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95813, 95814,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'CSA_ZZ01                                ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.99900E+03, 9.99900E+03,   100.00
1.00000,  31.500,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95813, 95814,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'CSA_ZZ02                                ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.99900E+03, 9.99900E+03,   100.00
1.00000,  31.500,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95829, 99828,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-3.10000E-03,-5.72500E-02,   100.00
1.00000,   0.000,   0.000,    15.00,    16.50,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95829, 99829,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-3.00000E-03,-5.75900E-02,   100.00
1.00000,   0.000,   0.000,    15.00,    16.50,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95910, 97014,     0,'1 ', 1, 3, 2, 2.84000E+04, 7.90000E-02,2,'                                        ',1, 904,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.96000E+05, 1.01000E-01,    25.00
1.00000,   0.000,   0.000,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98910, 95911,     0,'1 ', 1, 3, 2, 9.75000E+04, 5.00000E-03,2,'                                        ',1, 904,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.45000E+05, 1.05000E-01,    25.00
1.00000,   0.000,   0.000,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95912, 97015,     0,'1 ', 1, 3, 2, 2.84000E+04, 7.90000E-02,2,'                                        ',1, 904,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.96000E+05, 1.01000E-01,    20.00
1.00000,   0.000,   0.000,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98911, 95913,     0,'1 ', 1, 3, 2, 9.75000E+04, 5.00000E-03,2,'                                        ',1, 904,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.45000E+05, 1.05000E-01,    25.00
1.00000,   0.000,   0.000,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 97017, 95914,     0,'1 ', 1, 3, 2, 2.84000E+04, 7.90000E-02,2,'                                        ',1, 904,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.96000E+05, 1.01000E-01,    55.00
1.00000,   0.000,   0.000,    55.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95915, 98912,     0,'1 ', 1, 3, 2, 9.75000E+04, 5.00000E-03,1,'                                        ',1, 904,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.45000E+05, 1.05000E-01,    58.75
1.00000,   0.000,   0.000,    58.80,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98961, 95960,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 908,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.30000E-01,   112.00
1.00000,   0.000,   0.000,   112.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98962, 95960,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 908,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.30000E-01,   112.00
1.00000,   0.000,   0.000,   112.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95961, 98963,     0,'1 ', 1, 1, 1, 6.44600E-04,-6.30948E-04,2,'TRAFO WEA UT                            ',1, 904,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.65527E-02, 1.07828E-01,    55.00
1.00000,   0.000,   0.000,    55.00,    55.00,    55.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.04762, 0.95238, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 97016, 95962,     0,'1 ', 1, 1, 1, 2.37600E-04,-1.83156E-04,2,'2-WINDING TR _1                         ',1, 904,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.32000E-03, 2.79929E-01,    50.00
0.98670,   0.000,   0.000,    63.00,    63.00,    63.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  95962, 1.15960, 0.84040, 1.01000, 0.99000,  25, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 96329, 96320,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-04, 1.00000E-04,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 97007, 95061, 97008,'1 ', 1, 2, 2, 1.66394E+05, 2.64117E-03,2,'                                        ',1, 904,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 3.90000E-03, 1.18686E-01,    63.00, 1.95000E-03, 5.93430E-02,    63.00, 7.80000E-03, 2.37372E-01,    63.00,0.99311,  -6.4212
1.00000, 150.000,   0.000,    63.00,    63.00,    63.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  95061, 1.12000, 0.88000, 1.01000, 0.99000,  17, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  31.500,   0.000,    63.00,    63.00,    63.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  11.000,   0.000,    63.00,    63.00,    63.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
 97007, 95061, 97009,'2 ', 1, 2, 2, 1.66394E+05, 2.64117E-03,2,'                                        ',1, 904,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 3.90000E-03, 1.18686E-01,    63.00, 1.95000E-03, 5.93430E-02,    63.00, 7.80000E-03, 2.37372E-01,    63.00,0.99311,  -6.4212
1.00000, 150.000,   0.000,    63.00,    63.00,    63.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  95061, 1.12000, 0.88000, 1.01000, 0.99000,  17, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  31.500,   0.000,    63.00,    63.00,    63.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  11.000,   0.000,    63.00,    63.00,    63.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
 97024, 95411, 97025,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 904,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 3.17800E-03, 6.36500E-02,   100.00, 0.00000E+00, 2.00000E-04,   100.00, 0.00000E+00, 2.00000E-04,   100.00,1.04311,  -9.1032
1.00000, 150.000,   0.000,   151.20,   189.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  31.500,   0.000,   151.20,   189.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  11.000,   0.000,    50.40,    63.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
 97035, 97034,     0,'1 ', 1, 3, 2, 3.10000E+04, 5.00000E-03,1,'                                        ',1, 904,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.21000E+05, 1.13600E-01,    55.00
1.01000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  97034, 1.10000, 0.90000, 1.01000, 0.99000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 97037, 97038,     0,'1 ', 1, 3, 2, 3.10000E+04, 5.00000E-03,2,'                                        ',1, 904,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.24000E+05, 1.25000E-01,    55.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,  97037, 1.10000, 0.90000, 0.99000, 0.98000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 97641, 99649,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.61700E-02, 8.74500E-02,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 97642, 99648,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.56100E-02, 8.81600E-02,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98762, 97760,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.61500E-02, 6.69230E-01,   100.00
1.00000,   0.000,   0.000,     6.50,     8.45,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98763, 97760,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.07700E-02, 4.13850E-01,   100.00
1.00000,   0.000,   0.000,     6.50,     8.45,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98102, 99103,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.10000E-02, 1.84300E-01,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98267, 99262,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.80000E-03, 8.57800E-02,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98270, 99279,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.33778E-02, 1.05636E-01,   100.00
1.00000,   0.000,   0.000,    21.00,    23.10,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98301, 98303,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.53000E-03, 2.43600E-01,    55.00
1.00000,  11.000,   0.000,    55.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   1.000
 98302, 98303,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.56000E-03, 2.43640E-01,    55.00
1.00000,  11.000,   0.000,    55.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   1.000
 98331, 99331,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.35000E-02, 1.06900E-01,   100.00
1.00000,   0.000,   0.000,    15.00,    16.50,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.00000, 1.00000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98332, 99332,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.35000E-02, 1.06900E-01,   100.00
1.00000,   0.000,   0.000,    15.00,    16.50,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.00000, 1.00000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98601, 99609,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.62000E-03, 1.39440E-01,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98602, 99608,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.28000E-03, 1.30930E-01,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98621, 99629,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.78000E-03, 1.38970E-01,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98622, 99628,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.17000E-03, 1.29810E-01,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98651, 99659,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.64000E-03, 1.39750E-01,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98652, 99658,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.38000E-03, 1.38990E-01,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98700, 99709,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.47000E-03, 2.28530E-01,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98821, 99829,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.33800E-02, 2.56650E-01,   100.00
1.00000,   0.000,   0.000,     4.00,     4.40,     4.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98822, 99828,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.37500E-02, 2.54300E-01,   100.00
1.00000,   0.000,   0.000,     4.00,     4.40,     4.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
0 / END OF TRANSFORMER DATA, BEGIN AREA DATA
@! I,   ISW,     PDES,      PTOL,    'ARNAME'
   4,     0,     0.000,    10.000,'G.B.A.      '
   5,     0,     0.000,    10.000,'PBA         '
   7,     0,     0.000,    10.000,'COMAHUE     '
   8,     0,     0.000,    10.000,'LITORAL     '
  10,     0,     0.000,    10.000,'N.E.A.      '
  12,     0,     0.000,    10.000,'CENTRO      '
  14,     0,     0.000,    10.000,'CUYO        '
  15,     0,     0.000,    10.000,'N.O.A.      '
  16,     0,     0.000,    10.000,'ALUAR       '
  18,     0,     0.000,    10.000,'PARAGUAY    '
  19,     0,     0.000,    10.000,'SING        '
  20,     0,     0.000,    10.000,'BRASIL      '
  21,     0,     0.000,    10.000,'PATAGONI    '
  22,     0,     0.000,    10.000,'BOLIVIA     '
  99,     0,     0.000,    10.000,'URUGUAY     '
0 / END OF AREA DATA, BEGIN TWO-TERMINAL DC DATA
@!  'NAME',   MDC,     RDC,      SETVL,     VSCHD,     VCMOD,     RCOMP,    DELTI,METER    DCVMIN,CCCITMX, CCCACC
@! IPR,NBR,ANMXR,ANMNR,   RCR,    XCR,  EBASR,  TRR,    TAPR,   TMXR,   TMNR,   STPR,    ICR,   IFR,   ITR,'IDR', XCAPR,NDR
@! IPI,NBI,ANMXI,ANMNI,   RCI,    XCI,  EBASI,  TRI,    TAPI,   TMXI,   TMNI,   STPI,    ICI,   IFI,   ITI,'IDI', XCAPI,NDI
0 / END OF TWO-TERMINAL DC DATA, BEGIN VSC DC LINE DATA
@!  'NAME',   MDC,     RDC,   O1,  F1,    O2,  F2,    O3,  F3,    O4,  F4
@!IBUS,TYPE,MODE,     DCSET,   ACSET,     ALOSS,     BLOSS,   MINLOSS,     SMAX,      IMAX,   PWF,        MAXQ,      MINQ, VSREG,  RMPCT,NREG
0 / END OF VSC DC LINE DATA, BEGIN IMPEDANCE CORRECTION DATA
@!I,   T1,    Re(F1),  Im(F1),    T2,    Re(F2),  Im(F2),    T3,    Re(F3),  Im(F3),    T4,    Re(F4),  Im(F4),    T5,    Re(F5),  Im(F5),    T6,    Re(F6),  Im(F6)
@!     T7,    Re(F7),  Im(F7),    T8,    Re(F8),  Im(F8),    T9,    Re(F9),  Im(F9),    T10,  Re(F10), Im(F10),    T11,  Re(F11), Im(F11),    T12,  Re(F12), Im(F12)
@!      ...
0 / END OF IMPEDANCE CORRECTION DATA, BEGIN MULTI-TERMINAL DC DATA
@!  'NAME',    NCONV,NDCBS,NDCLN,  MDC, VCONV,     VCMOD, VCONVN
@!  IB, N,ANGMX,ANGMN,    RC,      XC,    EBAS,   TR,    TAP,    TPMX,   TPMN,   TSTP,     SETVL,   DCPF,    MARG,CNVCOD
@!IDC, IB,AREA,ZONE,   'DCNAME',  IDC2,   RGRND,OWNER
@!IDC,JDC,'DCCKT',MET,   RDC,        LDC
0 / END OF MULTI-TERMINAL DC DATA, BEGIN MULTI-SECTION LINE DATA
@!   I,     J,'ID',MET,DUM1,  DUM2,  DUM3,  DUM4,  DUM5,  DUM6,  DUM7,  DUM8,  DUM9
0 / END OF MULTI-SECTION LINE DATA, BEGIN ZONE DATA
@! I,   'ZONAME'
   1,'TRANSGBA    '
   2,'TRANSCOM    '
   4,'TRANSLIT    '
   8,'AMARILLO    '
   9,'AZUL        '
  10,'B.AIRES     '
  11,'BLANCO      '
  12,'MARRON      '
  13,'NARANJA     '
  14,'NEGRO       '
  15,'ROJO        '
  16,'VERDE       '
  17,'VIOLETA     '
  18,'CELESTE     '
  21,'BA.CENTR    '
  22,'BA.ATLAN    '
  23,'BA.NORTE    '
  24,'BA.SUR      '
  25,'LA PAMPA    '
  26,'RIO NEGR    '
  27,'NEUQUEN     '
  28,'SF.NOR      '
  29,'SF.SUR      '
  30,'E.RIOS      '
  32,'MISIONES    '
  33,'CORDOBA     '
  34,'S.LUIS      '
  35,'MENDOZA     '
  36,'LA RIOJA    '
  49,'BRASIL      '
  50,'FURNAS      '
  51,'CHUBUT      '
  52,'STA CRUZ    '
  53,'ALUAR       '
  60,'FORMOSA     '
  61,'CHACO       '
  62,'CORRIENT    '
  63,'SAN JUAN    '
  64,'CATAMARC    '
  65,'S.ESTERO    '
  66,'SALTA       '
  67,'JUJUY       '
  68,'TUCUMAN     '
  72,'BOLIVIA     '
 901,'CTM-URU     '
 902,'UTE500      '
 903,'MVDEO.      '
 904,'SURESTE     '
 905,'NORESTE     '
 906,'CENTRO      '
 907,'NORTE       '
 908,'LITORAL     '
 909,'SUROESTE    '
 910,'CONV-URU    '
0 / END OF ZONE DATA, BEGIN INTER-AREA TRANSFER DATA
@!ARFROM,ARTO,'TRID', PTRAN
0 / END OF INTER-AREA TRANSFER DATA, BEGIN OWNER DATA
@! I,   'OWNAME'
   1,'DEMANDA     '
   2,'INDUSTRIA   '
   3,'SS.AA.      '
   4,'GEN-TG      '
   5,'GEN-TV      '
   6,'GEN-HI      '
   7,'GEN-DI      '
   8,'GEN-CC      '
   9,'GEN-NUC     '
  10,'TRANSPORTE  '
  11,'GEN-EOL     '
  12,'GEN-FV      '
  13,'GEN-BG      '
  14,'GEN-BM      '
  15,'BESS        '
  19,'SING        '
 901,'UTE         '
 902,'UPM1        '
 904,'GD EO       '
 905,'GD BIO      '
 906,'GD FV       '
 907,'GD EO SINDYR'
 908,'MDP         '
 909,'UPM2        '
0 / END OF OWNER DATA, BEGIN FACTS DEVICE DATA
@!  'NAME',         I,     J,MODE,   PDES,      QDES,  VSET,      SHMX,      TRMX,   VTMN,   VTMX,   VSMX,      IMX,     LINX,   RMPCT,OWNER,    SET1,      SET2,VSREF, FCREG,   'MNAME'    ,NREG
"FACTS 1     ", 40403,     0,1,     0.000,     0.000,1.01000,   100.000,  9999.000,0.90000,1.10000,1.00000,     0.000, 0.05000,  100.0,   1,   0.00000,   0.00000,   0, 41002,"            ",   0
0 / END OF FACTS DEVICE DATA, BEGIN SWITCHED SHUNT DATA
@!  I,MODSW,ADJM,ST, VSWHI,  VSWLO, SWREG,  RMPCT,   'RMIDNT',      BINIT,N1,     B1, N2,     B2, N3,     B3, N4,     B4, N5,     B5, N6,     B6, N7,     B7, N8,     B8, NREG
    10,  1,  0,  1,1.03000,0.97000,    10,  100.0,'            ',    0.00, 1, -120.00
    12,  1,  0,  1,1.03000,0.97000,    12,  100.0,'            ', -100.00, 3,  -50.00
    15,  1,  0,  1,1.03000,0.97000,    15,  100.0,'            ', -100.00, 4,  -25.00
    19,  1,  0,  1,1.03000,0.97000,    19,  100.0,'            ',  -75.00, 4,  -25.00
   212,  0,  0,  1,1.05000,0.95000,   212,  100.0,'            ',  100.00, 5,   20.00
   222,  0,  0,  1,1.01000,0.99000,   222,  100.0,'            ',    0.00, 5,   20.00
   254,  1,  0,  1,1.05000,0.95000,   254,  100.0,'            ',    0.00, 1,   10.00
   255,  1,  0,  1,1.05000,0.95000,   255,  100.0,'            ',    0.00, 1,   10.00
   259,  0,  0,  1,1.05000,0.95000,   259,  100.0,'            ',    0.00, 3,   40.00
   268,  0,  0,  1,1.00100,0.99900,   268,  100.0,'            ',   80.00, 2,   40.00
   269,  0,  0,  1,1.00100,0.99900,   269,  100.0,'            ',   80.00, 2,   40.00
   334,  0,  0,  1,1.03000,0.97000,   334,  100.0,'            ',    0.00, 1,   -6.00
   450,  1,  0,  1,1.05000,0.95000,   450,  100.0,'            ',    0.00, 4,    7.00
   566,  0,  0,  1,1.00000,1.00000,   566,  100.0,'            ',    0.00, 1,    4.00
   570,  0,  0,  1,1.00000,1.00000,   570,  100.0,'            ',    0.00, 3,    3.50
   598,  1,  0,  1,1.05000,0.95000,   598,  100.0,'            ',   10.00, 1,   10.00
  1000,  0,  0,  1,1.03000,0.97000,  1000,  100.0,'            ', -150.00, 1, -150.00, 1, -150.00
  1008,  1,  0,  1,1.03000,0.97000,  1008,  100.0,'            ',    0.00, 1, -150.00, 1, -150.00
  1014,  0,  0,  1,1.03000,0.97000,  1014,  100.0,'            ',    0.00, 1, -150.00
  1026,  0,  0,  1,1.03000,0.97000,  1026,  100.0,'            ',    0.00, 1, -150.00, 1, -150.00
  1028,  1,  0,  1,1.03000,0.97000,  1028,  100.0,'            ', -150.00, 1, -150.00
  1248,  1,  0,  1,1.03000,0.97000,  1248,  100.0,'            ',    0.00, 3,    0.90
  1250,  1,  0,  1,1.03000,0.97000,  1250,  100.0,'            ',    8.55, 4,    1.50, 2,    0.90, 1,    0.75
  1252,  0,  0,  1,1.03000,0.97000,  1252,  100.0,'            ',    6.00, 4,    3.00
  1282,  0,  0,  1,1.03000,0.97000,  1282,  100.0,'            ',    0.00, 1,   30.00
  1292,  1,  0,  1,1.03000,0.97000,  1292,  100.0,'            ',    2.70, 4,    0.90
  1296,  0,  0,  1,1.03000,0.97000,  1296,  100.0,'            ',    6.00, 4,    3.00
  1400,  1,  0,  0,1.03000,1.00000,  1400,  100.0,'            ',    0.00, 3,    3.00
  1850,  0,  0,  1,1.00000,1.00000,  1850,  100.0,'            ',    6.00, 3,    2.00
  2000,  0,  0,  1,1.03000,0.97000,  2000,  100.0,'            ',    0.00, 1, -150.00, 1, -150.00
  2004,  0,  0,  1,1.03000,0.97000,  2004,  100.0,'            ',    0.00, 1, -150.00, 1, -150.00
  2006,  0,  0,  1,1.03000,0.97000,  2006,  100.0,'            ', -150.00, 1, -150.00, 1, -150.00
  2008,  0,  0,  1,1.03000,0.97000,  2008,  100.0,'            ',    0.00, 1, -150.00, 1, -150.00
  2050,  0,  0,  1,1.03000,0.97000,  2050,  100.0,'            ',    0.00, 1,  -80.00
  2200,  0,  0,  1,1.03000,0.97000,  2200,  100.0,'            ',    0.00, 2,    3.00
  2206,  0,  0,  1,1.03000,0.97000,  2206,  100.0,'            ',   50.00, 1,   50.00
  2208,  0,  0,  1,1.03000,0.97000,  2208,  100.0,'            ',   50.00, 1,   50.00
  2226,  1,  0,  1,1.03000,0.97000,  2226,  100.0,'            ',    6.00, 1,    3.00, 1,    3.00
  2230,  0,  0,  1,1.03000,0.97000,  2230,  100.0,'            ',    3.00, 1,    1.50, 1,    1.50
  2236,  1,  0,  1,1.03000,0.97000,  2236,  100.0,'            ',    6.00, 2,    1.50, 1,    3.00
  2242,  0,  0,  1,1.03000,0.97000,  2242,  100.0,'            ',    0.00, 1,    3.00
  2243,  0,  0,  1,1.03000,0.97000,  2243,  100.0,'            ',    0.00, 1,    3.00
  2248,  0,  0,  1,1.03000,0.97000,  2248,  100.0,'            ',    0.00, 1,    3.00, 2,    1.50
  2249,  0,  0,  1,1.03000,0.97000,  2249,  100.0,'            ',    0.00, 1,    3.00, 2,    1.50
  2274,  0,  0,  1,1.05000,1.03000,  2274,  100.0,'            ',    0.00, 1,    1.50
  2280,  0,  0,  1,1.03000,0.97000,  2280,  100.0,'            ',    4.50, 1,    4.50
  2302,  0,  0,  1,1.03000,0.97000,  2302,  100.0,'            ',    0.00, 1,   -5.00
  2332,  1,  0,  1,1.05000,0.95000,  2332,  100.0,'            ',    6.00, 2,    3.00
  2384,  1,  0,  1,1.05000,0.95000,  2384,  100.0,'            ',    6.00, 2,    3.00
  2515,  1,  0,  1,1.03000,0.97000,  2515,  100.0,'            ',    3.00, 1,    3.00
  2518,  1,  0,  1,1.03000,0.97000,  2518,  100.0,'            ',    3.00, 1,    3.00
  2527,  1,  0,  0,1.05000,0.95000,  2527,  100.0,'            ',    0.00, 2,    5.00, 2,    3.00, 1,    6.00
  2544,  0,  0,  1,1.04000,0.96000,  2519,  100.0,'            ',    4.00, 2,    2.00
  2551,  1,  0,  1,1.05000,0.95000,  2551,  100.0,'            ',    0.00, 1,    4.50
  2558,  1,  0,  1,1.03000,0.97000,  2558,  100.0,'            ',    6.00, 2,    1.50, 2,    1.50
  2559,  1,  0,  1,1.05000,0.95000,  2559,  100.0,'            ',  -16.00, 1,  -16.00, 1,    8.60
  2566,  1,  0,  0,1.05000,0.95000,  2566,  100.0,'            ',    0.00, 1,   -1.00
  2582,  1,  0,  1,1.05000,0.95000,  2582,  100.0,'            ',    0.00, 1,    2.00, 2,    2.00
  2588,  0,  0,  0,1.05000,0.95000,  2588,  100.0,'            ',    2.50, 1,    2.50
  2599,  1,  0,  1,1.03000,0.97000,  2599,  100.0,'            ',    0.00, 1,    2.00
  2841,  0,  0,  0,1.00000,0.95000,  2841,  100.0,'            ',    2.50, 1,    2.50
  2846,  1,  0,  1,1.01000,0.99000,  2846,  100.0,'            ',    0.00, 1,    3.00
  2854,  0,  0,  1,1.00000,1.00000,  2854,  100.0,'            ',    6.70, 1,    6.70
  2877,  1,  0,  1,1.05000,0.95000,  2877,  100.0,'            ',   -4.00, 1,   -4.00, 1,    9.00
  3110,  1,  0,  1,1.05000,0.95000,  3110,  100.0,'            ',  115.00, 1,  115.00
  3112,  0,  0,  1,1.05000,0.95000,  3112,  100.0,'            ',  115.00, 1,  115.00
  3117,  1,  0,  1,1.05000,0.98000,  3117,  100.0,'            ',    0.00, 2,    6.00
  3120,  1,  0,  1,1.04000,0.98000,  3120,  100.0,'            ',  112.37, 1,  112.37
  3122,  1,  0,  1,1.04000,0.98000,  3122,  100.0,'            ',  112.37, 1,  112.37
  3133,  1,  0,  1,1.00000,1.00000,  3133,  100.0,'            ',    0.00, 2,    6.00
  3196,  1,  0,  1,1.01000,0.99000,  3196,  100.0,'            ',    9.60, 2,    4.80
  3198,  0,  0,  1,1.05000,0.97000,  3198,  100.0,'            ',    6.00, 1,    6.00
  3199,  0,  0,  1,1.05000,0.97000,  3199,  100.0,'            ',    6.00, 1,    6.00
  3200,  0,  0,  1,1.03000,0.97000,  3200,  100.0,'            ',    9.60, 1,    9.60
  3202,  0,  0,  1,1.00000,1.00000,  3202,  100.0,'            ',   12.00, 1,    6.00, 1,    6.00
  3210,  0,  0,  1,1.10000,0.95000,  3210,  100.0,'            ',    0.00, 1,  -25.00
  3212,  0,  0,  1,1.10000,0.95000,  3212,  100.0,'            ',    0.00, 1,  -50.00
  3214,  0,  0,  1,1.03000,0.97000,  3214,  100.0,'            ',   19.20, 1,   19.20
  3216,  1,  0,  1,1.03000,0.97000,  3216,  100.0,'            ',    0.00, 1,    4.80
  3217,  0,  0,  1,1.10000,0.95000,  3217,  100.0,'            ',    6.00, 1,    6.00
  3220,  0,  0,  1,1.05000,0.97000,  3220,  100.0,'            ',    9.60, 1,    9.60
  3222,  0,  0,  1,1.10000,0.95000,  3222,  100.0,'            ',   19.20, 1,   19.20
  3223,  0,  0,  1,1.10000,0.95000,  3223,  100.0,'            ',   19.20, 1,   19.20
  3226,  0,  0,  1,1.03000,0.97000,  3226,  100.0,'            ',    9.60, 1,    9.60
  3228,  0,  0,  1,1.05000,0.97000,  3228,  100.0,'            ',   12.00, 1,    6.00, 1,    6.00
  3240,  0,  0,  1,1.03000,0.97000,  3240,  100.0,'            ',    9.60, 1,    9.60
  3242,  0,  0,  1,1.05000,0.97000,  3242,  100.0,'            ',    9.60, 1,    9.60
  3246,  0,  0,  1,1.03000,0.97000,  3246,  100.0,'            ',    9.60, 1,    9.60
  3250,  0,  0,  1,1.05000,0.97000,  3250,  100.0,'            ',   12.00, 1,    6.00, 1,    6.00
  3252,  0,  0,  1,1.10000,0.95000,  3252,  100.0,'            ',   24.00, 1,    6.00, 1,    6.00, 1,    6.00, 1,    6.00
  3258,  0,  0,  1,1.05000,0.97000,  3258,  100.0,'            ',   12.00, 1,    6.00, 1,    6.00
  3262,  0,  0,  1,1.00000,1.00000,  3262,  100.0,'            ',   18.00, 1,    6.00, 1,    6.00, 1,    6.00
  3264,  0,  0,  1,1.10000,0.95000,  3264,  100.0,'            ',    0.00, 1,  -25.00, 1,  -25.00
  3265,  0,  0,  1,1.05000,0.97000,  3265,  100.0,'            ',   24.00, 1,    6.00, 1,    6.00, 1,    6.00, 1,    6.00
  3267,  0,  0,  1,1.03000,0.97000,  3267,  100.0,'            ',    9.60, 1,    9.60
  3268,  0,  0,  1,1.03000,0.97000,  3268,  100.0,'            ',    9.60, 1,    9.60
  3274,  0,  0,  1,1.05000,0.97000,  3274,  100.0,'            ',   12.00, 1,    6.00, 1,    6.00
  3280,  0,  0,  1,1.03000,0.97000,  3280,  100.0,'            ',   25.00, 1,  -25.00, 1,   25.00
  3282,  0,  0,  1,1.03000,0.97000,  3282,  100.0,'            ',   25.00, 1,   25.00
  3284,  0,  0,  1,1.03000,0.97000,  3284,  100.0,'            ',    9.60, 1,    9.60
  3285,  0,  0,  1,1.05000,0.95000,  3285,  100.0,'            ',   19.20, 1,   19.20
  3288,  0,  0,  1,1.05000,0.97000,  3288,  100.0,'            ',   14.40, 1,   14.40
  3289,  0,  0,  1,1.03000,0.97000,  3289,  100.0,'            ',    9.60, 1,    9.60
  3290,  0,  0,  1,1.05000,0.97000,  3290,  100.0,'            ',   12.00, 1,    6.00, 1,    6.00, 1,    6.00
  3292,  0,  0,  1,1.10000,0.95000,  3292,  100.0,'            ',   18.00, 1,    6.00, 1,    6.00, 1,    6.00
  3294,  0,  0,  1,1.10000,0.95000,  3294,  100.0,'            ',   14.40, 1,  -50.00, 1,   14.40
  3300,  0,  0,  1,1.05000,0.97000,  3300,  100.0,'            ',    9.60, 1,    9.60
  3308,  0,  0,  1,1.05000,0.97000,  3308,  100.0,'            ',    9.60, 1,    9.60
  3310,  0,  0,  1,1.05000,0.97000,  3310,  100.0,'            ',   12.00, 1,    6.00, 1,    6.00
  3312,  0,  0,  1,1.03000,0.97000,  3312,  100.0,'            ',    9.60, 1,    9.60
  3317,  0,  0,  1,0.00000,0.00000,  3317,  100.0,'            ',    0.00, 1, -112.00
  3318,  1,  0,  1,1.00700,1.00500,  3004,  100.0,'            ',  154.44, 9,  -18.67, 9,   17.16
  3319,  1,  0,  1,1.05000,0.95000,  3319,  100.0,'            ',    0.00, 1, -112.00
  3320,  1,  0,  1,1.00700,1.00500,  3004,  100.0,'            ',  154.44, 9,  -18.67, 9,   17.16
  3324,  0,  0,  1,1.10000,0.95000,  3324,  100.0,'            ',   24.00, 1,    6.00, 1,    6.00, 1,    6.00, 1,    6.00
  3328,  0,  0,  1,1.05000,0.97000,  3328,  100.0,'            ',    9.60, 1,    9.60
  3331,  0,  0,  1,1.03000,0.97000,  3331,  100.0,'            ',    9.60, 1,    9.60
  3332,  0,  0,  1,1.03000,0.97000,  3332,  100.0,'            ',    9.60, 1,    9.60
  3340,  0,  0,  1,1.10000,0.95000,  3340,  100.0,'            ',   19.20, 1,   19.20
  3341,  0,  0,  1,1.00000,1.00000,  3341,  100.0,'            ',   12.00, 1,    6.00, 1,    6.00
  3350,  0,  0,  1,1.10000,0.95000,  3350,  100.0,'            ',   12.00, 1,  -50.00, 1,    6.00, 1,    6.00
  3354,  0,  0,  1,1.10000,0.95000,  3354,  100.0,'            ',    0.00, 1,  -50.00
  3363,  0,  0,  1,1.00000,1.00000,  3363,  100.0,'            ',   24.00, 2,    6.00, 2,    6.00
  3364,  0,  0,  1,1.10000,0.95000,  3364,  100.0,'            ',   12.00, 1,   12.00
  3366,  0,  0,  1,1.03000,0.97000,  3366,  100.0,'            ',    9.60, 1,    9.60
  3375,  0,  0,  1,1.03000,0.97000,  3375,  100.0,'            ',   12.00, 1,   12.00
  3384,  0,  0,  1,1.05000,0.97000,  3384,  100.0,'            ',    9.60, 1,    9.60
  3386,  0,  0,  1,1.05000,0.97000,  3386,  100.0,'            ',   50.00, 1,   50.00
  3388,  0,  0,  1,1.10000,0.95000,  3388,  100.0,'            ',   18.00, 1,    6.00, 1,    6.00, 1,    6.00
  3390,  0,  0,  1,1.10000,0.95000,  3390,  100.0,'            ',   24.00, 1,    6.00, 1,    6.00, 1,    6.00, 1,    6.00
  3402,  0,  0,  1,1.10000,0.95000,  3402,  100.0,'            ',    9.60, 1,    9.60
  3403,  0,  0,  1,1.03000,0.97000,  3403,  100.0,'            ',   19.20, 1,   19.20
  3404,  0,  0,  1,1.03000,0.97000,  3404,  100.0,'            ',   12.00, 1,   12.00
  3405,  0,  0,  1,1.03000,0.97000,  3405,  100.0,'            ',    9.60, 1,    9.60
  3408,  0,  0,  1,1.10000,0.95000,  3408,  100.0,'            ',   14.40, 1,   14.40
  3409,  0,  0,  1,1.03000,0.97000,  3409,  100.0,'            ',   19.20, 1,   19.20
  3410,  0,  0,  1,1.07000,0.95000,  3410,  100.0,'            ',    0.00, 1,  -50.00, 1,  -50.00
  3421,  0,  0,  1,1.03000,0.97000,  3421,  100.0,'            ',    9.60, 1,    9.60
  3432,  0,  0,  1,1.05000,0.97000,  3432,  100.0,'            ',    9.60, 1,    9.60
  3436,  0,  0,  1,1.10000,0.95000,  3436,  100.0,'            ',    0.00, 1,  -50.00
  3438,  0,  0,  1,1.10000,0.95000,  3438,  100.0,'            ',   14.40, 1,   14.40
  3440,  0,  0,  1,1.10000,0.95000,  3440,  100.0,'            ',   14.40, 1,   14.40
  3446,  0,  0,  1,1.05000,0.97000,  3446,  100.0,'            ',   19.20, 1,   19.20
  3450,  0,  0,  1,1.03000,1.01000,  3450,  100.0,'            ',   24.00, 1,    6.00, 1,    6.00, 1,    6.00, 1,    6.00
  3452,  0,  0,  1,1.05000,0.97000,  3452,  100.0,'            ',   12.00, 1,    6.00, 1,    6.00
  3454,  0,  0,  1,1.03000,0.97000,  3454,  100.0,'            ',    9.60, 1,    9.60
  3458,  0,  0,  1,1.03000,0.97000,  3458,  100.0,'            ',    9.60, 1,    9.60
  3464,  0,  0,  1,1.05000,0.97000,  3464,  100.0,'            ',    9.60, 1,    9.60
  3468,  0,  0,  1,1.03000,0.97000,  3468,  100.0,'            ',    6.00, 1,    6.00
  3470,  0,  0,  1,1.03000,0.97000,  3470,  100.0,'            ',    6.00, 1,    6.00
  3476,  0,  0,  1,1.03000,0.97000,  3476,  100.0,'            ',    9.60, 1,    9.60
  3480,  0,  0,  1,1.10000,0.95000,  3480,  100.0,'            ',    0.00, 1,  -25.00
  3482,  0,  0,  1,1.10000,0.95000,  3482,  100.0,'            ',    0.00, 1,  -25.00
  3486,  0,  0,  1,1.03000,0.97000,  3486,  100.0,'            ',    9.60, 1,    9.60
  3490,  0,  0,  1,1.10000,0.95000,  3490,  100.0,'            ',   12.00, 1,   12.00
  3492,  0,  0,  1,1.05000,0.97000,  3492,  100.0,'            ',   12.00, 1,    6.00, 1,    6.00
  3494,  0,  0,  1,1.10000,0.95000,  3494,  100.0,'            ',    6.00, 1,    6.00
  3496,  0,  0,  1,1.10000,0.95000,  3496,  100.0,'            ',    6.00, 1,    6.00
  3498,  0,  0,  1,1.03000,0.97000,  3498,  100.0,'            ',    4.80, 1,    4.80
  3499,  0,  0,  1,1.03000,0.97000,  3499,  100.0,'            ',    4.80, 1,    4.80
  3548,  0,  0,  1,1.05000,0.97000,  3548,  100.0,'            ',    9.60, 1,    9.60
  3555,  1,  0,  1,1.00000,1.00000,  3555,  100.0,'            ',   12.00, 2,    6.00
  3558,  1,  0,  1,1.00000,1.00000,  3558,  100.0,'            ',    0.00, 1,    9.60
  3564,  0,  0,  1,1.00000,1.00000,  3564,  100.0,'            ',    6.00, 1,    6.00
  3567,  0,  0,  1,1.00000,1.00000,  3567,  100.0,'            ',    6.00, 1,    6.00
  3588,  1,  0,  1,1.03000,0.97000,  3689,  100.0,'            ',   12.00, 2,    6.00
  3702,  1,  0,  1,1.02000,0.98000,  3702,  100.0,'            ',  130.00, 2,   65.00
  3704,  0,  0,  1,1.00000,1.00000,  3704,  100.0,'            ',   24.00, 4,    6.00
  3742,  0,  0,  1,1.07000,0.95000,  3372,  100.0,'            ',    0.00, 1,  -50.00
  3745,  0,  0,  1,1.05000,0.97000,  3374,  100.0,'            ',   50.00, 1,   50.00
  3804,  0,  0,  1,1.00000,1.00000,  3804,  100.0,'            ',   12.00, 2,    6.00
  3805,  0,  0,  1,1.00000,1.00000,  3805,  100.0,'            ',   12.00, 2,    6.00
  4006,  1,  0,  1,1.03000,0.97000,  4006,  100.0,'            ',    0.00, 1,  -80.00
  4008,  0,  0,  1,1.03000,0.97000,  4008,  100.0,'            ',    0.00, 1, -100.00, 1, -100.00
  4199,  0,  0,  1,1.00000,1.00000,  4199,  100.0,'            ',    3.00, 1,    3.00, 1,    3.00
  4200,  1,  0,  1,1.00000,1.00000,  4200,  100.0,'            ',    0.00, 1,    3.00
  4202,  0,  0,  1,1.00000,1.00000,  4202,  100.0,'            ',    7.50, 1,    3.00, 1,    4.50
  4204,  1,  0,  1,1.03000,0.97000,  4204,  100.0,'            ',    4.80, 1,    4.80
  4211,  0,  0,  1,1.00000,1.00000,  4211,  100.0,'            ',    4.50, 1,    4.50
  4212,  0,  0,  1,1.00000,1.00000,  4212,  100.0,'            ',    9.00, 1,    4.50, 1,    4.50
  4214,  0,  0,  1,1.03000,0.97000,  4214,  100.0,'            ',    9.00, 1,    4.50, 1,    4.50
  4216,  0,  0,  1,1.03000,0.97000,  4216,  100.0,'            ',    9.00, 1,    4.50, 1,    4.50
  4218,  0,  0,  1,1.03000,0.97000,  4218,  100.0,'            ',   12.00, 1,    3.00, 1,    4.50, 1,    4.50
  4219,  1,  0,  1,1.05000,0.95000,  4219,  100.0,'            ',    4.80, 1,    4.80
  4220,  1,  0,  1,1.03000,0.97000,  4220,  100.0,'            ',    4.80, 1,    4.80
  4221,  1,  0,  1,1.03000,0.97000,  4221,  100.0,'            ',    9.60, 1,    4.80, 1,    4.80
  4224,  0,  0,  1,1.05000,0.97000,  4224,  100.0,'            ',    9.60, 1,    4.80, 1,    4.80
  4225,  0,  0,  1,1.00000,1.00000,  4225,  100.0,'            ',    9.60, 2,    4.80, 1,    4.80
  4226,  1,  0,  1,1.03000,0.97000,  4226,  100.0,'            ',    4.80, 1,    3.00, 1,    1.80
  4232,  1,  0,  1,1.03000,0.97000,  4232,  100.0,'            ',    2.00, 1,    2.00
  4234,  1,  0,  1,1.03000,0.97000,  4234,  100.0,'            ',    4.00, 1,    4.00
  4236,  0,  0,  1,1.00000,1.00000,  4236,  100.0,'            ',    9.00, 1,    4.50, 1,    4.50
  4238,  0,  0,  1,1.03000,0.97000,  4238,  100.0,'            ',    9.00, 1,    4.50, 1,    4.50
  4240,  0,  0,  1,1.03000,0.97000,  4240,  100.0,'            ',    3.00, 1,    3.00
  4242,  1,  0,  1,1.03000,0.97000,  4242,  100.0,'            ',    9.60, 1,    4.80, 1,    4.80
  4244,  1,  0,  1,1.03000,0.97000,  4244,  100.0,'            ',   16.80, 1,    4.80, 1,    6.00, 1,    6.00
  4246,  0,  0,  1,1.00000,1.00000,  4246,  100.0,'            ',    9.00, 1,    4.50, 1,    4.50
  4248,  0,  0,  1,1.00000,1.00000,  4248,  100.0,'            ',    3.00, 1,    3.00
  4252,  0,  0,  1,1.00000,1.00000,  4252,  100.0,'            ',    3.00, 1,    3.00
  4254,  1,  0,  1,1.03000,0.97000,  4254,  100.0,'            ',    7.20, 1,    4.80, 1,    2.40
  4255,  1,  0,  1,1.03000,0.97000,  4255,  100.0,'            ',    4.80, 1,    4.80, 1,    4.80
  4257,  1,  0,  1,1.03000,0.97000,  4257,  100.0,'            ',    0.00, 1,    4.80, 1,    4.80
  4258,  1,  0,  1,1.03000,0.97000,  4258,  100.0,'            ',    4.80, 1,    4.80, 1,    4.80
  4259,  1,  0,  1,1.03000,0.97000,  4259,  100.0,'            ',    4.80, 2,    4.80, 2,    4.80
  4265,  0,  0,  1,1.03000,0.97000,  4265,  100.0,'            ',    9.00, 1,    4.50, 1,    4.50
  4267,  0,  0,  1,1.00000,1.00000,  4267,  100.0,'            ',    3.00, 1,    3.00
  4268,  0,  0,  1,1.03000,0.97000,  4268,  100.0,'            ',    9.00, 1,    4.50, 1,    4.50
  4270,  0,  0,  1,1.00000,1.00000,  4270,  100.0,'            ',    9.00, 1,    4.50, 1,    4.50
  4274,  1,  0,  1,1.05000,0.97000,  4274,  100.0,'            ',    0.00, 1,   13.72, 1,   13.72, 1,   13.75
  4276,  0,  0,  1,1.03000,0.97000,  4276,  100.0,'            ',    9.00, 2,    4.50
  4278,  0,  0,  1,1.03000,0.97000,  4278,  100.0,'            ',    4.50, 1,    4.50
  4281,  0,  0,  1,1.05000,0.97000,  4281,  100.0,'            ',  135.00, 1,   45.00, 1,   45.00, 1,   45.00
  4286,  0,  0,  1,1.03000,0.97000,  4286,  100.0,'            ',    9.00, 2,    4.50
  4288,  0,  0,  1,1.03000,0.97000,  4288,  100.0,'            ',    9.00, 2,    4.50
  4289,  0,  0,  1,1.00000,1.00000,  4289,  100.0,'            ',    3.00, 1,    3.00
  4292,  0,  0,  1,1.03000,0.97000,  4292,  100.0,'            ',    9.00, 1,    4.50, 1,    4.50
  4296,  0,  0,  1,1.00000,1.00000,  4296,  100.0,'            ',    4.50, 1,    4.50
  4298,  0,  0,  1,1.00000,1.00000,  4298,  100.0,'            ',   13.50, 3,    4.50
  4300,  1,  0,  1,1.03000,0.97000,  4300,  100.0,'            ',   14.40, 2,    4.80, 1,    4.80
  4302,  0,  0,  1,1.00000,1.00000,  4302,  100.0,'            ',    3.00, 1,    3.00
  4303,  1,  0,  1,1.03000,0.97000,  4303,  100.0,'            ',    5.40, 1,    1.50, 1,    1.50, 1,    2.40
  4305,  1,  0,  1,1.05000,0.95000,  4305,  100.0,'            ',    9.60, 2,    4.80
  4308,  0,  0,  1,1.00000,1.00000,  4308,  100.0,'            ',    9.00, 1,    4.50, 1,    4.50
  4310,  0,  0,  1,1.00000,1.00000,  4310,  100.0,'            ',    3.00, 1,    3.00
  4311,  0,  0,  1,1.00000,1.00000,  4311,  100.0,'            ',    3.00, 1,    3.00, 1,    3.00
  4312,  0,  0,  1,1.05000,0.97000,  4312,  100.0,'            ',   45.75, 1,   45.75
  4314,  0,  0,  1,1.03000,0.97000,  4314,  100.0,'            ',   12.00, 1,    4.50, 1,    4.50, 1,    3.00
  4316,  0,  0,  1,1.03000,0.97000,  4316,  100.0,'            ',   12.00, 1,    4.50, 1,    4.50, 1,    3.00
  4320,  0,  0,  1,1.00000,1.00000,  4320,  100.0,'            ',    9.00, 1,    4.50, 1,    4.50
  4322,  1,  0,  1,1.05000,0.95000,  4322,  100.0,'            ',    6.00, 1,    3.00, 1,    3.00
  4324,  1,  0,  1,1.05000,0.95000,  4324,  100.0,'            ',    6.00, 2,    3.00
  4326,  0,  0,  1,1.00000,1.00000,  4326,  100.0,'            ',    9.00, 1,    4.50, 1,    4.50
  4328,  1,  0,  1,1.03000,0.97000,  4328,  100.0,'            ',    9.60, 1,    4.80, 1,    4.80
  4330,  0,  0,  1,1.00000,1.00000,  4330,  100.0,'            ',    6.00, 1,    6.00
  4331,  1,  0,  1,1.05000,0.95000,  4331,  100.0,'            ',    7.50, 1,    4.50, 1,    3.00
  4334,  0,  0,  1,1.00000,1.00000,  4334,  100.0,'            ',    4.50, 1,    4.50
  4336,  0,  0,  1,1.00000,1.00000,  4336,  100.0,'            ',    9.00, 1,    4.50, 1,    4.50
  4346,  1,  0,  1,1.05000,0.95000,  4346,  100.0,'            ',    0.00, 1,    3.00
  4347,  1,  0,  1,1.03000,0.97000,  4347,  100.0,'            ',    0.00, 2,    4.80
  4353,  1,  0,  1,1.00000,1.00000,  4353,  100.0,'            ',    4.50, 1,    4.50
  4362,  0,  0,  1,1.00000,1.00000,  4362,  100.0,'            ',    3.00, 1,    3.00
  4368,  0,  0,  1,1.00000,1.00000,  4368,  100.0,'            ',    4.50, 1,    4.50
  4504,  1,  0,  1,1.03000,0.97000,  4504,  100.0,'            ',    4.80, 1,    4.80
  4506,  0,  0,  1,1.03000,0.97000,  4506,  100.0,'            ',    3.20, 1,    3.20
  4509,  0,  0,  1,1.05000,0.95000,  4509,  100.0,'            ',    4.80, 1,    4.80
  4513,  0,  0,  1,1.00000,1.00000,  4513,  100.0,'            ',    3.00, 1,    3.00
  4521,  0,  0,  1,1.00000,1.00000,  4521,  100.0,'            ',    4.50, 1,    4.50
  4529,  1,  0,  1,1.05000,0.95000,  4529,  100.0,'            ',    9.00, 4,    3.00
  4532,  0,  0,  1,1.03000,0.97000,  4532,  100.0,'            ',    4.50, 1,    4.50
  4801,  1,  0,  1,1.03000,0.97000,  4801,  100.0,'            ',    0.00, 2,    4.80, 2,    4.80, 1,    4.80
  4805,  0,  0,  1,1.03000,0.97000,  4000,  100.0,'            ',    0.00, 1,  -25.00
  4807,  1,  0,  1,1.03000,0.97000,  4000,  100.0,'            ',    0.00, 1,  -25.00, 1,  -25.00
  4809,  0,  0,  1,1.03000,0.97000,  4010,  100.0,'            ',    0.00, 1,  -25.00
  4810,  0,  0,  1,1.03000,0.97000,  4010,  100.0,'            ',    0.00, 1,  -25.00
  4816,  0,  0,  1,1.00000,1.00000,  4816,  100.0,'            ',    4.50, 1,    4.50
  4928,  1,  0,  1,1.03000,0.98000,  4326,  100.0,'            ',   15.00, 1,    7.50, 1,    7.50
  4929,  1,  0,  1,1.03000,0.98000,  4368,  100.0,'            ',    7.50, 1,    7.50
  4930,  1,  0,  1,1.03000,0.98000,  4202,  100.0,'            ',    7.50, 1,    7.50, 1,    7.50
  5002,  1,  0,  1,1.03000,0.97000,  5002,  100.0,'            ',  -80.00, 1,  -80.00
  5004,  1,  0,  1,1.03000,0.97000,  5004,  100.0,'            ',    0.00, 1,  -80.00
  5006,  1,  0,  1,1.03000,0.97000,  5006,  100.0,'            ',    0.00, 1,  -80.00
  5010,  0,  0,  1,1.00000,1.00000,  5010,  100.0,'            ',    0.00, 2,   85.00
  5012,  1,  0,  1,1.03000,0.97000,  5012,  100.0,'            ',  -80.00, 1,  -80.00
  5013,  1,  0,  1,1.03000,0.97000,  5013,  100.0,'            ',    0.00, 1,  -80.00
  5020,  0,  0,  1,1.00000,1.00000,  5020,  100.0,'            ',    0.00, 2,   85.00
  5030,  1,  0,  1,1.03000,0.97000,  5030,  100.0,'            ',    0.00, 1, -170.00
  5242,  0,  0,  1,1.05000,1.02000,  5242,  100.0,'            ',   41.17, 1,   41.17
  5254,  1,  0,  1,1.03000,0.97000,  5254,  100.0,'            ',    0.00, 1,   10.00, 1,    5.00
  5260,  1,  0,  1,1.03000,0.97000,  5260,  100.0,'            ',    7.90, 1,    7.90
  5262,  1,  0,  1,1.05000,1.00000,  5262,  100.0,'            ',    5.00, 1,    5.00
  5313,  1,  0,  1,1.05000,0.97000,  5313,  100.0,'            ',   34.08, 1,   34.08
  5314,  1,  0,  1,1.06000,0.97000,  5314,  100.0,'            ',   22.76, 1,   22.76
  5315,  1,  0,  1,1.05000,0.97000,  5315,  100.0,'            ',   34.08, 1,   34.08
  5316,  1,  0,  1,1.05000,0.97000,  5316,  100.0,'            ',    0.00, 1,   34.08
  5326,  1,  0,  1,1.05000,1.02000,  5326,  100.0,'            ',    0.00, 1,   27.45
  5515,  1,  0,  1,1.05000,0.95000,  5515,  100.0,'            ',    3.00, 1,    3.00, 1,    3.00
  5538,  0,  0,  1,1.03000,0.97000,  5538,  100.0,'            ',    3.00, 2,    1.50
  5539,  1,  0,  1,1.05000,0.95000,  5539,  100.0,'            ',    9.00, 3,    3.00
  5840,  1,  0,  1,1.05000,0.95000,  5840,  100.0,'            ',    3.00, 1,    3.00
  6312,  1,  0,  1,1.05000,0.95000,  6312,  100.0,'            ',    3.60, 2,    3.60
  6521,  0,  0,  1,1.03000,0.97000,  6521,  100.0,'            ',    0.00, 1,  -25.00
  6581,  1,  0,  0,1.00000,1.00000,  6581,  100.0,'            ',   24.00, 1,    4.00, 1,    8.00, 1,   12.00
  6800,  1,  0,  1,1.10000,0.97000,  6800,  100.0,'            ',    0.00, 1,  -25.00, 1,  -25.00
  6801,  1,  0,  1,1.10000,0.97000,  6801,  100.0,'            ',    0.00, 1,  -25.00, 1,  -25.00
  6855,  1,  0,  1,1.07000,0.93000,  6855,  100.0,'            ',   13.00, 3,   -9.00, 3,   13.00
  7002,  1,  0,  1,1.03000,0.97000,  7002,  100.0,'            ',  -80.00, 1,  -80.00, 1,  -80.00
  7218,  0,  0,  1,1.00000,1.00000,  7218,  100.0,'            ',    8.00, 2,    4.00
  7219,  0,  0,  1,1.00000,1.00000,  7219,  100.0,'            ',    4.00, 1,    4.00
  7220,  0,  0,  1,1.00000,1.00000,  7220,  100.0,'            ',    4.00, 1,    4.00
  7221,  0,  0,  1,1.00000,1.00000,  7221,  100.0,'            ',    0.00, 1,    2.00
  7229,  0,  0,  1,1.00000,1.00000,  7229,  100.0,'            ',    4.00, 1,    4.00
  7236,  0,  0,  1,1.00000,1.00000,  7236,  100.0,'            ',    2.00, 1,    2.00
  7242,  0,  0,  1,1.00000,1.00000,  7242,  100.0,'            ',    4.50, 1,    1.50, 1,    3.00
  7252,  1,  0,  1,1.03000,0.97000,  7252,  100.0,'            ',    5.00, 2,    2.50
  7260,  0,  0,  1,1.00000,1.00000,  7260,  100.0,'            ',   13.00, 1,    3.50, 1,    4.50, 1,    5.00
  7513,  1,  0,  1,1.00000,0.98000,  7277,  100.0,'            ',    0.00, 1,   12.00, 5,    3.00
  7518,  0,  0,  1,1.00000,1.00000,  7518,  100.0,'            ',    4.00, 1,    4.00
  7531,  0,  0,  1,1.00000,1.00000,  7531,  100.0,'            ',    4.00, 1,    4.00
  7533,  1,  0,  1,1.05000,0.95000,  7533,  100.0,'            ',    6.00, 3,    2.00
  7557,  1,  0,  1,1.03000,0.97000,  7256,  100.0,'            ',   15.00, 3,    3.00, 3,    2.00
  7802,  1,  0,  1,1.03000,0.97000,  7802,  100.0,'            ',    0.00, 1,  -25.00, 1,  -25.00
  7803,  1,  0,  1,1.03000,0.97000,  7803,  100.0,'            ',    0.00, 1,  -25.00, 1,  -25.00
  7806,  1,  0,  1,1.05000,0.97000,  7110,  100.0,'            ',   45.00, 1,   15.00, 1,   15.00, 1,   15.00
  7809,  1,  0,  1,1.05000,0.97000,  7110,  100.0,'            ',   45.00, 1,   15.00, 1,   15.00, 1,   15.00
  7836,  1,  0,  1,1.05000,0.99000,  7534,  100.0,'            ',   15.00, 3,    3.00, 3,    2.00
  7842,  0,  0,  1,1.03000,0.97000,  7842,  100.0,'            ',    5.00, 1,    5.00
  7890,  0,  0,  1,1.00000,1.00000,  7890,  100.0,'            ',   12.00, 1,    4.00, 2,    4.00
  8006,  1,  0,  1,1.03000,0.97000,  8006,  100.0,'            ',    0.00, 1,  -80.00
  8007,  0,  0,  1,1.03000,0.97000,  8007,  100.0,'            ',    0.00, 1, -120.00, 1, -120.00
  8010,  1,  0,  1,1.05000,1.00000,  8010,  100.0,'            ',    0.00, 1, -120.00
  8013,  1,  0,  1,1.03000,0.97000,  8013,  100.0,'            ',    0.00, 1,  -50.00
  8222,  0,  0,  1,1.00000,1.00000,  8222,  100.0,'            ',   18.00, 1,    9.00, 1,    9.00
  8230,  0,  0,  1,1.10000,0.95000,  8230,  100.0,'            ',  -15.00, 1,  -15.00
  8260,  1,  0,  1,1.03000,0.97000,  8260,  100.0,'            ',   20.00, 1,   20.00
  8288,  1,  0,  1,1.03000,0.97000,  8288,  100.0,'            ',    4.00, 1,    4.00
  8503,  1,  0,  1,1.10000,0.95000,  8503,  100.0,'            ',    0.00, 1,  -25.00
  8504,  1,  0,  1,1.10000,0.95000,  8504,  100.0,'            ',    0.00, 1,  -25.00
  8509,  0,  0,  1,1.03000,0.97000,  8509,  100.0,'            ',   18.00, 1,   18.00
  8514,  0,  0,  1,1.10000,0.95000,  8514,  100.0,'            ',    0.00, 1,  -25.00, 1,  -25.00
  8532,  1,  0,  1,1.05000,0.95000,  8532,  100.0,'            ',    0.00, 1,   13.00
  8533,  1,  0,  1,1.05000,0.95000,  8533,  100.0,'            ',    0.00, 1,   13.00
  8650,  0,  0,  1,1.10000,0.95000,  8650,  100.0,'            ',    2.50, 1,    2.50
  8662,  0,  0,  1,1.03000,0.97000,  8662,  100.0,'            ',   10.00, 1,   10.00
  8893,  0,  0,  1,1.00000,1.00000,  8893,  100.0,'            ',    6.00, 1,    6.00
 90000,  1,  0,  0,1.05000,0.95000, 90000,  100.0,'            ', -200.00, 2, -100.00, 1, -100.00
 90480,  1,  0,  0,1.04000,0.96000, 90480,  100.0,'            ',  -70.00, 1,  -70.00
 95030,  1,  0,  0,1.05000,0.93000, 92030,  100.0,'            ',    0.00, 3,   12.50
 95051,  0,  0,  1,1.03000,0.97000, 95051,  100.0,'            ',   45.00, 1,    5.00, 5,    8.00
 95052,  0,  0,  1,1.03000,0.97000, 95052,  100.0,'            ',   23.00, 1,    8.00, 3,    5.00
 95101,  2,  0,  1,1.02670,1.02670, 92100,  100.0,'            ',  -88.00, 1,  -88.00
 95171,  1,  0,  1,1.05670,0.99670, 92170,  100.0,'            ',    0.00, 2,  -30.00
 95172,  1,  0,  1,1.05670,0.99670, 92170,  100.0,'            ',    0.00, 1,  -30.00
 95301,  1,  0,  1,1.03670,1.01670, 92300,  100.0,'            ',   81.00, 2,  -30.00, 3,   27.00
 95302,  1,  0,  1,1.03670,1.01670, 92300,  100.0,'            ',   81.00, 1,  -30.00, 3,   27.00
 95430,  0,  0,  0,1.05000,1.00000, 92430,  100.0,'            ',   -3.00, 1,   -3.00
 95440,  1,  0,  1,1.05000,1.00000, 92440,  100.0,'            ',    7.65, 1,   -5.00, 3,    2.55
 95450,  1,  0,  0,1.05000,1.00000, 92450,  100.0,'            ',    0.00, 3,    2.55
 95500,  0,  0,  1,1.02500,0.97500, 92500,  100.0,'            ',  -60.00, 2,  -30.00
 95600,  1,  0,  0,1.05000,1.00000, 92600,  100.0,'            ',    0.00, 3,    7.50
 95650,  1,  0,  0,1.05000,1.00000, 92650,  100.0,'            ',    0.00, 2,    7.50
 95701,  0,  0,  1,1.05170,1.00170, 92700,  100.0,'            ',    0.00, 3,   27.00
 98201,  0,  0,  0,1.09670,0.95670, 92200,  100.0,'            ',  -60.00, 2,  -30.00
0 / END OF SWITCHED SHUNT DATA, BEGIN GNE DATA
@!  'NAME',        'MODEL',     NTERM,BUS1...BUSNTERM,NREAL,NINTG,NCHAR
@!ST,OWNER,NMETR
@! REAL1...REAL(MIN(10,NREAL))
@! INTG1...INTG(MIN(10,NINTG))
@! CHAR1...CHAR(MIN(10,NCHAR))
0 / END OF GNE DATA, BEGIN INDUCTION MACHINE DATA
@!   I,'ID',ST,SC,DC,AREA,ZONE,OWNER,TC,BC,  MBASE, RATEKV,PC,  PSET,      H,       A,       B,       D,       E,     RA,        XA,        XM,        R1,        X1,        R2,        X2,        X3,       E1,    SE1,   E2,    SE2,   IA1,   IA2, XAMULT
0 / END OF INDUCTION MACHINE DATA, BEGIN SUBSTATION DATA
0 / END OF SUBSTATION DATA
Q
